![image 1](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1.png)

![image 2](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile2.png)

###### ARCHITECTUR.AL UTILITIES 2

###### ELECTRICAL & MECHANICAL EOUIPMENTS

• THE NEW·LADDER

TYPE CURRICULUM

REVISED EDITlON

###### GEORGE SALINDA SALVAN ... fuap

- • ASSISTANT PROFESSOR College of Engineering and Architecture Baguio Colleges Foundation 1980-1988
- • First and lone graduate of B.S. Architecture, 1963 North of Manila, St. Louis University Baguio City
- • Former instructor 1965-1969 at St. Louis University
- • Recipient of various ACE certificates, Architects Continuing Education Program
- • A licensed Architect, active practitioner and a licensed building constructor, inyentor and a board topnotcher.
- • Past president of United Architects Phils. Baguio Chapter 1982 and 1983
- • Elected National Director; UAP, Regional District I for the year 1987.
- • Conferred the title of "FELLOW" United Architects Phils. College of Fellows, October, 1988


###### . JMC PRESS, INC. 388 Quezon Avenue, Quezon City

![image 3](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile3.png)

PhHippine Copyright 1999 by: JMC PRESS, INC. and GEORGE S. SALVAN

All rights reserved. No part of this book may be reproduced in any manner without permission of the publisher.

###### REVISED EDITION

ISBN: 971-11-0997-2 Published and Printed by: JMC PRESS, INC. 388 QUEZON AVENUE, QUEZON CITY Tel. Nos. 410-9534 • 740·8817 TELEFAX: 712-4929

Distributed by: GOODWILL BOOKSTORES Glorietta 3 Mall, Ayala Center Ayala Avenue, Makati City Tel. Nos. 893-9058/893-9079 Fax No. (632) 810-9033 e-mail: goodwill@ pworld.net.ph.

![image 4](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile4.png)

Dedicated to all future Architects and Engineers

The hope for a functional, comfortable and convenient designs for better living.

.. '

![image 5](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile5.png)

![image 6](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile6.png)

###### ACKNOWLEDGM·ENTS

The completion of this book was made into reality through the patient and efforts of the artist and graduate of architecture, Mr. Johnny Tino Camsol.

Special thanks are also acknowledge to the following artist who contributed in making drawings notably, Roy Pagador, Albert Martin, who help in the cover design, Fermin Balangcod, Jerry Jun Suyat; Geoffrey Behis, Charles Alanqui and Clamor Lecitona, all from the GSS Construction and Trading Enterprises.

To the ones who lent unselfishly their Books, like Dean Aveline Cruz of the Baguio Colleges Foundation Engineering Department and Miss Macabiog, a Librarian of the same school.

To Mr. Luis V. Canave who guided me on the complete process of publishing and printing books and to Mr. Francisco C. Malicsi, Teresita G. Espinoza, Eduardo C. Villanueva and Paraides G. Aragones for their untiring cooperation in preparing the manuscripts typewritten by Miss Thelma T. Villareal in computerized typesetting.

To the many students of Architecture whose curiosity about and interest in Electrical and Mechanical Equipment and its realization in book form have been a source of inspiration.

And lastly the author wants to acknowledge his heavy indebtedness to the various authors listed in the bibliography.

v

![image 7](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile7.png)

![image 8](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile8.png)

###### PREFACE

Since the curriculum for B.S. Architecture was revised, there is a need for a more comprehensive study of the subject in Electrical and Mechanical equipments.

The Architect is the prime professional and author of the building aesign with which a project will be constructed, he functions as the creator and coordinator of the different aspects involved in the planning and as such, Architects has to be knowledgeable in a summer of fields in addition to those that are concerned mainly with the building design for him to properly assist and serve his client. After the design is approved, the complete construction drawings and specifications are prepared. It is here where the specifications and detailed construction drawings setting forth in detail the work required for Electrical and Mechanical equipments and other service-connected equipments is done.

This book is intended as a practical guide to good electrical and mechanical designing in architecture. It is written primarily for architects, engineers, and students of architecture, electrical engineering and civil engineering, and all others who wish a non-mathematical but comprehensive treatise on this subject. Useful design data have been presented in such a manner that the text can serve as a convenient handbook in the solution of most problems encountered in Architecture & Electrical/Mechanical equipments. A strong trend in modern architectural treatment is the casual acceptance of equipment as a design element, together with aesthetics, function, and structure. For example, the inclination to hide equipment behind furring is diminishing.

The book is divided into three parts. It is arranged in a sequential manner so as to guide the reader from the energy and environment to the indoor climate control which is discussed lengthily here, the author features the solar energy and fireplace designs which is fast becoming a part of modern design.

The second part deals with electricity and starts from the principles to the systems and wiring materials to the service and utilization. When the reader has a background of these subject matter then he is new ready for the wiring design of the whole system.

The third part deals on Signal equipment and the vertical transportation which comprises the elevator and escalators. On the Appendix is included some highlights of acoustics and lighting which is to be discussed more in detail in a future book the author is preparing.

Each subject matter is accompanied immediately with the corresponding illustrations for clarity and the excerpts from the electrical code is also included.

###### vii

![image 9](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile9.png)

![image 10](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile10.png)

###### TABLE OF CONTENTS

- Chapter 1 PRINCIPLES OF ELECTRICITY ................................................ 1

Electric Energy, 2 Unit of Electric Current; The Ampere, 2 Unitof Electric Potential; The Volt, 3 Unit of Electric Resistance; The Ohm, 3 Ohm's Law, 4 CircuitArrangements,4 ..

Direct Current and Alternating Current (d-e and a-c}, 9 Electric Power Generation, 10 Power and Energy, 11 Power and Electric Circuits, 11 Energy and Electric Circuits, 12 Electric Load Control, 13 Electrical Measurements, 19

- Chapter 2 ELECTRICAL SYSTEM ANDMATERIALS: WIRING .............. 21

System Components, 22 National Electric Code, 24 Economics of Material Selection, 41 Energy Consideration, 41 Electrical Equipment Rating Interior Wiring System, 42 Conductors, 43 Conductor Ampacity, 44 Conductor Insulation and Jackets, 44 Copper and Aluminum Conductors, 47 Flexible Metal Clad Cable, 47 Conductors for General Wiring, 48 Non Metallic Sheated Cable, 48 Special Cable Types, 49 Busway, 50 Cable Bus, 52 Flat Cable Assemblies, 53 Cable Tray, 56 Closed Raceways, 56 Floor Raceways, 63 Ceiling Raceway System, 70 Prewired Ceiling Distribution System, 72 Boxes and Cabinets, 72

- Chapter 3 ELECTRICAL SYSTEMS AND MATERIALS SERVICE &


UTILIZATION........................................................................... 75 Electric Service, 75 Overhead Service, 76 Underground Service, 76 Underground Wiring, 78 Service Equipment; 79 Transformers, 79 Service Equipment·Arrangements and Metering, 82

###### ix

![image 11](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile11.png)

Service Switch, 83 Switches, 84 Contactors, 96 Special Switches, 96 Circuit Protective Device, 96 Switchboards and Switchgear, 96 Unit Substation, 102 Panelboards, 105 Electric Motors, 110 Motor Control, 111 Receptacles, 112 Switch Device, 113 Outlet and Device Boxes, 115 Lighting Protection System,·116 Emergency/Standby Power Equipment, 120

###### Chapter 4

ELECTRIC WIRING DESIGN

123

General Consideration, 124 Load Estimating, 125 System Voltage, 129 Grounding and Ground Fault Protection, 134 Design Procedure, 136 Electric Spaces, 137 Electric Closets, 140 Equipment Layout, 141 Application of Overcurrent Equipment, 142 Branch Circuit Design, 144 Alternative Wiring Techniques, 146 Branch Circuit Design, 148

Guidelines Residential

Load Tabulation, 161 Panel Load Calculation, 163 Riser Diagrams, 170 Service Equipment and Switchboard Design, 171 Emergency System, 171

###### Chapter 5 HEATING,VENTILATING,AIRCONDITIONING..................... 181

Metabolism, 182 Thermal Equilibrium and Comfort, 182 Regulation of the Thermal Environment, 183 Criteria for Thermal Comfort, 186. Indoor Humidity in Winter, 185 Coping with Special Conditions, 186 The Recycling of Air, 187 Heat Loss Thermal Value of Walls and Roofs, 189 Importance of Heat Conservation, 190 Nature of Heat Flow, 192 Heat Flow Through Homogenous Solids, 192 Air Spaces, 197 Effect of Air Motion, 198 Transmission Through Building Units, 198 Residential Heat Gain, 199 Non Residential Heat Gain Calculations, 201 Reflective Insulating Glass. 202 Solar Energy and Energy Conservation, 203

X

![image 12](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile12.png)

- Chapter 6

Heating Cooling Ventilation, 216 Energy Requirements, 218 Combustion, Chimneys and Fuel Storage, 218 Warm Air Heating, 220 Resourcefulness in the Design of Warm Air System, 226 Hot Water and Steam Boilders, 229 Hot Water Heating System, 232 Circulating Pump, 237 Fireplaces, 238 Hydronic Heating Design and Zoning, 250 Refrigerated Cooling for House, 254 Central Station Air Conditioning, 256 Psychrometry, 262 The Heat Pump, 265 The Induction Method, 267 Incremental Heating Cooling Units, 268 Dual Duct High Velocity Systems, 270 Ventilation, 273

SIGNAL SYSTEM

Private Residential System, 278 Residential Fire Alarm Systems, 280 Residential Intrusion Alarm Systems, 285 Residential Television Antenna Systems, 286 Residential Intercom and Sound System, 286 Residential Telephone System, 287 Non Coded Manual Stations, 290 Coded Manual Stations, 291 Sprinkler Alarms, 291 Fire Protection, 292 Non Coded Systems, 294 Master Coded Systems, 295 Zone Coded Systems, 296 Dual Coded Systems, 297 Selective Coded Systems, 297 Office Building Private Telephone and Intercom Systems, 299 Industrial Building Security Systems, 301 Industrial Building Paging System, 305 Industrial Building Fire Alarm Systems, 305

278

- Chapter 7 TRANSPORTATION ,.............................................................. 308


Passenger Elevator, 308 Elevator Equipment, 308 Gearless Traction Machines, 311 Geared Traction Machines, 311 Arrangement of Elevator Machines,

Sheaves and ropes, 312 Safety Devices, 314 Elevator Doors, 315 Cabs and Signals, 318 Elevator Selection, 319 Single Zone System, 334 The Physical Properties and Spatial,

XI

![image 13](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile13.png)

Requirements of Elevators, 335 Special Elevators, 345 Freight Elevators, 359 Material-Handling Equipment, 355 Moving Stairways and Walks, 359 Location. 360 Parallel and Crisscross Arrangements, 361 Size Capacity and Speed, 363 Components, 364 Standard Versus Modular Designs, 366 Safety Features, 369 Fire Protection, 370 Application, 373 Moving Walks and Ramps, 375

###### APPENDICES ................................................................................

Acoustics Lighting

xii

![image 14](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile14.png)

###### chapter PRINCIPLES OF ELECTRICITY

![image 15](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile15.png)

###### PRINCIPLES OF ELECTRICITY

###### 1. ELECTRICITY ENERGY

In terms of natural resources electricity is an expensive fonn of energy. since the efficiency of heat-to-electricity conversion, on a commercial scale, rarely exceeds 40%. Electricity constitutes a form of energy itsetf which occurs naturally only in unusable forms such as lightning and other static discharges or in the natural galvanic cells, which cause corrosion. The primary problem in the utilization of electric energy is that, unlike fuels or even heat, it cannot be stored and therefore must be generated and utilized at the same instanf.

The bulk of electric energy utilized today is in the form of alternating current (a-c), produced by a-c generators, commonly called alternators. Direct-current (d-el generators are utilized for special applications requiring large quantities of d-e. In the building field such a requirement is found in elevator work. Smaller quantities of d-e, furnished either by batteries or by rectifiers are utilized for telephone and signal equipment, controls, and other specialized usas.

###### 2. UNIT OF ELECTRIC CURRENT

###### THE ''AMPERE"

When electricity flows in aconductor, a certain number of electron$ pass a given pointin the conductor in 1second. Numerically, an ampere of current flows in a conductorwhen 6.25 x 1018 electrons pass a given cross section in 1 second. Current or amperage, is abbreviated Amp, Amps or a. (on 120 volt service, the ordinary 100 Watt lamp filament carries about 0.833 amp, the motor for a desk calculator. about 1.00amp.} Current is represented in equations by 1.

![image 16](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile16.png)

![image 17](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile17.png)

CURReNT

Battery Produces Voltage "V''

..,R..,.RESISTANCE

T

###### cf:o-------.J

Switch

![image 18](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile18.png)

![image 19](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile19.png)

Pump produces Pressure " P"

FRICTION

'F..

ELECTRIC-HYDRAULIC ANALOGY

2

![image 20](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile20.png)

It is convenient to establish an analogy between electric systems and mechani_cal systems as an aid to comprehension. Current, or amperage, is a measure of flow and, and such, would correspond to water flow in a hydraulic system. The correspondence is not complete, however, since in the hydraulic system the velocity of water flow varies, whereas in the electric system the velocity of propagation is constant and f!18Y be considered instantaneous; hence, the need to utilize the electric energy the instant it is produced.

###### 3. UNIT OF ELECTRIC POTENTIAL

THE "VOLT" OR "V"

The electron movement and its concomittant energy, which constitutes electricity, is caused by creating a higher positive electric charge at one point on a conductor than exists at another point on that same conductor. This difference in charge can be created in a number of ways. The oldest and simplest method is by electrochemical action, as in the battery. In the ordinary dry cell, or in a storage battery, chemical action causes positive charges {+}to collect on the positive terminal and electrons or negative charges (- J to collect on the negative terminals. There is a definite force attraction, or tendency to flow, between the electrified particles concentrated at the positive and negative terminals. Potential difference or Voltage is the name given to this electromotive force {emf}. This force is analogous to pressure in a hydraulic or pneumatic system. Just as the pressure produced by a pump or blower causes water or air to flow in a connecting pipe, so too the potential (emf, voltage) produced by a battery (or generator) causes current to flow when the terminals between which a voltage exists are connected by a conductor.

The higher the voltage (pressure}, the higher the current Wow) for a given resistance (friction).

LOAD

![image 21](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile21.png)

![image 22](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile22.png)

R

![image 23](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile23.png)

TERMINAI..S+

###### SWITCH

By convention current is assisted to flow from positive I + } to negative

BATTERY

{-).

###### 4. UNIT OF ELECTRIC RESISTANCE:THE OHM

The flow of fluid in a hydraulic system is impeded by friction; the flow of current in an electric circuit is impeded {resisted) by resistance, which is the electrical term for friction. In a direct-current circuit (d-el this unit is called resistance and is abbreviated R; in an alternatingcurrent circuit (a-c) it is called impedance and is abbreviated Z. The unit of measurement is called the ohm.

Materials display different resistance to the flow of electric current. Metals generally have the least resistance and are therefore called conductors. The best conductors are the

###### 3

![image 24](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile24.png)

precious metals-silver, gold, and platinum-with coppet and aluminum only slightly inferior. Conversely, materials that resist the flow of current are called insulators. Glass, mica, rubber, oil, distilled water, porcelain, and certain synthetics such as phenolic compounds exhibit this insulating property and are therefore used to insulate electric conductors. Common examples are.rubber and plastic wire coverings, porcelain lamp sockets, and oil-immersed switches.

INSULATOR

###### 5. OHM'S LAW

The current I that will flow in a d-e circuit is directly proportional to the voltage V and inversely proportional to the resistance R of the circuit. Expressed as an equation, we have the basic form of Ohm's law that

v

I = -R-

that is, a current 1 is produced that is proportional to the electric pressure V and inversely proportional to the electric friction R.

Examples:

- 1) An incandescent lamp having a hot resistance of 66 ohms is put into a socket that is connected to a 115 V supply. What current flows through the lamp?

I = .::!__R I = .!..!.?66 = 1.74 amperes

(these figures correspond to a normal 200 W lamp)

- 2) A bathroom heater draws 11 amperes at 120 V what is its hot resistance?

R = "i =

120 ·= 10.91 ohms I 11

(these figures correspond to a 1320 W portable heater}

- 3) A household electric water heater is rated 220 V and 20 amperes. What is the unit's resistance when drawing this amount of current?


R = Y. 8 = 220 = 11Ohms

I 20

###### 6. CIRCUIT ARRANGEMENTSa) Series Circuits

The elements are connected one·after the other in series. Thus, the resistance and voltages add.

4

![image 25](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile25.png)

###### - ......lo --......c\o o*-1 'f-

###### + + +

![image 26](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile26.png)

TO.TAL 27VOLTS

###### S VOLTS 9VOLTS

\S

10 OHMS 15 OHMS

-< =]30-==

TOT'AL.. 25 OHMS

An electric circuit may be defined as a complete conducting path that carries current from a source of electricity to and through some electrical device (or load} and back to the source. A current can never flow unless there is a complete (closed) circuit.

![image 27](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile27.png)

6 VOLT l..Z Of.fM

![image 28](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile28.png)

HEADLIGHT

VOLT l2. OHM

HEADL&<SHT

GRAPHIC

PliYSICAl.

In any series circuit, the total Resistance R is the sum of the resistance around the circuit. Thus,

Total Resistance, R =rab +·rbc + red + r<Ja

hence the total circuit is

0.01 to 0;02 =0.02 = 1.20 ohms

![image 29](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile29.png)

![image 30](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile30.png)

0 .02.

###### :

- r,ab:O.O/

battery

a

IO<!Id 1.15

120 volt

o.oz.

rd..!t =0.02

###### 5

![image 31](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile31.png)

The battery voltage may be called Vab = 120v The voltage across the load resistance, Vcd = 115v The resistance of the two wires rbc = rda = 0.04 ohm.

Example:

The battery in the above figure is rated at 120v. the line resistance {both wires) is 0.04 ohm, and the load resistance is 1.15 ohms. Determine the (a) current flowing in the circuit, lbl the voltage across the load IVcdl·

- a) the current flowing is:

I = y_ = Vab

R rab t roc T red -r rda

120

100 amp.

..

- b) The voltage drop across the load is Vcd = IX Red = 100 x 1.15 = 115v


A practical application of series circuits is found in an incandescent lamp street lighting circuits. The figure below explains that loss of one lamp can disable the entire circuit. Futhermore, the point of fault is difficult to pinpoint, necessitating individual testing of lamps.

![image 32](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile32.png)

LA\IIP

0 "IJ' a ..]At;ClR DC.

###### SOURCE

t •

SIN6t.E wnze u:>oP

###### Q Q Q

+

€J INA<:::HRISTMA$LIGHT

IF ONE l-lte;.HT IS OUT rHE WHOLE

CU1'CLJir <::ANNOT WORK.

bl Paraltel Circuits

When two or more branches or loads in a circuit are connected between the same two points, they are said to be connected in parallel or multiple. Such an arrangement and its hydraulic equivalent are shown below.

!!I'Oamps zoa

| |---7|
|---|---|
| |aoa|


I l

equals

3oa

"'

30amps 20.a 1oa. >

![image 33](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile33.png)

(-

10.25

6

![image 34](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile34.png)

###### ANALOGOUS TO:

![image 35](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile35.png)

![image 36](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile36.png)

###### ltDgpm

10 gptn

From the circuit shown below, it should be apparent that multiple loads are across the same voltage and, in effect, constitute separate circuits. From this we conclude that in the circuit is the sum of the individual currents flowing in the branches that is,

###### IT =J,+Iz +I,

= 12+1t 10 =Z3 amp

![image 37](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile37.png)

![image 38](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile38.png)

IO.Q

TOTAL.. 23 .amp

ohm r

L

I,

23-12= u.amp

1

120 volt

to

12.

source

11. j = roamp

ohm

12amp

IO.!mp

![image 39](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile39.png)

12a "'"""'}

14

roa

L:dr.

120

IZO

LJJ

volts

volts

111

Loads connected in parallel are equivalent to separate circuits superimposed into a single connection. Each load acts as an independent circuit unrelated to, and unaffected by the other circuitS. Notice that the total current flowing in the circuit is the sum of all the branches, but that the current in each branch is the result of a separate Ohm's Law calculation. Thus in the 10-ohm load a 12·amp current flows and so forth.

![image 40](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile40.png)

I= :: IZ. amps Branc:h 1

I :. .1.Z.Q. = l amps Bran'h 2.

IZO

l::IZO .:!Damps Br.and'l 3

IZ

###### Z3amps tr>lal corrent.

7

![image 41](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile41.png)

The parallel connection is the standard arrangement in all building wiring. A typical lighting and receptacie arrangement for a large room is shown below.

![image 42](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile42.png)

SWITCH .... .

###### PICTORIAL

![image 43](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile43.png)

![image 44](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile44.png)

A

UGHTS

TO HOUSE

ro amp

![image 45](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile45.png)

ARCHITECTURAL

###### PLAN

SCHEMATIC

Here the lights constitute one parallel grouping, .and the convenience wall outlets con· stitute a second parallel grouping. The fundamental principle to remember is that loads in parallel are additive for current, and that each has the same voltage imposed.

Current is inversely proportional to resistance. Thus as resistance drops, current rises under ordinary conditions that circuit will carry 10 amp. and will operate normally. But. if by some mischance, a connection ap· pears between points a and b, the circuit is shortened so that there is no resistance in the circuit. The current rises instantly to a very high level, and the condition constitutes a short circuit. If the circuit is properly protected, the fuse or circuit breaker will open, and the circuit will be disabled, If not, exce· ssive current will probably start a fire.

![image 46](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile46.png)

![image 47](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile47.png)

Re!SISTAHCE

8

![image 48](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile48.png)

###### 7. DIRECT CURRENT AND ALTERNATING CURRENT

Id-e) and (a-cl

Direct current- whenever the flow of electric current takes place at a constant time rate, practically unvarying and in the same direction around the circuit. The terms universally accepted are "d-e voltage" or "d-e current". The d-e voltages of 1.5v positive polarity, and 1.0v negative polarity is shown below,

![image 49](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile49.png)

tl-5

+1.o

+05

![image 50](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile50.png)

)0 1.0 .__......,___;;;;;;;;;;;________

![image 51](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile51.png)

I.S

- a) GRAPHIC representation of d-e voltages with positive and negative polarity

Current Flow Positive Polarity

Current Flow Negative Polarity

- b) CIRCUIT SYMBOL representation of BATTERY SOURCE


![image 52](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile52.png)

![image 53](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile53.png)

Alternating Current -whenever the flow of current is periodically varying in time and in direction, as indicated by the symmetrical positive and negative loops or sine waves as in the figure 2, it is called an alternating current.

10

![image 54](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile54.png)

c) alternating current

- d) fully rectified
- e) half-rectified a-c
- f) Fully-rectified and filtered a-c approaches the wave form of true d-<: as shown in fig. (a) above.


I

I

. :::::::::=:::!=[\=====:-

S I I

![image 55](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile55.png)

9

![image 56](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile56.png)

The distance along the time axis spanned bya positive and negative a-c loop iscalled one cycle of time. Modern a-c systems in the United States operates at 60 per second, or 60 hertz. This means that current at 60hertz'(Hz} is delivered to the consumer. In a-c, instead of resistance, the corresponding parameter in an a-c circuit is impedance, which is also measured in ohms. Thus for an a-c circuit, the equivalent to Ohm's Law is

I = Y..z where z is the symbol normally used for impedance

###### 8. ELECTRIC POWER GENERATION

- a) Direct Current -Since the d-e generator is in reality an a-c generator witA a device (commutator), attached, which rectifies the a-cto d-e, the battery is still the only major direct source of direct current. The d-e generators are used where accurate speed control is de#iired, for example, for elevators, or where d-e is required on a larger and more sustained basis than would be economical for batteries. Of course, a rotating d-e generator unlike a battery, must be driven to produce power. The prime mover can be a motor, engine, turbine, or any other device that will provide the required input power.

Another source of d-e power is rectification of a-c that can be accomplished on any desired scale to provide as much d-e power as there is available a-c power. Various types of rectifiers are in commercial use, including selenium, silicon and copper-oxide types.

- b) Alternating Current-Alternating current is produced commercially by an a-c generator, called an alternator. The prime mover, as in the case of the d-e units may be any type of engine or Turbine. The process by which electricity is produced is shown in


• the figures below. This principle of electromagnetic induction states that when an electrical conductor is moved in a magnetic field, a voltage is induced in it. Tbe direction of the movement the polarity of the induced voltage as shown.

![image 57](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile57.png)

MA6NeTIC R:)l.ES-

i:l"t'WeRA

NeNT MA6NET OR Aha.6\...eCTJlOMAGNET

}S StJIT"ABl...e.

###### - f".e\d

If the conductor is formed into a coil and rotated in tne magnetic field, a voltage of alternating polarity is produced, that is, alternating current. It does not matter whether the conductor or the magnet moves; the motion of the conductor and the field with respect to each other produces the voltage.

P Rotat-100

###### ----..... ', 11'0:------"'

![image 58](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile58.png)

###### N ..

LVOLTA6E 16 Dff

With tDnt&'ts,

GaliU • SLl P - RINE'15"

10

![image 59](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile59.png)

###### 'MAGNET Vab

###### COil.OFIJ

WlRE

Voltage is picked off with sliding contacts, called "slip-rings".

It does not matter whether the conductor moves and the magnetic field is stationary, or vice versa, as long as there is relative motion between the two.

###### 9. POWER AND ENERGY

Energy-is the technical term for the more common expression-work. In terms of power, it is the product of power and time, that is

energy or work = power x time

In practical terms, energy is synonymous with fuel and therefore also cost. Thus energy can be expressed as barrels (tons) of oil, cubi"c feet (cu. metersJ of gas, tons of coal, kilowatt hours of electricity usage, and dollars/pesos of operating cost. The concept of energy efficiency of structures can be stated in terms of annual usage of oil, gas, and electricity or alternatively in terms of$,'P'or of total fuel cost. In technical terms.energy is expressed in units of Btu {calories), foot-pounds (joules), and kilowatt-hours.

Power is the rate at which energy is used, or alternatively, the rate at which work is done. Since energy and work are synonymous.

The term power implies continuity, that is, the use of energy at a particular rate, over a given, generally considerable, span of time. Thus multiplying power by time yields energy. Typical units of power in the English-system are horsepower, Btu per hol!r, wall and kilowatt. In the metric or Sl System the corresponding units are joules per second, calories per second, watts and kilowatts. In physical terms power is also the rate at which fuel (energy) is used. Thus power can also be expressed as gallons (liters) of oil per hour, cubic feet (cu. meters) of gas per minute, and tons of coal per day.

###### 10. POWER IN ELECTRIC CIRCUITS

The unit of electric power is the watt (W}. A larger unit of 1000 watts is the kilowatt (kw). The power input in watts to any electrical device having a resistance Rand in which the current is I is given by the equation:

Wattage W = 12R or W = I (IR)

this is true for both a-c and d-e circuits. However, since the resistance of an item is generally not known, but tile circuit voltage and current are known. It would be preferable to calculate Power in this equation.

###### 11

![image 60](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile60.png)

By Ohm's Law V = IR

A in Ohms Win Watts I in amperes V in volt

and since W =I (IR}

W = I (V)

Example:. incandescent lamp = 66 ohms Resistance

115V Supply

v 115

###### I = R = 66 = 1.74

d-e W = VI= 115 (1.74) = 200watts

power drawn in a-c multiply x pf

Example:

calculate the current and power in two branches of the circuit and the total circuit current assume a 120 v a-c source.

- a) Power= VI

p = 150 + 150 + = 300 w

- b) Second branch is 10 amp. 0.8 pf load Power = V x amp x pf


300 W = 120.X I I = 300

= 2.5 amperes v 120

120

###### R = - = 48 ohms

2.5

= 120 X 10 X 0.8 = 960 W

but the circuit volt - ampere is.120 x 10 : 1.200 Va

- 11. ENERGY IN ELECTRIC CIRCUITS
- 12


Since power is the rate of energy use, it follows that energy =power x time. Therefore the

amount of energy used is directly proportional to the power of the system and to the length of time. It is in operation. Since power is expressed in either watts or kilowatts, and time in hours (second and minutes are too small for use), we have for units of energy: watt-hours (wh) or kilowatt-hours (kwh) energy used for one hour.

![image 61](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile61.png)

Example:

- a) Find the daily energy consumption of the appliances listed below ifthey are used daily for the amount of time shown.

Toaster (1340 w) or 1.34 kw 15 min. or % hr. Percolator (500 w) or 0.5 kw 2 hr. Fryer (1560 w) or 1.56 kw 39 min. or Y.! hr.

Toaster = 1.34 kw x % hr. = 0.335 kwh percolator = 0.5 kw x = 1.00 kwh fryer = 1.56 kw. x Y.! hr. = 0.78 kwh iron = 1.40kw x % hr. = 0.70 kwh

Total = 2.815·kwh

- b) If the average cost of energy is per kilowatt-hour, find the daily operating cost 2.815 kwh x /kwh='---
- c) If considering an average power demand of a househoid is 1.2 kw, calculate the monthly electric bill of such a household, assuming the rate of per kilowatt hour= P __ Monthly energy consumption


= 1.2 kw x ·24 hr x 30 days = 864 kwh day month Electric power bill

• 864 kwh X.,.__ /kwh • ft" __

###### 12. ElECTRIC LOAD CONTROL

A method of load control for efficient utilization of available energy to produce a high load factor. This results in a lowering of demand charge, (levying of a charge for power (kwl in addition to the normal energy (kwh} charge. This demand charge is primarily useful in encouraging users to reduce to their peak loads. In so doing, energy use is also reduced somewhat}. and secondarily in a reduction of energy costs. (An ancillary, but important, benefit is the maximum utilization of electrical power equipment, which normally runs underloaded. This results in smaller equipment, lower first cost, and less space utilization). The control devices and systems are variously referred to as load shedding control, peak demand control, peak load regulation, power use control, and permissive load control.

a) Levei1-Load scheduling and duty-cycle control

The simplest and most applicable. to all types of facilities. the installation's electric load are analyzed and then scheculed to restrict demand. Thus large loads can be shifted to off-peak hours and controlled to avoid coincident operation. The user also take advantage of special-night and weekend-utility rates for loads that do not require immediate operation, such as battery charging and transfer pumping. Control can be entirely manual or automated by use of a duty-cycle controller. This device is essentially a program clock with switching for a number of circuits or loads.

Typical applications of this device are control of HVAC (heating, ventilation, airconl loads, lighting load and process loads. Although such as analysis is a necessary first step in all levels of electric load control its efficacy is limited since many of the loads are automatically controlled. Thus compressors controlled by pressure switches, fans controlled by thermostats, ·and pumps controlled by float switches cannot be scheduled with this type of duty-cycle controller and coincident operation cannot be prevented.

###### 13

![image 62](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile62.png)

'TIMER DRUM

S19n.al tD

MANUAL OVERRIDE

###### PRQSRAM DRUM

(pmava11.1po.;"1t1onarebleforcontroI

bf..Z1 .

CIRCUIT WIRING

STEPP1N6 MOTOR

###### a't1v.1ttd by

dr'\.lm SWitG:hes.

###### TERMfNAL STRIPS

###### for

THE HEART OF A DUTY-CYCLE CONTROLLER is the program drum and associated controlled contacts. The terminal strips are wired to the drum contacts and then to the controlled loads.

USEFULNESS OF DUTY- CYCLE

- 1. Eliminating energy waste by shutting down units when not required.
- 2. Automatic control such as preheat and precool, which results in lower power and energy levels.
- 3. Establishment of efficient equipment scheduling without continual manual supervision.


b) levei2-0emand Metering Alarm

If in conjunction with a duty-cycle controller some type of continuous demand metering is installed which will go into alarm when a predetermined demand level is exceeded, a basic load control system will have been established. The load analysis discussed aoo...e would have to be extended to determine load priorities so that when the present maximum demand load is exceeded and the alarm sounds, loads can be shed (disconnected) manually in predetermined order of priority and, subsequently, reconnected also in order of priority. This type of control is practical only for a limited size installation in as much as most of load switching activity is manual. Also to av'oid excessive alarming, the facility operator may be inclined to set the alarm point higher than it should be to effect all possible savings. A unit typical ofthis type is shown below.

14

![image 63](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile63.png)

MANIJAl.lY

ADJUS'WI.E

<0Nnt()C. LQ'\P

'<NOB

INOICA'fO&

c) Levei 3-Automatic Instantaneous Demand Control

This type of control {also called "rate control") is, in effect, an automated version of the level-2 system. The unit accepts instantaneous kw load information from the utility system either in the form of continuous current readings or in the more sophisticated form of pulsed energy data. It then compares this information to the preset Kw limit (rate control) and acts automatically to disconnect and reconnect loads as required. These units do not recognize the utility's metering interval of 15 or 30 min., but act continuously on the basis of load comparison data.

The first step in setting up this system is to separate the controllable ("sheddable") loads from those that must remain uninterrupted. Depending on the type of facility the two lists that follow are typical.

"SHEDOABLE"

Sewage Ejectors with appropriate level controls

Non-essential lighting Ventilation fans Space heating Comfort Cooling Non-critical batch

Transfer pumps Any device with

flywheel effect (Electric snow melting)

process equipment Electric Boilers

NONSHEODABLE"

Essential lighting Elevators Refrigeration Compressors

Process equipment Material bandling

equipment Office machinery

The nonsheddable loads are fed directly from the power line. The sheddable loadsare fed via a panel of control relays that respond to on/off instructions from the demand controller. The facility's operator will then analyze the sheddable loads and determine a minimum coincident kw load for this group. This figure when added to total coincident of the nonsheddable loads, becomes the kw rate control or the set point.

###### 15

![image 64](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile64.png)

![image 65](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile65.png)

1NSTANTAN15'0US

tli.TA

BLOCK DIAGRAM of a system of Automatic electric power control. The demand controller receives instantaneous load data from the metering equipment, compares it to present limits, and disconnects and reconnects controllable loads automatically to keep load within these limits.

To avoid excessive cycling of loads a variable width Kw band around the set point is used. Note that the controller acts to reduce maximum loads (peaks) and in low points (valleys) 15% of energy is saved.

![image 66](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile66.png)

Most commercial units permit considerable flexibility in field adjustments in order to arrive at optimum operation. Some units as shown below, have special provisions to overcome some of the limitations inherent in rate control systems. These are:

- 1. Excessive cycling due to too narrow an band or insufficient time delay between control demands.
- 2. Inabilityto change or "weight" load priority structure. resulting in excessive cycling of certain loads and insufficient cycling of others.
- 3. Excessive off-time due to the absence of limit timers.
- 4. Inability to readily adapt to varying load patterns resulting from variable production schedules, time schedules, changes in weather.
- 5. Nonrecognition of the block of energy available in a given timing interval.


As a result of these limitations, this system is most useful inapplications where operating modes do not change frequently and the facility is not very large. Thus, stores, supermarkets, warehouses, small industrial facilities, and commercial installations are well served with this level system if they have at least 20% sheddable loads; and their connected electric load is at least 150 kilovolt amperes (kva).

16

![image 67](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile67.png)

![image 68](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile68.png)

This demand c<Jntrol unit operates on the rate control principle, keeping the demand within a band around the set point.

d) Level 4-ldeal Curve Control

This controller operate by comparing the actual rate of energy usage to the ideal rate, and controls kw demand by controlling the total energy used within a metering interval.

![image 69](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile69.png)

DSMAND

INTEftVAI..

GRAPH of a cumulative energy use over a demand Interval. (Energy use is the time integral of power; i.e., kwh = kw x time)

A constant rate of energy use over a demand interval would show as the set of repeated straight lines. The utility company determines the demand over the demand interval by integrating the kwh energy over the interval and dividing by the interval time. Thus, the user is actually given a block of energy (kwh) that can be utilized at any desired rate, not necessarily at the constant rate of the above Figure (a).

![image 70](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile70.png)

###### -------·---- - TO-

![image 71](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile71.png)

![image 72](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile72.png)

, ...'t-.(IP!''i """

the

1"""'-- -- - - --- - - - - - ' The desirable rate of energy use •s ......c::o. F " Ideal Curve" as shown in this figure.

OFFSET.,. .. 0

UJNl'Jl,Cl.I..SiP I.O'.DS

Graph (b) showing an offset, which establishes an " ideal curve" to whj,ch actual energy use will be compared by the controller. in deciding whether to shed or add loads.

r!ME' __.,.

Fl6. .a

![image 73](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile73.png)

INT'EfU.lAL l.OG.IG.

\O&I'fL

CURVE PULSS

c;.eNEllA"ffR

![image 74](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile74.png)

...• • ..,., 'T

-

el Level 5-Forecasting Systems

These systems are the most sophisticated, the most expensive, and the most effective. They are best applied to large structures where the number of loads, load patterns, and complexity of operation precludes the partially manual operation of the preceding systems. As a result of the large amount of load data, these systems frequently are installed as part of the computerized Central control facilities in.large Industrial plants, skyscrapers, and very large institutional facilities. The units operate by continuously forecasting the amount of energy remaining in the demand interval, based on kwh pulse data received. They then examine the status and priority of each of the connected loads and decide on a course of action.

18

![image 75](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile75.png)

###### 13. ELECTRICAL MEASUREMENTS

To measure energy, the factor of time must be introduced, since ... energy = power x time.

a-c watt-hour meters are basically small motors, whose speed is proportional to the power being used. The number of rotations is counted on the dials which are calibrated directly in kilowatt-hours.

I-E'AOS

###### J ,

;.. ..........

A::IWER I lLOA.OJ

S<>URCA

WM I ..

,

WATTME\1:R LEADS

SCHEMATIC ARRANGEMENT of Wattmeter connections. Note that the current coil is in series with the circuit load, whereas the voltage loads are in parallel.

![image 76](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile76.png)

TYPICAL INDUCTION-TYPE Kwh Meter with Kw demand dial. Decade dials register total disc revolutions that are proportional to energy. Disc speed is proportional to power.

![image 77](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile77.png)

![image 78](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile78.png)

....

ELECTRICAL SYSTEM and

###### chapter

MATERIALS: · WIRING

![image 79](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile79.png)

###### ELECTRICAL SYSTEMS AND MATERIALS: WIRING

###### 1. SYSTEM COMPONENTS

The major components of a building's electrical power system are illustrated here:

HI6H •VOLTAeE

PRIMARY

2400,4160,72.00

OR VOL.TS

![image 80](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile80.png)

Sfai'MER MAIN

1-....,_.----4SWIT£M

VAlJLT !21>/2De Clf

1------J IZO/Z10 or

227/100Volts

![image 81](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile81.png)

LAfi6E'

MO'Tl:>R

DIAGRAM of a typical Building electrical from the incoming seNice to the utilization items at the end of the system. This type of diagram is referred to as a " Block diagram". Since the major components are shown as rectangles.

![image 82](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile82.png)

ROOF

RISER SAAFT

..---..,.....M.c.c. j

I1DOM

22

![image 83](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile83.png)

It·is called a " riser diagram.'! whenthis some type of information is presented showing the. spatial retations between compenents.

When electrical symbols are used·in lieu of the blocks, it is called a "one line" or a "single line diagram" .

These components may be arranged in three major categories. 3 CATEGORIES:

1st- WIRING ........................ includes conductors and raceways of all types 2nd-POWER HANDLING EOUtPMENT .................. includes transformers

switchboards, panelboard, large switches and circuitbre_!lkers. 3rd- UTIUZATION EQUIPMENT ....,............. actual utilization of equipment such as lighting motors, controls wiring devices.

In the Block diagram shown, there is a diffe·rentlation by line weight between heavy and light (large and small) conductors. This size differentiation, as indicative of the amount of power handled and is shown in the following figure.

SWira-llNG

Pl<'l:>TE:t:Tlbf-.1 !"DR lAUE

![image 84](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile84.png)

AIR a!Z'a.liT

tt. IH.P!VIt:t..t.\1.

91?ANQ.I ataaln'

t .aJILpjt.j•

- t.V.IN FEECERS AHP BUILPII"G.

###### 23

![image 85](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile85.png)

###### 2. NATIONAL ELECTRIC CODE-

Or NEC is a code used by all inspectors, electrical designers, engineers, contractors, and the operating personnel charged with the responsibility for safe operation.

NATIONAL BUILDING CODE OF THE PHILIPPINES

RULE IX-ELECTRICAL REGULATIONS

Pursuant to Section 102,203and 1301 of the National Building Code (PO 1096) the following Rules shall govern the installation Qf Primary and Secondary Distribution Lines, Transformers and other equipment in subdivisions along public and private roads and attached to or over buildings.

- 1. General Locational . Requirements in Towns, Subdivisions, Human Settlements, Industrial Estates and the like.

Overhead transmission and/or distribution lines/systems including transformers, poles, towers and the like shall be located and installed following the latest standards of design, construction and maintenance. However, in the interest of public safety, convenience, good viewing and aesthetics may be located and installed along alleys or back streets so as not to cause visual pollution.

- 2. Location of Poles and Clearances of Power Lines along Public Roads.

- a. All poles erected on public roads shall be covered by Approved Pole Location (APU plan from the Highway District City/Municipal Engineer.
- b. Poles and transformer supports shall be located not more than 500 mm inside from the road right-of-way or property line, and shall not obstruct the sidwalk, pedestrian path and/or the road drainage canal or structure, existing or proposed.
- c. Primary lines shall have a minimum vertical clearance of 10M from the crown of the pavement when crossing the highway and 7.5 M from the top of the shoulder or sidewalk when installed along the side of the highway or street in a highly urbanized area.
- d. Secondary, neutral and service lines shall have a minimum vertical clearance of 7.5 M from the crown of the road pavement when crossing the highway and from the top of the shoulder or sidewalk when installed along the side of the highway or street in highly urbanized areas.
- e. Clearances of Supporting Structures such as Poles, Towers, and others and their guys and braces measured from the nearest parts of the objects concerned:


- • From Fire Hydrants, not less than 5 M.
- • From Street Corners. where hydrants are located at street corners, poles and towers shall be be set so far from the corners as to make necessary the use of flying taps which are inaccessible from th'e·poles.
- • From Curbs, not less than 150 mm measured from the curb away from the roadway.


NOTE: Guy wires and other structures shall in no way be installed as to obstruct

pedestrian and/or vehicular traffic.

- 3. Attachments on and Clearances from Buildings


- a. Attachments for support of power lines and cables, transformers and other equipment and/or communications lines installed on buildings shall be covered by an Approved Attachment Plan from the local Building Official.
- b. Where buildings exceed 15M in height, overhead lines shall be arranged where practicable so that a clear space or zones at least 2 M wide will be left, either adjacent to


![image 86](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile86.png)

the building or beginning not over 2.5 M from thebuilding, to facilitate the raising of ladders where necessary for fire fighting.

EXCEPTION: This requirement does not apply where it is the rule of the local fire department to exclude the use of ladders in alleys or other restricted places which generally occupied by supply lines.

###### Table 1. Minimum Vertical Clearance of Wires Above Ground or Rails (Supply wires include trolley feeders)

Troily contact contact..conductorsand associated span or messenger wires

Open supply line wires, are wires and service drops

Overhead guys:

messengers: Communications, span, and lightning protection wires; communication cable; supply cable having effectively grounded continuous metal sheat, or insulated conductors supported on and cabled together with an effectively grounded messenger, all voltages

Nature of Ground or rails underneath

15000

0 to 750 to to 750 15000 50000 volts volts volts

0 to Exceed750 ing 750 volts volts to to ground ground

WHERE WIRES CROSS OVER

Meters Meters Meters Meters Meters Meters

Track rails of railroads (except electrified railroads using overhead trolley conductors) handling freight cars on top of which men are permitted

###### 8.5 9 6.7 6.7

8.20

8.20

Track rails of railroads (except electrified railroads using overhead trolley conductors) not included above

6 6.7 5.5 6

5.50

5.50

Public street, alleys or roads or roads in urban or rural districts

6 6.7 5.5. 6

5.50

5.50

Driveways to residence garages

###### 3

- 3
- 4.5


6 6.7 5.5 6

- 3
- 4.5


Spaces or ways accessible to pedestrian only

4.5 5.2 4.9 5.5

WHERE WIRES RUN ALONG, AND WITHIN THE LIMITS OF PUBLIC HIGHWAYS OR OTHER PUBLIC RIGHTS-OF-WAY FOR TRAFFIC

Street or alleys in urban districts Roads in rural districts

###### 5.5

###### 6.7

6

5.50

6 5.5

5.5

4.5

6

5.5

4.20

6

###### 25

![image 87](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile87.png)

###### 4. Open Supply Conductors Attached to Building

Where the permanent attachment of open supply conductors of any class to buildings is necessary for an entrance such conductors shall meet the following requirements:

- a. Conductors of more than 300 volts to ground shall not be carried along or near the surface of the building unless they are guarded or made inaccessible.
- b. To promote safety to the general public and to employees not authorized to approach conductors and other current-carrying parts of electric supply lines, such parts shall be arranged so as to provide adequate clearance from the ground or other space generally accessible, or shall be provided with guards so as to isolate them effectively from accidental contact by such persons.
- c. Ungrounded metal-sheathed service cables, service conduits, metal fixtures and similar non-current carrying parts, if located in urban districts and where liable to become charged to more 300 volts to ground, shall be isolated or guarded so as not to be exposed to accidental contact by unauthorized persons. As an alternative to isolation or guarding non-current-carrying parts shall be solidly or effectively grounded.
- d. Clearance of wires from building surface shall be not less than those required in Table 2.


Table 2. Clearances of Supply Conductors from Buildings

HORIZONTAL CLEARANCE IN METERS

VOLTAGE OF SUPPLY CONDUCTORS

VERTICAL CLEARANCE IN METERS

1.0

300 to 8,700 volts More than 8,700 to 15,000 volts More than 15;000 to 50,000 volts Exceeding 50,000 volts

2.5 2.5 3.0 3.0 plus 10 mm per Kv in excess

2.5

3:0 3.0 plus 10 mm per Kv in excess

(2) Where span length exceeds 45 M the increased clearances required by Rule 232, B, 1 of the PEC shall be provided. e. Supports over buildings. Service-drop conductors passing over a roof shall be

securely supported by substantial structures. Where practicable, such supports shall be independent of the Building.

5. Conductors Passing By or Over Buildings

a. Minimum Clearances. Unguarded or accessible supply conductors carrying voltages in excess of 300 volts may be run beside or over buildings. The vertical or horizontal clearance to any building or its attachments (balconies, platforms, etc.) shall be as listed below. The horizontal clearance governs above the roof level to the point where the diagonal equals the vertical clearance" requirement. This rule should not be interpreted as restricting the installation of a trolley contact conductor over the approximate center line of the track it serves.

![image 88](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile88.png)

![image 89](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile89.png)

- b. Guarding of Supply Conductors/Supply Conductors of 300 volts or more shall be proPllrly guarded by grounded conduit, barriers, or otherwise, under the following conditions:

- 1) Where the clearances set forth in Table 2 above cannot be obtained.
- 2) Where such supply conductors are placed near enough to windows, verandas, fire escapes, or other ordinarily accessible places within the reach of persons.


NOTE: Supply conductors in grounded metal sheathed cables are considered to be

guarded within the meaning of this rule.

- c. Where the required clearances cannot be obtained, supply conductors shall be or Grounded Metallic Shield, Jacketed Primary Cables grouped or bundled and supported by grounded messenger wires.


Table 3. Minimum Clearance in Any Direction From Line Conductors to supports, and to Vertical or Lateral Conductors. Span Ol Guy Wires Attached to the Same Support

{All voltages are between conductors)

Communication lines

Supply Lines

Exceeding

0 to 8,700 volts On jointly used poles

Clearance of line conductors from -

8,700

volts, and for each 1,000 volts of excess

On jointly used poles

In general

In general

mm

###### mm

###### mm

###### mm

mm

Vertical and lateral conductors: Of same circuit

75

75

75

75

6.25

Of other circuits

75

75

150

150

10

Span and guy wires attached to same pole: General

75

150

lO

150 150

150

75

300

300

When parallel to Ligtningprotection wires parallel to line

10

Surfaces of crossarms

75

75

75

5

75

75

5

125

Surfaces of poles

125

75

6. Clearance of Service Drops

a. Service drop conductors shall not be readily accessible and when not in excess of 600 volts, shall conform to the following:

27

![image 90](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile90.png)

• Clearance Over Roof.'Conductors shall have a clearance of not less than 2,5 M from the highest point of roofs over which they pass with the following exceptions:

- Exception No. 1. Where the voltage between conductors does not exceed 300 votts and the roof has a slope of not less than 100 mm in 300 mm, the clearance may not be less than 1 M.
- Exception No. 2. Service drop conductors of 300 volts or less which do not pass over other than a maximum of 1.2 M of the overhang portion of the roof for the purpose of terminating at a through-the-roof service raceway or approved support may be maintained at a minimum of 500 mm from any port.ion of the roof over which they pass. ...


- b. Clearance from Ground. Conductors shall have a clearance of not less than 3M from the ground or from any platform or projection from which they might be reached.
- c. Clearance from Building Openings. Conductors shall have a horizontal clearance of not lessthan 1 M from windows, doors, porches, fire escapes orsimilar locationsand shall be run at least 500 mm above the top level of a window or opening.
- d. Service Drop of 'communication lines, when crossing a street, shall have a clearance of not less than 5.50 meters from the crown of the street or sidewalk over which it passes.

Service Drop of communication Jines shall have a minimum clearance of 3.00 meters above ground at its point of attachment to the building or pedestal.

- e. No parts of swimming and wading pools shall be placed under existing service-drop conductors or any other over-head wiring; nor shall such wiring be installed above the following:


- a) Swimming and wading pools and the area extending 3.00 meters outward horizontally from the inside of the walls of the pool.
- b) Diving Structures
- c) Observation stands, towers or platforms


- 7. Wiring Methods

Service entrance conductors extending along the exterior or entering buildings or other structures shall be installed in rigid steel conduit or asbestos cement conduit or concrete encased plastic conduit from point of seNice drop to meter socket and from meter to the disconnecting equipment. However, where the service entrance conductors are protected by approved fuses or breakers at their outer ends !immediately after the service drop or lateral) they may be installed any of the recognized wiring methods.

- a. Abandoned Lines and/ or portions of Jines no longer required to provide service shall be removed.
- b. Power or communication poles, lines, service drops and other line equipment shall be free from any attachment for antennas, signs, streamers and the like_
- c. Metallic sheaths or jackets of overhead power or communication cables shall be grounded at a point as close as possible to ground level whenever such cables change from overhead to underground installations.


- 8. Transformers


a. Oil-insulated Transforme,. Installed Outdoo,. Combustible material. Combustible buildings and parts of buildings, free escapes, door and window openings shall be safeguarded from fires originating in oil-insulated transformers installed on, attached to, or adjacent to a building or combustible material. Space separations,

28

![image 91](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile91.png)

fire·resistant barriers and enclosures which confine the. oil of raptured transformer tank are recognized safeguards. OneOrmoreofthesesafeguardsshall beapplied according to the degree of hazard involved in cases where the transformer installation presents a fire hazard. Oil enclosures mayconsistof fire-resistant dikes, curbed areas or basins, or trenches filled with coarse, crushed stone. Oil enclosures shall be provided with trapped drains in cases where the exposure and the quantity of oil involved are such that removed of oil is important.

- b. Dry-Type Transformers Installed Indoors. Transformers rated 112-1/2 KVA or less shall have separation of at least 300 mm from combustible material unless separated therefrom by a fire-resistant heat-insulating barrier, or unless of a rating

notexceeding600 voltsandcompletelyenclosedexceptforventilating.. openings. Transformers of more 112-1/2 KVA rating shall be installed in a transformer room office resistant construction unless they are constructed with Class B (80°C rise) or Class H (150°C rise) insulation, and are separated from combustible material not less than 1.85 M horizontally and 3.7 M vertically or are separated therefrom by a fire-resistant heat-insulating barrier.

Transformers rated more 35,000 volts shall be installed in a vault.

- c. Askarel-lnsulated Transfformen l·nstafted Indoors. Askarel-insulated transformers rated in excess of 25 KVA shall be furnished with a pressure-relief vent. Where installed in a poorly ventilated place they shall be furnished with a means for absorbing any gases generated by arcing inside the case, or the pressure relief vent shall be connected to a chimney or flue which will carry such gases outside the building. Askarel-insulated transformers rated more than 35,000 volts shall be installed in a vault.
- d. Oil-Insulated Transformers Installed Indoors. Oil-insulated transformers shall be installed in a vault constructed as specified in this Section except as follows:

11 NOT OVER 112-1/2 KVA TOTAL CAPACITY. The provisions for transformer vaults specified in Section 9.3 of this Rule apply except that the vault may be constructed of reinforced concrete not less than 100 mm thick.

- 2) NOT OVER 600 VOLTS. A vault is not required provided suitable arrangements are made where necessary to prevent a transformer oil fire igniting other

and the total transformer capacity in one location does not exceed 10 KVA in a section of the building classified as combustible, or 75 KVA where the surrounding structure is classified as fire-resistant construction.

- 3) FURNACE TRANSFORMERS. Electric furnace transformers of a total rating not exceeding 75 KVA may be installed without a vault in a building or room of fireresistant construction provided suitable arrangements are made to prevent a transformer oil fire spreading to other combustible material.
- 4) DETACHED BUILDING. Transformers may be installed in a building which does not conform with the provisions specified in this Code for transformer vault, provided neither the building nor itscontents present fire hazard to any other building or property, and provided the building is used only in supplying electric service and the interior is accessible only to qualitied persons:


- e. Guarding. Transformers shall be guarded as follows:


1) MECHANIC PROTECTION. Appropriate provisions shall be made to minimize the possibility of damage to transformers from external causes where the transformers are located exposed to physical damage.

21 CASE OR ENCLOSURE. Dry-Type transformers shalt be provided with a noncombustible moisture resistant case or enclosure which will provide reasonable protection against accident insertion of foreign objects.

29

![image 92](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile92.png)

31 EXPOSED LIVE PARTS. The transformer installation shall conform with the pro-

visions for guarding of live parts in PEC Rule 1056.

4) VOLTAGE WARNING. The operating voltage of exposed live parts of transformer installation shall be indicated by signs visible markings on the equipment or struc-

###### tures.

- 9. Provisions for Transformers Vaults

- a. New Building. New building requiring an expected load demand of 200 KVA or above shall be provided with a transformer vault, except that tran.sformers may be mounted on poles or structures within the property if enough space is available, provided that all clearances required can be obtained and no troublesome contamination on insulators, bushings, etc. can cause hazards and malfunctioning of'1he equipment.
- b. location. Transformer and transformer vaults shall be readily accessible to qualified personnel for inspection and maintenance. Vaults shall be located where they can be ventilated to the outside air without using or ducts wherever such an arrangement is practicable.
- c. Walls, Roof and Floor. The walls and roofs of vaults shall consist of reinforced concrete not less than 150 mm thick, masonryor brick not less than 200 mm thick, or 300 mm load bearing hollow concrete block shall have a coating of cement or gypsum plaster not less than 20 mm thick. The vault shall have a concrete floor not less 100 mm thick. Building walls and floors which meet these requirements may serve for the floor, roof and one or more walls of the vaults. Other forms of fire-resistant construction are also acceptable provided they have adequate structural strength for the conditions and a minimum fire resistance of two and one-half hours according to the approved Fire Test Standard. The quality of the material used in the construction of the vault shall be of the grade approved by the Building Official having jurisdiction.
- d. Doorways. Any doorway leading from the vault into the· building shall be protected as follows:


1t TYPE OF DOOR. Each doorway shall be provided with a tight-fitting door of a type approved for openings in such locations by the authority enforcing this Code.

- 2) SILLS. A door sill or curb of sufficient height to confine within the vault, the oil from the largest trensformer shall be provided and in no case shall be height be less than 100 mm.
- 3) LOCKS. Entrance doors shall be equipped with locks, and doors shall be kept locked, access being allowed only to qualified persons. Locks Jnd latches shall be so arranged that the door may be readily 'and quickly opened from the inside.


- 10. Ventilation. Ventilation shall be adequate to prevent a transformer temperature in excess of the prescribed values.


- a. Ventilation Openings. When required, openings for ventilation shall be provided in accordance with the following:


- 1) LOCATION. Ventilation openings shall be located as far away as possible from doors, windows, fire escapes and combustible material.
- 2) ARRANGEMENT. Vaults ventilated by natural circulation of air may have roughly half of the total area of openings required for ventilation in one or more opsnings near the floor and the remainder in one or more openings in the roof or in the sidewalls near the roof; or all of the area required for ventilation may be provided in one or more openings in or. near the roof.


31 SIZE. In the case of vaults ventilated to an outdoor area without using ducts or

![image 93](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile93.png)

flues the combined net area of all ventilating openings after deducting the area occupied by screens, gratings, or louvers, shall be not less than .006 sq, mm per KVA of transformer capacity in service, except that the net area shall be not less than 0.1 sq. m. for any capacity under 50 KVA.

5) DAMPERS. Where automatic dampers are used in the ventilation openings of vaults containing oil-insulated transformers, the actuating device should be made to function at a temperature resulting from fire and not a tempera..,...which might prevail as a result of an overheated transformer or bank of transformers. Automatic dampers should be designed and constructed to minimize the possibility of accident closing.

- 6. DUCTS. Ventilating ducts shall be constructed of fire resi5%ant material.
- 7. DRAINAGE. Where practicable, vaults containing more than 100. KVA transformer capacity shall be provided with a drain or other means which will carry off any accumulation of oil or water in the vaults unless local conditions make this impracticable. The floor shall be pitched to the drain when provided.
- 8. WATER PIPES AND ACCESSORIES. 'Any pipe or duct system foreign to the electrical installation should not enter or pass through a transformer vault. Where the presence of such foreign system cannot be avoided, appurtenances thereto which require maintenance at regular intervals shall not be located inside the vaults. Arrangement shall be made where necessary to avoid possible trouble from compensation, leaks and breaks in such foreign system. Piping or other facilities provided for fire protection or for water-cooled transformers are not deemed to be foreign to the electrical installtion.


- 11. CAPACITORS

a. Application. This Section applies to installation of capacitors on electric circuits in or on buildings. Exception No.1. Capacitors that are components of other apparatus shall conform to the requirements for such apparatus. Exception No. 2. Capacitors in hazardous locations shall comply with additional requirements in PEC section 400-414.

location. An installation of capacitors in which any single unit contain more than three gallons of combustible liquid shall be in vault conforming to part C of PEC Section 319.

Mechanical Protection. Capacitors shall be protected from physical damage by location or by suitable fences, barriers or other enclosures.

Cases and Supports. Capacitors shall be provided with non combustible cases and supports.

rransformers Used with Capacitors. Transformers which are components of :apacitor to a power circuit shall be installed in accordance with PEC Section 319. The KVA rating shall not be less than 135 per cent of the capacitor rating in Kvar.

- 12. Emergency Systems


a. The provisions of this Section shall apply to the installation, operation and maintenance of circuits, systems and equipment intended to supply illumination and power in the event of failure of the normal supply or in the event of accident to elements of a system supplying power illuminiation essential for safety to life and property where such systems or circuits are required by the Fire Code, or by any government agency having jurisdiction.

###### 31

![image 94](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile94.png)

Emergency system are generally installed in places of assembly where artificial illumination is required, such as buildings subject to occupancy by large numbers of persons, hotels, theaters, sports arenas, hospitals and similar institutions. Emergency systems provide power for such functions as refrigeration, operationof mechanical breathing apparatus, ventilation essential to maintain life, illumination and power for hospital room, fire alarm systems, fire pumps, industrial processes where current interruption would produce serious hazards, public address systems and other similar functions.

- b. All requirements of.this Section shall apply to emergency systems.
- c. All equipment for use on emergency systems shall be properly approved.
- d. Tests and Maintenance

- 1) The authority having jurisdiction shall conduct or witness a test on the complete system upon completion of installation, and periodically afterwards.
- 2) Systems shall be tested periodically in accordance with a schedule acceptable to the authority having jurisdiction to assure that they are maintained in proper operating condition.
- 3) Where the battery systems or unit equipment are involved, including batteries used for starting or ignition in auxiliary engines, the authority having jurisdiction shall require periodic maintainance.


4. A written record shall be kept of such tests and maintenance.

- e. Emergency systems shall have adequate capacity and rating for the emergency operation of all equipment connected to the system.
- f. Current supply shall be such that in the event of failure of the normal supply to or within the building to group of buildings concerned, emergency lighting to emergency power, will be immediately available. The supply system for emergency purposes may be composed of one or more of the types of systems covered in Section 12.7 shall satisfy the applicable requirements of this Section.

Consideration must be given to the type of ser:vice to be rendered; whether for short duration, as for exit lights of a theater, or for long duration, as for supplying emergency power and lighting during long periods of current failure from trouble either inside or outside the buildings as in the case of a hospital.

Assignment of degree of reliability of the recognized emergency supply system depends upon the careful evaluation of the variables of each particular installation.

- g. A storage battery of suitable rating and capacity shall supply, by means of a service installed according to Section 200 of the PEC and maintained at non mofe than 90 per cent of system voltage, the total load of the circuits supplying emergency lighting and emergency power for a period of at least 1/2 hour.

Batteries, whether of the acid or alkali type, shall be designed and constructed--to meet the requirements of the emergency service. Lead-acid type batteries shall include low gravity acid (1.20to 1.22 SP.GR.), relatively thick and rugged-plated and separators, and a transparent jar.

- h. A generator set driven by some form of prime mover, with sufficient capacity and proper rating to supply circuits carrying emergency lighting or lighting and power, equipped with suitable means for autormatically starting the prime mover on failure of the normal service shall be provided. For hospitals, the transition-time from instant of failure of the normal power source to the E!mergency generator source shall not exceed ten seconds. (See Section 12.4).
- i. There shall be two service, each in accordance with Section 200 of the PEC, widely separated electrically and physically to minimize the possibility of simultaneous in-


![image 95](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile95.png)

- terruption of power supply arising from an occurence within the building or group of buildings served.
- j. Connection on the line side of the main service shall be sufficiently separated from said main service to prevent simultaneous interruption of supply through an occurence within the building or group of buildings served.
- k. The requirements of Section 12.3 and Section 12.6 also apply to installations where the entire electrical load on a service orsub·service isarranged to be supplied from a second source. Current supply from a standby power plant shall satisfy the requirement of availability in Section 12.6.


I. Audible and visual signal devices shall be provided, where practicable, for the

following purposes: ..

- a) To give warning of dearrangement of the emergency or auxiliary source.
- b) To indicate that the battery or generator set is carrying a load.
- c) To indicate when a battery charger is properly functioning.


- m. Only appliances and lamps specified as required for emergency use shall be supplied by emergency lighting circuits.
- n. Emergency illumination shall be provided for all required exit lights and all other lights specified as necessary for sufficient illumination.

Emergency lighting systems should be so designed and installed that the failure of any individual lighting element, such as the burning out of a light bulb, shall not leave any area in total darkness.

- o. Branch circuits intended to supply emergency lighting shall be so installed as to pro· vide service immediately when the normal supply for lighting is interrupted. Such installations shall provide either one of the following:

- 1) An emergency lighting supply, independent of the general lighting system with provisions for automatically transferring to the emergency lights by means of devices approved for the purpose upon the event of failure of the general lighting system supply.
- 2) Two or more separate and complete systems with independent power supply, each system providing sufficient current for emergency lighting purposes and are both lighted, means shall be provided for automatically energizing either system upon failure of the other. Either or both systems may be part of the general lighting systems of the protected occupancy if circuits supplying lights .for emergency illumination are installed in accordance with other Sections of this Rule.


- p. For branch circuits which supply equipment classed as emergency, there shall be an emergency supply source to which the load will be transferred automatically and immediately upon the failure of the normal supply.
- q. Emergency circuit wiring shall be kept entirely independent of all other wiring and equipment and shall not enter the same-race-way, box or cabinet with other wiring except:

- a) In transfer switches, or
- b) In exit or emergency lighting fixtures supplied from two (2) sources.


- r. The switches installed in emergency lighting circuits. shall be so arranged that only authorized persons have control of emergency lighting, except:


a) Where two or more single throw switches are connected jn parallel to control a single circuit, at least one of those switches shall be accessible only to authorized persons.

33

![image 96](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile96.png)

b) Additional switches which act only to put emergency lights into operation but not to disconnect them may be permitted.

Switches connected in series and three-and-tour-way switches shall not be allowed.

- s. All manual switches for controlling emergency circuits shall be located at the most accessible place to authorized persons responsible for their actuation. In places of assembly, such as theaters, a switch for controlling emergency lighting systems shall be located in the lobby or at a place conveniently accessible therefrom.

In no case shall, a control switch for emergency lighting in a theater for motion picture projection be placed in the projection booth or on the stage. However, where multiple switches are provided, one such switch may be installed in such locations and so arranged that it can energize but not disconnect for the circuit."'

- t. Lights on the exterior of the building which are .not required for illumination when there is sufficient daylight may be controlled by an automatic light-actuated device approved tor the purpose.
- u. In hospital corridors, switching arrangements to transfer corridor lighting in patient areas of hospitals from overhead fixtures to designed to provide night lighting may be permitted, that switches can only select between two sets of fixtures but cannot extinguish both sets at the same time.
- v. The branch circuits over current devices in emergency circuits shall be accessible to authorized persons only.
- w. Where permitted by the authority having jurisdiction, in lieu of other methods specified elsewhere in this Section, individual unit equipment for emergency il· luminations shall consist of:


- 1) Battery
- 2) Battery charging Jlfleans, when a storage battery is used.
- 3) One or more lamps, and
- 4) A relaying device arranged to energize the lamps automatically upon failure of the normal supply to the building.


The batteries shall be of suitable rating and capacity to supply and maintain, at not less than 90 per cent of rated lamp voltage, the total lamp load associated with the unit for a period of at least 1/2 hour. Storage batteries, whether of the acid or alkali type, shall be designed and constructed to meet the requirements of emergency service. Lead-acid type storage batteries shall have transparent jars.

Unit equipment shall be permanently fixed in palce (i.e. not portable) and shall have all wiring to each unit installed in accordance with the requirements of any of the wiring methods discussed in Chapter 11 of the PEC. They shall not be connected by flexible cord. The supply circuit between the unit equipment and the service, the feeders or the branch circuit wiring shall be installed as required by Section 12.17. Emergency illumination, fixtures which obtain power from a unit equipment which are not part of the unit equipment shall be wired to the unit equipment as required by Rule 5257 of the PEC and in accordance with the one of the wiring methods described in Chapter 11 of the PEC.

###### 13. EffECTIVELY

- a. All primary and secondary supply lines already existing shall comply with the provi· sions of this Rule Within two (2) years from the effectivity of this Rule.
- b. Transformers to be installed on, ilttached to, or in buildings shall comply with the requirements of this Rule. Transformer installations already existing shall comply with the requirements within two (2) years from the effectivity of this Rule.


34

![image 97](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile97.png)

c. Non-compliance with the provisions of this Rule shall be subject to the penal provisions in Section 213 of PO 1096.

RULE X-MECHANICAL REGULATIONS

1. Definitions-For purposes of this Rule, the following definitions shall apply:

ACCIDENTAL CONTACT-Any inadvertent physical contact with power transmission equ.ipment, prime movers. machines or machine parts which·could result from slipping, falling. sliding, tripping or any other unplanned action or movement.

AIR ·coNDITIONING-The process of treating air so as to control simultaneously its temperature, humidity, cleanliness and distribution to meet the requirements of the conditioned space.

BALUSTRADES-The frames on either of the moving steps of an escalator. BOILER -A closed vessel for heating water or for application of heat to generate steam or other vapor to be used externally or to itself.

BUFFER - A device designed to stop a descending car or counterweight beyond its normal limit of travel by absorbing and dissipating the kinetic eneryy of the car or counterweight.

CAGE/CAB -An enclosure for housing the operator and the hoisting mechanism, power plant and equipment controlling a crane.

CAPACITY OF WORKS. PROJECT OR PLANT - The total horse-power of all engines, motors, turbines or other prime movers installed, whether in operation or not.

CAR - The load-carrying unit of an elevator including its platform, frame, enclosure and door or gate. COMPRESSOR-A mechanical device for the purpose of increasing the pressure upon the refrigerant. CONDENSER-A ve.ssel or arrangement of pipes or tubing in which vaporized refrigerant is liquified by the removal of heat.

CONDEMNED BOILER OR UNFIRED PRESSURE VESSEL -A boiler or unfired pressure vessel that has been inspected by the Building Official and declared unsafe or disqualified and power stamped or marked designating its rejection.

CRANE -Means a machine for lifting or lowering a load and moving it horizontally, the hoisting mechanism being an integral part of the machine.

DUCT- A passageway made of sheet metal or other suitable material not necessarily ieak tight, for conveying air or other gases at low pressure.

DUMBWAITER-A hoisting and lowering mechanism equipped with a car not to exceed 3861 sq. em. in area and a maximum height of 1.20 m., the capacity of which does not exceed 277 kilos, used exclusively for carrying materials.

ELEVATOR LANDING-That portion of a floor, balcony or platform for loading or discharging passengers or freight to or from the elevator.

ELEVATOR WIRE ROPES- Steel wire ropes attached to the car frame or passing around sheaves attached to the car frame from which elevator/ dumbwaiter cars and their counterweights are suspended.

ENCLOSED-Means that the moving parts of a machine are so guarded that physical contact by any part of the human body is precluded or prevented. This does not howeve·r prohibit the use of hinged, sliding or otherwise removable doors or sections to permit inspection, lubrication or proper maintenance.

ESCALATOR-A power driven, inclined, continuous stairway for raising or lowering passengers.

35

![image 98](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile98.png)

EVAPORATION-That part of the AC/refrigeration system in which liquid refrigerant is vaporized to produce'refrigeration. EXTERNAL INSPECTION - An inspection made on a boiler during operation.

GUARDED-Shielded, fencea, or otherwise protected by means of suitable enclosure guards, covers or standard railings, so as to preclude the possibility of accidental contact or.dangerous approach to persons or objects.

HOIST- An apparatus for raising or lowering a load by the application of a building force, but does not include a car or platform. tt may be base-mounted, hook suspension, monorail, over-head, simple drum type or trolley suspension.

HOISTWAY-A shaftway for the travel of one or more elevators or dumbwaiters.

INTERNAL INSPECTION -An inspection made when a boiler is shut down, with hand-holes, manholes, or other openings opened or removed to permit inspection of the interior.

LIQUID RECEIVER - A vessel permanently connected to a system by inlet and outlet pipes for storage of a liquid refrigerant. LOCOMOTIVE BOILER - A boiler mounted on a self-propelled track locomotive used to furnish motivating power for travelling on rails. LOW PRESSURE HEATING BOILER- A boiler operated at pressures not exceeding 1.05 kgs/sq./m. with steam or water temperature not exceeding 250°F. MACHINE-The driven unit of an equipment. MACHINE HOUSE - An enclosure for .housing the hoisting mechanism and power plant. MACHINE PARTS-Any or all moving parts of a machine.

MECHANICAL EQUIPMENT. MACHINERY OR PROCESS - Includes steam engines, internal combustion engine plants, hydraulic power plants, pumping plants, refngerating plants, air conditioning plants, mill shops, factories, foundries, shipyards, etc. containing any mechanical equipment, machinery or process, driven by steam, internal or external combustion fuel, electricity, gas, air, water, heat, chemicals or other prime movers.

MOVING WALK - A type of horizontal passenger-carrying device on which passengers stand or walk, with its surface remaining parallel to its direction of motion and is uninterrupted.

POINT OF OPERATION- That part of a machine which performs an operation on the stock or material and/or that place or location where stock or material is fed to the machine. A machine may have more than one point of operation.

PORTABLE BOILER- An internally fired t}oiler which is self-contained, primarily intended for temporary location.

POWER TRANSMISSION MACHINERY-A shaft, wheel, drum. pulley, system of fast and loose pulleys, coupling, clutch, driving belt, V-belt sheaves and belts, chains and sprockets, gearing, torque connectors, conveyors, hydraulic couplings, magnetic couplings, speed reducers or increasers or any device by which the motion of an engine is transmitted to or received by another machine.

PRIME MOVER-An engine or motor operated by steam, gas, air, electricity, liquid or gaseous fuels, liquids in motion or other forms of energy whose main function is to drive or operate, either directly or indirectly, other mechanical equipment.

PROCESS MACHINE- An equip.ment designed and operated for a specific purpose. REFRIGERANT-A substance which produces a refrigerating effect by its absorption of heat while expanding or evaporating.

36

![image 99](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile99.png)

TON OF REFRIGERATION -The useful refrigerating effect equal to 12,000 BTU/hour; 200 BTU/minute.

TRAVELLING CABLE-A cable made up of electric conductors which provides electrical connection between an elevator or dumbwaiter car and a fixed outlet in the hoistway.

UNFIRED PRESSURE VESSEL-A vessel in which is obtained from an external source or from an indirect application of heat. VENTILATION - Process of supplying or removing air by natural or mechanical means to or from any space.

- 2. Guarding 9f Moving and Dangerous Parts:

All prime n10vers, machines and machine parts, powers transmission equipment shall so guarded, shielded, fenced or enclosed to protect any person against exposure to or accidental contact with dangerous moving parts.

- 3. Cranes:

- a. Access to the case or machines house of a conviniently placed stationary ladder, stairs or platforms requiring a step-over, that no gap exceeding 300 milimeters is allowed.
- b. Adequate means shall be provided tor cranes having revolving cabs or machine houses to permit the operator to enterur leave the crane cab and reach the ground safely, irrespective of its position.
- c. Cages, cabs or machine houses on cranes shall be enclosed to protect operator during inclement weather.
- d. A gong or other effective warning device shall be mounted,on each cage or cab.
- e. Temporary crane warning device may be allowed provided there is a flagman whose sole duty is to warn those in the path of the crane or its load.
- f. The maximum rated load of all cranes shall be plainly marked on each side of the crane. If the crane has more than one hoisting unit, each hoist shall have marked on it to its load block, its rated capacity clearly legible from the ground or floor.


- 4. Hoists:

- a. Operating control shall be plainly marked to indicate the direction of travel.
- b. Each cage controlled hoist shall be equipped with an effective warning device.
- c. Each hoist designed to lift its load vertically shall have its rated load legibly marked on the hoist or load block or at some easily visible space.
- d. A stop, which shall operate automatically, shall be provided at each switch, dead end rail or turn-table to prevent the trolley running off when the switch is open.
- e. Each electric hoist motor shall be provided with electrically or mechanically operated brake so arranged that the brake will be applied automatically when the power is cut off from the hoist.


- 5. Elevators:


- a. Hoistways for elevators shall be substantially enclosed through their height, with no openings allowed except for necessary doors, windows or skylights.
- b. Ropes, wires or pipes shall not be installed in hoistways, except when necessary forthe operation of the elevators.
- c. Hoistway pits shall be of such depth that when the car rests on the fully compressed buffers, a clearance of not less than 600 millimeters remains between the underside of the car and _the bottom of the pit.


###### 37

![image 100](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile100.png)

- d. When four or more elevators serve all or the same portion of a building, they shall be located in not less than two (2) hoistways and in no case shall more than tour t41 elevators be located in any one hoistway.
- e. Where a machine room or penthouse is provided at the top to a hoistway, it shall be constructed with sufficient room for repair and inspection. Access shall be by means of an iron ladder or stairs when the room is more than 600 millimeters above the adcajent floor or roof surface. The angle of inclination of such ladder or stairs shall not exceed 60° from the horizontal. This room shall not be used as living quarters or depository of other materials and shall be provided with adequate ventilation.
- f. Minimum number of hoisting ropes shall be three (3) for traction elevators and two

(2) for drum type elevators.

- g. The minimum diameter of hoisting and counter-weight ropes shall be 30 millimeters.
- h. Elevators shall be provided with over-load relay and reverse polarity relay.
- i. In high-rise apartments or residential condominiums of more than five (5) stories. at least one passenger elevator shall be kept on 24-hour constant service.


- 6. Escalators:

- a. The angle of inclination of an escalator shall not exceed 35° from the horizontal.
- b. The width between balustrades shall not be less than 558 millimeters nor more than 1.20 meters. This width shall not exceed the width of the steps by more than 330 millimeters.
- c. Solid balustrades of incombustible material shall be provided on each side of the moving steps. If made of glass, it shall be tempered type glass.
- d. Each balustrade shall be provided with a handrail moving in the same direction and at the same speed as the steps.
- e. The rated speed, measured along the angle of inclination, shall be not more than 38 mpm.
- f. Starting switches shall be key and located within sight of escalator steps.
- g. Emergency buttons shall be conspicuously and accessibly located at or near the top and bottom landings but p·rotected from accidental contact.


- 7. Boilers and Pressure Vessels:


- a. Location of Boilers:

- 1) Boilers may be located inside buildings provided that the boiler room is of reinforced concrete or masonry and that the boiler room shall not be used for any other purpose.
- 2) In case the main building is not made up of fire resistive materials, boilers shall be located outside the building at a distance of not less than 3.00 meters from the outside wall of the main building and the building housing the boiler shall be made up of the fire resistive materials.
- 3) No part of the boiler shall be closer than one meter from any wall.
- 4) Fire tube boilers shall be provided with sufficient room for removal/replacement of tubes either thru the front or rear.


- b. Smokestacks whether self-supporting or guyed shall be of sufficient capacity to handle fuel gases, shall be able to withstand a wind load of 175 km per hour and shall rise at least 5 meters above the eaves of a building within a radius of 50 meters.
- c. Manufacturers/assemblers of boilers/ pressure vessels/ pressurized water heaters shall stamp each vessel on the front head or on any nther suitable location withe the


38

![image 101](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile101.png)

- name of the manufacturer, serial number. maximum allowable worl<ing pressure, heating surface in sq. m. and year of manufacture.
- d. Boilers of more than 46. sq. m. heating surface shall each be provided with two means of feeding water, one electrically driven, one pump and one injector.
- e. Two check valves shall be provided between any feed pump and the boiler.in addition to the regular shut-off valve.
- f. Where two or more boilers are connected in parallel, each steam outlet shall be provided with a non-return valve and shut-off valve.
- g. Boiler rooms shall have at least two separated exits.
- h. In no case shall the maximum pressure of an old/existing boiler be increased to a greater pressure than would be allowed for a new boiler of same construction.
- i. Each boiler shall have at least one safety valve. For boilers having more than 46 sq. meters pressure of water heating surface or a generating capacity exceeding 907 kg. per hour, two (2) or more safety valves shall be required.
- j. Each boiler shalt have a steam gauge, with a dial range of not less than 1-1/2 times and not more than twice the maximum allowable working pressure. It may be connected to the steam space or to the steam connection to the eater column.
- k. Whenever repairs/replacement are made on fittings or appliances, the work shall comply with the section on New Installation of the Philippine Mechanical Engineering Code.


I. After a permit has been granted to install a boiler/pressure vessel/pressurized water heater upon payment of the installation fees thereof, it.shall be the duty of the Building Official to make periodic inspection of the installation to determine compliance with the approved plans and specifications.

- m. Upon completion of the installation, the Building Official shall conduct an inspection and test, after which a certificate of operation for a period not exceeding one year shall be issued upon payment of the required inspection fees.
- n. The Building Official shall notify the owner in writing of the intended date of the annual inspection at least 15days in advance. However, the owner may request a postponement in writing of said inspection and the Building Official shall fix a date for inspection agreeable to both, but not to exceed 30 days from the intended date.
- o. The owner or user of a boiler shall prepare the same for inspection by cooling it down, blanking off all connections to adjacent boilers, removing all soot and ashes from tubes, head shell, furnace and combusti9n chamber. The owner shall assist the Building Official by providing all labor and equipment required during said inspection.


8. Refrigeration and Air Conditlonrng:

- a. The temperature and humidity of the air to be used for comfortable cooling shall be maintained at 68.74°F effective temperature at an air movement from 4.57 to 7.60 MPM within the living zone.
- b. Water from evaporators, condensers and other machinery shall be properly collected into a suitable water or drainage system.
- c. Ducts shall be constructed entirely of non-combustible materials such as steel, iron, aluminum or other approved materials. Only.fire retardant lining shalt-be used on the ''"iside of ducts.
- d. Access doors shall be provided at aU automatic dampers, fire dampers, thermostats and other apparatus requiring service and in the duct system.
- e. Where ducts pass thru walls. floors or partitions, the space around the duct shall be 39


![image 102](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile102.png)

sealed with fir_e resistant material equivalent to that of the wall, floor or partition, to prevent the passage of flame or smoke.

f. When ductsor the outlets or inlets to them pass through fire walls, they shall be provided with automatic fire dampers on both sides of the fire wall through which they pass.

·g. Fire doors and fire dampers shall be arranged to close aut,omatically and remain tightly closed, upon the operation of the fusible link or other approved heat actuated device, located where readily affected by an abnormal rise of temperature in the duct.

- h. Each refrigerating system shall be provided with a legible metal sign permanently attached and easily accessible, indicating thereon the name of or installer, kind and total number of kgs. of refrigerant contained in the system and field test pressure applied.
- i. In refrigerating plants of more than 45 kg. refrigerant, masks and helmets shall be used. These shall be kept in a suitable cabinet outside the machine room when not in use:
- j. Not more than 136 kgs. of refrigerant in approved containers shall be stored in a machine room at any given time.
- k. Where ammonia is used, the discharged may be into a tank of water, which shall be used for no other purpose except ammonia absorption. At least one gallon of water shall be provided for every 0.4536 kg. of ammonia in the system.


I. Refrigerant piping crossing a passageway in any building shall not be less than 2.3 meters above the floor.

- m. In a refrigerating system containing more than 9 kgs., stop valves shalt be installed in inlets and outlets of compressors, outlets of liquid receivers, and in liquid and suction branch header.
- n. Window type ACs shall be provided with drain pipe or plastic tubing for discharging condensate water into a suitable container.
- o. Window type AC installed on ground floors of buildings shall not be less than 2.13 meters from the ground.
- p. Window type ACs shall be provided with exhaust ducts if the exhaust is discharged into corridors/ hallways/ arcades/ sidewalks etc.
- q. Window type ACs installed along corridors/hallways/above the first floor shall not be less than 2.13 meters above the floor level.


9. Water Pumping for Buildings/ Structures:

- a. Installation of pumping equipment to .supply buildings/structures from existing water supply system shall only be allowed if there is always water in the mains.
- b. To maintain water pressure in all floors of a building/ structure, the following systems may be used:


- 1) Overhead tank supply-may be installed above the roof supported by the building/structure or on a separate tower.

9.2.1. Water tanks shall be provided with a vent and an overflow pipe leading to a storm drain and shall be fully covered.

- 2) Pneumatic tank - an unfired pressure vessel, initially full of air, into which water from mains is pumped.


- Asuitable pressure switch shall stop the pump when pressure required is at-

tained.

40

![image 103](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile103.png)

- - Tanks shall be designed for twice the maximum total dynamic pressure required.
- - An air volume control device shall be installed to maintain correct air volume inside the tank.


10. Pipings:

- a. Piping shall, as much as possible, run parallel to building walls.
- b. Grouped piping shall be supported on racks, on either horizontal or vertical planes.
- c. Piping on racks shall have sufficient space for pipe or chain wrenches so that any single line can be altered/repaired/replaced without disturbing the rest.
- d. Piping 100 millimeters in diameter and above shall be Smaller sized pipes may be screwed .
- e. Piping subjected to varying temperature shall be provided with expansion joints.
- f. Galvanized piping shall not be used for steam.
- g. Piping carrying steam, hot water or hot liquids shall not be embedded in concrete walls or floors and shall be properly insulated to prevent accidental scalding to persons and to minimize heat loss.
- h. Color coding of piping shall be as follows:


- 1) Steam Division - High Pressure- White

- Exhaust system- Buff

- 2) Water Division - Fresh water, low pressure-Blue

- - Fresh water, high pressure-Blue
- - Salt water piping-Green


- 3) Oil Division - Delivery-Brass or 'Bronze

- Discharge-Yellow

- 4) Pneumatic Division - All
- 5) Gas Division - All piping-Black
- 6) Fuel Oil Division - All piping-Black
- 7) Refrigerating Division - Pipes-Black


- Fittings- Black

NOTE: All cases not specifically covered by this Rule shall be in accor-

dance w ith the Philippine Mechanical Engineering Code.

###### 3. ECONOMICS OF MATERIAL SELECTION

The selection of electrical materials involves not only choosing a material or assembly that is functionally adequate and, where necessary, visually satisfactory, but also the consideration of economic factors. This is necessary since, in most instances_. There is available a multiplicity of equipment that will fulfill the construction need. In such cases, economic factors often decide the issue.

###### 4. ENERGY CONSIDERATION

Energy costs are a major factor in ecof)omic analysis. However, energy considerations are at least as important, in and of themselves. In addition to purely electrical characteristics, electrical equipment possesses also economic and energy ''ratings''.

###### 5. ELECTRICAL EQUIPMENT RATINGS·

All electrical equipment is rated for the normal service it is intended to perform. The ratings may be in voltage. current, duty, horsepower, kw. kva, temperature, enclosure and so on.

###### 41

![image 104](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile104.png)

- a) Voltage-the voltage rating of an item of electrical equipment is the maximum voltage that can safely be applied to the unit continuously. It frequently, but not always, corresponds to the voltage applied in normal use. Thus, an ordinary wall electrical receptacle is rated at 250 v maximum, though in normal use only 120v is applied to it. The rating is determined by the type and quantity of insulation used and the physical spacing between electrically energized parts.
- b) Current-the current rating of an item of electrical equipment is determined by imum operating temperature at which its components can operate properly continuously. That in turn depends on the type of insulation used.


A motor is rated in horsepower (or kw), transformer is rated in kva and a cable, is rated in amperes. The criterion on which all these it base is maximum permissible operating temperature.

###### 6. INTERIOR WIRING SYSTEMS

The function of any wiring system is to conduct electricity from one point to another. When the primary purpose of the system is to distribute electrical energy. it is referred to as an electrical power •Y•tam. When the purpose is to transmit information. It is referred to as an electrical signal system.

Due to the nature of Electricity, its distribution within a structure poses basically a single problem: How to construct a distribution system that will safely provide the energy required at the location required. The safety consideration is all-important, since even the smallest interior system is connected to the utility's powerful network and the P.Otentiat for damage, injury, and fire is always present.

The solution to this problem is to isolate the electrical conductors from the structure except at those specific points, such as wall receptacles, where contact is desired. This isolation is generally accomplished by insulating the conductors and placing them in protective raceways. The principal types of interior wiring systems in use today are:

a) Exposed Insulated Cables

NM ("Romex"l, AC ("BX"I Ml (Mi'neral Insulated, ALS, and CS. The latter two types are representative of the many metal-ja,keted types available. This type of wiring system relies upon the construction of the cable itself for protection both of and from the "hot" conductors, since raceways are not required in the installation (see Sections 11 & 12).

b) Insulated Cables in Open Raceways {Trays)

This system is specifically intended for industrial application, and it relies upon both the cable and the tray foJ·safety.

4.2

![image 105](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile105.png)

c) Insulated Conductors in Closed Raceways

This system is the most general type and is applicable to all types of wiring in all types of facilities. It can further be subdivided into two major subcategories.

1. Field Assembled Systems-We include here wiring in conduit, surface raceways, and underfloor ducts. In general, the raceway is installed first and the wiring pulled in or laid in later. The raceways themselves may be:

###### CONOUCTOR

rNSUL.ATOR

- a) Buried in the structure; for example, conduit in the floor slab or underfloo(duct. (see sections 19 and A, B, E).
- b) Attached to the structure, for example, all types of surface raceways, including conduit and wire ways suspended above hung ceilings. (see sections 21 and 221.
- c) Part of the structure; for example cellular concrete and cellular metal floors (sections 20 B, and CJ.


C.lOSED

2. Combined Conductor and Enclosure

This category is intended to over all types of factory-constructed busway and bus duct, plus a few special types. Application of this construction is generally to feeder circuits, though light-duty bus duct is available for branch circuit use as well (see sections.18, 19 and 20).

###### 7. CONDUCTORS

Electrical conductors (wiring) are the means by which the current is conducted through the electrical system, corresponding to the piping in the hydraulic analogy. By convention, a single insulated conductor No. 6 AWG (American Wire Gauge) or larger, or several conductors of any size assembled into a single unit, are referred to as acabte. Single conductors No.8 AWG and smaller are called wire.

The standard of the American wire and cable industry for round cross-section conductors is the American wire gauge (AWG). All wire sizes up to No. 0000 (Also written 4/0) are expressed in AWG. The AWG numbers run in reverae order to the size of the wire, that is, the smaller the AWG number, the larger the size. Thus, No. 10 is a heavier wire than No. 12 and lighter (thinner) than No. 8 the 4/0 size is the largest AWG designation, beyond which a different de!lignation called MCM (thousand circular mil) is used. In this designation, wire diameter Increases w ith number; thus 500 MCM is a heavier wire (double the area) than 260 MCM.

A circular MU is an artificial area measurement, representing the square of the cable diameter (diam2) when the diameter is expressed in mils (thousandths of an inch). Thus a solid conductor Y2 inch in diameter is 500 mils in diameter, or 250,000

circular mils in area (500)2 or

250 MCM CM diam2 (500)2

250,000 = 250 MCM

MCM = 1000 = 1000 = 1000

1000 In Metric System, conductor sizes are given simply as the diameter in millimeters (mm).

###### 43

![image 106](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile106.png)

METRIC ENGLISH SIZE d-e Resistance

CROSS Diameter Diameter Ohms/1000 It SECTIONAL Size Area jlnches) { Milimeters) at TF F. 25° C AREA mm2 (Circular Mils) Solid Stranded Solid Stranded (Bare Copper)

- 1.3 16 2580 0.0508 - 1.29 - 4.10
- 2.0 14 4109 0.0641 - 1.63 - 2.57
- 3.5 12 6530 0.0808 - 2.05 - 1.62 5.5 10 10,380 0.1019 - 2.59 - 1.02


8 8 16,510 0.1285 - 3.26 - 0.64

14 6 26,240 0.162 0.184 4.11 4.67 0.41 22 4 41,740 0.204 0.232 5.18 5.89 ,.. 0.26 30 2 66,360 0.258 0.292 6.55 7.42 0.16 38 1 83,690 0.289 0.332 7.34 8.43 0.13

50 0 (1/0) 105,600 0.325 0.373 8.26 9.47 0.10 60 00 (2/ 0) 133,100 0.365 0.418 9.27 10.62 0.081

eo 000 (3 /0) 167,800 0.410 0.470 10.41 11.94 0.064 100 0000 {4 f 0) 211 ,600 0.460 0.528 11.68 13.41 0.051 125 250MCM 250,000 0.500 0.575 12.70 14.61 0.043 150 300MCM 300,000 0.548 0.630 13.92 16.00 0.036 200 400MCM 400,000 0.632 0.728 16,05 18.49 0.027 250 500 MCM 500,000 0.707 0.813 19.56 20.65 0.022

###### 8. CONDUCTOR AMPACITY

Conductor current carrying capacity or ampacity is explained above by the maximum operating temperature that its insulation can·stand continuously. Heat is generated as a result of the current flowing and the conductor resistance (12R). This head is dissipated into the environment. The operating temperature therefore depends on the amount of current, the wire resistance, and the environment. Thus for a given environment (open-air or enclosed), ampacity increases with increasing conductor size. If more than three conductors are placed in a conduit, the increase in temperature requires that the conductors be derated in the amount as shown in this Table.

CURRENT-CARRYING CAPACITY DERATING FACTORS

Number of Conductors In Raceway

Derating Factor

0.80 0.70 0.60 0.50

4 to 6 7 to 24

25 to 42 43 and above

When conductors are placed in an enclosed raceway. The heat generated is not as easily dissipated as it would be if the conductor were in free air and the temperature rise is greater. Thus, the current rating in free air is much higher that for the same were in conduit.

###### 9. CONDUCTOR INSULATION AND JACKETS

Most conductors are covered with some type of insulation that prevents them from contacting other wiring or the grounded raceway, and also prevents accidental contact with the wiring lnaulatlon also serves as a physical shield to the conductor against

44

![image 107](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile107.png)

![image 108](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile108.png)

![image 109](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile109.png)

RA11N6 l.ES$,

TEMPERATURE RISE

IS6REATER.

FR'EI: A IR WIRE eXR:lSEO.

RATING l5 HIGHER

TEMPERATURE RISE IS LESS

heat, water and so on, although outer jackets usually accomplish this function. Using our hydrauiic analogy, conductors are analogous to pipes; when pressure is high, pipes are heavier; when voltage is high; insulation must be thicker.

Insulation is rated by voltage for example, 300,600, 1,000, 3,000. 5,000, and 15,000v. If insulation is used above its rating. it may break down causing short circuits and arcing with the possibility of fire. Ordinary building wiring is usually rated for 300v or 600v. The common types of building insulation are listed below:

INSULATORS-used as supports and for additional protection for wires.

General Wiring

Maximum Trade Type Operating Application Name Letter Temperature Provisions

Moisture- and

75" c Dry and wet

heat-resistance RHW rubber

16JO F locations

60° c Dry locations 140" F

Thermoplastic T

60° c Dry and wet thermoplastic 140" F locations Heat-resistant

Moisture-resistant

TW

90" c Dry locations thermoplastic 194° F Moi.sture- and

THHN

75° c Dry and wet

heat-resistant THW thermoplastic

167° F locations Moisture- and

75° c Dry and wet

heat-resistant THWN thermoplastic

167" F locations Moisture- and 90° C

Dry locations

heat-resistant 194° F cross-linked XHHW

thermosetting 75° c Wet locations polyethylene 167° F Silicone-asbestos SA

90° c Dry locations

194°.F

Asbestos and

Varnished AVA 110" c

Dry locations only cambric

230° F

###### 45

![image 110](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile110.png)

###### en)j:>.

Approx.AreaApprox.AreaApprox.AreaApprox.AreaAreaApprox. Diameter($quareDiameterAWGC(SquareDiameter(SquareDiameter(SquareDiameter(Square

MCM(Inches)Inches)(Inches)Inches)(Inches)(Inches)(Inches)Inches)Inches)Inches)

,2500.8680.59170.7880.48770.7160.40260.8850.6160.7160.4026 3000.7710.9330.68370.8430.55810.46690.9400.6920.7710.4669

5001.1190.98341.0290.9550.71631.1250.83160.9950.9550.7163

3500.9850.76200.8950.62910.8220.9950.53070.7780.8220.5307 0.9424001.0320.83650.69690.8690.59311.0400.8500.8690.5931

Size-·

- 3/00.7270.41510.6470.32880.5880.27150.7200.4060.5880.2715
- 4/00.7850.48400.7050.39040.6460.32780.7800.4780.6460.3278


1/00.6290.31070.5490.23670.4910.18930.6250.3070.4910.1893

.59502100.6750.35780.27810.5370.22650.6700.3530.22650.537

Approx.Approx.Approx.Approx.Approx.--TypeRHWbTypesTHW•, TWTyp,e AVAT,TypesTHHN, THWNTypeXHHW

----100.199•0.0311•0.2850.0640.1660.0216

-----120.179•0.2650.0251•0.0550.1460.0167

----140.162•0.0206•0.2450.0470.1290.0131

100.2420.04600.1680.02240.1530:0184

120.2210.0384

140.2040.0327

20.5130.20670.4330.14730.3880.11820.5050.2000.3880.1182 0.5880.27150.5080.20270.4500.15900.58510.2680.4500.1590

80.07600.2260.04080.2010.3110.0317

----0.259•0.3100.0750.22480.0526•0.0394

60.3970.12380.3230.08190.2570.05190.3950.1220.06250.282 0.4520.16050.3720.10870.3280.08450.1550.4450.3280.08454

- •DimensionsofTHW In sizes Nos. 14 to8. No. 6 THW andlargerIs thesame dimensionas T. ofAHW without outercoveringIs thesame as THW.l
- •No. 14 toNo. B, solfd; No.6 andlarger,stranded. RefertoTable15.1 forequivalentsizesInmillimeters.


Source.Extractedfromthe NationalElectricalCode.

![image 111](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile111.png)

Various materials are utilized for outer coverings as wire and cable. Lead provides moisture protection. Neoprene gives moisture, corrosion and abrasion protection. Metal wire or Tape coverings of bronze or steel protect against rodent attack or physical damage. ·

###### 10. COPPER AND ALUMINUM CONDUCTORS

The use of aluminum wiring has increased because of its inherent weight advantages over copper, with concomitant lower installation cost. However, it is not so much recommended because it forms an oxide, which is an adhesive and poorly conductive film, within minutes on any exposed aluminum surface. If ever aluminum conductor is used, it should be restricted to sizes not smaller than #AWG. Copper conductors are preferred in all references.

###### 11. FLEXIBLE METAL CLAD CABLE CBX)

Among the most common types of cable run without raceways-is the NEC type AC metal clad cable, commonly known by the trade name "BX". It is an assembly of wires, normally plastic insulated, bound together with a tape or braid and then wrapped with a spiral-wound interlocking strip of steel tape. Such cable must have an internal metallic bonding strip in contact with the armor for its entire length. The assembly is installed as a unit, usually by simple U-clamps or staples holding it againts beams, walls, ceilings and columns. This type of installation is frequently used in residences and in the rewiring of existing buildings. Such armored cable can be pulled into place through existing spaces in back of plastered surfaces, under floor joists or between studding in the walls. Special couplings, box connectors, and other fittings are made for BX and to interconnect BX with rigid conduit systems.

###### GOLOFf cooeo

RUBeEROR

THemAOPVGnt.

eusHING (TO

Wl25 r:R()M THJ:

SHARP ME"D\l

OF T1iE' aJT

###### TYPE AC FLEXJBLE

ARMORED CABLE (BX)

###### 47

![image 112](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile112.png)

###### 12. NON-METALLIC SHEATHED CABLE (ROMEX)

In application, the NEC types NM and NMC, also known by the trade Name " Romex" are similar to type AC (BX). However, not having the physical protection of metallic armor, use is restricted to small buildings, that is, residential and other structures not exceeding. three floors above grade. This cable type comprises an assembly of two or more plastic-insulated conductors and a ground wire, all coyered with a flameretardant, moisture-resistant plastic jacket. In the case of type NMC, the jacket is also corrosion resistant. The plastic jacket, in Ueu of the armor on type AC, makes type NM easier to handle but more vulnerable to physical damage.

![image 113](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile113.png)

MOISTlJRE RESJST.-\NT

FLAME'- TlG JACKET

![image 114](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile114.png)

![image 115](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile115.png)

lq/2 WITH GROUND 600YOLTS

11

UNcoATED CONOUC.TOR

CABLE IDENTlACATION i

OBTAINED lN

SEc.nONSCP

2 NO.IO AW6

F1BER COATED

WIRE

###### 13. CONDUCTORS FOR GENERAL WIRING

The most common "building wire" types are listed in the Table under Sec. 9 and 10. These type of wires consist of a copper conductor covered with insulation, and in some instances with a jacket. Thus type TW wire concise simply of the metal conductor with a thermoplastic (pvc) insulating covering.

![image 116](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile116.png)

Q

.5oltd- 9, 10,Nq1(.

###### UNJAC.KETEO BUILDING WIRE

StranMd- N0-2, Mo.-()0

TYPES T and TW

(and

![image 117](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile117.png)

###### NYLON JAC,KETED CABLE

sUGh as THWN ot" THHN

!MOISTURE ANDHI:AT-

I2e$1STANT THERMOPtAsnc

N

![image 118](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile118.png)

NYLON

HEAT RESISTANT

THERMOPLASTIC.

48

![image 119](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile119.png)

###### 14. SPECIAL CABLE TYPES

a) Mineral Insulated (MU Cable

This construction, comprises an integral assembly of copper conductors, mineral insulation, and outer copper jacket that serves as a'water and gas seal and continuous ground. Because of its unique construction, it requires special fittings for terminations. Despite its relatively high cost, it is often the best solution to a difficult problem. The mineral insulation is flame proof and cold resistant, and the entire construction is explosion proof, lightweight, non-aging, and self-contained-making raceways unnecessary. (No application limitations).

###### MINERAL INSULATED CABLE

This 600v self-contained wiring system finds its best_application in adverse conditions where conventional wire and conduit systems are not adequate. These include extreme of heat and cold, and moisture-laden or explosive- gas environments.

###### Ml CABLE TERMINATION

To maintain the integrity of the Ml cable. Terminations are made with compression rings, glands, and sealing compound. Sleeves are installed on the exposed bare con· ductors to provide insulation between the wires and metal box.

bl Jacketed Cables

These cables comprise an assembly of two or more individually insulated conductors, cabled together and covered with a plastic or metal jacket. Metal clad cables, due to inherent rigidity, may be installed with cable clamps. Plastic jacketed cables require continuous support. The nature of the jacket material is determined by the cables application. Cables intended for underground use must be designated type

UF

![image 120](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile120.png)

COlOR COoED ECO'(

FILLER MATERIAL.

BINDING TAPE

Type UF Type TC Type AlS Type CS

- - Plastic
- - Plastic
- -Aluminum
- - Copper


...I"U.:::l'-.:= DESI6NA110f.JS

OUTER JAC.KET MATERIAL

The outer jacket material determined the type of support necessary metal jacketed cables may be clamped at appropriate intervals; plastic jacketed cable must be continuously supported by tray, a messenger cable or the earth.

r----l CONDUCTOR

SHIELDJN6 TAF'fS-

HIGH VOLTAGE, 3 CONDUCTOR INTERLOCKED STEEL-ARMORED CABLE

!(ED PoLYETHYlENE 1N$UlATION

COI...a?-COOED TAPE

(This type of construction carried its own race way and finds application indoors, in industrial and large commercial facilities.

.'BINDERTAPE

c) Service Entrance Cables

To be discussed next chapter, which cover electric service.

###### 15. BUSWAY

When it is necessary to carry large amounts of current (power) the usual alternatives are to use several conductors in parallel or a single large conductor. The former solution becomes expensive·with the increasing size and number of parallel cables, particularly where tap offs are necessary. However the single large cable becomes increasingly in· efficient in wire sizes above 750 MCM, large cables require more cross section per ampere than small ones. This is not the case with flat conductors -(called BUSBARS), leading to their use for high-current-carrying application.

Busbars are described by dimensions; thus a bar may be .!' in. x 4 in., (0.64 x 10) em), 5/16 in. x 6 in. {.8 x 15 em) and so on. As a rule of thumb, the current-carrying capacity of copper bus is 1000 amperes/sq. in. of cross 150 amperes/sq. em). Thus a .!' in. x 2 in. copper bar is sq. in. in area and will safely carry 500 amperes. Bus is normally constructed of solid copper and, when assembled with other bars in a metal housing, it is referred to as busduct or busway.

The bars in a busduct, whether bare or insulated, are rigidly assembled by bolting them to insulating supports that are then connected to a stiff metal housing. A wide variety of fittings and joints are available to enable buswork to be installed with angles, bends, tap-offs, and curves.

so

![image 121](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile121.png)

INSULATIN6PRoTEc.nveANDW1fN'S

CONDUC.TOR

1-Line Busduct is an assembly of molded and insulated conductors rigidly fastened in an alurrinum housing. Housing is sectional and of aluminum to reduce hysteresis and eddy current losses. Design is inherently weatherproof. Heat loss is by contact radiation and conduction.

SUPPORT HUN6

PROM CEU.IN6

I -llNf' BUSOOC.T

}

###### /

....__,.-/'

###### T A TYPICAL INSTALLATION OF

COMPAC.T DESIGN BUSDUCT

BUSDUCT is specified by material, number of buses, (normally three or four, plus ground bus is required). current capacity, type, and voltage. In addition, maximum voltage drop is often specified. Thus, a typical brief description of a busduct would be: copper busduct .... 4-wire, 1000 amp, low-impedance type, 600r; or aluminum busduct, 3 wire, 2000 amp. plug-in type, 600v-both with a maximum fall-load. Voltage drop of 2.5, per 100ft. at 90, power factor.

'Plug-In' refers to a design that allows devices such as switches, circuit breakers, and so on, to be directly plugged into the busduct, similar to a common plug insertion into a receptacle low impedance refers to a design that is specifically intended to give minimum voltage drop.

![image 122](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile122.png)

plugs are spaced every 12. in. (0.30) on alternate sides to facilitate connection of plug-in breakers, switches, transformers, or cable taps- Bars are insulated over their entire length.

###### COMPARISON

A Sectional View of this type of busduct shows the ·tight assembly of conductors within the metal Housing. This design can be mounted in any position, since heat dissipation is by radiation this is compared to the 8 sets of cable shown which have the same current-carrying capacity.

16. CABLEBUS

This construction is similar to ventilated busduct, except that it uses insulated cables instead of busbars these cables are rigidly mounted in an open space-frame. The advantage of this construction is that it carries the ampacity rating of its cables in free air, which is much higher than the conduit rating, thus giving a high amperes- per pesos/dollar first cost figure. Its principal disadvantage is bulkiness. The figure shows a construction with 6 cables. Units are available with 3 to 18 cables sizes 250 through 1500 MCM. Corresponding·electrical ratings are from approximately 400 to 6000 amp in voltage with ·ratings of 600, 5000, and 15,000v.

52

![image 123](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile123.png)

When considering first cost alone, the advantage lies in cable by adding the energy-less consideration shifts, the advantage to cable tray and interlocked armor cables. A dif· ferent system is used to advantage by considering the change in feeder ler,gth, the number of taps, hours of operation, energy rates, etc.

:NSULATED tA131,.gS

L-OWER SUPmP.'r

AAVt:; A FIU!E- AIR 1'2'AnN6,

SLOCI<

JN,T,A.I..U:D

YIELPIN6 A AMPE'i:E- PIOR PcUAI't

OR. Pfi!'.SO FM.TOR. AR

THIS' ASS'E:MCJI.Y.

###### TYPICAL CABLEBUS CONSTRUCTION

###### FLAT CABLE ASSEMBLIES AND LIGHTING TRACK

Two special construction assemblies that act as light duty (branch circuit) plug-in busways are widely used.

1st " FLAT CABLE ASSEMBLIES" - is field constructed; 2nd "LIGHTING TRACK" -is factory prepared and field mounted.

a) Flat Cable Assemblies

A specially designed cable consisting of two, three or four conductors, No. 10 AWG, is field installed in a rigidly mounted standard 1 5/8 in. Square structural channel. Power tap devices, installed where required, puncture the insulation of one of the phase conductors and the neutral. Electrical connection is then made to the pigtail wires that extend from the tap devices. This connection can extend directly to the device or to an outlet box with a receptacle, which then acts as a disconnecting means for the electric device being served. In this fashion lights, small motors, unit heaters, and other single-phase, light-duty devices can be served without the necessity of " hard" (conduit and cable) wiring.

###### 53

![image 124](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile124.png)

![image 125](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile125.png)

PLASTIC BOOYWITH ANO

PINS AT TOP

T/GI4TENIN6

FLAT CABLE ASSEMBLY INSTALLATION The unit illustrated is a 4 conductor, Fe cable. Only a single phase may be tapped, thus limiting the application to singlephase t20v or 277v d_evices. If the top is removed the ·pin holes in the pvc insulation "heal" maintaining the integrity of the insulation.

![image 126](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile126.png)

![image 127](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile127.png)

###### ..---t GAeLE - - -- --- - ---"11

t+---! NEUTRAl.

TAP BOOY PHASE z. W1r;?E

.5rRUC:TURAL.

f'leSSUrtS P't.ATB

M---f HOLt>lNG- So\DOLE

f-----{ NlpPl..E

I COUBLE La:I<NUTS.

###### ounET eQ<

###### SUSPENDED FlXTURE

a) Can energize a receptacle in an outlet box.

b) A lighting fixture can be hung from the Fe cable channel w ith a Fixture & Hanger.

![image 128](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile128.png)

![image 129](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile129.png)

###### STRUT

![image 130](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile130.png)

Til..OCJ<NUT

COMBINATION OF TAP & HANGER

b) lighting Track

This is a factory-assembled channel with conductors for one to four circuits permanently installed in the track. Power is taken from the track by special tap-off devices that contact the tract's electrified conductors and carry the power to the attached lighting fixture the tracks are generally rated 20 amperes, and unlike Flat Cable (Fe) assemblies. they are restricted to 120v.

![image 131](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile131.png)

![image 132](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile132.png)

LIGHTING TRACK,

The electrified conductors are permanently installed in the aluminum track, which is grounded for safety. Tracks and insert plugs are available in single circuit design (a) and multiple circuit design.

![image 133](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile133.png)

###### 55

![image 134](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile134.png)

###### 18. CABLE TRAY ..... OPEN RACEWAY

![image 135](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile135.png)

Is a continuous open support for approved cables. When used as a general wiring system the Cables must be self-protected, jacketed types, type TC. The advantages of this system are free-air rated cables, easy installation and maintenance, and relatively low cost. The disadvantages are bulkiness and the required accessibility.

CABLE mAY

SUPR>Rl'EO FH\?M

11-U:;: CEILING 6Y

GABLES WITH

\...-----1 INTl'!eRAL. ME£HANICAL

PROTEcTION

###### 19. CLOSED RACEWAYS

Included here are conduit pipes, surface raceways and underfloor ducts which are first installed, then the wiring is inserted and pulled in later.

•

A) Steel Conduit The purpose of conduit is to: al Protect the enclosed w iring from mechanical and corrosion.

- b) Provide a grounded metal enclosure for the wiring in order to avoid shock hazard.
- c) Provide a system ground path.
- d) Protect surroundings against firehazard as a result of overheating or arcing of the enclosed conductors.


el Support the conductors This rigid metallic conduit or raceway must be corrosion resistant. There are four

(4) ways in which steel conduit is manufactured.

![image 136](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile136.png)

a} Hot-d.p. galvanized (dipped into molten zinc}.

- b) Enameled (coated with a corrosion - resistant enamel).
- c) Sherardized (coated with zinc dust).
- d) Plastic covered.


There are three (3) types of steel conduit that differs basically only in wall thickness.

- a) Heavy-walt steel conduit or simply called " Rigid Steel Conduit".

!>liT=Q i..SIDE<OA><ElER-

- b) Intermediate Metal Conduit, usually referred to as IMC.

a

- c) Electric Metallic tubing, normally known as EMT or thin-wall conduit.


- - ..
- ---


GALVANIZeD, HE!AVY WAL.L, Rl610 CONDUIT

###### J.·------=--=------------------ .)

###### EMT THIN WALL

PLASTIC COATED CONDUIT FOR

USE IN HIGHL'I' CORROSIVE ATMOSPHERES

Rigid Steel conduit and intermediate metal conduit use the same fittings and are threaded alike.

As a result of its thin walls, EMT is not threaded instead it uses set screw and pressure fitting not recommended for imbedding in concrete and not permitted in hazaradous areas.

IMC yield a larger ID or inside diameter for easier wire pulling and is lower in weight than the rigid steel conduit.

###### 57

![image 137](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile137.png)

The nominal trade sizes of conduits are

00000000000

Vz", 3/4", 1", , Vz", 2", 2Vz, 3", 3Vz", 4", 5", and 6"

Standard length is 10 feet (3.00 m) with couplings.

When steel conduit is installed in direct contact with the earth! it is advisable to use hot-dip galvanized type and to coat the joints with asphaltum.

The selection of conduit size depends on the number and diameter of the wires that may be drawn into the conduit without injuring the wire. The number and radius of bends in the conduit, as well as its total length, affect the degree of abrasion to the wiring insulation.

Long, straight pulls may be through as much as 200 feet (up to 64 meters) of continuous conduit without bends. The NEC states that no wire shall be spliced, connected, or tapped then drawn into the conduit so that the connection is within the conduit itself. All such connections shall be made within connection boxes.

###### ..

. .. ........

....

•. .. .•<.

###### TYPICAL OVERHEAD CONDUIT INSTALLATION

58

![image 138](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile138.png)

PUll BOXES, CONNECTION BOXES

In order to provide access to the conduits for installing the necessary wires and for making connections to them, the continuous conduit runs are interrupted at frequent intervals by sheet-metal or cast-metal boxes. These boxes are usually of a rectangular, Octagon, or round form having punched holes to fit the conduits which .terminate in them. The threaded ends of the conduit are held rigid in the holes by means of a bushing on the inside and a locknut on the outside of the box. The bushing is tapered and rounded to provide a smooth entrance to the inside of the conduit.

![image 139](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile139.png)

![image 140](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile140.png)

La.KNU1 '

![image 141](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile141.png)

SUSHING-

CONPUt,.

WIRE --

###### J ---

. -- ...

###### . J---------

METAl. BOX - ·

-< __

![image 142](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile142.png)

![image 143](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile143.png)

![image 144](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile144.png)

###### ·····

. . ,, 0 I

0:!c

0 jl,•

\C)l. __ ..

!I o

![image 145](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile145.png)

··-P

,_- ·-·-·-:..::-;;..:.· :::;_j-:;;;.

###### 59

![image 146](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile146.png)

For structural reasons, conduit in concrete slabs are run close to the bottom surface (in the portion of the slab in Tension) or near the Central portion. In many instances, the structural slab is covered with a concrete topping, in which conduit may be installed without affecting slab integrity, In any event the top of any conduit shall be at least 3/4 inch below the finished floor surface in order to prevent cracking.

![image 147](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile147.png)

![image 148](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile148.png)

In general, the following rules should be observed and included in all spedfit:ations for conduit work in concrete slabs.

- 1) Conduits shall have an outside diameter (00) no greater than 1/3 of the slab thickness as measured at its thinnest point.
- 2) Conduits running parallel to each other shalt be spaced not less than three times the OD of the largest conduit center-to-center.


31 Conduits running parallel to beam axis shall not run above beams.

- 4) Conduit crossing shall be as near to a right angle as possible.
- 5) Minimum cover over conduits shall be 3/4".


- B) Aluminum Conduit

The use of aluminum conduit has increased greatly in recent years because of the weight advantage that aluminum has over steel, being even lighter than EMT. The savings in laborcost more than offsets the additional cost of the material itself. In addition, aluminum has better corrosion resistance in most atmospheres. It is nonmagnetic, giving lower voltage drop; it is nonsparking; and generally, it does notrequire painting.

Its major drawback is its deleterious effect on many types of concrete, causing spalling and cracking when embedded. It is also inadvisable to bury aluminum in earth because of the rapid corrosion often encountered.

- C) Flexible Metal Conduit


This type of conduit construction- which consists of empty spirally wound interlocked armor raceway-is known to the trade as ''Greenfield." It is used principally for motor connections or other locatiors where vibration is present, where movement Is encountered, or where physical obstruction make its use necessary. The acoustic and vibration isolation provided by flexible conduit is one of its most important applications. It should always be used in connections to motors, transformers, ballasts and the like. Flexible conduit is available in galvanized steel. brass, bronze, and aluminum, in all standard trade diameters and with requisite fitings.

![image 149](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile149.png)

60

![image 150](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile150.png)

###### Dl Liquid- tight Flexible Metal Conduit

This conduit is of the same construction as flexible conduit, except that it is covered with a·liquid-tight jacket. It is not intended as a general purpose conduit, its use being restricted to connections where flexibility and imperviousness to liquid is required. The trade name "sealtite" is most often applied to this product.

E) Non-Metallic Conduit

A separate classification of rigid conduit covers raceways that are formed from such!materials as fiber, asbestos-cement, soapstone, rigid poly-vinyl chloride (pvc). and high density polyethylene. These materials when utilized as an electric raceway

must be so labeled and must be resistant to moisture and chemical.... corrosion. For use above ground. this conduit must be flame retardant, tough and resistant to heat distortion, sunlight, and low temperature effects. For use undergound the last two requirements are waived. Due to physical limitations, pvc conduit is the material of choice for indoor exposed used and asbestos cement, fiber and pvc plastic for outdoor and underground use.

Fl Metal Surface Raceways

Surface metal raceways and multioutlet assemblies may be utilized only in dry, nonhazardous, uncorrosive location and may generally contain only wiring operating below 300v. Such raceways and normally installed in exposed condition and in places not subject to physical injury. The principal applications of surface metal raceways are:

- a. Where the architecture does not permit recessing.

The exposed wood members require the use of an unobtrusive surface raceway. A small flat raceway feeds receptacle outlets into which the elaborate hanging fixtures are plugged.

- b. Where economy in construction weighs very heavily in favor of surface raceways.
- c. Where outlets are required at frequent intervals, and where rewiring is required or anticipated.
- d. Where access to equipment in the raceways is required.
- e. Where rewiring existing installations to avoid the extensive and expensive cutting and patching required to "bury" a raceway.


###### 61

![image 151](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile151.png)

![image 152](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile152.png)

Wireways and troughs are sheet metal enclosures with hinged or removable covers, which may be utilized to carry up to 30 conductors. rated 600v maximum in dry, non-hazardous, noncorrosive locations and where not subject to physical abuse. Splices and taps are permitted in such raceways, making them particularly useful for feeding groups of starters, switches and other equipment that may be nippied into the trough and its wiring spliced at that point. Another advantage of this type of raceway is that the hinged or removable cover exposes all the conductors to full view and access for replacement, inspection, addition of other wiring, and so on.

Available in 2 W' x 2 .W' 4" x 4"

4" x 6" and 6" x 8" and in 1·, 2, 3, 4, 5, and 10 ft. lengths.

![image 153](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile153.png)

![image 154](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile154.png)

.··"'/'_____...·

1CJ==- .. ·- ---·-· n

![image 155](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile155.png)

###### lj

###### ! j

! .

·No.aooo _ .........

![image 156](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile156.png)

i)4''

NOT DI?..A.WN 7t> SCALE

62

![image 157](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile157.png)

###### 20. FLOOR RACEWAYS

The NEC recognizes three types of floor raceways ' underfloor raceways ' cellular metal floor raceways 'cellular concrete floor raceways

A) Underfloor Ducts . . . . UF

These raceways which may be installed beneath or flush with the floor, are covered find their widest application iri office spaces, since their use p€rmits placement of power and signal outlets immediately under desks and other furniture, regardless of furniture layout. Where such underfloor raceways are not employed, and it is desired to place an outlet on the floor, one of the following methods is necessary.

- a. Channel the floor and install a conduit in the chase, connecting it to the nearest wall outlet. Patch the chased portion.
- b. Drill through the floor and run a conduit on the ceiling below to an outlet below.
- c. Drill through the floor twice and connect the new outlet to an existing outlet via a conduit on the ceiling below, (This is expensive and disturbs the occupant below)

CSIL\NG3'

- d. Install a surface floor raceway.


![image 158](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile158.png)

![image 159](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile159.png)

![image 160](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile160.png)

Underfloor duct systems are available in two basic designs-single level and two level.

![image 161](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile161.png)

puq

I TAl<J!!OFF

\ 'ILA1Efl.AL

• Ft..COIZ ELff.l\N

In a single-level system all the system components are on the same level-the feeder ducts from the panels, the ducts with inserts for floor outlets and, most important. The junction boxes. As the number of parallel distribution ducts grows with the size of the open floor area and the density of the furniture layout, the need for more feeder ducts and consequently larger and more complex junction boxes also grows.

A modern office floor layout almost invariably requires a triple duct system (Power, Telephone, and signal). Since power and Telephone wiring most be separated by metal barriers, the junction boxes becomes complex and consequently large and deep. The depth of these boxes obviously controls the amount of concrete fill required. A simple single-level system requires a minimum concrete fill of 2 .1-S in., while a complex one can easily require an inch more. With such a concrete fill requirements, a two-level system with its flexibility becomes desirable.

64

![image 162](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile162.png)

r:TEN$lON c:)U'llJ:f

I 001.J8LE.

SJN6LE LON

1 OUTLET h

###### I '

/

I

WAL.L ·.__..

ELE!CtYV ;

The two-level system has its Feeder and distribution ducts on different levels thus eliminating the necessity for complex junction boxes. This gives the system unlimited feeder capacity and thereby obviates the necessity for supplementals conduit feeds, as in the single-level system. The drawback of this sytem is the conduit fill required. A minimum of 3 5/8 in. is required through additional slab thickness throughout can be avoided by depressing part of the slab to accomodate the feeder ducts.

![image 163](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile163.png)

###### INSERTS TO BE

![image 164](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile164.png)

###### DUCTS

2EMDVED LATeR ON

• f

. 4

![image 165](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile165.png)

###### r

JOISTS

###### ceNTER 1lfE

STEEL OF t.£A."'-'M

![image 166](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile166.png)

A TYPICAL TWO·LEVEL JUNCTION BOX

Underfloor duct systems are expensive. They add 50% to the buildings electric system cost, without consideration of the construction costs involved. To justify their use, the buildign should meet these criteria.

- a. Open floor areas, with a requirement for outlets at locations removed from walls and partitions-:·
- b. Outlets from ceiling systems unacceptable.
- c. Frequent rearrangement of furniture and other items requiring electrical and signal service.


Example of facilities that may meet these criteria are prestige office buildings, museums and galleries, high-cost merchandising areas, and selected areas In in· dustrial facilities.

8) Cellular Metal Ftoor Raceway

Random arrangements, such as these found in office landscaping, require a fully accessible floor- if indeed the floor is to be used for electrification. (The underfloor

![image 167](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile167.png)

duct system described in A) is best applied to known furniture. Layouts and the rectilinear arrangements).

This is best provided by a cellular (metal) floor that. is integrated structural/electrical system. The floor can be fully or partially electrified. A floor designed with two or three electrified. A floor designed with two or three electrified cells adjacent to several cells of structural floor, will give sufficient coverage for all purposes. Furthermore, the electrified ceUs can be arranged to feed lighting outlets in the floor t)elow.

RlcSET INSERT CANae.'"

###### TO PROv"'tE R:IWERANDPliCJE.

CN 80TH SIDES PARTITIONS fll,Aa! a-1

THE MODULE LINE· BE

f'U)Jc:H IN S'OV;.'-f!RED

a:u.s .-J--·...

IN f!LEC'f'Rli-I!.P

ISJIVI(.S). F'GU.QV

A PRE£lt!Tl:JtMIN&f> MI:O-

ll.E.SOMEARe. AG11\Im!P JNI1WJ.Y,Cmt:'l?$ QlNBE

,I,S WNI:lJ t>ITU£ N«'".

###### POWER.

SlpNAL. WUtiNG

###### f'l..OOFf CEU$

Art!)-'"NAt. 'Jt)nfr: f'Ra:eT .....__./

###### 67

![image 168](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile168.png)

###### DETAIL t>

• SEE PET.-\tL C

###### PRESET

SEE .....Il-,S

###### DeTAIL C.

###### C) Precast Cellular Concrete

The structural concrete system is similar to cellular metal floor in application. A cell is defined as a "single, enclosed, tubular space in a floor made of precast cellular concrete slabs, the direction of the cell being parallel to the direction of the floor member. Feed for these cells is provided by header ducts, which is normally installed in concrete fill above the hollow core structural slab, although feed from the ceiling below is also practicaL The cells can be used for air distribution and even for piping.

![image 169](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile169.png)

![image 170](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile170.png)

![image 171](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile171.png)

GelLING ADOPTER

IXTlJRES

![image 172](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile172.png)

... ;. ,-- PE'RMA.NENT /. FINISH P1a:R 1'1LJIL

fViT'E

'··· 'TRI5Nc:H .H""""'""

FLUSH CEl JN& CUTLET

![image 173](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile173.png)

C.Ell.ING --=r

LCNI>\Jt / \ ··,.," SCREW f"lX'Tl.J!ZS. BAit

###### ...:.• ... .... ... .......:.

![image 174](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile174.png)

Of?II..L z)i HOLE lN THE. FlEL.O. --

•;. FIRST, j,•;;.

......TOP..,......., ....... ;-·..

•.: toNNEtT/DN FORt'ONDUIT

•' . ) •4

###### / ;;.;.:

APAf'feR

![image 175](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile175.png)

..... $ our

' s:ECc:ND :>ceEW

BoTTOM PL4n=.

Tt>f'

69

![image 176](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile176.png)

###### 21. CEILING RACEWAY SYSTEMS

The need for electrical flexibility in facilities with limited budgets coupled with the high cost of underfloor electrical raceway systems encouraged the development of equivalent over-the-ceiling systems. These systems are actually more flexible than their underfloor counterparts, since they energize lighting as well as provide power and telephone facilities; Furthermore they permit very rapid changes in layouts at low cost. This last characteristics is particularly desirable in stores where frequent display changes necessitate corresponding electrical facility changes.

It is now allowed by NEC, wireways to be run inside hung ceilings, fixtured be fed by lengths of unsupported raceways (Floor-to-ceiling system}, splices inside wireways, and plug-in type connections in accessible ceiling spaces. (Hung ceilings with lift-out tiles are classified in this respect as accessible spaces). An additional advantage is that it itself can be altered at will since it is not cast in concrete. Thus, not only layout changes in the utilization of existing spaces can readily be accommodated.

/VI::SWA'f TEUimoNiii.

![image 177](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile177.png)

1'ltLe m.a

FOR DETAILS SEE

PERMIT

FIGURE ON NEXT

1CL.. t.-\St.Es

PAGE

WlTitDUT

###### 70

![image 178](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile178.png)

![image 179](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile179.png)

G- 4fOO 1.1\lt=l?AL

TgLEPI'!ONE

PlJJGMOlP, W1nt SJ'W>'-0\L IN 6 ·"tOOo LA"lt=lq\L

Header dum (wireways) connect to electrical panels and telephone cabinets in the

and telephone closets, respectively. Telephone headers are normally of larger size than the power header and .can carry other low-voltage signal equipment as well Distribution ducta (laterals) tap onto the headers. These laterals may act as subdistribution wireways (foreground) or may feed fixtures and poles directly. Power feeds from these laterals are made by means of plugs and receptacles, thus eliminating the cost involved in the "hard" wiring of fixtures; this allows the desired flexibility.

Poles carrying telephone and. i 20v power <.fawn to the desk level can be fed from laterals above, below, in, or on the ceiling as desired. (Good for big office spaces, libfaries).

![image 180](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile180.png)

0054 /

SERlE$ r/

126 FO<.U:;::

[1]}

![image 181](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile181.png)

![image 182](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile182.png)

fr- f

SECTION A

.,

KA IZSY f?Ea:?TA·

eLf! r

TELE- POWER.POLE

(of different dimensions, outlets, bases and colors)

###### 71

![image 183](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile183.png)

![image 184](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile184.png)

cEILING

G·40X>

FEEDER

-+---.

z l.i-S"

Tf!.IJ!.R:>'NEfl 1-r--··-----.3)11 POL..S

![image 185](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile185.png)

###### T. 1--- - ---

SUSPENPP.D

c.elLING l----=-::no

f--- ---- r _ _...,......

###### PIVIDEI<.

G'ASL.a

###### iEl.E fti£ !---·

###### 22. PREWIRED CEILING DISTRIBUTION SYSTEMS

In an effort to·reduce the on-site labor cost of systems such as those described earlier, a number of manufacturers have produced pre-wired plug-in type equipment that re· duces the field assembly time drastically. The reasoning behind this is that factory labor cost is considerably lower than field labor cost, and therefore a considerable savings can be effected. An ancillary benefit is that a plug-in type system is simply and rapidly altered if required.

This figure shows schematically how such as system yould be employed to feed a group of necessed flourescent troffers in a typical hung ceiling installation.

See illustrations on next page.

###### 23. BOXES AND CABINETS

In this category are included pull boxes. Splice boxes are placed in raceway runs at points where splices or taps must be made; the NEC prohibits having splices inside conduits. (Splices are permitted in wireways and troughs with removable covers). Pull boxes are placed in conduit runs where it is necessary to interrupt the raceway for a wire pulling point. This depends on the pulling friction in the system. The size of the pull boxes depends on the number and' size of incoming conduits, the direction in which conduits leave, and whether or not splices will be made in the box.

72

![image 186](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile186.png)

When a box is equipped with a hinged door and contains some equipmef!t other than wiring, such as terminal board, it is referred to as a cabinet. All boxes must be equipped with tightly fitting, removable covers.

IN BJV<NcH Sj;T

SttE£:T M=r-,A.L

.PIJLL BoX

,. CF

' 6l1X CONNEC'Tt>R 'Wi-+IC.

INn> ne

S.)fft=.l21orz. .ss-cneti

73

![image 187](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile187.png)

![image 188](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile188.png)

...

ELECTRICAL chapter SYSTEMS and

MATERIALS SERVICE and UTILIZATION

![image 189](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile189.png)

###### ELECTRICAL SYSTEMS AND MATERIALS

###### SERVICE AND UTILIZATION

###### 1 . ELECTRIC SERVICE

Service is normally tapped onto the utility lines at a mutually agreeable point at or beyond the property line. The service tap may be a connection on a pole with an overhead service drop to the building, an underground service lateral to the b_!lilding, or

- a connection to an underground utility line with a service lateral to the building.

Service from the utility line to the building may be run overhead (OH) or underground (uG). depending on the following conditions:

a, Length of service run

- b. Type of terrain
- c. Budget limitations
- d. Utility company voltage
- e. Site and nature of electric load
- f. Importance of appearance
- g. Local practices and ordinances
- h. Maintenance and service continuity
- i. Weather conditions


###### 2. OVERHEAD SERVICE

Depending on terrain and other factors, the cost of overhead as compared to underground installation is in the range of 10% to 50%.

Overhead cables are of several types: bare, weatherproof or preassembled aerial cable. Bare copper cable supported on porcelain or glass insulators on crossarms is normally used for high voltage !2.4 kv and higher) lines. Secondary oircuits at 600v and below are generally run on porcelain spool secondary racks with 1/c weatherproof cable as the conductor. Preassembled aerial cable consists of three or four insulated cables wrapped together with a metallic tape and suspended by hooks from the poles. This type of construction may be used up to 1 5 kv. (more economical).

STe:'EL- I..ABL.e.

Preassembled aerial messenger cable (carried by steel messenger cables clamped to the wall)

A typical detail of an overhead electrical service entrance to a multiple is shown in the following Figure.

76

![image 190](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile190.png)

![image 191](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile191.png)

###### ...,------·····-·-··--····--·---

E;"-H"R.a..NCE OR( WEATHERHEAD

-=oR ,.:0!-JOUiT)

.3-0.")\:[.X.J::;-r:;:;< ,c.;:: EN-:"RANCE ".:.ABLE, .;l:8MIN. cr(6'\LVANIZED (

- MiNf'}

r-

Y.ETER sua<ET-·l .

WATERTIGHT CONNt:.LTC'R

(()111:tted :1 (..on.durt

l""--·-·--··--··--·--- ',4'

.

!

!.') .

::;,

(.'..;

:E

'jl

' ,.-·-

###### ·t--·------··--··-···-:

Cl

It!

0,

###### !

"'

t.n I

\'I

###### .lrcc

6AL1/.41'JIZED

F..TTT:NG ___ ,..,

.. ··-t/:'TCH

;:_..,ROUND

LLAM?

![image 192](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile192.png)

###### r--....................

tJ '

![image 193](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile193.png)

###### 3. UNDERGROUND SERVICE

advantages- attractiveness (lack of overhead visual clutter)

- -service reliability and long life disadvanta9es-high cost
- -To eliminate high cost, utilities frequently use direct burial techniques which, by eliminating the raceway, reduce costs considerably, since direct buried cable cannot be pu11ed out if it faults, as would be the case with a raceway installed cable.


###### 4. UNDERGROUND WIRING

Methods available a) Direct Burial

![image 194](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile194.png)

![image 195](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile195.png)

SLAB

rlll CT2S?SOTE

PLANic.

![image 196](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile196.png)

al low cost and ease of installation.

b) IT!edian cost but little strength

![image 197](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile197.png)

..,•i·"'"."b ...it.• 7·.4 4··'ff'. .:"CC'•....".. :•

###### .. . .

c) offers high strength and permanence, expensive.

CABLE SHALL BE. LAID WITit A LlTll-E SMKING TDALLOVY Fz:>R. EARTH 5'ETTliNG AND

###### 6-\BI..E I=XPANS"ION..

78

![image 198](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile198.png)

When underground electric wiring is duct installed and the run extends over several hundred feet.

A pulling handhole or manhole is necessary. This is often used for high voltage cable. Cable usually used is theSE Type U, or Use.

a.rr"ER R-AME'

MCISTJ.m:E= RE.s1>rANT

GLA$- COTIDN/ WHll ALUMINJJ.,

tcWlX:l'Z>R

###### 5. SERVICE EQUIPMENT

"Transformer" between the high voltage incoming utility lines and the secondary service conductors is required whenever the building voltage is different from the utility voltage. It may be pole or pad-mounted outside the building, or installed in a room or vault inside the building.

###### 6. TRANSFORMERS

Are devices that changes or transforms alternating current of one voltage to alternating current of another voltage. Transformers cannot be used on d-e Transformers may be pole or pad mounted outside the building, or installed in a room or vault inside or outside the building.

Step up -a transformer rated 120/480v transforms lower volt, 120v acto 480v

a-c bigger load.

###### 79

![image 199](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile199.png)

Step down- to transform a bigger load to lower voltage.

![image 200](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile200.png)

12ov

###### ---7 To Rt:cc -

TI'\Cl.J:: P.

![image 201](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile201.png)

Sf:l'?v/CE

120v, 208v, 240v, 277v. and 480v-secondary voltage 2400v, 4160v.7200v. 12,470v, l3.200v are primary voltages

If the voltage coming in is Low, that is if a l20v outlet gives only 95v, then a step up still can be used to maintain the same 11 Ov but this time, the equipment is a direct plug-in to·the receptacle.

![image 202](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile202.png)

![image 203](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile203.png)

![image 204](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile204.png)

###### f10

![image 205](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile205.png)

DlRECT PLU6

IF95V

REAVDUT MU BE

###### ,.

110V PUIG TQ 110V

STEP UP A5 A

###### tl:<--9sv

8005TER

###### IF l1:JN VOLTAGE

GOMES lN

80

![image 206](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile206.png)

200V

IF \,

IF LOW VOLTAGE COlV1ESIN

DIRECT A..UG

200V

###### READ oor

220

<E,TEP DOWN USED AS A

###### BOOSTER

Transformers are available in 3-phase construction or single-phase construction. Transformer power capacity is rated in kva (kilovolt-amperes).

For a single-phase unit, this figure is the product of the full load current and the voltage thus a 1OOkva transformer will carry at full load; 2400/1 20v.

1=-orl=--W va

v v

Primary current 1 = 100,000va = 41.6 amperes

2,400v

Secondary current 1 1OO,OOOva = 832 amperes

120v

VOLTAGE- lEe;.

AMPERES-VARIES

###### 81

![image 207](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile207.png)

UTILIT'1' PCLE WITH

![image 208](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile208.png)

HIGH-VOLTAGE 93<V'ICE

EXTERIOR

10 1W/W&Y

ST'EP-UP

1W/W8 to v

![image 209](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile209.png)

\20/ZOS

![image 210](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile210.png)

NOTE: There are appliances manufactured now which has an automatic switch transfer at inside such that the appliances, example is a t.v. can be switched directly to either a 11Ov outiet or 220 v outlet.

###### 7. SERVICE EQUIPMENT ARRANGEMENTS AND METERING

0METERIN6

£ERVICE SWITCHES

###### GONNCC110N

![image 211](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile211.png)

![image 212](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile212.png)

![image 213](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile213.png)

![image 214](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile214.png)

poiNTS

GERVIGE.

![image 215](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile215.png)

CONDUCTORS

SERVICe TJ<AN5FOR'MER TRANSR)RMER

Metering must be provided at either the utility or the facility voltage, and at either the service point or inside the buildings which must be accessible to the utility meter reader. Generally, for a single-use or a building where electric energy is included in the rental charge, only a single meter is necessary.

- see illustration on next page figure a

To discourage energy waste in apartments, master metering is forbidden. Where sub· metering is required, such as apartment houses, banks of meter sockets are installed to accommodate the multiple meters.

- see illustration on next page figure b


82

![image 216](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile216.png)

![image 217](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile217.png)

![image 218](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile218.png)

\

TRAN5Fa<MeR

###### ...

Sa<'JIC.ELOW V<?L1Aa:: -

![image 219](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile219.png)

6ERVIL.E oF4® '

l..AI<G!==R

SINGLI::. LINE DIAGR4M

FIGURE .A.

INCOMING,

![image 220](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile220.png)

LOAD

-

ciJCUIIT BR£51\KER OR

###### 0•• ..

_,.......,., t/IAIN Pr<OTFCTION roR

(

THE INVOLvt=O

![image 221](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile221.png)

•

IN

###### 0

0• 0•

###### •

LIRCUJT S'R!::AK

l=R.

B.

###### 8. SERVICE SWITCH

The purpose of the electric service switch is to disconnect all the electric service in the building except emergency equipment. Thus in the event of fire, no electrical hazard will face fire fighters. It is therefore obvious that this disconnecting apparatus must be located at a readily accessible spot near the point the service conductors enter the building. The service switch or "service disconnecting means" may comprise one to six properly rated switches. These are frequently assembled into a switchboard.

###### 83

![image 222](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile222.png)

###### 9. SWITCHES

An electrical switch is a device intended for on/off control of an electrical circuit and is rated by current and voltage, duty, poles and throw, fusibility and enclosure. The current rating is the amount of current that the switch can carry continuously and interrupt safely, Switches are rated as 250v, 600v, or 5kv as required. Switches intended for normal use in light an power circuits are called general-use safety switches and are rated NO for normal duty. Switches intended for frequent interrupting are rated HD tor heavy duty. Switches intended to be opened load only occasionally, such as service switches, are rated LD for light duty.

![image 223](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile223.png)

![image 224](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile224.png)

.. ···. ..:·..'..·: ::.:_.....·.

###### (J)

.·

.. ·.

,.'

,;

..·.....

·:.:

..

·.

·...

TYACAL HEAVY DUTY Oi.D)I 3 POLE FUSIBLE SWITCH IN INDUSTRIAL

TYPE NEMA ENCLOSURE

84

![image 225](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile225.png)

NUMBER OF POLE& AND THROWS OF A SWrTtH

--o'-NOCDNTAGT

![image 226](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile226.png)

![image 227](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile227.png)

###### ·----r

NO-NORMALOPEN IL ____ j

a) POLE. $INGLE-THI<?OW 9/VITCH

###### r----,

I

.b.) IWO- POLE: <;.tNGLE-THROW

![image 228](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile228.png)

c) THREE-FOLE anJ WLID NEUTRAL

( 3 P .ar0 GN ) >'r'VITCH

r---

l':to TOLDAD

GOURGE 1

6CURCE...;:......,:;;;;....it 2. _ ___..,I..OOI II

###### L---..J

J) - POLE DOUBI-t rHROW GWITCH

WITH a:NTER''a:F''pa61110N(IN ca-IT!iWL

W(J;!.I< A n.'INt> AUTOMAIIC )

![image 229](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile229.png)

###### -

TO I...OAO

e) RJLE lXlJBLE

( ALGOCALLEDA

85

![image 230](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile230.png)

![image 231](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile231.png)

![image 232](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile232.png)

t-TO'T

I

L- ---.1

###### NEUTRAL

![image 233](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile233.png)

###### U£,E OF 1WO(Z.) .SINGLE- OOUE3LE-

(3 -W"-Y) f,WJTCHING OF A UGifTING

C:.IRCUlT IWO LaAl"!CNS

Example a Stairway

![image 234](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile234.png)

THlS IS IN •OFF" A)SITIOH

![image 235](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile235.png)

f( NO

T'O RJT IT ON {;a

ntEIC'E WU...LBe

AND1ltE UwHT WJU..

GO ON

86

![image 236](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile236.png)

Unless otherwise noted, a switch is assumed to be single throw. Since the NEC states generally that the grounded neutral conductor of a circuit should not be broken, most switches carry the neutral through unbroken, by means of a solid link within the switch. This gives·rise to the term Solid Neutral ISNI Switch. Switches are available in 1, 2, 3, 4 and 5-pole construction. Poles are indicated by a "P"; thus 3-pole is written "3P", and so on.

A switch may be constructed with or without provision for fusing. If provided, the switch is fusible; if not, the switch is nonfusible.

###### ...

![image 237](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile237.png)

###### S.P. SlN6LE RX..E SWlTCH

GR00t-ID6".D L INii

![image 238](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile238.png)

###### +

![image 239](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile239.png)

SPOT SINGLE R:>l.E.

DOUBLE llROW

![image 240](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile240.png)

![image 241](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile241.png)

![image 242](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile242.png)

![image 243](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile243.png)

A

87

![image 244](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile244.png)

###### s

A

'' OFf' FR0"'1 A

.....

SWtT<:H

JS ON

fROM B

A B

OR

Mt=ll-iOD RUNNING ONE L\\.E WIRE INTO 60TH SWI-n::HE!S. I3Y 11-US TAP

LAMP CAN BE tv1.AJ:e.

THREE WAY SPOT ONE LAMP t.ONlROLLED FRDM TWtJ Pl.k:E USE lWO(t.) WAY SNAP

88

![image 245](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile245.png)

![image 246](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile246.png)

I

l..--'-

$3'-...,...,

I

t-

###### ''

7

•

7

,I

"s

.. \

-

![image 247](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile247.png)

###### AF'TE'R SWITCHJN& FROM A'

ON J AND c. G OR S.V\Tu-i

7o oFF FRoM' a', You MAY

![image 248](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile248.png)

ALSO SWITCH ON FROM B

eur s,WlT<=t-t OfF

A

.SWITCH ON S

f'ROM

###### +-

SWffCH Off fROM 'f5

A 8

SWITCH ON FROM A'

OA ..

89

![image 249](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile249.png)

![image 250](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile250.png)

'iDW A 3· ""R>GGI..E WORKS ( lltE A AND B IS SHUNTED

Ttti!:JlE-BY BEa>MING Tlic a:>MMON OF

1l+E IWO KNlVES).

SWITlH I>

LINE I .CONNEl.fS Tb L.tNc2.

![image 251](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile251.png)

![image 252](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile252.png)

###### +

###### +

J3ETTEJ:\

![image 253](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile253.png)

![image 254](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile254.png)

90

![image 255](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile255.png)

![image 256](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile256.png)

![image 257](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile257.png)

(+

"' .......' _,

_ __..__:::.a....._..I

.....

###### ' "\

![image 258](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile258.png)

![image 259](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile259.png)

\

Sot...... . /

###### ---

..... ._

-:-.' ...

-

![image 260](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile260.png)

![image 261](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile261.png)

###### OFF

HeRE. THE 5AAP HA5 1WO KNlVES

K- 1, WH1tli a:>NNEc15 THE CF THE

![image 262](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile262.png)

![image 263](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile263.png)

###### ON

HERE TliE SNAP S'NITl::H K-1 lONNE,TS LINE$ AND·REO ANt> K-2

BLACK AND R'ED

91

![image 264](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile264.png)

HOW A FOUR-WAY SWJTCH WORKS

###### r-- ---------,

I I

UtE1 A

![image 265](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile265.png)

\

###### t

I

I

I

- I

*'NOll:

THERE ARE BINOtNG

- II 0 H I


Tt:RMINAL SGREWS AND

INSIDE TMe sa< ARE

L----------J

(a,) toNTACT FOIN1'S A -tz, H.

HE.RE POINTS A AND 0 ARE

SHUNTED AND LIKEWISE 5ANDC. TH 1$ SWITCHE'S OR K-1 l.ONNECTS l..INE'S 2. TD LINE 3 AND K-2 a;Nt.lEtT LINE 1 TD

.LINE 4.

###### r------------,

UE1 I I

![image 266](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile266.png)

###### I

![image 267](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile267.png)

I

![image 268](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile268.png)

LINE t G._...__..........,_;;;=.,

r

![image 269](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile269.png)

I

l

I o H I

I I

###### I------------. !

11ERE <::ONTACT FOINTS A .and 6 .and C ARE.

.SHUNTED THEREBY BEa>MING THE a.-\SE 0.,.. THE TWO KNIVfS A$ SHCWN WHEN 'THE >WtTCtt

OPEJQ\TeD,

L.INS 1 .and LINS 3 ARE (t)NNECTI:D AND LlNES

2. .and 4 AIZE

92

![image 270](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile270.png)

![image 271](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile271.png)

s.

###### CIRCUIT LAYOUT WITH CONDUIT OR BX

![image 272](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile272.png)

![image 273](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile273.png)

![image 274](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile274.png)

###### OR

SINGLE RX.e

![image 275](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile275.png)

3 .SWITlH

![image 276](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile276.png)

93

![image 277](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile277.png)

![image 278](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile278.png)

LIVE "'---"""'

A LAMP CAN ALSO BE' WITH TWO SPOT pOLE. PQUBI..E l'Hfi'OW A

![image 279](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile279.png)

DPDT .SWlTai. ( p:>" ihrow).

![image 280](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile280.png)

r - - - - - - - l LINE. I

![image 281](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile281.png)

![image 282](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile282.png)

I 1

] l

4

###### I I

###### I

###### I

I l

I

LINE"*

I

###### L_JI

LINE Z

L---....J.

SPbT

OPOT

WliEN SWITiH lS THE RIGHT, LINES I attd 4 I"!ND LINE'S 2.. .al\:i 3 L:bNNt:L"$D.

![image 283](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile283.png)

![image 284](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile284.png)

LINE 1

LINE ?>

I

1 SPDT

LINE4

I SINGLE POLE

LINE 2

L-- -'

l__j DOUBLE THROW

###### WHEN SWITCH IS ON THE LEFT

LINE$ 1 and 3 Afte C::ONNECT'ED

1-JNE$ Z:W41 ARE

###### DOUBLE POLE-DOUBLE THROW SWITCH DPDT

94

![image 285](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile285.png)

SWITCHES

![image 286](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile286.png)

![image 287](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile287.png)

![image 288](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile288.png)

###### r1 r1

###### ... .

ENCLOGED KNIFE

'TUMBLER

oPEN I(NIFE SWITCH

(BOX' iYPE)

GURFACE T'(P£

![image 289](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile289.png)

![image 290](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile290.png)

![image 291](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile291.png)

Fus.;e

TUMBLER

FLUGH "'TYPE

H.J5T.ALLATION Of KNIFE

.SWITt.H - DaJBLE F'OL5

SWITCH

![image 292](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile292.png)

![image 293](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile293.png)

![image 294](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile294.png)

![image 295](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile295.png)

###### <;!NGLE PDLE GWITO-lEf;

95

![image 296](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile296.png)

###### 10. CONTACTORS

A contactor is a switch. Instead ofhandle-operated, movable blade and afixed grip•.a

contactor uses two contact blocks of silver coated c::opper, which are forced together to make (close) or are separated to break (openl the circuit. The common wall light switch is a small mechanically operated contactor. A relay is small electrically operated contactor. (See switch device). Most contactors are operated by means of an electromagnet that causes the contacts to close or open. The reverse action is by spr· ing and/or gravity.

The great advantage of contactors over switches is their facility for remote control. Switches must be manually thrown-o.r at best with a motor. However the magnetic contactor is inherently a remotely cont">lled device, making itideal for amyriad of con· trol functions. They are controlled by push-bunon or automatic devices such as float switches, thermostats, pressure switches, and so on since control can be both remote and automatic, the application of relays and contactors is universal in remote control of lighting; ·heating, air conditioning, all motor control. sequence switching, automatic load transfer etc.

###### 11. SPECIAL SWITCHES

- a) Time Controlled Switches

Thts device comprises a precision low speed miniature drive motor (timer) to which

some type of electric contact-making device is connected. It is useful in areas sub-

ject to power out ages, since outage will show up directly as a switch delay.

- b) Remote-Control (RCI Switches

A contactor that latches mechanically after being operated. These devices are ex· tremely useful in lighting control and energy-conservation techniques.

- c) Automatic Trenafer Switch {ATS)


This device which is an essential part of all standby power arrangement, is basically a do_uble throw switch-generally 3·pole-so arranged that on failure of normal service is restored. it automatically retransfers to it. The control devices are voltage sensors that sense the condition of the service and operate the·switch accordingly. Auxiliary devices can be built on to the basic switcll, the most common of which are emergency generator starting equipment.

(see inustrations on next page).

###### 12. CIRCUIT-PROTECTIVE DEVICES

In order to protect insulation, wiring, switches, and other apparatus from overload and short circuit currants, it is necessary to provide automatic means for opening the circuit. The two most common devices employed to fulfill this function are the fuse and the olrcult breaker. {C/8).

96

![image 297](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile297.png)

ConGC1S-

normal

Tf8flsfer switch, oontrol and wnsing devices

Manual-

operwting

handle

Motor

openrtor

AUTOMATIC TRANSFER SWITCH

In a NEMA I wall-mounted enclosure. 1.47 high, 0.81 m wide and 0.432 depth. This unit is rated 400 amp. 3-poJe, 600v, ac, which corresponds to 150 kva at 208v, 3-phase.

###### 97

![image 298](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile298.png)

a) Fuses

The fuse is a simple device consisting of a fusible link or wire of low melting temperature that when enclosed in an insulating fiber tube is called a cartridge fuse, and when in a porcelain cup is known as a plug fuse. When a fuse is subjected to excess current, the energy loss in the link generates heat and melts it.

Plug fuses, such as those normally used in a residence all rated 5 to 30 amp. cartridge fuses are made in sizes 5 to 600 amp.

![image 299](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile299.png)

![image 300](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile300.png)

00 NOT U!a ABOYE ItS \tll.TS.

![image 301](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile301.png)

###### b) KNIFE BLADE FUGE

![image 302](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile302.png)

![image 303](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile303.png)

![image 304](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile304.png)

J) THERMALIaJTa!T

###### DUAL-ELEMENT

.98

![image 305](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile305.png)

in ftgure (b); (c) and (d), the dual elemef)t fuse allows the heat generated-by temporary overloads to be dissipated in the large center metal element, preventing fuse blowing. If the overload reaches dangerous proportions the metal will melt, releasing the spring and opening the circuit

High capacity faults are cleared by the melting of the two end elements.

###### hve

A

10, 15,20, 25,30,35, 40, 45, 50,60,amp. cartridge type-single and dual element 250v and 600v

TEST lAMP. NO UGUT

0 cartridge type knife blade con-

###### FUSJ: AT :;..,·

IS OPEN 012 BUSTED

tacts 250 and 600v.

70, 80, 90, 100, 110, 125, 150, 175, 200, 225,

250, 300, 350, 400, 450, 500 and 600 amp.

cartridge type knife blade contacts 600v. 800, 1,000, 1,200, 1,600, 2,000 2,500, 3,000·, 4,000, 5,000, 6,000 amp.

###### -0-

,./"

'/ Il "'

J'\:;ST OF LAMP"U GI-ffe'D''

ruSE AT 'g' G<X:>D .

b) Circuit breakers

Thermostat- an instrument which responds to the changes in temperature. It consists of a sensitive elements which expands and contracts according to the degree of heat. The movement of the ele-

This is an electromechanical device that performs the same protective function as a fuse and, in addition, acts as a switch. Thus it can be used in lieu of a switch-and-fuse com· bination to both protect and disconnect a circuit. Most circuit breakers are equipped with both thermal and magnetic trips. The Thermal Trip, which acts on overload, is similar in action to a thermostat. Heat generated by excessive current causes an element to move and trip the latching mechanic of the breaker, thus opening the breaker contacts and thereby the circuit.

·ment may close or open a $1Tlall port in a air line or may make or break an electric current.

###### 99

![image 306](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile306.png)

The megnetlc trip comprises a coil with a moveable core. On short circuits, magnetic forces actuate the core which ttips the circuit breaker latch. Both the thermal arid the magnetic action have inverse time characteristics, that. is, the heavier the overload the faster the trip action.

![image 307](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile307.png)

TRIP INOCCAllNG FOR IMMEDCATE

Of f"AULTY

###### POLYSTER MOL£%0 PRbVIDE

STRENeTH

###### PUSH TO 1l!ST BUTTON TO INSURE PROPER

![image 308](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile308.png)

###### COPPER PI6TAIL

UNIT DESIGNED TO FIT A PHYSICAL SPACE. Known as CFGI (ground Fault circuit interrupters) or GFI.

,100

![image 309](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile309.png)

f'R"OM o TO ZS'OOAMPSRES

![image 310](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile310.png)

CONNECi10NG

ARC: CHUTE

- -1-<'UAADS P'MMe TO THE

.. eRE.AKeR

- -1 SILVERED


TRIPS' INOtt'.A-

TION WHEN

MElHANtSM

TRIP,S,HAN

TO MIDDLE

QU"I' - MA"'E

- .P.....

iRIP t'.lNITS

·iRlP·F2EE

( BilEAKE.R TlliPS EYSN i).tOUQi 'J)IJ; OPSRI\l1N6o

I) IN lliJ:' PQ)ITJON)

ADJlJSljb.Sl£

"""oi;Jftn.,'-""'-rRfP- !!tAR:

D!Sa>NNa:llON ct-

A BlMcrALLIC

###### /NSTANTANE'DU.S 'TRIP

ACTIVATING 1HE

ALL WliJ;N AN

IN n-u= E'vt;NT

TIZIP ME,HPNl5M ANP

atlfZT

OFA

ntE 'IJU:lltT JN

ON ANY

I

OVER.l.OAPS.

tN THE

###### CUTAWAY VIEW OFA 3 R:>LE 600 Ampfr.ame

###### CONVEtJ11 O"lAL .C\RCU'T BREA\-<ER

Two types of circuit breakers are the molded case breaker and the "Large air breaker.''

Although fuses and circuit breakers are circuit-protective devices their characteristics differ markedly. Fuses are inherently instantaneous operating devices. Time delay is provided by a second element. Due to the rapidity of operation, fuses are energy-limiting devices. The inherent characteristics and advantage of the breaker over the fuse lies in the'fact that it can be reset after tripping by merely operating its handle and is not self-destructive on operation, as in the fuse.

###### 101

![image 311](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile311.png)

TYPICAL MOLDED CASE CIRCUIT BREAKERS FRAME SIZE TRIP SETTING Voltage

Remarks (Amperes) Amperes (Volts)

50 A 15 20 30 40 50 240 1-3 poles 100 A 15 20 30 40 240 1-3 poles

50 70 90 100 600 225 A 70 90 100 125 600 1-3 poles

150 175 200 2255 ..

125 150 175 200 225 600 1-3 poles 250 300 350 400 500 600

400 A/600 A

250 300 350 400 500 600 l-3 poles 600 800 1,000 1,200

800 A/1 ,200 A

400 600 800 1,000 600 2-3 poles 1,200 1,600 3 poles

1,600 a

Can be available up to 2500 amp.

###### 13. SWITCHBOARDS AND SWITCHGEAR

These are free-standing assemblies of switches, fuses, and/or circuit breakers, which normally provide switching and feeder protection to a number of circuits connected to a main source. A switchboard may be represented in a single line Diagram.

Incoming Service Conductors

###### <::URReNT TRANSFORMER

![image 312](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile312.png)

MAIN SWITCHBO-\RD

![image 313](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile313.png)

![image 314](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile314.png)

![image 315](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile315.png)

![image 316](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile316.png)

![image 317](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile317.png)

![image 318](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile318.png)

![image 319](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile319.png)

###### 102

![image 320](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile320.png)

In a typical Switchboard, switches are normally shown in the open position. The NEC allows up to six switches in parallel as service entrance equipment. Switches must be on the line (supply) side of fuses. Metering is normally placea on the service conductors, and the metering equipment is built into the main switchboard. Each line in a single-line diagram represents a 3-phase circuit.

###### GIRCU&T BRE.At<ER

L.CW-VOLTME .SWITCHBQA.RD5

NEMA- I PANEL "f'YPE FgeESTANDIN6

FRONT·Aa:eSSIBLE UNIT Willi LAR'E

###### AIR MAIN ClRC.UIT BREAKER AND CASE Cltz.GUIT 81lEAKeRS.

....__ _ _ 59'aS ME'TE[UNG ""'ND CURRENT t\NP

###### 14. UNIT SUBSTATIONS

(Transfer Load Centers)

An assembly of primary switch-and-fuse or breaker, step-down transformer, meters, controls, buswork, and secondary switchgear is called a unit substation. It is.available for indoor or outdoor use, to supply power from a primary voltage line to any large facility. (usu!.lly located at the Basement)

(see illustrations on next page).

###### 103

![image 321](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile321.png)

![image 322](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile322.png)

I

lSl

![image 323](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile323.png)

###### t-UJz ffiDIIIIIIIIIIIIIIU

1-ell DS!Y

SINITCH

###### ..

lt>OC>A

751(YA

M-\11-J A.

13$ KvjteoV

C/6

&>

:z.0 3 PIYISE

###### F

v;

>Ma:

###### illiDDIIIIIIIIII ITI

03b

ISO

UNITSUBSTATION

![image 324](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile324.png)

fNCOMlN6

L.INe

METERS

t MAIN CJAQJIT

D--t)EI.EGTRIGAU.Y,..,.....n;o

480V

+. t f l

![image 325](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile325.png)

MANUAL

[)RAWOUT

) :) ) ) )

SE0NMRY

t f t f f

SWin::HGEAR

OUT601NG FEEoeRS

SINGLE LINE DIAGRAM

104

![image 326](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile326.png)

This unit would supply a building with a maximum demand of 7 50 kva. The incoming 13,800v cables enter cubicle. A and connect to the switch and fuses connects to the switchgear. This main secondary switchgear in turn. Feeds various switchboards, and panelboards distributed through the building.

###### 15. PANELBOARDS

A panelboard serves basicaliy the same function as a switchboard, except on a smaller scale that is, it accepts relatively large blocks of power and distributes it in smaller blocks. Like the switchboard. it comprises main fuses to which ar€connected circuit· protective devices (breakers or fuses), which feed smaller circuits. The paneiboards level of the is usually the final distribution point, feeding out to the branch circuits that contain the electrical utilization apparatus and devices, such as lighting, motors and so on.

SWITCH BOARD

###### [

| | |
|---|---|
| | |


![image 327](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile327.png)

###### c, Cz c., c., Cs

The panel components-that is, the buses, breakers, are mounted on an insulating board that in turn is mounted inside an enclosing cabinet. The line terminal of each circuit-protective device (breaker or fused switch) is connected to the busbars of the panelboard. The load Terminal of the device then feeds the outgoing branch circuit.

![image 328](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile328.png)

![image 329](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile329.png)

T.

O:::IRCUI"!)

.10 Sf"Ac:E TD .AUJ)W

c::J Cl

(}It'

'·

!5'

t:::J t::l

...s

to. 75

LtGHTINcS

PANEL.

![image 330](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile330.png)

###### 105

![image 331](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile331.png)

![image 332](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile332.png)

###### SlN6laC/B,DL&-· ·-··

###### .;-!. ·i

'

###### WIRE.D AND BAC.KBOX

106

![image 333](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile333.png)

![image 334](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile334.png)

CIRClilT NUMBER$

4JTA'IN""(

VIISW Tb

lN.Sli:>E

###### PAN,;=L F't?c.NT MOIJNTSP

ON 1liE BOX

###### 107

![image 335](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile335.png)

![image 336](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile336.png)

![image 337](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile337.png)

###### r z..

.--... 3 "t

###### .--... 5 <D

![image 338](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile338.png)

............. 7 1p,

9 ............... 9 10

###### II IZ SP.ACE

E

_.....13 14

II 15

17 18

![image 339](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile339.png)

SPACE

###### ....--... 19 2D 13 ....--... 2.1 22

![image 340](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile340.png)

![image 341](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile341.png)

.......... Z3 Z't

![image 342](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile342.png)

###### A B ,,(.

3 PHASE, 4WIRE PANEL

10-SP I 2-2P I z- 3P

( 10 SINGLE R::>LEI 2-2 f'OLES, 2-3FOL.ES)

###### TYPICAL SCHEMATIC DIAGRAM

When panels are stacked one above the other (on succeeding floors) and are fed from the same riser cable, a special construction panel known as a riser panel may be used. (multi-storey apartments)

(see illustrations on next page).

Panelboarda are described and specified by type, bus arrangement, branch breakers, main breaker. voltage and mounting. A typi.cal description might be:

Lighting and Appliance Panel. 3-phase, 4-wire; 200 A mains; main C/8, 225 A frame, 1 50A Trip. Branch Breakers- All framel sea. SP-20A, 4 ea 2P-20A. 4 ea. 3P 20A; Flush with hinged locked door.

a) Panel Type:

A lighting and appliance panel is one having more than 10% of its overcurrent devices rated 30 amp. or less, for which neutral connections are provided (singlephase loads). All other nomenclature, such as lighting panel, power panel, distribution panel, with the commonly used abbreviations of LP. PP, OP, is entirely unofficial.

108

![image 343](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile343.png)

For identification purposes, letters could be used such as KP for kitchen panel, BP, basement panel, ELP the emerge'1cy lighting panel, etc. To identify floor location, numbering is used such as LP3A means lighting panelboard " A" on the third floor.

b) Panel Electrical Description

This item gives the number of buses, their ampere rating, the panel voltage, and a complete description of the circuit-protective devices contained in the panel.

RIQ::R

f<ISt=:R NEUIRAL Cj-\BJ..E.

PHASE

CABLE S

BeLTr(PE

TAP C::ON-

jGROUND EIJS

I(INTENCEDfVR.

GREEN -6Rbi.NO

¥.;1 IJSS)

R'l SER CONDUIT

###### TWELVE FOLE 'ZO/Z40 V

###### RISER PANEL

109

![image 344](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile344.png)

c) Panel Cabinet and Mounting

Panelboards are classified as Flush-Type or Surface-Type. Flush type panelboards are those that have the trim and doors practically flush with the finished surface of the wall.

Surface-type panelboards project into the room. the cabinets being bolted to wall surfaces or columns. (used in industrial plants)

###### FLUSH

TYPE SUF?FACETYPE

TRIM BODY

###### 16. ELECTRIC MOTORS

Motors convert electrical into mechanical energy. It is supplied as adjuncts to specified driven equipment, such as fans, blowers. and so on, within the constraints of the voltage and enclosure.

al Direct Current Motors- d-e, As a result of the high cost and relative rarity of direct current, these motors are only used where continuous fine speed control is required, as in the case of elevator drives.

- b) Alternating Current Motors Three General Classifications:

- 1. polyphase induction motors- either squirrel cage or wound motor.
- 2. polyphase synchronous motors-either brush or brushless.
- 3. Single-phase motors- either split phase, repulsion-induction, capacitor, shaded pole, etc.


- c) Squirrel-Cage Induction Motors


So called because of the rotor which consists of a group or bars welded together into a cylindrical cage-type shape. It is manufactured in four different NEMA designs to meet different application requirements.

see illustrations on next page.

110

![image 345](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile345.png)

STATOR WINDIN6S

CLASS'S' INSULA-rEO

WTALLY ENCLDSED, FAN-ca:x.er> IC> HP pOLYPHAre INDlU.TlON MDTOF(

###### 17. MOTOR CONTROL

An a-c motor controller is basically a contactor designed to handle heavy brush currents encountered in an a-c motor starting. Its function is to start and stop the motor and to protect the machine from overload. These two separate and distinct functions .are accomplished by combining a set of contacts for on/off control with a set of thermal overload elements for overloaq protection in a single unit.

When the contacts are operated by hand, the controller is called a manual starter; when the contacts are operated by a magnetic coil controlled by push buttons, thermostats, or other devices, the unit is known as magnetic controller or simply and more commonly-a starter.

###### 18. WIRING DEVICES

This include all devices that are normally installed in wall outlet boxes, including receptacles, switches, dimmers, and pilot lights. Attachment plugs and wall plates are also included.

![image 346](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile346.png)

###### 19. RECEPTACLES

Receptacles are identified by the number of poles and wires, and whether or not the device is designed for connection of a separate grounding wire. The equipment grounding pole is not counted in the number of poles but is counted in "wires". The equipment grounding pole must not be confused with the system ground (neutral). Receptacles are available from 10 to 400 amp., 2 to 4 poles and 125 to 600v.

![image 347](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile347.png)

![image 348](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile348.png)

|![image 349](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile349.png)|
|---|


2-R::li..E- Z-WIRE

(SIN.;U:)

![image 350](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile350.png)

|![image 351](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile351.png)|
|---|


###### POLE.,3 WIRE

Z· POL.I! 3-WIRE

IS Amp, IZSV

(DUPlEX) .GROUNOir-.6 iYPE

|[!HITH!]|
|---|


![image 352](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile352.png)

TRIP\..EX 'ONVENIE.NCE OUTl..ET

|![image 353](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile353.png)|
|---|


QJPL5.X CONVENIENCE OUTLET

|![image 354](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile354.png)|
|---|


![image 355](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile355.png)

OUTDOOR WeATHER Pf1\'X)f=' RE<:EPTACLES

112

![image 356](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile356.png)

RISCEPTACLE. (z.qov.) fM HORIZONTAl-

###### AND VE2TIGAL BL.AL'ES AND USHAFEP

DUPLEX OUTLET

20. SWITCH DEVICES

These are switches up to 30 amperes that can be outlet-box mounted. A typical specification grade Toggle-Type wall switch is showZ'I below.

ltA11NG JNC:ISet>

lkTO ME-pt.L STRAP I

arn-EI

BOX MOWfTlNG

SGIZ.EWS

SILVER

RATED 30Amp 11.0jt.77V

MOI.JEP PlASTIC S0t>Y

SIN6L.e FOLE, THIC!OW

The usual a-c switch rating is 15, 20 or 30 amp. at 120 or 120/277v. Normal constructions are single-pole, 2-pole, 3-way, 4-way, momentary-contact, 2-circuit, maintained contact SPOT. Operating handles are toggle-type, key, push, rocker, rotary, and tap-plate types.

see illustrations on next page.

![image 357](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile357.png)

![image 358](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile358.png)

![image 359](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile359.png)

![image 360](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile360.png)

AUTOMA"T\C. 0Ct>R c;w\TC.H

BUTTCN IS Wt+EN QXR \S J. IS 0PF BU'TTON A:»P.s ClJT THE ON WHEN DDOfllS

OPEN

![image 361](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile361.png)

![image 362](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile362.png)

KEY

ROTARY .SWJT(H

IS lZOV

SPECIFICATION sWITCHES

J>; '2.0 AlllP 30 MiPEREG

|•<br><br>unn<br><br>0 0|
|---|


|0 0<br><br>ooon<br><br>0|
|---|


![image 363](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile363.png)

![image 364](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile364.png)

3 .:;A,NG

114

![image 365](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile365.png)

In areas, where the easily defeated normally switch is inadequate, a tumbler lock controlled unit can be used, as in fig. {a). Loads that can be timed-out. such as bathroom heaters and ventilating fans can be controlled by the unit illustrated in Fig. b.

![image 366](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile366.png)

![image 367](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile367.png)

![image 368](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile368.png)

\

![image 369](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile369.png)

![image 370](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile370.png)

![image 371](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile371.png)

###### 21 . OUTLET AND DEVICE BOXES

These boxes are generally of galvanized stamped sheet metal with multiple inch., -% in., and severall in., conduit knockouts conveniently placed around the peripherv. and on the back. The most common sizes are the 4 in. square and the 4 in. octagonal boxes used for fixtures, junctions and devices.

JUNCTIOf'.l BOXE5

![image 372](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile372.png)

1.. USEP FOR

CJf" WIRES)

###### ,

1 PEPENDING Qi WHAT

I (.CNDUIT ptPfl Slcai'S

IS USOI!P.

115

![image 373](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile373.png)

![image 374](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile374.png)

![image 375](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile375.png)

A cle1:erly designed telescopir'lg floor bo.t locks in the positior'l during 11se and rests ftu.sh in the floor during periods of inadicity atlll tchen flnMs clen>l('d. Crmrtesy of .\foxirom Corp.

Nonmet.lllit

Ughl gauge metal gravel slop or

![image 376](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile376.png)

gllilet

###### -·\

/

Nute·

Eiectrodes and

loop

Protrusioll$

min from

tS·

fdunda!ions

do not

C.W. pipe

requott added

loop (counteJJ)Oise) conductor: tor dry oocky base soil. with electrodes as required to attain good gtijvnd

Ground plate or

oonnected to

protection

lrenclled conductor

loop or

lor rocky base

electrode

Typical lightning-protection diagram.

Small in. sq X in. deep) lightning arrester/surge protectur rs.Yeful in protecting electrical equipmt.'fltfrom the destructi!:eness ofelectrical t:oitage surges. It alluu;.s the surge to hyposs the protected Courtesy ofApprot:ed Liglt!ning 1'rotection.

![image 377](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile377.png)

116

![image 378](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile378.png)

INSULATORS - used as supports and for adamonal protection for wires.

![image 379](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile379.png)

![image 380](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile380.png)

I=ORCEH.AIN TUBE

(A.PDinllNAL

WIRES WttlCH PASS

BAL.L KNOB

BALL STRAIN

THMJctH STUDS,

R:>RC.ELA\N

INSULATOR

JOISTS .

( HAN6lN6 (RlltA:>RCELAI$1JPR)RTN(f Wlil£5)

![image 381](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile381.png)

![image 382](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile382.png)

###### CIRCULAR LOOM

FLEXJ81..f. LOOM

(.USE AS APDlTIDNAL INSULA

WHEN CRo"Jt-16

Ft:lRCSL.AtN $PUT K.Nt"e

.EA!H OTHER,eiC)

( USE!> AS SUProRT R)R Wli?ES

IN KNOB AND

![image 383](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile383.png)

TAPE - RUBBER, FRICTIDN AND

![image 384](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile384.png)

(US.E TO INSULATE SKINNED

![image 385](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile385.png)

###### t

BRACKET INS'UlATm

INQJlATlON

ft)JUELAIN SOME-TIMES

CALLED .ffiRYICE

t2 SECONMRY RACK$

(LISE TO MAN6 SSI<:VlGE

WIRE)

SOL.II) WIlUI

OR PI.ASllC INSULATOR

117

![image 386](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile386.png)

BOXES -used as junction boxes

as outlets

as attachment for switches

RECrAN<;ULAR.

!=OR OUTLETS,

S'W\"T'Q-Ie$, FIXTUilE.S

GelLING OUTLET

OCTAGON BOX

esc>>< ClRCULAR

6U5HtNG

LOCKNUT

RIGID CONDUIT CONNECTORS

118

![image 387](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile387.png)

METAl. OR &AKEUTE

RUBBER

SURFAcE TYPe

SOCKET OUTSIDE' USE

###### SOCKET

TYFE

$0C.KET

11

![image 388](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile388.png)

--··---,

![image 389](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile389.png)

w

![image 390](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile390.png)

q)

11 ' ,. / 1 J._

SOCKET c:)(fTl.ET

OUTlET

![image 391](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile391.png)

FL..USt-! IYF£

###### 22. EMERGENCY/STANDBY POWER EQUIPMENT

The Equipment involved in both Emergency and Standby is similar, however, the use is

-different.

Emergency Systems provide "power and illumination essen-for safety to life and property, for instance, emergency power for exit lighting and egress lighting in places of assembly, plus power for equipment necessary for safety such as elevators, fire alarm systems, fire pumps, and extensive systems in health-care facilities.

Standby System provide power to "selected loads in the event of failure of normal source. These systems are primarily intended to protect against property damage of financial loss and are not involved with safety considerations. Water and sewage treatment plants use this. Private owners on the other hand do install standby systems when power interruption would cause serious damage to an industrial process or research project.

TWO PRtNCIPAl CATEGORIES:

- 1. Engine-Generator Sets This installation comprise basically three components:

- a) The fuel system including storage. ·
- b) The set itself plus exhaust facilities.
- c) The space housing the unit.


The principal advantages of the engine-generator set are unlimited kva capacity, duration of power limited only by size of fuel tank, and if properly maintained, indefinite life.

Disadvantages are noise, vibration, nuisance of exhaust piping, need for constant maintenance and regular testing, and difficulties with fuel storage.

- 2. Battery Equipment


Storage batteries are often used to supply limited of emergency power, primarily for lighting. Such units are mounted in individual cabinets or in racks for

120

![image 392](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile392.png)

larger installations and are always provided with automatic charging equipment. The distinct advantage is that batteries can be installed either in central system with distribution feeder of the battery power, throughout the facility, or they can be installed in small package units around the building.

The great disadvantages of battery systems is limited duration of power. Only up to 1% hour minimum.

###### 121

![image 393](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile393.png)

###### ..

![image 394](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile394.png)

###### chapter ELECTRIC WIRING DESIGN

![image 395](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile395.png)

###### ELECTRIC WIRING DESIGN

###### 1 . GENERAL CONSIDERATIONS

Experience guides the designer to a solution that best suits the job since it is his responsibility to establish the most economical design within the framework of the design

criteria.

- a) Flexibility

Every wiring system should incorporate sufficient flexibility of design in-branch circuitry, feeders, and panels to accomodate all probable patterns, arrangements, and locations of electric loads. The degree of flexibility to be incorporated depends in large measure on the type of facility. Thus laboratories, research facilities, and small educational buildings require a great deal more flexibility than residential, office, and fixed-purpose industrial installations.

As part of the design for flexibility, provision for expansion must be provided as experience has demonstrated that most facilities will grow, both physically and in electrical demand. It must, however, be emphasized that over design is as bad as underdesign, being wasteful of money and resources both initially and in operation.

- b) Reliability


Is determined by two factors, the utility's service and the building's electrical syster:n. The service record of the utility should be studied along with the economic impact of a power outage to determine whether, and to what extent standby power equipment is justified . Emergency equipment, being concerned with the safety of a building's occupants, is determined by national building codes and is largely independent of the electric service arrangements. Beyond the service point, the reliability of power is entirely dependent on the wiring system. Here, too, economic studies must be made to determine the quality of equipment and the amount of redundancy !duplicate equipment) to be installed.

c} Safety

The designer must be constantly alert to such factors as electric hazards, caused by misuse or abuse of equipment or by equipment failure. Also a thorough acquaintance with the size of equipment used will eliminate the oft-encountered physical hazard caused by obstruction of access spaces, passage, closets, and walls with electric equipment. Finally, lighting protection can be subsumed under the heading of safety.

d) Economic Factors

This item is divided into two frequently interrelated items; First Cost and Operating Cost

The first cost depends in large measure on whether the constructor is interested in minimum owning cost. Low-cost equipment generally results in higher energy cost, higher maintenance cost, and shorter life.

The decision is not purely an economic one, inasmuch as the electrical energy cost factor in the operating-cost equation is directly related to energy consumption, with one excep.tion which is the utility's demand charge. Here t!'lere occurs an operating costs. Load leveling equipment permits the electrical distribution system to be sized without consideration of coincident load peaks, thus resulting in smaller equipment, operating more efficiently-near its full-load capacity.

124

![image 396](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile396.png)

- e) Energy Considerations

- 1 . Energy CodtJs end BudgtJts

Buildings constructed with governmental participation will increasingly be subject to energy budget limitations expressed in BTU/square foot/year.

- 2. EntJrgy Control

This item consists largely of providing facilities for metering current flow, voltages, power and energy consumption. These may take the form of built-in metering and/or meter points at selected locations throughout the electrical system, to permit accurate load analysis. Meters both instantaneous. reading and recording types, can provide data on equipment loading, .load patterns. load coincidence, power factor. load voltage, power demand, and energy consumption.

- 3. Ene1gy Conservation TechniqutJs


These can effectively and economically be built into the design rather than being applied to any existing design. Thus, a study of the intended building use pattern may lead to a design that utilizes separate systems for daytime use and for night/weekend use.

Such a design permits shutdown of whole systems rather than operate at very low load with concommitant high losses and low power factor. Also, providing relatively small items such as coffee-vending machines and eleminating coffeepot) outlets, connecting water coolers to time clocks, and the like, are included in this category and at this stage.

- f) Space Allocations

The general impression that electrical equipment is small and easily concealed is accurate only for wire and conduit. Panels, motor control centers, busduct, distribution centers, switchboards•. transformers. and so on can be large, bulky, noisy and highly sensitive to tampering and vandalism. Thus space allocations must be concerned with maintenance ease, ventilation, expandability, centrality (to omit length of runs) limitation of access, and noise, in addition to the basic item of space adequacy.

- g) Special Considerations


These depend on the specialized nature of certain facilities and may include items such as security, central and/or remote controls. interconnection with other facilities, and the like.

###### 2. LOAD ESTIMATING

When initiating the wiring design of a building it is important to be able to estimate the total building load in order to plan such spaces as transformer rooms, chases, .and closets. Such an estimate can be made from the figures given in the table shown here. These figures are average. Where itappearnhat the building will have heavier or lighter loads because of lighting levels or other factors, the figures should be modified accordingly.

###### 125

![image 397](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile397.png)

Electric Load Estimating

I II Ill fV v

VI

Volt-Amperes per Square Foot"

Ten Year Percent Load Growth

Misc. l Air Conditioningt

Type of Occupancy I Lightingc,g Powerd 1 Electric Nonelectric

Auditorium General 1.0-2.5 0 Stage 20-40 0.25

12-20 5-8

20-40

S.-7 I 2.0-3.2

Art gallery 4-6 0.5 Bank 2.5-4.5 2.0 Cafeteria 3-5 0.5 Church I 1.5-3.0 0.5 Computer area i

20-40

5-76-10 I 2.0-3.22.5-4.5

30-50 20-40 10-30

I

5-7 I 2.0-3.2

I 50-200 I

I 3-6 1.5•

5-8

12-20

Department store I

I

Basement i 4-6 1.5

Main floor I 2.5-4.5 1.0

- 5-7 2.0-3.2

-- --- --

- 5-7 2.0-3.2
- 5-8 2.0-J.S


- 3-5 1.5-2.5

- -

6-10 2.5-4.5

- 5-7 2.2-3.2

4-7 1.5-3.2

- -

4-7 1.5-3.2

- 6-10 2.5-4.5






50-100

Upper floor

2-4 0.5

I

Dwelling 0-3000 sq tt 3.0 0.5 (not hotel) 3000-120.000 1 2.0 0.25

50-100

above 120,000 1.0 0.15 Garage (commercial) 0.5 0.15 Hospital 2-3 1.0 Hotel

10-30 40-80

Lobby 6-8 0.5 Rooms (no cooking) 1.0-2.5 0.5

30-60 50-100

Industrial loft building 1.5-2.5 1.0 Laboratories 3-5 5-20 Library 2.5-4.5 0.5 Medical center 2.5-4.5 ,..5 Motel 1.0-2.5 0.5 Office building 2.5-4.0 2.0 Restaurant 1.5-2.5 0.25 School 2-4 1.5 Shops

100-300 30-40

50-80

30-60

40-80

20-40

- 3.5-5.0 1.5-2.2

5-9 2-4

- 4..,.7 1.5-3.2


50-80

Barber & beauty 3-5 1.0 Dress 2-5 0.5 Drug 3.0 0.5 Five and ten 3.0 0.5 Hat, shoe, specialty 3.0 0.5

40-80

- - -
- - -
- - -


Warehouse (storage) 0.25-1.0 0.25 In the above except single dwellings:

10-30

Halls. closets, corridors, 0.5 storage spaces 0.25 -

###### j

'"Figures assume energy-conservation techniQues applied.

figures do not include allowance for future loads.

<The figures given in Article 220 of the NEC are minimum figures for calculation of elec1ric feeder sizes. dThese figures are based on experience and must be applied judiciously.

• This figure does not include the power used by the computer. r Includes loads of air-handling equipment and pumps. 'See Figure 20.3 for luminous efficacy of various systems of illumination.

126

![image 398](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile398.png)

Having established the figures in the individual categories, they should be added together without application of demand or diversity factors in order to obtain the maximum demand load for which the building service equipment must be sized, in the absence of electric load control (load leveling) equipment. At this point, an analysis must be made to determine the feasibility of incorporating such equipment into the facility. Input to this study includes the utility's complete rate of schedule, _including all penalty clauses, a detailed analysis of the building's equipment load patterns, and any external constraints such as maximum loads imposed by power and energy budgets.

Equipment load patterns must be carefully analyzed because they determine a loads "sheddability". Thus for kitchen equipment, load interruption may be undesirable but shifting of cooking time by a half hour is entirely feasible.

The Electrical loads in any Facility can be Categorized as follows:

- a. Lighting
- b. Miscellaneous Power- which includes convenience outlets and small motors
- c. Heating, ventilating, and air-conditioning (HVACl
- d. Plumbing or sanitary equipment
- e. Vertical transportation equipment
- f. Kitchen equipment
- g. Special equipment


- Category (a) Lighting is self explanatory and is shown in the Table of Electric load estimating column II.
- Category (b) is shown in Column til and includes, in addition to receptacles and small meters, such items as small business machines, plug-in heaters, water fountains, and so on.
- Category (c) Column IV includes all loads imposed by the HVAC equipment. Included therefore are fuel pumps, boiler motors, condensate pumps, all heaters, blower motors, exhaust fans, and so forth.

Also included in Column IV for airconditioning loads, is refrigeration compressors. When airconditioning is not anticipated, only heating and ventilating (HV). a rough estimate for this load would be% or 65% of the loads in Column V.

- Category (d) includes all loads associated with the water and Sanitary systems, includ· ing house water pumps air compressors and vacuum pumps, sump pumps and ejectors, well pumps and fire pumps, water heaters and pneumatic tubes, plus such special items as display fountain pumps.

If actual data cannot be used, it is helpful to remember that plumbing loads are relatively small, rarely exceeding 20% of the HVAC load.

- Category (e) Vertical transportation, is also obviously unrelated to square footage and therefore cannot be tabulated in tl'le Table earlier. These loads, including elevators, moving stairs, and dumbwaiters, can be estimated from the data given in the vertical transportation chapters.
- Category (f} Kitchen Equipment, such as dishwashers, is also not included in the Table, though obviously present in all restaurants, in most hospitals, and in some office and religious buildings. The reason for this omission is that the primary power for the major load, the cooking equipment, may be either gas or electric. (When planning kitchen, a kitchen consultant can usually supply an estimate of an electric power ·requirement.
- Category (g) Special Equipment, undet this title is subsumed such items as laboratory equipment, shop loads, display area loads, flood lightings canopy heaters, display window lighting, and so on. This load data must be gathered for individual items of e_quipment and added to the foregoing totals.


###### 127

![image 399](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile399.png)

The following Table gives a Tabulation of service entrance. Size in amperes, based on single- and 3-phase service for typical occupancies. These figures are for quick estimate purposes and should be adjusted after the design is completed.

NOMINAL SERVICE SIZE IN AMPERES

Area in Square Feet

FACILITY

1000 2000

5000

10,000

Single-phase, 120/240v, 3-wire Residence Store (air-conditioned) School Church (air-conditioned)

lOOA lOOA 100A 150A 100A 100A lOOA 150A

150A

150A

3-phase 120/208v, 4-wire Apartmen't house Hospital house Office (air-conditioned) Store (air-conditioned) School

lOOA 200A 400A 400A 100A

150A 400A 600A 600A 200A

100A 100A 100A

![image 400](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile400.png)

3 WIRE. t2J)Y

L_LV--.uO D

###### DO

D O

###### DD

###### tJ

tlo"'R'S

MAIN t:!S'l'RlSI.>nON

f• l

M OP

•FUSESIF SMAlL _j

![image 401](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile401.png)

L__--- - .

OR S:!/'olf'I.J!

###### ELEMENTS Of AWIRING SYSTEM

128

![image 402](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile402.png)

###### 3. SYSTEM VOLTAGE

###### a) 120 v, single-phase, 2-wire. This is also the arrangement of the usual branch cir-cuit.

SWitCH

\ {SINGLE Poi..E. $ 501..10 NUETRAI..)

--,..---0 d\,S)-

4,' LOAD

l.ZOY

Tt> BUJL.DING FANEL

(110

)JUETRAL t.J

LEG

.DeoP NUETAAI-

AWG

![image 403](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile403.png)

This is used for the smallest of facilities such as small residences, out-buildings, and isolated small loads up to 60 kva. load is calculated by multiplying current and voltage. For 60-amp service, which this type service is normally limited to, no more than 50 amp. are usually drawn. Thus

VI = 120 x 50 = 600 va = 6 kva The nominal system voltage is 120v, although it is also referred to as 110 and 115v. For heavier loads, the system normally used is

###### b) 120/240v, single-phase, 3-wire.

![image 404](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile404.png)

A

t

I

I

I

###### ? 8 -

![image 405](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile405.png)

4P.

i

lU>Y 112.0¥

• i 1 -

EM GRCUND

lll>V

![image 406](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile406.png)

A---+--+--------"'-J.-J3 WIRE'

6N--_..._____ SINGLE

IZO V (SINGLE)

129

![image 407](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile407.png)

The code requires that all residences with five or more 2-wire circuits have a minimum of 100 amp. 3-wire service. (see Chapter item on service entrance) Service disconnect for 100-amp. service would be a 100 amp, 2-pole and solid neutral switch, fused at no more than 80% of rating, or 80 amp.

![image 408](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile408.png)

![image 409](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile409.png)

This is usually written 1OOA, 2P & SN, 80 AF. This service is used principally for residences, small stores, and other occupancies where the load does not exceed 80 amp. or 19.2 kva. load calculated thus:

Kva = = 240 x

100080. = 19.2KVA

b) Although it may appear otherwise, the neutral carries no more than full-load curtent. Note that each flhot leg" ot the 3-wire system carries line current. Thus, total loa.d can also be calcufated:

Load Kva = twice load on each line assuming a balanced 80-amp load Total Kva = 2 x 80 amp x 120v

= 2 x 9,600 va = 19,200 va

= 19.2 kva

If load is unbalanced, with say 30 amperes in one line and 50 amperes in the second, total load is-

30 amp 50 amp

120v X 30 + 120 X 50 = 3600 + 600

=9600 va =9.6 kva

Depending on the rating of the servic.e transformer, system voltages can be 120/240, 115/230, or 110/220, although 120/240 is the accepted industry standard loads that are 120v cause a current only in one line. Loads that are 240v, such as a clothes dryer, cause current on'both lines. For example, find the line currents caused by the 3 loads as shown in the figure.

l"fDT LEG A IZOV

|\'2DV| | | |
|---|---|---|---|
| | | | |
| |l| | |


###### HOT LEG

| | |
|---|---|
| |J|


![image 410](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile410.png)

I12.DOW J j4800W j L144-0W 1

130

![image 411](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile411.png)

1200w, 120v iron on line A 1440w, 120v hair dryer on line B 4800w, 240v dryer on lines A and B

We calculate thus:

lA =-v

###### R

Since V = IR

R in ohms

(resistance) Ware watts

and watt W = 12R

(elec. power) I in amperes (current) V in volts

and since W = I IIRl

W =I (v)

(voltage)

###### or I==-w v

![image 412](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile412.png)

1200 = 10 amperes

120

= 12amperes

lAs = 4800240 = 20 amperes

- Total current in A = 20 + 10 = 30 amperes
- Total current in B = 20 + 12 = 32 amperes Total Load = 120V 130} + 120V (32)


= 3600 + 3840 = 7440 w

Load are 1200 + 1440 + 4800 =7440W

·--.

![image 413](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile413.png)

A

NE'I.JTRA\.. LEG

f--z.amp

Note than the neutral carries the difference in current between A and Blegs ( 12-1 0)

c) 120/208v, single-phase, 3-wire

This system is really part of a 3-phase system and is most often found within a building with 3-phase distribution, and is used to serve a small load that does notrequire 3-phase, 4-wire. Calculation is more complex than in (b) above because of the 120° phase displacement.

(see illustration on next page)

###### 131

![image 414](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile414.png)

MJJol. k>OA z. J

'l,. .!1114 SN ( SOUO NSIIJTlll\t..

________

I

PHA.Sl:

I I I

zosFCR.

![image 415](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile415.png)

###### TO

JUlY IIZJ)'I/

J

![image 416](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile416.png)

This arrangement comprises % only of the full 120/208v, (3 phase - 4-wire connection as shown in the next figure). When feeding large faci,lities, a 3-phase, 4-wire system is normally employed.

d) 120/208v 3-phase, 4-wire

This _system is the most widely used 3-phase arrangement and is applicable to all facilities except the very large ones.

![image 417](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile417.png)

In large facilities, lengths of feeders and sizes of loads become so great that a higher voltage is required. In this system, 20v loads such as lighting, small machines, receptacles, and so on, are fed at 120v by connection between each phase log and neutral.

![image 418](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile418.png)

###### c

![image 419](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile419.png)

A

PANELI30X

![image 420](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile420.png)

![image 421](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile421.png)

LOADS SHOWN Schematically for the 120/208v 3-phase, 4-wire. Showing its Flexibility and Wide Application.

Motors larger than Ya hp and all 3-phase loads are fed at 208v by connection between the 3-phase legs. Single-phase, 208v loads such as heaters are accommodated as in (c) above, by connection between 2 phase legs. Such loads !ire often referred to as ''2 pole" loads, alluding to the 2-pole current breakers used to feed them.

Where buildings are large, either horizontally, or vertically, lighting is principally fluorescent, and 120v load does not exceed of the total load, a more economical system of voltages is available. This system is:

e) 277/480v, 3-phase, 4-wire

It utilizes 277v fluorescent lighting, 480v machinery, and small13 to 25 kva) drytype closet-installed transformers to step down from 480 to 120v for supplying receptacles and other 120v loads. This. system is ideally suited to multistory office buildings and large single-level or multilevel industrial buildings. Saving are generated by the smaller feeder and conduit sizes and smaller switchgear, which more than offset the additional cost of step-down transformers for the 120v load.

As an example of the savings pessible with this system, let us consider the wiring required for a 15 kw heater.

at 3 6 208 v:

I -fix208v- 15•000w = 42 amperes

Requiring No. 8 RHW wire (45 a capacity)

at 208v at 480v

I -rax480v- lS,OOOw = 18 amperes

###### 133

![image 422](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile422.png)

![image 423](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile423.png)

![image 424](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile424.png)

![image 425](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile425.png)

![image 426](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile426.png)

SYS1l!M

![image 427](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile427.png)

![image 428](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile428.png)

![image 429](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile429.png)

4-BOV

3¢ MOm£

ZZ7V

###### NORMAL LOAD ARRANGEMENT

(The lighting can be fluorescent or HID) (Mercury, metal-halide, sodium transformers, either single or 3-phase supply 120v for receptacles and 208v for loads requiring that voltage).

f) 2400/4160, 3-phase, 4-wire systems

Are only used in very large commercial buildings or in industrial buildings with machinery requireing only No. 12 AHW wire (20 A capacity). This system is also referred to as 265/460v and 255/440v.

Voltage above 150v to ground is generally avoided in residential branch circuits, but may be used in commercial and industrial facilities.

###### 4. GROUNDING AND GROUND-FAULT PROTECTION

The vast majority of secondary wiring systems are grounded. Some reasons are:

![image 430](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile430.png)

- a. To prevent sustained contact between the low-voltage, Secondary system and the high-voltage primary system in the event of an insulation failure. Such contact could cause a breakdown of the secondary system insulation and severely endanger the system's users.
- b. To prevent single grounds from going unnoticed until a second ground occurs, which will extensively disable the secondary systems.
- c. To permit locating ground faults with ease.
- d. To protect against voltage surges.
- e. To establish a neutral at zero potential for safety and for reference this neutral must:


- 1 . Never be interrupted by switches or other devices.
- 2. Be connected to ground only at one point-the service entrance.
- 3. Be color coded w hite or natural gray for easy recognition.


![image 431](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile431.png)

,

N!I!IJTRAL f\ POLE SEevKJ;PLUSSl:U[)NalnAI.

$«-IP

SCi..ID W1-JIC

(IC1EMWAQ.E

![image 432](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile432.png)

J'

FtlR. 'I'Erot-IG)

![image 433](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile433.png)

COlOR Cot-EO WI'IITE OR

ltC5f I'20 V GIZA Y

WIRING

![image 434](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile434.png)

• 0

NOTE ntAr Nt=UTRAL IS NEVER INn:w.UPTEP

BY f"UgE c-je

t

###### --.-·fc-- :

,....---tCONNECTlOH TO >TRI:E.f SltE IF

'-4suroEP c.Ct.O PIPE

###### TYPICAL SERVICE GROUNDING ARRANGEMENT

An accident fault within an appliance can connect the metal case of the appliance to the line. This may readily occur with such common devices as an electric drill, clothes washer, dryer or food mixer. To eliminate this hazard of " Electric Shock", appliance housing is grounded to a cold water pipe. The plug is 3*wire, two wires, connected to the appliance and the third wire to the housing.

To eliminate the dangerous situation of current, ground fault leak, the (GFCI or GFI) Ground fault circuit interrupter was developed. This device compares, with extreme precision, the current flowing in the hot and neutral legs of a circuit, if there is a difference, it indicates a ground fault and the device trips out.

###### 135

![image 435](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile435.png)

N A B

11

![image 436](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile436.png)

a)C.IRCUIT AARANGa.ENT <5ROUNO WIRE

i---; ;en1 : h----l

g WII?.E MILl'

=_=_:;:;;.........lo@ : =J - .: f ® :

1----...l tr. I I I.-

![image 437](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile437.png)

###### - - - - - - - - - - f- - - - - -- - - -... 1---- - J

GI(EEN Gf?OUND RUN GROI.NP FAlll...T 1$lli!ZN PA.Tli

WITH WIRING r VIA GI<EE'N. GRDUND WIRE

r-- - -- -,

![image 438](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile438.png)

![image 439](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile439.png)

![image 440](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile440.png)

6 REEN GROUN

b) FOR I!Antfl:OOMGt, UX'ATIONS

SWIMMING Pd:>L AHD

.4ReAS TO SZOUND M1WLT

- 5. DESIGN PROCEDURE


The steps in the electrical w iring design of any facility are outlined below. These may in some instances be performed in different order, or two or more steps may be combined.

- a) Make an electrical load estimate based on areas involved building data, and any other pertinent data.
- b) In cooperation with the local electric-utility, decide upon the point of service entrance, type of servic-e run, service voltage, metering location, and building utilization voltage.


cl Determine with the client the usage of all areas, and type and rating of all clientfurnished equipment including their specific electric ratings and flervice connection requirements.

dl Determine from other consultants such as HVAC, plumbing, elevators, kitchen, etc. The exact electrical rating of all the equipment in their designs. This determination will often result after conferences during which the electrical consultant makes valuable recommendations to these other specialists about the comparative characteristics and costs of equipment.

136

![image 441](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile441.png)

- e) Determine the location and estimate the size of all required electric equipment spaces including switchboard rooms, emergency equipment spaces, electric closets, and so forth. Panelboards are normally located in closets but may be located in corridor walls or elsewhere. This work is necessary at this point to enable the architect to reserve these spaces for the electrical equipment.
- f) Design the lighting for the facility. This step is complex and involves a continued interaction between the architect and the lighting designer.
- g) Depending on the type of Facility, it may be necessary to separate the lighting layout from the receptacle and signal device. layout for the sake of clarity of the plans. Once the decision has been made as to how this is to be handled, the lighting fixture Layout can be made.
- h) On the same plan, or on a separate plan, as decided, locate all electrical apparatus including receptacles, switches, motors, and other power consuming apparatus. Underfloor duct and ceiling track systems would be shown at this stage.
- i) On the plans, locate signal apparatus such as phone outlets, speakers, microphones, TV outlets, fire and smoke detectors, and so on.
- j) Circuit all lighting devices, and power equipment to the appropriate panels, and prepare the panel schedules. Included in this step is the separate circuitry for emergency equipment.
- k) Compute panel loads.


I) Prepare the riser diagram. This includes design of distribution panels, switchboards, and service equipments.

m) Compute feeder sizes and all protective equipment ratings. nl Check the preceding work. o) Coordinate the electrical work with the other trades and with the architectural

plans.

###### 6. ELECTRIC SPACES

A minimum of 42 in. ( 1.05ml of clear working space should be maintained in front of panels, switches, and other electrical apparatus.

al Residences

In private residences, the service equipment and'the building panelboard are incorporated into a single unit. The main disconnect is usually installed as the main switch/breaker of the panel. The panel is normally placed in the garage, utility room, or basement, since the building is so rarely large that length of branch circuits exceeds 100ft. (33m) The panel should be placed as close to the load center as practicable, without sacrificing valuable space or making the panel inaccessible.

Frequently a smaller panel can be subfed from the main panel to feed the kitchen and laundry loads. In apartments, panels are normally placed in the kitchen or the corridor immediately adjoining the. kitchen. This location is chosen so that the panel circuit breaker may act as the required disconnecting means for fixed appliance larger than 300 volt-amperes cr 1/8 hp.

see illustration on next page.

###### 137

![image 442](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile442.png)

| | |
|---|---|
| | |


![image 443](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile443.png)

12·SP

BR,A!IICH

m::AKSS

PANtsL

ISOA

Amp MAIN

12 SP S.AANCH 81lfiAI<'.I!IC!.S

"\ - BRANdi

(o)

f"AI'!Irt..- SJ\.IT tll.IS" 1-:lp Iz-SP

![image 444](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile444.png)

S- t.P IWJ!.,.\t<.SRS"1 l>f'Je

(MAX. " JlltAY

'ffifi SE.IZ.YI PISa:>NN5CT'ING l'Ae.MIS)

(C:)

r

I

PAf'E.L.

|1>6A| |
|---|---|
| | |


A GlleAi:ER

IZ- Sf>

J - ZP 9AAN<::H

S'US P!>tNEiL

1- 2.P 5f'Ate

###### ... -:z..p

z J'SIZS

TYPICAL RESIDENTIAL SERVICE ARRANGEMENTS

b) Commercial Spaces

The location of the required panelboards depends on their type and quantity, and availability of space. In the two stories high research building as shown in this figure, lighting panels are recessed into the corridor wall, and the panels are vertically stacked and fed by a single conduit.

![image 445](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile445.png)

4'14' ....._.,....

![image 446](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile446.png)

0

![image 447](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile447.png)

·'-'

.... 50ft

b 0 --

1

s.s.

###### 0

(a)

0 f 10

I' I I I, I I I I I

Lighting Pl.n

138

![image 448](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile448.png)

I. All recopcxles in sui! otticts al 42• a I t to line

- 2. All receptacles in e•er.. ottic:H at 12" a fl to c I
- 3. Sur1-•aceway in labs tn041ntM .tu- att toc I
- 4. Sclecialout.et5:Q.. 20amp. 250v3 wire2pole oll\let(lOt206vIs1\p otntrilul'!)


30 amp. 250 v 3 wire 2 pole 8fO&>nde<l outlet (tor 208 • 6 IUI11) 50 amp. 2So v 4 wire 3 pole grounded outlet (tor 10 np portable M-G set) 20 atnp. 120 v/ 20Mnp. 250 v 3.we 2 polo CJOUnded 011\1«1(for tleotlil!ll SJ>eCil! ..,.)

![image 449](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile449.png)

![image 450](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile450.png)

###### __..._

17\ ,.. ....

D

(b)

![image 451](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile451.png)

If this building were six or more stories high, an electric closet of the type shown below would be advisable to accomodate the panel and riser conduits. Of course, when panels are installed. in finished areas such as corridors, flush mounting is required.

![image 452](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile452.png)

0 0 0

![image 453](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile453.png)

###### •I

![image 454](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile454.png)

139

![image 455](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile455.png)

.........,___

![image 456](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile456.png)

PANEL

###### o o 0oo0

swm:H

I..LJCATED OUTSII:le

INSite, IF t':allSJDE A !<&Y ()PEitAlEP

UNIT IS AJ)YISA$-E

TYPICAL ELECTRIC CLOSETS

To limit the voltage drop on a branch circuit in accordance with the code requirement, panelboards should be located so that no circuit exceeds 100 ft. !33m) to 160ft. {46m) length. If circuits longer than this are unavoidable, No. 10 AWG wire should be used for runs of 33m-46m and No. 8 AWG for longer circuits. These wire sizes apply to 1 6 or 20 amp branch circuits, which are normally wired with No. 12 AWG wire.

Panels supplying large blocks of load 'simultaneously switched, such as auditorium house lights, lobby lights, large single-use office areas, store lighting, and the like, can be constructed with built-in contactors to switch the entire panel, with control at any desired location. These remote-control (RC) switches has already been discussed.

If only part of the panel's circuits are so arranged, a split bus panel is provided, partially contactor controlled. When lighting and appliance panels require more than 42 poles at a single location, a double panel is utilized comprising two paneAs in a single enclosing cabinet with a steel barrier between the two units.

(See illustration of split Bus Panel on next page).

7. ELECTRIC CLOSETS

In the design of a building electric system it is often advantageous and convenient to group the electrical equipment in a small room called an efectric closet. The shape of this space can be varied to fit the architectural and electrical demands but it should provide the following: ·

- a) One or more locking doors.
- b) Vertically stacking, above and below other electric closets and located so as not to block conduits entering or leaving horizontally (Thus locations on outside walls and adjoining shafts, columns, and stairs are poor).
- c) Space free of other utilities such as piping or duct, passing through the closet, either horizontally or vertically.
- d) Sufficient wall space to mount all requisite and future panels, switches transformers, telephone cabinets, and signal equipment.


140

![image 457](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile457.png)

- e) Floor slots or sleeves of sufficient size for aU present and future com;fuit or bus risers.
- f) Sufficient floor space so that an electrician can work comfortably and safely on initial installation and repair.
- g) Adequate illumination and ventilation.


r.------------- -- -.--- --,

![image 458](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile458.png)

0 NCUTFfAL BUS

I

I

FeEt>ER

lj I / 'II

f! . :w-Nf!.L..

41'-'•• A 8 G •''

###### I _0 '

###### I .

###### I .

I I ).

![image 459](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile459.png)

###### I ;

l I

###### .I I )

I

I I

/'..

I

t.\EGHANIGALJ..Y .'

I

eUI•T-IH

HELD "-"NTACTZ>R I )o

###### N - ....-- ---.I .I

- - I l
- -- - . - I


###### I I ,

..

![image 460](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile460.png)

I I

###### I . ,

ST"A,ON•

LODBY ANO

r II

}

###### , .j

GORR.IOOR L!fiHTINe

I I

I I

------------ ------------'-

I I

SPLIT BUS PANEL

Lower Section of panelboard is contactor that is operated in order to accomplish simultaneous control of the lobby and corridor lighting.

###### 8. EQUIPMENT LAYOUT

Wiring devices, principally comprising receptacles and switches, are located as required by the known equipment to be served and by the anticipated area use. All 15 amp and 20 amp. Convenience receptacles must be of the providing type.

Switches for control of lighting or receptacles are normally placed on the strike side of the door. Other devices such as plug-in strip on walls and special purpose receptacles are shown and identified. Signal outlet locations are often noted but generally remain uncircuited on floor plans, a riser being utilized to show interconnections. These include firealarm equipment, telephone and intercom equipment, radio and tv outlets, thermostats, and so on.

141

![image 461](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile461.png)

It is suggested that lighting fixture outlets are placed on one sheet and the receptacles on another. Motors, heaters, and other fixed and permanently wired equipment are shown and identified on the receptacle drawings (called power drawings).

###### 9. APPLICATION OF OVERCURRENT EQUIPMENT

The function of an overcurrent device is to open (interrupt) a circuit when the current rating of the equipment being protected is exceeded. These overcurrent devices are placed in circuits to protect wiring, transformers, lights and all other equipment that can be damaged by excessive current.

###### ..

General Rutes:

- a) Overcurrent devices must be placed on the line or supply side of the equipment being protected.

t t !

WRG>Ne tOiliZEC.T

WAY WAY

- b) Overcurrent devices must be placed in all ungrounded conductors of the protected circuit.


![image 462](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile462.png)

CGT ...,o C.CT NO

.1 .1 2- z

###### 3 .....--. 3 .,.

###### .

![image 463](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile463.png)

5 ,.--...,. s <o

![image 464](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile464.png)

###### 7 7 e

![image 465](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile465.png)

.9 IO ,...--.... IO

N

![image 466](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile466.png)

3- PHASE . 4 - WIRE PANEL

142

![image 467](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile467.png)

c) All equipment should be protected in accordance with its current-carrying capacity.

###### CAPAC.IT'(

80 .11'11)

NO -. AW& T'YflE RHW lNSULAT16N, ASA)IIWS AU.DW.ABLE

Cr:

..,_.-JM

IU m.axtmum 'Z

d) Conductor sizes shall not be reduced in a circuit or te1p, unless the smallest size-wire

is protected by the circuit overcurrent devices.

Main Supply

Taps may be made if smaller conductor is protected by main feeder Protection f, 00 a C/B Protects the No. 2).

100 Amp

No. 2 AHW (115 amp Capacity)

Taps up to 2 5' long are permitted if tap conductor has min. % ampacity of main, and terminates in a single C/B or set of Fuses, which limits the current on the tap to the wire capacity.

'):'

1-

25' (8.00 m) Max

1

45 amp. g Use No.8 AHW, Minimum

% capacity

(40 A Fuse Limits current on 4'> A capacity wire)

![image 468](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile468.png)

40 amp. fuse

![image 469](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile469.png)

Taps up to 10-0 long are permitted provided they have sufficient capacity for the circuits they feed Ex: if the wiring feeds 2-15 amp ccts. It must have 30 amp. capacity and should be No. 10 AWG, AHW or equal.

2-15amp ccts

w No.in 10ConduitAHW

'Z r feeder

Size to protect

Taps of any length may be made if the conductor is protected at the tap point by an appropriately sized overcurrent device.

PERMI55JBL.E TAP

ARRANGEMENT

###### 143

![image 470](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile470.png)

e) Overcurrent devices shall be located so as to be readily accessible, protected from physical damage, away from easily ignited materiaL

###### 10. BRANCH CIRCUIT DESIGN

This refers only to the circuit conductors but in Trade parlance it includes the protective device and the outlets served. Such circuits may be (a) multioutlet general purpose type (b) multioutlet appliance type or (c) single-outlet type intended for a specific piece of equipment. The multioutlet types are limited to 50 amp in capacity, while the singleoutlet type is governed In size only by the requirement of the item being served, and may be 200 or 300 amp. in size. ..

![image 471](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile471.png)

![image 472](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile472.png)

- a) General Purpose branch Circuit Supplies outlets for lighting and appliances including convenience receptacles.
- b) Appliance Branch Circuit. Supplies outlets intended for feeding appliances. Fixed lighting not supplied.

SIZE

FOR ITEM FED

- c) Individual branch circuit, designed to supply a single specific item.


![image 473](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile473.png)

![image 474](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile474.png)

![image 475](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile475.png)

In its simplest form, a branch circuit comprises only two wires. However, multiwire branch circuits carrying 2 or 3-phase wires plus a neutral are also widely used. Generally, each branch circuit should be sized for the load connected to it, plus the load expansion that is expected.

144

![image 476](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile476.png)

Rules to be followed:

- a) In all but the smallest installations, connect lighting, convenience receptacles, and appliances on separate groups of circuits.
- b) General purpose branch circuits should be 20 amp and wired w ith No. 12 AWG Wire. Switch legs may be No. 14 AWG if the lighting loads permit.
- c) Limit the circuit load on 15 amp and 20 amp circuit loads as shown in this Table.


RECOMMENDED BRANCH CIRCUIT LOADS Maximum Continuous

Anticipated 5 to 10 Year- Load Growth

40% or more Expansion

(A) 0 to 30% Expansion (B)

Load (80% of Rating) Volt Volt

Volt Volt Initial Volt Volt Size amperes amperes

Initial

load Amperes Amperes at 120v @ 227v

Load Amperes Amperes

@ 120v @ 277v (Approximate}

Circuit Amperes at 120v at 277v

(Approximate)

8

1150 1520 3600

15A 20A

12 16

1440 1920 4440

9.6 12.8

960 1300 3000

11

A) Loading gives approx. 25% spare capacity.

B) Loading gives approx. 50% spare

capacity. 15 amp cct at 120v:

1 5 amp cct at 120v:

1440-960 = 50%

1440·1150

11 50 = 11 50 = 2 5%

960

20 amp cct at 120 v: 1920-1 520 400

20 amp cct at 120v:

1920-1300 1300

###### =_....;...._.....;__620 = 47%

1520 = 1520 = 26%

1300

###### =

at 277v:

3000

= __1440--=..,_ = 48%

3000 d) Use only grounding type recep'tacles on 15A and 20A branch circuits.

Since lighting and specific devices are circuited according to their nameplate rating, the only circuitry item left to the judgement·of the designer is the number of convenience receptacles per circuit (cct). The NEC specifies that plug outlets (convenience receptacles) be counted, in totaling loads, at 1. 5 amp each unless included in the load for general lighting. Thus following the guidelines stated in the Table below, of 9 and Ramp loading on 15 and 20 amp circuits, respectively, we would have qy the method:

1 5 amp circuit ___!!_ = 6 outlets per cct

1.5

20 amp Circuit. . TI12 = 8 outIets per cct

###### 145

![image 477](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile477.png)

These figures must be used judiciously. The devices to be energized are small, these quantities may be used. Such would be the case in a drafting room where only erasing machines (50va) or a desk lamp (1OOva) would be plugged in. However, for laboratory tables, office machine, or assembly benches, no more than two or three receptacles should be used or a 20 amp. circuit.

Receptacles should be arranged, if at all possible, so that the loss of a single circuit does not deprive an entire area of power. That is for the sake of reliability, circuitry should be alternated to give each space parts of different circuits.

###### ...

BRANCH CIRCUIT REQUIREMENTS BRANCH CIRCUIT SIZE

15 amp 20 amp 30 amp 40 amp so amp Minimun Size Conductors No. 14 (2.0) # 12 (3.5) # 10 (5.5) # 8 (8.0) # 6 (14) Minimun Size Taps No. 14 {2.0) # 14 {2.0) # 14 (2.0) # 12 (3.5) # 12 (3.5) Overcurrent Device Rating 15 amp 20 30 40 50 Lampholders Permitted Any Any Heavy Heavy Heavy

type type duty duty duty

Receptacle Taring Prermitted7 15 amp 15 or 30 40 or 50 amp

20 amp 50

Maximum Load6 15 20 30 40 50

###### NOTES:

- 1. Wiring shall be types RHW, RHH, T, THW, TW, THWN, THHN, XHHN.
- 2. On lS amp circuit, maximum single appliance shall draw 1 2 amp. on 20-amp, circuit maximum single appliance, shall draw 16 amp. If combined with lighting or portable, appliances any fixed appliance, shall not draw more than 75. an1p on a 15 amp circuit, and 10 amp on a 20-amp circuit.
- 3. On a 30-amp circuit, maximum single appliance draw shall be 24 amp.
- 4 . Heavy-duty lampholders are units rated not less than 750w.
- 5. 30, 40 and 50 amp circuits shall not be used for fixed lighting in residences.
- 6. When loads are connected long periods, actual load shall not exceed 80% <>f the branch circuit rating. Conversely, continuous type loads shall be figures at 125% of actual load calculations.
- 7. A single receptacle on an individual branch circuit shall have a rating not less than the circuit, for example 15 amps on a 15-amp circuit, etc. 15-amp receptacles on 20-amp circuit shall not supply a load greater than 12 amp for appliances. 20 amp receptacles on 20 amp circuit shall be limited to a 16-amp load.


###### 11. ALTERNATIVE WIRING TECHNIQUES

The usual wiring system·is a radial or ''Tree" type system in which conductors of progressively smaller size emanate radially from distribution points. These distribution

146

![image 478](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile478.png)

points are the switchboards and panelboards throughout the system. which provide overcurrent protection for each of these radiats. Note that at each step, power is tapped off in a smaller " package" and in accordance with the principles of overcurrent protection an appropriately sized protective device is placed at the point of tap.

CONVENTIONAL RADIAL WIRING SYSTEM (branch circuits radiate from the panel to the loads and are protected at the panel by the the panel circuit breakers) The panel itself is protected by a main C/8.

LOAP I TEM S

TT

c.JB IN SWITaieoAf<!D tAAJN c/8

C/8 MOONTED IN

IN THIS ARRANGEMENT, THE HEAVY SWITCHBOARD FEEDER is tapped at each load, thus eliminating a concentrated panelboard and almost all branch circuit wiring). The purpose of this second arrangement is to eliminate the branch circuit wiring by placing the protective device at the load.

###### 147

![image 479](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile479.png)

Such an arrangefl'!ent is shown below. The advantage of this system, in addition to the advantages inherent in a surface raceway wiring system, is that by eliminating branch circuit wiring, installation costs are reduced, voltage drop and energy losses in branch circuit conductors are negligible, and loads are individually protected.

To

Unit heater ceiling

II

II

11 II

Lightin!) SWI!CheS

200amp

,.- I m;11n

_.. 1I II' disconnecl

1

###### . I

###### .lI

III .

)

Power hand. tool ori separate

###### I

breakers

Ma1n feeder

in concrete

slab

Typical room layout using the feeder tapping wiring technique. The room feeder is tapped from the main feeder and protected by the 200 amp main disconnect that is either a circuit breaker or a fused switch. Beyond this point, room feeder is run in surface raceway and is tapped at each device with a circuit breaker, which feeds an individual outlet. Overhead loads- such as the heater (shown} and lighting (not shown)-are fed from raceway circuit breakers.

###### 12. BRANCH CIRCUIT DESIGN GUIDELINES-RESIDENTIAL

a) The NEC requires for residences sufficient circuitry to supply a load of 3 W/sq.ft. in the building, (30 w/sq.m.) excluding unfinished spaces such as porches. garages, and basements. This requirement of 3 W/sq.ft. works out to 800 sq. ft. per 20-amp circuit (2400W) or 600 sq.ft. per 15amp circuit (1800W}. 80 sq.m per 20-amp circuit (2400W) or 60 sq.m per 15 amp circuit {1800W).

148

![image 480](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile480.png)

w.. vJ I= --ampw

###### v

W = 20 (120) = 2400 watts = 15 (120) = 1800 watts

Good practice, however dictates a load of not more than 1600w for a 20-amp circuit or 1200w for a 15-amp circuit. This gives 15-amp circuit, 1 200w max. 400 sq.ft. max.

(40 sq.m.)

20-amp circuit, 1600w max. 530 sq.ft. max.

(53 sq.m.)

bl The NEC requires a minimum of two 20-amp appliance branch circuits. To feed all the small appliance outlets in the kitchen, pantry, dining room, and family room, and only these outlets. Furthermore, all kitchen outlets must be fed from at least two of these circuits.

![image 481](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile481.png)

These receptacles should be circuited with preferably two, but no more than four, such outlets on a 20-amp. circuit, and the circuits should be arranged so that the kitchen has part of at least two circuits feeding its outlets.

![image 482](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile482.png)

###### 149

![image 483](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile483.png)

c) Additional circuits similar to appliance circuits should be furnished to supply one outlet in each bedroom of a house that is not centrally air-conditioned. Such outlets are intended for window air conditioners.

![image 484](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile484.png)

###### .for Ac.

- d) The NEC requires that at least one 20-amp. circuit supply the laundry outlets. This requirement satisfies good practice. If an electric clothes dryer is anticipated an individual branch circuit should be supplied to serve this load, via a heavy-duty receptacle.

.LAUNDRY

OUTLET

- e) Lay out convenience receptacles so that no point on a wall is more than 6 ft. from an outlet. Use 20 amp. grounding-type receptacles only. Do not combine receptacles and switches into a single outlet except where convenience of use dictates high mounting of receptacles, as above counter spaces.


![image 485](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile485.png)

![image 486](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile486.png)

![image 487](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile487.png)

![image 488](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile488.png)

150

![image 489](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile489.png)

cs f) Circuit the lighting and receptacles so that each room has parts of at least two circuits. This includes Basement and garages.

![image 490](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile490.png)

g} Avoid placing all the lighting in a building on a single circuit.

![image 491](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile491.png)

- h) Supply at least one receptacle in the bathroom and one outside the house. Both must be GFCI type as (Ground Fault Circuit Interrupter). An additional conveuience is switch control of the outside receptacle from inside the house
- i) In rooms without overhead lights, provide switch control for one-half of a strategically located receptacle that is intended to supply a lamp.


![image 492](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile492.png)

###### HDT

![image 493](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile493.png)

![image 494](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile494.png)

![image 495](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile495.png)

WALL SWITCH

Safe way since the receptacle is mounted w ith the grounding pole at the top

###### 151

![image 496](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile496.png)

j} Provide switch control for closet lights. Pull chains we a nuisance (cheaper). . k) In bedrooms supply two duplex outlets at each side of the bed location to accomodate electric blanket, clocks, radios, lamps and other such appliances.

![image 497](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile497.png)

![image 498](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile498.png)

I) Since receptacles are counted as part of general lighting and no additional load is included for them, no limit is placed on the number of receptacle outlets that may be wired to a circuit.

For good practice they should be limited to 6 receptacles on a 1 5-amp circuit and 8 on a 20 -amp circuit.

![image 499](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile499.png)

###### IS amp

C-7 Zi>.amp

m) Kitchens should have a duplex appliance outlet every 36 in. (0.90m) of counter space, but no less than two in addition to the normal wall outlets.

![image 500](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile500.png)

152

![image 501](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile501.png)

![image 502](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile502.png)

n) A disconnecting meahs readily accessible, must be provided for etectric ranges, cook tops and ovens. It is better practice to utilize a small kitchen panel recessed into a corner wall to control the large kitchen appliances and to provide completely safe, accessible disconnecting means.

- o) Perimeter lighting, inside switch controlled, can do much to lessen vandalism and discourage prowlers, in addition to illuminating the house of night.

.----------¥:______________--;;r

I

I

1I I

- I
- II


\1It

1\II

I \

I. \

l-?-

1

I

I

- p) A tabulation of residential electrical equipment. including recommended circuits and receptacles is shown in the Table at the next page. A complete residential wiring system is also shown for a small house.


![image 503](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile503.png)

![image 504](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile504.png)

###### 153

![image 505](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile505.png)

LivingAreas.......

tothe•Heavydutyap;:>liances regularly usedatonelocation shouldhavea separatecircuit.Onlyonesuchunilshouldattached'tlsinglecircuitatsamebe time.

- •Appliancetypes:(F)Fixed;(S)Stationary;(P)Portable. #1030ASOA'Numberofwiresdoesnotincludeequipmentgro•Jndingwires. Groundwireis#12AWGfor20AcircUitandAWGlorandcircuits.
- •Equipmentgroundis providedineachreceptac!G. aNEC422.discussionoldisconnectrequirements. seeArticle•For


Atticfan(F)

furnace Fixedbath-

roomhealer

Heatingplant. i.e., forced-air

Centralair conditioner

Sumppump

Fixed lighting

Airconditioner

Airconditioner

###### -------------------------------------------------

Portable lighting

Workshop(P)1500 Portable(P)1300

heater

Television

thp

hp

-----------------·

(F)

(F)

(F)

(F)

(F)

(F)

(P)

(F)

(S)

1500

5000

2400

1200

1200

1200

300

600

300

300

Connectthroughdisconnectswitch.111512303#1220Aor 30A

3#10115123040A

2#1220A115

#12220A115

2#1220A115

1152#1220A

115

115

115

115

115 115

2or#1220A 30A

1 or2#1220Amore

21#1220Aormore

ormore2#1220A

beserv-2#1220A1,5-20AShouldnotconnectedtocircuit

--"#21220A1 ormore5-20ASeparatecircuitsrecommended.

FixedUlllltlss

5-20Aor1more

5-20Aormore

1

1

1

5-20R

5-20A

5-20A

Directconnected.

Connectviathermalelement1 pole switch.

SomeDirectconnected.localcodes requireseparatecire\Jit.

ingappliances.

throughConnectdisconnectswitch.

ingheavy-dutyloads. Shouldnotbeconnectedtocircuitserv-

Useof1polethermaldisconnectrecommended.

Separatecircuitrecommended.

---------------------

![image 506](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile506.png)

![image 507](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile507.png)

![image 508](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile508.png)

B.R. fl

![image 509](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile509.png)

###### LIVING ROOM

K

&ASIC HO\JSE -FIRST FLOOR ELECTRIC PLAI'i; EOUII'MEI<lT ANO Oi:VICE LAYOVT

(o)

- 1. Swirch and outlet for t:ld\turt ten, s-,..,Stch WRfl mld. above lJnk btkk.$1)11111h. Outltt With b'1nk (0\.ot!r mounted idjaceont to t-.n .....u OCM"nKl;. bt ornitt-cl if fan is WPOtted with ln1-or•1 h'lilC'h.
- 2. Oi-Ulwasher tt«<tiiC't wall m,Cf, behet\d unH, 6" AFF.
- 3. A¥tqt and 0¥1'0 ourltf boxes w-alt mcd.• 35- AFF. F'-ldblt "O,I"teCtion lD unefl.


![image 510](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile510.png)

Symbol Lost

See Fog. l7.16d

• . Surbe. outlet boJIIft to bt lly,lh

mounted w'th 11uill OOYtt,. suhaOI• for

e»tntif1g or Oth•r wall

S. hL of tog c/b IO be 78" Aff.

8. WirH'II 'lh.own a-s run «•PQtoed indic.ltn

of finished ce•hn; in t.nem.nt

..._•. All BX to c. run through framtng

members.. Att.chmttlt <:eiling io i"'ts

not prr"'in<ld.

- 7. 10 2-Tvof G ceiling mounted at )13 potnrs.
- 8. Connect to 1-Type G f1xturt itt 11 'ent•r.


e. ConnKt to shtn-down nritl;ft 11 U)P

of Boiler controt wmng bv otherl.

S.. Nole 10.

tO. 8oi1t f' safety d•"Onoect. Ptov•de

RED w•ll plart. Clt•rlv ""'kod ""BOILER ON-OH··

BASIC 1<0\JSE PLAN - IIASlMEt(T ELECTRIC PLAN; EOUIPMENT AND DEVICE I.AY()VT

(b)

ELECTRICAL PLAN OF A SMALL HOUSE. OEVICES ARE SHOWN ON MAIN FLOOR AND BASEMENT PLANS

###### 155

![image 511](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile511.png)

LIGHTING f'lXTUI'E SCHEDULE DESCRIPTION MANUFACTURER REMARKS

'f'rpE

48" L X 12" W X 4" DEEP ·NOMINAL, 2 LAMP/FLUOR€5- 8RifE-LITE CO. DEPTH MAXIMUM CENT, ...CRVI.IC LENS. f 40 WW/l.AMPS. CAT. #2140/KfF SURI'...CE MTD. OR EQUAL

- A
- B


24" L. t LAMP 20W FLUOR. FIXTURE, WI'AP-AROUNO BRITE-LITE CO. MAX. MTG. HT. Wl-11TE DIFFUSER. WITH SINGLE-SWITCHED RECEPTACLE. CAT. #l1201BFF 78'" TO'(; MOUNT ABOVE MEDICINE CABINET. OR EQUAL

HOMELAMP CO. 3-75W MAX., 8UI LT-I N 3-POSITION SWITCH. .CAT. #3/75/DRP

ADJUSTABLE HEIGHT PENDANT INCANDESCENT,

c

OR EQUAL

.£...

H)" 0. DRUM- TYPE FIXTURE, WHITE GLASS DIFFUSER. BRITEI.ITE CO. 6"' MAX. DEPTH. CENTER LOCK-IJP, 2-$lW INCAND. MAX., SURF. MTD. CAT. #2/60/HF

D

OR EQUAL

12" D. ORUM FIXTURE. CONCEALED HINGE ON OPAL DENMARK LIGHTING NO SUBSTITUTION GLASS DIFFUSER FOR RELAMPING WITHOUT GLASS SPECIAL UNIT WILL BE ACCEPTED. REMOVAL. 2- 75W INCAND. MAX. SURFACE MTD. m..a21

- F
- G
- H
- I(


PORCELAIN LAMPHOLDER, PULL CHAIN WITH WIRE GUARD, IOOW. INCAND. SURf. MTD.

SAME AS TYPE G. EXCEPT W/0 GUARD. OECORATIVf OUTDOOR LANTERN, MAX. ISOW INCAND.. TO BE CHOSEN 8Y WALL MTD. 114" AFF TO '-· OWNER UTILITY OVTOOOR LIGHT, ANODIZED M.UMINUM BODY UTIL-LITE CO. IF VANDALISM IS AND CYLINDRICAL OPAL GLASS DIFFUSER. 1-IOOW CAT. #11100/IIP OF CONCERN, SUBST. INCAND. MAX. AFF TO <t_. OR EQUAL PL-'STK: DIFFUSER.

L

(c}

SYMBOLS AHO

BX CABLES RUN CONCEALED; TICS INOI<;ATE. NUMBER OF CONDUCTORS EXCLUDING GROUND WIRES. 2 112 + BARE GROUND, UON

DUPLEX CONVENIENCE RECEPTACLES, ISA, 2P,

t25V, GROUNDING. WIINTI:GfiiAL GFC) AND GASKETEO W.P. SELF-cLOSING COVER. SINGLE I'ECI!PTACLE. 20A, 2,, lW, GNO'G.. NEMA 5-201'1. SINGLE RECEf'TACL£, JOA. 1251250V. 3 POLE--4 WIRE GROUNDING NEMA 14-36R; {NOTE 11 SINGLE POLE SWITCH. 15 A, 12'5 V, It SO'' AFf, UON . CONTROLLING OUTLETfSI

SAME AS ABOVE EXCEPT RUN EXPOSED.

- --<1 WIRING RUlli TURNING DOWN; WIRING

TURNING UP

HOME RUN TO PANEL; ARROWS AND NUMERALS IDENTIFY CIRCUITS; TICS

INDICATE WIRING- AS NOTED ABOVE. OUTLET BOX AND FINAL CONNECTION TO EQUIPMENT WITH FLEXIBLE CONDUIT (OR BXI. OUTLET WITH SECTION OF SURFACE RACEWAY, 2 WiRE, SINGLE CIACUlT, AHO SE"ARATE GFIEEN GND. ISA. 2f>, l WIRE, AECEI"T...CLES ON 12'' CENTERS. CLG.' OUTLET WITH INCANDESCENT LTG. FllC'I'UfiE D, SWITCK CONTROL - 'a'. WALL OUTL.ET WllliCANO. FIXT. 'H', M.HT.

![image 512](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile512.png)

SWITCH, 3 WAY, 15A, 125V, <; !0'' AFF, UON, CONTROLLING OUTlet!; ·a·.

![image 513](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile513.png)

MANUAL TIMER SWITCH. 1 SET 15 /UAP N.O. CONTACTS.

OUTL.ET BOX MTO. SWITCH AND DIMMER. INCAND. LOAD ONLY, 1100 WATTS MAXIMUM.

A.FF.

FLUSH MTO. f'AHEL.o.t.ftO;

SHOWN.

A,.F

ABOVE FINISHED FLOOR MOUNTING HEIGHT THERMOSTAT UNLESS OTHERWISE NOTED GROOHO FAULT CIRCUIT INTERRUPTER

![image 514](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile514.png)

CI.G. OUTLET WIFLUOR. FIXT. 'A'.

MHT T

OUTLET WfFLUOR. FllC'I'. '8'. M.HT. SHOWN. JUNCTION lOX DUPLEX CONVENIENCE RECEPTACLE. 15A, 2P, JW. t25V. GROUNDING, WALL MTD., VERTICAL, £ 12'' AFF NEMA

UON GFCI

WEATHER-4'ROOF MORMA.lLY ClnN

WP

NO

NOTE 1. CONTRACTOR l'O $UPI't.V MATCWING CN.

15 R.

![image 515](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile515.png)

###### IASIC HOUSE - 8-"SEME"'T

CIACVtTlD ElECTRIC PlAH.

###### m

157

![image 516](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile516.png)

Load, Circuit and Receptacle Chart for Residential Electrical Equipment.

NEMA Typical Circuit Outlets Devicec and Connected Breaker on Configuration Appliance Type Volt:Amperes Volts Wiresb or Fuse Circuit See Fig. 16.41 Remarks

.Kitchen

Range IF) 12,000 115/230 316 60A 14·60R Use of more than one outlet is not re-

commanded.. .

May be direct con(built in}

Oven

4,500 115/230 3110 30A 14-30R

IF)

nectad. Range top !Fl 6,000 115,1230 3 110 30A 14-JOR May be direct connected. Dishwasher (F) 1,200 1,6 1 112 20A 5- 20R May be direct connected.

Range top IFI 3,300. 115/230 3 #12 20A 14-30R May be direct con-

nected. Waste

May be direct condisposer neeted

(F) 300 115 2 112 20A 5-20R

Broiler (Pl. 1,500 115 2 #12 20A 1 or mora 6-20R See note e. Fryer (PI 1,300 115 1 #12 20A 1 or more 5-20R See note a. Coffemeker !PI 1,000 115 2 #12 1 or more 6-20R See note e. Refrigerator lSI 300 , 1 5 2 112 20A 1 or more 5-20R Separate circuit

serving only refrigerator and freezer is recommended.

Freezer !Sl 350 115 2 112 20A 1 or more 6-20R Separate circuit serving only refrigerator and freezer is recommended.

Laundry

Washing lSI 1,200 115 2 112 20A 1 or more 5-20R Groooding-type Machine receptacle on cir-

cuit is reQuired.

Dryer !Sl 5,000 11 5/230 3 110 30 14-30R Appliance may be directly connected-must be grounded.

Hend iron; (PI 1,650 115 2 112 20A 1 or more 6-20R

Ironer Water

IFI 2 110 May be direct conHeater

4,500 116/230 30A

nected.

![image 517](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile517.png)

###### HOUSE WIRING SYMBOLS

SIGNAL SYSTEM

t!J PUSH BUTTON [)J BELL

FEEDER BRANCH CIRCUIT-CEILING & WALL BRANCH CIRCUIT-FLOOR 3 & 4 WIRES CIRCUIT NO. MARK INDICATES 2 WIRES

0 BUZZER

+-CROSSING WIRES

... 1;11

CHIME <>-ANNUNCIATOR

CONNECTED WIRES

SWITCHES

- S1 SINGLE-POLE SWITCH
- S2 DOUBLE-POLE SWITCH


-(>- LIGHTING OUTLET CEILING

RECESSED CEILING OUTLET LA\ DASHES INDICATE SHAPE LY... OF FIXTURE

S4 THREE-WAY SWITCH Scs CIRCUIT-BREAKER

.t--¢- LIGHTING OUTLETWALL

$wp WEATHERPROOf SWITCH SWCB WEATHERPROOf

FLUORESCENT LAMP (9 LAMP HOLDER

C4s LAMP HOLDER WITH PULLSWITCH

CIRCUIT BREAKER t:;2:J DISCONNECT SWITCH

@ CLOCK OUTLET @ DROP CORD OUTLET

- -® FAN OUTLET fmD RADIO OUTLET 0 FLOOR OUTLET

DUPLEX CONVENIENCE OUTLET

- -=0' CONVENIENCEOUTLET-SPLITWIRED


MISCELLANEOUS

- LIGHTING PANEL POWER PANEL FUSE WAIT-HOUR METER TRANSFORMER

![image 518](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile518.png)

=@:..., WEATHERPROOF OUTLET OUTLET AND SWITCH RANGE OUTLET SPECIAL PURPOSE OUTLET

0 JUNCTION BOX

'e' IIndicated Function on Plan}

• GROUND

... REFRIGERATOR OUTLET

###### 159

![image 519](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile519.png)

,ANEL SCHiOUt.£ FOR I ASIC HOUSE

CIRC.

DESCRIPTION LOAD CIAQJIT 8REAAERS OESCRIPTIOIII LOAD C!RC. NO. V4. VA. NO.

J(j• 1 - OUT$1DIE, IATM ..0 JR 1 1 6R 2 3 LTG - IOUUIOI

LTG l i(IT. 010·· "'· • • 8"20

20 20 OUTLETS - LR. &. OR. + EXH. FAN

.CR ). OUTLETS- SR.I&2 6R 4 s 1500 5 • """LIANCE OUTtETS - KIT., OR. - 6 7 APPLIANCE OUTLETS- KITCHEN, LR. - 1 • OUTLETS- 8ATH, 8R'o. - 8 fl LAUNDRY OUTLET - BSMT. -

LA•."':l.l.Ut.•2.UMT.+. 935

OUTLETS - 8Sio!T. - 10 11 HOT WATER BOILER 1300

' 10

11 . SPARE 12

1

13 30A 1l •• JOA

ELECTRIC CLOTiiES DRYER RA!'«iE 14

21' IS •• 2 P

IS SI'ACEFOR2-1P - u ,. JOA OVEN -- { 16

OR t-2P - 1110 2P

.PANEL OATA MAINS, GNO. 8US: 150A loiNS., OOA GHO. SUS VOLTAGE 120/240 I Pli.

150/100 BRANCH C/9 INT. CAP. 5000 AMP. MOUNTING REMARKS: FRONT SUITABLE FOR PAINT ING

i6J

Average Voii-Amper. Ratings lor Reslclenflal Appliance• WATTS

|Item Volt-Amperes|Item Volt-Amperes|
|---|---|
|Air conditioners (room)<br><br>880<br><br>i ton 1200|Heating pad 60 Heater up to 1650 Ice cream freezer 115|


A

1 ton 1540 Iron 1320 Blanket 175 Knife sharpener -so Blender 275 Odorizer 11 Bottle warmer «O Power tools up to 1000 Casserole 510 Projector up to 1000 Clock 2 Radio 30 Corn popper 440 Recorder 95 Dehumidifier 185 Record ptayer 50 Door chime 15 Roaster 1320 Egg cooker- 4-w s·andwich grill 960 Fans Sewing machine 75

Floor cif'culator 120 SBNing tray 600 Atti<: 3-15 Shaver 11 Kitchen exhaust 75 Sunlamp 275 Portable 50 Tea kenle 550

Floor polisher .475 Toaster 1130 Food warmer 310 Trivet 50 Frying pan 1085 Vacuum cleaners

Food mixer 130 Bag type 340 Hair dryer 415 Canister type 725 Heating equipment Tank type 555

Warm air furnace fan 320 Hand type 310

011 burner 230 Vaporizet" 385

Humidifier 185 Waffle baJGer 960 Heat lamp 250

All theM items utillze a- 5-20R receptacle.

###### 160

![image 520](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile520.png)

###### 13. LOAD TABULATION

While circuiting the loads, a panel schedule is drawn up which lists the circuit numbers. load description and wattage (actually volt-amperes) and the current rating and number of poles of the circuit-protective device feeding each circuit. Spare circuits are included to the extent that the designer considers them necessary and consonant with economy, but normally no less than 20% of the number of active circuits. Finally, spaces are left for future circuit breakers, in approximately the same quantity as the number of spare circuits but always to rounci off the total number of circuits.

Panels are normally manufactured with an even number of poles. Thus for a 21 pole panel with spares, designer would probably require 3 spaces to give a 24-circuit box.

..

' .

![image 521](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile521.png)

207

205

20'

16'

typeG

All type f, 150w

lOOw

###### •

- a) Here alternative methods of circuiting are shown in a). Room 205 shows the actual junction box location, with flexible connections 'to the box at each fixture. Room 207 shows circuit numbers and switch, designations only; the placement of junction boxes is understood, and conduit runs are omitted for clarity, and because they most often are not representative of actual installation. From 209 shows an outlet box at each fixture, with schematic conduit connections. All these systems are in common use.

- ...,

" ---

)!1;-Cl

I

1 Exec. office

11 __ n

.._'-Q;-_-f/11"

- b) Typical circuiting of several rooms in an office-lab building. Lighting and power {receptacles are shown on separate plans Ia) amd (b) to avoid crowing. Lighting in offices is recessed; lighting in labs is surface mounted for flexibility. Note the double circuiting of the Type 0 receptacles.


![image 522](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile522.png)

(1>1

161

![image 523](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile523.png)

ELECT. PANEL- LP -1 120j208 vJs*

l.OAO IN WATTS BRANCH CARCUIT

S£RVES ..... .8 •c Pales Frame Trip

"""

I l.iqhtino !OSO I 50 20

- 2 Liohtino /OSO
- 3 Liahtina 1450
- 4 .l.i_qjlting IOSO
- 5 Lighting 1100
- 6 Liqhtinq 1200
- 7 Liohtina 800
- 8 Liqhtinq 1100
- 9 Liah!ifl(l - Corridor 700
- 10 Liqhting JOSO
- 11 liqhtinq 1000
- 12 liqilting
- 13 Recepto ck:s S@t.S omp 900


. 14 Reaptacfe - Corridor (sinqle pole) 900

- 15 Receptacle 900
- 16 Receptacle 900
- 17 .Span: 1200
- 18 1200
- 19 1200
- 20 \. Receptacle -Corridor 1 1000 1 2 !J 2•pole portion) /000 I}
- 21 i 1200 2 y
- 22 l 1200


0!3-26 Spaces on ly I 50

Phase totals 8260 8 250 7901)

###### .

Panel tota l 24 350

MaY._¢_current 70crma

25% spore catJOcitY ...., 20. i{FuhJre lcadsl

70tal f 90 OnlLS

Main b<uket 2?5A 3 (}.Qlt1

Trip IOOA

Feeaersi:e -:1.:.*2

Schedulefor lighting panel LP-1.

Note in Room 207, there are 5 fluorescent No. @ 15.Qw = 750w and 2 @ 150w·=

300w totals 1050w No. 1.

Here, in No. 1 3 5 x 1.5 amp == 7.5 amp (I)

I == - w W == l (v)

v (see page 12)

W == 7.5 (120v) == 900 watts

162

![image 524](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile524.png)

'"" 8,200 watts

1= 8•200 =69 or 70amp each (more or less equal}

120 . In calculating panel loads, the following rules apply

- a) Each specific appliance, device, lighting fixture, or other load is taken at its nameplate rating, except certain kitchen and laundry appliances for which the NEC allows a demand factor.
- b) Each convenience outlet, other than residential spaces is counted as 1.5 amp. (180w)
- c) Loads for special areas and devices such as show window liQhting, heavy-duty lampholders and multi-outlet assemblies are taken at the figures given in NEC article 220.
- d) Spare circuits are figured at approximately the same load as the average active circuits ( 1200 to 1SOw)
- e) Spaces are not added into the load.


NOTE in the Schedule for lighting Panel LP-1that 2-pole loads (208 single-phase) appear in two columns. Similarity, 3-phase loads would appear in three columns. Also note that the phase loads are not equal. It is the responsibility of the designer to circuit the loads so that the phases are as closely balanced in load as possible. If this is not done, one phase will carry considerably more current than the others. Since the panel feeder must be sized for the maximum phase current this may lead to an oversized feeder and therefore a waste of money:

Having tabulated and balanced the loads and totaled them by phase, the maximum current is calculated. A portion of the spare capacity available in the branch circuits is added to the above total, as the basis for the calculation of the feeder load. (something bet· ween 25% to 50%).

###### 14. PANEL LOAD CALCULATION

Assume a single floor of an office building 100ft. x 200ft. (32 x 64m). Assume also that 15% of the area is corridor and storage. Calculate the required number of panels, circuits and feeder size. Assume a good grade speculative construction venture, utilizing code minima, consistent with good practice.

Solution: OfficeSpace = 85% of 20,000 sq.ft.

= 17,000 sq.ft. Corridor and Sto.rage

= 15% of20,000 sq.ft.

.,. 3000 sq.ft.

17,000 sq.ft.@ 5 w./sq.ft. = 85,000 (1700 sq.m.) (@50 w/sq.m.) = 85 kw

Storage:

3000sq.ft.@ 0.5 w/sq.ft. = 1,500watt 300 sq. m.@ 5 w/sq. m. = 1500w = 1.5 kw

Total Load = 86.5 kw

Minimum ·Feeder capacity 100% + 25% = 1.25 125 x 86.5 = 108.125 kw

![image 525](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile525.png)

Looking at the Table of Recommended Branch Circuit load. Column B, we utilize aninitial branch circuit loading of 1300w per cct, since the building is of good grade office construction, and we anticipate 40 to 80% expansion.

Number of cct = 86·5 = 68

1300

RECOMMENDED BRANCH CIRCUIT..LOADS

Maximum Continuous Anticipated 5 to 10 Year Load Growth

(B) 40% or more Load (00% of Rating) (A) 0 to 30% Expansion Expansion

Volt Volt Initial Volt Volt Initial Volt Volt amperes amperes load Amperes Amperes Load Amperes Amperes Amperes at 120v at 2nv at 120v @227v @ 120v @ 277v

Size Circuit

(Approximate) (Approximate)

12 1440 9.6 1150 8 960 16 1920 4440 12.8 1520 3600 11 1300 3000

15A 20A

Because of the size of the building, three panels are required to keep branch circuits .below 100ft. in length in practice, additional circuits are provided for receptacles and

spares.

Receptacles:

10 receptacles

First at 400 sq.ft. next 16,600

@ 110 sq.ft. per

151 receptacles 161 receptacles

circuited at 6o per 20A cct

1 = 27 ccts. Lighting plus receptacles 68 + 27 = 95 ccts

1

No. of ccts = 1

:

20 Total ) .1 5 ccts

each panel would then have 115/3 or 38 circuits plus 4 spaces, for a maximum 42 poles.

![image 526](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile526.png)

![image 527](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile527.png)

![image 528](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile528.png)

###### 164

![image 529](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile529.png)

Thus with initially three (3) panel locations, we proceed to circuit the lighting and receptacles according to the actual tenant requirement in this case use 108 kw. as solved.

Assuming even distribution of load, and actual load greater than minimum

Panel load: 38 cct' 1300w = 49.5 kw

25% future =----12.5 Feeder load = 62 kw

Use 4# 2/0 THW, 2 Y2" in c (in conduit)

The feeder current is calculated in terms of the panel kvathus... .

kva

I = 0.360 amps

Thus above feeder current is

I= 62 kw = 172 amps

0.360

###### CURRENT AND WATTAGE RELATIONSHIPS

LOADS 120V 120/240/ 120/208V 120/208V 277/480V znv

(wott.s) sinqle phase S.P. 3-w:re 3-P 3-P 3-P S-P

r---

100 0.83 0.41 - - - ! 0.36

###### -

200 1.60 0.80 - - - 0.72 500 4.20 2.10 - - - 1.80

|1,000|8.30|4.20|4.80|2.77|1.20|3.60|
|---|---|---|---|---|---|---|
|2,000|16.60|8.30|9.60|5.50|2.40|7.20|
|5,000|41.70|20.80|24.0|13.90|6.00|18.00|
|10,000|83.70|41.60|48.0.|27.70|12.00|36.00|


20,000 - - 9G.O 55.60 24.00 72.00

###### -

50,000 - - 24000 139.00 60.00 180.00

..- .....................

100,00( - - 480.00 271.00 120.00 362.00

![image 530](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile530.png)

###### OR l -ffi;_w 1 w

![image 531](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile531.png)

###### SIZES MAXIMUM NUMBER OF CONDUCTORS IN TRADE SIZES OF CONDUIT

Metric English 117 . 314" 1" 1 1/4" 1112" 2" 2112" 3" 3112" 4"

###### AWG TW THW TW THW TW THW TW THW TW THW TW THW TW THW TW THW TW THW TW THW

###### mm

2

###### MCM

- 2.0 14 9 6 15 10 25 16 44 29 60 40 99 65 142 93 . 143 . 192 - -
- 3.5 12 7 4 12 8 19 13 35 24 47 32 78 S3 111 ·76 171 117 . 157 - 5.5 10 5 4 D 6 15 11 26 19 36 26 60 43 85 61 131 95 176 127 - 163


8 8 2 1 4 3 7 5 12 10 17 13 28 22 40 32 62 49 84 66 108 85

14 6 1 2 4 7 10 16 23 36 48 62

22 4 1 1 3 5 7 12 17 27 36 47

30 2 1 1 2 4 5 9 13 20 27 34

38 •1 - 1 1 3 4 6 9 14 19 25 50 0 1 1 2 3 s 8 12 16 21 60 00 1 1 1 3 5 7 10 14 18 80 000 1 1 1 2 4 6 9 12 15 100 0000 . 1 1 1 3 5 10 13 125 250

| | |
|---|---|
| | |


|7| |
|---|---|
| | |


150 300

- 175 350


200 400

250 500

300 600

380 750

500 1000

###### 166

![image 532](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile532.png)

###### PtNSICAL PROPERTIES OF BARE CONDUCTORS

SIZE AREA DIAMETER DIAMETER DIAMETER A.WG« MCM C1RCVLAR MILS) IN INCHES INCHES mm.

SOLID STRANDED SOLID STRANDED

1.32" I i

18 32 32 0.041 1.016·...---

16 2,580 .!&ar32 H16 0.050 1.291 14 4,.109 ..2..ar i.. 0.062 1628

32 16

t2 6,530 ..L.i. 0.080 2053

16

10 11'!!' 2" ...... 0.101 2.588

###### ·- ----

- 2.-f 0·125

Of l2"

8 16.510 0.150 3.708

16 16

6 26,240 _:i_• 0.187 4.674

16

. - 3.816 0237 5.843

4 41.740

###### _£' f ,..

16 Of «-;r 0.250-

2 66,360 .U" ¥' 0.293 7.417

16 or

I 63,69Q ¥"or 0.332 8-433

105,600 6" 3''

() ct> I

16 T 0. 375 9.447 l

00 <i> l 133,100 0412 10.617 1

8

000 (.!.) 167,600 u·« or-L 0.475 \1,938

0 8 8 2

oooc 211,600 0.528 13.411

! I

150 MCM I 250,CIXJ

- e4.0"or2I"ClllCI--84.6" 0500 0.575 14-605

I

300 MCM 300,000 £

0.548 0.625 16002

8

###### ..

350 MCM 3'!:0,000 I 5845 0.681 17.297

I--·, -

###### !

j 450 MCM 450.000400,000 - 6" 3" 0632 0.725 18 491 I

400 MCM

i 8()( 4 19.609

....-...,-.t..n-·----.- ·----·-

500 MCM 500.000 .§2: o. 813 20.650

-nsc:lMCM 750po0 e"T. 1.000

T or I"

1.187 29<!10

looO MCW. 1,000.000 8.!:5" Ofjl6..3.."

EXAMPLE •

2

MCM: (<'i?/lterf 3 t5001

- 2P&W'O : 250 MCM

1000 I 1000-

ln heno:solld -f1n diameter is 500 MILS; sinQt I incb IS IOOOcireulor mils. 167

![image 533](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile533.png)

ALLOWABLE CURRENT

AMPERES CARRYING CAPACITY

TABLE 1 TABLE 2

not more than three conductors Single Conductor 2 in raceway or conduits Free Air METRIC ENGLISH

Thermoplastic Type Thermoplastic Type

SIZE SizeA.W.G. mm2 orM.C.M. Types T and TW THW Types T and TW THW

2.0 14 AWG 15 15 20 20 3.5 12 20 20 25 25 5.5 10 30 30 40 40 8.0 8 40 45 55 65

14 6 55 65 80 95 22 4 70 85 105 125

3 80 100 120 145 30 2 95 115 140 170 38 1 110 130 165 195

50 1/0 125 150 195 230 60 210 145 175 225 265 80 3/0 165 200 260 31 0

100 4/0 195 230 300 360

·125 250 MCM 215 255 340 405 150 300 240 285 375 445 175 350 260 310 420 505 200 400 280 335 455 545 250 500 320 380 515 620

300 600 355 420 575 690 350 700 385 460 630 755 380 750 400 475 655 785 400 800 410 490 680 815 450 900 435 520 730 870

500 1,000 455 545 780 935 1,250 495 590 890 1,065 1,SOO 520 625 980 1,175 1,750 545 650 1,070 1,280 2,000 560 665 1,1 55 1,385

60°C 75°C

###### 15. RISER DIAGRAMS

When all devices are circuited and panels are located and scheduled, we are ready to prepare a riser diagram. This show the vertical relationships. All panels, feeders, ches, switchboards, and major components are shown up to, but not including, branch circuiting. This diagram is an electrical version of a vert ical sect ion taken through building.

###### .168

![image 534](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile534.png)

![image 535](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile535.png)

ELEVAmR5 MA(;HINe R<»M LP

![image 536](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile536.png)

![image 537](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile537.png)

###### ..

![image 538](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile538.png)

4th

![image 539](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile539.png)

![image 540](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile540.png)

TYPICAL POWER RISER DIAGRAM

![image 541](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile541.png)

169

![image 542](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile542.png)

###### EXAMPLES:

Feeder F-1oserves lighting panels 1A, 2A, and 3A. Calculate the required feeder size,

considering loads, future expansion-and voltage drop.

###### SOLUTION:

Taking into consideration that the loads on these panels per floor have been already computed individually, and are:

Connected load LP - 1 A - 125 amp

- LP - 2A - 150 amp
- LP - 3A - 140 amp 415 amp


(includes connected load, spares and 25 % future factor) Diversity Factors used in Office Work

Diversity Factors

Lighting panels fed from a single feeder

1.00

11 2,

1.09

3, 4,

5, 6, or 7 8,9,0r10

1.18 1.33

Thus the load on Feeder F·1 0, using 100% demand per panel and 1 .09 diversity bet-

• ween panels, would be 415x 1.0/109 =380 amps See Table on allowable current carrying capacity Use 4·500 MCM THW

and 3Ya" conduit (see table on number of conductors in conduit) 4"ocan

be used.

###### 16. SERVICE EQUIPMENT AND SWITCHBOARD DESIGN

In the Figure riser Diagram, the service equipment portion of the board comprises the metering and the 4 main switches feeding (1) mcc machine control center (2) MC Machine room (3) Elevators and (4) Risers to all floors. The feeder board comprises switches 5 through 12. The NEC'permits or allows up to 6 fused switches or circuit breakers to serve as the service disconnect means. This arrangement was chosen in

170

![image 543](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile543.png)

order to separate to the largest extent possible the motor loads (Elevators, air-conditioning equipment, basement power, etc.) from the lighting. Such a procedure minimizes lighting fluctuations resulting from motor starting and yields simpler maintenance. Also the size of the main switch is reduced. This switchboard would be of the metal clad dead-front type with switches or circuit breakers, as desired.

For protection of feeder F1 0, shown as an example above, an 800-amp circuit breaker or 600A switch, with 400-amp trip or fuse, respectively, would be chosen, assuming the initial installation to be a set of No. 500 MCM cables.

Other considerations and general rules affecting service equipmenJ. are listed below.

- a) A building may be supplied at one point by either a single set or parallel sets of service conductors.
- b) Service drops may Qf$nerally be not less than No.8 AWG and service entrance conductors or underground service conductors not less than No.6 AWG.
- c) All equipment used for service including cable, switches, meters, and so on, shall be approved for that purpose.
- d) It is recommended that a minimum of 100-amp. 3-wire, 120/240 service be provided for all individual ret¥dences.
- e) No service switch smaller than 60-amp or circuit breaker frame smaller than 50 amp shall be used.
- f) In multiple occupancy buildings, tenants must have access to their own disconnect means.
- g) All building equipment shall be connected on the load side of the service equipment except that service fuses & metering, fire alarm, and signal equipment serving emergency systems may be connected ahead of the main disconnect. (see typical power riser diagram).


###### 17. EMERGENCY SYSTEMS

Or "Standby" Systems. This is study of or possible arrangements of emergencypower supply. In general, when emergency power is discussed it is assumed to be replacing "normal" power; that is, the assumption underlying governmental codes and ordinances is that power must be supplied to selected loads within the building because of a utility outage or brownout. (Notfrom equipment failure).

The emergency system includes all devices, wiring raceways, and other electrical equipment, including the emergency'source that is intended to supply electric power to the selected loads. These loads normally include egress lighting (stair, corridor, and exit and lobby lights); signal equipment such as public address and fire alarm that must re· main functional during an emergency, and one or more elevators as required by Code.

RECOGNIZED ARRANGEMENTS:

1. When loads are light, a storage battery arranged to be connected automatically on power outage is used:

(See diagrams on next page).

![image 544](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile544.png)

- a) Where all emergency loads can be supplied with d-e direct current, this arrangementis used.

tENTRAt..

1---484-TTERY

TS AUT<>MATIG

TRA.NSFER SWITCH

LJ6HilNG AND Oll(ER OP

a'ERATIN6 c:lN O.c:.

- b) If ac is required, the arrangement in this figure is utilfled.


![image 545](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile545.png)

![image 546](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile546.png)

NORMAL AG

![image 547](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile547.png)

PC..

![image 548](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile548.png)

![image 549](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile549.png)

I i \ I

![image 550](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile550.png)

![image 551](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile551.png)

![image 552](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile552.png)

![image 553](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile553.png)

![image 554](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile554.png)

###### GA.N OPEAATE ON A<:.

172

![image 555](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile555.png)

c) When the emergency Equipment is entirely separate from the normal equipment and is normally deenergized, the system below is used. (For egress lighting only). The contactor is activated when it senses power loss.

NORMAL- t

, ------+-r---rl-.--..I1

l l

1 1 N<'N SMER6ENC't

: PANEL

I I

L--...

CONTACTOR

2) When Emergency loads are larger than can be supplied economically by batteries, and where the 8 to 1 5 sec. start-up time is tolerable, a generator set is employed. (Hospitals} The prime mover may be gasoline, diesel, steam or gas.

The system can be arranged with a single transfer switch that senses normal power loss as in fig. (2al or it can use multiple switches, each one of which will sense power loss at its downstream location as in (2-b).

![image 556](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile556.png)

![image 557](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile557.png)

![image 558](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile558.png)

![image 559](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile559.png)

Al A single transfer switch serves the normal power and transfers to the generator on power failure.

![image 560](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile560.png)

![image 561](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile561.png)

NCaW..

![image 562](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile562.png)

###### )

![image 563](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile563.png)

/ B) The transfer switches are smaller, thus reducing the chance of a single equipment. Failure faulting out the entire emergency power system.

![image 564](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile564.png)

3) Many codes permit use of two separate electric services in lieu of a normal service plus an emergency source provided that the two sources are independent, that is, come from different utility transformers or feeders, enter the building at different points and preferably from different directions, and use separate service drops or laterals. The point is, of course, that the type of reliability desired can only be obtained by minimizing the possibility of a single event interrupting both services.

The usual arrangement is for one service to be "normal" and the other " standby" as in 3-a figure. A much less frequent case utilizes both feeders as "normal". each carrying part of the normal load and each as a standby for the other, as in 3-b.

NORMAL

###### c"""'0--- ----+-0

![image 565](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile565.png)

STANDBY

![image 566](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile566.png)

###### i r r r r

EMERGENCY POWER IS SUPPLIED BY DUAL SERVICE

4) The least reliable arrangement is one in which the emergency loads are connected ahead of the main disconnects and are so arranged that a downstream fault within the building will not affect these items. This situation as shown in this figure, where

174

![image 567](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile567.png)

) )

-..---.IIIII----...MAIN

FA I

###### .,.___ lLPSE= .,

STAIR/. OIT PANEL

![image 568](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile568.png)

INCOMING SERVtCE

the stair and exit panel, which supplies egress lighting, and the fire alarm panel are connected ahead of the building main disconnect and protected with their own fuses. This arrangement can do nothing in the event of a power outage (brownout) . A portion of a typical stair and exit riser is shown below. Circuits connected to this panel are not switched, being of the constant burning type. Emergency system Wiring must be kept entirely independent of all other wiring and equipment and should not occupy the same enclosure or conduit as normal system, except in dual fed units such as transfer switches.

![image 569](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile569.png)

LIGHTIN6 )

(

86.SEMENT EMERGE.'NC)'

175

![image 570](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile570.png)

;·

;.,d

###### i

•(•,.·

###### IL.- - - --- ---- --·- -r

y -.:·

!

·-··· ··· .....-.. ...- ··-·. ......._/

L_--4 - -- - --- ·- - -- ---.-- - -- -- ---.. ------- ·... _-- _.,_•, _

###### LIGHTING LAYOUT PLAN

SCALE I:SO

- 176


![image 571](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile571.png)

###### :------------I ----------------.;

! BALCONY II

u--

; :

LtVIN$

###### POWER LAYOUT PLAN

SCALE 1:60

177

![image 572](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile572.png)

###### ELECTRICAL LBEND

POWER SERVICE ENTRANCE CAP

WtRES IN CONOUfi._t«> HASHMARKS lNOfCATE TWO Wt<ES

###### TELEPHONE SERVICE CAP

###### MAIN KILOWATT HOUR METER ® ELECTRIC KILOWATT HOUR METER

BRANQt QRCUIT TO

PAtELBOARD

TEl..EPHOt£ CR:UIT, RJN IN CON-

- -1'-
- - IC-
- -a-


(SU8- Nf'1'EIII)

MAIN DISTRtBUTION AUTOMATIC TRANSFER SWITCH ?WIER AND LIGHTiNG PANELBOAAD SAFETY SWITCH RATING AS

B

###### WIT CONCEALED

CJ

RUN IN CONDUIT

###### •

GROUND WIRES BARE COPPER

D

INDICATED

STRAND SIZE AS INDICA1E>

###### f=:t8= COIERED

LIGHT FIXTURE t::().::lc 1-40 watt FU>URESCENT COVE UGHT FIXTURE 100watt PINUGHT LAMP OUTLET

###### o.

- •Sa

oSab

CEJLif(; MOUNTED

lOOwa" INCANDESCENT LAMP

CEILING MOUNTED

TUMBLER SWITCH SINGLE POLE TUMBLER SWllCH SINGLE POLE

TWO GANG

- •sabc l\JMBLER SWITCH SINGLE POLE


TRREE GANG

TRREE-WAV TUMBLER SWITCH DUPLEX CONVENIENCE oun.ET WITH ONE OF THE OUTLE'TS ON

oSSa

SWITCH CCM"ROL AND THE

OTHER OUTLET ON CONSTANT

•3 PRONG GROUNDING TYPE DUPLEX CONVENIENCE ••

WAL \U.TAGE

GEABLE PLUG- TYPE WITH PROfER

WL.TAGE MARKINGS

:@CI.. CLOSE TO CEIUNG CONVENIECE

OUn..ET FOR SIGN PROVISION :§'IP WAlERPRO<F DUPLEX CONVE-

NENCE OUTLET ELECTRIC RANGE OUTLET,SINGLE

250v, 50a

- -@o SPECIAL PlR'OSE OUTI..ET, SINGLE, 0-DRYER-,TP TRANSFER PUMP, DEEP WELL PUMP

(i) GB£RAfOR STAND-BY

TEl.EPt«lNE "TERMINAL CAB1t£T, WITH TERMINAL BLOCK, SIZE AS INDICATED

o:.Ll IN IEROJM TERMINAL CABINET SIZE AS INDICATED

- -t>-i>


0 I!J ELECTRIC OOOR CHIME OR OOOR PANEL E£LL 220v/ 12v TRANS-

FORMER G PUSH BOTTON I!! FIRE ALARM MANUAL STAllON ® FIRE ALARM BELL

ffie:1 FIRE ALARM OONTR<l... PANEL

WIRING IN Cc:t.IWT CONCEALED IN WALL, OR CEILING, HASHMARKS INDICATES NUMBER

178

![image 573](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile573.png)

###### ELECTRICAL NOTES

-··-··

I. ALL !LICT!ItiCAL WORKS AND INSTALLATION SHALL COMPLY WITH TME PROVISIONS OF THE LATEST !DITtoN OF THE PHILIPPINE ELECTRICAL CODE WITH THE RULES AHD REGULATIONS t# THE NATIONAL AND LOCAL AUTHORITIES CONCERNED IN THI INFORCEMEHT otr ELECTRICAL LAWS AND OP' THI UTILITY COMPANIES CONCERNED.

2 SIRVICI VOLTAGE TO THI 8UILDIN8 SHALL IE 110/220 VOLTt, 410 -ItT%, SIN8LI PHAft • S THE CONTRACTO!It SHALL VEIUP'Y AND ORIENT n4E ACTUAL LOCATION 0111' CONa.TE Tl:ltMINAL

frOR CONNECTION TO THI POWI!It SUPPLY AND TILIEPHONIE SERVICE.

4 ALL INSTALLATION SHALL II CONCEALED lll'ftOM YEW, WIRINt SHALL K INCAS! IN POLYY!HYL CHLDRIDI! f PVe, fllll'll!: SCHEDULE 40 EXCEPT POWER AND Tl!:LIPHONE SDVICE WtUCH SHALL

• RIIID I,_.L CONDUIT CRIC) OTtDWISI: NOTED.

t MINIMUM WIRE AND CONDUIT IIZI SHALL • NO. It Mlt8 TYN TW AHD Ua"e PVC TltADIE

SIZI , RISNCTtVELY UNLI.. ontt:RWISI •

- 8 PULL lOXIS 0, APPROMIATI IIZI SHALL BE PROVIDED • EVEN IP' MOT INDICATED '" DRAWINGS TO ACCOMMODATE THE NUMBER OF SPLICES OF WIRES.

1 ALL fi'LOURESCENT L.AMPS SHALL. 8E PROVIDED WITH POLVESTER- FILLED PRE-HEAT • THEftMALLY PROTECTED, HIGH POWER BALLAST.

I ALL MATERIALS TO BE USED SHALL BE IC£W AND APPROVED TYPE APPROfiRIATI FOR BOTH LOCATION AND INTENDED USE •

- 9 LltMT CONTftOL SWf'R:HES SHALL BE RATED

8REATER THAN eo omJJ•·

IOo •300 wott• AND SHALL NOT CMRY A LOAD

- 10 DUPLEX RECEPTACLES SHALL BE RATED IOo • 2:50 volt•, RI)UNDt:D SLOTS Fa. "lt1 ANQ !'OR


PllRALLEL SU>TS FOR 110 AND SPECIAL OUTL£TS SHALL 81 RATED ISo OR 2:50 volta AS REQUIRED.

IJ. trOR EACH SPARE CIRCUIT JN PANEL. BOARD, PROVIDE EMPTV 3/4"• RISER TERMtNATIN8 IN A

2-1/8" DEEP BY 4 11 OCTAtONAL. BOX A80VE CIJLING .

fl. ILICTIUCAL IMST#ILLATIOMS SHALL IE 'UNDER THE DIRECT SUPDvtSION Otr A DUL't LICENSED

ELICTRfCAL I:NGINEER, OR A REGI8TI!:Iti!:D MASTER ELECTRICIAN.

- 13 OUTLET BOXES SHALL II AS JfOLLOWS :

LI8HT OUTLETS

RICEPTACLE AND TELEPHONE OUTLETS

OOOR KU. e CHfME OUTLETS PUSH IOTTON OUTLETS SPECIAL PURPOSE OUTLETS

RANGE OUTLET

- 1-112"DEEP, 4"0CTA80HAL 80)( I Olt 2 WAY IN11tiEI
- 2-118"DEEP, 4"0CTAe<>NAL lOX I OR 4 WAY'ENTitiiS.


2-118"DI!:IP, t"X4" UTILITY lOX I OR 2 RACEWAY INTRIES I-11211 DEEP. 411 SQUARI BOX WITH I-GAN8 RAISED PILASTIC COVER I'OR S OR 4 RACEWAY ENTitiES

- 1-11211 DEEP, 4" OCTAGONAL lOX
- 2-11811DIEP• · 2,.X4" UTILITY BOlt


I-112"DIIP, 4'l SQUARE lOX l-tAN8 RAISED PLASTIC COVER

2-118"DI!EP, 4-11116" SQUARE lOX WSTH I-GANG RAISED PLASTIC COVER

- 14 NO MVISION IN THE DIS18N SHALL BE DONI WITHOUT THE PRIOR !laiOWLEHI AND APPROVAL


Of' THI: DII18NIIt AND lltE OW..:R, ANY SUCH REVISION DONE WITHOUT APPROVAL IHALL CAUSE ltESPONSIBILITY OP' THE DISI8NIR TO CEASE AS A WHOLE.

179

![image 574](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile574.png)

###### LOAD SCHEDULE

ce..an LJIHT .J:J/JitY

cmD8 IWtTCH RATING NO IOU'n..£'1 ... 82W WATn

RATitUr WlltE CoetDUIT fi'ROT&CTION VOLTS 81ZI: AT AI'

1MPUn

• IOOW 2 • s I eoow I • .oow .. ltANeE eooow

###### I •

IJOY ls.oMalTw ISIIIM • 15 100

Z..OAMPS

'·

dOY IJjljlljl... ISMN • tS ...too

118/dOV s.eMMTW,,.,... IS 100

I.IO.U.S

........

2

I

115/ZSOV t.OMMTW IOIIIN. 40 too

......"

a.DeAMf'S

"tt1aL Ia • I II I 8,100W

IIS/UOV ..14:.);:

·-·

aew• to 100

###### LOAD COMPUTATION

CIRCUIT- I 8 CONVENiENCE QYTL.ET

Iff' 100 WATTS • 115/230 • 2.60 A..PS AT 100 WATTS • 115 /230 • 2.60 AMPS

CIRCUIT -2 6 OUTLET

CIRQIIT-3 6 WALL OUTLET AT CIRCUIT --4 f RANGE AT

I:SO WATTS • U:S /230 • 3.91 AMPS 6000WATTS • 115/230 •26.08AMPS 8100 WATTS 35.19 AMPS

TOTAL

TOTAL COMPUTED LOAD

8100WATTS .;.

)( 80% O.F. IW:TOR). 28.16AMI8

MA'N BREAKER RATtNG

USE

SIZE ENTRANCE WtRES

2-14m!.'ITHWJin 25mm e CONDUIT

1-emm THW

![image 575](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile575.png)

f -J1!-.COMING SERVICE

111&/2SO VOLTS, I Pti4SE,3 WIRES

1 TliW : KIL.OWATTHOOR METER

![image 576](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile576.png)

CLASS 100 , 240 VOLTS, 5 'K.RE

CKT I WIRE FtUN UNOER CEILII'iG

lr-CI<T2 WIRE RUN UNDERCEIUNG

CI<T I lcKT2

CKT. BREAKER PANEL

CI<T 3

.__Q<T 5 WIRE RUN \JNI:)ER FLOOR

L_ ____j

CKT4 WIRE RUN UNO£R FLOOR

###### RISER DIAGRAM

CIRCUIT BREAKER

180

![image 577](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile577.png)

.. .

HEATING

chapter VENTILATING AIR CONDITIONING COOLING

![image 578](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile578.png)

###### HEAT AND MOISTURE IN THE ATMOSPHERE AND HUMAN

###### COMFORT

###### 1 . METABOLISM

Food taken into the body may be thought of as fuel that is subject to a low-grade burning process sufficient to maintain a body temperature of 98.6 °F (37 ThP.re is a wide variation in metabolic rates, dependent on physical activity. For an average size man, the met unit corresponds approximately to 360 British Thermal units per hour t8Tuh); women tend to have maximum levels about 30% lower.

METABOLIC RATE at Different Typical Activities: ACTIVITY

METABOLIC RATE IN MET UNITS

- 0.7 to 1.2 2.00 to 3.8
- 1.4 to 2.0

- 1.8 to 2.2

- 4.00 to 4 .8
- 5.6 to 6.4


- 2.2 to 3.0

2.0 to 2.4

- 1.6

- 1.5

3.2

- 1.6 to 2.0


- 2.0 to 3.6 1.1 to 1.4
- 3 .0 to 4.0


- 3.6 to 4.6 5:0 to 7.6 1.4 to 2.6




Resting Walking-2 to 4 mph Miscellaneous Occupations Bakery, Lab. work Carpentry Machine Sewing by hand Planning by hand Garage work Light Machine work Heavy Machine work Car driving Heavy Vehicle

Oomestic Work Cooking Washing and Ironing by hand

Office Work Leisure Activities

Calisthenics exercise Tennis Basketball Golf

Example-for a person sleeping, the heat given off is0.1·x 360 = 252 Btuh. A basketball player in action generates and loses 7.6 x 360 = 2136 Btuh. Heat- is lost from the body by several different methods. They vary in rate, dependent largerly on dry-bulb (air). temperature. The temperature of surrounding surfaces, mean radiant temperature

(MRT). Relative {RH), and air motion.

###### 2. THERMAL EQUILIBRIUM AND COMFORT

It becomes apparent that the thermal environment may be regulated to permit an easy and comfortable rate of loss for the heat that is generated by humans for any given activity to avoid body chill in one case and heavy respiration in the other.

182

![image 579](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile579.png)

The term Environmental comfort has taken on a broad meaning. they include items such a$ aesthetics and acoustics. Factors that can be controlled by air-conditioning systems include:

- a. Temperature of the surrounding air.
- b. Mean radiant temperature of the surrounding surfaces.
- c. The relative humidity of the air.
- d. Motion of the air.
- e. Odors.
- f. Dust


###### 3. REGULATION OF THE THERMAL ENVIRONMENT

![image 580](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile580.png)

![image 581](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile581.png)

AIRTEMP. '

7S.'F

![image 582](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile582.png)

Heat loss by convectfon. Differential between the average skin and clothing temperature and the room air temperature is usually about 10 °F at any selected air temperature in a space, with fixed air motion, air particles in contact with the body, are warmed. They become less dense and r!Je:'to be replaced by cooler particles that follow in turn. If the air temperature ris..H"as a result of this, the optimum, then the selected temperature must be restored within limits of 1 or 2 degrees. In the cold season, this may be done by controls that reduce the output of the heating system. In mild weather cool outdoor air may be introduced. In summer, mechanical cooling may be necessary. The most recent standards call for a temperature related to the activity but not to the season. For this reason, year-room air conditioning is essential under conditions of dense occupancy and significant activity.

Heat loss by r•dlatlon is the transmission of energy through the air from the warmer human body or its clothing to the cooler surfaces that are "seen" by the warmer sources. This expression is chosen to emphasize that the energy cannot go around corners or be affected by air motion. The surface temperature of the human body and its clothing less to MAT of the surrounding surfaces is the determining differential in this radiant transmission.

###### 183

![image 583](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile583.png)

![image 584](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile584.png)

![image 585](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile585.png)

Mean radiant temperature MAT, reflecting the thermal nature of people's indoor surrounding environment is usually between 70 and 80 °F. Since either is less than the usual average of skin and clothing temperature of about 8 5 °, heat radiates frorn the body to its surroundings. In the (winter) cold condition as illustrated. Surfaces (a) (c) and (d) are about at room air temperature 172 °F). The mean however, is affected by a higher temperature (b) due to lights, and a lower one (e) reflecting outdoor conditions.

Although the MAT usually lies between 70 and 80 °F and tends to stablize at the room lJit temperature, it is sometimes affected by large glass areas, degree of insulation, lights and so on. Recent trends have tended to stabilize the MAT at a temperature close to that of the air in the spaces. These trends include more insulation, lower lighting levels, and smaller glass areas.

The use of ·circulated air brings several advantages to occupied rooms. The motion tends to unify the thermal conditions necessary for·comfort. Also as air gently passes the occupants, it carries away accumulated warm air and the humidity given off by the body. This results in a feeling of freshness, and comfort by assuring uniform conditions in the space by clearing out stuffy spots.

![image 586](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile586.png)

![image 587](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile587.png)

F!El.ATIVELY STILL IN MoTION

184

![image 588](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile588.png)

The rate of circulation relates principally to the heat to be carried to or from the room and it generally results in air speeds that lie between 70 and 10 feet per minute {fpml. In setting dry-bulb standards it is usual to take into account the slightly cooling effect of moving air.

###### 4. CRITERIA FOR THERMAL COMFORT

ASHRAE Standard 90-75 was adopted by the American Society of Heating, refrigerating and air conditioning engineers in 197 5 with energy conservation as its principal theme.

Indoor design Conditions

Winter (cold December) 72°F {22°C) dry bulb..up to 30% maximum relative

humidity if humidification is provided.

Summer 78%F (25.5 °C) dry bulb where comfort air condi-

tioning is required or used.

###### 5. INDOOR HUMIDITY IN WINTER

For many reasons other than thermal comfort. The RH should not fall below 20%. One of these reasons is that humidity has a strong effect on the wood of furniture, paneling and other interior equipment and finishes. The shrinkage of wood lateral to the direction of the grain often results in unsightly cracks and the loosening of furniture joints. Another reason is that skin becomes rough and dry in low humidities.

Without humidification, the RH in houses is generally low in winter, but seldom below 20%. The RH is found to be 30 or 30%. Architects sometimes feels that humidification to raise the RH above these levels in winter is undesirable for two reasons.

- a. Condensation on glass, especially on single glass, can occur. Introducing heat below the glass reduces this possibility but there are practical limits to the humidity that can be tolerated by cold surfaces.
- b. The second reason is that vapor barriers, despite efforts toward the best workmanship, are not always completely impervious. Vapor pressure at the higher humidity levels often causes moisture to get through barriers and condense within exterior walls in winter.


Modern houses are increasingly air tight and the moisture produced by domestic opera· tions is usually retained in the building to afford a reasonable humidity. This is emphasized by the fact that exhaust fans are often used in bathrooms while showering, their purpose being to reduce concentrations of moisture that cause copious condensation or mirrors and other glass

Moisture Production for various Domestic Operations

Pounds of Moisture

Operation

Floor mopping (7 .2 sq. m. kitchen, 0.03 psf) Clothes drying indoors Clothes Washing

2.40

26.40 4.33

See continuation on next page.

###### 185

![image 589](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile589.png)

Cooking Breakfast lunch Dinner Dishwashing

From Gas

From Food

0.34+

0.56

- 0.90
- 1., 7
- 2.69


0.51 + 1.17

- 0 .66
- 1.52


0.20 0.15 0.65

Breakfast Lunch Dinner

Bathing Shower Tub

0.50

0:12

###### 0.46

Human contribution, family of four/hr. Gas Refrigeration per hour House Plants, each per hour Humidifier, when used per hour

0.12

###### 0.04

2.00

Source: From research in Home Humidity Control, by S.C. Hite and J.L. Bray.

![image 590](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile590.png)

###### DEALING WITH OUTDOOR CONDITIONS (WINTER

IS INEVITABLE. IT CAN WDRt< FOR OR AGAINST YOU.

###### <$.TJ-+E STOVE IS NOT MERELY J('i

b) THE CON\t€CTOf? STRIP MOVES

###### THE WRONG PLACE. IT ACCEL-E·

.AIR UP TO WARM THe GLASS

RATES 1liE ''OOWNSup"'CFCOLD

AND PROVIDE$ LOCAL RADIANT

AIR F="ROM iHE GLASS.

WARMTH.

###### 6. COPING WITH SPECIAL CONDtTIONS

Of the numerous building materials, glass is the most to weather changes and poses some of the major problems in maintaining thermal standards. It has taken sometrme for architects and .air-conditioning engineers to develop solutions to the problems that large glass areas can create in winter and In summer.

186

![image 591](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile591.png)

![image 592](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile592.png)

![image 593](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile593.png)

d) 6<X>D FACING.

SOUTH

HI&HANDLOW

![image 594](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile594.png)

6000 FACING

EASTOR WEST

•

![image 595](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile595.png)

###### ,..

.., 6000 F'ACIN6 EAST,

WEST Off SOUTH

INDOOR COMFORT IN SUMMER

A sudden increase in the number of people occupying a space already adjusted to proper thermal conditions can put a tax on sluggish air-conditioning systems. it is essential that installations be arranged to prevent the uncomfortable temperature increase caused by sudden increase in population density.

Finally itis importantto know that building, havea large thermal lag. Ifthe temperature in a building that is normally maintained at 70°F, it may be days before the MAT returns to its former (higher) value. During that period the occupants will experience a radiant chill that may not be compensated for by an even further rise in air temperature.

###### 7. THE RECYCLING OF AIR

Air is a reusable commodity. lt has long been the custom to add outdoor air to the air that is circulated within a house or building for heating or cooling purposes. But outdoor air is not always the "fresh" air.that is used to be.

Outdoor air must conform to the requirements of ASHRAE (American Society of Heating, Refrigerating and air conditioning Engineers).

###### 187

![image 596](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile596.png)

When within tl'le prescribed levels, the air is termed acceptable outdoor air. In many major cities those levels are met when this outdoor air is subjected to the minimal treatment, including such processes as seen in this figure.

![image 597](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile597.png)

![image 598](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile598.png)

###### DRY MAT

(b) SPRAY WASHER

(SPRAY M- HUMictFfE.R)

![image 599](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile599.png)

WIFE NC> INT'ERM11Pl41"£

![image 600](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile600.png)

HlGH I"'SITIVE POTEN,AL..

---·---+

AIR

q ELECTROSTATIC AIR

Al..TERNATE NEGA"TlVt:!

PI..ATeS <9ROUNt>EO

CLEANER

(PREC.IPlTATORS) DETAIL OF C

AIR FILTRATION

DEVICES

In recirculated air systems, the requirements for quality apply to the air entering the occupied space. When air in that part of the system qualifies and has had additional special treatment, the actual rate of outdoor air can be reduced to as little as 15% (If in addition to temperature control, high efficient absorption or other odor and gas removal equipment is employed) to 33° of the specified required ventilation air quantity (if adequate temperature control is provided, in addition to filtering equipment, so that the maximum allowable concentration of particulates entering the space is less than:

188

![image 601](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile601.png)

Specification 72_F DBT (30_) winter 7B_ F DBT, summer

![image 602](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile602.png)

lNF\l..TRATION

![image 603](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile603.png)

SUPF\.Y

i

DIAGRAM OF A RECIRCULATED SYSTEM

INDICATING LOCATION AND ALTERNATE

LOCATIONS OF AIR- CLEANING EQUIPMENT

large savings in energy accrue from such reduction in the use of outdoor air. In winter, to quote approximate values, outdoor ventilation air at a low (0°F) temperature would need at 120°F rise to join the 120°F air delivered to heat the space. In contrast, recirculated at leaving the space at 75°f would require a rise of only (120-75°F). a 45°F differential.

In summer, if indoor cooling were provided, outdoor ventilation air at 95°F would require cooling to 60°F for delivery to the conditioned space, at differential of 35°F. Recirculated air would only require cooling from 75 to 60°F a 15°F differential.

In mild seasons, densely occupied buildings tnat require cooling can be cooled by high flow rates of the relatively cool outdoor air. Quality of the air entering the occupied space is still a matter of concern. Air-cleaning equipment, must "Quality condition" the air to the requirements of standard 62-73.

8. HEAT LOSS. THERMAL VALUE

OF WALLS AND ROOFS

For energy conservation, walls and roofs, and sometimes floors- if there is outdoor space below- must be resistant to the rapid transmission of heat. Slow passage of heat also results in warmer, more comfortable inside surface temperatures. Insulation is highly essential. Vapor Barriers are needed to prevent colder parts of roofs and walls where it condenses or freezes. Tight Construction retains warm air and resists the entry of cold air during windy times. Finally the proportion of gl•u to insulated opaque walls and roofs should be studied if fuel economy and human comfort are to be achieved.

###### 189

![image 604](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile604.png)

###### 9. IMPORTANCE OF HEAT CONSERVATION

One of the requirements for the comfort of people occupying indoor spaces during cold weather is a constant temperature of room air reasonably higher than that of the out· door air. Heat supplied to the room for this purpose is constantly dissipated by Transmission losses through the surfaces of the enclosure. It is lost also by the escape of warm air through minute openings, such as the cracks between window sash and frames. The air is forced out by cold outdoor air infiltrating through similar openings on the opposite (windward) side of the room. Loss of warm air may occur also when con· trolled ventilation operates to change the air in the room at established rates. Since valuable energy must be used to offset these losses, a careful study if infiltration, ven· tilation, and transmission rates is part of every architectural design. ....

Among the criteria for the selection of exterior construction, thermal transmission is one of considerable importance because every square foot of material carries a permanent upkeep cost for fuel over the years. The index for comparison is the u-coefficient of transmission. The method of establishing this value for selected walls in developed in the following sections in the following figures, u-coefficient is defined here as the number of British thermal units per hour that pass through 1 sq. ft. of wall, floor. or roof under actual conditions at the building when the difference between the inside and outside air temperature is 1°F under a steady rate of heat flow.

,,

ro.zs

10

WOOO SIDING.

\VOOO

5)2'' 1NSULATJ6N

TeR ( .1'37)

8 9)2 TIMES

FAST AS A .

(A)

B

1.),-------._ _, .ot" 6RJ'K

t" PlAS"TlC

,1NSIJLATJ6111

FliER CEMENT

###### 8::\ARO

c

t.J.'11'\'ANSMIT HeAT

0

4 TIMES FAST

A.S D.

190

![image 605](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile605.png)

GLASS SINtae MUl.TIPI..S

WITH

![image 606](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile606.png)

![image 607](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile607.png)

![image 608](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile608.png)

U::.1.13

c. TRANSMITS HS.:AT

E F

3 TtMES AS FAST AS e.

Approximate comparison by U-Coefficients of the HEAT-TRANSMITTING RATES OF SOME OPAQUE and Transparent Enclosing Walls

It should be pointed out that while glass is quick to lose heat under critical conditions, including the absence of sunshine, it is most receptive, when correctly oriented, to the passage of solar energy into the building during sunny hours.

###### 191

![image 609](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile609.png)

- 10. NATURE OF HEAT FLOW

Beginning with the combustion of fuel in boilers or furnaces, heat flows by various methods to warm the occupied spaces and hence minimally to outdoors by transmission through exterior room surfaces or by the loss Of' expulsion of warned air through openings in the building.

The analysis and evaluation of the transmission through a combination of building materials leads to the finding that the rate of heat flow is related to the passage of heat through these assembled materials by:

- a. conduction
- b. convection
- c. radiation
- d. combinations of them


It is evident that a reduction in the rate of heat loss can be achieved by the use of insulating materials having slow conduction rates and conversely. high thermal resistance.

- 11. HEAT FLOW THROUGH HOMOGENOUS SOLIDS


.3 Ways wherein heat is transferred:

- a. Conduction - the inside of a concrete watt which has one side exposed to outside winter temperature feels cold to the touch. Heat is being conducted from the side of higher temp. to that of lower temp. to prevent heat loss by conduction, we must use materials that are poor conductors.

..

'<!) . •.

COLO OUTSIDE

- b. Radiation-from this point it is transferred to the outside air by radiation. To prevent loss by radiation, materials must be used which will reflect rather than radiate heat.


![image 610](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile610.png)

###### ... ;_. 4:.... .

;., , • .L

![image 611](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile611.png)

192

![image 612](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile612.png)

c. Convection-when air is heated, it expands and begins to circulate. During the circulation, it comes in contact with cooler surfaces, some of its heat is given up to them. It is therefore important t.r:v prevent air (convention currents) from being set up in the walls and ceilings of our building.

To prevent heat from the inside to escape to the cold climate outside, or to prevent the transfer of hot out side temperature In summer to the Living space within the building we use THERMAL INSULATION MATERIALS such as: blankets and batts, boards and slabs, loose fill.

A single solid materials illustrate the transfer of heat from the warmer to the cooler particles by conduction.I11

lii6HER

###### TEMPERAlU

ANY SOl..ID MATE"RlAL WALL, I""L.L.f'\ OR ROOt=·

As air is warmed by the warmer side of the air space, it rises. As it falls down along the cooler side, it transfers heat to this surfacesl21. Radiant energy!31 is transferred from the warmer to the cooler surface always. The rate depends upon the relative temperature of the surfaces and the emissive and absorptive qualities.

AN ,S.l>ACE IN

A WAl-L...

The radiant transfer is upwards because its direction is always to the cooler surface.

HI6HE:rn TEMP.

AN AIR SPACe IN

A ROOF.

![image 613](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile613.png)

![image 614](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile614.png)

When the higher temperature is at the Top of a horizontal air space the warm air is trapped at the top and, being less dense than the cooler air at the bottom, will not flow down to transfer its heat to the cooler surface. This results in little flow by convection.

LOWe"" "TEMP

AN AIR 5"PAGe' IN A FL..Oefl

###### ..

###### LOWER

![image 615](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile615.png)

![image 616](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile616.png)

Example of Heat Loss: (1a) (1b) ( 1c) - by conduction at varying

![image 617](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile617.png)

rates in different materials.

(2) by convection currents {3) by radiation carry the heat across

A ASSEMBLY

OF 6UILDIN G MATERIALS

the air space.

IN PLACE AT SlTE .

(4) Heat is conducted from the room air by warm air currents that strike the inside wall.

{5) Heat is conducted away from the exterior surface of the wall by the action of the wind.

NATURE OF HEAT FLOW

Conductivity (unit conductance), is designated as K and defined as the number of British thermal units per hour that flow through 1 sq. ft. of materials, 1 inch thick, when the temperature drop through the material under condition of steady heat flows 1 °F. Conductivity is established by tests and is the basic rating for a material. When conductance Cis preferred to, in a homogenous material, it is for a thickness other than 1 inch. The other conditions remain the samE?.

The following figure compares the of a dense and a light material. It also shows the method of computing the thermal resistance, R of an inch of material. A is the reciprocal of conductivity. This is LIK and is stated as the number of hours needed for 1 BTU tQ flow through the material. For thickness other than 1 inch, the conductance C decreases (K/ X) as the thickness increases.

![image 618](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile618.png)

194

![image 619](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile619.png)

![image 620](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile620.png)

The resistance R increases directly with the increase in thickness. In each case X stands for the thickness of the material in inches.

###### ..

###### ( R

![image 621](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile621.png)

( 1 IM. IN Tt-ltS

EJ.AMPLE)

![image 622](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile622.png)

\IN

GONOUCT,...KCe 0.0636TIJH

RF.SI ST-'NCS"" R • .!L • 16.0

K 0 .2.5"

CONDUCTIVITY IK ::O.Z5 STiJH I R£.SISTANCE .....L :..!.. ,. -4.0

K 0.25'

GLASS FIBER INSULATION BOARD

(A Material of Low conductlvitvl

![image 623](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile623.png)

( -4 IN . IM 1lUS

1-- 1 Itt.

![image 624](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile624.png)

c =i- ...T --= a-rutl

11:1i".SISTAttc e .... o.3.3

K 12.

I -.<,. G l:t I

f.i_ ,.

GRAVEl CONCRETE

SAND AND GRAVEL CONCRETE

(A Material of High conductivity)

![image 625](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile625.png)

###### EXAMPLE OF CONDUCTIVITIES (K)

THERMAL PROPERTIES OF TYPICAL BUILDING AND INSULATING MATERIALS-(Design Values)

DESCRIPTION CONDUCTIVITY CONDUCTANCE RESISTANCE

IK) (Cl per inch thickness 1/K

- 1. BUILDING BOARD Asbestos/Cement 4.0 0)5 board Gymsum or Plaster Plywood 0.80 1.25 Tile and Lay-in Panels 0.40 2.50 Hardboard (lawanit) 0.82

0.73-1.00 1.37, 1.22, 1.00 Particle Board 0.94

0.54-1. 18 1.85, 1.06, 0.85

- 2. BUILDING MEMBRANE Vapor-Permeable Feet Vapor-seal, Plastic 16.70 Film 8.35
- 3. FINISH FLOORING MATERIALS

Carpet and Fibrous 0.48 Carpet and Rubber 0 .81 Cork Tile 3 .60 Terrazzo 12.50 Vinyl Tile, etc.( 20.00 Wood 1.47

- 4. INSULATING MATERIALS


Blanket and Batt from 0.143 from 2" to 8" to 0.033

Board and Slabs Cellular glass 0 .38 2.63 Expanded

polystyrene 0.20 5.00 Mineral Fiberboard 0.29 3.4 5 Wood or cane Fiber- 0.80 board Loose Fill Cellulosic Insulation 0.27 (Paper or wood pulp) 0.32 3.1 3-3.70 Sawdust 0.45 2.22 Wood Fib.er 0.30 3 .33 Perlite 0.37 2.70 Mineral Fiber (rock, glass)

;..._

Vermiculite 0.44 2.27

###### 196

![image 626](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile626.png)

- 5. MASONRY MATERIALS

Cement Mortar 5.0 0.20 Sand and gravel 12.0 0.08 Stucco 5.0 0.20

- 6. MASONRY UNITS Brick common 5.0 0.20 Clay tile, hollow from

- 3 inch to 1 2 inch from 1.25 to

0 . 4 0

Concrete blocks

- 4" 1.40 8" 0.90


- 7. PLASTERING MATERIALS

Cement Plaster 3/8" , 3.3

3/4" 6.6

- 8. ROOFING Asbestos- Cement 4.76 Shingles Asphalt roll 6.50 Asphalt Shingles 2.27 Built-up Roofing 3.0 Slate 20.00 Wood Shingles 1.06
- 9. SIDINGS Shingle (same as above) Wood 1.27 Aluminum 10.00 Arch'l glass 10.00


###### 1 2. AIR SPACES

Air spaces may be introduced into the structure to reduce the U-coefficient and to aid in retarding heat flor from the building. Unlike conventional batt of "fill" insulation, the resistance of an air space is not related primarily to thickness, but is determined by many factors including position of the space, direction of heat flow, and the nature of the surfaces lining the space. Radiant transmission across the space is much reduced by the use of shiny material such as aluminum foil. It is sufficient to use such material on only one of the sides. Using it on both makes for very little improvement because the reflective material will accept or emit only a small amount of heat relative to that transmitted by the common rough building materials. Thickness of the air space are generally evaluated for 0.5 and 0.75 inch.

toI

HEAT FLOW

###### 197

![image 627](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile627.png)

###### 13. EFFECTS OF AIR MOTION

When a wall or roof is in place to enclose a room under conditions resulting in heat loss from the space, the gentle motion of the nominally still air within the room and the more active motion of the wind outside of the room both act to increase the rate of heat loss.

The room air is of course, higher in temperature than the inside surface of the room. The convection currents within the room cause the warmer air particles to collide with the cooler surface. The resulting surface conductance, called hi (i for interior), is least on the floor and increases slightly for the walls and ceiling. The outdoor air temperature

less than that of the outside surface of the structure. When the wind blows these cooler air particles against these warmer exterior surfaces, the heat loss rate is increased. This conductance factor is called ho (0 tor outside). The factors are for the number of British Thermal units per hour passing through 1 sq. ft. of surface for 1 °F difference in temperature. Thickness is not involved.

###### 14. TRANSMISSION THROUGH BUILDING UNITS

It is only coincidental when building materials or products are produced in exactly 1-inch thickness. Determining the conductance factor C of homogenous materials not 1 inch thick is shown in the following figure and example. (see Table on Thermal properties).

198

![image 628](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile628.png)

![image 629](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile629.png)

![image 630](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile630.png)

Total Resistance At

= =0.04

-:z. '' LOW

###### = =

8(WW

,.=t)•.s;

###### At= 3.74

Conductance C = = =0.27 Btuh/sq. ft./1 °F

###### 15. RESIDENTIAL HEAT GAIN

For heat gain, the process of calculation is the same as for heat loss. It begins with areas, linear footage (edges). and cubic feet per minute (for infiltration). These values are multiplied by the heat transfer factors for the corresponding items.

However, a number of differences must be noted.

a) The heat gain is based upon a temperature difference of 25 °F, since summer indoor air is designed for 75 °F and outdoor air is 100°F. The loss is related to a winter indoor temperature of 7 5 °F and outdoor temperature of plus °F (70 °F different heat transfer factors.

![image 631](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile631.png)

![image 632](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile632.png)

7S°F /

I00°F +.SoF

###### INDOOR INPOOR.

SUMMER WINIER

HEAT TRANSFER FACTORS (HTF)

HEAT LOSS HEAT AGAIN

75° 70° 65° 60° 30o 25° 20°

Windows, single

pane 84.8 79.1 73.5 67.8 31.8 26.5 21.2 single pane and storm 47.5 44.3 41.2 38.0 98.0 15.8 12.7 windows

insulating glass 45.8 42.7 39.7 36.6 18.3 15.3 12.2 Doors (weather stripped)

Hollow core 84.8 79.1 73.5 67.8 31.8 26.5 21.2

###### 199

![image 633](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile633.png)

Hollow core & storm 47.5 44.3 41.2 38.0 19.0 15.8 12.7 door

Solid core (1 3/4"l 36.0 33.6 31.2 28.8 14.4 12.0 9.6 Solid core & storm 23.3 21.7 20.2 18.6 9.3 7.8 6 .2 door

Walls

Frame- no insulation 18.2 16.9 15.7 14.5 7.3 6 .1 4.9 Brick- no insulation 20.0 18.6 17.3 16.0 8.0 6.7 5.3 -with insulation 2" 8.6 8.1 7.5 6.9 3.5 2.9 2.4

3" 6.1 5.8 5.3 4.9 2.5 2.1 1.7 6" 3.9 3.6 3.4 3.1 1.6 f.3 1.1

6" aggregate concrete

block no insulation 42.6 39.8 36.9 34.1 17.1 14.2 11 .4 with veroniculite 27.0 25.2 23.4 21.6 10.8 9.0 7.2

Ceiling Pitched roof

6" insulation 3.9 3.6 3.4 3.1 2.1 1.8 1.6 8" insulation 3.0 2.8 2.6 2.4 1.6 1.6 1.4

10" insulation 2.4 2.3 2.1 1.9 1.3 1. 1 1.0 12" insulation 2.1 1.9 1.8 1.7 1.1 1.0 0.8

Hipped or Flat

6" insulation 3.4 3.2 2.9 2.7 3 .1 2 .6 2.1 8" insulation 2.7 2.5 2.3 2.1 2.4 2.0 t .6

10" insulation 2.3 2.1 1.9 1.7 1.9 1.6 1.3 12" insulation 1.8 1.7 1.6 1.5 1:7 1.4 1.1

FLOOR:

Double Wood and Crawl Space

- 2" insulation 4.8 4.5 4.2 3.9 1.5 1.2 1.0
- 3%" insulation 3.3 3.1 2.9 2.6 1.3 1.3 1.1 6" insulation 2.0 1.8 1.6 1.5 0.8 0.6 0.5


Slab on Ground 1" insulation standard duct system

66.8 62.3 57.9 53.4 000000000000000000000000000000000 35.8 33.1 32.6 31.8 ooooooooooooooooooooooooooooooooo

- b) The cooling load is burdened in summer by a minimum of five occupants each of whom gives off about 65.0 Btuh.
- c) Solar effect in summer is two-fold. In addition to the 25 °F transmission gain, the direct rays of lhe sun on glass, sometimes reduced by a shading coefficient of 35% constitute an extra gain.
- d) Because humidity builds up from cooking, bathing, clothes washing, and perspiration from people, 30% is added to the sensible gain. This is an approximate value. Sensible gain relates to air temperature. latent gain relates to moisture that must be condensed to prevent uncomfortable increase of indoor humidity.
- e) It is assumed that there is no edge-gain of heat through the insulated slab-edge.


200

![image 634](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile634.png)

###### 16. NON-RESIDENTIAL HEAT GAIN CALCULATIONS

The previous sections discussed the application to a rather special problem-the cooling load for a residence. The cooling load for a residence is by no means typical of the diverse problems in heat gain that would be encountered by the average architect or consulting engineer. It has been been stated that the major components of the cooling load include:

- 1. Transmission through walls and roof
- 2. Transmission through glass
- 3. Occupants
- 4. Infiltration or ventilation
- 5. Appliances
- 6. Lights


Transmission through structure and shaded or unshaded glass is determined by a number of f.;;ctors.

![image 635](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile635.png)

EARTH'S

SOLAR RADIATION AND TRANSMISSION

Approximate value of solar radiation impringement Approximate on 1 sq. ft. of surface normal to the sun's rays Btuh/sq. ft.

A Outer Space 450 B Earth's Surface {or roofs). 12 noon 40°N latitude

midsummer 250 c1 Earth's surface; 4 p.m. 40°N latitude

midsummer 240

c2 West Wall (not quite normal), 4 p.m. 40°N latitude

midsummer 210

###### 201

![image 636](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile636.png)

###### 17. REFLECTIVE INSULATING GLASS

The solar ban 490, window unit by PPG industries has attained a high degree of performance. It is a double glazed unit said to have the highest energy saving potential of their extensive inventory. It consists of two panels of clear glass separated by a dry air space. A gold-toned, metallic-reflective coating is applied to the inner surface of the outdoor glass panel. Transmitted light is a soft bluish-gray. On a typical summerday, the assembly is said to reduce the peak solar heat gain by 86% compared with the conventional 1/8 inch clear glass.

TRMIS MlTTED

RERADIATED ANO

(.ONVEC.TED

COMDUCTED

RELA.TIVE GAIN, 200 STU

GOLD TONeD MeT'ALUC

.!

REFlECTIVE' COATIN'

DRY AIR S'RI\CE

RELATIVE HEAT GAIN ,40 STU

202

![image 637](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile637.png)

###### SOLAR ENERGY AND ENERGY CONSERVATION

The growing popularity and respectability of solar-energy systems stems in part from the price of oil which goes higher every year. The prices of natural gas and coal have also increased, and reserves of all fuels have dwindled, forcing economists to look ahead to the day when they might be unavoidable at almost any price. "We eventually will have very little left but solar energy". Therefore we must learn to be frugal and convert solar energy into every kind of energy we use in our daily lives.

###### ..

Solar power has many attractions. 11 produces neither pollution not radioactivity. It is inexhaustible; the sun is expected to burn with undiminished brightness for Billion of Years. Finally, it is abundant, though diffuse and difficult to collect. The amount of solar energy reaching the earth averages 126 watts per sq. ft. or about 1,260 watts per sq. m. Even in a northerly location, the amount of solar energy is equivalent to 10 bbl. of oil per day, while that hitting a roof is in most cases more than enough to meet the energy needs of the building below.

Solar Energy is being tapped in many strange and wondrous ways. However, there are two ways of heating or cooling a building utilizing the solar heat.

1. The " PASSIVE" Solar design is so called because it employs no sophisticated col-

lectors and no expensive technology to harness the sun's energy.

2. The "ACTIVE" SYSTEMS require expensive and energy consuming equipment to operate Electric water heaters and air conditioners. In short they are technologically designed solar buildings. The awesome energy of the sun's radiation is harnessed, absorbed, transferred and stored for building heating and cooling. Using this system, the temperatures inside a house will stay at 68° to 70°F during even the coldest days.

"PASSIVE" Solar Oeaign

This is used for an " energy-conscious" building. It is low-energy consuming building which uses solar power for air conditioning and other methods which use little or no energy at all, and at usually low cost.

"ACTIVE" Solar Design

In addition to the thousands of ways in which the sun's energy has been used by both nature and man throughout time-to grow food, to see by, to get a sun tan, to dry clothes-it has also been deliberately harnessed to perform a number of other 'chores'.

Solar energy is used to heat and cool buildings, to heat water and swimming pools; to power refrigerators"; and to operate engines, pumps and sewage treat·ment plants. It powers ears, ovens, water stills furnaces, distillation equipment, crop dryers, and sludge dryers. Solar system in a house meets most of the houses' space and hot water needs and cuts energy bills by about 75°. Powered by solar energy, wind is used'to generate electricity and mechanical power, and solar converted, eletricity is used both on earth and in space. Stoves and cars run on solarmade methane gas, power plants operate on organic trash, and sewage plants produce methane gas.

The sun powered evaporation/rain cycle, in combination with gravitv. powers machines and electric turbines. Solar electrolizers convert water to clean hydrogen gas (a Fuel).

To comprehend these uses we shall study the basic principles of solar energy.

###### 203

![image 638](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile638.png)

Most of the energy we receive from the sun comes in the form of light, a shortwave radiation, not all of which is visible to the human eye. When this radiation strikes a solid or liquid, it is absorbed and transformed into heat energy; The material becomes warm and stores the heat, conducts it to surrounding materials (air, water. other solids or liquids), or reradiates it to other materials of lower temperature. This reradiation is a long-wave radiation.

Solar energy systems normally consist of the following components:

![image 639](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile639.png)

- 1. An insulated, heat-absorbent surface.
- 2. A circulation and distribution system for the heat transfer medium.
- 3. A heat storage facility.


###### SO

5aAA AAOIATION AND

WAn=R IN PIPE.

r-- - IGLASS (USLt.A.LLY OOJBLE INSLJLATION TYPE

r AI5SC:;ftPTivE WITH INTEGRAL ilJBING

![image 640](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile640.png)

l L..-JINSUL.ATED B'ACKJN6 AND :;IDES

I

L ....__...JVAR:JR BARRIER (Ftt.YTriEt..ENE.srtEETS)

(OR ASPHALT FELT J=l.o\PER).

###### SECTION THROU6H TYPICAL PANEL

204

![image 641](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile641.png)

![image 642](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile642.png)

OP JS. UPWARD

AS 1.5 t-\'E-ATED.

HOT WATER TO.

RAAAn>RS

I

I

I

I

I

C:::ONTltOL .i

Pl.lMP TD ( rl.i

Gli<a.JL.A'TE I

WATER I

###### A SOLAR HEATING S¥STEM

Glass easily transmits short-wave radiation, which means that it possess little inter-

ference to incoming solar energy. but it is a very poor transmitter of long wave radiation. Once the sun's energy has passed through glass windows and has been absorbed by some material inside, the heat will not be reradiated back outside.

Glass, therefore, acts as a heat trap, a phenomenon which has been recognized for sometime in the construction of greenhouses, which can get quite warm or sunny days, even in the middle of'winter; solar collectors for home heating, usually called " Rat plate collectors".

###### 205

![image 643](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile643.png)

Almost always have one or more glass Covers, although various plastic and other transparent materials are often used instead of glass.

Beneath the cover plate, collectors commonly have another plate which absorbs the sun's rays hitting it. This absorber plate is usually made of copper, aluminum, steel, or another suitable rr.aterial and is usually coated with a substance- black paint or one of the more sophisticated selective coatings available-that will help it absorb the most heat, rather than reflect or reradiate it. Once the heat is absorbed, it can be picked up and used. The glass cover plates help to reduce the loss of heat through the front white insulation reduces heat loss through the back.

###### GLASS AS A HEAT TRAP

AND A BLACK SURFACE AS AN ABSORBER

From the absorber plate, heat is transferred by conduction to a transfer fluid usually a liguid or air, which flows by the absorber plate, often with the help of a pump or blower. The liguids (water or a non freezing fluid such as ethylene glycol) flow over the back surface of through tubes. Incorporated into the absorber plate. If air is used it is blown across the surface of the absorber plate, which should have many small irregular surfaces with which the air can come in contact.

Because most systems cannot handle long·periods of cold, sunless days, a solar heating system therefore, almost always requires a full-sized, standard heating system as a back-up. The same is true fOf solar cooling systems.

In most cases, the conventional system and the solar system can be efficiently integ-

To do so may require some rather unconventional adaptations of the conventional system. For instance, solar systems are most efficient at low operating temperature: The collectors ·gather more heat, and losses from the heat storage and transfer luids are lower. A conventional hot water heating system, however, operates at relatively higher temperatures. The optimum system, then will require an overall lower operating temperature and a slightly different approach to the whole heating system for this reason, it is usually difficult to·" plug in" a solar system to an existing conventional system.

206

![image 644](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile644.png)

The heat from solar energy can be used to cool buildings, using the absorption cooling principle operative in gas-fired refrigerators. Presently available equipment, however, usually requires 'extremely high operating temperatures, far above those for efficient solar collection.

For solar energy system to be efficient, the building itself must be thermally efficient and·weiHnsulated. Its siting, orientation, and window openings should take advantage of the sun's cold and Hot weather sun angles. The solar collector panels should be oriented to best take advantage of the sun's radiation, and located so as NOT to be shaded by nearby structures, terrain, or trees.

Solar collector panels normally are integral parts of a building's roof or wall surfaces, and therefore strongly influence the building's overall form.

![image 645](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile645.png)

The Building as Storehouse

HEAT COLLECTION

INTERIOR FINISH

###### BERGLA>S

eXTeRIOR FINISH

OUTWARD LOSS,5<:0 BTU

SOLAR 'HEAT liAIN THROUGoH 'MNOOWS

Natural thermosiphoning of air through solar collectors without an auxiliary source of power such as a fan or pump.

208

![image 646](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile646.png)

As the air or water is heated by the sun, it expands and rises through the collector. This movement draws cooler and denser air or water from the solar heat storage or from the solar heat storage or from the building.

![image 647](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile647.png)

AIR PLENUM INTERJOf'\> FINI>}t GLASS OR PlAnlC

###### A SECTION a:= A DAMPER

![image 648](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile648.png)

![image 649](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile649.png)

WHSN ClOSED

![image 650](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile650.png)

fl-fONJN6

ST¢MQ::

![image 651](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile651.png)

NM.ll-i SitE OF

###### nu::

A damper controls overheating of space during mild and hot weather. It can be designed to operate manually or to operate automatically according to indoor and outdoor conditions.

nte NOIZ-1'»

.ilr::E OF THE

![image 652](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile652.png)

Venetian Blind Solar Control/Collector Device Positions

![image 653](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile653.png)

![image 654](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile654.png)

![image 655](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile655.png)

###### /'------

3

1

DIRECT 50LAA HEAT

- L.ET'S SC>ME
- LIGHT AND HEAT IN.


TO

MI\XIMlJM

L!GHI RAYS.

###### EXPOSlltw..

![image 656](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile656.png)

![image 657](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile657.png)

;AME: R'SrflCN AG NO 4 BUT TitE SII>I: IS TD

L.OL.JVeRS ON A VER'nc.AL

CONTINUOUS SURFACE

MEFl.EcnNG THE

PREVENTS COMR.El"EL'(

HEAT AND K.EEPINW The SLMMER WAAM WE:ATHI!R

THE. SUN FROM PENET0\THR'OU9t TMI! GtASS

FOR ca..o MCNTHS

HEAT STORAGE

By avoiding transport systems of ducts, pipes, fans, and pumps, as well as heat exchangers and complicated controls, significant amounts of money are saved, the operation and maintenance are simplified and reduced in cost, and comfort and efficiency cc:m actually be incteased .

210

![image 658](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile658.png)

![image 659](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile659.png)

INSUI.A1lON

(OP1TONAL) •....,..,, ... PES8LEP HE.bi.T

.....,..T ttS'AT WALL TO SL.I.I>JNG

A ·FAClNG VERTICAL saAR

###### COL.LEcrOR AtJO HEAT STORAGE WALL

The addition of the heat storage wall to the thermosiphoning, vertical solar collector. As the sun hits the backened surface of the wall, the concrete in this case absorbs some of the heat while some of its simultaneously heats the air which rises and enters the room. The heat in the concrete migrates slowly inward. and when the sun has set, radiates into the building while warm connection currents continue inside between the black concrete and the transparent cover.

![image 660](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile660.png)

srx LA)SRS OF

t.il:iT.AL

###### AIR RETlJeN DlJCT

###### TILTED THERMOSIPHONIC SOLAR COLLECTOR

in combination with windows.

###### 211

![image 661](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile661.png)

###### HORIZONTAL SYSTEM

5I-lUTTER 4•

INS.UI.ATINGo

###### r=- ---- --

![image 662](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile662.png)

![image 663](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile663.png)

8UILDIN6

SUMMER C(X)UNG

"BIOSPHERE"

A Biosphere is an integration of a house, a greenhouse, a solar heater, and a solar still. This was conceptualized by physicist Day Chahroudi. the space between the solar col· lector and the heat storage wall is large enough to be used tor growing food.

![image 664](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile664.png)

###### .

|HOUSE| | | | | | | | |
|---|---|---|---|---|---|---|---|---|
| | |G| |E|,...|lw.|:.....|c|


![image 665](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile665.png)

212

![image 666](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile666.png)

When the thin membrane is cool, it transmits about 95° of the solar radiation which strikes it at right angles. When it is a warm, it is almost totally opaque. This results in high solar heat gain into the greenhouse during sunny, cold water of December weather and in almost no solar heat gain during excessive summer heat (enough radiation will penetrate to nurture plants).

The North wall of the greenhouse stores the heat and serves as the south wall of the House.

By using many additional layers of Transparent membrane, each spaced an inch or so apart, the "wall" is also a good insulator.

###### SOLAR HOT WATER .....SHW

The heating of water for domestic uses (bathing, cleaning, etc.) presently accounts for about 12..,. of the energy consumed nationally for residential and commercial purposes.

An average person consumes from 28 gallons to 41 gallons if with a bath tub. So that the use of solar energy for heating w·ater involves several specific issues. On of the first concerns variations in the amount of water to be heated. In general one third of total daily water consumption in a home will be hot water and the maximum probable hourly demand will usually be one-tenth of this total.

A c:orollary to the issue of hot water.consumption is that of conservation. Even though a SHW heater is an energy conservation device in itself, resources are for its manufacture and for auxiliary heat. Additional savings, however, can result from the prudent use of hot water, in contrast to the more common use patterns of waste and causal consumption.

Simple changes, in habits can produce significant reduction is demand: using a basin of hot water rather than a steady flow from the top to rinse dishes; taking showers rather than baths; providing spray nozzles on faucets rather than the conventional steady stream nozzles; washing clothes in warm (or cold} rather than hot water; or using "suds saver" washing machines that recirculate hot wash water rather than disposing of 1t. These and other methods used by water-and-energy conscious individuals will reduce hot water demand,.simplifying the cost and design problems of SHW systems and saving both water and energy.

![image 667](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile667.png)

Another aspect of SHW heater use is that of user participation. For example, a simple and satisfactory solar hot water consists of a shallow through of water with a transparent cover sitting in the sun. But this heater has to be filled in the morning and drained in the afternoon or early evening. Someone has to fill the tank to cover it if the sun clouds over, to decide when the water is sufficiently hot, and to drain the hot water tor use.

###### oPEN THROU6H SOlAR

WATER HEATER

214

![image 668](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile668.png)

TYPfCAL DESIGN R:f'( COMMERCIAL SOLAR HOT

WAlER HEATER (PRESf.UR.IZED)

VENT

NON PRESSURIZED SOLAR WATER HEATER

![image 669](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile669.png)

###### HEATING COOLING VENTILATION

###### 1 . ENERGY SOURCES

###### a} Natural Materials-

Wood can be a renewable energy source as a product or by-product of the proper management of our forests. Peat from the bogs of Ireland, through not renewable, is still a prime source for heating in that country. Natural oils such as whale oil and seal oil served earlier generations in Alaska.

- b) Fossil Fuels: Gas, oil and coal

These fuels are the sources where the greatest change in availability and use is most evident.

- c) Hydroelectric power Within limits this could be considered a renewable source.
- d) Nuclear Plants


However, environmentalists, and the general public, largely oppose the rapid increase in nuclear installations. Fusion looms as a future possibility.

###### cl The Heat Pump

This popular energy saver is not new. Developed many years ago, it was not frequently adopted during the years that provided us with cheap energy sources. Most suitable in moderate and warmer climates, it is, at 40 °N1 Latitude, about twice as it refrigerate cold outdoor air in winter to an even lower temperature. It steps up to a higher temperature, by means of a refrigeration cycle, the heat that is drawn from the outdoor air. It is a low-cost operation.

###### f) Solar Energy

The use of Solar energy is our great hope for the future. For houses, where the energy demand for heating is relatively light, it can replace 40 % to 60 % of the energy required for a season' s heating.

###### g) Geothermal Energy

The earth's crust is must thinner than most of us realize. Whether or not the enormous heat of the earth's center can be trapped and utilized on a large scale is not yet established. Steam can be piped from a geothermal plant at 670°F, 7500 ft. below the surface.

###### h) Trash-

Type of trash from incinerators has a heating value of 8,500 Btu/lb. This value is 58 % of the comparative value of anthracite coal.

Values of Trash and rubbish range between 8,500 and 6,500 Btu/lb. Recovery of a large portion of this energy is now a possibility. Recovery plants are now in operation. The following figure shows an adaptive design which can retrieve much of the heat of the trash and rubbish by recovery in a heat exchanger that produces steam.

![image 670](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile670.png)

![image 671](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile671.png)

###### STEAM

A80RT

OAUhl

' "Aniline

![image 672](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile672.png)

###### t-·-

- - ·- -·j

![image 673](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile673.png)

PLAN VIEW

,----·--· STeAM -:-o

![image 674](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile674.png)

·'er-NOi'•c!l'M-'l. f l<,.;AU$T

I)K A f f f ·'\N

|SfJt 10<br><br>;:70FIAC(<br><br>':.<<br><br>ME'f FI ,INI_;|
|---|


o<vLL

I NC!Nf F'ATOFl

(;1<.4.HGI I'oll,;

v

![image 675](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile675.png)

###### -

INCINERATION WITH HEAT RECOVERY

(by Syska & Hennessy, Engineers no West 50th Street, Ne York, N.Y., 10020}

217

![image 676](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile676.png)

For use in univers1t1es, hospitals, large offrce buildings, and residential complexes. Where it is feasible, it will save fuel and pay for itself in a short time.

The feasibility in each individual case must be demonstrated by a detailed study which includes among other parameters; a qualitative and quantitative evaluation of the waste, collection methods and costs, heat load profiles of the complex including recoverable heat integration into them, equipment location, as well as all pertinent labor and environmental factors, legal codes and ordinances.

###### 2. ENERGY REQUIREMENTSfor Heating Commercialand lnstitutionat buildings

A few items that make the requirements different from that of houses can be noted. Dense human occupancy often provides body heat that is much more than that required to heat a space, even in critically cold weather. By means of heat pumps, thermal gain is frequently interchanged with the lesser energy content of cooler areas. It is nonetheless a credit item in the annual heating fuel bilL Computers and other business machines are similar credits. Until recently, high foot-candle levels of general office lighting had effects that displaced some of the fuel that would otherwise operate heating units in such buildings.

Smaller windows and the effective heat barrier of reflective insulating glass are again changing the scene. Fossil Fuel heating now becomes only one item in the general energy picture. The yearly energy study in commercial and institutional buildings has eecome a trade-off budget in which each item must justify its value and cost in Energy.

###### 3. COMBUSTION, CHIMNEYSAND FUEL STORAGE

As fuels burn to produce heat, they require oxygen to support the combustion. Since oxygen is only about 1/5 of the volume of air, reasonably large rates of air flow are required. The air should be drawn in from outdoors at a position close to the fuel burner or led to this location by a duct. For residences and other small buildings a lower about twice the cross-sectional area of the flue should prove satisfactory. It should be arranged to remain open at all times. If an attempt is made to draw this air from the general space of the house, modern tight construction may retard the effort. If the air rate is sufficient by the use of this scheme, it is likely to result in undesirable acceleration of cold infiltration flowing in to replace the air that is used.

The most important combustible element in the chemical make up of fuels is carbon. It may be burned well or poorly, when burned poorly it can cause great energy losses and sooty operation. For success, much depends upon the proper selection of well-designed boilers, furnaces and burners. This, however, is only part of the story. Adjustments of primary and secondary air rates of flow and of draft (flow of air and gases through the boiler) are important responsibilities of the engineer and the heating contractor. Carbon may burn to carbon monoxide {CO) or more completely to carbon dioxide (C02) with greather heat production.

It is important that chimneys with their high-temperature flue gases be safely isolated from combustible construction to prevent the possibility of fire. Conventional standards for houses call for a terra cotta flue lining surrounded by 8 in. (. 20 m) of brick, with an additional 2 in. (0. 5 m} of space between the brick and any wood. The space is usually filled with incombustible mineral wool. The size of the flue will be dictated by the specification for the boiler or furnace selected for use. Its height had been traditionally 35 to 40 feet (10 to 12 meters).

![image 677](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile677.png)

![image 678](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile678.png)

![image 679](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile679.png)

rrrrfrrrr

ROOF - HUN G

PREFA8

![image 680](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile680.png)

@5-IO FT

E8

C.0MBU5T\O

A\R IN,(OPE

aASEYIENT

WINDOW

The function of providing a draft, for which chimney height was an important consideration, is no longer as necessary as it previously was- because fans are used now. For example, oil is injected under pressure, accompanied by air, and forced in by a fan. Often a draft adjuster in the Breaching (smoke pipe} that carries the flue gases to the chimney is arranged to open slightly to reduce the normal stack draft. If increased draft should ever be required, an induced draft fan that puts a suction on the flue side.

Of the fire is usually chosen instead of greater stack height. Draft hoods above gas burners prevent downdraft from blowing out the flames.

Prefabricated Chimneys are replacing with increasing frequency the bulkier and heavier field-built masonry. They offer a number of advantages and may be easily supported on a normal structure.

![image 681](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile681.png)

circulating011

Oil supply

Steel "hold-down'' r"""'_ _,.....___ straps

FUEL OIL STORAGE TANK

###### 219

![image 682](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile682.png)

4. WARM AIR HEATING

The use of air for hedting has certain advantages. The motion of air in space helps to assure uniform conditions and reasonably equal temperatures in all parts of the house. It is possible to clean both the recirculated air and the outdoor air by means of filters and other special air-cleaning equipment. Air may be circulated in nonheating seasons. fresh air may be introduced to reduce odors and to make up the air exhausted by fans in kitchens, laundries and bathrooms. Central cooling can be incorporated or introduced if ducts are designed originally for this cooling sometimes calls for greater rates of air circulation. Humidification may be achieved by a humidifier in the air stream and, if cooling is included in the design, dehumidification is accomplished in summer.

![image 683](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile683.png)

CLEAN AIR

INSIDE ROOM

i(fXHAUST FAN

###### ,__..r-HOOD

Q

1. •• _, ••

FILTER rff

J r=AUIOUT

·--FRESHAIRIt{

![image 684](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile684.png)

KITCHEN

NE.W t<trote:N HOOD DESIGN

For both heating and cooling, a good arrangement is to place the supply registers in the floor, below areas of glass. This is important for winter operation. Return grills should be on interior walls at high locations. This is especially advantageous if cooling is part of the scheme. Hlgh Grills pick up the warmer air for recooling at the equipment.

\n•IIIii!!!!!@lib!!!'DOW

/ "

WARMAIR I

![image 685](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile685.png)

PLAN

In planning warm air systems, good balance is achieved if the heating furnace is located reasonably close to the center of the house. After the system is designed, a furnace must be selected. It should be capable of burning fuel at a rate suitable to make up the hourly heat loss in the house. The rate of air delivery must be correct to transmit this heat to the house at the air temperature rise that is planned.

Finally, the motor and blower must be powerful enough to overcome the friction of air against metal in both the supply and return duct system as well as the friction of air flowing through the furnace, filters, registers, and grills. Minor adjustments can be made at the furnace to adapt to the demands of the system and the house.

220

![image 686](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile686.png)

Suction Pressure

A +B"'Static head, inches of water

THE STATIC HEAD IS THE PRESSURE, MEASURED IN INCHES OF WATER, AVAILABLE TO OVERCOME FRICTION IN THE ENTIRE SYSTEM.

###### SOME SYSTEM COMPONENTS

A. FURNACE-a typical furnace as shown below embraces within its housing the fan (blower). motor, filters, oil burner and heat-transfer surfaces. A humidifier can be added to this assembly. Arrows indicate the direction of the air. In passing through the blower the air enters at the end of the cylinder opposite the pulley and is forced into the warming chamber by a cylindrical impeller unit .

Warm air, out

140f 140" - 65•=75"

Temperature "rise"

Old principle of the warm-air heating furnace. Or U-path flow of air. Other styles have the elements "in-line" or "straight-line flow" or vertically upward, norizontal, or vertically downward (counterflow).

###### 2.21

![image 687](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile687.png)

B. DUCTS- constructed of sheet metal or glass fiber- either round or rectangular. Ductwork will conduct noise unless the following suggestions are followed:

- 1. Do not place the blower too close to a return grill.
- 2. Select quiet motors and cushioned mountings.
- 3. Do not permit connection or contact ofconduits or water piping with the blower housing.
- 4. Use canvas-asbestos flexible connection between bonnet and ductwork.


DUCT SIZING

Example: The main duct in the low velocity, warm air system of a residence delivers 1,600 cubic feet per minute (cfml select a size for this duct.

Solution: The table below indicates that 800ft. per minute (fpm) would be an ac-

ceptable velocity. The area of the duct in square inches would be

###### _h6.Q<L !..4! :ft!.Ls_g·J!:.L

800 (fpm)

= 288 sq. in.

RECOMMENDED VELOCITIES, Feet per minute from ASHRAE Handbook Systems

Schools Designation Residences Theatres Industrial

Public Bldgs. Buildings OUTDOOR AIR

lntakesa 500 500 500 Filtersa 250 300 350 Heating CoiJsa-b 450 500 600 Cooling Coilsa 450 500 600

Air Washersa 500 500 500 Fan Outlets 1,000-1 ,600 1,300-2,000 1,600-2,400 Main ductsb 700-900 1,000-1 ,300 1,200-1 ,800 Branch ductsb 600 600-900 800-100 Branch risersb 500 600..700 800

MAXIMUM VELOCITIES, FEET per minute

Outdoor Air in 800 900 1,200 F 300 350 350

Hc 500450 600500 700600

A 500 500 500 F , ,}00 1,500-2,200 11700-1 ,800

222

![image 688](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile688.png)

1,100-, f 600

800-1,200 700-1.000 650-800

1,300-2,200

M

800-1,300 800-1,200

1,000-1,800 1,000-1 ,600

B

b

- a These velocities are for total face are, not the net free area; other velocities are for net free area.
- b For low-velocity systems only.


Hi&h mum registers at interior locations

![image 689](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile689.png)

--Return nsers

in interior wall

Supply registers in floor at penmeter

belowgla$$

Controlled /

fresh air

supply

###### CONVENTIONAL WARM AIR FURNACE AND DUCTS

This system with supply registers in the floor under glass and interior, high return registers is suitable for heating or cooling.

C. DAMPERS- these will be necessary to balance the system and adjust it to the desires of the occupants. Splitter dampers are used where branch ducts leave the larger Trunk ducts. Each riser can have its flow controlled by an adjustable damper in the basement at the foot of the riser. labels should indicate the room's served.

AIR CONTROLS IN DUCTS

![image 690](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile690.png)

![image 691](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile691.png)

###### l\1 \11

Plan

a. Air Adjustment by Opposed-Blade Dampers

###### 223

![image 692](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile692.png)

![image 693](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile693.png)

![image 694](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile694.png)

------r--"-- -1-

;

f I

![image 695](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile695.png)

- b. Air adjustment by Splitter damper

______,r--

(c)

- c. Conventional Turns in Ducts

--

(d)

- d. Right-angle Turns with turning Vanes (More Compact Method


![image 696](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile696.png)

![image 697](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile697.png)

![image 698](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile698.png)

- D. REGISTERS-Supply Registers should be equipped with dampers and should have their vanes arranged to disperse the air and to reduce its velocity as soon as possible after entering the room. A common method is to provide vanes that divert the air half to the right and half to the left. When a supply register is in the corner of a room, it is best practice for the vanes to deflect all the air in one direction, away from corner. Return grills are of the slotted type in walls and of the grid type in floors. All registers and grills should be made tight at the duct connection.


![image 699](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile699.png)

![image 700](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile700.png)

224

![image 701](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile701.png)

- a. A 2Y.." x 12 in. Floor register (diffuser). One of many sizes and shapes. It has diverting vanes for " spread" and an adjustable damper.
- b. Concept of Spread and throw. By As· piration (suction). cooler room air is induced to join the stream of warm air, resulting in a bland and pleasant air stream that crosses the room.


![image 702](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile702.png)

Damper adjustment

(a)

![image 703](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile703.png)

r§

Return register

Aspiration

(b)

CHARACTERISTICS OF 2 Y.. x 12-inch FLOOR RESISTER Heating Btuh 3045 4565 6P90 7610 9515 Cooling Btuh 855 1280 1710 2135 2670 CFM 40 60 80 100 125 T.P. Loss 0.009 0.015 0.027 0.037 0.050 Vertical 3 4 5 6 8

13320 15220 3735 4270

11415 3200

150 0.080

175 200 0.105 0.134

10

12 14

Throw, Ft.

Vertical 6 8 10 11 14

17

22 25

Spread, ft.

Face Velocity, 280 420 565 705 880

1050

1230 1400

fpm Source: Excerpt from LIMA Register Co. Catalog

###### 225

![image 704](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile704.png)

- E. CONTROLS-the burner is started and stopped by a thermostat, which !s in or near the living room at a thermally stable location that is protected from cold drafts, direct sunlight, and the warming effects or nearby warm air registers. A cutin temperature of between 80 and 95 °F is selected for the fan switch in the fur-


bonnet. After the burner starts, the fan switch turns on the blower when the furnace air reaches the selected cut-in temperature. Burner and blower then continues to run while heatis needed. When the burner turns off. The blower continues to run until the temperature in the furnace drops to a level a little below the cut-in temperature of the fan switch.

If, during operation, the temperature unexpectedly exceeds 200 °F, a high iimit switch turns off the burner in the interest of comfort and safety. As in all automatically fired heating units, a stack temperature control in the breaching turns off the fire if ignition fails.

5. RESOURCEFULNESS IN THE DESIGN OF WARM AIR SYSTEMS

Flexibility and imagination are the key qualities in selecting and developing any mechanical or electrical system. In the years ahead, frequent changes are always expected. They include among many others, new architectural trends, a shift in the availability of energy sources, improved construction methods, and newly developed equipment. These influences apply to warm air heating.

![image 705](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile705.png)

###### OPeN F\RE

st:FORE J900

![image 706](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile706.png)

In 1900, warm air heating systems began to supersede the open fire. An Iron furnace stood in the middle of the basement.

DUCT tt was hand-fired by coal. Surrounding it was a sheet metal enclosure. An opening in its side near the bottom admitted the cool air that gravitated to the basement. A short duct from the top of the enclosure delivered the warm air by gravity to a large grill in the middle of the Floor to the

###### CMV parlor.

JIM \\\'\7¥n 11h1

1900 COtt\L FIRED

IRON FURNACE

226

![image 707](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile707.png)

Very gradual changes had culminated by mid century to produce systems. The improvements included:

Automatic firing of oil or gas Operational and Safety Control Duc1ed air to and·from each room Blowers to replace gravity filters Adjustable registers.

In 1961 's the basement began to disappear. Subslab perimeter systems were popular ·lor basementless houses. In general, the above features were retained and air was d?.!;vered upward across glass, to be taken back at high-return grills.

![image 708](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile708.png)

![image 709](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile709.png)

Plrimew.....llld

SECTION

Division of heat losses,

basementtess house

on slab

![image 710](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile710.png)

living Dining

###### Ternce

t Kitchen

![image 711](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile711.png)

c

- d

c ..

- e· Clos.


Garage e

###### Bedroom

![image 712](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile712.png)

Bath

(no return)

d

-tr

PLAN

FORCED WARM-AIR, perimeter loop system adaptable for cooling. (No returns from kitchen, baths, or garage).

###### 227

![image 713](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile713.png)

legend:

- a. Downflow air furnace (see detail next figure)
- b. Supply plenum
- c. Eight-inch (plus) subslab supply ducts (encased in concrete)
- d. Eigth-inch perimeter duct (encased in concrete)
- e. Floor register (adjustable for direction and flow rate)
- f. Return grill
- g. Return plenum


Retum air in

![image 714](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile714.png)

Filter

Blower

![image 715](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile715.png)

t

Oil burner

Warmair\t

diffuser

Heat

6*

I

transfer

![image 716](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile716.png)

wrlace

###### AIRFLOW PATTERN

Lennox

Supply air out Industries Inc

DOWNFLOW (Counterflow) Furnace and its relation to the perimeter system

228

![image 717](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile717.png)

In the 1970's oil and gas became scarse. The adoption of electricity resulted ir. numerous changes. Necessities such as combustion, chimneys and fuel storage became nonessential. Horizontal Electric Furnace• began to appear in shallow attics or above furred ceilings. Air was delivered down from ceilings to warm exterior glass and taken back through door-grills and open plenum space (see next Figure, zone C Duct layout).

There are no fixed rules about designs. The principles of efficiency, comfort, cost and conformity to the architectural design are paramount.

![image 718](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile718.png)

![image 719](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile719.png)

VJtW 10 photo.

Ftg. &.25 (bl

.......--.....__._' .

Hall

\

Classroom 1

Classroom 2

18 x 18 Tr. Gr.

18 X 18 Tr. G<.

low 1n door

l0111in door

2 12· x s·

2 12· " s-

••aist•rs

registers

'/Jew lfl photo, ' ............

Fia. 6.25 (aI \ ' ........,.

\ ...., \\ ........ ................

\

2rectsters12·" s·

z12". \

\

![image 720](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile720.png)

\ lfl1t o-f 10•1 , ••,. .., e·.o· ... lumne

ZONE C DUCT LAYOUT

Heating-ventilating unit C serves classroom 1 and 2. In each room, warm air is delivered down across cool glass through two 12 x 6 in. registers. Warm air is also delivered horizontally into the space through two 1 2 x 5 inch registers in the face of the common duct. Return air leaves through 18 x 18 Inch grills in the classroom door and is drawn into the unit through the 30 x 24 inch grill flush with the furred ceiling.

###### 6. HOT WATER AND STEAM BOILERS

Types of Steel and CAST IRON BOILERS

1. Oil-FIRED Steel boiler- A refractory chamber receives the hot flame ot the 011 fire.

Combustion continues within the chamber and the fire tubes. Smoke leaves through the breeching at the rear. Water, outside the chamber. receives the heat generated in the combustion chamber. If the domestic hot water coil is connected for use, a larger capacity boiler is selected. An aquestat (water thermostat) turns on the burner

###### 229

![image 721](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile721.png)

whenever the boiler water cools off. Thereby maintaining a reservoir of hot water ready for heating the house.

###### ··..·..... _,..

... ..

i.lu<r.......JC W'l;sf

'

...:. .

-:-•.·...:.·r:..

....

.......

###### ..

·..

###### .....· .,·

............·

2. GAS-FIRED, Cast iron hot water boiler Cast iron sections contain water that is heated by gas from below the unit. Output is related to the number of sections. It may be considered a "package" unit because the connected circulating pump stands ready to move water through convectors or baseboards.

230

![image 722](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile722.png)

- 3. Oil-fired Cast iron hot water boiler primary and secondary air for conbustion may be regulated at the burner unit. Flame enters the refractory chamber and continues around the outside of the water-filled cast iron sections.
- 4. HIGH-OUTPUT, package-type sell boiler. For large buildings using steam as a primary heating medium, one or several such boilers may be used. The relative ligtltness of this boiler type makes this package type suitable for use on upper floors of taU buildings.


PACKAGE TYPE, FIRE TUBE STEAM BOILER. Capacity is 600,000 to 3,000,000 Btuh.

5. CONVERTOR, STEAM TO HOT WATER -When. in a building rising primary steam boilers. secondary circuits using hot water for heating are required, a convertor is used. It is considered a heat exchanger. A convertor may also be used to transfer heat from steam to domestic water.

Section illustrating the Principle of Heat Transfer from Steam to Water

![image 723](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile723.png)

6. ELECTRIC BOILERS - For hot water heating are of high capacity output. Electric steam boilers are also commonly used in large buildings.

![image 724](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile724.png)

,•:

.·.·.

........ ··.. ·' .

.

·:..

M•IIPwateriblet-""'. .·:'·.,........,. ·--....

.. :;:: .

###### .. ':. ..

". ··.• '· . ·..·· .·

·. ·.

... ....... ' ·.- ..............._...... _._.,....., ... .

••.··· ·, .·· ... ..•':

7 .COAL-FIRED STEAM BOILER- As less polluting use of coal is achieved, a return of this variation of equipment is seen.

###### 7. HOT WATER HEATING SYSTEMS

A. CIRCUIT TYPES

There are four (4} principal methods of arrapging the piping for the circulation of hot water to the heating elements located in the spaces to be heated.

1. Series Perimeter Loop

![image 725](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile725.png)

Boiler 3

###### t

4

232

![image 726](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile726.png)

This series loop system usually run at the perimeter of the house. The... water flows to and through each baseboard or intube in turn. Obviously the water at the end of the circuit is a little cooler. Values at each heating element are not possible since any value would shut off the entire loop. Adjustment is by a damper at each baseboard, which reduces the natural convection of air over the fins. For long runs or lengths of water circuit, the pipe size can be increased.

###### 2. One-Pipe System

This is a very popular choice. Special fittings, act to divert part of the flow into each baseboard. A value may be used at each one to allow for reduced heat or a complete to conserve energy, an advantage that the loop system does not provide. However, this one pipe system uses a little more piping and is thus not as economical to install as the loop system in which piping is minimal.

Legend

(f} Control valve

(a} Boiler (b) Compression tank (c} Circulator {pump) {d) Hot water main · (e) Runout (branch)

- (g) Air vent

3

- (h) Baseboard heating unit
- (i) Special return fitting


![image 727](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile727.png)

- 3. Two-Pipe Reverse-Return

Considered the classic method, though not too often employed and indeed not always necessary. Water nearly at boiler temperature is supplied to each baseboard without being cooled by passing through a previous baseboard as in (11 or accepting the cooler return water as in {21 equal friction, resulting in equal flow, is achieved through all baseboards Nos. 1 to 5, by reversing the return instead of running it directly back to the boiler. This equality is affected by equal lengths of water flow through any baseboard together with its lengths of supply and return main. More pipe is required for this than for system (1) and {2).

2 •·

. .I

l(:I&oiler #I 3

''T . Jrl

L .. .

1•·-r...::.-:=:=.:.J-1--s r .4:==:::..4

- 4. Two-Pipe. Direct Return


