![image 728](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile728.png)

* (Not Favored, Unequal Distribution}

This system is not favored because the path of water through baseboard No. 1 is much shorter than that through the others, especially No. 5 baseboard No. 5 could easily be undesirably cool, since it is short-circuited by the others.

![image 729](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile729.png)

234

![image 730](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile730.png)

###### B. SPECIAL FITTINGS

Cabinet

convector

(or baseboard)

![image 731](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile731.png)

Fin-tube

element

Air w:nt

Return I

t

Supply

branch t

branch

![image 732](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile732.png)

Special fitting for one-pipe systems. Venturi-type jet tee used here. In the return branch connection to the main it induces flow through the convector by retarding the flow to force water into the supply branch and producing a jet to reduce the pressure in the main following the return branch.

###### C. AIR VENTS AND WATER DRAINS

Except for the necessary air cushion in the upper part of the compression tank above the boiler, air must not be allowed to accumulate at high points in the piping or at the convector branches. These air vents relieve these possible air pockets. which would otherwise make the system air-bound and inoperative.

If a system is to be drained and left idle in a cold house, water trapped in low points could freeze and burst the tubing or pipings. Operable drain values must be provided at such locations and, of course, at the bottom of the boiler.

![image 733](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile733.png)

![image 734](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile734.png)

![image 735](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile735.png)

###### Automatic,for convectors Manual,for convectors

Automatic,for piping

###### 235

![image 736](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile736.png)

D. HYDRONIC AND ELECTRICAL CONTROLS

Hot Water heating systems are fully automatic and operate as controlled by methods described in the figure. Makeup water is added as required, the air level in the tank is regulated by the air control, fittings, and the circulator and burner operate as controlled by the aquastat and thermostat. If the air vents in the piping are not automatic they will require periodic manual "bleeding" of unwanted air.

![image 737](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile737.png)

![image 738](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile738.png)

H

![image 739](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile739.png)

- -===-Watpr
- -"m'- Electficity


HYDRONIC AND ELECTRICAL CONTROLS;

An Oil-fired boiler for heating by hot water

LEGEND

- A. Compression Tank- Accommodates the expansion of the water in the system.
- B.


Air Control Fittings- Vent out unwanted air in the boiler and maintain the level in the compression tank.

###### c.

Pressure Relief Valve- Usually set for 30 psi. Initial cold pressure about 1 2 psi relieves excessive system pressure.

- D.
- E.
- F.
- G.


Ott Burner-Responds to acquastat or thermoastat.

Stack Temperature Control- Senses stack temperature and stops oil injection if ignition has not occured.

Dra'n Valve-At low point in the water system.

Aquastat- Maintains temperature of boiler water by starting the oil burner when temperature of water drops below the acquastat's setting set at 180 °F.

236

![image 740](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile740.png)

- H. Remote Switch-At a safe distance from the boiler so that the plant can be turned off in case of Trouble during which the boiler cannot be approached.
- I. Junction Box and Relays-General control center.
- J. Thermostat-When the room temperature drops below its setting, it turns on both the oil fire and the circulating pump.
- K. Electrical Power Source-Operator from a separate individual circuit at the power panel.
- L. Hot Water Supply-Copper Tubing to convectors or baseboards.
- M. Hot Water Return-Copper Tubing from convectors or baseboards.
- N. Draft Adjuster-Regulates the draft (combustion air) over lhe fire.


0. House Cold Water Main-From which water is fed automatically into boiler.

- P. Flow Control Valves-Prevent Casual flow of water by gravity when the culator is not running. •
- Q. Temperature/Pressure Gauge-Indicates water temperature and pressure. Sometimes supplemented by immersion tnermometers in supply and return mains.
- R. Pressure Reducing Valve-Admits water into the system when the pressure there drops below about 12 psi. Has a built-in check valve to prevent backflow of boiler water into the water main.
- S. Shutoff Valves-Normally open. Can be closed to isolate the system and permit servicing of components.
- T. Circulator-Centrifugal circulating pump that moves the water through the tubing and heating elements.


E. CtRCULATING PUMP

A centrifugal pump is selected to overcome the friction-of-flow in the piping and fittings and to deliver water at a rate sufficient to offset the hourly heat loss of the house or buildings.

Electronically

hardened

thrust

Motor

collar

![image 741](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile741.png)

###### FIREPLACES

A home without a fireplace does seem to lack something a certain something, that is the heart of the home. There is always an element of security in known you could have a fire if necessary. Although fireplaces are no longer necessary for survival, a working fireplace with a cheerful fire blazing away exudes an atmosphere of happy congenital living and contributes to the feeling that this ls the good life. The mind always envisions the image of a crackling fire and enjoys the atmosphere of hospitality. rest and repose that is in the mind's eye. A fireplace suggests the comfort and contentment of quiet evenings before a blazing hearth. ..

TYPES OF FIREPLACE

###### 1• CONVENTIONAL MASONRY FIREPLACE

This is often used where there is wide space and you can afford it. But conventional fireplaces are about 10% efficient. That is, 90 percent of the fire's heat goes up the flue.

![image 742](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile742.png)

###### I

![image 743](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile743.png)

...

i['-

###### _··_··:J .

+] .

' . .907. HeAT

1- SHAPE.

'· 60ES UP

![image 744](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile744.png)

( ,

![image 745](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile745.png)

\...........

101. HEAT GOES tN

![image 746](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile746.png)

/ CORNER

FIREPLACE

238

![image 747](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile747.png)

BARBECUE

RAlSEO HEARTH

PROJECTED MANTLE.

UN IT

###### FREESTANDING

2. HEAT CIRCULATING FIREPLACE

This give off as much radiant heat as conventional types, but to this they add circulating air warmed by convection.

These fireplaces have a double or triple·wall fire box with an intervening air space several inches wide. Vents at the bottom of the fire box draw cool air into this space between the inner and outer walls, where it is warmed. The heated air rises by convection to be expelled through vents located aboye the firebox opening or far· ther away-even to other rooms through ducts.

SAo\Ce

HOrAlR

UP

Heat circulating fireplaces provide at least twice as much heat well-<lesigned conventional fireplaces. or are 25 to 30 percent efficient.

![image 748](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile748.png)

OU(:.T TO

OTHJ;R ROOM5

GCOL AIR JNLET5

( LOMES FROM BELOW)

###### BLACK -WROUGHT IRON PRE FAB

3. PRE-BUlLT FIREPLACES

This type of fireplace makes it possible to install a wood burning fireplace without concrete footings, without a masonry chimney, at lower cost, and in a room where structural considerations would otherwise rule out a fireplace. (usually for apartment dwellers, vacat1on homes, or remodelled and additional rooms).

HOI....LOW WHERE .C:::OLD AIR

IS HeATEO

·-lSINQ..E SOUD STCEL EtPY

There are two basic types of pre-built fireplaces:

a. The " BUILT-IN PRE-BUlLT" -

which is a conventional appearing fireplace usually built into a wall, with a brick or wood paneled wall, and a stone, concrete or tile hearth. (This is difficult to identify as metal or pre-built.)

'

11\\5 RePLACE THE

DOME AND DAMPER. MAYBE ......,...:·----.. VENTIONAL OR A HEAT- C.\R- ·· ... CUlATIN6 ONE BY PROVIDING

GR ILLS.

240

![image 749](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile749.png)

b. "FREESTANDING METAL FIREPLACE" this is an obviously attractively metal, with striking an unusual shapes available. (Wrought iron or copper is preferred).

###### DESIGNS IN METAL

HOW A CONVENTIONAL FtREPLACE WORKS

Masonry Fireplaces are about 5,000 pounds (227 kilos)-usually are found on the ground floor, through can be stocked one above the other in two storey buildings.

###### 241

![image 750](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile750.png)

![image 751](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile751.png)

![image 752](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile752.png)

.SIDe SPLAYED 3•TO.S11 EAat FOOT OF DePTH

OR AT ABOUT 15• L..

PROPER FIREl30X ANGLES MAXIMIZE REFLEC.TED

HEAT TO ROOM

RAINWATER WILL

AL!UMULATE

![image 753](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile753.png)

HERE

![image 754](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile754.png)

CRIGKET OR SADlLE-

SD THAT RAINWATER

-

WILL NOT AC.CUMUlATE

)

· AT THE SACK OF T*"iE

F1Re Pl..AC.E.

![image 755](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile755.png)

A SADOL..E WILL

DISPf!.R5E

FIREPLACE FURNISHINGS AND ACCESSORIES

1. FIRE BASKET or LOG GRATE-to support the burning fuel.

![image 756](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile756.png)

![image 757](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile757.png)

.242

![image 758](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile758.png)

2. COAL HOD OR WOOD CARRIER-to carry and hold fuel.

###### BRASS C0"\1- HOP

3. FIRE LIGHTER-to start a fire (small pieces of pine resin wood or "saleng" is effective) !Sometimes thick newspaper rolled like a log will do) avoid gas.. 1t will smell and is dangerous.

![image 759](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile759.png)

- 4. TONGS, LOG FORK, and SHOVEL-feed the fire poker- stirs the Fire.
- 5. Bellows-useful in stimulating the air Flame.


![image 760](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile760.png)

![image 761](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile761.png)

![image 762](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile762.png)

![image 763](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile763.png)

![image 764](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile764.png)

![image 765](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile765.png)

![image 766](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile766.png)

![image 767](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile767.png)

Ell-OW

###### ORDINARY PIPE WILL DO

![image 768](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile768.png)

METAL HOODS: Decorative and Functional

Copper sheets joined with standing seams make up. This attractive fireplace hood. Steel-lined but uninsulated, the warm metal effectively improvesI the fireplace's heating efficientv

Prefabricated metal hood makes for easy installation.

###### 245

![image 769](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile769.png)

GOOD PROPORTIONS:

![image 770](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile770.png)

SUGGESTED WIDTH OF FIREPLACE OPENING APPROPRIATE TO A SIZE OF A ROOM

Width of Fireplace Opening

Size of

Room (M)

If in Short Wall If in Long Wall

0.60 0.60 to 0.80 0.70 to 0.90 0.80 to 0.90 0.80 to o.9o 0.90 to 1.00

3.00 X 4.20 3.60 X •4. 80

- 3.60 )( 6. 00 3.60 X 7.20 4.20 )( 8.40
- 4.80 X 9.00 6.00 X 10.80


- 0.80 to 0.90 0.90.to 1.20
- 0.80 to 1.00 1.00 to 1.20


- 0.90 to 1.00 1.20 to 1.50
- 1.10 to 1.20 1.20to 1.80


0.60-24" 0.70-28" 0.80-32"

1.10-44" 1.50-60" 1.20-48" 1"6()..64" 1.30-52" 1.7Q-68" 1:40-66" 1.80-72"

- 0.90-36"
- 1.00-40"


246

![image 771](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile771.png)

###### STAGKito.ICS FIREPLAC.E6

![image 772](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile772.png)

[\

![image 773](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile773.png)

![image 774](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile774.png)

![image 775](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile775.png)

...

![image 776](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile776.png)

![image 777](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile777.png)

![image 778](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile778.png)

OPE!N

1 [

R.ACe

![image 779](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile779.png)

OUTSIDE FCRM0

VIEW FROM THE' BACK

OF THE A..YV\1000 FORM

247

![image 780](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile780.png)

![image 781](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile781.png)

ALWAYS

![image 782](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile782.png)

VERTICAU..Y AL.I6NEO b

I"'UTURI!

Pt..YWOOO

I"''RM -ro

I I(ONCfU:Tf!

The"

\

WALL.

PLYWOOD FORM A5 SEEN

SlOt: ELEVATION

IN PRONT

FORMWORK - the plan by using 1%" x 2" wood. Then by consulting the dimension table next page, use plywood to encase the form. When in place wrap around with Firebricks.

![image 783](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile783.png)

/ '

I '

,' '

I '

( f\ - - - - --- --·- - -- - i! ;

###### ·rr·

I \ I I I I ' '

i

lI I'I

![image 784](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile784.png)

###### II f

r-"

![image 785](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile785.png)

###### I

.'

•'

I

i

.. ..I

I

###### I 1-

:

D

i

i

![image 786](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile786.png)

I CONCRETE.

HOLLOW

k

Bl...OCKG

![image 787](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile787.png)

PLYWOOD

"

![image 788](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile788.png)

FORM

-j5RlC.KS

A

PLAN

###### OF COHVENTIONAL FIRI!PL.Ace

248

![image 789](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile789.png)

![image 790](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile790.png)

![image 791](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile791.png)

PLAN 0,.. 1 BUlLT IN": PftE l!tUU..T

###### PIRE!Pl.ACe

DIMENSIONS Finished Oponu1y Rouoh Masonry

c D E F G H K

###### A B

Depth Back TllfOCit Width D&pth Smoke Smoke Vertical Standard Shelf Chamber Bac;k flue Lining

Wtdth Ho;ight

Flue Lining

0.4.0 0.40 0.225 0.75 0.475 0.&0 0 .275 0.35 .211 X .211 0.40 0.50 0.225 0.85 0.475 0.80 0.275 0.35 .211 X .211 0.40 0 .60 0.225 0.475 0.85 0.27b 0.3'/6 .211 )( .325 0.45 0 .675 0.225 1.05 0.625 0.90 0 .275 0.40 .325 X .325 0.45 0 .775 0.225 1.15 0 .525 0.90 2.275 0.40 .325 X .32 5 0.45 0.875 0.225 1.25 0.525 0.925 0.275 0.425 .325 )( .325 0.50 0 .95 0.225 1.35 0.575 '0.925 0.375 0.425 .325 x·0.45 5 O.!iO 1.05 0.225 1.45 0.575 0.9'/5 0.380 0.45 325 X 0.45 5

- 0.60 0.70

- 0.70 0.70

- 0.110 0.75 0.90 0.775 1.00 0.775
- 1.10 0.80


- 1.:20 0.1:10


- 1.30 0.825 1.40 090 1.50 0.90


.20 X .30

.30 X .30

.30 )( .30 .30 X .40 .30 l( .40 .30 X .40 .40 x .50 .40 X .50 .50 l( .50 .50)( .50

0.50 1:15 0.225 1.55 0.575 1.025 0 .380 0.475 0.475 X 0.45 0.55 1.225 0.225 1.60 0 .625 1.025 0.380 0.475 0 .45 X 0.45

0.60·24" 8 .70-28"

0 .2112-S!h" 0.90-36" 1.20-48" 0.45-18" 0.225 -9" 0.95·38" 1.25-50" 0.50·20" o.:nt> . ' 1fl 1.00 40'' 1.10 &2" 0.55 22" O.:SO -12" 1.LH>-4:.l''

o.7n :w"

U.UO·:S2"

0 .325 · 13" 1.10-44" 1.40-56"

0.&5-34"

0.40·16" 1.15·46" 1.45-SH" 1.50·60" 1.55-62"

249

![image 792](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile792.png)

###### 8. HYDRONIC HEATING DESIGN AND ZONING

For hot water (hydronic) heating systems the following design concepts are recommended. Total equivalent length. The length of the longestcircuit through which the water is circulated plus a length equivalent to the resistance offered by the fittings, boiler, etc.

Pressure drop in the pipe. This drop due to friction expressed in mil-inches of water per foot of pipe, is the difference in pressue caused by friction in 1 ft. of pipe and represents the static height of water in thousand of an inch capable of being sustained by this difference in pressure.

Total Friction Head. Expressed in feet, this head is the column of static wat&f'that could be sustained by the difference in pressure in the entire system owing to friction. Thus if a system were 300 ft. long and had a unit frictional resistance of 300 mil-inches/ft.,

the total friction head would be = 7.5 ft. Required Flow. The water flow in gallons per minute to be circulated to make up the hourly heat loss and the selected drop in the water temperature.

Required Volume of Expansion Tank. This is related to the volume of water in the system and the over-all rise in temperature from cold water supply temperature to boiler water operating temperature.

Pump rating. The pump size is selected on the basis of the required flow and the total friction head.

Flow-control valves

Based on the one-pipe principle in multiple circuits, each having its own pump and flowcontrol (check) valves, hot water systems are very well suited to zoning. This installation comprises three separately heated areas, 1st, 2nd, 3rd floors. Each can be

250

![image 793](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile793.png)

heated to different temperatures as called for by thermostats in each separate apartment. For example, if the thermostat serving the second floor (Zone B) calls for heat, it turns on pump B. Flow-control valves B open, admitting hot water from the boiler header to main B. Flow-control valves A and Cremain closed, preventing flow in mains A and C. Any or all of the zones may operate at one time.

The boiler keeps a supply of hot water continually ready to supply any zone upon demand. This is achieved by an aquastat immersed in the boiler water. When the boiler water drops below the prescribed temperature it turns on the firing device, such as an oil burner or gas burner, which brings the water up to temperature. If an overhead main supplies downfeed, as in the first floor of this installation, special downfeed supply and return fittings are necessary. For the second and third floor zones, one special return Tee is sufficient.

###### 9. ELECTRIC RESISTANCE HEATING

Each system in the following figures can be operated by thermostat in each room. This procedure permits a method of operation that can contribute to the saving of energy. Temperature in rooms that are not in use, can be lowered or the room units turned off by means of a switch. Thus the rooms actually occupied would be the only ones to draw full energy. Baseboard and drop-in-units have a fast response.

The electric-radiant-ceiling method in this figure has largely supplanted the earlier radiant heating that employed hot water coils in ceilings or floors. The radiant-heating cable is installed ready for completion of plaster ceiling.

Clear space, 8'"

minimum between metal'cutlet box

and heating wire

White coat

plaster

###### .. brown coat

of plaster

Bottom of

junction boA

for thermostat

52.. to 60..

above floor

Staple 3• from turn,_,/ -..._ _ ,_., \Staple not

then staple at bend more than

16" apart

CEILING METHOD

###### 251

![image 794](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile794.png)

![image 795](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile795.png)

Floor-Type

Drop-in convective Electrical Resistance Units

RATINGS

WATTS BTuh Width Length

350 1194 7 3/4 inch 14 inch 750 2559 7 3/4 in. 30 in.

2000 6824 7 3/4 in. 62 in.

![image 796](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile796.png)

![image 797](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile797.png)

![image 798](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile798.png)

FLOOR

Baseboard Type

DETAILS OF HEATING BASEBOARD

###### 252

![image 799](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile799.png)

![image 800](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile800.png)

###### 1 . REFRIGERATED COOLING FOR HOUSES

a. AIR-TO·AIR COOLING

Unlike the technique in large buildings and in district cooling. where distance makes tne use of chilled water most convenient for thermal transmission. houses are cool· ed by .a rather simple arrangement of the refrigeration cycle. The circuit of a refrigerant in compression, condensing, and evaporation, in which the condenser heat is carried away by water and the evaporation process draws heat out of water in another circuit to produce chilled water.

Thus the heat is moved to a heat rejection location outdoors. In the following figure, is shown a schematic diagram of an air-to-air (in distinction to a water-to-water) re· frigeration device.

###### OUTDOORS INDOORS

r---··· ·····- -! COOLINO BY OUTSIDEA IR

1_ ..............- .............................._., .... .............. ·--·--·· ...- ..- --:

;CONOf:.NSER COtL (HOT) NEE.OS .

· CIRCULATING rAW '

###### AND MOTOR J

![image 801](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile801.png)

[............. ........·--·-··-··. ····-·

_ ..,._ _..__,_ _ ...................... _,.•___..,i

! (SOME FRESH) SERVES !

!"''-···- --·--··········--···- ..............,.. ....,_,, __ - . AND HUMID AIR1 - ·:

###### ---·--···-I THE ROOM ----J

0\SCHA RGE D

###### r·····------·· -······-······-· .......------··-·-

\"AN AoJUSIABLE AIVIOUNT-OF.FRESHAIR

. COMPRESSOR AND MOTOR iREFR16E.R<\NT FLOW JNDI-

L. - ... ·---·--·---- ---- - - --- . •. .

WINDOW

###### UNIT

Air instead of water can be used to cool the condenser, and indoor air can be cooled directly by passing it over the evaporator coil in which the refrigerant is expanding from a liquid to a gas. Thus heat is moved from the indoor air to the outdoor air by the step-up action or heat pumping, nature of the refrigeration cycle. When indoor air is cooled directly in this manner by the expanding refrigerant, the process is usually known as direct expansion. One recognizes this assembly as the conventional window (or through the wall unit}.

254

![image 802](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile802.png)

To allow more flexibility in the placement of the heat rejection side of the cycle, airto-air equipment is now obtainable in which the condenser and its somewhat noisy companion, the compressor, can be placed in a remote location outside of the house and beyond the exterior wall.

Usual distance limitations 50-GO':!:

![image 803](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile803.png)

- - ---v'---- -

I

Indoors r-=-1

:o1 Outdoors

1

<>=

Freon

l...:.-- J

Gas

###### ..

Liquid

Cooling

Heat Rejection

Evaporator

Compressor

,

(Direct expansion)

Air-cooled condenser

••$;.

The compressor-condenser unit is placed on a concrete slab. This arrangement allows the placement of the evaporator (direct expansion) coil in the air stream of the warm heating system.

t

Air to system

warm or cool

![image 804](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile804.png)

A.H.U- Air- Handling Unit Cooling/Heating

Cooling

coil

Removal of front panel reveals up-flow circuit. At lower left is air intake and filter adjacent are far and motor. Above these are seen gas-burning elements. At the top is a direct expansion cooling coil.

Return air

###### 255

![image 805](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile805.png)

An evaporator in the duct circuit of a warm air system employing horizontal, in-line stowaway heating elements that can be used compactly in basement or attic. ·

###### ---

###### ----------------

;; ..

\ '

l

###### I

I

·!

I

F11ter and blower

Gas burner and 1\eat exchanger

b. Cooling/Heating by a combined Hydronic and Air System

This new system combines a perimeter hot water heating pipe with an overhead airhandling system. A boiler having a tankless coil supplies domestic hot water. The heat output supplies both the perimeter loop and a coil in the air-handling unit of the duct system. The total heating load is met by the combination of radiant heat generated by the perimeter loop and heated air from the overhead air-handling system. The perimeter loop consists only of 1/2 or 3/4 inch copper tubing imbedded 4 inch below the top floor slab to kill the cold slab effect. It has the capacity to maintain a 35 °F differential between inside and outside temperature at the perimeter.

The air-handling unit and overhead duct system with supply outlets in each room and central return, is used throughout the year. Its cooling coil is connected to an adjacent outdoor, condensing unit.

See illustration on next page (figure a).

###### 2. CENTRAL-STATION AIR CONDITIONING

In large, densely occupied buildings, critical conditions may obtain that would require relief. An example would be a very large theater for the performing arts. In solving such problems, a knowledge of the classic methods of air conditioning is essential, to be used with energy-conscious discretion. Complete air conditioning requires a source of heating such as boiler or furnace, a method of cooling such as the refrigeration cycle, equipment for introducing moisture and for removing it, filters or airwashing devices to clean the air and, for proper air distribution, flowers, ducts and registers. Fresh air is in-

256

![image 806](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile806.png)

traduced on the intake side of the conditioning equipment so that it may be treated before entering the space. An equal or slightly smaller amount of indoor air is exhausted from points of odor concentration such as kitchens, toilets and smoking room.

![image 807](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile807.png)

f=lfUV4 Q .

Typical supply grille

(a)

%"' perimeter copper loop-underslab

a. COOUNG by COMPRESSIVE REFRIGERATION

After discussing the principles of heating. it is now necesssary to consider the means for producing cool air, or the chilled water by which air may be cooled. Occasionally ground water is obtainable at temperature low enough for direct use, but generally the use of a refrigeration machine or other special cooling device is necessary. As shown in the figure below, the compressive refrigeration cycle is a scheme for transferring heat from one circulated water system (chilled water) to another condenser water.

High pressure vapor

Discharge valve

![image 808](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile808.png)

Low pressure Warmer water vapor

Q:lmpressor

returns --

Chilledw•tor J

Suction

valve

![image 809](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile809.png)

-

Q:lndenser

![image 810](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile810.png)

High pressure liquid

Closed refrigerant cycle

SCHEMATIC ARRANGEMENT

The means for doing this is the liquification and evaporation of refrigerant, usually Freon, during which processes it respectively gives off and takes on heat. The heat

###### 257

![image 811](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile811.png)

that it gives off must be disposed of (exposed in the heat pump) but the heat that it requires is drawn out of the circulated water known as the chilled water, which is the medium for subsequent cooling processes.

Freon, a gas at normal temperatures and pressures, must be compressed and liquified to be of service later as a heat absorber. In order to liquify it, (as shown in the figure above), it is first compressed to a high-pressure vapor; then, by means of cool water, latent heat is extracted from the Freon, which condenses it to a liquid. This product, high-pressure liquid Freon, is a potential heat absorber since, when it is released through an expansion valve, it springs mechanically to gaseous form. In this change of state it must take on latent heat, by drawing heat out of the circulated that the refrigeration cycle pumps the heat out of the chilled water.systems into the condenser water system, indeed, by special (Reverse Cycle) arrangements of the water systems, a heat pump is the result.

The piston in the figure suggests a reciprocating compressor, type often used in smaller compressor sizes. Larger chilled water "packages" usually employ centrifugal compressors such as shown below.

Centrifupl

compressor

Centrifugal Compressive Refrigeration Machine (Water Chiller) {see previous schematic arrangement)

b. UNIT OF REFRIGERATION

A ton of refrigeration is the cooling effect obtained when 1 ton of 32 °F 16 melts to water at 32 °F in 24 hrs. Since the latent heat-of-fusion of 16 is 144 Btu/lb, the cooling effect or rate of ton of refrigeration (200 lb) is'taken as 144 x 2,000 = 288,000 Btu/day of 24 hr. or 12,000 Btuh. The requisite capacity of a refrigerating machine in tons may therefore be found by dividing the total heat gain in a building in Btuh by 12,000.

258

![image 812](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile812.png)

###### c. COOLING by ABSORPTION

Another form of water chiller is the refrigeration absorption machine. Suitable for installations up to 1,000 tons capacity, the external connections of this device are similar to the centrifugal-refrigeration. It produces chilled water and has a cycle, of the condensing water that must be cooled. Its motive power is steam, but instead of driving a turbine to run a compressor, the steam is used in regenerative process to strengthen a salt solution.

Although similar in external connections, its interior functioning is very different from the compressor-type refrigeration machine and the steps of the process is sl'own in the following figure. The absorption machine has become very popular. It ::· often economically tompetitive with the compressive machine, has few moving parts, is quieter, and demands somewhat less attention.

![image 813](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile813.png)

PROCESS/ABSORPTION-REFRIGERATION CYCLES

1. Just as common table salt absorbs water on a damp day, the salt solution in the absorber soaks up some of the water in the evaporator. The water remaining is thereby cooled by evaporation.

![image 814](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile814.png)

###### 259

![image 815](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile815.png)

![image 816](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile816.png)

- 2. EvapOrator coli and Pump Added-This refrigeration effect is utilized by putting a coil in the evaporator tank. Water from this tank is pumped to a spray header which wets the coil. The spray's evaporation chills water in the coil as it circulates to the refrigeration load. Solution pumped·to spray in absorber raises etficienty.
- 3. Solution Pumps and Generator Added-In an actual operating cycle, the salt solution is continuously absorbing water vapor. To keep the salt solution at proper concentration, part of it is pumped directly to a generator where excess water vapor is boiled off. The reconctentrated salt solution is returned to the absorber tank where it mixes with the solution sprayed to absorber in step 2.
- 4. Condenser and Heat Exchanger Added-Water vapor boiled off from the weak solution is condensed and returned to the evaporator. A heat exchanger uses the hot, concentrated salt solution leaving the generator to preheat the cooler, weak solution coming from the absorber. Finally, condensing water circulating through the absorber and condenser coils removes the waste heat.


d. PRINCIPLES OF CENTRAL COOUNG

In larger buildings and those w ith varied and diverse occupancy, it is usually preferred to centralize the refrigeration plant. The condenser is cooled by water circulated to an outdoor cooling tower and the evaporator produces chilled water. The latter is then pumped to wherever it is needed in the building.

![image 817](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile817.png)

Heat Gain

Cooling Tower

Solar and transmiSiiion

Exhaust

Major heat di:.posal here

Some heat lost llefe

![image 818](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile818.png)

###### 611

Ventilation

Heat and moisture

###### '

gain here

![image 819](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile819.png)

Air and vapor

Waw pump

Water

Evaporator Compressor Condenser

Chilled Water

Condenser Water

Air-Handling

COmpressive refriteratiOn cycll

Serves the air

Coolin& and

Carries the helt tD

tbecooUrc m-

detMImi<fifiation

(could be an absorption maclllne)

"'n<flin&unit

etcoils

260

![image 820](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile820.png)

In this illustration, chilled water is pumped to one air-handling unit where the circulated air for one room is cooled and its moisture partially condensed. In practice, the water is usually pumped to many air-handling stations, each serving many rooms.

The most important single factor affecting SIJCh designs is the feet that air ducts are very large and water piping for the same thermal flow is very small. For this reason, the air-handling centers are located as close to the serviced areas as poss101e. A balance must be achieved, however, and ducts from a single air unit may serve several stories. Advantages of central cooling conclude the significant one that fan and compressor noise does not enter the space.

e. CENTRAL STATION CONDITIONING

When heat is needed in winter the air circulated through the room or other spaces must be heated. This figure shows a somewhat more developed the position of the cooling coil in the air stream and the addition of the preheating and reheating coils, supplied with steam from a steam boiler. Automatic controls start the steam flow

or, by dampers, place the heatingcoilin the airstream. The reheat coil is available to

raise the air temperature if required without increasing the absolute humidity.

![image 821](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile821.png)

![image 822](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile822.png)

Conditioned air

###### Roaf

|Room| |
|---|---|
| | |


I

I

IICondenser

Flue

1 water

I

t

I

I

I

J

Filter

/

Refrigerant Cycle

Compresst»r Condenser Evaporator

(chiller)

The function of the cooling tower is to dispose of the heat carried away from the condenser. The condenser- cooling water is pumped to the tower where it is dropped through a rising current of air. This effects a vaporization of some of the water. Latent heat necessary to this change of state is drawn from the remaining water,

###### 261

![image 823](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile823.png)

cooling it for reuse in the condenser. Makeup water must be added to the tower since some of the water is lost in vapor.

A cooling tower serving a large building. Condenser water delivered to this untt by pumps.

3. PSYCHROMETRY

a. AIR MOISTURE, AND HEAT

Air and water vapor are the media by which air-conditioning systems operate. Water vapor in varying amounts always exist in air, and the regulation of this moisture content and of the temperature of the vapor-air mixture is the problem posed to the designer of air conditioning.

Dry-bulb Temperature 108}. The temperature of the air-water vapor mixture measured in the normal way with a Fahrenheit thermometer.

Wet-bulb Temperature (WB). The temperature shown by a thermometer with a wetted bulb rotated rapidly in the air to cause evaporation of its moisture. In dry air the moisture evaporates and, in acquiring latent heat, draws heat out of the thermometer to produce a large wet-bulb depression {diffEtrence between dry-and wetbulb temperatures) This is an index of low relative humidity. Slow evaporation when the air is alfeady moisture·taden results in a small wet-bulb depression and·indicates a condition of high relative humidity.

262

![image 824](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile824.png)

.:... ··:.......

###### ', .

###### .· ·:·Motc;r aorH

.....

###### <·&n.a

Relative Humidity (RH). The ratio of the partial pressure of the actual water vapor in a mixture to the pressure of a saturated mixture at the same temperature. The quantity of moisture showing 40% RH at 40°F would only produce about 13% at 75°

Dew POint (D.P.}. The temperature at which an air-water vapor mixture will become saturated and begin to yield drops of condensed water. The moisture collecting on the exterior of an uncovered cold-water pipe indicates that the pine surface tempe· rature is below the dew point of the surrounding mixture. This phenomenon usually called sweating would more correctly be called condensing.

Humidity Ratio (HR). The weight of the actual water vapor in a mixture per pound of dry air.

Enthalpy. The total heat in the mixture measured above 0 °F and including the latent beat of the water vapor.

Speclflc Heat. The number of british thermal units required to raise 11 b of a substance 1 °F. For air 0.241 Btu may be used and for water vapor. 0.444. Latent Heat. A term used to express the energy involved in a change of state. Density. For approximate calculations 0.075 lb. per cu. ft. may be used as the density of air.

###### b. THE PSYCHROMETRIC CHART

The qualified of mixtures of air and water vapor are summerized graphically in the

psychrometric chart. This chart is the working diagram oJ the air-conditioning engineer. Its use can show the typical indoor and outdoor conditions in summer or the process of cooling and dehumidifying outdoor.

See psychometric chart on next page.

###### 263

![image 825](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile825.png)

lit

1\ )

###### ..i

!

!!!

8

II Ill ' i ...t:fj t;.

• '

I

a

###### • • •

;,

•

###### . , "' ... IIs;-

; -·

LAo

,, .

/

..,

<!>

li!

(r

'

i

-"

s c

0

I.J!.•

###### PSYCHROMETRY CHART

264

![image 826](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile826.png)

c. COOLING SYSTEM DESIGN

The use of the psychrometric chart in computing the relationships of heat and air flow when planning the cooling processes of a central station air conditioner is very useful and is best left for problem solving by the air-conditioning engineer.

###### 4. THE HEAT PUMP

Without the onsite use of fossil fuels, flame or combustion, the heat pump can heat a house of building in winter and cool it in summer by means of a reverse-cycle, electrically pered, refrigeration system. In the air-to-air cooling or (window unit) figure previously discussed, it showed the method of conventional cooling il).summer by an outdoor evaporator coil and the disposal of the heat to the outdoors by the process of conensing the refrigerant. It is only necessary to reverse this process to provide indoor heating. The heating can be by circulated water.

###### SUMMER

![image 827](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile827.png)

CHILLED..t= WATER

II Jl tt•l .,n

II

###### 1\

COMPRESsa"t

WINTER

![image 828](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile828.png)

![image 829](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile829.png)

![image 830](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile830.png)

u

Q

COMPRESSOR

###### 265

![image 831](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile831.png)

An air-source heat pump that produces chilled water or hot water for indoor cooling or heating. By an arrangement of values not shown in this imple diagram, tha routing of the refrigerant can be reversed to switch the evaporative and condensing processes between coils that remain fixed.

By Air to Air heat pump with controls

![image 832](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile832.png)

![image 833](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile833.png)

'TEMP

CD

a panel set forward of the exterior wall line allows the pump to inhale and exhale outdoor air around the panel edges. In summer it discharges warm air and, in winter, cool air.

or by a Series Single Package Heat Pump-Horizontal, CHP 9

![image 834](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile834.png)

Installed . on the rooftop or at ground htvel outdoors.

23,000 to 56,000 Btuh Cooling Capacity 26,000 to 63,000 Btuh Heating Capacity

OptJonal Electrical Heat

266

![image 835](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile835.png)

###### 5. THE INDUCTION METHOD

A small amount of outdoor air, representing the required air ventilation, is tempered {cooled or heated, humidified or dehumidified, depending on the season. and delivered at high velocity through a small circular duct. At the cabinet it is attenuated (slowed down and silenced) and blown through jets to induce room air into the flow pattern. The fresh air plus the recirculated air then passes over finned tubes within which is circulated cool or hot water as required. The water, heater can be a conversion unit that warms the water by heat transfer from the building steam.

·secondaty

room air

Automatic

Main chilled

Humidifier or dehumidifier

water pump

retripration machine

pump

Central primary air conditioner

APPARATUS ROOM

• General distribution Systems of the High-Velocity

Induction Method of air conditioning. Conditional fresh air (once-through, not recir· culated) provides ventilation, controls air quality and humidity, and induces, through jets, the secondary circulation of room air. The air flow at the cabinet is warmed or cooled to selected temperature by hot or chilled water at controlled rates.

###### 267

![image 836](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile836.png)

UNIT REMOVABLE.

PANt;I-

( JN.tlPE- 1511iE

ASSEMBLY

ROOM UNIT can installed as part of bookshelf arrangement

###### 6. INCREMENTAL HEATING-COOLING UNITS

Perhaps the simplest of all air-conditioning devices is the through-the-wali conditioner shown in the figure window unit lAir to air cooling in No. 1). It uses non-conducted air taken from the room and blown over the evaporator coils and returned directly to the room, passing up across the glass or generally upward toward the ceiling to avoid causing draughts on occupants. Air for condensing the refrigerant is taken from outdoors and blow across the coils where it picks up the heat rejected by the unit and is then returned to outdoors.

A baffle separates the two circuits except for a small opening to admit fresh outdoor air for ventilation. Through-the-wall units have largely replaced window units, which operate on exactly the same principle. With the addition of a back-up heating coil, they are now adopted for use in large buildings and are known as incremental units.

268

![image 837](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile837.png)

![image 838](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile838.png)

Uo{SIVE' iHIS ROOM "'R

CJRC.VL-"'T\ON AND 'ELE.CTFt.IC.

(

G"l..eME"NT

OVTSIPE

LOUVER

WALL &OX

IN.S!OE 'Tlil$ IS

COO\...ING CHASIS

Adjustable discharge

![image 839](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile839.png)

Continuous

grille

![image 840](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile840.png)

Opaque glass

3

Insulated panel

Aluminum frame and louver assembly

3

4

![image 841](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile841.png)

Marine

Fimshed

caulking

floor

compound

5

1. Clear glass. 2. Inside sill. 3. Insulated black glass. 4. Outdoor louver. 5. Floor line.

INCREMENTAL (Terminal) Air-conditioning Unit.

###### 269

![image 842](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile842.png)

###### 7. DUAL-DUCT. HIGH-VELOCITY SYSTEMS

If an air is delivered at a velocity of 3,000 or more fpm (Feet per Minute} instead of the more usual 1,000 to 1,500 fpm, ducts can be much smaller. Obviously fans must be more powerful and problems are faced concerning noises that could be caused by this fest-moving air. These are solved by routing the air through a box performing a function similar to an automobile muffler. These units lined with acoustically absorbent material reduce the sounds to acceptable levels before the air is discharged into the room.

The dual-duct high velocity system solves a lot of general problems that had existed in tall buildings as well as in building of moderate size. In addition to the much smaller size of ducts, it has the unique characteristic of making both heating and cooling available in different (often closely adjacent) parts of a building. The need for this can octur when, on a reasonably mild day of about 40 °F, sun through East or West glass can make cooling necessary while the north (sunless) glass can lose heat so rapidly that heating will be required.

Another instance is at midwinter on a very cold cloudy day. All perimeter elements are providing heat. Concurrently, in a crowded interior conference room or auditorium, the heat and moisture gain from people can require cooling to maintain comfortable conditions. These selections can be made when cool air is delivered at all seasons together with warm air at room temperature in summer and warmer than this in winter. This is done by a Thermostat and implemented by the high-velocity attenuation and blending units, each of which delivers air at a temperature called for by the local tht;rmostat that controls it. Thus small zones are created that deal with localized heat gains or losses.

High Velocity, dual-duct.unit, Terminal mixing and attenuation (pressure and sound reduction) unit for dual-duct, high· velocity systems. Pneumatically controlled from a thermostat. it blends and delivers all at a selected temperature. These constant volume units provide ac· curate constant columetric delivery at each outlet of the system, even though the pressure in the hot and cold ducts may vary widely. The units have simple automatic controls. consisting of a ther· mostat and a pressure sensitive membrane, both ac ting through a system of simple mechanical linkages.

270

![image 843](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile843.png)

The small high-velocity ducts are a great advantage in tall buildings, permitting vertical risers of many stories without excessive bulk. Return air at normal velocities and pressures is often exhausted through ceiling and the floor structure above it, or by systems of return ducts of conventional size.

Vertical return ducts, also of conventional size, carry the air, usually through the building core, to the return air fan. From there it is recirculated or exhausted. A characteristic of modern air-conditioning systems is the flexibility possible in the flow rates of fresh outdoor air, recirculated air, and exhausted air.

Round ducts offer small frictional resistance and are commonly used in this system. The flexiJ>ility of those serving the interior areas allows for office-t:hanges with easy relocation of ceiling diffusers. Two common methods of air delivery are the ceiling diffuser, which creates a plane of conditioned and induced air at the ceiling without draugths on occupants, and the floor registers near exterior glass for delivery of air to cope directly with solar heat gains or losses.

Low velOCity

air in duels

Jtner

All of these are controlled and checked by a central control panel, which interrelates the various elements. These parts include boiler, refrigeration, cooling tower, and air handling, as well as the controlling elements in and near the conditioned spaces.

See illustration on next page.

###### 271

![image 844](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile844.png)

###### LEGEND:

- 1. Exchaust Fan Controls
- 2. Pump Controls
- 3. Cooling Tower Controls
- 4. Refrigerant Circuits
- 5. Compressors
- 6. Chilled Water Circuits
- 7. Fans
- 8. Heating Coils
- 9. Hot Air
- 10. Cooling Coils
- 11. Cold Air
- 12. Air Blending
- 13. Fuel Oil System
- 14. Fuel Oil Gauge
- 15. Draft Over the Fire
- 16. Flue Temperature
- 17. Automatic-Damp Controls
- 18. Lights come on to indicate operation of Major Air Zones
- 19. Temperatures - (Outdoor Air, Recirculated Air, Hot Air, Cold Air, Chilled Air, Condensed WaterI
- 20. Switches: Water-Summer
- 21 . Chilled Water Temp. Regulator
- 22. Blower Control
- 23. Air-Compressor Pilot Lights


###### 272

![image 845](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile845.png)

###### VENTILATION

- a. Etimination of Negative Pressures Buildings that house Industrial processes often have exceedingly high exhaust rates that make the buildings difficult to heat because of high negative pressures and the resulting, high rates of cold air infiltration. The figure below illustr()tes a makeup unit that supplies warm air in sufficient quantities to cancel this effect. The unit shown is obtainable in ratings of 6,000 to 50,000 cfm and input gas ratings of 360,000 to 7,800,000 Btuh.

I f'?

Typicalrooftopinstallation........_............___ >;;.

ofoutdoor model ·· "t ,,/

.........

/

Indoor heaters or weatherproof outdoor heaters can be installed for warm·air de· livery to balance the exhaust rates and thus cancel the effect of infiltration, permit· ting the buildings' main heating system to maintain comfortable air temperatures throughout the building.

- b. Energy Transfer


The mechanism shown in the following figures has function to recover the sensible and latent energy of air exhausted from heated buildings and to cool and dehumidify the fresh air entering a cooled building. Seals and laminar flow of air through the wheels prevent mixing of exhausted air and incoming air. A further precaution in the process purges each sector of the wheel briefly, by using fresh air to blow away any unpleasant residual effects of the exhausted air on the wheel surfaces. Fresh air qualities, except those of heat and moisture, is negligible. This system offers great economies in the conditioning of makeup air.

273

![image 846](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile846.png)

Exhaust air

![image 847](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile847.png)

Small heating coil

Supply air

(if required)

Energy Conservation. By rotating a heat (and moisture) absorbing wheel (cylinder) between the hot and moist exhaust air and the cool and dry fresh air, 70 to 90% of the energy that would be lost by the exhaust is returned to the heating system through transfer to the incoming fresh air.

;' ·u-··---''"'''0gy-exchanger''etailOfCOrrugated"wheel"asbestOSthatener-con-

---fl--Air

I /

stricts air to oxial (laminar) flow.

Angle view

Edge view

Heat and moisture

![image 848](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile848.png)

Cold

Warmed and

outside .-,.... air

humidified outside air

to room exhaust

Cooled dry -.---......1

Warm humidified

air

room exhaust

air

Rotation

of wheel

a) Summer Operation

274

![image 849](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile849.png)

Heat and moisture exchanger

( {transfer wheel)

![image 850](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile850.png)

Hot moist

outside _,., air

Cooled and dehumidified outside air to room

Warm moist -T-----i

exhaust air

Cool dry exhaust air

I

Rotation/

of wheel

b) In winter it is the reverse

Energy Transfer wheel acts not only to warm the incoming fresh air in winter but also to cool the incoming air in summer.

c. lnfiltr!:ltion and Natural Ventilation

Not many high-rise buildings recently constructed are equipped with operable sash windows that can be opened in summer for natural ventilation. Also concerning floor levels in these buildings, each level constitutes a sealed fire-barrier to prevent upward flow, during a fire, of smoke, flame, or superheated air. A few decades ago, it was customary to compensate for a stack effect-upward flow in winter or nor· mal indoor heated air through the building. This was done by adjusting for more heat in the lower stories and less in the upper stories. Since fire-barriers at floor levels will, of course, be increasingly essential, stack effect will be minimized.

![image 851](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile851.png)

![image 852](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile852.png)

![image 853](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile853.png)

3

ID

AOOEO HEAT

###### ....

GoiNG UP!hlo\RD

###### -

\0

(___

1--------10

5

###### '1

10

###### -·-·-tO

t

10

--1---

SAME

We are, however, heading toward natural summer ventilation as cooling and mechanical ventilation become greater drains on our energy budgets. Operable sash permit more air-leakage than sealed glazing. But then in winter or cold season. we may again need to deal with greater cold infiltration through cracks at the top stories on the windward faces of tall buildings.

###### 275

![image 854](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile854.png)

![image 855](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile855.png)

chapter

###### SIGNAL SYSTEM

![image 856](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile856.png)

###### SIGNAL SYSTEMS

Under this rather vague title is subsumed all signal. communication, and control equipment, the function of which is to assist in effecting proper building operation. Included are surveillance equipment such as fire and interior alarm; audio and visual communication equipment such as telephone, intercom, and television, both public and closed circuit; time equipment such as clock and program. These systems are no longer limited in application. Clock and program equipment, which once were the exclusive-interest of schools and some industrial facilities. are now incorporated into building mechanical equipment control systems. Closed circuit TV, which was once limited to classroom and college use. is common place in mercantile areas as part of surveillance systems. The hundreds of signals generated throughout a large facility are logged. channeled, and applied by means of specially programmed comput-ers. All the signal systems that once were sepa rate and distinct are now frequently combined and serve multiple purposes.

PRIVATE RESIDENTIAL SYSTEMS

###### 1. GENERAL

Modern private residences utilize a variety of signal apparatus that greatly enhance their functional value. The following figure shows a residence that has been provided with what would be considered adequate by no means excessive sound and signal equipment for a house of this size.

r ".,.J

'

![image 857](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile857.png)

![image 858](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile858.png)

! :

14 )

-<> ANNUCIATOII.CUSrOOADESIGN.

S"..80l S FOil EOU"'"'ENT

![image 859](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile859.png)

e·· ,>.C v·BRATI'IG 8Ell. CONC.t.a,LEO IN SOX. WITH CR>ll

114- (£[] CENTRAl PANEl FOR S.D. 6 INTRUSION. @!) 00011 8ELL lE) CHrMES SIGNAl.

1 PREWI!I€0 PHO'<E OUTLET: JACK 1z·· AFF. 2 PR( WrA€0 PHONE OUTlET: fiXEO. ·17· AFF.

? lfMP O€TECTO!I. FtXEO TP,1P.. C 3 PREWt!l€0 PHO"E OVTLET. WAll OUTLET 60'" AFF.

###### 275

![image 860](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile860.png)

###### <@

SMOit.E O€TECTOR ..,,rH ;.xeo TfMP DETECTOR.

- 1

IWIERCOM OUTleT. OUTOOOII. W.P.. &0" "''·

- 2 '" TERCOM OUTleT, MASTE.R STATION '>0" AFF.
- 3 INTERCOM OUTlET. S•ATION 60" Af<.


CDI INTPUSIOI< DHEcCTOR. T•C DOOR SWITCH

;><TA<.JSION O£HCTOR; I'IAGNEToC I'IIN00\\1 SWITCo<. l INTRUSION OHECTOR; H 6CTRONIC, MOTION DeTECTOR.

8 PREWIRE:> T\1 OUTlET. 12" AFF.

(<)

![image 861](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile861.png)

Diruf'll Aoom

Kitchtn

(b)

• (a) Electrical plan. lot.er {l(l;el. •ignal de<icn (b) Electrlctll plan. upptr signal det;ir.es. S!fmbo4 fqr signal equipment. (d) Notes fur •ignal system.;

- 1. The fire detection, smoke detection, and intrusion alarm device all operate from a sir>gle control panel, the alarm bell is common. The annunciator indicates the device operated and its location.
- 2. The connection between the signal control panel and OLCP !Outside Lighting Control Panel) activates all.outside lights when a signal device trips. Selected lights inside the house can also be connected to go.
- 3. Two l4 in. empty plastic conduits, extending from 2 to 4 in. boxes in living room wall down to family room and terminating in 4 in. flush boxes. Boxes to be 18 in. AFF and fitted with blank covers. Extend a Y• in. plastic EC from one 4 in. box in living room to 12 in. speaker back box recessed in dining room ceiling locate in the.field from the second 4 in. box in living room" extend a l4 in. empty plastic conduit to an empty 4 in. box in the master bedroom. 18 in. AFF finish with blank cover.
- 4. Provide television antenna amplifir, recessed in wall box with hinged ventilated cover 18 in. AFF. connections to antenna and to all television 9utlets by television and antenna subcontractor. Provide 1'20 v outlet at the amplifier, with switch to disconnect.


279

![image 862](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile862.png)

In general, all signal systems require a source of signal. equipment to process the signal including transmitting it, and finally a means of indicating the signal, either audibly. visually, or on permanent record " hard copy". Circuits vary as to functions. but tne basic line of signal initiation, transmission - and - process, and reception remains unchanged. The Table below illustrate the three-fold classification of the Lists of equipment and systems found in the sample of the residence above . Note that the fire alarm, smoke detection, and intrusion alarm systems have been combined into a single system. This simplifies operation and avoids unnecessary equipment duplication.

###### ELEMENTS OF RESIDENTIAL SIGNAL SYSTEMS

###### ...

Signal Generator

Signal Processor *

System Type Fire alarm

Signal Transducer

Temperature and smoke detectors

Control cabinet(s)

Bells, annunciator buzzer

Intrusion alarm

Door and w indow switches, motion detector

Control cabinet

Bells, buzzer annunciator

- --- ·---·· ---- -

Door bell

Push Botton

Transformer

Buzzer, chime TV Set

- ------- ·

• TV antenna

TV station and house antenna

Amplifier

Intercom

M icrophone, speaker-mike

Amplifier

Speakers in various stations

---- ---- - ---··-- ---.---- -- -

*The proper w iring and switching is included under this title in all cases.

2. RESIDENTIAL FIRE ALARM SYSTEMS

- a) General

If properly designed and functioning normally. the system should provide sufficient time for the evacuation of the residents and then for appropriate countermeasures to be initiated. The elements of the system are the various alarm-initiating devices, the w iring and control panel, and the audible alarm devices. Systems utilizing automatic sensing equipment are referred to as automatic fire alarm systems. even if manual signal units are also used.

- b) Alarm devices


The most common residential alarm initiating device is the temperature detector, sometimes called a thermostat. These detectors are of two types; the fixed temperature unit and the rate-of-rise unit. The former operates a set of contacts when a present (nonadjustable) temperature is reached. The latter operates when the rate of ambient temperature changes exceeds a predetermined amount, indicative of an incipient fire. The rate-of-rise unit is normally combined with a fixed temperature unit in a single housing. The fixed temperature unit is available in a onetime nonrenewable design that utilizes a tow melting point alloy plug and an automatic resetting unit of design ·similar to a thermostat. For most applications. the resettable unit is preferred. Two typical units are herein illustrated.

280

![image 863](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile863.png)

FIRE ALARM TEMPERATURE DETECTORS

![image 864](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile864.png)

FUSIBLE

PLLIG

(a)

- a) Fusible plug melts out at predetermined temperature. Unit is indicating and nonrenewable.

(b)

b

- b) Bimetallic unit action is similar to thermostat and is self-restoring.


![image 865](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile865.png)

![image 866](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile866.png)

![image 867](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile867.png)

![image 868](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile868.png)

6LE.ED VALVE

IS" MIN.

5EALSO CHAMBER

RATE OF RisE FIXCO

(AUTO -RESET) c

281

![image 869](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile869.png)

c) Rate-of-rise unit comprises an air chamber with restricted bleed valve. R(!pid temperature rise unit comprises an air chamber with restricted bleed valve. Rapid temperature rise causes expansion of bellows before loss of air by bleeding and consequent alarm. Unit is combined w ith bimetallic fixed temperature unit.

Illustrated below are two types of residential Alarm Units-both completely selfcontained.

![image 870](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile870.png)

!\III

r oRfSEl

! @j

###### 14:,...

;;;;_..,

a) contains a photocell detector control equipment, and an audible alarm. It operates from house current.

b) contains an ionization detector controls, audible device. and batteries making it independent of wiring systems.

c) Control Unit

The function of the central panel is to energize the audible devices (bells, buzzers, and gongs) upon receipt of a signal from the detector, which will continue to sound until the emergency condition is cleared or until they are manually silenced at the control panel. Other functions that the panel may be designed to serve are shut-off of oil and gas lines, shut-off of attic fan to prevent fire spread, and turnout of lights, both inside and outside. In order to assure system operation even in the event of a power interruption, most systems are provided with a standby battery.

282

![image 871](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile871.png)

A single control panel can serve a multiplicity of residential systems. Typ!cal units of this type are shown in the following illustrations.

![image 872](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile872.png)

###### 1111111

![image 873](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile873.png)

a) typical residential control panel for fire and alarm systems. The illustrated unit is 1 5 inch wide, 1 4 inch high. and mounts semiflush.

![image 874](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile874.png)

•

..

..

b) A modern control panel and annunciator unit shows the -zone and actual device which operated. On a plan of the house, a light indicates the location of the tripped device. (use different color light).

[ill]

·[]]]]

•

283

![image 875](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile875.png)

.-----------------{f ATnc

![image 876](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile876.png)

WP

'---a.ninls!Of1

![image 877](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile877.png)

uta.rlotS

PANEL

det«tots

FIRE. SMOKe

'-----lf.lllotton

INTFIUSION

ltvin,g t"l'(Jm UF"Pef;> LEVEL

J

120 volt

![image 878](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile878.png)

Sm61(e detu1ots l.o'MI!r

'itmP. ltv•l

t.tmdy

LLMER LeveL

SIGNAL SYSTEM RISER DIAGRAM FOR THE RESIDENTIAL LAYOUT

d) Audible Alarm Devices

The audible devices comprises conventional belts, gongs, buzzers, and horns, some of which are illustrated below. Most commonly used is the a-c vibrating bell, since gongs are normally only used in coded non-residential systems. A weatherproof external bell, to alert neighbors and passersby, is also desirable.

![image 879](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile879.png)

![image 880](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile880.png)

: : : : ·..

• • .. • • .. • • 0 • • • • ,

###### ..... . ... . ........

• • • ' •••• • •••• 0 •••

###### .. .. .. .... ... .... .. ...-....

###### ----- - ------·-

OUTDOOR TYPE

INDOOR TYPE

284

![image 881](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile881.png)

- e) System Design

Detectors are rated by temperature and coverage; for example, 135 °F and 200 sq.ft. and are normally located on the ceiling in all rooms and stairwells, including the attic and the basement. Because of high ambient temperatures, the units installed in the kitchen, attic and the basement. Because of high ambient temperatures, the units installed in the kitchen, attic, and basement-near the heating unit are normally rated at 190 to 200 °f, whereas the units in the other rooms are usually set at 135 °f. Smoke detectors are normally placed adjacent to the house heating unit in the bedroom area, in the kitchen, and occasionally in the garage and in unoccupied areas such as the attic.

- f) Circuit Design


###### ..

A system which is normally deenergized and carries no current except when functioning is called an open circuit system, such a system is the simplest and most economical type but has the disadvantage of not indicating a broken wire or other malfunction that will render the system inoperative.

a) Wiring of an Open-circuit fire-alarm system. The figure below shows a closed circuit system. This arrangement will set off the alarm bells in the event of trouble in the equipment, but since this type of "False Alarm" is to an extent undesirable, a further refinement in the form of a trouble bell and (or) light can be added (at approximately 50% cost increase} that will then indicate to the occupants.an equipment failure without singing the fire alarm bells. This feature is known as supervision, and such a system is known as supervised system. This system can utilize open or closed circuit devices. depending upon circuit arrangement. Furthermore, by special wiring and circuit design, the system can be arranged so that a single break or ground in the wiring to the devices will not prevent the operation of the system.

###### 3. RESIDENTIAL INTRUSION ALARM SYSTEMS

An increasing number of private residences are utilizing intrusion (burglar) alarm systems, often in conjunction with fire alarm equipment.

Basically, an intrusion alarm system is similar to a fire detection system except that instead of thermal detection, devices such as metallic tape and micro-and magnetic switches are used to detect door and window motion, glass breakage, and so on. More sophisticated devices such as motion detectors are also used occasionally. A manual switch at the end of a long cord is also often provided so that the resident may at will set off the alarm in the event an intruder is heard. The system may employ the same

![image 882](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile882.png)

audible signals as the fire system Qr its own components. Although done infrequently, intrusion alarm systems can be continuously supervised by connection with central stations of companies whose business such supervision is, and who will either respond directly to an alarm call or notify local police authorities of any entry.

###### 4. RESIDENTIAL TELEVISION ANTENNA SYSTEMS

The central television antenna system is desirable feature of the modern residence. Systems with more than two outlets generally require a booster amplifier (except in strong signal areas). and are known as amplified systems. The function of the system is to supply a television signal at each wall outlet, so that a receiver may be operated at any location and so that two or more receivers operate simultaneously. The functioning of the system is simply to amplify the signal received by the antenna and by means of special cable to distribute these amplified signals in a concealed cable to the various wall outlets. The type and location of antenna, gain (simplification) of the amplifier, and type of cable are variables that, being dependent on the specific installation, are best left to a competent and reliable local television company or design engineer.

###### 5. RESIDENTIAL INTERCOM AND SOUND SYSTEMS

The public demand for step-saving conveniences has resulted in the wide acceptance of the home " intercom" see Figure.

![image 883](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile883.png)

![image 884](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile884.png)

INSIDE.

IN.

• WIMIL'( t.:R

0 0 0 0

PJI\TIO

5 .f(

###### M-\STER

IN HITatEN DJr:

. r:lOOA SPeAKER

AT t:«SWE.

IN GAIUil;E.

286

TYPICAL RESIDENTIAL INTERCOM EQUIPMENT

![image 885](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile885.png)

Although available with various features, the basic system comprises one or more masters and several remote stations, one of which monitors the front doqr allowing it to be answered from various points within the home. In general, master stations allow selective calling, whereas remote stations operating through the master are nonselective. The systems are particularly useful when left in the open (monitor} position for remote "baby sitting". The applicability of such systems to residences without buildings should be immediately apparent. Since wiring is low voltage and low power, multiconductor color-coded intercom cable is generally used, run concealed within walls, attics and basements. Systems are also available that impose the signals onto the house power wiring. This has the advantage of eliminating separate wiring and making remote stations portable. They are connected simply by plugging into a power outlet. Many.manufacturers have incorporated a tuner (AM, FM, or both) into the home intercom systems so that music can be "piped" to each of the stations within the home. Since these stations generally utilize inexpensive 5 to 1· in. speakers, the results can only be construed as high-fidelity by an unknowledgeable home as a separate entity.

###### 6. RESIDENTIAL TELEPHONE SYSTEMS

In residential work, the telephone company normally follows the route of the electric service, entering the building overhead or underground as desired. In both cases a separate service entrance means must be provided; if aerial, a sleeve through the wall; if underground, a separate entrance conduit. Wiring of telephone instruments when installed after completion of the residence consists of a single surface mounted 1/8 inch diameter, 4-conductor cable that, even if skillfully installed, is unsightly at best and completely objectionable at worst. Prewiring consists of running the cables on the wall framing and into empty device boxes. This results in a completely concealed installation that is desirable from the owner's viewpoint and, depending upon the number of outlets, cheaper for the phone company to install. Instruments can be wall or desk type, the latter also being available for jacking in· to outlets around the house.

FIRE ALARM SYSTEMS DEFINITIONS AND TERMS:

- 1 . Alarm Initiating Device, Automatic.

Automatic alarm initiating devices, such as fire detectors, smoke detectors, al'\d water flow switches, are devices that automatically transmit an alarm signal when a condition indicative of a to which they respond occur.

- 2 . Alarm Initiating Device, Manual A fire alarm station that will transmit an alarm signal when manually operated.
- 3. Automatic System

A system in which an alarm initiating device operates automatically to transmit or sound an alarm signal.

- 4. Auxiliary Fire Alarm System


A system that is maintained and supervised by a responsible person or corporation and having alarm initiating devices that, when operated, cause an alarm to be transmitted over a municipal fire alarm system to the fire station or to the fire alarm headquarters for retransmission to the station.

###### 287

![image 886](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile886.png)

- 5. Bell, Single-Stroke

A device whose gong is struck Or'lly once each time operating energy is applied to the bell. This item is usually called a single-stroke gong.

- 6. Breakglass

Refers to a false-alarm deterrent available in fire alarm stations; a glass rod is placed across the pull-lever and breaks easily when the lever is pulled.

- 7. Coded Alarm Signal

An alarm signal that represents a 1, 2, 3, or 4-digit number indicative of the location of the fire alarm station operated.

- 8 . Coded System

One in which not less than 3 rounds of coded alarm signals are'transmitted, after which the fire alarm system may be manually or automatically silenced.

- 9. Control Unit (Fire Alarm Panel)

Compromises the controls, relays, switches, and associated circuits necessary to ( 1) furnish power to a fire alarm system (2) receive signals from alarm initiating devices and transmit them to indicating devices and accessory equipment. and (3) Electrically supervise the system circuitry.

- 10. Double Supervised System

A system in which the source of power for the trouble signal is supervised in addition to the circuitry.

- 11 . Dual-Coded System

A system in which a unique coded alarm is sounded for each separate box or fire zone to notify owner's personnel of the fire location, while noncoded or common coded alarm signals are sounded on separate signals to notify other occupants to evacuate the building.

- 12. Local Fire Alarm System

An electricity operated system producing signals at one or more places at the premises served, primarily for the notification of the occupants.

- 13. local Noninterfering Coded Station. A fire alarm station that, once actuated, will transmit not less than 4 rounds of coded alarm signals and cannot be interferred with by any subsequent actuation of that station until it has transmitted its complete signals.
- 14. Manual System

One in which the alarm initiating device js operated manually to transmit or sound an alarm signal.

- 15. Master Coded System

One in which a common coded alarm signal is transmitted for not less than 3 rounds, after which the fire alarm system may be manually or automatically silenced. The same code is sounded regardless of the location of the alarm initiating device. This system can be arranged to ring continuously.

- 16. Noncoded System


One in which a continuous audible alarm is transmit'Ged for a predetermined length af time, after which it may be manually or automatically silenced.

288

![image 887](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile887.png)

- 17. Positive Noninterfering and Succession Coded Station

A fire alarm station that once actuated, will transmit not less than 4 rounds of coded alarm signals without interference from any other station on the circuit. One or more of these stations, if subsequently operated, will transmit not less than 4 rounds of their coded signals without interference with each other or with the first station actuated.

- 18. Presignal System


One in which the operation of an automatic detector or the first operation of a manual fire alarm station actuates only a selected group of alarm indicating devices for the purpose of notifying key personnel. A general alarm may be sounded on these some indicating devices and on an additional group of devices from any manual station, to warn all occupants.

1 9 . Proprietary Fire Alarm System

A system with supervision by competent and experienced observers and operators in a central supervising station at the property to be protected.

- 20. Recorder (Punched Tape)

A device for tape recording the actuation of a fire alarm initiating device. The station or code is punched on the tape may be1used with a TIME STAMP.

- 21 . Remote-Station Fire Alarm System

A system of electrically supervised devices employing a direct-circuit connection between alarm initiating devices or a control unit is protected premises and signalindicating equipment in a remote station. such as a fire or police headquarters.

- 22. Selective Coded System

A system in which each manual fire alarm station and each group of automatic detectors has its own individual code, which sounds on all alarm indicating devices in the system when the manual station or automatic detector is actuated.

- 23. Station. Fire Alarm

A manually operated alarm initiating device; may be equipped to generate a continuous signal (non-coded station) or a series of coded pulses (coded station)

- 24. Supervised System

A system in which a break or ground in the wiring which prevents the transmission of an alarm signal will actuate a trouble signal.

- 25. Trouble Signal

A signal indicating trouble of any nature, such as a circuit break or ground. occuring in the device or wiring associated with a fire alarm system.

- 26. Zone Coded System


A system in which the building has been divided into zones. Alarm initiating devices in each zone activate a zone code that indicates only the location of the affected zone.

289

![image 888](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile888.png)

###### 1. NONCODED MANUAL STATIONS

In contrast to the automatic detectors that constitute the most common alarm initiation devices in residential systems, the manual station is operated by hand. The detector monitors automatically and is therefore best applied in buildings with sleeping residents and in unoccupied spaces in other buildings. Manual station serve to spread the alarm, which has already been detected by other means, either human or automatic.

![image 889](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile889.png)

![image 890](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile890.png)

A small manual fire alarm station with break glass rod and single set of contacts.

If desired, the station can be enclosed in a cabinet that is readily opened and well marked.

If it is desired to know which manual noncoded station has been operated, an annuncia· tion panel can be added to the system. This is equivalent to using each station as a noncoded indicating zone. Because of wiring costs, such an annunciated system becomes expensive. Beyond 10 stations, coding should be considered.

,l-M,±-fi r-±--F

I

FtA - -..aI !,.--_ ..I L-----,-.J

F IRE Al..ARJ-1

###### PANEL

###### 1

ANN.UNCIA'T'l:IR

P-ANEL

![image 891](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile891.png)

Wiring of noncoded fire alarm manual stations. An additional set of contacts in each station provides annunciation for that station.

###### 2. CODED MANUAL STATIONS

When the system design is such that immediately aural identification of the operated station is necessary, a coded station is used. The code sent out by the station is receiv· ed at the control panel, processed and then transmitted audibly on the system gongs. Not less than 3 rounds of code, and normally 4 rounds are transmitted.

The. :-;ode usually comprises 3 or 4 digits, for example 2·3·2 with a pause between the ring1ng groups and a longer pause between the rounds. The first 1"1\Jmber may identify the building floor, the second digit the wing, and the third digit the individual station. Establishment of codes is left to the user. Wiring of coded stations is similar to the non· coded system. Stations are place in the normal path of egress from a building so that an alarm may be turned in by a person as he or she exits.

It is imperative therefore that stations be well marked and easily found. Architects who place fire alarm stations in nooks and corners and in camouflaged cabinets because, they spoil the decor of the lobby are defeating the purpose of the system. Similarly, placement of bells inside hung ceilings because they are unattractive is not only foolish but dangerous, and should never be done, regardless of the circumstances. Loss of property and even of life may result from such ill-conceived aesthetic considerations.

###### 3. SPRINKLER ALARMS

Various circuit arrangements are possible by use of water flow switches that are placed in sprinkler pipelines and operate ....-hen a sprinkler head goes off as shown in the Figure.

Typical water flow indicator. The unit bolts onto a sprinkler pipe with the ppddle inside the pipe. Any water motion deflects the paddle, causing a signal to be transmitted from the microswitch mounted in the box on top of the pipe.

###### 291

![image 892](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile892.png)

In electrical terms, a water flow switch is a set of contacts, similar to a temperature detector. It can be used to trip a coded transmitter, setting off a sprinkler code to stiow up on a sprinkler annunciator board called a sprinkler alarm panel, or to act as a zone in a noncoded system. Wiring of water flow switches is the same as for stations as shown below.

Commercial grade surface-mount temperature detector of ..the selfresetting variety. This unit will alarm at a preset fixed temperature of 135° or 200°F. This is .1 5 m or 6 in. high overall, mounts on a standard 4-in. (.10 m) box, and is equipped with indicating light.

###### 4. FIRE DETECTION

There are four (4} basic types of fire detectors; - Temperature, -Photoelectric,

-ionization particulate and -Fiamo Type. a) Temperature Detectors

These devices respond to elevated temperatures that accompany actively burning fires. As such they act much like the fusible link in a sprinkler head.

b) Photoelectric Detectors

These detectors react to obscuration of a light beam by smoke. There are several designs available that vary in sensitivity and applicability. See. Figure.

Smoke detection is useful in spaces where occupants may be asleep, since smoke poisoning (asphyxiation) may occur before temperature-sensitive detectors operate.

![image 893](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile893.png)

These detectors are best applied where fires, either active or incipient, produce considerable quantities of smoke and gas. This is the case with many types of smoldering fires, such as those caused by burning of plastics and fabrics.

c) tonization Detectors -

These devices all purport to react to "products of combustion." In reality, they operate by detecting ionized particles in the air, hence the generic name- ionization particulate detectors. They do not detect smoke. Fires that produce heavy smoke but few particles - such as many types of smoldering fires, alcohol fires, and plastic fires - are not detected by these devices until they are about to enter the active flaming stage. On the other hand, even very small fires that do produce particle matter and rapidly detected. Photoelectric Units and Ionization Detectors are generally classed as early-warning, smoke-detection

THIS UNIT IS AF'PffOlQMATEl.Y e 1n. (·:ZO)

###### IN. CIAME'TEF\'

APPRDXItvlA1l:l.Y Ssn. (.IU) •n dsa.

d) Flame Detectors

These are of two types - Infrared (IR} and Ultraviolet IUV). Infrared reacts to IR radiations and UV reacts to Ultraviolet radiated from active flames. Applications are generally industrial and are highly sensitive.

All of these detectors, though complex of themselves, can be used to sound a general alarm, a coded alarm (by tripping a code transmitter in the panel), and perform other functions such as shut down the building fan system.

See illustration on next page.

###### 293

![image 894](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile894.png)

![image 895](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile895.png)

![image 896](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile896.png)

ALARM

###### SELL

BEJ,..L..

![image 897](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile897.png)

..-NO Flfre J>EPT.

CONTROL.

![image 898](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile898.png)

r------7 FAN toNTJ:IOL

t------+ Ra:l' VENE,

r------7 tnJRS

ELEVATOI't (aNTRa.&

![image 899](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile899.png)

###### t------__,. laSBY STATlON

![image 900](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile900.png)

###### TYPICAL CONTROL FUNCTIONS

For a Fire Alarm Panel

###### 5. NONCODED SYSTEMS

These are continuous ringing evacuation types using manual and automatic alarm initiation. If desired, the devices can be zoned and, if sufficiently large. annunciator can be provided. Audible device are continuous ringing vibrating bells and horns.

jAL..ARM DEVICJ::S ALARM AUDIBLE DEVICES

NON COOED FIRE ALARM

SYSTEM

®@0 • [](}

| |r--<br><br>r--|
|---|---|


AN,.UNQ4TM

IF DSS.!IZEO I-IOftN

AND SMOk"&:

DBTSGTION1STATIONS1'11'\AN \JAL 't,ZONe:

IF

###### 294

![image 901](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile901.png)

MOPU'-'= ALARM ANO l'RbUBUi

###### TROL MCPULE

seLBc:.,.t<>N OIF' R>INT

###### LIGHTS

PoWER SUPPL.YANP

AU PIBt.l'i AlAFtM MOIU.ES

CONTROL PANEL FOR A NOW CODED GENERAL EVACUATION ALARM-TYPE SYSTEM WITH FULL ANNUNCIATION

###### 6. MASTER CODED SYSTEMS

This system also called common coded and fixed coded, generates 4 rounds of code. When any signal device operates. It utilizes a single code transmitter at the panel. Normally, the system stops after 4 rounds of code, although it can readily be arranged to sound continuously thereafter. When the code is set to ring the bells at an even 108 strokes per minute it is known as "march time" because of the rhythmic cadence. This beat aids in the rapid panic-free evacuation of a btiilding and therefore is frequently used in schools.

###### 295

![image 902](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile902.png)

![image 903](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile903.png)

![image 904](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile904.png)

ALARM IN111AT1N.- DEVI$S

![image 905](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile905.png)

#### IFA l

###### Q

![image 906](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile906.png)

![image 907](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile907.png)

COMMON CODE

TRANCiMITTER

7. ZONE CODED SYSTEMS

In a system where it is desired to identify a zone, one can do so by utilizing a noncoded system with zone lights, an annunciator or a coded system. In the first two cases, it is necessary to go to the panel or annunciator to determine the location of the operated device entailing possible critical delay. All coded, systems obviate this necessity by sounding the code on all the group in the building, thus immediately identifying the station and permitting the building staff to quickly investigate the cause of the alarm and take appropriate measures.

Therefore, if a coded system is desired but by z.one rather than device, noncoded manual stations are used, along with automatic detectors, grouped by circuit into zones. These trip zone transmitters in the panel, which in turn ring the zone's code on the single stroke gongs or chimes.

ALARM INITIATlNG. .AU0/BlJ; .PE:YlCES

![image 908](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile908.png)

qzaNE COOED FIRe: ALARM

![image 909](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile909.png)

![image 910](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile910.png)

###### Q

A

![image 911](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile911.png)

![image 912](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile912.png)

###### e

G

![image 913](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile913.png)

0

WATf:R -FLl>W S:WJT(;HS:S

As with all coded systems, 4 rounds of coded signal are sounded after which the system is silenced. In all coded systems. It is advisable to include a device that records in plain English all alarms, including time of receipt and the code sounded.

296

![image 914](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile914.png)

- 8. DUAL CODED SYSTEMS

This arrangement is a combination of non coded and zone coded systems. When an al8rm device operates it initiates two separate functions - an identifying coded alarm and a continuous ringing eva<:uation alarm. The alarms are sounded simultaneously; the coded alarm in the buildings maintenance office and the evaluation alarm on separate audible devices throughout the building. A requisite to the application of this system is continuously manned office in which the coded indentifying signal can be received and acted upon.

.ALARM INITIATING PEVICE$

SAME AS (c)

9. SELECTIVE CODED SYSTEMS

ALARM PANELS

SAME A$ C Q

SJN<;LE

FOR

GO.Oe-D SI6NAL.S

GEN.

e YACUATIOt-J

.SI6NAL.

This is a fully coded system in which all manual devices are coded and all automatic devices are arranged to trip code transmitters at the panel. Each manual station can be immediately identified by its distinctive code. Automatic devices may be grouped in any fashion desired, and annuciated if desired. The combinations and circuitry are entirely in the bands of the designer. In large systems, which fully selective coded systems usually are, sprinkler transmitters and smoke detectors operate as integral subsystems of the main fire alarm panel.

- 9A. SELECTIVE CODED FIRE ALARM SYSTEM WITH ELECTRICALLY OPERATED CODED STATIONS THAT ACT AS SUBMASTERS TO DETECTOR CIRCUITS. DETECTORS TRIPPING ELECTAICALLY OPERATED STATION SOUND ITS CODE.


![image 915](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile915.png)

![image 916](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile916.png)

![image 917](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile917.png)

###### 297

![image 918](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile918.png)

###### ALARM CIE.VICI:6 ALARM

- e) SJ!LECt'EP COPED AJ21: AI.A2M

EJl:J[;l;

0 0 0 F t-------+-IX-MITTER

® 0 0 F

e ee l---l-----·

WATER

Ft.I:MI

Aua&.E DEVICeS

Q

- f)SElECTIV"e coa:t'J 1'"11?1! ALARM &Ys.TJJ"" WITH OPE R'.AlEP C:::OOEO


![image 919](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile919.png)

![image 920](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile920.png)

![image 921](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile921.png)

![image 922](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile922.png)

STATIONS THAT AGT AS. $U8MAS1'fllf<IS TO tr"reCTOR UFTCC.TORS

TRIPPING EL.ECirttGAL..LY

Q

F F F F L

I

![image 923](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile923.png)

![image 924](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile924.png)

![image 925](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile925.png)

10. PRE-SIGNAL SYSTEM

EJ)JQ}

![image 926](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile926.png)

![image 927](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile927.png)

.SUIGU!'

al C:::HIMI!'.S

a:lPISD

g

seus R:lR

E:V.ACUA.TICN

298

ALA2M.

![image 928](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile928.png)

When it is desired to alert only key personnel a system ca11ed presignaling is used. Small bells or chimes are activated only in ·their vicinity. Since these systems are always selectively coded. The personnel alerted can immediately investigate and, if necessary, manua11y turn in a general alarm by key operation of a station. (See above illustration). Because of the delay involved, this type of system is used only in buildings where evacuation is available to immediately investigate the cattse of an alarm.

###### 11. OFFICE BUILDING PRIVATE TELEPHONE AND INTERCOM SYSTEMS

The usual differentiation between intercom and private telephoJle is interface with phone company equipment, which is found on the latter and absent on the former. Masters and remote stations are frequently ca11ed administrative and staff, respectively, and their functions are the same. Instruments may look like telephones in addition to a number of other functions.

A typical complete system will provide:

- 1. Direct-dialing, two-way telephone communications between all master stations.
- 2. Direct communications between all masters and remotes.
- 3. Staff station call origination to the centrally located LED readout display panels from which it can be routed by a master station to any other point.


In addition, options are available for conference call capability, all-call mode, and ever automatic time signaling. Control Equipment is based on integrated electronic circuitry and is therefore extremely compact, occupying no more space, than a file cabinet. Power requirements are readily provided by local branch circuitry.

Private Electronic Branch.Exchange Systems (PABX) are like the modern intercom, based on advanced solid-state technology. Thus, the entire switching system for a

###### 299

![image 929](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile929.png)

system that will handle up to 500 lines and trunks, 4 operator consoles. and 140 + simultaneous conversations plus full intercom facilities. occupies a cabinet 2 ft. x· 2. 3 ft. x 6ft. high (.60 x .70 x 1.80 m). The controls are completely automated. and attendants do little more than route incoming calls and provide information typical of this type of equipment are the two stations illustrated herein operational features of this system include:

- 1. Direct internal and external dialing.
- 2. Consultation hold, that is, ability to hold an outside call while making an inside call.
- 3. Conference call capability, includ,ing internal and external units.
- 4. Call transfer and camp-on feature.
- 5. Automatic Call back.
- 6. Call forwarding.
- 7. Distinctive ringing for different functions.
- 8. Paging, executive priority, dictation access, personnel location, plus other options as desired.


CAMP.ON WITH Al.ITOMA"llC 0\U.B-'I'K

CALL

Ttl TO rOIZWAilP CALL

YOU TO CAMPwON A BUS'(

![image 930](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile930.png)

AND

CAU.Y -roANOTHER PHCNE.

BCmt PMONr!S WHEN TMEY Alir Fra:E

ORTO llfE ATTEI"tMNT

E)(ECLinVE' PRIORITY FERMITS

KEiY F'f::OI"Lc "TO 81254K

PIFFI!RE.I'Ii ToNE SIGNALG IN.PIG;II(T'E WH61liER AN GP.LL Ol.ll>lPE. OR

INTO ANY .GOI'NERS;o\TlON

B<mt Me AI.E£1tiP BY

WAIZNIN6

INSIPE'

J;)lREC..T OUnvArzO DIALLN6

CONSt.n.TA'TlON

l...E.1:\' YOl.l 0\AL '' 9" W BE

HOI..P t..E.fS YOU

Tt> AN OUTCCIN6 1l!lJHK,

PVTA ON

Co'\U. PllXUPAUOVVS A R

PHCfle TO Be .ANSWEeEPAT ANY

Ollt&R

i..DCATE - HELP.S YW FINPAND TAU( TD "'liE YOU WANT IF HE'S

Nor AT HIS STAilON

TOUGH· BOTToN KEYBMRO

":;;-- +t-t--- ---1 INC.REASSS SPEEO ANO

t;y CF ALL 'ALLS.

-------+ L..SlSHA.NtlS • FI<:EEYOU ftiONETO INTERCOM

CAU.S .

E.'ft!N F1iWM THE' IWCJM.

CALL71lANs;FER "rt)lJ

1..E't3 YOU TALl< WITI-t UPlO ID

TR'ANSA;Jt JJ'I{.()MIN6 AND

###### oon;OINGPt40m: wrrnouTG6.U..S TO1-tt::t..P.ANY

Pe'oPLE, WE ANP arr-

Am"'lt:?ANT.

300

![image 931](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile931.png)

NUMBERa= STATION OR

GEntlE PEil.MilS ATTEND-

![image 932](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile932.png)

TRUNK TCWtiiGH ATTEND4NT IS

ANT TO BREAK INTO A

![image 933](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile933.png)

(OVEIZRIDE AREAl.-

F'REC:Et:ED 13)1'A

ATTe:NI:W'lT CONNeCT

ATTE.NMN\ WlTH AU. TllUNk

AND STAT\ON LINES.

CLASS OF CF

SR.IT ENABt.e; ATTE'NDI'NT

SPitTlON OR TYpe OF-

TO TALK

To WHic::H AnliNO-

El-mER Of" 1\tt; 1WO

ANT IS

IN/\ CALL

LINE INDlGA.-re>RS GIVE STAllJS OF"CALL GONNECTEO TO .ATTENUANT

IS LlSS>

5ETT1Nc;; UP TH

f34.Q:: lia'lo£S' ATTEN04NT

y.q..y

KEY BELOW

PlllEGT AC.CESb TOA

VOICE

![image 934](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile934.png)

![image 935](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile935.png)

3 '- 31]

oooo:rno

###### 00DOD

###### DOD DOD

PI...EASE iRAN$FEI2 A CANCEL ANNULS AN TJ41NI( OtLL TOA >TA'WN

ION.

IOEJilnFY DISFf..AYS "NE A TTENl:li.NT TO SlMU· NLIMBER t::FA f".AifN"

CONN&:rEO TOA

.... L.INE.

###### 12. INDUSTRIAL BUILDING SECURITY SYSTEMS

Among the most important signal functions in this type of facility is the protective one. Although the control point may be a common one, these systems are varied and perform separate functions.

a) Door and Exit Controls.

Outside doors and doors to restricted areas are supervised by electrified security hardware that triggers an alarm when a door is opened without authorization. The alarm mechanism may be concealed, or openly displayed to act as a deterrent.

See illustration on next page.

###### 301

![image 936](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile936.png)

Typical Security door hardware. Audible alarm is sounded locally and annunciated at the control panel.

Annunciation can be provided by a separate panel as shown or -tied into a central alarm panel.

Central monitoring and control unit for all types of hazard signal systems. The unit prints and displays station status on demand. An alarm or other change of status will cause it to print location, flash emeunit prints and displays station status on demand. An alarm or other change of status will cause it to print location, flash emergency light, transmit alarm signal, and sound an audible device if desired.

302

![image 937](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile937.png)

f. I"9..._c.__,·...-, l B.-

Li__

Sketch of composite alarm system. All alarms can be monitored by a single person at this type of console. These would include fire, intrusion, and sprinkler alarms, and special units that detect liquid levels, flame failure, gas leakage and so on.

###### bl Personnel Entry Control

Several levels of security are available and can be applied in accordance with security needs. Beyond a simple lock, the first level is an electric card reader, which grants entty to the card holder.

###### 303

![image 938](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile938.png)

![image 939](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile939.png)

###### . .

...... ...;_. ··'··

The next level requires the encoding of a 3-digit number, simultaneously with presentation of a card, this barring entry to unauthorized card holders (found or stolen cards)

![image 940](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile940.png)

The third level involves an attendant. In this figure, the attendant compares the card data and the pElrson's appearance with stored data displayed on an adjacent screen, providing a triple check and negating the effect of forged cards.

c) Watchmen's Tour Equipment When tour equipment is used, it is frequently of the combination - alarm type.

ALARM

![image 941](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile941.png)

A Typical combination alarm station combines fire and general alarm with an intercom station.

uPVLLFOil

@

GE"ERAL AI..Allllo1

###### 0

FIRE AV.AM

(D TELEPHONE

304

![image 942](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile942.png)

This type of station allows guards to call in, alerts them to waiting calls, permits a

alarm to be turned in by key operation, and is available as amanual fire aiarm signal may be of several types. An ultrasonic signal fills the area protected (indoors) with a standing wave pattern, which when disturbed is detected.

Another variation is a tone radar system utilizing microwave frequencies. Motion within its antenna range causes a change in reflected signal and trips an alarm. A third variation, intended for outdoor application, establishes a perimeter fence comprising an electromagnetic field between antennas. When the field is disturbed by an intruder, the system unbalances and an alarm is initiated.

###### 13. INDUSTRIAL BUILDING PAGING SYSTEM

Sometimes a design must be reached quickly to avoid costly delay, reruns and so on, and so the recipient must be informed at once. Paging systems fall into two general categories and several subcategories: They are either VISUAL, AUDIBLE, or both, and are either common or selective.

The simplest visual and audiovisual types comprise flashing lights, which may be combined with buzzers or bells, either or both of which are generally coded. Such systems are nonselective in that they impinge upon the senses of all the building occupants an obvious disadvantage.

More sophisticated systems utilize a small pocket device that is carried by each person likely to be paged; maintenance personnel, plant engineers, executives, and so forth. By means of either direct radio transmission or of electric fields induced by induction loops installed throughout the building, an INDIVIDUAL POCKET DEVICE can be alerted by a BUZZ. In some systems, the alerted person then listens to the message directly. On others, it is necessary for this person, once having been paged, to go to a phone and call in to a central paging desk to receive the message.

Others utilize small hand-held, two-way radio transmitters with paging, to enable conversation between the page originator and the recipient. In any of these systems, it is necessary to have a paging operator and a coding device at which the paging calls originate. Often, in a small factory, paging is handled by the regular phone operator.

###### 14. INDUSTRIAL BUILDING FIRE ALARM SYSTEMS

Industrial building systems are normally selective coded and fully supervised. Presignaling is utilized in structures where for any reason evacuation alarm is undesirable. In addition to manual stations at points of egress, these devices may be used:

- 1. Temperature and smoke detectors in storage areas and laboratories.
- 2. Smoke and flame detectors in record rooms and continuous laboratories .
- 3. Waterflow switches or all sprinklers.


Annunciators, control panel. and alarm registers are best placed in the guard-room. If none is available, an auxiliarized circuit should be added to allow remote supervision. Because of high ambient noise level in many plants, horns are substituted in such areas for bells and gongs which might be inaudible.

305

![image 943](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile943.png)

###### 306

![image 944](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile944.png)

chapter

###### TRANSPORTATION

![image 945](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile945.png)

###### TRANSPORTATION

VERTICAl TRANSPORTATION

###### 1. PASSENGER ELEVATORS

These are normally subdivided by application into four general classifications:

- a. General purpose or commercial
- b. Residential
- c. Institutional
- d. and Store


Ideal performance of an elevator installation provides minimum waiting time for a car at any floor level, comfortable acceleration, rapid transportation, smooth and rapid retardation, automatic at all stops. Furthermore, the system must provide quick and quiet power operation of doors, good visual floor indication both in the cars and in landings, easily operated car and landing call buttons, smooth quiet and sate operation of all mechanical equipment for all conditions of loading, comfortable lighting and generally pleasant car atmosphere.

The elevators have architectural aspects as well. The cars and shaftway doors must be treated in a manner consonant with the architectural unity of the building. More important though, the shaftway are major space elements whose integration into the building is' a prime factor in composition.

###### 2_ ELEVATOR EQUIPMENT

The car, cables, elevator machine, con1rol equipment, countryweights, shaft of hoistway, rails, penthouse, and pit make up the principal parts in any traction elevator installation. An idea of the functioning and orientation of these units of equipment can be obtained from an inspection of the following figure: (see illustration on next page).

The "CARs,·:.with their equipment for safety, convenience, comfort, and furnish, are the only items with which the average passenger is familiar. Indeed some of the buildings' prestige depends on proper design of the car. Essentially the car is a cage of some fire-resistant material supported on a structural frame, to the top member of which the cables are fastened. By means of guide shoes on the side members the car is guided in its vertical travel in the shaft. _The car is provided with safety doors, operating-control equipment, floor-level indicators, iiiiJmination, emergency exits, and ventilation. It is designed for long life, quiet operation, and low maintenance.

"(he "CABLES" raise and lower the car. Four to eight cables, depending on car speed and capacity, are placed in parallel, the weight of the car being equally distributed among them. The cables that are fastened to the top of the car pass over a motordriven cylindrical sheave at the traction machine (grooved for cables) and then downward to the counter weight.

The ''ELEVATOR MACHINE" turns the sheave and lifts or lowers the car. It consists of a heavy structural frame on which are mounted the sheave and driving motor, the gears (if any}, the brakes, the magnetic safety break, and certain other auxiliaries. The Governor that limits the car to safe speeds is mounted on or near the elevator machine. In most installations the elevator-driving motor receives its energy from a separate motorgenerator set (m-g-set), which is in operation during the period that the· particular elevator is available for handling traffic.

![image 946](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile946.png)

![image 947](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile947.png)

Control end

ae1acw penel

(com!Kiblr end

lotlc pe11el)

100m

level

S.COndaty ltwl

![image 948](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile948.png)

GO¥amor

cables

Qodcle reila

Umit

![image 949](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile949.png)

switches

and cam

![image 950](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile950.png)

Slowdown

switch cam

l.oad

eompensatlna

cables

Holttcablea

Roller

shoes

![image 951](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile951.png)

Sling

Cab

Staples.

landllll

ttentduc:er

Ttetllc:

S.fety edp

![image 952](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile952.png)

Sat.t,

Oil buffers

tension

![image 953](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile953.png)

Components of a Typical Gearless elevator installation. (Courtesy of Westinghouse Elevator Co.)

###### 309

![image 954](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile954.png)

The "CONTROL EQUIPMENT", is the combination of push buttons, contacts, electronic equipment, relays, solid-state switching, cans, and devices that are operated manually or automatically to initiate the door operation, starting, acceleration, retardation, leveling, and stopping of the car. These auxiliaries are interrelated in such a way that the major apparatus functions to produce the maximum of safety comfort and convenience. Electrical limit switches, automatically stop the car from overrunning at the top and bottom of the hoistway. The well-known floor indicators, floor pilot lights, car panels, lobby control panel, call bottons at floor levels, floor-leveling devices, and up and down indicating lamps are all parts of the coordinated control equipment.

, The "COUNTERWEIGHTS" are rectangular blocks of cast-iron or cut steel plates stacked in a frame that is supported at the opposite ends of the cables to which the car is fastened. The counterweight is related to the weight of the car and its load so that the required energy input to the elevator machine (which moves the car) is relatively low. The counterweight is guided in its travel up and down the shaft by two guide rails typically installed on the back wall of the shaft. Obviously the counterweight travels in the reverse direction to the car.

The "SHAFT" is the vertical passageway for the car and counterweights. On its side walls are the car guide rails, door frames, and certain mechanical and electrical auxiliaries of the control apparatus. At the bottom of the shaft are the car and counterweight buffers. At the top is the structural platform on which the elevator machine rests. The elevator machin.e is room which house the elevator machine is usually directly above the hoistway. It contains the m-g set Of solid-state control that supplies energy to the elevator machine, the control board, and other control equipment. All machinery and control equipment are designed for quiet operation.

![image 955](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile955.png)

![image 956](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile956.png)

----SUSVA"TDR MACH•NE

###### ...... FLOOR

'T'RAGTlot-1 SH&AW!

![image 957](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile957.png)

I• ---•FIFTH P'L..OoR

![image 958](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile958.png)

###### I

...C.,.o\BL&S---

._f----t-- CO&JN11!!1R

• I THIRD FlOOit

I

J

I

PLAN Of SHAFT

I

I

: 3CrONO

..GAR.---·&JIIOUND J"'UllOt

I

I

![image 959](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile959.png)

310

g PIT

(

8Uf'PI!JtS

![image 960](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile960.png)

###### 3. GEARLESS TRACTION MACHINES

This consist of a d-e motor, the shaft of which is directly connected to the brake wheel and driving sheave. The elevator hoist ropes are placed around sheave. The absence of gears means that the motor must run at the same speed as the driving sheave. Since it is not practical to build d-e motors for operation at very Jow speeds. this type of machine is utilized for medium- and high-speed elevators, that is, speeds above 350ft. per min (fpm). Gearless machines are generally utilized for passenger service, with minimum speed of 400 fpm and normal capacities of 200 to 4000 lbs.

In the range of 400 to 700 fpm, a 2:1 roping is generally used. (see Sec. 5) in the next pages. Thus reduces motor size and increases sheave speed, thus reducting the cost. Above 600 fpm, motor speed is high enough for 1 : 1 roping to be applied economically.

The GEARLESS traction machine is generally superior to the geared machine. Since it is more efficient, is quiter in operation, requires less maintenance, and has longer life. Generally, a gearless machine is chosen where rise is more than 150ft. and smooth, high-speed operation is desired.

###### 4. GEARED TRACTION MACHINES

This type of traction machine employs a worm and gear interposed between the driving motor and the hoisting sheave. The driving can therefore be smaller high-speed unit, running at speeds of 600 to 1800 rpm, depending on the elevator speed and gear ratio. The motor itself is either a-c and d-e, in contradistinction to the gearless unit which is always d-e. The a-c unit is usually used on lower-speed applications of 25 to 150 fpm, utilizing single or two speed a-c motors with rheostatic control.

The a-c traction elevator has only limited application since, unlike the d-e multivoltage machine, speed cannot be varied smoothly - this results in rough operation. On installations of 150 to 350 fpm, unit multivoltage control tUNVl is preferable. utilizing a d-e motor. The GEARED Traction machine is used for some passenger and most freight elevators, with motor-power ratings ranging from 3 to 100 hp.

Autocnatic position

brake solenoid !>pring and arm

###### 311

![image 961](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile961.png)

###### 5. ARRANGEMENT OF ELEVATORMACHINES, SHEAVES AND ROPES

The simplest method of arranging vertical travel of a car is to pass a rope over a pulley and to counter-balance the weight of the car would move up or down and require very little energy to move it. Thisis.essentially the scheme that is used on a majority of highspeed passenger elevators. The pulley is made·in the form of a cylindrical sheave containing grooves for the several ropes that support the weight of the car.

![image 962](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile962.png)

![image 963](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile963.png)

5 • SHeAVE

###### 1.1 ROPING (SINGLE WRAP)

![image 964](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile964.png)

When the supporting ropes merely pass over the sheave (in the grooves) and connect directly to the counter-weights, the lifting power is exerted by the sheave through the traction of the ropes in the grooves. Thfs system is referred to as the " SINGLE-WRAP" traction elevator machine.

The function of the sheave S is merely that of a guide pulley: usually it is called the deflector sheave. Each of the four or more supporting ropes lies in a groove cut parallel to all other grooves on the sheave.

In this next figure, the ropes from the car are first wrapped over the traction sheave T, then around the secondary or idler S, once more around Sheave T. and back over S to the counterweights. This arrangement is characteristic of the one-to-one, double wrap traction machine. It provides greated traction than the single-wrap machine and is used in many automatic high-speed installations.

###### T

![image 965](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile965.png)

PeNTHOUSE UlVEL

![image 966](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile966.png)

GW

###### 1.1 ROPlNG (OOUBLE WRAP)

![image 967](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile967.png)

The 2: 1 roping in the next figure has a mechanical advantage of 2, which results in a high-speed, low-power and therefore, low-cost traction machine. This arrangement is used for a wide variety of installations varying of installations varying from mediumspeed (500 to 700 fpml gearless passenger elevators to low-speed, heavy-duty freight units.

###### T

![image 968](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile968.png)

###### ..

###### ZJ ROPING (OOUeLE

![image 969](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile969.png)

###### cw

The three types shown above have the elevator machines located at the top of the hoistway. When the elevator machines are placed in the BASEMENT, a very different arrangement of cables and sheaves must be utilized te secure the same results. Much more rope is required when elevator machines are located in the basement, and consequentlythe problems of rope maintenance are increased. These systems, however, ob· viate the necessity for a tall penthouse; and where this is desirable for architectural or other reasons, a basement machine is used.

###### l r

![image 970](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile970.png)

![image 971](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile971.png)

![image 972](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile972.png)

![image 973](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile973.png)

![image 974](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile974.png)

1 %

![image 975](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile975.png)

![image 976](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile976.png)

c.w T c f"LOOR

2: l ROPlNGI UNDERSLUNG

This arrangement uses geared traction equipment, with speeds up to 400 fpm. The above figure is unusual and finds application where lifting the car from the top is not desirable. This system may be used in residential or commercial application with limited rise (100ft. or 33 meters} and speed (200 fpm or about 66 m per minute). All the illustrated ropings are applicable to full range of car capacities up to 4000 lbs. or 1,814

kg.

###### 6. SAFETY DEVICES

The main "BRAKE" of an elevator is mounted directly on the shaft of the elevator ·machine. (See illustration of Sec. 4). When d-e machines are used. the elevator is first slowed down by dynamic braking action of the motor and the brake then operates to clamp the brake drum, thus holding the car still at the floor.

A safety is designed to stop an elevator car automatically before the car's speed becomes excessive. The action of one such device is controlled by a centrifugal "GOVERNOR". which is independent of the other elevator machinery. At normal speeds the safety system has no effect on the operation of the elevator. On the overspeed the governor will cut off the power to the d-e motor and set the brake. This usually stops the car. but, should the speed still increase, the governor actuates the two safety rail clamps, which are mounted at the bottom of the car, one or each side. These devices clamp the guide rails by wedging action, bringing the car to a smooth stop.

![image 977](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile977.png)

Governor rope-(

###### .f

(a}

![image 978](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile978.png)

/ Oil or spring "BUFFERS" are usually placed in the elevator pit. Their purpose is not to stop a falling car but to bring it to a partially cushioned stop if it would overtravel the lower terminal.

![image 979](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile979.png)

![image 980](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile980.png)

(c)

Electrical "FINAL-LIMIT SWITCHES" are located a few feet below and above the safe limits of the elevator car. If the car overtravels (down or up), these switches deenergize the traction motor and set the main brake. Safety arrangements under emergency condition of fire or power failure are discussed in the section of Emergency power sec.

###### 7. ELEVATOR DOORS

The choice of car and hoistway door affects the speed and quality of elevator service considerably. Doors for the most modern passenger elevators are power operated and synchronized with the leveling controls so that the doors are fully opened by the time a cab comes to a complete stop at the landing. The closing time, however, varies with the type of door and size of opening. To provide fastest closing within 7 lb. Kinetic energy limitation, a center - open.ing door is used.

SlNGLE SLIDlN$

###### .,.,_____.,

![image 981](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile981.png)

.:: ZACARWlt)Tfof

![image 982](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile982.png)

![image 983](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile983.png)

....

..

31-5

![image 984](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile984.png)

Also, in order to reduce passenger transfer time and avoid discomfort, a 3 ft. E? in. (106.7 em) clear opening is used in most commercial installations, which permits simultaneous loading and unloading without passenger contact. When a narrower opening is used, loading will be delayed until unloading is complete;. therefore, speed and quality of service will be markedly reduced. Such small doors are applied only in residential or small, light-traffic buildings.

A two-speed door design is used where space conditions dictate or where a wide opening is required. The two-speed nomenclature results from the fact that the two halves of the door must travel at different speeds in order to complete their travel simultaneously. (see fig. c).

al· single slide door 24 to

,7

36 in. wide (.60 to .90) for SITlall commercial building or residential use.

(4)

3)6

![image 985](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile985.png)

b) st,dard commercial dOor, 42 in. (1.05) center opening for office building use.

two-speed 42 in. (1.05) general commercial use.

(41}

d) 48 to 60 in. (1.20 to 1 .50) Center opening . for hospital or service car.

, e) two speed center opening, 60 in. (1.50) department store door. ffeight and passenger, nonautomatic service.

![image 986](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile986.png)

Detection of passengers on the car threshold can be accomplished electrically by beams across the doorway. Interruption of these beams will prevent a door from dosing or will cause a door to reopen which has begun to close. All automobile elevators, whether equipped with detection beams or not, are required by ANSI (American National Standard Institute) to have a safety edge device on-the caF doors that will cause the car and hoistway doors, which operate in synchronism, to reopen when the safety edge meets any (or when the hand pushes it).

![image 987](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile987.png)

![image 988](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile988.png)

·.,... .

··.:.....,.. ' ...·

Electric Eye DoorProtection is used to avoid the annoyance of being bumped by the door's safety edge.

###### 8. CABS AND SIGNALS

Possibly the only area in which the Architect has a free hand in selection of equipment is in the decor of the cabs and the styling of halfway and cab signals. A normal elevator specification is a functional one that describes the intended operation of the equipment, and normally includes an amount to cover optional decor of the cabs. The type and functional of signal equipment is also specified, but finish and styling are optional. Cab interiors may be finished in wood paneling, plastic, (Micarta or Formica), stainless steel, or almost any material desired. Floor may be woodtile, vinyl tile, or carpeting as selected. Illumination may be from ceiling fixtures, coves, or completely illuminated luminous ceiling of standard or special design.

The purpose of the hallway lantern is to signal the approach of a car. This is normally accomplished by a two-color lantern to which may be added an audible signal, to draw the attention of waiting persons. If desired, the hallway lantern can be equipped with indication as well, which will visually show the exact position of the car in the hoistway, and the direction of travel.

.318

![image 989](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile989.png)

The hallway car-call device, normally a push button, serves to signal the car and, when furnished with illumination, also can indicate the direction of car motion if the lantern device is not so equipped. Although many designs are commercially standard, architects may be at theirdiscretionto design the lanterns, indicates, andpush-buttonstocomplementthebuilding architecture.

•

t•v·l 0

l1I 1¢1

0 I·VB\ 234S A·l

•

I· THIS CAR UP ·I

I .1 J "t SI>7 I ! 10 j

I·

• ....0 0..

• 0

|•<br><br>•<br><br>0 0<br><br>•|
|---|


###### • • • • I· ·I

Yl2.34tS&l.1A.

![image 990](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile990.png)

0 ..0v 0 0 o••••• j

t2.34S6

.., ..,. 0

I·

• • • • • •

![image 991](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile991.png)

###### 9. ELEVATOR SELECTION

The selection of elevators for any but the simplest buil<{ings requires the simultaneous consideration of several factors: adequate elevator service for the intended building usage, the economics of elevator selection, and the architectural integration of spaces assigned to elevators, including lobbies, shafts, and machine rooms. All three of these factors are interdependent; therefore, in large complex buildings, dozensand even hun· dreds of combinations are possible. For most buildings, certain guidelines can yield en· tirely satisfactory results with hand computation instead of a computer. The criteria of elevator service quality are:

- 1. Interval and average waiting time
- 2. Handling capacity
- 3. Travel time.


A. Interval or Lobby Dispatch Time, and Waiting Time. This is the average time between departure of cars from the lobby. In an ideal installation, at least from the riding public's point of view, a car would be waiting at the lower terminal on the rider's arrival or would be available after a short wait. Since cars leave the lobby separated in time by the "INTERVAL" and passengers arrive at the lobby in random fashion, the average waiting time in the lobby should be half the interval. The figure most used in the industry is 60%; that is,

Average waiting time =0.61

Excellent Office building design provides a 1 5 to 18 Sec. average wait during uppeaks, with 22 sec. considered good and 26 borderline. With Elevator intervals in range below, riders will not be conscious of any irksome delay in elevator service, which is a major drawback in rental desirability.

![image 992](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile992.png)

Table EL-1 SUGGESTED ELEVATOR INTERVALS

Interval lin seconds)

Facility

Office Building

25 to 30 30 to 40

Center City Investment

Residential Prestige Apartments Middle-income apartments Low-income apartments Dormitories Hotels - 1st quality Hotels - 2nd quality

50 to 70 60 to 80 80 to 120 60 to 80 40 to 60 50 to 70

B. HANDLING CAPACITY

The frequency, or interval, with which a car appears at the lobby is one of the two factors that determine the passenger capacity of an elevator system. The other is obviously the size or capacity of the elevator car. The system's handling capacity is completely determined by these two factors - car size and interval, and is independent of the number of cars. This can be best understood by visualizing the system as a single set of doors that opens periodically (interval) to remove a given number of passengers (car capacity) from the waiting group whether that set of doors represents a single car which returns quickly or many cars which take turns is immaterial. The only factors that fix handling capacity are passenger load (car capacity) and frequency of loading (interval).

Table EL-2 CAR PASSENGER CAPACITY

Elevator

Maximum Passenger Capacity

Normal Passenger

Capacity (In Pounds)

###### Load (80• of

(Kilograms)

Peak Load) Per Trip

- 2,000 2,500 3,000
- 3,500
- 4,000


907.02

12

10 13 16

17

1,133.78

###### 20

1,360.54 1,587.30 1,814.05

23 28

19

22

As a convenient measure of capacity, the handling capacity of a system for 5 min. is taken as a standard. This is due to a 5-minute rush period being used as a measure of a system's ability to handle traffic. This may be exposed thus

5 · 60 sec x Passengers

Handling capacity (HC) = mm. x mm car

Interval

###### He = 300 p

320

![image 993](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile993.png)

Where p is individual car leading. When the interval is 30 seconds, the system handling capacity is 10 p.

In order to relate system capacity He to the building size, to establish a criterion of merit of service, we establish a minimum percentage of building population that the system will handle in 5 minutes. Thus a good system will handle in 5 minutes. Thus a good system for a diversified office building will handle t 10 than 17% of the building population.

- Table El-3 Minimum Handling (HC}

Facility

Office Buildings Center City Investment Single Purpose

Residential Prestige Other Dormitories Hotels - 1st quality Hotels - 2nd quality

Percent of Population To be carried in 5 minutes

13 to 15 12 to 14 1 5 to 18

- 5 to 7
- 6 to 8


- 10 to 11 12 to 1 5
- 10 to 12


In planning a building the population must, of course, be estimated. Th1s is particularly difficult in speculative - type, diversified - use buildings, where the occupancy can only be guessed. However, based on rental cost, area, and building type, a fair estimate can be made. Population estimates for office buildings are based on net area, that is, actual available area for tenancy. Table EL-4 gives suggested density figures while Table EL-5 gives average office building efficiency figures for use in calculating Net Area.

- Table El-4 Population of Typical Buildings for Estimating Elevator and Escalator Requirements


NET AREA Square Foot per Person

Square Meter per Person

OFFICE BUILDINGS Diversified:

- 9 .9-10.80
- 10.80-13.05 11.70 10.80


110-120 120-145 130

Large Lower Floors· Upper Floors Average U.se Single Purpose

120

HOTELS Normal Use Conventions

Persons per Sleeping Room

1.3 1.9

###### 321

![image 994](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile994.png)

HOSPITALS General Private General Public

Visitors per Bed

1.5

3 to 4 Persons per Bedroom

APARTMENT HOUSES High Rental Moderate rental Housing Low-Cost Housing

1.5 2.0 2.5 to 3.0

According to Density, Clerical areas may have a population density as high as 50 sq. ft. per person.

NOTE: For Office Building efficiency, use approximately 85 % of gross"iuea as the

Net Rentable Area.

###### 85%

.

Applicable to buildings with 1,350 to 1,800 sq. m. gross sq. m. per floor.

r---

###### ss.t

r--

BI'S 75S 75l

Table EL-6 Net Rentable Area as Percent of Gross Are

C. TRAVEL TIME OR AVERAGE TRIP TIME'

The average trip time or time to destination is the sum of the lobby waiting time plus travel time to the median floor stop. In a commercial atmosphere a trip or less than 1 minute is highly desirable; a 75-second trip acceptable, a 90-second trip annoying, and a 120-second trip (2 minutes!) The limit of toleration.

From Figure El-l we see that the 2,000 lb and 2,500 lb car used in residential buildings can have a 17-story rise, even with 60 second interval without excessive trip time. On the other hand the 3,500 lb car, which is almost universal in Office buildings (figure EL-2d). is limited to a maximum of 1Q floors local run before exceeding the 90-second limit and about 8 to 10 floors to stay within the 75-second criterion. This of course, is for the lower zone, which does not include any time for express run. Upper zones must be smaller.

![image 995](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile995.png)

D. ROUND TRIP TIME

The figure for round trip time is composed of the sum of four factors, t.hat is, time to accelerate and decelerate, time to open and close doors at all stops, time to load and unload, and running time. Csee figure EL-3, Fig. El-4 and Fig. EL-5). It is physically the time consumed by a car from door opening at the lower terminal to door opening at the same terminal at the end of a round trip. Since the actual number of stops made by a car is unknown a statistical probability figure is used, based on the passenger capacity of the car and number of local floors above the lower terminal.

In calculating this round trip time (RTI it is assumed that a car will depart the lower terminal or upper terminal. The RT thus calculated is a Median figure, with any single actual round trip taking more or less time. In detail, round trip time consists of the time expended in:

- a. loading at the lobby
- b. Door closing at the lobby
- c. Accelerating from the terminal
- d. Decelerating at each stop
- e. Passenger transfer at each stop
- f. Ooor operation at each stop
- g. Running time at rated speed between stops
- h. Return express run from the last stop


80

1---

t-Averace tnp..trme as a funct•on of

..9'no.6'oflloorlocaltofloor$floo• --·- --·

t--r-·· ..t-··-

75

lpm

...- ...... 250

2000 lb car

70

t--

f- 30 sec interval

###### _.1-- 350

tpm

1--

300

I

t:: -- 400500

###### -1----t:::

fpm

65

fpm

lpm

60 55

__.,... \::::::J::-::::......

--t-.....

50

45

5 6 7 8 9 10. 11 12 13 14 15 16 17 18

No. of local floors

(a)

FIGURES EL-1 Plots of Average Trip Time for Various Car Speeder and Capacitors with 9ft. 6 m. floor height (2.85 mt.

###### 3.23

![image 996](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile996.png)

85 I I I I I I

trip time illS a function of 80 t--t-9no.' 6"orloorsfloor to ffoor 75

pm pm pm pm pm

250 f 300 I 350 I 500 f

###### -v v v-v t::

-v v ::::::::-

2500 lb car

![image 997](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile997.png)

###### t::::

1--"

p

- --··-

F-

55

50

j

' 5 .6 7 8 9 10 11 12 13 14 15 16 17 18

No. of local floors

(b)

90 95

9" 6"floor to floor -250fpm fpm f11m lpm fpm

Average trip time as a function of 1-- no. onocal

3000lbcar -1--L-- -L--300350

### T vkC::::::-:::::::1::::; I=- ...-500

l --

###### so

400

75

1--

"0"'

§ 70

..... ::::

###### .--- I

J;

65

55

' 5 6 7 8 9 10 II 12 13 14 15 16 17 18

No. of local floor-s lei

_1 _1

100

Averaae trip time as a function of I no. of local floors -r-9' 5· floor to floor 250

95

l.:-::::v

lpm

f-· .• 1 ··-

p

90

t::-

JOO rpm

v _. I-- 400

i 1-- rpm

85

###### I t:-t::::v 500I

v L-- pm

### -l.-:::: :..- 1--

8 80

J!

75

I--

.........::: '

70

65

-T

5 6 7 8 9 10 11 12 13 14 15 16 17 18

No. of local floors

(d)

324

![image 998](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile998.png)

HAverage_ltriptimei asIafunctionI Iof no. local floors _I 1 9· 6· floor to floor I

i

105 100

I

:::::-·-

.

250 fpm

300 I 350 f

pm

95 4000 lb car

__....

;-::::-- r.:-

pm pm

400 t 500 t

,.....

90

r--

pm

"'0"'c ...0

.......

85

::;;:::::::

F"-

.........:

80

75

¢P

i -

70

.

5 6 7 8 9 10 11 12 13 14 15 16 17 18

No. of local floors

(c)

In calculating round trip time for cars ir:1 upper zones, it is necessary to know the time required to transverse the express floors. This may be obtained from figure El-5. The times given therein are for one-way express runs. Thus to calculate RT for an upper zone car, take the RT corresponding to the upper floors and add twice the figure obtained for express run time from figure EL-5.

###### E. SYSTEM RELATIONSHIPS

The symbols that will be used in all elevator discussions are: p = Individual car capacity, equal to 80% of maximum during peak hours. h = 5 minute capacity of a single car N = Number of cars in a system

HC "" System 5-minute handling capacity, expressed in number ofpersons

RT = Round trip time, in seconds

###### =

AVTRP

Average trip time, in seconds Interval :n seconds Population density in square feet per person (sq. misused when converted) Percent of population to be moved in 5 minutes, expressed as a percentage figure.

=

I

=

D

,_

PHC

Having considered the definition of interval, handling capacity, average and round trip time, it is well to demonstrate at this point the interrelationships between the quantities, and the other equations governing the remaining factors that define elevator systems.

Since HC = 300 P

###### I

In a system comprising a single car the interval (I) is obviously equal to the round trip (RTL In a system with more than one car, the interval will be reduced in proper· tion to the number of cars.

Thus I = RT

N

325

![image 999](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile999.png)

The 5-min. handling (h) of a single car is then

h = 300AT p

If we remember that for a single car, its interval is its round trip time. It follows then that if the handling capacity of a single car ish, then the handling capacity of N cars is N times as much.

thus HC

N X h

###### HC

or N =

###### h

FIGURES El-2 Plots of average trip time.for various car speeds and capacities with 12ft. 0 in floor height (3.60 m).

80E'""" "1\0.oflocal'' "noor, •'"'''""ot

v ....---

v 250

--300

lpm

12'o·fiOOf to lloor 2000 lb car

tvm

v -----500

v --

70 ,.,.,.......

..-

65 I i i1 . _,v--:::::::::::::

tpm

30 sec interval

350

I ! I

400

fpm

-

fpm

t:::1--

-c"'

###### £

......... p !--

55

;;o-

··-

50

! !

45

###### I

' .s 6 7 8 9 10 11 12 13 14 15 16 17 18

No. of loc:al floors

{CJ)

-

90

Average trip time as a function of

! !

no. onocel floor

250 fpm

12"o· floor to floor

85

v v

--l.,....---

- I-- 302500sectbiniervacar 1 I v .........-

300

fprn fpm

80

:::::--t:::

350

....-VL..--- v

--

400

fpm fpm

75

500

###### ::;:.........---:::::.-:;:::.8 -

"'"' 70

v• 65

- -;::::;- • '
- - --. -·--r--·


60

55

###### -·-

50

• ..I.

5 6 7 8 9 10 ll 12 13 14 15 16 17 18

No.oflocal floor

(bl

326

![image 1000](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1000.png)

95

Average trip time as a funcrn of no. otfloors 12'o·floorto floor !

250

fpm fpm fpm fpm fpm

v ......

90 85

###### 3000joseclbintecar v V ._.vV

v

300

350

v....

t--

;::::::-

400 500

! v v_. r;:::

![image 1001](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1001.png)

r--

-

I / v k::::

I

70

I II

65

i

60

5 6 y 8 9 10 II l2 14 15 16 17 18

No. of local floors

(c)

--

100

t- Averaae trip lime as a function of

250

fpm

no. of local fioor$ y

- 12'o· floof to flool ............

·--

95

trm

300

vv_...v --_..v ....400

30sec interval v 350

3500 lb car

fpm fpm fpm

90

500

###### v

85

./ v

I-"

t::;; f====

P , ---r--

"'"'...,e0 eo

###### r:::;

./ I

I

.X 75

I I ·-

r--

'10

65

I ·- -··-

60

l

1--

s 6 7 8 9 10 11 12 13 14 15 16 17 18

No. of local floors

(d)

Avtrasetrip time as a functionof l ·-

llO

iio.12•0'of JocalfiOOifloor to floor i 250 4000 lb car /

fpm

105

##### v v v --v

lpm

-· 30sec inttNaI 1--- ............ """'- 300

t--·

100

350

fpm fpm

###### ..,.......v v..... _.r::: 500400

95

fpm

i 90

l,../ .-

85

80

.......

F-"' ·- I ..

75

70

5 6 7 8 9 10 1l 12 13 14 15 16 I7 18

No. of local l1oof

(e)

327

![image 1002](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1002.png)

F. CAR SPeEDS

Th will in turn give an.acceptable interval. However in order to establish a strating point, it has been found that a minimum car speed corresponding to a given building height, or rise,. can be established. This recommendations are tabulated in Table EL-6 below.

Table EL-6 ELEVATOR EQUIPMENT RECOMMENDATIONS

Minimum

Car Capacity Car Speed• Car Travel

U$age (Pounds) (Feet per Minute) - (Feer)

Office buildings 350 to 400 0 to 125 Small building 2500 5.00 to 600 126 to 225 Medium building 3000 700 226 to 275 Large building 3500 800 276 to 375

1000 Above 375 Hotels 2500

3000 As above As above Hospitals 150 0 to 60

200 61 to 100 3500 250 to 300 101 to 125 4000 350 to 400 126 to 175

500 to 600 176 to 250

700 Above 250 f,partment houses•

0 to 75

[ 100

2000 200 76 to 125 2500 250 to 300 126 to 200

350 to 400 Above 200 Retail stores

0 to 100

3500 [ 200

4000 250 to 300 101 to 150 5000

350 to 400 151to200 500 Above 200

FIGURES EL-3 PLOTS OF ROUND TRIP FOR VARIOUS CAR SPEEDS and CAPACITIES WITH 9 ft. 6 in. (2.85 m) floor height.

###### JIU _I

' I 1 1 I J

Round lime as a tuncllou of - +--+--t----11

M. loca oors 1 _1 ....--1 250 fpm

160

1-t-+--1--+-Fioor to floor 9' 6• f---!,!---+--+-+----b-'-1

2000lb car i ' iv./ !!

lSO

./

![image 1003](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1003.png)

140

130

###### .."'

llO

....

0 110

###### ...

<.>

(j')

100 90

80

70

I

60

###### - I I

5 6 7 8 9 10 11 12 13 14 15 16 17 18

No. of local floors (cd

328

![image 1004](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1004.png)

190 t- t;ip as afundtion

![image 1005](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1005.png)

no. of floors

180 9' 6' floor to floor 250 fpm

2500 lb car

![image 1006](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1006.png)

170 160

300 fpm

![image 1007](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1007.png)

###### 150 ·-t···-+-t- 350fpm

· i : I 400 fpm

###### 140 +-+-· 1 I

·soo tpm

".."'0v 130120

![image 1008](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1008.png)

<f)

- 5 5 8 9 10 11 12 13 14 15 1(:. 17 18 No. of local floors

tbl

- 5 6 a 9 to 11 12 13 14 1s 16 11 18


![image 1009](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1009.png)

No. of local floors

(c)

###### 329

![image 1010](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1010.png)

210 t- Round trip time as a function of

t 1 I I I •

190 3500tbc:ar +. . :

no. of local flOOrs i i 1 ./

200 f- 9' 6' tloortofloor 1 ! I T /

1 ! -----1- ·

###### tao V

170 v

160 I ./v / v

j tsor+ [ V

.x.140 t- T· v

I SOO !pm

130: 120 f-1--· 1 ·-t--

110 !

!

###### ... ! : : , I

###### 1 I l t ;--r J

90

5 6 7 8 10 II 12 13 14 15 16 17 \8 No. ot local floors

!d )

I Roundno.Iof localtrip time asI floorsI a functionI I ofI II

*-

210

200

9' 6• floor tc floor

###### 190

4000 lb car

v

/

###### ISO

.....L+ v ?! .

l /v /v......v

170

160

###### V/VV/

/...,......

I

1150

v v v vk c(

J 140

/ t/v 800 fpm/

130

###### / td:

120

110

100

P'

90

5 6 7 8 9 10 11 12 13 14 15 16 17 18

No. ol local floors

w)

330

![image 1011](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1011.png)

###### FIGURES EL-4

PLOTS OF ROUND TRIP TWO FOR VARIOUS CAR SPEEDS AND CAPACITIES WITH 12 FT. 8 in. (3.60 m) FLOOR HEIGHT.

![image 1012](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1012.png)

's 6 1 s 9 10 11 12 13 14 15 16 17 1s

No. of local floors

IaI

I I I I I I I

l___j_I

t- Round trip time as a function of no. of

200

local floors I t-r-}2'o· floor to floor

190

2500lbear vIL

###### 180

L v v

170

L

###### v v v

160 150

###### v v / v v

_./ / /

140

/ V" / / v /

.,...,..

L / v..,.... v .,..,. v v/ v ...-

"""'

v,:;>"'

###### v;y "'

110

!;

100

!

J/1 I

90

l

80

. it

70

###### I I I I I

60

I

i j_ _i

5 6 7 8 9 10 11 12 13 14 IS 16 17 18

No. of local floors

(bl

###### 331

![image 1013](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1013.png)

'""" I

I I I I I I I

Round trip timeas a functionorno. of

220

*

- 12'o·floortofloor 1 . 4>

leal floors 1

210

|'| |
|---|---|
| | |


3000 lb car · ·

'J L v

200 190 180

v

' /

###### . '

/

###### ' v v

.....

170

###### /v v / v

/

io' ;:;_

// v

..... / v

..,."' 160..

###### J150

###### , v r:-

./

-· .,. ,..,-

/ v v k--:'

/ / ::::--v

140

_,; 1--.

###### v P<'iJ1l v I" iI '

130 120

J

- I l

iI -

- II


110

100

90

I

I

80

u l l I

'5 6 7 8 , 10 ll 12 l.j- 14 15 ,6 17 18

No. of !loors

(c\

![image 1014](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1014.png)

100 i

'5 6 7 8 9 10 11 12 13 14 15 16 17 18

No. of local floors

(d)

332

![image 1015](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1015.png)

![image 1016](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1016.png)

5 6 7 8 9 10 11 12 13 14 15 16 17 18

![image 1017](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1017.png)

le)

###### FIGURES EL-5

ONE-WAY EXPRESS RUNNING TIME NOT INCLUDING TERMINAL TIME

48

I I I I I I

r-M ...,_e»r ......_DoeliiOt iPdudeMllliqlillie •time forafundioft

slopsatllnninl1s.for nudtrip. v

1--

I J I v

double timt fipns shllwn.

I-'

![image 1018](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1018.png)

###### I I J / /

1'--r- Lo-speed ears

###### I v .,....,..

L_v

###### v

!-"

###### v v ,.,...r-- -

/ ....../ t:--,.,... """,.,...,.v

/ ....

/ v / v ,._.._.,...---I---t:::: ....

4 ...-::"' l,...-o-"V'...-::.--::::::=:;--c::::;::::..- f.-p-

8

J.

5 6 7 . 8 9 10 11 12 13 14 15 16 17 1& 19 No. of ppress

(CI)

333

![image 1019](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1019.png)

![image 1020](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1020.png)

10 20 30 40 50 60

No. of express floors

(b)

###### 10. SINGLE ZONE SYSTEMS

Determine a workable elevator system for an Office building, downtown, diversified use, 14 rentable floors above lobby, each 12,000 sq. ft. net (1,080 sq. m.) Floor to floor height- 12ft. or 3.60 meter.

Solution: From table El-3 Minimum He is 13% from table EL-1 maximum interval is 30 sec. from Table EL-4 average population density is 130 sq. ft. per person (11 .70 sq. m.)

Due to rise only gearless units are considered.

Building Population = 14 floors at 12,000 sq. ft.

130 sq. ft. per person

= 1292persons

== 14 ftoor at 1,080 sq. m.

or

1,080 sq.m.•

== 1292persons

Minimum Handling Capacity PHC = 13%

HC "" 0.13 x 1292 = 168 persons Rise = 14 floors at 12 ft. = 168 ft.

or 14 floors@ 3.60 = 50.4 meters

from Table El-6 we select a recommended size of 3000 lb. at 500 fpm.

from figure EL - 4 (cl AT = 143 sec. from figure EL - 2 (c) AVTRP = 76 sec.

3.34

![image 1021](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1021.png)

300 c

Single Car Capcity h = h =

see table EL-2 for p)

RT 300 C16)

= 33.5 persons

143

N = h = 33.5168 = 5.0 cars Interval I = ___.!!!.__ = = 28.3 sec.

###### N 5

To try other solutiOf1S, we can also try faster cars in order to reduce number of cars, or slower cars to reduce car cost we may select 600 fpm.

###### 11. THE PHYSICAL PROPERTIES AND SPATIAL

###### REQUIREMENTS OF ELEVATORS

A. Shafts and Lobbies

The elevator lobbies and shafts form one of the major space factors with which the architect is concerned. The elevator lobby on each floor is the focal point from which the corridors radiate for access to all rooms, stairways, service rooms, and so forth. Such lobbies must be located one above the other. The ground-floor elevator lobby (also called the lower terminal) must be conveniently located with respect to main entrances. The modern equipment within or placed adjacent to this area should include public telephones. building directory, elevator starter service, elevator indicators, and control panels.

All lobbies should be adequate in area for the peak-load gathering of passengers to ensure rapid and comfortable service to all. The number of people contributing to the period of peak load (1 5 to 20 min peak) determines the required lobby area on the floor.

Approximately 4 sq. ft. (0.36 sq. m} of floor space per person should be provided at peak periods for waiting passengers at a given elevator or bank of elevators. The hallway leading to such lobbies should also pr.ovide about 4 sq. ft. (0.36 sq. m) per person approaching the lobby. This required a check of human traffic through all approaches to elevator facilities.

The main lower terminal of elevator banks is generally on the street-floor level, although some buildings place this terminal on the basement or mezzanine level, particularly when the elevations of the street entrances vary around the building so that one side of the building is on the mezzanine level, while another main entrance is at a lower level. Such a situation is ideal for the use of escalators, which will economically and rapidly carry large numbers of persons between levels thus making practical and efficient a single main lower elevator terminal. The upper is usually the top floor of the building. Typical dimensional data and lobby arrangements are shown in the following figures.

![image 1022](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1022.png)

Rough elevator dimensional data to be used in architectural single line planning stage.

###### ,335

![image 1023](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1023.png)

Depth

Cat Size

Width

2500 lb 30001b 35001b 40001b

1133.75 kg. 1360.50 kg. 1587.25 k. , 814.00 kg.

- 7'-6" 2.25 m
- 8'-0" 2.40 8'-6" 2.55 8'-6" 2.55


- 8'-6" 2.55 m
- 9'-0" 2.70 9'-6" 2.85


10'-0" 3.00

Figure for Lobby groupings for Single Zones

" lliRa: GAR GPfOUP

![image 1024](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1024.png)

IN LI"NE

![image 1025](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1025.png)

rn

LJMITOFINL.JNE DUE I

z.coM q:MAYBECLOSED

11

,,

m

TO CffOSS TRAFFJG EXCEPT

IN Sl't)RE

¢ 6- CAR GROUPS

.1 z '3 4

###### Iz Isc;r-MAYIE

I

![image 1026](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1026.png)

2.obM (

'••I a.a£P

... 5

s

###### "

![image 1027](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1027.png)

d) &- CAR GROUPS

###### 1 t. 3 +

MUST ESC

MINIMUM

laollt l=NllS C)F

###### s "

1 8

###### LARGER' BETWEE.N IS REQUIRED FOR CLOSED I=NO PLAN

FIGURES FOR LOBBY GROUPINGS FOR MULTIPLE ZONES

d) 6- CAR GROUPS

|LOW LOW LCM/ I z 3<br><br>9'-Jo'<br><br>t.10-3.00M| | | |
|---|---|---|---|
|HIGH<br><br>4|HI'-Hs|y.| |


c.w

![image 1028](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1028.png)

MINIMUM •

\01-6'(3a,M)

w

HI.:;H H"H H16H

;- 7 e

![image 1029](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1029.png)

SUGGESTED CORES FOR 3-ZONE BUILDING

(Assuming machine room above each Zone)

J MRl\

D D

@

![image 1030](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1030.png)

D ®

D

UPPaiOJ\ ZOME

p:;;o;=D A

.........(.;··:......... .......

ZONCI! 3

![image 1031](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1031.png)

D D

ZONE2D

( M&OIUM) ZONE Sa.

lJ\

###### EILlLJ

![image 1032](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1032.png)

###### t1LTL up

(!)

1+!1{ Hl

31\0 F&..«.

T

ttiH

@

Mj .....

u

ZONE 1 Pio,R.

MIM

SE'COM'O THROUGti

LOW ZONE

![image 1033](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1033.png)

###### LOBBY

HIGH-RISE CORE SECTIONS

338

![image 1034](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1034.png)

###### B. DIMENSIONS AND WEIGHTS

Manufacturers will supply. standard layouts for elevators including dimensions. weight and structural loads. One such layout preengineered 2500 lb geared unit is shown in figure EL-6. The major manufacturers have agreed upon, and publish a set of standard Elevator layouts via their trade organization, the National Elevator Industry, Inc. (NEll) USA. One such standard, with applications, is reproduced in

- Figure EL-7 for 500 to 700 to 700 fpm gearless units in the full range of car capacities. The NEll also publishes a recommendation for Minimum Passenger Elevator Requirements for the Handicapped, one Section of which is reproduced in
- Figure EL-8 which is to be used particularly as regards public buildings.


As may be seen from Figure EL-6, it is necessary, in providing for an elevator installation, to consider such factors as the depth of the pit, the dimensions of the hoistway, the clearance from the top of the hoistway to the floor of the the size of the penthouse, and the loads that must be carried by the supporting beams.

The penthouse floor and secondary level floor (respectively, containing the elevator traction machine and control panels, and the secondary sheave and selector tape drive) are located above the shaft of each elevator and need approximately two stories of additional height above the top of the support beam of a given elevator when it is standing at its topfloor location. The actual floor area required by the elevator traction machine. its motor-generator set, and control panels is roughly 2 .0 times the area of the elevator shaft itself. The required area of the floor of the secondary level is no larger than the elevator shaft it serves. As seen in Figures EL-6

El-7. The machine room contains the bulk of the elevator machinery. Since some of this equipment will have to be moved for maintenance, it is advisable to furnish an overhead trolley beam that can be used during installation as well. The maximum beam load will be supplied by the elevator manufacturer.

When penthouse space is not available and where a hydraulic unit is not desired, a basement traction unit, also referred to as an underslung arrangement, can be used. These units are low speed (100 to 350 fpm} and are therefore applicable where rise is limited and traffic light to medium. Figure EL-9 shows a shaft section with car and dimensional data.

See illustration on next page.

![image 1035](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1035.png)

FIGURE EL-6

![image 1036](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1036.png)

![image 1037](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1037.png)

Ii

I

I

IUP£11VIIORV

I

CONTROL 'ANEL

j__

.II

-- --:--:f· --+--- -

----+----- r---t-·- t-·

'' CAIU i

C) 0'2 !- j CAllaCW'I' £CAll&CWT

CA1!1 CAit 2

't GA.II& CW'I'

###### g +- - t···---·

H

·--··---..... ----·.-r---.i .··-... ··r--·'t01JID£S_ ""ir--

-• 0 t.>,..j Q.jl:'$" I

iI• iDi"'.,.. ........ :• i

t; I. : r::::::::. I C:'

""' ,..-....

###### Trr !I I I i ,II .I IL· J I 11.:

;o_....-

I 2'&" • DOO!tl'lOPM ' 2'5" :' MAU8U1TOtl

j ........

# .. ,.•.. ... v:_.'!:l jl J

I

. I I ... .

###### d ..

i5 iii ""

ra1't" •"10" ltOUGH OPHO+1'f" l :

:z: ::

0:> i

IIC ii:

:.. ;..

###### 1=----·-·-----------.. - ... --- -----... _____ .___________..!!-,..:..C\.tAit

- · --·--·-·· ----- 1TO" CLU,It ltOitTWAY

'LAN VIEW

340

![image 1038](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1038.png)

Manufacturer's typical layout drawing. Shown are machine room (a), hoistway plan (b), and hoistway section (c), for one, two, or three 2500 lb, 200 to 350 fpm geared premanufactured elevator cars. Courtesy of Montgomery Elevator Co.

![image 1039](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1039.png)

li

I'

•u

I

'

###### J

I

I

I

iil

g...

Q

....

;

I

!

![image 1040](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1040.png)

(t:)

&LaVATION VIEW

341

![image 1041](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1041.png)

FIGUREEL-7

Passangotr elevator'S, rated speeds 500-700 fpm

:! ...----- ,

: r

###### .. r-----------1

L.- - ---..1 L------.J

I I

I'

1 I

- I I

II

I I

- I I I I

I

I II I I I II I I

- I I II l I


- I J J I I I


l I

>n

###### I 'I

I

ut I

'!5

I I

I t I I I I

###### ..

L-----I ------JI IIII 1..----------JI I

-------------- --------..lj-··---

!

| |>.|
|---|---|
| |I|


__fI

###### I

Hoistwav· Hoistway

$;' '

(II}

Min. Machine Room

Rated w Y (Dttpth) Rated Speeds

Load (Width) 500 600 700

2000 21'6" 18'0" 18'0" 18'0" 2500 21 '6" 21'0" 26'0" 26'0" 3000 21'6" 21'0" 26'0" 26'0"

3500• 21 '6" 21'0" 26'0" 26'0" 4000 24'6" 26'0" 26'0" 26'0"

sooo 26'0" 26'0" 27'0" 27'0"

•For department stores, W :.: 24'0"

![image 1042](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1042.png)

![image 1043](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1043.png)

t I J!-'- ....., E1

j • L -c-__j I III 1-----G- ...J I ftrecom.

D 4-o.:;.c;ol-o,.....----- A - oL

Refer to table below for max..

car Inside area per ANSI Code.

(11)

342

![image 1044](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1044.png)

-Rated SPHd• 50D-700. tpm

Max. Area Car

Rated Dimensions Entrances

Load

Inside A B c D F G Type H (Min.)

• Application: Office buildings. apartment houses, hotels, banks, etc.

Single slide Center opening Single slide Center opening Center opening Center opening Center openm;

Dimensions available from National Elevator Industry, Inc., 600 Third Avenue, New York. N.Y. 10018

2000t

24.2

2500t 3000

29.1

5

33.7

3500

38.0 42.2

5

4000

5

Application: Department and other retaU stores See note above Center opening

38.0 4.2.2

5

3500

Two-speed Center opening

4000

Two-speed center opening

50.0

5000

Hol"stlnll beam (not be •levator supplier)'.."::\ Notes:

- 1. lhown are lor II 1'1. 4 in. C41tl helgl\111. Refer any apeclal con<lltlona to eleYator luc>PIIer.
- 2. Support lot e1ev1tor ftlachine bealntl at X-X In e68Yation


_:pr

.,. to tie tiKIIIIMd by o81en.

![image 1045](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1045.png)

S. Machlrle room tloor llab Ia nuah Wilt! lot> of ftlacnlne beam•.

###### I t

Midline room

###### r ' - -·-·------ .

....... -.,IIMINmfltoolll"'"' ''0''

Speed ReftHI Lo.d

fpm 2000 2500 3000 3500 4000 5000 !500 24'4" 24'4" 24'4" 24'8" 24'8" 24'1" eoo 25'1" 2!5'1" 2!5'8" 25'8" 25'8" 25'1" 700 2&10" 26'10'' 28'10" 28'10" 28'10'' 21'10''

4' 8"

###### !

level

zf ,:

###### • "E

;...

###### .,,., ,.,....,...

SP"d Rated LOfld

Top

IPm 2000 2500 3000 3600 4000 sooo 500 9'4" 9'4" 9'4" t'4" 9'4" 9'4" 600 9'4" 9'A" 9'5" t'5" 9'8" 9'6'' 100· 10'3" 10'3" 10'4" 10'4" 10'5" 10'5"

lending l

cteer of M8dllne "-

(.Ill.H.,.,lIIIUietHolalfltg••->

T

Rafed RatHSJ)ftds

500 600 100 2000 8'6'' 8f6U 8'6" 2500 a•&H 6'5" t'8" 3000 8'6" 9'6" 9'8"

3500 8'8" 10'8" 10'6" 4000 t'6" 10'1" 10'8" 5000 10'0'' 10'8" 10'81'

lonom r-

t

lnllnt

I

..,.i

###### 343

1 ,,., Pit

![image 1046](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1046.png)

- FIGURE EL-8

2000 and 2500 lbs

Altlmi'Ot locations

for c:ar Ull'ltroll

- FIGURE EL-9


![image 1047](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1047.png)

###### ..

###### ...........

-·... 64"tj

(:5·1 highest

29''

135"'emergencyt

buttunt

sitnaing I

Runniov

clearllf'lct'

###### ---<..

I

7'1.!.)

![image 1048](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1048.png)

2:1 ROPING AftRANGEMENT

s-rmlll • minimumow.I'IINdl"'ttlliti!CIII. a.e-

thea.. r.-.y1o "1 grul•r pll Cllplh !hen for 1 compartblt I:1 lnataltelian

---·....,. omc.INIIIAI.L f<YUWMomc:E

MOCJIIIIoiiEIIXO - • CN'AOT\fa

IIMLL

MACKIN!

·- -- 10001

###### • 4'II" ...... ..... ....

100M

A ••0"' .... !:... TO"

I«)TU

![image 1049](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1049.png)

c r r ..... ..... ,...

0 ..,.. ..._r· ..,... r10''

,IQ .•.•10"...r .....1010".. .....•·tcrr I'U"r10'cr

H ,...

Ill'' ,... t:r•

## •noL IS'1011 - IIIII) -

RIOOMMeiDU) ru.o-. IIIOOM

###### ,.. 11'•• ...... ,.....

,.0 '12'Ill" ,.o• ta· ,.. ,....

5' ... ••• &'·II'' T 4"

344

![image 1050](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1050.png)

C. STRUCTURAl STRESSES

For the purpose of structural design it is necessary to know the footpounds of Kinetic energy that must be supported by the foundations, by structural columns extending upward to the penthouse, and the main beams which support the penthouse floor and subfloor. This kinetic energy is given for several elevators in Table EL-7. The weight given in columns, D. E, F, G and H include the actual dead weights of equipment when the elevator is in motion, plus the added weight caused by the momentum of all moving parts and passengers when the elevator is at top speed and is suddenly caused to stop rapidly by the safety devices.

Table EL-7

(Kinetic Energy at R11ted Load end s,_ed. In Footpound&)

A 8 c D E F G H

Traction-Machine Type, Tots! of

Hoist Motor and Rated Rise In Counter- Live Columns D, E. Control Duty Feet Machine Car weight Ropes Load F. G. H

- Gearless 1:1 umv, 2500 lb at 420 4200 15,300 18,200 9800 8800 54,300 control 800 fpm
- Gearless 2:1 umv. 3000 lb at 200 2950 6875 7975 3925 3250 24,775 control 500 fpm


Geared 1 :1 umv, 500 lb at 130 6200 1450 1900 320 925 10,795 control 250 tpm

Geared 1:1 a-c motor. zsno lb at 100 2600 500 600 )40 3tcft. 4150 rheostatic control 150 lprn

###### 12. SPECIAL ELEVATORS

###### A. UNIQUE TRACTION DESIGNS:

###### (a-1} SKY-PLAZA SYSTEMS

For skyscraper buildings such as the World Trade Center and Multiple - use building such as John Hancock Tower- both are stacked multiple buildings - the elevator solution involves transporting large groups of people from the

street lobby to an upper lobby, called a sky-plaza. At this point the passengers transfer to another elevator to continue their upward journey.

The advantages of this system are:

- 1. Reduction in the space occupied by elevators since the shafts do not extend the entire height of the buildings.
- 2. Interrupting the otherwise lengthy vertical trip by the horizontal break at the sky lobby.


###### 345

![image 1051](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1051.png)

"

![image 1052](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1052.png)

}

I

j

.11:

)o Apattments

###### I

e::

i

I

1.

###### I

###### t

-.....

![image 1053](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1053.png)

Mechanic.al

I

I

rzz;

Offices

i i

###### ii,s;J·'i

I

"

###### }

Parkinc

I I

] I :i%

i

...-.AptttmentStore lobby

1

Offict lobby

ObseMtiOn and

restiurant lobby

(a)

(a-2) Double-Deck Elevators

This is an old Technique, recently revise to answer the needs of tall buildings such as the sears and citicorp Towers. The principal purpose is to limit the otherwise prrohibitively large amount of space occupied by elevator shafts. The double-deck car increases shaft capacity, decreases the number of local stop, and increases the rental area available. This technique can also be combined with sky-lobbies for further space economy.

346

![image 1054](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1054.png)

![image 1055](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1055.png)

Splll*i IIYed with

double-de<:k elevators

f

provides 27,227 sq ft

usable area

--18-

![image 1056](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1056.png)

###### I

###### 15

###### 14 j

1

_i

i-

![image 1057](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1057.png)

(o)

18 26

Number of elewt.ors

(b)

(a-3) Observation Car Elevatore

by placing the traction lifting mechanism behind the car, attaching the car at the back, and using a glass- enclosed, observation-style, car a spectacular unit can be constructed that becomes an attraction in itself. If the back screen is treated properly the car gives the impression of movement without any apparent motive force or machinery.

![image 1058](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1058.png)

347

![image 1059](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1059.png)

![image 1060](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1060.png)

![image 1061](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1061.png)

'

(a-4) Slant Elevators

Although elevators are normally conceived as traveling vertically, this is not necessarily so. Slant or inclined elevators have been constructed in numerous locations. The design varies depending on the angle of incline.

J.+.- - --Requtre<l hoistway

![image 1062](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1062.png)

.-- Door operator

###### ///

![image 1063](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1063.png)

Resultant Ioree

on indi..;dual

ascendiflt

Two-speed llcistway dOO!ll

(opj)Oliote Sid II

Open

Rope deftKlifll rollers

to take saa ofrope

348

![image 1064](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1064.png)

NOTE: All the foregoing elevators are traction types, that is, they are raised and lowered as a result of the tractiye force of cables attached to, or passing under. the cer.

###### B..·HYDRAULIC ELEVATORS

In contradistinction to the traction type, this Hydraulic or plunger elevator is raised and lowered quite simply, by means of a movable rod (plunger) rigidly fixed to the bottom of the elevator car. The absence of cables, drums, m-g sets, elaborate con trollers and safety devices, and penthouse equipment make this system inherently inexpensive and often the indicated choice for low-speed lup to 200 fpm), low-rise (up to 75ft} (22.50 m) applications where construction of the plunger pit does not present difficulties and where absence of penthouse is desiratsTe.

·,''

'-

·' •:

###### 349

![image 1065](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1065.png)

This system operates very much the same way as a hydraulic automobile Oil from a reservoir is pumped under the plunger thereby raising it and the car. The pumped is stopped during downward motion, the car being lowered by gravity and controlled by the action of bypass values, which also control the positioning of the car during upward motion. Control systems normally used are similar to that for traction types, for example, single push button. collective. and selective collective. Similarly, door arrangements are the same as in traction types, that is, single slide, center opening, and two-speed. Typical layout and dimensional data for standard plunger units are given in the figures below.

Dlm•n•lon•

P'-lform Hoiahny

SPHCf

c D J ltl

###### in '"'Per

Cat»City

Door A 8 CINr 0/Hr Clear Wall to No. of

SYir.m Width Depth Hitch HitCh Opening Wall Pa.,.ngera Application

Poundt Atllnur.

- ss 5'-''' 4'6.u 6'8" 13'8" 2'8" 5'3" 10 Aaaldentlal
- ss 6'4" 4'5" 7'8'' 15'8" 3'0" 5'2" 13 Aealdentlal, 1111111 office bldg.

- co 7'0" 5'0" e••" 17'0" 3'6" 5'9" 17 Aeatdentlat, hotel, amall office bldQ.

ss 7'0" 5'0" 8'4" 17'0" 3'6" 5'9" 17 Resldantlat, hotel. arnall ofllce bldg.

- co 7'0"· 5'6" ...., 17'0" 3'6'' 8'3" 20 Store.smauofficebldg.

co 7'0" 6'2" 8'4" 17'0'' 3'8" 6'11" 23 Store, •mall office bldg.

- co 8'0" 6'2" 8'4" 19'0'' 4'0'' 6'11" 27 Store, tmall office bklg.






lSOO 75 2000 125 2500 t2S 2500 125 3000 100 3SOO fOO

100

SS • SlnOI• llljcM

CO ,. C•nter

Where drilling a plunger hole presents difficulties, a hydraulic installation using a telescoping plunger can be installed. These cars are very limited in rise and speed and are applicable only to small two to three story buildings. A cutaway for this type of unit is given below.

1500 lb, automatic car; selective collective, single Of duplex

r----,

i I

Tele1e0ping

plunger .. i . Max.: 3 door

-- openings; max. i l i rise: 22 ft

###### ontank __r::..... ___--···.--_

and pump

" Holeless" hydraulic elevator is similar in construction to the standard plunger-type, except limited to 22 ft rise, 1600 tb car, and 75 fpm. Courtesy of Otis Elevator Co.

350

![image 1066](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1066.png)

From the point of view of the construction, the major inherent advantage of hydraulic units istheabsence of overhead traction equipment. In the figure on p. 4 7 we see that only the guide rails project above the car and, if these are camouflaged, the impression of a free-standing elevator car is given. This effect can be used to good advantage inside large, open spaces such as exist in shopping malls and stores; when combined with glass-enclosed, observation-type cabs, the effect is striking.

(a) This hydraulic untt IS more decorative than utilitarian, particularly, if we consider that it is bracketed by two sets of moving stairs. The design is especially interesting and attractive in that the elevator seems to rise out of a fountain.

###### 351

![image 1067](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1067.png)

###### C. RESIDENTIAL ELEVATORS AND CHAIR LIFTS

Although recognition of the special needs of the handicapped has only of late been made official through legislation, and only for public buildings, the elevator industry has been providing for the handicapped for years, on a private basis. Chair lifts, wheel chair lifts and private elevators as shown in the figures herein are widely used to overcome the stair barrier in private homes. All units operate on household electric current and require minimal maintenance.

![image 1068](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1068.png)

Typical layout for a single seat, folding chair lift. The seat is rigidly attached to a rolling truck mounted inside an enclosed steel track. The track is pulled by a steel cable operated from a winding drum in the power unit at the top of the stairs. Courtesy of the lnclinator Company of America.

![image 1069](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1069.png)

Power unit containing motor and winding drum

![image 1070](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1070.png)

###### .

.

f

A wheelchair lift installed relatively unobtrusively on a stair. The platform forms of bottom, step, leaving the stair open for normal use.

352

![image 1071](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1071.png)

###### ....-.··-...-·-a···-·· ,;·. ,..

![image 1072](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1072.png)

###### :....- . - .r

(a) 450 lb, 30fpm residential elevator in an open installation. The operating mechanism is similar to that of the chair lift in. The cab is rigidly attached to a rolling truck that is lifted by a winding drum. The track, within which the truck rolls,1s readily seen here, although in an enclosed installation it is concealed. The power unit and drum can be located at the top, bottom, or center of the installation. Limit switches prevent overrun. Control is manual or automatic. as selected. Some equipment details are shown in (b) (opposite). Courtesy. of lnclinator Company of America.

###### .. • •• JM ?$;,:':•

(a)

.- .............. .·.-.

; !"...... .......... :

: ; .....-.....; . ...,..,..no')("lt;'ll'$lllll*"C f'f"t

...-.....".·.:·. '... ·.'·.-·. .

{,.;,.·

·.

![image 1073](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1073.png)

![image 1074](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1074.png)

·''

![image 1075](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1075.png)

- ··"''

![image 1076](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1076.png)

,.-·

:

(\

(b)

353

![image 1077](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1077.png)

###### 13. FREIGHT ELEVATORS

a) General

The prime consideration is the most economical solution to the problem of vertically transporting a given tonnage of freight efficiently, economically and quickly. If much freight is to be handed, a straight freight car is used. Factors to be considered in freight elevator selection, in addition to tonnage movement per hour, are size of load, type of doors, and speed and capacity of cars. These factors are interrelated to that the actual process of selection involves making assumptions on the basis of recommendation and then by trial, deciding on a solution, very much as was done for passenger elevators.

![image 1078](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1078.png)

Components of a typical freight elevator installation utilizing a variable voltage, controlled geared traction machine. Courtesy of Westinghouse Elevator Co.

###### --- c....d machine

![image 1079](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1079.png)

![image 1080](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1080.png)

'

![image 1081](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1081.png)

354

![image 1082](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1082.png)

b) Freight Car Capacity

There are three load classifications for freight elevators as established by the ANSI Code for Elevators.

- Class "A" General Freight Loading, by hand truck. Single items may not exceed the car-rated load. Rated load, is based on 50 pounds per square foot lpsf) of net inside platform area.
- Class "B" Motor Vehicle Loading. Car will carry automobiles or automobile trucks. Rating is based on a load of 30 psf of platform area.
- Class "C" trur.k loading. Maximum loading, 1fi.of rated capacity, based on a figure of 50 pasf of net inside platform area.


The varying capacities shown for a specific platform size in Tables EL-8 and EL-9 are due to the varying square foot loads that are possible.

Table 24.1 Lo•dlng byH•ndorbyHand Truck Tabla 24.2 Loading by Industrial Trucks

Capacity Platform Size Capacity Platform Size (Po11nds) (Width) (Depth) (Pounds) (Width) (Depth )

2500 5'4" 7'0'' 10,000 8'4" 12'0'' 3000 5'4'' 8'0" 12,000 10'4" 14'0''

6'4·• B'O" 16,000 10'4" 14'0" 4000 6'4" 8'0'' 18,000 10'4" 16'0" 5000 8'4" 10'0" 20,000 12'4" 20'0"

6000 8'4, 10'0" 8000 8'4" 12'0"

10,000• 8'4" 12'0'' 12,000& , 0'4, 14'0''

###### 14. MATERIAL - HANDLING EQUIPMENT

###### A. MATERIAL HANDLING - GENERAL

The need to transport materials within a building has always existed and until approximately a decade ago was done largely manually( with mechanical assistance. Thus Offices used messengers; hospitals used dumbwaiters, service elevators, conveyors, and chutes. The single exception to this situation was the extensive use of pneumatic tube systems in large stores. Today's systems accomplish the same end- that is, the transfer of materials - but automatically and, in general, much more rapidly. First cost of these systems is frequently high, but the reduction in labor and increase in speed generally yield a short pay-back period combined with a marked rise in efficiency.

Modern, commercial material-handling systems can be grouped roughly into three categories:

- 1. Elevator-type systems. These are vertical lift car type systems including the common dumbwaiter and ejection lifts, which are basically automated dumbwaiters.
- 2. Pneumatic Systems - These include sophisticated pneumatic tube systems and pneumatic trash and linen systems.


###### 355

![image 1083](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1083.png)

- 3. Conveyor-Type Systems - These include horizontal and vertical conveyors.
- 4. Other Systems - These do not fit easily in.to any of the above, and include automated messenger carts and automatic track-type container delivery systems.


###### B. MANUAL LOAD/UNLOAD DUMBWAITERS

The use of dumbwaiters in various types of structures often provides the most convenient and economical means of transporting relatively small articles between levels. In department stores such units transport merchandise from stock areas to selling or pick up countries; in hospitals dumbwaiters are often utilized for transporting food, drugs, linens and other necessary small items. In multilevel restaurants, office dining rooms, and the like, dumb-waiters are almost used for delivery of food from the kitchen and for return of soiled dishes.

Dumbwaiter cars are limited to a platform area of 9 sq. ft. (.81 sq. ml a maximum height of 4 ft. (1 .20 m). The car may be, and frequently is, compartment by shelves. Normal speed ratings are 45 fpm to 150 fpm, with a capacity of up to 500 lb (226.75 kg.) Cars may be of the traction (counterweighted! or drum (direct pick up) type. Control is normally "call and send" between two floors, although maltibutton selector switch or central dispatching arrangements are available for applications with more than two floors. Loading may be floor, counter or any other specified height.

Machine Above Arrangement

Machine Below Arrangement

![image 1084](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1084.png)

..._ ....1 Normal .&.ppilcahOrt

Speed 41J...l00 !prr:

m

###### lllctior.l

Cap. !00..500 Ills. Rise A.' Requi!ed

I!t! ;

machine

5'

o I

() I

i .. . ·ir ••

Tt'l ......

| | |
|---|---|
| | |
|•--<| |


2")1}'..()"'

for

_l'1 bi-pertidoo•

###### I

c. heipt 1

###### I

(If) .

###### -·-t

###### I

_l ll

![image 1085](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1085.png)

Nomal Reach-in Unit

Under Counter Unit

(ftise i\ to Jl feet wiltl dllltll-lype madline)

356

![image 1086](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1086.png)

RECOMMENDED SIZES OF DUMBWAITERS

\A.U. DUTY CAR

traction lyDe machine · machi"e !...) (d) (W') (0) without (D) depth with i :l roping l:l ropini y,:dth deoth Wld\h ca: rate car gate

400 Ill 100 fpm 500 lb 5J fpm @ fpRl l'.Q'' 2'i" 3' 2'' 2'·II"

###### - f z·.a·· Hr· J' Z'' 3'-S" 3'·&i" -

2'·6" t'·6" 3'-8" z· , .. 3'-0t"

- -·

1'·6" 3'.()" 3'·8'' 3'-5'' 3'-St"

###### - 33'·0"'-0" 3'·0"7.'·6'' 4'-2"4'-2" 3'·5"2'-lt",. 3'-W)'·Of'

m lb (t 100 fpm 500 lb 50fpm 400 lb @ 45 fpm 3'-6'' 2'·6" 4'·8" l'·W J'-ot'·

Under-Counter Dumbwaiter 300 lb tt 50 fpm 2'-6" l"·&io J•.s··· 2'-tr' . -····

![image 1087](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1087.png)

###### C. AUTOMATED DUMBWAITERS

These units are also known as "EJECTION LIFTS"because of the method of delivery. They find their best application in institutions and other facilities that re· quire rapid vertical movement of relatively large items. Thus the device is ideally suited for delivery of such items as food carts, linens, dishes, bulk liquids containers, and so on, the load can be "CART" (a) and (b) or "BASKET" fig. (c) containing the items being transported.

![image 1088](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1088.png)

a) Open ejection-lift unit showing cart ejection mechanism. Shaftway door are vertical bi-parting.

357

![image 1089](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1089.png)

b) The unit shown above is being loaded with food carts and dispatched to the various floors of the hospitals later the lifts are used to return soiled dishes and trays.

•

###### '3

Baskets can also be used in a similar system for handling smaller loads.

358

![image 1090](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1090.png)

At the delivery terminal the item must be picked up and transferred horizontally to its final destination if remote from the delivery point. Payload capacity is available up to 1000 lb and car speeds up to 300 fpm. Round trip time for a 200-fpm unit with 5 loading of stations is approximately 2 min, with 10 stations about 2 min. Major considerations for these units are their relatively high cost and the large shaft area required.

D. HORIZONTAL CONVEYORS

Although horizontal conveyors find their best application in industrial facilities, they are also usable in commercial buildings such as mail order houses where there is a continuous flow of material required. Restrictions in application stem from inflexible right-of-way requirements, noise generation, and a degree of danger if left un· protected or exposed to unauthorized persons. Cost in relatively low, and capacity is virtually unlimited.

E. VERTICAL CONVEYORS

The action of this system is similar to the automated dumbwaiter in tha.t the system transfers vertically and automatically loads and unloads, but the similarity ends there. Vertical conveyors are constructed with a moving continuous - loop chain to which are attached carriages that pick up and deliver tote boxes. At sending and receiving stations the operator places the items to be moved (up to 40 lb) in the tote box, "addresses" the box in one of several ways depending on the system, and places it at a pickup point. The first empty carriage on the chain will pick up the box and deliver it to its address. Drawbacks of this system are the large shaft required, noise and cumbersome arrangements when interfacing with horizontal conveyors.

###### MOVING STAIRWAYS AND WALKS

###### 1. ESCALATOR: General

The escalator not only delivers passengers comfortablv, rapidly, and safely, but it also continuously receives and discharges its live load at a constant speed with practically no waiting periods at any landing. The annoying waiting for elevators is not present on traveling stairways. Also, time is not lost by acceleration, retarda· tion, leveling, door operation, or operator's reactions, nor by pressing hall buttons, by passenger interferences in getting in or out of the cars, and so on. One seldom sees a waiting passenger or congestion of passengers at the lighted comb plate of en elevator.

Instead of formal lobbies and hallways leading to a bank of elevators on each floor, the electric stairway is always in motion and inviting passengers to "take a ride". The corridors, aisles, and other passageways in existing buildings usually provide space for floor openings adequate for the installation of escalators. In contrast, it would be in most cases be almost impossible to install an adequate bank of elevators in an existing building to meet the growing needs for vertical transportation. Elevator hoistways must be vertical from bottom to top floors; an escalator installation can be "staggered" at various appropriate locations.

A standard Stairway is assembled from three separate sections of structural truss -an upper section, a middle section, and a lower section. The middle straight section may be any desired length to provide rises for floor heights from 10 to 23 ft. (3.00 to 6.90 m), for example. When the rise is over 20 ft. 16.00 m) an intermediate support is located between the two end supports of the stairway.Generally, the upper corners of the bottom and top ends of the truss, afterassembly, carry the complete weight of the stairway mechanism and its live load.

###### 359

![image 1091](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1091.png)

###### 2. LOCATION

Because escalators are constantly moving and are generally part of a horizontal and vertical trip, they must be placed directly in the main line of circulation. This is in contrast to the elevator bank which, being a vertical transportation unit, can be set off as an element of its own, for people to approach and utilize. Escalators must therefore be place in, and with a total and even dominating view of the area served. This means that potential riders must be able to immediately:

(a) Locate the escalators (b) Recognize the individual escalator's destination (c) Easily and comfortably move toward the escalator

Sufficient lobby space must be provided at the base for queing where anticipated, and most particularly, at discharge points. A restricted area here, or again a poorly marked one, will cause passenger hesitation and traffic backup. Since the escalator discharges continuously, backup of traffic is usually dangerous and therefore intolerable. This is particularly crucial in theatre, stadiums and wherever traffic backup could be disastrous. To avoid this, three design steps, in descending order of importance, are taken:

tal Provide escalators with sufficient traffic-carrying capacity. (b) Provide collecting space at intermediate landings so that pressure can be

relieved. (cJ Provide a slight setback for the next escalator so that the necessary 180_ turn can be readily negotiated.

Single, 32 in. crisscross escalator in an elegant department store. Note the setback of the descending escalator that is helpful in making a smooth turn to the next escalator. By separating the two escalators horizontally, an enforced walk-through can be created. Courtesy of Montgomery Elevator Co.

At·the bottom landing (or the top) an escalator should discharge into an open area with no turns or choice of direction necessary. Where such is unavoidable, large clear signs should make hesitation unnecessary. Landing space in front of an escalator terminal should be 6 to. 8ft. (1.80-2.40 m) minimum for a 90-fpm unit, and 10 to 12ft. (3.00 - 3.60 m) for a 120 - fpm unit. ·

360

![image 1092](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1092.png)

###### 3. PARALLEL AND CRISSCROSS ARRANGEMENTS

Escalators may be installed so that the up and down stairs crisscross each other as in Fig. Ia).

(a) Crisscross Arrangement Adjacent

Plan

8iE

End Elevation Side Elevation

Fig. (a) Crisscross Arrangement or escalators may also be arranged in parallel as in figure (b).

Separated Separated

End Elevation Side Elevation End Elevation End Elevation

Plan

i

II!!!I!!!!!!!IIII!J!III'"!IIl

D

Fig. (b) Parallel Arranngement

###### 361

![image 1093](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1093.png)

Both arrangements may have the up and down stairs separated by any desired distance. Separating the stairways gives the advantage of easier mixing of riders entering at the various levels with riders making a continuous trip. Also, by separating the escalators in the crisscross arrangement or by stacking them in parallel arrangement, passengers making a multifioor trip can be forced to traverse a specific area on each floor. This area can obviously be used to advantage for display of imptllse-buying merchandise, and this is indeed the major consideration in favor of these arrangements.

A negative reaction can be produced with these arrangements when:

- (a) lnsufficient floor space is provided for the transit between escalators, causing crowding, pushing and general annoyance.
- (b) Insufficient elevator service is provided for passengers wishing to travel at least three floors. This forces people to make a multi-story escalator trip, which in itself can be wearying. Particularly when carrying parcels. If such a trip is further lengthened by an enforced walk-around at each floor, it becomes a source of severe irritation; often sufficient to keep customers away from the store.


The crisscross arrangement is generally favored because of lower cost, minimum floor space occupied, and lowest structural requirements. The parallel arrangement, being less efficient and more expensive, has as its only virtue a very impressive appearance which strongly draws people to it. For this reason it is frequently employed, particularly in,multiple banks of three or fo.ur, in transportation terminals. In such installations, flexibility is maintained by operating all but one escalator in the direction of heaviest traffic. Reversibility of escalators provides this most desirable feature.

362

![image 1094](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1094.png)

![image 1095](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1095.png)

###### 4. SIZE, CAPACITY and SPEED

Escalators are installed at an angle of 30 degrees from the horizontal. Thus the rise is equal to 57% of the projected floor area. The Safety Code limits escalator speed to 12 5 fpm along the axis of rise. In actual practice, two speeds are available; 90 fpm and 120 fpm. Installations are frequently two-speed, with the higher speed utilized during rush hours and the lower speed during "OFF" hours. Where no rush is encountered, the lower speed is utilized since the 120 fpm speed presents some difficulty to the less agile passenger.

Moving stairways are generally available in widths of 32 in. (0.80m) and 48 in. (1.20 m) both being measured at the hip level between the balustrades. These two principal sizes correspond to tread widths of 24 in. (0.60 m). and 40 in. (1.000), respectively.

![image 1096](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1096.png)

![image 1097](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1097.png)

![image 1098](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1098.png)

All treads have a 16 in. (0.40 m• depth and 8 in. (0.20m) rise. The table below lists the maximum and actual capacities of escalators.

lable 25.1 EscBistor Psu•ng•r C1tpscity Step Speed Passengers per Hour Width {fpm) Maximum Actual 32 in. 90 5000 3750

120 6666 5025 48 in. 90 8000 6000

120 10,665 8025 363

![image 1099](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1099.png)

The 32 in. (0,80m) unit is rated for 1Y. persons per step. A more realistic figure assumes one person per step, or about 75% of the maximum figure. The 48.in. width {1 .20 ml assumes 2 persons per step, Here also a derating to about 75% of maximum is more realistic, taking into account empty steps; briefcase and package carrying persons, and so on.

###### 5. COMPONENTS

The major components of a "STANDARD'' (as opposed to a ("MODULAR") escalator installation are shown in this figure.

(a) This tross is o 3-sectWn, built-up, welded steel

unit tluJt supporl$ the

moving stainwlj equipment.

The TRUSS is a welded steel frame that support the entire apparatus, The tracks are steel angles attached to the truss on which the step rollers are guided, thus con1rolling the motion of the steps. The SPROCKET ASSEMBLY, chairs, and machine provide the motive power for the unit, much like the simple chain drive of a bicycle. An EMERGENCY BRAKE located on the top sprocket will stop a loaded escalator safely in the event of a break in the chain. The CONTROLLER, which consist of contractors, relays and a circuit breaker, is normally located near the drive machine. An EMERGENCY stop BUTTON w ired to the controller and placed nea1 or on the escalator housing will stop the drive machine and apply the brake (see lower left of the figure.)

364

![image 1100](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1100.png)

key-operated control switches at the top and bottom newels will start stop, and reverse the stairway. The handrail is driven by two shaves and is powered from the top sprocket assembly. It is synchronized with the tread motion to provide stability to riding passengers and a support for entering and leaving passengers. Handrails disappear at a inaccessible points at newels. The balustrade assembly is designed for maximum safety of persons stepping on or off the escalators.

A particularly attractive desigrt utilizing a transparent balustrade made of tempered glass is shown here. They are frequently referred to as crystal balustrades. In these units, the handrail is pinch-driven within the truss. In addition to metal and glass as balustrade materials, back-illuminated fiberglass and wood are also used.

365

![image 1101](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1101.png)

###### 6. STANDARD VERSUS MODULAR DESIGNS

In the "CONVENTIONAL·DESIGN" escalator, all the motive power is delivered at one point, that is, the drive motor drives the main chain, which drives the top

• sprocket which drives the step chains which pulls up the steps, causing the entire assembly to move. This arrangement is suitable for moderate rises of up to approximately 25ft. {7.50 m.} Beyond that the design becomes increasingly inefficient. As the rise increases, the loads on all of the drive components including chains and sprockets increase sharply. Furthermore, to accomodate the heavier equipment necessitated, truss with increases as does wellway si2e and balustrade decks.

Aoller chain drive Top drive sprocket

brake Drive

Westinghouse

Electric Stairway Traditional design 8'--0" to 60'--0" rise

(4)

(a) Operating mechanism of a traditionally designed electric stairway. Note that all motive power proceeds from the drive at the top of the stair via main chain, top sprocket, and stair chain.

366

![image 1102](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1102.png)

For rises above 25ft. (7.50 m.l the drive motor is too large to fit inside the truss and requires a separate machine room below the truss with attendant ventilation problems. All of these factors combine to limit conventional design units to a maximum rise of 60 feet (18.30 m.) to overcome these limitations, in the face of demands for high rises, westinghouse developed a radically new design that was introduced in 1973 under their trade name, "MODULAR ESCALATORS." This design has unlimited rise capability because it is constructed with additional drive motors along the length of the unit, in a modular design pattern.

![image 1103](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1103.png)

1

Westinghouse

48" Electric Stairway

Modular System

Unlimited rise

rise

Number of drives 20'-0"

###### I

MaMimum rise 40'-0" two drive1i

(b)

Maximum rise 20'-o"

one drive

t

(b) Schematic sectional drawing showing modularity of the newel design. The drive system is distributed along the length of the stair, which comprises a top section, a bottom section, and as many modular int.ermediate sections as are to accomplish the requisite length and rise.

###### 367

![image 1104](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1104.png)

![image 1105](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1105.png)

·.1. t:fl!'<_t,,•t•v•

,•.;•t

tJt lll, mttitt t"tAK,!I·U !N'!.id\,

1 0f'Nt.

![image 1106](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1106.png)

•

"ne Hitr\dH••• ;;..... ·\'W'\o"\!.

... .,..:.,..:-h ':!"'

sud.ct .dlotr

fQ\:trs .-ld Wfl'hi{tl

tnt' &iQ.o C

1

... t-t!'IY.ir-4•'. 1'\)e "i..-.dt.t!:

:,,

:N!ef <l«:ir.. a..:t»t

tht ""''"''· '"'i"

--

rtetf

... """"''· ..t.rt. pbtt

,.

,;,_.9"1C'' Stop lkttton

./

:rJnvr:tdtt•\t!y toenoo.

/

'

St()(:) Ovnou

(}r(.rwi(!r)d at tP'Jot lop .--d

OOtt'lm rw•'tb. Jt.tl·( OtW n-..'(

1hf. fn dw ltYt'O'

of •n A ;:•yod

·..... ........

Uttly

))Wmt'ln() the roefWH to 'f1:M·t

theaata1&:d litlf':it*

(>-,... UM .o\-ly

{)fM '" t ;::l!!!iJ4olt.1. (:.Ont,.;I'\6C fj(' 1\C tnOto·· Jo'ivt"' t'"l?. Wh «wtunNd

!l!'(jye,tt M t'!f' "'119t tur.,...

.1n.r.iG.-..,..,.., th'" Dri-ft. '"'t' :':t":':':dtJO'lJoilt; :r-:..U"f •..! ·,..:.

By spreading the drive load throughout the length of the unit the inherent limitations listed above, which are caused ty a single drive locations. are eliminated.

Handrail and

![image 1107](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1107.png)

Westinghouse Electtic Stairway

Modular System

Unlimited Rise

roller track

(c)

(c) Operating mechanism of the modular escalator. The distributed drive adds motive power throughout the length of the drive chain. Courtesy of ·Westinghouse Electric Corp., Electric Stairway Division.

368

![image 1108](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1108.png)

Note: That this distributed drive principle simplifies the mechanism considerably and increases efficiency greatly. Chain loads are constant regardless of length, as is truss size. The modular drive machine units are all identical and a machine room is never necessary. Since tensions are held to low levels. Maintenance is low. Furthermore, the helical gear drive in the macular units is 10 to 1 5% more efficient that the worn gear of the traditional design.

Table..____._________25.2ModularE•calator_____Motor,._--Drive•.....-..

Escalator Size ...·-·-·-·-32- in.---- -·48- -in.-· Speed 90 to 120 90 to 120 Motor hp 10 10 One drive, nominal, max. rise Two drives, nominal, max. rise

30 tt-0 in. 20 ft-0 in.

60 tt-0 in. 40 ft-0 in.

Three drives, nominal, max. rise

90 ft-0 in. 60 tt-0 in.

7. SAFETY FEATURES

Protection to passengers during normal operation is ensured by a number of safety features associated with moving stairways.

al Handrails and steps travel at exactly the same speed (90 or 120 fpm.) to ensure steadiness and balance on up or down travel and to aid naturally in stepping on or off the comb-plates.

- b) The steps are large, steady, and are designed to prevent slipping.
- c) Step designs and their leveling with the combplates at each landing ensure against tripping as one enters or leaves the escalator. This is to accomplished with two or three horizontal steps at each end of the escalator.
- d) The balustrade includes all enclosures as furnished by the escalator manufacturer, including the deckboards, inside panels. skirt guards, handrail. guards and comb· plates. Details of these parts are designed to prevent catching clothing or packages being carried by passengers. Close clearances provide safety features near the combplates and step treads.
- e) Automatic controls of a service ·brake will bring the stairway to a smooth stop if electric power or mechanical parts should fail. Passengers would then walk the steps as they would any stationary stairway.
- f) In case of overspeed or underspeed and the automatic governor shuts down the escalator, prevents reversal of direction (up or down), and operates the service brake.
- g) An emergency stop switch is located near the combplate or in some unobtrusive location. Building employees and adult passengers may operate the switch to stop the escalator. The electric controls also are arranged to shut down the stairway if by some accident is caused to reverse its direction.
- h) Adequate illumination must be provided by the building·at all landings, at the combplates, and completely down all stairway. Some designs of escalators are provided with built-in lighting.


369

![image 1109](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1109.png)

###### 8. FIRE PROTECTION

Four methods of affording protection in case of fire near escalators are available. The

- a) rolling shutter
- b) smoke guard
- c) sprinkler vent


One of these methods is required by CODE when more than two floors are pierced. The figure below illustrates clearly how the wellway at a given floor level may be entirely closed off by the fire "SHUTTER" thus preventing draft and the spread of fire upward through escalator wells. The movement is actuated by tempes.ature and smoke relays that automatically start the operation of the motor-driver shutters. The shutter in this figure is shown at the third floor level, but other shutters may be installed at the tops of horizontal wellway openings at any floor.

Rolling-shutter method of wellway fire protection.

The second figure below illustrates the "SMOKE-GUARD", method of protection. It consists of fireproof baffles surrounding the wellway and extending downward about 20 in. below the ceiling level. Smoke and flames rising upward to the escalator floor opening meet a curtain of water automatically released from the usual type of sprinkler heads shown at the ceiling lewel. The baffle is a smoke and flame deflector. The vertical shields between adjacent sprinklers ensure that the spray from one will not cool the· nearby thermal fuses and prevent the opening of adjacent sprinklers.

370

![image 1110](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1110.png)

![image 1111](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1111.png)

(a) Smoke-guard method of fire protection for a 32 in. moving stairway, crisscr.oss type. Approximate dimensions are shown. The escalator floor opening {per floor) is approximately 4ft 4 in. by 14ft 6 in.

( Sprinkler heads)

• • • _..... • e apron

llk[::;=' _ __

. ; . . : •

Reflected Ceiling

Showing customary

###### of sprinklers around opening

![image 1112](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1112.png)

Symbolt:

Byo-

---- By esc.lator $Upplier

(b) Reflected ceiling plan and section showing baffle and sprinkler layout. Courtesy of Otis Bevator Co.

###### 371

![image 1113](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1113.png)

The "SPRAY-NOZZLE" curtain of water is quite similar to the above smoke-guard protection. Here closely spaced, high-velocity water nozzles from a compact water curtain to prevent smoke and flames from rising through the wellways. Automatic thermal or smoke relays open all nozzles simultaneously.

The " SPRINKLER-VENT" fire control is shown in the next figure. The fresh air intake housed on the roof contains a blower to drive air downward through escalator floor openings, while the exhaust fan on the roof creates a strong draft upward through an exhaust duct, this ducts in tum draws air from the separate ducts just under the ceiling of each moving stairway floor opening. Three such parts separate wellway ducts are shown. Each duct has a number of smoke-pickup relays that automatically start the fresh air fans. The usual spray nozzles or the ceiliiJ,Q near the stairway aid in quenching the fire.

Fresh air intake

4

Sprinkler-vent fire protection for escalator openings. An exception (with control) to the rule against perforations in floors.

1

372

![image 1114](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1114.png)

###### 9. APPLICATION

- a) Main floor locations should be chosen in the direct flow of traffic to assume maximum use.
- b) Vertical arrangements should be made to accomplish specific purposes, such as exposure of merchandise, maximum passenger capacity, maximum accessibility to various areas, and so on.
- c) The aspect of reversibility of an electric stairway should be considered in applications where major traffic flow is unindirectionallight traffic in the reverse direction can be handled by a normal fixed stair, adjacent to the escalator.


ESCALATOR

###### NORMAL STAIRWAY

###### ESCAL.ATO R

dl Similarly, a bank of two escalators can operate either both up, both down, or one up and one down to handle variable traffic conditions in such areas as office buildings and transportation terminals.

e) Exterior escalators can provide an attractive, interesting, and economical solution to transporting people to selected entry points in a building without the necessity of extending the building to cover the entrance.

An attractive exterior escalator installation avoids the necessity of interior stairs and escalators, while providing an item of architectural interest. Courtesy of Montgomery Elevator Co.

![image 1115](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1115.png)

###### 373

![image 1116](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1116.png)

![image 1117](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1117.png)

![image 1118](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1118.png)

![image 1119](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1119.png)

l·

.

...

###### •

:i

±-

··-'

..

374

![image 1120](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1120.png)

###### MOVING WALKS AND RAMPS

###### 1. GENERAL

Moving walks and ramps are different from moving stairways in application, function, construction and capacity. Escalators have as their primary function the movement of large numbers of people vertically, when such vertical distance does not exceed approximately five stories.

When vertical transportation of wheeled vehicles and large parcels is required, the use of an electric stairway is awkward, if not entirely impossible. For such functions and others, the moving ramp may be utilized.

Unlike the elevator and escalator, the moving walk or ramp serves a dual function. that is, horizontal and vertical transportation this is the combined function. A " MOVING WALK" is one with an incline not exceeding.5 degrees, where the principal function is horizontal motion and inclined motion is incidental to the horizontal. A "MOVING RAMP" is a device with an incline limited to 1 5 degrees. where vertical motion is as important or more important than the horizontal component.

The moving walks or sometimes called moving sidewalks is best used by people with heavy baggages in transportation terminals. It is also used by big stores with a parking space extended. The moving ramp is recommended in multi-level stores where escalator are not feasible for persons with shopping a carts. Such stores may also utilize roof-top parking that is made accessible to persons with a cart via a moving ramp.

375

![image 1121](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1121.png)

![image 1122](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1122.png)

###### APPENDICES:

![image 1123](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1123.png)

###### LIGHTING

###### CREATING A MOOD

Apart from its many functional applications, well planned lighting can contribute a great deal to the atmosphere in your home. The position and style of the lamps and fixtures determines the kind of light they give. Candle light and oil lamps have long been associated with a warm and cosy atmosphere, and you can create an almost identical mood with modern lighting using small spotlights or shaded lamps to make isolated pools of light around theroom. The mood may be enhanced where a dark floor or ceiling absorbs the light rather than reflects it. If, on the other hand, you want to create a fresh, airy appearance, use reflected light from pale coloured ceilings and walls. Ideally, lighting should be as1flexible as possible so that you can arrange it to suit the occasion; this cannot be achieved merely by fitting dimmer switches.

###### WELL BALANCED LIGHTING

When you plan your lighting, first consider the size and position of the windows and the amount of natural light they bring to the interior. Some areas may have poor illumination and will need subsidiary lighting during the daytime. The most efficient method of achieving the torrect balance is with a light-sensitive switch: When the natural light level falls below a certain point, artificial light is automatically switched on. This is particularly useful in areas of potential hazard such as stairway, wh6fe light should be thrown on to the stairs, so that the edge of the tread is well defined. Ideally, the light source should be to one side so that your shadow does not obscure the stairs when your are going up or down. Always avoid sudden changes in light level.

###### PLANNING INSTALLATIONS

Plan your lighting first before you decorate or build any furniture into a room. Position outlets carefully, to give you as much flexibility as possible. Place lights switches within easy reach as you enter a room-a point to remember if you intent rehanging a door. Two way switches are very useful placed at the top and bottom of a staircase, or by the side of the bed. Bear in mind that light fixtures have to be cleaned and maintained, so if you need a light in a normally inaccessible area, consider installing a flush-fitting or a recessed light that will require less cleaning.

###### 1. Creating atmosphere

Create small pools of atmospheric light by strategically positioning lamps at a low level around the room. (see illustration no. 1).

###### 2. Reeding Lights

Reading lights are provided in this bedroom, by positioning strip lights behind a batten running across the headboard. Provide a separate light and switch for each side of.the bed so that one person can read without disturbing the other. (see illustration no. 2).

###### 3. Reflecting light and textures

Position your light fittings to make the most of textural surfaces in the room. Supplement low level lamps by using reflected light from the ceiling. (see illus. no. 3).

378

![image 1124](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1124.png)

![image 1125](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1125.png)

###### 380

![image 1126](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1126.png)

4. Reinforcing natural light

Directional spotlightsreinforce natural light from a skylight, while atthe same time picking out pictures hung on the wall.

###### A GOOD SOURCE OF LIGHT

Plan carefully to create an overall, harmonious effect that will at the same time satisfy individual activities. You should arrange your light sources so as to avoid throwing shadows into activity areas while reducing glare from a direct light source.

###### READING LIGHT

A centrally place ceiling light as in 1 is unsuitable for reading, since it casts shadows on the page. A better arrangement is shown in 2 where a lamp is positioned behind and to the side so-that light is thrown on to the page. Another low-level lightshould be used to reduce contrast between the well-lit page and the darkened background.

![image 1127](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1127.png)

###### TELEVISION VIEWING

Low-level, indirect light adjacent to the set, 3, reduces eye strain.

###### LIGHTING A DINING AREA

Avoid light fixtures in which the naked bulb is visible to diners as in 4. If possible, install a lightwith a wider shade that can be adjusted up and down thus preventing glare. Additional lighting may be necessary for tong tables as in 6.

###### LAMPS FOR WRITING

Avoid light that throws your own shadow on to the page as 7. Much better is a concealed light as in 8, which causes less shadowby partiallyreflecting on the waH. An adjustable lamp such as in 9 provides the best illumination and combined with another room lightwill reduce eye strain.

382

![image 1128](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1128.png)

###### BEDROOM LIGHTING

A reading light should be positioned to one side of the bed, or behind it, as in 10, shaded to avoid glare. Indirect light in child's room can be provided from an adjoining area 11, or a dimmer switch 12.

###### BATHROOM LIGHTING

Position the light to shine on you-not the mirror, 13. Place the light either side of the mirror or around the perirMter and avoid lights which will reflect in it.

###### LIGHTING CUPBOARDS AND SHELVES

Interior cupboard lightscan be controlled by aswitch operated by the opening (lnd closing of the door. Use as concealed or shaded strip light, as 14. Position a tight above shelves as in

15.

383

![image 1129](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1129.png)

###### SELECTING KITCHEN COMPONENTS

Of all the components in your kitchen, lighting is afford to skimp on. Not only can poor light· ing make the cheeriest kitchen seem dreary. It can also promote fatigue and even cause accidents. A good rule of thumb; incorporate enoughgeneral, task, and accent lighting in your kitchen so that you're never working in a shadow.

You'll likely outfit your kitchen with a combination of incandescent aml>fluorescent bulbs, incandescent bulbs (or lamps, as they're known to the trade) are made in a wide range of wattages, but those in the eo- to 200-watt range are your best bets fo.- a kitchen. Bulbs typically last from 750 hours (for high-wattage bulbs) to 2,500 hours (for low-wattage and "long life" bulbs).

Fluorescent tubes give off between two and three times as much light per watt as incandescent bulbs, and are more economical to operate. Though the life-span of afluorescent tube exceeds that of an incandescent bulh, it's shortened if the tube is frequentfy turned on and off. Choose.fluorescents for your kitchen caretully; "warm white" tubes (rather than the harsher "cool white" type) ar.e more flattened to food.

To light an average-size 10 x 12-foot kitchen, you'll need about 250 watts of incandescent !ight, or 90 watts of fluorescent •ight. To combine the two, allow about 2 watts of incandescent or 3/4 watt of fluorescent light for every square foot of kitchen space.

Of course, your particular kitchen lighting requirements depend on a numberof things-ceiling height, ceiling color, and your overall kitchen color scheme. Light, pale colors reflect nearly as much light as deep, dark colors.

YOUR KITCHEN LIGHTING OPTIONS

Since most kitchen chores take place at the sink, you'll want itespecially well-lighted. Ifyour sink is under a window, opt for a recessed downlight that provides at least 150 watts of incandescent illumination, or ,fluorescents behind a diffuser panel. For a sink that's under a cabinet or shell, choose diffused fluorescent tubes, or soffit canister lights recessed in the soffit bulkhead or upper kitchen cabinets.

A. SOFFIT

CANISTER UQHTS

384

![image 1130](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1130.png)

Of all your kitchen lighting options, track lights offer the most versalility. Fixtures come in myriad styles, and give the look of built-in lighting without the installation hassle. Tracks mount on ceilings or walls, for task lighting at work centers or general kitchen illumination. For task lighting, fit track fixtures with spotlight bulbs; for general illumination, install more diffuse floodlight bulbs.

![image 1131](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1131.png)

A desk light augments your general kitchen lighting at a kitchen office or planning center. An adjustable reading light fitted with a 50 to 75-watt incandescent bulb is adequate for all but extended reading.

![image 1132](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1132.png)

C. DESK LIGHT

Easy-to-install under-cabinet fluorescent lights are excellent counter-top illumination. Hide the tubes with a baffle, cornice, or diffuser panel, and let them extend at least twothirds of the length of the counter.

![image 1133](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1133.png)

###### 385

![image 1134](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1134.png)

![image 1135](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1135.png)

###### "".. . ...

###### . .

..

386

![image 1136](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1136.png)

·····--············-------

387

![image 1137](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1137.png)

If you use a dropped fixture over your eating area, choose one scaled in size to complement your table, and in brightness to harmonize with the rest of your kitchen. Plan on minimum of 150 watts, but also use a dimmer switch or three-way bulb to vary the light level. Mount a dropped fixture 28 to 36 inches above the table so it doesn't obstruct the view of your diners.

![image 1138](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1138.png)

###### E. DROPPED FtXTUR£

Finally, a lighted r3nge ventilating hood, outfitted with at least 60 watts of illumination, avoids shadows when you work at the range. For a range or cooktop not equipped with a hood, achieve the same effect with recessed downlights or soft canisters.

![image 1139](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1139.png)

###### F. LIGHTED RANGE

VENTilATING H000

###### VENTILATING EQUIPMENT

Getting rid of food odors, fumes, and smoke is reason enough to ventilate your kitchen. But removing excess heat and moisture- especially if your home is air conditioned-also saves on the cost of energy.

Ventilation system are sized according to the amount of air they'll move in one minute. To determine the capacity you need, measured in cubic feet per minute (CFMI, multiply your kitchen square footage by two. For example, ifyou have a 15 x 20-foot kitchen, you'll need a system with a 600 CFM rating (15 x 20 x 2).

Remember thatfans differ in the amount of noise they make. Check the "sene" rating on each unit you're considering; the lower the rating, the quieter the fan. Centrifugal blowers usually are quieter than propeller-type fans.

The type and placement of your range hood or fan are just as important as the CFM rating in getting the mostefficient ventilation. Here are your ventilation options.

388

![image 1140](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1140.png)

An exhaust fan, your least exper:tsive choice, simply draws stale air out of the kitchen. Although not as effective as a range hood for trapping cooking odors and fumes, an exhaust fan benefits from a wall or veiling installation as close to the range as possible.

![image 1141](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1141.png)

###### WAUFAN

A vented (ducted) hood mounted above the range has a fan that fulls stale air and cooking odors out of the kitchen and vents them to the outside. The hood should extend across the full width of the cooking area, with its bottom edge 21 to 24 inches (never more than 30 inches) above the range surface. When placed against a walt, a range hood should have a minimum capacity of 50 to 70 CFM per linear foot of range. A hood mounted over a surface unit on an island or peninsula should have at least two or three times that capacity. For maximum efficiency, keep ducting distance as short as p;ossible. Too manybends or variations in duct size wilt allow grease to collect.

A non-vented (ductless) hood should be your choice only if venting to the outside is impossible. This hood contains a fan that draws air through a replaceable activated charcoal filter, which absorbs cooking odors. A second washable filter traps some cooking A nonvented hoods aren't able to remove heat and humidity, however.

![image 1142](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1142.png)

![image 1143](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1143.png)

###### DUCTED HOOO DUCTLESS HOOD

![image 1144](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1144.png)

Self-venting ranges and cooktops don't need an ovemead hood. Instead, they draw odors, gre88Cl, and moisture down into a built·in vent that's ducted to the outside.

![image 1145](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1145.png)

Some range hoods do more than just vent your kitchen. You'll find models equipped witt-. built-in warming lamps to keep food hot. A space-saving combination microwave oven anc

range hood gives the convenience of an eye:level-microwave oven and a range hood in the same space that a conventional 20-inch range hood alone would occupy, Choose either a ducted or ductless model.

When you shop for kitchen ventilating equipment; consider these additional features:

- • A dual-intake system captures smoke and heat at the ceiling as well as over the range.
- • A removable filter and fan blade facilitate periodic cleaning grease buildup.
- • A hood or fan with a work light adds task lighting to your range top.
- • Variable controls give you a.choice of fan speeds.


390

![image 1146](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1146.png)

###### INSULATING AND SOUNDPROOFING

###### HOW MUCH INSULATION DO YOU NEED7

Key questions about insulation are how much do you need and how much can you afford? One way to answer them is by figuring out the "payback period," which is how long it takes to get your money back in lower energy bills. With fuel costs still rising, you might think that any money spent on insulation will be repaid quickly. Not true, installing insulation is sometimes an expensive affair, so it's important to put your money where it will do the most good in the shortest time.

The tables shown opposite will help you pinpoint the best investments for your particular use, if you follow this explanation and work through the accompanying examples, you'll be able to find the answers to those key questions about insulating your home.

The upper tab6e gives individual energy index numbers (energy numbers) for eight different uses of insulation and two uses ofstorm windows and doors in homes in 20cities. Under the name of the city is the type of heating and cooling system common in that area (New York City has two listings, for example).

The lower table works with the upper table to give you " energy payback numbers" -the energy numbers you'll need to repay an investment in seven years.

The numbers also include the assumption that energy costs will go up 10 percent each year and that money you use from savings to buy insulation will cost 6 percent in lost interest.

When using the tables, keep this formula in mind: Hthe pay back number in the lower table is less than the energy number in the top table, the payback period will be Jess than seven years. If the payback number is large than the energy number, the payback period will be more than seven years.

###### PLAYING OUR NUMBERS

Now let's look ata couple of examples. Assume you live in cleveland. You use gas heat and air conditioning and have some insulation in the house. Note that the energy number in the upper table for ceilings/attics in Cleveland is 2630. Now look at the lower table. The second category in the first column applies because you have less you decide to add A-19 insulation and do the work yourself. In that case, the payback nulllber is 1610. which is a little more than half Cleveland's energy number of 2630. That means you should easily recope your investment in less than seven years.

Let's take another example. This time assume an oil-heated, air-conditioned home in New Yorit. The front door is solid with no glass. Would it pay to install a storm door?

Look at the first table. The energy number for storm doors in New York is 3290. The lower table shows that adding a storm door to a single exterior door without glass has a payback number of if you do the wortc yourself. That new storm door will take nearly 11 years to pay for itself. Now, compute your own home's energy numbers. Find the City nearest your hometown. If you're in the middle between two cities, pick the one with climate most like your own. The formula provides a handy way to determine the value of your investment.

###### 391

![image 1147](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1147.png)

###### INSULATION PAYOFF INDEX

![image 1148](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1148.png)

![image 1149](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1149.png)

![image 1150](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1150.png)

GH-Gas heat

###### ..

###### I

###### j :

"'0 0t.) "0c .. .."'<= .i!! 8

###### ..

###### " .IIJ

c .. : ..

& •

<{ .. 8! 0'

ENER3Y & d

.... a • "

! ! u: ""

.! "" :( .. ..

j

)-

###### i

###### i

<:

.9 E

!

INDEX l 5

,!:;

APPl.JCABlE. z u :E :><.

CJ) <0 <I)

I

10:

GH OH GH GH GH GH DE DE GH GH & & & & & & & & & GH & A.C AC I>C AC I>C AC AC AC AC - AC

GH CJi GH GH GH CH GH & & & & &

GH

GH IGH&

&

I<C K; /IC AC /IC

I<C

!>(;

-

aCetlings/Dies i4490 4670 3410 2630 3170 2200 2410 2160 1850 3300 1920

2070

1160 710 4500 1980 :2240i:2240

1610 12170

870 o4880 2350 2560 2680

5410 5600 4020 2980 3760 28'10 3870 2770 2720 2390 allies I nmewaas€X1eriot 4260 4440 32W 2550 3020 2040 2050 2010 1630 1800 ('ooood. bnck siding)

1830 l3210

2850

!

1880

1550 1910

670 4410 1880 2160 2120

Sgm

1490

windows 01 3800 3980 2950 . 2380 2730 1710 1320 1700 1200 1570 lliple glass

600 4230 1100 2010 1900

1440 1400

Si:lim

3100 3290 2490 2120 2.290 1210 230 1250 540 1220

910

480 3970 1420 1770' 1570

620

dlxn"

floor.;

3970 14:!0 1770 1570

3100 3290 2490 212.0 2.290 1210 230 1250 540 122.0

1280 620

910

aawt 5paces•

Walsof

###### -4110 3970 1<43) 1710 1570

3100 3290 2490 2120 2290 1210 1250 5410 1220

12IJO 620

9 10

crawlspaces• I I

I

Ducts on venle<l aaw spaoes 4440 l326012550. 302012.040 2050 20W 1630 1800

1880

670 4410 1880 2160 2120

1550 1910

3100 3290! 2490 212.0 2.290 1210 230 1250 540 122.0

480 3970 1420 1770 1570

1280 620

910

basements' '

Oucts in 541015600 4020 2980 3760 2870 3870 2770 272.0 3300 2390

3480 1160 870 -48110 2350 2560 2680

2850

3210

basemenl

![image 1151](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1151.png)

"

For a payback in S8'lel\ years. I will need an enti!II(,Nindex number of at least " I have: ArC I want 1o:

WI do myself I I C100t81:t the 'WOO<

Add R-19 ce<ling insulation Add R-30 <;e;1ing onwatioo

310 500

No elOsting ceiling 1nsvladon

390 630

Add R-11 insulalio'l Add A-19 ce11ing insulaOOI'l Add R-30 ceoHng insulation

l ess than 3' of I!XISllng ceiling

1340 1610 25110 2120 3400

1' a11ic duet insulation Add 1' duct rnsulalion More than 1· duct insulalion

1210 2420 2240 4oC80

![image 1152](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1152.png)

Uninsulaled 8l(lefl0r walls Fill cavity wilt'l bloom or toamed insulation Single exterior windows DooQie (ins.Jl<Wng glass) w11'ldows

No 2960

1930 2890 3520 5270

Add storm

![image 1153](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1153.png)

![image 1154](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1154.png)

3150 5360

Single eXJenOr doorswolt'IOIJI glass Floors CM!lf vented crawo spaces wolt'l 1'10 floor rnsulabOn

5380 1.1070

830 1330

AOd •. 1 Hoor o11su1011tion

Add q_ !9 1\()()(

2220 3560 1740 2790 4510 7220 3030 0050

AddA-11 wa"•nsulation

Vr!vented Cfllwi spaces--<10 waD or floor insulatron

Aaa R- 19 waJI ,ns.,iattor>

Unonsulaled ductS "'vented crawi s;;.aces E!arebu«T>entwallstwofeelorm01e above exlerior grade

AOC I' duct Add 2' dUct "'sulanon

3580 1160

Add R-3 ..... insolatiOII

1730 2590

Add R-11 inwlallon

3860 5780 2200 4400

![image 1155](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1155.png)

![image 1156](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1156.png)

2SS) 5100

392

![image 1157](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1157.png)

ff you add insulation to your home, the money you save will depend on the climate, the level of insulation already in your home and the cost of energy studies show the upgrading an older house that has inadequate insulation can reduce energy consumption by 50 percent, upgrading a newer. partially insulated may mean saving of 20 to 30 percent.

###### KNOW WHAT YOU HAVE

Before rushing out to buy insulation, find out how much you already have. The illustrations below shows those areas in your home most likely to need extra insulation.

Places where you may need insulation are

- 1) Ceilings and unfinished attic floors, including dormer ceiling
- 2) Knee walls in a finished attic
- 3) Between attic collar beams 41 Sloping sections of a roof in a finished attic 51Exterior walls


- 6) Floors above cold crawl spaces, over a porch or unheated garage
- 7) The outside walls of heated basements.


393

![image 1158](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1158.png)

The easiest place to begin your survey is the attic. Usea ruler to measure the depth of the insulation in an unfinished attic. It maybe stapled to rafters or laid between floor joist; take care not to compact it.

Inspecting walls is a bittougher. Remove the switch plate from an outlet, and peak into the wall cavity with a flashlight or make a small hole and patch it if you see any insulation your house is probably in pretty good shape if it is not, insulating a finished wall is best left·to a professional (see topic on insulating walls).

In any event don't poke with sharp objects you may puncture a vapor barrier made from kraft paper, foil, or polyethylene, vapor barriers stop moisture from seeping into the insulation.

If you have vapor barriers, they should be facing heated areas-directly under floors, walls, and ceiling coverings.

394

![image 1159](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1159.png)

###### INSULATING AND SOUNDPROOFING

Insulating your home will mean lower energy bills and better living. If both are comforting thoughts into action. Start at the top in your attic. Because warm air rises, uninsulated or poorly insulated attics allow valuable energy to slip away quickly, more quickly than any other spot in the house. If you button up your attic first, things will begin to improve immediately.

All attics aren't created equal. The way you insulate yours will depend9n whether itis finished.

###### UNFINISHED ATTICS

In an unfinished attic that you do not intend to use as living space, place insulation in the floor (for add to it) to prevent losing beat from the rooms below. It spots such as this, use batts, blankets, or loose-fill insulation. Batts, made of fiber glass or rock wool, usually come with vapor barriers attached. Spread loose-insulation between joists, but add a vapor barrier first.

If you're working in an unfinished attic that has no floor, take some precautions. Install temporary lighting so you can see what you're doing, and place boards across the floors joists to use as a walkway.

###### FINISHED ATTICS

In a finished attic or in one you plan to finish, use blankets, batts, or loose-fill insulation.

Ifthe attic ceiling isopen, add rigid insulation, which consists of boards made from extruded polystyrene, urethane, or fiber glass. Nail the boards to the undersides of the exposed roof deck, using large-head, galvanized nails. (Roofing nails work well.I Nail on 8-inch centers in both directions, penetrating the wood at least 1 inches. Take care not to puncture the roof.

Because much rigid insulation is combustible, be sure to cover it with gypsum board before you put up paneling or other materials.

###### STEPS TO A SNUG ATTIC

Add a vapor barrier when pouring loose-fill insulation or when installing unfaced batts or blankets on the attic floor. Use 2-mil polyethylene, smoothing it in place between and over the floor joists. Staple with care, and mend any tears in the barrier should always face the living area). •

###### 395

![image 1160](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1160.png)

Adequate ventilation is important. Don't block eave vents when you install insulation. Extend it far enough to cover the top plate, but stop batts or blankets short of the vents. If you pour loose-fill insulation, install baffles.

When adding insulatiol" to both walls and floors, try to crate a continuous barrier so heat doesn't seep out at the eaves. Use a long stick to push batts into position. Cover the top plate with insulation, and keep it under wiring wherever possible.

If you install blankets in the attic floor, unroll the insulation and cut it to the desired length. Press the blankets between the floor joists, then staple them to the inside of the joists, spacing staples every 6 to 8 inches.

To install blankets so they insulate a finished attic, start at the top plate of the knee wall. Cut the blankets and fit them between the wall studs. Make sure the vapor barrier is facing you, then staple the blankets into place. try to run a continuous piece of insulation up one wall, across the collar beam, and down the othe; side, instead, use three separate pieces,

![image 1161](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1161.png)

the vapor barriers. If you use batts of unfaced insulation in a attic, cut them longer than required and wedge them into the stud space. Add a vapor barriAr of polyethelene film.

Keep insulation away from recessed light fixture and exhaust fans. Covering them may create a fire hazard, instead, build baffles to keep the insulation at least 3 inches away from any motors or fixtures.

###### 397

![image 1162](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1162.png)

If you use loose-fill insulation in an attic floor, pour it between the joists to the desired depth. (Line the floor first with a vapor barrier.) level the insulation with a wood slat or a rake as you work.

If your attic floor already has some insulation, use unfaced batts or blankets {those with no vapor barriers attached.) But if the 11oor is uninsulated, install faced batts or blankets. Be sure the vapor barriers point toward the heated areas below.

###### INSULATING FLOORS

After you insulate the attic, lower your sights and examine another energy-waster at floor level: your home's crawl space or basement. Once these areas are properly insulated, you'll warm up considerably. You can do both jobs yourself; they usually don't require the services of a professional.

###### BUNDLING UP UNHEATED SPACES

1. Insulate the floors over unheated areas by working from below- in the basement, crawl space, or garage. You'll need batts or blankets of insulation, a tape measure, a heavyduty staple gun and staples, wire mesh or chicken wire, shears to cut the wire, and a knife to cut the insulation. Staple the chicken wire or mesh to the bottom of the floor joists, then slide in blankets of insulation, working with small sections, vapor barrier up. Or you can use the method shown at left. Wedge batts or blankets into the space bet· ween floor joists. The insulation will temporarily stay in place without support..

![image 1163](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1163.png)

2. Beginning at one end, tack the wire mesh or chicken wire across the floor joists, as shown at left. Staple or nail one roll at a time in place, making sure the insulation fits snugly up to the band joist and overlaps the bottom plate. To do the same job. You can cover exposed joists with rigid urethane, polystyrene, or fiber-glass boards. Apply them with adhesive to the joists. Check the local building code to find out whether you need to cover the insulation with a fire-resistant material such as gypsum board, if the joists are covered, as they are in a finished garage ceiling. You best bet is to blow in loose-fill insulation.

399

![image 1164](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1164.png)

- 3. For the walls in a crawl space, use batts or blankets. You'll need a sharp knife, tape measure, hammer, nails, furring strips or nailers, and gloves. Where joists run at right angles to the wall, tuck in small sections of insulation against the header. Cut longer pieces and attach them to the sill with furring strips, as shown at left. Extend insulation down the wall and 2 feet along the ground. Where joists run parallel to the wall, use longer pieces of insulation and nail them directly to the band joist.

t

- 4. After you install the insulation, lay a vapor barrier of 6-mil polyethylene on the ground, tucking it under the batts to the foundation wall. Tape the joints of the vapor barrier or lap them at least 6 inches. Finally, secure the polyethylene and insulation with rocks or 2 x 4 studs, as illustrated at left.


![image 1165](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1165.png)

![image 1166](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1166.png)

![image 1167](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1167.png)

###### INSULATING WALLS

If you're up against a wall that needs insulation, don't despair. It's possible to blow or to spray insulating materials into finished exterior walls without ripping up those on the interior.

However, doing so is difficult and expensive. In all likelihood, you'll need the services of a contractor who has special equipment and experience to do the job properly. {Partly for these reasons, if your walls already have some insulation, it might might not be economical to add to it).

If you decide to go ahead, search carefully for a reputable professional. Try to get a number of written bids specifying A-Values, the amount of required, and the overall cost of the job, in a properly insulated, standard 2 x 4 wall. You can reaSOnably expect R-8 for fiber glass or rock wool. R-10 for cellulose (both are blown in; see information at right), and R-11.5 for foam.

(One note of Caution: Don't use urea formaldehyde foam when insulating any area of the house. Recent studies suggest that the formaldehyde has given off by the insulation can cause llealth problems. In fact, the sale of urea formaldehyde foam has been banned by the U.S. Consumer Product Safety Commission. If you want the advantage of foam's higher R-Value, use another kind, such as urethane.)

Don't let insulating basement walls get you down, installing boards of rigid insulation and fitting in soft batts or blankets are two useful methods. The one to use depends partly on where you live and partly on how much room you're willing to take up with the installation.

###### THREE ALTERNATIVES

To install insulation in a finished wall, a contractor must reach all the spaces between studs in the wall cavity. For each space, the contractor removes the siding (he doesn't have to strip the entire wall) and drills holes, usually in the sheathing of the outside wall, as shown at left. Don't worry about all the drilling. A good contractor will leave no traces when the job is completed.

If the home has a brick-veneer exterior, the same procedure is followed except that it may be less expensive to do it from the inside of the wall.

(Blowing insulation into a vertical space more than 4 feet high requires what is called the double-blow method. In this case, the contractor cuts two access holes for each stud.)

After drilling the holes, the contractor checks the spaces with a plumb bod, looking for obstructions below the hole. Then special equipments blows the insulation under air pressure through a large, flexible hose into the spaces between the studs.

If the contractor is using foam, it is pumped through a hose with an applicator. With both methods, each wall space is completely filled. When the insulation is in place, the holes are covered with a rectainer or plug and the siding is replaced.

Frame a stud wall in the basement by nailing the bottom plate to the floor and the top plate to the joists. Nail in studs 18 or 24 inches on center. Tuck in batts or blankets between the studs, vapor barrier facing you, and staple them securely. Apply gypsum wallboard or paneling over the insulation, as shown on next page.

If you don't want to frame in a stud, use rigid boards to insulate basement walls. With masonry nails, attach furring strips to the walls and around windows and doors. Cut the insulation to fit, and apply it directly to the wall with mastic. Then cover the insulation with at least }'1-inch-thick drywall.

###### 401

![image 1168](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1168.png)

![image 1169](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1169.png)

In regions with mid winters, a rating of R-7 is sufficient. In colder areas, you'll need a minimum of R-11.

To reach either value using batts or blankets, you first have to frame out 2 x 3 or 2 x 4 stud walls over the top of the masonry. Then staple the soft insulating material, vapor barrier facing your, between the studs of the new buff-out walls. Don't be stingy with the staples; drive one every 10 or 12 inches. To finish, cover the studs with drywall or paneling.

Using rigid-board insulation allows the new wall to be as thin as possible, thereby saving a space in your basement. Line the walls with furring (to attach the finished wall material), then glue up or tuck in boards between it. (Rigid insulation often comes with an adhesive already applied.)

Because much, rigid insulation is combustible, cover it with a minimum of drywall, even if you plan to install wood or hardboard paneling later.

Before starting either project, dry up your basement if it is wet. Moist insulation has no value at all. However don't be concerned by mind condensation. The insulation and vapor barrier usually will solve that problem.

Insulation becomes less important below ground level. Although insulating walls to their full height will provide benefits, you might decide to save money by insulating only down to ground level).

###### SOUNDPROOFING A ROOM

Common household noise can be irritating. Power tools, dryers, diswashers, kitchen blenders. and others noise-makers disturb the peace in nearly everv American home. Putting your ear under a pillow or plugging your ears isn't the answer. Your can't eliminate all th3 noise from your life, but you can reduce it9 impact. By combining common sense with commonly available materials, you can sound-condition or even soundproof your rooms.

Although your home may not be as noisy as a factory, the jarring effect of household sounds can put you in a bad temper or give you a headache. Those reasons.alone are enough to make you want to out a damper on the noise in home.

###### 403

![image 1170](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1170.png)

Start with the basics. Use earplugs when you're working with noisy power tools. Shut windows and doors to keep out the din of passing traffic. Apply weather stripping It needed, and add double-pane or storm windows to reduce noise from the outside, Landscape·the grounds to block and absorb sounds by strategically locating trees, berms, and shrul>s.

Indoors, caulk all gaps and cracks with acoustic sealant. Use solid-core doors, acoustic tile, and soft surfaces (fabric, carpeting, draperies) wherever noise is problem.

The resistance of a wall or floor to the passage of sound is rated by its sound transmission class (STCl. The higher the STC value, the better a wall or floor blocks out sound.

A rating of 45 is a good level for walls or floors. Newor improved insulation can help control sound dramatically. An uninsulated stud wall covered with gypsum board has an STC rating of only 32, but a staggered stud walt with 1% inches of insulation and %-inch gypsum wallboard has an STC rating of 49.

Add fiber-glass or·mineral wool insulation to stud walls. On masonry walls, apply rigid polystyrene board insulation over furring strips, then cover with %-inch drywall.

###### QUIET WALLS AND DOORS

Start your attack on noise with the least expensive solutions, then move on to more costly steps if needed. First, pinpoint the source of noise and try to muffle it there, using carpeting, heavy draperies, and acoustic or cork tiles. Next, try caulking to block the transmission of sound from one from to another. Ifyou're building a new wall, apply non-hardening acoustic

.caulk under the plates, at tops and bottoms of drywall panels, and around all receptacles, if you're trying to button up existing walls, remove the molding around the ceiling and baseboards and take off the outlet covers. Then apply an acoustic sealant as shown at left. Weather stripping windows also wilt help keep out noise.

![image 1171](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1171.png)

![image 1172](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1172.png)

Effectively combining soft and hard materials is a simple way to control sound from loudspeakers. Fabric, carpets and drapes absorb sound well; wood, metal, and tile do not. Try the system shown below. Apply semigloss paint or adhesive-backed vinyl to plaster-board walls on the "hard" sides ot the room to bounce sound. Then cover opposite walls and ceilings with soft, sound-absorbing materials such as carpet, draperies, or fabric. The music will sound better and will be less audibee in adjoining areas.

![image 1173](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1173.png)

![image 1174](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1174.png)

###### hard

![image 1175](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1175.png)

Most wood-stud interior walls don't insulate sound well. The ones that do are built for the job. The drawing below shows an engineered system that substantially reduces the transmis· sian of sound. It uses a double layer ot drywall applied over 2 x 4 wood studs, fiber-glass insulation, and resilient metal channels. For even better results, stagger 2 x 4 studs to create a 2 x 6 wall cavity, then weave the insulation between the studs horizontally. Finish with drywall. Adding any insulation to the walls will help make a room quieter and cozier.

![image 1176](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1176.png)

--RESILIENT

CHANNEL..

FlBEI'i:,LASS

r-·--PIZYWAU.

CAUl.JCJ»t' AT

IZE'CSPTAGLE

A(.()UST1t' <'AULK _ ...........

4()5

![image 1177](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1177.png)

If you invest a few extra dollars in a solid-core door and add weather stripping around·the door frame, you'll help keep sound from the room. To make a quiet door, follow the drawings below. Cut four8-foot 2x4s to fit the doorway, allowing Y2 inch for new carpet or weather stripping. Next, assemble the 2 x 4s as shown. then glue and nail one sheet of 1Yz -inch plywood to the 2 x 4 frame. Stuff and staple insulatiQn in place. Glue and nail the second sheet of plywood to the other side. Hinge the door so it opens into the room, then apply self-stick weather stripping.

![image 1178](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1178.png)

###### I

I

###### I

}'2"P'I.Ywoop I

·• .,..'.

![image 1179](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1179.png)

###### METRICATION

120 110

![image 1180](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1180.png)

- --212"F WATER I.OO't

BOILS

![image 1181](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1181.png)

90

80 70

f ahrtnheit140 60

50

![image 1182](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1182.png)

40

30

20 10

WATER o·c

32.•F

freezes

![image 1183](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1183.png)

·to

-2o -3o

Temp. at -40°F and ·4ooc ·5o is the same ·so

CONVERSION, FAHRENHEIT DEGREES TO CELSIUS DEGREES.

###### - -9-X-5°C- --- + 32

FORMULA

5 (°F - 32)

oc = ------9 - -

407

![image 1184](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1184.png)

###### RULES AND GUIDES FOR USAGE OF Sl

###### EXAMPLES OF Sl DERIVED UNITS EXPRESSED IN TERMS OF THE BASE UNITS AND OTHER UNITS

Expressed in Expressed in Quantity Description terms of terms of Base or other Units Supplementary Units

area square metre m2 volume cubic metre m3 speed-linear metre per

second m/s

-angular radian per

second rad/s acceleration metre per

- -Linear second squared m/ s2
- -angular radian per second squared rad/s2


wave number• 1 per metre m-1

density, mass kilogram per density cubic metre kg/ m3

concentration mole per cubic (amount of metre substance) mol/m3

specific cubic metre

volume per kilogram m3/ kg luminance candela per

square metre cd/m2 dynamic pascal second

viscosity Pa.s m-l.kg.s-2 moment of force newton metre N.m m2.kg.s-2 surface tension newton per

metre N/m kg.s-2

heat flux water per density, square W® m2 kg.s-2 irradianc4il metre

heat capacity, joule per entropy kelvin J/K m2.kg.s-2.K- 1

specific heat per capacity, kilogram J/lkg.K) m2.kg.s-2.K- 1 specific kelvin entropy

specific energy joule per

kilogram J /kg m2.s-2

408

![image 1185](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1185.png)

watt per metre

thermal

conductivity energy density

kelvin

W/(m.K)

m.kg.s-J.K- 1

Joule per cubic

J/m3

m-l.kg.s-2

metre

V<*lt pef

electric field strength

- V/m

C/m3

C!rrtl

F/m

H/m

J/mol

J(moi.K)

- W/sr


metre

coulomb per

electric charge

cubic meter

m-J.s.A

density electric flux

coulomb per square metre

density

m-2..s.A m-J.kg. -t.S4.A2

permittivity current density

farad per metre ampere per

square metre ampere per

A.m- 2

magnetic field

A.mt m.kg.s-2.A·-

strength permeability S<Mar energy molar entropy solar heat capacity

metre

henry per metre

Joule per mole Joule per mole

m2kg.s-2.mol-1

- m2.kg.s-2.K-t.mol-1
- m2.kg.s-3.sr-1


kelvin

watt per

radiant intensity

steradian

• The wave number is the rec1procal of the wave length, expressed in metres, of an

electromagnetic radiation.

NOTE: The values: of certain so-called dimension less quantities, such as refractice: index, relative permeability or relative permeability are expressed by pure numbers.

###### 409

![image 1186](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1186.png)

HOW TO CONVERT COMMON MEASUREMENTS FROM ENGLISH TO METRIC UNITS FOR ORDINARY USE

TO English Units Metric Units MEASURE TAKE THE NUMBER OF MULTJPLY BY1 EQUALS THE NUMBER IN Length inches (in) 25.4* millimetres (mm)2

inches lin} 2.54* centimetres (em) inches (in) 0.025 metres (m) feet (ft) 0.305 metres (m) feet (ft) 30.48* centimeters (cmJ yards (yd) 0.914 metres (m) miles (mil 1.609 kilometres (km)

Area square inches (in2) 6.45 square centimetres (cm2) square feet (ft2) 929.0 square centimeters lcm2) square feet (ft2) 0.093 square metres (m2} square yards (yd2) 0.84 square metres 1m2) square miles (m2) 2.59 square kilometres (km2)

Volume cubic inches lin3) 16.39 cubic centimeters (cm3)

(solids) cubic feet (ft3} 0.028 cubic metres (M3)

cubic yards (yd3) 0.766 cubic metres (m3) Volume fluid ounces (fl.oz.) 29.57 millilitres (ml)

liquids) pints (pt} 0.47 litres (L)

u.s. quarts (gtl 0.95 litres (L)

gallons (gal) 3.79 Litres (L)

English fluid ounces (fl.oz.) 28.41 millilitres (ml)

pints (pt) 0.57 litres (L) quartz (qt) 1.14 litres (L) gallons (gal) 4.55 litres (L)

Mess or ounces (ozl 28.35 grams (g) Weight pounds (lb) 453.6 grams (g) Avoir short tons (s.t.) 907.18 kilograms (kg) dupois (2000 lb) 0.907 tonnes (f) (16 oz - long tons (l.t.) 1,016.05 kilograms (kg)

1 lbl 1.016 tonnes (t) Troy ounces (oz) 31.104 grams (g)2 (12 troy ounces* pounds (lbs) 373.341 grams (g) 1 lb; for jewelers)

Tempers- degrees Fahrenheit (°F) 5/9(aftersub-degress Celsius (°C)

ture

Time Same units are used in both the Metric and English systems: second (s),

minute (min) and hour (h).

Speed or miles per hour (mph) 1.609 kiJometefs per hour (km/h) Velocity feet per second (f/sl metre per second (m/s)

knots 1

Frequency

(Radio, cycle per second (c/s) 1 hertz (hz)

###### FM,AM,

TV, etc.)

###### 410

![image 1187](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1187.png)

horsepower (hp) 0.746 kilowatt (kw) ampere (A) (Some unit in both Metric and English systems)

Powtlr

Elsctric

Current

British Thermal Unit 1.056 kilo joule (kj)

(BTU)

calories, int't table 4.187 joules (J)

(cal. IT)

caloriel, chermcH:hemicat 4.184 (J)

(all.)

pounct..force (lbf) 4.448 newton (N) kilogram-force (kgf) 9.007 newton ff\1)

Forctt

![image 1188](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1188.png)

pound per square inch 6.895 kilo pascal (kPal

(psi)

pound per cubic inch 27.68:> grams per cubic centimetre

###### Ub/in3) (g'cml

1 last figure was rounded out, for ordinary uses, except those marked* which are exact. 2 The letter and figures enclosed in parentheses under this column are the symbols of the

measurement wms. Examplesof use: 25.4 mm, 9m2, 32.°C, 110km/h, 7 g/crrtl.

###### 411

![image 1189](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1189.png)

###### RULES AND GUIDES FOR USAGE OF Sl

Conversion Table from English to Metric Units: LENGTH OR HEIGHT

ft ('I in (H) =em ft (') in t"i =em ft (') in(") =em ft (') in(') =em

1/8 0.3 1 4 40.6 3 2 99.1 5 0 152,4 1/ 4 0.6 5 43.2 3 99.1 1 154.9 3/8 1.0 6 45.7 4 101.6 2 .. 157.5 1/2 1.3 7 48.3 5 104.1 3 160.0 5/8 1.6 8 50.8 6 106.7 4 162.6 3/4 1.9 9 53.3 7 109.1 5 165.1 7/8 2.2 10 55.9 8 111.8 6 167.6

- 1 2.5 11 58.4 9 114.3 7 170.2
- 2 5.1 2 0 61.0 10 116.8 8 172.7
- 3 7.6 1 63.0 11 119.4 9 175.3
- 4 10.2 2 66.() 4 0 ·121.9 10 1n.s
- 5 12.7 3 68.6 1 124.5 11 111>.3
- 6 15.2 4 71.1 2 127.0 6 0 182.9
- 7 17.8 5 73.7 3 129.5 1 185.4
- 8 20.3 6 76.2 4 132.1 2 188.0
- 9 22.9 7 78.7 5 134.6 3 190.5
- 10 25.4 8 81.3 6 137.2 4 193.0
- 11 27.9 9 83.8 7 139.7 5 195.6


1 0 30.5 10 86.4 8 142.2 6 198.1

- 1 33.0 11 88.9 9 144.8 7 200.7
- 2 35.6 3 0 91.4 10 147.3 8 203.2
- 3 38.1 1 94.0 11 149.9 9 205.7


6 10 208.3 7 8 233.7 8 6 259.1 9 4 284.5

11 210.8 9 236.2 7 261.6 5 287.0 7 0 213.4 10 238.8 8 264.2 6 289.6

- 1 215.9 11 241.3 9 266.7 7 292.1
- 2 218.4 u 0 243.8 10 269.2 8 294.6
- 3 221.0 1 246.4 11 271.8 9 2SJ7.2
- 4 223.5 2 248.9 9 0 274.3 10 299.7
- 5 226.1 3 251.5 1 276.9 11 302.3
- 6 228.6 4 254.0 2 279.4 10 0 304.8
- 7 231.1 5 256.5 5 281.9


To find the equivalent of height, length, width or thickness in ·metric unit, convert the English units of feet (ft) and inches (in) to centimetric (em). The figure under the column "em" is the nearest metric equivalent of the corresponding figures under "ft" and "in". Thus, 5 ft. 4 in would be equivalent to 16.2.5 em or, rounded out, 163 em or 1.63 meters (1.63). 100 em = 1 m.

###### 41i

![image 1190](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1190.png)

Conversion Table from English to Metric Units for Practical Uses

KNOW YOUR HEIGHT IN METRIC

ftl') in(..) == centimeters ft(') in(*) = centimeters ft(l) in(=) = centimeters

(em) (em) (em)

6' 11" = 211 em 41 11" = 150 em 21 11" = 89cm 6' 10" 208cm It" 10" = 147 em 21 10'1 = 86em 6' 9'" 206em 4 9... = 145em 21 9"' .. = 84em 6' 8" = 203cm 4' 8" = 142 em 2' 8" = a1 em 6' 7" = 201 em 41 7" 140 em 2' 7" '"' 79em 6' 6"' = 198 em 4' 6" = 137cm 2' s· = 76 cm 61 5" = 196 em 4' 5" = 135 em 2' 5'" = 74cm 6' 4" 193 em 4' 4" = 132cm 21 4" 7lem 6' 3" 191 em 41 3"' = 130em 21 3H = 69em 6' 2'" = 188 em 41 2* .::: 127 em 21 2H :c: 66 em 6'

###### ,.. =

185 em 41 1" = 125 em 21 1" = 64 em 6' 0"' = 183 em 4' 0" = 122 em 21 on = 61em 5' 11"' = 100 em 3' 11"' = 119 em ,I 11"' = 58 em 5' 10'" = 178em 3' 10" = 117 em 11 10" = 56 em 5' g· 175 em 3' 9" 114 em 11 9" = 53 em 5' a· = 173 em 3' a" = 112 em ,I a· 51 em 5' 7" = 170cm 3' 7" = 109cm 1' 7" 48em 5' 6" :::: 168cm 3' 6" ::;: 107 em 1' 6.. = 46cm 5' 5" ::::; 165cm 3' 5" = 104 em 1' 5" = 43 em 5' 4" = 163em 31 4" 102cm ,.

4"' = 40cm 5' 3" = 160 em 3' 3" = 99cm 1I 3,. = 38 em 5' 2" = 158 em 3' 2"' = 97 em 1I 2" = 36 em 5' 1" = 156cm 3' 1" = 94cm 1' 1" = 33 em 5' 0" == 162cm 3' 0" = 91 em 1' 0" = 31 em

NOTE: This handy conversion table is designed to make it easy for a person to know his height or measu"t the length of a baby in the metric unit, centimetre, which is used in most metric countries for this purpose. A person 168 centimeters tall may conveniently say, in speaking, that his height is One Six Eight See Em (168 em). Once metric units are widely used and English units are no longer used, there will be no need for conversion tables like this one. Where greater accuracy is needed to the first decimal point.

413

![image 1191](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1191.png)

###### Sl PREFIXES

Factor by which the Meaning Unit is Multiplied (No. of times multiplied)

Name Symbol

exa* E 1018 1000 000 000 oOo000 000

peta* p 1015 1 000 000 000 000 000

tera..

T 1012 1 000 000 000 000 giga G 109 1 000000000 mega M 106 1 000 000 kilo K 103 1000 hecto"* h 102 100

###### ...

deca

da 10 10 deci" d 10-1 0.1 centi c 10-2 0.01 mijli m 10-3 0.001 micro u 10-6 0.000001 nano

###### ..

n 10-9 0.000 000 001 pico

###### ..

p 10-12 0.000 000 000 001 femto" f 10-15 0.000 000 000 000 001 attom• a 10-18 0.000 000 000 000 000 001

• Rarely used, mostly in highly scientific work.

•• Not preferred.

###### CONVERSION FACTORS

Multiply By

To Convert

To

4.448 4.448

Kip

KN N N Kip

lb Kg Kn

9.81

0.2248

0.006895

pai

mPa

kai

MPa

6.895 145.0

Mpa

psi

ft-Kip

1.356 0.7376

Kn-m ft Kip KN/m

Kn M

Kip/ft Kp/ft2

14.59 47.88 47.88

KN/m2 N/m2

psi

0.06852 0.02089

Kip/ft Kip/ft2

Kn/M

KN/ M2

414

![image 1192](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1192.png)

![image 1193](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1193.png)

DtVILlC 01r ma

GP I'IJ8UC ,_. AJCD IIICIIIW&YI

OFFICE OF THE BUILDING Ol'P'!OAL

IWIUICI Clft'

![image 1194](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1194.png)

![image 1195](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1195.png)

fDMlTXO.

- I I II I II
- IIOJ: l t'lO .. 4CICOIIPLIIIIIIID BY KAME OP OWl!U:A/APPLlC:AMT


I I II

###### II

APPI.ICATION FH

IUCiaiCAL Pllllll

![image 1196](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1196.png)

![image 1197](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1197.png)

PliOJ'UlllONAL BLilCTitrCAL SNCDIDllnfA.8'1'Ck &LIDC11UC!All IN YRn

ITI

'I'Alt .car. leO.

LA81' NAJI& PIU'l' N.ULII:, 11.1.

###### -,....,.ItO.

ADD...

lifO., .n11K81', a4.,._G&Y, Crn'JXUIRCD'A.LrrY

LOC.A'rtOM 01' DfST&LLATIOM

HO. lmtllln' ....f.NG.I>Y. Cl'l'Y/JiiuMlCIPALl'JT

1·1 All011'10K OF O'l'U&8 (UiiCll"Y• () IIErAI& 07 {) oP

ICOPF.: OF 'WOIUC 11 M&W lHII\'.I.LLATIOK II AKaiUAL INSJ>Ii'IC1'10S

(J llllMOVAL OF n OJ'

usa oa vF OOGUPaNCT

II aaiDII:MTfAL () COIIIli:ACIAL ll DfDUS'l'Ut\L

(J &.GJUCUI.'I'UIU.L () nu:ar I'UUimJQ, LAKDICUDfG () llCNBOAitlll l1 01:'111tU I....CIF'I)

() l!flnTUTIONAL

..tiiiHJt OF Ot'l'LK'l'l ,u;p IIQUU"II&HT TO M Ull'fA&.&.fU [} LICii'rs {) 8Wfl'CU! tlCOHV. U BBLL SYITBIIII () ELilCTIIlC RANGE:-- tc:.'l". {} WA'IZR Jt&AftR ___K.W. (] AIRCONDI'tiONlNC 8Ytlftll 11 'nLEl'HONJI: UMOTO..

U OTRIJtS t8PKD'YJ

DATE OF PIIOPOS&D ll'l'IMA11Illl 008\' OP START OF COMSTRUCTION li:LIIC'rtliCAL INITALLU10N

&llPEC'TI:O DATit ,.RBPAUJ> BY OF COM,.LBTJOM eo& a ITO - ACCOIIft.IIDD In IIIICJI:IVING a UICOUDIG ucrlON)

|![image 1198](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1198.png)<br><br>J1 ltU:C:TitiCAL PLAN a ll BILL OF lilA1'1tJUALS ll COIIT UTIMATD II OTMElt8 ---------------|
|---|


WS AF'F'I:t OUR tJANOS SIGNin'ING OUR COHFOR!'IITY TO THE U11'011>4ATI(IN lfi:RI:lW A110VE 8ETJ'ORTif BOX 3 oi'&RSON WllO SII!NI:O AND SEALitD 6 llr•:clf'lt'A.TIONI

![image 1199](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1199.png)

&LII:l"llttC'AL &NGI:CIE8J P&C IUIIO. NO.

lltLIKTIUCAL BNCIJIIHJt/ PltC' llV.G t-10 NAITO I:LI:CT.RICJAN

PJtJNT HAMI': l'l<ll'T !'(.UIII:

ADJ>aal AIJDN:IS

###### I

###### I

DA'n': II!Sl!ED PLAC'B liWUEO

DATI!: JllllliED .PLACt: t'.T.i(. NO.

P.T.a. HO.

81GNATURII: TAtf Sm)(ATtTRJl TAN

BOX4

![image 1200](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1200.png)

![image 1201](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1201.png)

I

![image 1202](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1202.png)

###### I I I

415

![image 1203](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1203.png)

![image 1204](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1204.png)

|NA)...; 0P OW.Ia:lt/.aJ'.PLl..:.A.'IT 1.u'r JUla:. l"'Rft NAlal. :au.|-.·AX ACN. NO.|
|---|---|
|NO.. &Tnli:&T, Cl'n!lfl!M'IClP'ALITT|'T't Le''PH'O:-:t: NO.|
|OF INITAU.A.'t'lON NO., S'mi:E'r, B.UU.'C.A'l',| |


![image 1205](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1205.png)

P'U»W

NO'I'I:D: IN GUT

F

CHl£1'. Pltoe'!IMINI) AC'hONIJlJ".w.ARD I:JlVJIJOM.41!JC'l'l<»- '1'Dll) ])AT£ Tuo; I:f.'I.Tr.

UICOIUlDG

###### .

.IIOX (TO U ..t.IOOOXPUSJUD BY tliiVJSroN!WIICTION

|A..EUI!D P:l!ll:l| | | |
|---|---|---|---|
|.otOmft J)CS|AaSEIUS> :BY|O.R.|'Ql PAID|
| | | | |
| | | |""'-'""'',....|
| | | |CHmF, f)J\'./UlC.|


![image 1206](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1206.png)

|![image 1207](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1207.png)<br><br>![image 1208](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1208.png)<br><br>AC'TION TAI(£N<br><br>PDfn' SS BIINI:BY O&Ali."'J'JJD 'J'O DUI'l'.u.L ftU: WlNNO AND ll'll:aZIN ro TJU: rau,ow.<br><br>llf9 O()Joo"DDTJ.ONe<br><br>1. TKA.T THE Plt.OJ'Qil&D I%'8T'AlA.A'I'lOif .....U. U IN At:coru:>Al<"C:S 1tTl'B .41"l'ROTED l'LAN$ niJIIP WITH 1'liDI o:n1CE \!1: <:ONP'OlllJO'I"1' •l'rl'J'JI' 'l'li:F. :-..a.'M'ON.&1. Jlt71LI)lNO CODE.<br><br>I. THAll' A D11LT u..:m.;sa:r. ElAIC'nuC.U. EIUD(:.<br><br>a£ E!\GAOLO TO UNDI:ItTAO 'J'JI'1I 1!1-'Ft..u..t..ot.rJOO.:JIOON&·<br><br>fttJCTroX.<br><br>I. TBA.T A CERTini.:ATJ: OF C'OlJIJ'1.E1'10N Dt;I..T UO'NED BY TM c:B.U\01: OJ'<br><br>INITAlii..ATIOJI: UI.A LL :BE 8'0'BKITTEl> NOT '!'!UN Bn'EN<br><br>(T) D,na AP"'''t!i. CO!U'J..ZTION OF or.-<br><br>4. Tll.\T A CBTITICATii: OP J'!!'IAL AND A C'EJI.Til"'C.&TJJ:<br><br>Or OCCUP4NCY liZ PIUOR TO 'I'll& AC'l"UAL<br><br>or IS1JI1..t)n;o.|
|---|


###### 416

![image 1209](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1209.png)

###### BIBLIOGRAPHY

- 1. National Building Code of the Philippines Implementing Rules and Regulation
- 2. Mechanical and Electrical Equipment for Building 6th Edition Macguines, Stein Reynold
- 3. Good Housekeeping Book of Improvements
- 4. Better homes and gardens your walls & ceilings
- 5. Finishing off additional rooms Patrick J. Galvin
- 6. Parade Magazine 1979
- 7. Refrigeration and air conditioning Richard C. Jordan Gayle B. Priester
- 8. Philips Wire and cables- "Phllflex" brand
- 9. American Wire and Cable Co. Inc...Duraflex" brand
- 10. Phelps Dodge Phils.lnc.
- 11. Alcatel Phils. Jnc. Telephone Communications


###### 417

![image 1210](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1210.png)

###### INDEX

Connection boxes............................ ........ 59 Control Equipment .... .... ......... .... ...... ...... 310 Contactors ......... ......... ......... .. .......... .. .... 96 Cooling ....... .................................... ..... 216 Cooling byabsorption .. .. ........ ......,-:......... 259 Cooling tower .. .. ................ ..... .. .... .. .. .... 262 Copper conductors ................................. 47 Convection.............. .. ...... . . .. . ........... . . . .... 206 Con1111rt0r .. .. .. ... .. .. ...... .. .. .. ......... .... .. .. .. . 131 Convention;il wiring system ........................ 147 Conventionalfireplace .................... .. 241, 248 Conventional escalator ... ... ... . . . . . .. ......... . ... . 306 Counter weights ........ ...... .. ........ ............ 310 Current and wattage relationship ............... 166

###### A

Air Cooling ........ ....... .. . . ......... .......... ...... 254 Air Conditioning ....................................

Central Station ............... ............ 256, 261 Air Motion .. .................... ...... .. .. .. .. .. ....... 210 Air Spaces ... .. .................. ............. ......... 210 Alternating Current ................ . . ............ 9 Alternating Wiring Technique ..............,...,. . 146 Aluminum Conductors ......... .. ...... .. ........... 47 Aluminum Conduit ...........,................,.... 60

Ampere ............................ .................... 2

Systems .. .... .. ...... ............ .. ........ 206 Automatic Transfer Switch ....... ................. 97 AverageTripTime.............. .... .. .. .. .. .. .. .. 322

###### D

###### B

Device boxes .......................................... 115 Design procedure ................................... .

Baseboard Heating ............. .... .... ........... 252 Bell .............. ........ ............. ,........ ...... .... 288 Bellows .... ............ ................................ 244 Biosphere .. ... .............. .......... ............ 201 Branch circuitdesign . .. . ... . . ..... . .. .... ....... .. 144 Branch circuit guidelines .... ...... ................. 148 Branch circuit loads .. ....... .... ....... ............. 164 Branch circuitrequirement .. ..... .. .. .. 146 Break glass . . .... ..... . ...... . .. .. ........ .............. 288 Brake ........................ ........................... 314 Boxes ......... .............. . ........... .......... 118 Busway .................... .... ........ ....... 51

loadestimating ............. .................... 136 Direct current.......... ........ .......... .......... .... 9 Dimension and w6ights ...... ................ ... 339 Doubledeck elevator ... .... .. .. .......... . .. .. .. 346 Ouctsizing ...... .......... ........ .. .. ................. 222 Dual duct ......... .................. ................ .. ZlO Dual systems ........ ....... ....... .... 288, 297

357

###### E

Electricity . .... ..... .. .. .. ...... .. .. • 2 Electric CUI'rent ....... .......... ......... ........ .. ... 2 Electric potential .. .... ............ ........... ..... 3 E!ectric Control ..... .. ....... .. ...... .. ... ..... .. .. .. 306 Electric Closet ...... .. ....... .... .............. 139, 140 Electric load control ....... .................... ...... 13 Electric load estimating.............................. 126 Electrical measurement.. ........ ..... .... .. ......... 19 Electric resistance ...... ...... .... .. ............ ...... 3

###### c

Cables. .. .. .. ......... ...... .... ........... .. .. .. .. .. . .. 308 Cabs ...... ....... .............. ........................ 318 Cable bus ........ .... ............. .... .. .... .. .. .... .. 52 Cars......................... ............... ............ .. 308 Carspeed .... ...... .......... ................... ...... 328 Car size ......... ........ ........................ ....... 336 Car passengercapac·ity.............................. 320 Ceiling raceways ..... .. .. ...... ..... .. ............. 70 Cellular mete! raceways .. .. .. .. .......... .... ..... 66 CemralCooling .. .......................... ........... 260 Chimneys . .... ............. ............ .... ..... .. 218 Circuit breakers ..... .............,.. ..... ... .. .. ... 99 Circulating pump .... .. .. ............. ........ ....... 131 Circuit Protectivedevices........................... 96 Circuit arrangements.......... .............. ......... 4 ClosedTliCIIWays ....... ...... .............. ......... 56 Coalfifefumace .................................... 226 Codedsystem ........................ .. ............. 288 Coded Manual Stations ...................,.. ..... 291 Components ....................... ................... 364 Conductors ...... .................................. . 43

heating ................. ....................... .. 251 Electric Service .... .... ... .... . ...... .. ........ ..... 176 Electricspaces ................. ...................... 137 8ectric'wiring design .............................. 124 Electric motors ....... ........ . .. .. ...... .. .. ...... 110 Electrical regulations................ ...... ........... 24 Elevator arrangement .... ...... ............. ..... .. 312 Elevatordoors .... .....................,........... 315 Elevatorequipment .. ......... .. . .......... .. .. .. . 308 Elevator Intervals .......... ........... ............... 320 8evatormachine . .................................. 308 Elevatorrequirements .. .. .. ......... .............. 325 Elevatorselection ............. .. ..................... 319 Emergency system .. ....... .............. .. .. .. .. .. 171 Energyconservation .............. ................. 192 Energy requirements ..... .. ............... .,......... 218 Entry Control ............ ................... ..... ...... 308 Equipment layout .................................... Escalator............... ............. ........ .......... .. 359

general wiring .. ............ . .... ......... .. 48

Conductor ampacity ....... .. ........................ 44. Conductors in conduit .............................. 166 Conductors physical properties .............. .... 167

418

![image 1211](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1211.png)

###### J

Escalatorarrangementt .... . . .... ... ... . . . . .... . . . 361

Size................................................ 363

Jacketedcables...............................•.......

Capacity ........... ....... .. .... .. ........ ........ 363 Speed ............................................. 363

###### L

Escalatorcapacity ........ .. .. .. ........... .. .. .. .. ... 363

Lighting track................. .. .. .. .. .. ... ... .. .. .. 56 load estimating . . . . . . . . . . . ..... ..... .... ...... . . . . . ... 125 load tabulation............................. ......... 161 local firealarm system .... ..... .. .... ..... .... ... .. 288

###### F

Fireplace& .. .. .. .. .. .. .. .. .. ...... ..... . . ... .. ..... .. .. 238 Furnishing ......... .......... .... .. ...... ..... ... 242 \'iidth .. ..... .. .. .. ...... .. .... ... .. .. ...... .. .. ... 242

###### M

di:l'P."'sioos .. .. .. .. ..... ..... .... ............ .. ... 246

Manual system .. .. .. ...... ..... .. .. .. .. .... .. .... .. .. 288 Manual stations ..............-:-:................... . . . . 290 Mastercodedsystem .. .. .. .. .. .. .... .. ...... 288, 296 Mechanical regulations.............................. 35 Metel surface raceways ........ ................. .. 61 Metabolism .. .. .. .... .. .... ....... ....... ............ 182 Metal fireplace ................... ... ................ 241 Metal hoods .... ..... .. .. .. .. ..... .. .. .. .. .. .. . ....... 245 Mineral insulated cable .. .. .. .. .. .................... 49 Modular&Scalator ... ....... .. .. .. .. .......... ........ 369 Motor control.......................................... 111 Moving stairways .. .. ...... ....... .. .. .... .. .... .. .. . 359 Moving walks.......................................... 375

- F!fe .. .. .. .. .... ...... ..... .. .. .. .. .. 281 Fire ....................................

.... . . .... . . . . . . . . . . . .... ... .. .. ... 305 Firedetection .. .. .. .. .. .. .. .. .. .. .. .. ....... .. .. .. .. ... 292 Flamedetector .. ........... ........ ..... .. .. ...... ... 293 Aexiblemetal conduit .... ...... .. .. .. .. .. ....... ... m Floorraceways .. .. .. .. .. .. .. .... .. ...... .. .. ..... .. .. 63 Floorregister ... .. .. ..... ... .... .. ......... ...... .. .. .. 225 Floorboxoutlet....................................... 116 Formwork ... ... . . . . . . . ... ........ .. ........... ... ... .. 248 Freightelevators .. ............. .. .... ..•.. .. .. .. .. .. 254 FU118S ................................................... 98 Fuel storage tank .. .. .. .. .. .. .. .. .. .... .. .. .. .. ...... 219 Furnece ................................................ 221 Futible switch .......................................

- G

Ga8 fired boil8f .. ..•..•.•.....•..... .. .. .. .. .. .. .. .. .. 230 Geerteeaelevator ............. .. .. .. .. .. ...... ....... 309 Geer1eeafraction machine .. .... .. ... ... .. .. .. .. .. 311 Grounding .. .. ............. .. .. .. .......•.. ......... ... 134 Groundfaultprotectlon ........................... 134

- H


###### N

National electriccoda .............................. Natural ventilation ..... . ............. . . . . . . . . . . . . . . . . 271 Non metallic conduit. . . . ..... . . . . . . . . . . . . . ... . ... . . . . 61 Non residential heatgaincalculation .•..... .. . . . 214 Non coded system ... .. .. .. .. ...... ..... ..... 288, 294

###### 0

4

Ohmsl.aw ............................................. Overhead service .................................... Over current equipment .................•.........

76

142

HVAC ................................................... 216 Heating .. ......... .. .. .. .. .. ........... .. .. .. .. .. .. .. .. 216 HeatCollection ...•..•.. .. .. .. .. .. .. ....... .. .. .. .. ... 197 Heatconservation .. .. .. ... . . ............ .. .. .. .. .. ... 190 Heatcirculating fireplace ........................... .239 Heatlosa...................•. .. .. .. .. ........ ..... ...... 109 Heat·flow ... ..... .. ............... .. .. .. ... ... .. .. .. .. 205 Heattransferfactor ................................. Heat·pump .. .. ..... .. .. .. .. .. .. .. .. .. ....... .. ... .... . . 266 Heat·stonlge ...... .. .. .. .. .. .. .. ... ....•... .. .. .. .. ... 199 High risecoresection ...... .. .. .. .. ........... ..... 338 Hot·watef ... ....... ... ... .. .. .. .. .. .. ......... ... ... .. 22i Horizontalconveyors .... ......•... ...... ... .. ..... 369 Housewiring svmbols .. ............... ......... .. .. 159 Hvdronicand electricalcontfOie .... .. .. .. ........ 236 Hydraulicelevators .. .. .. ......... .. .. .. ..... ..... .. 349

p

105

Panel board Panel load

calculation .. .... .. .. .... ....... .. ... ............. 163 Paging system .......................................

industrial.......................... ..... . ... .. .. ... 305 Passengerelevator .. .. .. ..... .... .. .. .. .. ..... .. ... 308 Power generation . . ... ... . . . . ... .. ... . . . . . . . . . . . . . . . . to· Power and energy ...... .... ..... .. .. .. .. .. ...... .. ... 1 1

Electriccircuit .. .. ..... ..... .. .... .. .. .. .. .. ... 11 Equipment .. ... . . . . . . . . . . . . . . . . . . . . . .... ... .. .. .. 120

Precastcellular concrete .... .. .. .. ....... .. .. .. .. .. 68 Pre wired distribution system .......... .. ....... .. 72 Prebuilt fireplace .. ..... .. ..... .. .. .. .. ...... .. .. .... 240 Pre signal system ... . . . . ... ... . . . .... ... .. ... . . 288, 298 Psychometry .. .. ... . . . ....... . ... .. ... ... ... . . ... .. ... 262 Psychometric chart ........ .. .. .. .. .. .. .. ..... 263, 264

Incremental air conditioning........................ .269 Incremental heating .. .. ........ .. .. .... .. .. ...... ... 268 Induction method .. ..... .. .... ...... .. ....... .. .. .. .. 268 Indoorhumidity . . . . . . . . ... . . . . . . . . . . . . . . . . . . . . . . . . ... . 186 Ionization detectors ... ..... ....... .. .. .... .... .. .. .. 293 Insulators . . . . . . . . ... ... . . ... .. .. ... .... . ... ... . ... . . . . 117 IRtrusion alarm system ..... .. .. ... ...... ...... 286 Intercom .. ... .... . . . . . . . ... ... ... .. .. .. .. .. ... ... ....... 286 Interiorwiring system .... .... .. .. .. ..... ....... ..... .. 42

###### R

Ramp ................................................... 375 Recycling ofair .. .. .. ...... .... ........... .. .. .. .. .. .. 187 Receptacles . . . . . . . ... .. .. ... . . . . . . .... . ... ... . . . . . . . . 112 Reflectiveinsulating glass .. ... . . . . . .... . . . . . . . ... 215 Refrig8fated cooling ..... .. .. .. .. .. .... ........ .... .. 254 Refrig8fation unit .. .. ........ .. ........ .. .. .... .. .... 258 Regiat81' . . . . . ... ... ... . . ....... . ...... .... ..... . . . ... ... 224

419

![image 1212](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1212.png)

Riser diagrams ....................................... 168 Residential alarm ............. ............. ........ ..

Switches............ " .................................. 84 Single pole .................................... 96

Fourway.......................................... 92

fire alenn.......................................... 280 Residentialelevators ...................... .......... 352 Residential heatgaix .. .... ............. ...... ... ..... 212 Roping ................................................ 312 Rolling shutters .......... .......... ................... 370 Romex cable ................ ................... .. ..... Roundtriptime ....................................... 323

Switch board ..... ..... ............... .. .. ....... ...... 170 Switch board & switchgear ............. ........... 102 Switchdevice ....................................... 113 System voltage .. .. .. ..................... .. ....... ... 129 System design .............. ......... .. .............. 286

###### T

###### s

Telephonesystem .... ... .. ... ..... ....... ..... .. '1117, 299 Thermal equilibrium .. .. ....... ..................... 182 Thermal heat<;iain ...........................!........ 183 Transformers .................... .. ............. ....... 79 TranSportation .... ........ .. .......... .. ... . ..... .. .. D Transmissionthrough building ......... .. ....... 211 Travel time .. ................................ ......... .. 322 Trouble signal ................ .. .............. .. ..... 289

Safetydevices .. ..................................... 314

features ...... ...... .................. .... ...... .. 389 Securitysystem.......................................

industrial........ ...... .. ......... ................. 301 Selective coded system .................. ......... 297

Serviceequipment ................... .............. 79 Service switch .. ..... ....... .. ... ........... .. .... ... 83 Singlezonesys1em ........... ... ...... ............• 334 Shaft ................................................... 310 Signal system.......................................... 278 SlantelevatOfs .. ..................................... 348 Solarcollector ....... ........... ............... .. .. .. 200 Solarhot water .·...................................... 202 Solarradiation ........ ................... ........... 214

###### u

Underground service...............,...............,• 78

Wiring..................... ........................ 78

###### v

Ventilation .. ........... ... .. .. ... .... .. .. ... ..... 216, 273 Verticaltnmsportation .. ............................ 305 Vertical conveyors.................................... 359

transmission .. ..... ......... ..... .. ..... ..... ... 214 Smokeguard ...................... ..... .......... ..... 370 Soundsystem ....................................... 286 Spec;ial switches .. .. ....... .. .... ............•.... .. 96 Splitbuspanel ....................................... 141 Special elevators ........... .......... .. . .. .,.. .... 345 Special fittings .. ............................ ...... ... 236 Sprinkleralarm .....,.................... ............ 297 Sprinlder vent ..........,.. ........ ... .. . .... 320, 372 Spray nozzle ................ ......... ................. 372 Stacking fireplace ..................... ... ........... 248

###### w

Wann airheating ... ........ ....... .. ... ..... ....... 220

System .......................................... 226

Wiring devioes ....................................... 111 Win(jow unit .......................................... 2S4

Wood carrier .................................... ...... 243

###### z

boilers . ......... .... .... .. ..... .. ... .. ... .. .. . 229 Structural stresses............,............ ... .... .... 345 Substations . .. ..... ....... .... ..... .. . . .... . ......... 103

Zonecodedsvstam ........ .. .......... ....... 286, 296

420

![image 1213](George Salvan Architectural Utilities 2 Electrical and Mechanical Equipment_images/imageFile1213.png)

