# Chapter 1. General

### ARTICLE 1.0 — INTRODUCTION 1.0.1.1 Purpose.

- (a) Practical Safeguarding. The purpose of this Code is the

practical safeguarding of persons and property from hazards arising from the use of electricity.

- (b) Adequacy. This Code contains provisions that are considered

minimum requirements necessary for safety. Compliance therewith and proper maintenance will result in an installation that is essentially free from hazard but not necessarily efficient, convenient, or adequate for good service or future expansion of electrical use.

FPN No. 1: Hazards often occur because of overloading of wiring systems by methods or usage not in conformity with this Code. This occurs because initial wiring did not provide for increases in the use of electricity. An initial adequate installation and reasonable provisions for system changes will provide for future increases in the use of electricity.

FPN No 2: It is highly recommended that a licensed electrical practitioner be consulted for any electrical requirements, including changes. Failure to do so may result in fire, serious injury, or death.

FPN No. 3: Fire hazard, electrocution, serious injury or even death may also occur with lack or improper maintenance of wiring system. Wiring system is recommended to be inspected and tested by a licensed electrical practitioner at least once a year for wiring system of more than three (3) years in installation.

- (c) Intention. This Code is intended for the exclusive use of

licensed electrical practitioners (PEE, REE, and RME). This Code is not intended as a design specification nor an instruction manual for a non-licensed electrical practitioner, unless under the supervision of a licensed electrical practitioner.

- (d) Relation to Other International Standards. The requirements


in this Code address the fundamental principles of protection for safety

contained in Section 131 of International Electrotechnical Commission 1.0.1.3 Authority. Standard 60364-1, Electrical Installations of Buildings.

(a) This Code has been approved and adopted by the Board of

FPN: IEC 60364-1, Section 131. Contains fundamental principles of protection for Electrical Engineering, Professional Regulation Commission. safety that encompass protection against thermal effects, protection against overcurrent, protection against fault currents, and protection against overvoltage. All of these potential hazards are addressed by the requirements in this Code. (b) By virtue of authority vested in the Board under RA 7920, it

hereby direct strict adherence to the provisions of this Code. 1.0.1.2 Scope.

(c) Where deviations from these provisions are necessary, such deviations shall not be made, except with written permission from this government bodies exercising legal jurisdiction applicable only to the particular job for which such permission was granted.

(a) Covered. This Code covers the installation of electrical conductors, equipment, and raceways; signaling and communications conductors, equipment, and raceways; and optical fiber cables and raceways installed within or on, to or from:

### 1.0.1.4 Enforcement.

- (1) Public and private buildings, including but not limited to

residential, commercial, industrial, institutional, cultural, agricultural, agro-industrial, planned unit development and all other buildings/premises that may require practical safeguarding of persons and property from the hazards arising from the use of electricity.

- (a) This Code is intended for mandatory application by government

bodies exercising legal jurisdiction over electrical installations.

- (b) These government bodies, only through a licensed electrical


practitioner, shall have the responsibility of implementing the provisions of this Code in deciding on the approval of equipment and materials and for granting the special permission contemplated in this Code, where it is assured that equivalent objectives can be achieved by establishing and maintaining effective safety.

- (2) Electric generating plants
- (3) Industrial plants
- (4) Transformer stations
- (5) Permanent and temporary substations, etc.
- (6) Airfields
- (7) Railways switchyards
- (8) Yards, carnival, parks, parking and other lots (c) The authority having jurisdiction may waive specific requirements in this Code or permit alternate methods where it is assured that equivalent objectives can be achieved by establishing and maintaining effective safety.
- (9) Quarries and mines
- (10) Watercraft
- (11) Dockyards
- (12) Trailers
- (13) Mobile homes and recreational vehicles (d) This Code may require new products, constructions, or materials that may not yet be available at the time this Code is adopted. In such event, the authority having jurisdiction may permit the use of the products, constructions, or materials that comply with the most recent previous edition of this Code adopted by the jurisdiction.
- (14) Offshore facilities


(b) Not Covered. This Code does not cover the following:

- (1) Installations in railway rolling stock, aircraft, or automotive

vehicles FPN: Application of electrical products and equipment for additional installation or replacement is suggested to be consulted with a licensed electrical practitioner

- (2) Installations of railways for generation, transformation, prior to installation for safety.


transmission, or distribution of power used exclusively for operation of rolling stock

- 1.0.1.5 Mandatory Rules, Permissive Rules, and Explanatory Material. FPN No. 1: See requirements in Section 1.10.1.3.

FPN No. 2: Listed is defined in Article 1.0

- (a) Mandatory Rules. Mandatory rules of this Code are those that

identify actions that are specifically required or prohibited and are characterized by the use of the terms shall or shall not.

- FPN No. 3: Appendix A contains an informative list of product safety standards for electrical equipment.
- FPN No. 4: Application of electrical equipment and devices shall always be


- (b) Permissive Rules. Permissive rules of this Code are those that consulted with a licensed electrical practitioner.

identify actions that are allowed but not required, are normally used to describe options or alternative methods, and are characterized by the use of the terms shall be permitted or shall not be required.

1.0.1.8 Wiring Planning.

(a) Future Expansion and Convenience. Plans and specifications that provide ample space in raceways, spare raceways, and additional spaces allow for future increases in electric power and communication circuits. Distribution centers located in readily accessible locations provide convenience and safety of operation.

- (c) Explanatory Material. Explanatory material, such as references


to other standards, references to related sections of this Code, or information related to a Code rule, is included in this Code in the form of fine print notes (FPN). Fine print notes are informational only and are not enforceable as requirements of this Code.

(b) Number of Circuits in Enclosures. It is elsewhere provided in this Code that the number of wires and circuits confined in a single enclosure be varyingly restricted. Limiting the number of circuits in a single enclosure will minimizes the effects from a short circuit or ground fault in one circuit.

- 1.0.1.6 Interpretation. In case of controversy, the recommendation of the Code Committee and concurrence of the Board of Electrical Engineering shall be the final interpretation of any portion of the Philippine Electrical Code Part 1.

1.0.1.9 Metric Units of Measurement. For the purpose of this Code, metric units of measurement are in accordance with the modernized metric system known as the International System of Units (SI).

- 1.0.1.7 Examination of Equipment for Safety. For specific items of equipment and materials referred to in this Code, examinations for safety made under standard conditions will provide a basis for approval where the record is made generally available through promulgation by organizations properly equipped and qualified for experimental testing, inspections of the run of goods at factories, and service-value determination through field inspections. This avoids the necessity for repetition of examinations by different examiners, frequently with inadequate facilities for such work, and the confusion that would result from conflicting reports as to the suitability of devices and materials examined for a given purpose.


ARTICLE 1.1 — DEFINITIONS

1.1.1.1 Scope. This article contains only those definitions essential to the proper application of this Code. It is not intended to include commonly defined general terms or commonly defined technical terms from related codes and standards. In general, only those terms that are used in two or more articles are defined in Article 100. Other definitions are included in the article in which they are used but may be referenced in Article 1.0.

It is the intent of this Code that factory-installed internal wiring or the construction of equipment need not be inspected at the time of installation of the equipment, except to detect alterations or damage, if the equipment has been listed by a qualified electrical testing laboratory that is recognized as having the facilities described in the preceding paragraph and that requires suitability for installation in accordance with this Code.

Part 1.1.1 of this article contains definitions intended to apply wherever the terms are used throughout this Code. Part 1.1.2 contains definitions applicable only to the parts of articles specifically covering installations and equipment operating at over 600 volts, nominal.

1.1.1 General FPN: The phrase “authority having jurisdiction” is used in NFPA documents in a broad manner, since jurisdictions and approval agencies vary, as do their responsibilities. Where public safety is primary, the AHJ may be a federal, state, local, or other regional department or individual such as a fire chief; fire marshal; chief of a fire prevention bureau, labor department, or health department; building official; electrical inspector; or others having statutory authority. For insurance purposes, an insurance inspection department, rating bureau, or other insurance company representative may be the AHJ. In many circumstances, the property owner or his or her designated agent assumes the role of the AHJ; at government installations, the commanding officer or departmental official may be the AHJ.

Accessible (as applied to equipment). Admitting close approach; not guarded by locked doors, elevation, or other effective means.

Accessible (as applied to wiring methods). Capable of being removed or exposed without damaging the building structure or finish or not permanently closed in by the structure or finish of the building.

Automatic. Self-acting, operating by its own mechanism when actuated by some impersonal influence, as, for example, a change in current, pressure, temperature, or mechanical configuration.

Accessible, Readily (Readily Accessible). Capable of being reached quickly for operation, renewal, or inspections without requiring those to whom ready access is requisite to climb over or remove obstacles or to resort to portable ladders, and so forth.

Bathroom. An area including a basin with one or more of the following: a toilet, a tub, or a shower.

Ampacity. The current, in amperes, that a conductor can carry continuously under the conditions of use without exceeding its temperature rating.

Bonding (Bonded). The permanent joining of metallic parts to form an electrically conductive path that ensures electrical continuity and the capacity to conduct safely any current likely to be imposed.

Appliance. Utilization equipment, generally other than industrial, that is normally built in standardized sizes or types and is installed or connected as a unit to perform one or more functions such as clothes washing, air conditioning, food mixing, deep frying, and so forth.

Bonding Jumper. A reliable conductor to ensure the required electrical conductivity between metal parts required to be electrically connected.

Approved. Acceptable to the authority having jurisdiction.

Bonding Jumper, Equipment. The connection between two or more portions of the equipment grounding conductor.

Askarel. A generic term for a group of nonflammable synthetic chlorinated hydrocarbons used as electrical insulating media. Askarels of various compositional types are used. Under arcing conditions, the gases produced, while consisting predominantly of noncombustible hydrogen chloride, can include varying amounts of combustible gases, depending on the askarel type.

Bonding Jumper, Main. The connection between the grounded circuit conductor and the equipment grounding conductor at the service.

Bonding Jumper, System. The connection between the grounded circuit conductor and the equipment grounding conductor at a separately derived system.

Attachment Plug (Plug Cap) (Plug). A device that, by insertion in a receptacle, establishes a connection between the conductors of the attached flexible cord and the conductors connected permanently to the receptacle.

Branch Circuit. The circuit conductors between the final overcurrent device protecting the circuit and the outlet(s).

Authority Having Jurisdiction (AHJ). The organization, office, or individual responsible for approving equipment, materials, an installation, or a procedure.

Branch Circuit, Appliance. A branch circuit that supplies energy to one or more outlets to which appliances are to be connected and that

has no permanently connected luminaires (lighting fixtures) that are not a part of an appliance.

Branch Circuit, General-Purpose. A branch circuit that supplies two or more receptacles or outlets for lighting and appliances.

Branch Circuit, Individual. A branch circuit that supplies only one utilization equipment.

Branch Circuit, Multiwire. A branch circuit that consists of two or more ungrounded conductors that have a voltage between them, and a grounded conductor that has equal voltage between it and each ungrounded conductor of the circuit and that is connected to the neutral or grounded conductor of the system.

Building. A structure that stands alone or that is cut off from adjoining structures by fire walls with all openings therein protected by approved fire doors.

Cabinet. An enclosure that is designed for either surface mounting or flush mounting and is provided with a frame, mat, or trim in which a swinging door or doors are or can be hung.

Circuit Breaker. A device designed to open and close a circuit by nonautomatic means and to open the circuit automatically on a predetermined overcurrent without damage to itself when properly applied within its rating.

FPN: The automatic opening means can be integral, direct acting with the circuit breaker, or remote from the circuit breaker.

Adjustable (as applied to circuit breakers). A qualifying term indicating that the circuit breaker can be set to trip at various values of current, time, or both, within a predetermined range.

Instantaneous Trip (as applied to circuit breakers). A qualifying term indicating that no delay is purposely introduced in the tripping action of the circuit breaker.

Inverse Time (as applied to circuit breakers). A qualifying term indicating that there is purposely introduced a delay in the tripping

action of the circuit breaker, which delay decreases as the magnitude of the current increases.

Nonadjustable (as applied to circuit breakers). A qualifying term indicating that the circuit breaker does not have any adjustment to alter the value of current at which it will trip or the time required for its operation.

Setting (of circuit breakers). The value of current, time, or both, at which an adjustable circuit breaker is set to trip.

Concealed. Rendered inaccessible by the structure or finish of the building. Wires in concealed raceways are considered concealed, even though they may become accessible by withdrawing them.

Conductor, Bare. A conductor having no covering or electrical insulation whatsoever.

Conductor, Covered. A conductor encased within material of composition or thickness that is not recognized by this Code as electrical insulation.

Conductor, Insulated. A conductor encased within material of composition and thickness that is recognized by this Code as electrical insulation.

Conduit Body. A separate portion of a conduit or tubing system that provides access through a removable cover(s) to the interior of the system at a junction of two or more sections of the system or at a terminal point of the system.

Boxes such as FS and FD or larger cast or sheet metal boxes are not classified as conduit bodies.

Connector, Pressure (Solderless). A device that establishes a connection between two or more conductors or between one or more conductors and a terminal by means of mechanical pressure and without the use of solder.

Continuous Load. A load where the maximum current is expected to continue for 3 hours or more.

Controller. A device or group of devices that serves to govern, in some predetermined manner, the electric power delivered to the apparatus to which it is connected.

Cooking Unit, Counter-Mounted. A cooking appliance designed for mounting in or on a counter and consisting of one or more heating elements, internal wiring, and built-in or mountable controls.

Coordination (Selective). Localization of an overcurrent condition to restrict outages to the circuit or equipment affected, accomplished by the choice of overcurrent protective devices and their ratings or settings.

Copper-Clad Aluminum Conductors. Conductors drawn from a copper-clad aluminum rod with the copper metallurgically bonded to an aluminum core. The copper forms a minimum of 10 percent of the cross-sectional area of a solid conductor or each strand of a stranded conductor.

Cutout Box. An enclosure designed for surface mounting that has swinging doors or covers secured directly to and telescoping with the walls of the box proper.

Dead Front. Without live parts exposed to a person on the operating side of the equipment.

Demand Factor. The ratio of the maximum demand of a system, or part of a system, to the total connected load of a system or the part of the system under consideration.

Device. A unit of an electrical system that is intended to carry or control but not utilize electric energy.

Disconnecting Means. A device, or group of devices, or other means by which the conductors of a circuit can be disconnected from their source of supply.

Dusttight. Constructed so that dust will not enter the enclosing case under specified test conditions.

Duty, Continuous. Operation at a substantially constant load for an indefinitely long time.

Duty, Intermittent. Operation for alternate intervals of (1) load and no load; or (2) load and rest; or (3) load, no load, and rest.

Duty, Periodic. Intermittent operation in which the load conditions are regularly recurrent.

Duty, Short-Time. Operation at a substantially constant load for a short and definite, specified time.

Duty, Varying. Operation at loads, and for intervals of time, both of which may be subject to wide variation.

Dwelling Unit. A single unit, providing complete and independent living facilities for one or more persons, including permanent provisions for living, sleeping, cooking, and sanitation.

Dwelling, One-Family. A building that consists solely of one dwelling unit.

Dwelling, Two-Family. A building that consists solely of two dwelling units.

Dwelling, Multifamily. A building that contains three or more dwelling units.

Electric Sign. A fixed, stationary, or portable self-contained, electrically illuminated utilization equipment with words or symbols designed to convey information or attract attention.

Electrical Practitioner, Licensed. One who has undergone training in electrical engineering and has complied with the requirements of Republic Act 7920 or otherwise known as the New Electrical Engineering Law.

Electrical Practitioner, Non-Licensed. An electrical practitioner that has not complied with the requirements of RA 7920 or a qualified person with relevant education and experience to enable him or her to perceive risks and to avoid hazards which electricity can create.

Festoon Lighting. A string of outdoor lights that is suspended Enclosed. Surrounded by a case, housing, fence, or wall(s) that between two points.

prevents persons from accidentally contacting energized parts.

Fitting. An accessory such as a locknut, bushing, or other part of a wiring system that is intended primarily to perform a mechanical rather than an electrical function.

Enclosure. The case or housing of apparatus, or the fence or walls surrounding an installation to prevent personnel from accidentally contacting energized parts or to protect the equipment from physical damage. Garage. A building or portion of a building in which one or more

self-propelled vehicles can be kept for use, sale, storage, rental, repair, FPN: See Table 4.30.7.11 for examples of enclosure types. exhibition, or demonstration purposes. Energized. Electrically connected to a source of voltage. FPN: For commercial garages, repair and storage, see Article 5.11. Equipment. A general term including material, fittings, devices,

Ground. A conducting connection, whether intentional or accidental, between an electrical circuit or equipment and the earth or to some conducting body that serves in place of the earth.

appliances, luminaires (fixtures), apparatus, and the like used as a part of, or in connection with, an electrical installation.

Explosionproof Apparatus. Apparatus enclosed in a case that is capable of withstanding an explosion of a specified gas or vapor that may occur within it and of preventing the ignition of a specified gas or vapor surrounding the enclosure by sparks, flashes, or explosion of the gas or vapor within, and that operates at such an external temperature that a surrounding flammable atmosphere will not be ignited thereby.

Grounded. Connected to earth or to some conducting body that serves in place of the earth.

Grounded, Effectively. Intentionally connected to earth through a ground connection or connections of sufficiently low impedance and having sufficient current-carrying capacity to prevent the buildup of voltages that may result in undue hazards to connected equipment or

FPN: For further information, see ANSI/UL 1203-1999, Explosion-Proof and Dust- to persons. Ignition-Proof Electrical Equipment for Use in Hazardous (Classified) Locations.

Exposed (as applied to live parts). Capable of being inadvertently touched or approached nearer than a safe distance by a person. It is applied to parts that are not suitably guarded, isolated, or insulated.

Exposed (as applied to wiring methods). On or attached to the surface or behind panels designed to allow access.

Externally Operable. Capable of being operated without exposing the operator to contact with live parts.

Feeder. All circuit conductors between the service equipment, the source of a separately derived system, or other power supply source and the final branch-circuit overcurrent device.

Grounded, Solidly. Connected to ground without inserting any resistor or impedance device.

Grounded Conductor. A system or circuit conductor that is intentionally grounded.

Ground-Fault Circuit Interrupter (GFCI). A device intended for the protection of personnel that functions to de-energize a circuit or portion thereof within an established period of time when a current to ground exceeds the values established for a Class A device.

FPN: Class A ground-fault circuit interrupters trip when the current to ground has a value in the range of 4 mA to 6 mA. For further information, see UL 943, Standard for Ground-Fault Circuit Interrupters.

Ground-Fault Protection of Equipment. A system intended to provide protection of equipment from damaging line-to-ground fault currents by operating to cause a disconnecting means to open all ungrounded conductors of the faulted circuit. This protection is provided at current levels less than those required to protect conductors from damage through the operation of a supply circuit overcurrent device.

sized to allow personnel to reach into, but not enter, for the purpose of installing, operating, or maintaining equipment or wiring or both.

Hoistway. Any shaftway, hatchway, well hole, or other vertical opening or space in which an elevator or dumbwaiter is designed to operate.

Identified (as applied to equipment). Recognizable as suitable for the specific purpose, function, use, environment, application, and so forth, where described in a particular Code requirement.

Grounding Conductor. A conductor used to connect equipment or the grounded circuit of a wiring system to a grounding electrode or electrodes.

FPN: Some examples of ways to determine suitability of equipment for a specific purpose, environment, or application include investigations by a qualified testing laboratory (listing and labeling), an inspection agency, or other organizations concerned with product evaluation.

Grounding Conductor, Equipment. The conductor used to connect the non–current-carrying metal parts of equipment, raceways, and other enclosures to the system grounded conductor, the grounding electrode conductor, or both, at the service equipment or at the source of a separately derived system.

In Sight From (Within Sight From, Within Sight). Where this Code specifies that one equipment shall be “in sight from,” “within sight from,” or “within sight,” and so forth, of another equipment, the specified equipment is to be visible and not more than 15 m distant from the other.

Grounding Electrode. A device that establishes an electrical connection to the earth.

Interrupting Rating. The highest current at rated voltage that a device is intended to interrupt under standard test conditions.

Grounding Electrode Conductor. The conductor used to connect the grounding electrode(s) to the equipment grounding conductor, to the grounded conductor, or to both, at the service, at each building or structure where supplied by a feeder(s) or branch circuit(s), or at the source of a separately derived system.

FPN: Equipment intended to interrupt current at other than fault levels may have its interrupting rating implied in other ratings, such as horsepower or locked rotor current.

Guarded. Covered, shielded, fenced, enclosed, or otherwise protected by means of suitable covers, casings, barriers, rails, screens, mats, or platforms to remove the likelihood of approach or contact by persons or objects to a point of danger.

Isolated (as applied to location). Not readily accessible to persons unless special means for access are used.

Labeled. Equipment or materials to which has been attached a label, symbol, or other identifying mark of an organization that is acceptable to the authority having jurisdiction and concerned with product evaluation, that maintains periodic inspection of production of labeled equipment or materials, and by whose labeling the manufacturer indicates compliance with appropriate standards or performance in a specified manner.

Guest Room. An accommodation combining living, sleeping, sanitary, and storage facilities within a compartment.

Guest Suite. An accommodation with two or more contiguous rooms comprising a compartment, with or without doors between such rooms, that provides living, sleeping, sanitary, and storage facilities.

Lighting Outlet. An outlet intended for the direct connection of a lampholder, a luminaire (lighting fixture), or a pendant cord terminating in a lampholder.

Handhole Enclosure. An enclosure identified for use in underground systems, provided with an open or closed bottom, and

ventilating openings and inspection windows) containing primary power circuit switching, interrupting devices, or both, with buses and connections. The assembly may include control and auxiliary devices. Access to the interior of the enclosure is provided by doors, removable covers, or both.

Listed. Equipment, materials, or services included in a list published by an organization that is acceptable to the authority having jurisdiction and concerned with evaluation of products or services, that maintains periodic inspection of production of listed equipment or materials or periodic evaluation of services, and whose listing states that the equipment, material, or services either meets appropriate designated standards or has been tested and found suitable for a specified purpose.

Motor Control Center. An assembly of one or more enclosed sections having a common power bus and principally containing motor control units.

Multioutlet Assembly. A type of surface, flush, or freestanding raceway designed to hold conductors and receptacles, assembled in the field or at the factory.

FPN: The means for identifying listed equipment may vary for each organization concerned with product evaluation, some of which do not recognize equipment as listed unless it is also labeled. Use of the system employed by the listing organization allows the authority having jurisdiction to identify a listed product.

Live Parts. Conductor or conductive part intended to be energized in normal use.

Nonautomatic. Action requiring personal intervention for its control. As applied to an electric controller, nonautomatic control does not necessarily imply a manual controller, but only that personal intervention is necessary.

Location, Damp. Locations protected from weather and not subject to saturation with water or other liquids but subject to moderate degrees of moisture. Examples of such locations include partially protected locations under canopies, marquees, roofed open porches, and like locations, and interior locations subject to moderate degrees of moisture, such as some basements, some barns, and some coldstorage warehouses.

Nonlinear Load. A load where the wave shape of the steady-state current does not follow the wave shape of the applied voltage.

FPN: Electronic equipment, electronic/electric-discharge lighting, adjustable-speed drive systems, and similar equipment may be nonlinear loads.

Outlet. A point on the wiring system at which current is taken to supply utilization equipment.

Location, Dry. A location not normally subject to dampness or wetness. A location classified as dry may be temporarily subject to dampness or wetness, as in the case of a building under construction.

Outline Lighting. An arrangement of incandescent lamps, electric discharge lighting, or other electrically powered light sources to outline or call attention to certain features such as the shape of a building or the decoration of a window.

Location, Wet. Installations under ground or in concrete slabs or masonry in direct contact with the earth; in locations subject to saturation with water or other liquids, such as vehicle washing areas; and in unprotected locations exposed to weather.

Overcurrent. Any current in excess of the rated current of equipment or the ampacity of a conductor. It may result from overload, short circuit, or ground fault.

Luminaire. A complete lighting unit consisting of a lamp or lamps together with the parts designed to distribute the light, to position and protect the lamps and ballast (where applicable), and to connect the lamps to the power supply.

FPN: A current in excess of rating may be accommodated by certain equipment and conductors for a given set of conditions. Therefore, the rules for overcurrent protection are specific for particular situations.

Metal-Enclosed Power Switchgear. A switchgear assembly completely enclosed on all sides and top with sheet metal (except for

Overload. Operation of equipment in excess of normal, full-load rating, or of a conductor in excess of rated ampacity that, when it persists for a sufficient length of time, would cause damage or dangerous overheating. A fault, such as a short circuit or ground fault, is not an overload.

Panelboard. A single panel or group of panel units designed for assembly in the form of a single panel, including buses and automatic overcurrent devices, and equipped with or without switches for the control of light, heat, or power circuits; designed to be placed in a cabinet or cutout box placed in or against a wall, partition, or other support; and accessible only from the front.

Plenum. A compartment or chamber to which one or more air ducts are connected and that forms part of the air distribution system.

Power Outlet. An enclosed assembly that may include receptacles, circuit breakers, fuseholders, fused switches, buses, and watt-hour meter mounting means; intended to supply and control power to mobile homes, recreational vehicles, park trailers, or boats or to serve as a means for distributing power required to operate mobile or temporarily installed equipment.

Premises Wiring (System). That interior and exterior wiring, including power, lighting, control, and signal circuit wiring together with all their associated hardware, fittings, and wiring devices, both permanently and temporarily installed, that extends from the service point or source of power, such as a battery, a solar photovoltaic system, or a generator, transformer, or converter windings, to the outlet(s). Such wiring does not include wiring internal to appliances, luminaires (fixtures), motors, controllers, motor control centers, and similar equipment.

Raceway. An enclosed channel of metal or nonmetallic materials designed expressly for holding wires, cables, or busbars, with additional functions as permitted in this Code. Raceways include, but are not limited to, rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight flexible conduit, flexible metallic tubing, flexible metal conduit, electrical nonmetallic tubing, electrical metallic tubing, underfloor raceways, cellular concrete floor

raceways, cellular metal floor raceways, surface raceways, wireways, and busways.

Rainproof. Constructed, protected, or treated so as to prevent rain from interfering with the successful operation of the apparatus under specified test conditions.

Raintight. Constructed or protected so that exposure to a beating rain will not result in the entrance of water under specified test conditions.

Receptacle. A receptacle is a contact device installed at the outlet for the connection of an attachment plug. A single receptacle is a single contact device with no other contact device on the same yoke. A multiple receptacle is two or more contact devices on the same yoke.

Receptacle Outlet. An outlet where one or more receptacles are installed.

Remote-Control Circuit. Any electric circuit that controls any other circuit through a relay or an equivalent device.

Sealable Equipment. Equipment enclosed in a case or cabinet that is provided with a means of sealing or locking so that live parts cannot be made accessible without opening the enclosure. The equipment may or may not be operable without opening the enclosure.

Separately Derived System. A premises wiring system whose power is derived from a source of electric energy or equipment other than a service. Such systems have no direct electrical connection, including a solidly connected grounded circuit conductor, to supply conductors originating in another system.

Service. The conductors and equipment for delivering electric energy from the serving utility to the wiring system of the premises served.

Service Cable. Service conductors made up in the form of a cable. Service Conductors. The conductors from the service point to the

service disconnecting means.

Service Drop. The overhead service conductors from the last pole or other aerial support to and including the splices, if any, connecting to the service-entrance conductors at the building or other structure.

Solar Photovoltaic System. The total components and subsystems that, in combination, convert solar energy into electrical energy suitable for connection to a utilization load.

Special Permission. The written consent of the authority having jurisdiction.

Service-Entrance Conductors, Overhead System. The service conductors between the terminals of the service equipment and a point usually outside the building, clear of building walls, where joined by tap or splice to the service drop. Structure. That which is built or constructed.

Service-Entrance Conductors, Underground System. The service conductors between the terminals of the service equipment and the point of connection to the service lateral.

FPN: Where service equipment is located outside the building walls, there may be no service-entrance conductors or they may be entirely outside the building.

Service Equipment. The necessary equipment, usually consisting of a circuit breaker(s) or switch(es) and fuse(s) and their accessories, connected to the load end of service conductors to a building or other structure, or an otherwise designated area, and intended to constitute the main control and cutoff of the supply.

Service Lateral. The underground service conductors between the street main, including any risers at a pole or other structure or from transformers, and the first point of connection to the service-entrance conductors in a terminal box or meter or other enclosure, inside or outside the building wall. Where there is no terminal box, meter, or other enclosure, the point of connection is considered to be the point of entrance of the service conductors into the building.

Service Point. The point of connection between the facilities of the serving utility and the premises wiring.

Show Window. Any window used or designed to be used for the display of goods or advertising material, whether it is fully or partly enclosed or entirely open at the rear and whether or not it has a platform raised higher than the street floor level.

Signaling Circuit. Any electric circuit that energizes signaling equipment.

Supplementary Overcurrent Protective Device. A device intended to provide limited overcurrent protection for specific applications and utilization equipment such as luminaires (lighting fixtures) and appliances. This limited protection is in addition to the protection provided in the required branch circuit by the branch circuit overcurrent protective device.

Switch, Bypass Isolation. A manually operated device used in conjunction with a transfer switch to provide a means of directly connecting load conductors to a power source and of disconnecting the transfer switch.

Switch, General-Use. A switch intended for use in general distribution and branch circuits. It is rated in amperes, and it is capable of interrupting its rated current at its rated voltage.

Switch, General-Use Snap. A form of general-use switch constructed so that it can be installed in device boxes or on box covers, or otherwise used in conjunction with wiring systems recognized by this Code.

Switch, Isolating. A switch intended for isolating an electric circuit from the source of power. It has no interrupting rating, and it is intended to be operated only after the circuit has been opened by some other means.

Switch, Motor-Circuit. A switch rated in horsepower that is capable of interrupting the maximum operating overload current of a motor of the same horsepower rating as the switch at the rated voltage.

Switch, Transfer. An automatic or nonautomatic device for transferring one or more load conductor connections from one power source to another.

Switchboard. A large single panel, frame, or assembly of panels on which are mounted on the face, back, or both, switches, overcurrent and other protective devices, buses, and usually instruments. Switchboards are generally accessible from the rear as well as from the front and are not intended to be installed in cabinets.

Thermally Protected (as applied to motors). The words Thermally Protected appearing on the nameplate of a motor or motorcompressor indicate that the motor is provided with a thermal protector.

Thermal Protector (as applied to motors). A protective device for assembly as an integral part of a motor or motor-compressor that, when properly applied, protects the motor against dangerous overheating due to overload and failure to start.

Voltage, Nominal. A nominal value assigned to a circuit or system for the purpose of conveniently designating its voltage class (e.g., 120/240 volts, 480Y/277 volts, 600 volts). The actual voltage at which a circuit operates can vary from the nominal within a range that permits satisfactory operation of equipment.

FPN: See ANSI C84.1-1995, Voltage Ratings for Electric Power Systems and Equipment (60 Hz).

Voltage to Ground. For grounded circuits, the voltage between the given conductor and that point or conductor of the circuit that is grounded; for ungrounded circuits, the greatest voltage between the given conductor and any other conductor of the circuit.

Watertight. Constructed so that moisture will not enter the enclosure under specified test conditions.

Weatherproof. Constructed or protected so that exposure to the weather will not interfere with successful operation.

FPN: The thermal protector may consist of one or more sensing elements integral with the motor or motor-compressor and an external control device. FPN: Rainproof, raintight, or watertight equipment can fulfill the requirements for

weatherproof where varying weather conditions other than wetness, such as snow, ice, dust, or temperature extremes, are not a factor.

Utilization Equipment. Equipment that utilizes electric energy for electronic, electromechanical, chemical, heating, lighting, or similar purposes.

### 1.1.2 Over 600 Volts, Nominal

Whereas the preceding definitions are intended to apply wherever the terms are used throughout this Code, the following definitions are applicable only to parts of the article specifically covering installations and equipment operating at over 600 volts, nominal.

Ventilated. Provided with a means to permit circulation of air sufficient to remove an excess of heat, fumes, or vapors.

Volatile Flammable Liquid. A flammable liquid having a flash point below 38°C, or a flammable liquid whose temperature is above its flash point, or a Class II combustible liquid that has a vapor pressure not exceeding 276 kPa at 38°C and whose temperature is above its flash point.

Electronically Actuated Fuse. An overcurrent protective device that generally consists of a control module that provides current sensing, electronically derived time–current characteristics, energy to initiate tripping, and an interrupting module that interrupts current when an overcurrent occurs. Electronically actuated fuses may or may not operate in a current-limiting fashion, depending on the type of control selected.

Voltage (of a circuit). The greatest root-mean-square (rms) (effective) difference of potential between any two conductors of the circuit concerned.

Fuse. An overcurrent protective device with a circuit-opening FPN:direct current, may have various circuits of various voltages.Some systems, such as 3-phase 4-wire, single-phase 3-wire, and 3-wire fusible part that is heated and severed by the passage of overcurrent

carrier, or disconnecting blade. The fuseholder or fuse carrier may include a conducting element (fuse link) or may act as the disconnecting blade by the inclusion of a nonfusible member.

through it.

FPN: A fuse comprises all the parts that form a unit capable of performing the prescribed functions. It may or may not be the complete device necessary to connect it into an electrical circuit.

Disconnecting (or Isolating) Switch (Disconnector, Isolator). A mechanical switching device used for isolating a circuit or equipment from a source of power.

Controlled Vented Power Fuse. A fuse with provision for controlling discharge circuit interruption such that no solid material may be exhausted into the surrounding atmosphere.

Disconnecting Means. A device, group of devices, or other means whereby the conductors of a circuit can be disconnected from their source of supply.

FPN: The fuse is designed so that discharged gases will not ignite or damage insulation in the path of the discharge or propagate a flashover to or between grounded members or conduction members in the path of the discharge where the distance between the vent and such insulation or conduction members conforms to manufacturer’s recommendations.

Interrupter Switch. A switch capable of making, carrying, and interrupting specified currents.

Expulsion Fuse Unit (Expulsion Fuse). A vented fuse unit in which the expulsion effect of gases produced by the arc and lining of the fuseholder, either alone or aided by a spring, extinguishes the arc.

Oil Cutout (Oil-Filled Cutout). A cutout in which all or part of the fuse support and its fuse link or disconnecting blade is mounted in oil with complete immersion of the contacts and the fusible portion of the conducting element (fuse link) so that arc interruption by severing of the fuse link or by opening of the contacts will occur under oil.

Nonvented Power Fuse. A fuse without intentional provision for the escape of arc gases, liquids, or solid particles to the atmosphere during circuit interruption.

Oil Switch. A switch having contacts that operate under oil (or askarel or other suitable liquid).

Power Fuse Unit. A vented, nonvented, or controlled vented fuse unit in which the arc is extinguished by being drawn through solid material, granular material, or liquid, either alone or aided by a spring.

Regulator Bypass Switch. A specific device or combination of devices designed to bypass a regulator.

Vented Power Fuse. A fuse with provision for the escape of arc gases, liquids, or solid particles to the surrounding atmosphere during circuit interruption.

ARTICLE 1.2 — PERMITS AND INSPECTION CERTIFICATES

Multiple Fuse. An assembly of two or more single-pole fuses. Switching Device. A device designed to close, open, or both, one or

1.2.1 Electrical Permits

more electric circuits.

1.2.1.1 Electrical Permit Needed Before Work is Started. Before starting any installation work, alternation, repair or extension on any electrical system, the owners, lessors, operators, occupants, or licensed electrical practitioners shall obtain Electrical Permit for buildings, trailers, mobile homes, or other premises from the Office of the Local Building Official, and for watercrafts from the Maritime Industry Authority (Marina). In securing the electrical permit, the services of a

Circuit Breaker. A switching device capable of making, carrying, and interrupting currents under normal circuit conditions, and also of making, carrying for a specified time, and interrupting currents under specified abnormal circuit conditions, such as those of short circuit.

Cutout. An assembly of a fuse support with either a fuseholder, fuse

Licensed Electrical Practitioner in-charge of the design, and the licensed electrical practitioner in-charge of the installation shall post a copy of their respective Professional Regulation Commission (PRC) identification card together with the electrical permit at all times.

licensed electrical practitioner is required under the New Electrical Engineering Law (RA 7920).

- 1.2.1.2 Requirement for Electrical Permit: Signatures and submittals.

1.2.2 Electrical Inspection (a) The Electrical Permit shall include the following minimum

information: 1.2.2.1 Application for Inspection. An application for inspection shall be filed with the government authority concerned before a

- 1. Applicant. preliminary and/or final inspection is done.
- 2.Professional Electrical Engineer who signed and sealed

electrical plans and specifications. 1.2.2.2 Certificate of Inspection. No electrical installation, alteration, and/or addition shall be connected or reconnected to any power supply or any other source of electrical energy without a Certificate of Final Electrical Inspection/Completion obtained from the local building official signed by their respective licensed electrical practitioner.

- 3. Licensed Electrical Practitioner who is in-charge of electrical

works.

- 4. Building Owner.
- 5. Lot Owner.
- 6. Building Official


(b) Five (5) sets of complete electrical plans and specifications signed and sealed by Professional Electrical Engineer.

1.2.3 Special

1.2.3.1 Temporary Installation. For temporary electrical installation, the same procedure as stated above shall be followed. At the end of the period covered by the certificate of inspection, the temporary installation shall be removed. Extended use of the temporary installation shall require a new approval electrical permit.

- 1.2.1.3 Electrical Permit to Be Issued Immediately.

- (a) The application, upon receipt, shall be checked immediately by

the local building official or his representatives for compliance with the requirements. If complying, the Electrical Permits shall be issued upon payment of the corresponding electrical fees.

- (b) If the project is extensive and required more time for checking


and for computations of fees, the issuance of the Electrical Permit need not be issued immediately. The delay shall not be longer than five (5) working days after which time application together with the accompanying plans shall be considered as complying with all the requirement and the electrical permit shall be issued immediately thereafter.

- 1.2.1.4 Posting of Electrical Permit. A copy of the Electrical Permit, upon issuance, shall be posted at a conspicuous location at the job site and shall not be removed until final inspection and approval of the work shall have been made.


- 1.2.3.3 Special Permission Required. Electrical equipment and wiring not specifically covered or mentioned in the various articles of this Code shall require special permission and written approval of a licensed electrical practitioner under the enforcing government authority concerned, prior to installation.
- 1.2.3.4 Reconnection of Disconnected Services. In cases where service has been cut off for more than one (1) year, a new certificate of final electrical inspection shall be required before reconnection.


### 1.3.1 General

FPN: Graphic scale denotes nominal or average plan scale and remains true when plans are photographically reduced.

(a) Location and Site Plans. Location and site plans, with proposed structure and owner’s land drawn to appropriate metric scale shall show:

(1) Bordering areas showing public or well-known streets, landmarks and/or structures which need not be drawn to scale unless they extend into the area concerned;

- (2) Location of service drop, service equipment and nearest pole of the utility company furnishing electrical energy; location of the meter as well as sizes of service entrance wires, conduits and service equipment; and

- 1.3.1.1 Drawing Sheet Sizes.

- (a) Electrical plans and drawings shall be drawn on drawing sheets

of the following standard sizes:

(3) Clearance of the path or run of service drops and entrance 760 mm x 1 000 mm wires to adjacent existing and/or proposed structures. 600 mm x 900 mm 500 mm x 760 mm (b) Legend or Symbols. Refer to Appendix A – Electrical Symbols

(c) General Notes and/or Specifications. General Notes and/or Specifications, written on the plans or submitted on separate standard size sheets shall show:

- (b) In cases such as projects of large magnitude, exemption in the

use of the standard drawing sheets may be granted by the office of the local building official. Refer to Appendix E.

(1) Nature of electrical service, including number of phases, number of wires, voltage and frequency;

- (c) For a dwelling unit having a floor area of not more than 50


square meters with a total load not exceeding 3 680 VA, a drawing sheet of size 297 mm x 420 mm (A3 size) is permitted.

(2) Type of wiring;

- 1.3.1.2 Drawing Scale. Appropriate metric drawing scales shall be used. a. Service entrance

- b. Feeders, sub-feeders and branch circuit wires for lighting

1.3.1.3. Graphic Scale. Since the size of the drawing sheet can be and/or power load changed photographically, graphic scale shall be shown on each drawing sheet.

- c. Fire alarm system, if required by law
- d. Signaling and communication




- (3) Special equipment to be installed, indicating ratings and classification of service or duty cycle of;


- a. Rectifiers

1.3.2 Plans and Specifications

- b. Heaters
- c. X-ray apparatus

- 1.3.2.1 Plan Requirements.


- d. Electric welding equipment
- e. Others


- (4) System or method of grounding;
- (5) Type and rating of main disconnecting means, overcurrent


protection (OCP) and branch circuit wiring;

(6) Clearances of service drop, burial depth for service lateral,

mounting height and clearance for service equipment, mounting height and clearance for kWh meter. a. Location of outlets, equipment and/or apparatus and controls;

b. Complete circuit showing no. and size of raceway and wire; (d) Electrical Layout. Floor plan showing location of equipment

and devices, and their interconnection wiring. (e) Schedule of Loads. Schedule of load in tabulated form shall indicate:

(1) Plan for Power. Layout and wiring plans for power on the

floor plans drawn to scale, shall show: (1) Motor Loads;

- a. Sizes and location of service entrance conductors, raceways, a. Motors as numbered or identified in power layout

metering equipment, main switchboard, layout of feeders and distribution panels or switches and their sizes, types and ratings;

- b. Type of motor
- c. Horsepower/kilowatt/kilovolt ampere rating


- b. Complete circuits of motors and other electrical equipment, d. Voltage rating

their controlling devices, their locations and ratings; e. Full-load current rating

- c. Complete wiring of emergency power system, if any; f. Frequency rating other than 60 hertz
- d. Nature of processes/activities carried out in each room or area g. Number of phases h. Type and size of wiring


FPN: In residences, apartment houses and small commercial establishments, i. Protective device rating layout of equipment and motors of one horsepower or less may be incorporated in the layout for General Lighting and Receptacle Outlets. In general, layout of motors and power outlets not exceeding a total of ten, may be included in the lighting layout provided such inclusion will not make reading, interpretation and/or checking of said plan difficult.

(2) Lighting and Receptacle Loads; a. Panel as numbered in the feeder diagram

(2) Plan for Lighting and Receptacle Outlets. Layout and wiring b. Circuit designation number plans for general lighting and receptacle outlets on floor plans drawn to scale, shall show:

c. Number of lighting outlets in each circuit

- d. Number of switches in each circuit
- e. Number of receptacles outlets (convenience outlets)


- a. Location, type and rating of lighting fixtures, indicating f. Voltage of circuit

illumination in lux in each room or area. In residences, hotels, apartment houses, and churches, the illumination level in each room or area need not be shown nor computed;

- g. Type and size of wiring
- h. Protective device rating


- b. Location of switches for each fixtures or group of fixtures; (3) Other Loads.
- c. Location of receptacle outlets and appliances to be served and

their ratings; a. Designation number on plan

- d. Complete circuits of the lighting and receptacle outlets; b. Description of load
- e. Complete wiring of emergency lighting system, if any; c. Classification of service duty, if required
- f. A separate drawing showing layout of receptacle outlets may d. Rating of kilovolt-ampere or kilowatt


be made at the discretion of the design engineer. e. Phase loading indicating full load line current

f. Voltage rating

(3) Plan for Fire Alarm Circuits. Layout and wiring plans of fire g. Type and size of wiring alarm station, fire alarm bell, fire alarm control panel, and other shall be drawn to scale and show:

h. Protective device rating

- (f) Design Analysis. Design analysis shall be included on the drawings or shall be submitted on separate sheets of standard size, and shall show:

- (1)Branch circuits, sub-feeders, feeders, busways, and service

entrance;

- (2) Types, ratings, and trip settings of overload protective devices;
- (3) Calculation of short circuit current for determining the

interrupting capacity of overurrent protection device for residential, commercial, and industrial establishment;

- (4) Calculation of voltage drops.


- (g) One Line Diagram. One line diagram shall indicate:


### (1) Lighting and Receptacle Outlet Loads;

- a. Single line or schematics diagram of lighting and receptacles

panelboards showing mains and branch circuit rating;

- b. Size of conductors for feeders.


### (2) Motor Loads;

- a. Rating in kilowatts/horsepower/kilovolt ampere
- b. Full load current
- c. Locked rotor current
- d. Phase connection for 1-phase motor on a 3-phase system
- e. Rated voltage
- f. Type and size of wiring, indicating load in amperes
- g. Electric motors shall be numbered consecutively to


correspond to their numbers in the layout

### (3) Feeders and Subfeeders;

- a. Identification and/or labeling of feeders and subfeeders
- b. Size and type of wires and raceway
- c. Protective devices and controls
- d. The allowable ampacity of the conductor over the designed


load current in amperes expressed as a ratio and indicated along side

the conductor

### (4) Load Center.

- a. Identification and/or labeling of load center showing type and

rating of transformer, switches, circuit breaker and other related devices

- b. Incoming and outgoing feeders, type, size and voltage
- c. Equipment grounding


- 1.3.2.2 Title Block. Title block or nameplate of plans and drawing shall be a standard strip of 40 mm high at the bottom of the sheet. It shall contain the following:

- (a) Name and location of installation or project;
- (b) Name, signature and address of owner/manager/operator;
- (c) Title of sheet;
- (d) Name, signature and seal of Professional Electrical Engineer

together with Professional Regulation Commission professional license number and validity, Professional Tax Receipt Number, and Tax Identification Number;

- (e) Scale used, date drawn; and
- (f) Sheet number.


- 1.3.2.3 Other Details.


- (a) Exposed conductors shall show:

- (1) Means of support and types of insulators; and
- (2) Spacings and clearances.


- (b) Auxiliary gutters, wireways, busways, cabinets, boxes,


metallic raceways, underground installations, other than specified in the Code shall show:

- (1) Installation details;
- (2) Conductor supports, separators, and attachments where

required by this Code; and

- (3) Dimensions and description or specifications.


### (c) Private pole installations shall show:

- (1) Construction and installation details and dimensions;
- (2) Pole top wiring details including line hardware; and
- (3) Guying details.


### (d) Low energy power and low voltage power installation shallshow:

- (1) Details of battery installation and/or other source of low

voltage or low energy power;

- (2) Equipment, wiring, actuating mechanism and protective

devices; and

- (3) Ventilation details whenever necessary. 1.3.3 Substation Plans and Specifications


- 1.3.3.1 Indoor Substation. Indoor substation plans shall show:


- (a) Location and dimensions of;

- (1) Substation in building plan drawn to scale,
- (2) Building with respect to entire compound or property,
- (3) Incoming and outgoing lines, and
- (4) Windows, doors, and other openings.


- (b) Substation structural requirements;


- (1) Materials and construction of walls, floors, roof, windows,

enclosures, doors, and their dimensions, and

- (2) Ventilation and drainage systems and other safeguards.


### (c) Substation electrical requirements such as;

- (1) Plan view showing location and sizes of equipment installed,
- (2) Clearances and spacings between exposed current-carrying and

noncurrent-carrying portions and grounding equipment, and

- (3) Grounding system.


### (d) Cross sectional views showing;

- (1) Horizontal and vertical clearances between exposed parts and

adjacent surfaces,

- (2) Horizontal and vertical clearances of exposed parts from

floor/ceiling,

- (3) Finished floor level and ground level.


### (e) Miscellaneous;

- (1) Specification of equipment,
- (2) Wiring of lighting and remote control systems,
- (3) One-line diagram(s) of entire installation with voltage

indicated,

- (4) Computations on size of wires, busbar, transformer, fuses,

switches and breaker, and

- (5) Class of insulation or insulators.


1.3.3.2 Outdoor Substation. Outdoor substation plans shall show same items as indoor substation except that in lieu of walls and roof,

details of fence and supporting steel structure shall be shown in accordance with the latest edition of the Philippine Electrical Code, Part 2.

- (5) Heating effects under normal conditions of use and also under

abnormal conditions likely to arise in service

- (6) Arcing effects


ARTICLE 110 — REQUIREMENTS FOR ELECTRICAL INSTALLATIONS (7) Classification by type, size, voltage, current capacity, and

specific use 1.10.1 General

(8) Other factors that contribute to the practical safeguarding of

- 1.10.1.1 Scope. This article covers general requirements for the persons using or likely to come in contact with the equipment examination and approval, installation and use, access to and spaces about electrical conductors and equipment; enclosures intended for personnel entry; and tunnel installations.

(b) Installation and Use. Listed or labeled equipment shall be installed and used in accordance with any instructions included in the listing or labeling.

- 1.10.1.2 Approval. The conductors and equipment required or permitted by this Code shall be acceptable only if approved. 1.10.1.4 Voltages. Throughout this Code, the voltage considered shall

be that at which the circuit operates. The voltage rating of electrical equipment shall not be less than the nominal voltage of a circuit to which it is connected.

FPN: See 1.0.1.7, Examination of Equipment for Safety, and 1.10.1.3, Examination, Identification, Installation, and Use of Equipment. See definitions of Approved, Identified, Labeled, and Listed.

1.10.1.5 Conductors. Conductors normally used to carry current shall be of copper unless otherwise provided in this Code. Where the conductor material is not specified, the material and the sizes given in this Code shall apply to copper conductors. Where other materials are used, the size shall be changed accordingly.

- 1.10.1.3 Examination, Identification, Installation, and Use of Equipment.


(a) Examination. In judging equipment, considerations such as the following shall be evaluated:

(1) Suitability for installation and use in conformity with the FPN: For aluminum and copper-clad aluminum conductors, see 3.10.1.15. provisions of this Code

1.10.1.6 Conductor Sizes. Conductor sizes are expressed in square millimetres (mm 2) for stranded or in millimetres diameter (mm dia.) for solid.

FPN: Suitability of equipment use may be identified by a description marked on or provided with a product to identify the suitability of the product for a specific purpose, environment, or application. Suitability of equipment may be evidenced

by listing or labeling. 1.10.1.7 Insulation Integrity. Completed wiring installations shall be free from short circuits and from grounds other than as required or permitted in Article 2.50.

- (2) Mechanical strength and durability, including, for parts

designed to enclose and protect other equipment, the adequacy of the protection thus provided

1.10.1.8 Wiring Methods. Only wiring methods recognized as suitable are included in this Code. The recognized methods of wiring shall be permitted to be installed in any type of building or occupancy, except as otherwise provided in this Code.

- (3) Wire-bending and connection space
- (4) Electrical insulation


- 1.10.1.9 Interrupting Rating. Equipment intended to interrupt current at fault levels shall have an interrupting rating sufficient for the nominal circuit voltage and the current that is available at the line terminals of the equipment.

(a) Unused Openings. Unused cable or raceway openings in boxes, raceways, auxiliary gutters, cabinets, cutout boxes, meter socket enclosures, equipment cases, or housings shall be effectively closed to afford protection substantially equivalent to the wall of the equipment. Where metallic plugs or plates are used with nonmetallic enclosures, they shall be recessed at least 6 mm from the outer surface of the enclosure.

Equipment intended to interrupt current at other than fault levels shall have an interrupting rating at nominal circuit voltage sufficient for the current that must be interrupted.

- 1.10.1.10 Circuit Impedance and Other Characteristics. The overcurrent protective devices, the total impedance, the component short-circuit current ratings, and other characteristics of the circuit to be protected shall be selected and coordinated to permit the circuitprotective devices used to clear a fault to do so without extensive damage to the electrical components of the circuit. This fault shall be assumed to be either between two or more of the circuit conductors or between any circuit conductor and the grounding conductor or enclosing metal raceway. Listed products applied in accordance with their listing shall be considered to meet the requirements of this section.

- (b) Subsurface Enclosures. Conductors shall be racked to provide

ready and safe access in underground and subsurface enclosures into which persons enter for installation and maintenance.

- (c) Integrity of Electrical Equipment and Connections. Internal


parts of electrical equipment, including busbars, wiring terminals, insulators, and other surfaces, shall not be damaged or contaminated by foreign materials such as paint, plaster, cleaners, abrasives, or corrosive residues. There shall be no damaged parts that may adversely affect safe operation or mechanical strength of the equipment such as parts that are broken; bent; cut; or deteriorated by corrosion, chemical action, or overheating.

- 1.10.1.11 Deteriorating Agents. Unless identified for use in the operating environment, no conductors or equipment shall be located in damp or wet locations; where exposed to gases, fumes, vapors, liquids, or other agents that have a deteriorating effect on the conductors or equipment; or where exposed to excessive temperatures.

1.10.1.13 Mounting and Cooling of Equipment.

(a) Mounting. Electrical equipment shall be firmly secured to the surface on which it is mounted. Wooden plugs driven into holes in masonry, concrete, plaster, or similar materials shall not be used.

- FPN No. 1: See 3.0.1.6 for protection against corrosion.

(b) Cooling. Electrical equipment that depends on the natural circulation of air and convection principles for cooling of exposed surfaces shall be installed so that room airflow over such surfaces is not prevented by walls or by adjacent installed equipment. For equipment designed for floor mounting, clearance between top surfaces and adjacent surfaces shall be provided to dissipate rising warm air.

- FPN No. 2: Some cleaning and lubricating compounds can cause severe deterioration of many plastic materials used for insulating and structural applications in equipment.


Equipment identified only as “dry locations,” “Type 1,” or “indoor use only” shall be protected against permanent damage from the weather during building construction.

Electrical equipment provided with ventilating openings shall be installed so that walls or other obstructions do not prevent the free circulation of air through the equipment.

- 1.10.1.12 Mechanical Execution of Work. Electrical equipment shall be installed in a neat and workmanlike manner.


FPN: Accepted industry practices are described in ANSI/NECA 1-2000, Standard Practices for Good Workmanship in Electrical Contracting, and other ANSIapproved installation standards.

1.10.1.14 Electrical Connections. Because of different characteristics of dissimilar metals, devices such as pressure terminal or pressure

provisions of equipment shall be based on 1.10.1.14(c)(1)a or (c)(1)b. Unless the equipment is listed and marked otherwise, conductor ampacities used in determining equipment termination provisions shall be based on Table 3.10.1.16 as appropriately modified by 3.10.1.15(b)(6).

splicing connectors and soldering lugs shall be identified for the material of the conductor and shall be properly installed and used. Conductors of dissimilar metals shall not be intermixed in a terminal or splicing connector where physical contact occurs between dissimilar conductors (such as copper and aluminum, copper and copper-clad aluminum, or aluminum and copper-clad aluminum), unless the device is identified for the purpose and conditions of use. Materials such as solder, fluxes, inhibitors, and compounds, where employed, shall be suitable for the use and shall be of a type that will not adversely affect the conductors, installation, or equipment.

a. Termination provisions of equipment for circuits rated 100 amperes or less, or marked for 2.0 mm2 (1.6 mm dia.) through 38 mm2 conductors, shall be used only for one of the following:

- 1. Conductors rated 60°C (140°F).
- 2. Conductors with higher temperature ratings, provided the

ampacity of such conductors is determined based on the 60°C (140°F) ampacity of the conductor size used.

- 3. Conductors with higher temperature ratings if the

equipment is listed and identified for use with such conductors.

- 4. For motors marked with design letters B, C, or D,


FPN: Many terminations and equipment are marked with a tightening torque.

(a) Terminals. Connection of conductors to terminal parts shall ensure a thoroughly good connection without damaging the conductors and shall be made by means of pressure connectors (including setscrew type), solder lugs, or splices to flexible leads. Connection by means of wire-binding screws or studs and nuts that have upturned lugs or the equivalent shall be permitted for 5.5 mm2 (2.6 mm dia.) or smaller conductors.

conductors having an insulation rating of 75°C (167°F) or higher shall be permitted to be used, provided the ampacity of such conductors does not exceed the 75°C (167°F) ampacity.

Terminals for more than one conductor and terminals used to connect aluminum shall be so identified.

b. Termination provisions of equipment for circuits rated over 100 amperes, or marked for conductors larger than 38 mm2, shall be used only for one of the following:

(b) Splices. Conductors shall be spliced or joined with splicing devices identified for the use or by brazing, welding, or soldering with a fusible metal or alloy. Soldered splices shall first be spliced or joined so as to be mechanically and electrically secure without solder and then be soldered. All splices and joints and the free ends of conductors shall be covered with an insulation equivalent to that of the conductors or with an insulating device identified for the purpose.

- 1. Conductors rated 75°C (167°F)
- 2. Conductors with higher temperature ratings, provided the


ampacity of such conductors does not exceed the 75°C (167°F) ampacity of the conductor size used, or up to their ampacity if the equipment is listed and identified for use with such conductors

Wire connectors or splicing means installed on conductors for direct burial shall be listed for such use.

(2) Separate Connector Provisions. Separately installed pressure connectors shall be used with conductors at the ampacities not exceeding the ampacity at the listed and identified temperature rating of the connector.

(c) Temperature Limitations. The temperature rating associated with the ampacity of a conductor shall be selected and coordinated so

- as not to exceed the lowest temperature rating of any connected termination, conductor, or device. Conductors with temperature ratings higher than specified for terminations shall be permitted to be used for ampacity adjustment, correction, or both.


FPN: With respect to 1.10.1.14(c)(1) and (c)(2), equipment markings or listing information may additionally restrict the sizing and temperature ratings of connected conductors.

1.10.1.15 High-Leg Marking. On a 4-wire, delta-connected system where the midpoint of one phase winding is grounded, only the

(1) Equipment Provisions. The determination of termination

Other markings that indicate voltage, current, wattage, or other ratings shall be provided as specified elsewhere in this Code. The marking shall be of sufficient durability to withstand the environment involved.

conductor or busbar having the higher phase voltage to ground shall be durably and permanently marked by an outer finish that is orange in color or by other effective means. Such identification shall be placed

- at each point on the system where a connection is made if the grounded conductor is also present.


- 1.10.1.22 Identification of Disconnecting Means. Each disconnecting means shall be legibly marked to indicate its purpose unless located and arranged so the purpose is evident. The marking shall be of sufficient durability to withstand the environment involved. Where circuit breakers or fuses are applied in compliance with the series combination ratings marked on the equipment by the manufacturer, the equipment enclosure(s) shall be legibly marked in the field to indicate the equipment has been applied with a series combination rating. The marking shall be readily visible and state the following:

CAUTION SERIES COMBINATION SYSTEM RATED ____ AMPERES IDENTIFIED REPLACEMENT COMPONENTS REQUIRED

FPN: See 2.40.7.7(b) for interrupting rating marking for end-use equipment.

- 1.10.1.23 Current Transformers. Unused current transformers associated with potentially energized circuits shall be short-circuited.


1.10.1.16 Flash Protection. Switchboards, panelboards, industrial control panels, meter socket enclosures, and motor control centers that are in other than dwelling occupancies and are likely to require examination, adjustment, servicing, or maintenance while energized shall be field marked to warn licensed electrical practitioner or nonlicensed electrical practitioner under the supervision of a licensed electrical practitioner of potential electric arc flash hazards. The marking shall be located so as to be clearly visible to licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner before examination, adjustment, servicing, or maintenance of the equipment.

- FPN No. 1: NFPA 70E-2004, Standard for Electrical Safety in the Workplace, provides assistance in determining severity of potential exposure, planning safe work practices, and selecting personal protective equipment.
- FPN No. 2: ANSI Z535.4-1998, Product Safety Signs and Labels, provides guidelines for the design of safety signs and labels for application to products.


- 1.10.1.18 Arcing Parts. Parts of electric equipment that in ordinary operation produce arcs, sparks, flames, or molten metal shall be enclosed or separated and isolated from all combustible material.

FPN: For hazardous (classified) locations, see Articles 5.0 through 5.17. For motors, see 4.30.1.14.

- 1.10.1.19 Light and Power from Railway Conductors. Circuits for lighting and power shall not be connected to any system that contains trolley wires with a ground return.


### 1.10.2 600 Volts, Nominal, or Less

1.10.2.1 Spaces About Electrical Equipment. Sufficient access and working space shall be provided and maintained about all electric equipment to permit ready and safe operation and maintenance of such equipment. Enclosures housing electrical apparatus that are controlled by a lock(s) shall be considered accessible to licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner.

(a) Working Space. Working space for equipment operating at 600 volts, nominal, or less to ground and likely to require examination, adjustment, servicing, or maintenance while energized shall comply with the dimensions of 1.10.2.1(a)(1), (a)(2), and (a)(3) or as required or permitted elsewhere in this Code.

Exception: Such circuit connections shall be permitted in car houses, power houses, or passenger and freight stations operated in connection with electric railways.

- 1.10.1.21 Marking. The manufacturer’s name, trademark, or other descriptive marking by which the organization responsible for the product can be identified shall be placed on all electric equipment.


- (1) Depth of Working Space. The depth of the working space in


- (2) Width of Working Space. The width of the working space in


the direction of live parts shall not be less than that specified in Table

front of the electric equipment shall be the width of the equipment or 750 mm, whichever is greater. In all cases, the work space shall permit at least a 90 degree opening of equipment doors or hinged panels.

- 1.10.2.1(a)(1) unless the requirements of 1.10.2.1(a)(1)a, (a)(1)b, or (a)(1)c are met. Distances shall be measured from the exposed live parts or from the enclosure or opening if the live parts are enclosed.


(3) Height of Working Space. The work space shall be clear and extend from the grade, floor, or platform to the height required by 1.10.2.1(e). Within the height requirements of this section, other equipment that is associated with the electrical installation and is located above or below the electrical equipment shall be permitted to extend not more than 150 mm beyond the front of the electrical equipment.

### Table 1.10.2.1(a)(1) Working Spaces

|Nominal Voltage to Ground|Minimum Clear Distance (mm)| | |
|---|---|---|---|
| |Condition 1|Condition 2|Condition 3|
|0–150 151–600|900 900|900 1 000|900 1 200|


Note: Where the conditions are as follows:

- Condition 1 — Exposed live parts on one side of the working space and no live or

grounded parts on the other side of the working space, or exposed live parts on both sides of the working space that are effectively guarded by insulating materials.

(b) Clear Spaces. Working space required by this section shall not be used for storage. When normally enclosed live parts are exposed for inspection or servicing, the working space, if in a passageway or general open space, shall be suitably guarded.

- Condition 2 — Exposed live parts on one side of the working space and grounded

parts on the other side of the working space. Concrete, brick, or tile walls shall be considered as grounded.

- Condition 3 — Exposed live parts on both sides of the working space. (c) Entrance to Working Space.


- a. Dead-Front Assemblies. Working space shall not be required

in the back or sides of assemblies, such as dead-front switchboards or motor control centers, where all connections and all renewable or adjustable parts, such as fuses or switches, are accessible from locations other than the back or sides. Where rear access is required to work on nonelectrical parts on the back of enclosed equipment, a minimum horizontal working space of 750 mm shall be provided.

- (1) Minimum Required. At least one entrance of sufficient area

shall be provided to give access to working space about electrical equipment.

- (2) Large Equipment. For equipment rated 1 200 amperes or more


that contains overcurrent devices, switching devices, or control devices, there shall be one entrance to the required working space not less than 600 mm wide and 2 000 mm high at each end of the working space. Where the entrance has a personnel door(s), the door(s) shall open in the direction of egress and be equipped with panic bars, pressure plates, or other devices that are normally latched but open under simple pressure.

- b. Low Voltage. By special permission, smaller working spaces

shall be permitted where all exposed live parts operate at not greater than 30 volts rms, 42 volts peak, or 60 volts dc.

- c. Existing Buildings. In existing buildings where electrical


equipment is being replaced, Condition 2 working clearance shall be permitted between dead-front switchboards, panelboards, or motor control centers located across the aisle from each other where conditions of maintenance and supervision ensure that written procedures have been adopted to prohibit equipment on both sides of the aisle from being open at the same time and licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner who are authorized will service the installation.

A single entrance to the required working space shall be permitted where either of the conditions in 1.10.2.1(c)(2)a or (c)(2)b is met.

- a. Unobstructed Exit. Where the location permits a continuous

and unobstructed way of exit travel, a single entrance to the working space shall be permitted.

- b. Extra Working Space. Where the depth of the working space


is twice that required by 1.10.2.1(a)(1), a single entrance shall be permitted. It shall be located so that the distance from the equipment

permitted within the 1 800 mm zone.

to the nearest edge of the entrance is not less than the minimum clear distance specified in Table 1.10.2.1(a)(1) for equipment operating at that voltage and in that condition.

- b. Foreign Systems. The area above the dedicated space required

by 1.10.2.1(f)(1)a shall be permitted to contain foreign systems, provided protection is installed to avoid damage to the electrical equipment from condensation, leaks, or breaks in such foreign systems.

- c. Sprinkler Protection. Sprinkler protection shall be permitted

for the dedicated space where the piping complies with this section.

- d. Suspended Ceilings. A dropped, suspended, or similar ceiling


- (d) Illumination. Illumination shall be provided for all working

spaces about service equipment, switchboards, panelboards, or motor control centers installed indoors. Additional lighting outlets shall not be required where the work space is illuminated by an adjacent light source or as permitted by 2.10.3.21(a)(1), Exception No. 1, for switched receptacles. In electrical equipment rooms, the illumination shall not be controlled by automatic means only.

- (e) Headroom. The minimum headroom of working spaces about


that does not add strength to the building structure shall not be considered a structural ceiling.

(2) Outdoor. Outdoor electrical equipment shall be installed in suitable enclosures and shall be protected from accidental contact by unauthorized personnel, or by vehicular traffic, or by accidental spillage or leakage from piping systems. The working clearance space shall include the zone described in 1.10.2.1(a). No architectural appurtenance or other equipment shall be located in this zone.

service equipment, switchboards, panelboards, or motor control centers shall be 2 000 mm. Where the electrical equipment exceeds 2 000 m in height, the minimum headroom shall not be less than the height of the equipment.

Exception: In existing dwelling units, service equipment or panelboards that do not exceed 200 amperes shall be permitted in spaces where the headroom is less than 2 000 mm.

### 1.10.2.2 Guarding of Live Parts.

(a) Live Parts Guarded Against Accidental Contact. Except as elsewhere required or permitted by this Code, live parts of electrical equipment operating at 50 volts or more shall be guarded against accidental contact by approved enclosures or by any of the following means:

(f) Dedicated Equipment Space. All switchboards, panelboards, distribution boards, and motor control centers shall be located in dedicated spaces and protected from damage.

Exception: Control equipment that by its very nature or because of other rules of the Code must be adjacent to or within sight of its operating machinery shall be permitted in those locations.

- (1) By location in a room, vault, or similar enclosure that is

accessible only to licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner.

- (2) By suitable permanent, substantial partitions or screens


(1) Indoor. Indoor installations shall comply with 1.10.2.1(f)(1)a through (f)(1)d.

a. Dedicated Electrical Space. The space equal to the width and depth of the equipment and extending from the floor to a height of 1 800 m above the equipment or to the structural ceiling, whichever is lower, shall be dedicated to the electrical installation. No piping, ducts, leak protection apparatus, or other equipment foreign to the electrical installation shall be located in this zone.

arranged so that only licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner have access to the space within reach of the live parts. Any openings in such partitions or screens shall be sized and located so that persons are not likely to come into accidental contact with the live parts or to bring conducting objects into contact with them.

Exception: Suspended ceilings with removable panels shall be

distance from the fence to live parts shall be not less than given in Table 1.10.3.2.

- (3) By location on a suitable balcony, gallery, or platform elevated

and arranged so as to exclude unqualified persons.

- (4) By elevation of 2 400 mm or more above the floor or other


### Table 1.10.3.2 Minimum Distance from Fence to Live Parts

working surface.

|Nominal Voltage|Minimum Distance to Live Parts (m)|
|---|---|
|601 – 13,799 13,800 – 230,000 Over 230,000|3.05 4.57 5.49|


### (b) Prevent Physical Damage. In locations where electric

equipment is likely to be exposed to physical damage, enclosures or guards shall be so arranged and of such strength as to prevent such damage.

Note: For clearances of conductors for specific system voltages and typical BIL ratings, see ANSI C2-2002, National Electrical Safety Code.

#### (c) Warning Signs. Entrances to rooms and other guarded locations

FPN: See Article 4.50 for construction requirements for transformer vaults.

that contain exposed live parts shall be marked with conspicuous warning signs forbidding unqualified persons to enter.

### (a) Fire Resistivity of Electrical Vaults. The walls, roof, floors,

FPN: For motors, see 4.30.12.2 and 4.30.12.3. For over 600 volts, see 1.10.3.5.

and doorways of vaults containing conductors and equipment over 600 volts, nominal, shall be constructed of materials that have adequate structural strength for the conditions, with a minimum fire rating of 3 hours. The floors of vaults in contact with the earth shall be of concrete that is not less than 100 mm thick, but where the vault is constructed with a vacant space or other stories below it, the floor shall have adequate structural strength for the load imposed on it and a minimum fire resistance of 3 hours. For the purpose of this section, studs and wallboards shall not be considered acceptable.

### 1.10.3 Over 600 Volts, Nominal

- 1.10.3.1 General. Conductors and equipment used on circuits over 600 volts, nominal, shall comply with Part 1.10.1 and with the following sections, which supplement or modify Part 1.10.1. In no case shall the provisions of this part apply to equipment on the supply side of the service point.


- 1.10.3.2 Enclosure for Electrical Installations. Electrical installations in a vault, room, or closet or in an area surrounded by a wall, screen, or fence, access to which is controlled by a lock(s) or other approved means, shall be considered to be accessible to licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner only. The type of enclosure used in a given case shall be designed and constructed according to the nature and degree of the hazard(s) associated with the installation. For installations other than equipment as described in 1.10.3.2(d), a wall, screen, or fence shall be used to enclose an outdoor electrical installation to deter access by persons who are not qualified. A fence shall not be less than 2 100 mm in height or a combination of 1 800 mm or more of fence fabric and a 300 mm or more extension utilizing three or more strands of barbed wire or equivalent. The


### (b) Indoor Installations.

- (1) In Places Accessible to Unqualified Persons. Indoor electrical

installations that are accessible to unqualified persons shall be made with metal-enclosed equipment. Metal-enclosed switchgear, unit substations, transformers, pull boxes, connection boxes, and other similar associated equipment shall be marked with appropriate caution signs. Openings in ventilated dry-type transformers or similar openings in other equipment shall be designed so that foreign objects inserted through these openings are deflected from energized parts.

- (2) In Places Accessible to Licensed Electrical Practitioner or


Non-Licensed Electrical Practitioner Under the Supervision of a Licensed Electrical Practitioner Only. Indoor electrical installations considered accessible only to licensed electrical practitioner or non-

parts are exposed, the minimum clear work space shall not be less than 2 000 mm high (measured vertically from the floor or platform) or less than 900 mm wide (measured parallel to the equipment). The depth shall be as required in 1.10.3.5(a). In all cases, the work space shall permit at least a 90 degree opening of doors or hinged panels.

licensed electrical practitioner under the supervision of a licensed electrical practitioner in accordance with this section shall comply with 1.10.3.5, 1.10.3.7, and 4.90.2.4.

### (c) Outdoor Installations.

### 1.10.3.4 Entrance and Access to Work Space.

(1) In Places Accessible to Unqualified Persons. Outdoor electrical installations that are open to unqualified persons shall comply with Parts 2.25.1, 2.25.2, and 2.25.3.

(a) Entrance. At least one entrance not less than 600 mm wide and 2 000 mm high shall be provided to give access to the working space about electric equipment. Where the entrance has a personnel door(s), the door(s) shall open in the direction of egress and be equipped with panic bars, pressure plates, or other devices that are normally latched but open under simple pressure.

FPN: For clearances of conductors for system voltages over 600 volts, nominal, see ANSI C2-2002, National Electrical Safety Code.

(2) In Places Accessible to Licensed electrical practitioner or nonlicensed electrical practitioner under the supervision of a licensed electrical practitioner Only. Outdoor electrical installations that have exposed live parts shall be accessible to licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner only in accordance with the first paragraph of this section and shall comply with 1.10.3.5, 1.10.3.7, and

(1) Large Equipment. On switchboard and control panels exceeding 1 800 mm in width, there shall be one entrance at each end of the equipment. A single entrance to the required working space shall be permitted where either of the conditions in 1.10.3.4(a)(1)a or (a)(1)b is met.

- 4.90.2.4.


- a. Unobstructed Exit. Where the location permits a continuous

and unobstructed way of exit travel, a single entrance to the working space shall be permitted.

- b. Extra Working Space. Where the depth of the working space


(d) Enclosed Equipment Accessible to Unqualified Persons. Ventilating or similar openings in equipment shall be designed such that foreign objects inserted through these openings are deflected from energized parts. Where exposed to physical damage from vehicular traffic, suitable guards shall be provided. Nonmetallic or metalenclosed equipment located outdoors and accessible to the general public shall be designed such that exposed nuts or bolts cannot be readily removed, permitting access to live parts. Where nonmetallic or metal-enclosed equipment is accessible to the general public and the bottom of the enclosure is less than 2 400 mm above the floor or grade level, the enclosure door or hinged cover shall be kept locked. Doors and covers of enclosures used solely as pull boxes, splice boxes, or junction boxes shall be locked, bolted, or screwed on. Underground box covers that weigh over 45.4 kg shall be considered as meeting this requirement.

is twice that required by 1.10.3.5(a), a single entrance shall be permitted. It shall be located so that the distance from the equipment to the nearest edge of the entrance is not less than the minimum clear distance specified in Table 1.10.3.5(a) for equipment operating at that voltage and in that condition.

(2) Guarding. Where bare energized parts at any voltage or insulated energized parts above 600 volts, nominal, to ground are located adjacent to such entrance, they shall be suitably guarded.

(b) Access. Permanent ladders or stairways shall be provided to give safe access to the working space around electric equipment installed on platforms, balconies, or mezzanine floors or in attic or roof rooms or spaces.

- 1.10.3.3 Work Space About Equipment. Sufficient space shall be provided and maintained about electric equipment to permit ready and safe operation and maintenance of such equipment. Where energized


### 1.10.3.5 Work Space and Guarding.

voltage equipment shall be effectively separated from the space occupied by the low-voltage equipment by a suitable partition, fence, or screen.

(a) Working Space. Except as elsewhere required or permitted in this Code, the minimum clear working space in the direction of access to live parts of electrical equipment shall not be less than specified in Table 1.10.3.5(a). Distances shall be measured from the live parts, if such are exposed, or from the enclosure front or opening if such are enclosed.

Exception: Switches or other equipment operating at 600 volts, nominal, or less and serving only equipment within the high-voltage vault, room, or enclosure shall be permitted to be installed in the highvoltage vault, room or enclosure without a partition, fence, or screen if accessible to licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner only.

Exception: Working space shall not be required in back of equipment such as dead-front switchboards or control assemblies where there are no renewable or adjustable parts (such as fuses or switches) on the back and where all connections are accessible from locations other than the back. Where rear access is required to work on deenergized parts on the back of enclosed equipment, a minimum working space of 750 mm horizontally shall be provided.

(c) Locked Rooms or Enclosures. The entrance to all buildings, vaults, rooms, or enclosures containing exposed live parts or exposed conductors operating at over 600 volts, nominal, shall be kept locked unless such entrances are under the observation of a licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner at all times.

### Table 1.10.3.5(a) Minimum Depth of Clear Working Space at Electrical Equipment

Where the voltage exceeds 600 volts, nominal, permanent and conspicuous warning signs shall be provided, reading as follows:

DANGER — HIGH VOLTAGE — KEEP OUT

|Nominal Voltage to Ground|Minimum Clear Distance (mm)| | |
|---|---|---|---|
| |Condition 1|Condition 2|Condition 3|
|601–2500 V 2501–9000 V 9001–25,000 V 25,001V–75 kV Above 75 kV|900 1 200 1 500<br><br>1 800<br>2 400<br>|1 200 1 500<br><br>1 800<br>2 400<br>3 000<br>|1 500<br><br>1 800<br>2 700<br>3 000 3 600<br>|


(d) Illumination. Illumination shall be provided for all working spaces about electrical equipment. The lighting outlets shall be arranged so that persons changing lamps or making repairs on the lighting system are not endangered by live parts or other equipment.

The points of control shall be located so that persons are not likely to come in contact with any live part or moving part of the equipment while turning on the lights.

Note: Where the conditions are as follows:

- Condition 1 — Exposed live parts on one side of the working space and no live or

grounded parts on the other side of the working space, or exposed live parts on both sides of the working space that are effectively guarded by insulating materials.

- Condition 2 — Exposed live parts on one side of the working space and grounded

parts on the other side of the working space. Concrete, brick, or tile walls shall be considered as grounded.

- Condition 3 — Exposed live parts on both sides of the working space.


### (e) Elevation of Unguarded Live Parts. Unguarded live parts

above working space shall be maintained at elevations not less than required by Table 1.10.3.5(e).

### (f) Protection of Service Equipment, Metal-Enclosed Power

Switchgear, and Industrial Control Assemblies. Pipes or ducts foreign to the electrical installation and requiring periodic maintenance or whose malfunction would endanger the operation of the electrical system shall not be located in the vicinity of the service equipment, metal-enclosed power switchgear, or industrial control assemblies.

(b) Separation from Low-Voltage Equipment. Where switches, cutouts, or other equipment operating at 600 volts, nominal, or less are installed in a vault, room, or enclosure where there are exposed live parts or exposed wiring operating at over 600 volts, nominal, the high-

Protection shall be provided where necessary to avoid damage from 1.10.4 Tunnel Installations over 600 Volts, Nominal condensation leaks and breaks in such foreign systems. Piping and other facilities shall not be considered foreign if provided for fire protection of the electrical installation.

### 1.10.4.1 General.

(a) Covered. The provisions of this part shall apply to the installation and use of high-voltage power distribution and utilization equipment that is portable, mobile, or both, such as substations, trailers, cars, mobile shovels, draglines, hoists, drills, dredges, compressors, pumps, conveyors, underground excavators, and the like.

Table 1.10.3.5(e) Elevation of Unguarded Live Parts Above Working Space

|Nominal Voltage Between Phases|Elevation (mm)|
|---|---|
|601–7500 V 7501–35,000 V Over 35 kV|2 700 2 900 2 900 + 9.5 /kV above 35kV|


- (b) Other Articles. The requirements of this part shall be additional

to, or amendatory of, those prescribed in Articles 1.0 through 4.90 of this Code. Special attention shall be paid to Article 2.50.

- (c) Protection Against Physical Damage. Conductors and cables in


tunnels shall be located above the tunnel floor and so placed or guarded to protect them from physical damage.

1.10.4.2 Overcurrent Protection. Motor-operated equipment shall be protected from overcurrent in accordance with Parts 4.30.3, 4.30.4, and 4.30.5. Transformers shall be protected from overcurrent in accordance with 4.50.1.3.

- 1.10.3.7 Circuit Conductors. Circuit conductors shall be permitted to be installed in raceways; in cable trays; as metal-clad cable, as bare wire, cable, and busbars; or as Type MV cables or conductors as provided in 3.0.2.7, 3.0.2.9, 3.0.2.10, and 3.0.2.20. Bare live


conductors shall conform with 4.90.2.4.

1.10.4.3 Conductors. High-voltage conductors in tunnels shall be installed in metal conduit or other metal raceway, Type MC cable, or other approved multiconductor cable. Multiconductor portable cable shall be permitted to supply mobile equipment.

Insulators, together with their mounting and conductor attachments, where used as supports for wires, single-conductor cables, or busbars, shall be capable of safely withstanding the maximum magnetic forces that would prevail when two or more conductors of a circuit were subjected to short-circuit current. Exposed runs of insulated wires and cables that have a bare lead 1.10.4.4 Bonding and Equipment Grounding Conductors. sheath or a braided outer covering shall be supported in a manner designed to prevent physical damage to the braid or sheath. Supports for lead-covered cables shall be designed to prevent electrolysis of the sheath.

- (a) Grounded and Bonded. All non–current-carrying metal parts of electric equipment and all metal raceways and cable sheaths shall be effectively grounded and bonded to all metal pipes and rails at the portal and at intervals not exceeding 300 m throughout the tunnel.

- 1.10.3.11 Temperature Limitations at Terminations. Conductors shall be permitted to be terminated based on the 90°C temperature rating and ampacity as given in Table 3.10.1.67 through Table 3.10.1.86, unless otherwise identified.


- (b) Equipment Grounding Conductors. An equipment grounding conductor shall be run with circuit conductors inside the metal raceway or inside the multiconductor cable jacket. The equipment grounding conductor shall be permitted to be insulated or bare.


### 1.10.4.5 Transformers, Switches, and Electrical Equipment. All

industrial wiring system operating under conditions of maintenance and supervision that ensure that only licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner monitor and supervise the system, they shall be permitted to be designed and installed in accordance with appropriate engineering practice. If required by the authority having jurisdiction, design documentation shall be provided.

transformers, switches, motor controllers, motors, rectifiers, and other equipment installed below ground shall be protected from physical damage by location or guarding.

- 1.10.4.6 Energized Parts. Bare terminals of transformers, switches, motor controllers, and other equipment shall be enclosed to prevent accidental contact with energized parts.


- 1.10.5.2 Strength. Manholes, vaults, and their means of access shall be designed under qualified engineering supervision and shall withstand all loads likely to be imposed on the structures.

FPN: See ANSI C2-2002, National Electrical Safety Code, for additional information on the loading that can be expected to bear on underground enclosures.

- 1.10.5.3 Cabling Work Space. A clear work space not less than 900 mm wide shall be provided where cables are located on both sides, and not less than 750 mm where cables are only on one side. The vertical headroom shall not be less than 1 800 mm unless the opening is within 300 mm, measured horizontally, of the adjacent interior side wall of the enclosure.

Exception: A manhole containing only one or more of the following shall be permitted to have one of the horizontal work space dimensions reduced to 600 mm where the other horizontal clear work space is increased so the sum of the two dimensions is not less than 1 800 mm:

- (1) Optical fiber cables as covered in Article 7.70
- (2) Power-limited fire alarm circuits supplied in accordance with

7.60.3.1(a)

- (3) Class 2 or Class 3 remote-control and signaling circuits, or


both, supplied in accordance with 7.25.3.1.

- 1.10.5.4 Equipment Work Space. Where electric equipment with live parts that is likely to require examination, adjustment, servicing, or maintenance while energized is installed in a manhole, vault, or other enclosure designed for personnel access, the work space and associated requirements in 1.10.2.1 shall be met for installations operating at 600 volts or less. Where the installation is over 600 volts, the work space and associated requirements in 1.10.3.5 shall be met. A manhole access cover that weighs over 45 kg (100 lb) shall be


- 1.10.4.7 Ventilation System Controls. Electrical controls for the ventilation system shall be arranged so that the airflow can be reversed.


- 1.10.4.8 Disconnecting Means. A switch or circuit breaker that simultaneously opens all ungrounded conductors of the circuit shall be installed within sight of each transformer or motor location for disconnecting the transformer or motor. The switch or circuit breaker for a transformer shall have an ampere rating not less than the ampacity of the transformer supply conductors. The switch or circuit breaker for a motor shall comply with the applicable requirements of Article 4.30.


- 1.10.4.9 Enclosures. Enclosures for use in tunnels shall be dripproof, weatherproof, or submersible as required by the environmental conditions. Switch or contactor enclosures shall not be used as junction boxes or as raceways for conductors feeding through or tapping off to other switches, unless the enclosures comply with

- 3.12.1.8.


1.10.5 Manholes and Other Electric Enclosures Intended for Personnel Entry, All Voltages

- 1.10.5.1 General. Electric enclosures intended for personnel entry and specifically fabricated for this purpose shall be of sufficient size to provide safe work space about electric equipment with live parts that is likely to require examination, adjustment, servicing, or maintenance while energized. Such enclosures shall have sufficient size to permit ready installation or withdrawal of the conductors employed without damage to the conductors or to their insulation. They shall comply with the provisions of this part. Exception: Where electric enclosures covered by 1.10.5 are part of an


restrained so they cannot fall into the manhole or protrude sufficiently to contact electrical conductors or equipment within the manhole.

considered as meeting the requirements of 1.10.3.5(c).

- 1.10.5.5 Bending Space for Conductors. Bending space for conductors operating at 600 volts or below shall be provided in accordance with the requirements of 3.14.2.14. Conductors operating over 600 volts shall be provided with bending space in accordance with 3.14.4.2(a) and 3.14.4.2(b), as applicable. All conductors shall be cabled, racked up, or arranged in an approved manner that provides ready and safe access for persons to enter for installation and maintenance.


(e) Marking. Manhole covers shall have an identifying mark or logo that prominently indicates their function, such as “electric.”

- 1.10.5.7 Access to Vaults and Tunnels.

- (a) Location. Access openings for personnel shall be located where

they are not directly above electric equipment or conductors in the enclosure. Other openings shall be permitted over equipment to facilitate installation, maintenance, or replacement of equipment.

- (b) Locks. In addition to compliance with the requirements of


- 1.10.3.5, if applicable, access openings for personnel shall be arranged such that a person on the inside can exit when the access door is locked from the outside, or in the case of normally locking by padlock, the locking arrangement shall be such that the padlock can be closed on the locking system to prevent locking from the outside.


- 1.10.5.8 Ventilation. Where manholes, tunnels, and vaults have communicating openings into enclosed areas used by the public, ventilation to open air shall be provided wherever practicable.
- 1.10.5.9 Guarding. Where conductors or equipment, or both, could be contacted by objects falling or being pushed through a ventilating grating, both conductors and live parts shall be protected in accordance with the requirements of 1.10.2.2(a)(2) or 1.10.3.2(b)(1), depending on the voltage.
- 1.10.5.10 Fixed Ladders. Fixed ladders shall be corrosion resistant.


Exception: Where 3.14.4.2(b) applies, each row or column of ducts on one wall of the enclosure shall be calculated individually, and the single row or column that provides the maximum distance shall be used.

### 1.10.5.6 Access to Manholes.

(a) Dimensions. Rectangular access openings shall not be less than 650 mm × 550 mm. Round access openings in a manhole shall not be less than 650 mm in diameter.

Exception: A manhole that has a fixed ladder that does not obstruct the opening or that contains only one or more of the following shall be permitted to reduce the minimum cover diameter to 600 mm:

- (1) Optical fiber cables as covered in Article 7.70
- (2) Power-limited fire alarm circuits supplied in accordance with

7.60.3.1

- (3) Class 2 or Class 3 remote-control and signaling circuits, or


both, supplied in accordance with 7.25.3.1

- (b) Obstructions. Manhole openings shall be free of protrusions

that could injure personnel or prevent ready egress.

- (c) Location. Manhole openings for personnel shall be located

where they are not directly above electric equipment or conductors in the enclosure. Where this is not practicable, either a protective barrier or a fixed ladder shall be provided.

- (d) Covers. Covers shall be over 45 kg (100 lb) or otherwise


designed to require the use of tools to open. They shall be designed or

# Chapter 2. Wiring and Protection

### ARTICLE 2.0 — USE AND IDENTIFICATION OF GROUNDED CONDUCTORS

- 2.0.1.1 Scope. This article provides requirements for the following:


- (1) Identification of terminals
- (2) Grounded conductors in premises wiring systems
- (3) Identification of grounded conductors


FPN: See Article 1.0 for definitions of Grounded Conductor and Grounding Conductor.

- 2.0.1.2 General. All premises wiring systems, other than circuits and systems exempted or prohibited by 2.10.1.10, 2.15.1.7, 2.50.2.2, 2.50.2.3, 2.50.8.3, 5.3.3.56, 5.17.4.4, 6.68.1.11, 6.68.1.21, and 6.90.5.1 Exception, shall have a grounded conductor that is identified in accordance with 2.0.1.6. The grounded conductor, where insulated, shall have insulation that is

(1) suitable, other than color, for any ungrounded conductor of the same circuit on circuits of less than 1000 volts or impedance grounded neutral systems of 1 kV and over, or (2) rated not less than 600 volts for solidly grounded neutral systems of 1 kV and over as described in 2.50.10.5(a).

- 2.0.1.3 Connection to Grounded System. Premises wiring shall not be electrically connected to a supply system unless the latter contains, for any grounded conductor of the interior system, a corresponding conductor that is grounded. For the purpose of this section, electrically connected shall mean connected so as to be capable of carrying current, as distinguished from connection through electromagnetic induction.


### 2.0.1.6 Means of Identifying Grounded Conductors.

conductor shall be identified by system. Identification that distinguishes each system grounded conductor shall be permitted by one of the following means:

(a) Sizes 14 mm2 or Smaller. An insulated grounded conductor of 14 mm2 or smaller shall be identified by a continuous white or gray outer finish or by three continuous white stripes on other than green insulation along its entire length. Wires that have their outer covering finished to show a white or gray color but have colored tracer threads in the braid identifying the source of manufacture shall be considered

- (1) One system grounded conductor shall have an outer covering

conforming to 2.0.1.6(a) or 2.0.1.6(b).

- (2) The grounded conductor(s) of other systems shall have a

different outer covering conforming to 2.0.1.6(a) or 2.0.1.6(b) or by an outer covering of white or gray with a readily distinguishable colored stripe other than green running along the insulation.

- (3) Other and different means of identification as allowed by


- as meeting the provisions of this section. Insulated grounded conductors shall also be permitted to be identified as follows:


2.0.1.6(a) or 2.0.1.6(b) that will distinguish each system grounded conductor.

- (1) The grounded conductor of a mineral-insulated, metal-

sheathed cable shall be identified at the time of installation by distinctive marking at its terminations.

- (2) A single-conductor, sunlight-resistant, outdoor-rated cable

used as a grounded conductor in photovoltaic power systems as permitted by 6.90.4.1 shall be identified at the time of installation by distinctive white marking at all terminations.

- (3) Fixture wire shall comply with the requirements for grounded

conductor identification as specified in 4.2.1.8.

- (4) For aerial cable, the identification shall be as above, or by


This means of identification shall be permanently posted at each branch-circuit panelboard.

(e) Grounded Conductors of Multiconductor Cables. The insulated grounded conductors in a multiconductor cable shall be identified by a continuous white or gray outer finish or by three continuous white stripes on other than green insulation along its entire length. Multiconductor flat cable 22 mm2 or larger shall be permitted to employ an external ridge on the grounded conductor.

means of a ridge located on the exterior of the cable so as to identify it.

(b) Sizes Larger Than 14 mm2. An insulated grounded conductor larger than 14 mm2 shall be identified by one of the following means:

- Exception No. 1: Where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, grounded conductors in multiconductor cables shall be permitted to be permanently identified at their terminations at the time of installation by a distinctive white marking or other equally effective means.
- Exception No. 2: The grounded conductor of a multiconductor varnished-cloth-insulated cable shall be permitted to be identified at its terminations at the time of installation by a distinctive white marking or other equally effective means.


- (1) By a continuous white or gray outer finish.
- (2) By three continuous white stripes along its entire length on

other than green insulation.

- (3) At the time of installation, by a distinctive white or gray


marking at its terminations. This marking shall encircle the conductor or insulation.

- (c) Flexible Cords. An insulated conductor that is intended for use

- as a grounded conductor, where contained within a flexible cord, shall be identified by a white or gray outer finish or by methods permitted by 4.0.2.3.


- (d) Grounded Conductors of Different Systems. Where grounded conductors of different systems are installed in the same raceway, cable, box, auxiliary gutter, or other type of enclosure, each grounded


FPN: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems.

- 2.0.1.7 Use of Insulation of a White or Gray Color or with Three Continuous White Stripes.


(a) General. The following shall be used only for the grounded circuit conductor, unless otherwise permitted in 2.0.1.7(b) and 2.0.1.7(c):

- (1) A conductor with continuous white or gray covering
- (2) A conductor with three continuous white stripes on other than

green insulation

- (3) A marking of white or gray color at the termination


### (b) Circuits of Less Than 50 Volts. A conductor with white or gray

color insulation or three continuous white stripes or having a marking of white or gray at the termination for circuits of less than 50 volts shall be required to be grounded only as required by 2.50.2.1(a).

### (c) Circuits of 50 Volts or More. The use of insulation that is white

or gray or that has three continuous white stripes for other than a grounded conductor for circuits of 50 volts or more shall be permitted only as in (1) through (3).

- (1) If part of a cable assembly and where the insulation is

permanently reidentified to indicate its use as an ungrounded conductor, by painting or other effective means at its termination, and at each location where the conductor is visible and accessible. Identification shall encircle the insulation and shall be a color other than white, gray, or green.

- (2) Where a cable assembly contains an insulated conductor for

single-pole, 3-way or 4-way switch loops and the conductor with white or gray insulation or a marking of three continuous white stripes is used for the supply to the switch but not as a return conductor from the switch to the switched outlet. In these applications, the conductor with white or gray insulation or with three continuous white stripes shall be permanently reidentified to indicate its use by painting or other effective means at its terminations and at each location where the conductor is visible and accessible.

- (3) Where a flexible cord, having one conductor identified by a


white or gray outer finish or three continuous white stripes or by any other means permitted by 4.0.2.3, is used for connecting an appliance or equipment permitted by 4.0.1.7. This shall apply to flexible cords

connected to outlets whether or not the outlet is supplied by a circuit that has a grounded conductor.

FPN: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems.

- 2.0.1.9 Means of Identification of Terminals. The identification of terminals to which a grounded conductor is to be connected shall be substantially white in color. The identification of other terminals shall be of a readily distinguishable different color.

Exception: Where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installations, terminals for grounded conductors shall be permitted to be permanently identified at the time of installation by a distinctive white marking or other equally effective means.

- 2.0.1.10 Identification of Terminals.


- (a) Device Terminals. All devices, excluding panelboards, provided

with terminals for the attachment of conductors and intended for connection to more than one side of the circuit shall have terminals properly marked for identification, unless the electrical connection of the terminal intended to be connected to the grounded conductor is clearly evident.

Exception: Terminal identification shall not be required for devices that have a normal current rating of over 30 amperes, other than polarized attachment plugs and polarized receptacles for attachment plugs as required in 2.0.1.10(b).

- (b) Receptacles, Plugs, and Connectors. Receptacles, polarized


attachment plugs, and cord connectors for plugs and polarized plugs shall have the terminal intended for connection to the grounded conductor identified as follows:

(1) Identification shall be by a metal or metal coating that is substantially white in color or by the word white or the letter W located adjacent to the identified terminal.

(2) If the terminal is not visible, the conductor entrance hole for the connection shall be colored white or marked with the word white or the letter W.

FPN: See 2.50.6.17 for identification of wiring device equipment grounding conductor terminals.

(c) Screw Shells. For devices with screw shells, the terminal for the grounded conductor shall be the one connected to the screw shell.

### (d) Screw Shell Devices with Leads. For screw shell devices with

attached leads, the conductor attached to the screw shell shall have a white or gray finish. The outer finish of the other conductor shall be of a solid color that will not be confused with the white or gray finish used to identify the grounded conductor.

FPN: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems.

#### (e) Appliances. Appliances that have a single-pole switch or a

single-pole overcurrent device in the line or any line-connected screw shell lampholders, and that are to be connected by (1) a permanent wiring method or (2) field-installed attachment plugs and cords with three or more wires (including the equipment grounding conductor), shall have means to identify the terminal for the grounded circuit conductor (if any).

2.0.1.11 Polarity of Connections. No grounded conductor shall be attached to any terminal or lead so as to reverse the designated polarity.

ARTICLE 2.10 — BRANCH CIRCUITS 2.10.1 General Provisions

- 2.10.1.1 Scope. This article covers branch circuits except for branch circuits that supply only motor loads, which are covered in Article

4.30. Provisions of this article and Article 4.30 apply to branch circuits with combination loads.

- 2.10.1.2 Other Articles for Specific-Purpose Branch Circuits. Branch circuits shall comply with this article and also with the


- applicable provisions of other articles of this Code. The provisions for branch circuits supplying equipment listed in Table 2.10.1.2 amend or supplement the provisions in this article and shall apply to branch circuits referred to therein.
- 2.10.1.3 Rating. Branch circuits recognized by this article shall be rated in accordance with the maximum permitted ampere rating or setting of the overcurrent device. The rating for other than individual branch circuits shall be 15, 20, 30, 40, and 50 amperes. Where conductors of higher ampacity are used for any reason, the ampere rating or setting of the specified overcurrent device shall determine the circuit rating. Exception: Multioutlet branch circuits greater than 50 amperes shall be permitted to supply nonlighting outlet loads on industrial premises where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the equipment.
- 2.10.1.4 Multiwire Branch Circuits.


- (a) General. Branch circuits recognized by this article shall be

permitted as multiwire circuits. A multiwire circuit shall be permitted to be considered as multiple circuits. All conductors shall originate from the same panelboard or similar distribution equipment.

FPN: A 3-phase, 4-wire, wye-connected power system used to supply power to nonlinear loads may necessitate that the power system design allow for the possibility of high harmonic neutral currents.

- (b) Devices or Equipment. Where a multiwire branch circuit


supplies more than one device or equipment on the same yoke, a means shall be provided to disconnect simultaneously all ungrounded conductors supplying those devices or equipment at the point where the branch circuit originates.

### Table 2.10.1.2 Specific-Purpose Branch Circuits

|Equipment|Article|Section|
|---|---|---|
|Air-conditioning and refrigerating equipment<br><br>Audio signal processing, amplification, and reproduction equipment<br><br>Busways Circuits and equipment operating at<br><br>less than 50 volts<br><br>Central heating equipment other than fixed electric space-heating equipment<br><br>Class 1, Class 2, and Class 3 remote-control, signaling, and power-limited circuits<br><br>Closed-loop and programmed<br><br>power distribution Cranes and hoists Electric signs and outline lighting Electric welders Elevators, dumbwaiters, escalators,<br><br>moving walks, wheelchair lifts, and stairway chair lifts<br><br>Fire alarm systems Fixed electric heating equipment for<br><br>pipelines and vessels Fixed electric space-heating equipment Fixed outdoor electric deicing and<br><br>snow-melting equipment Information technology equipment Infrared lamp industrial heating<br><br>equipment Induction and dielectric heating<br><br>equipment Marinas and boatyards Mobile homes, manufactured<br><br>homes, and mobile home parks Motion picture and television studios and similar locations|7.20<br><br>7.25<br><br>7.80<br><br>6.30<br><br>7.60<br><br>6.65<br><br>5.50 5.30|4.40.1.6,<br><br>4.40.4.1,<br>4.40.4.2 6.40.1.8<br>3.68.2.8<br>4.22.2.3<br><br><br>6.10.5.2 6.0.1.6<br><br>6.20.7.1<br><br>4.27.1.4 4.24.1.3 4.26.1.4 6.45.1.5 4.22.4.9,<br><br>4.24.1.3<br>5.55.1.19<br>|


Table 2.10.1.2 (Continued)

|Equipment|Article|Section|
|---|---|---|
|Motors, motor circuits, and<br><br>controllers Pipe organs Recreational vehicles and<br><br>recreational vehicle parks Switchboards and panelboards Theaters, audience areas of motion<br><br>picture and television studios, and similar locations<br><br>X-ray equipment|4.30<br><br>5.51|6.50.1.7<br><br>4.8.4.3<br>5.20.3.1,<br><br><br>5.20.4.3,<br>5.20.5.2<br>6.60.1.2, 5.17.5.3<br>|


(c) Line-to-Neutral Loads. Multiwire branch circuits shall supply only line-to-neutral loads.

Exception No. 1: A multiwire branch circuit that supplies only one utilization equipment. Exception No. 2: Where all ungrounded conductors of the multiwire branch circuit are opened simultaneously by the branch-circuit overcurrent device.

FPN: See 3.0.1.13(b) for continuity of grounded conductor on multiwire circuits.

### 2.10.1.5 Identification for Branch Circuits.

- (a) Grounded Conductor. The grounded conductor of a branch

circuit shall be identified in accordance with 2.0.1.6.

- (b) Equipment Grounding Conductor. The equipment grounding

conductor shall be identified in accordance with 2.50.6.10.

- (c) Ungrounded Conductors. Where the premises wiring system


has branch circuits supplied from more than one nominal voltage system, each ungrounded conductor of a branch circuit, where accessible, shall be identified by system. The means of identification shall be permitted to be by separate color coding, marking tape,

tagging, or other approved means and shall be permanently posted at each branch-circuit panelboard or similar branch-circuit distribution equipment.

(6) Cord-and-plug-connected or permanently connected utilization equipment

(d) 600 Volts Between Conductors. Circuits exceeding 277 volts, nominal, to ground and not exceeding 600 volts, nominal, between conductors shall be permitted to supply the following:

- 2.10.1.6 Branch-Circuit Voltage Limitations. The nominal voltage of branch circuits shall not exceed the values permitted by 2.10.1.6(a) through 2.10.1.6(e).


(1) The auxiliary equipment of electric-discharge lamps mounted in permanently installed luminaires (fixtures) where the luminaires (fixtures) are mounted in accordance with one of the following:

(a) Occupancy Limitation. In dwelling units and guest rooms or guest suites of hotels, motels, and similar occupancies, the voltage shall not exceed 230 volts, nominal, between conductors that supply the terminals of the following:

- a. Not less than a height of 6 700 mm on poles or similar

structures for the illumination of outdoor areas such as highways, roads, bridges, athletic fields, or parking lots

- b. Not less than a height of 5 500 mm on other structures such as


- (1) Luminaires (lighting fixtures)
- (2) Cord-and-plug-connected loads 1440 volt-amperes, nominal,


or less or less than ¼ hp

tunnels

(b) 230 Volts Between Conductors. Circuits not exceeding 230 volts, nominal, between conductors shall be permitted to supply the following:

(2) Cord-and-plug-connected or permanently connected utilization equipment other than luminaires (fixtures)

- (1) The terminals of lampholders applied within their voltage

ratings

- (2) Auxiliary equipment of electric-discharge lamps
- (3) Cord-and-plug-connected or permanently connected utilization


FPN: See 4.10.13.6 for auxiliary equipment limitations.

- Exception No. 1 to (b), (c), and (d): For lampholders of infrared industrial heating appliances as provided in 4.22.2.5.
- Exception No. 2 to (b), (c), and (d): For railway properties as described in 1.10.1.19.


equipment

(c) 277 Volts to Ground. Circuits exceeding 230 volts, nominal, between conductors and not exceeding 277 volts, nominal, to ground shall be permitted to supply the following:

(e) Over 600 Volts Between Conductors. Circuits exceeding 600 volts, nominal, between conductors shall be permitted to supply utilization equipment in installations where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation.

- (1) Listed electric-discharge luminaires (lighting fixtures)
- (2) Listed incandescent luminaires (lighting fixtures), where

supplied at 230 volts or less from the output of a stepdown autotransformer that is an integral component of the luminaire (fixture) and the outer shell terminal is electrically connected to a grounded conductor of the branch circuit

- (3) Luminaires (lighting fixtures) equipped with mogul-base screw

shell lampholders

- (4) Lampholders, other than the screw shell type, applied within

their voltage ratings

- (5) Auxiliary equipment of electric-discharge lamps


### 2.10.1.7 Branch Circuit Receptacle Requirements.

- (a) Receptacle Outlet Location. Receptacle outlets shall be located

in branch circuits in accordance with Part 2.10.3.

- (b) Multiple Branch Circuits. Where two or more branch circuits


supply devices or equipment on the same yoke, a means to

- Exception No. 2 to (5): A single receptacle or a duplex receptacle for two appliances located within dedicated space for each appliance that, in normal use, is not easily moved from one place to another and that is cord-and-plug connected in accordance with 4.0.1.7(a)(6), (a)(7), or (a)(8).
- Exception No. 3 to (5): A receptacle supplying only a permanently installed fire alarm or burglar alarm system shall not be required to have ground-fault circuit-interrupter protection.


simultaneously disconnect the ungrounded conductors supplying those devices shall be provided at the point at which the branch circuits originate.

- 2.10.1.8 Ground-Fault Circuit-Interrupter Protection for Personnel.


FPN: See 2.15.1.9 for ground-fault circuit-interrupter protection for personnel on feeders.

- (6) Kitchens — where the receptacles are installed to serve the

countertop surfaces

- (7) Laundry, utility, and wet bar sinks — where the receptacles are

installed within 1 800 mm of the outside edge of the sink

- (8) Boathouses


(a) Dwelling Units. All 125-volt and/or 250 volts, single-phase, 15and 20-ampere receptacles installed in the locations specified in (1) through (8) shall have ground-fault circuit-interrupter protection for personnel.

- (1) Bathrooms
- (2) Garages, and also accessory buildings that have a floor located


(b) Other Than Dwelling Units. All 125-volt and/or 250 volts, single-phase, 15- and 20-ampere receptacles installed in the locations specified in (1) through (5) shall have ground-fault circuit-interrupter protection for personnel:

- at or below grade level not intended as habitable rooms and limited to storage areas, work areas, and areas of similar use


- Exception No. 1 to (2): Receptacles that are not readily accessible.
- Exception No. 2 to (2): A single receptacle or a duplex receptacle for two appliances located within dedicated space for each appliance that, in normal use, is not easily moved from one place to another and that is cord-and-plug connected in accordance with 4.0.1.7(a)(6), (a)(7), or (a)(8).


- (1) Bathrooms
- (2) Commercial and institutional kitchens — for the purposes of

this section, a kitchen is an area with a sink and permanent facilities for food preparation and cooking

- (3) Rooftops
- (4) Outdoors in public spaces—for the purpose of this section a


public space is defined as any space that is for use by, or is accessible to, the public

Receptacles installed under the exceptions to 2.10.1.8(a)(2) shall not be considered as meeting the requirements of 2.10.3.3(g)

Exception to (3) and (4): Receptacles that are not readily accessible and are supplied from a dedicated branch circuit for electric snowmelting or deicing equipment shall be permitted to be installed in accordance with the applicable provisions of Article 4.26.

- (3) Outdoors. Receptacles installed under the exceptions to

- 2.10.1.8(a)(5) shall not be considered as meeting the requirements of 2.10.3.3(g).


- (4) Crawl spaces — at or below grade level
- (5) Unfinished basements — for purposes of this section,


(5) Outdoors, where installed to comply with 2.10.3.14

unfinished basements are defined as portions or areas of the basement not intended as habitable rooms and limited to storage areas, work areas, and the like

(c) Boat Hoists. Ground-fault circuit-interrupter protection for personnel shall be provided for outlets that supply boat hoists installed in dwelling unit locations and supplied by 125-volt and/or 250 volts, 15- and 20-ampere branch circuits.

Exception No. 1 to (5): Receptacles that are not readily accessible.

- 2.10.1.9 Circuits Derived from Autotransformers. Branch circuits shall not be derived from autotransformers unless the circuit supplied has a grounded conductor that is electrically connected to a grounded conductor of the system supplying the autotransformer.

Exception No. 1: An autotransformer shall be permitted without the connection to a grounded conductor where transforming from a nominal 208 volts to a nominal 240-volt supply or similarly from 240 volts to 208 volts. Exception No. 2: In industrial occupancies, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, autotransformers shall be permitted to supply nominal 600-volt loads from nominal 480-volt systems, and 480-volt loads from nominal 600-volt systems, without the connection to a similar grounded conductor.

- 2.10.1.10 Ungrounded Conductors Tapped from Grounded Systems. Two-wire dc circuits and ac circuits of two or more ungrounded conductors shall be permitted to be tapped from the ungrounded conductors of circuits that have a grounded neutral conductor. Switching devices in each tapped circuit shall have a pole in each ungrounded conductor. All poles of multipole switching devices shall manually switch together where such switching devices also serve as a disconnecting means as required by the following:

- (1) 4.10.8.2 for double-pole switched lampholders
- (2) 4.10.10.2(b) for electric-discharge lamp auxiliary equipment

switching devices

- (3) 4.22.3.2(b) for an appliance
- (4) 4.24.3.2 for a fixed electric space-heating unit
- (5) 4.30.7.5 for a motor controller
- (6) 4.30.9.3 for a motor


- 2.10.1.11 Branch Circuits Required. Branch circuits for lighting and for appliances, including motor-operated appliances, shall be provided to supply the loads calculated in accordance with 2.20.2.1. In addition, branch circuits shall be provided for specific loads not covered by 2.20.2.1 where required elsewhere in this Code and for dwelling unit loads as specified in 2.10.1.11(c).


### (a) Number of Branch Circuits. The minimum number of branch

circuits shall be determined from the total calculated load and the size or rating of the circuits used. In all installations, the number of circuits shall be sufficient to supply the load served. In no case shall the load on any circuit exceed the maximum specified by 2.20.2.9.

### (b) Load Evenly Proportioned Among Branch Circuits. Where

the load is calculated on the basis of volt-amperes per square meter or per square foot, the wiring system up to and including the branchcircuit panelboard(s) shall be provided to serve not less than the calculated load. This load shall be evenly proportioned among multioutlet branch circuits within the panelboard(s). Branch-circuit overcurrent devices and circuits shall only be required to be installed to serve the connected load.

### (c) Dwelling Units.

- (1) Small-Appliance Branch Circuits. In addition to the number of

branch circuits required by other parts of this section, two or more 20ampere small-appliance branch circuits shall be provided for all receptacle outlets specified by 2.10.3.3(b).

- (2) Laundry Branch Circuits. In addition to the number of branch

circuits required by other parts of this section, at least one additional 20-ampere branch circuit shall be provided to supply the laundry receptacle outlet(s) required by 2.10.3.3(f). This circuit shall have no other outlets.

- (3) Bathroom Branch Circuits. In addition to the number of branch


circuits required by other parts of this section, at least one 20-ampere branch circuit shall be provided to supply bathroom receptacle outlet(s). Such circuits shall have no other outlets.

Exception: Where the 20-ampere circuit supplies a single bathroom, outlets for other equipment within the same bathroom shall be permitted to be supplied in accordance with 2.10.2.5(a)(1) and (a)(2).

FPN: See Examples D1(a), D1(b), D2(b), and D4(a) in Appendix D.

- 2.10.1.12 Arc-Fault Circuit-Interrupter Protection.


noncontinuous loads, the minimum branch-circuit conductor size, before the application of any adjustment or correction factors, shall have an allowable ampacity not less than the noncontinuous load plus 125 percent of the continuous load.

- (a) Definition: Arc-Fault Circuit Interrupter. An arc-fault circuit

interrupter is a device intended to provide protection from the effects of arc faults by recognizing characteristics unique to arcing and by functioning to de-energize the circuit when an arc fault is detected.

- (b) Dwelling Unit Bedrooms. All 115-volt and/or 230-volt, single


Exception: Where the assembly, including the overcurrent devices protecting the branch circuit(s), is listed for operation at 100 percent of its rating, the allowable ampacity of the branch circuit conductors shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load.

phase, 15- and 20-ampere branch circuits supplying outlets installed in dwelling unit bedrooms shall be protected by a listed arc-fault circuit interrupter, combination type installed to provide protection of the branch circuit. This requirement shall become effective January 1, 2014.

- FPN No. 1: See 3.10.1.15 for ampacity ratings of conductors.
- FPN No. 2: See Part 4.30.2 for minimum rating of motor branch-circuit conductors.
- FPN No. 3: See 3.10.1.10 for temperature limitation of conductors.
- FPN No. 4: Conductors for branch circuits as defined in Article 1.0, sized to prevent a voltage drop exceeding 3 percent at the farthest outlet of power, heating, and lighting loads, or combinations of such loads, and where the maximum total voltage drop on both feeders and branch circuits to the farthest outlet does not exceed 5 percent, provide reasonable efficiency of operation. See FPN No. 2 of 2.15.1.2(a)(3) for voltage drop on feeder conductors.


FPN: For information on types of arc-fault circuit interrupters, see UL 1699-1999, Standard for Arc-Fault Circuit Interrupters.

Exception: The location of the arc-fault circuit interrupter shall be permitted to be at other than the origination of the branch circuit in compliance with (a) and (b):

- (2) Multioutlet Branch Circuits. Conductors of branch circuits

supplying more than one receptacle for cord-and-plug-connected portable loads shall have an ampacity of not less than the rating of the branch circuit.

- (3) Household Ranges and Cooking Appliances. Branch-circuit


- (a) The arc-fault circuit interrupter installed within 1800 mm of the branch circuit overcurrent device as measured along the branch circuit conductors.
- (b) The circuit conductors between the branch circuit overcurrent device and the arc-fault circuit interrupter shall be installed in a metal raceway or a cable with a metallic sheath.


conductors supplying household ranges, wall-mounted ovens, countermounted cooking units, and other household cooking appliances shall have an ampacity not less than the rating of the branch circuit and not less than the maximum load to be served. For ranges of 8¾ kW or more rating, the minimum branch-circuit rating shall be 40 amperes.

- 2.10.1.18 Guest Rooms and Guest Suites. Guest rooms and guest suites that are provided with permanent provisions for cooking shall have branch circuits and outlets installed to meet the rules for dwelling units.

2.10.2 Branch-Circuit Ratings

- 2.10.2.1 Conductors — Minimum Ampacity and Size. (a) Branch Circuits Not More Than 600 Volts.


- Exception No. 1: Tap conductors supplying electric ranges, wallmounted electric ovens, and counter-mounted electric cooking units from a 50-ampere branch circuit shall have an ampacity of not less than 20 and shall be sufficient for the load to be served. These tap conductors include any conductors that are a part of the leads supplied with the appliance that are smaller than the branch circuit conductors. The taps shall not be longer than necessary for servicing the appliance.
- Exception No. 2: The neutral conductor of a 3-wire branch circuit supplying a household electric range, a wall-mounted oven, or a counter-mounted cooking unit shall be permitted to be smaller than


(1) General. Branch-circuit conductors shall have an ampacity not less than the maximum load to be served. Where a branch circuit supplies continuous loads or any combination of continuous and

the ungrounded conductors where the maximum demand of a range of

- 8¾ kW or more rating has been calculated according to Column C of Table 2.20.3.16, but such conductor shall have an ampacity of not less than 70 percent of the branch-circuit rating and shall not be smaller than 5.5 mm2(2.6 mm dia.).


(4) Other Loads. Branch-circuit conductors that supply loads other than those specified in 2.10.1.2 and other than cooking appliances as covered in 2.10.2.1(a)(3) shall have an ampacity sufficient for the loads served and shall not be smaller than 2.0 mm2(1.6 mm dia.).

- Exception No. 1: Tap conductors shall have an ampacity sufficient for the load served. In addition, they shall have an ampacity of not less than 15 for circuits rated less than 40 amperes and not less than 20 for circuits rated at 40 or 50 amperes and only where these tap conductors supply any of the following loads:

- (a) Individual lampholders or luminaires (fixtures) with taps

extending not longer than 450 mm beyond any portion of the lampholder or luminaire (fixture).

- (b) A fixture having tap conductors as provided in 4.10.11.4.
- (c) Individual outlets, other than receptacle outlets, with taps not

over 450 mm long.

- (d) Infrared lamp industrial heating appliances.
- (e) Nonheating leads of deicing and snow-melting cables and


mats.

- Exception No. 2: Fixture wires and flexible cords shall be permitted to be smaller than 2.0 mm2(1.6 mm dia.) as permitted by 2.40.1.5.


(b) Branch Circuits Over 600 Volts. The ampacity of conductors shall be in accordance with 3.10.1.15 and 3.10.160, as applicable. Branch-circuit conductors over 600 volts shall be sized in accordance with 2.10.2.1(b)(1) or (b)(2).

- (1) General. The ampacity of branch-circuit conductors shall not

be less than 125 percent of the designed potential load of utilization equipment that will be operated simultaneously.

- (2) Supervised Installations. For supervised installations, branch-


circuit conductor sizing shall be permitted to be determined by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner under

engineering supervision. Supervised installations are defined as those portions of a facility where both of the following conditions are met:

- a. Conditions of design and installation are provided under

engineering supervision.

- b. Licensed electrical practitioner or non licensed electrical


practitioner under the supervision of a licensed electrical practitioner with documented training and experience in over 600-volt systems provide maintenance, monitoring, and servicing of the system.

- 2.10.2.2 Overcurrent Protection. Branch-circuit conductors and equipment shall be protected by overcurrent protective devices that have a rating or setting that complies with 2.10.2.2(a) through (d).

- (a) Continuous and Noncontinuous Loads. Where a branch circuit

supplies continuous loads or any combination of continuous and noncontinuous loads, the rating of the overcurrent device shall not be less than the noncontinuous load plus 125 percent of the continuous load.

Exception: Where the assembly, including the overcurrent devices protecting the branch circuit(s), is listed for operation at 100 percent of its rating, the ampere rating of the overcurrent device shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load.

- (b) Conductor Protection. Conductors shall be protected in

accordance with 2.40.1.4. Flexible cords and fixture wires shall be protected in accordance with 2.40.1.5.

- (c) Equipment. The rating or setting of the overcurrent protective

device shall not exceed that specified in the applicable articles referenced in Table 2.40.1.3 for equipment.

- (d) Outlet Devices. The rating or setting shall not exceed that


specified in 2.10.2.3 for outlet devices.

- 2.10.2.3 Outlet Devices. Outlet devices shall have an ampere rating that is not less than the load to be served and shall comply with 2.10.2.3(a) and (b).


- (a) Lampholders. Where connected to a branch circuit having a

rating in excess of 20 amperes, lampholders shall be of the heavy-duty type. A heavy-duty lampholder shall have a rating of not less than 660 watts if of the admedium type, or not less than 750 watts if of any other type.

- (b) Receptacles.


(1) Single Receptacle on an Individual Branch Circuit. A single receptacle installed on an individual branch circuit shall have an ampere rating not less than that of the branch circuit.

- Exception No. 1: A receptacle installed in accordance with 4.30.7.1(b).
- Exception No. 2: A receptacle installed exclusively for the use of a cord-and-plug-connected arc welder shall be permitted to have an ampere rating not less than the minimum branch-circuit conductor ampacity determined by 6.30.2.1(a) for arc welders.


FPN: See the definition of receptacle in Article 1.0.

- (2) Total Cord-and-Plug-Connected Load. Where connected to a

branch circuit supplying two or more receptacles or outlets, a receptacle shall not supply a total cord-and-plug-connected load in excess of the maximum specified in Table 2.10.2.3(b)(2).

Table 2.10.2.3(b)(2) Maximum Cord-and-Plug-Connected Load to Receptacle

|Circuit Rating (Amperes)|Receptacle Rating (Amperes)|Maximum Load (Amperes)|
|---|---|---|
|15 or 20 20 30|15 20 30|12 16 24|


- (3) Receptacle Ratings. Where connected to a branch circuit


supplying two or more receptacles or outlets, receptacle ratings shall conform to the values listed in Table 2.10.2.3(b)(3), or where larger than 50 amperes, the receptacle rating shall not be less than the branch-circuit rating.

- Exception No. 1: Receptacles for one or more cord-and-plugconnected arc welders shall be permitted to have ampere ratings not less than the minimum branch-circuit conductor ampacity permitted by 6.30.2.1(a) or (b) as applicable for arc welders.
- Exception No. 2: The ampere rating of a receptacle installed for electric discharge lighting shall be permitted to be based on 4.10.6.9(c).


### Table 2.10.2.3(b)(3) Receptacle Ratings for Various Size Circuits

|Circuit Rating (Amperes)|Receptacle Rating (Amperes)|
|---|---|
|15 20 30 40 50|Not over 15 15 or 20 30 40 or 50 50|


(4) Range Receptacle Rating. The ampere rating of a range receptacle shall be permitted to be based on a single range demand load as specified in Table 2.20.3.16.

2.10.2.5 Permissible Loads. In no case shall the load exceed the branch-circuit ampere rating. An individual branch circuit shall be permitted to supply any load for which it is rated. A branch circuit supplying two or more outlets or receptacles shall supply only the loads specified according to its size as specified in 2.10.2.5(a) through (d) and as summarized in 2.10.2.6 and Table 2.10.2.6.

(a) 15- and 20-Ampere Branch Circuits. A 15- or 20-ampere branch circuit shall be permitted to supply lighting units or other utilization equipment, or a combination of both, and shall comply with 2.10.2.5(a)(1) and (a)(2).

Exception: The small appliance branch circuits, laundry branch circuits, and bathroom branch circuits required in a dwelling unit(s) by 2.10.1.11(c)(1), (c)(2), and (c)(3) shall supply only the receptacle outlets specified in that section.

- (1) Cord-and-Plug-Connected Equipment Not Fastened in Place.

The rating of any one cord-and-plug-connected utilization equipment not fastened in place shall not exceed 80 percent of the branch-circuit ampere rating.

- (2) Utilization Equipment Fastened in Place. The total rating of


utilization equipment fastened in place, other than luminaires (lighting fixtures), shall not exceed 50 percent of the branch-circuit ampere rating where lighting units, cord-and-plug-connected utilization equipment not fastened in place, or both, are also supplied.

### (b) 30-Ampere Branch Circuits. A 30-ampere branch circuit shall

be permitted to supply fixed lighting units with heavy-duty lampholders in other than a dwelling unit(s) or utilization equipment in any occupancy. A rating of any one cord-and-plug-connected utilization equipment shall not exceed 80 percent of the branch-circuit ampere rating.

### (c) 40- and 50-Ampere Branch Circuits. A 40- or 50-ampere

branch circuit shall be permitted to supply cooking appliances that are fastened in place in any occupancy. In other than dwelling units, such circuits shall be permitted to supply fixed lighting units with heavyduty lampholders, infrared heating units, or other utilization equipment.

### (d) Branch Circuits Larger Than 50 Amperes. Branch circuits

larger than 50 amperes shall supply only nonlighting outlet loads.

- 2.10.2.6 Branch-Circuit Requirements — Summary. The requirements for circuits that have two or more outlets or


receptacles, other than the receptacle circuits of 2.10.1.11(c)(1) and

- (c)(2), are summarized in Table 2.10.2.6. This table provides only a summary of minimum requirements. See 2.10.2.1, 2.10.2.2, and


- 2.10.2.3 for the specific requirements applying to branch circuits.


2.10.2.7 Common Area Branch Circuits. Branch circuits in dwelling units shall supply only loads within that dwelling unit or loads associated only with that dwelling unit. Branch circuits required for the purpose of lighting, central alarm, signal, communications, or other needs for public or common areas of a two-family or multifamily dwelling shall not be supplied from equipment that supplies an individual dwelling unit.

### Table 2.10.2.6 Summary of Branch-Circuit Requirements

|Circuit Rating|15 A|20 A|30 A|40 A|50 A|
|---|---|---|---|---|---|
|Conductors (min. size): Circuit wires1 Taps Fixture wires and cords — see<br><br>2.40.1.5|14 14|12 14|10 14|8 12|6 12|
|Overcurrent Protection|15 A|20 A|30 A|40 A|50 A|
|Outlet devices: Lampholders permitted Receptacle rating2|Any type 15 max. A|Any type 15 or 20 A|Heavy duty 30 A|Heavy duty 40 or 50 A|Heavy duty 50 A|
|Maximum Load|15 A|20 A|30 A|40 A|50 A|
|Permissible load|See 2.10.2.5(a)|See 2.10.2.5(a)|See 2.10.2.5(b)|See 2.10.2.5(c)|See 2.10.2.5(c)|


1These gauges are for copper conductors. 2For receptacle rating of cord-connected electric-discharge luminaires (lighting fixtures), see 4.10.6.9(c).

### 2.10.3 Required Outlets

2.10.3.1 General. Receptacle outlets shall be installed as specified in 2.10.3.3 through 2.10.3.14.

- (a) Cord Pendants. A cord connector that is supplied by a

permanently connected cord pendant shall be considered a receptacle outlet.

- (b) Cord Connections. A receptacle outlet shall be installed

wherever flexible cords with attachment plugs are used. Where flexible cords are permitted to be permanently connected, receptacles shall be permitted to be omitted for such cords.

- (c) Appliance Outlets. Appliance receptacle outlets installed in a


dwelling unit for specific appliances, such as laundry equipment, shall be installed within 1 800 mm of the intended location of the appliance.

2.10.3.3 Dwelling Unit Receptacle Outlets. This section provides requirements for 125-volt, 15- and 20-ampere receptacle outlets. Receptacle outlets required by this section shall be in addition to any receptacle that is part of a luminaire (lighting fixture) or appliance, located within cabinets or cupboards, or located more than 1 700 mm above the floor. Permanently installed electric baseboard heaters equipped with factory-installed receptacle outlets or outlets provided as a separate assembly by the manufacturer shall be permitted as the required outlet or outlets for the wall space utilized by such permanently installed heaters. Such receptacle outlets shall not be connected to the heater circuits.

FPN: Listed baseboard heaters include instructions that may not permit their installation below receptacle outlets.

(a) General Provisions. In every kitchen, family room, dining room, living room, parlor, library, den, sunroom, bedroom, recreation room, or similar room or area of dwelling units, receptacle outlets shall be installed in accordance with the general provisions specified in 2.10.3.3(a)(1) through (a)(3).

- (1) Spacing. Receptacles shall be installed so that no point

measured horizontally along the floor line in any wall space is more than 1 800 mm from a receptacle outlet.

- (2) Wall Space. As used in this section, a wall space shall include


the following:

- a. Any space 600 mm or more in width (including space

measured around corners) and unbroken along the floor line by doorways, fireplaces, and similar openings

- b. The space occupied by fixed panels in exterior walls,

excluding sliding panels

- c. The space afforded by fixed room dividers such as


freestanding bar-type counters or railings

(3) Floor Receptacles. Receptacle outlets in floors shall not be counted as part of the required number of receptacle outlets unless located within 450 mm of the wall.

### (b) Small Appliances.

- (1) Receptacle Outlets Served. In the kitchen, pantry, breakfast

room, dining room, or similar area of a dwelling unit, the two or more 20-ampere small-appliance branch circuits required by 2.10.1.11(c)(1) shall serve all wall and floor receptacle outlets covered by 2.10.3.3(a), all countertop outlets covered by 2.10.3.3(c), and receptacle outlets for refrigeration equipment.

- Exception No. 1: In addition to the required receptacles specified by 2.10.3.3, switched receptacles supplied from a general-purpose branch circuit as defined in 2.10.3.21(a)(1), Exception No. 1, shall be permitted.
- Exception No. 2: The receptacle outlet for refrigeration equipment shall be permitted to be supplied from an individual branch circuit rated 15 amperes or greater.


- (2) No Other Outlets. The two or more small-appliance branch


circuits specified in 2.10.3.3(b)(1) shall have no other outlets.

Exception No. 1: A receptacle installed solely for the electrical supply to and support of an electric clock in any of the rooms specified in 2.10.3.3(b)(1).

Exception No. 2: Receptacles installed to provide power for supplemental equipment and lighting on gas-fired ranges, ovens, or counter-mounted cooking units.

(5) Receptacle Outlet Location. Receptacle outlets shall be located above, but not more than 500 mm above, the countertop. Receptacle outlets rendered not readily accessible by appliances fastened in place, appliance garages, sinks, or rangetops as covered in 2.10.3.3(c)(1), Exception, or appliances occupying dedicated space shall not be considered as these required outlets.

(3) Kitchen Receptacle Requirements. Receptacles installed in a kitchen to serve countertop surfaces shall be supplied by not fewer than two small-appliance branch circuits, either or both of which shall also be permitted to supply receptacle outlets in the same kitchen and in other rooms specified in 2.10.3.3(b)(1). Additional small-appliance branch circuits shall be permitted to supply receptacle outlets in the kitchen and other rooms specified in 2.10.3.3(b)(1). No smallappliance branch circuit shall serve more than one kitchen.

![image 1](Phil Electrical Code_images/imageFile1.png)

(c) Countertops. In kitchens and dining rooms of dwelling units, receptacle outlets for counter spaces shall be installed in accordance with 2.10.3.3(c)(1) through (c)(5).

- (1) Wall Counter Spaces. A receptacle outlet shall be installed at

each wall counter space that is 300 mm or wider. Receptacle outlets shall be installed so that no point along the wall line is more than 600 mm measured horizontally from a receptacle outlet in that space.

Exception: Receptacle outlets shall not be required on a wall directly behind a range or sink in the installation described in Figure 2.10.3.3.

- (2) Island Counter Spaces. At least one receptacle shall be

installed at each island counter space with a long dimension of 600 mm or greater and a short dimension of 300 mm or greater. Where a rangetop or sink is installed in an island counter and the width of the counter behind the rangetop or sink is less than 300 mm, the rangetop or sink is considered to divide the island into two separate countertop spaces as defined in 2.10.3.3(c)(4).

- (3) Peninsular Counter Spaces. At least one receptacle outlet shall

be installed at each peninsular counter space with a long dimension of 600 mm or greater and a short dimension of 300 mm or greater. A peninsular countertop is measured from the connecting edge.

- (4) Separate Spaces. Countertop spaces separated by rangetops,


refrigerators, or sinks shall be considered as separate countertop spaces in applying the requirements of 2.10.3.3(c)(1), (c)(2), and (c)(3).

### Figure 2.10.3.3 Determination of Area Behind Sink or Range.

Exception to (5): To comply with the conditions specified in (1) or (2), receptacle outlets shall be permitted to be mounted not more than 300 mm below the countertop. Receptacles mounted below a countertop in accordance with this exception shall not be located where the countertop extends more than 150 mm beyond its support base.

- (g) Basements and Garages. For a one-family dwelling, at least

one receptacle outlet, in addition to any provided for laundry equipment, shall be installed in each basement and in each attached garage, and in each detached garage with electric power. See 2.10.1.8(a)(2) and (a)(5). Where a portion of the basement is finished into one or more habitable rooms, each separate unfinished portion shall have a receptacle outlet installed in accordance with this section.

- (h) Hallways. In dwelling units, hallways of 3 000 mm or more in


- (1) Construction for the physically impaired
- (2) On island and peninsular countertops where the countertop is


flat across its entire surface (no backsplashes, dividers, etc.) and there are no means to mount a receptacle within 500 mm above the countertop, such as an overhead cabinet

length shall have at least one receptacle outlet.

As used in this subsection, the hall length shall be considered the length along the centerline of the hall without passing through a doorway.

- (d) Bathrooms. In dwelling units, at least one receptacle outlet shall

be installed in bathrooms within 900 mm of the outside edge of each basin. The receptacle outlet shall be located on a wall or partition that is adjacent to the basin or basin countertop.

Exception: The receptacle shall not be required to be mounted in the wall or partition where it is installed on the side or face of the basin cabinet not more than 300 mm below the countertop.

- (e) Outdoor Outlets. For a one-family dwelling and each unit of a


### 2.10.3.11 Guest Rooms or Guest Suites.

- (a) General. Guest rooms or guest suites in hotels, motels, and

similar occupancies shall have receptacle outlets installed in accordance with 2.10.3.3(a) and 2.10.3.3(d). Guest rooms or guest suites provided with permanent provisions for cooking shall have receptacle outlets installed in accordance with all of the applicable rules in 2.10.3.3.

- (b) Receptacle Placement. In applying the provisions of


two-family dwelling that is at grade level, at least one receptacle outlet accessible at grade level and not more than 2 000 mm above grade shall be installed at the front and back of the dwelling.

For each dwelling unit of a multifamily dwelling where the dwelling unit is located at grade level and provided with individual exterior entrance/egress, at least one receptacle outlet accessible from grade level and not more than 2 000 mm above grade shall be installed. See 2.10.1.8(a)(3).

2.10.3.3(a), the total number of receptacle outlets shall not be less than the minimum number that would comply with the provisions of that section. These receptacle outlets shall be permitted to be located conveniently for permanent furniture layout. At least two receptacle outlets shall be readily accessible. Where receptacles are installed behind the bed, the receptacle shall be located to prevent the bed from contacting any attachment plug that may be installed or the receptacle shall be provided with a suitable guard.

(f) Laundry Areas. In dwelling units, at least one receptacle outlet shall be installed for the laundry.

- Exception No. 1: In a dwelling unit that is an apartment or living area in a multifamily building where laundry facilities are provided on the premises and are available to all building occupants, a laundry receptacle shall not be required.
- Exception No. 2: In other than one-family dwellings where laundry facilities are not to be installed or permitted, a laundry receptacle shall not be required.


- 2.10.3.13 Show Windows. At least one receptacle outlet shall be installed directly above a show window for each 3 600 linear mm or major fraction thereof of show window area measured horizontally at its maximum width.
- 2.10.3.14 Heating, Air-Conditioning, and Refrigeration Equipment Outlet. A 125-volt and/or 250 volts, single-phase, 15- or


20-ampere-rated receptacle outlet shall be installed at an accessible location for the servicing of heating, air-conditioning, and refrigeration equipment. The receptacle shall be located on the same level and within 7 600 mm of the heating, air-conditioning, and refrigeration equipment. The receptacle outlet shall not be connected to the load side of the equipment disconnecting means.

c. Where one or more lighting outlet(s) are installed for interior stairways, there shall be a wall switch at each floor level, and landing level that includes an entryway, to control the lighting outlet(s) where the stairway between floor levels has six risers or more.

Exception to (a)(2)a, (a)(2)b, and (a)(2)c: In hallways, stairways, and at outdoor entrances, remote, central, or automatic control of lighting shall be permitted.

Exception: A receptacle outlet shall not be required at one- and twofamily dwellings for the service of evaporative coolers.

(3) Storage or Equipment Spaces. For attics, underfloor spaces, utility rooms, and basements, at least one lighting outlet containing a switch or controlled by a wall switch shall be installed where these spaces are used for storage or contain equipment requiring servicing. At least one point of control shall be at the usual point of entry to these spaces. The lighting outlet shall be provided at or near the equipment requiring servicing.

FPN: See 2.10.1.8 for ground-fault circuit-interrupter requirements.

2.10.3.21 Lighting Outlets Required. Lighting outlets shall be installed where specified in 2.10.3.21(a), (b), and (c).

(a) Dwelling Units. In dwelling units, lighting outlets shall be installed in accordance with 2.10.3.21(a)(1), (a)(2), and (a)(3).

### (b) Guest Rooms or Guest Suites. In hotels, motels, or similar

- (1) Habitable Rooms. At least one wall switch-controlled lighting

outlet shall be installed in every habitable room and bathroom.

- Exception No. 1: In other than kitchens and bathrooms, one or more receptacles controlled by a wall switch shall be permitted in lieu of lighting outlets.
- Exception No. 2: Lighting outlets shall be permitted to be controlled by occupancy sensors that are (1) in addition to wall switches or (2) located at a customary wall switch location and equipped with a manual override that will allow the sensor to function as a wall switch.


- (2) Additional Locations. Additional lighting outlets shall be


occupancies, guest rooms or guest suites shall have at least one wall switch–controlled lighting outlet installed in every habitable room and bathroom.

Exception No. 1: In other than bathrooms and kitchens where provided, one or more receptacles controlled by a wall switch shall be permitted in lieu of lighting outlets. Exception No. 2: Lighting outlets shall be permitted to be controlled by occupancy sensors that are (1) in addition to wall switches or (2) located at a customary wall switch location and equipped with a manual override that will allow the sensor to function as a wall switch.

installed in accordance with (a)(2)a, (a)(2)b, and (a)(2)c.

### (c) Other Than Dwelling Units. For attics and underfloor spaces

containing equipment requiring servicing, such as heating, airconditioning, and refrigeration equipment, at least one lighting outlet containing a switch or controlled by a wall switch shall be installed in such spaces. At least one point of control shall be at the usual point of entry to these spaces. The lighting outlet shall be provided at or near the equipment requiring servicing.

- a. At least one wall switch-controlled lighting outlet shall be installed in hallways, stairways, attached garages, and detached garages with electric power.
- b. For dwelling units, attached garages, and detached garages with electric power, at least one wall switch–controlled lighting outlet shall be installed to provide illumination on the exterior side of outdoor entrances or exits with grade level access. A vehicle door in a garage shall not be considered as an outdoor entrance or exit.


### ARTICLE 2.15 — FEEDERS

- FPN No. 1: See Examples D1 through D12 in Appendix D.
- FPN No. 2: Conductors for feeders as defined in Article 1.0, sized to prevent a voltage drop exceeding 3 percent at the farthest outlet of power, heating, and lighting loads, or combinations of such loads, and where the maximum total voltage drop on both feeders and branch circuits to the farthest outlet does not exceed 5 percent, will provide reasonable efficiency of operation.
- FPN No. 3: See 2.10.2.1(a), FPN No. 4, for voltage drop for branch circuits.


- 2.15.1.1 Scope. This article covers the installation requirements, overcurrent protection requirements, minimum size, and ampacity of conductors for feeders supplying branch-circuit loads.

Exception: Feeders for electrolytic cells as covered in 6.68.1.3(c)(1) and (c)(4).

- 2.15.1.2 Minimum Rating and Size. (a) Feeders Not More Than 600 Volts.


(b) Feeders Over 600 Volts. The ampacity of conductors shall be in accordance with 3.10.1.15 and 3.10.1.60 as applicable. Where installed, the size of the feeder circuit grounded conductor shall not be smaller than that required by 2.50.6.13, except that 2.50.6.13(f) shall not apply where grounded conductors are run in parallel. Feeder conductors over 600 volts shall be sized in accordance with 2.15.1.2(b)(1), (b)(2), or (b)(3).

(1) General. Feeder conductors shall have an ampacity not less than required to supply the load as calculated in Parts 2.20.3, 2.20.4, and 2.20.5. The minimum feeder-circuit conductor size, before the application of any adjustment or correction factors, shall have an allowable ampacity not less than the noncontinuous load plus 125 percent of the continuous load.

- (1) Feeders Supplying Transformers. The ampacity of feeder

conductors shall not be less than the sum of the nameplate ratings of the transformers supplied when only transformers are supplied.

- (2) Feeders Supplying Transformers and Utilization Equipment.

The ampacity of feeders supplying a combination of transformers and utilization equipment shall not be less than the sum of the nameplate ratings of the transformers and 125 percent of the designed potential load of the utilization equipment that will be operated simultaneously.

- (3) Supervised Installations. For supervised installations, feeder


Exception: Where the assembly, including the overcurrent devices protecting the feeder(s), is listed for operation at 100 percent of its rating, the allowable ampacity of the feeder conductors shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load.

conductor sizing shall be permitted to be determined by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. Supervised installations are defined as those portions of a facility where all of the following conditions are met:

The size of the feeder circuit grounded conductor shall not be smaller than that required by 2.50.6.13, except that 2.50.6.13(f) shall not apply where grounded conductors are run in parallel.

Additional minimum sizes shall be as specified in 2.15.1.2(a)(2) and (a)(3) under the conditions stipulated.

- a. Conditions of design and installation are provided under

engineering supervision.

- b. Licensed electrical practitioner or non licensed electrical


- (2) Ampacity Relative to Service Conductors. The feeder

conductor ampacity shall not be less than that of the service conductors where the feeder conductors carry the total load supplied by service conductors with an ampacity of 55 amperes or less.

- (3) Individual Dwelling Unit or Mobile Home Conductors. Feeder


practitioner under the supervision of a licensed electrical practitioner with documented training and experience in over 600-volt systems provide maintenance, monitoring, and servicing of the system.

2.15.1.3 Overcurrent Protection. Feeders shall be protected against overcurrent in accordance with the provisions of Part 2.40.1. Where a feeder supplies continuous loads or any combination of continuous and noncontinuous loads, the rating of the overcurrent device shall not

conductors for individual dwelling units or mobile homes need not be larger than service conductors. Paragraph 3.10.1.15(b)(6) shall be permitted to be used for conductor size.

be less than the noncontinuous load plus 125 percent of the continuous load.

conductor. Switching devices in each tapped circuit shall have a pole in each ungrounded conductor.

- 2.15.1.9 Ground-Fault Circuit-Interrupter Protection for Personnel. Feeders supplying 15- and 20-ampere receptacle branch circuits shall be permitted to be protected by a ground-fault circuit interrupter in lieu of the provisions for such interrupters as specified in 2.10.1.8 and 5.90.1.6(a).
- 2.15.1.10 Ground-Fault Protection of Equipment. Each feeder disconnect rated 1000 amperes or more and installed on solidly grounded wye electrical systems of more than 150 volts to ground, but not exceeding 600 volts phase-to-phase, shall be provided with ground-fault protection of equipment in accordance with the provisions of 2.30.7.6.

FPN: For buildings that contain healthcare occupancies, see the requirements of 5.17.2.8.

- Exception No. 1: The provisions of this section shall not apply to a disconnecting means for a continuous industrial process where a nonorderly shutdown will introduce additional or increased hazards.
- Exception No. 2: The provisions of this section shall not apply to fire pumps.
- Exception No. 3: The provisions of this section shall not apply if ground-fault protection of equipment is provided on the supply side of the feeder.


- 2.15.1.11 Circuits Derived from Autotransformers. Feeders shall not be derived from autotransformers unless the system supplied has a grounded conductor that is electrically connected to a grounded conductor of the system supplying the autotransformer.


- Exception No. 1: Where the assembly, including the overcurrent devices protecting the feeder(s), is listed for operation at 100 percent of its rating, the ampere rating of the overcurrent device shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load.
- Exception No. 2: Overcurrent protection for feeders over 600 volts, nominal, shall comply with Part 2.40.11.


- 2.15.1.4 Feeders with Common Neutral.

- (a) Feeders with Common Neutral. Two or three sets of 3-wire

feeders or two sets of 4-wire or 5-wire feeders shall be permitted to utilize a common neutral.

- (b) In Metal Raceway or Enclosure. Where installed in a metal


raceway or other metal enclosure, all conductors of all feeders using a common neutral shall be enclosed within the same raceway or other enclosure as required in 3.0.1.20.

- 2.15.1.5 Diagrams of Feeders. If required by the authority having jurisdiction, a diagram showing feeder details shall be provided prior to the installation of the feeders. Such a diagram shall show the area in square feet of the building or other structure supplied by each feeder, the total calculated load before applying demand factors, the demand factors used, the calculated load after applying demand factors, and the size and type of conductors to be used.
- 2.15.1.6 Feeder Conductor Grounding Means. Where a feeder supplies branch circuits in which equipment grounding conductors are required, the feeder shall include or provide a grounding means, in accordance with the provisions of 2.50.7.5, to which the equipment grounding conductors of the branch circuits shall be connected.
- 2.15.1.7 Ungrounded Conductors Tapped from Grounded Systems. Two-wire dc circuits and ac circuits of two or more ungrounded conductors shall be permitted to be tapped from the ungrounded conductors of circuits having a grounded neutral


- Exception No. 1: An autotransformer shall be permitted without the connection to a grounded conductor where transforming from a nominal 208 volts to a nominal 240-volt supply or similarly from 240 volts to 208 volts.
- Exception No. 2: In industrial occupancies, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the


installation, autotransformers shall be permitted to supply nominal 600-volt loads from nominal 480-volt systems, and 480-volt loads from nominal 600-volt systems, without the connection to a similar grounded conductor.

### 2.15.1.12 Identification for Feeders.

- (a) Grounded Conductor. The grounded conductor of a feeder

shall be identified in accordance with 2.0.1.6.

- (b) Equipment Grounding Conductor. The equipment grounding

conductor shall be identified in accordance with 2.50.6.10.

- (c) Ungrounded Conductors. Where the premises wiring system


![image 2](Phil Electrical Code_images/imageFile2.png)

has feeders supplied from more than one nominal voltage system, each ungrounded conductor of a feeder, where accessible, shall be identified by system. The means of identification shall be permitted to be by separate color coding, marking tape, tagging, or other approved means and shall be permanently posted at each feeder panelboard or similar feeder distribution equipment.

ARTICLE 2.20 — BRANCH-CIRCUIT, FEEDER, AND SERVICE CALCULATIONS

2.20.1 General

### Figure 2.20.1.1 Branch-Circuit, Feeder, and Service Calculation Methods.

2.20.1.1 Scope. This article provides requirements for calculating branch-circuit, feeder, and service loads. Part 2.20.1 provides for general requirements for calculation methods. Part 2.20.2 provides calculation methods for branch circuit loads. Parts 2.20.3 and 2.20.4 provide calculation methods for feeders and services. Part 2.20.5 provides calculation methods for farms.

FPN: See Figure 2.20.1.1 for information on the organization of Article 2.20.

2.20.1.3 Application of Other Articles. In other articles applying to the calculation of loads in specialized applications, there are requirements provided in Table 2.20.1.3 that are in addition to, or modifications of, those within this article.

### Table 2.20.1.3 Additional Load Calculation References

|Calculation Air-Conditioning and Refrigerating Equipment, Branch-Circuit<br><br>Conductor Sizing Cranes and Hoists, Rating and Size of Conductors Electric Welders, ampacity calculations Electrically Driven or Controlled Irrigation Machines|Article 4.40 6.10 6.30 6.75|Section (or Part) Part 4.40.4<br><br>6.10.2.4 6.30.2.1, 6.30.3.1 6.75.1.7(a), 6.75.2.2(a)|
|---|---|---|
|Electrolytic Cell Lines Electroplating, Branch-Circuit Conductor Sizing Elevator Feeder Demand Factors Fire Pumps, Voltage Drop (mandatory calculation)|6.68 6.69 6.20 6.95|6.68.13(c)<br>6.69.1.5 6.20.2.4 6.95.1.7<br>|
|Fixed Electric Heating Equipment for Pipelines and Vessels,<br><br>Branch-Circuit Sizing Fixed Electric Space Heating Equipment, Branch-Circuit Sizing Fixed Outdoor Electric Deicing and Snow-Melting Equipment,<br><br>Branch-Circuit Sizing|4.27 4.24 4.26|4.27.1.4 4.24.1.3 4.26.1.4|
|Industrial Machinery, Supply Conductor Sizing Marinas and Boatyards, Feeder and Service Load Calculations Mobile Homes, Manufactured Homes, and Mobile Home Parks,<br><br>Total Load for Determining Power Supply|6.70 5.55 5.50|6.70.1.4(a) 5.55.1.12 5.50.2.9(b)|


### Table 2.20.1.3 (Continued)

|Calculation|Article|Section (or Part)|
|---|---|---|
|Mobile Homes, Manufactured Homes, and Mobile Home Parks, Allowable Demand Factors for Park Electrical Wiring Systems Motion Picture and Television Studios and Similar Locations – Sizing of Feeder Conductors for Television Studio Sets<br><br>Motors, Feeder Demand Factor Motors, Multimotor and Combination-Load Equipment Motors, Several Motors or a Motor(s) and Other Load(s)] Over 600 Volt Branch Circuit Calculations Over 600 Volt Feeder Calculations<br><br>Phase Converters, Conductors Recreational Vehicle Parks, Basis of Calculations Sensitive Electrical Equipment, Voltage Drop (mandatory<br><br>calculation) Solar Photovoltaic Systems, Circuit Sizing and Current Storage-Type Water Heaters Theaters, Stage Switchboard Feeders|5.50 5.30<br><br>4.30 4.30 4.30 2.10 2.15<br><br>4.55 5.51 6.47<br><br>6.90 4.22 5.20|5.50.3.2 5.30.2.9<br><br>4.30.2.26 4.30.2.25 4.30.2.24 2.10.2.1(b) 2.15.1.2(b)<br><br>4.55.1.6<br>5.51.6.3(a)<br>6.47.1.4(d) 6.90.2.2<br><br><br>4.22.2.2(e)<br>5.20.2.7<br>|


### Table 2.20.2.3 General Lighting Loads by Occupancy

### 2.20.1.5 Calculations.

|Type of Occupancy|Unit Load|
|---|---|
| |Volt-Amperes per Square Meter|
|Armories and auditoriums Banks Barber shops and beauty parlors Churches Clubs Court rooms Dwelling unitsa Garages — commercial (storage) Hospitals Hotels and motels, including apartment<br><br>houses without provision for cooking by tenantsa<br><br>Industrial commercial (loft) buildings Lodge rooms Office buildings Restaurants Schools Stores Warehouses (storage) In any of the preceding occupancies except one-family dwellings and individual dwelling units of two-family and multifamily dwellings:<br><br>Assembly halls and auditoriums Halls, corridors, closets, stairways Storage spaces|11 39b 33 11 22 22 33 6 22 22<br><br>22 17 39b 22 33 33 3<br><br>11 6 3|


- (a) Voltages. Unless other voltages are specified, for purposes of calculating branch-circuit and feeder loads, nominal system voltages of 115, 115/230, 208Y/120, 230, 347, 400Y/230, 460Y/265, 460, 600Y/347, and 600 volts shall be used.
- (b) Fractions of an Ampere. Where calculations result in a fraction of an ampere that is less than 0.5, such fractions shall be permitted to be dropped.


2.20.2 Branch Circuit Load Calculations

#### 2.20.2.1 General. Branch-circuit loads shall be calculated as shown in

- 2.20.2.3, 2.20.2.5, and 2.20.2.7.


- 2.20.2.3 Lighting Load for Specified Occupancies. A unit load of not less than that specified in Table 2.20.2.3 for occupancies specified therein shall constitute the minimum lighting load. The floor area for each floor shall be calculated from the outside dimensions of the building, dwelling unit, or other area involved. For dwelling units, the calculated floor area shall not include open porches, garages, or unused or unfinished spaces not adaptable for future use.


FPN: The unit values herein are based on minimum load conditions and 100 percent power factor and may not provide sufficient capacity for the installation contemplated.

- 2.20.2.5 Other Loads — All Occupancies. In all occupancies, the minimum load for each outlet for general-use receptacles and outlets not used for general illumination shall not be less than that calculated in 2.20.2.5(a) through (l), the loads shown being based on nominal branch-circuit voltages.


aSee 2.20.2.5(j). bSee 2.20.2.5(k).

Exception: The loads of outlets serving switchboards and switching frames in telephone exchanges shall be waived from the calculations.

### (b) Electric Dryers and Household Electric Cooking Appliances.

Load calculations shall be permitted as specified in 2.20.3.15 for electric dryers and in 2.20.3.16 for electric ranges and other cooking appliances.

(a) Specific Appliances or Loads. An outlet for a specific appliance or other load not covered in 2.20.2.5(b) through (l) shall be calculated based on the ampere rating of the appliance or load served.

#### (c) Motor Loads. Outlets for motor loads shall be calculated in

accordance with the requirements in 4.30.2.2, 4.30.2.4, and 4.40.1.6.

- (j) Dwelling Occupancies. In one-family, two-family, and

multifamily dwellings and in guest rooms or guest suites of hotels and motels, the outlets specified in (j)(1), (j)(2), and (j)(3) are included in the general lighting load calculations of 2.20.2.3. No additional load calculations shall be required for such outlets.

- (1) All general-use receptacle outlets of 20-ampere rating or less,

including receptacles connected to the circuits in 2.10.1.11(c)(3)

- (2) The receptacle outlets specified in 2.10.3.3(e) and (g)
- (3) The lighting outlets specified in 2.10.3.21(a) and (b)


- (k) Banks and Office Buildings. In banks or office buildings, the

receptacle loads shall be calculated to be the larger of (1) or (2):

- (1) The computed load from 2.20.2.5
- (2) 11 volt-amperes/m2


- (l) Other Outlets. Other outlets not covered in 2.20.2.5(a) through


- (k) shall be calculated based on 180 volt-amperes per outlet. 2.20.2.7 Loads for Additions to Existing Installations.


### (d) Luminaires (Lighting Fixtures). An outlet supplying

luminaire(s) [lighting fixture(s)] shall be calculated based on the maximum volt-ampere rating of the equipment and lamps for which the luminaire(s) [fixture(s)] is rated.

#### (e) Heavy-Duty Lampholders. Outlets for heavy-duty lampholders

shall be calculated at a minimum of 600 volt-amperes.

#### (f) Sign and Outline Lighting. Sign and outline lighting outlets

shall be calculated at a minimum of 1200 volt-amperes for each required branch circuit specified in Section 6.0.1.5(a).

#### (g) Show Windows. Show windows shall be calculated in

accordance with either of the following:

- (1) The unit load per outlet as required in other provisions of this

section

- (2) At 200 volt-amperes per 300 mm of show window


(h) Fixed Multioutlet Assemblies. Fixed multioutlet assemblies used in other than dwelling units or the guest rooms or guest suites of hotels or motels shall be calculated in accordance with (h)(1) or (h)(2). For the purposes of this section, the calculation shall be permitted to be based on the portion that contains receptacle outlets.

(a) Dwelling Units. Loads added to an existing dwelling unit(s) shall comply with the following as applicable:

- (1) Loads for structural additions to an existing dwelling unit or for a previously unwired portion of an existing dwelling unit, either of which exceeds 46.5 m2 (500 ft2), shall be calculated in accordance with 2.20.2.3 and 2.20.2.5.
- (2) Loads for new circuits or extended circuits in previously wired dwelling units shall be calculated in accordance with either 2.20.2.3 or 2.20.2.5, as applicable.


- (1) Where appliances are unlikely to be used simultaneously, each

1 500 mm or fraction thereof of each separate and continuous length shall be considered as one outlet of not less than 180 volt-amperes.

- (2) Where appliances are likely to be used simultaneously, each


300 mm or fraction thereof shall be considered as an outlet of not less than 180 volt-amperes.

(b) Other Than Dwelling Units. Loads for new circuits or extended circuits in other than dwelling units shall be calculated in accordance with either 2.20.2.3 or 2.20.2.5, as applicable.

(i) Receptacle Outlets. Except as covered in 2.20.2.5(j) and (k), receptacle outlets shall be calculated at not less than 180 volt-amperes for each single or for each multiple receptacle on one yoke. A single piece of equipment consisting of a multiple receptacle comprised of four or more receptacles shall be calculated at not less than 90 voltamperes per receptacle. This provision shall not be applicable to the receptacle outlets specified in 2.10.1.11(c)(1) and (c)(2).

2.20.2.9 Maximum Loads. The total load shall not exceed the rating of the branch circuit, and it shall not exceed the maximum loads specified in 2.20.2.9(a) through (c) under the conditions specified therein.

### (a) Motor-Operated and Combination Loads. Where a circuit

### Table 2.20.3.3 Lighting Load Demand Factors

supplies only motor-operated loads, Article 4.30 shall apply. Where a circuit supplies only air-conditioning equipment, refrigerating equipment, or both, Article 4.40 shall apply. For circuits supplying loads consisting of motor-operated utilization equipment that is fastened in place and has a motor larger than hp in combination with other loads, the total calculated load shall be based on 125 percent of the largest motor load plus the sum of the other loads.

|Type of Occupancy|Portion of Lighting Load to Which Demand Factor Applies (Volt-Amperes)|Demand Factor (Percent)|
|---|---|---|
|Dwelling units|First 3000 or less at From 3001 to 120,000 at Remainder over 120,000 at|100 35 25|
|Hospitals*|First 50,000 or less at Remainder over 50,000 at|40 20|
|Hotels and motels, including apartment houses without provision for cooking by tenants*|First 20,000 or less at From 20,001 to 100,000 at Remainder over 100,000 at|50 40 30|
|Warehouses (storage)|First 12,500 or less at Remainder over 12,500 at|100 50|
|All others|Total volt-amperes|100|


#### (b) Inductive Lighting Loads. For circuits supplying lighting units

that have ballasts, transformers, or autotransformers, the calculated load shall be based on the total ampere ratings of such units and not on the total watts of the lamps.

#### (c) Range Loads. It shall be permissible to apply demand factors for

range loads in accordance with Table 2.20.3.16, including Note 4.

### 2.20.3 Feeder and Service Load Calculations

- 2.20.3.1 General. The calculated load of a feeder or service shall not be less than the sum of the loads on the branch circuits supplied, as determined by Part II of this article, after any applicable demand factors permitted by Parts III or IV or required by Part V have been applied.


*The demand factors of this table shall not apply to the calculated load of feeders or services supplying areas in hospitals, hotels, and motels where the entire lighting is likely to be used at one time, as in operating rooms, ballrooms, or dining rooms.

FPN: See Examples D1(a) through D10 in Appendix D. See 2.20.2.9(b) for the maximum load in amperes permitted for lighting units operating at less than 100 percent power factor.

- 2.20.3.3 General Lighting. The demand factors specified in Table


(b) Track Lighting. For track lighting in other than dwelling units or guest rooms or guest suites of hotels or motels, an additional load of 150 volt-amperes shall be included for every 600 mm of lighting track or fraction thereof. Where multicircuit track is installed, the load shall be considered to be divided equally between the track circuits.

- 2.20.3.3 shall apply to that portion of the total branch-circuit load calculated for general illumination. They shall not be applied in determining the number of branch circuits for general illumination.


### 2.20.3.4 Show-Window and Track Lighting.

2.20.3.5 Receptacle Loads — Other Than Dwelling Units. Receptacle loads calculated in accordance with 2.20.2.5(h) and (i) shall be permitted to be made subject to the demand factors given in Table 2.20.3.3 or Table 2.20.3.5.

(a) Show Windows. For show-window lighting, a load of not less than 660 volt-amperes/linear meter shall be included for a show window, measured horizontally along its base.

FPN: See 2.20.2.5(g) for branch circuits supplying show windows.

(b) Laundry Circuit Load. A load of not less than 1500 voltamperes shall be included for each 2-wire laundry branch circuit installed as required by 2.10.1.11(c)(2). This load shall be permitted to be included with the general lighting load and subjected to the demand factors provided in Table 2.20.3.3.

### Table 2.20.3.5 Demand Factors for Non-dwelling Receptacle Loads

|Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes)|Demand Factor (Percent)|
|---|---|
|First 10 kVA or less at Remainder over 10 kVA at|100 50|


- 2.20.3.14 Appliance Load — Dwelling Unit(s). It shall be permissible to apply a demand factor of 75 percent to the nameplate rating load of four or more appliances fastened in place, other than electric ranges, clothes dryers, space-heating equipment, or airconditioning equipment, that are served by the same feeder or service in a one-family, two-family, or multifamily dwelling.
- 2.20.3.15 Electric Clothes Dryers — Dwelling Unit(s). The load for household electric clothes dryers in a dwelling unit(s) shall be either 5 000 watts (volt-amperes) or the nameplate rating, whichever is larger, for each dryer served. The use of the demand factors in Table 2.20.3.15 shall be permitted. Where two or more single-phase dryers are supplied by a 3-phase, 4-wire feeder or service, the total load shall be calculated on the basis of twice the maximum number connected between any two phases.


- 2.20.3.11 Motors. Motor loads shall be calculated in accordance with

4.30.2.4, 4.30.2.5, and 4.30.2.6 and with 4.40.1.6 for hermetic refrigerant motor compressors.

- 2.20.3.12 Fixed Electric Space Heating. Fixed electric space heating loads shall be calculated at 100 percent of the total connected load. However, in no case shall a feeder or service load current rating be less than the rating of the largest branch circuit supplied.

Exception: Where reduced loading of the conductors results from units operating on duty-cycle, intermittently, or from all units not operating at the same time, the authority having jurisdiction may grant permission for feeder and service conductors to have an ampacity less than 100 percent, provided the conductors have an ampacity for the load so determined.

- 2.20.3.13 Small Appliance and Laundry Loads — Dwelling Unit.


### Table 2.20.3.15 Demand Factors for Household Electric Clothes Dryers

|Number of Dryers|Demand Factor (Percent)|
|---|---|
|1–4<br><br>5<br>6<br>7<br>8<br>9<br>10<br>11<br>12–22<br>|100% 85% 75% 65% 60% 55% 50% 47% % = 47 – (number of dryers - 11)|
|23|35%|
|24–42|% = 35 – [0.5 × (number of dryers - 23)]|
|43 and over|25%|


(a) Small Appliance Circuit Load. In each dwelling unit, the load shall be calculated at 1 500 volt-amperes for each 2-wire smallappliance branch circuit required by 2.10.1.11(c)(1). Where the load is subdivided through two or more feeders, the calculated load for each shall include not less than 1 500 volt-amperes for each 2-wire smallappliance branch circuit. These loads shall be permitted to be included with the general lighting load and subjected to the demand factors provided in Table 2.20.3.3.

Exception: The individual branch circuit permitted by 2.10.3.3(b)(1), Exception No. 2, shall be permitted to be excluded from the calculation required by 2.20.3.13.

2.20.3.16 Electric Ranges and Other Cooking Appliances Dwelling Unit(s). The load for household electric ranges, wallmounted ovens, counter-mounted cooking units, and other household cooking appliances individually rated in excess of 1¾ kW shall be permitted to be calculated in accordance with Table 2.20.3.16. Kilovolt-amperes (kVA) shall be considered equivalent to kilowatts (kW) for loads calculated under this section. Where two or more single-phase ranges are supplied by a 3-phase, 4wire feeder or service, the total load shall be calculated on the basis of twice the maximum number connected between any two phases.

- FPN No. 1: See Example D8 in Appendix D.
- FPN No. 2: See Table 2.20.3.17 for commercial cooking equipment.
- FPN No. 3: See the examples in Appendix D.


### Table 2.20.3.16 Demand Factors and Loads for Household Electric Ranges, Wall-Mounted Ovens, Counter-Mounted Cooking Units, and Other Household Cooking Appliances over 1¾ kW Rating (Column C to be used in all cases except as otherwise permitted in Note 3.)

|Number of Appliances|Demand Factor (Percent) (See Notes)| |Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)|
|---|---|---|---|
| |Column A (Less than 3½ kW Rating)|Column B (3½ kW to 8¾ kW Rating)| |
|1<br>2<br>3<br>4<br>5<br>|80 75 70 66 62|80 65 55 50 45|8 11 14 17 20|
|6<br>7<br>8<br>9<br>10<br>|59 56 53 51 49|43 40 36 35 34|21<br>22<br>23<br>24<br>25<br>|
|11<br>12<br>13<br>14<br>15<br>|47 45] 43 41 40|32 32 32 32 32|26<br>27<br>28<br>29<br>30<br>|


### Table 2.20.3.16 (Continued)

|Number of Appliances|Demand Factor (Percent) (See Notes)| |Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)|
|---|---|---|---|
| |Column A (Less than 3½ kW Rating)|Column B (3½ kW to 8¾ kW Rating)| |
|16<br>17<br>18<br>19<br>20<br>|39 38 37 36 35|28 28 28 28 28|31<br>32<br>33<br>34<br>35<br>|
|21<br>22<br>23<br>24<br>25<br>|34 33 32 31 30|26 26 26 26 26|36<br>37<br>38<br>39<br>40<br>|
|26–30 31–40|30 30|24 22|15 kW + 1 kW for each range|
|41–50 51–60 61 and over|30 30 30|20 18 16|25 kW + ¾ kW for each range|


- 1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the

maximum demand in Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges exceeds 12 kW.

- 2. Over 8¾ kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8¾ kW and of different ratings, but none


exceeding 27 kW, an average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total connected load

(using 12 kW for any range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent for each kilowatt or major fraction thereof by which this average value exceeds 12 kW.

3. Over 1¾ kW through 8¾ kW. In lieu of the method provided in Column C, it shall be permissible to add the nameplate ratings of all household cooking appliances rated more than 1¾ kW but not more than 8¾ kW and multiply the sum by the demand factors specified in Column A or B for the given number of appliances. Where the rating of cooking appliances falls under both Column A and Column B, the demand factors for each column shall be applied to the appliances for that column, and the results added together.

- 4. Branch-Circuit Load. It shall be permissible to calculate the branch-circuit load for one range in accordance with Table 2.20.3.16. The

branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance. The branchcircuit load for a counter-mounted cooking unit and not more than two wall-mounted ovens, all supplied from a single branch circuit and located in the same room, shall be calculated by adding the nameplate rating of the individual appliances and treating this total as equivalent to one range.

- 5. This table also applies to household cooking appliances rated over 1¾ kW and used in instructional programs.


- 2.20.3.17 Kitchen Equipment — Other Than Dwelling Unit(s). It shall be permissible to calculate the load for commercial electric cooking equipment, dishwasher booster heaters, water heaters, and other kitchen equipment in accordance with Table 2.20.3.17. These demand factors shall be applied to all equipment that has either thermostatic control or intermittent use as kitchen equipment. These demand factors shall not apply to space-heating, ventilating, or airconditioning equipment. However, in no case shall the feeder or service calculated load be less than the sum of the largest two kitchen equipment loads.


(b) Permitted Reductions. A service or feeder supplying the following loads shall be permitted to have an additional demand factor of 70 percent applied to the amount in 2.20.3.22(b)(1) or portion of the amount in 2.20.3.22(b)(2) determined by the basic calculation:

- (1) A feeder or service supplying household electric ranges, wall-

mounted ovens, counter-mounted cooking units, and electric dryers, where the maximum unbalanced load has been determined in accordance with Table 2.20.3.16 for ranges and Table 2.20.3.15 for dryers

- (2) That portion of the unbalanced load in excess of 200 amperes


### Table 2.20.3.17 Demand Factors for Kitchen Equipment — Other Than Dwelling Unit(s)

where the feeder or service is supplied from a 3-wire dc or singlephase ac system, or a 4-wire, 3-phase; 3-wire, 2-phase system, or a 5wire, 2-phase system

|Number of Units of Equipment|Demand Factor (Percent)|
|---|---|
|1<br>2<br>3<br>4<br>5<br><br><br>6 and over|100 100 90 80 70 65|


(c) Prohibited Reductions. There shall be no reduction of the neutral or grounded conductor capacity applied to the amount in

- 2.20.3.22(c)(1), or portion of the amount in (c)(2), from that determined by the basic calculation:

- (1) Any portion of a 3-wire circuit consisting of 2-phase wires and

the neutral of a 4-wire, 3-phase, wye-connected system

- (2) That portion consisting of nonlinear loads supplied from a 4-


wire, wye-connected, 3-phase system

FPN No. 1: See Examples D1(a), D1(b), D2(b), D4(a), and D5(a) in Appendix D. FPN No. 2: A 3-phase, 4-wire, wye-connected power system used to supply power to nonlinear loads may necessitate that the power system design allow for the possibility of high harmonic neutral currents.

2.20.4 Optional Feeder and Service Load Calculations

- 2.20.4.1 General. Optional feeder and service load calculations shall be permitted in accordance with Part 2.20.4. 2.20.4.3 Dwelling Unit.


- 2.20.3.21 Noncoincident Loads. Where it is unlikely that two or more noncoincident loads will be in use simultaneously, it shall be permissible to use only the largest load(s) that will be used at one time for calculating the total load of a feeder or service.
- 2.20.3.22 Feeder or Service Neutral Load.


(a) Basic Calculation. The feeder or service neutral load shall be the maximum unbalance of the load determined by this article. The maximum unbalanced load shall be the maximum net calculated load between the neutral and any one ungrounded conductor.

Exception: For 3-wire, 2-phase or 5-wire, 2-phase systems, the maximum unbalanced load shall be the maximum net calculated load between the neutral and any one ungrounded conductor multiplied by 140 percent.

(a) Feeder and Service Load. This section applies to a dwelling unit having the total connected load served by a single 120/240-volt or 208Y/120-volt set of 3-wire service or feeder conductors with an

ampacity of 100 or greater. It shall be permissible to calculate the feeder and service loads in accordance with this section instead of the method specified in Part 2.20.3. The calculated load shall be the result of adding the loads from 2.20.4.3(b) and (c). Feeder and serviceentrance conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 2.20.3.22.

prevented from operating at the same time as the supplementary heat, it does not need to be added to the supplementary heat for the total central space heating load.

- (5) 65 percent of the nameplate rating(s) of electric space heating

if less than four separately controlled units.

- (6) 40 percent of the nameplate rating(s) of electric space heating


if four or more separately controlled units.

(b) General Loads. The general calculated load shall be not less than 100 percent of the first 10 kVA plus 40 percent of the remainder of the following loads:

2.20.4.4 Existing Dwelling Unit. This section shall be permitted to be used to determine if the existing service or feeder is of sufficient capacity to serve additional loads. Where the dwelling unit is served by a 120/240-volt or 208Y/120-volt, 3-wire service, it shall be permissible to calculate the total load in accordance with 2.20.4.4(a) or (b).

- (1) 33 volt-amperes/m2 for general lighting and general-use

receptacles. The floor area for each floor shall be calculated from the outside dimensions of the dwelling unit. The calculated floor area shall not include open porches, garages, or unused or unfinished spaces not adaptable for future use.

- (2) 1500 volt-amperes for each 2-wire, 20-ampere small-appliance

branch circuit and each laundry branch circuit specified in 2.20.3.13.

- (3) The nameplate rating of all appliances that are fastened in

place, permanently connected, or located to be on a specific circuit, ranges, wall-mounted ovens, counter-mounted cooking units, clothes dryers, and water heaters.

- (4) The nameplate ampere or kVA rating of all motors and of all


(a) Where Additional Air-Conditioning Equipment or Electric Space-Heating Equipment Is Not to Be Installed. The following formula shall be used for existing and additional new loads.

Load (kVA) Percent of Load First 8 kVA of load at Remainder of load at

100 40

low-power-factor loads.

Load calculations shall include the following:

(c) Heating and Air-Conditioning Load. The largest of the following six selections (load in kVA) shall be included:

- (1) General lighting and general-use receptacles at 33 voltamperes/m2 as determined by 2.20.2.3
- (2) 1500 volt-amperes for each 2-wire, 20-ampere small-

appliance branch circuit and each laundry branch circuit specified in 2.20.3.13

- (3) Household range(s), wall-mounted oven(s), and counter-

mounted cooking unit(s)

- (4) All other appliances that are permanently connected, fastened


- (1) 100 percent of the nameplate rating(s) of the air conditioning

and cooling.

- (2) 100 percent of the nameplate rating(s) of the heating when a

heat pump is used without any supplemental electric heating.

- (3) 100 percent of the nameplate ratings of electric thermal storage

and other heating systems where the usual load is expected to be continuous at the full nameplate value. Systems qualifying under this selection shall not be calculated under any other selection in 2.20.4.3(c).

- (4) 100 percent of the nameplate rating(s) of the heat pump


in place, or connected to a dedicated circuit, at nameplate rating

(b) Where Additional Air-Conditioning Equipment or Electric Space-Heating Equipment Is to Be Installed. The following formula shall be used for existing and additional new loads. The larger connected load of air-conditioning or space-heating, but not both, shall be used.

compressor and 65 percent of the supplemental electric heating for central electric space heating systems. If the heat pump compressor is

whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 2.20.3.22.

Load Percent of Load Air-conditioning equipment Central electric space heating Less than four separately

100 100 100

(b) House Loads. House loads shall be calculated in accordance with Part III of this article and shall be in addition to the dwelling unit loads calculated in accordance with Table 2.20.4.5.

controlled space-heating units First 8 kVA of all other loads Remainder of all other loads

100 40

### Table 2.20.4.5 Optional Calculations — Demand Factors for Three or More Multifamily Dwelling Units

Other loads shall include the following:

|Number of Dwelling Units|Demand Factor (Percent)|
|---|---|
|3–5 6–7 8–10<br><br>11<br>12–13 14–15 16–17 18–20<br><br><br>21<br>22–23 24–25 26–27 28–30<br><br><br>31<br>32–33 34–36 37–38 39–42<br><br><br>43–45 46–50 51–55 56–61 62 and over|45 44 43<br><br>42 41 40 39 38<br><br>37 36 35 34 33<br><br>32 31 30 29 28<br><br>27 26 25 24 23|


- (1) General lighting and general-use receptacles at 33 volt-

amperes/m2 as determined by 2.20.2.3

- (2) 1 500 volt-amperes for each 2-wire, 20-ampere small-

appliance branch circuit and each laundry branch circuit specified in

- 2.20.3.13

- (3) Household range(s), wall-mounted oven(s), and countermounted cooking unit(s)
- (4) All other appliances that are permanently connected, fastened in place, or connected to a dedicated circuit, including four or more separately controlled space-heating units, at nameplate rating


- 2.20.4.5 Multifamily Dwelling.




(a) Feeder or Service Load. It shall be permissible to calculate the load of a feeder or service that supplies three or more dwelling units of a multifamily dwelling in accordance with Table 2.20.4.5 instead of

- Part 2.20.3 if all the following conditions are met:

- (1) No dwelling unit is supplied by more than one feeder.
- (2) Each dwelling unit is equipped with electric cooking

equipment.

Exception: When the calculated load for multifamily dwellings without electric cooking in Part 2.20.3 exceeds that calculated under Part 2.20.4 for the identical load plus electric cooking (based on 8 kW per unit), the lesser of the two loads shall be permitted to be used.

- (3) Each dwelling unit is equipped with either electric space




heating or air conditioning, or both. Feeders and service conductors

(c) Connected Loads. The calculated load to which the demand factors of Table 2.20.4.5 apply shall include the following:

- (1) 33 volt-amperes/m2 for general lighting and general-use

receptacles.

- (2) 1 500 volt-amperes for each 2-wire, 20-ampere small-

appliance branch circuit and each laundry branch circuit specified in

- 2.20.3.13.

- (3) The nameplate rating of all appliances that are fastened in place, permanently connected or located to be on a specific circuit, ranges, wall-mounted ovens, counter-mounted cooking units, clothes dryers, water heaters, and space heaters. If water heater elements are interlocked so that all elements cannot be used at the same time, the maximum possible load shall be considered the nameplate load.
- (4) The nameplate ampere or kilovolt-ampere rating of all motors and of all low-power-factor loads.
- (5) The larger of the air-conditioning load or the space-heating load.


- 2.20.4.6 Two Dwelling Units. Where two dwelling units are supplied by a single feeder and the calculated load under Part 2.20.3 exceeds that for three identical units calculated under 2.20.4.5, the lesser of the two loads shall be permitted to be used.




- 2.20.4.7 Schools. The calculation of a feeder or service load for schools shall be permitted in accordance with Table 2.20.4.7 in lieu of Part III of this article where equipped with electric space heating, air conditioning, or both. The connected load to which the demand factors of Table 2.20.4.7 apply shall include all of the interior and exterior lighting, power, water heating, cooking, other loads, and the larger of the air-conditioning load or space-heating load within the building or structure. Feeders and service-entrance conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 2.20.3.22. Where the building or structure load is calculated by this optional method, feeders within the building or structure shall have ampacity as permitted in Part 2.20.3 of this article; however, the ampacity of an individual feeder shall not be required to be larger than the ampacity for the entire building. This section shall not apply to portable classroom buildings.


### Table 2.20.4.7 Optional Method — Demand Factors for Feeders and Service-Entrance Conductors for Schools

|Connected Load|Demand Factor (Percent)|
|---|---|
|First 33 VA/m2 (3 VA/ft2) at Plus, Over 33 to 220 VA/m2 (3 to 20 VA/ft2) at Plus, Remainder over 220 (20 VA/ft2) at VA/m2|100 75 25|


- 2.20.4.8 Determining Existing Loads. The calculation of a feeder or service load for existing installations shall be permitted to use actual maximum demand to determine the existing load under all of the following conditions:

- (1) The maximum demand data is available for a 1-year period.

Exception: If the maximum demand data for a 1-year period is not available, the calculated load shall be permitted to be based on the maximum demand (measure of average power demand over a 15minute period) continuously recorded over a minimum 30-day period using a recording ammeter or power meter connected to the highest loaded phase of the feeder or service, based on the initial loading at the start of the recording. The recording shall reflect the maximum demand of the feeder or service by being taken when the building or space is occupied and shall include by measurement or calculation the larger of the heating or cooling equipment load, and other loads that may be periodic in nature due to seasonal or similar conditions.

- (2) The maximum demand at 125 percent plus the new load does not

exceed the ampacity of the feeder or rating of the service.

- (3) The feeder has overcurrent protection in accordance with


2.40.1.4, and the service has overload protection in accordance with 2.30.7.1.

- 2.20.4.9 New Restaurants. Calculation of a service or feeder load, where the feeder serves the total load, for a new restaurant shall be permitted in accordance with Table 2.20.4.9 in lieu of Part 2.20.3.


(b) Other Than Dwelling Unit. Where a feeder or service supplies a farm building or other load having two or more separate branch circuits, the load for feeders, service conductors, and service equipment shall be calculated in accordance with demand factors not less than indicated in Table 2.20.5.3.

The overload protection of the service conductors shall be in accordance with 2.30.7.1 and 2.40.1.4. Feeder conductors shall not be required to be of greater ampacity than the service conductors. Service or feeder conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 2.20.3.22.

### Table 2.20.5.3 Method for Calculating Farm Loads for Other Than Dwelling Unit

### Table 2.20.4.9 Optional Method — Permitted Load Calculations for Service and Feeder Conductors for New Restaurants

|Ampere Load at 240 Volts Maximum|Demand Factor (Percent)|
|---|---|
|Loads expected to operate simultaneously, but not less than 125 percent full-load current of the largest motor and not less than the first 60 amperes of load<br><br>Next 60 amperes of all other loads Remainder of other load|100<br><br>50 25|


|Total Connected Load (kVA)|All Electric Restaurant Calculated Loads (kVA)|Not All Electric Restaurant Calculated Loads (kVA)|
|---|---|---|
|0–200 201–325 326–800 Over 800|80% 10% (amount over 200) + 160.0 50% (amount over 325) + 172.5 50% (amount over 800) + 410.0|100% 50% (amount over 200) + 200.0 45% (amount over 325) + 262.5 20% (amount over 800) + 476.3|


2.20.5.4 Farm Loads — Total. Where supplied by a common service, the total load of the farm for service conductors and service equipment shall be calculated in accordance with the farm dwelling unit load and demand factors specified in Table 2.20.5.4. Where there is equipment in two or more farm equipment buildings or for loads having the same function, such loads shall be calculated in accordance with Table 2.20.5.3 and shall be permitted to be combined as a single load in Table 2.20.5.4 for calculating the total load.

Note: Add all electrical loads, including both heating and cooling loads, to calculate the total connected load. Select the one demand factor that applies from the table, then multiply the total connected load by this single demand factor.

### 2.20.5 Farm Load Calculation

### Table 2.20.5.4 Method for Calculating Total Farm Load

- 2.20.5.1 General. Farm loads shall be calculated in accordance with Part 2.20.5.


|Individual Loads Calculated in Accordance with Table 2.20.5.3|Demand Factor (Percent)|
|---|---|
|Largest load Second largest load Third largest load Remaining loads|100 75 65 50|


### 2.20.5.3 Farm Loads — Buildings and Other Loads.

(a) Dwelling Unit. The feeder or service load of a farm dwelling unit shall be calculated in accordance with the provisions for dwellings in Parts 2.20.3 or 2.20.4. Where the dwelling has electric heat and the farm has electric grain-drying systems, Part 2.20.4 shall not be used to calculate the dwelling load where the dwelling and farm load are supplied by a common service.

Note: To this total load, add the load of the farm dwelling unit calculated in accordance with Parts 2.20.3 or 2.20.4.

### ARTICLE 2.25 — OUTSIDE BRANCH CIRCUITS AND FEEDERS

- 2.25.1.1 Scope. This article covers requirements for outside branch circuits and feeders run on or between buildings, structures, or poles on the premises; and electric equipment and wiring for the supply of utilization equipment that is located on or attached to the outside of buildings, structures, or poles.

FPN: For additional information on wiring over 600 volts, see ANSI C2-2002, National Electrical Safety Code.

- 2.25.1.2 Other Articles. Application of other articles, including additional requirements to specific cases of equipment and conductors, is shown in Table 2.25.1.2.

2.25.1 General

- 2.25.1.3 Calculation of Loads 600 Volts, Nominal, or Less.

- (a) Branch Circuits. The load on outdoor branch circuits shall be as

determined by 2.20.2.1.

- (b) Feeders. The load on outdoor feeders shall be as determined by


Part 2.20.3.

- 2.25.1.4 Conductor Covering. Where within 3 000 mm of any building or structure other than supporting poles or towers, open individual (aerial) overhead conductors shall be insulated or covered. Conductors in cables or raceways, except Type MI cable, shall be of the rubber-covered type or thermoplastic type and, in wet locations, shall comply with 3.10.1.8. Conductors for festoon lighting shall be of the rubber-covered or thermoplastic type.


Exception: Equipment grounding conductors and grounded circuit conductors shall be permitted to be bare or covered as specifically permitted elsewhere in this Code.

### Table 2.25.1.2 Other Articles

|Equipment/Conductors|Article|
|---|---|
|Branch circuits Class 1, Class 2, and Class 3 remote-control,<br><br>signaling, and power-limited circuits Communications circuits Community antenna television and radio<br><br>distribution systems Conductors for general wiring Electrically driven or controlled irrigation<br><br>machines Electric signs and outline lighting Feeders Fire alarm systems Fixed outdoor electric deicing and snow-melting<br><br>equipment Floating buildings Grounding Hazardous (classified) locations Hazardous (classified) locations — specific Marinas and boatyards Messenger supported wiring Mobile homes, manufactured homes, and<br><br>mobile home parks Open wiring on insulators Over 600 volts, general Overcurrent protection Radio and television equipment Services Solar photovoltaic systems Swimming pools, fountains, and similar<br><br>installations Use and identification of grounded conductors|2.10 7.25<br><br>8.0 8.20 3.10 6.75 6.0 2.15 7.60 4.26<br><br>5.53 2.50 5.0 5.10 5.55 3.96 5.50<br><br>3.98 4.90 2.40 8.10 2.30 6.90 6.80<br><br>2.0|


2.25.1.5 Size of Conductors 600 Volts, Nominal, or Less. The ampacity of outdoor branch-circuit and feeder conductors shall be in accordance with 3.10.1.15 based on loads as determined under 2.20.2.1 and Part 2.20.3.

### 2.25.1.6 Conductor Size and Support.

(a) Overhead Spans. Open individual conductors shall not be smaller than the following:

- (1) For 600 volts, nominal, or less, 5.5 mm2 (2.6 mm dia.) copper or 8.0 mm2 (3.2 mm dia.) aluminum for spans up to 15 m in length, and 8.0 mm2 (3.2 mm dia.) copper or 14 mm2 aluminum for a longer span unless supported by a messenger wire
- (2) For over 600 volts, nominal, 14 mm2 copper or 22 mm2 aluminum where open individual conductors, and 8.0 mm2 (3.2 mm dia.) copper or 14 mm2 aluminum where in cable.


(b) Festoon Lighting. Overhead conductors for festoon lighting shall not be smaller than 3.5 mm2 (2.0 mm dia.) unless the conductors are supported by messenger wires. In all spans exceeding 12 m, the conductors shall be supported by messenger wire. The messenger wire shall be supported by strain insulators. Conductors or messenger wires shall not be attached to any fire escape, downspout, or plumbing equipment.

### 2.25.1.7 Lighting Equipment Installed Outdoors.

- (a) General. For the supply of lighting equipment installed

outdoors, the branch circuits shall comply with Article 2.10 and

- 2.25.1.7(b) through (d).


- (b) Common Neutral. The ampacity of the neutral conductor shall

not be less than the maximum net computed load current between the neutral and all ungrounded conductors connected to any one phase of the circuit.

- (c) 277 Volts to Ground. Circuits exceeding 120 volts, nominal,


between conductors and not exceeding 277 volts, nominal, to ground shall be permitted to supply luminaires (lighting fixtures) for illumination of outdoor areas of industrial establishments, office buildings, schools, stores, and other commercial or public buildings where the luminaires (fixtures) are not less than 900 mm from windows, platforms, fire escapes, and the like.

(d) 600 Volts Between Conductors. Circuits exceeding 277 volts, nominal, to ground and not exceeding 600 volts, nominal, between conductors shall be permitted to supply the auxiliary equipment of electric-discharge lamps in accordance with 2.10.1.6(d)(1).

- 2.25.1.10 Wiring on Buildings. The installation of outside wiring on surfaces of buildings shall be permitted for circuits of not over 600 volts, nominal, as open wiring on insulators, as multiconductor cable, as Type MC cable, as Type MI cable, as messenger supported wiring, in rigid metal conduit, in intermediate metal conduit, in rigid nonmetallic conduit, in cable trays, as cablebus, in wireways, in auxiliary gutters, in electrical metallic tubing, in flexible metal conduit, in liquidtight flexible metal conduit, in liquidtight flexible nonmetallic conduit, and in busways. Circuits of over 600 volts, nominal, shall be installed as provided in 3.0.2.7.
- 2.25.1.11 Circuit Exits and Entrances. Where outside branch and feeder circuits leave or enter a building, the requirements of 2.30.4.13 and 2.30.4.15 shall apply.
- 2.25.1.12 Open-Conductor Supports. Open conductors shall be supported on glass or porcelain knobs, racks, brackets, or strain insulators. 2.25.1.14 Open-Conductor Spacings.


- (a) 600 Volts, Nominal, or Less. Conductors of 600 volts, nominal,

or less, shall comply with the spacings provided in Table 2.30.4.12(c).

- (b) Over 600 Volts, Nominal. Conductors of over 600 volts,

nominal, shall comply with the spacings provided in Sections 1.10.3.7 and 4.90.2.4.

- (c) Separation from Other Circuits. Open conductors shall be

separated from open conductors of other circuits or systems by not less than 100 mm.

- (d) Conductors on Poles. Conductors on poles shall have a


separation of not less than 300 mm where not placed on racks or brackets. Conductors supported on poles shall provide a horizontal climbing space not less than the following:

- (1) Power conductors below communications conductors — 750

mm

- (2) Power conductors alone or above communications conductors:

- a. 300 volts or less — 600 mm
- b. Over 300 volts — 750 mm


- (3) Communications conductors below power conductors — same

- as power conductors


- (4) Communications conductors alone — no requirement


- 2.25.1.15 Supports over Buildings. Supports over a building shall be in accordance with 2.30.2.8.
- 2.25.1.16 Attachment to Buildings.

- (a) Point of Attachment. The point of attachment to a building shall be in accordance with 2.30.2.5.
- (b) Means of Attachment. The means of attachment to a building shall be in accordance with 2.30.2.6.


- 2.25.1.17 Masts as Supports. Where a mast is used for the support of final spans of feeders or branch circuits, it shall be of adequate strength or be supported by braces or guys to withstand safely the strain imposed by the overhead drop. Where raceway-type masts are used, all raceway fittings shall be identified for use with masts. Only the feeder or branch circuit conductors specified within this section shall be permitted to be attached to the feeder and/or branch circuit mast.
- 2.25.1.18 Clearance from Ground. Overhead spans of open conductors and open multiconductor cables of not over 600 volts, nominal, shall have a clearance of not less than the following:


(1) 3 000 mm — above finished grade, sidewalks, or from any platform or projection from which they might be reached where the voltage does not exceed 150 volts to ground and accessible to pedestrians only

- (2) 3 600 mm — over residential property and driveways, and

those commercial areas not subject to truck traffic where the voltage does not exceed 300 volts to ground

- (3) 4 500 mm — for those areas listed in the 3 600 mm

classification where the voltage exceeds 300 volts to ground

- (4) 5 500 mm — over public streets, alleys, roads, parking areas


subject to truck traffic, driveways on other than residential property, and other land traversed by vehicles, such as cultivated, grazing, forest, and orchard

2.25.1.19 Clearances from Buildings for Conductors of Not Over 600 Volts, Nominal.

- (a) Above Roofs. Overhead spans of open conductors and open

multiconductor cables shall have a vertical clearance of not less than 2 400 mm above the roof surface. The vertical clearance above the roof level shall be maintained for a distance not less than 900 mm in all directions from the edge of the roof.

- Exception No. 1: The area above a roof surface subject to pedestrian or vehicular traffic shall have a vertical clearance from the roof surface in accordance with the clearance requirements of 2.25.1.18.
- Exception No. 2: Where the voltage between conductors does not exceed 300, and the roof has a slope of 100 mm in 300 mm or greater, a reduction in clearance to 900 mm shall be permitted.
- Exception No. 3: Where the voltage between conductors does not exceed 300, a reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitted if (1) not more than 1 800 mm of the conductors, 1 200 mm horizontally, pass above the roof overhang and (2) they are terminated at a through-theroof raceway or approved support.
- Exception No. 4: The requirement for maintaining the vertical clearance 900 mm from the edge of the roof shall not apply to the final conductor span where the conductors are attached to the side of a building.


- (b) From Nonbuilding or Nonbridge Structures. From signs,


chimneys, radio and television antennas, tanks, and other nonbuilding or nonbridge structures, clearances — vertical, diagonal, and horizontal — shall not be less than 900 mm.

- (c) Horizontal Clearances. Clearances shall not be less than 900 mm.
- (d) Final Spans. Final spans of feeders or branch circuits shall comply with 2.25.1.19(d)(1), (d)(2), and (d)(3).


Exception: Flexible metal conduit, where permitted in 3.48.2.3(1), shall not be required to be raintight.

- 2.25.1.24 Outdoor Lampholders. Where outdoor lampholders are attached as pendants, the connections to the circuit wires shall be staggered. Where such lampholders have terminals of a type that puncture the insulation and make contact with the conductors, they shall be attached only to conductors of the stranded type.
- 2.25.1.25 Location of Outdoor Lamps. Locations of lamps for outdoor lighting shall be below all energized conductors, transformers, or other electric utilization equipment, unless either of the following apply:

- (1) Clearances or other safeguards are provided for relamping

operations.

- (2) Equipment is controlled by a disconnecting means that can be


locked in the open position.

- 2.25.1.26 Vegetation as Support. Vegetation such as trees shall not be used for support of overhead conductor spans.


- (1) Clearance from Windows. Final spans to the building they

supply, or from which they are fed, shall be permitted to be attached to the building, but they shall be kept not less than 900 mm from windows that are designed to be opened, and from doors, porches, balconies, ladders, stairs, fire escapes, or similar locations.

Exception: Conductors run above the top level of a window shall be permitted to be less than the 900 mm requirement.

- (2) Vertical Clearance. The vertical clearance of final spans above,

or within 900 mm measured horizontally of, platforms, projections, or surfaces from which they might be reached shall be maintained in accordance with 2.25.1.18.

- (3) Building Openings. The overhead branch-circuit and feeder


conductors shall not be installed beneath openings through which materials may be moved, such as openings in farm and commercial buildings, and shall not be installed where they obstruct entrance to these buildings’ openings.

### 2.25.2 More Than One Building or Other Structure

(e) Zone for Fire Ladders. Where buildings exceed three stories or 15 m in height, overhead lines shall be arranged, where practicable, so that a clear space (or zone) at least 1 800 mm wide will be left either adjacent to the buildings or beginning not over 2 400 mm from them to facilitate the raising of ladders when necessary for fire fighting.

2.25.2.1 Number of Supplies. Where more than one building or other structure is on the same property and under single management, each additional building or other structure that is served by a branch circuit or feeder on the load side of the service disconnecting means shall be supplied by only one feeder or branch circuit unless permitted in 2.25.2.1(a) through (e). For the purpose of this section, a multiwire branch circuit shall be considered a single circuit.

- 2.25.1.20 Mechanical Protection of Conductors. Mechanical protection of conductors on buildings, structures, or poles shall be as provided for services in 2.30.4.11.
- 2.25.1.21 Multiconductor Cables on Exterior Surfaces of Buildings. Supports for multiconductor cables on exterior surfaces of buildings shall be as provided in 2.30.4.12.
- 2.25.1.22 Raceways on Exterior Surfaces of Buildings or Other Structures. Raceways on exteriors of buildings or other structures shall be arranged to drain and shall be raintight in wet locations.


(a) Special Conditions. Additional feeders or branch circuits shall be permitted to supply the following:

- (1) Fire pumps
- (2) Emergency systems
- (3) Legally required standby systems
- (4) Optional standby systems
- (5) Parallel power production systems


(6) Systems designed for connection to multiple sources of supply for the purpose of enhanced reliability

(b) Special Occupancies. By special permission, additional feeders or branch circuits shall be permitted for either of the following:

- (1) Multiple-occupancy buildings where there is no space

available for supply equipment accessible to all occupants

- (2) A single building or other structure sufficiently large to make


two or more supplies necessary

(c) Capacity Requirements. Additional feeders or branch circuits shall be permitted where the capacity requirements are in excess of 2000 amperes at a supply voltage of 600 volts or less.

- (d) Different Characteristics. Additional feeders or branch circuits

shall be permitted for different voltages, frequencies, or phases or for different uses, such as control of outside lighting from multiple locations.

- (e) Documented Switching Procedures. Additional feeders or


branch circuits shall be permitted to supply installations under single management where documented safe switching procedures are established and maintained for disconnection.

- 2.25.2.2 Disconnecting Means. Means shall be provided for disconnecting all ungrounded conductors that supply or pass through the building or structure.
- 2.25.2.3 Location. The disconnecting means shall be installed either inside or outside of the building or structure served or where the conductors pass through the building or structure. The disconnecting means shall be at a readily accessible location nearest the point of entrance of the conductors. For the purposes of this section, the requirements in 2.30.1.6 shall be utilized.


Exception No. 1: For installations under single management, where documented safe switching procedures are established and maintained for disconnection, and where the installation is monitored by qualified individuals, the disconnecting means shall be permitted to be located elsewhere on the premises.

- Exception No. 2: For buildings or other structures qualifying under the provisions of Article 6.85, the disconnecting means shall be permitted to be located elsewhere on the premises.
- Exception No. 3: For towers or poles used as lighting standards, the disconnecting means shall be permitted to be located elsewhere on the premises.
- Exception No. 4: For poles or similar structures used only for support of signs installed in accordance with Article 6.0, the disconnecting means shall be permitted to be located elsewhere on the premises.


### 2.25.2.4 Maximum Number of Disconnects.

- (a) General. The disconnecting means for each supply permitted by

2.25.2.1 shall consist of not more than six switches or six circuit breakers mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard. There shall be no more than six disconnects per supply grouped in any one location.

Exception: For the purposes of this section, disconnecting means used solely for the control circuit of the ground-fault protection system, or the control circuit of the power-operated supply disconnecting means, installed as part of the listed equipment, shall not be considered a supply disconnecting means.

- (b) Single-Pole Units. Two or three single-pole switches or breakers


capable of individual operation shall be permitted on multiwire circuits, one pole for each ungrounded conductor, as one multipole disconnect, provided they are equipped with handle ties or a master handle to disconnect all ungrounded conductors with no more than six operations of the hand.

### 2.25.2.5 Grouping of Disconnects.

(a) General. The two to six disconnects as permitted in 2.25.2.4 shall be grouped. Each disconnect shall be marked to indicate the load served.

Exception: One of the two to six disconnecting means permitted in 2.25.2.4, where used only for a water pump also intended to provide fire protection, shall be permitted to be located remote from the other disconnecting means.

(b) Additional Disconnecting Means. The one or more additional disconnecting means for fire pumps or for emergency, legally required standby or optional standby system permitted by 2.25.2.1 shall be installed sufficiently remote from the one to six disconnecting means for normal supply to minimize the possibility of simultaneous interruption of supply.

- 2.25.2.6 Access to Occupants. In a multiple-occupancy building, each occupant shall have access to the occupant’s supply disconnecting means.

Exception: In a multiple-occupancy building where electric supply and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the supply disconnecting means supplying more than one occupancy shall be permitted to be accessible to authorized management personnel only.

- 2.25.2.7 Suitable for Service Equipment. The disconnecting means specified in 2.25.2.2 shall be suitable for use as service equipment. Exception: For garages and outbuildings on residential property, a snap switch or a set of 3-way or 4-way snap switches shall be permitted as the disconnecting means.
- 2.25.2.8 Identification. Where a building or structure has any combination of feeders, branch circuits, or services passing through it or supplying it, a permanent plaque or directory shall be installed at each feeder and branch-circuit disconnect location denoting all other services, feeders, or branch circuits supplying that building or structure or passing through that building or structure and the area served by each.


- Exception No. 1: A plaque or directory shall not be required for large-capacity multibuilding industrial installations under single management, where it is ensured that disconnection can be accomplished by establishing and maintaining safe switching procedures.
- Exception No. 2: This identification shall not be required for branch circuits installed from a dwelling unit to a second building or structure.


- 2.25.2.9 Disconnect Construction. Disconnecting means shall meet the requirements of 2.25.2.9(a) through (d).

Exception: For garages and outbuildings on residential property, snap switches or sets of 3-way or 4-way snap switches shall be permitted as the disconnecting means.

- (a) Manually or Power Operable. The disconnecting means shall

consist of either (1) a manually operable switch or a circuit breaker equipped with a handle or other suitable operating means or (2) a power-operable switch or circuit breaker, provided the switch or circuit breaker can be opened by hand in the event of a power failure.

- (b) Simultaneous Opening of Poles. Each building or structure

disconnecting means shall simultaneously disconnect all ungrounded supply conductors that it controls from the building or structure wiring system.

- (c) Disconnection of Grounded Conductor. Where the building or


structure disconnecting means does not disconnect the grounded conductor from the grounded conductors in the building or structure wiring, other means shall be provided for this purpose at the location of disconnecting means. A terminal or bus to which all grounded conductors can be attached by means of pressure connectors shall be permitted for this purpose.

In a multisection switchboard, disconnects for the grounded conductor shall be permitted to be in any of the switchboard, provided any such switchboard is marked.

(d) Indicating. The building or structure disconnecting means shall plainly indicate whether it is in the open or closed position.

- 2.25.2.10 Rating of Disconnect. The feeder or branch-circuit disconnecting means shall have a rating of not less than the load to be supplied, determined in accordance with Parts 2.20.1 and 2.20.2 for branch circuits, Parts 2.20.3 or 2.20.4 for feeders, or Part 2.20.5 for farm loads. In no case shall the rating be lower than specified in 2.25.2.10(a), (b), (c), or (d).


### (a) One-Circuit Installation. For installations to supply only

limited loads of a single branch circuit, the branch circuit disconnecting means shall have a rating of not less than 15 amperes.

#### (b) Two-Circuit Installations. For installations consisting of not

more than two 2-wire branch circuits, the feeder or branch-circuit disconnecting means shall have a rating of not less than 30 amperes.

#### (c) One-Family Dwelling. For a one-family dwelling, the feeder

disconnecting means shall have a rating of not less than 100 amperes, 3-wire.

#### (d) All Others. For all other installations, the feeder or branch-

circuit disconnecting means shall have a rating of not less than 60 amperes.

- 2.25.2.11 Access to Overcurrent Protective Devices. Where a feeder overcurrent device is not readily accessible, branch-circuit overcurrent devices shall be installed on the load side, shall be mounted in a readily accessible location, and shall be of a lower ampere rating than the feeder overcurrent device.

2.25.3 Over 600 Volts

- 2.25.3.1 Sizing of Conductors. The sizing of conductors over 600 volts shall be in accordance with 2.10.2.1(b) for branch circuits and 2.15.1.2(b) for feeders.


- 2.25.3.2 Isolating Switches. Where oil switches or air, oil, vacuum, or sulfur hexafluoride circuit breakers constitute a building disconnecting means, an isolating switch with visible break contacts and meeting the requirements of 2.30.8.5(b), (c), and (d) shall be installed on the supply side of the disconnecting means and all associated equipment.


Exception: The isolating switch shall not be required where the disconnecting means is mounted on removable truck panels or metalenclosed switchgear units that cannot be opened unless the circuit is disconnected and that, when removed from the normal operating position, automatically disconnect the circuit breaker or switch from all energized parts.

- 2.25.3.3 Location. A building or structure disconnecting means shall be located in accordance with 2.25.2.3, or it shall be electrically operated by a similarly located remote-control device.
- 2.25.3.4 Type. Each building or structure disconnect shall simultaneously disconnect all ungrounded supply conductors it controls and shall have a fault-closing rating not less than the maximum available short-circuit current available at its supply terminals. Where fused switches or separately mounted fuses are installed, the fuse characteristics shall be permitted to contribute to the fault closing rating of the disconnecting means.


### 2.25.3.11 Clearances over Roadways, Walkways, Rail, Water, andOpen Land.

- (a) 22 kV Nominal to Ground or Less. The clearances over

roadways, walkways, rail, water, and open land for conductors and live parts up to 22 kV nominal to ground or less shall be not less than the values shown in Table 2.25.3.11.

- (b) Over 22 kV Nominal to Ground. Clearances for the categories

shown in Table 2.25.3.11 shall be increased by 10 mm (0.4 in.) per kV above 22,000 volts.

- (c) Special Cases. For special cases, such as where crossings will be


made over lakes, rivers, or areas using large vehicles such as mining operations, specific designs shall be engineered considering the special circumstances and shall be approved by the authority having jurisdiction.

FPN: For additional information, see ANSI C2-2002, National Electrical Safety Code.

### 2.25.3.12 Clearances over Buildings and Other Structures.

(a) 22 kV Nominal to Ground or Less. The clearances over buildings and other structures for conductors and live parts up to 22 kV, nominal, to ground or less shall be not less than the values shown in Table 2.25.3.12.

(b) Over 22 kV Nominal to Ground. Clearances for the categories shown in Table 2.25.3.12 shall be increased by 10 mm (0.4 in.) per kV above 22,000 volts.

FPN: For additional information, see ANSI C2-2002, National Electrical Safety Code.

Table 2.25.3.11 Clearances over Roadways, Walkways, Rail, Water, and Open Land

|Location|Clearance (m)|
|---|---|
|Open land subject to vehicles, cultivation, or grazing Roadways, driveways, parking lots, and<br><br>alleys Walkways Rails Spaces and ways for pedestrians and<br><br>restricted traffic Water areas not suitable for boating|5.6 5.6 4.1 8.1 4.4 5.2|


Table 2.25.3.12 Clearances over Buildings and Other Structures

|Clearance from Conductors or Live Parts from:|Horizontal (m)|Vertical (m)|
|---|---|---|
|Building walls, projections, and windows Balconies, catwalks, and similar areas accessible to people<br><br>Over or under roofs or projections not readily accessible to people Over roofs accessible to vehicles<br><br>but not trucks Over roofs accessible to trucks Other structures|2.3 2.3 2.3|4.1 3.8 4.1 5.6 —|


ARTICLE 2.30 — SERVICES 2.30.1 General

2.30.1.1 Scope. This article covers service conductors and equipment for control and protection of services and their installation requirements.

FPN: See Figure 2.30.1.1.

![image 3](Phil Electrical Code_images/imageFile3.png)

### Figure 2.30.1.1 Services.

![image 4](Phil Electrical Code_images/imageFile4.png)

### Figure 2.30.1.1(a) Overhead Service Supply (not Exceeding 600 Volts), Single Occupancy

![image 5](Phil Electrical Code_images/imageFile5.png)

### Figure 2.30 1.1(b) Overhead Service Supply (not Exceeding 600 Volts), Multiple Occupancy

![image 6](Phil Electrical Code_images/imageFile6.png)

### Figure 2.30.1.1 (c) Underground Service Supply (not Exceeding 600 Volts), Single Occupancy

![image 7](Phil Electrical Code_images/imageFile7.png)

### Figure 2.30.1.1(d) Underground Service Supply (not Exceeding 600 Volts), Multiple Occupancy where electric service

![image 8](Phil Electrical Code_images/imageFile8.png)

### Figure 2.30.1.1(e) High Rise Building Services (not Exceeding 600 Volts), Multiple Occupancy

- 2.30.1.2 Number of Services. A building or other structure served shall be supplied by only one service unless permitted in 2.30.1.2(a) through (d). For the purpose of 2.30.4.1, Exception No. 2 only, underground sets of conductors, 50 mm2 and larger, running to the same location and connected together at their supply end but not connected together at their load end shall be considered to be supplying one service.


(a) Special Conditions. Additional services shall be permitted to supply the following:

- (1) Fire pumps
- (2) Emergency systems
- (3) Legally required standby systems
- (4) Optional standby systems
- (5) Parallel power production systems
- (6) Systems designed for connection to multiple sources of supply


for the purpose of enhanced reliability

(b) Special Occupancies. By special permission, additional services shall be permitted for either of the following:

- (1) Multiple-occupancy buildings where there is no available

space for service equipment accessible to all occupants

- (2) A single building or other structure sufficiently large to make


two or more services necessary

- (c) Capacity Requirements. Additional services shall be permitted under any of the following:

- (1) Where the capacity requirements are in excess of 2000

amperes at a supply voltage of 600 volts or less

- (2) Where the load requirements of a single-phase installation are

greater than the serving agency normally supplies through one service

- (3) By special permission


- (d) Different Characteristics. Additional services shall be permitted for different voltages, frequencies, or phases, or for different uses, such as for different rate schedules.


(e) Identification. Where a building or structure is supplied by more than one service, or any combination of branch circuits, feeders, and services, a permanent plaque or directory shall be installed at each service disconnect location denoting all other services, feeders, and branch circuits supplying that building or structure and the area served by each. See Section 2.25.2.8.

2.30.1.3 One Building or Other Structure Not to Be Supplied Through Another. Service conductors supplying a building or other structure shall not pass through the interior of another building or other structure.

- 2.30.1.6 Conductors Considered Outside the Building. Conductors shall be considered outside of a building or other structure under any of the following conditions:

- (1) Where installed under not less than 50 mm of concrete

beneath a building or other structure

- (2) Where installed within a building or other structure in a

raceway that is encased in concrete or brick not less than 50 mm thick

- (3) Where installed in any vault that meets the construction

requirements of Article 4.50.3.

- (4) Where installed in conduit and under not less than 450 mm of


earth beneath a building or other structure

- 2.30.1.7 Other Conductors in Raceway or Cable. Conductors other than service conductors shall not be installed in the same service raceway or service cable.

- Exception No. 1: Grounding conductors and bonding jumpers.
- Exception No. 2: Load management control conductors having overcurrent protection.


- 2.30.1.8 Raceway Seal. Where a service raceway enters a building or structure from an underground distribution system, it shall be sealed in accordance with Section 3.0.1.5(g). Spare or unused raceways shall also be sealed. Sealants shall be identified for use with the cable insulation, shield, or other components.
- 2.30.1.9 Clearances on Buildings. Service conductors and final spans shall comply with 2.30.1.9(a), (b), and (c).


- (a) Clearances. Service conductors installed as open conductors or

multiconductor cable without an overall outer jacket shall have a clearance of not less than 900 mm from windows that are designed to be opened, doors, porches, balconies, ladders, stairs, fire escapes, or similar locations.

Exception: Conductors run above the top level of a window shall be permitted to be less than the 900 mm requirement.

- (b) Vertical Clearance. The vertical clearance of final spans above,

or within 900 mm measured horizontally of, platforms, projections, or surfaces from which they might be reached shall be maintained in accordance with 2.30.2.3(b).

- (c) Building Openings. Overhead service conductors shall not be


installed beneath openings through which materials may be moved, such as openings in farm and commercial buildings, and shall not be installed where they obstruct entrance to these building openings.

- 2.30.1.10 Vegetation as Support. Vegetation such as trees shall not be used for support of overhead service conductors.

2.30.2 Overhead Service-Drop Conductors

- 2.30.2.1 Insulation or Covering. Individual conductors shall be insulated or covered.


Exception: The grounded conductor of a multiconductor cable shall be permitted to be bare.

### 2.30.2.2 Size and Rating.

- (a) General. Conductors shall have sufficient ampacity to carry the

current for the load as calculated in accordance with Article 2.20 and shall have adequate mechanical strength.

- (b) Minimum Size. The conductors shall not be smaller than 8.0


mm2 (3.2 mm dia.) copper or 14 mm2 aluminum or copper-clad aluminum.

Exception: Conductors supplying only limited loads of a single branch circuit — such as small polyphase power, controlled water heaters, and similar loads — shall not be smaller than 12 AWG harddrawn copper or equivalent.

(c) Grounded Conductors. The grounded conductor shall not be less than the minimum size as required by 2.50.2.5(c).

2.30.2.3 Clearances. Service-drop conductors shall not be readily accessible and shall comply with 2.30.2.3(a) through (d) for services not over 600 volts, nominal.

(a) Above Roofs. Conductors shall have a vertical clearance of not less than 2 400 mm above the roof surface. The vertical clearance above the roof level shall be maintained for a distance of not less than 900 mm in all directions from the edge of the roof.

- Exception No. 1: The area above a roof surface subject to pedestrian or vehicular traffic shall have a vertical clearance from the roof surface in accordance with the clearance requirements of 2.30.2.3(b).
- Exception No. 2: Where the voltage between conductors does not exceed 300 and the roof has a slope of 100 mm in 300 mm or greater, a reduction in clearance to 900 mm shall be permitted.
- Exception No. 3: Where the voltage between conductors does not exceed 300, a reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitted if (1) not more than 1 800 mm of service-drop conductors, 1 200 mm horizontally, pass above the roof overhang, and (2) they are terminated at a through-the-roof raceway or approved support.


FPN: See 2.30.2.7 for mast supports.

Exception: The requirement for maintaining the vertical clearance 900 mm from the edge of the roof shall not apply to the final conductor span where the service drop is attached to the side of a building.

(b) Vertical Clearance from Ground. Service-drop conductors, where not in excess of 600 volts, nominal, shall have the following minimum clearance from final grade:

- (1) 3 000 mm — at the electric service entrance to buildings, also

at the lowest point of the drip loop of the building electric entrance, and above areas or sidewalks accessible only to pedestrians, measured from final grade or other accessible surface only for service-drop cables supported on and cabled together with a grounded bare messenger where the voltage does not exceed 150 volts to ground

- (2) 3 600 mm — over residential property and driveways, and

those commercial areas not subject to truck traffic where the voltage does not exceed 300 volts to ground

- (3) 4 500 mm — for those areas listed in the 3 600 mm

classification where the voltage exceeds 300 volts to ground

- (4) 5 500 mm — over public streets, alleys, roads, parking areas


subject to truck traffic, driveways on other than residential property, and other land such as cultivated, grazing, forest, and orchard

(c) Clearance from Building Openings. See 2.30.1.9. (d) Clearance from Swimming Pools. See 6.80.1.8.

- 2.30.2.5 Point of Attachment. The point of attachment of the servicedrop conductors to a building or other structure shall provide the minimum clearances as specified in 2.30.1.9 and 2.30.2.3. In no case shall this point of attachment be less than 3 000 mm above finished grade.
- 2.30.2.6 Means of Attachment. Multiconductor cables used for service drops shall be attached to buildings or other structures by fittings identified for use with service conductors. Open conductors shall be attached to fittings identified for use with service conductors or to noncombustible, nonabsorbent insulators securely attached to the building or other structure.
- 2.30.2.7 Service Masts as Supports. Where a service mast is used for the support of service-drop conductors, it shall be of adequate strength or be supported by braces or guys to withstand safely the strain imposed by the service drop. Where raceway-type service masts are used, all raceway fittings shall be identified for use with service masts. Only power service-drop conductors shall be permitted to be attached to a service mast.


2.30.2.8 Supports over Buildings. Service-drop conductors passing over a roof shall be securely supported by substantial structures. Where practicable, such supports shall be independent of the building.

### 2.30.3 Underground Service-Lateral Conductors

2.30.3.1 Insulation. Service-lateral conductors shall be insulated for the applied voltage.

Exception: A grounded conductor shall be permitted to be uninsulated as follows:

- (1) Bare copper used in a raceway.
- (2) Bare copper for direct burial where bare copper is judged to

be suitable for the soil conditions.

- (3) Bare copper for direct burial without regard to soil conditions

where part of a cable assembly identified for underground use.

- (4) Aluminum or copper-clad aluminum without individual


insulation or covering where part of a cable assembly identified for underground use in a raceway or for direct burial.

### 2.30.3.2 Size and Rating.

- (a) General. Service-lateral conductors shall have sufficient ampacity to carry the current for the load as calculated in accordance with Article 2.20 and shall have adequate mechanical strength.
- (b) Minimum Size. The conductors shall not be smaller than 8.0 mm2 (3.2 mm dia.) copper or 14 mm2 aluminum or copper-clad aluminum.


Exception: Conductors supplying only limited loads of a single branch circuit — such as small polyphase power, controlled water heaters, and similar loads — shall not be smaller than 3.5 mm2 (2.0 mm dia.) copper or 5.5 mm2 (2.6 mm dia.) aluminum or copper-clad aluminum.

(c) Grounded Conductors. The grounded conductor shall not be less than the minimum size required by 2.50.2.5(c).

#### 2.30.3.3 Protection Against Damage. Underground service-lateralconductors shall be protected against damage in accordance with

300.5. Service-lateral conductors entering a building shall be installed in accordance with 2.30.1.6 or protected by a raceway wiring method identified in 2.30.4.4.

- 2.30.3.4 Spliced Conductors. Service-lateral conductors shall be permitted to be spliced or tapped in accordance with 1.10.1.14,

- 3.0.1.5(e), 3.0.1.13, and 3.0.1.15. 2.30.4 Service-Entrance Conductors


- 2.30.4.1 Number of Service-Entrance Conductor Sets. Each service drop or lateral shall supply only one set of service-entrance conductors.


- Exception No. 1: A building shall be permitted to have one set of service-entrance conductors for each service, as defined in 2.30.1.2, run to each occupancy or group of occupancies.
- Exception No. 2: Where two to six service disconnecting means in separate enclosures are grouped at one location and supply separate loads from one service drop or lateral in multiple-occupancy building or group of single detached buildings owned/managed/operated by a person or entity, one set of service-entrance conductors shall be permitted to supply each or several such service equipment enclosures.
- Exception No. 3: A single-family dwelling unit and a separate structure shall be permitted to have one set of service-entrance conductors run to each from a single service drop or lateral.
- Exception No. 4: A two-family dwelling or a multifamily dwelling shall be permitted to have one set of service-entrance conductors installed to supply the circuits covered in 2.10.2.7.
- Exception No. 5: One set of service-entrance conductors connected to the supply side of the normal service disconnecting means shall be permitted to supply each or several systems covered by 2.30.6.13(4) or 2.30.6.13(5).


2.30.4.2 Insulation of Service-Entrance Conductors. Serviceentrance conductors entering or on the exterior of buildings or other structures shall be insulated.

Exception: A grounded conductor shall be permitted to be uninsulated as follows:

- (1) Bare copper used in a raceway or part of a service cable

assembly.

- (2) Bare copper for direct burial where bare copper is judged to

be suitable for the soil conditions.

- (3) Bare copper for direct burial without regard to soil conditions

where part of a cable assembly identified for underground use.

- (4) Aluminum or copper-clad aluminum without individual

insulation or covering where part of a cable assembly or identified for underground use in a raceway, or for direct burial.

- (5) Bare conductors used in an auxiliary gutter.


### 2.30.4.3 Minimum Size and Rating.

(a) General. The ampacity of the service-entrance conductors before the application of any adjustment or correction factors shall not be less than either (a)(1) or (a)(2). Loads shall be determined in accordance with Article 2.20. Ampacity shall be determined from

#### 3.10.1.15. The maximum allowable current of busways shall be thatvalue for which the busway has been listed or labeled.

- (1) The sum of the noncontinuous loads plus 125 percent of

continuous loads

- (2) The sum of the noncontinuous load plus the continuous load if


the service-entrance conductors terminate in an overcurrent device where both the overcurrent device and its assembly are listed for operation at 100 percent of their rating

- (b) Specific Installations. In addition to the requirements of

2.30.4.3(a), the minimum ampacity for ungrounded conductors for specific installations shall not be less than the rating of the service disconnecting means specified in 2.30.6.10(a) through (d).

- (c) Grounded Conductors. The grounded conductor shall not be


less than the minimum size as required by 2.50.2.5(c).

2.30.4.4 Wiring Methods for 600 Volts, Nominal, or Less. Serviceentrance conductors shall be installed in accordance with the applicable requirements of this Code covering the type of wiring method used and shall be limited to the following methods:

(1) Open wiring on insulators

- (2) Type IGS cable
- (3) Rigid metal conduit
- (4) Intermediate metal conduit
- (5) Electrical metallic tubing
- (6) Electrical nonmetallic tubing (ENT)
- (7) Service-entrance cables
- (8) Wireways
- (9) Busways
- (10) Auxiliary gutters
- (11) Rigid nonmetallic conduit
- (12) Cablebus
- (13) Type MC cable
- (14) Mineral-insulated, metal-sheathed cable
- (15) Flexible metal conduit not over 1 800 mm long or liquidtight

flexible metal conduit not over 1 800 mm long between raceways, or between raceway and service equipment, with equipment bonding jumper routed with the flexible metal conduit or the liquidtight flexible metal conduit according to the provisions of 2.50.5.13(a), (b), (c), and (e)

- (16) Liquidtight flexible nonmetallic conduit


- 2.30.4.5 Cable Trays. Cable tray systems shall be permitted to support service-entrance conductors. Cable trays used to support service-entrance conductors shall contain only service-entrance conductors.


Exception: Conductors other than service-entrance conductors shall be permitted to be installed in a cable tray with service-entrance conductors, provided a solid fixed barrier of a material compatible with the cable tray is installed to separate the service-entrance conductors from other conductors installed in the cable tray.

- 2.30.4.7 Spliced Conductors. Service-entrance conductors shall be permitted to be spliced or tapped in accordance with 1.10.1.14,
- 3.0.1.5(e), 3.0.1.13, and 3.0.1.15.


- 2.30.4.10 Protection Against Physical Damage — Underground. Underground service-entrance conductors shall be protected against physical damage in accordance with 3.0.1.5.


- 2.30.4.11 Protection of Open Conductors and Cables Against Damage — Above Ground. Service-entrance conductors installed above ground shall be protected against physical damage as specified in 2.30.4.11(a) or (b).

- (a) Service Cables. Service cables, where subject to physical

damage, shall be protected by any of the following:

- (1) Rigid metal conduit
- (2) Intermediate metal conduit
- (3) Schedule 80 rigid nonmetallic conduit
- (4) Electrical metallic tubing
- (5) Other approved means


- (b) Other Than Service Cable. Individual open conductors and


cables other than service cables shall not be installed within 3 000 mm of grade level or where exposed to physical damage.

Exception: Type MI and Type MC cable shall be permitted within 3 000 mm of grade level where not exposed to physical damage or where protected in accordance with 3.0.1.5(d).

- 2.30.4.12 Mounting Supports. Cables or individual open service conductors shall be supported as specified in 2.30.4.12(a), (b), or (c).


- (a) Service Cables. Service cables shall be supported by straps or

other approved means within 300 mm of every service head, gooseneck, or connection to a raceway or enclosure and at intervals not exceeding 750 mm.

- (b) Other Cables. Cables that are not approved for mounting in

contact with a building or other structure shall be mounted on insulating supports installed at intervals not exceeding 4 500 mm and in a manner that maintains a clearance of not less than 50 mm from the surface over which they pass.

- (c) Individual Open Conductors. Individual open conductors shall


be installed in accordance with Table 2.30.4.12(c). Where exposed to the weather, the conductors shall be mounted on insulators or on insulating supports attached to racks, brackets, or other approved means. Where not exposed to the weather, the conductors shall be mounted on glass or porcelain knobs.

### Table 2.30.4.12(c) Supports

|Maximum Volts|Maximum Distance Between Supports (m)<br><br>|Minimum Clearance| |
|---|---|---|---|
| | |Between Conductors (mm)|From Surface (mm)|
|600 600 300 600*|2.7 4.5 1.4 1.4*|150 300 75 65*|50 50 50 25*|


*Where not exposed to weather.

- 2.30.4.13 Individual Conductors Entering Buildings or Other Structures. Where individual open conductors enter a building or other structure, they shall enter through roof bushings or through the wall in an upward slant through individual, noncombustible, nonabsorbent insulating tubes. Drip loops shall be formed on the conductors before they enter the tubes.
- 2.30.4.14 Raceways to Drain. Where exposed to the weather, raceways enclosing service-entrance conductors shall be raintight and arranged to drain. Where embedded in masonry, raceways shall be arranged to drain. Exception: As permitted in 3.48.2.3(1).
- 2.30.4.15 Overhead Service Locations.


- (a) Raintight Service Head. Service raceways shall be equipped with a raintight service head at the point of connection to service-drop conductors.
- (b) Service Cable Equipped with Raintight Service Head or Gooseneck. Service cables shall be equipped with a raintight service head.


Exception: Type SE cable shall be permitted to be formed in a gooseneck and taped with a self-sealing weather-resistant thermoplastic.

(c) Service Heads and Goosenecks Above Service-Drop Attachment. Service heads and goosenecks in service-entrance cables shall be located above the point of attachment of the service-drop conductors to the building or other structure.

Exception: Where it is impracticable to locate the service head or gooseneck above the point of attachment, the service head or gooseneck location shall be permitted not farther than 600 mm from the point of attachment.

- (d) Secured. Service cables shall be held securely in place.
- (e) Separately Bushed Openings. Service heads shall have

conductors of different potential brought out through separately bushed openings.

Exception: For jacketed multiconductor service cable without splice.

- (f) Drip Loops. Drip loops shall be formed on individual

conductors. To prevent the entrance of moisture, service-entrance conductors shall be connected to the service-drop conductors either (1) below the level of the service head or (2) below the level of the termination of the service-entrance cable sheath.

- (g) Arranged That Water Will Not Enter Service Raceway or


Equipment. Service-drop conductors and service-entrance conductors shall be arranged so that water will not enter service raceway or equipment.

2.30.4.17 Service Conductor with the Higher Voltage to Ground. On a 4-wire, delta-connected service where the midpoint of one phase winding is grounded, the service conductor having the higher phase voltage to ground shall be durably and permanently marked by an outer finish that is orange in color, or by other effective means, at each termination or junction point.

### 2.30.5 Service Equipment — General

- 2.30.5.1 Service Equipment — Enclosed or Guarded. Energized parts of service equipment shall be enclosed as specified in 2.30.5.1(a) or guarded as specified in 2.30.5.1(b).


- (a) Enclosed. Energized parts shall be enclosed so that they will not be exposed to accidental contact or shall be guarded as in 2.30.5.1(b).
- (b) Guarded. Energized parts that are not enclosed shall be installed on a switchboard, panelboard, or control board and guarded in


- accordance with 1.10.1.18 and 1.10.2.2. Where energized parts are guarded as provided in 1.10.2.2(a)(1) and (a)(2), a means for locking or sealing doors providing access to energized parts shall be provided.

2.30.5.5 Marking. Service equipment rated at 600 volts or less shall be marked to identify it as being suitable for use as service equipment. Individual meter socket enclosures shall not be considered service equipment.

2.30.6 Service Equipment — Disconnecting Means

2.30.6.1 General. Means shall be provided to disconnect all conductors in a building or other structure from the service-entrance conductors.

(a) Location. The service disconnecting means shall be installed in

- accordance with 2.30.6.1(a)(1), (a)(2), and (a)(3).


- (1) Readily Accessible Location. The service disconnecting means

shall be installed at a readily accessible location of a building or a structure. For a building, the service disconnecting means shall be installed either at the outside wall or inside nearest the point of entrance of the service conductors to the building.

- (2) Bathrooms. Service disconnecting means shall not be installed

in bathrooms.

- (3) Remote Control. Where a remote control device(s) is used to


actuate the service disconnecting means, the service disconnecting means shall be located in accordance with 2.30.6.1(a)(1).

- (b) Marking. Each service disconnect shall be permanently marked

to identify it as a service disconnect.

- (c) Suitable for Use. Each service disconnecting means shall be


suitable for the prevailing conditions. Service equipment installed in hazardous (classified) locations shall comply with the requirements of Articles 5.0 through 5.17.

### 2.30.6.2 Maximum Number of Disconnects.

- (a) General. The service disconnecting means for each service

permitted by 2.30.1.2, or for each set of service-entrance conductors permitted by 2.30.4.1, Exception Nos. 1, 3, 4, or 5, shall consist of not more than six switches or sets of circuit breakers, or a combination of not more than six switches and sets of circuit breakers, mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard. There shall be not more than six sets of disconnects per service grouped in any one location. For the purpose of this section, disconnecting means used solely for power monitoring equipment, transient voltage surge suppressors, or the control circuit of the ground-fault protection system or power-operable service disconnecting means, installed as part of the listed equipment, shall not be considered a service disconnecting means.

- (b) Single-Pole Units. Two or three single-pole switches or


breakers, capable of individual operation, shall be permitted on multiwire circuits, one pole for each ungrounded conductor, as one multipole disconnect, provided they are equipped with handle ties or a master handle to disconnect all conductors of the service with no more than six operations of the hand.

FPN: See 4.8.3.7(a) for service equipment in panelboards, and see 4.30.8.4 for service equipment in motor control centers.

### 2.30.6.3 Grouping of Disconnects.

(a) General. The two to six disconnects as permitted in 2.30.6.2 shall be grouped. Each disconnect shall be marked to indicate the load served.

Exception: One of the two to six service disconnecting means permitted in 2.30.6.2, where used only for a water pump also intended to provide fire protection, shall be permitted to be located remote from the other disconnecting means.

### (b) Additional Service Disconnecting Means. The one or more

additional service disconnecting means for fire pumps, emergency systems, legally required standby, or optional standby services permitted by 2.30.1.2 shall be installed remote from the one to six service disconnecting means for normal service to minimize the possibility of simultaneous interruption of supply.

#### (c) Access to Occupants. In a multiple-occupancy building, each

occupant shall have access to the occupant’s service disconnecting means.

Exception: In a multiple-occupancy building where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the service disconnecting means supplying more than one occupancy shall be permitted to be accessible to authorized management personnel only.

- 2.30.6.5 Simultaneous Opening of Poles. Each service disconnect shall simultaneously disconnect all ungrounded service conductors that it controls from the premises wiring system.


- 2.30.6.6 Disconnection of Grounded Conductor. Where the service disconnecting means does not disconnect the grounded conductor from the premises wiring, other means shall be provided for this purpose in the service equipment. A terminal or bus to which all grounded conductors can be attached by means of pressure connectors shall be permitted for this purpose. In a multisection switchboard, disconnects for the grounded conductor shall be permitted to be in any section of the switchboard, provided any such switchboard section is marked.
- 2.30.6.7 Manually or Power Operable. The service disconnecting means for ungrounded service conductors shall consist of one of the following:


- (1) A manually operable switch or circuit breaker equipped with a

handle or other suitable operating means

- (2) A power-operated switch or circuit breaker, provided the


switch or circuit breaker can be opened by hand in the event of a power supply failure

2.30.6.8 Indicating. The service disconnecting means shall plainly indicate whether it is in the open or closed position.

- 2.30.6.10 Rating of Service Disconnecting Means. The service disconnecting means shall have a rating not less than the load to be carried, determined in accordance with Article 2.20. In no case shall the rating be lower than specified in 2.30.6.10(a), (b), (c), or (d).

- (a) One-Circuit Installation. For installations to supply only

limited loads of a single branch circuit, the service disconnecting means shall have a rating of not less than 15 amperes.

- (b) Two-Circuit Installations. For installations consisting of not

more than two 2-wire branch circuits, the service disconnecting means shall have a rating of not less than 30 amperes.

- (c) One-Family Dwelling. For a one-family dwelling, the service

disconnecting means shall have a rating of not less than 100 amperes, 3-wire.

- (d) All Others. For all other installations, the service disconnecting


means shall have a rating of not less than 60 amperes.

- 2.30.6.11 Combined Rating of Disconnects. Where the service disconnecting means consists of more than one switch or circuit breaker, as permitted by 2.30.6.2, the combined ratings of all the switches or circuit breakers used shall not be less than the rating required by 2.30.6.10.
- 2.30.6.12 Connection to Terminals. The service conductors shall be connected to the service disconnecting means by pressure connectors, clamps, or other approved means. Connections that depend on solder shall not be used.


- 2.30.6.13 Equipment Connected to the Supply Side of Service Disconnect. Only the following equipment shall be permitted to be connected to the supply side of the service disconnecting means:

- (1) Cable limiters or other current-limiting devices
- (2) Meters and meter sockets nominally rated not in excess of 600

volts, provided all metal housings and service enclosures are grounded

- (3) Meter disconnect switches nominally rated not in excess of

600 volts that have a short-circuit current rating equal to or greater than the available short circuit current, provided all metal housings and service enclosures are grounded

- (4) Instrument transformers (current and voltage), impedance

shunts, load management devices, and arresters

- (5) Taps used only to supply load management devices, circuits

for standby power systems, fire pump equipment, and fire and sprinkler alarms, if provided with service equipment and installed in accordance with requirements for service-entrance conductors

- (6) Solar photovoltaic systems, fuel cell systems, or

interconnected electric power production sources

- (7) Control circuits for power-operable service disconnecting

means, if suitable overcurrent protection and disconnecting means are provided

- (8) Ground-fault protection systems or transient voltage surge

suppressors, where installed as part of listed equipment, if suitable overcurrent protection and disconnecting means are provided

- (9) Fusible disconnect switch or circuit breaker as deemed


necessary. This equipment is considered as additional protection, while the next disconnecting means mentioned in 2.30.6.1(a)(1) shall still be considered as the service equipment.

2.30.7 Service Equipment — Overcurrent Protection

- 2.30.7.1 Where Required. Each ungrounded service conductor shall have overload protection.


(a) Ungrounded Conductor. Such protection shall be provided by an overcurrent device in series with each ungrounded service conductor that has a rating or setting not higher than the allowable ampacity of the conductor. A set of fuses shall be considered all the fuses required to protect all the ungrounded conductors of a circuit.

Single-pole circuit breakers, grouped in accordance with 2.30.6.2(b), shall be considered as one protective device.

- Exception No. 1: For motor-starting currents, ratings that conform with 4.30.4.2, 4.30.5.2, and 4.30.5.3 shall be permitted.
- Exception No. 2: Fuses and circuit breakers with a rating or setting that conforms with 2.40.1.4(b) or (c) and 2.40.1.6 shall be permitted.
- Exception No. 3: Two to six circuit breakers or sets of fuses shall be permitted as the overcurrent device to provide the overload protection. The sum of the ratings of the circuit breakers or fuses shall be permitted to exceed the ampacity of the service conductors, provided the calculated load does not exceed the ampacity of the service conductors.
- Exception No. 4: Overload protection for fire pump supply conductors shall conform with 6.95.1.4(b)(1).
- Exception No. 5: Overload protection for 120/240-volt, 3-wire, single-phase dwelling services shall be permitted in accordance with the requirements of 3.10.1.15(b)(6).


(b) Not in Grounded Conductor. No overcurrent device shall be inserted in a grounded service conductor except a circuit breaker that simultaneously opens all conductors of the circuit.

- 2.30.7.2 Location. The service overcurrent device shall be an integral part of the service disconnecting means or shall be located immediately adjacent thereto.
- 2.30.7.3 Locked Service Overcurrent Devices. Where the service overcurrent devices are locked or sealed or are not readily accessible to the occupant, branch-circuit overcurrent devices shall be installed on the load side, shall be mounted in a readily accessible location, and shall be of lower ampere rating than the service overcurrent device.
- 2.30.7.4 Protection of Specific Circuits. Where necessary to prevent tampering, an automatic overcurrent device that protects service conductors supplying only a specific load, such as a water heater, shall be permitted to be locked or sealed where located so as to be accessible.


- 2.30.7.5 Relative Location of Overcurrent Device and Other Service Equipment. The overcurrent device shall protect all circuits and devices.


industrial process where a nonorderly shutdown will introduce additional or increased hazards. Exception No. 2: The ground-fault protection provisions of this section shall not apply to fire pumps.

- Exception No. 1: The service switch shall be permitted on the supply side.
- Exception No. 2: High-impedance shunt circuits, surge arresters, surge-protective capacitors, and instrument transformers (current and voltage) shall be permitted to be connected and installed on the supply side of the service disconnecting means as permitted in 2.30.6.13.
- Exception No. 3: Circuits for load management devices shall be permitted to be connected on the supply side of the service overcurrent device where separately provided with overcurrent protection.
- Exception No. 4: Circuits used only for the operation of fire alarm, other protective signaling systems, or the supply to fire pump equipment shall be permitted to be connected on the supply side of the service overcurrent device where separately provided with overcurrent protection.
- Exception No. 5: Meters nominally rated not in excess of 600 volts shall be permitted, provided all metal housings and service enclosures are grounded.
- Exception No. 6: Where service equipment is power operable, the control circuit shall be permitted to be connected ahead of the service equipment if suitable overcurrent protection and disconnecting means are provided.


- (a) Setting. The ground-fault protection system shall operate to

cause the service disconnect to open all ungrounded conductors of the faulted circuit. The maximum setting of the ground-fault protection shall be 1200 amperes, and the maximum time delay shall be one second for ground-fault currents equal to or greater than 3000 amperes.

- (b) Fuses. If a switch and fuse combination is used, the fuses

employed shall be capable of interrupting any current higher than the interrupting capacity of the switch during a time that the ground-fault protective system will not cause the switch to open.

- (c) Performance Testing. The ground-fault protection system shall


be performance tested when first installed on site. The test shall be conducted in accordance with instructions that shall be provided with the equipment. A written record of this test shall be made and shall be available to the authority having jurisdiction.

- FPN No. 1: Ground-fault protection that functions to open the service disconnect affords no protection from faults on the line side of the protective element. It serves only to limit damage to conductors and equipment on the load side in the event of an arcing ground fault on the load side of the protective element.
- FPN No. 2: This added protective equipment at the service equipment may make it necessary to review the overall wiring system for proper selective overcurrent protection coordination. Additional installations of ground-fault protective equipment may be needed on feeders and branch circuits where maximum continuity of electrical service is necessary.
- FPN No. 3: Where ground-fault protection is provided for the service disconnect and interconnection is made with another supply system by a transfer device, means or devices may be needed to ensure proper ground-fault sensing by the ground-fault protection equipment.
- FPN No. 4: See 5.17.2.8(a) for information on where an additional step of ground fault protection is required for hospitals and other buildings with critical areas or life support equipment.


- 2.30.7.6 Ground-Fault Protection of Equipment. Ground-fault protection of equipment shall be provided for solidly grounded wye electrical services of more than 150 volts to ground but not exceeding 600 volts phase-to-phase for each service disconnect rated 1000 amperes or more. The grounded conductor for the solidly grounded wye system shall be connected directly to ground without inserting any resistor or impedance device. The rating of the service disconnect shall be considered to be the rating of the largest fuse that can be installed or the highest continuous current trip setting for which the actual overcurrent device installed in a circuit breaker is rated or can be adjusted.


### 2.30.8 Services Exceeding 600 Volts, Nominal

Exception No. 1: The ground-fault protection provisions of this section shall not apply to a service disconnect for a continuous

2.30.8.1 General. Service conductors and equipment used on circuits exceeding 600 volts, nominal, shall comply with all the applicable provisions of the preceding sections of this article and with the

following sections that supplement or modify the preceding sections. In no case shall the provisions of Part 2.30.8 apply to equipment on the supply side of the service point.

FPN: For clearances of conductors of over 600 volts, nominal, see ANSI C2-2002, National Electrical Safety Code.

- 2.30.8.3 Service-Entrance Conductors. Service-entrance conductors to buildings or enclosures shall be installed to conform to 2.30.8.3(a) and (b).


- (a) Conductor Size. Service-entrance conductors shall not be smaller than 14 mm2 unless in multiconductor cable. Multiconductor cable shall not be smaller than 8.0 mm2 (3.2 mm dia.).
- (b) Wiring Methods. Service-entrance conductors shall be installed by one of the wiring methods covered in 3.0.2.7 and 3.0.2.20.


### 2.30.8.5 Isolating Switches.

(a) Where Required. Where oil switches or air, oil, vacuum, or sulfur hexafluoride circuit breakers constitute the service disconnecting means, an isolating switch with visible break contacts shall be installed on the supply side of the disconnecting means and all associated service equipment.

Exception: An isolating switch shall not be required where the circuit breaker or switch is mounted on removable truck panels or metalenclosed switchgear units where both of the following conditions apply:

- (1) Cannot be opened unless the circuit is disconnected.
- (2) Where all energized parts are automatically disconnected


when the circuit breaker or switch is removed from the normal operating position.

- (b) Fuses as Isolating Switch. Where fuses are of the type that can

be operated as a disconnecting switch, a set of such fuses shall be permitted as the isolating switch.

- (c) Accessible to Licensed electrical practitioner or non licensed


electrical practitioner under the supervision of a licensed electrical

practitioner Only. The isolating switch shall be accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner only.

(d) Grounding Connection. Isolating switches shall be provided with a means for readily connecting the load side conductors to ground when disconnected from the source of supply.

A means for grounding the load side conductors shall not be required for any duplicate isolating switch installed and maintained by the electric supply company.

### 2.30.8.6 Disconnecting Means.

- (a) Location. The service disconnecting means shall be located in

accordance with 2.30.6.1.

- (b) Type. Each service disconnect shall simultaneously disconnect


all ungrounded service conductors that it controls and shall have a fault-closing rating that is not less than the maximum short-circuit current available at its supply terminals.

Where fused switches or separately mounted fuses are installed, the fuse characteristics shall be permitted to contribute to the fault-closing rating of the disconnecting means.

(c) Remote Control. For multibuilding, industrial installations under single management, the service disconnecting means shall be permitted to be located at a separate building or structure. In such cases, the service disconnecting means shall be permitted to be electrically operated by a readily accessible, remote-control device.

#### 2.30.8.7 Overcurrent Devices as Disconnecting Means. Where thecircuit breaker or alternative for it, as specified in 2.30.8.9 for serviceovercurrent devices, meets the requirements specified in 2.30.8.6, theyshall constitute the service disconnecting means.

2.30.8.9 Protection Requirements. A short-circuit protective device shall be provided on the load side of, or as an integral part of, the service disconnect, and shall protect all ungrounded conductors that it supplies. The protective device shall be capable of detecting and interrupting all values of current, in excess of its trip setting or melting point, that can occur at its location. A fuse rated in continuous amperes

not to exceed three times the ampacity of the conductor, or a circuit breaker with a trip setting of not more than six times the ampacity of the conductors, shall be considered as providing the required shortcircuit protection.

FPN: See Table 3.10.1.67 through Table 3.10.1.86 for ampacities of conductors rated 2001 volts and above.

Overcurrent devices shall conform to 2.30.8.9(a) and (b).

- (a) Equipment Type. Equipment used to protect service-entrance

conductors shall meet the requirements of Part 4.90.2.

- (b) Enclosed Overcurrent Devices. The restriction to 80 percent of


the rating for an enclosed overcurrent device for continuous loads shall not apply to overcurrent devices installed in systems operating at over 600 volts.

- 2.30.8.10 Surge Arresters (Lightning Arresters). Surge arresters installed in accordance with the requirements of Article 2.80 shall be permitted on each ungrounded overhead service conductor.
- 2.30.8.11 Service Equipment — General Provisions. Service equipment, including instrument transformers, shall conform to Part

4.90.1.

- 2.30.8.12 Metal-Enclosed Switchgear. Metal-enclosed switchgear shall consist of a substantial metal structure and a sheet metal enclosure. Where installed over a combustible floor, suitable protection thereto shall be provided.
- 2.30.8.13 Over 35,000 Volts. Where the voltage exceeds 35,000 volts between conductors that enter a building, they shall terminate in a metal-enclosed switchgear compartment or a vault conforming to the requirements of 4.50.3.1 through 4.50.3.8.


ARTICLE 2.40 — OVERCURRENT PROTECTION 2.40.1 General

- 2.40.1.1 Scope. Parts 2.40.1 through 2.40.7 of this article provide the general requirements for overcurrent protection and overcurrent protective devices not more than 600 volts, nominal. Part 2.40.8 covers overcurrent protection for those portions of supervised industrial installations operating at voltages of not more than 600 volts, nominal. Part 2.40.9 covers overcurrent protection over 600 volts, nominal.

FPN: Overcurrent protection for conductors and equipment is provided to open the circuit if the current reaches a value that will cause an excessive or dangerous temperature in conductors or conductor insulation. See also 1.10.1.9 for requirements for interrupting ratings and 1.10.1.10 for requirements for protection against fault currents.

- 2.40.1.2 Definitions.


Current-Limiting Overcurrent Protective Device. A device that, when interrupting currents in its current-limiting range, reduces the current flowing in the faulted circuit to a magnitude substantially less than that obtainable in the same circuit if the device were replaced with a solid conductor having comparable impedance.

Supervised Industrial Installation. For the purposes of Part 2.40.8, the industrial portions of a facility where all of the following conditions are met:

- (1) Conditions of maintenance and engineering supervision ensure

that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner monitor and service the system.

- (2) The premises wiring system has 2500 kVA or greater of load

used in industrial process(es), manufacturing activities, or both, as calculated in accordance with Article 2.20.

- (3) The premises has at least one service or feeder that is more


than 150 volts to ground and more than 300 volts phase-to-phase.

This definition excludes installations in buildings used by the industrial facility for offices, warehouses, garages, machine shops, and

recreational facilities that are not an integral part of the industrial plant, substation, or control center.

Tap Conductors. As used in this article, a tap conductor is defined as a conductor, other than a service conductor, that has overcurrent protection ahead of its point of supply that exceeds the value permitted for similar conductors that are protected as described elsewhere in

- 2.40.1.4.


- 2.40.1.3 Other Articles. Equipment shall be protected against overcurrent in accordance with the article in this Code that covers the type of equipment specified in Table 2.40.1.3.
- 2.40.1.4 Protection of Conductors. Conductors, other than flexible cords, flexible cables, and fixture wires, shall be protected against overcurrent in accordance with their ampacities specified in 3.10.1.15, unless otherwise permitted or required in 2.40.1.4(a) through (g).


- (a) Power Loss Hazard. Conductor overload protection shall not be

required where the interruption of the circuit would create a hazard, such as in a material-handling magnet circuit or fire pump circuit. Short-circuit protection shall be provided.

FPN: See NFPA 20-2003, Standard for the Installation of Stationary Pumps for Fire Protection.

- (b) Devices Rated 800 Amperes or Less. The next higher standard


overcurrent device rating (above the ampacity of the conductors being protected) shall be permitted to be used, provided all of the following conditions are met:

- (1) The conductors being protected are not part of a multioutlet

branch circuit supplying receptacles for cord-and-plug-connected portable loads.

- (2) The ampacity of the conductors does not correspond with the

standard ampere rating of a fuse or a circuit breaker without overload trip adjustments above its rating (but that shall be permitted to have other trip or rating adjustments).

- (3) The next higher standard rating selected does not exceed 800


amperes.

### Table 2.40.1.3 Other Articles

|Equipment|Article|
|---|---|
|Air-conditioning and refrigerating equipment Appliances Assembly occupancies Audio signal processing, amplification, and reproduction<br><br>equipment Branch circuits Busways Capacitors Class 1, Class 2, and Class 3 remote-control, signaling, and<br><br>power-limited circuits Closed-loop and programmed power distribution Cranes and hoists Electric signs and outline lighting Electric welders Electrolytic cells Elevators, dumbwaiters, escalators, moving walks,<br><br>wheelchair lifts, and stairway chair lifts Emergency systems Fire alarm systems Fire pumps Fixed electric heating equipment for pipelines and vessels Fixed electric space-heating equipment Fixed outdoor electric deicing and snow-melting<br><br>equipment Generators Health care facilities Induction and dielectric heating equipment Industrial machinery Luminaires (lighting fixtures), lampholders, and lamps Motion picture and television studios and similar locations Motors, motor circuits, and controllers Phase converters Pipe organs Receptacles Services Solar photovoltaic systems Switchboards and panelboards Theaters, audience areas of motion picture and television<br><br>studios, and similar locations Transformers and transformer vaults X-ray equipment|4.40 4.22 5.18<br><br>6.40 2.10 3.68 4.60<br><br>7.25 7.80 6.10 6.0 6.30 6.68<br><br>6.20 7.0 7.60 6.95 4.27 4.24<br><br>4.26 4.45 5.17 6.65 6.70 4.10 5.30 4.30 4.55 6.50 4.6 2.30 6.90 4.8<br><br>5.20 4.50 6.60|


- (c) Devices Rated Over 800 Amperes. Where the overcurrent device is rated over 800 amperes, the ampacity of the conductors it protects shall be equal to or greater than the rating of the overcurrent device defined in 2.40.1.6.
- (d) Small Conductors. Unless specifically permitted in 2.40.1.4(e) or 2.40.1.4(g), the overcurrent protection shall not exceed 15 amperes for 2.0 mm2 (1.6 mm dia.), 20 amperes for 3.5 mm2 (2.0 mm dia.), and 30 amperes for 5.5 mm2 (2.6 mm dia.) copper; or 15 amperes for 3.5 mm2 (2.0 mm dia.) and 25 amperes for 5.5 mm2 (2.6 mm dia.) aluminum and copper-clad aluminum after any correction factors for ambient temperature and number of conductors have been applied.
- (e) Tap Conductors. Tap conductors shall be permitted to be protected against overcurrent in accordance with the following:


- (1) 2.10.2.1(a)(3) and (a)(4) Household Ranges and Cooking

Appliances and Other Loads

- (2) 2.40.1.5(b)(2) Fixture Wire
- (3) 2.40.2.2 Location in Circuit
- (4) 3.68.2.8(b) Reduction in Ampacity Size of Busway
- (5) 3.68.2.8(c) Feeder or Branch Circuits (busway taps)
- (6) 4.30.4.3(d) Single Motor Taps


### (f) Transformer Secondary Conductors. Single-phase (other than

2-wire) and multiphase (other than delta-delta, 3-wire) transformer secondary conductors shall not be considered to be protected by the primary overcurrent protective device. Conductors supplied by the secondary side of a single-phase transformer having a 2-wire (singlevoltage) secondary, or a three-phase, delta-delta connected transformer having a 3-wire (single-voltage) secondary, shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided this protection is in accordance with 4.50.1.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary to primary transformer voltage ratio.

### (g) Overcurrent Protection for Specific Conductor Applications.

Overcurrent protection for the specific conductors shall be permitted to be provided as referenced in Table 2.40.1.4(g).

### Table 2.40.1.4(g) Specific Conductor Applications

|Conductor Air-conditioning and refrigeration equipment circuit conductors<br><br>Capacitor circuit conductors|Article 4.40.3, 4.40.6<br><br>4.60|Section<br><br>4.60.1.8(b) and<br>4.60.2.2(a)–(d)<br>|
|---|---|---|
|Control and instrumentation circuit conductors (Type ITC)<br><br>Electric welder circuit conductors|7.27<br><br>6.30|7.27.1.9<br><br>6.30.2.2 and<br>6.30.3.2<br>|
|Fire alarm system circuit conductors<br><br>Motor-operated appliance circuit conductors Motor and motor-control circuit conductors|7.60<br><br>4.22.2<br><br>4.30.3, 4.30.4, 4.30.5, 4.30.6, 4.30.7|7.60.2.3,<br>7.60.2.4,<br><br><br>7.60.3.1, and Chapter 9, Tables 12(a) and 12(b)|
|Phase converter supply conductors<br><br>Remote-control, signaling, and power- limited circuit conductors<br><br>Secondary tie conductors|4.55 7.25<br><br>4.50|4.55.17 7.25.2.3, 7.25.2.4, 725.41, and Chapter 9, Tables 11(a) and 11(b) 4.50.1.6|


2.40.1.5 Protection of Flexible Cords, Flexible Cables, and Fixture Wires. Flexible cord and flexible cable, including tinsel cord and extension cords, and fixture wires shall be protected against overcurrent by either 2.40.1.5(a) or (b).

2.40.1.6 Standard Ampere Ratings.

- (a) Ampacities. Flexible cord and flexible cable shall be protected

by an overcurrent device in accordance with their ampacity as specified in Table 4.0.1.5(a) and Table 4.0.1.5(b). Fixture wire shall be protected against overcurrent in accordance with its ampacity as specified in Table 4.2.1.5. Supplementary overcurrent protection, as in

- 2.40.1.10, shall be permitted to be an acceptable means for providing this protection.


- (b) Branch Circuit Overcurrent Device. Flexible cord shall be


- (a) Fuses and Fixed-Trip Circuit Breakers. The standard ampere

ratings for fuses and inverse time circuit breakers shall be considered 15, 20, 25, 30, 35, 40, 45, 50, 60, 70, 80, 90, 100, 110, 125, 150, 175, 200, 225, 250, 300, 350, 400, 450, 500, 600, 700, 800, 1000, 1200, 1600, 2000, 2500, 3000, 4000, 5000, and 6000 amperes. Additional standard ampere ratings for fuses shall be 1, 3, 6, 10, and 601. The use of fuses and inverse time circuit breakers with nonstandard ampere ratings shall be permitted.

- (b) Adjustable-Trip Circuit Breakers. The rating of adjustable-

trip circuit breakers having external means for adjusting the current setting (long-time pickup setting), not meeting the requirements of 2.40.1.6(c), shall be the maximum setting possible.

- (c) Restricted Access Adjustable-Trip Circuit Breakers. A circuit


protected where supplied by a branch circuit in accordance with one of the methods described in 2.40.1.5(b)(1), (b)(2), (b)(3), or (b)(4).

- (1) Supply Cord of Listed Appliance or Portable Lamps. Where

flexible cord or tinsel cord is approved for and used with a specific listed appliance or portable lamp, it shall be considered to be protected when applied within the appliance or portable lamp listing requirements.

- (2) Fixture Wire. Fixture wire shall be permitted to be tapped to

the branch circuit conductor of a branch circuit in accordance with the following:

- a. 20-ampere circuits — 18 AWG, up to 15 m of run length
- b. 20-ampere circuits — 16 AWG, up to 30 m of run length
- c. 20-ampere circuits — 2.0 mm2 (1.6 mm dia.) and larger
- d. 30-ampere circuits — 2.0 mm2 (1.6 mm dia.) and larger
- e. 40-ampere circuits — 3.5 mm2 (2.0 mm dia.) and larger
- f. 50-ampere circuits — 3.5 mm2 (2.0 mm dia.) and larger


- (3) Extension Cord Sets. Flexible cord used in listed extension

cord sets shall be considered to be protected when applied within the extension cord listing requirements.

- (4) Field Assembled Extension Cord Sets. Flexible cord used in


breaker(s) that has restricted access to the adjusting means shall be permitted to have an ampere rating(s) that is equal to the adjusted current setting (long-time pickup setting). Restricted access shall be defined as located behind one of the following:

- (1) Removable and sealable covers over the adjusting means
- (2) Bolted equipment enclosure doors
- (3) Locked doors accessible only to qualified personnel


- 2.40.1.8 Fuses or Circuit Breakers in Parallel. Fuses and circuit breakers shall be permitted to be connected in parallel where they are factory assembled in parallel and listed as a unit. Individual fuses, circuit breakers, or combinations thereof shall not otherwise be connected in parallel.
- 2.40.1.9 Thermal Devices. Thermal relays and other devices not designed to open short circuits or ground faults shall not be used for the protection of conductors against overcurrent due to short circuits or ground faults, but the use of such devices shall be permitted to protect motor branch-circuit conductors from overload if protected in accordance with 4.30.3.10.
- 2.40.1.10 Supplementary Overcurrent Protection. Where supplementary overcurrent protection is used for luminaires (lighting


extension cords made with separately listed and installed components shall be permitted to be supplied by a branch circuit in accordance with the following:

20-ampere circuits — 16 AWG and larger

fixtures), appliances, and other equipment or for internal circuits and components of equipment, it shall not be used as a substitute for required branch-circuit overcurrent devices or in place of the required branch-circuit protection. Supplementary overcurrent devices shall not be required to be readily accessible.

FPN: For motor circuits, see Parts 4.30.3, 4.30.4, 4.30.5, and 4.30.9.

(b) Circuit Breaker as Overcurrent Device. Circuit breakers shall open all ungrounded conductors of the circuit both manually and automatically unless otherwise permitted in 2.40.2.1(b)(1), (b)(2), and (b)(3).

- 2.40.1.12 Electrical System Coordination. Where an orderly shutdown is required to minimize the hazard(s) to personnel and equipment, a system of coordination based on the following two conditions shall be permitted:

- (1) Coordinated short-circuit protection
- (2) Overload indication based on monitoring systems or devices


FPN: The monitoring system may cause the condition to go to alarm, allowing corrective action or an orderly shutdown, thereby minimizing personnel hazard and equipment damage.

- 2.40.1.13 Ground-Fault Protection of Equipment. Ground-fault protection of equipment shall be provided in accordance with the provisions of 2.30.7.6 for solidly grounded wye electrical systems of more than 150 volts to ground but not exceeding 600 volts phase-tophase for each individual device used as a building or structure main disconnecting means rated 1000 amperes or more. The provisions of this section shall not apply to the disconnecting means for the following:


- (1) Multiwire Branch Circuit. Except where limited by 2.10.1.4(b),

individual single-pole circuit breakers, with or without identified handle ties, shall be permitted as the protection for each ungrounded conductor of multiwire branch circuits that serve only single-phase line-to-neutral loads.

- (2) Grounded Single-Phase and 3-Wire dc Circuits. In grounded

systems, individual single-pole circuit breakers with identified handle ties shall be permitted as the protection for each ungrounded conductor for line-to-line connected loads for single-phase circuits or 3-wire, direct-current circuits.

- (3) 3-Phase and 2-Phase Systems. For line-to-line loads in 4-wire,


3-phase systems or 5-wire, 2-phase systems having a grounded neutral and no conductor operating at a voltage greater than permitted in 2.10.1.6, individual single-pole circuit breakers with identified handle ties shall be permitted as the protection for each ungrounded conductor.

(c) Closed-Loop Power Distribution Systems. Listed devices that provide equivalent overcurrent protection in closed-loop power distribution systems shall be permitted as a substitute for fuses or circuit breakers.

- (1) Continuous industrial processes where a nonorderly shutdown

will introduce additional or increased hazards

- (2) Installations where ground-fault protection is provided by other

requirements for services or feeders

- (3) Fire pumps 2.40.2 Location


2.40.2.2 Location in Circuit. Overcurrent protection shall be provided in each ungrounded circuit conductor and shall be located at the point where the conductors receive their supply except as specified in 2.40.2.2(a) through (g). No conductor supplied under the provisions of 2.40.2.2(a) through (g) shall supply another conductor under those provisions, except through an overcurrent protective device meeting the requirements of 2.40.1.4.

- 2.40.2.1 Ungrounded Conductors.


- (a) Overcurrent Device Required. A fuse or an overcurrent trip


unit of a circuit breaker shall be connected in series with each ungrounded conductor. A combination of a current transformer and overcurrent relay shall be considered equivalent to an overcurrent trip unit.

(a) Branch-Circuit Conductors. Branch-circuit tap conductors meeting the requirements specified in 2.10.2.1 shall be permitted to have overcurrent protection located as specified in that section.

conductors. This device shall be permitted to supply any number of additional overcurrent devices on its load side.

- (b) Feeder Taps. Conductors shall be permitted to be tapped,


c. The tap conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means.

without overcurrent protection at the tap, to a feeder as specified in

- 2.40.2.2(b)(1) through (b)(5). The provisions of 2.40.1.4(b) shall not be permitted for tap conductors.


(3) Taps Supplying a Transformer [Primary Plus Secondary Not Over 7 600 mm Long]. Where the tap conductors supply a transformer and comply with all the following conditions:

(1) Taps Not Over 3 000 mm Long. Where the length of the tap conductors does not exceed 3 000 mm and the tap conductors comply with all of the following:

- a. The conductors supplying the primary of a transformer have

an ampacity at least one-third the rating of the overcurrent device protecting the feeder conductors.

- b. The conductors supplied by the secondary of the transformer

shall have an ampacity that is not less than the value of the primary-tosecondary voltage ratio multiplied by one-third of the rating of the overcurrent device protecting the feeder conductors.

- c. The total length of one primary plus one secondary conductor,

excluding any portion of the primary conductor that is protected at its ampacity, is not over 7 600 mm.

- d. The primary and secondary conductors are protected from

physical damage by being enclosed in an approved raceway or by other approved means.

- e. The secondary conductors terminate in a single circuit breaker


a. The ampacity of the tap conductors is

- 1. Not less than the combined calculated loads on the circuits

supplied by the tap conductors, and

- 2. Not less than the rating of the device supplied by the tap


conductors or not less than the rating of the overcurrent-protective device at the termination of the tap conductors.

- b. The tap conductors do not extend beyond the switchboard,

panelboard, disconnecting means, or control devices they supply.

- c. Except at the point of connection to the feeder, the tap

conductors are enclosed in a raceway, which shall extend from the tap to the enclosure of an enclosed switchboard, panelboard, or control devices, or to the back of an open switchboard.

- d. For field installations where the tap conductors leave the


or set of fuses that limit the load current to not more than the conductor ampacity that is permitted by 3.10.1.15.

enclosure or vault in which the tap is made, the rating of the overcurrent device on the line side of the tap conductors shall not exceed 10 times the ampacity of the tap conductor.

(4) Taps Over 7 600 mm Long. Where the feeder is in a high bay manufacturing building over 11 m high at walls and the installation complies with all the following conditions:

FPN: For overcurrent protection requirements for lighting and appliance branchcircuit panelboards and certain power panelboards, see 4.8.3.7(a), (b), and (e).

- a. Conditions of maintenance and supervision ensure that only

licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the systems.

- b. The tap conductors are not over 7 600 mm long horizontally

and not over 30 m total length.

- c. The ampacity of the tap conductors is not less than one-third

the rating of the overcurrent device protecting the feeder conductors.

- d. The tap conductors terminate at a single circuit breaker or a


(2) Taps Not Over 7 600 mm Long. Where the length of the tap conductors does not exceed 7 600 mm and the tap conductors comply with all the following:

- a. The ampacity of the tap conductors is not less than one-third

of the rating of the overcurrent device protecting the feeder conductors.

- b. The tap conductors terminate in a single circuit breaker or a


single set of fuses that limit the load to the ampacity of the tap

single set of fuses that will limit the load to the ampacity of the tap

conductors. This single overcurrent device shall be permitted to supply any number of additional overcurrent devices on its load side.

(1) Protection by Primary Overcurrent Device. Conductors supplied by the secondary side of a single-phase transformer having a 2-wire (single-voltage) secondary, or a three-phase, delta-delta connected transformer having a 3-wire (single-voltage) secondary, shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided this protection is in accordance with 4.50.1.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary to primary transformer voltage ratio.

- e. The tap conductors are protected from physical damage by

being enclosed in an approved raceway or by other approved means.

- f. The tap conductors are continuous from end-to-end and

contain no splices.

- g. The tap conductors are sized 14 mm2 copper or 22 mm2

aluminum or larger.

- h. The tap conductors do not penetrate walls, floors, or ceilings.
- i. The tap is made no less than 9 000 mm from the floor.


Single-phase (other than 2-wire) and multiphase (other than deltadelta, 3-wire) transformer secondary conductors are not considered to be protected by the primary overcurrent protective device.

(5) Outside Taps of Unlimited Length. Where the conductors are located outdoors of a building or structure, except at the point of load termination, and comply with all of the following conditions:

(2) Transformer Secondary Conductors Not Over 3 000 mm Long. Where the length of secondary conductor does not exceed 3 000 mm and complies with all of the following:

- a. The conductors are protected from physical damage in an

approved manner.

- b. The conductors terminate at a single circuit breaker or a

single set of fuses that limit the load to the ampacity of the conductors. This single overcurrent device shall be permitted to supply any number of additional overcurrent devices on its load side.

- c. The overcurrent device for the conductors is an integral part

of a disconnecting means or shall be located immediately adjacent thereto.

- d. The disconnecting means for the conductors is installed at a


a. The ampacity of the secondary conductors is

- 1. Not less than the combined calculated loads on the circuits

supplied by the secondary conductors, and

- 2. Not less than the rating of the device supplied by the

secondary conductors or not less than the rating of the overcurrentprotective device at the termination of the secondary conductors, and

- 3. Not less than one-tenth of the rating of the overcurrent


device protecting the primary of the transformer, multiplied by the primary to secondary transformer voltage ratio

readily accessible location complying with one of the following:

- 1. Outside of a building or structure
- 2. Inside, nearest the point of entrance of the conductors
- 3. Where installed in accordance with 2.30.1.6, nearest the


- b. The secondary conductors do not extend beyond the

switchboard, panelboard, disconnecting means, or control devices they supply.

- c. The secondary conductors are enclosed in a raceway, which


point of entrance of the conductors

shall extend from the transformer to the enclosure of an enclosed switchboard, panelboard, or control devices or to the back of an open switchboard.

(c) Transformer Secondary Conductors. Each set of conductors feeding separate loads shall be permitted to be connected to a transformer secondary, without overcurrent protection at the secondary, as specified in 2.40.2.2(c)(1) through (c)(6). The provisions of 2.40.1.4(b) shall not be permitted for transformer secondary conductors.

FPN: For overcurrent protection requirements for lighting and appliance branchcircuit panelboards and certain power panelboards, see 4.8.3.7(a), (b), and (e).

(3) Industrial Installation Secondary Conductors Not Over 7 600 mm Long. For industrial installations only, where the length of the

FPN: For overcurrent protection requirements for transformers, see 4.50.1.3.

secondary conductors does not exceed 7 600 mm and complies with all of the following:

- a. The secondary conductors shall have an ampacity that is not

less than the value of the primary-to-secondary voltage ratio multiplied by one-third of the rating of the overcurrent device protecting the primary of the transformer.

- b. The secondary conductors terminate in a single circuit breaker

or set of fuses that limit the load current to not more than the conductor ampacity that is permitted by 3.10.1.15.

- c. The secondary conductors are protected from physical


- a. The ampacity of the secondary conductors is not less than the

secondary current rating of the transformer, and the sum of the ratings of the overcurrent devices does not exceed the ampacity of the secondary conductors.

- b. All overcurrent devices are grouped.
- c. The secondary conductors are protected from physical


damage by being enclosed in an approved raceway or by other approved means.

damage by being enclosed in an approved raceway or by other approved means.

- (d) Service Conductors. Service-entrance conductors shall be

permitted to be protected by overcurrent devices in accordance with 2.30.7.2.

- (e) Busway Taps. Busways and busway taps shall be permitted to

be protected against overcurrent in accordance with 3.68.2.8.

- (f) Motor Circuit Taps. Motor-feeder and branch-circuit

conductors shall be permitted to be protected against overcurrent in accordance with 4.30.2.8 and 4.30.4.3, respectively.

- (g) Conductors from Generator Terminals. Conductors from


(4) Outside Secondary Conductors. Where the conductors are located outdoors of a building or structure, except at the point of load termination, and comply with all of the following conditions:

- a. The conductors are protected from physical damage in an approved manner.
- b. The conductors terminate at a single circuit breaker or a single set of fuses that limit the load to the ampacity of the conductors. This single overcurrent device shall be permitted to supply any number of additional overcurrent devices on its load side.
- c. The overcurrent device for the conductors is an integral part of a disconnecting means or shall be located immediately adjacent thereto.
- d. The disconnecting means for the conductors is installed at a readily accessible location complying with one of the following:


generator terminals that meet the size requirement in 4.45.1.13 shall be permitted to be protected against overload by the generator overload protective device(s) required by 4.45.1.12.

- 2.40.2.3 Grounded Conductor. No overcurrent device shall be connected in series with any conductor that is intentionally grounded, unless one of the following two conditions is met:

- (1) The overcurrent device opens all conductors of the circuit,

including the grounded conductor, and is designed so that no pole can operate independently.

- (2) Where required by 4.30.3.6 or 4.30.3.7 for motor overload


protection.

- 2.40.2.4 Change in Size of Grounded Conductor. Where a change occurs in the size of the ungrounded conductor, a similar change shall be permitted to be made in the size of the grounded conductor.


- 1. Outside of a building or structure
- 2. Inside, nearest the point of entrance of the conductors
- 3. Where installed in accordance with 2.30.1.6, nearest the point of entrance of the conductors


- (5) Secondary Conductors from a Feeder Tapped Transformer. Transformer secondary conductors installed in accordance with 2.40.2.2(b)(3) shall be permitted to have overcurrent protection as specified in that section.
- (6) Secondary Conductors Not Over 7 600 mm Long. Where the length of secondary conductor does not exceed 7 600 mm and complies with all of the following:


### 2.40.2.5 Location in or on Premises.

### (d) Not in Vicinity of Easily Ignitible Material. Overcurrent

(a) Accessibility. Overcurrent devices shall be readily accessible and shall be installed so that the center of the grip of the operating handle of the switch or circuit breaker, when in its highest position, is not more than 2.0 m (6 ft 7 in.) above the floor or working platform unless one of the following applies:

devices shall not be located in the vicinity of easily ignitible material, such as in clothes closets.

#### (e) Not Located in Bathrooms. In dwelling units and guest rooms

or guest suites of hotels and motels, overcurrent devices, other than supplementary overcurrent protection, shall not be located in bathrooms.

- (1) For busways, as provided in 3.68.2.3.
- (2) For supplementary overcurrent protection, as described in

2.40.1.10.

- (3) For overcurrent devices, as described in 2.25.2.11 and

2.30.7.3.

- (4) For overcurrent devices adjacent to utilization equipment that


2.40.3 Enclosures

- 2.40.3.1 General.

(a) Protection from Physical Damage. Overcurrent devices shall be protected from physical damage by one of the following:

- (1) Installation in enclosures, cabinets, cutout boxes, or equipment

assemblies

- (2) Mounting on open-type switchboards, panelboards, or control


boards that are in rooms or enclosures free from dampness and easily ignitible material and are accessible only to qualified personnel

(b) Operating Handle. The operating handle of a circuit breaker shall be permitted to be accessible without opening a door or cover.

- 2.40.3.3 Damp or Wet Locations. Enclosures for overcurrent devices in damp or wet locations shall comply with 3.12.1.2(a).
- 2.40.3.4 Vertical Position. Enclosures for overcurrent devices shall be mounted in a vertical position unless that is shown to be impracticable. Circuit breaker enclosures shall be permitted to be installed horizontally where the circuit breaker is installed in accordance with 2.40.7.2. Listed busway plug-in units shall be permitted to be mounted in orientations corresponding to the busway mounting position.


2.40.4 Disconnecting and Guarding

- 2.40.4.1 Disconnecting Means for Fuses. A disconnecting means shall be provided on the supply side of all fuses in circuits over 150 volts to ground and cartridge fuses in circuits of any voltage where


they supply, access shall be permitted to be by portable means.

- (b) Occupancy. Each occupant shall have ready access to all overcurrent devices protecting the conductors supplying that occupancy.

- Exception No. 1: Where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the service overcurrent devices and feeder overcurrent devices supplying more than one occupancy shall be permitted to be accessible to only authorized management personnel in the following:

- (1) Multiple-occupancy buildings
- (2) Guest rooms or guest suites of hotels and motels that are


intended for transient occupancy

- Exception No. 2: Where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the branch circuit overcurrent devices supplying any guest rooms or guest suites shall be permitted to be accessible to only authorized management personnel for guest rooms of hotels and motels that are intended for transient occupancy.


- (c) Not Exposed to Physical Damage. Overcurrent devices shall be located where they will not be exposed to physical damage.


FPN: See 1.10.1.11, Deteriorating Agents.

accessible to other than licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner, so that each circuit containing fuses can be independently disconnected from the source of power. A current-limiting device without a disconnecting means shall be permitted on the supply side of the service disconnecting means as permitted by 2.30.6.13. A single disconnecting means shall be permitted on the supply side of more than one set of fuses as permitted by 4.30.9.2, Exception, for group operation of motors and 4.24.3.4(c) for fixed electric space-heating equipment.

- 2.40.4.2 Arcing or Suddenly Moving Parts. Arcing or suddenly moving parts shall comply with 2.40.4.2(a) and (b).

- (a) Location. Fuses and circuit breakers shall be located or shielded

so that persons will not be burned or otherwise injured by their operation.

- (b) Suddenly Moving Parts. Handles or levers of circuit breakers,


and similar parts that may move suddenly in such a way that persons in the vicinity are likely to be injured by being struck by them, shall be guarded or isolated.

2.40.5 Plug Fuses, Fuseholders, and Adapters

- 2.40.5.1 General.


(a) Maximum Voltage. Plug fuses shall be permitted to be used in the following circuits:

- (1) Circuits not exceeding 125 volts between conductors
- (2) Circuits supplied by a system having a grounded neutral where the line-to-neutral voltage does not exceed 150 volts


- (b) Marking. Each fuse, fuseholder, and adapter shall be marked

with its ampere rating.

- (c) Hexagonal Configuration. Plug fuses of 15-ampere and lower


rating shall be identified by a hexagonal configuration of the window, cap, or other prominent part to distinguish them from fuses of higher ampere ratings.

- (d) No Energized Parts. Plug fuses, fuseholders, and adapters shall have no exposed energized parts after fuses or fuses and adapters have been installed.
- (e) Screw Shell. The screw shell of a plug-type fuseholder shall be connected to the load side of the circuit.


- 2.40.5.2 Edison-Base Fuses.

- (a) Classification. Plug fuses of the Edison-base type shall be classified at not over 125 volts and 30 amperes and below.
- (b) Replacement Only. Plug fuses of the Edison-base type shall be used only for replacements in existing installations where there is no evidence of overfusing or tampering.


- 2.40.5.3 Edison-Base Fuseholders. Fuseholders of the Edison-base type shall be installed only where they are made to accept Type S fuses by the use of adapters.
- 2.40.5.4 Type S Fuses. Type S fuses shall be of the plug type and shall comply with 2.40.5.4(a) and (b).

- (a) Classification. Type S fuses shall be classified at not over 125

volts and 0 to 15 amperes, 16 to 20 amperes, and 21 to 30 amperes.

- (b) Noninterchangeable. Type S fuses of an ampere classification


as specified in 2.40.5.4(a) shall not be interchangeable with a lower ampere classification. They shall be designed so that they cannot be used in any fuseholder other than a Type S fuseholder or a fuseholder with a Type S adapter inserted.

- 2.40.5.5 Type S Fuses, Adapters, and Fuseholders.


- (a) To Fit Edison-Base Fuseholders. Type S adapters shall fit

Edison-base fuseholders.

- (b) To Fit Type S Fuses Only. Type S fuseholders and adapters


shall be designed so that either the fuseholder itself or the fuseholder

with a Type S adapter inserted cannot be used for any fuse other than a Type S fuse.

(c) Nonremovable. Type S adapters shall be designed so that once inserted in a fuseholder, they cannot be removed.

- (d) Nontamperable. Type S fuses, fuseholders, and adapters shall

be designed so that tampering or shunting (bridging) would be difficult.

- (e) Interchangeability. Dimensions of Type S fuses, fuseholders,


and adapters shall be standardized to permit interchangeability regardless of the manufacturer.

2.40.6 Cartridge Fuses and Fuseholders

- 2.40.6.1 General.


(a) Maximum Voltage — 300-Volt Type. Cartridge fuses and fuseholders of the 300-volt type shall be permitted to be used in the following circuits:

- (1) Circuits not exceeding 300 volts between conductors
- (2) Single-phase line-to-neutral circuits supplied from a 3-phase, 4-wire, solidly grounded neutral source where the line-to-neutral voltage does not exceed 300 volts


### (b) Noninterchangeable — 0–6000-Ampere Cartridge

Fuseholders. Fuseholders shall be designed so that it will be difficult to put a fuse of any given class into a fuseholder that is designed for a current lower, or voltage higher, than that of the class to which the fuse belongs. Fuseholders for current-limiting fuses shall not permit insertion of fuses that are not current-limiting.

#### (c) Marking. Fuses shall be plainly marked, either by printing on

the fuse barrel or by a label attached to the barrel showing the following:

- (1) Ampere rating
- (2) Voltage rating
- (3) Interrupting rating where other than 10,000 amperes


- (4) Current limiting where applicable
- (5) The name or trademark of the manufacturer


The interrupting rating shall not be required to be marked on fuses used for supplementary protection.

(d) Renewable Fuses. Class H cartridge fuses of the renewable type shall only be permitted to be used for replacement in existing installations where there is no evidence of overfusing or tampering.

- 2.40.6.2 Classification. Cartridge fuses and fuseholders shall be classified according to voltage and amperage ranges. Fuses rated 600 volts, nominal, or less shall be permitted to be used for voltages at or below their ratings.

2.40.7 Circuit Breakers

- 2.40.7.1 Method of Operation. Circuit breakers shall be trip free and capable of being closed and opened by manual operation. Their normal method of operation by other than manual means, such as electrical or pneumatic, shall be permitted if means for manual operation are also provided.


- 2.40.7.2 Indicating. Circuit breakers shall clearly indicate whether they are in the open “off” or closed “on” position. Where circuit breaker handles are operated vertically rather than rotationally or horizontally, the “up” position of the handle shall be the “on” position.
- 2.40.7.3 Nontamperable. A circuit breaker shall be of such design that any alteration of its trip point (calibration) or the time required for its operation requires dismantling of the device or breaking of a seal for other than intended adjustments.
- 2.40.7.4 Marking.


(a) Durable and Visible. Circuit breakers shall be marked with their ampere rating in a manner that will be durable and visible after installation. Such marking shall be permitted to be made visible by removal of a trim or cover.

- (b) Location. Circuit breakers rated at 100 amperes or less and 600

volts or less shall have the ampere rating molded, stamped, etched, or similarly marked into their handles or escutcheon areas.

- (c) Interrupting Rating. Every circuit breaker having an

interrupting rating other than 5000 amperes shall have its interrupting rating shown on the circuit breaker. The interrupting rating shall not be required to be marked on circuit breakers used for supplementary protection.

- (d) Used as Switches. Circuit breakers used as switches in 120-volt

and 277-volt fluorescent lighting circuits shall be listed and shall be marked SWD or HID. Circuit breakers used as switches in highintensity discharge lighting circuits shall be listed and shall be marked as HID.

- (e) Voltage Marking. Circuit breakers shall be marked with a


overcurrent protective device having a higher rating, the circuit breaker shall meet the requirements specified in (a) or (b), and (c).

### (a) Selected Under Engineering Supervision in Existing

Installations. The series rated combination devices shall be selected by a licensed professional engineer engaged primarily in the design or maintenance of electrical installations. The selection shall be documented and stamped by the professional engineer. This documentation shall be available to those authorized to design, install, inspect, maintain, and operate the system. This series combination rating, including identification of the upstream device, shall be field marked on the end use equipment.

#### (b) Tested Combinations. The combination of line-side overcurrent

device and load-side circuit breaker(s) is tested and marked on the end use equipment, such as switchboards and panelboards.

#### (c) Motor Contribution. Series ratings shall not be used where

voltage rating not less than the nominal system voltage that is indicative of their capability to interrupt fault currents between phases or phase to ground.

- (1) Motors are connected on the load side of the higher-rated overcurrent device and on the line side of the lower-rated overcurrent device, and
- (2) The sum of the motor full-load currents exceeds 1 percent of the interrupting rating of the lower-rated circuit breaker.


- 2.40.7.6 Applications. A circuit breaker with a straight voltage rating, such as 240V or 480V, shall be permitted to be applied in a circuit in which the nominal voltage between any two conductors does not exceed the circuit breaker’s voltage rating. A two-pole circuit breaker shall not be used for protecting a 3-phase, corner-grounded delta circuit unless the circuit breaker is marked 1–3 to indicate such suitability. A circuit breaker with a slash rating, such as 120/240V or 480Y/277V, shall be permitted to be applied in a solidly grounded circuit where the nominal voltage of any conductor to ground does not exceed the lower of the two values of the circuit breaker’s voltage rating and the nominal voltage between any two conductors does not exceed the higher value of the circuit breaker’s voltage rating.


### 2.40.8 Supervised Industrial Installations

2.40.8.1 General. Overcurrent protection in areas of supervised industrial installations shall comply with all of the other applicable provisions of this article, except as provided in Part 2.40.8. The provisions of Part 2.40.8 shall be permitted only to apply to those portions of the electrical system in the supervised industrial installation used exclusively for manufacturing or process control activities.

2.40.8.3 Location in Circuit. An overcurrent device shall be connected in each ungrounded circuit conductor as required in 2.40.8.3(a) through (d).

FPN: Proper application of molded case circuit breakers on 3-phase systems, other than solidly grounded wye, particularly on corner grounded delta systems, considers the circuit breakers’ individual pole-interrupting capability.

- 2.40.7.7 Series Ratings. Where a circuit breaker is used on a circuit having an available fault current higher than the marked interrupting rating by being connected on the load side of an acceptable


(a) Feeder and Branch-Circuit Conductors. Feeder and branchcircuit conductors shall be protected at the point the conductors

or in or on a switchboard. There shall be no more than six overcurrent devices grouped in any one location.

receive their supply as permitted in 2.40.2.2 or as otherwise permitted in 2.40.8.3(b), (c), or (d).

- c. Overcurrent relaying is connected [with a current transformer(s), if needed] to sense all of the secondary conductor current and limit the load to the conductor ampacity by opening upstream or downstream devices.
- d. Conductors shall be considered to be protected if calculations, made under engineering supervision, determine that the system overcurrent devices will protect the conductors from overload conditions.


### (b) Transformer Secondary Conductors of Separately Derived

Systems. Conductors shall be permitted to be connected to a transformer secondary of a separately derived system, without overcurrent protection at the connection, where the conditions of

- 2.40.8.3(b)(1), (b)(2), and (b)(3) are met.


(1) Short-Circuit and Ground-Fault Protection. The conductors shall be protected from short-circuit and ground-fault conditions by complying with one of the following conditions:

(3) Physical Protection. The secondary conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means.

- a. The length of the secondary conductors does not exceed 30 m

and the transformer primary overcurrent device has a rating or setting that does not exceed 150 percent of the value determined by multiplying the secondary conductor ampacity by the secondary-toprimary transformer voltage ratio.

- b. The conductors are protected by a differential relay with a trip


(c) Outside Feeder Taps. Outside conductors shall be permitted to be tapped to a feeder or to be connected at a transformer secondary, without overcurrent protection at the tap or connection, where all the following conditions are met:

setting equal to or less than the conductor ampacity.

- (1) The conductors are protected from physical damage in an

approved manner.

- (2) The sum of the overcurrent devices at the conductor

termination limits the load to the conductor ampacity. The overcurrent devices shall consist of not more than six circuit breakers or sets of fuses mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard. There shall be no more than six overcurrent devices grouped in any one location.

- (3) The tap conductors are installed outdoors of a building or

structure except at the point of load termination.

- (4) The overcurrent device for the conductors is an integral part of

a disconnecting means or shall be located immediately adjacent thereto.

- (5) The disconnecting means for the conductors are installed at a


FPN: A differential relay is connected to be sensitive only to short-circuit or fault currents within the protected zone and is normally set much lower than the conductor ampacity. The differential relay is connected to trip protective devices that will de-energize the protected conductors if a short-circuit condition occurs.

c. The conductors shall be considered to be protected if calculations, made under engineering supervision, determine that the system overcurrent devices will protect the conductors within recognized time vs. current limits for all short-circuit and ground-fault conditions.

(2) Overload Protection. The conductors shall be protected against overload conditions by complying with one of the following:

- a. The conductors terminate in a single overcurrent device that

will limit the load to the conductor ampacity.

- b. The sum of the overcurrent devices at the conductor


readily accessible location complying with one of the following:

- a. Outside of a building or structure
- b. Inside, nearest the point of entrance of the conductors
- c. Where installed in accordance with 2.30.1.6, nearest the point


termination limits the load to the conductor ampacity. The overcurrent devices shall consist of not more than six circuit breakers or sets of fuses, mounted in a single enclosure, in a group of separate enclosures,

of entrance of the conductors

(d) Protection by Primary Overcurrent Device. Conductors supplied by the secondary side of a transformer shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided the primary device time– current protection characteristic, multiplied by the maximum effective primary-to-secondary transformer voltage ratio, effectively protects the secondary conductors.

- 2.40.8.4 Series Ratings. Where a circuit breaker is used on a circuit having an available fault current higher than its marked interrupting rating by being connected on the load side of an acceptable overcurrent protective device having the higher rating, the circuit breaker shall meet the requirements specified in 2.40.8.4(a) or (b) and

- (c).


- (a) Tested Combinations. The combination of line-side overcurrent

device and load-side circuit breaker(s) is tested and marked on the end use equipment, such as switchboards and panelboards.

- (b) Selected Under Engineering Supervision. The line-side device

is selected under engineering supervision. This series combination rating, including identification of the upstream device, shall be field marked on the end use equipment.

- (c) Motor Contribution. Series ratings shall not be used where


- (1) Motors are connected on the load side of the higher-rated

overcurrent device and on the line side of the lower-rated overcurrent device, and

- (2) The sum of the motor full-load currents exceeds 1 percent of


the interrupting rating of the lower-rated circuit breaker.

2.40.9 Overcurrent Protection Over 600 Volts, Nominal

- 2.40.9.1 Feeders and Branch Circuits.


(a) Location and Type of Protection. Feeder and branch-circuit conductors shall have overcurrent protection in each ungrounded conductor located at the point where the conductor receives its supply or at an alternative location in the circuit when designed under engineering supervision that includes but is not limited to considering

the appropriate fault studies and time–current coordination analysis of the protective devices and the conductor damage curves. The overcurrent protection shall be permitted to be provided by either 2.40.9.1(a)(1) or (a)(2).

(1) Overcurrent Relays and Current Transformers. Circuit breakers used for overcurrent protection of 3-phase circuits shall have a minimum of three overcurrent relay elements operated from three current transformers. The separate overcurrent relay elements (or protective functions) shall be permitted to be part of a single electronic protective relay unit.

On 3-phase, 3-wire circuits, an overcurrent relay element in the residual circuit of the current transformers shall be permitted to replace one of the phase relay elements.

An overcurrent relay element, operated from a current transformer that links all phases of a 3-phase, 3-wire circuit, shall be permitted to replace the residual relay element and one of the phase-conductor current transformers. Where the neutral is not regrounded on the load side of the circuit as permitted in 2.50.10.5(b), the current transformer shall be permitted to link all 3-phase conductors and the grounded circuit conductor (neutral).

(2) Fuses. A fuse shall be connected in series with each ungrounded conductor.

- (b) Protective Devices. The protective device(s) shall be capable of

detecting and interrupting all values of current that can occur at their location in excess of their trip-setting or melting point.

- (c) Conductor Protection. The operating time of the protective


device, the available short-circuit current, and the conductor used shall be coordinated to prevent damaging or dangerous temperatures in conductors or conductor insulation under short-circuit conditions.

### 2.40.9.2 Additional Requirements for Feeders.

(a) Rating or Setting of Overcurrent Protective Devices. The continuous ampere rating of a fuse shall not exceed three times the ampacity of the conductors. The long-time trip element setting of a breaker or the minimum trip setting of an electronically actuated fuse shall not exceed six times the ampacity of the conductor. For fire

pumps, conductors shall be permitted to be protected for overcurrent in accordance with 6.95.1.4(b).

(b) Feeder Taps. Conductors tapped to a feeder shall be permitted to be protected by the feeder overcurrent device where that overcurrent device also protects the tap conductor.

ARTICLE 2.50 — GROUNDING AND BONDING 2.50.1 General

- 2.50.1.1 Scope. This article covers general requirements for grounding and bonding of electrical installations, and specific requirements in (1) through (6).

- (1) Systems, circuits, and equipment required, permitted, or not

permitted to be grounded

- (2) Circuit conductor to be grounded on grounded systems
- (3) Location of grounding connections
- (4) Types and sizes of grounding and bonding conductors and

electrodes

- (5) Methods of grounding and bonding
- (6) Conditions under which guards, isolation, or insulation may be


substituted for grounding

- 2.50.1.2 Definitions.


Effective Ground-Fault Current Path. An intentionally constructed, permanent, low-impedance electrically conductive path designed and intended to carry current under ground-fault conditions from the point of a ground fault on a wiring system to the electrical supply source and that facilitates the operation of the overcurrent protective device or ground fault detectors on high-impedance grounded systems.

Ground Fault. An unintentional, electrically conducting connection between an ungrounded conductor of an electrical circuit and the normally non–current-carrying conductors, metallic enclosures, metallic raceways, metallic equipment, or earth.

Ground-Fault Current Path. An electrically conductive path from the point of a ground fault on a wiring system through normally non– current-carrying conductors, equipment, or the earth to the electrical supply source.

FPN: Examples of ground-fault current paths could consist of any combination of equipment grounding conductors, metallic raceways, metallic cable sheaths, electrical equipment, and any other electrically conductive material such as metal water and gas piping, steel framing members, stucco mesh, metal ducting, reinforcing steel, shields of communications cables, and the earth itself.

- 2.50.1.3 Application of Other Articles. In other articles applying to particular cases of installation of conductors and equipment, requirements are identified in Table 2.50.1.3 that are in addition to, or modifications of, those of this article.
- 2.50.1.4 General Requirements for Grounding and Bonding. The following general requirements identify what grounding and bonding of electrical systems are required to accomplish. The prescriptive methods contained in Article 2.50 shall be followed to comply with the performance requirements of this section.


### (a) Grounded Systems.

- (1) Electrical System Grounding. Electrical systems that are

grounded shall be connected to earth in a manner that will limit the voltage imposed by lightning, line surges, or unintentional contact with higher-voltage lines and that will stabilize the voltage to earth during normal operation.

- (2) Grounding of Electrical Equipment. Non–current-carrying

conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected to earth so as to limit the voltage to ground on these materials.

- (3) Bonding of Electrical Equipment. Non–current-carrying


conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected together and to the electrical supply source in a manner that establishes an effective ground-fault current path.

### Table 2.50.1.3 Additional Grounding Requirements

|Conductor/Equipment|Article|Section|
|---|---|---|
|Agricultural buildings Audio signal processing, amplification, and<br><br>reproduction equipment Branch circuits Cablebus Cable trays<br><br>Capacitors Circuits and equipment operating at less<br><br>than 50 volts Closed-loop and programmed power<br><br>distribution Communications circuits Community antenna television and radio<br><br>distribution systems<br><br>Conductors for general wiring Cranes and hoists Electrically driven or controlled irrigation<br><br>machines Electric signs and outline lighting Electrolytic cells|3.92<br><br>7.20<br><br>8.0<br><br>3.10 6.10<br><br>6.0 6.68|5.47.1.9 and 5.47.1.10 6.40.1.7<br><br>2.10.1.5, 2.10.1.6, 4.6.1.3 3.70.1.9<br>3.92.1.3(c), 3.92.1.7<br>4.60.1.10, 4.60.2.4<br><br><br>7.80.1.3<br><br>8.20.3.1, 8.20.4.1, 8.20.4.4<br><br>6.75.1.11(c), 6.75.1.12, 6.75.1.13, 6.75.1.14, 6.75.1.15|


|Conductor/Equipment|Article|Section|
|---|---|---|
|Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts<br><br>Fire alarm systems Fixed electric heating equipment for<br><br>pipelines and vessels Fixed outdoor electric deicing and snow-<br><br>melting equipment Flexible cords and cables Floating buildings Grounding-type receptacles, adapters, cord<br><br>connectors, and attachment plugs Hazardous (classified) locations Health care facilities Induction and dielectric heating equipment<br><br>Industrial machinery Information technology equipment Intrinsically safe systems Luminaires (lighting fixtures) and lighting<br><br>equipment Luminaires (fixtures), lampholders, and lamps|6.20<br><br>5.0–5.17<br><br>5.17 6.65<br><br>6.70<br><br><br>4.10|7.60.1.9 4.27.4.5, 4.27.6.4<br><br>4.26.3.8 4.0.2.3, 4.0.2.4 5.53.3.1, 5.53.3.3, 5.53.3.4<br><br>4.6.1.9<br><br>6.45.1.15<br><br>5.4.1.50<br><br><br>4.10.5.1, 4.10.5.2, 4.10.5.4, 4.10.5.5, 4.10.15.6(b)|


|Conductor/Equipment|Article|Section|
|---|---|---|
|Marinas and boatyards Mobile homes and mobile home park Motion picture and television studios and<br><br>similar locations Motors, motor circuits, and controllers Outlet, device, pull, and junction boxes;<br><br>conduit bodies; and fittings Over 600 volts, nominal, underground<br><br>wiring methods Panelboards Pipe organs Radio and television equipment Receptacles and cord connectors<br><br>Recreational vehicles and recreational<br><br>vehicle parks Services Solar photovoltaic systems Swimming pools, fountains, and similar<br><br>installations Switchboards and panelboards|5.50<br><br>4.30<br><br>6.50 8.10<br><br>5.51 2.30 6.80|5.55.1.15 5.30.2.10, 5.30.6.4(b)<br><br>3.14.1.4, 3.14.2.11<br><br>3.0.2.20(b)<br>4.8.3.11<br><br><br>4.6.1.3<br><br>6.90.5.1, 6.90.5.2, 6.90.5.3, 6.90.5.5, 6.90.5.7<br><br>4.8.1.3(d)|


|Conductor/Equipment|Article|Section|
|---|---|---|
|Switches Theaters, audience areas of motion picture<br><br>and television studios, and similar locations<br><br>Transformers and transformer vaults Use and identification of grounded<br><br>conductors X-ray equipment|2.0 6.60|4.4.1.12<br>5.20.7.1<br><br><br>4.50.1.10<br>5.17.5.8<br>|


- (4) Bonding of Electrically Conductive Materials and Other

Equipment. Electrically conductive materials that are likely to become energized shall be connected together and to the electrical supply source in a manner that establishes an effective ground-fault current path.

- (5) Effective Ground-Fault Current Path. Electrical equipment and


occur on the wiring system. The earth shall not be considered as an effective fault-current path.

- FPN No. 1: A second fault that occurs through the equipment enclosures and bonding is considered a ground fault.
- FPN No. 2: See Figure 2.50.1.4 for information on the organization of Article 2.50.


wiring and other electrically conductive material likely to become energized shall be installed in a manner that creates a permanent, lowimpedance circuit facilitating the operation of the overcurrent device or ground detector for high-impedance grounded systems. It shall be capable of safely carrying the maximum ground-fault current likely to be imposed on it from any point on the wiring system where a ground fault may occur to the electrical supply source. The earth shall not be considered as an effective ground-fault current path.

![image 9](Phil Electrical Code_images/imageFile9.png)

### (b) Ungrounded Systems.

- (1) Grounding Electrical Equipment. Non–current-carrying

conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected to earth in a manner that will limit the voltage imposed by lightning or unintentional contact with higher-voltage lines and limit the voltage to ground on these materials.

- (2) Bonding of Electrical Equipment. Non–current-carrying

conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected together and to the supply system grounded equipment in a manner that creates a permanent, low-impedance path for ground-fault current that is capable of carrying the maximum fault current likely to be imposed on it.

- (3) Bonding of Electrically Conductive Materials and Other

Equipment. Electrically conductive materials that are likely to become energized shall be connected together and to the supply system grounded equipment in a manner that creates a permanent, lowimpedance path for ground-fault current that is capable of carrying the maximum fault current likely to be imposed on it.

- (4) Path for Fault Current. Electrical equipment, wiring, and other


electrically conductive material likely to become energized shall be installed in a manner that creates a permanent, low-impedance circuit from any point on the wiring system to the electrical supply source to facilitate the operation of overcurrent devices should a second fault

### Figure 2.50.1.4 Grounding.

### 2.50.1.6 Objectionable Current over Grounding Conductors.

- (a) Arrangement to Prevent Objectionable Current. The grounding of electrical systems, circuit conductors, surge arresters, and conductive non–current-carrying materials and equipment shall be installed and arranged in a manner that will prevent objectionable current over the grounding conductors or grounding paths.
- (b) Alterations to Stop Objectionable Current. If the use of multiple grounding connections results in objectionable current, one or more of the following alterations shall be permitted to be made, provided that the requirements of 2.50.1.4(a)(5) or (b)(4) are met:

- (1) Discontinue one or more but not all of such grounding

connections.

- (2) Change the locations of the grounding connections.
- (3) Interrupt the continuity of the conductor or conductive path

interconnecting the grounding connections.

- (4) Take other suitable remedial and approved action.


- (c) Temporary Currents Not Classified as Objectionable Currents. Temporary currents resulting from accidental conditions, such as ground-fault currents, that occur only while the grounding conductors are performing their intended protective functions shall not be classified as objectionable current for the purposes specified in

- 2.50.1.6(a) and (b).


- (d) Limitations to Permissible Alterations. The provisions of this section shall not be considered as permitting electronic equipment from being operated on ac systems or branch circuits that are not grounded as required by this article. Currents that introduce noise or data errors in electronic equipment shall not be considered the objectionable currents addressed in this section.
- (e) Isolation of Objectionable Direct-Current Ground Currents. Where isolation of objectionable dc ground currents from cathodic protection systems is required, a listed ac coupling/dc isolating device shall be permitted in the equipment grounding path to provide an effective return path for ac ground-fault current while blocking dc current.


2.50.1.8 Connection of Grounding and Bonding Equipment. Grounding conductors and bonding jumpers shall be connected by exothermic welding, listed pressure connectors, listed clamps, or other listed means. Connection devices or fittings that depend solely on solder shall not be used. Sheet metal screws shall not be used to connect grounding conductors or connection devices to enclosures.

- 2.50.1.10 Protection of Ground Clamps and Fittings. Ground clamps or other fittings shall be approved for general use without protection or shall be protected from physical damage as indicated in

(1) or (2) as follows:

- (1) In installations where they are not likely to be damaged
- (2) Where enclosed in metal, wood, or equivalent protective


covering

- 2.50.1.12 Clean Surfaces. Nonconductive coatings (such as paint, lacquer, and enamel) on equipment to be grounded shall be removed from threads and other contact surfaces to ensure good electrical continuity or be connected by means of fittings designed so as to make such removal unnecessary.

2.50.2 System Grounding

- 2.50.2.1 Alternating-Current Systems to Be Grounded. Alternating-current systems shall be grounded as provided for in


- 2.50.2.1(a), (b), (c), or (d). Other systems shall be permitted to be grounded. If such systems are grounded, they shall comply with the applicable provisions of this article.


FPN: An example of a system permitted to be grounded is a corner-grounded delta transformer connection. See 2.50.2.7(4) for conductor to be grounded.

(a) Alternating-Current Systems of Less Than 50 Volts. Alternating-current systems of less than 50 volts shall be grounded under any of the following conditions:

- (1) Where supplied by transformers, if the transformer supply

system exceeds 150 volts to ground

- (2) Where supplied by transformers, if the transformer supply


system is ungrounded

(3) Where installed as overhead conductors outside of buildings

- (2) Separately derived systems used exclusively for rectifiers that

supply only adjustable-speed industrial drives

- (3) Separately derived systems supplied by transformers that have a


(b) Alternating-Current Systems of 50 Volts to 1000 Volts. Alternating-current systems of 50 volts to 1000 volts that supply premises wiring and premises wiring systems shall be grounded under any of the following conditions:

primary voltage rating less than 1000 volts, provided that all the following conditions are met:

- a. The system is used exclusively for control circuits.
- b. The conditions of maintenance and supervision ensure that

only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation.

- c. Continuity of control power is required.
- d. Ground detectors are installed on the control system.


- (1) Where the system is 1-phase and can be grounded so that the

maximum voltage to ground on the ungrounded conductors does not exceed 250 volts

- (2) Where the system is 3-phase, 4-wire, wye connected in which

the neutral is used as a circuit conductor

- (3) Where the system is 3-phase, 4-wire, delta connected in which


the midpoint of one phase winding is used as a circuit conductor

(4) Other systems that are not required to be grounded in accordance with the requirements of 2.50.2.1(b).

(c) Alternating-Current Systems of 1 kV and Over. Alternatingcurrent systems supplying mobile or portable equipment shall be grounded as specified in 2.50.10.9. Where supplying other than mobile or portable equipment, such systems shall be permitted to be grounded.

Where an alternating-current system is not grounded as permitted in 2.50.2.2(1) through (4), ground detectors shall be installed on the system.

Exception: Systems of less than 120 volts to ground as permitted by this Code shall not be required to have ground detectors.

### (d) Separately Derived Systems. Separately derived systems, as

covered in 2.50.2.1(a) or (b), shall be grounded as specified in 2.50.2.11.

2.50.2.3 Circuits Not to Be Grounded. The following circuits shall not be grounded:

- FPN No. 1: An alternate ac power source such as an on-site generator is not a separately derived system if the neutral is solidly interconnected to a servicesupplied system neutral.
- FPN No. 2: For systems that are not separately derived and are not required to be grounded as specified in 2.50.2.11, see 4.45.1.13 for minimum size of conductors that must carry fault current.


- (1) Circuits for electric cranes operating over combustible fibers in

Class III locations, as provided in 5.3.3.56.

- (2) Circuits in health care facilities as provided in 5.17.4.2 and

5.17.7.1

- (3) Circuits for equipment within electrolytic cell working zone as

provided in Article 6.68

- (4) Secondary circuits of lighting systems as provided in 4.11.1.5(a)


### (e) Impedance Grounded Neutral Systems. Impedance grounded

neutral systems shall be grounded in accordance with 2.50.2.17 or 2.50.10.7.

- 2.50.2.2 Alternating-Current Systems of 50 Volts to 1000 Volts Not Required to Be Grounded. The following ac systems of 50 volts to 1000 volts shall be permitted to be grounded but shall not be required to be grounded:


(1) Electric systems used exclusively to supply industrial electric furnaces for melting, refining, tempering, and the like

2.50.2.5 Grounding Service-Supplied Alternating-Current Systems.

(a) System Grounding Connections. A premises wiring system supplied by a grounded ac service shall have a grounding electrode conductor connected to the grounded service conductor, at each service, in accordance with 2.50.2.5(a)(1) through (a)(5).

grounded conductor within the enclosure for each service disconnect in accordance with 2.50.2.9.

(1) General. The connection shall be made at any accessible point from the load end of the service drop or service lateral to and including the terminal or bus to which the grounded service conductor is connected at the service disconnecting means.

- Exception No. 1: Where more than one service disconnecting means is located in an assembly listed for use as service equipment, an unspliced main bonding jumper shall bond the grounded conductor(s) to the assembly enclosure.
- Exception No. 2: Impedance grounded neutral systems shall be permitted to be connected as provided in 2.50.2.17 and 2.50.10.7.


FPN: See definitions of Service Drop and Service Lateral in Article 1.0.

- (2) Outdoor Transformer. Where the transformer supplying the

service is located outside the building, at least one additional grounding connection shall be made from the grounded service conductor to a grounding electrode, either at the transformer or elsewhere outside the building.

Exception: The additional grounding connection shall not be made on high-impedance grounded neutral systems. The system shall meet the requirements of 2.50.2.17.

- (3) Dual Fed Services. For services that are dual fed (double

ended) in a common enclosure or grouped together in separate enclosures and employing a secondary tie, a single grounding electrode connection to the tie point of the grounded conductor(s) from each power source shall be permitted.

- (4) Main Bonding Jumper as Wire or Busbar. Where the main

bonding jumper specified in 2.50.2.9 is a wire or busbar and is installed from the grounded conductor terminal bar or bus to the equipment grounding terminal bar or bus in the service equipment, the grounding electrode conductor shall be permitted to be connected to the equipment grounding terminal, bar, or bus to which the main bonding jumper is connected.

- (5) Load-Side Grounding Connections. A grounding connection


(c) Grounded Conductor Brought to Service Equipment. Where an ac system operating at less than 1000 volts is grounded at any point, the grounded conductor(s) shall be run to each service disconnecting means and shall be bonded to each disconnecting means enclosure. The grounded conductor(s) shall be installed in accordance with 2.50.2.5(c)(1) through (c)(3).

Exception: Where more than one service disconnecting means are located in an assembly listed for use as service equipment, it shall be permitted to run the grounded conductor(s) to the assembly, and the conductor(s) shall be bonded to the assembly enclosure.

- (1) Routing and Sizing. This conductor shall be routed with the phase conductors and shall not be smaller than the required grounding electrode conductor specified in Table 2.50.3.17 but shall not be required to be larger than the largest ungrounded service-entrance phase conductor. In addition, for service-entrance phase conductors larger than 1100 kcmil copper or 850 mm2 aluminum, the grounded conductor shall not be smaller than 12½ percent of the area of the largest service-entrance phase conductor. The grounded conductor of a 3-phase, 3-wire delta service shall have an ampacity not less than that of the ungrounded conductors.
- (2) Parallel Conductors. Where the service-entrance phase conductors are installed in parallel, the size of the grounded conductor shall be based on the total circular mil area of the parallel conductors as indicated in this section. Where installed in two or more raceways, the size of the grounded conductor in each raceway shall be based on the size of the ungrounded service-entrance conductor in the raceway but not smaller than 50 mm2.


shall not be made to any grounded conductor on the load side of the service disconnecting means except as otherwise permitted in this article.

FPN: See 2.50.2.11(a) for separately derived systems, 2.50.2.13 for connections at separate buildings or structures, and 2.50.7.13 for use of the grounded circuit conductor for grounding equipment.

(b) Main Bonding Jumper. For a grounded system, an unspliced main bonding jumper shall be used to connect the equipment grounding conductor(s) and the service-disconnect enclosure to the

FPN: See 3.10.1.4 for grounded conductors connected in parallel.

(3) High Impedance. The grounded conductor on a highimpedance grounded neutral system shall be grounded in accordance with 2.50.2.17.

(d) Grounding Electrode Conductor. A grounding electrode conductor shall be used to connect the equipment grounding conductors, the service-equipment enclosures, and, where the system is grounded, the grounded service conductor to the grounding electrode(s) required by Part 2.50.3.

High-impedance grounded neutral system connections shall be made

- as covered in 2.50.2.17.


FPN: See 2.50.2.5(a) for ac system grounding connections.

(e) Ungrounded System Grounding Connections. A premises wiring system that is supplied by an ac service that is ungrounded shall have, at each service, a grounding electrode conductor connected to the grounding electrode(s) required by Part 2.50.3. The grounding electrode conductor shall be connected to a metal enclosure of the service conductors at any accessible point from the load end of the service drop or service lateral to the service disconnecting means.

2.50.2.7 Conductor to Be Grounded — Alternating-Current Systems. For ac premises wiring systems, the conductor to be grounded shall be as specified in the following:

- (1) Single-phase, 2-wire — one conductor
- (2) Single-phase, 3-wire — the neutral conductor
- (3) Multiphase systems having one wire common to all phases —

the common conductor

- (4) Multiphase systems where one phase is grounded — one

phase conductor

- (5) Multiphase systems in which one phase is used as in (2) — the


neutral conductor

2.50.2.9 Main Bonding Jumper and System Bonding Jumper. For a grounded system, main bonding jumpers and system bonding jumpers shall be installed as follows:

- (a) Material. Main bonding jumpers and system bonding jumpers

shall be of copper or other corrosion-resistant material. A main bonding jumper and a system bonding jumper shall be a wire, bus, screw, or similar suitable conductor.

- (b) Construction. Where a main bonding jumper or a system

bonding jumper is a screw only, the screw shall be identified with a green finish that shall be visible with the screw installed.

- (c) Attachment. Main bonding jumpers and system bonding

jumpers shall be attached in the manner specified by the applicable provisions of 2.50.1.8.

- (d) Size. Main bonding jumpers and system bonding jumpers shall


not be smaller than the sizes shown in Table 2.50.3.17. Where the supply conductors are larger than 1100 kcmil copper or 850 mm2 aluminum, the bonding jumper shall have an area that is not less than 12½ percent of the area of the largest phase conductor except that, where the phase conductors and the bonding jumper are of different materials (copper or aluminum), the minimum size of the bonding jumper shall be based on the assumed use of phase conductors of the same material as the bonding jumper and with an ampacity equivalent to that of the installed phase conductors.

2.50.2.11 Grounding Separately Derived Alternating-Current Systems.

(a) Grounded Systems. A separately derived ac system that is grounded shall comply with 2.50.2.11(a)(1) through (a)(8). A grounding connection shall not be made to any grounded circuit conductor on the load side of the point of grounding of the separately derived system except as otherwise permitted in this article.

FPN: See 2.50.2.13 for connections at separate buildings or structures, and 2.50.7.13 for use of the grounded circuit conductor for grounding equipment.

Exception: Impedance grounded neutral system grounding connections shall be made as specified in 2.50.2.17 or 2.50.10.7.

(1) System Bonding Jumper. An unspliced system bonding jumper in compliance with 2.50.2.9(a) through (d) that is sized based on the

derived phase conductors shall be used to connect the equipment grounding conductors of the separately derived system to the grounded conductor. This connection shall be made at any single point on the separately derived system from the source to the first system disconnecting means or overcurrent device, or it shall be made at the source of a separately derived system that has no disconnecting means or overcurrent devices.

- Exception No. 1: Where the system bonding jumper specified in 2.50.2.11(a)(1) is a wire or busbar, it shall be permitted to connect the grounding electrode conductor to the equipment grounding terminal, bar, or bus, provided the equipment grounding terminal, bar, or bus is of sufficient size for the separately derived system.
- Exception No. 2: Where a separately derived system originates in listed equipment suitable as service equipment, the grounding electrode conductor from the service or feeder equipment to the grounding electrode shall be permitted as the grounding electrode conductor for the separately derived system, provided the grounding electrode conductor is of sufficient size for the separately derived system. Where the equipment ground bus internal to the equipment is not smaller than the required grounding electrode conductor for the separately derived system, the grounding electrode connection for the separately derived system shall be permitted to be made to the bus.
- Exception No. 3: A grounding electrode conductor shall not be required for a system that supplies a Class 1, Class 2, or Class 3 circuit and is derived from a transformer rated not more than 1000 volt-amperes, provided the grounded conductor is bonded to the transformer frame or enclosure by a jumper sized in accordance with 2.50.2.11(a)(1), Exception No. 3, and the transformer frame or enclosure is grounded by one of the means specified in 2.50.7.5.


- Exception No. 1: For separately derived systems that are dual fed (double ended) in a common enclosure or grouped together in separate enclosures and employing a secondary tie, a single system bonding jumper connection to the tie point of the grounded circuit conductors from each power source shall be permitted.
- Exception No. 2: A system bonding jumper at both the source and the first disconnecting means shall be permitted where doing so does not establish a parallel path for the grounded conductor. Where a grounded conductor is used in this manner, it shall not be smaller than the size specified for the system bonding jumper but shall not be required to be larger than the ungrounded conductor(s). For the purposes of this exception, connection through the earth shall not be considered as providing a parallel path.
- Exception No. 3: The size of the system bonding jumper for a system that supplies a Class 1, Class 2, or Class 3 circuit, and is derived from a transformer rated not more than 1000 volt-amperes, shall not be smaller than the derived phase conductors and shall not be smaller than 2.0 mm2 (1.6 mm dia.) copper or 3.5 mm2 (2.0 mm dia.) aluminum.


(4) Grounding Electrode Conductor, Multiple Separately Derived Systems. Where more than one separately derived system is installed, it shall be permissible to connect a tap from each separately derived system to a common grounding electrode conductor. Each tap conductor shall connect the grounded conductor of the separately derived system to the common grounding electrode conductor. The grounding electrode conductors and taps shall comply with 2.50.2.11(a)(4)a through (a)(4)c.

- (2) Equipment Bonding Jumper Size. Where a bonding jumper of

the wire type is run with the derived phase conductors from the source of a separately derived system to the first disconnecting means, it shall be sized in accordance with 2.50.5.13(c), based on the size of the derived phase conductors.

- (3) Grounding Electrode Conductor, Single Separately Derived


- Exception No. 1: Where the system bonding jumper specified in 2.50.2.11(a)(1) is a wire or busbar, it shall be permitted to connect the grounding electrode conductor to the equipment grounding terminal, bar, or bus, provided the equipment grounding terminal, bar, or bus is of sufficient size for the separately derived system.
- Exception No. 2: A grounding electrode conductor shall not be required for a system that supplies a Class 1, Class 2, or Class 3 circuit and is derived from a transformer rated not more than 1000


System. A grounding electrode conductor for a single separately derived system shall be sized in accordance with 2.50.3.17 for the derived phase conductors and shall be used to connect the grounded conductor of the derived system to the grounding electrode as

- specified in 2.50.2.11(a)(7). This connection shall be made at the same point on the separately derived system where the system bonding jumper is installed.


volt-amperes, provided the system grounded conductor is bonded to the transformer frame or enclosure by a jumper sized in accordance with 2.50.2.11(a)(1), Exception No. 3 and the transformer frame or enclosure is grounded by one of the means specified in 2.50.7.5.

(7) Grounding Electrode. The grounding electrode shall be as near as practicable to and preferably in the same area as the grounding electrode conductor connection to the system. The grounding electrode shall be the nearest one of the following:

a. Common Grounding Electrode Conductor Size. The common grounding electrode conductor shall not be smaller than 80 mm2 copper or 125 mm2 aluminum.

- a. Metal water pipe grounding electrode as specified in

2.50.3.3(a)(1)

- b. Structural metal grounding electrode as specified in


- b. Tap Conductor Size. Each tap conductor shall be sized in

accordance with 2.50.3.17 based on the derived phase conductors of the separately derived system it serves.

Exception: Where a separately derived system originates in listed equipment suitable as service equipment, the grounding electrode conductor from the service or feeder equipment to the grounding electrode shall be permitted as the grounding electrode conductor for the separately derived system, provided the grounding electrode conductor is of sufficient size for the separately derived system. Where the equipment ground bus internal to the equipment is not smaller than the required grounding electrode conductor for the separately derived system, the grounding electrode connection for the separately derived system shall be permitted to be made to the bus.

- c. Connections. All tap connections to the common grounding


2.50.3.3(a)(2)

Exception No. 1: Any of the other electrodes identified in 2.50.3.3(a) shall be used where the electrodes specified by 2.50.2.11(a)(7) are not available. Exception No. 2 to (1) and (2): Where a separately derived system originates in listed equipment suitable for use as service equipment, the grounding electrode used for the service or feeder equipment shall be permitted as the grounding electrode for the separately derived system.

FPN: See 2.50.5.15(d) for bonding requirements of interior metal water piping in the area served by separately derived systems.

(8) Grounded Conductor. Where a grounded conductor is installed and the system bonding jumper is not located at the source of the separately derived system, 2.50.2.11(a)(8)a, (a)(8)b, and (a)(8)c shall apply.

electrode conductor shall be made at an accessible location by one of the following methods:

- a. Routing and Sizing. This conductor shall be routed with the derived phase conductors and shall not be smaller than the required grounding electrode conductor specified in Table 2.50.3.17 but shall not be required to be larger than the largest ungrounded derived phase conductor. In addition, for phase conductors larger than 1100 kcmil copper or 850 mm2 aluminum, the grounded conductor shall not be smaller than 12½ percent of the area of the largest derived phase conductor. The grounded conductor of a 3-phase, 3-wire delta system shall have an ampacity not less than that of the ungrounded conductors.
- b. Parallel Conductors. Where the derived phase conductors are installed in parallel, the size of the grounded conductor shall be based on the total circular mil area of the parallel conductors, as indicated in this section. Where installed in two or more raceways, the size of the


- 1. A listed connector.
- 2. Listed connections to aluminum or copper busbars not less

than 6 mm × 50 mm. Where aluminum busbars are used, the installation shall comply with 2.50.3.15(a).

- 3. By the exothermic welding process.


Tap conductors shall be connected to the common grounding electrode conductor in such a manner that the common grounding electrode conductor remains without a splice or joint.

- (5) Installation. The installation of all grounding electrode conductors shall comply with 2.50.3.15(a), (b), (c), and (e).
- (6) Bonding. Structural steel and metal piping shall be bonded in accordance with 2.50.5.15(d).


grounded conductor in each raceway shall be based on the size of the ungrounded conductors in the raceway but not smaller than 50 mm2.

(b) Grounded Systems. For a grounded system at the separate building or structure, the connection to the grounding electrode and grounding or bonding of equipment, structures, or frames required to be grounded or bonded shall comply with either 2.50.2.13(b)(1) or (b)(2).

FPN: See 3.10.1.4 for grounded conductors connected in parallel.

c. Impedance Grounded System. The grounded conductor of an impedance grounded neutral system shall be installed in accordance with 2.50.2.17 or 2.50.10.7.

- (1) Equipment Grounding Conductor. An equipment grounding

conductor as described in 2.50.6.9 shall be run with the supply conductors and connected to the building or structure disconnecting means and to the grounding electrode(s). The equipment grounding conductor shall be used for grounding or bonding of equipment, structures, or frames required to be grounded or bonded. The equipment grounding conductor shall be sized in accordance with 2.50.6.13. Any installed grounded conductor shall not be connected to the equipment grounding conductor or to the grounding electrode(s).

- (2) Grounded Conductor. Where (1) an equipment grounding


(b) Ungrounded Systems. The equipment of an ungrounded separately derived system shall be grounded as specified in

- 2.50.2.11(b)(1) and (b)(2).

- (1) Grounding Electrode Conductor. A grounding electrode

conductor, sized in accordance with 2.50.3.17 for the derived phase conductors, shall be used to connect the metal enclosures of the derived system to the grounding electrode as specified in 2.50.2.11(b)(2). This connection shall be made at any point on the separately derived system from the source to the first system disconnecting means.

- (2) Grounding Electrode. Except as permitted by 2.50.2.15 for




conductor is not run with the supply to the building or structure, (2) there are no continuous metallic paths bonded to the grounding system in each building or structure involved, and (3) ground-fault protection of equipment has not been installed on the supply side of the feeder(s), the grounded conductor run with the supply to the building or structure shall be connected to the building or structure disconnecting means and to the grounding electrode(s) and shall be used for grounding or bonding of equipment, structures, or frames required to be grounded or bonded. The size of the grounded conductor shall not be smaller than the larger of either of the following:

portable and vehicle-mounted generators, the grounding electrode shall comply with 2.50.2.11(a)(7).

- 2.50.2.13 Buildings or Structures Supplied by Feeder(s) or Branch Circuit(s).


(a) Grounding Electrode. Building(s) or structure(s) supplied by feeder(s) or branch circuit(s) shall have a grounding electrode or grounding electrode system installed in accordance with 2.50.3.1. The grounding electrode conductor(s) shall be connected in accordance

- a. That required by 2.20.3.22
- b. That required by 2.50.6.13


- with 2.50.2.13(b) or (c). Where there is no existing grounding electrode, the grounding electrode(s) required in 2.50.3.1 shall be installed.


- (c) Ungrounded Systems. The grounding electrode(s) shall be connected to the building or structure disconnecting means.
- (d) Disconnecting Means Located in Separate Building or Structure on the Same Premises. Where one or more disconnecting means supply one or more additional buildings or structures under single management, and where these disconnecting means are located remote from those buildings or structures in accordance with the provisions of 2.25.2.3, Exception Nos. 1 and 2, all of the following conditions shall be met:


Exception: A grounding electrode shall not be required where only a single branch circuit supplies the building or structure and the branch circuit includes an equipment grounding conductor for grounding the conductive non–current-carrying parts of equipment. For the purpose of this section, a multiwire branch circuit shall be considered as a single branch circuit.

- (2) The generator supplies only equipment located on the vehicle

or cord-and-plug-connected equipment through receptacles mounted on the vehicle, or both equipment located on the vehicle and cord-andplug-connected equipment through receptacles mounted on the vehicle or on the generator, and

- (3) The non–current-carrying metal parts of equipment and the


- (1) The connection of the grounded conductor to the grounding

electrode at a separate building or structure shall not be made.

- (2) An equipment grounding conductor for grounding any non–

current-carrying equipment, interior metal piping systems, and building or structural metal frames is run with the circuit conductors to a separate building or structure and bonded to existing grounding electrode(s) required in Part 2.50.3, or, where there are no existing electrodes, the grounding electrode(s) required in Part 2.50.3 shall be installed where a separate building or structure is supplied by more than one branch circuit.

- (3) Bonding the equipment grounding conductor to the grounding


equipment grounding conductor terminals of the receptacles are bonded to the generator frame.

(c) Grounded Conductor Bonding. A system conductor that is required to be grounded by 2.50.2.7 shall be bonded to the generator frame where the generator is a component of a separately derived system.

electrode at a separate building or structure shall be made in a junction box, panelboard, or similar enclosure located immediately inside or outside the separate building or structure.

FPN: For grounding portable generators supplying fixed wiring systems, see 2.50.2.1(d).

(e) Grounding Electrode Conductor. The size of the grounding electrode conductor to the grounding electrode(s) shall not be smaller than given in 2.50.3.17, based on the largest ungrounded supply conductor. The installation shall comply with Part 2.50.3.

2.50.2.17 High-Impedance Grounded Neutral Systems. Highimpedance grounded neutral systems in which a grounding impedance, usually a resistor, limits the ground-fault current to a low value shall be permitted for 3-phase ac systems of 250 volts to 1000 volts where all the following conditions are met:

### 2.50.2.15 Portable and Vehicle-Mounted Generators.

- (1) The conditions of maintenance and supervision ensure that

only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation.

- (2) Continuity of power is required.
- (3) Ground detectors are installed on the system.
- (4) Line-to-neutral loads are not served.


(a) Portable Generators. The frame of a portable generator shall not be required to be connected to a grounding electrode as defined in

#### 2.50.3.3 for a system supplied by the generator under the followingconditions:

- (1) The generator supplies only equipment mounted on the generator, cord-and-plug-connected equipment through receptacles mounted on the generator, or both, and
- (2) The non–current-carrying metal parts of equipment and the equipment grounding conductor terminals of the receptacles are bonded to the generator frame.


High-impedance grounded neutral systems shall comply with the provisions of 2.50.2.17(a) through (g).

(a) Grounding Impedance Location. The grounding impedance shall be installed between the grounding electrode conductor and the system neutral. Where a neutral is not available, the grounding impedance shall be installed between the grounding electrode conductor and the neutral derived from a grounding transformer.

(b) Vehicle-Mounted Generators. The frame of a vehicle shall not be required to be connected to a grounding electrode as defined in

- 2.50.3.3 for a system supplied by a generator located on this vehicle under the following conditions:


(1) The frame of the generator is bonded to the vehicle frame, and

(b) Neutral Conductor. The neutral conductor from the neutral point of the transformer or generator to its connection point to the grounding impedance shall be fully insulated.

The neutral conductor shall have an ampacity of not less than the maximum current rating of the grounding impedance. In no case shall the neutral conductor be smaller than 8.0 mm2 (3.2 mm dia.) copper or 14 mm2 aluminum or copper-clad aluminum.

(c) System Neutral Connection. The system neutral conductor shall not be connected to ground except through the grounding impedance.

FPN: The impedance is normally selected to limit the ground-fault current to a value slightly greater than or equal to the capacitive charging current of the system. This value of impedance will also limit transient overvoltages to safe values. For guidance, refer to criteria for limiting transient overvoltages in ANSI/IEEE 142-1991, Recommended Practice for Grounding of Industrial and Commercial Power Systems.

### (d) Neutral Conductor Routing. The conductor connecting the

neutral point of the transformer or generator to the grounding impedance shall be permitted to be installed in a separate raceway. It shall not be required to run this conductor with the phase conductors to the first system disconnecting means or overcurrent device.

### (e) Equipment Bonding Jumper. The equipment bonding jumper

(the connection between the equipment grounding conductors and the grounding impedance) shall be an unspliced conductor run from the first system disconnecting means or overcurrent device to the grounded side of the grounding impedance.

### (f) Grounding Electrode Conductor Location. The grounding

electrode conductor shall be attached at any point from the grounded side of the grounding impedance to the equipment grounding connection at the service equipment or first system disconnecting means.

### (g) Equipment Bonding Jumper Size. The equipment bonding

jumper shall be sized in accordance with (1) or (2) as follows:

(1) Where the grounding electrode conductor connection is made

- at the grounding impedance, the equipment bonding jumper shall be sized in accordance with 2.50.3.17, based on the size of the service


entrance conductors for a service or the derived phase conductors for a separately derived system.

(2) Where the grounding electrode conductor is connected at the first system disconnecting means or overcurrent device, the equipment bonding jumper shall be sized the same as the neutral conductor in

- 2.50.2.17(b).

2.50.3 Grounding Electrode System and Grounding Electrode Conductor

- 2.50.3.1 Grounding Electrode System. All grounding electrodes as described in 2.50.3.3(a)(1) through (a)(6) that are present at each building or structure served shall be bonded together to form the grounding electrode system. Where none of these grounding electrodes exist, one or more of the grounding electrodes specified in 2.50.3.3(a)(4) through (a)(7) shall be installed and used.


Exception: Concrete-encased electrodes of existing buildings or structures shall not be required to be part of the grounding electrode system where the steel reinforcing bars or rods are not accessible for use without disturbing the concrete.

2.50.3.3 Grounding Electrodes. (a) Electrodes Permitted for Grounding.

(1) Metal Underground Water Pipe. A metal underground water pipe in direct contact with the earth for 3 000 mm or more (including any metal well casing effectively bonded to the pipe) and electrically continuous (or made electrically continuous by bonding around insulating joints or insulating pipe) to the points of connection of the grounding electrode conductor and the bonding conductors. Interior metal water piping located more than 1 500 mm from the point of entrance to the building shall not be used as a part of the grounding electrode system or as a conductor to interconnect electrodes that are part of the grounding electrode system.

Exception: In industrial and commercial buildings or structures where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the

installation, interior metal water piping located more than 1 500 mm from the point of entrance to the building shall be permitted as a part of the grounding electrode system or as a conductor to interconnect electrodes that are part of the grounding electrode system, provided that the entire length, other than short sections passing perpendicular through walls, floors, or ceilings, of the interior metal water pipe that is being used for the conductor is exposed.

outer surface galvanized or otherwise metal-coated for corrosion protection.

b. Electrodes of rods of iron or steel shall be at least 16 mm in diameter. Stainless steel rods less than 16 mm in diameter, nonferrous rods, or their equivalent shall be listed and shall not be less than 13 mm in diameter.

- (6) Plate Electrodes. Each plate electrode shall expose not less than 0.186 m2 (2 ft2) of surface to exterior soil. Electrodes of iron or steel plates shall be at least 6 mm in thickness. Electrodes of nonferrous metal shall be at least 1.5 mm in thickness.
- (7) Other Local Metal Underground Systems or Structures. Other local metal underground systems or structures such as piping systems, underground tanks, and underground metal well casings that are not effectively bonded to a metal water pipe.


- (2) Metal Frame of the Building or Structure. The metal frame of the building or structure, where any of the following methods are used to make an earth connection:

- a. 3 000 mm or more of a single structural metal member in

direct contact with the earth or encased in concrete that is in direct contact with the earth

- b. The structural metal frame is bonded to one or more of the

grounding electrodes as defined in 2.50.3.3(a)(1), (a)(3), or (a)(4)

- c. The structural metal frame is bonded to one or more of the

grounding electrodes as defined in 2.50.3.3(a)(5) or (a)(6) that comply with 2.50.3.7, or

- d. Other approved means of establishing a connection to earth.


- (3) Concrete-Encased Electrode. An electrode encased by at least 50 mm of concrete, located within and near the bottom of a concrete foundation or footing that is in direct contact with the earth, consisting of at least 6 000 mm of one or more bare or zinc galvanized or other electrically conductive coated steel reinforcing bars or rods of not less than 13 mm in diameter, or consisting of at least 6 000 mm of bare copper conductor not smaller than 22 mm2. Reinforcing bars shall be permitted to be bonded together by the usual steel tie wires or other effective means.
- (4) Ground Ring. A ground ring encircling the building or structure, in direct contact with the earth, consisting of at least

- 6 000 mm of bare copper conductor not smaller than 30 mm2.


- (5) Rod and Pipe Electrodes. Rod and pipe electrodes shall not be less than 2 400 mm in length and shall consist of the following materials.


(b) Electrodes Not Permitted for Grounding. The following shall not be used as grounding electrodes:

- (1) Metal underground gas piping system
- (2) Aluminum electrodes


FPN: See 2.50.5.15(b) for bonding requirements of gas piping.

### 2.50.3.4 Grounding Electrode System Installation.

FPN: See 5.47.1.9 and 5.47.1.10 for special grounding and bonding requirements for agricultural buildings.

- (a) Rod, Pipe, and Plate Electrodes. Where practicable, rod, pipe, and plate electrodes shall be embedded below permanent moisture level. Rod, pipe, and plate electrodes shall be free from nonconductive coatings such as paint or enamel.
- (b) Electrode Spacing. Where more than one of the electrodes of the type specified in 2.50.3.3(a)(5) or (a)(6) are used, each electrode of one grounding system (including that used for air terminals) shall not be less than 1 800 mm from any other electrode of another grounding system. Two or more grounding electrodes that are effectively bonded together shall be considered a single grounding electrode system.


a. Electrodes of pipe or conduit shall not be smaller than metric designator 21 (trade size ¾) and, where of iron or steel, shall have the

- (c) Bonding Jumper. The bonding jumper(s) used to connect the grounding electrodes together to form the grounding electrode system shall be installed in accordance with 2.50.3.15(a), (b), and (e), shall be sized in accordance with 2.50.3.17, and shall be connected in the manner specified in 2.50.3.21.
- (d) Metal Underground Water Pipe. Where used as a grounding electrode, metal underground water pipe shall meet the requirements of 2.50.3.4(d)(1) and (d)(2).


- (1) Continuity. Continuity of the grounding path or the bonding

connection to interior piping shall not rely on water meters or filtering devices and similar equipment.

- (2) Supplemental Electrode Required. A metal underground water


pipe shall be supplemented by an additional electrode of a type

- specified in 2.50.3.3(a)(2) through (a)(7). Where the supplemental electrode is a rod, pipe, or plate type, it shall comply with 2.50.3.7. The supplemental electrode shall be permitted to be bonded to the grounding electrode conductor, the grounded service-entrance conductor, the nonflexible grounded service raceway, or any grounded service enclosure.


Exception: The supplemental electrode shall be permitted to be bonded to the interior metal water piping at any convenient point as covered in 2.50.3.3(a)(1), Exception.

(e) Supplemental Electrode Bonding Connection Size. Where the supplemental electrode is a rod, pipe, or plate electrode, that portion of the bonding jumper that is the sole connection to the supplemental grounding electrode shall not be required to be larger than 14 mm2 copper wire or 22 mm2 aluminum wire.

- (f) Ground Ring. The ground ring shall be buried at a depth below

the earth’s surface of not less than 750 mm.

- (g) Rod and Pipe Electrodes. The electrode shall be installed such


that at least 2 400 mm of length is in contact with the soil. It shall be driven to a depth of not less than 2 400 mm except that, where rock bottom is encountered, the electrode shall be driven at an oblique angle not to exceed 45 degrees from the vertical or, where rock bottom is encountered at an angle up to 45 degrees, the electrode shall be

permitted to be buried in a trench that is at least 750 mm deep. The upper end of the electrode shall be flush with or below ground level unless the aboveground end and the grounding electrode conductor attachment are protected against physical damage as specified in 2.50.1.10.

(h) Plate Electrode. Plate electrodes shall be installed not less than 750 mm below the surface of the earth.

2.50.3.5 Supplementary Grounding Electrodes. Supplementary grounding electrodes shall be permitted to be connected to the equipment grounding conductors specified in 2.50.6.9 and shall not be required to comply with the electrode bonding requirements of 2.50.3.1 or 2.50.3.4(c) or the resistance requirements of 2.50.3.7, but the earth shall not be used as an effective ground-fault current path as specified in 2.50.1.4(a)(5) and 2.50.1.4(b)(4).

2.50.3.7 Resistance of Rod, Pipe, and Plate Electrodes. A single electrode consisting of a rod, pipe, or plate that does not have a resistance to ground of 25 ohms or less shall be augmented by one additional electrode of any of the types specified by 2.50.3.3(a)(2) through (a)(7). Where multiple rod, pipe, or plate electrodes are installed to meet the requirements of this section, they shall not be less than 1 800 mm apart.

FPN: The paralleling efficiency of rods longer than 2 400 mm is improved by spacing greater than 1 800 mm.

2.50.3.9 Common Grounding Electrode. Where an ac system is connected to a grounding electrode in or at a building or structure, the same electrode shall be used to ground conductor enclosures and equipment in or on that building or structure. Where separate services, feeders, or branch circuits supply a building and are required to be connected to a grounding electrode(s), the same grounding electrode(s) shall be used. Two or more grounding electrodes that are effectively bonded together shall be considered as a single grounding electrode system in this sense.

2.50.3.11 Use of Air Terminals. Air terminal conductors and driven pipes, rods, or plate electrodes used for grounding air terminals shall

not be used in lieu of the grounding electrodes required by 2.50.3.1 for grounding wiring systems and equipment. This provision shall not prohibit the required bonding together of grounding electrodes of different systems.

(c) Continuous. Grounding electrode conductor(s) shall be installed in one continuous length without a splice or joint except as permitted in (1) through (4):

- (1) Splicing shall be permitted only by irreversible compression-

type connectors listed as grounding and bonding equipment or by the exothermic welding process.

- (2) Sections of busbars shall be permitted to be connected

together to form a grounding electrode conductor.

- (3) Bonding jumper(s) from grounding electrode(s) and grounding


FPN No. 1: See 2.50.5.17 for spacing from air terminals. See 8.0.4.1(d), 8.10.2.11(j), and 8.20.4.1(d) for bonding of electrodes. FPN No. 2: Bonding together of all separate grounding electrodes will limit potential differences between them and between their associated wiring systems.

- 2.50.3.13 Grounding Electrode Conductor Material. The grounding electrode conductor shall be of copper, aluminum, or copper-clad aluminum. The material selected shall be resistant to any corrosive condition existing at the installation or shall be suitably protected against corrosion. The conductor shall be solid or stranded, insulated, covered, or bare.


electrode conductor(s) shall be permitted to be connected to an aluminum or copper busbar not less than 6 mm × 50 mm. The busbar shall be securely fastened and shall be installed in an accessible location. Connections shall be made by a listed connector or by the exothermic welding process.

2.50.3.15 Grounding Electrode Conductor Installation. Grounding electrode conductors shall be installed as specified in 2.50.3.15(a) through (f).

(4) Where aluminum busbars are used, the installation shall comply with 2.50.3.15(a).

- (d) Grounding Electrode Conductor Taps. Where a service consists of more than a single enclosure as permitted in 2.30.6.2(a), it shall be permitted to connect taps to the common grounding electrode conductor. Each such tap conductor shall extend to the inside of each such enclosure. The common grounding electrode conductor shall be sized in accordance with 2.50.3.17, based on the sum of the circular mil area of the largest ungrounded service entrance conductors. Where more than one set of service entrance conductors as permitted by 2.30.4.1, Exception No. 2 connect directly to a service drop or lateral, the common grounding electrode conductor shall be sized in accordance with Table 2.50.3.17 Note 1. The tap conductors shall be permitted to be sized in accordance with the grounding electrode conductors specified in 2.50.3.17 for the largest conductor serving the respective enclosures. The tap conductors shall be connected to the common grounding electrode conductor in such a manner that the common grounding electrode conductor remains without a splice or joint.
- (e) Enclosures for Grounding Electrode Conductors. Ferrous metal enclosures for grounding electrode conductors shall be electrically continuous from the point of attachment to cabinets or equipment to the grounding electrode and shall be securely fastened to


### (a) Aluminum or Copper-Clad Aluminum Conductors. Bare

aluminum or copper-clad aluminum grounding conductors shall not be used where in direct contact with masonry or the earth or where subject to corrosive conditions. Where used outside, aluminum or copper-clad aluminum grounding conductors shall not be terminated within 450 mm of the earth.

### (b) Securing and Protection Against Physical Damage. Where

exposed, a grounding electrode conductor or its enclosure shall be securely fastened to the surface on which it is carried. A 22 mm2 or larger copper or aluminum grounding electrode conductor shall be protected where exposed to physical damage. A 14 mm2 grounding electrode conductor that is free from exposure to physical damage shall be permitted to be run along the surface of the building construction without metal covering or protection where it is securely fastened to the construction; otherwise, it shall be in rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, electrical metallic tubing, or cable armor. Grounding electrode conductors smaller than 14 mm2 shall be in rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, electrical metallic tubing, or cable armor.

the ground clamp or fitting. Nonferrous metal enclosures shall not be required to be electrically continuous. Ferrous metal enclosures that are not physically continuous from cabinets or equipment to the grounding electrode shall be made electrically continuous by bonding each end of the raceway or enclosure to the grounding electrode conductor. Bonding shall apply at each end and to all intervening ferrous raceways, boxes, and enclosures between the service equipment and the grounding electrode. The bonding jumper for a grounding electrode conductor raceway or cable armor shall be the same size as, or larger than, the required enclosed grounding electrode conductor. Where a raceway is used as protection for a grounding electrode conductor, the installation shall comply with the requirements of the appropriate raceway article.

(f) To Electrode(s). A grounding electrode conductor shall be permitted to be run to any convenient grounding electrode available in the grounding electrode system, or to one or more grounding electrode(s) individually, or to the aluminum or copper busbar as permitted in 2.50.3.15(c). The grounding electrode conductor shall be sized for the largest grounding electrode conductor required among all the electrodes connected to it.

2.50.3.17 Size of Alternating-Current Grounding Electrode Conductor. The size of the grounding electrode conductor of a grounded or ungrounded ac system shall not be less than given in Table 2.50.3.17, except as permitted in 2.50.3.17(a) through (c).

FPN: See 2.50.2.5(c) for size of ac system conductor brought to service equipment.

- (a) Connections to Rod, Pipe, or Plate Electrodes. Where the grounding electrode conductor is connected to rod, pipe, or plate electrodes as permitted in 2.50.3.3(a)(5) or (a)(6), that portion of the conductor that is the sole connection to the grounding electrode shall not be required to be larger than 14 mm2 copper wire or 22 mm2 aluminum wire.
- (b) Connections to Concrete-Encased Electrodes. Where the grounding electrode conductor is connected to a concrete-encased electrode as permitted in 2.50.3.3(a)(3), that portion of the conductor


that is the sole connection to the grounding electrode shall not be required to be larger than 22 mm2 copper wire.

(c) Connections to Ground Rings. Where the grounding electrode conductor is connected to a ground ring as permitted in 2.50.3.3(a)(4), that portion of the conductor that is the sole connection to the grounding electrode shall not be required to be larger than the conductor used for the ground ring.

### Table 2.50.3.17 Grounding Electrode Conductor for Alternating-Current Systems

|Size of Largest Ungrounded ServiceEntrance Conductor or Equivalent Area for Parallel Conductorsa mm2| |Size of Grounding Electrode Conductor mm2 (mm dia)| |
|---|---|---|---|
|Copper|Aluminum or Copper-Clad Aluminum|Copper|Aluminum or Copper-Clad Aluminumb|
|30 or smaller|50 or smaller|8.0(3.2)|14|
|38 or 50|60 or 80|14|22|
|60 or 80|100 or 125|22|30|
|Over 80 through 175|Over 125 through 250|30|50|
|Over 175 through 600|Over 250 through 900|50|80|
|Over 600 through 1100|Over 900 through 1750|60|100|
|Over 1100|Over 1750|80|125|


Notes:

- 1. Where multiple sets of service-entrance conductors are used as permitted in
- 2.30.4.1, Exception No. 2, the equivalent size of the largest service-entrance conductor shall be determined by the largest sum of the areas of the corresponding conductors of each set.


2. Where there are no service-entrance conductors, the grounding electrode conductor size shall be determined by the equivalent size of the largest serviceentrance conductor required for the load to be served.

aThis table also applies to the derived conductors of separately derived ac systems.

bSee installation restrictions in 2.50.3.15(a).

