2.50.3.19 Grounding Electrode Conductor and Bonding Jumper Connection to Grounding Electrodes.

- (3) For indoor telecommunications purposes only, a listed sheet

metal strap-type ground clamp having a rigid metal base that seats on the electrode and having a strap of such material and dimensions that it is not likely to stretch during or after installation

- (4) An equally substantial approved means 2.50.4 Enclosure, Raceway, and Service Cable Grounding


- (a) Accessibility. The connection of a grounding electrode

conductor or bonding jumper to a grounding electrode shall be accessible.

- Exception No. 1: An encased or buried connection to a concreteencased, driven, or buried grounding electrode shall not be required to be accessible.
- Exception No. 2: An exothermic or irreversible compression connection to fire-proofed structural metal shall not be required to be accessible.


- (b) Effective Grounding Path. The connection of a grounding


2.50.4.1 Service Raceways and Enclosures. Metal enclosures and raceways for service conductors and equipment shall be grounded.

Exception: A metal elbow that is installed in an underground installation of rigid nonmetallic conduit and is isolated from possible contact by a minimum cover of 450 mm to any part of the elbow shall not be required to be grounded.

electrode conductor or bonding jumper to a grounding electrode shall be made in a manner that will ensure a permanent and effective grounding path. Where necessary to ensure the grounding path for a metal piping system used as a grounding electrode, effective bonding shall be provided around insulated joints and around any equipment likely to be disconnected for repairs or replacement. Bonding conductors shall be of sufficient length to permit removal of such equipment while retaining the integrity of the bond.

### 2.50.4.5 Underground Service Cable or Raceway.

- (a) Underground Service Cable. The sheath or armor of a continuous underground metal-sheathed or armored service cable system that is bonded to the grounded underground system shall not be required to be grounded at the building or structure. The sheath or armor shall be permitted to be insulated from the interior metal raceway conduit or piping.
- (b) Underground Service Raceway Containing Cable. An underground metal service raceway that contains a metal-sheathed or armored cable bonded to the grounded underground system shall not be required to be grounded at the building or structure. The sheath or armor shall be permitted to be insulated from the interior metal raceway or piping.


2.50.3.21 Methods of Grounding and Bonding Conductor Connection to Electrodes. The grounding or bonding conductor shall be connected to the grounding electrode by exothermic welding, listed lugs, listed pressure connectors, listed clamps, or other listed means. Connections depending on solder shall not be used. Ground clamps shall be listed for the materials of the grounding electrode and the grounding electrode conductor and, where used on pipe, rod, or other buried electrodes, shall also be listed for direct soil burial or concrete encasement. Not more than one conductor shall be connected to the grounding electrode by a single clamp or fitting unless the clamp or fitting is listed for multiple conductors. One of the following methods shall be used:

2.50.4.7 Other Conductor Enclosures and Raceways. Except as permitted by 2.50.6.3(i), metal enclosures and raceways for other than service conductors shall be grounded.

Exception No. 1: Metal enclosures and raceways for conductors added to existing installations of open wire, knob and tube wiring, and nonmetallic-sheathed cable shall not be required to be grounded where these enclosures or wiring methods comply with (1) through (4) as follows:

- (1) A pipe fitting, pipe plug, or other approved device screwed

into a pipe or pipe fitting

- (2) A listed bolted clamp of cast bronze or brass, or plain or


malleable iron

- (1) Do not provide an equipment ground
- (2) Are in runs of less than 7 600 mm
- (3) Are free from probable contact with ground, grounded metal,

metal lath, or other conductive material

- (4) Are guarded against contact by persons


Exception No. 2: Short sections of metal enclosures or raceways used to provide support or protection of cable assemblies from physical damage shall not be required to be grounded. Exception No. 3: A metal elbow shall not be required to be grounded where it is installed in a nonmetallic raceway and is isolated from possible contact by a minimum cover of 450 mm to any part of the elbow or is encased in not less than 50 mm of concrete.

### 2.50.5 Bonding

2.50.5.1 General. Bonding shall be provided where necessary to ensure electrical continuity and the capacity to conduct safely any fault current likely to be imposed.

### 2.50.5.3 Services.

(a) Bonding of Services. The non–current-carrying metal parts of equipment indicated in 2.50.5.3(a)(1), (a)(2), and (a)(3) shall be effectively bonded together.

- (1) The service raceways, cable trays, cablebus framework,

auxiliary gutters, or service cable armor or sheath except as permitted

- in 2.50.4.5.


- (2) All service enclosures containing service conductors,

including meter fittings, boxes, or the like, interposed in the service raceway or armor.

- (3) Any metallic raceway or armor enclosing a grounding


electrode conductor as specified in 2.50.3.15(b). Bonding shall apply at each end and to all intervening raceways, boxes, and enclosures between the service equipment and the grounding electrode.

(b) Method of Bonding at the Service. Electrical continuity at service equipment, service raceways, and service conductor enclosures shall be ensured by one of the following methods:

- (1) Bonding equipment to the grounded service conductor in a

manner provided in 2.50.1.8

- (2) Connections utilizing threaded couplings or threaded bosses

on enclosures where made up wrenchtight

- (3) Threadless couplings and connectors where made up tight for

metal raceways and metal-clad cables

- (4) Other listed devices, such as bonding-type locknuts, bushings,


or bushings with bonding jumpers

Bonding jumpers meeting the other requirements of this article shall be used around concentric or eccentric knockouts that are punched or otherwise formed so as to impair the electrical connection to ground. Standard locknuts or bushings shall not be the sole means for the bonding required by this section.

2.50.5.5 Bonding for Other Systems. An accessible means external to enclosures for connecting intersystem bonding and grounding electrode conductors shall be provided at the service equipment and at the disconnecting means for any additional buildings or structures by at least one of the following means:

- (1) Exposed nonflexible metallic raceways
- (2) Exposed grounding electrode conductor
- (3) Approved means for the external connection of a copper or


other corrosion-resistant bonding or grounding conductor to the grounded raceway or equipment

FPN No. 1: A 14 mm2 copper conductor with one end bonded to the grounded nonflexible metallic raceway or equipment and with 150 mm or more of the other end made accessible on the outside wall is an example of the approved means covered in 2.50.5.5(3). FPN No. 2: See 8.0.4.1, 8.10.2.11, and 8.20.4.1 for bonding and grounding requirements for communications circuits, radio and television equipment, and CATV circuits.

### 2.50.5.7 Bonding Other Enclosures.

(a) General. Metal raceways, cable trays, cable armor, cable sheath, enclosures, frames, fittings, and other metal non–current-carrying parts that are to serve as grounding conductors, with or without the use of supplementary equipment grounding conductors, shall be effectively bonded where necessary to ensure electrical continuity and the capacity to conduct safely any fault current likely to be imposed on

2.50.5.9 Bonding Loosely Jointed Metal Raceways. Expansion fittings and telescoping sections of metal raceways shall be made electrically continuous by equipment bonding jumpers or other means.

them. Any nonconductive paint, enamel, or similar coating shall be removed at threads, contact points, and contact surfaces or be connected by means of fittings designed so as to make such removal unnecessary.

2.50.5.11 Bonding in Hazardous (Classified) Locations. Regardless of the voltage of the electrical system, the electrical continuity of non– current-carrying metal parts of equipment, raceways, and other enclosures in any hazardous (classified) location as defined in Article 500 shall be ensured by any of the methods specified in 2.50.5.3(b)(2) through (b)(4) that are approved for the wiring method used. One or more of these bonding methods shall be used whether or not supplementary equipment grounding conductors are installed.

(b) Isolated Grounding Circuits. Where required for the reduction of electrical noise (electromagnetic interference) on the grounding circuit, an equipment enclosure supplied by a branch circuit shall be permitted to be isolated from a raceway containing circuits supplying only that equipment by one or more listed nonmetallic raceway fittings located at the point of attachment of the raceway to the equipment enclosure. The metal raceway shall comply with provisions of this article and shall be supplemented by an internal insulated equipment grounding conductor installed in accordance with 2.50.7.17(d) to ground the equipment enclosure.

### 2.50.5.13 Equipment Bonding Jumpers.

- (a) Material. Equipment bonding jumpers shall be of copper or

other corrosion-resistant material. A bonding jumper shall be a wire, bus, screw, or similar suitable conductor.

- (b) Attachment. Equipment bonding jumpers shall be attached in

the manner specified by the applicable provisions of 2.50.1.8 for circuits and equipment and by 2.50.3.21 for grounding electrodes.

- (c) Size — Equipment Bonding Jumper on Supply Side of


FPN: Use of an isolated equipment grounding conductor does not relieve the requirement for grounding the raceway system.

- 2.50.5.8 Bonding for Over 250 Volts. For circuits of over 250 volts to ground, the electrical continuity of metal raceways and cables with metal sheaths that contain any conductor other than service conductors shall be ensured by one or more of the methods specified for services


- in 2.50.5.3(b), except for (b)(1).


Service. The bonding jumper shall not be smaller than the sizes shown in Table 2.50.3.17 for grounding electrode conductors. Where the service-entrance phase conductors are larger than 1100 kcmil copper or 850 mm2 aluminum, the bonding jumper shall have an area not less than 12½ percent of the area of the largest phase conductor except that, where the phase conductors and the bonding jumper are of different materials (copper or aluminum), the minimum size of the bonding jumper shall be based on the assumed use of phase conductors of the same material as the bonding jumper and with an ampacity equivalent to that of the installed phase conductors. Where the service-entrance conductors are paralleled in two or more raceways or cables, the equipment bonding jumper, where routed with the raceways or cables, shall be run in parallel. The size of the bonding jumper for each raceway or cable shall be based on the size of the service-entrance conductors in each raceway or cable.

Exception: Where oversized, concentric, or eccentric knockouts are not encountered, or where a box or enclosure with concentric or eccentric knockouts listed to provide a permanent, reliable electrical bond, the following methods shall be permitted:

- (1) Threadless couplings and connectors for cables with metal

sheaths

- (2) Two locknuts, on rigid metal conduit or intermediate metal

conduit, one inside and one outside of boxes and cabinets

- (3) Fittings with shoulders that seat firmly against the box or

cabinet, such as electrical metallic tubing connectors, flexible metal conduit connectors, and cable connectors, with one locknut on the inside of boxes and cabinets

- (4) Listed fittings


(d) Size — Equipment Bonding Jumper on Load Side of Service. The equipment bonding jumper on the load side of the service overcurrent devices shall be sized, as a minimum, in accordance with the sizes listed in Table 2.50.6.13, but shall not be required to be larger than the largest ungrounded circuit conductors supplying the equipment and shall not be smaller than 2.0 mm2 (1.6 mm dia.).

metallically isolated from all other occupancies by use of nonmetallic water piping, the metal water piping system(s) for each occupancy shall be permitted to be bonded to the equipment grounding terminal of the panelboard or switchboard enclosure (other than service equipment) supplying that occupancy. The bonding jumper shall be sized in accordance with Table 2.50.6.13.

A single common continuous equipment bonding jumper shall be permitted to bond two or more raceways or cables where the bonding jumper is sized in accordance with Table 2.50.6.13 for the largest overcurrent device supplying circuits therein.

(3) Multiple Buildings or Structures Supplied by a Feeder(s) or Branch Circuit(s). The metal water piping system(s) installed in or attached to a building or structure shall be bonded to the building or structure disconnecting means enclosure where located at the building or structure, to the equipment grounding conductor run with the supply conductors, or to the one or more grounding electrodes used. The bonding jumper(s) shall be sized in accordance with 2.50.3.17, based on the size of the feeder or branch circuit conductors that supply the building. The bonding jumper shall not be required to be larger than the largest ungrounded feeder or branch circuit conductor supplying the building.

(e) Installation. The equipment bonding jumper shall be permitted to be installed inside or outside of a raceway or enclosure. Where installed on the outside, the length of the equipment bonding jumper shall not exceed 1 800 mm and shall be routed with the raceway or enclosure. Where installed inside of a raceway, the equipment bonding jumper shall comply with the requirements of 2.50.6.10 and 2.50.7.19.

- (b) Other Metal Piping. Where installed in or attached to a

building or structure, metal piping system(s), including gas piping, that is likely to become energized shall be bonded to the service equipment enclosure, the grounded conductor at the service, the grounding electrode conductor where of sufficient size, or to the one or more grounding electrodes used. The bonding jumper(s) shall be sized in accordance with 2.50.6.13, using the rating of the circuit that is likely to energize the piping system(s). The equipment grounding conductor for the circuit that is likely to energize the piping shall be permitted to serve as the bonding means. The points of attachment of the bonding jumper(s) shall be accessible.

FPN: Bonding all piping and metal air ducts within the premises will provide additional safety.

- (c) Structural Metal. Exposed structural metal that is


Exception: An equipment bonding jumper longer than 1 800 mm shall be permitted at outside pole locations for the purpose of bonding or grounding isolated sections of metal raceways or elbows installed in exposed risers of metal conduit or other metal raceway.

### 2.50.5.15 Bonding of Piping Systems and Exposed Structural Steel.

(a) Metal Water Piping. The metal water piping system shall be bonded as required in (a)(1), (a)(2), or (a)(3) of this section. The bonding jumper(s) shall be installed in accordance with 2.50.3.15(a), (b), and (e). The points of attachment of the bonding jumper(s) shall be accessible.

- (1) General. Metal water piping system(s) installed in or attached

to a building or structure shall be bonded to the service equipment enclosure, the grounded conductor at the service, the grounding electrode conductor where of sufficient size, or to the one or more grounding electrodes used. The bonding jumper(s) shall be sized in accordance with Table 2.50.3.17 except as permitted in 2.50.5.15(a)(2) and (a)(3).

- (2) Buildings of Multiple Occupancy. In buildings of multiple


interconnected to form a metal building frame and is not intentionally grounded and is likely to become energized shall be bonded to the service equipment enclosure, the grounded conductor at the service, the grounding electrode conductor where of sufficient size, or the one or more grounding electrodes used. The bonding jumper(s) shall be sized in accordance with Table 2.50.3.17 and installed in accordance

occupancy where the metal water piping system(s) installed in or attached to a building or structure for the individual occupancies is

Exception No. 2: A separate bonding jumper to the building structural metal shall not be required where the water piping of a building or structure is used as the grounding electrode for a separately derived system and is bonded to the building structural metal in the area served by the separately derived system.

with 2.50.3.15(a), (b), and (e). The points of attachment of the bonding jumper(s) shall be accessible.

(d) Separately Derived Systems. Metal water piping systems and structural metal that is interconnected to form a building frame shall be bonded to separately derived systems in accordance with (d)(1) through (d)(3).

(3) Common Grounding Electrode Conductor. Where a common grounding electrode conductor is installed for multiple separately derived systems as permitted by 2.50.2.11(a)(4), and exposed structural metal that is interconnected to form the building frame or interior metal piping exists in the area served by the separately derived system, the metal piping and the structural metal member shall be bonded to the common grounding electrode conductor.

- (1) Metal Water Piping System(s). The grounded conductor of

each separately derived system shall be bonded to the nearest available point of the metal water piping system(s) in the area served by each separately derived system. This connection shall be made at the same point on the separately derived system where the grounding electrode conductor is connected. Each bonding jumper shall be sized in accordance with Table 2.50.3.17 based on the largest ungrounded conductor of the separately derived system.

- Exception No. 1: A separate bonding jumper to the metal water piping system shall not be required where the metal water piping system is used as the grounding electrode for the separately derived system.
- Exception No. 2: A separate water piping bonding jumper shall not be required where the metal frame of a building or structure is used as the grounding electrode for a separately derived system and is bonded to the metal water piping in the area served by the separately derived system.


- (2) Structural Metal. Where exposed structural metal that is


Exception: A separate bonding jumper from each derived system to metal water piping and to structural metal members shall not be required where the metal water piping and the structural metal members in the area served by the separately derived system are bonded to the common grounding electrode conductor.

- 2.50.5.17 Lightning Protection Systems. The lightning protection system ground terminals shall be bonded to the building or structure grounding electrode system.

- FPN No. 1: See 2.50.3.11 for use of air terminals. For further information, see NFPA 780-2004, Standard for the Installation of Lightning Protection Systems, which contains detailed information on grounding, bonding, and spacing from lightning protection systems.
- FPN No. 2: Metal raceways, enclosures, frames, and other non–current-carrying metal parts of electric equipment installed on a building equipped with a lightning protection system may require bonding or spacing from the lightning protection conductors in accordance with NFPA 780-2004, Standard for the Installation of Lightning Protection Systems. Separation from lightning protection conductors is typically 1 800 mm through air or 900 mm through dense materials such as concrete, brick, or wood.


2.50.6 Equipment Grounding and Equipment Grounding Conductors

- 2.50.6.1 Equipment Fastened in Place or Connected by Permanent Wiring Methods (Fixed). Exposed non–current-carrying metal parts of fixed equipment likely to become energized shall be grounded under any of the following conditions:


interconnected to form the building frame exists in the area served by the separately derived system, it shall be bonded to the grounded conductor of each separately derived system. This connection shall be made at the same point on the separately derived system where the grounding electrode conductor is connected. Each bonding jumper shall be sized in accordance with Table 2.50.3.17 based on the largest ungrounded conductor of the separately derived system.

Exception No. 1: A separate bonding jumper to the building structural metal shall not be required where the metal frame of a building or structure is used as the grounding electrode for the separately derived system.

- (1) Where within 2 400 mm vertically or 1 500 mm horizontally

of ground or grounded metal objects and subject to contact by persons

- (2) Where located in a wet or damp location and not isolated
- (3) Where in electrical contact with metal
- (4) Where in a hazardous (classified) location as covered by

Articles 5.0 through 5.17

- (5) Where supplied by a metal-clad, metal-sheathed, metal-

raceway, or other wiring method that provides an equipment ground, except as permitted by 2.50.4.7, Exception No. 2, for short sections of metal enclosures

- (6) Where equipment operates with any terminal at over 150 volts


to ground

- Exception No. 1: Metal frames of electrically heated appliances, exempted by special permission, in which case the frames shall be permanently and effectively insulated from ground.
- Exception No. 2: Distribution apparatus, such as transformer and capacitor cases, mounted on wooden poles, at a height exceeding 2 400 mm above ground or grade level.
- Exception No. 3: Listed equipment protected by a system of double insulation, or its equivalent, shall not be required to be grounded. Where such a system is employed, the equipment shall be distinctively marked.


- 2.50.6.3 Fastened in Place or Connected by Permanent Wiring Methods (Fixed) — Specific. Exposed, non–current-carrying metal parts of the kinds of equipment described in 2.50.6.3(a) through (k), and non–current-carrying metal parts of equipment and enclosures described in 2.50.6.3(l) and (m), shall be grounded regardless of voltage.


- (a) Switchboard Frames and Structures. Switchboard frames and

structures supporting switching equipment, except frames of 2-wire dc switchboards where effectively insulated from ground.

- (b) Pipe Organs. Generator and motor frames in an electrically

operated pipe organ, unless effectively insulated from ground and the motor driving it.

- (c) Motor Frames. Motor frames, as provided by 4.30.13.2.


- (d) Enclosures for Motor Controllers. Enclosures for motor

controllers unless attached to ungrounded portable equipment.

- (e) Elevators and Cranes. Electric equipment for elevators and

cranes.

- (f) Garages, Theaters, and Motion Picture Studios. Electric

equipment in commercial garages, theaters, and motion picture studios, except pendant lampholders supplied by circuits not over 250 volts to ground.

- (g) Electric Signs. Electric signs, outline lighting, and associated

equipment as provided in Article 6.0.

- (h) Motion Picture Projection Equipment. Motion picture

projection equipment.

- (i) Power-Limited Remote-Control, Signaling, and Fire Alarm

Circuits. Equipment supplied by Class 1 power-limited circuits and Class 1, Class 2, and Class 3 remote-control and signaling circuits, and by fire alarm circuits, shall be grounded where system grounding is required by Part 2.50.2 or Part 2.50.8.

- (j) Luminaires (Lighting Fixtures). Luminaires (lighting fixtures)

as provided in Part 4.10.5.

- (k) Skid Mounted Equipment. Permanently mounted electrical

equipment and skids shall be grounded with an equipment bonding jumper sized as required by 2.50.6.13.

- (l) Motor-Operated Water Pumps. Motor-operated water pumps,

including the submersible type.

- (m) Metal Well Casings. Where a submersible pump is used in a


metal well casing, the well casing shall be bonded to the pump circuit equipment grounding conductor.

2.50.6.5 Equipment Connected by Cord and Plug. Under any of the conditions described in 2.50.6.5(1) through (4), exposed non–currentcarrying metal parts of cord-and-plug-connected equipment likely to become energized shall be grounded.

Exception: Listed tools, listed appliances, and listed equipment covered in 2.50.6.5(2) through (4) shall not be required to be grounded where protected by a system of double insulation or its equivalent. Double insulated equipment shall be distinctively marked.

- (1) In hazardous (classified) locations (see Articles 5.0 through

5.17)

- (2) Where operated at over 150 volts to ground

Exception No. 1: Motors, where guarded, shall not be required to be grounded. Exception No. 2: Metal frames of electrically heated appliances, exempted by special permission, shall not be required to be grounded, in which case the frames shall be permanently and effectively insulated from ground.

- (3) In residential occupancies:


- a. Refrigerators, freezers, and air conditioners
- b. Clothes-washing, clothes-drying, dish-washing machines;

kitchen waste disposers; information technology equipment; sump pumps and electrical aquarium equipment

- c. Hand-held motor-operated tools, stationary and fixed motor-

operated tools, light industrial motor-operated tools

- d. Motor-operated appliances of the following types: hedge

clippers, lawn mowers, snow blowers, and wet scrubbers

- e. Portable handlamps


(4) In other than residential occupancies:

- a. Refrigerators, freezers, and air conditioners
- b. Clothes-washing, clothes-drying, dish-washing machines;

information technology equipment; sump pumps and electrical aquarium equipment

- c. Hand-held motor-operated tools, stationary and fixed motor-

operated tools, light industrial motor-operated tools

- d. Motor-operated appliances of the following types: hedge

clippers, lawn mowers, snow blowers, and wet scrubbers

- e. Portable handlamps


- f. Cord-and-plug-connected appliances used in damp or wet

locations or by persons standing on the ground or on metal floors or working inside of metal tanks or boilers

- g. Tools likely to be used in wet or conductive locations


Exception: Tools and portable handlamps likely to be used in wet or conductive locations shall not be required to be grounded where supplied through an isolating transformer with an ungrounded secondary of not over 50 volts.

2.50.6.7 Nonelectric Equipment. The metal parts of nonelectric equipment described in this section shall be grounded.

- (1) Frames and tracks of electrically operated cranes and hoists
- (2) Frames of nonelectrically driven elevator cars to which

electric conductors are attached

- (3) Hand-operated metal shifting ropes or cables of electric


elevators

FPN: Where extensive metal in or on buildings may become energized and is subject to personal contact, adequate bonding and grounding will provide additional safety.

2.50.6.9 Types of Equipment Grounding Conductors. The equipment grounding conductor run with or enclosing the circuit conductors shall be one or more or a combination of the following:

- (1) A copper, aluminum, or copper-clad aluminum conductor.

This conductor shall be solid or stranded; insulated, covered, or bare; and in the form of a wire or a busbar of any shape.

- (2) Rigid metal conduit.
- (3) Intermediate metal conduit.
- (4) Electrical metallic tubing.
- (5) Listed flexible metal conduit meeting all the following


conditions:

- a. The conduit is terminated in fittings listed for grounding.
- b. The circuit conductors contained in the conduit are protected

by overcurrent devices rated at 20 amperes or less.

- c. The combined length of flexible metal conduit and flexible


metallic tubing and liquidtight flexible metal conduit in the same ground return path does not exceed 1 800 mm.

d. Where used to connect equipment where flexibility is necessary after installation, an equipment grounding conductor shall be installed.

b. The metallic sheath or the combined metallic sheath and grounding conductors of the smooth or corrugated tube type MC cable

- (11) Cable trays as permitted in 3.92.1.3(c) and 3.92.1.7.
- (12) Cablebus framework as permitted in 3.70.1.3.
- (13) Other listed electrically continuous metal raceways and listed

auxiliary gutters.

- (14) Surface metal raceways listed for grounding.


(6) Listed liquidtight flexible metal conduit meeting all the following conditions:

- a. The conduit is terminated in fittings listed for grounding.
- b. For metric designators 12 through 16 (trade sizes through ½),

the circuit conductors contained in the conduit are protected by overcurrent devices rated at 20 amperes or less.

- c. For metric designators 21 through 35 (trade sizes ¾ through

1¼), the circuit conductors contained in the conduit are protected by overcurrent devices rated not more than 60 amperes and there is no flexible metal conduit, flexible metallic tubing, or liquidtight flexible metal conduit in trade sizes metric designators 12 through 16 (trade sizes through ½) in the grounding path.

- d. The combined length of flexible metal conduit and flexible

metallic tubing and liquidtight flexible metal conduit in the same ground return path does not exceed 1 800 mm.

- e. Where used to connect equipment where flexibility is


2.50.6.10 Identification of Equipment Grounding Conductors. Unless required elsewhere in this Code, equipment grounding conductors shall be permitted to be bare, covered, or insulated. Individually covered or insulated equipment grounding conductors shall have a continuous outer finish that is either green or green with one or more yellow stripes except as permitted in this section. Conductors with insulation or individual covering that is green, green with one or more yellow stripes, or otherwise identified as permitted by this section shall not be used for ungrounded or grounded circuit conductors.

(a) Conductors Larger Than 14 mm2. Equipment grounding conductors larger than 14 mm2 shall comply with 2.50.6.10(a)(1) and (a)(2).

necessary after installation, an equipment grounding conductor shall be installed.

(1) An insulated or covered conductor larger than 14 mm2 shall be permitted, at the time of installation, to be permanently identified as an equipment grounding conductor at each end and at every point where the conductor is accessible.

(7) Flexible metallic tubing where the tubing is terminated in fittings listed for grounding and meeting the following conditions:

- a. The circuit conductors contained in the tubing are protected by overcurrent devices rated at 20 amperes or less.
- b. The combined length of flexible metal conduit and flexible metallic tubing and liquidtight flexible metal conduit in the same ground return path does not exceed 1 800 mm.


Exception: Conductors larger than 14 mm2 shall not be required to be marked in conduit bodies that contain no splices or unused hubs.

(2) Identification shall encircle the conductor and shall be accomplished by one of the following:

- (8) Armor of Type AC cable as provided in 3.20.3.9.
- (9) The copper sheath of mineral-insulated, metal-sheathed cable.
- (10) Type MC cable where listed and identified for grounding in accordance with the following:


- a. Stripping the insulation or covering from the entire exposed

length

- b. Coloring the exposed insulation or covering green
- c. Marking the exposed insulation or covering with green tape or


a. The combined metallic sheath and grounding conductor of interlocked metal tape–type MC cable

green adhesive labels

(b) Multiconductor Cable. Where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, one or more insulated conductors in a multiconductor cable, at the time of installation, shall be permitted to be permanently identified as equipment grounding conductors at each end and at every point where the conductors are accessible by one of the following means:

- (1) Stripping the insulation from the entire exposed length
- (2) Coloring the exposed insulation green
- (3) Marking the exposed insulation with green tape or green


adhesive labels

(c) Flexible Cord. An uninsulated equipment grounding conductor shall be permitted, but, if individually covered, the covering shall have a continuous outer finish that is either green or green with one or more yellow stripes.

- 2.50.6.11 Equipment Grounding Conductor Installation. An equipment grounding conductor shall be installed in accordance with


- 2.50.6.11(a), (b), and (c).


### (a) Raceway, Cable Trays, Cable Armor, Cablebus, or Cable

Sheaths. Where it consists of a raceway, cable tray, cable armor, cablebus framework, or cable sheath or where it is a wire within a raceway or cable, it shall be installed in accordance with the applicable provisions in this Code using fittings for joints and terminations approved for use with the type raceway or cable used. All connections, joints, and fittings shall be made tight using suitable tools.

### (b) Aluminum and Copper-Clad Aluminum Conductors.

Equipment grounding conductors of bare or insulated aluminum or copper-clad aluminum shall be permitted. Bare conductors shall not come in direct contact with masonry or the earth or where subject to corrosive conditions. Aluminum or copper-clad aluminum conductors shall not be terminated within 450 mm of the earth.

### (c) Equipment Grounding Conductors Smaller Than 14 mm2.

Equipment grounding conductors smaller than 14 mm2 shall be protected from physical damage by a raceway or cable armor except

where run in hollow spaces of walls or partitions, where not subject to physical damage, or where protected from physical damage.

### 2.50.6.13 Size of Equipment Grounding Conductors.

- (a) General. Copper, aluminum, or copper-clad aluminum

equipment grounding conductors of the wire type shall not be smaller than shown in Table 2.50.6.13 but shall not be required to be larger than the circuit conductors supplying the equipment. Where a raceway or a cable armor or sheath is used as the equipment grounding conductor, as provided in 2.50.6.9 and 2.50.7.5(a), it shall comply with 2.50.1.4(a)(5) or (b)(4).

- (b) Increased in Size. Where ungrounded conductors are increased

in size, equipment grounding conductors, where installed, shall be increased in size proportionately according to circular mil area of the ungrounded conductors.

- (c) Multiple Circuits. Where a single equipment grounding

conductor is run with multiple circuits in the same raceway or cable, it shall be sized for the largest overcurrent device protecting conductors in the raceway or cable.

- (d) Motor Circuits. Where the overcurrent device consists of an

instantaneous trip circuit breaker or a motor short-circuit protector, as allowed in 4.30.4.2, the equipment grounding conductor size shall be permitted to be based on the rating of the motor overload protective device but shall not be less than the size shown in Table 2.50.6.13.

- (e) Flexible Cord and Fixture Wire. The equipment grounding


conductor in a flexible cord with the largest circuit conductor 5.5 mm2 (2.6 mm dia.) or smaller, and the equipment grounding conductor used with fixture wires of any size in accordance with 2.40.1.5, shall not be smaller than 18 AWG copper and shall not be smaller than the circuit conductors. The equipment grounding conductor in a flexible cord with a circuit conductor larger than 5.5 mm2 (2.6 mm dia.) shall be sized in accordance with Table 2.50.6.13.

(f) Conductors in Parallel. Where conductors are run in parallel in multiple raceways or cables as permitted in 3.10.1.4, the equipment grounding conductors, where used, shall be run in parallel in each

(b) Switches. No automatic cutout or switch shall be placed in the equipment grounding conductor of a premises wiring system unless the opening of the cutout or switch disconnects all sources of energy.

raceway or cable. One of the methods in 2.50.6.13(f)(1) or (f)(2) shall be used to ensure the equipment grounding conductors are protected.

- (1) Based on Rating of Overcurrent Protective Device. Each parallel equipment grounding conductor shall be sized on the basis of the ampere rating of the overcurrent device protecting the circuit conductors in the raceway or cable in accordance with Table

- 2.50.6.13.


- (2) Ground-Fault Protection of Equipment Installed. Where ground-fault protection of equipment is installed, each parallel equipment grounding conductor in a multiconductor cable shall be permitted to be sized in accordance with Table 2.50.6.13 on the basis of the trip rating of the ground-fault protection where the following conditions are met:


### Table 2.50.6.13 Minimum Size Equipment Grounding Conductors for Grounding Raceway and Equipment

|Rating or Setting of Automatic Overcurrent Device in Circuit Ahead of Equipment, Conduit, etc., Not Exceeding (Amperes)|Size mm2 (mm dia.)| |
|---|---|---|
| |Copper|Copper Aluminum or Copper-Clad Aluminum*|
|15 20 30|2.0(1.6)<br>3.5(2.0) 5.5(2.6)<br>|3.5(2.0) 5.5(2.6) 8.0(3.2)|
|40 60 100|5.5(2.6) 5.5(2.6) 8.0(3.2)|8.0(3.2) 8.0(3.2) 14|
|200 300 400|14 22 30|22 30 38|
|500 600 800|30 38 50|50 60 80|
|1000 1200 1600|60 80 100|100 125 175|
|2000 2500 3000|125 175 200|200 325 325|
|4000 5000 6000|250 700 800|800 1200 1200|


- a. Conditions of maintenance and supervision ensure that only

licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner will service the installation.

- b. The ground-fault protection equipment is set to trip at not

more than the ampacity of a single ungrounded conductor of one of the cables in parallel.

- c. The ground-fault protection is listed for the purpose of


protecting the equipment grounding conductor.

(g) Feeder Taps. Equipment grounding conductors run with feeder taps shall not be smaller than shown in Table 2.50.6.13 based on the rating of the overcurrent device ahead of the feeder but shall not be required to be larger than the tap conductors.

### 2.50.6.15 Equipment Grounding Conductor Continuity.

- (a) Separable Connections. Separable connections such as those


provided in drawout equipment or attachment plugs and mating connectors and receptacles shall provide for first-make, last-break of the equipment grounding conductor. First-make, last-break shall not be required where interlocked equipment, plugs, receptacles, and connectors preclude energization without grounding continuity.

Note: Where necessary to comply with 2.50.1.4(a)(5) or (b)(4), the equipment grounding conductor shall be sized larger than given in this table.

*See installation restrictions in 2.50.6.11.

- (b) Switches. No automatic cutout or switch shall be placed in the


equipment grounding conductor of a premises wiring system unless the opening of the cutout or switch disconnects all sources of energy.

- 2.50.6.17 Identification of Wiring Device Terminals. The terminal for the connection of the equipment grounding conductor shall be identified by one of the following:

- (1) A green, not readily removable terminal screw with a

hexagonal head.

- (2) A green, hexagonal, not readily removable terminal nut.
- (3) A green pressure wire connector. If the terminal for the


grounding conductor is not visible, the conductor entrance hole shall be marked with the word green or ground, the letters G or GR, a grounding symbol, or otherwise identified by a distinctive green color. If the terminal for the equipment grounding conductor is readily removable, the area adjacent to the terminal shall be similarly marked.

FPN: See FPN Figure 2.50.6.17.

FPN Figure 2.50.6.17 One Example of a Symbol Used to Identify the Grounding Termination Point for an Equipment Grounding Conductor.

2.50.7 Methods of Equipment Grounding

- 2.50.7.1 Equipment Grounding Conductor Connections. Equipment grounding conductor connections at the source of separately derived systems shall be made in accordance with 2.50.2.11(a)(1). Equipment grounding conductor connections at service equipment shall be made as indicated in 2.50.7.1(a) or (b). For replacement of non–grounding-type receptacles with grounding-type receptacles and for branch-circuit extensions only in existing installations that do not have an equipment grounding conductor in the


![image 10](Phil Electrical Code_images/imageFile10.png)

branch circuit, connections shall be permitted as indicated in 2.50.7.1(c).

- (a) For Grounded Systems. The connection shall be made by

bonding the equipment grounding conductor to the grounded service conductor and the grounding electrode conductor.

- (b) For Ungrounded Systems. The connection shall be made by

bonding the equipment grounding conductor to the grounding electrode conductor.

- (c) Nongrounding Receptacle Replacement or Branch Circuit


Extensions. The equipment grounding conductor of a grounding-type receptacle or a branch-circuit extension shall be permitted to be connected to any of the following:

- (1) Any accessible point on the grounding electrode system as

described in 2.50.3.1

- (2) Any accessible point on the grounding electrode conductor
- (3) The equipment grounding terminal bar within the enclosure

where the branch circuit for the receptacle or branch circuit originates

- (4) For grounded systems, the grounded service conductor within

the service equipment enclosure

- (5) For ungrounded systems, the grounding terminal bar within


the service equipment enclosure

FPN: See 4.6.1.3(d) for the use of a ground-fault circuit-interrupting type of receptacle.

2.50.7.3 Short Sections of Raceway. Isolated sections of metal raceway or cable armor, where required to be grounded, shall be grounded in accordance with 2.50.7.5.

2.50.7.5 Equipment Fastened in Place or Connected by Permanent Wiring Methods (Fixed) — Grounding. Unless grounded by connection to the grounded circuit conductor as permitted by 2.50.2.13, 2.50.7.11, and 2.50.7.13, non–current-carrying metal parts of equipment, raceways, and other enclosures, if grounded, shall be grounded by one of the following methods.

- (a) Equipment Grounding Conductor Types. By any of the equipment grounding conductors permitted by 2.50.6.9.
- (b) With Circuit Conductors. By an equipment grounding conductor contained within the same raceway, cable, or otherwise run with the circuit conductors.


Exception No. 1: As provided in 2.50.7.1(c), the equipment grounding conductor shall be permitted to be run separately from the circuit conductors. Exception No. 2: For dc circuits, the equipment grounding conductor shall be permitted to be run separately from the circuit conductors.

- FPN No. 1: See 2.50.5.13 and 2.50.8.9 for equipment bonding jumper requirements.
- FPN No. 2: See 4.0.1.7 for use of cords for fixed equipment.


- 2.50.7.7 Equipment Considered Effectively Grounded. Under the conditions specified in 2.50.7.7(a) and (b), the non–current-carrying metal parts of the equipment shall be considered effectively grounded.


### (a) Equipment Secured to Grounded Metal Supports. Electrical

equipment secured to and in electrical contact with a metal rack or structure provided for its support and grounded by one of the means indicated in 2.50.7.5. The structural metal frame of a building shall not be used as the required equipment grounding conductor for ac equipment.

#### (b) Metal Car Frames. Metal car frames supported by metal

hoisting cables attached to or running over metal sheaves or drums of elevator machines that are grounded by one of the methods indicated in 2.50.7.5.

- 2.50.7.9 Cord-and-Plug-Connected Equipment. Non–currentcarrying metal parts of cord-and-plug-connected equipment, if grounded, shall be grounded by one of the methods in 2.50.7.9(a) or (b).


(a) By Means of an Equipment Grounding Conductor. By means of an equipment grounding conductor run with the power supply conductors in a cable assembly or flexible cord properly terminated in a grounding-type attachment plug with one fixed grounding contact.

Exception: The grounding contacting pole of grounding-type plug-in ground-fault circuit interrupters shall be permitted to be of the movable, self-restoring type on circuits operating at not over 250 volts between any two conductors or over 250 volts between any conductor and ground

(b) By Means of a Separate Flexible Wire or Strap. By means of a separate flexible wire or strap, insulated or bare, protected as well as practicable against physical damage, where part of equipment.

2.50.7.11 Frames of Ranges and Clothes Dryers. Frames of electric ranges, wall-mounted ovens, counter-mounted cooking units, clothes dryers, and outlet or junction boxes that are part of the circuit for these appliances shall be grounded in the manner specified by 2.50.7.5 or 2.50.7.9.

Exception: For existing branch circuit installations only where an equipment grounding conductor is not present in the outlet or junction box, the frames of electric ranges, wall-mounted ovens, countermounted cooking units, clothes dryers, and outlet or junction boxes that are part of the circuit for these appliances shall be permitted to be grounded to the grounded circuit conductor if all the following conditions are met:

- (1) The supply circuit is 230-volt, single-phase, 2-wire; or

400Y/230-volt derived from a 3-phase, 4-wire, wye-connected system.

- (2) The grounded conductor is not smaller than 5.5 mm2

(2.6 mm dia.) copper or 8.0 mm2 (3.2 mm dia.) aluminum.

- (3) The grounded conductor is insulated, or the grounded

conductor is uninsulated and part of a Type SE service-entrance cable and the branch circuit originates at the service equipment.

- (4) Grounding contacts of receptacles furnished as part of the


equipment are bonded to the equipment.

2.50.7.13 Use of Grounded Circuit Conductor for Grounding Equipment.

(a) Supply-Side Equipment. A grounded circuit conductor shall be permitted to ground non–current-carrying metal parts of equipment, raceways, and other enclosures at any of the following locations:

2.50.7.17 Connecting Receptacle Grounding Terminal to Box. An equipment bonding jumper shall be used to connect the grounding terminal of a grounding-type receptacle to a grounded box unless grounded as in 2.50.7.17(a) through (d).

- (1) On the supply side or within the enclosure of the ac service-

disconnecting means

- (2) On the supply side or within the enclosure of the main

disconnecting means for separate buildings as provided in 2.50.2.13(b)

- (3) On the supply side or within the enclosure of the main


- (a) Surface Mounted Box. Where the box is mounted on the

surface, direct metal-to-metal contact between the device yoke and the box or a contact yoke or device that complies with 2.50.7.17(b) shall be permitted to ground the receptacle to the box. At least one of the insulating washers shall be removed from receptacles that do not have a contact yoke or device that complies with 2.50.7.17(b) to ensure direct metal-to-metal contact. This provision shall not apply to covermounted receptacles unless the box and cover combination are listed as providing satisfactory ground continuity between the box and the receptacle.

- (b) Contact Devices or Yokes. Contact devices or yokes designed

and listed as self-grounding shall be permitted in conjunction with the supporting screws to establish the grounding circuit between the device yoke and flush-type boxes.

- (c) Floor Boxes. Floor boxes designed for and listed as providing

satisfactory ground continuity between the box and the device shall be permitted.

- (d) Isolated Receptacles. Where required for the reduction of


disconnecting means or overcurrent devices of a separately derived system where permitted by 2.50.2.11(a)(1)

(b) Load-Side Equipment. Except as permitted in 2.50.2.11(a)(1) and 2.50.2.13(b), a grounded circuit conductor shall not be used for grounding non–current-carrying metal parts of equipment on the load side of the service disconnecting means or on the load side of a separately derived system disconnecting means or the overcurrent devices for a separately derived system not having a main disconnecting means.

- Exception No. 1: The frames of ranges, wall-mounted ovens, countermounted cooking units, and clothes dryers under the conditions permitted for existing installations by 2.50.7.11 shall be permitted to be grounded by a grounded circuit conductor.
- Exception No. 2: It shall be permissible to ground meter enclosures by connection to the grounded circuit conductor on the load side of the service disconnect where all of the following conditions apply:

- (1) No service ground-fault protection is installed.
- (2) All meter socket enclosures are located immediately adjacent

to the service disconnecting means.

- (3) The size of the grounded circuit conductor is not smaller than


the size specified in Table 2.50.6.13 for equipment grounding conductors.

- Exception No. 3: Direct-current systems shall be permitted to be grounded on the load side of the disconnecting means or overcurrent device in accordance with 2.50.8.5.
- Exception No. 4: Electrode-type boilers operating at over 600 volts shall be grounded as required in 4.90.5.3(e)(1) and 4.90.5.5.


electrical noise (electromagnetic interference) on the grounding circuit, a receptacle in which the grounding terminal is purposely insulated from the receptacle mounting means shall be permitted. The receptacle grounding terminal shall be grounded by an insulated equipment grounding conductor run with the circuit conductors. This grounding conductor shall be permitted to pass through one or more panelboards without connection to the panelboard grounding terminal as permitted in 4.8.3.11, Exception, so as to terminate within the same building or structure directly at an equipment grounding conductor terminal of the applicable derived system or service.

- 2.50.7.15 Multiple Circuit Connections. Where equipment is required to be grounded and is supplied by separate connection to more than one circuit or grounded premises wiring system, a means for grounding shall be provided for each such connection as specified in 2.50.7.5 and 2.50.7.9.


FPN: Use of an isolated equipment grounding conductor does not relieve the requirement for grounding the raceway system and outlet box.

- 2.50.7.19 Continuity and Attachment of Equipment Grounding Conductors to Boxes. Where circuit conductors are spliced within a box, or terminated on equipment within or supported by a box, any equipment grounding conductor(s) associated with those circuit conductors shall be spliced or joined within the box or to the box with devices suitable for the use in accordance with 2.50.7.19(a) through (e). Exception: The equipment grounding conductor permitted in


- 2.50.7.17(d) shall not be required to be connected to the other equipment grounding conductors or to the box.

- (a) Connections. Connections and splices shall be made in

accordance with 110.14(b) except that insulation shall not be required.

- (b) Grounding Continuity. The arrangement of grounding

connections shall be such that the disconnection or the removal of a receptacle, luminaire (fixture), or other device fed from the box does not interfere with or interrupt the grounding continuity.

- (c) Metal Boxes. A connection shall be made between the one or

more equipment grounding conductors and a metal box by means of a grounding screw that shall be used for no other purpose or a listed grounding device.

- (d) Nonmetallic Boxes. One or more equipment grounding

conductors brought into a nonmetallic outlet box shall be arranged such that a connection can be made to any fitting or device in that box requiring grounding.

- (e) Solder. Connections depending solely on solder shall not be


used.

2.50.8 Direct-Current Systems

- 2.50.8.1 General. Direct-current systems shall comply with Part 2.50.8 and other sections of Article 2.50 not specifically intended for ac systems.


2.50.8.3 Direct-Current Circuits and Systems to Be Grounded. Direct-current circuits and systems shall be grounded as provided for in 2.50.8.3(a) and (b).

### (a) Two-Wire, Direct-Current Systems. A 2-wire, dc system

supplying premises wiring and operating at greater than 50 volts but not greater than 300 volts shall be grounded.

- Exception No. 1: A system equipped with a ground detector and supplying only industrial equipment in limited areas shall not be required to be grounded.
- Exception No. 2: A rectifier-derived dc system supplied from an ac system complying with 2.50.2.1 shall not be required to be grounded.
- Exception No. 3: Direct-current fire alarm circuits having a maximum current of 0.030 amperes as specified in Part 7.60.3 shall not be required to be grounded.


### (b) Three-Wire, Direct-Current Systems. The neutral conductor

of all 3-wire, dc systems supplying premises wiring shall be grounded. 2.50.8.5 Point of Connection for Direct-Current Systems.

- (a) Off-Premises Source. Direct-current systems to be grounded

and supplied from an off-premises source shall have the grounding connection made at one or more supply stations. A grounding connection shall not be made at individual services or at any point on the premises wiring.

- (b) On-Premises Source. Where the dc system source is located on


the premises, a grounding connection shall be made at one of the following:

- (1) The source
- (2) The first system disconnection means or overcurrent device
- (3) By other means that accomplish equivalent system protection


and that utilize equipment listed and identified for the use

2.50.8.7 Size of Direct-Current Grounding Electrode Conductor. The size of the grounding electrode conductor for a dc system shall be as specified in 2.50.8.7(a) through (e).

### (a) Not Smaller Than the Neutral Conductor. Where the dc

system consists of a 3-wire balancer set or a balancer winding with overcurrent protection as provided in 445.12(d), the grounding electrode conductor shall not be smaller than the neutral conductor and not smaller than 8.0 mm2 (3.2 mm dia.) copper or 14 mm2 aluminum.

### (b) Not Smaller Than the Largest Conductor. Where the dc

system is other than as in 2.50.8.7(a), the grounding electrode conductor shall not be smaller than the largest conductor supplied by the system, and not smaller than 8.0 mm2 (3.2 mm dia.) copper or 14 mm2 aluminum.

### (c) Connected to Rod, Pipe, or Plate Electrodes. Where connected

to rod, pipe, or plate electrodes as in 2.50.3.3(a)(5) or 2.50.3.3(a)(6), that portion of the grounding electrode conductor that is the sole connection to the grounding electrode shall not be required to be larger than 14 mm2 copper wire or 22 mm2 aluminum wire.

### (d) Connected to a Concrete-Encased Electrode. Where

connected to a concrete-encased electrode as in 2.50.3.3(a)(3), that portion of the grounding electrode conductor that is the sole connection to the grounding electrode shall not be required to be larger than 22 mm2 copper wire.

### (e) Connected to a Ground Ring. Where connected to a ground

ring as in 2.50.3.3(a)(4), that portion of the grounding electrode conductor that is the sole connection to the grounding electrode shall not be required to be larger than the conductor used for the ground ring.

- 2.50.8.9 Direct-Current Bonding Jumper. For dc systems, the size of the bonding jumper shall not be smaller than the system grounding electrode conductor specified in 2.50.8.7.


- 2.50.8.10 Ungrounded Direct-Current Separately Derived Systems. Except as otherwise permitted in 2.50.2.15 for portable and vehicle-mounted generators, an ungrounded dc separately derived system supplied from a stand-alone power source (such as an engine– generator set) shall have a grounding electrode conductor connected to an electrode that complies with Part 2.50.3 to provide for grounding of metal enclosures, raceways, cables, and exposed non–current-carrying


metal parts of equipment. The grounding electrode conductor connection shall be to the metal enclosure at any point on the separately derived system from the source to the first system disconnecting means or overcurrent device, or it shall be made at the source of a separately derived system that has no disconnecting means or overcurrent devices. The size of the grounding electrode conductor shall be in accordance with 2.50.8.7.

### 2.50.9 Instruments, Meters, and Relays

2.50.9.1 Instrument Transformer Circuits. Secondary circuits of current and potential instrument transformers shall be grounded where the primary windings are connected to circuits of 300 volts or more to ground and, where on switchboards, shall be grounded irrespective of voltage.

Exception: Circuits where the primary windings are connected to circuits of less than 1000 volts with no live parts or wiring exposed or accessible to other than licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.

2.50.9.3 Instrument Transformer Cases. Cases or frames of instrument transformers shall be grounded where accessible to other than licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.

Exception: Cases or frames of current transformers, the primaries of which are not over 150 volts to ground and that are used exclusively to supply current to meters.

2.50.9.5 Cases of Instruments, Meters, and Relays Operating at Less Than 1000 Volts. Instruments, meters, and relays operating with windings or working parts at less than 1000 volts shall be grounded as specified in 2.50.9.5(a), (b), or (c).

(a) Not on Switchboards. Instruments, meters, and relays not located on switchboards, operating with windings or working parts at 300 volts or more to ground, and accessible to other than licensed electrical practitioner or non licensed electrical practitioner under the

supervision of a licensed electrical practitioner, shall have the cases and other exposed metal parts grounded.

### (b) On Dead-Front Switchboards. Instruments, meters, and relays

(whether operated from current and potential transformers or connected directly in the circuit) on switchboards having no live parts on the front of the panels shall have the cases grounded.

### (c) On Live-Front Switchboards. Instruments, meters, and relays

(whether operated from current and potential transformers or connected directly in the circuit) on switchboards having exposed live parts on the front of panels shall not have their cases grounded. Mats of insulating rubber or other suitable floor insulation shall be provided for the operator where the voltage to ground exceeds 150.

- 2.50.9.7 Cases of Instruments, Meters, and Relays — Operating Voltage 1 kV and Over. Where instruments, meters, and relays have current-carrying parts of 1 kV and over to ground, they shall be isolated by elevation or protected by suitable barriers, grounded metal, or insulating covers or guards. Their cases shall not be grounded.


Exception: Cases of electrostatic ground detectors where the internal ground segments of the instrument are connected to the instrument case and grounded and the ground detector is isolated by elevation.

- 2.50.9.9 Instrument Grounding Conductor. The grounding conductor for secondary circuits of instrument transformers and for instrument cases shall not be smaller than 3.5 mm2 (2.0 mm dia.) copper or 5.5 mm2 (2.6 mm dia.) aluminum. Cases of instrument transformers, instruments, meters, and relays that are mounted directly on grounded metal surfaces of enclosures or grounded metal switchboard panels shall be considered to be grounded, and no additional grounding conductor shall be required.

2.50.10 Grounding of Systems and Circuits of 1 kV and Over (High Voltage)

- 2.50.10.1 General. Where high-voltage systems are grounded, they shall comply with all applicable provisions of the preceding sections of this article and with 2.50.10.3 through 2.50.10.11, which supplement and modify the preceding sections.


2.50.10.3 Derived Neutral Systems. A system neutral derived from a grounding transformer shall be permitted to be used for grounding high-voltage systems.

2.50.10.5 Solidly Grounded Neutral Systems. Solidly grounded neutral systems shall be permitted to be either single point grounded or multigrounded neutral.

### (a) Neutral Conductor.

(1) Insulation Level. The minimum insulation level for neutral conductors of solidly grounded systems shall be 600 volts.

- Exception No. 1: Bare copper conductors shall be permitted to be used for the neutral of service entrances and the neutral of directburied portions of feeders.
- Exception No. 2: Bare conductors shall be permitted for the neutral of overhead portions installed outdoors.
- Exception No. 3: The neutral grounded conductor shall be permitted to be a bare conductor if isolated from phase conductors and protected from physical damage.


FPN: See 2.25.1.4 for conductor covering where within 3 000 mm of any building or other structure.

(2) Ampacity. The neutral conductor shall be of sufficient ampacity for the load imposed on the conductor but not less than 33 percent of the ampacity of the phase conductors.

Exception: In industrial and commercial premises under engineering supervision, it shall be permissible to size the ampacity of the neutral conductor to not less than 20 percent of the ampacity of the phase conductor.

(b) Single Point Grounded System. Where a single point grounded neutral system is used, the following shall apply:

(1) A single point grounded system shall be permitted to be supplied from (a) or (b):

- a. A separately derived system
- b. A multigrounded neutral system with an equipment


- (4) The maximum distance between any two adjacent electrodes shall not be more than 400 m (1300 ft).
- (5) In a multigrounded shielded cable system, the shielding shall be grounded at each cable joint that is exposed to personnel contact.


grounding conductor connected to the multigrounded neutral at the source of the single point grounded system

2.50.10.7 Impedance Grounded Neutral Systems. Impedance grounded neutral systems in which a grounding impedance, usually a resistor, limits the ground-fault current, shall be permitted where all of the following conditions are met:

- (2) A grounding electrode shall be provided for the system.
- (3) A grounding electrode conductor shall connect the grounding

electrode to the system neutral.

- (4) A bonding jumper shall connect the equipment grounding

conductor to the grounding electrode conductor.

- (5) An equipment bonding conductor shall be provided to each

building, structure, and equipment enclosure.

- (6) A neutral shall only be required where phase to neutral loads

are supplied.

- (7) The neutral, where provided, shall be insulated and isolated

from earth except at one location.

- (8) An equipment grounding conductor shall be run with the


- (1) The conditions of maintenance and supervision ensure that

only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner will service the installation.

- (2) Ground detectors are installed on the system.
- (3) Line-to-neutral loads are not served.


phase conductors and shall comply with (a), (b), and (c):

Impedance grounded neutral systems shall comply with the provisions of 2.50.10.7(a) through (d).

- a. Shall not carry continuous load
- b. May be bare or insulated
- c. Shall have sufficient ampacity for fault current duty


- (a) Location. The grounding impedance shall be inserted in the

grounding conductor between the grounding electrode of the supply system and the neutral point of the supply transformer or generator.

- (b) Identified and Insulated. The neutral conductor of an

impedance grounded neutral system shall be identified, as well as fully insulated with the same insulation as the phase conductors.

- (c) System Neutral Connection. The system neutral shall not be

connected to ground, except through the neutral grounding impedance.

- (d) Equipment Grounding Conductors. Equipment grounding


(c) Multigrounded Neutral Systems. Where a multigrounded neutral system is used, the following shall apply:

- (1) The neutral of a solidly grounded neutral system shall be permitted to be grounded at more than one point. Grounding shall be permitted at one or more of the following locations:

- a. Transformers supplying conductors to a building or other

structure

- b. Underground circuits where the neutral is exposed
- c. Overhead circuits installed outdoors


- (2) The multigrounded neutral conductor shall be grounded at each transformer and at other additional locations by connection to a made or existing electrode.
- (3) At least one grounding electrode shall be installed and connected to the multigrounded neutral circuit conductor every 400 m (1300 ft).


conductors shall be permitted to be bare and shall be electrically connected to the ground bus and grounding electrode conductor.

2.50.10.9 Grounding of Systems Supplying Portable or Mobile Equipment. Systems supplying portable or mobile high-voltage equipment, other than substations installed on a temporary basis, shall comply with 2.50.10.9(a) through (f).

### (a) Portable or Mobile Equipment. Portable or mobile high-

voltage equipment shall be supplied from a system having its neutral grounded through an impedance. Where a delta-connected highvoltage system is used to supply portable or mobile equipment, a system neutral shall be derived.

### (b) Exposed Non–Current-Carrying Metal Parts. Exposed non–

current-carrying metal parts of portable or mobile equipment shall be connected by an equipment grounding conductor to the point at which the system neutral impedance is grounded.

#### (c) Ground-Fault Current. The voltage developed between the

portable or mobile equipment frame and ground by the flow of maximum ground-fault current shall not exceed 100 volts.

### (d) Ground-Fault Detection and Relaying. Ground-fault detection

and relaying shall be provided to automatically de-energize any highvoltage system component that has developed a ground fault. The continuity of the equipment grounding conductor shall be continuously monitored so as to de-energize automatically the high-voltage circuit to the portable or mobile equipment upon loss of continuity of the equipment grounding conductor.

#### (e) Isolation. The grounding electrode to which the portable or

mobile equipment system neutral impedance is connected shall be isolated from and separated in the ground by at least 6 000 mm from any other system or equipment grounding electrode, and there shall be no direct connection between the grounding electrodes, such as buried pipe and fence, and so forth.

### (f) Trailing Cable and Couplers. High-voltage trailing cable and

couplers for interconnection of portable or mobile equipment shall meet the requirements of Part 4.0.3 for cables and 4.90.4.5 for couplers.

- 2.50.10.11 Grounding of Equipment. All non–current-carrying metal parts of fixed, portable, and mobile equipment and associated fences, housings, enclosures, and supporting structures shall be grounded.


Exception: Where isolated from ground and located so as to prevent any person who can make contact with ground from contacting such metal parts when the equipment is energized.

Grounding conductors not an integral part of a cable assembly shall not be smaller than 14 mm2 copper or 22 mm2 aluminum.

FPN: See 2.50.6.1, Exception No. 2, for pole-mounted distribution apparatus.

ARTICLE 2.80 — SURGE ARRESTERS 2.80.1 General

- 2.80.1.1 Scope. This article covers general requirements, installation requirements, and connection requirements for surge arresters installed on premises wiring systems.
- 2.80.1.2 Definition. Surge Arrester. A protective device for limiting surge voltages by discharging or bypassing surge current, and it also prevents continued flow of follow current while remaining capable of repeating these functions.
- 2.80.1.3 Number Required. Where used at a point on a circuit, a surge arrester shall be connected to each ungrounded conductor. A single installation of such surge arresters shall be permitted to protect a number of interconnected circuits, provided that no circuit is exposed to surges while disconnected from the surge arresters.
- 2.80.1.4 Surge Arrester Selection.


(a) Circuits of Less Than 1 000 Volts. Surge arresters installed on a circuit of less than 1 000 volts shall comply with all of the following:

- (1) The rating of the surge arrester shall be equal to or greater than the maximum continuous phase-to-ground power frequency voltage available at the point of application.
- (2) Surge arresters installed on circuits of less than 1 000 volts shall be listed.


- (1) Grounded service conductor
- (2) Grounding electrode conductor
- (3) Grounding electrode for the service
- (4) Equipment grounding terminal in the service equipment


- (3) Surge arresters shall be marked with a short circuit current

rating and shall not be installed at a point on the system where the available fault current is in excess of that rating.

- (4) Surge arresters shall not be installed on ungrounded systems,


impedance grounded systems, or corner grounded delta systems unless listed specifically for use on these systems.

- 2.80.3.2 Installed on the Load Side Services of Less Than 1000 Volts. Line and ground connecting conductors shall not be smaller than 2.0 mm2 (1.6 mm dia.) copper or 3.5 mm2 (2.0 mm dia.) aluminum. A surge arrester shall be permitted to be connected between any two conductors — ungrounded conductor(s), grounded conductor, grounding conductor. The grounded conductor and the grounding conductor shall be interconnected only by the normal operation of the surge arrester during a surge.
- 2.80.3.3 Circuits of 1 kV and Over — Surge-Arrester Conductors. The conductor between the surge arrester and the line and the surge arrester and the grounding connection shall not be smaller than 14 mm2 copper or aluminum.
- 2.80.3.4 Circuits of 1 kV and Over — Interconnections. The grounding conductor of a surge arrester protecting a transformer that supplies a secondary distribution system shall be interconnected as specified in 2.80.3.4(a), (b), or (c).


(b) Circuits of 1 kV and Over — Silicon Carbide Types. The rating of a silicon carbide-type surge arrester shall be not less than 125 percent of the maximum continuous phase-to-ground voltage available at the point of application.

- FPN No. 1: For further information on surge arresters, see ANSI/IEEE C62.1-1989, Standard for Gapped Silicon-Carbide Surge Arresters for AC Power Circuits; ANSI/IEEE C62.2-1987, Guide for the Application of Gapped Silicon-Carbide Surge Arresters for Alternating-Current Systems; ANSI/IEEE C62.11-1993, Standard for Metal-Oxide Surge Arresters for Alternating-Current Power Circuits; and ANSI/IEEE C62.22-1991, Guide for the Application of Metal-Oxide Surge Arresters for Alternating-Current Systems.
- FPN No. 2: The selection of a properly rated metal oxide arrester is based on considerations of maximum continuous operating voltage and the magnitude and duration of overvoltages at the arrester location as affected by phase-to-ground faults, system grounding techniques, switching surges, and other causes. See the manufacturer’s application rules for selection of the specific arrester to be used at a particular location.


### 2.80.2 Installation

(a) Metallic Interconnections. A metallic interconnection shall be made to the secondary grounded circuit conductor or the secondary circuit grounding conductor provided that, in addition to the direct grounding connection at the surge arrester, the following occurs:

- 2.80.2.1 Location. Surge arresters shall be permitted to be located indoors or outdoors. Surge arresters shall be made inaccessible to unqualified persons, unless listed for installation in accessible locations.
- 2.80.2.2 Routing of Surge Arrester Connections. The conductor used to connect the surge arrester to line or bus and to ground shall not be any longer than necessary and shall avoid unnecessary bends.


- (1) The grounded conductor of the secondary has elsewhere a

grounding connection to a continuous metal underground water piping system. However, in urban water-pipe areas where there are at least four water-pipe connections on the neutral and not fewer than four such connections in each mile of neutral, the metallic interconnection shall be permitted to be made to the secondary neutral with omission of the direct grounding connection at the surge arrester.

- (2) The grounded conductor of the secondary system is a part of a


### 2.80.3 Connecting Surge Arresters

2.80.3.1 Installed at Services of Less Than 1 000 Volts. Line and ground connecting conductors shall not be smaller than 2.0 mm2

multiground neutral system or static wire of which the primary neutral or static wire has at least four ground connections in each mile of line in addition to a ground at each service.

- (1.6 mm dia.) copper or 3.5 mm2 (2.0 mm dia.) aluminum. The arrester grounding conductor shall be connected to one of the following:


(b) Through Spark Gap or Device. Where the surge arrester grounding conductor is not connected as in 2.80.3.4(a) or where the secondary is not grounded as in 2.80.3.4(a) but is otherwise grounded as in 2.50.3.3, an interconnection shall be made through a spark gap or listed device as follows:

- (1) For ungrounded or unigrounded primary systems, the spark

gap or listed device shall have a 60-Hz breakdown voltage of at least twice the primary circuit voltage but not necessarily more than 10 kV, and there shall be at least one other ground on the grounded conductor of the secondary that is not less than 6 000 mm distant from the surge arrester grounding electrode.

- (2) For multigrounded neutral primary systems, the spark gap or


listed device shall have a 60-Hz breakdown of not more than 3 kV, and there shall be at least one other ground on the grounded conductor of the secondary that is not less than 6 000 mm distant from the surge arrester grounding electrode.

(c) By Special Permission. An interconnection of the surge arrester ground and the secondary neutral, other than as provided in 2.80.3.4(a) or (b), shall be permitted to be made only by special permission.

- 2.80.3.5 Grounding. Except as indicated in this article, surge arrester grounding connections shall be made as specified in Article 2.50. Grounding conductors shall not be run in metal enclosures unless bonded to both ends of such enclosure.


ARTICLE 285 — TRANSIENT VOLTAGE SURGE SUPPRESSORS: TVSSS

2.85.1 General

- 2.85.1.1 Scope. This article covers general requirements, installation requirements, and connection requirements for transient voltage surge suppressors (TVSSs) permanently installed on premises wiring systems.


- 2.85.1.2 Definition.

Transient Voltage Surge Suppressor (TVSS). A protective device for limiting transient voltages by diverting or limiting surge current; it also prevents continued flow of follow current while remaining capable of repeating these functions.

- 2.85.1.3 Uses Not Permitted. A TVSS device shall not be installed in the following:

- (1) Circuits exceeding 600 volts
- (2) On ungrounded systems, impedance grounded systems, or

corner grounded delta systems unless listed specifically for use on these systems.

- (3) Where the rating of the TVSS is less than the maximum


continuous phase-to-ground power frequency voltage available at the point of application

FPN: For further information on TVSSs, see NEMA LS 1-1992, Standard for Low Voltage Surge Suppression Devices. The selection of a properly rated TVSS is based on criteria such as maximum continuous operating voltage, the magnitude and duration of overvoltages at the suppressor location as affected by phase-toground faults, system grounding techniques, and switching surges.

- 2.85.1.4 Number Required. Where used at a point on a circuit, the TVSS shall be connected to each ungrounded conductor.
- 2.85.1.5 Listing. A TVSS shall be a listed device.
- 2.85.1.6 Short Circuit Current Rating. The TVSS shall be marked with a short circuit current rating and shall not be installed at a point on the system where the available fault current is in excess of that rating. This marking requirement shall not apply to receptacles.


2.85.2 Installation

2.85.2.1 Location. TVSSs shall be permitted to be located indoors or outdoors and shall be made inaccessible to unqualified persons, unless listed for installation in accessible locations.

- 2.85.2.2 Routing of Connections. The conductors used to connect the TVSS to the line or bus and to ground shall not be any longer than necessary and shall avoid unnecessary bends.

2.85.3 Connecting Transient Voltage Surge Suppressors

- 2.85.3.1 Connection. Where a TVSS is installed, it shall comply with


- 2.85.3.1(a) through (c). (a) Location.


- (1) Service Supplied Building or Structure. The transient voltage

surge suppressor shall be connected on the load side of a service disconnect overcurrent device required in 2.30.7.2, unless installed in

- accordance with 2.30.6.13(8).


- (2) Feeder Supplied Building or Structure. The transient voltage

surge suppressor shall be connected on the load side of the first overcurrent device at the building or structure.

Exception to (1) and (2): Where the TVSS is also listed as a surge arrester, the connection shall be as permitted by Article 2.80.

- (3) Separately Derived System. The TVSS shall be connected on


the load side of the first overcurrent device in a separately derived system.

- (b) Conductor Size. Line and ground connecting conductors shall not be smaller than 2.0 mm2 (1.6 mm dia.) copper or 3.5 mm2

- (2.0 mm dia.) aluminum.


- (c) Connection Between Conductors. A TVSS shall be permitted to be connected between any two conductors — ungrounded conductor(s), grounded conductor, grounding conductor. The grounded conductor and the grounding conductor shall be interconnected only by the normal operation of the TVSS during a surge.


- 2.85.3.5 Grounding. Grounding conductors shall not be run in metal enclosures unless bonded to both ends of such enclosure.


# Chapter 3. Wiring Methods and Materials

ARTICLE 3.0 — WIRING METHODS 3.0.1 General Requirements

- 3.0.1.1 Scope.


- (a) All Wiring Installations. This article covers wiring methods for

all wiring installations unless modified by other articles.

- (b) Integral Parts of Equipment. The provisions of this article are

not intended to apply to the conductors that form an integral part of equipment, such as motors, controllers, motor control centers, or factory assembled control equipment or listed utilization equipment.

- (c) Metric Designators and Trade Sizes. Metric designators and


trade sizes for conduit, tubing, and associated fittings and accessories shall be as designated in Table 3.0.1.1(c).

### 3.0.1.2 Limitations.

- (a) Voltage. Wiring methods specified in Chapter 3 shall be used for 600 volts, nominal, or less where not specifically limited in some section of Chapter 3. They shall be permitted for over 600 volts, nominal, where specifically permitted elsewhere in this Code.
- (b) Temperature. Temperature limitation of conductors shall be in


- accordance with 3.10.1.10.


### Table 3.0.1.1(c) Metric Designator and Trade Sizes

|Metric Designator|Trade Size|
|---|---|
|12 16 21 27 35 41 53 63 78 91 103 129 155|⅜ ½ ¾<br><br>1<br><br>1¼<br><br>1½<br>2<br><br>2½ 3<br><br>3½<br>4<br>5<br>6<br><br><br>|


Note: The metric designators and trade sizes are for identification purposes only and are not actual dimensions.

### 3.0.1.3 Conductors.

- (a) Single Conductors. Single conductors specified in Table

3.10.1.13 shall only be installed where part of a recognized wiring method of Chapter 3.

Exception: Individual conductors shall be permitted where installed as separate overhead conductors in accordance with 2.25.1.6.

- (b) Conductors of the Same Circuit. All conductors of the same


circuit and, where used, the grounded conductor and all equipment grounding conductors and bonding conductors shall be contained within the same raceway, auxiliary gutter, cable tray, cablebus assembly, trench, cable, or cord, unless otherwise permitted in accordance with 3.0.1.3(b)(1) through (b)(4).

(1) Paralleled Installations. Conductors shall be permitted to be run in parallel in accordance with the provisions of 3.10.1.4. The requirement to run all circuit conductors within the same raceway, auxiliary gutter, cable tray, trench, cable, or cord shall apply separately to each portion of the paralleled installation, and the equipment grounding conductors shall comply with the provisions of 2.50.6.3.

Parallel runs in cable tray shall comply with the provisions of

- 3.92.1.8(d).


Exception: Conductors installed in nonmetallic raceways run underground shall be permitted to be arranged as isolated phase installations. The raceways shall be installed in close proximity, and the conductors shall comply with the provisions of 3.0.1.20(b).

- (2) Grounding and Bonding Conductors. Equipment grounding

conductors shall be permitted to be installed outside a raceway or cable assembly where in accordance with the provisions of 2.50.7.1(c) for certain existing installations or in accordance with 2.50.7.5(b), Exception No. 2, for dc circuits. Equipment bonding conductors shall be permitted to be installed on the outside of raceways in accordance with 2.50.5.3(e).

- (3) Nonferrous Wiring Methods. Conductors in wiring methods

with a nonmetallic or other nonmagnetic sheath, where run in different raceways, auxiliary gutters, cable trays, trenches, cables, or cords, shall comply with the provisions of 3.0.1.20(b). Conductors in singleconductor Type MI cable with a nonmagnetic sheath shall comply with the provisions of 3.32.2.22. Conductors of single-conductor Type MC cable with a nonmagnetic sheath shall comply with the provisions of 3.30.2.22, 3.30.3.13, and 3.0.1.20(b).

- (4) Enclosures. Where an auxiliary gutter runs between a column-


width panelboard and a pull box, and the pull box includes neutral terminations, the neutral conductors of circuits supplied from the panelboard shall be permitted to originate in the pull box.

### (c) Conductors of Different Systems.

(1) 600 Volts, Nominal, or Less. Conductors of circuits rated 600 volts, nominal, or less, ac circuits, and dc circuits shall be permitted to occupy the same equipment wiring enclosure, cable, or raceway. All conductors shall have an insulation rating equal to at least the maximum circuit voltage applied to any conductor within the enclosure, cable, or raceway.

Exception: For solar photovoltaic systems in accordance with 6.90.1.4(b).

FPN: See 7.25.3.15(a) for Class 2 and Class 3 circuit conductors.

(2) Over 600 Volts, Nominal. Conductors of circuits rated over 600 volts, nominal, shall not occupy the same equipment wiring enclosure, cable, or raceway with conductors of circuits rated 600 volts, nominal, or less unless otherwise permitted in (c)(2)(a) through (c)(2)(e).

- a. Secondary wiring to electric-discharge lamps of 1000 volts or

less, if insulated for the secondary voltage involved, shall be permitted to occupy the same luminaire (fixture), sign, or outline lighting enclosure as the branch-circuit conductors.

- b. Primary leads of electric-discharge lamp ballasts insulated for

the primary voltage of the ballast, where contained within the individual wiring enclosure, shall be permitted to occupy the same luminaire (fixture), sign, or outline lighting enclosure as the branchcircuit conductors.

- c. Excitation, control, relay, and ammeter conductors used in

connection with any individual motor or starter shall be permitted to occupy the same enclosure as the motor-circuit conductors.

- d. In motors, switchgear and control assemblies, and similar

equipment, conductors of different voltage ratings shall be permitted.

- e. In manholes, if the conductors of each system are


permanently and effectively separated from the conductors of the other systems and securely fastened to racks, insulators, or other approved supports, conductors of different voltage ratings shall be permitted.

Conductors having nonshielded insulation and operating at different voltage levels shall not occupy the same enclosure, cable, or raceway.

3.0.1.4 Protection Against Physical Damage. Where subject to physical damage, conductors shall be protected.

### (a) Cables and Raceways Through Wood Members.

(1) Bored Holes. In both exposed and concealed locations, where a cable- or raceway-type wiring method is installed through bored holes in joists, rafters, or wood members, holes shall be bored so that the edge of the hole is not less than 30 mm from the nearest edge of the wood member. Where this distance cannot be maintained, the cable or raceway shall be protected from penetration by screws or nails by a

Exception: A listed and marked steel plate less than 1.60 mm thick that provides equal or better protection against nail or screw penetration shall be permitted.

steel plate or bushing, at least 1.60 mm thick, and of appropriate length and width installed to cover the area of the wiring.

Exception No. 1: Steel plates shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing. Exception No. 2: A listed and marked steel plate less than 1.60 mm thick that provides equal or better protection against nail or screw penetration shall be permitted.

(c) Cables Through Spaces Behind Panels Designed to Allow Access. Cables or raceway-type wiring methods, installed behind panels designed to allow access, shall be supported according to their applicable articles.

### (d) Cables and Raceways Parallel to Framing Members and

Furring Strips. In both exposed and concealed locations, where a cable- or raceway-type wiring method is installed parallel to framing members, such as joists, rafters, or studs, or is installed parallel to furring strips, the cable or raceway shall be installed and supported so that the nearest outside surface of the cable or raceway is not less than 30 mm from the nearest edge of the framing member or furring strips where nails or screws are likely to penetrate. Where this distance cannot be maintained, the cable or raceway shall be protected from penetration by nails or screws by a steel plate, sleeve, or equivalent at least 1.60 mm thick.

(2) Notches in Wood. Where there is no objection because of weakening the building structure, in both exposed and concealed locations, cables or raceways shall be permitted to be laid in notches in wood studs, joists, rafters, or other wood members where the cable or raceway at those points is protected against nails or screws by a steel plate at least 1.60 mm thick, and of appropriate length and width, installed to cover the area of the wiring. The steel plate shall be installed before the building finish is applied.

Exception No. 1: Steel plates shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing. Exception No. 2: A listed and marked steel plate less than 1.60 mm thick that provides equal or better protection against nail or screw penetration shall be permitted.

- Exception No. 1: Steel plates, sleeves, or the equivalent shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing.
- Exception No. 2: For concealed work in finished buildings, or finished panels for prefabricated buildings where such supporting is impracticable, it shall be permissible to fish the cables between access points.
- Exception No. 3: A listed and marked steel plate less than 1.60 mm thick that provides equal or better protection against nail or screw penetration shall be permitted.


(b) Nonmetallic-Sheathed Cables and Electrical Nonmetallic Tubing Through Metal Framing Members.

- (1) Nonmetallic-Sheathed Cable. In both exposed and concealed

locations where nonmetallic-sheathed cables pass through either factory or field punched, cut, or drilled slots or holes in metal members, the cable shall be protected by listed bushings or listed grommets covering all metal edges that are securely fastened in the opening prior to installation of the cable.

- (2) Nonmetallic-Sheathed Cable and Electrical Nonmetallic


### (e) Cables and Raceways Installed in Shallow Grooves. Cable- or

raceway-type wiring methods installed in a groove, to be covered by wallboard, siding, paneling, carpeting, or similar finish, shall be protected by 1.60 mm thick steel plate, sleeve, or equivalent or by not less than 30 mm free space for the full length of the groove in which the cable or raceway is installed.

Tubing. Where nails or screws are likely to penetrate nonmetallicsheathed cable or electrical nonmetallic tubing, a steel sleeve, steel plate, or steel clip not less than 1.60 mm in thickness shall be used to protect the cable or tubing.

Exception No. 1: Steel plates, sleeves, or the equivalent shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing. Exception No. 2: A listed and marked steel plate less than 1.60 mm thick that provides equal or better protection against nail or screw penetration shall be permitted.

- (1) Emerging from Grade. Direct-buried conductors and

enclosures emerging from grade shall be protected by enclosures or raceways extending from the minimum cover distance below grade required by 3.0.1.5(a) to a point at least 2 400 mm above finished grade. In no case shall the protection be required to exceed 450 mm below finished grade.

- (2) Conductors Entering Buildings. Conductors entering a building

shall be protected to the point of entrance.

- (3) Service Conductors. Underground service conductors that are

not encased in concrete and that are buried 450 mm or more below grade shall have their location identified by a warning ribbon that is placed in the trench at least 300 mm above the underground installation.

- (4) Enclosure or Raceway Damage. Where the enclosure or


(f) Insulated Fittings. Where raceways containing ungrounded conductors 22 mm2 or larger enter a cabinet, box enclosure, or raceway, the conductors shall be protected by a substantial fitting providing a smoothly rounded insulating surface, unless the conductors are separated from the fitting or raceway by substantial insulating material that is securely fastened in place.

Exception: Where threaded hubs or bosses that are an integral part of a cabinet, box enclosure, or raceway provide a smoothly rounded or flared entry for conductors.

raceway is subject to physical damage, the conductors shall be installed in rigid metal conduit, intermediate metal conduit, Schedule 80 rigid nonmetallic conduit, or equivalent.

- (e) Splices and Taps. Direct-buried conductors or cables shall be

permitted to be spliced or tapped without the use of splice boxes. The splices or taps shall be made in accordance with 1.10.1.14(b).

- (f) Backfill. Backfill that contains large rocks, paving materials,


Conduit bushings constructed wholly of insulating material shall not be used to secure a fitting or raceway. The insulating fitting or insulating material shall have a temperature rating not less than the insulation temperature rating of the installed conductors.

- 3.0.1.5 Underground Installations.


cinders, large or sharply angular substances, or corrosive material shall not be placed in an excavation where materials may damage raceways, cables, or other substructures or prevent adequate compaction of fill or contribute to corrosion of raceways, cables, or other substructures.

- (a) Minimum Cover Requirements. Direct-buried cable or conduit

or other raceways shall be installed to meet the minimum cover requirements of Table 3.0.1.5.

- (b) Listing. Cables and insulated conductors installed in enclosures

or raceways in underground installations shall be listed for use in wet locations.

- (c) Underground Cables Under Buildings. Underground cable

installed under a building shall be in a raceway that is extended beyond the outside walls of the building.

- (d) Protection from Damage. Direct-buried conductors and cables


Where necessary to prevent physical damage to the raceway or cable, protection shall be provided in the form of granular or selected material, suitable running boards, suitable sleeves, or other approved means.

(g) Raceway Seals. Conduits or raceways through which moisture may contact live parts shall be sealed or plugged at either or both ends.

FPN: Presence of hazardous gases or vapors may also necessitate sealing of underground conduits or raceways entering buildings.

shall be protected from damage in accordance with 3.0.1.5(d)(1) through (d)(4).

### Table 3.0.1.5 Minimum Cover Requirements, 0 to 600 Volts, Nominal, Burial in Millimeters

|Location of Wiring Method or Circuit|Type of Wiring Method or Circuit| | | | |
|---|---|---|---|---|---|
| |Column 1 Direct Burial Cables or Conductors (mm)|Column 2 Rigid Metal Conduit or Intermediate Metal Conduit (mm)|Column 3 Nonmetallic Raceways Listed for Direct Burial Without Concrete Encasement or Other Approved Raceways (mm)|Column 4 Residential Branch Circuits Rated 120 Volts or Less with GFCI Protection and Maximum Overcurrent Protection of 20 Amperes (mm)|Column 5 Circuits for Control of Irrigation and Landscape Lighting Limited to Not More Than 30 Volts and Installed with Type UF or in Other Identified Cable or Raceway (mm)|
|All locations not specified below|600|150|450|300|150|
|In trench below 50 mm thick concrete or equivalent|450|150|300|150|150|
|Under a building|0 (in raceway only)|0|0|0 (in raceway only)|0 (in raceway only)|
|Under minimum of 100 mm thick concrete exterior slab with no vehicular traffic and the slab extending not less than 150 mm beyond the underground installation|450|100|100|150 (direct burial)<br><br>100 (in raceway)|150|
|Under minimum of 100 mm thick concrete exterior slab with no vehicular traffic and the slab extending not less than 150 mm beyond the underground installation|450|100|100|150 (direct burial)<br><br>100 (in raceway)|150|


### Table 3.0.1.5 (Continued)

###### Type of Wiring Method or Circuit

|Location of Wiring Method or Circuit|Column 1 Direct Burial Cables or Conductors (mm)|Column 2 Rigid Metal Conduit or Intermediate Metal Conduit (mm)|Column 3 Nonmetallic Raceways Listed for Direct Burial Without Concrete Encasement or Other Approved Raceways (mm)|Column 4 Residential Branch Circuits Rated 120 Volts or Less with GFCI Protection and Maximum Overcurrent Protection of 20 Amperes (mm)|Column 5 Circuits for Control of Irrigation and Landscape Lighting Limited to Not More Than 30 Volts and Installed with Type UF or in Other Identified Cable or Raceway (mm)|
|---|---|---|---|---|---|
|Under streets, highways, roads, alleys, driveways, and parking lots|600|600|600|600|600|
|One- and two-family dwelling driveways and outdoor parking areas, and used only for dwelling-related purposes|450|450|450|450|450|
|In or under airport runways, including adjacent areas where trespassing prohibited|450|450|450|450|450|


Notes:

- 1. Cover is defined as the shortest distance in millimeters (inches) measured between a point on the top surface of any direct-buried

conductor, cable, conduit, or other raceway and the top surface of finished grade, concrete, or similar cover.

- 2. Raceways approved for burial only where concrete encased shall require concrete envelope not less than 50 mm thick.
- 3. Lesser depths shall be permitted where cables and conductors rise for terminations or splices or where access is otherwise required.
- 4. Where one of the wiring method types listed in Columns 1–3 is used for one of the circuit types in Columns 4 and 5, the shallowest

depth of burial shall be permitted.

- 5. Where solid rock prevents compliance with the cover depths specified in this table, the wiring shall be installed in metal or nonmetallic


raceway permitted for direct burial. The raceways shall be covered by a minimum of 50 mm of concrete extending down to rock.

- (h) Bushing. A bushing, or terminal fitting, with an integral bushed

opening shall be used at the end of a conduit or other raceway that terminates underground where the conductors or cables emerge as a direct burial wiring method. A seal incorporating the physical protection characteristics of a bushing shall be permitted to be used in lieu of a bushing.

- (i) Conductors of the Same Circuit. All conductors of the same

circuit and, where used, the grounded conductor and all equipment grounding conductors shall be installed in the same raceway or cable or shall be installed in close proximity in the same trench.

Exception No. 1: Conductors in parallel in raceways or cables shall be permitted, but each raceway or cable shall contain all conductors of the same circuit including grounding conductors. Exception No. 2: Isolated phase, polarity, grounded conductor, and equipment grounding and bonding conductor installations shall be permitted in nonmetallic raceways or cables with a nonmetallic covering or nonmagnetic sheath in close proximity where conductors are paralleled as permitted in 3.10.1.4, and where the conditions of

- 3.0.1.20(b) are met.


- (j) Ground Movement. Where direct-buried conductors, raceways,

or cables are subject to movement by settlement or frost, direct-buried conductors, raceways, or cables shall be arranged so as to prevent damage to the enclosed conductors or to equipment connected to the raceways.

FPN: This section recognizes “S” loops in underground direct burial to raceway transitions, expansion fittings in raceway risers to fixed equipment, and, generally, the provision of flexible connections to equipment subject to settlement or frost heaves.

- (k) Directional Boring. Cables or raceways installed using


directional boring equipment shall be approved for the purpose.

- 3.0.1.6 Protection Against Corrosion and Deterioration. Raceways, cable trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, elbows, couplings, fittings, supports, and support hardware shall be of materials suitable for the environment in which they are to be installed.


(a) Ferrous Metal Equipment. Ferrous metal raceways, cable trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, metal elbows, couplings, nipples, fittings, supports, and support hardware shall be suitably protected against corrosion inside and outside (except threads at joints) by a coating of listed corrosionresistant material. Where corrosion protection is necessary and the conduit is threaded in the field, the threads shall be coated with an approved electrically conductive, corrosion-resistant compound.

Exception: Stainless steel shall not be required to have protective coatings.

- (1) Protected from Corrosion Solely by Enamel. Where protected

from corrosion solely by enamel, ferrous metal raceways, cable trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, metal elbows, couplings, nipples, fittings, supports, and support hardware shall not be used outdoors or in wet locations as described in 3.0.1.6(d).

- (2) Organic Coatings on Boxes or Cabinets. Where boxes or

cabinets have an approved system of organic coatings and are marked “Raintight,” “Rainproof,” or “Outdoor Type,” they shall be permitted outdoors.

- (3) In Concrete or in Direct Contact with the Earth. Ferrous metal


raceways, cable armor, boxes, cable sheathing, cabinets, elbows, couplings, nipples, fittings, supports, and support hardware shall be permitted to be installed in concrete or in direct contact with the earth, or in areas subject to severe corrosive influences where made of material approved for the condition, or where provided with corrosion protection approved for the condition.

### (b) Non-Ferrous Metal Equipment. Non-ferrous raceways, cable

trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, elbows, couplings, nipples, fittings, supports, and support hardware embedded or encased in concrete or in direct contact with the earth shall be provided with supplementary corrosion protection.

#### (c) Nonmetallic Equipment. Nonmetallic raceways, cable trays,

cablebus, auxiliary gutters, boxes, cables with a nonmetallic outer jacket and internal metal armor or jacket, cable sheathing, cabinets, elbows, couplings, nipples, fittings, supports, and support hardware

contraction.

shall be made of material approved for the condition and shall comply with (c)(1) and (c)(2) as applicable to the specific installation.

FPN: Table 3.52.2.35(a) provides the expansion information for polyvinyl chloride (PVC). A nominal number for steel conduit can be determined by multiplying the expansion length in this table by 0.20. The coefficient of expansion for steel electrical metallic tubing, intermediate metal conduit, and rigid conduit is 11.70 × 10-6 (0.0000117 mm per mm of conduit for each °C in temperature change) [6.50 × 10-6 (0.0000065 in. per inch of conduit for each °F in temperature change)].

- (1) Exposed to Sunlight. Where exposed to sunlight, the materials shall be listed as sunlight resistant or shall be identified as sunlight resistant.
- (2) Chemical Exposure. Where subject to exposure to chemical solvents, vapors, splashing, or immersion, materials or coatings shall either be inherently resistant to chemicals based on its listing or be identified for the specific chemical reagent.


3.0.1.8 Installation of Conductors with Other Systems. Raceways or cable trays containing electric conductors shall not contain any pipe, tube, or equal for steam, water, air, gas, drainage, or any service other than electrical.

(d) Indoor Wet Locations. In portions of dairy processing facilities, laundries, canneries, and other indoor wet locations, and in locations where walls are frequently washed or where there are surfaces of absorbent materials, such as damp paper or wood, the entire wiring system, where installed exposed, including all boxes, fittings, raceways, and cable used therewith, shall be mounted so that there is at least a 6 mm airspace between it and the wall or supporting surface.

3.0.1.10 Electrical Continuity of Metal Raceways and Enclosures. Metal raceways, cable armor, and other metal enclosures for conductors shall be metallically joined together into a continuous electric conductor and shall be connected to all boxes, fittings, and cabinets so as to provide effective electrical continuity. Unless specifically permitted elsewhere in this Code, raceways and cable assemblies shall be mechanically secured to boxes, fittings, cabinets, and other enclosures.

Exception: Nonmetallic raceways, boxes, and fittings shall be permitted to be installed without the airspace on a concrete, masonry, tile, or similar surface.

Exception No. 1: Short sections of raceways used to provide support or protection of cable assemblies from physical damage shall not be required to be made electrically continuous. Exception No. 2: Equipment enclosures to be isolated, as permitted by

FPN: In general, areas where acids and alkali chemicals are handled and stored may present such corrosive conditions, particularly when wet or damp. Severe corrosive conditions may also be present in portions of meatpacking plants, tanneries, glue houses, and some stables; in installations immediately adjacent to a seashore and swimming pool areas; in areas where chemical deicers are used; and in storage cellars or rooms for hides, casings, fertilizer, salt, and bulk chemicals.

- 2.50.5.7(b), shall not be required to be metallically joined to the metal raceway.
- 3.0.1.11 Securing and Supporting.


### 3.0.1.7 Raceways Exposed to Different Temperatures.

(a) Secured in Place. Raceways, cable assemblies, boxes, cabinets, and fittings shall be securely fastened in place. Support wires that do not provide secure support shall not be permitted as the sole support. Support wires and associated fittings that provide secure support and that are installed in addition to the ceiling grid support wires shall be permitted as the sole support. Where independent support wires are used, they shall be secured at both ends. Cables and raceways shall not be supported by ceiling grids.

- (a) Sealing. Where portions of a cable raceway or sleeve are known

to be subjected to different temperatures and where condensation is known to be a problem, as in cold storage areas of buildings or where passing from the interior to the exterior of a building, the raceway or sleeve shall be filled with an approved material to prevent the circulation of warm air to a colder section of the raceway or sleeve. An explosionproof seal shall not be required for this purpose.

- (b) Expansion Fittings. Raceways shall be provided with expansion


(1) Fire-Rated Assemblies. Wiring located within the cavity of a fire-rated floor–ceiling or roof–ceiling assembly shall not be secured

fittings where necessary to compensate for thermal expansion and

to, or supported by, the ceiling assembly, including the ceiling support wires. An independent means of secure support shall be provided and shall be permitted to be attached to the assembly. Where independent support wires are used, they shall be distinguishable by color, tagging, or other effective means from those that are part of the fire-rated design.

Exception: The ceiling support system shall be permitted to support wiring and equipment that have been tested as part of the fire-rated assembly.

FPN: One method of determining fire rating is testing in accordance with NFPA 251-1999, Standard Methods of Tests of Fire Endurance of Building Construction and Materials.

(2) Non–Fire-Rated Assemblies. Wiring located within the cavity of a non–fire-rated floor–ceiling or roof–ceiling assembly shall not be secured to, or supported by, the ceiling assembly, including the ceiling support wires. An independent means of secure support shall be provided.

Exception: The ceiling support system shall be permitted to support branch-circuit wiring and associated equipment where installed in accordance with the ceiling system manufacturer’s instructions.

(b) Raceways Used as Means of Support. Raceways shall be used only as a means of support for other raceways, cables, or nonelectric equipment under any of the following conditions:

- (1) Where the raceway or means of support is identified for the

purpose

- (2) Where the raceway contains power supply conductors for

electrically controlled equipment and is used to support Class 2 circuit conductors or cables that are solely for the purpose of connection to the equipment control circuits

- (3) Where the raceway is used to support boxes or conduit bodies


in accordance with 3.14.2.9 or to support luminaires (fixtures) in accordance with 4.10.4.2(f)

(c) Cables Not Used as Means of Support. Cable wiring methods shall not be used as a means of support for other cables, raceways, or nonelectrical equipment.

- 3.0.1.12 Mechanical Continuity — Raceways and Cables. Metal or nonmetallic raceways, cable armors, and cable sheaths shall be continuous between cabinets, boxes, fittings, or other enclosures or outlets.

Exception: Short sections of raceways used to provide support or protection of cable assemblies from physical damage shall not be required to be mechanically continuous.

- 3.0.1.13 Mechanical and Electrical Continuity — Conductors.

- (a) General. Conductors in raceways shall be continuous between

outlets, boxes, devices, and so forth. There shall be no splice or tap within a raceway unless permitted by 3.0.1.15; 3.68.2.47(a); 3.76.2.47; 3.78.2.47; 3.84.2.47; 3.86.2.47; 3.88.2.47; or 3.90.1.6.

- (b) Device Removal. In multiwire branch circuits, the continuity of


a grounded conductor shall not depend on device connections such as lampholders, receptacles, and so forth, where the removal of such devices would interrupt the continuity.

- 3.0.1.14 Length of Free Conductors at Outlets, Junctions, and Switch Points. At least 150 mm of free conductor, measured from the point in the box where it emerges from its raceway or cable sheath, shall be left at each outlet, junction, and switch point for splices or the connection of luminaires (fixtures) or devices. Where the opening to an outlet, junction, or switch point is less than 200 mm in any dimension, each conductor shall be long enough to extend at least 75 mm outside the opening.

Exception: Conductors that are not spliced or terminated at the outlet, junction, or switch point shall not be required to comply with 3.0.1.14.

- 3.0.1.15 Boxes, Conduit Bodies, or Fittings — Where Required. A box shall be installed at each outlet and switch point for concealed knob-and-tube wiring. Fittings and connectors shall be used only with the specific wiring methods for which they are designed and listed.


conductors and cables.

Where the wiring method is conduit, tubing, Type AC cable, Type MC cable, Type MI cable, nonmetallic-sheathed cable, or other cables, a box or conduit body shall be installed at each conductor splice point, outlet point, switch point, junction point, termination point, or pull point, unless otherwise permitted in 3.0.1.15(a) through (m).

- (h) Insulated Devices. As permitted in 3.34.2.31(b), a box or

conduit body shall not be required for insulated devices supplied by nonmetallic-sheathed cable.

- (i) Enclosures. A box or conduit body shall not be required where a

splice, switch, terminal, or pull point is in a cabinet or cutout box, in an enclosure for a switch or overcurrent device as permitted in

- 3.12.1.8, in a motor controller as permitted in 4.30.1.10(a), or in a motor control center.

- (j) Luminaires (Fixtures). A box or conduit body shall not be required where a luminaire (fixture) is used as a raceway as permitted in 4.10.6.10 and 4.10.6.11.
- (k) Embedded. A box or conduit body shall not be required for splices where conductors are embedded as permitted in 4.24..5.7,


- 4.24.5.8(d), 4.26.3.3(b), 4.26.3.5(a), and 4.27.3.6(a).


- (l) Manholes and Handhole Enclosures. Where accessible only to

licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner, a box or conduit body shall not be required for conductors in manholes or handhole enclosures, except where connecting to electrical equipment. The installation shall comply with the provisions of Part 1.10.5 for manholes, and 3.14.2.16 for handhole enclosures.

- (m) Closed Loop. A box shall not be required with a closed-loop


### (a) Wiring Methods with Interior Access. A box or conduit body

shall not be required for each splice, junction, switch, pull, termination, or outlet points in wiring methods with removable covers, such as wireways, multioutlet assemblies, auxiliary gutters, and surface raceways. The covers shall be accessible after installation.

#### (b) Equipment. An integral junction box or wiring compartment as

part of approved equipment shall be permitted in lieu of a box.

#### (c) Protection. A box or conduit body shall not be required where

cables enter or exit from conduit or tubing that is used to provide cable support or protection against physical damage. A fitting shall be provided on the end(s) of the conduit or tubing to protect the cable from abrasion.

#### (d) Type MI Cable. A box or conduit body shall not be required

where accessible fittings are used for straight-through splices in mineral-insulated metal-sheathed cable.

#### (e) Integral Enclosure. A wiring device with integral enclosure

identified for the use, having brackets that securely fasten the device to walls or ceilings of conventional on-site frame construction, for use with nonmetallic-sheathed cable, shall be permitted in lieu of a box or conduit body.

power distribution system where a device identified and listed as suitable for installation without a box is used.

FPN: See 3.34.2.21(c); 5.45.1.10; 5.50.2.6(i); 5.51.4.8(e), Exception No. 1; and 5.52.4.9(e), Exception No. 1.

### 3.0.1.16 Raceway or Cable to Open or Concealed Wiring.

#### (f) Fitting. A fitting identified for the use shall be permitted in lieu

(a) Box or Fitting. A box or terminal fitting having a separately bushed hole for each conductor shall be used wherever a change is made from conduit, electrical metallic tubing, electrical nonmetallic tubing, nonmetallic-sheathed cable, Type AC cable, Type MC cable, or mineral-insulated, metal-sheathed cable and surface raceway wiring to open wiring or to concealed knob-and-tube wiring. A fitting used

of a box or conduit body where conductors are not spliced or terminated within the fitting. The fitting shall be accessible after installation.

#### (g) Direct-Buried Conductors. As permitted in 3.0.1.5(e), a box or

conduit body shall not be required for splices and taps in direct-buried

for this purpose shall contain no taps or splices and shall not be used at luminaire (fixture) outlets.

(b) Bushing. A bushing shall be permitted in lieu of a box or terminal where the conductors emerge from a raceway and enter or terminate at equipment, such as open switchboards, unenclosed control equipment, or similar equipment. The bushing shall be of the insulating type for other than lead-sheathed conductors.

- 3.0.1.17 Number and Size of Conductors in Raceway. The number and size of conductors in any raceway shall not be more than will permit dissipation of the heat and ready installation or withdrawal of the conductors without damage to the conductors or to their insulation.

FPN: See the following sections of this Code: intermediate metal conduit, 3.42.2.13; rigid metal conduit, 3.44.2.13; flexible metal conduit, 3.48.2.13; liquidtight flexible metal conduit, 3.50.2.13; rigid nonmetallic conduit, 3.52.2.13; liquidtight nonmetallic flexible conduit, 3.56.2.13; electrical metallic tubing, 3.58.2.13; flexible metallic tubing, 3.60.2.13; electrical nonmetallic tubing, 3.62.2.13; cellular concrete floor raceways, 3.72.1.11; cellular metal floor raceways, 3.74.1.5; metal wireways, 3.76.2.13; nonmetallic wireways, 3.78.2.13; surface metal raceways, 3.86.2.13; surface nonmetallic raceways, 3.88.2.13; underfloor raceways, 3.90.1.5; fixture wire, 4.2.1.7; theaters, 5.20.1.6; signs, 6.0.2.2(c); elevators, 6.20.4.2; audio signal processing, amplification, and reproduction equipment, 6.40.2.3(a) and 6.40.2.4; Class 1, Class 2, and Class 3 circuits, Article 7.25; fire alarm circuits, Article 7.60; and optical fiber cables and raceways, Article 7.70.

- 3.0.1.18 Raceway Installations.


(a) Complete Runs. Raceways, other than busways or exposed raceways having hinged or removable covers, shall be installed complete between outlet, junction, or splicing points prior to the installation of conductors. Where required to facilitate the installation of utilization equipment, the raceway shall be permitted to be initially installed without a terminating connection at the equipment. Prewired raceway assemblies shall be permitted only where specifically permitted in this Code for the applicable wiring method.

Exception: Short sections of raceways used to contain conductors or cable assemblies for protection from physical damage shall not be required to be installed complete between outlet, junction, or splicing points.

(b) Welding. Metal raceways shall not be supported, terminated, or connected by welding to the raceway unless specifically designed to be or otherwise specifically permitted to be in this Code.

3.0.1.19 Supporting Conductors in Vertical Raceways.

- (a) Spacing Intervals — Maximum. Conductors in vertical

raceways shall be supported if the vertical rise exceeds the values in Table 3.0.1.19(a). One cable support shall be provided at the top of the vertical raceway or as close to the top as practical. Intermediate supports shall be provided as necessary to limit supported conductor lengths to not greater than those values specified in Table 3.0.1.19(a).

Exception: Steel wire armor cable shall be supported at the top of the riser with a cable support that clamps the steel wire armor. A safety device shall be permitted at the lower end of the riser to hold the cable in the event there is slippage of the cable in the wire-armored cable support. Additional wedge-type supports shall be permitted to relieve the strain on the equipment terminals caused by expansion of the cable under load.

- (b) Support Methods. One of the following methods of support


shall be used.

- (1) By clamping devices constructed of or employing insulating

wedges inserted in the ends of the raceways. Where clamping of insulation does not adequately support the cable, the conductor also shall be clamped.

- (2) By inserting boxes at the required intervals in which insulating

supports are installed and secured in a satisfactory manner to withstand the weight of the conductors attached thereto, the boxes being provided with covers.

- (3) In junction boxes, by deflecting the cables not less than 90

degrees and carrying them horizontally to a distance not less than twice the diameter of the cable, the cables being carried on two or more insulating supports and additionally secured thereto by tie wires if desired. Where this method is used, cables shall be supported at intervals not greater than 20 percent of those mentioned in the preceding tabulation.

- (4) By a method of equal effectiveness.


### Table 3.0.1.19(a) Spacings for Conductor Supports

|Size of Wire mm2(mm dia.)|Support of Conductors in Vertical Raceways|Conductors| |
|---|---|---|---|
| | |Aluminum or Copper-Clad Aluminum (m)|Copper (m)|
|0.75(1.0) through 8.0(3.2) 14 through 38 60 through 100 Over 100 through 175 Over 175 through 250 Over 250 through 400 Over 400|Not greater than Not greater than Not greater than Not greater than Not greater than Not greater than Not greater than|30 60 55 40 35 30 25|30 30 25 18 15 12 11|


- 3.0.1.20 Induced Currents in Metal Enclosures or Metal Raceways.

- (a) Conductors Grouped Together. Where conductors carrying

alternating current are installed in metal enclosures or metal raceways, they shall be arranged so as to avoid heating the surrounding metal by induction. To accomplish this, all phase conductors and, where used, the grounded conductor and all equipment grounding conductors shall be grouped together.

- Exception No. 1: Equipment grounding conductors for certain existing installations shall be permitted to be installed separate from their associated circuit conductors where run in accordance with the provisions of 2.50.7.1(c).
- Exception No. 2: A single conductor shall be permitted to be installed in a ferromagnetic enclosure and used for skin-effect heating in accordance with the provisions of 4.26.5.3 and 4.27.6.3.


- (b) Individual Conductors. Where a single conductor carrying


alternating current passes through metal with magnetic properties, the inductive effect shall be minimized by (1) cutting slots in the metal between the individual holes through which the individual conductors pass or (2) passing all the conductors in the circuit through an insulating wall sufficiently large for all of the conductors of the circuit.

Exception: In the case of circuits supplying vacuum or electricdischarge lighting systems or signs or X-ray apparatus, the currents carried by the conductors are so small that the inductive heating effect can be ignored where these conductors are placed in metal enclosures or pass through metal.

FPN: Because aluminum is not a magnetic metal, there will be no heating due to hysteresis; however, induced currents will be present. They will not be of sufficient magnitude to require grouping of conductors or special treatment in passing conductors through aluminum wall sections.

- 3.0.1.21 Spread of Fire or Products of Combustion. Electrical installations in hollow spaces, vertical shafts, and ventilation or airhandling ducts shall be made so that the possible spread of fire or products of combustion will not be substantially increased. Openings around electrical penetrations through fire-resistant–rated walls,


partitions, floors, or ceilings shall be firestopped using approved methods to maintain the fire resistance rating.

FPN: Directories of electrical construction materials published by qualified testing laboratories contain many listing installation restrictions necessary to maintain the fire-resistive rating of assemblies where penetrations or openings are made. Building codes also contain restrictions on membrane penetrations on opposite sides of a fire-resistance–rated wall assembly. An example is the 600 mm minimum horizontal separation that usually applies between boxes installed on opposite sides of the wall. Assistance in complying with 3.0.1.21 can be found in building codes, fire resistance directories, and product listings.

3.0.1.22 Wiring in Ducts, Plenums, and Other Air-Handling Spaces. The provisions of this section apply to the installation and uses of electric wiring and equipment in ducts, plenums, and other airhandling spaces.

FPN: See Part 4.24.6, for duct heaters.

### (a) Ducts for Dust, Loose Stock, or Vapor Removal. No wiring

systems of any type shall be installed in ducts used to transport dust, loose stock, or flammable vapors. No wiring system of any type shall be installed in any duct, or shaft containing only such ducts, used for vapor removal or for ventilation of commercial-type cooking equipment.

### (b) Ducts or Plenums Used for Environmental Air. Only wiring

methods consisting of Type MI cable, Type MC cable employing a smooth or corrugated impervious metal sheath without an overall nonmetallic covering, electrical metallic tubing, flexible metallic tubing, intermediate metal conduit, or rigid metal conduit without an overall nonmetallic covering shall be installed in ducts or plenums specifically fabricated to transport environmental air. Flexible metal conduit shall be permitted, in lengths not to exceed 1 200 mm, to connect physically adjustable equipment and devices permitted to be in these ducts and plenum chambers. The connectors used with flexible metal conduit shall effectively close any openings in the connection. Equipment and devices shall be permitted within such ducts or plenum chambers only if necessary for their direct action upon, or sensing of, the contained air. Where equipment or devices are installed and illumination is necessary to facilitate maintenance and repair, enclosed gasketed-type luminaires (fixtures) shall be permitted.

(c) Other Space Used for Environmental Air. This section applies to space used for environmental air-handling purposes other than ducts and plenums as specified in 3.0.1.22(a) and (b). It does not include habitable rooms or areas of buildings, the prime purpose of which is not air handling.

FPN: The space over a hung ceiling used for environmental air-handling purposes is an example of the type of other space to which this section applies.

Exception: This section shall not apply to the joist or stud spaces of dwelling units where the wiring passes through such spaces perpendicular to the long dimension of such spaces.

- (1) Wiring Methods. The wiring methods for such other space

shall be limited to totally enclosed, nonventilated, insulated busway having no provisions for plug-in connections, Type MI cable, Type MC cable without an overall nonmetallic covering, Type AC cable, or other factory-assembled multiconductor control or power cable that is specifically listed for the use, or listed prefabricated cable assemblies of metallic manufactured wiring systems without nonmetallic sheath. Other types of cables and conductors shall be installed in electrical metallic tubing, flexible metallic tubing, intermediate metal conduit, rigid metal conduit without an overall nonmetallic covering, flexible metal conduit, or, where accessible, surface metal raceway or metal wireway with metal covers or solid bottom metal cable tray with solid metal covers.

- (2) Equipment. Electrical equipment with a metal enclosure, or


with a nonmetallic enclosure listed for the use and having adequate fire-resistant and low-smoke-producing characteristics, and associated wiring material suitable for the ambient temperature shall be permitted to be installed in such other space unless prohibited elsewhere in this Code.

Exception: Integral fan systems shall be permitted where specifically identified for such use.

(d) Information Technology Equipment. Electric wiring in airhandling areas beneath raised floors for information technology equipment shall be permitted in accordance with Article 6.45.

3.0.1.23 Panels Designed to Allow Access. Cables, raceways, and equipment installed behind panels designed to allow access, including suspended ceiling panels, shall be arranged and secured so as to allow the removal of panels and access to the equipment.

### 3.0.2 Requirements for Over 600 Volts, Nominal

- 3.0.2.1 Covers Required. Suitable covers shall be installed on all boxes, fittings, and similar enclosures to prevent accidental contact with energized parts or physical damage to parts or insulation.
- 3.0.2.2 Conductors of Different Systems. See 3.0.1.3(c)(2).


- 3.0.2.4 Conductor Bending Radius. The conductor shall not be bent to a radius less than 8 times the overall diameter for nonshielded conductors or 12 times the overall diameter for shielded or leadcovered conductors during or after installation. For multiconductor or multiplexed single conductor cables having individually shielded conductors, the minimum bending radius is 12 times the diameter of the individually shielded conductors or 7 times the overall diameter, whichever is greater.
- 3.0.2.5 Protection Against Induction Heating. Metallic raceways and associated conductors shall be arranged so as to avoid heating of the raceway in accordance with the applicable provisions of 3.0.1.20.


3.0.2.7 Aboveground Wiring Methods. Aboveground conductors shall be installed in rigid metal conduit, in intermediate metal conduit, in electrical metallic tubing, in rigid nonmetallic conduit, in cable trays, as busways, as cablebus, in other identified raceways, or as exposed runs of metal-clad cable suitable for the use and purpose. In locations accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner only, exposed runs of Type MV cables, bare conductors, and bare busbars shall also be permitted. Busbars shall be permitted to be either copper or aluminum.

3.0.2.9 Braid-Covered Insulated Conductors — Exposed Installation. Exposed runs of braid-covered insulated conductors shall have a flame-retardant braid. If the conductors used do not have this protection, a flame-retardant saturant shall be applied to the braid

covering after installation. This treated braid covering shall be stripped back a safe distance at conductor terminals, according to the operating voltage. Where practicable, this distance shall not be less than 25 mm for each kilovolt of the conductor-to-ground voltage of the circuit.

- 3.0.2.10 Insulation Shielding. Metallic and semiconducting insulation shielding components of shielded cables shall be removed for a distance dependent on the circuit voltage and insulation. Stress reduction means shall be provided at all terminations of factoryapplied shielding. Metallic shielding components such as tapes, wires, or braids, or combinations thereof, and their associated conducting or semiconducting components shall be grounded.


3.0.2.12 Moisture or Mechanical Protection for Metal-Sheathed Cables. Where cable conductors emerge from a metal sheath and where protection against moisture or physical damage is necessary, the insulation of the conductors shall be protected by a cable sheath terminating device.

### 3.0.2.20 Underground Installations.

(a) General. Underground conductors shall be identified for the voltage and conditions under which they are installed. Direct burial cables shall comply with the provisions of 3.10.1.7. Underground cables shall be installed in accordance with 3.0.2.20(a)(1) or (a)(2), and the installation shall meet the depth requirements of Table 3.0.2.20.

- (1) Shielded Cables and Nonshielded Cables in Metal-Sheathed Cable Assemblies. Underground cables, including nonshielded, Type MC and moisture-impervious metal sheath cables, shall have those sheaths grounded through an effective grounding path meeting the requirements of 2.50.1.4(a)(5) or (b)(4). They shall be direct buried or installed in raceways identified for the use.
- (2) Other Nonshielded Cables. Other nonshielded cables not covered in 3.0.2.20(a)(1) shall be installed in rigid metal conduit, intermediate metal conduit, or rigid nonmetallic conduit encased in not less than 75 mm of concrete.


### Table 3.0.2.20 Minimum Cover1 Requirements

|Circuit Voltage|General Conditions (not otherwise specified)| | |Special Conditions (use if applicable)| | |
|---|---|---|---|---|---|---|
| |(1) Direct-Buried Cables (mm)|(2) Rigid Nonmetallic Conduit2 (mm)|(3) Rigid Metal Conduit and Intermediate Metal Conduit (mm)|(4) Raceways under buildings or exterior concrete slabs, 100mm minimum thickness3 (mm)|(5) Cables in airport runways or adjacent areas where trespass is prohibited (mm)|(6) Areas subject to vehicular traffic, such as thoroughfares and commercial parking areas (mm)|
|Over 600 V through 22 kV|760|460|150|100|450|600|
|Over 22 kV through 40 kV|900|600|150|100|450|600|
|Over 40 kV|1000|760|150|100|450|600|


Notes:

- 1. Lesser depths shall be permitted where cables and conductors rise for terminations or splices or where access is otherwise required.
- 2. Where solid rock prevents compliance with the cover depths specified in this table, the wiring shall be installed in a metal or nonmetallic raceway permitted for direct burial. The raceways shall be covered by a minimum of 50 mm of concrete extending down to rock.


- 1 Cover is defined as the shortest distance in millimeters measured between a point on the top surface of any direct-buried conductor, cable,

conduit, or other raceway and the top surface of finished grade, concrete, or similar cover.

- 2 Listed by a qualified testing agency as suitable for direct burial without encasement. All other nonmetallic systems shall require 50 mm of

concrete or equivalent above conduit in addition to the table depth.

- 3 The slab shall extend a minimum of 150 mm beyond the underground installation, and a warning ribbon or other effective means suitable for


the conditions shall be placed above the underground installation.

### ARTICLE 3.10 — CONDUCTORS FOR GENERAL WIRING

- (b) Protection from Damage. Conductors emerging from the

ground shall be enclosed in listed raceways. Raceways installed on poles shall be of rigid metal conduit, intermediate metal conduit, PVC Schedule 80, or equivalent, extending from the minimum cover depth specified in Table 3.0.2.20 to a point 2 400 mm above finished grade. Conductors entering a building shall be protected by an approved enclosure or raceway from the minimum cover depth to the point of entrance. Where direct-buried conductors, raceways, or cables are subject to movement by settlement or frost, they shall be installed to prevent damage to the enclosed conductors or to the equipment connected to the raceways. Metallic enclosures shall be grounded.

- (c) Splices. Direct burial cables shall be permitted to be spliced or

tapped without the use of splice boxes, provided they are installed using materials suitable for the application. The taps and splices shall be watertight and protected from mechanical damage. Where cables are shielded, the shielding shall be continuous across the splice or tap.

Exception: At splices of an engineered cabling system, metallic shields of direct-buried single-conductor cables with maintained spacing between phases shall be permitted to be interrupted and overlapped. Where shields are interrupted and overlapped, each shield section shall be grounded at one point.

- (d) Backfill. Backfill containing large rocks, paving materials,


- 3.10.1.1 Scope. This article covers general requirements for conductors and their type designations, insulations, markings, mechanical strengths, ampacity ratings, and uses. These requirements do not apply to conductors that form an integral part of equipment, such as motors, motor controllers, and similar equipment, or to conductors specifically provided for elsewhere in this Code.

FPN: For flexible cords and cables, see Article 400. For fixture wires, see Article

- 4.2.


- 3.10.1.2 Conductors.

- (a) Insulated. Conductors shall be insulated.

Exception: Where covered or bare conductors are specifically permitted elsewhere in this Code.

FPN: See 2.50.10.5 for insulation of neutral conductors of a solidly grounded highvoltage system.

- (b) Conductor Material. Conductors in this article shall be of


aluminum, copper-clad aluminum, or copper unless otherwise specified.

- 3.10.1.3 Stranded Conductors. Where installed in raceways, conductors of size 8.0 mm2 (3.2 mm dia.) and larger shall be stranded. Exception: As permitted or required elsewhere in this Code.
- 3.10.1.4 Conductors in Parallel. Aluminum, copper-clad aluminum, or copper conductors of size 50 mm2 and larger, comprising each phase, polarity, neutral, or grounded circuit conductor, shall be permitted to be connected in parallel (electrically joined at both ends).


cinders, large or sharply angular substances, or corrosive materials shall not be placed in an excavation where materials can damage or contribute to the corrosion of raceways, cables, or other substructures or where it may prevent adequate compaction of fill.

Protection in the form of granular or selected material or suitable sleeves shall be provided to prevent physical damage to the raceway or cable.

(e) Raceway Seal. Where a raceway enters from an underground system, the end within the building shall be sealed with an identified compound so as to prevent the entrance of moisture or gases, or it shall be so arranged to prevent moisture from contacting live parts.

- Exception No. 1: As permitted in 6.20.2.2(a)(1).
- Exception No. 2: Conductors in sizes smaller than 50 mm2 shall be permitted to be run in parallel to supply control power to indicating instruments, contactors, relays, solenoids, and similar control devices, provided all of the following apply:


(a) They are contained within the same raceway or cable.

- 3.10.1.5 Minimum Size of Conductors. The minimum size of conductors shall be as shown in Table 3.10.1.5, except as permitted elsewhere in this Code.

Table 3.10.1.5 Minimum Size of Conductors

|Conductor Voltage Rating (Volts)|Minimum Conductor Size mm2(mm dia.)| |
|---|---|---|
| |Copper|Aluminum or Copper-Clad Aluminum|
|0–2000 2001–8000 8001–15,000 15,001–28,000 28,001–35,000|2.0(1.6) 8.0(3.2) 30 38 50|3.5(2.0) 8.0(3.2) 30 38 50|


- 3.10.1.6 Shielding. Solid dielectric insulated conductors operated above 2000 volts in permanent installations shall have ozone-resistant insulation and shall be shielded. All metallic insulation shields shall be grounded through an effective grounding path meeting the requirements of 2.50.1.4(a)(5) or 2.50.1.4(b)(4). Shielding shall be for the purpose of confining the voltage stresses to the insulation.

Exception: Nonshielded insulated conductors listed by a qualified testing laboratory shall be permitted for use up to 2 400 volts under the following conditions:

- (a) Conductors shall have insulation resistant to electric

discharge and surface tracking, or the insulated conductor(s) shall be covered with a material resistant to ozone, electric discharge, and surface tracking.

- (b) Where used in wet locations, the insulated conductor(s) shall

have an overall nonmetallic jacket or a continuous metallic sheath.

- (c) Insulation and jacket thicknesses shall be in accordance with


Table 3.10.1.63.

- 3.10.1.7 Direct Burial Conductors. Conductors used for direct burial applications shall be of a type identified for such use. Cables rated above 2 000 volts shall be shielded.


- (b) The ampacity of each individual conductor is sufficient to carry the entire load current shared by the parallel conductors.
- (c) The overcurrent protection is such that the ampacity of each individual conductor will not be exceeded if one or more of the parallel conductors become inadvertently disconnected. Exception No. 3: Conductors in sizes smaller than 50 mm2 shall be permitted to be run in parallel for frequencies of 360 Hz and higher where conditions (a), (b), and (c) of Exception No. 2 are met. Exception No. 4: Under the supervision of a licensed electrical engineer, grounded neutral conductors in sizes 30 mm2 and larger shall be permitted to be run in parallel for existing installations.


FPN: Exception No. 4 can be used to alleviate overheating of neutral conductors in existing installations due to high content of triplen harmonic currents.

The paralleled conductors in each phase, polarity, neutral, or grounded circuit conductor shall comply with all of the following:

- (1) Be the same length
- (2) Have the same conductor material
- (3) Be the same cross sectional area of the conducting material
- (4) Have the same insulation type
- (5) Be terminated in the same manner


Where run in separate raceways or cables, the raceways or cables shall have the same physical characteristics. Where conductors are in separate raceways or cables, the same number of conductors shall be used in each raceway or cable. Conductors of one phase, polarity, neutral, or grounded circuit conductor shall not be required to have the same physical characteristics as those of another phase, polarity, neutral, or grounded circuit conductor to achieve balance.

FPN: Differences in inductive reactance and unequal division of current can be minimized by choice of materials, methods of construction, and orientation of conductors.

Where equipment grounding conductors are used with conductors in parallel, they shall comply with the requirements of this section except that they shall be sized in accordance with 2.50.6.13. Conductors installed in parallel shall comply with the provisions of 3.10.1.15(b)(2)(a).

- 3.10.1.9 Corrosive Conditions. Conductors exposed to oils, greases, vapors, gases, fumes, liquids, or other substances having a deleterious effect on the conductor or insulation shall be of a type suitable for the application.
- 3.10.1.10 Temperature Limitation of Conductors. No conductor shall be used in such a manner that its operating temperature exceeds that designated for the type of insulated conductor involved. In no case shall conductors be associated together in such a way, with respect to type of circuit, the wiring method employed, or the number of conductors, that the limiting temperature of any conductor is exceeded.

- FPN No. 1: The temperature rating of a conductor (see Table 3.10.1.13 and Table 3.10.1.61) is the maximum temperature, at any location along its length, that the conductor can withstand over a prolonged time period without serious degradation. The allowable ampacity tables, the ampacity tables of Article 3.10 and the ampacity tables of Annex B, the correction factors at the bottom of these tables, and the notes to the tables provide guidance for coordinating conductor sizes, types, allowable ampacities, ampacities, ambient temperatures, and number of associated conductors. The principal determinants of operating temperature are as follows:

- (1) Ambient temperature — ambient temperature may vary along the conductor length as well as from time to time.
- (2) Heat generated internally in the conductor as the result of load current flow, including fundamental and harmonic currents.
- (3) The rate at which generated heat dissipates into the ambient medium. Thermal insulation that covers or surrounds conductors affects the rate of heat dissipation.
- (4) Adjacent load-carrying conductors — adjacent conductors have the dual effect of raising the ambient temperature and impeding heat dissipation.


- FPN No. 2: Conductors installed in conduit exposed to direct sunlight in close proximity to rooftops have been shown, under certain conditions, to experience a temperature rise of 17°C (30°F) above ambient temperature on which the ampacity is based.


- 3.10.1.11 Marking.


Exception: Nonshielded multiconductor cables rated 2 001– 5000 volts shall be permitted if the cable has an overall metallic sheath or armor.

The metallic shield, sheath, or armor shall be grounded through an effective grounding path meeting the requirements of 2.50.1.4(a)(5) or (b)(4).

FPN No. 1: See 3.0.1.5 for installation requirements for conductors rated 600 volts or less. FPN No. 2: See 3.0.2.20 for installation requirements for conductors rated over 600 volts.

### 3.10.1.8 Locations.

- (a) Dry Locations. Insulated conductors and cables used in dry

locations shall be any of the types identified in this Code.

- (b) Dry and Damp Locations. Insulated conductors and cables

used in dry and damp locations shall be Types FEP, FEPB, MTW, PFA, RHH, RHW, RHW-2, SA, THHN, THW, THW-2, THHW, THHW-2, THWN, THWN-2, TW, XHH, XHHW, XHHW-2, Z, or ZW.

- (c) Wet Locations. Insulated conductors and cables used in wet


locations shall be

- (1) Moisture-impervious metal-sheathed;
- (2) Types MTW, RHW, RHW-2, TW, THW, THW-2, THHW, THHW-2, THWN, THWN-2, XHHW, XHHW-2, ZW; or
- (3) Of a type listed for use in wet locations.


(d) Locations Exposed to Direct Sunlight. Insulated conductors or cables used where exposed to direct rays of the sun shall comply with one of the following:

(a) Required Information. All conductors and cables shall be marked to indicate the following information, using the applicable method described in 3.10.1.11(b):

- (1) Cables listed, or listed and marked, as being sunlight resistant
- (2) Conductors listed, or listed and marked, as being sunlight resistant
- (3) Covered with insulating material, such as tape or sleeving, that is listed, or listed and marked, as being sunlight resistant


- (1) The maximum rated voltage
- (2) The proper type letter or letters for the type of wire or cable as


specified elsewhere in this Code

- (3) The manufacturer’s name, trademark, or other distinctive

marking by which the organization responsible for the product can be readily identified

- (4) The size in millimeter square or millimeter diameter

FPN: See Conductor Properties, Table 8 of Chapter 9, for conductor area expressed in SI units for conductor sizes specified in mm2 or mm dia.

- (5) Cable assemblies where the neutral conductor is smaller than


the ungrounded conductors shall be so marked (b) Method of Marking.

- (1) Surface Marking. The following conductors and cables shall be durably marked on the surface. The size in mm2 or mm diameter shall be repeated at intervals not exceeding 600 mm. All other markings shall be repeated at intervals not exceeding 1 000 mm.

- a. Single-conductor and multiconductor rubber- and

thermoplastic-insulated wire and cable

- b. Nonmetallic-sheathed cable
- c. Service-entrance cable
- d. Underground feeder and branch-circuit cable
- e. Tray cable
- f. Irrigation cable
- g. Power-limited tray cable
- h. Instrumentation tray cable


- (2) Marker Tape. Metal-covered multiconductor cables shall employ a marker tape located within the cable and running for its complete length.


- Exception No. 1: Mineral-insulated, metal-sheathed cable.
- Exception No. 2: Type AC cable.
- Exception No. 3: The information required in 3.10.1.11(a) shall be permitted to be durably marked on the outer nonmetallic covering of Type MC, Type ITC, or Type PLTC cables at intervals not exceeding 1.0 m (40 in.).
- Exception No. 4: The information required in 3.10.1.11(a) shall be permitted to be durably marked on a nonmetallic covering under the


metallic sheath of Type ITC or Type PLTC cable at intervals not exceeding 1 000 mm.

FPN: Included in the group of metal-covered cables are Type AC cable (Article 3.20), Type MC cable (Article 3.30), and lead-sheathed cable.

- (3) Tag Marking. The following conductors and cables shall be

marked by means of a printed tag attached to the coil, reel, or carton:

- a. Mineral-insulated, metal-sheathed cable
- b. Switchboard wires
- c. Metal-covered, single-conductor cables
- d. Type AC cable


- (4) Optional Marking of Wire Size. The information required in


3.10.1.11(a)(4) shall be permitted to be marked on the surface of the individual insulated conductors for the following multiconductor cables:

- a. Type MC cable
- b. Tray cable
- c. Irrigation cable
- d. Power-limited tray cable
- e. Power-limited fire alarm cable
- f. Instrumentation tray cable


(c) Suffixes to Designate Number of Conductors. A type letter or letters used alone shall indicate a single insulated conductor. The letter suffixes shall be indicated as follows:

- (1) D — For two insulated conductors laid parallel within an outer nonmetallic covering
- (2) M — For an assembly of two or more insulated conductors twisted spirally within an outer nonmetallic covering


(d) Optional Markings. All conductors and cables contained in Chapter 3 shall be permitted to be surface marked to indicate special characteristics of the cable materials. These markings include, but are not limited to, markings for limited smoke, sunlight resistant, and so forth.

### 3.10.1.12 Conductor Identification.

- (a) Grounded Conductors. Insulated or covered grounded

conductors shall be identified in accordance with 2.0.1.6.

- (b) Equipment Grounding Conductors. Equipment grounding

conductors shall be in accordance with 2.50.6.10.

- (c) Ungrounded Conductors. Conductors that are intended for use


as ungrounded conductors, whether used as a single conductor or in multiconductor cables, shall be finished to be clearly distinguishable from grounded and grounding conductors. Distinguishing markings shall not conflict in any manner with the surface markings required by 3.10.1.11(b)(1). Branch-circuit ungrounded conductors shall be identified in accordance with 2.10.1.5(c). Feeders shall be identified in accordance with 2.15.1.12.

Exception: Conductor identification shall be permitted in accordance with 2.0.1.7.

#### 3.10.1.13 Conductor Constructions and Applications. Insulatedconductors shall comply with the applicable provisions of one or moreof the following: Table 3.10.1.13, Table 3.10.1.61, Table 3.10.1.62,Table 3.10.1.63, and Table 3.10.1.64.These conductors shall be permitted for use in any of the wiringmethods recognized in Chapter 3 and as specified in their respectivetables or as permitted elsewhere in this Code.

FPN: Thermoplastic insulation may stiffen at temperatures lower than -10°C (+14°F). Thermoplastic insulation may also be deformed at normal temperatures where subjected to pressure, such as at points of support. Thermoplastic insulation, where used on dc circuits in wet locations, may result in electroendosmosis between conductor and insulation.

#### 3.10.1.14 Aluminum Conductor Material. Solid aluminumconductors 8.0(3.2), 5.5(2.6), and 3.5(2.0) mm2(dia.) shall be made ofan AA-8000 series electrical grade aluminum alloy conductormaterial. Stranded aluminum conductors 8.0 mm2 (3.2 mm dia.)through 500 mm2 marked as Type RHH, RHW, XHHW, THW,THHW, THWN, THHN, service-entrance Type SE Style U and SEStyle R shall be made of an AA-8000 series electrical grade aluminumalloy conductor material.

### Table 3.10.1.13 Conductor Application and Insulations

|Trade Name|Type Letter|Maximum Operating Temperature|Application Provisions|Insulation|Thickness of Insulation (mm)| |Outer Covering1|
|---|---|---|---|---|---|---|---|
|Fluorinated ethylene propylene|FEP or FEPB|90°C 194°F<br><br>200°C 392°F|Dry and damp locations<br><br>Dry locations — special applications2|Fluorinated ethylene propylene<br><br>Fluorinated ethylene propylene|0.51 0.76| |None|
| | | | | |0.36| |Glass braid|
| | | | | |0.36| |Glass or other suitable braid material|
|Mineral insulation (metal sheathed)|MI|90°C 194°F<br><br>250°C 482°F|Dry and wet locations For special applications2|Magnesium oxide|0.58 0.91 1.27 1.40| |Copper or alloy steel|
|Moisture-, heat-, and oil-resistant thermoplastic|MTW|60°C 140°F<br><br>90°C 194°F|Machine tool wiring in wet locations<br><br>Machine tool wiring in dry locations. FPN: See NFPA 79.|Flame-retardant moisture-, heat-, and oil-resistant thermoplastic|(a)|(b)|(a) None<br>(b) Nylon jacket or equivalent<br>|
| | | | | |0.76 0.76 1.14 1.52 1.52 2.03 2.41 2.79|0.38 0.51 0.76 0.76 1.02 1.27 1.52 1.78| |
|Paper| |85°C 185°F|For underground service conductors, or by special permission|Paper|Lead sheath| | |
|Perfluoro- alkoxy|PFA|90°C 194°F 200°C 392°F|Dry and damp locations Dry locations — special<br><br>applications2|Perfluoro- alkoxy|0.51 0.76 1.14| |None|


|Trade Name|Type Letter|Maximum Operating Temperature|Application Provisions|Insulation|Thickness of Insulation (mm)|Outer Covering1|
|---|---|---|---|---|---|---|
|Perfluoro- alkoxy|PFAH|250°C 482°F|Dry locations only. Only for leads within apparatus or within raceways connected to apparatus (nickel or nickel-coated copper only)|Perfluoro- alkoxy|0.51 0.76 1.14|None|
|Thermoset|RHH|90°C 194°F|Dry and damp locations| |1.14 1.52 2.03 2.41 2.79 3.18|Moistureresistant, flameretardant, nonmetallic covering1|
|Moisture-resistant thermoset|RHW4|75°C 167°F|Dry and wet locations|Flame-retardant, moistureresistant thermoset|1.14 1.52 2.03 2.41 2.79 3.18|Moistureresistant, flameretardant, nonmetallic covering5|
|Moisture-resistant thermoset|RHW-2|90°C 194°F|Dry and wet locations|Flame-retardant moistureresistant thermoset|1.14 1.52 2.03 2.41 2.79 3.18|Moistureresistant, flameretardant, nonmetallic covering5|
|Silicone|SA|90°C 194°F<br><br>200°C 392°F|Dry and damp locations<br><br>For special application2|Silicone rubber|1.14 1.52 2.03 2.41 2.79 3.18|Glass or other suitable braid material|


|Trade Name|Type Letter|Maximum Operating Temperature|Application Provisions|Insulation|Thickness of Insulation (mm)|Outer Covering1|
|---|---|---|---|---|---|---|
|Thermoset|SIS|90°C 194°F|Switchboard wiring only|Flame-retardant thermoset|0.76 1.14 2.41|None|
|Thermoplastic and fibrous outer braid|TBS|90°C 194°F|Switchboard wiring only|Thermoplastic|0.76 1.14 1.52 2.03|Flame-retardant, nonmetallic covering|
|Extended polytetrafluoroethylene|TFE|250°C 482°F|Dry locations only. Only for leads within apparatus or within raceways connected to apparatus, or as open wiring (nickel or nickel-coated copper only)|Extruded polytetra-fluoroethylene|0.51 0.76 1.14|None|
|Heat-resistant thermoplastic|THHN|90°C 194°F|Dry and damp locations|Flame-retardant, heatresistant thermoplastic|0.38 0.51 0.76 1.02 1.27 1.52 1.78|Nylon jacket or equivalent|
|Moisture- and heatresistant thermoplastic|THHW|75°C 167°F 90°C 194°F|Wet location<br><br>Dry location|Flame-retardant, moistureand heat-resistant thermoplastic|0.76 1.14 1.52 2.03 2.41 2.79|None|


|Trade Name|Type Letter|Maximum Operating Temperature|Application Provisions|Insulation|Thickness of Insulation (mm)|Outer Covering1|
|---|---|---|---|---|---|---|
|Moisture- and heatresistant thermoplastic|THW4|75°C 167°F<br><br>90°C 194°F|Dry and wet locations<br><br>Special applications within electric discharge lighting equipment. Limited to 1000 open-circuit volts or less. (size 14-8 only as permitted in 410.33)|Flame-retardant, moistureand heat-resistant thermoplastic|0.76 1.14 1.52 2.03 2.41 2.79 3.18|None|
|Moisture- and heatresistant thermoplastic|THWN4|75°C 167°F|Dry and wet locations|Flame-retardant, moistureand heat-resistant thermoplastic|0.38 0.51 0.76 1.02 1.27 1.52 1.78|Nylon jacket or equivalent|
|Moisture-resistant thermoplastic|TW|60°C 140°F|Dry and wet locations|Flame-retardant, moistureresistant thermoplastic|0.76 1.14 1.52 2.03 2.41 2.79 3.18|None|


|Trade Name|Type Letter|Maximum Operating Temperature|Application Provisions|Insulation|Thickness of Insulation (mm)|Outer Covering1|
|---|---|---|---|---|---|---|
|Underground feeder and branch-circuit cable — single conductor (for Type UF cable employing more than one conductor, see Article 3.40.)|UF|60°C 140°F<br><br>75°C 167°F7|See Article 3.40.|Moisture-resistant<br><br>Moisture- and heatresistant|1.52 2.03 2.41|Integral with insulation|
|Underground service-entrance cable — single conductor (for Type USE cable employing more than one conductor, see Article 3.38.)|USE4|75°C 167°F|See Article 3.38.|Heat- and moistureresistant|1.14 1.52 2.03 2.41 2.79 3.18|Moistureresistant nonmetallic covering (See 3.38.1.2.)|
|Thermoset|XHH|90°C 194°F|Dry and damp locations|Flame-retardant thermoset|0.76 1.14 1.40 1.65 2.03 2.41|None|
|Moisture-resistant thermoset|XHHW4|90°C 194°F<br><br>75°C 167°F|Dry and damp locations Wet locations|Flame-retardant, moistureresistant thermoset|0.76 1.14 1.40 1.65 2.03 2.41|None|


|Trade Name|Type Letter|Maximum Operating Temperature|Application Provisions|Insulation|Thickness of Insulation (mm)|Outer Covering1|
|---|---|---|---|---|---|---|
|Moisture-resistant thermoset|XHHW-2|90°C 194°F|Dry and wet locations|Flame-retardant, moistureresistant thermoset|0.76 1.14 1.40 1.65 2.03 2.41|None|
|Modified ethylene tetrafluoroethylene|Z|90°C 194°F<br><br>150°C 302°F|Dry and damp locations Dry locations — special<br><br>applications2|Modified ethylene tetrafluoro-ethylene|0.38 0.51 0.64 0.89 1.14|None|
|Modified ethylene tetrafluoroethylene|ZW4|75°C 167°F<br><br>90°C 194°F<br><br>150°C 302°F|Wet locations<br><br>Dry and damp locations Dry locations — special<br><br>applications2|Modified ethylene tetrafluoro-ethylene|0.76 1.14|None|


- 1 Some insulations do not require an outer covering.
- 2 Where design conditions require maximum conductor operating temperatures above 90°C (194°F).
- 3 For signaling circuits permitting 300-volt insulation.
- 4 Listed wire types designated with the suffix “2,” such as RHW-2, shall be permitted to be used at a continuous 90°C (194°F) operating temperature, wet or

dry.

- 5 Some rubber insulations do not require an outer covering.
- 6 Includes integral jacket.
- 7 For ampacity limitation, see 3.40.2.71.
- 8 Insulation thickness shall be permitted to be 2.03 mm (80 mils) for listed Type USE conductors that have been subjected to special investigations. The


nonmetallic covering over individual rubber-covered conductors of aluminum-sheathed cable and of lead-sheathed or multiconductor cable shall not be required to be flame retardant. For Type MC cable, see 3.30.3.1. For nonmetallic-sheathed cable, see Article 3.34, Part III. For Type UF cable, see Part 3.40.3.

3.10.1.15 Ampacities for Conductors Rated 0–2000 Volts. (a) General.

- (1) Tables or Engineering Supervision. Ampacities for conductors shall be permitted to be determined by tables as provided in

- 3.10.1.15(b) or under engineering supervision, as provided in
- 3.10.1.15(c).


- FPN No. 1: Ampacities provided by this section do not take voltage drop into consideration. See 2.10.2.1(a), FPN No. 4, for branch circuits and 2.15.1.2(a), FPN No. 2, for feeders.
- FPN No. 2: For the allowable ampacities of Type MTW wire, see Table 13.5.1 in NFPA 79-2002, Electrical Standard for Industrial Machinery.


- (2) Selection of Ampacity. Where more than one calculated or tabulated ampacity could apply for a given circuit length, the lowest value shall be used.


Exception: Where two different ampacities apply to adjacent portions of a circuit, the higher ampacity shall be permitted to be used beyond the point of transition, a distance equal to 3 000 mm or 10 percent of the circuit length figured at the higher ampacity, whichever is less.

FPN: See 1.10.1.14(c) for conductor temperature limitations due to termination provisions.

(b) Tables. Ampacities for conductors rated 0 to 2000 volts shall be as specified in the Allowable Ampacity Table 3.10.1.16 through Table 3.10.1.19, and Ampacity Table 3.10.1.20 and Table 3.10.1.21 as modified by (b)(1) through (b)(6).

FPN: Table 3.10.1.16 through Table 3.10.1.19 are application tables for use in determining conductor sizes on loads calculated in accordance with Article 220. Allowable ampacities result from consideration of one or more of the following:

- (1) Temperature compatibility with connected equipment, especially the connection points.
- (2) Coordination with circuit and system overcurrent protection.
- (3) Compliance with the requirements of product listings or certifications. See 110.3(b).
- (4) Preservation of the safety benefits of established industry practices and standardized procedures.


- (1) General. For explanation of type letters used in tables and for


recognized sizes of conductors for the various conductor insulations,

see 3.10.1.13. For installation requirements, see 3.10.1.1 through 3.10.1.10 and the various articles of this Code. For flexible cords, see Table 4.0.1.4, Table 4.0.1.5(a), and Table 4.0.1.5(b).

(2) Adjustment Factors.

a. More Than Three Current-Carrying Conductors in a Raceway or Cable. Where the number of current-carrying conductors in a raceway or cable exceeds three, or where single conductors or multiconductor cables are stacked or bundled longer than 600 mm without maintaining spacing and are not installed in raceways, the allowable ampacity of each conductor shall be reduced as shown in Table 3.10.1.15(b)(2)(a). Each current-carrying conductor of a paralleled set of conductors shall be counted as a current-carrying conductor.

- FPN No. 1: See Annex B, Table B.3.10.1.11, for adjustment factors for more than three current-carrying conductors in a raceway or cable with load diversity.
- FPN No. 2: See 3.66.2.14(a) for correction factors for conductors in sheet metal auxiliary gutters and 3.76.2.13 for correction factors for conductors in metal wireways.


- Exception No. 1: Where conductors of different systems, as provided in 3.0.1.3, are installed in a common raceway or cable, the derating factors shown in Table 3.10.1.15(b)(2)(a) shall apply only to the number of power and lighting conductors (Articles 2.10, 2.15, 2.20, and 2.30).
- Exception No. 2: For conductors installed in cable trays, the provisions of 3.92.1.11 shall apply.
- Exception No. 3: Derating factors shall not apply to conductors in nipples having a length not exceeding 600 mm.
- Exception No. 4: Derating factors shall not apply to underground conductors entering or leaving an outdoor trench if those conductors have physical protection in the form of rigid metal conduit, intermediate metal conduit, or rigid nonmetallic conduit having a length not exceeding 3 000 mm and if the number of conductors does not exceed four.
- Exception No. 5: Adjustment factors shall not apply to Type AC cable or to Type MC cable without an overall outer jacket under the following conditions:


(1) Each cable has not more than three current-carrying conductors.

- (2) The conductors are 3.5 mm2 (2.0 mm dia.) copper.
- (3) Not more than 20 current-carrying conductors are bundled,


c. On a 4-wire, 3-phase wye circuit where the major portion of the load consists of nonlinear loads, harmonic currents are present in the neutral conductor; the neutral shall therefore be considered a current-carrying conductor.

stacked, or supported on “bridle rings.”

A 60 percent adjustment factor shall be applied where the currentcarrying conductors in these cables that are stacked or bundled longer than 600 mm without maintaining spacing exceeds 20.

- (5) Grounding or Bonding Conductor. A grounding or bonding conductor shall not be counted when applying the provisions of 3.10.1.15(b)(2)(a).
- (6) 120/240-Volt, 3-Wire, Single-Phase Dwelling Services and Feeders. For individual dwelling units of one family, two-family, and multifamily dwellings, conductors, as listed in Table 3.10.1.15(b)(6), shall be permitted as 120/240-volt, 3-wire, single-phase serviceentrance conductors, service lateral conductors, and feeder conductors that serve as the main power feeder to each dwelling unit and are installed in raceway or cable with or without an equipment grounding conductor. For application of this section, the main power feeder shall be the feeder(s) between the main disconnect and the lighting and appliance branch-circuit panelboards(s). The feeder conductors to a dwelling unit shall not be required to have an allowable ampacity rating greater than their service-entrance conductors. The grounded conductor shall be permitted to be smaller than the ungrounded conductors, provided the requirements of 2.15.1.2, 2.20.3.22, and 2.30.4.3 are met.


### Table 3.10.1.15(b)(2)(a) Adjustment Factors for More Than Three Current-Carrying Conductors in a Raceway or Cable

|Number of Current-Carrying Conductors|Percent of Values in Tables 3.10.1.16 through 3.10.1.19 as Adjusted for Ambient Temperature if Necessary|
|---|---|
|4–6 7–9 10–20 21–30 31–40 41 and above|80 70 50 45 40 35|


b. More Than One Conduit, Tube, or Raceway. Spacing between conduits, tubing, or raceways shall be maintained.

- (3) Bare or Covered Conductors. Where bare or covered conductors are used with insulated conductors, their allowable ampacities shall be limited to those permitted for the adjacent insulated conductors.
- (4) Neutral Conductor.


- a. A neutral conductor that carries only the unbalanced current from other conductors of the same circuit shall not be required to be counted when applying the provisions of 3.10.1.15(b)(2)(a).
- b. In a 3-wire circuit consisting of two phase wires and the neutral of a 4-wire, 3-phase, wye-connected system, a common conductor carries approximately the same current as the line-to-neutral load currents of the other conductors and shall be counted when applying the provisions of 3.10.1.15(b)(2)(a).


### Table 3.10.1.15(b)(6) Conductor Types and Sizes for 120/240-Volt, 3-Wire, Single-Phase Dwelling Services and Feeders. Conductor Types RHH, RHW, RHW-2, THHN, THHW, THW, THW-2, THWN, THWN-2, XHHW, XHHW-2, SE, USE, USE-2

|Conductor mm2| |Service or Feeder Rating (Amperes)|
|---|---|---|
|Copper|Aluminum or Copper-Clad Aluminum| |
|22 30 30 38<br><br>50 60 80 100 125 175 200|30 30 50 60<br><br>80 100 125 150<br><br>175 250 325|100 110 125 150<br><br>175 200 225 250<br><br>300 350 400|


(c) Engineering Supervision. Under engineering supervision, conductor ampacities shall be permitted to be calculated by means of the following general formula:

#### I =

TC – (TA + ΔTD) RDC(1 + YC)RCA

where: TC= conductor temperature in degrees Celsius (°C) TA= ambient temperature in degrees Celsius (°C) TD= dielectric loss temperature rise RDC= dc resistance of conductor at temperature TC YC= component ac resistance resulting from skin effect and

proximity effect

RCA= effective thermal resistance between conductor and surrounding ambient

FPN: See Appendix B for examples of formula applications.

- Table 3.10.1.16 Allowable Ampacities of Insulated Conductors Rated 0 Through 2000 Volts, 60°C Through 90°C (140°F Through 194°F), Not More Than Three Current-Carrying Conductors in Raceway, Cable, or


Earth (Directly Buried), Based on Ambient Temperature of 30°C (86°F)

|Size<br><br>mm2(mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.13.)| | | | | |Size<br><br>mm2(mm dia.)|
|---|---|---|---|---|---|---|---|
| |60°C (140°F)|75°C (167°F)|90°C (194°F)|60°C (140°F)|75°C (167°F)|90°C (194°F)| |
| |Types TW, UF|Types RHW, THHW, THW, THWN, XHHW, USE, ZW|Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2|Types TW, UF|Types RHW, THHW, THW, THWN, XHHW, USE, ZW|Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2| |
| |COPPER| | |ALUMINUM OR COPPER-CLAD ALUMINUM| | | |
|2.0(1.6)*<br>3.5(2.0)* 5.5(2.6)*<br><br><br>8.0(3.2)|20 25 30 40|20 25 35 50|25 30 40 55|20 25 30|20 30 40|25 35 45|2.0(1.6)*<br>3.5(2.0)* 5.5(2.6)*<br><br><br>8.0(3.2)|
|14 22 30 38|55 70 90 100|65 85 110 125|70 90 115 130|40 55 65 75|50 65 80 90|60 80 90 105|14 22 30 38|
|50 60 80 100|120 135 160 185|145 160 195 220|150 170 205 225|95 100 120 140|110 120 145 170|125 135 165 190|50 60 80 100|
|125 150 175 200 250|210 240 260 280 315|255 280 305 330 375|265 295 345 355 400|165 185 205 220 255|200 225 245 265 305|225 250 275 300 345|125 150 175 200 250|


### Table 3.10.1.16 (Continued)

|Size<br><br>mm2(mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.13.)| | | | | |Size<br><br>mm2(mm dia.)|
|---|---|---|---|---|---|---|---|
| |60°C (140°F)|75°C (167°F)|90°C (194°F)|60°C (140°F)|75°C (167°F)|90°C (194°F)| |
| |Types TW, UF|Types RHW, THHW, THW, THWN, XHHW, USE, ZW|Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2|Types TW, UF|Types RHW, THHW, THW, THWN, XHHW, USE, ZW|Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2| |
| |COPPER| | |ALUMINUM OR COPPER-CLAD ALUMINUM| | | |
|325 375 400 500|370 395 405 445|435 470 485 540|470 530 515 580|305 315 335 370|365 380 405 440|410 430 460 495|325 375 400 500|


###### CORRECTION FACTORS

|Ambient Temp. (°C)|For ambient temperatures other than 30°C (86°F), multiply the allowable ampacities shown above by the appropriate factor shown below.| | | | | |Ambient Temp. (°F)|
|---|---|---|---|---|---|---|---|
|21–25|1.08|1.05|1.04|1.08|1.05|1.04|70-77|
|26-30|1.00|1.00|1.00|1.00|1.00|1.00|78-86|
|31-35|0.91|0.94|0.96|0.91|0.94|0.96|87-95|
|36-40|0.82|0.88|0.91|0.82|0.88|0.91|96-104|
|41-45|0.71|0.82|0.87|0.71|0.82|0.87|105-113|
|46-50|0.58|0.75|0.82|0.58|0.75|0.82|114-122|
|51-55|0.41|0.67|0.76|0.41|0.67|0.76|123-131|
|56-60|—|0.58|0.71|—|0.58|0.71|132-140|
|61-70|—|0.33|0.58|—|0.33|0.58|141-158|
|71-80|—|—|0.41|—|—|0.41|159-176|


* See 2.40.1.4(d).

### Table 3.10.1.17 Allowable Ampacities of Single-Insulated Conductors Rated 0 Through 2000 Volts in Free Air,Based on Ambient Air Temperature of 30°C (86°F)

|Size<br><br>mm2(mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.13.)| | | | | |Size mm2(mm dia.)|
|---|---|---|---|---|---|---|---|
| |60°C (140°F)|75°C (167°F)|90°C (194°F)|60°C (140°F)|75°C (167°F)|90°C (194°F)| |
| |Types TW, UF|Types RHW, THHW, THW, THWN, XHHW, USE, ZW|Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2|Types TW, UF|Types RHW, THHW, THW, THWN, XHHW, USE, ZW|Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2| |
| |COPPER| | |ALUMINUM OR COPPER-CLAD ALUMINUM| | | |
|2.0(1.6)*<br>3.5(2.0)* 5.5(2.6)*<br><br><br>8.0(3.2)|25 30 40 55|30 35 50 65|35 40 55 75|25 35 45|30 40 50|35 40 55|2.0(1.6)*<br>3.5(2.0)* 5.5(2.6)*<br><br><br>8.0(3.2)|
|14 22 30 38|80 105 130 155|95 130 160 185|105 140 170 195|65 85 95 115|80 105 115 135|85 115 130 155|14 22 30 38|
|50 60 80 100|180 205 250 290|220 250 300 355|235 260 320 370|135 155 185 220|165 185 225 265|185 210 255 295|50 60 80 100|
|125 150 175 200 250|35 375 410 440 505|400 440 495 540 620|420 475 560 570 655|260 295 325 345 405|310 355 390 410 485|350 400 440 465 545|125 150 175 200 250|


### Table 3.10.1.17 (Continued)

|Size<br><br>mm2(mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.13.)| | | | | |Size<br><br>mm2(mm dia.)|
|---|---|---|---|---|---|---|---|
| |60°C (140°F)|75°C (167°F)|90°C (194°F)|60°C (140°F)|75°C (167°F)|90°C (194°F)| |
| |Types TW, UF|Types RHW, THHW, THW, THWN, XHHW, USE, ZW|Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2|Types TW, UF|Types RHW, THHW, THW, THWN, XHHW, USE, ZW|Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2| |
| |COPPER| | |ALUMINUM OR COPPER-CLAD ALUMINUM| | | |
|325 375 400 500|600 645 675 770|720 775 810 930|770 875 875 995|475 510 530 620|560 615 640 745|640 690 725 835|325 375 400 500|


###### CORRECTION FACTORS

|Ambient Temp. (°C)|For ambient temperatures other than 30°C (86°F), multiply the allowable ampacities shown above by the appropriate factor shown below.| | | | | |Ambient Temp. (°F)|
|---|---|---|---|---|---|---|---|
|21–25|1.08|1.05|1.04|1.08|1.05|1.04|70-77|
|26-30|1.00|1.00|1.00|1.00|1.00|1.00|78-86|
|31-35|0.91|0.94|0.96|0.91|0.94|0.96|87-95|
|36-40|0.82|0.88|0.91|0.82|0.88|0.91|96-104|
|41-45|0.71|0.82|0.87|0.71|0.82|0.87|105-113|
|46-50|0.58|0.75|0.82|0.58|0.75|0.82|114-122|
|51-55|0.41|0.67|0.76|0.41|0.67|0.76|123-131|
|56-60|—|0.58|0.71|—|0.58|0.71|132-140|
|61-70|—|0.33|0.58|—|0.33|0.58|141-158|
|71-80|—|—|0.41|—|—|0.41|159-176|


* See 2.0.1.4(d).

- Table 3.10.1.18 Allowable Ampacities of Insulated Conductors Rated 0 Through 2000 Volts, 150°C Through 250°C (302°F Through 482°F). Not More Than Three Current-Carrying Conductors in Raceway or Cable,


Based on Ambient Air Temperature of 40°C (104°F)

|Size mm2(mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.13.)| | | |Size mm2(mm dia.)|
|---|---|---|---|---|---|
| |150°C (302°F)|200°C (392°F)|250°C (482°F)|150°C (302°F)| |
| |Type Z|Types FEP, FEPB, PFA, SA|Types PFAH, TFE|Type Z| |
| |COPPER| |NICKEL OR NICKEL-COATED COPPER|ALUMINUM OR COPPERCLAD ALUMINUM| |
|2.0(1.6)<br>3.5(2.0) 5.5(2.6) 8.0(3.2)<br>|34 43 55 76|36 45 60 83|39 54 73 93|30 44 57|2.0(1.6)<br>3.5(2.0) 5.5(2.6) 8.0(3.2)<br>|
|14 22 30 30 38|96 120 143 160 186|110 125 152 171 197|117 148 166 191 215|75 94 109 124 145|14 22 30 30 38|
|50 60 80 100|215 251 288 332|229 260 297 346|244 273 308 361|169 198 227 260|50 60 80 100|


CORRECTION FACTORS

|Ambient Temp. (°C)|For ambient temperatures other than 40°C (104°F), multiply the allowable ampacities shown above by the appropriate factor shown below.| | | |Ambient Temp. (°F)|
|---|---|---|---|---|---|
|41-50|0.95|0.97|0.98|0.95|105-122|
|51-60|0.90|0.94|0.95|0.90|123-140|
|61-70|0.85|0.90|0.93|0.85|141-158|
|71-80|0.80|0.87|0.90|0.80|159-176|
|81-90|0.74|0.83|0.87|0.74|177-194|
|91-100|0.67|0.79|0.85|0.67|195-212|
|101-120|0.52|0.71|0.79|0.52|213-248|
|121-140|0.30|0.61|0.72|0.30|249-284|
|141-160|—|0.50|0.65|—|285-320|
|161-180|—|0.35|0.58|—|321-356|
|181-200|—|—|0.49|—|357-392|
|201-225|—|—|0.35|—|393-437|


### Table 3.10.1.19 Allowable Ampacities of Single-Insulated Conductors, Rated 0 Through 2 000 Volts, 150°CThrough 250°C (302°F Through 482°F), in Free Air, Based on Ambient Air Temperature of 40°C (104°F)

|Size mm2(mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.13.)| | | |Size mm2(mm dia.)|
|---|---|---|---|---|---|
| |150°C (302°F)|200°C (392°F)|250°C (482°F)|150°C (302°F)| |
| |Type Z|Types FEP, FEPB, PFA, SA|Types PFAH, TFE|Type Z| |
| |COPPER| |NICKEL OR NICKELCOATED COPPER|ALUMINUM OR COPPER-CLAD ALUMINUM| |
|2.0(1.6)<br>3.5(2.0) 5.5(2.6) 8.0(3.2)<br>|46 60 80 106|54 68 90 124|59 78 107 142|47 63 83|2.0(1.6)<br>3.5(2.0) 5.5(2.6) 8.0(3.2)<br>|
|14 22 30 30 38|155 190 214 255 293|165 220 252 293 344|205 278 327 381 440|112 148 170 198 228|14 22 30 30 38|
|50 60 80 100|339 390 451 529|399 467 546 629|532 591 708 830|263 305 351 411|50 60 80 100|


CORRECTION FACTORS

|Ambient Temp. (°C)|For ambient temperatures other than 40°C (104°F), multiply the allowable ampacities shown above by the appropriate factor shown below.| | | |Ambient Temp. (°F)|
|---|---|---|---|---|---|
|41-50|0.95|0.97|0.98|0.95|105-122|
|51-60|0.90|0.94|0.95|0.90|123-140|
|61-70|0.85|0.90|0.93|0.85|141-158|
|71-80|0.80|0.87|0.90|0.80|159-176|
|81-90|0.74|0.83|0.87|0.74|177-194|
|91-100|0.67|0.79|0.85|0.67|195-212|
|101-120|0.52|0.71|0.79|0.52|213-248|
|121-140|0.30|0.61|0.72|0.30|249-284|
|141-160|—|0.50|0.65|—|285-320|
|161-180|—|0.35|0.58|—|321-356|
|181-200|—|—|0.49|—|357-392|
|201-225|—|—|0.35|—|393-437|


###### Table 3.10.1.20 Ampacities of Not More Than Three Single Insulated Conductors, Rated 0 Through 2 000 Volts, Supported on aMessenger, Based on Ambient Air Temperature of 40°C (104°F)

|Size mm2(mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.13.)| | | |Size mm2(mm dia.)|
|---|---|---|---|---|---|
| |150°C (302°F)|200°C (392°F)|250°C (482°F)|150°C (302°F)| |
| |Type Z|Types FEP, FEPB, PFA, SA|Types PFAH, TFE|Type Z| |
| |COPPER| |NICKEL OR NICKELCOATED COPPER|ALUMINUM OR COPPERCLAD ALUMINUM| |
|8.0(3.2) 14 22 30 38|53 80 105 116 138|62 94 121 136 162|41 62 81 91 107|48 73 94 106 126|8.0(3.2) 14 22 30 38|
|50 60 80 100|165 187 227 270|193 218 266 315|129 146 178 210|150 170 208 246|50 60 80 100|
|125 150 175 200 250|316 363<br><br>416 496|369 423<br><br>486 581|248 285<br><br>327 392|288 331<br><br>382 458|125 150 175 200 250|
|325 375 400 500|576 659 741|674 771 870|458 529 606|535 617 709|325 375 400 500|


CORRECTION FACTORS

|Ambient Temp. (°C)|For ambient temperatures other than 40°C (104°F), multiply the allowable ampacities shown above by the appropriate factor shown below.| | | |Ambient Temp. (°F)|
|---|---|---|---|---|---|
|21-25|1.20|1.14|1.20|1.14|70-77|
|26-30|1.13|1.10|1.13|1.10|19-86|
|31-35|1.07|1.05|1.07|1.05|88-95|
|36-40|1.00|1.00|1.00|1.00|97-104|
|41-45|0.93|0.95|0.93|0.95|106-113|
|46-50|0.85|0.89|0.85|0.89|115-122|
|51-55|0.76|0.84|0.76|0.84|124-131|
|56-60|0.65|0.77|0.65|0.77|133-140|
|61-70|0.38|0.63|0.38|0.63|142-158|
|71-80|—|0.45|—|0.45|160-176|


### Table 3.10.1.21 Ampacities of Bare or Covered Conductors in Free Air, Based on 40°C (104°F) Ambient, 80°C(176°F) Total Conductor Temperature, 610 mm/sec (2 ft/sec) Wind Velocity

|Copper Conductors| | | |AAC Aluminum Conductors| | | |
|---|---|---|---|---|---|---|---|
|Bare| |Covered| |Bare| |Covered| |
|mm2 (mm dia.)|Amperes|mm2 (mm dia.)|Amperes|mm2 (mm dia.)|Amperes|mm2 (mm dia.)|Amperes|
|8.0(3.2) 14 22 30|92 131 161 180|8.0(3.2) 14 22 30|97 137 169 189|8.0(3.2) 14 22 30|71 101 125 141|8.0(3.2) 14 22 30|75 106 132 147|
|50 60 80 100|254 291 354 417|50 60 80 100|268 304 372 438|50 60 80 100|198 225 275 325|50 60 80 100|208 237 289 342|
|125 150 175 250 375 400 500|488 562<br><br>774<br><br>1033 1181|125 150 175 250 375 400 500|512 590<br><br>813<br><br>1084 1241|125 150 175 200|398 473<br><br>505|125 150 175 200|418 497<br><br>530|
| | | | |250 325 375 400 500|651 738<br><br>846 911|250 325 375 400 —|683 775<br><br>888 —|


3.10.1.60 Conductors Rated 2001 to 35,000 Volts. (a) Definitions.

Electrical Ducts. As used in Article 3.10, electrical ducts shall include any of the electrical conduits recognized in Chapter 3 as suitable for use underground; other raceways round in cross section, listed for underground use, and embedded in earth or concrete.

Thermal Resistivity. As used in this Code, the heat transfer capability through a substance by conduction. It is the reciprocal of thermal conductivity and is designated Rho and expressed in the units °C-cm/watt.

(b) Ampacities of Conductors Rated 2001 to 35,000 Volts. Ampacities for solid dielectric-insulated conductors shall be permitted to be determined by tables or under engineering supervision, as provided in 3.10.1.60(c) and (d).

(1) Selection of Ampacity. Where more than one calculated or tabulated ampacity could apply for a given circuit length, the lowest value shall be used.

Exception: Where two different ampacities apply to adjacent portions of a circuit, the higher ampacity shall be permitted to be used beyond the point of transition, a distance equal to 3 000 mm or 10 percent of the circuit length figured at the higher ampacity, whichever is less.

FPN: See 1.10.3.11 for conductor temperature limitations due to termination provisions.

(c) Tables. Ampacities for conductors rated 2001 to 35,000 volts shall be as specified in the Ampacity Table 3.10.1.67 through Table 3.10.1.86. Ampacities at ambient temperatures other than those shown in the tables shall be determined by the formula in 3.10.1.60(c)(4).

FPN No. 1: For ampacities calculated in accordance with 3.10.1.60(b), reference IEEE 835-1994 (IPCEA Pub. No. P-46-426), Standard Power Cable Ampacity Tables, and the references therein for availability of all factors and constants. FPN No. 2: Ampacities provided by this section do not take voltage drop into consideration. See 2.10.2.1(a), FPN No. 4, for branch circuits and 2.15.1.2(a), FPN No. 2, for feeders.

- (1) Grounded Shields. Ampacities shown in Table 3.10.1.69,

Table 3.10.1.70, Table 3.10.1.81, and Table 3.10.1.82 are for cable with shields grounded at one point only. Where shields are grounded at more than one point, ampacities shall be adjusted to take into consideration the heating due to shield currents.

- (2) Burial Depth of Underground Circuits. Where the burial depth


of direct burial or electrical duct bank circuits is modified from the values shown in a figure or table, ampacities shall be permitted to be modified as indicated in (c)(1) and (c)(2).

- a. Where burial depths are increased in part(s) of an electrical

duct run, no decrease in ampacity of the conductors is needed, provided the total length of parts of the duct run increased in depth is less than 25 percent of the total run length.

- b. Where burial depths are deeper than shown in a specific


underground ampacity table or figure, an ampacity derating factor of 6 percent per 300 mm increase in depth for all values of rho shall be permitted.

No rating change is needed where the burial depth is decreased.

- (3) Electrical Ducts in Figure 3.10.1.60. At locations where

electrical ducts enter equipment enclosures from under ground, spacing between such ducts, as shown in Figure 3.10.1.60, shall be permitted to be reduced without requiring the ampacity of conductors therein to be reduced.

- (4) Ambients Not in Tables. Ampacities at ambient temperatures


other than those shown in the tables shall be determined by means of the following formula:

I2 = I1

TC – TA2 + ΔTD TC – TA1 + ΔTD

where: I1= ampacity from tables at ambient TA1 I2= ampacity at desired ambient TA2 TC= conductor temperature in degrees Celsius (°C)

- TA1= surrounding ambient from tables in degrees Celsius (°C)
- TA2= desired ambient in degrees Celsius (°C) TD= dielectric loss temperature rise


![image 11](Phil Electrical Code_images/imageFile11.png)

Figure 3.10.1.60 Cable Installation Dimensions for Use with Table 3.10.1.77 Through Table 3.10.1.86.

(d) Engineering Supervision. Under engineering supervision, conductor ampacities shall be permitted to be calculated by means of the following general formula:

#### I =

TC – (TA + ΔTD) RDC(1 + YC)RCA

where: TC= conductor temperature in °C TA= ambient temperature in °C TD= dielectric loss temperature rise RDC= dc resistance of conductor at temperature TC YC= component ac resistance resulting from skin effect and

proximity effect

RCA= effective thermal resistance between conductor and surrounding ambient

FPN: See Appendix B for examples of formula applications.

### Table 3.10.1.61 Conductor Application and Insulation

|Trade Name|Type Letter|Maximum Operating Temperature|Application Provision|Insulation|Outer Covering|
|---|---|---|---|---|---|
|Medium voltage solid dielectric|MV-90 MV-105*|90°C 105°C|Dry or wet locations rated 2001 volts and higher|Thermoplastic or thermosetting|Jacket, sheath, or armor|


*Where design conditions require maximum conductor temperatures above 90°C.

### Table 3.10.1.62 Thickness of Insulation for 601- to 2000-Volt Nonshielded Types RHH and RHW

|Conductor Size mm2(mm dia.)|Column A1 mm|Column B2 mm|
|---|---|---|
|2.0(1.6)–5.5(2.6) 8.0(3.2) 14 – 30 38 – 60 80 – 100 213 – 250 251 – 500 501 – 1000|2.03 2.03 2.41 2.79 2.79 3.18 3.56 3.56|1.52 1.78 1.78 2.29 2.29 2.67 3.05 3.56|


1Column A insulations are limited to natural, SBR, and butyl rubbers. 2Column B insulations are materials such as cross-linked polyethylene, ethylene

propylene rubber, and composites thereof.

### Table 3.10.1.63 Thickness of Insulated Conductors Rated 2400 Volts and Jacket for Nonshielded Solid Dielectric Insulation

|Conductor Size mm2(mm dia.)|Dry Locations, Single Conductor| | |Wet or Dry Locations| | |
|---|---|---|---|---|---|---|
| |Without Jacket Insulation (mm)|With Jacket| |Single Conductor| |Multiconductor Insulation* (mm)|
| | |Insulation (mm)|Jacket (mm)|Insulation (mm)|Jacket (mm)| |
|8.0(3.2) 14 22 – 30 38 – 60 80 – 100 213 – 250 251 – 400 401 – 500|2.79 2.79 2.79 2.79 2.79 3.05 3.30 3.30|2.29 2.29 2.29 2.29 2.29 2.29 2.29 2.29|0.76 0.76 1.14 1.14 1.65 1.65 1.65 1.65|3.18 3.18 3.18 3.18 3.18 3.56 3.94 3.94|2.03 2.03 2.03 2.03 2.41 2.79 3.18 3.18|2.29 2.29 2.29 2.29 2.29 2.29 2.29 2.29|


*Under a common overall covering such as a jacket, sheath, or armor.

Table 3.10.1.64 Thickness of Insulation for Shielded Solid Dielectric Insulated Conductors Rated 2001 to 35,000 Volts

|Conductor Size mm2 (mm dia.)|2001– 5000 Volts (mm)<br><br>|5001–8000 volts| | |8001–15,000 volts| | |15,001–25,000 volts| | |
|---|---|---|---|---|---|---|---|---|---|---|
| | |100 Percent Insulation Level 1|133 Percent Insulation Level 2|173 Percent Insulation Level3|100 Percent Insulation Level 1|133 Percent Insulation Level 2|173 Percent Insulation Level3|100 Percent Insulation Level 1|133 Percent Insulation Level 2|173 Percent Insulation Level3|
|8.0(3.2) 14 – 22 30 38 50 – 1000|2.29 2.29 2.29 2.29 2.29|2.92 2.92 2.92 2.92|3.56 3.56 3.56 3.56|4.45 4.45 4.45 4.45|4.45 4.45 4.45|5.59 5.59 5.59|6.60 6.60 6.60|6.60 6.60|8.13 8.13|10.67 10.67|


Table 3.10.1.64 (Continued)

|Conductor Size mm2 (mm dia.)|2001– 5000 Volts (mm)<br><br>|25 001–28 000 volts| | |28 001–35 000 volts| | |
|---|---|---|---|---|---|---|---|
| | |100 Percent Insulation Level 1|133 Percent Insulation Level 2|173 Percent Insulation Level3|100 Percent Insulation Level 1|133 Percent Insulation Level 2|173 Percent Insulation Level3|
|38 50 – 1000|2.29 2.29|7.11 7.11|8.76 8.76|11.30 11.30|8.76|10.67|14.73|


Notes:

1100 Percent Insulation Level. Cables in this category shall be permitted to be applied where the system is provided with relay protection such that ground faults will be cleared as rapidly as possible but, in any case, within 1 minute. While these cables are applicable to the great majority of cable installations that are on grounded systems, they shall be permitted to be used also on other systems for which the application of cables is acceptable, provided the above clearing requirements are met in completely de-energizing the faulted section.

2133 Percent Insulation Level. This insulation level corresponds to that formerly designated for ungrounded systems. Cables in this category shall be permitted to be applied in situations where the clearing time requirements of the 100 percent level category cannot be met and yet there

is adequate assurance that the faulted section will be de-energized in a time not exceeding 1 hour. Also, they shall be permitted to be used in 100 percent insulation level applications where additional insulation is desirable.

3173 Percent Insulation Level. Cables in this category shall be permitted to be applied under all of the following conditions:

- (1) In industrial establishments where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non

licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation

- (2) Where the fault clearing time requirements of the 133 percent level category cannot be met
- (3) Where an orderly shutdown is essential to protect equipment and personnel
- (4) There is adequate assurance that the faulted section will be de-energized in an orderly shutdown


Also, cables with this insulation thickness shall be permitted to be used in 100 or 133 percent insulation level applications where additional insulation strength is desirable.

Table 3.10.1.67 Ampacities of Insulated Single Copper Conductor Cables Triplexed in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C (221°F) Type MV-105|90°C Type MV-90|105°C (221°F) Type MV-105|
|8.0(3.2) 14 22 30 38|61 95 120 135 160|70 104 135 150 175|105 135 145 170|115 145 165 195|
|50 60 80 100|190 220 265 315|215 240 295 350|200 230 275 320|230 260 315 365|
|125 175 250 375 400 500|370 580 770 870|410 640 860 970|375 580 750 840|420 650 845 940|


Table 3.10.1.68 Ampacities of Insulated Single Aluminum Conductor Cables Triplexed in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C (221°F) Type MV-105|90°C Type MV-90|105°C (221°F) Type MV-105|
|8.0(3.2) 14 22 30 38|47 74 93 105 125|53 81 100 115 140|79 100 110 130|88 110 125 150|
|50 60 80 100|150 170 205 245|165 190 230 270|155 175 210 250|180 200 245 285|
|125 175 250 375 400 500|290 460 620 705|320 510 685 790|295 460 605 690|330 515 680 770|


### Table 3.10.1.69 Ampacities of Insulated Single Copper Conductor Isolated in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | | | |
|---|---|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–15,000 Volts Ampacity| |15,001–35,000 Volts Ampacity| |
| |90°C (194°F) Type MV-90|105°C (221°F) Type MV-105|90°C (194°F) Type MV-90|105°C (221°F) Type MV-105|90°C (194°F) Type MV-90|105°C (221°F) Type MV-105|
|8.0(3.2) 14 22 30 38|78 115 150 160 195|87 125 165 185 220|115 155 165 195|130 170 185 220|195|220|
|50 60 80 100|235 265 320 375|260 290 355 415|235 265 320 375|260 295 355 415|235 265 320 370|260 290 350 415|
|125 175 250 375 400 500|435 695 925 1 060|485 775<br><br>1 030 1 185|435 685 910 1 050|485 765<br><br>1 020 1 030|430 680 895 1 030|480 755<br><br>1 000 1 145|


### Table 3.10.1.70 Ampacities of Insulated Single Aluminum Conductor Isolated in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | | | |
|---|---|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–15,000 Volts Ampacity| |15,001–35,000 Volts Ampacity| |
| |90°C (194°F) Type MV-90|105°C (221°F) Type MV-105|90°C (194°F) Type MV-90|105°C (221°F) Type MV-105|90°C (194°F) Type MV-90|105°C (221°F) Type MV-105|
|8.0(3.2) 14 22 30 38|60 89 115 125 150|67 100 125 140 170|92 115 125 150|102 130 145 170|150|170|
|50 60 80 100|180 200 250 290|200 230 275 325|180 205 250 290|200 230 275 325|180 200 250 290|200 230 275 320|
|125 175 250 375 400 500|340 545 730 845|380 605 815 940|340 535 720 830|380 600 805 930|340 530 705 815|375 590 790 910|


Table 3.10.1.71 Ampacities of an Insulated Three-Conductor Copper Cable Isolated in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C (221°F) Type MV-105|90°C Type MV-90|105°C (221°F) Type MV-105|
|8.0(3.2) 14 22 30 38|55 83 105 120 140|62 93 115 130 155|98 120 140 160|110 140 160 180|
|50 60 80 100|165 190 230 265|185 210 260 300|190 215 260 305|215 240 290 335|
|125 175 250 375 400 500|315 485 635 695|350 545 705 780|355 535 690 760|395 600 765 850|


Table 3.10.1.72 Ampacities of an Insulated Three-Conductor Aluminum Cable Isolated in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C (221°F) Type MV-105|90°C Type MV-90|105°C (221°F) Type MV-105|
|8.0(3.2) 14 22 30 38|43 64 95 105|48 71 93 100 120|76 98 105 125|84 105 125 140|
|50 60 80 100|130 150 180 210|140 160 195 235|150 165 200 240|165 190 225 265|
|125 175 250 375 400 500|250 385 510 575|280 430 565 640|280 425 555 625|315 475 615 695|


Table 3.10.1.73 Ampacities of an Insulated Triplexed or Three Single-Conductor Copper Cables in Isolated Conduit in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C (221°F) Type MV-105|90°C Type MV-90|105°C (221°F) Type MV-105|
|8.0(3.2) 14 22 30 38|52 79 100 110 135|57 88 110 125 150|87 110 125 145|98 120 140 165|
|50 60 80 100|160 180 220 260|180 195 250 285|175 195 240 275|190 225 265 310|
|125 175 250 375 400 500|310 475 615 680|350 530 685 760|325 480 600 665|360 535 675 745|


Table 3.10.1.74 Ampacities of an Insulated Triplexed or Three Single-Conductor Aluminum Cables in Isolated Conduit in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C (221°F) Type MV-105|90°C Type MV-90|105°C (221°F) Type MV-105|
|8.0(3.2) 14 22 30 38|40 61 79 86 105|45 68 88 99 115|68 87 99 110|76 97 110 130|
|50 60 80 100|125 140 175 200|140 150 195 225|135 150 185 215|150 175 205 240|
|125 175 250 375 400 500|250 380 505 570|280 425 560 635|255 385 500 555|290 430 555 630|


Table 3.10.1.75 Ampacities of an Insulated Three-Conductor Copper Cable in Isolated Conduit in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C (221°F) Type MV-105|90°C Type MV-90|105°C (221°F) Type MV-105|
|8.0(3.2) 14 22 30 38|49 73 94 105 120|54 81 103 115 135|87 109 125 140|97 124 140 160|
|50 60 80 100|145 165 200 240|165 185 225 265|175 190 230 270|190 215 260 300|
|125 175 250 375 400 500|275 425 540 580|310 475 600 650|310 470 585 640|345 525 655 715|


Table 3.10.1.76 Ampacities of an Insulated Three-Conductor Aluminum Cable in Isolated Conduit in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C (221°F) Type MV-105|90°C Type MV-90|105°C (221°F) Type MV-105|
|8.0(3.2) 14 22 30 38|38 56 73 83 96|43 62 82 90 105|67 87 99 110|75 97 105 125|
|50 60 80 100|115 130 155 185|130 145 175 210|135 150 180 210|150 165 200 240|
|125 175 250 375 400 500|215 340 440 500|240 380 495 550|245 380 485 540|275 425 535 605|


Table 3.10.1.77 Ampacities of Three Single-Insulated Copper Conductors in Underground Electrical Ducts (Three Conductors per Electrical Duct) Based on Ambient Earth Temperature of 20°C, Electrical Duct Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C and 105°C

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C Type MV-105|90°C Type MV-90|105°C Type MV-105|


One Circuit (See Figure 3.10.1.60, Detail 1.)

|8.0(3.2) 14 22 30 38|60 89 110 125 145|65 97 120 130 155|95 115 130 150|100 125 140 160|
|---|---|---|---|---|
|50 60 80 100|175 190 230 270|185 205 250 290|180 200 240 275|190 215 255 295|
|125 175 250 375 400 500|315 470 600 660|340 505 650 710|320 465 580 630|340 500 630 680|


Three Circuits (See Figure 3.10.1.60, Detail 2.)

|8.0(3.2) 14 22 30 38|52 77 98 105 120|56 83 100 110 130|81 100 110 125|87 105 115 135|
|---|---|---|---|---|
|50 60 80 100|140 160 195 220|155 170 205 240|145 160 195 225|155 175 205 240|
|125 175 250 375 400 500|255 375 475 520|275 405 510 555|255 370 454 490|275 395 490 530|


Six Circuits (See Figure 3.10.1.60, Detail 3.)

|8.0(3.2) 14 22 30 38|45 65 83 90 100|49 70 89 95 105|67 85 90 105|71 91 99 105|
|---|---|---|---|---|
|50 60 80 100|120 130 155 180|130 140 170 195|120 130 155 175|130 145 170 190|
|125 175 250 375 400 500|205 300 375 405|220 325 405 440|205 290 360 385|220 310 385 410|


Table 3.10.1.78 Ampacities of Three Single-Insulated Aluminum Conductors in Underground Electrical Ducts (Three Conductors per Electrical Duct) Based on Ambient Earth Temperature of 20°C, Electrical Duct Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C and 105°C

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C Type MV-105|90°C Type MV-90|105°C Type MV-105|


One Circuit (See Figure 3.10.1.60, Detail 1.)

|8.0(3.2) 14 22 30 38|47 69 89 99 110|51 75 96 105 120|74 94 100 115|79 100 110 125|
|---|---|---|---|---|
|50 60 80 100|135 150 180 210|140 160 195 230|140 150 185 215|145 165 195 230|
|125 175 250 375 400 500|2454 370 485 535|265 400 520 580|245 370 470 520|265 400 505 555|


Three Circuits (See Figure 3.10.1.60, Detail 2.)

|8.0(3.2) 14 22 30 38|41 60 76 83 96|44 64 83 90 105|63 80 86 96|68 86 90 105|
|---|---|---|---|---|
|50 60 80 100|110 125 145 170|120 135 160 185|110 125 150 170|125 135 160 185|
|125 175 250 375 400 500|200 295 380 420|215 320 405 455|195 290 365 400|215 315 395 435|


Six Circuits (See Figure 3.10.1.60, Detail 3.)

|8.0(3.2) 14 22 30 38|35 50 64 69 79|38 55 69 74 85|52 66 69 78|57 71 76 86|
|---|---|---|---|---|
|50 60 80 100|94 100 125 140|99 110 130 155|94 100 120 140|99 110 130 150|
|125 175 250 375 400 500|160 240 295 330|175 255 325 355|160 230 285 315|170 250 315 340|


Table 3.10.1.79 Ampacities of Three Insulated Copper Conductors Cabled Within an Overall Covering (Three-Conductor Cable) in Underground Electrical Ducts (One Cable per Electrical Duct) Based on Ambient Earth Temperature of 20°C, Electrical Duct Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C and 105°C

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C Type MV-105|90°C Type MV-90|105°C Type MV-105|


One Circuit (See Figure 3.10.1.60, Detail 1.)

|8.0(3.2) 14 22 30 38|55 82 100 115 135|60 88 110 125 140|93 115 125 145|100 125 135 160|
|---|---|---|---|---|
|50 60 80 100|155 175 210 245|170 190 230 265|175 190 230 265|185 205 250 285|
|125 175 250 375 400 500|285 430 545 590|310 460 585 635|305 450 560 605|330 485 600 650|


Three Circuits (See Figure 3.10.1.60, Detail 2.)

|8.0(3.2) 14 22 30 38|50 73 92 99 115|53 78 99 105 125|79 100 105 120|85 105 115 135|
|---|---|---|---|---|
|50 60 80 100|135 150 180 210|145 160 195 225|140 160 190 215|155 170 200 235|
|125 175 250 375 400 500|240 355 440 480|260 380 480 515|250 360 440 480|265 385 480 510|


Six Circuits (See Figure 3.10.1.60, Detail 3.)

|8.0(3.2) 14 22 30 38|43 63 80 84 96|47 68 86 90 105|66 84 90 100|71 90 95 105|
|---|---|---|---|---|
|50 60 80 100|110 125 150 174|120 135 160 185|115 130 155 175|130 140 165 185|
|125 175 250 375 400 500|195 290 360 385|215 310 385 415|200 290 350 375|215 305 375 400|


Table 3.10.1.80 Ampacities of Three Insulated Aluminum Conductors Cabled Within an Overall Covering (Three-Conductor Cable) in Underground Electrical Ducts (One Cable per Electrical Duct) Based on Ambient Earth Temperature of 20°C, Electrical Duct Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C and 105°C

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C Type MV-105|90°C Type MV-90|105°C Type MV-105|


One Circuit (See Figure 3.10.1.60, Detail 1.)

|8.0(3.2) 14 22 30 38|43 64 83 90 105|47 69 89 95 110|73 92 99 115|78 99 105 125|
|---|---|---|---|---|
|50 60 80 100|125 140 165 190|135 150 180 205|135 150 180 205|145 160 195 225|
|125 175 250 375 400 500|225 340 435 490|240 365 475 530|240 355 450 505|260 385 490 535|


Three Circuits (See Figure 3.10.1.60, Detail 2.)

|8.0(3.2) 14 22 30 38|38 57 72 77 92|41 61 77 83 96|62 77 86 96|67 84 90 105|
|---|---|---|---|---|
|50 60 80 100|105 115 140 160|110 125 150 170|110 120 145 165|120 135 160 180|
|125 175 250 375 400 500|185 280 355 395|200 300 385 425|195 285 360 395|210 305 385 425|


Six Circuits (See Figure 3.10.1.60, Detail 3.)

|8.0(3.2) 14 22 30 38|34 48 62 66 76|36 52 67 71 82|51 65 69 78|56 70 74 85|
|---|---|---|---|---|
|50 60 80 100|89 97 120 135|94 105 130 145|94 100 120 140|99 110 130 150|
|125 175 250 375 400 500|155 230 285 315|165 245 315 340|155 230 280 310|165 245 300 330|


### Table 3.10.1.81 Ampacities of Single Insulated Copper Conductors Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C (194°F) and 105°C (221°C)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C Type MV105|90°C Type MV-90|105°C Type MV105|


One Circuit, Three Conductors (See Figure 3.10.1.60, Detail 9.)

|8.0(3.2) 14 22 30 38|100 145 185 195 225|105 155 200 215 245|135 175 180 210|145 185 190 225|
|---|---|---|---|---|
|50 60 80 100|265 295 355 405|285 320 385 435|245 270 325 380|265 295 350 405|
|125 175 250 375 400 500|460 690 870 970|500 745 940 1 045|430 650 830 920|465 700 890 995|


Two Circuits, Six Conductors (See Figure 3.10.1.60, Detail 10.)

|8.0(3.2) 14 22 30 38|94 135 170 185 210|100 145 185 195 225|125 165 170 195|135 175 180 210|
|---|---|---|---|---|
|50 60 80 100|245 270 325 375|265 295 350 400|230 255 305 350|245 275 325 380|
|125 175 250 375 400 500|425 630 800 880|460 680 860 950|405 600 760 845|430 645 820 910|


### Table 3.10.1.82 Ampacities of Single Insulated Aluminum Conductors Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C (194°F) and 105°C (221°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C Type MV105|90°C Type MV-90|105°C Type MV105|


One Circuit, Three Conductors (See Figure 3.10.1.60, Detail 9.)

|8.0(3.2) 14 22 30 38|80 115 145 155 175|84 120 155 164 185|120 150 160 180|127 160 170 195|
|---|---|---|---|---|
|50 60 80 100|205 230 270 315|220 245 295 335|215 235 280 325|230 255 305 350|
|125 175 250 375 400 500|360 530 670 720|390 570 720 775|375 550 685 740|405 590 740 800|


Two Circuits, Six Conductors (See Figure 3.10.1.60, Detail 10.)

|8.0(3.2) 14 22 30 38|75 105 135 140 160|79 110 145 155 175|110 140 145 170|120 150 160 180|
|---|---|---|---|---|
|50 60 80 100|190 210 255 290|205 230 270 315|195 220 260 300|210 235 280 320|
|125 175 250 375 400 500|335 490 610 655|340 525 660 705|325 500 625 665|350 535 670 720|


### Table 3.10.1.83 Ampacities of Three Insulated Copper Conductors Cabled Within an Overall Covering (Three-Conductor Cable), Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C (194°F) and 105°C (221°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C Type MV105|90°C Type MV-90|105°C Type MV105|


One Circuit (See Figure 3.10.1.60, Detail 5.)

|8.0(3.2) 14 22 30 38|80 110 140 155 175|84 120 155 164 185|120 150 160 180|127 160 170 195|
|---|---|---|---|---|
|50 60 80 100|205 230 270 315|220 245 295 335|215 235 280 325|230 255 305 350|
|125 175 250 375 400 500|360 530 670 720|390 570 720 775|375 550 685 740|405 590 740 800|


Two Circuits, (See Figure 3.10.1.60, Detail 6.)

|8.0(3.2) 14 22 30 38|75 105 135 140 160|79 110 145 155 175|110 140 145 170|120 150 160 180|
|---|---|---|---|---|
|50 60 80 100|190 210 255 290|205 230 270 315|195 220 260 300|210 235 280 320|
|125 175 250 375 400 500|335 490 610 655|340 525 660 705|325 500 625 665|350 535 670 720|


### Table 3.10.1.84 Ampacities of Three Insulated Aluminum Conductors Cabled Within an Overall Covering (ThreeConductor Cable), Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C (194°F) and 105°C (221°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C Type MV105|90°C Type MV-90|105°C Type MV105|


One Circuit (See Figure 3.10.1.60, Detail 5.)

|8.0(3.2) 14 22 30 38|61 84 105 120 135|66 93 115 125 145|95 115 125 140|100 125 130 150|
|---|---|---|---|---|
|50 60 80 100|160 180 210 240|170 190 230 260|165 185 220 250|180 195 240 275|
|125 175 250 375 400 500|280 420 535 590|305 450 575 640|295 435 555 610|315 470 595 655|


Two Circuits, (See Figure 3.10.1.60, Detail 6.)

### Table 3.10.1.85 Ampacities of Three Triplexed Single Insulated Copper Conductors Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures 90°C (194°F) and 105°C (221°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C Type MV105|90°C Type MV-90|105°C Type MV105|


One Circuit, Three Conductors (See Figure 3.10.1.60, Detail 7.)

|8.0(3.2) 14 22 30 38|85 125 155 165 195|89 135 170 175 210|120 155 165 185|125 165 175 200|
|---|---|---|---|---|
|50 60 80 100|230 255 305 350|240 270 330 380|220 240 290 335|235 260 315 360|
|125 175 250 375 400 500|405 590 745 815|435 635 805 875|385 565 705 760|405 605 760 820|


Two Circuits, Six Conductors (See Figure 3.10.1.60, Detail 8.)

|8.0(3.2) 14 22 30 38|80 115 145 155 175|85 120 155 165 190|110 145 150 175|120 155 160 185|
|---|---|---|---|---|
|50 60 80 100|210 230 275 320|225 250 295 340|200 225 265 305|215 240 290 325|
|125 175 250 375 400 500|365 535 670 730|390 575 720 785|350 510 635 680|375 545 680 735|


### Table 3.10.1.86 Ampacities of Three Triplexed Single Insulated Aluminum Conductors Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures 90°C (194°F) and 105°C (221°F)

|Conductor Size mm2 (mm dia.)|Temperature Rating of Conductor (See Table 3.10.1.61.)| | | |
|---|---|---|---|---|
| |2001–5000 Volts Ampacity| |5001–35,000 Volts Ampacity| |
| |90°C Type MV-90|105°C Type MV105|90°C Type MV-90|105°C Type MV105|


One Circuit, Three Conductors (See Figure 3.10.1.60, Detail 7.)

|8.0(3.2) 14 22 30 38|66 95 120 130 150|70 105 135 140 165|95 115 125 140|100 125 130 150|
|---|---|---|---|---|
|50 60 80 100|180 195 235 270|185 210 255 290|170 190 225 260|185 200 245 285|
|125 175 250 375 400 500|315 465 595 660|345 500 645 715|300 445 565 625|320 480 605 670|


Two Circuits, Six Conductors (See Figure 3.10.1.60, Detail 8.)

### ARTICLE 3.12 — CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES

protected from abrasion and shall comply with 3.12.1.5(a) through (c).

- (a) Openings to Be Closed. Openings through which conductors

enter shall be adequately closed.

- (b) Metal Cabinets, Cutout Boxes, and Meter Socket Enclosures.

Where metal enclosures within the scope of this article are installed with messenger supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, conductors shall enter through insulating bushings or, in dry locations, through flexible tubing extending from the last insulating support and firmly secured to the enclosure.

- (c) Cables. Where cable is used, each cable shall be secured to the


- 3.12.1.1 Scope. This article covers the installation and construction specifications of cabinets, cutout boxes, and meter socket enclosures.

I. Installation

- 3.12.1.2 Damp, Wet, or Hazardous (Classified) Locations.

- (a) Damp and Wet Locations. In damp or wet locations, surface-

type enclosures within the scope of this article shall be placed or equipped so as to prevent moisture or water from entering and accumulating within the cabinet or cutout box, and shall be mounted so there is at least 6 mm airspace between the enclosure and the wall or other supporting surface. Enclosures installed in wet locations shall be weatherproof. For enclosures in wet locations, raceways or cables entering above the level of uninsulated live parts shall use fittings listed for wet locations.

Exception: Nonmetallic enclosures shall be permitted to be installed without the airspace on a concrete, masonry, tile, or similar surface.

FPN: For protection against corrosion, see 3.0.1.6.

- (b) Hazardous (Classified) Locations. Installations in hazardous


(classified) locations shall conform to Articles 5.0 through 5.17.

- 3.12.1.3 Position in Wall. In walls of concrete, tile, or other noncombustible material, cabinets shall be installed so that the front edge of the cabinet is not set back of the finished surface more than 6 mm. In walls constructed of wood or other combustible material, cabinets shall be flush with the finished surface or project therefrom.
- 3.12.1.4 Repairing Plaster and Drywall or Plasterboard. Plaster, drywall, or plasterboard surfaces that are broken or incomplete shall be repaired so there will be no gaps or open spaces greater than 3 mm at the edge of the cabinet or cutout box employing a flush-type cover.
- 3.12.1.5 Cabinets, Cutout Boxes, and Meter Socket Enclosures. Conductors entering enclosures within the scope of this article shall be


cabinet, cutout box, or meter socket enclosure.

Exception: Cables with entirely nonmetallic sheaths shall be permitted to enter the top of a surface-mounted enclosure through one or more nonflexible raceways not less than 450 mm and not more than 3 000 mm in length, provided all of the following conditions are met:

- (a) Each cable is fastened within 300 mm, measured along the

sheath, of the outer end of the raceway.

- (b) The raceway extends directly above the enclosure and does

not penetrate a structural ceiling.

- (c) A fitting is provided on each end of the raceway to protect the

cable(s) from abrasion and the fittings remain accessible after installation.

- (d) The raceway is sealed or plugged at the outer end using

approved means so as to prevent access to the enclosure through the raceway.

- (e) The cable sheath is continuous through the raceway and

extends into the enclosure beyond the fitting not less than 6 mm (¼ in.).

- (f) The raceway is fastened at its outer end and at other points in

accordance with the applicable article.

- (g) Where installed as conduit or tubing, the allowable cable fill


does not exceed that permitted for complete conduit or tubing systems by Table 1 of Chapter 9 of this Code and all applicable notes thereto.

FPN: See Table 1 in Chapter 9, including Note 9, for allowable cable fill in circular raceways. See 3.10.1.15(b)(2)(a) for required ampacity reductions for multiple cables installed in a common raceway.

- 3.12.1.6 Deflection of Conductors. Conductors at terminals or conductors entering or leaving cabinets or cutout boxes and the like shall comply with 3.12.1.6(a) through (c).


Exception: Wire-bending space in enclosures for motor controllers with provisions for one or two wires per terminal shall comply with 4.30.1.10(b).

(a) Width of Wiring Gutters. Conductors shall not be deflected within a cabinet or cutout box unless a gutter having a width in accordance with Table 3.12.1.6(a) is provided. Conductors in parallel in accordance with 3.10.1.4 shall be judged on the basis of the number of conductors in parallel.

### Table 3.12.1.6(a) Minimum Wire-Bending Space at Terminals and Minimum Width of Wiring Gutters

|Wire Size mm2(mm dia.)|Wires per Terminal| | | | |
|---|---|---|---|---|---|
| |1 (mm)|2 (mm)|3 (mm)|4 (mm)|5 (mm)|
|2.0(1.6) – 5.5(2.6) 8.0(3.2) – 14 22 – 30 30 38|Not specified 38.1 50.8 63.5 76.2|—|—|—|—|
|50 – 60 80 – 100 125 150 – 175 200 – 250 325 – 700 400 – 900 500 – 600 725 – 1000|88.9 102 114 127 152 203 203 254 305|127 152 152 203 203 254 305 —|178 203 203 254 254 305 356 —|254 305 305 356 406 —|356 406 457 —|


Note: Bending space at terminals shall be measured in a straight line from the end of the lug or wire connector (in the direction that the wire leaves the terminal) to the wall, barrier, or obstruction.

(b) Wire-Bending Space at Terminals. Wire-bending space at each terminal shall be provided in accordance with 3.12.1.6(b)(1) or (b)(2).

- (1) Conductors Not Entering or Leaving Opposite Wall. Table 3.12.1.6(a) shall apply where the conductor does not enter or leave the enclosure through the wall opposite its terminal.
- (2) Conductors Entering or Leaving Opposite Wall. Table 3.12.1.6(b) shall apply where the conductor does enter or leave the enclosure through the wall opposite its terminal.


- Exception No. 1: Where the distance between the wall and its terminal is in accordance with Table 3.12.1.6(a), a conductor shall be permitted to enter or leave an enclosure through the wall opposite its terminal, provided the conductor enters or leaves the enclosure where the gutter joins an adjacent gutter that has a width that conforms to Table 3.12.1.6(b) for the conductor.
- Exception No. 2: A conductor not larger than 175 mm2 shall be permitted to enter or leave an enclosure containing only a meter socket(s) through the wall opposite its terminal, provided the distance between the terminal and the opposite wall is not less than that specified in Table 3.12.1.6(a) and the terminal is a lay-in type, where the terminal is either of the following:


- (a) Directed toward the opening in the enclosure and within a 45

degree angle of directly facing the enclosure wall

- (b) Directly facing the enclosure wall and offset not greater than

50 percent of the bending space specified in Table 3.12.1.6(a)

FPN: Offset is the distance measured along the enclosure wall from the axis of the centerline of the terminal to a line passing through the center of the opening in the enclosure.

- (c) Conductors 4 AWG or Larger. Installation shall comply with


3.0.1.4(f).

3.12.1.7 Space in Enclosures. Cabinets and cutout boxes shall have sufficient space to accommodate all conductors installed in them without crowding.

### Table 3.12.1.6(b) Minimum Wire-Bending Space at Terminals

|Wire Size mm2(mm dia.)| |Wires per Terminal| | | |
|---|---|---|---|---|---|
| | |1|2|3|4|
|All Other Conductors|Compact Stranded AA-8000 Aluminum Alloy Conductors (See Note 3.)|mm|mm|mm|mm|
|2.0(1.6)-5.5(2.6) 8.0(3.2) 14 22 30 30 38|12-8 6 4 2 1<br><br>1/0<br>2/0<br>|Not specified 38.1 50.8 76.2 76.2 88.2 114|—|—|—|
|50 60 80 100|3/0<br>4/0 250 300<br>|140 152 165a 178b|140 152 165a 190c|178 190 203 216a|—|
|125 150 175 200 250 325 700 400|350 400 500 600 700-750 800-900 1000 —|216d 254e 305e 330e 356e 381e 406e 432e|229d 254d 305e 330e 356e 406e 457e 483e|254b 279b 330e 356e 381e 457e 508e 559e|254 305 356d 381e 406e 483e 559e 610e|
|800 900 500 600 725 850 1000|—|457 483 508 559 610 610 610|508 559 —|559 610 —|610 610 —|


- 1. Bending space at terminals shall be measured in a straight line from the end of

the lug or wire connector in a direction perpendicular to the enclosure wall.

- 2. For removable and lay-in wire terminals intended for only one wire, bending

space shall be permitted to be reduced by the following number of millimeters:

- a 13 mm
- b 25 mm
- c 40 mm
- d 50 mm
- e 75 mm


- 3. This column shall be permitted to determine the required wire-bending space for


compact stranded aluminum conductors in sizes up to 500 mm2 and manufactured using AA-8000 series electrical grade aluminum alloy conductor material in accordance with 3.10.1.14.

- 3.12.1.8 Enclosures for Switches or Overcurrent Devices. Enclosures for switches or overcurrent devices shall not be used as junction boxes, auxiliary gutters, or raceways for conductors feeding through or tapping off to other switches or overcurrent devices, unless adequate space for this purpose is provided. The conductors shall not fill the wiring space at any cross section to more than 40 percent of the cross-sectional area of the space, and the conductors, splices, and taps shall not fill the wiring space at any cross section to more than 75 percent of the cross-sectional area of that space.
- 3.12.1.9 Side or Back Wiring Spaces or Gutters. Cabinets and cutout boxes shall be provided with back-wiring spaces, gutters, or wiring compartments as required by 3.12.2.2(c) and (d).


### 3.12.2 Construction Specifications

- 3.12.2.1 Material. Cabinets, cutout boxes, and meter socket enclosures shall comply with 3.12.2.1(a) through (c).

- (a) Metal Cabinets and Cutout Boxes. Metal enclosures within the

scope of this article shall be protected both inside and outside against corrosion.

FPN: For information on protection against corrosion, see 3.0.1.6.

- (b) Strength. The design and construction of enclosures within the

scope of this article shall be such as to secure ample strength and rigidity. If constructed of sheet steel, the metal thickness shall not be less than 1.35 mm (0.053 in.) uncoated.

- (c) Nonmetallic Cabinets. Nonmetallic cabinets shall be listed, or


they shall be submitted for approval prior to installation.

- 3.12.2.2 Spacing. The spacing within cabinets and cutout boxes shall comply with 3.12.2.2(a) through (d).


(a) General. Spacing within cabinets and cutout boxes shall be sufficient to provide ample room for the distribution of wires and cables placed in them and for a separation between metal parts of devices and apparatus mounted within them as follows.

- (1) Base. Other than at points of support, there shall be an airspace

of at least 1.60 mm between the base of the device and the wall of any metal cabinet or cutout box in which the device is mounted.

- (2) Doors. There shall be an airspace of at least 25 mm between

any live metal part, including live metal parts of enclosed fuses, and the door.

Exception: Where the door is lined with an approved insulating material or is of a thickness of metal not less than 2.35 mm uncoated, the airspace shall not be less than 13 mm.

- (3) Live Parts. There shall be an airspace of at least 13 mm


between the walls, back, gutter partition, if of metal, or door of any cabinet or cutout box and the nearest exposed current-carrying part of devices mounted within the cabinet where the voltage does not exceed

- 250. This spacing shall be increased to at least 25 mm for voltages of
- 251 to 600, nominal.


Exception: Where the conditions in 3.12.2.2(a)(2), Exception, are met, the airspace for nominal voltages from 251 to 600 shall be permitted to be not less than 13 mm.

- (b) Switch Clearance. Cabinets and cutout boxes shall be deep

enough to allow the closing of the doors when 30-ampere branchcircuit panelboard switches are in any position, when combination cutout switches are in any position, or when other single-throw switches are opened as far as their construction permits.

- (c) Wiring Space. Cabinets and cutout boxes that contain devices or

apparatus connected within the cabinet or box to more than eight conductors, including those of branch circuits, meter loops, feeder circuits, power circuits, and similar circuits, but not including the supply circuit or a continuation thereof, shall have back-wiring spaces or one or more side-wiring spaces, side gutters, or wiring compartments.

- (d) Wiring Space — Enclosure. Side-wiring spaces, side gutters, or


side-wiring compartments of cabinets and cutout boxes shall be made tight enclosures by means of covers, barriers, or partitions extending

from the bases of the devices contained in the cabinet, to the door, frame, or sides of the cabinet.

Exception: Side-wiring spaces, side gutters, and side-wiring compartments of cabinets shall not be required to be made tight enclosures where those side spaces contain only conductors that enter the cabinet directly opposite to the devices where they terminate.

Partially enclosed back-wiring spaces shall be provided with covers to complete the enclosure. Wiring spaces that are required by 3.12.2.2(c) and are exposed when doors are open shall be provided with covers to complete the enclosure. Where adequate space is provided for feed-through conductors and for splices as required in 3.12.1.8, additional barriers shall not be required.

ARTICLE 3.14 — OUTLET, DEVICE, PULL, AND JUNCTION BOXES; CONDUIT BODIES; FITTINGS; AND HANDHOLE ENCLOSURES

3.14.1 Scope and General

- 3.14.1.1 Scope. This article covers the installation and use of all boxes and conduit bodies used as outlet, device, junction, or pull boxes, depending on their use, and handhole enclosures. Cast, sheet metal, nonmetallic, and other boxes such as FS, FD, and larger boxes are not classified as conduit bodies. This article also includes installation requirements for fittings used to join raceways and to connect raceways and cables to boxes and conduit bodies.
- 3.14.1.2 Round Boxes. Round boxes shall not be used where conduits or connectors requiring the use of locknuts or bushings are to be connected to the side of the box.
- 3.14.1.3 Nonmetallic Boxes. Nonmetallic boxes shall be permitted only with open wiring on insulators, concealed knob-and-tube wiring, cabled wiring methods with entirely nonmetallic sheaths, flexible cords, and nonmetallic raceways.


Exception No. 1: Where internal bonding means are provided between all entries, nonmetallic boxes shall be permitted to be used

with metal raceways or metal-armored cables. Exception No. 2: Where integral bonding means with a provision for attaching an equipment bonding jumper inside the box are provided between all threaded entries in nonmetallic boxes listed for the purpose, nonmetallic boxes shall be permitted to be used with metal raceways or metal-armored cables.

- 3.14.1.4 Metal Boxes. All metal boxes shall be grounded in accordance with the provisions of Article 2.50.
- 3.14.1.5 Short-Radius Conduit Bodies. Conduit bodies such as capped elbows and service-entrance elbows that enclose conductors 14 mm2 or smaller, and are only intended to enable the installation of the raceway and the contained conductors, shall not contain splices, taps, or devices and shall be of sufficient size to provide free space for all conductors enclosed in the conduit body.


3.14.2 Installation

- 3.14.2.1 Damp, Wet, or Hazardous (Classified) Locations.

- (a) Damp or Wet Locations. In damp or wet locations, boxes, conduit bodies, and fittings shall be placed or equipped so as to prevent moisture from entering or accumulating within the box, conduit body, or fitting. Boxes, conduit bodies, and fittings installed in wet locations shall be listed for use in wet locations.

- FPN No. 1: For boxes in floors, see 3.14.2.13(c).
- FPN No. 2: For protection against corrosion, see 3.0.1.6.


- (b) Hazardous (Classified) Locations. Installations in hazardous (classified) locations shall conform to Articles 5.0 through 5.17.


- 3.14.2.2 Number of Conductors in Outlet, Device, and Junction Boxes, and Conduit Bodies. Boxes and conduit bodies shall be of sufficient size to provide free space for all enclosed conductors. In no case shall the volume of the box, as calculated in 3.14.2.2(a), be less than the fill calculation as calculated in 3.14.2.2(b). The minimum volume for conduit bodies shall be as calculated in 3.14.2.2(c). The provisions of this section shall not apply to terminal housings supplied with motors.


FPN: For volume requirements of motor terminal housings, see 4.30.1.12.

Boxes and conduit bodies enclosing conductors 22 mm2 or larger shall also comply with the provisions of 3.14.2.14.

(a) Box Volume Calculations. The volume of a wiring enclosure (box) shall be the total volume of the assembled sections and, where used, the space provided by plaster rings, domed covers, extension rings, and so forth, that are marked with their volume or are made from boxes the dimensions of which are listed in Table 3.14.2.2(a).

- (1) Standard Boxes. The volumes of standard boxes that are not marked with their volume shall be as given in Table 3.14.2.2(a).
- (2) Other Boxes. Boxes 1650 cm3 (100 in3) or less, other than those described in Table 3.14.2.2(a), and nonmetallic boxes shall be durably and legibly marked by the manufacturer with their volume. Boxes described in Table 3.14.2.2(a) that have a volume larger than is designated in the table shall be permitted to have their volume marked as required by this section.


### Table 3.14.2.2(a) Metal Boxes

|Box Trade Size mm|Minimum Volume cm3<br><br>|Maximum Number of Conductors*| | | | | | |
|---|---|---|---|---|---|---|---|---|
| | |18|16|2.0(1.6)|3.5(2.0)|5.5(2.6)|8.0(3.2)|14|
|100 × 32 round/octagonal 100 × 38 round/octagonal 100 × 54 round/octagonal|205 254 353|8 10 14|7<br>8 12<br>|6<br>7 10<br>|5<br>6 9<br>|5<br>6 8<br>|5 5 7|2<br>3<br>4<br>|
|100 × 32 square 100 × 38 square 100 × 54 square|295 344 497|12 14 20|10 12 17|9<br>10 15<br>|8<br>9 13<br>|7<br>8 12<br>|6<br>7 10<br>|3<br>4 6<br>|
|120 × 32 square 120 × 38 square 120 × 54 square|418 484 689|17 19 28|14 16 24|12 14 21|11 13 18|10<br>11 16<br>|8<br>9 14<br>|5 5 8|
|75 × 50 × 38 device 75 × 50 × 50 device 75 × 50 × 57 device 75 × 50 × 65 device 75 × 50 × 70 device 75 × 50 × 90 device|123 164 172 205 230 295|5<br>6<br>7<br>8<br>9 12<br>|4<br>5<br>6<br>7<br>8 10<br>|3 5<br><br>5<br>6<br>7 9<br>|3<br>4<br><br><br>4<br>5<br>6 8<br>|3<br>4<br><br>4<br>5<br><br><br>5 7<br>|2<br>3<br><br>3<br>4<br><br><br>4 6<br>|1<br>2 2 2<br><br><br>2<br>3<br>|
|100 × 54 × 38 device 100 × 54 × 48 device 100 × 54 × 54 device|169 213 238|6<br><br>8<br>9<br>|5<br><br>7<br>8<br>|5<br>6<br>7<br>|4<br>5<br>6<br>|4<br>5 5<br>|3<br>4 4<br>|2 2 2|
|95 × 50 × 65 masonry box/gang 95 × 50 × 90 masonry box/gang|230 344|9 14|8 12|7 10|6 9|5 8|4 7|2 4|
|min. 44.5 depth FS — single cover/gang min. 60.3 depth FD — single cover/gang|221 295|9 12|7 10|6 9|6 8|5 7|4 6|2<br>3<br>|
|min. 44.5 depth FS — multiple cover/gang min. 60.3 depth FD — multiple cover/gang|295 395|12 16|10 13|9 12|8 10|7 9|6 8|3<br>4<br>|


*Where no volume allowances are required by 3.14.2.2(b)(2) through (b)(5).

(b) Box Fill Calculations. The volumes in paragraphs 3.14.2.2(b)(1) through (b)(5), as applicable, shall be added together. No allowance shall be required for small fittings such as locknuts and bushings.

### Table 3.14.2.2(b) Volume Allowance Required per Conductor

|Size of Conductor mm2(mm dia.)|Free Space Within Box for Each Conductor cm3|
|---|---|
|18 16<br><br>2.0(1.6)<br>3.5(2.0) 5.5(2.6) 8.0(3.2)<br><br><br>14|24.6 28.7 32.8 36.9 41.0 49.2 81.9|


(1) Conductor Fill. Each conductor that originates outside the box and terminates or is spliced within the box shall be counted once, and each conductor that passes through the box without splice or termination shall be counted once. A looped, unbroken conductor not less than twice the minimum length required for free conductors in 3.0.1.14 shall be counted twice. The conductor fill shall be calculated using Table 3.14.2.2(b). A conductor, no part of which leaves the box, shall not be counted.

(5) Equipment Grounding Conductor Fill. Where one or more equipment grounding conductors or equipment bonding jumpers enter a box, a single volume allowance in accordance with Table 3.14.2.2(b) shall be made based on the largest equipment grounding conductor or equipment bonding jumper present in the box. Where an additional set of equipment grounding conductors, as permitted by 2.50.7.17(d), is present in the box, an additional volume allowance shall be made based on the largest equipment grounding conductor in the additional set.

Exception: An equipment grounding conductor or conductors or not over four fixture wires smaller than 2.0 mm2(1.6 mm dia.), or both, shall be permitted to be omitted from the calculations where they enter a box from a domed luminaire (fixture) or similar canopy and terminate within that box.

- (2) Clamp Fill. Where one or more internal cable clamps, whether

factory or field supplied, are present in the box, a single volume allowance in accordance with Table 3.14.2.2(b) shall be made based on the largest conductor present in the box. No allowance shall be required for a cable connector with its clamping mechanism outside the box.

- (3) Support Fittings Fill. Where one or more luminaire (fixture)

studs or hickeys are present in the box, a single volume allowance in accordance with Table 3.14.2.2(b) shall be made for each type of fitting based on the largest conductor present in the box.

- (4) Device or Equipment Fill. For each yoke or strap containing


### (c) Conduit Bodies.

- (1) General. Conduit bodies enclosing 14 mm2 conductors or

smaller, other than short-radius conduit bodies as described in

- 3.14.1.5, shall have a cross-sectional area not less than twice the crosssectional area of the largest conduit or tubing to which it is attached. The maximum number of conductors permitted shall be the maximum number permitted by Table 1 of Chapter 9 for the conduit or tubing to which it is attached.

(2) With Splices, Taps, or Devices. Only those conduit bodies that are durably and legibly marked by the manufacturer with their volume shall be permitted to contain splices, taps, or devices. The maximum number of conductors shall be calculated in accordance with

- 3.14.2.2(b). Conduit bodies shall be supported in a rigid and secure manner.




one or more devices or equipment, a double volume allowance in accordance with Table 3.14.2.2(b) shall be made for each yoke or strap based on the largest conductor connected to a device(s) or equipment supported by that yoke or strap.

- 3.14.2.3 Conductors Entering Boxes, Conduit Bodies, or Fittings. Conductors entering boxes, conduit bodies, or fittings shall be protected from abrasion and shall comply with 3.14.2.3(a) through (d).


FPN: See 1.10.1.12(a) for requirements on closing unused cable and raceway knockout openings.

- 3.14.2.5 Boxes Enclosing Flush Devices. Boxes used to enclose flush devices shall be of such design that the devices will be completely enclosed on back and sides and substantial support for the devices will be provided. Screws for supporting the box shall not be used in attachment of the device contained therein.
- 3.14.2.6 In Wall or Ceiling. In walls or ceilings with a surface of concrete, tile, gypsum, plaster, or other noncombustible material, boxes employing a flush-type cover or faceplate shall be installed so that the front edge of the box, plaster ring, extension ring, or listed extender will not be set back of the finished surface more than 6 mm. In walls and ceilings constructed of wood or other combustible surface material, boxes, plaster rings, extension rings, or listed extenders shall be flush with the finished surface or project therefrom.
- 3.14.2.7 Repairing Plaster and Drywall or Plasterboard. Plaster, drywall, or plasterboard surfaces that are broken or incomplete around boxes employing a flush-type cover or faceplate shall be repaired so there will be no gaps or open spaces greater than 3 mm at the edge of the box.
- 3.14.2.8 Exposed Surface Extensions. Surface extensions from a flush-mounted box shall be made by mounting and mechanically securing an extension ring over the flush box. Equipment grounding and bonding shall be in accordance with Article 2.50.

Exception: A surface extension shall be permitted to be made from the cover of a flush-mounted box where the cover is designed so it is unlikely to fall off or be removed if its securing means becomes loose. The wiring method shall be flexible for a length sufficient to permit removal of the cover and provide access to the box interior, and arranged so that any bonding or grounding continuity is independent of the connection between the box and cover.

- 3.14.2.9 Supports. Enclosures within the scope of this article shall be supported in accordance with one or more of the provisions in 3.14.2.9(a) through (h).


- (a) Openings to Be Closed. Openings through which conductors

enter shall be adequately closed.

- (b) Metal Boxes and Conduit Bodies. Where metal boxes or

conduit bodies are installed with messenger supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, conductors shall enter through insulating bushings or, in dry locations, through flexible tubing extending from the last insulating support to not less than 6 mm inside the box and beyond any cable clamps. Except as provided in 3.0.1.15(c), the wiring shall be firmly secured to the box or conduit body. Where raceway or cable is installed with metal boxes or conduit bodies, the raceway or cable shall be secured to such boxes and conduit bodies.

- (c) Nonmetallic Boxes and Conduit Bodies. Nonmetallic boxes

and conduit bodies shall be suitable for the lowest temperature-rated conductor entering the box. Where nonmetallic boxes and conduit bodies are used with messenger supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, the conductors shall enter the box through individual holes. Where flexible tubing is used to enclose the conductors, the tubing shall extend from the last insulating support to not less than 6 mm inside the box and beyond any cable clamp. Where nonmetallic-sheathed cable or multiconductor Type UF cable is used, the sheath shall extend not less than 6 mm inside the box and beyond any cable clamp. In all instances, all permitted wiring methods shall be secured to the boxes.

Exception: Where nonmetallic-sheathed cable or multiconductor Type UF cable is used with single gang boxes not larger than a nominal size 57 mm × 100 mm mounted in walls or ceilings, and where the cable is fastened within 200 mm of the box measured along the sheath and where the sheath extends through a cable knockout not less than 6 mm, securing the cable to the box shall not be required. Multiple cable entries shall be permitted in a single cable knockout opening.

- (d) Conductors 22 mm2 or Larger. Installation shall comply with


3.0.1.4(f).

including any additional support wire(s) installed for that purpose. Support wire(s) used for enclosure support shall be fastened at each end so as to be taut within the ceiling cavity.

- (a) Surface Mounting. An enclosure mounted on a building or other surface shall be rigidly and securely fastened in place. If the surface does not provide rigid and secure support, additional support in accordance with other provisions of this section shall be provided.
- (b) Structural Mounting. An enclosure supported from a structural member of a building or from grade shall be rigidly supported either directly or by using a metal, polymeric, or wood brace.


(e) Raceway Supported Enclosure, Without Devices, Luminaires (Fixtures), or Lampholders. An enclosure that does not contain a device(s) other than splicing devices or support a luminaire(s) [fixture(s)], lampholder, or other equipment and is supported by entering raceways shall not exceed 1650 cm3 (100 in3) in size. It shall have threaded entries or have hubs identified for the purpose. It shall be supported by two or more conduits threaded wrenchtight into the enclosure or hubs. Each conduit shall be secured within 900 mm of the enclosure, or within 450 mm of the enclosure if all conduit entries are on the same side.

- (1) Nails and Screws. Nails and screws, where used as a fastening means, shall be attached by using brackets on the outside of the enclosure, or they shall pass through the interior within 6 mm of the back or ends of the enclosure. Screws shall not be permitted to pass through the box unless exposed threads in the box are protected using approved means to avoid abrasion of conductor insulation.
- (2) Braces. Metal braces shall be protected against corrosion and formed from metal that is not less than 0.50 mm thick uncoated. Wood braces shall have a cross section not less than nominal 25 mm × 50 mm. Wood braces in wet locations shall be treated for the conditions. Polymeric braces shall be identified as being suitable for the use.


Exception: Rigid metal, intermediate metal, or rigid nonmetallic conduit or electrical metallic tubing shall be permitted to support a conduit body of any size, including a conduit body constructed with only one conduit entry, provided the trade size of the conduit body is not larger than the largest trade size of the conduit or electrical metallic tubing.

(f) Raceway Supported Enclosures, with Devices, Luminaires (Fixtures), or Lampholders. An enclosure that contains a device(s), other than splicing devices, or supports a luminaire(s) [fixture(s)], lampholder, or other equipment and is supported by entering raceways shall not exceed 1650 cm3 (100 in3) in size. It shall have threaded entries or have hubs identified for the purpose. It shall be supported by two or more conduits threaded wrenchtight into the enclosure or hubs. Each conduit shall be secured within 450 mm of the enclosure.

- (c) Mounting in Finished Surfaces. An enclosure mounted in a finished surface shall be rigidly secured thereto by clamps, anchors, or fittings identified for the application.
- (d) Suspended Ceilings. An enclosure mounted to structural or supporting elements of a suspended ceiling shall be not more than 1650 cm3 (100 in3) in size and shall be securely fastened in place in accordance with either (d)(1) or (d)(2).


Exception No. 1: Rigid metal or intermediate metal conduit shall be permitted to support a conduit body of any size, including a conduit body constructed with only one conduit entry, provided the trade size of the conduit body is not larger than the largest trade size of the conduit. Exception No. 2: An unbroken length(s) of rigid or intermediate metal conduit shall be permitted to support a box used for luminaire (fixture) or lampholder support, or to support a wiring enclosure that is an integral part of a luminaire (fixture) and used in lieu of a box in

- (1) Framing Members. An enclosure shall be fastened to the

framing members by mechanical means such as bolts, screws, or rivets, or by the use of clips or other securing means identified for use with the type of ceiling framing member(s) and enclosure(s) employed. The framing members shall be adequately supported and securely fastened to each other and to the building structure.

- (2) Support Wires. The installation shall comply with the


provisions of 3.0.1.11(a). The enclosure shall be secured, using methods identified for the purpose, to ceiling support wire(s),

accordance with 3.0.1.15(b), where all of the following conditions are met:

- (a) The conduit is securely fastened at a point so that the length of

conduit beyond the last point of conduit support does not exceed 900 mm.

- (b) The unbroken conduit length before the last point of conduit

support is 300 mm or greater, and that portion of the conduit is securely fastened at some point not less than 300 mm from its last point of support.

- (c) Where accessible to unqualified persons, the luminaire

(fixture) or lampholder, measured to its lowest point, is at least 2 400 mm above grade or standing area and at least 900 mm measured horizontally to the 2 400 mm elevation from windows, doors, porches, fire escapes, or similar locations.

- (d) A luminaire (fixture) supported by a single conduit does not

exceed 300 mm in any direction from the point of conduit entry.

- (e) The weight supported by any single conduit does not exceed

9 kg (20 lb).

- (f) At the luminaire (fixture) or lampholder end, the conduit(s) is

threaded wrenchtight into the box, conduit body, or integral wiring enclosure, or into hubs identified for the purpose. Where a box or conduit body is used for support, the luminaire (fixture) shall be secured directly to the box or conduit body, or through a threaded conduit nipple not over 75 mm long.

- (g) Enclosures in Concrete or Masonry. An enclosure supported

by embedment shall be identified as suitably protected from corrosion and securely embedded in concrete or masonry.

- (h) Pendant Boxes. An enclosure supported by a pendant shall


comply with 3.14.2.9(h)(1) or (h)(2).

- (1) Flexible Cord. A box shall be supported from a multiconductor cord or cable in an approved manner that protects the conductors against strain, such as a strain-relief connector threaded into a box with a hub.
- (2) Conduit. A box supporting lampholders or luminaires (lighting fixtures), or wiring enclosures within luminaires (fixtures) used in lieu of boxes in accordance with 3.0.1.15(b), shall be supported by rigid or intermediate metal conduit stems. For stems longer than 450 mm, the stems shall be connected to the wiring system with flexible fittings


suitable for the location. At the luminaire (fixture) end, the conduit(s) shall be threaded wrenchtight into the box or wiring enclosure, or into hubs identified for the purpose.

Where supported by only a single conduit, the threaded joints shall be prevented from loosening by the use of set-screws or other effective means, or the luminaire (fixture), at any point, shall be at least 2 400 mm above grade or standing area and at least 900 mm measured horizontally to the 2 400 mm elevation from windows, doors, porches, fire escapes, or similar locations. A luminaire (fixture) supported by a single conduit shall not exceed 300 mm in any horizontal direction from the point of conduit entry.

- 3.14.2.10 Depth of Outlet Boxes. No box shall have an internal depth of less than 13 mm. Boxes intended to enclose flush devices shall have an internal depth of not less than 24 mm.
- 3.14.2.11 Covers and Canopies. In completed installations, each box shall have a cover, faceplate, lampholder, or luminaire (fixture) canopy, except where the installation complies with 4.10.3.5(b).


### (a) Nonmetallic or Metal Covers and Plates. Nonmetallic or metal

covers and plates shall be permitted. Where metal covers or plates are used, they shall comply with the grounding requirements of 2.50.6.1.

FPN: For additional grounding requirements, see 4.10.5.2(a) for metal luminaire (fixture) canopies, and 4.4.1.12 and 4.6.1.5(b) for metal faceplates.

### (b) Exposed Combustible Wall or Ceiling Finish. Where a

luminaire (fixture) canopy or pan is used, any combustible wall or ceiling finish exposed between the edge of the canopy or pan and the outlet box shall be covered with noncombustible material.

#### (c) Flexible Cord Pendants. Covers of outlet boxes and conduit

bodies having holes through which flexible cord pendants pass shall be provided with bushings designed for the purpose or shall have smooth, well-rounded surfaces on which the cords may bear. So-called hard rubber or composition bushings shall not be used.

- 3.14.2.13 Outlet Boxes.


- (a) Boxes at Luminaire (Lighting Fixture) Outlets. Boxes used at

luminaire (lighting fixture) or lampholder outlets shall be designed for the purpose. At every outlet used exclusively for lighting, the box shall be designed or installed so that a luminaire (lighting fixture) may be attached.

Exception: A wall-mounted luminaire (fixture) weighing not more than 3 kg (6 lb) shall be permitted to be supported on other boxes or plaster rings that are secured to other boxes, provided the luminaire (fixture) or its supporting yoke is secured to the box with no fewer than two No. 6 or larger screws.

- (b) Maximum Luminaire (Fixture) Weight. Outlet boxes or

fittings installed as required by 3.14.2.9 shall be permitted to support luminaires (lighting fixtures) weighing 23 kg (50 lb) or less. A luminaire (lighting fixture) that weighs more than 23 kg (50 lb) shall be supported independently of the outlet box unless the outlet box is listed for the weight to be supported.

- (c) Floor Boxes. Boxes listed specifically for this application shall

be used for receptacles located in the floor.

Exception: Where the authority having jurisdiction judges them free from likely exposure to physical damage, moisture, and dirt, boxes located in elevated floors of show windows and similar locations shall be permitted to be other than those listed for floor applications. Receptacles and covers shall be listed as an assembly for this type of location.

- (d) Boxes at Ceiling-Suspended (Paddle) Fan Outlets. Outlet


boxes or outlet box systems used as the sole support of a ceilingsuspended (paddle) fan shall be listed, shall be marked by their manufacturer as suitable for this purpose, and shall not support ceiling-suspended (paddle) fans that weigh more than 32 kg (70 lb). For outlet boxes or outlet box systems designed to support ceilingsuspended (paddle) fans that weigh more than 16 kg (35 lb), the required marking shall include the maximum weight to be supported.

3.14.2.14 Pull and Junction Boxes and Conduit Bodies. Boxes and conduit bodies used as pull or junction boxes shall comply with 3.14.2.14(a) through (d).

Exception: Terminal housings supplied with motors shall comply with the provisions of 4.30.1.12.

(a) Minimum Size. For raceways containing conductors of 22 mm2 or larger, and for cables containing conductors of 22 mm2 or larger, the minimum dimensions of pull or junction boxes installed in a raceway or cable run shall comply with (a)(1) through (a)(3). Where an enclosure dimension is to be calculated based on the diameter of entering raceways, the diameter shall be the metric designator (trade size) expressed in the units of measurement employed.

- (1) Straight Pulls. In straight pulls, the length of the box shall not

be less than eight times the metric designator (trade size) of the largest raceway.

- (2) Angle or U Pulls. Where splices or where angle or U pulls are


made, the distance between each raceway entry inside the box and the opposite wall of the box shall not be less than six times the metric designator (trade size) of the largest raceway in a row. This distance shall be increased for additional entries by the amount of the sum of the diameters of all other raceway entries in the same row on the same wall of the box. Each row shall be calculated individually, and the single row that provides the maximum distance shall be used.

Exception: Where a raceway or cable entry is in the wall of a box or conduit body opposite a removable cover, the distance from that wall to the cover shall be permitted to comply with the distance required for one wire per terminal in Table 3.12.1.6(a).

The distance between raceway entries enclosing the same conductor shall not be less than six times the metric designator (trade size) of the larger raceway.

When transposing cable size into raceway size in 3.14.2.14(a)(1) and (a)(2), the minimum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used.

(3) Smaller Dimensions. Boxes or conduit bodies of dimensions less than those required in 3.14.2.14(a)(1) and (a)(2) shall be permitted

For handhole enclosures without bottoms where the provisions of 3.14.2.14(a)(2), Exception, or 3.14.4.2(b)(1), Exception No. 1, apply, the measurement to the removable cover shall be taken from the end of the conduit or cable assembly.

for installations of combinations of conductors that are less than the maximum conduit or tubing fill (of conduits or tubing being used) permitted by Table 1 of Chapter 9, provided the box or conduit body has been listed for, and is permanently marked with, the maximum number and maximum size of conductors permitted.

- (b) Wiring Entries. Underground raceways and cable assemblies

entering a handhole enclosure shall extend into the enclosure, but they shall not be required to be mechanically connected to the enclosure.

- (c) Handhole Enclosures Without Bottoms. Where handhole

enclosures without bottoms are installed, all enclosed conductors and any splices or terminations, if present, shall be listed as suitable for wet locations.

- (d) Covers. Handhole enclosure covers shall have an identifying


### (b) Conductors in Pull or Junction Boxes. In pull boxes or

junction boxes having any dimension over 1 800 mm, all conductors shall be cabled or racked up in an approved manner.

#### (c) Covers. All pull boxes, junction boxes, and conduit bodies shall

be provided with covers compatible with the box or conduit body construction and suitable for the conditions of use. Where used, metal covers shall comply with the grounding requirements of 2.50.6.1. An extension from the cover of an exposed box shall comply with

- 3.14.2.8, Exception.


mark or logo that prominently identifies the function of the enclosure, such as “electric.” Handhole enclosure covers shall require the use of tools to open, or they shall weigh over 45 kg (100 lb). Metal covers and other exposed conductive surfaces shall be bonded in accordance with 2.50.5.7(a).

#### (d) Permanent Barriers. Where permanent barriers are installed in

a box, each section shall be considered as a separate box.

- 3.14.2.15 Boxes, Conduit Bodies, and Handhole Enclosures to Be Accessible. Boxes, conduit bodies, and handhole enclosures shall be installed so that the wiring contained in them can be rendered accessible without removing any part of the building or, in underground circuits, without excavating sidewalks, paving, earth, or other substance that is to be used to establish the finished grade.

Exception: Listed boxes and handhole enclosures shall be permitted where covered by gravel, light aggregate, or noncohesive granulated soil if their location is effectively identified and accessible for excavation.

- 3.14.2.16 Handhole Enclosures. Handhole enclosures shall be designed and installed to withstand all loads likely to be imposed.


3.14.3 Construction Specifications 3.14.3.1 Metal Boxes, Conduit Bodies, and Fittings.

- (a) Corrosion Resistant. Metal boxes, conduit bodies, and fittings

shall be corrosion resistant or shall be well-galvanized, enameled, or otherwise properly coated inside and out to prevent corrosion.

FPN: See 3.0.1.6 for limitation in the use of boxes and fittings protected from corrosion solely by enamel.

- (b) Thickness of Metal. Sheet steel boxes not over 1650 cm3


(100 in.3) in size shall be made from steel not less than 1.60 mm thick. The wall of a malleable iron box or conduit body and a die-cast or permanent-mold cast aluminum, brass, bronze, or zinc box or conduit body shall not be less than 2.40 mm thick. Other cast metal boxes or conduit bodies shall have a wall thickness not less than 3 mm.

FPN: See ANSI/SCTE 77-2002, Specification for Underground Enclosure Integrity, for additional information on deliberate and nondeliberate traffic loading that can be expected to bear on underground enclosures.

(a) Size. Handhole enclosures shall be sized in accordance with

- 3.14.2.14(a) for conductors operating at 600 volts or below, and in accordance with 3.14.4.2 for conductors operating at over 600 volts.


Exception No. 1: Listed boxes and conduit bodies shown to have equivalent strength and characteristics shall be permitted to be made of thinner or other metals. Exception No. 2: The walls of listed short radius conduit bodies, as covered in 3.14.1.5, shall be permitted to be made of thinner metal.

- (c) Metal Boxes Over 1650 cm3 (100 in.3). Metal boxes over 1650 cm3 (100 in.3) in size shall be constructed so as to be of ample strength and rigidity. If of sheet steel, the metal thickness shall not be less than 1.35 mm uncoated.
- (d) Grounding Provisions. A means shall be provided in each metal box for the connection of an equipment grounding conductor. The means shall be permitted to be a tapped hole or equivalent.


- 3.14.3.2 Covers. Metal covers shall be of the same material as the box or conduit body with which they are used, or they shall be lined with firmly attached insulating material that is not less than 0.80 mm thick, or they shall be listed for the purpose. Metal covers shall be the same thickness as the boxes or conduit body for which they are used, or they shall be listed for the purpose. Covers of porcelain or other approved insulating materials shall be permitted if of such form and thickness as to afford the required protection and strength.


- 3.14.3.3 Bushings. Covers of outlet boxes and conduit bodies having holes through which flexible cord pendants may pass shall be provided with approved bushings or shall have smooth, well-rounded surfaces on which the cord may bear. Where individual conductors pass through a metal cover, a separate hole equipped with a bushing of suitable insulating material shall be provided for each conductor. Such separate holes shall be connected by a slot as required by 3.0.1.20.


- 3.14.3.4 Nonmetallic Boxes. Provisions for supports or other mounting means for nonmetallic boxes shall be outside of the box, or the box shall be constructed so as to prevent contact between the conductors in the box and the supporting screws.


- 3.14.3.5 Marking. All boxes and conduit bodies, covers, extension rings, plaster rings, and the like shall be durably and legibly marked with the manufacturer’s name or trademark.


3.14.4. Pull and Junction Boxes for Use on Systems Over 600 Volts, Nominal

- 3.14.4.1 General. Where pull and junction boxes are used on systems over 600 volts, the installation shall comply with the provisions of Part IV and also with the following general provisions of this article:

- (1) Part 3.14.1, 3.14.1.2, 3.14.1.3, and 3.14.1.4
- (2) Part 3.14.2, 3.14.2.1; 3.14.2.3; 3.14.2.6; 3.14.2.9(a), (b), or

(g); 3.14.2.14(b); and 3.14.2.15

- (3) Part 3.14.3, 3.14.3.1(a) and (c) and 3.14.3.2


- 3.14.4.2 Size of Pull and Junction Boxes. Pull and junction boxes shall provide adequate space and dimensions for the installation of conductors, and they shall comply with the specific requirements of this section.


Exception: Terminal housings supplied with motors shall comply with the provisions of 4.30.1.12.

- (a) For Straight Pulls. The length of the box shall not be less than 48 times the outside diameter, over sheath, of the largest shielded or lead-covered conductor or cable entering the box. The length shall not be less than 32 times the outside diameter of the largest nonshielded conductor or cable.
- (b) For Angle or U Pulls.


(1) Distance to Opposite Wall. The distance between each cable or conductor entry inside the box and the opposite wall of the box shall not be less than 36 times the outside diameter, over sheath, of the largest cable or conductor. This distance shall be increased for additional entries by the amount of the sum of the outside diameters, over sheath, of all other cables or conductor entries through the same wall of the box.

Exception No. 1: Where a conductor or cable entry is in the wall of a box opposite a removable cover, the distance from that wall to the cover shall be permitted to be not less than the bending radius for the conductors as provided in 3.0.2.4.

Exception No. 2: Where cables are nonshielded and not lead covered, the distance of 36 times the outside diameter shall be permitted to be reduced to 24 times the outside diameter.

(2) Distance Between Entry and Exit. The distance between a cable or conductor entry and its exit from the box shall not be less than 36 times the outside diameter, over sheath, of that cable or conductor.

Exception: Where cables are nonshielded and not lead covered, the distance of 36 times the outside diameter shall be permitted to be reduced to 24 times the outside diameter.

(c) Removable Sides. One or more sides of any pull box shall be removable.

### 3.14.4.3 Construction and Installation Requirements.

- (a) Corrosion Protection. Boxes shall be made of material

inherently resistant to corrosion or shall be suitably protected, both internally and externally, by enameling, galvanizing, plating, or other means.

- (b) Passing Through Partitions. Suitable bushings, shields, or

fittings having smooth, rounded edges shall be provided where conductors or cables pass through partitions and at other locations where necessary.

- (c) Complete Enclosure. Boxes shall provide a complete enclosure

for the contained conductors or cables.

- (d) Wiring Is Accessible. Boxes shall be installed so that the wiring

is accessible without removing any part of the building. Working space shall be provided in accordance with 1.10.3.5.

- (e) Suitable Covers. Boxes shall be closed by suitable covers


securely fastened in place. Underground box covers that weigh over 45 kg (100 lb) shall be considered meeting this requirement. Covers for boxes shall be permanently marked “DANGER — HIGH VOLTAGE — KEEP OUT.” The marking shall be on the outside of the box cover and shall be readily visible. Letters shall be block type and at least 13 mm in height.

(f) Suitable for Expected Handling. Boxes and their covers shall be capable of withstanding the handling to which they are likely to be subjected.

ARTICLE 3.20 — ARMORED CABLE: TYPE AC 3.20.1 General

- 3.20.1.1 Scope. This article covers the use, installation, and construction specifications for armored cable, Type AC.
- 3.20.1.2 Definition.


Armored Cable, Type AC. A fabricated assembly of insulated conductors in a flexible metallic enclosure. See 3.20.3.1.

### 3.20.2 Installation

3.20.2.1 Uses Permitted. Type AC cable shall be permitted as follows:

- (1) In both exposed and concealed work
- (2) In cable trays
- (3) In dry locations
- (4) Embedded in plaster finish on brick or other masonry, except

in damp or wet locations

- (5) To be run or fished in the air voids of masonry block or tile


walls where such walls are not exposed or subject to excessive moisture or dampness

FPN: The “Uses Permitted” is not an all-inclusive list.

3.20.2.3 Uses Not Permitted. Type AC cable shall not be used as follows:

- (1) Where subject to physical damage
- (2) In damp or wet locations
- (3) In air voids of masonry block or tile walls where such walls


are exposed or subject to excessive moisture or dampness

- (b) Securing. Unless otherwise provided, Type AC cable shall be

secured within 300 mm of every outlet box, junction box, cabinet, or fitting and at intervals not exceeding 1 400 mm where installed on or across framing members.

- (c) Supporting. Unless otherwise provided, Type AC cable shall be


- (4) Where exposed to corrosive fumes or vapors
- (5) Embedded in plaster finish on brick or other masonry in damp or wet locations


- 3.20.2.6 Exposed Work. Exposed runs of cable, except as provided in


- 3.0.1.11(a), shall closely follow the surface of the building finish or of running boards. Exposed runs shall also be permitted to be installed on the underside of joists where supported at each joist and located so as not to be subject to physical damage.


supported at intervals not exceeding 1 400 mm.

Horizontal runs of Type AC cable installed in wooden or metal framing members or similar supporting means shall be considered supported where such support does not exceed 1 400 mm intervals.

3.20.2.8 Through or Parallel to Framing Members. Type AC cable shall be protected in accordance with 3.0.1.4(a), (c), and (d) where installed through or parallel to framing members.

(d) Unsupported Cables. Type AC cable shall be permitted to be unsupported where the cable complies with any of the following:

- 3.20.2.14 In Accessible Attics. Type AC cables in accessible attics or roof spaces shall be installed as specified in 3.20.2.14(a) and (b).

- (a) Where Run Across the Top of Floor Joists. Where run across the top of floor joists, or within 2 100 mm of floor or floor joists across the face of rafters or studding, in attics and roof spaces that are accessible, the cable shall be protected by substantial guard strips that are at least as high as the cable. Where this space is not accessible by permanent stairs or ladders, protection shall only be required within 1 800 mm of the nearest edge of the scuttle hole or attic entrance.
- (b) Cable Installed Parallel to Framing Members. Where the cable is installed parallel to the sides of rafters, studs, or floor joists, neither guard strips nor running boards shall be required, and the installation shall also comply with 3.0.1.4(d).


- 3.20.2.15 Bending Radius. Bends in Type AC cable shall be made such that the cable is not damaged. The radius of the curve of the inner edge of any bend shall not be less than five times the diameter of the Type AC cable.


- (1) Is fished between access points through concealed spaces in

finished buildings or structures and supporting is impracticable

- (2) Is not more than 600 mm in length at terminals where

flexibility is necessary

- (3) Is not more than 1 800 mm in length from the last point of


cable support to the point of connection to a luminaire(s) [lighting fixture(s)] or other electrical equipment and the cable and point of connection are within an accessible ceiling. For the purposes of this section, Type AC cable fittings shall be permitted as a means of cable support.

3.20.2.31 Boxes and Fittings. At all points where the armor of AC cable terminates, a fitting shall be provided to protect wires from abrasion, unless the design of the outlet boxes or fittings is such as to afford equivalent protection, and, in addition, an insulating bushing or its equivalent protection shall be provided between the conductors and the armor. The connector or clamp by which the Type AC cable is fastened to boxes or cabinets shall be of such design that the insulating bushing or its equivalent will be visible for inspection. Where change is made from Type AC cable to other cable or raceway wiring methods, a box, fitting, or conduit body shall be installed at junction points as required in 3.0.1.15.

### 3.20.2.21 Securing and Supporting.

(a) General. Type AC cable shall be supported and secured by staples, cable ties, straps, hangers, or similar fittings, designed and installed so as not to damage the cable.

3.20.2.71 Ampacity. The ampacity shall be determined by 3.10.1.15.

(a) Thermal Insulation. Armored cable installed in thermal insulation shall have conductors rated at 90°C (194°F). The ampacity

of cable installed in these applications shall be that of 60°C (140°F) conductors. The 90°C (194°F) rating shall be permitted to be used for ampacity derating purposes, provided the final derated ampacity does not exceed that for a 60°C (140°F) rated conductor.

(b) Cable Tray. The ampacity of Type AC cable installed in cable tray shall be determined in accordance with 3.92.1.11.

### 3.20.3 Construction Specifications

- 3.20.3.1 Construction. Type AC cable shall have an armor of flexible metal tape and shall have an internal bonding strip of copper or aluminum in intimate contact with the armor for its entire length.


3.20.3.5 Conductors. Insulated conductors shall be of a type listed in Table 3.10.1.13 or those identified for use in this cable. In addition, the conductors shall have an overall moisture-resistant and fireretardant fibrous covering. For Type ACT, a moisture-resistant fibrous covering shall be required only on the individual conductors.

- 3.20.3.9 Equipment Grounding. Type AC cable shall provide an adequate path for equipment grounding as required by 2.50.1.4(a)(5) or 2.50.1.4(b)(4).


3.20.3.21 Marking. The cable shall be marked in accordance with 3.10.1.11, except that Type AC shall have ready identification of the manufacturer by distinctive external markings on the cable sheath throughout its entire length.

ARTICLE 3.22 — FLAT CABLE ASSEMBLIES: TYPE FC 3.22.1 General

- 3.22.1.1 Scope. This article covers the use, installation, and construction specifications for flat cable assemblies, Type FC.
- 3.22.1.2 Definition.


Flat Cable Assembly, Type FC. An assembly of parallel conductors formed integrally with an insulating material web

specifically designed for field installation in surface metal raceway. 3.22.2 Installation 3.22.2.1 Uses Permitted. Flat cable assemblies shall be permitted only as follows:

- (1) As branch circuits to supply suitable tap devices for lighting,

small appliances, or small power loads. The rating of the branch circuit shall not exceed 30 amperes.

- (2) Where installed for exposed work.
- (3) In locations where they will not be subjected to physical

damage. Where a flat cable assembly is installed less than 2 400 mm above the floor or fixed working platform, it shall be protected by a cover identified for the use.

- (4) In surface metal raceways identified for the use. The channel


portion of the surface metal raceway systems shall be installed as complete systems before the flat cable assemblies are pulled into the raceways.

3.22.2.3 Uses Not Permitted. Flat cable assemblies shall not be used as follows:

- (1) Where subject to corrosive vapors unless suitable for the

application

- (2) In hoistways or on elevators or escalators
- (3) In any hazardous (classified) location
- (4) Outdoors or in wet or damp locations unless identified for the


use

3.22.2.21 Securing and Supporting. The flat cable assemblies shall be supported by means of their special design features, within the surface metal raceways. The surface metal raceways shall be supported as required for the specific raceway to be installed.

### 3.22.2.31 Boxes and Fittings.

(a) Dead Ends. Each flat cable assembly dead end shall be terminated in an end-cap device identified for the use.

The dead-end fitting for the enclosing surface metal raceway shall be identified for the use.

### (b) Luminaire (Fixture) Hangers. Luminaire (fixture) hangers

installed with the flat cable assemblies shall be identified for the use.

#### (c) Fittings. Fittings to be installed with flat cable assemblies shall

be designed and installed to prevent physical damage to the cable assemblies.

#### (d) Extensions. All extensions from flat cable assemblies shall be

made by approved wiring methods, within the junction boxes, installed at either end of the flat cable assembly runs.

- 3.22.2.47 Splices and Taps. (a) Splices. Splices shall be made in listed junction boxes.

(b) Taps. Taps shall be made between any phase conductor and the grounded conductor or any other phase conductor by means of devices and fittings identified for the use. Tap devices shall be rated at not less than 15 amperes, or more than 300 volts to ground, and shall be colorcoded in accordance with the requirements of 3.22.3.21(c).

3.22.3 Construction

- 3.22.3.1 Construction. Flat cable assemblies shall consist of two, three, four, or five conductors.


3.22.3.5 Conductors. Flat cable assemblies shall have conductors of

- 5.5 mm2 (2.6 mm dia.) special stranded copper wires.


3.22.3.13 Insulation. The entire flat cable assembly shall be formed to provide a suitable insulation covering all the conductors and using one of the materials recognized in Table 3.10.1.13 for general branchcircuit wiring.

### 3.22.3.21 Marking.

(a) Temperature Rating. In addition to the provisions of 3.10.1.11, Type FC cable shall have the temperature rating durably marked on

the surface at intervals not exceeding 600 mm.

(b) Identification of Grounded Conductor. The grounded conductor shall be identified throughout its length by means of a distinctive and durable white or gray marking.

FPN: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems.

(c) Terminal Block Identification. Terminal blocks identified for the use shall have distinctive and durable markings for color or word coding. The grounded conductor section shall have a white marking or other suitable designation. The next adjacent section of the terminal block shall have a black marking or other suitable designation. The next section shall have a red marking or other suitable designation. The final or outer section, opposite the grounded conductor section of the terminal block, shall have a blue marking or other suitable designation.

ARTICLE 3.24 — FLAT CONDUCTOR CABLE: TYPE FCC 3.24.1 General

- 3.24.1.1 Scope. This article covers a field-installed wiring system for branch circuits incorporating Type FCC cable and associated accessories as defined by the article. The wiring system is designed for installation under carpet squares.
- 3.24.1.2 Definitions.


Bottom Shield. A protective layer that is installed between the floor and Type FCC flat conductor cable to protect the cable from physical damage and may or may not be incorporated as an integral part of the cable.

Cable Connector. A connector designed to join Type FCC cables without using a junction box.

FCC System. A complete wiring system for branch circuits that is designed for installation under carpet squares. The FCC system

includes Type FCC cable and associated shielding, connectors, terminators, adapters, boxes, and receptacles.

Insulating End. An insulator designed to electrically insulate the end of a Type FCC cable.

Metal Shield Connections. Means of connection designed to electrically and mechanically connect a metal shield to another metal shield, to a receptacle housing or self-contained device, or to a transition assembly.

Top Shield. A grounded metal shield covering under-carpet components of the FCC system for the purposes of providing protection against physical damage.

Transition Assembly. An assembly to facilitate connection of the FCC system to other wiring systems, incorporating (1) a means of electrical interconnection and (2) a suitable box or covering for providing electrical safety and protection against physical damage.

Type FCC Cable. Three or more flat copper conductors placed edge-to-edge and separated and enclosed within an insulating assembly.

3.24.1.6 Listing Requirements. Type FCC cable and associated fittings shall be listed.

3.24.2 Installation 3.24.2.1 Uses Permitted.

- (a) Branch Circuits. Use of FCC systems shall be permitted both

for general-purpose and appliance branch circuits and for individual branch circuits.

- (b) Branch-Circuit Ratings.


(1) Voltage. Voltage between ungrounded conductors shall not exceed 300 volts. Voltage between ungrounded conductors and the grounded conductor shall not exceed 150 volts.

(2) Current. General-purpose and appliance branch circuits shall have ratings not exceeding 20 amperes. Individual branch circuits shall have ratings not exceeding 30 amperes.

(c) Floors. Use of FCC systems shall be permitted on hard, sound, smooth, continuous floor surfaces made of concrete, ceramic, or composition flooring, wood, and similar materials.

- (d) Walls. Use of FCC systems shall be permitted on wall surfaces

in surface metal raceways.

- (e) Damp Locations. Use of FCC systems in damp locations shall

be permitted.

- (f) Heated Floors. Materials used for floors heated in excess of

30°C (86°F) shall be identified as suitable for use at these temperatures.

- (g) System Height. Any portion of an FCC system with a height

above floor level exceeding 2.30 mm shall be tapered or feathered at the edges to floor level.

- (h) Coverings. Floor-mounted Type FCC cable, cable connectors,

and insulating ends shall be covered with carpet squares not larger than 900 mm square. Carpet squares that are adhered to the floor shall be attached with release-type adhesives.

- (i) Corrosion Resistance. Metal components of the system shall be

either corrosion resistant, coated with corrosion-resistant materials, or insulated from contact with corrosive substances.

- (j) Metal-Shield Connectors. Metal shields shall be connected to


each other and to boxes, receptacle housings, self-contained devices, and transition assemblies using metal-shield connectors.

3.24.2.3 Uses Not Permitted. FCC systems shall not be used in the following locations:

- (1) Outdoors or in wet locations
- (2) Where subject to corrosive vapors
- (3) In any hazardous (classified) location


(4) In residential, school, and hospital buildings

- 3.24.2.9 Crossings. Crossings of more than two Type FCC cable runs shall not be permitted at any one point. Crossings of a Type FCC cable over or under a flat communications or signal cable shall be permitted. In each case, a grounded layer of metal shielding shall separate the two cables, and crossings of more than two flat cables shall not be permitted at any one point.


- 3.24.2.21 Securing and Supporting. All FCC system components shall be firmly anchored to the floor or wall using an adhesive or mechanical anchoring system identified for this use. Floors shall be prepared to ensure adherence of the FCC system to the floor until the carpet squares are placed.


- 3.24.2.31 Boxes and Fittings.


- (a) Cable Connections and Insulating Ends. All Type FCC cable

connections shall use connectors identified for their use, installed such that electrical continuity, insulation, and sealing against dampness and liquid spillage are provided. All bare cable ends shall be insulated and sealed against dampness and liquid spillage using listed insulating ends.

- (b) Polarization of Connections. All receptacles and connections

shall be constructed and installed so as to maintain proper polarization of the system.

- (c) Shields.


- (1) Top Shield. A metal top shield shall be installed over all floor-

mounted Type FCC cable, connectors, and insulating ends. The top shield shall completely cover all cable runs, corners, connectors, and ends.

- (2) Bottom Shield. A bottom shield shall be installed beneath all


Type FCC cable, connectors, and insulating ends.

(d) Connection to Other Systems. Power feed, grounding connection, and shield system connection between the FCC system and other wiring systems shall be accomplished in a transition assembly identified for this use.

(e) Metal-Shield Connectors. Metal shields shall be connected to each other and to boxes, receptacle housings, self-contained devices, and transition assemblies using metal-shield connectors.

- 3.24.2.32 Floor Coverings. Floor-mounted Type FCC cable, cable connectors, and insulating ends shall be covered with carpet squares not larger than 900 mm square. Carpet squares that are adhered to the floor shall be attached with release-type adhesives.
- 3.24.2.33 Devices.


- (a) Receptacles. All receptacles, receptacle housings, and self-

contained devices used with the FCC system shall be identified for this use and shall be connected to the Type FCC cable and metal shields. Connection from any grounding conductor of the Type FCC cable shall be made to the shield system at each receptacle.

- (b) Receptacles and Housings. Receptacle housings and self-


contained devices designed either for floor mounting or for in-wall or on-wall mounting shall be permitted for use with the FCC system. Receptacle housings and self-contained devices shall incorporate means for facilitating entry and termination of Type FCC cable and for electrically connecting the housing or device with the metal shield. Receptacles and self-contained devices shall comply with 4.6.1.3. Power and communications outlets installed together in common housing shall be permitted in accordance with 8.0.5.24(a)(1)c, Exception No. 2.

### 3.24.2.47 Splices and Taps.

- (a) FCC Systems Alterations. Alterations to FCC systems shall be

permitted. New cable connectors shall be used at new connection points to make alterations. It shall be permitted to leave unused cable runs and associated cable connectors in place and energized. All cable ends shall be covered with insulating ends.

- (b) Transition Assemblies. All transition assemblies shall be


identified for their use. Each assembly shall incorporate means for facilitating entry of the Type FCC cable into the assembly, for connecting the Type FCC cable to grounded conductors, and for

electrically connecting the assembly to the metal cable shields and to equipment grounding conductors.

- 3.24.2.51 Grounding. All metal shields, boxes, receptacle housings, and self-contained devices shall be electrically continuous to the equipment grounding conductor of the supplying branch circuit. All such electrical connections shall be made with connectors identified for this use. The electrical resistivity of such shield system shall not be more than that of one conductor of the Type FCC cable used in the installation.

3.24.3 Construction

- 3.24.3.1 Construction.


- (a) Type FCC Cable. Type FCC cable shall be listed for use with

the FCC system and shall consist of three, four, or five flat copper conductors, one of which shall be an equipment grounding conductor.

- (b) Shields.


- (1) Materials and Dimensions. All top and bottom shields shall be

of designs and materials identified for their use. Top shields shall be metal. Both metallic and nonmetallic materials shall be permitted for bottom shields.

- (2) Resistivity. Metal shields shall have cross-sectional areas that


provide for electrical resistivity of not more than that of one conductor of the Type FCC cable used in the installation.

- 3.24.3.2 Corrosion Resistance. Metal components of the system shall be either corrosion resistant, coated with corrosion-resistant materials, or insulated from contact with corrosive substances.


- 3.24.3.13 Insulation. The insulating material of the cable shall be moisture resistant and flame retardant. All insulating materials in the FCC systems shall be identified for their use.


### 3.24.3.21 Markings.

(a) Cable Marking. Type FCC cable shall be clearly and durably marked on both sides at intervals of not more than 600 mm with the

information required by 3.10.1.11(a) and with the following additional information:

- (1) Material of conductors
- (2) Maximum temperature rating
- (3) Ampacity


(b) Conductor Identification. Conductors shall be clearly and durably identified on both sides throughout their length as specified in 3.10.1.12.

ARTICLE 3.26 — INTEGRATED GAS SPACER CABLE: TYPE IGS

3.26.1 General

- 3.26.1.1 Scope. This article covers the use, installation, and construction specifications for integrated gas spacer cable, Type IGS.
- 3.26.1.2 Definition.


Integrated Gas Spacer Cable, Type IGS. A factory assembly of one or more conductors, each individually insulated and enclosed in a loose fit, nonmetallic flexible conduit as an integrated gas spacer cable rated 0 through 600 volts.

### 3.26.2 Installation

3.26.2.1 Uses Permitted. Type IGS cable shall be permitted for use under ground, including direct burial in the earth, as the following:

- (1) Service-entrance conductors
- (2) Feeder or branch-circuit conductors


3.26.2.3 Uses Not Permitted. Type IGS cable shall not be used as interior wiring or be exposed in contact with buildings.

3.26.2.15 Bending Radius. Where the coilable nonmetallic conduit and cable is bent for installation purposes or is flexed or bent during

shipment or installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 3.26.2.15.

### Table 3.26.2.15 Minimum Radii of Bends

|Conduit Size Metric Designator|Minimum Radii mm|
|---|---|
|53 78 103|600 900 1150|


3.26.2.17 Bends. A run of Type IGS cable between pull boxes or terminations shall not contain more than the equivalent of four quarter bends (360 degrees total), including those bends located immediately at the pull box or terminations.

3.26.2.31 Fittings. Terminations and splices for Type IGS cable shall be identified as a type that is suitable for maintaining the gas pressure within the conduit. A valve and cap shall be provided for each length of the cable and conduit to check the gas pressure or to inject gas into the conduit.

- 3.26.2.71 Ampacity. The ampacity of Type IGS cable shall not exceed the values shown in Table 3.26.2.71.


Table 3.26.2.71 Ampacity of Type IGS Cable

|Size (mm2) Amperes|Size (kcmil) Amperes|
|---|---|
|125 250 400 500 600 725 850 1000 2250<br><br>119 168 206 238 266 292 344 336 357|2500 3000 3250 3500 3750 4000 4250 4500 4750<br><br>376 412 429 445 461 476 491 505 519|


3.26.3 Construction Specifications

3.26.3.1 Conductors. The conductors shall be solid aluminum rods, laid parallel, consisting of one to nineteen 13 mm diameter rods. The minimum conductor size shall be 125 mm2, and the maximum size shall be 4750 kcmil.

3.26.3.9 Insulation. The insulation shall be dry kraft paper tapes and a pressurized sulfur hexafluoride gas (SF6), both approved for electrical use. The nominal gas pressure shall be 138 kPa gauge (20 pounds per square inch gauge). The thickness of the paper spacer shall be as specified in Table 3.26.3.9.

### Table 3.26.3.9 Paper Spacer Thickness

|Size (mm2)|Thickness mm|
|---|---|
|125 – 500 600 – 4750|1.02 1.52|


3.26.3.13 Conduit. The conduit shall be a medium density polyethylene identified as suitable for use with natural gas rated pipe in metric designator 53, 78, or 103 (trade size 2, 3, or 4). The percent fill dimensions for the conduit are shown in Table 3.26.3.13. The size of the conduit permitted for each conductor size shall be calculated for a percent fill not to exceed those found in Table 1, Chapter 9.

### Table 3.26.3.13 Conduit Dimensions

|Conduit Size Metric Designator|Actual Outside Diameter mm|Actual Inside Diameter mm|
|---|---|---|
|53 78 103|60 89 114|49.46 73.30 94.23|


- 3.26.3.17 Marking. The cable shall be marked in accordance with 3.10.1.11(a), 3.10.1.11(b)(1), and 3.10.1.11(d).


### 3.28.3 Construction Specifications

3.28.3.1 Construction. Type MV cables shall have copper, aluminum, or copper-clad aluminum conductors and shall comply with Table 3.10.1.61 and Table 3.10.1.63 or Table 3.10.1.64.

ARTICLE 3.28 — MEDIUM VOLTAGE CABLE: TYPE MV 3.28.1 General

3.28.3.21 Marking. Medium voltage cable shall be marked as required by 3.10.1.11.

- 3.28.1.1 Scope. This article covers the use, installation, and construction specifications for medium voltage cable, Type MV.
- 3.28.1.2 Definition.


ARTICLE 3.30 — METAL-CLAD CABLE: TYPE MC 3.30.1 General

Medium Voltage Cable, Type MV. A single or multiconductor solid dielectric insulated cable rated 2 001 volts or higher.

- 3.30.1.1 Scope. This article covers the use, installation, and construction specifications of metal-clad cable, Type MC.
- 3.30.1.2 Definition.


### 3.28.2 Installation

3.28.2.1 Uses Permitted. Type MV cable shall be permitted for use on power systems rated up to 35 000 volts nominal as follows:

Metal Clad Cable, Type MC. A factory assembly of one or more insulated circuit conductors with or without optical fiber members enclosed in an armor of interlocking metal tape, or a smooth or corrugated metallic sheath.

- (1) In wet or dry locations
- (2) In raceways
- (3) In cable trays as specified in 3.92.1.3(b)(2)
- (4) Direct buried in accordance with 3.0.2.20
- (5) In messenger-supported wiring


3.30.2 Installation 3.30.2.1 Uses Permitted.

FPN: The “Uses Permitted” is not an all-inclusive list.

(a) General Uses. Type MC cable shall be permitted as follows:

3.28.2.3 Uses Not Permitted. Unless identified for the use, Type MV cable shall not be used as follows:

- (1) For services, feeders, and branch circuits
- (2) For power, lighting, control, and signal circuits
- (3) Indoors or outdoors
- (4) Exposed or concealed
- (5) To be direct buried where identified for such use
- (6) In cable tray where identified for such use
- (7) In any raceway
- (8) As aerial cable on a messenger
- (9) In hazardous (classified) locations as permitted
- (10) In dry locations and embedded in plaster finish on brick or


- (1) Where exposed to direct sunlight
- (2) In cable trays, unless specified in 3.92.1.3(b)(2)
- (3) Direct buried, unless in accordance with 3.0.2.20


3.28.2.71 Ampacity. The ampacity of Type MV cable shall be determined in accordance with 3.10.1.60. The ampacity of Type MV cable installed in cable tray shall be determined in accordance with 3.92.1.13.

other masonry except in damp or wet locations

(11) In wet locations where any of the following conditions are met:

(4) Where subject to cinder fills, strong chlorides, caustic alkalis, or vapors of chlorine or of hydrochloric acids

- a. The metallic covering is impervious to moisture.
- b. A lead sheath or moisture-impervious jacket is provided

under the metal covering.

- c. The insulated conductors under the metallic covering are


3.30.2.8 Through or Parallel to Framing Members. Type MC cable shall be protected in accordance with 3.0.1.4(a), (c), and (d) where installed through or parallel to framing members.

listed for use in wet locations.

- 3.30.2.14 In Accessible Attics. The installation of Type MC cable in accessible attics or roof spaces shall also comply with 3.20.2.14.
- 3.30.2.15 Bending Radius. Bends in Type MC cable shall be so made that the cable will not be damaged. The radius of the curve of the inner edge of any bend shall not be less than required in 3.30.2.15(a) through (c).


(12) Where single-conductor cables are used, all phase conductors and, where used, the neutral conductor shall be grouped together to minimize induced voltage on the sheath.

(b) Specific Uses. Type MC cable shall be permitted to be installed in compliance with Parts 7.25.2 and 7.25.3 and 770.52 as applicable and in accordance with 3.30.2.1(b)(1) through (b)(4).

### (a) Smooth Sheath.

- (1) Cable Tray. Type MC cable installed in cable tray shall

comply with 3.92.1.3, 3.92.1.4, 3.92.1.6, and 3.92.1.8 through 3.92.1.13.

- (2) Direct Buried. Direct-buried cable shall comply with 3.0.1.5 or

3.0.2.20, as appropriate.

- (3) Installed as Service-Entrance Cable. Type MC cable installed

- as service-entrance cable shall be permitted in accordance with 230.43.


- (4) Installed Outside of Buildings or as Aerial Cable. Type MC


- (1) Ten times the external diameter of the metallic sheath for

cable not more than 19 mm in external diameter

- (2) Twelve times the external diameter of the metallic sheath for

cable more than 19 mm but not more than 40 mm in external diameter

- (3) Fifteen times the external diameter of the metallic sheath for


cable more than 40 mm in external diameter

- (b) Interlocked-Type Armor or Corrugated Sheath. Seven times the external diameter of the metallic sheath.
- (c) Shielded Conductors. Twelve times the overall diameter of one of the individual conductors or seven times the overall diameter of the multiconductor cable, whichever is greater.


cable installed outside of buildings or as aerial cable shall comply with 225.10, 3.96.2.1, and 3.96.2.3.

FPN: The “Uses Permitted” is not an all-inclusive list.

3.30.2.3 Uses Not Permitted. Type MC cable shall not be used where exposed to the following destructive corrosive conditions, unless the metallic sheath is suitable for the conditions or is protected by material suitable for the conditions:

### 3.30.2.21 Securing and Supporting.

- (a) General. Type MC cable shall be supported and secured by

staples, cable ties, straps, hangers, or similar fittings or other approved means designed and installed so as not to damage the cable.

- (b) Securing. Unless otherwise provided, cables shall be secured at


- (1) Where subject to physical damage
- (2) Direct burial in the earth
- (3) In concrete


intervals not exceeding 1 800 mm. Cables containing four or fewer conductors sized no larger than 5.5 mm2 (2.6 mm dia.) shall be

FPN to (3): MC cable that is identified for direct burial applications is suitable for installation in concrete.

(b) Single Type MC Conductors Grouped Together. Where single Type MC conductors are grouped together in a triangular or square configuration and installed on a messenger or exposed with a maintained free airspace of not less than 2.15 times one conductor diameter (2.15 × O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of the conductors shall not exceed the allowable ampacities in the following tables:

secured within 300 mm of every box, cabinet, fitting, or other cable termination.

(c) Supporting. Unless otherwise provided, cables shall be supported at intervals not exceeding 1 800 mm.

Horizontal runs of Type MC cable installed in wooden or metal framing members or similar supporting means shall be considered supported and secured where such support does not exceed 1 800 mm intervals.

- (1) Table 3.10.1.20 for conductors rated 0 through 2 000 volts
- (2) Table 3.10.1.67 and Table 3.10.1.68 for conductors rated over


(d) Unsupported Cables. Type MC cable shall be permitted to be unsupported where the cable:

2000 volts

### 3.30.3 Construction Specifications

- (1) Is fished between access points through concealed spaces in finished buildings or structures and supporting is impractical; or
- (2) Is not more than 1 800 mm in length from the last point of cable support to the point of connection to a luminaire (lighting fixture) or other piece of electrical equipment and the cable and point of connection are within an accessible ceiling. For the purpose of this section, Type MC cable fittings shall be permitted as a means of cable support.


3.30.3.1 Conductors. The conductors shall be of copper, aluminum, or copper-clad aluminum, solid or stranded. The minimum conductor size shall be 18 AWG copper and 3.5 mm2 (2.0 mm dia.) aluminum or copper-clad aluminum.

3.30.3.5 Equipment Grounding. Where Type MC cable is used for equipment grounding, it shall comply with 2.50.6.9(10) and 2.50.6.13.

3.30.2.22 Single Conductors. Where single-conductor cables with a nonferrous armor or sheath are used, the installation shall comply with 3.0.1.20.

3.30.3.9 Insulation. Insulated conductors shall comply with 3.30.3.9(a) or (b).

- 3.30.2.31 Boxes and Fitting. Fittings used for connecting Type MC cable to boxes, cabinets, or other equipment shall be listed and identified for such use.


- 3.30.2.71 Ampacity. The ampacity of Type MC cable shall be determined in accordance with 3.10.1.15 or 3.10.1.60 for 2.0 mm2

- (1.6 mm dia.) and larger conductors and in accordance with Table


- 4.2.1.5 for 18 AWG and 16 AWG conductors. The installation shall not exceed the temperature ratings of terminations and equipment.


(a) Type MC Cable Installed in Cable Tray. The ampacities for Type MC cable installed in cable tray shall be determined in accordance with 3.92.1.11 and 3.92.1.13.

- (a) 600 Volts. Insulated conductors in sizes 18 AWG and 16 AWG shall be of a type listed in Table 402.3, with a maximum operating temperature not less than 90°C (194°F) and as permitted by 7.25.2.7. Conductors larger than 16 AWG shall be of a type listed in Table 3.10.1.13 or of a type identified for use in Type MC cable.
- (b) Over 600 Volts. Insulated conductors shall be of a type listed in Table 3.10.1.61 through Table 3.10.1.64.


3.30.3.13 Sheath. Metallic covering shall be one of the following types: smooth metallic sheath, corrugated metallic sheath, interlocking metal tape armor. The metallic sheath shall be continuous and close fitting. A nonmagnetic sheath or armor shall be used on single conductor Type MC. Supplemental protection of an outer covering of corrosion-resistant material shall be permitted and shall be required

FPN: The “Uses Permitted” is not an all-inclusive list.

where such protection is needed. The sheath shall not be used as a current-carrying conductor.

3.32.2.3 Uses Not Permitted. Type MI cable shall not be used under the following conditions or in the following locations:

FPN: See 3.0.1.6 for protection against corrosion.

- (1) In underground runs unless protected from physical damage, where necessary
- (2) Where exposed to conditions that are destructive and corrosive to the metallic sheath, unless additional protection is provided


ARTICLE 3.32 — MINERAL-INSULATED, METALSHEATHED CABLE: TYPE MI

3.32.1 General

3.32.2.8 Through or Parallel to Framing Members. Type MI cable shall be protected in accordance with 3.0.1.4 where installed through or parallel to framing members.

- 3.32.1.1 Scope. This article covers the use, installation, and construction specifications for mineral-insulated, metal-sheathed cable, Type MI.
- 3.32.1.2 Definition.


3.32.2.15 Bending Radius. Bends in Type MI cable shall be so made that the cable will not be damaged. The radius of the inner edge of any bend shall not be less than required as follows:

Mineral-Insulated, Metal-Sheathed Cable, Type MI. A factory assembly of one or more conductors insulated with a highly compressed refractory mineral insulation and enclosed in a liquidtight and gastight continuous copper or alloy steel sheath.

- (1) Five times the external diameter of the metallic sheath for cable not more than 19 mm in external diameter
- (2) Ten times the external diameter of the metallic sheath for cable greater than 19 mm but not more than 25 mm in external diameter


3.32.2 Installation 3.32.2.1 Uses Permitted. Type MI cable shall be permitted as follows:

3.32.2.21 Securing and Supporting. Type MI cable shall be supported and secured by staples, straps, hangers, or similar fittings, designed and installed so as not to damage the cable, at intervals not exceeding 1 800 mm.

- (1) For services, feeders, and branch circuits
- (2) For power, lighting, control, and signal circuits
- (3) In dry, wet, or continuously moist locations
- (4) Indoors or outdoors
- (5) Where exposed or concealed
- (6) Where embedded in plaster, concrete, fill, or other masonry,

whether above or below grade

- (7) In any hazardous (classified) location
- (8) Where exposed to oil and gasoline
- (9) Where exposed to corrosive conditions not deteriorating to its

sheath

- (10) In underground runs where suitably protected against physical

damage and corrosive conditions

- (11) In or attached to cable tray


### (a) Horizontal Runs Through Holes and Notches. In other than

vertical runs, cables installed in accordance with 3.0.1.4 shall be considered supported and secured where such support does not exceed 1 800 mm intervals.

#### (b) Unsupported Cable. Type MI cable shall be permitted to be

unsupported where the cable is fished between access points through concealed spaces in finished buildings or structures and supporting is impracticable.

#### (c) Cable Trays. All MI cable installed in cable trays shall comply

with 3.92.1.8(b).

3.32.2.22 Single Conductors. Where single-conductor cables are used, all phase conductors and, where used, the neutral conductor shall be grouped together to minimize induced voltage on the sheath.

### 3.32.2.31 Boxes and Fittings.

- (a) Fittings. Fittings used for connecting Type MI cable to boxes, cabinets, or other equipment shall be identified for such use.
- (b) Terminal Seals. Where Type MI cable terminates, an end seal fitting shall be installed immediately after stripping to prevent the entrance of moisture into the insulation. The conductors extending beyond the sheath shall be individually provided with an insulating material.


- 3.32.2.71 Ampacity. The ampacity of Type MI cable shall be determined in accordance with 3.10.1.15. The conductor temperature

at the end seal fitting shall not exceed the temperature rating of the listed end seal fitting, and the installation shall not exceed the temperature ratings of terminations or equipment.

- (a) Type MI Cable Installed in Cable Tray. The ampacities for Type MI cable installed in cable tray shall be determined in accordance with 3.92.1.11.
- (b) Single Type MI Conductors Grouped Together. Where single Type MI conductors are grouped together in a triangular or square configuration, as required by 3.32.2.22, and installed on a messenger or exposed with a maintained free air space of not less than 2.15 times one conductor diameter (2.15 × O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of the conductors shall not exceed the allowable ampacities of Table 3.10.1.17.


3.32.3 Construction Specifications

- 3.32.3.1 Conductors. Type MI cable conductors shall be of solid copper, nickel, or nickel-coated copper with a resistance corresponding to standard mm2 and mm dia. sizes.


3.32.3.5 Equipment Grounding. Where the outer sheath is made of copper, it shall provide an adequate path for equipment grounding purposes. Where made of steel, an equipment grounding conductor shall be provided.

3.32.3.9 Insulation. The conductor insulation in Type MI cable shall be a highly compressed refractory mineral that provides proper spacing for all conductors.

3.32.3.13 Sheath. The outer sheath shall be of a continuous construction to provide mechanical protection and moisture seal.

ARTICLE 3.34 — NONMETALLIC-SHEATHED CABLE: TYPES NM, NMC, AND NMS

3.34.1 General

- 3.34.1.1 Scope. This article covers the use, installation, and construction specifications of nonmetallic-sheathed cable.
- 3.34.1.2 Definitions.


Nonmetallic-Sheathed Cable. A factory assembly of two or more insulated conductors enclosed within an overall nonmetallic jacket.

Type NM. Insulated conductors enclosed within an overall nonmetallic jacket.

Type NMC. Insulated conductors enclosed within an overall, corrosion resistant, nonmetallic jacket.

Type NMS. Insulated power or control conductors with signaling, data, and communications conductors within an overall nonmetallic jacket.

3.34.1.6 Listed. Type NM, Type NMC, and Type NMS cables shall be listed.

### 3.34.2 Installation

- (1) For both exposed and concealed work in normally dry locations except as prohibited by 3.34.2.1(3)
- (2) To be installed or fished in air voids in masonry block or tile walls 3.34.2.3 Uses Not Permitted.


3.34.2.1 Uses Permitted. Type NM, Type NMC, and Type NMS cables shall be permitted to be used in the following:

- (1) One- and two-family dwellings.
- (2) Multifamily dwellings permitted to be of Types III, IV, and V

construction except as prohibited in 3.34.2.3.

- (3) Other structures permitted to be of Types III, IV, and V

construction except as prohibited in 3.34.2.3. Cables shall be concealed within walls, floors, or ceilings that provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies.

FPN No. 1: Types of building construction and occupancy classifications are defined in NFPA 220-1999, Standard on Types of Building Construction, or the applicable building code, or both. FPN No. 2: See Annex E for determination of building types [NFPA 220, Table 31].

- (4) Cable trays in structures permitted to be Types III, IV, or V


(a) Types NM, NMC, and NMS. Types NM, NMC, and NMS cables shall not be permitted as follows:

- (1) In any dwelling or structure not specifically permitted in

3.34.2.1(1), (2), and (3)

- (2) Exposed in dropped or suspended ceilings in other than one-

and two-family and multifamily dwellings

- (3) As service-entrance cable
- (4) In commercial garages having hazardous (classified)

locations as defined in 5.11.1.3

- (5) In theaters and similar locations, except where permitted in

5.18.1.4(b)

- (6) In motion picture studios
- (7) In storage battery rooms
- (8) In hoistways or on elevators or escalators
- (9) Embedded in poured cement, concrete, or aggregate
- (10) In hazardous (classified) locations, except where permitted by


where the cables are identified for the use.

FPN: See 3.10.1.10 for temperature limitation of conductors.

(a) Type NM. Type NM cable shall be permitted as follows:

the following:

- (1) For both exposed and concealed work in normally dry

locations except as prohibited in 3.34.2.1(3)

- (2) To be installed or fished in air voids in masonry block or tile


walls

- a. 5.1.2.1(b)(3)
- b. 5.2.2.1(b)(3)
- c. 5.4.1.20


- (b) Type NMC. Type NMC cable shall be permitted as follows:


- (1) For both exposed and concealed work in dry, moist, damp, or corrosive locations, except as prohibited by 3.34.2.1(3)
- (2) In outside and inside walls of masonry block or tile
- (3) In a shallow chase in masonry, concrete, or adobe protected against nails or screws by a steel plate at least 1.60 mm thick and covered with plaster, adobe, or similar finish


(b) Types NM and NMS. Types NM and NMS cables shall not be used under the following conditions or in the following locations:

- (1) Where exposed to corrosive fumes or vapors
- (2) Where embedded in masonry, concrete, adobe, fill, or plaster
- (3) In a shallow chase in masonry, concrete, or adobe and covered

with plaster, adobe, or similar finish

- (4) Where exposed or subject to excessive moisture or dampness


(c) Type NMS. Type NMS cable shall be permitted as follows:

3.34.2.15 Bending Radius. Bends in Types NM, NMC, and NMS cable shall be so made that the cable will not be damaged. The radius of the curve of the inner edge of any bend during or after installation shall not be less than five times the diameter of the cable.

3.34.2.6 Exposed Work. In exposed work, except as provided in 3.0.1.11(a), cable shall be installed as specified in 3.34.2.6(a) through

- (c).


- (a) To Follow Surface. Cable shall closely follow the surface of the building finish or of running boards.
- (b) Protection from Physical Damage. Cable shall be protected from physical damage where necessary by rigid metal conduit, intermediate metal conduit, electrical metallic tubing, Schedule 80 PVC rigid nonmetallic conduit, or other approved means. Where passing through a floor, the cable shall be enclosed in rigid metal conduit, intermediate metal conduit, electrical metallic tubing, Schedule 80 PVC rigid nonmetallic conduit, or other approved means extending at least 150 mm above the floor.


3.34.2.21 Securing and Supporting. Nonmetallic-sheathed cable shall be supported and secured by staples, cable ties, straps, hangers, or similar fittings designed and installed so as not to damage the cable, at intervals not exceeding 1 400 mm and within 300 mm of every outlet box, junction box, cabinet, or fitting. Flat cables shall not be stapled on edge. Sections of cable protected from physical damage by raceway shall not be required to be secured within the raceway.

### (a) Horizontal Runs Through Holes and Notches. In other than

vertical runs, cables installed in accordance with 3.0.1.4 shall be considered to be supported and secured where such support does not exceed 1 400 mm intervals and the nonmetallic-sheathed cable is securely fastened in place by an approved means within 300 mm of each box, cabinet, conduit body, or other nonmetallic-sheathed cable termination.

Where Type NMC cable is installed in shallow chases in masonry, concrete, or adobe, the cable shall be protected against nails or screws by a steel plate at least 1.60 mm thick and covered with plaster, adobe, or similar finish.

(c) In Unfinished Basements. Where cable is run at angles with joists in unfinished basements, it shall be permissible to secure cables not smaller than two 14 mm2 or three 8.0 mm2 (3.2 mm dia.) conductors directly to the lower edges of the joists. Smaller cables shall be run either through bored holes in joists or on running boards. NM cable used on a wall of an unfinished basement shall be permitted to be installed in a listed conduit or tubing. Conduit or tubing shall utilize a nonmetallic bushing or adapter at the point the cable enters the raceway. Metal conduit and tubings and metal outlet boxes shall be grounded.

FPN: See 3.14.2.3(c) for support where nonmetallic boxes are used.

#### (b) Unsupported Cables. Nonmetallic-sheathed cable shall be

permitted to be unsupported where the cable:

- (1) Is fished between access points through concealed spaces in finished buildings or structures and supporting is impracticable.
- (2) Is not more than 1 400 mm from the last point of cable support to the point of connection to a luminaire (lighting fixture) or other piece of electrical equipment and the cable and point of connection are within an accessible ceiling.


3.34.2.8 Through or Parallel to Framing Members. Types NM, NMC, or NMS cable shall be protected in accordance with 3.0.1.4 where installed through or parallel to framing members. Grommets used as required in 3.0.1.4(b)(1) shall remain in place and be listed for the purpose of cable protection.

(c) Wiring Device Without a Separate Outlet Box. A wiring device identified for the use, without a separate outlet box, and incorporating an integral cable clamp shall be permitted where the cable is secured in place at intervals not exceeding 1 400 mm and within 300 mm from the wiring device wall opening, and there shall be at least a 300 mm loop of unbroken cable or 150 mm of a cable end

3.34.2.14 In Accessible Attics. The installation of cable in accessible attics or roof spaces shall also comply with 3.20.2.14.

3.34.3.5 Conductors. The 600 volt insulated conductors shall be sizes

available on the interior side of the finished wall to permit replacement.

- 2.0 mm2 (1.6 mm dia.) through 30 mm2 copper conductors or sizes
- 3.5 mm2 (2.0 mm dia.) through 2.0 mm2 aluminum or copper-clad aluminum conductors. The signaling conductors shall comply with 7.80.1.5. The communication conductors shall comply with Part 8.0.5.


3.34.2.31 Boxes and Fittings.

- (a) Boxes of Insulating Material. Nonmetallic outlet boxes shall be

permitted as provided by 3.14.1.3.

- (b) Devices of Insulating Material. Switch, outlet, and tap devices

of insulating material shall be permitted to be used without boxes in exposed cable wiring and for rewiring in existing buildings where the cable is concealed and fished. Openings in such devices shall form a close fit around the outer covering of the cable, and the device shall fully enclose the part of the cable from which any part of the covering has been removed. Where connections to conductors are by bindingscrew terminals, there shall be available as many terminals as conductors.

- (c) Devices with Integral Enclosures. Wiring devices with integral


3.34.3.9 Equipment Grounding. In addition to the insulated conductors, the cable shall have an insulated or bare conductor for equipment grounding purposes only.

3.34.3.13 Insulation. The insulated power conductors shall be one of the types listed in Table 3.10.1.13 that are suitable for branch circuit wiring or one that is identified for use in these cables. Conductor insulation shall be rated at 90°C (194°F).

FPN: Types NM, NMC, and NMS cable identified by the markings NM-B, NMC-B, and NMS-B meet this requirement.

3.34.3.17 Sheath. The outer sheath of nonmetallic-sheathed cable shall comply with 3.34.3.17(a), (b), and (c).

enclosures identified for such use shall be permitted as provided by 3.0.1.15(e).

- (a) Type NM. The overall covering shall be flame retardant and

moisture resistant.

- (b) Type NMC. The overall covering shall be flame retardant,

moisture resistant, fungus resistant, and corrosion resistant.

- (c) Type NMS. The overall covering shall be flame retardant and


- 3.34.2.71 Ampacity. The ampacity of Types NM, NMC, and NMS cable shall be determined in accordance with 3.10.1.15. The ampacity shall be in accordance with the 60°C (140°F) conductor temperature rating. The 90°C (194°F) rating shall be permitted to be used for ampacity derating purposes, provided the final derated ampacity does not exceed that for a 60°C (140°F) rated conductor. The ampacity of Types NM, NMC, and NMS cable installed in cable tray shall be determined in accordance with 3.92.1.11. Where more than two NM cables containing two or more currentcarrying conductors are bundled together and pass through wood framing that is to be fire- or draft-stopped using thermal insulation or sealing foam, the allowable ampacity of each conductor shall be adjusted in accordance with Table 3.10.1.15(b)(2)a.

3.34.3 Construction Specifications

- 3.34.3.1 Construction. The outer cable sheath of nonmetallicsheathed cable shall be a nonmetallic material.


moisture resistant. The sheath shall be applied so as to separate the power conductors from the communications and signaling conductors. The signaling conductors shall be permitted to be shielded. An optional outer jacket shall be permitted.

FPN: For composite optical cable, see 770.9 and 770.133.

ARTICLE 3.36 — POWER AND CONTROL TRAY CABLE: TYPE TC

conductors shall be permanently identified as an equipment grounding conductor in accordance with 2.50.6.10(b).

(8) Where installed in wet locations, Type TC cable shall also be resistant to moisture and corrosive agents.

3.36.1 General

- 3.36.1.1 Scope. This article covers the use, installation, and construction specifications for power and control tray cable, Type TC.
- 3.36.1.2 Definition.


FPN: See 3.10.1.10 for temperature limitation of conductors.

3.36.2.3 Uses Not Permitted. Type TC tray cable shall not be installed or used as follows:

- (1) Installed where it will be exposed to physical damage
- (2) Installed outside a raceway or cable tray system, except as

permitted in 3.36.2.1(7)

- (3) Used where exposed to direct rays of the sun, unless identified

as sunlight resistant

- (4) Direct buried, unless identified for such use


Power and Control Tray Cable, Type TC. A factory assembly of two or more insulated conductors, with or without associated bare or covered grounding conductors, under a nonmetallic jacket.

### 3.36.2 Installation

- 3.36.2.1 Uses Permitted. Type TC cable shall be permitted to be used as follows:


3.36.2.15 Bending Radius. Bends in Type TC cable shall be made so as not to damage the cable. For Type TC cable without metal shielding, the minimum bending radius shall be as follows:

- (1) For power, lighting, control, and signal circuits.
- (2) In cable trays.
- (3) In raceways.
- (4) In outdoor locations supported by a messenger wire.
- (5) For Class 1 circuits as permitted in Parts 7.25.2 and 7.25.3.
- (6) For non–power-limited fire alarm circuits if conductors

comply with the requirements of 7.60.2.7.

- (7) In industrial establishments where the conditions of


- (1) Four times the overall diameter for cables 25 mm or less in

diameter

- (2) Five times the overall diameter for cables larger than 25 mm

(1 in.) but not more than 50 mm in diameter

- (3) Six times the overall diameter for cables larger than 50 mm in


diameter Type TC cables with metallic shielding shall have a minimum bending radius of not less than 12 times the cable overall diameter.

maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, and where the cable is continuously supported and protected against physical damage using mechanical protection, such as struts, angles, or channels, Type TC tray cable that complies with the crush and impact requirements of Type MC cable and is identified for such use with the marking Type TC–ER shall be permitted between a cable tray and the utilization equipment or device. The cable shall be secured at intervals not exceeding 1 800 mm. Equipment grounding for the utilization equipment shall be provided by an equipment grounding conductor within the cable. In cables containing conductors sized 14 mm2 or smaller, the equipment grounding conductor shall be provided within the cable or, at the time of installation, one or more insulated

- 3.36.2.71 Ampacity. The ampacity of Type TC tray cable shall be determined in accordance with 3.92.1.11 for 2.0 mm2 (1.6 mm dia.) and larger conductors, in accordance with 4.2.1.5 for 18 AWG through 16 AWG conductors where installed in cable tray, and in accordance with 3.10.1.15 where installed in a raceway or as messenger supported wiring.

3.36.3 Construction Specifications

- 3.36.3.1 Construction. A metallic sheath or armor as defined in


- 3.30.3.13 shall not be permitted either under or over the nonmetallic jacket. Metallic shield(s) shall be permitted over groups of conductors, under the outer jacket, or both.


- 3.36.3.5 Conductors. The insulated conductors of Type TC tray cable shall be in sizes 18 AWG through 500 mm2 copper and sizes 3.5 mm2


- (2.0 mm dia.) through 500 mm2 aluminum or copper-clad aluminum. Insulated conductors of sizes 2.0 mm2 (1.6 mm dia.) and larger copper and sizes 3.5 mm2 (2.0 mm dia.) and larger aluminum or copper-clad aluminum shall be one of the types listed in Table 3.10.1.13 or Table
- 3.10.1.62 that is suitable for branch circuit and feeder circuits or one that is identified for such use.


Service-Entrance Cable. A single conductor or multiconductor assembly provided with or without an overall covering, primarily used for services, and of the following types:

Type SE. Service-entrance cable having a flame-retardant, moisture-resistant covering.

Type USE. Service-entrance cable, identified for underground use, having a moisture-resistant covering, but not required to have a flame-retardant covering.

3.38.2 Installation 3.38.2.1 Uses Permitted.

- (a) Fire Alarm Systems. Where used for fire alarm systems,

conductors shall also be in accordance with 7.60.2.7.

- (b) Thermocouple Circuits. Conductors in Type TC cable used for

thermocouple circuits in accordance with Part 7.25.3 shall also be permitted to be any of the materials used for thermocouple extension wire.

- (c) Class I Circuit Conductors. Insulated conductors of 18 AWG


(a) Service-Entrance Conductors. Service-entrance cable shall be permitted to be used as service-entrance conductors and shall be installed in accordance with 2.30.1.6, 2.30.1.7, and Parts 2.30.2, 2.30.3, and 2.30.4.

Type USE used for service laterals shall be permitted to emerge from the ground outside at terminations in meter bases or other enclosures where protected in accordance with 3.0.1.5(d).

### (b) Branch Circuits or Feeders.

and 16 AWG copper shall also be in accordance with 7.25.2.7. 3.36.3.17 Jacket. The outer jacket shall be a flame-retardant, nonmetallic material. 3.36.3.21 Marking. There shall be no voltage marking on a Type TC cable employing thermocouple extension wire.

- (1) Grounded Conductor Insulated. Type SE service-entrance

cables shall be permitted in wiring systems where all of the circuit conductors of the cable are of the rubber-covered or thermoplastic type.

- (2) Grounded Conductor Not Insulated. Type SE service-entrance

cable shall be permitted for use where the insulated conductors are used for circuit wiring and the uninsulated conductor is used only for equipment grounding purposes.

Exception: Uninsulated conductors shall be permitted as a grounded conductor in accordance with 2.50.7.11, 2.50.2.13, and 2.25.2.1 through 2.25.2.11.

- (3) Temperature Limitations. Type SE service-entrance cable used

to supply appliances shall not be subject to conductor temperatures in excess of the temperature specified for the type of insulation involved.

- (4) Installation Methods for Branch Circuits and Feeders.


ARTICLE 3.38 — SERVICE-ENTRANCE CABLE: TYPES SE AND USE

3.38.1 General

- 3.38.1.1 Scope. This article covers the use, installation, and construction specifications of service-entrance cable.
- 3.38.1.2 Definitions.


the ungrounded conductors shall be so marked.

a. Interior Installations. In addition to the provisions of this article, Type SE service-entrance cable used for interior wiring shall comply with the installation requirements of Parts 3.34.1 and 3.34.2, excluding 3.34.2.71.

ARTICLE 3.40 — UNDERGROUND FEEDER AND BRANCH-CIRCUIT CABLE: TYPE UF

FPN: See 3.10.1.10 for temperature limitation of conductors.

3.40.1 General

b. Exterior Installations. In addition to the provisions of this article, service-entrance cable used for feeders or branch circuits, where installed as exterior wiring, shall be installed in accordance with Part 2.25.1. The cable shall be supported in accordance with 3.34.2.21, unless used as messenger-supported wiring as permitted in Part 3.96.2. Type USE cable installed as underground feeder and branch circuit cable shall comply with Part 3.40.2. Where Type USE cable emerges from the ground at terminations, it shall be protected in accordance with 3.0.1.5(d). Multiconductor service-entrance cable shall be permitted to be installed as messenger-supported wiring in accordance with 2.25.1.10 and Part 3.96.2.

- 3.40.1.1 Scope. This article covers the use, installation, and construction specifications for underground feeder and branch-circuit cable, Type UF.
- 3.40.1.2 Definition.


Underground Feeder and Branch-Circuit Cable, Type UF. A factory assembly of one or more insulated conductors with an integral or an overall covering of nonmetallic material suitable for direct burial in the earth.

- 3.38.2.15 Bending Radius. Bends in Types USE and SE cable shall be so made that the cable will not be damaged. The radius of the curve of the inner edge of any bend, during or after installation, shall not be less than five times the diameter of the cable.

3.38.3 Construction

- 3.38.3.1 Construction. Cabled, single-conductor, Type USE constructions recognized for underground use shall be permitted to have a bare copper conductor cabled with the assembly. Type USE single, parallel, or cabled conductor assemblies recognized for underground use shall be permitted to have a bare copper concentric conductor applied. These constructions shall not require an outer overall covering.


### 3.40.1.6 Listing Requirements. Type UF cable shall be listed.

3.40.2 Installation 3.40.2.1 Uses Permitted. Type UF cable shall be permitted as follows:

- (1) For use underground, including direct burial in the earth. For

underground requirements, see 3.0.1.5.

- (2) As single-conductor cables. Where installed as single-

conductor cables, all conductors of the feeder grounded conductor or branch circuit, including the grounded conductor and equipment grounding conductor, if any, shall be installed in accordance with 3.0.1.3.

- (3) For wiring in wet, dry, or corrosive locations under the

recognized wiring methods of this Code.

- (4) Installed as nonmetallic-sheathed cable. Where so installed,

the installation and conductor requirements shall comply with Parts 3.34.2 and 3.34.3 and shall be of the multiconductor type.

- (5) For solar photovoltaic systems in accordance with 6.90.4.1.
- (6) As single-conductor cables as the nonheating leads for heating


FPN: See 2.30.4.2, Exception, item (2), for directly buried, uninsulated serviceentrance conductors.

Type SE or USE cable containing two or more conductors shall be permitted to have one conductor uninsulated.

cables as provided in 4.24.5.10.

3.38.3.21 Marking. Service-entrance cable shall be marked as required in 3.10.1.11. Cable with the neutral conductor smaller than

3.40.3.9 Insulation. The conductors of Type UF shall be one of the moisture-resistant types listed in Table 3.10.1.13 that is suitable for branch-circuit wiring or one that is identified for such use. Where installed as a substitute wiring method for NM cable, the conductor insulation shall be rated 90°C (194°F).

(7) Supported by cable trays. Type UF cable supported by cable trays shall be of the multiconductor type.

FPN: See 3.10.1.10 for temperature limitation of conductors.

- 3.40.2.3 Uses Not Permitted. Type UF cable shall not be used as follows:

- (1) As service-entrance cable
- (2) In commercial garages
- (3) In theaters and similar locations
- (4) In motion picture studios
- (5) In storage battery rooms
- (6) In hoistways or on elevators or escalators
- (7) In hazardous (classified) locations
- (8) Embedded in poured cement, concrete, or aggregate, except

where embedded in plaster as nonheating leads where permitted in 4.24.5.10

- (9) Where exposed to direct rays of the sun, unless identified as

sunlight resistant

- (10) Where subject to physical damage
- (11) As overhead cable, except where installed as messenger-




3.40.3.13 Sheath. The overall covering shall be flame retardant; moisture, fungus, and corrosion resistant; and suitable for direct burial in the earth.

ARTICLE 3.42 — INTERMEDIATE METAL CONDUIT: TYPE IMC

3.42.1 General

- 3.42.1.1 Scope. This article covers the use, installation, and construction specifications for intermediate metal conduit (IMC) and associated fittings.
- 3.42.1.2 Definition.


supported wiring in accordance with Part 3.96.2

Intermediate Metal Conduit (IMC). A steel threadable raceway of circular cross section designed for the physical protection and routing of conductors and cables and for use as an equipment grounding conductor when installed with its integral or associated coupling and appropriate fittings.

- 3.40.2.15 Bending Radius. Bends in Type UF cable shall be so made that the cable is not damaged. The radius of the curve of the inner edge of any bend shall not be less than five times the diameter of the cable.

3.40.2.71 Ampacity. The ampacity of Type UF cable shall be that of 60°C (140°F) conductors in accordance with 3.10.1.15.

3.40.3 Construction Specifications

3.40.3.1 Conductors. The conductors shall be sizes 2.0 mm2 (1.6 mm dia.) copper or 3.5 mm2 (2.0 mm dia.) aluminum or copperclad aluminum through 100 mm2.

- 3.40.3.5 Equipment Grounding. In addition to the insulated conductors, the cable shall be permitted to have an insulated or bare conductor for equipment grounding purposes only.


3.42.1.6 Listing Requirements. IMC, factory elbows and couplings, and associated fittings shall be listed.

3.42.2 Installation 3.42.2.1 Uses Permitted.

- (a) All Atmospheric Conditions and Occupancies. Use of IMC shall be permitted under all atmospheric conditions and occupancies.
- (b) Corrosion Environments. IMC, elbows, couplings, and fittings shall be permitted to be installed in concrete, in direct contact with the


3.42.2.15 Bends — How Made. Bends of IMC shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. The radius of the curve of any field bend to the centerline of the conduit shall not be less than indicated in Table 2, Chapter 9.

- protected by corrosion protection and judged suitable for the condition.
- (c) Cinder Fill. IMC shall be permitted to be installed in or under cinder fill where subject to permanent moisture where protected on all sides by a layer of noncinder concrete not less than 50 mm thick; where the conduit is not less than 450 mm under the fill; or where protected by corrosion protection and judged suitable for the condition.
- (d) Wet Locations. All supports, bolts, straps, screws, and so forth, shall be of corrosion-resistant materials or protected against corrosion by corrosion-resistant materials.


3.42.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.

3.42.2.19 Reaming and Threading. All cut ends shall be reamed or otherwise finished to remove rough edges. Where conduit is threaded in the field, a standard cutting die with a taper of 1 in 16 (¾ in. taper per foot) shall be used.

FPN: See 3.0.1.6 for protection against corrosion.

FPN: See ANSI/ASME B.1.20.1-1983, Standard for Pipe Threads, General Purpose (Inch).

3.42.2.5 Dissimilar Metals. Where practicable, dissimilar metals in contact anywhere in the system shall be avoided to eliminate the possibility of galvanic action. Aluminum fittings and enclosures shall be permitted to be used with IMC.

3.42.2.21 Securing and Supporting. IMC shall be installed as a complete system in accordance with 3.0.1.18 and shall be securely fastened in place and supported in accordance with 3.42.2.21(a) and (b).

### 3.42.2.11 Size.

- (a) Securely Fastened. Each IMC shall be securely fastened within

900 mm of each outlet box, junction box, device box, cabinet, conduit body, or other conduit termination. Fastening shall be permitted to be increased to a distance of 1 500 mm where structural members do not readily permit fastening within 900 mm. Where approved, conduit shall not be required to be securely fastened within 900 mm of the service head for above-the-roof termination of a mast.

- (b) Supports. IMC shall be supported in accordance with one of the


- (a) Minimum. IMC smaller than metric designator 16 (trade size ½) shall not be used.
- (b) Maximum. IMC larger than metric designator 103 (trade size 4) shall not be used.


FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.

following:

3.42.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.

- (1) Conduit shall be supported at intervals not exceeding

3 000 mm.

- (2) The distance between supports for straight runs of conduit


shall be permitted in accordance with Table 3.44.2.21(b)(2), provided the conduit is made up with threaded couplings and such supports prevent transmission of stresses to termination where conduit is deflected between supports.

- (3) Exposed vertical risers from industrial machinery or fixed

equipment shall be permitted to be supported at intervals not exceeding 6 000 mm if the conduit is made up with threaded couplings, the conduit is supported and securely fastened at the top and bottom of the riser, and no other means of intermediate support is readily available.

- (4) Horizontal runs of IMC supported by openings through


framing members at intervals not exceeding 3 000 mm and securely fastened within 900 mm of termination points shall be permitted.

### 3.42.2.33 Couplings and Connectors.

- (a) Threadless. Threadless couplings and connectors used with

conduit shall be made tight. Where buried in masonry or concrete, they shall be the concretetight type. Where installed in wet locations, they shall comply with 3.14.2.1(a). Threadless couplings and connectors shall not be used on threaded conduit ends unless listed for the purpose.

- (b) Running Threads. Running threads shall not be used on conduit


for connection at couplings.

3.42.2.37 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing shall be provided to protect the wire from abrasion unless the design of the box, fitting, or enclosure is such as to afford equivalent protection.

FPN: See 3.0.1.4(f) for the protection of conductors 22 mm2 and larger at bushings.

3.42.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15.

- 3.42.2.51 Grounding. IMC shall be permitted as an equipment grounding conductor.

3.42.3 Construction Specifications

- 3.42.3.1 Marking. Each length shall be clearly and durably marked at least every 1 500 mm with the letters IMC. Each length shall be marked as required in 1.10.1.21.


3.42.3.11 Standard Lengths. The standard length of IMC shall be 3 000 mm, including an attached coupling, and each end shall be threaded. Longer or shorter lengths with or without coupling and threaded or unthreaded shall be permitted.

ARTICLE 3.44 — RIGID METAL CONDUIT: TYPE RMC 3.44.1 General

- 3.44.1.1 Scope. This article covers the use, installation, and construction specifications for rigid metal conduit (RMC) and associated fittings.
- 3.44.1.2 Definition.


Rigid Metal Conduit (RMC). A threadable raceway of circular cross section designed for the physical protection and routing of conductors and cables and for use as an equipment grounding conductor when installed with its integral or associated coupling and appropriate fittings. RMC is generally made of steel (ferrous) with protective coatings or aluminum (nonferrous). Special use types are silicon bronze and stainless steel.

3.44.1.6 Listing Requirements. RMC, factory elbows and couplings, and associated fittings shall be listed.

3.44.2 Installation 3.44.2.1 Uses Permitted.

- (a) All Atmospheric Conditions and Occupancies. Use of RMC shall be permitted under all atmospheric conditions and occupancies. Ferrous raceways and fittings protected from corrosion solely by enamel shall be permitted only indoors and in occupancies not subject to severe corrosive influences.
- (b) Corrosion Environments. RMC, elbows, couplings, and fittings shall be permitted to be installed in concrete, in direct contact with the


not exceed the allowable percentage fill specified in Table 1, Chapter 9.

- protected by corrosion protection and judged suitable for the condition.
- (c) Cinder Fill. RMC shall be permitted to be installed in or under cinder fill where subject to permanent moisture where protected on all sides by a layer of noncinder concrete not less than 50 mm thick; where the conduit is not less than 450 mm under the fill; or where protected by corrosion protection and judged suitable for the condition.
- (d) Wet Locations. All supports, bolts, straps, screws, and so forth, shall be of corrosion-resistant materials or protected against corrosion by corrosion-resistant materials.


3.44.2.15 Bends — How Made. Bends of RMC shall be so made that the conduit will not be damaged and so that the internal diameter of the conduit will not be effectively reduced. The radius of the curve of any field bend to the centerline of the conduit shall not be less than indicated in Table 2, Chapter 9.

3.44.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.

3.44.2.19 Reaming and Threading. All cut ends shall be reamed or otherwise finished to remove rough edges. Where conduit is threaded in the field, a standard cutting die with a 1 in 16 taper (¾-in. taper per foot) shall be used.

FPN: See 3.0.1.6 for protection against corrosion.

3.44.2.5 Dissimilar Metals. Where practicable, dissimilar metals in contact anywhere in the system shall be avoided to eliminate the possibility of galvanic action. Aluminum fittings and enclosures shall be permitted to be used with steel RMC, and steel fittings and enclosures shall be permitted to be used with aluminum RMC where not subject to severe corrosive influences.

FPN: See ANSI/ASME B.1.20.1-1983, Standard for Pipe Threads, General Purpose (Inch).

3.44.2.21 Securing and Supporting. RMC shall be installed as a complete system in accordance with 3.0.1.18 and shall be securely fastened in place and supported in accordance with 3.44.2.21(a) and (b).

### 3.44.2.11 Size.

- (a) Minimum. RMC smaller than metric designator 16 (trade size

½) shall not be used.

Exception: For enclosing the leads of motors as permitted in 4.30.13.5(b).

- (b) Maximum. RMC larger than metric designator 155 (trade size


- (a) Securely Fastened. RMC shall be securely fastened within

900 mm of each outlet box, junction box, device box, cabinet, conduit body, or other conduit termination. Fastening shall be permitted to be increased to a distance of 1 500 mm where structural members do not readily permit fastening within 900 mm. Where approved, conduit shall not be required to be securely fastened within 900 mm of the service head for above-the-roof termination of a mast.

- (b) Supports. RMC shall be supported in accordance with one of


6) shall not be used.

FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.

the following:

3.44.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall

- (1) Conduit shall be supported at intervals not exceeding

3 000 mm.

- (2) The distance between supports for straight runs of conduit


shall be permitted in accordance with Table 3.44.2.21(b)(2), provided

the conduit is made up with threaded couplings, and such supports prevent transmission of stresses to termination where conduit is deflected between supports.

- (3) Exposed vertical risers from industrial machinery or fixed

equipment shall be permitted to be supported at intervals not exceeding 6 000 mm if the conduit is made up with threaded couplings, the conduit is supported and securely fastened at the top and bottom of the riser, and no other means of intermediate support is readily available.

- (4) Horizontal runs of RMC supported by openings through


framing members at intervals not exceeding 3 000 mm and securely fastened within 900 mm of termination points shall be permitted.

Table 3.44.2.21(b)(2) Supports for Rigid Metal Conduit

|Conduit Size (Metric Designator)|Maximum Distance Between Rigid Metal Conduit Supports (m)|
|---|---|
|16–21 27 35–41 53–63 78 and larger|3.0 3.7 4.3 4.9 6.1|


3.44.2.33 Couplings and Connectors.

- (a) Threadless. Threadless couplings and connectors used with

conduit shall be made tight. Where buried in masonry or concrete, they shall be the concretetight type. Where installed in wet locations, they shall comply with 3.14.2.1(a). Threadless couplings and connectors shall not be used on threaded conduit ends unless listed for the purpose.

- (b) Running Threads. Running threads shall not be used on conduit


for connection at couplings.

3.44.2.37 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing shall be provided to protect the wire from abrasion unless the design of the box, fitting, or enclosure is such as to afford equivalent protection.

FPN: See 3.0.1.4(f) for the protection of conductors sizes 4 AWG and larger at bushings.

- 3.44.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15.

- 3.44.2.51 Grounding. RMC shall be permitted as an equipment grounding conductor.

3.44.3 Construction Specifications

- 3.44.3.1 Marking. Each length shall be clearly and durably identified in every 3 000 mm as required in the first sentence of 1.10.1.21. Nonferrous conduit of corrosion-resistant material shall have suitable markings.


- 3.44.3.11 Standard Lengths. The standard length of RMC shall be 3 000 mm, including an attached coupling, and each end shall be threaded. Longer or shorter lengths with or without coupling and threaded or unthreaded shall be permitted.


ARTICLE 3.48 — FLEXIBLE METAL CONDUIT: TYPE FMC

3.48.1 General

- 3.48.1.1 Scope. This article covers the use, installation, and construction specifications for flexible metal conduit (FMC) and associated fittings.
- 3.48.1.2 Definition.


Flexible Metal Conduit (FMC). A raceway of circular cross section made of helically wound, formed, interlocked metal strip. 3.48.1.6 Listing Requirements. FMC and associated fittings shall be listed.

### 3.48.2 Installation

3.48.2.1 Uses Permitted. FMC shall be permitted to be used in exposed and concealed locations.

3.48.2.3 Uses Not Permitted. FMC shall not be used in the following:

- (1) In wet locations unless the conductors are approved for the

specific conditions and the installation is such that liquid is not likely to enter raceways or enclosures to which the conduit is connected

- (2) In hoistways, other than as permitted in 6.20.3.1(a)(1)
- (3) In storage battery rooms
- (4) In any hazardous (classified) location other than as permitted

in 5.1.2.1(b) and 5.4.1.20

- (5) Where exposed to materials having a deteriorating effect on

the installed conductors, such as oil or gasoline

- (6) Underground or embedded in poured concrete or aggregate
- (7) Where subject to physical damage


### 3.48.2.11 Size.

(a) Minimum. FMC less than metric designator 16 (trade size ½) shall not be used unless permitted in 3.48.2.11(a)(1) through (a)(5) for metric designator 12 (trade size ).

- (1) For enclosing the leads of motors as permitted in 4.30.13.5(b)
- (2) In lengths not in excess of 1 800 mm for any of the following


uses:

- a. For utilization equipment
- b. As part of a listed assembly
- c. For tap connections to luminaires (lighting fixtures) as


permitted in 4.10.11.4(c)

- (3) For manufactured wiring systems as permitted in 6.4.1.6(a)
- (4) In hoistways as permitted in 6.20.3.1(a)(1)
- (5) As part of a listed assembly to connect wired luminaire


(fixture) sections as permitted in 4.10.13.5(c)

(b) Maximum. FMC larger than metric designator 103 (trade size 4) shall not be used.

FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.

3.48.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9, or as permitted in Table 3.48.2.13, or for metric designator 12 (trade size ). Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.

### Table 3.48.2.13 Maximum Number of Insulated Conductors in Metric Designator 12 (Trade Size ) Flexible Metal Conduit*

|Size<br><br>mm2 (mm dia)|Types RFH-2, SF-2| |Types TF, XHHW, TW| |Types TFN, THHN, THWN| |Types FEP, FEBP, PF, PGF| |
|---|---|---|---|---|---|---|---|---|
| |Fittings Inside Conduit|Fittings Outside Conduit|Fittings Inside Conduit|Fittings Outside Conduit|Fittings Inside Conduit|Fittings Outside Conduit|Fittings Inside Conduit|Fittings Outside Conduit|
|18 16<br><br>2.0(1.6)<br>3.5(2.0) 5.5(2.6)<br>|2 1 1 —|3 2 2 —|3 3 2 1 1|5 4 3 2 1|5 4 3 2 1|8 6 4 3 1|5 4 3 2 1|8 6 4 3 2|


*In addition, one covered or bare equipment grounding conductor of the same size shall be permitted.

3.48.2.15 Bends — How Made. Bends in conduit shall be made so that the conduit is not damaged and the internal diameter of the conduit is not effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment. The radius of the curve to the centerline of any bend shall not be less than shown in Table 2, Chapter 9 using the column “Other Bends.”

3.48.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.

3.48.2.19 Trimming. All cut ends shall be trimmed or otherwise finished to remove rough edges, except where fittings that thread into the convolutions are used.

3.48.2.21 Securing and Supporting. FMC shall be securely fastened in place and supported in accordance with 3.48.2.21(a) and (b).

- (a) Securely Fastened. FMC shall be securely fastened in place by an approved means within 300 mm of each box, cabinet, conduit body, or other conduit termination and shall be supported and secured at intervals not to exceed 1 400 mm.

- Exception No. 1: Where FMC is fished.
- Exception No. 2: At terminals where flexibility is required, lengths shall not exceed the following:

- (1) 900 mm for metric designators 16 through 35 (trade sizes ½

through 1¼)

- (2) 1 200 mm for metric designators 41 through 53 (trade sizes

1½ through 2)

- (3) 1 500 mm for metric designators 63 (trade size 2½) and larger


- Exception No. 3: Lengths not exceeding 1 800 mm from a luminaire (fixture) terminal connection for tap connections to luminaires (light fixtures) as permitted in 4.10.11.4(c).
- Exception No. 4: Lengths not exceeding 1 800 mm from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) [lighting fixture(s)] or other equipment.


- (b) Supports. Horizontal runs of FMC supported by openings through framing members at intervals not greater than 1 400 mm and securely fastened within 300 mm of termination points shall be permitted.


3.48.2.33 Couplings and Connectors. Angle connectors shall not be used for concealed raceway installations.

3.48.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15.

3.48.2.51 Grounding and Bonding. Where used to connect equipment where flexibility is required, an equipment grounding

conductor shall be installed. Where flexibility is not required, FMC shall be permitted to be used as an equipment grounding conductor when installed in accordance with

- 2.50.6.9(5). Where required or installed, equipment grounding conductors shall be installed in accordance with 2.50.7.5(b). Where required or installed, equipment bonding jumpers shall be installed in accordance with 2.50.5.13.

ARTICLE 3.50 — LIQUIDTIGHT FLEXIBLE METAL CONDUIT: TYPE LFMC

3.50.1 General

- 3.50.1.1 Scope. This article covers the use, installation, and construction specifications for liquidtight flexible metal conduit (LFMC) and associated fittings. 3.50.1.2 Definition.


Liquidtight Flexible Metal Conduit (LFMC). A raceway of circular cross section having an outer liquidtight, nonmetallic, sunlight-resistant jacket over an inner flexible metal core with associated couplings, connectors, and fittings for the installation of electric conductors.

- 3.50.1.6 Listing Requirements. LFMC and associated fittings shall be listed.

3.50.2 Installation

- 3.50.2.1 Uses Permitted. LFMC shall be permitted to be used in exposed or concealed locations as follows:


- (1) Where conditions of installation, operation, or maintenance

require flexibility or protection from liquids, vapors, or solids

- (2) As permitted by 5.1.2.1(b), 5.2.2.1, 5.3.2.1, and 5.4.1.20 and

in other hazardous (classified) locations where specifically approved, and by 5.53..2.4(b)

- (3) For direct burial where listed and marked for the purpose


3.50.2.3 Uses Not Permitted. LFMC shall not be used as follows:

- (1) Where subject to physical damage
- (2) Where any combination of ambient and conductor temperature


produces an operating temperature in excess of that for which the material is approved

3.50.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.

3.50.2.21 Securing and Supporting. LFMC shall be securely fastened in place and supported in accordance with 3.50.2.21(a) and (b).

- (a) Securely Fastened. LFMC shall be securely fastened in place by

an approved means within 300 mm of each box, cabinet, conduit body, or other conduit termination and shall be supported and secured at intervals not to exceed 1 400 mm.

- Exception No. 1: Where LFMC is fished.
- Exception No. 2: Lengths not exceeding 900 mm at terminals where flexibility is necessary.
- Exception No. 3: Lengths not exceeding 1 800 mm from a luminaire (fixture) terminal connection for tap conductors to luminaires (lighting fixtures), as permitted in 4.10.11.4(c).
- Exception No. 4: Lengths not exceeding 1 800 mm from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) [lighting fixture(s)] or other equipment.


- (b) Supports. Horizontal runs of LFMC supported by openings


### 3.50.2.11 Size.

- (a) Minimum. LFMC smaller than 15 mm electrical trade size shall

not be used.

Exception: LFMC of 10 mm electrical trade size shall be permitted as covered in 3.48.2.11(a).

- (b) Maximum. The maximum size of LFMC shall be 100 mm


electrical trade size.

FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.

### 3.50.2.13 Number of Conductors or Cables.

(a) 15 mm through 100 mm Sizes. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9.

through framing members at intervals not greater than 1 400 mm and securely fastened within 300 mm of termination points shall be permitted.

Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.

3.50.2.33 Couplings and Connectors. Angle connectors shall not be used for concealed raceway installations.

(b) 10 mm Size. The number of conductors shall not exceed that permitted in Table 3.48.2.13, “Fittings Outside Conduit” columns.

3.50.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15.

- 3.50.2.15 Bends — How Made. Bends in conduit shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment. The radius of the curve to the centerline of any bend shall not be less than required in Table 2, Chapter 9 using the column “Other Bends.”


3.50.2.51 Grounding and Bonding. Where used to connect equipment where flexibility is required, an equipment grounding conductor shall be installed. Where flexibility is not required, LFMC shall be permitted to be used as an equipment grounding conductor when installed in accordance with 2.50.6.9(6).

Where required or installed, equipment grounding conductors shall be installed in accordance with 2.50.7.5(b). Where required or installed, equipment bonding jumpers shall be installed in accordance with 2.50.5.13.

- (a) Concealed. RNC shall be permitted in walls, floors, and

ceilings.

- (b) Corrosive Influences. RNC shall be permitted in locations

subject to severe corrosive influences as covered in 3.0.1.6 and where subject to chemicals for which the materials are specifically approved.

- (c) Cinders. RNC shall be permitted in cinder fill.
- (d) Wet Locations. RNC shall be permitted in portions of dairies,

laundries, canneries, or other wet locations and in locations where walls are frequently washed, the entire conduit system including boxes and fittings used therewith shall be installed and equipped so as to prevent water from entering the conduit. All supports, bolts, straps, screws, and so forth, shall be of corrosion-resistant materials or be protected against corrosion by approved corrosion-resistant materials.

- (e) Dry and Damp Locations. RNC shall be permitted for use in

dry and damp locations not prohibited by 3.52.2.3.

- (f) Exposed. RNC shall be permitted for exposed work where not

subject to physical damage if identified for such use.

- (g) Underground Installations. For underground installations, see

3.0.1.5 and 3.0.2.20.

FPN: Refer to Article 3.53 for High Density Polyethylene Conduit: Type HDPE.

- (h) Support of Conduit Bodies. Rigid nonmetallic conduit shall be


FPN: See 5.1.2.21(b), 5.2.2.21(b), and 5.3.2.21(b) for types of equipment grounding conductors.

### 3.50.3 Construction Specifications

- 3.50.3.1 Marking. LFMC shall be marked according to 1.10.1.21. The trade size and other information required by the listing shall also be marked on the conduit. Conduit suitable for direct burial shall be so marked.


ARTICLE 3.52 — RIGID NONMETALLIC CONDUIT: TYPE RNC

3.52.1 General

- 3.52.1.1 Scope. This article covers the use, installation, and construction specifications for rigid nonmetallic conduit (RNC) and associated fittings.
- 3.52.1.2 Definition.


Rigid Nonmetallic Conduit (RNC). A nonmetallic raceway of circular cross section, with integral or associated couplings, connectors, and fittings for the installation of electrical conductors and cables.

permitted to support nonmetallic conduit bodies not larger than the largest trade size of an entering raceway. These conduit bodies shall not support luminaires (fixtures) or other equipment and shall not contain devices other than splicing devices as permitted by 1.10.1.14(b) and 3.14.2.2(c)(2).

3.52.1.6 Listing Requirements. RNC, factory elbows, and associated fittings shall be listed.

### 3.52.2 Installation

3.52.2.3 Uses Not Permitted. RNC shall not be used under the following conditions.

3.52.2.1 Uses Permitted. The use of RNC shall be permitted in accordance with 3.52.2.1(a) through (h).

FPN: Extreme cold may cause some nonmetallic conduits to become brittle and therefore more susceptible to damage from physical contact.

### (a) Hazardous (Classified) Locations.

Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.

- (1) In hazardous (classified) locations, except as permitted in

5.3.2.1(a), 5.4.1.20, 5.14.1.8 Exception No. 2, and 5.15.1.8

- (2) In Class I, Division 2 locations, except as permitted in


5.1.2.1(b)(3)

3.52.2.15 Bends — How Made. Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Field bends shall be made only with bending equipment identified for the purpose. The radius of the curve to the centerline of such bends shall not be less than shown in Table 2, Chapter 9.

### (b) Support of Luminaires (Fixtures). For the support of

luminaires (fixtures) or other equipment not described in 3.52.2.1(h).

#### (c) Physical Damage. Where subject to physical damage unless

identified for such use.

### (d) Ambient Temperatures. Where subject to ambient

3.52.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.

temperatures in excess of 50°C (122°F) unless listed otherwise.

### (e) Insulation Temperature Limitations. For conductors or cables

3.52.2.19 Trimming. All cut ends shall be trimmed inside and outside to remove rough edges.

operating at a temperature higher than the RNC listed operating temperature rating.

3.52.2.21 Securing and Supporting. RNC shall be installed as a complete system as provided in 3.0.1.18 and shall be fastened so that movement from thermal expansion or contraction is permitted. RNC shall be securely fastened and supported in accordance with 3.52.2.21(a) and (b).

Exception: Conductors or cables rated at a temperature higher than the RNC listed temperature rating shall be permitted to be installed in RNC, provided they are not operated at a temperature higher than the RNC listed temperature rating.

### (f) Theaters and Similar Locations. In theaters and similar

- (a) Securely Fastened. RNC shall be securely fastened within 900 mm of each outlet box, junction box, device box, conduit body, or other conduit termination. Conduit listed for securing at other than 900 mm shall be permitted to be installed in accordance with the listing.
- (b) Supports. RNC shall be supported as required in Table 3.52.2.21(b). Conduit listed for support at spacings other than as shown in Table 3.52.2.21(b) shall be permitted to be installed in accordance with the listing. Horizontal runs of RNC supported by openings through framing members at intervals not exceeding those in Table 3.52.2.21(b) and securely fastened within 900 mm of termination points shall be permitted.


locations, except as provided in 5.18.1.4 and 5.20.1.5. 3.52.2.11 Size.

- (a) Minimum. RNC smaller than metric designator 16 (trade size

½) shall not be used.

- (b) Maximum. RNC larger than metric designator 155 (trade size 6)


shall not be used.

FPN: The trade sizes and metric designators are for identification purposes only and do not relate to actual dimensions. See 3.0.1.1(c).

3.52.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1,

### Table 3.52.2.21(b) Support of Rigid Nonmetallic Conduit (RNC)

|Conduit Size Metric Designator|Maximum Spacing Between Supports (mm)|
|---|---|
|16–27 35–53 63–78 91–129 155|900<br><br>1 500<br><br>1 800<br>2 100<br><br><br>2 400<br>|


3.52.2.35 Expansion Fittings. Expansion fittings for RNC shall be provided to compensate for thermal expansion and contraction where the length change, in accordance with Table 3.52.2.35(a) or Table 3.52.2.35(b), is expected to be 6 mm or greater in a straight run between securely mounted items such as boxes, cabinets, elbows, or other conduit terminations.

3.52.2.37 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection.

FPN: See 3.0.1.4(f) for the protection of conductors 22 mm2 and larger at bushings.

3.52.2.39 Joints. All joints between lengths of conduit, and between conduit and couplings, fittings, and boxes, shall be made by an approved method.

### Table 3.52.2.35(a) Expansion Characteristics of PVC Rigid Nonmetallic Conduit Coefficient of Thermal Expansion = 6.084 × 10-5 mm/mm/°C (3.38 × 10–5 in./in./°F)

|Temperature Change (°C)<br><br>Length Change of PVC Conduit (mm/m)|Temperature Change (°F)<br><br>Length Change of PVC Conduit (in./100 ft)|Temperature Change (°F)<br><br>Length Change of PVC Conduit (in./100 ft)|
|---|---|---|
|5 10 15 20 25 30<br><br>0.30 0.61 0.91 1.22 1.52 1.83|5 10 15 20 25 30<br><br>0.20 0.41 0.61 0.81 1.01 1.22|105 110 115 120 125 130<br><br>4.26 4.46 4.66 4.87 5.07 5.27|
|35 40 45 50<br><br>2.13 2.43 2.74 3.04|35 40 45 50<br><br>1.42 1.62 1.83 2.03|135 140 145 150<br><br>5.48 5.68 5.88 6.08|
|55 60 65 70 75<br><br>3.35 3.65 3.95 4.26 4.56|55 60 65 70 75<br><br>2.23 2.43 2.64 2.84 3.04|155 160 165 170 175<br><br>6.29 6.49 6.69 6.90 7.10|
|80 85 90 95 100<br><br>4.87 5.17 5.48 5.78 6.08|80 85 90 95 100<br><br>3.24 3.45 3.65 3.85 4.06|180 185 190 195 200<br><br>7.30 7.50 7.71 7.91 8.11|


### Table 3.52.2.35(b) Expansion Characteristics of Reinforced Thermosetting Resin Conduit (RTRC) Coefficient of Thermal Expansion = 2.7 × 10–5 mm/mm/°C (1.5 × 10–5 in./in./°F)

|Temperature Change (°C)<br><br>Length Change of RTRC Conduit (mm/m)|Temperature Change (°F)<br><br>Length Change of RTRC Conduit (in./100 ft)|Temperature Change (°F)<br><br>Length Change of RTRC Conduit (in./100 ft)|
|---|---|---|
|5 10 15 20 25<br><br>0.14 0.27 0.41 0.54 0.68|5 10 15 20 25<br><br>0.09 0.18 0.27 0.36 0.45|105 110 115 120 125<br><br>1.89 1.98 2.07 2.16 2.25|
|30 35 40 45 50<br><br>0.81 0.95 1.08 1.22 1.35|30 35 40 45 50<br><br>0.54 0.63 0.72 0.81 0.90|130 135 140 145 150<br><br>2.34 2.43 2.52 2.61 2.70|
|55 60 65 70 75 80<br><br>1.49 1.62 1.76 1.89 2.03 2.16|55 60 65 70 75 80<br><br>0.99 1.08 1.17 1.26 1.35 1.44|155 160 165 170 175 180<br><br>2.79 2.88 2.97 3.06 3.15 3.24|
|85 90 95 100<br><br>2.30 2.43 2.57 2.70|85 90 95 100<br><br>1.53 1.62 1.71 1.80|185 190 195 200<br><br>3.33 3.42 3.51 3.60|


- 3.52.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15.

3.52.2.51 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the conduit.

Exception No. 1: As permitted in 2.50.7.5(b), Exception No. 2, for dc circuits and 2.50.7.5(b), Exception No. 1, for separately run equipment grounding conductors. Exception No. 2: Where the grounded conductor is used to ground equipment as permitted in 2.50.7.13.

3.52.3 Construction Specifications

3.52.3.1 Construction. RNC and fittings shall be composed of suitable nonmetallic material that is resistant to moisture and chemical atmospheres. For use above ground, it shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat under conditions likely to be encountered in service, and resistant to low temperature and sunlight effects. For use underground, the material shall be acceptably resistant to moisture and corrosive agents and shall be of sufficient strength to withstand abuse, such as by impact and crushing, in handling and during installation. Where intended for direct burial, without encasement in concrete, the material shall also be capable of withstanding continued loading that is likely to be encountered after installation.

- 3.52.3.21 Marking. Each length of RNC shall be clearly and durably marked at least every 3 000 mm as required in the first sentence of 1.10.1.21. The type of material shall also be included in the marking unless it is visually identifiable. For conduit recognized for use above ground, these markings shall be permanent. For conduit limited to underground use only, these markings shall be sufficiently durable to remain legible until the material is installed. Conduit shall be permitted to be surface marked to indicate special characteristics of the material.


ARTICLE 3.53 — HIGH DENSITY POLYETHYLENE CONDUIT: TYPE HDPE CONDUIT

3.53.1 General

- 3.53.1.1 Scope. This article covers the use, installation, and construction specifications for high density polyethylene (HDPE) conduit and associated fittings.
- 3.53.1.2 Definition.


High Density Polyethylene (HDPE) Conduit. A nonmetallic raceway of circular cross section, with associated couplings, connectors, and fittings for the installation of electrical conductors.

- 3.53.1.6 Listing Requirements. HDPE conduit and associated fittings shall be listed.

3.53.2 Installation

- 3.53.2.1 Uses Permitted. The use of HDPE conduit shall be permitted under the following conditions:


- (1) In discrete lengths or in continuous lengths from a reel
- (2) In locations subject to severe corrosive influences as covered in 3.0.1.6 and where subject to chemicals for which the conduit is listed
- (3) In cinder fill
- (4) In direct burial installations in earth or concrete


FPN to (4): Refer to 3.0.1.5 and 3.0.2.20 for underground installations.

3.53.2.3 Uses Not Permitted. HDPE conduit shall not be used under the following conditions:

- (1) Where exposed
- (2) Within a building
- (3) In hazardous (classified) locations, except as permitted in


FPN: Examples of these markings include but are not limited to “limited smoke” and “sunlight resistant.”

5.4.1.20

to remove rough edges.

- (4) Where subject to ambient temperatures in excess of 50°C (122°F) unless listed otherwise
- (5) For conductors or cables operating at a temperature higher than the HDPE conduit listed operating temperature rating


3.53.2.37 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection.

Exception: Conductors or cables rated at a temperature higher than the HDPE conduit listed temperature rating shall be permitted to be installed in HDPE conduit, provided they are not operated at a temperature higher than the HDPE conduit listed temperature rating.

FPN: See 3.0.1.4(f) for the protection of conductors 22 mm2 and larger at bushings.

3.53.2.39 Joints. All joints between lengths of conduit, and between conduit and couplings, fittings, and boxes, shall be made by an approved method.

### 3.53.2.11 Size.

- (a) Minimum. HDPE conduit smaller than metric designator 16 (trade size ½) shall not be used.
- (b) Maximum. HDPE conduit larger than metric designator 103 (trade size 4) shall not be used.


- 3.53.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15.

- 3.53.2.51 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the conduit.

- Exception No. 1: The equipment grounding conductor shall be permitted to be run separately from the conduit where used for grounding dc circuits as permitted in 2.50.7.5, Exception No. 2.
- Exception No. 2: The equipment grounding conductor shall not be required where the grounded conductor is used to ground equipment as permitted in 2.50.7.13.


3.53.3 Construction Specifications

- 3.53.3.1 Construction. HDPE conduit shall be composed of high density polyethylene that is resistant to moisture and chemical atmospheres. The material shall be resistant to moisture and corrosive agents and shall be of sufficient strength to withstand abuse, such as by impact and crushing, in handling and during installation. Where intended for direct burial, without encasement in concrete, the material shall also be capable of withstanding continued loading that is likely to be encountered after installation.


- 3.53.3.21 Marking. Each length of HDPE shall be clearly and durably marked at least every 3 000 mm as required in 1.10.1.21. The type of


FPN: The trade sizes and metric designators are for identification purposes only and do not relate to actual dimensions. See 3.0.1.1(c).

- 3.53.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.


3.53.2.15 Bends — How Made. Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment, and the radius of the curve to the centerline of such bends shall not be less than shown in Table 3.54.2.15.

3.53.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.

- 3.53.2.19 Trimming. All cut ends shall be trimmed inside and outside


material shall also be included in the marking.

ARTICLE 3.54 — NONMETALLIC UNDERGROUND CONDUIT WITH CONDUCTORS: TYPE NUCC

3.54.1 General

- 3.54.1.1 Scope. This article covers the use, installation, and construction specifications for nonmetallic underground conduit with conductors (NUCC). 3.54.1.2 Definition.


Nonmetallic Underground Conduit with Conductors (NUCC). A factory assembly of conductors or cables inside a nonmetallic, smooth wall conduit with a circular cross section.

- 3.54.1.6 Listing Requirements. NUCC and associated fittings shall be listed.


### 3.54.2 Installation

- 3.54.2.1 Uses Permitted. The use of NUCC and fittings shall be permitted in the following:


- (1) For direct burial underground installation (For minimum cover

requirements, see Table 3.0.1.5 and Table 3.0.2.20 under Rigid Nonmetallic Conduit.)

- (2) Encased or embedded in concrete
- (3) In cinder fill
- (4) In underground locations subject to severe corrosive


influences as covered in 3.0.1.6 and where subject to chemicals for which the assembly is specifically approved

3.54.2.3 Uses Not Permitted. NUCC shall not be used in the following:

- (1) In exposed locations
- (2) Inside buildings


Exception: The conductor or the cable portion of the assembly, where suitable, shall be permitted to extend within the building for termination purposes in accordance with 3.0.1.3.

(3) In hazardous (classified) locations except as permitted by 5.3.2.1(a), 5.4.1.20, 5.14.1.8, and 5.15.1.8, and in Class I, Division 2 locations as permitted in 5.1.2.1(b)(3)

### 3.54.2.11 Size.

- (a) Minimum. NUCC smaller than metric designator 16 (trade size ½) shall not be used.
- (b) Maximum. NUCC larger than metric designator 103 (trade size


4) shall not be used.

FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.

3.54.2.13 Number of Conductors. The number of conductors or cables shall not exceed that permitted by the percentage fill in Table 1, Chapter 9.

3.54.2.15 Bends — How Made. Bends shall be manually made so that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. The radius of the curve of the centerline of such bends shall not be less than shown in Table 3.54.2.15.

3.54.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between termination points.

3.54.2.19 Trimming. For termination, the conduit shall be trimmed away from the conductors or cables using an approved method that will not damage the conductor or cable insulation or jacket. All conduit ends shall be trimmed inside and out to remove rough edges.

3.54.2.37 Bushings. Where the NUCC enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the

conductor or cable from abrasion unless the design of the box, fitting, or enclosure provides equivalent protection.

FPN: See 3.0.1.4(f) for the protection of conductors size 22 mm2 or larger.

### Table 3.54.2.15 Minimum Bending Radius for Nonmetallic Underground Conduit with Conductors (NUCC)

|Conduit Size Metric Designator|Minimum Bending Radius (mm)|
|---|---|
|16 21 27 35 41 53 63 78 103|250 300 350 450 500 650 900 1200 1500|


3.54.2.39 Joints. All joints between conduit, fittings, and boxes shall be made by an approved method.

3.54.2.41 Conductor Terminations. All terminations between the conductors or cables and equipment shall be made by an approved method for that type of conductor or cable.

3.54.2.47 Splices and Taps. Splices and taps shall be made in junction boxes or other enclosures.

3.54.2.51 Grounding. Where equipment grounding is required, an assembly containing a separate equipment grounding conductor shall be used.

3.54.3 Construction Specifications 3.54.3.1 Construction.

- (a) General. NUCC is an assembly that is provided in continuous

lengths shipped in a coil, reel, or carton.

- (b) Nonmetallic Underground Conduit. The nonmetallic

underground conduit shall be listed and composed of a material that is resistant to moisture and corrosive agents. It shall also be capable of being supplied on reels without damage or distortion and shall be of sufficient strength to withstand abuse, such as impact or crushing, in handling and during installation without damage to conduit or conductors.

- (c) Conductors and Cables. Conductors and cables used in NUCC

shall be listed and shall comply with 3.10.1.8(c). Conductors of different systems shall be installed in accordance with 3.0.1.3(c).

- (d) Conductor Fill. The maximum number of conductors or cables


in NUCC shall not exceed that permitted by the percentage fill in Table 1, Chapter 9.

3.54.3.21 Marking. NUCC shall be clearly and durably marked at least every 3 000 mm as required by 1.10.1.21. The type of conduit material shall also be included in the marking. Identification of conductors or cables used in the assembly shall be provided on a tag attached to each end of the assembly or to the side of a reel. Enclosed conductors or cables shall be marked in accordance with 3.10.1.11.

ARTICLE 3.56 — LIQUIDTIGHT FLEXIBLE NONMETALLIC CONDUIT: TYPE LFNC

3.56 General

3.56.1.1 Scope. This article covers the use, installation, and construction specifications for liquidtight flexible nonmetallic conduit (LFNC) and associated fittings.

### 3.56.1.2 Definition.

Liquidtight Flexible Nonmetallic Conduit (LFNC). A raceway of circular cross section of various types as follows:

- (1) A smooth seamless inner core and cover bonded together and

having one or more reinforcement layers between the core and covers, designated as Type LFNC-A

- (2) A smooth inner surface with integral reinforcement within the

conduit wall, designated as Type LFNC-B

- (3) A corrugated internal and external surface without integral


reinforcement within the conduit wall, designated as LFNC-C

LFNC is flame resistant and with fittings and is approved for the installation of electrical conductors.

FPN: FNMC is an alternative designation for LFNC.

- 3.56.1.6 Listing Requirements. LFNC and associated fittings shall be listed.

3.56.2 Installation

- 3.56.2.1 Uses Permitted. LFNC shall be permitted to be used in exposed or concealed locations for the following purposes:


FPN: Extreme cold may cause some types of nonmetallic conduits to become brittle and therefore more susceptible to damage from physical contact.

- (1) Where flexibility is required for installation, operation, or

maintenance

- (2) Where protection of the contained conductors is required from

vapors, liquids, or solids

- (3) For outdoor locations where listed and marked as suitable for

the purpose

- (4) For direct burial where listed and marked for the purpose
- (5) Type LFNC-B shall be permitted to be installed in lengths

longer than 1 800 mm where secured in accordance with 3.56.2.21

- (6) Type LFNC-B as a listed manufactured prewired assembly,


metric designator 16 through 27 (trade size ½ through 1) conduit

#### 3.56.2.3 Uses Not Permitted. LFNC shall not be used as follows:

- (1) Where subject to physical damage
- (2) Where any combination of ambient and conductor

temperatures is in excess of that for which the LFNC is approved

- (3) In lengths longer than 1 800 mm, except as permitted by

3.56.2.1(5) or where a longer length is approved as essential for a required degree of flexibility

- (4) Where the operating voltage of the contained conductors is in

excess of 600 volts, nominal, except as permitted in 6.0.2.3(a)

- (5) In any hazardous (classified) location other than as permitted


in 5.1.2.1(b), 5.2.2.1(a) and (b), 5.3.2.1(a), and 5.4.1.20

### 3.56.2.11 Size.

(a) Minimum. LFNC smaller than metric designator 16 (trade size ½) shall not be used unless permitted in 3.56.2.11(a)(1) through (a)(3) for metric designator 12 (trade size ).

- (1) For enclosing the leads of motors as permitted in 4.30.13.5(b)
- (2) In lengths not exceeding 1 800 mm as part of a listed assembly

for tap connections to luminaires (lighting fixtures) as required in 4.10.11.4(c), or for utilization equipment

- (3) For electric sign conductors in accordance with 6.0.2.3(a)


(b) Maximum. LFNC larger than metric designator 103 (trade size

4) shall not be used.

FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.

3.56.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.

3.56.2.15 Bends — How Made. Bends in conduit shall be so made that the conduit is not damaged and the internal diameter of the conduit is not effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment. The radius of the curve to the

centerline of any bend shall not be less than shown in Table 2, Chapter 9 using the column “Other Bends.”

3.56.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.

3.56.2.19 Trimming. All cut ends of conduit shall be trimmed inside and outside to remove rough edges.

- 3.56.2.21 Securing and Supporting. Type LFNC-B shall be securely fastened and supported in accordance with one of the following:

- (1) Where installed in lengths exceeding 1 800 mm, the conduit

shall be securely fastened at intervals not exceeding 900 mm and within 300 mm on each side of every outlet box, junction box, cabinet, or fitting.

- (2) Securing or supporting of the conduit shall not be required

where it is fished, installed in lengths not exceeding 900 mm at terminals where flexibility is required, or installed in lengths not exceeding 1 800 mm from a luminaire (fixture) terminal connection for tap conductors to luminaires (lighting fixtures) permitted in 4.10.11.4(c).

- (3) Horizontal runs of LFNC supported by openings through

framing members at intervals not exceeding 900 mm and securely fastened within 300 mm of termination points shall be permitted.

- (4) Securing or supporting of LFNC-B shall not be required




where installed in lengths not exceeding 1 800 mm from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) [lighting fixture(s)] or other equipment.

3.56.2.33 Couplings and Connectors. Only fittings listed for use with LFNC shall be used. Angle connectors shall not be used for concealed raceway installations. Straight LFNC fittings are permitted for direct burial or encasement in concrete.

3.56.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15.

- 3.56.2.51 Grounding and Bonding. Where used to connect equipment where flexibility is required, an equipment grounding conductor shall be installed. Where required or installed, equipment grounding conductors shall be installed in accordance with 2.50.7.5(b). Where required or installed, equipment bonding jumpers shall be installed in accordance with 2.50.5.13.

3.56.3 Construction Specifications

- 3.56.3.1 Construction. LFNC-B as a prewired manufactured assembly shall be provided in continuous lengths capable of being shipped in a coil, reel, or carton without damage.


3.56.3.21 Marking. LFNC shall be marked at least every 600 mm in accordance with 1.10.1.21. The marking shall include a type designation in accordance with 3.56.1.2 and the trade size. Conduit that is intended for outdoor use or direct burial shall be marked. The type, size, and quantity of conductors used in prewired manufactured assemblies shall be identified by means of a printed tag or label attached to each end of the manufactured assembly and either the carton, coil, or reel. The enclosed conductors shall be marked in accordance with 3.10.1.11.

ARTICLE 3.58 — ELECTRICAL METALLIC TUBING: TYPE EMT

3.58 General

- 3.58.1.1 Scope. This article covers the use, installation, and construction specifications for electrical metallic tubing (EMT) and associated fittings.
- 3.58.1.2 Definition.


Electrical Metallic Tubing (EMT). An unthreaded thinwall raceway of circular cross section designed for the physical protection and routing of conductors and cables and for use as an equipment grounding conductor when installed utilizing appropriate fittings.

EMT is generally made of steel (ferrous) with protective coatings or aluminum (nonferrous).

3.58.1.6 Listing Requirements. EMT, factory elbows, and associated fittings shall be listed.

3.58.10 Installation 3.58.2.1 Uses Permitted.

- (a) Exposed and Concealed. The use of EMT shall be permitted for

both exposed and concealed work.

- (b) Corrosion Protection. Ferrous or nonferrous EMT, elbows,

couplings, and fittings shall be permitted to be installed in concrete, in direct contact with the earth, or in areas subject to severe corrosive influences where protected by corrosion protection and judged suitable for the condition.

- (c) Wet Locations. All supports, bolts, straps, screws, and so forth


shall be of corrosion-resistant materials or protected against corrosion by corrosion-resistant materials.

FPN: See 3.0.1.6 for protection against corrosion.

3.58.2.3 Uses Not Permitted. EMT shall not be used under the following conditions:

- (1) Where, during installation or afterward, it will be subject to

severe physical damage

- (2) Where protected from corrosion solely by enamel
- (3) In cinder concrete or cinder fill where subject to permanent

moisture unless protected on all sides by a layer of noncinder concrete at least 50 mm thick or unless the tubing is at least 450 mm under the fill

- (4) In any hazardous (classified) location except as permitted by

5.2.2.1, 5.3.2.1, and 5.4.1.20

- (5) For the support of luminaires (fixtures) or other equipment


except conduit bodies no larger than the largest trade size of the tubing

(6) Where practicable, dissimilar metals in contact anywhere in the system shall be avoided to eliminate the possibility of galvanic action

Exception: Aluminum fittings and enclosures shall be permitted to be used with steel EMT where not subject to severe corrosive influences.

### 3.58.2.11 Size.

(a) Minimum. EMT smaller than metric designator 16 (trade size ½) shall not be used.

Exception: For enclosing the leads of motors as permitted in 4.30.13.5(b).

(b) Maximum. The maximum size of EMT shall be metric designator 103 (trade size 4).

FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.

3.58.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.

3.58.2.15 Bends — How Made. Bends shall be made so that the tubing is not damaged and the internal diameter of the tubing is not effectively reduced. The radius of the curve of any field bend to the centerline of the tubing shall not be less than shown in Table 2, Chapter 9 for one-shot and full shoe benders.

3.58.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.

### 3.58.2.19 Reaming and Threading.

- (a) Reaming. All cut ends of EMT shall be reamed or otherwise finished to remove rough edges.
- (b) Threading. EMT shall not be threaded.


Exception: EMT with factory threaded integral couplings complying with 3.58.3.1.

3.58.2.21 Securing and Supporting. EMT shall be installed as a complete system in accordance with 3.0.1.18 and shall be securely fastened in place and supported in accordance with 3.58.2.21(a) and (b).

- (a) Securely Fastened. EMT shall be securely fastened in place at

least every 3 000 mm. In addition, each EMT run between termination points shall be securely fastened within 900 mm of each outlet box, junction box, device box, cabinet, conduit body, or other tubing termination.

Exception No. 1: Fastening of unbroken lengths shall be permitted to be increased to a distance of 1 500 mm where structural members do not readily permit fastening within 900 mm. Exception No. 2: For concealed work in finished buildings or prefinished wall panels where such securing is impracticable, unbroken lengths (without coupling) of EMT shall be permitted to be fished.

- (b) Supports. Horizontal runs of EMT supported by openings


through framing members at intervals not greater than 3 000 mm and securely fastened within 900 mm of termination points shall be permitted.

3.58.2.33 Couplings and Connectors. Couplings and connectors used with EMT shall be made up tight. Where buried in masonry or concrete, they shall be concretetight type. Where installed in wet locations, they shall comply with 3.14.2.1(a).

3.58.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15.

3.58.2.51 Grounding. EMT shall be permitted as an equipment grounding conductor.

### 3.58.3 Construction Specifications

3.58.3.1 Construction. Factory-threaded integral couplings shall be permitted. Where EMT with a threaded integral coupling is used, threads for both the tubing and coupling shall be factory-made. The coupling and EMT threads shall be designed so as to prevent bending of the tubing at any part of the thread.

3.58.3.21 Marking. EMT shall be clearly and durably marked at least every 3 000 mm as required in the first sentence of 1.10.1.21.

ARTICLE 3.60 — FLEXIBLE METALLIC TUBING: TYPE FMT

3.60.1 General

- 3.60.1.1 Scope. This article covers the use, installation, and construction specifications for flexible metallic tubing (FMT) and associated fittings.
- 3.60.1.2 Definition.


Flexible Metallic Tubing (FMT). A raceway that is circular in cross section, flexible, metallic, and liquidtight without a nonmetallic jacket.

3.60.1.6 Listing Requirements. FMT and associated fittings shall be listed.

### 3.60.2 Installation

3.60.2.1 Uses Permitted. FMT shall be permitted to be used for branch circuits as follows:

- (1) In dry locations
- (2) Where concealed


- (3) In accessible locations
- (4) For system voltages of 1 000 volts maximum


3.60.2.3 Uses Not Permitted. FMT shall not be used as follows:

- (1) In hoistways
- (2) In storage battery rooms
- (3) In hazardous (classified) locations unless otherwise permitted

under other articles in this Code

- (4) Under ground for direct earth burial, or embedded in poured

concrete or aggregate

- (5) Where subject to physical damage
- (6) In lengths over 1 800 mm


### 3.60.2.11 Size.

- (a) Minimum. FMT smaller than metric designator 16 (trade size

½) shall not be used.

Exception No. 1: FMT of metric designator 12 (trade size ) shall be permitted to be installed in accordance with 3.0.1.22(b) and (c). Exception No. 2: FMT of metric designator 12 (trade size ) shall be permitted in lengths not in excess of 1 800 mm as part of an approved assembly or for luminaires (lighting fixtures). See 4.10.11.4(c).

- (b) Maximum. The maximum size of FMT shall be metric


designator 21 (trade size ¾).

FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.

### 3.60.2.13 Number of Conductors.

(a) FMT — Metric Designators 16 and 21 (Trade Sizes ½ and ¾). The number of conductors in metric designators 16 (trade size ½) and 21 (trade size ¾) shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9.

Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.

(b) FMT — Metric Designator 12 (Trade Size ). The number of conductors in metric designator 12 (trade size ) shall not exceed that permitted in Table 3.48.2.13.

### 3.60.2.15 Bends.

- (a) Infrequent Flexing Use. Where FMT may be infrequently

flexed in service after installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 3.60.2.15(a).

Table 3.60.2.15(a) Minimum Radii for Flexing Use

|Metric Designator|Minimum Radii for Flexing Use (mm)|
|---|---|
|12 16 21|25.4 317.5 444.5|


- (b) Fixed Bends. Where FMT is bent for installation purposes and


is not flexed or bent as required by use after installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 3.60.2.15(b).

### Table 3.60.2.15(b) Minimum Radii for Fixed Bends

|Metric Designator|Minimum Radii for Fixed Bends (mm)|
|---|---|
|12 16 21|88.9 101.6 127.0|


3.60.2.31 Boxes and Fittings. Fittings shall effectively close any openings in the connection.

3.60.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15.

3.60.2.51 Grounding. FMT shall be permitted as an equipment grounding conductor where installed in accordance with 2.50.6.9(7).

3.60.3 Construction Specifications 3.60.3.1 Marking. FMT shall be marked according to 1.10.1.21.

ARTICLE 3.62 — ELECTRICAL NONMETALLIC TUBING: TYPE ENT

3.62.1 General

- 3.62.1.1 Scope. This article covers the use, installation, and construction specifications for electrical nonmetallic tubing (ENT) and associated fittings.
- 3.62.1.2 Definition.


Electrical Nonmetallic Tubing (ENT). A nonmetallic pliable corrugated raceway of circular cross section with integral or associated couplings, connectors, and fittings for the installation of electric conductors. ENT is composed of a material that is resistant to moisture and chemical atmospheres and is flame retardant.

A pliable raceway is a raceway that can be bent by hand with a reasonable force but without other assistance. 3.62.1.6 Listing Requirements. ENT and associated fittings shall be listed.

### 3.62.2 Installation

3.62.2.1 Uses Permitted. For the purpose of this article, the first floor of a building shall be that floor that has 50 percent or more of the exterior wall surface area level with or above finished grade. One additional level that is the first level and not designed for human habitation and used only for vehicle parking, storage, or similar use

shall be permitted. The use of ENT and fittings shall be permitted in the following:

- (1) In any building not exceeding three floors above grade as

follows:

- a. For exposed work, where not prohibited by 3.62.2.3
- b. Concealed within walls, floors, and ceilings


- (2) In any building exceeding three floors above grade, ENT shall

be concealed within walls, floors, and ceilings where the walls, floors, and ceilings provide a thermal barrier of material that has at least a 15minute finish rating as identified in listings of fire-rated assemblies. The 15-minute-finish-rated thermal barrier shall be permitted to be used for combustible or noncombustible walls, floors, and ceilings.

Exception to (2): Where a fire sprinkler system(s) is installed in accordance with NFPA 13-2002, Standard for the Installation of Sprinkler Systems, on all floors, ENT shall be permitted to be used within walls, floors, and ceilings, exposed or concealed, in buildings exceeding three floors above grade.

FPN: A finish rating is established for assemblies containing combustible (wood) supports. The finish rating is defined as the time at which the wood stud or wood joist reaches an average temperature rise of 121°C (250°F) or an individual temperature of 163°C (325°F) as measured on the plane of the wood nearest the fire. A finish rating is not intended to represent a rating for a membrane ceiling.

- (3) In locations subject to severe corrosive influences as covered

in 3.0.1.6 and where subject to chemicals for which the materials are specifically approved.

- (4) In concealed, dry, and damp locations not prohibited by

3.62.2.3.

- (5) Above suspended ceilings where the suspended ceilings


provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies, except as permitted in 3.62.2.1(1)(a).

Exception to (5): ENT shall be permitted to be used above suspended ceilings in buildings exceeding three floors above grade where the building is protected throughout by a fire sprinkler system installed in accordance with NFPA 13-2002, Standard for the Installation of

Sprinkler Systems.

- (a) Minimum. ENT smaller than metric designator 16 (trade size ½) shall not be used.
- (b) Maximum. ENT larger than metric designator 53 (trade size 2) shall not be used.


- (6) Encased in poured concrete, or embedded in a concrete slab

on grade where ENT is placed on sand or approved screenings, provided fittings identified for this purpose are used for connections.

- (7) For wet locations indoors as permitted in this section or in a

concrete slab on or below grade, with fittings listed for the purpose.

- (8) Metric designator 16 through 27 (trade size ½ through 1) as


FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions.

listed manufactured prewired assembly.

3.62.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.

FPN: Extreme cold may cause some types of nonmetallic conduits to become brittle and therefore more susceptible to damage from physical contact.

3.62.2.3 Uses Not Permitted. ENT shall not be used in the following:

- (1) In hazardous (classified) locations, except as permitted by

5.4.1.20 and 5.5.1.15(a)(1)

- (2) For the support of luminaires (fixtures) and other equipment
- (3) Where subject to ambient temperatures in excess of 50°C

(122°F) unless listed otherwise

- (4) For conductors or cables operating at a temperature higher

than the ENT listed temperature rating

Exception to (4): Conductors or cables rated at a temperature higher than the ENT listed temperature rating shall be permitted to be installed in ENT, provided they are not operated at a temperature higher than the ENT listed temperature rating.

- (5) For direct earth burial
- (6) Where the voltage is over 600 volts
- (7) In exposed locations, except as permitted by 3.62.2.1(1),

3.62.2.1(5), and 3.62.2.1(7)

- (8) In theaters and similar locations, except as provided in

5.18.1.4 and 5.20.1.5

- (9) Where exposed to the direct rays of the sun, unless identified

- as sunlight resistant


- (10) Where subject to physical damage


3.62.2.15 Bends — How Made. Bends shall be so made that the tubing will not be damaged and the internal diameter of the tubing will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment, and the radius of the curve to the centerline of such bends shall not be less than shown in Table 2, Chapter 9 using the column “Other Bends.”

3.62.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes.

3.62.2.19 Trimming. All cut ends shall be trimmed inside and outside to remove rough edges.

3.62.2.21 Securing and Supporting. ENT shall be installed as a complete system in accordance with 3.0.1.18 and shall be securely fastened in place and supported in accordance with 3.62.2.21(a) and (b).

(a) Securely Fastened. ENT shall be securely fastened at intervals not exceeding 900 mm. In addition, ENT shall be securely fastened in place within 900 mm of each outlet box, device box, junction box, cabinet, or fitting where it terminates.

3.62.2.11 Size.

3.62.3.21 Marking. ENT shall be clearly and durably marked at least every 3 000 mm as required in the first sentence of 1.10.1.21. The type of material shall also be included in the marking. Marking for limited smoke shall be permitted on the tubing that has limited smokeproducing characteristics. The type, size, and quantity of conductors used in prewired manufactured assemblies shall be identified by means of a printed tag or label attached to each end of the manufactured assembly and either the carton, coil, or reel. The enclosed conductors shall be marked in accordance with 3.10.1.11.

Exception No. 1: Lengths not exceeding a distance of 1 800 mm from a luminaire (fixture) terminal connection for tap connections to lighting luminaires (fixtures) shall be permitted without being secured. Exception No. 2: Lengths not exceeding 1 800 mm from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) [lighting fixture(s)] or other equipment.

(b) Supports. Horizontal runs of ENT supported by openings in framing members at intervals not exceeding 900 mm and securely fastened within 900 mm of termination points shall be permitted.

3.62.2.37 Bushings. Where a tubing enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection.

ARTICLE 3.66 — AUXILIARY GUTTERS 3.66 General

- 3.66.1.1 Scope. This article covers the use, installation, and construction requirements of metal auxiliary gutters and nonmetallic auxiliary gutters and associated fittings.
- 3.66.1.2 Definitions.


FPN: See 3.0.1.4(f) for the protection of conductors size 22 mm2 or larger.

3.62.2.39 Joints. All joints between lengths of tubing and between tubing and couplings, fittings, and boxes shall be by an approved method.

Metallic Auxiliary Gutters. Sheet metal enclosures with hinged or removable covers for housing and protecting electric wires, cable, and busbars in which conductors are laid in place after the wireway has been installed as a complete system.

3.62.2.47 Splices and Taps. Splices and taps shall be made only in accordance with 3.0.1.15.

FPN: See Article 3.14 for rules on the installation and use of boxes and conduit bodies.

Nonmetallic Auxiliary Gutters. Flame retardant, nonmetallic enclosures with removable covers for housing and protecting electric wires, cable, and busbars in which conductors are laid in place after the wireway has been installed as a complete system.

- 3.62.2.51 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the raceway.

3.62.3 Construction Specifications

- 3.62.3.1 Construction. ENT shall be made of material that does not exceed the ignitibility, flammability, smoke generation, and toxicity characteristics of rigid (nonplasticized) polyvinyl chloride. ENT, as a prewired manufactured assembly, shall be provided in continuous lengths capable of being shipped in a coil, reel, or carton without damage.


### 3.66.1.6 Listing Requirements.

(a) Outdoors. Nonmetallic auxiliary gutters installed outdoors shall comply with the following:

- (1) Be listed as suitable for exposure to sunlight
- (2) Be listed as suitable for use in wet locations
- (3) Be listed for maximum ambient temperature of the installation


(b) Indoors. Nonmetallic auxiliary gutters installed indoors shall be listed for the maximum ambient temperature of the installation.

equipment that it supplements.

Exception: As permitted in 6.20.4.4 for elevators, an auxiliary gutter shall be permitted to extend a distance greater than 9 000 mm beyond the equipment it supplements.

### 3.66.2 Installation

3.66.2.1 Uses Permitted. Auxiliary gutters shall be permitted to supplement wiring spaces at meter centers, distribution centers, switchboards, and similar points of wiring systems and may enclose conductors or busbars.

FPN: For wireways, see Articles 3.76 and 3.78. For busways, see Article 3.68.

### 3.66.2.13 Number of Conductors.

- (a) Sheet Metal Auxiliary Gutters. The sum of the cross-sectional

areas of all contained conductors at any cross section of a sheet metal auxiliary gutter shall not exceed 20 percent of the interior crosssectional area of the sheet metal auxiliary gutter. The derating factors in 3.10.1.15(b)(2)(a) shall be applied only where the number of current-carrying conductors, including neutral conductors classified as current-carrying under the provisions of 3.10.1.15(b)(4), exceeds 30. Conductors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors.

- (b) Nonmetallic Auxiliary Gutters. The sum of cross-sectional


### (a) Sheet Metal Auxiliary Gutters.

- (1) Indoor and Outdoor Use. Sheet metal auxiliary gutters shall be permitted for indoor and outdoor use.
- (2) Wet Locations. Sheet metal auxiliary gutters installed in wet locations shall be suitable for such locations.


(b) Nonmetallic Auxiliary Gutters. Nonmetallic auxiliary gutters shall be listed for the maximum ambient temperature of the installation and marked for the installed conductor insulation temperature rating.

(1) Outdoors. Nonmetallic auxiliary gutters shall be permitted to be installed outdoors where listed and marked as suitable for the purpose.

areas of all contained conductors at any cross section of the nonmetallic auxiliary gutter shall not exceed 20 percent of the interior cross-sectional area of the nonmetallic auxiliary gutter.

FPN: Extreme cold may cause nonmetallic auxiliary gutter to become brittle and therefore more susceptible to damage from physical contact.

### 3.66.2.14 Ampacity of Conductors.

(2) Indoors. Nonmetallic auxiliary gutters shall be permitted to be installed indoors. 3.66.2.3 Uses Not Permitted. Auxiliary gutters shall not be used under the following conditions:

- (a) Sheet Metal Auxiliary Gutters. Where the number of currentcarrying conductors contained in the sheet metal auxiliary gutter is 30 or less, the correction factors specified in 3.10.1.15(b)(2)a shall not apply. The current carried continuously in bare copper bars in sheet metal auxiliary gutters shall not exceed 1.55 amperes/mm2 (1000 amperes/in.2) of cross section of the conductor. For aluminum bars, the current carried continuously shall not exceed 1.09 amperes/mm2 (700 amperes/in.2) of cross section of the conductor.
- (b) Nonmetallic Auxiliary Gutters. The derating factors specified in 3.10.1.15(b)(2)a shall be applicable to the current-carrying conductors in the nonmetallic auxiliary gutter.


- (1) To enclose switches, overcurrent devices, appliances, or other

similar equipment.

FPN: Assembly of individual circuit breakers mounted in common enclosure without other feeder or circuit wiring passing through such enclosure is not considered as auxiliary gutter

- (2) To extend a greater distance than 9 000 mm beyond the


3.66.2.21 Securing and Supporting.

degrees, dimensions corresponding to one wire per terminal in Table 3.12.1.6(a) shall apply.

- (a) Sheet Metal Auxiliary Gutters. Sheet metal auxiliary gutters

shall be supported throughout their entire length at intervals not exceeding 1 500 mm.

- (b) Nonmetallic Auxiliary Gutters. Nonmetallic auxiliary gutters


(b) Auxiliary Gutters Used as Pullboxes. Where insulated conductors 22 mm2 or larger are pulled through an auxiliary gutter, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required in 3.14.2.14(a)(1) for straight pulls and 3.14.2.14(a)(2) for angle pulls.

shall be supported at intervals not to exceed 900 mm and at each end or joint, unless listed for other support intervals. In no case shall the distance between supports exceed 3 000 mm.

3.66.2.51 Grounding. Metal auxiliary gutters shall be grounded.

3.66.2.35 Expansion Fittings. Expansion fittings shall be installed where expected length change, due to expansion and contraction due to temperature change, is more than 6 mm.

3.66.3 Construction Specifications 3.66.3.1 Construction.

3.66.2.47 Splices and Taps. Splices and taps shall comply with 3.66.2.47(a) through (d).

- (a) Electrical and Mechanical Continuity. Gutters shall be

constructed and installed so that adequate electrical and mechanical continuity of the complete system is secured.

- (b) Substantial Construction. Gutters shall be of substantial

construction and shall provide a complete enclosure for the contained conductors. All surfaces, both interior and exterior, shall be suitably protected from corrosion. Corner joints shall be made tight, and where the assembly is held together by rivets, bolts, or screws, such fasteners shall be spaced not more than 300 mm apart.

- (c) Smooth Rounded Edges. Suitable bushings, shields, or fittings

having smooth, rounded edges shall be provided where conductors pass between gutters, through partitions, around bends, between gutters and cabinets or junction boxes, and at other locations where necessary to prevent abrasion of the insulation of the conductors.

- (d) Covers. Covers shall be securely fastened to the gutter.
- (e) Clearance of Bare Live Parts. Bare conductors shall be


- (a) Within Gutters. Splices or taps shall be permitted within gutters

where they are accessible by means of removable covers or doors. The conductors, including splices and taps, shall not fill the gutter to more than 75 percent of its area.

- (b) Bare Conductors. Taps from bare conductors shall leave the

gutter opposite their terminal connections, and conductors shall not be brought in contact with uninsulated current-carrying parts of different potential.

- (c) Suitably Identified. All taps shall be suitably identified at the

gutter as to the circuit or equipment that they supply.

- (d) Overcurrent Protection. Tap connections from conductors in


auxiliary gutters shall be provided with overcurrent protection as required in 2.40.2.2.

### 3.66.2.49 Insulated Conductors.

securely and rigidly supported so that the minimum clearance between bare current-carrying metal parts of different potential mounted on the same surface will not be less than 50 mm, nor less than 25 mm for parts that are held free in the air. A clearance not less than 25 mm shall be secured between bare current-carrying metal parts and any metal

