(a) Deflected Insulated Conductors. Where insulated conductors are deflected within an auxiliary gutter, either at the ends or where conduits, fittings, or other raceways or cables enter or leave the gutter, or where the direction of the gutter is deflected greater than 30

(b) Concealed. Busways shall be permitted to be installed behind access panels, provided the busways are totally enclosed, of nonventilating-type construction, and installed so that the joints between sections and at fittings are accessible for maintenance purposes. Where installed behind access panels, means of access shall be provided, and either of the following conditions shall be met:

surface. Adequate provisions shall be made for the expansion and contraction of busbars.

### 3.66.3.21 Marking.

- (a) Outdoors. Nonmetallic auxiliary gutters installed outdoors shall

have the following markings:

- (1) Suitable for exposure to sunlight
- (2) Suitable for use in wet locations
- (3) Installed conductor insulation temperature rating


- (b) Indoors. Nonmetallic auxiliary gutters installed indoors shall


- (1) The space behind the access panels shall not be used for airhandling purposes.
- (2) Where the space behind the access panels is used for environmental air, other than ducts and plenums, there shall be no provisions for plug-in connections, and the conductors shall be insulated.


have the following markings:

(c) Through Walls and Floors. Busways shall be permitted to be installed through walls or floors in accordance with (c)(1) and (c)(2).

(1) Installed conductor insulation temperature rating

- (1) Walls. Unbroken lengths of busway shall be permitted to be extended through dry walls.
- (2) Floors. Floor penetrations shall comply with (a) and (b):


ARTICLE 3.68 — BUSWAYS 3.68.1 General Requirements

- a. Busways shall be permitted to be extended vertically through dry floors if totally enclosed (unventilated) where passing through and for a minimum distance of 1 800 mm above the floor to provide adequate protection from physical damage.
- b. In other than industrial establishments, where a vertical riser penetrates two or more dry floors, a minimum 100 mm high curb shall be installed around all floor openings for riser busways to prevent liquids from entering the opening. The curb shall be installed within 300 mm of the floor opening. Electrical equipment shall be located so that it will not be damaged by liquids that are retained by the curb.


- 3.68.1.1 Scope. This article covers service-entrance, feeder, and branch-circuit busways and associated fittings.
- 3.68.1.2 Definition.


Busway. A grounded metal enclosure containing factory-mounted, bare or insulated conductors, which are usually copper or aluminum bars, rods, or tubes.

FPN: For cablebus, refer to Article 3.70.

FPN: See 3.0.1.21 for information concerning the spread of fire or products of combustion.

### 3.68.2 Installation

### 3.68.2.3 Uses Not Permitted.

3.68.2.1 Uses Permitted. Busways shall be permitted to be installed where they are located in accordance with 3.68.2.1(a) through (c).

- (a) Physical Damage. Busways shall not be installed where subject

to severe physical damage or corrosive vapors.

- (b) Hoistways. Busways shall not be installed in hoistways.


(a) Exposed. Busways shall be permitted to be located in the open where visible, except as permitted in 3.68.2.1(c).

consist of an externally operable circuit breaker or an externally operable fusible switch. Where such devices are mounted out of reach and contain disconnecting means, suitable means such as ropes, chains, or sticks shall be provided for operating the disconnecting means from the floor.

(c) Hazardous Locations. Busways shall not be installed in any hazardous (classified) location, unless specifically approved for such use.

FPN: See 5.1.2.1(b).

- Exception No. 1: As permitted in 2.40.2.2.
- Exception No. 2: For fixed or semifixed luminaires (lighting fixtures), where the branch-circuit overcurrent device is part of the luminaire (fixture) cord plug on cord-connected luminaires (fixtures).
- Exception No. 3: Where luminaires (fixtures) without cords are plugged directly into the busway and the overcurrent device is mounted on the luminaire (fixture).


- (d) Wet Locations. Busways shall not be installed outdoors or in wet or damp locations unless identified for such use.
- (e) Working Platform. Lighting busway and trolley busway shall not be installed less than 2 400 mm above the floor or working platform unless provided with a cover identified for the purpose.


3.68.2.8 Overcurrent Protection. Overcurrent protection shall be provided in accordance with 3.68.2.8(a) through (d).

(d) Rating of Overcurrent Protection — Branch Circuits. A busway used as a branch circuit shall be protected against overcurrent in accordance with 2.10.2.2.

### (a) Rating of Overcurrent Protection — Feeders. A busway shall

be protected against overcurrent in accordance with the allowable current rating of the busway.

3.68.2.21 Support. Busways shall be securely supported at intervals not exceeding 1 500 mm unless otherwise designed and marked.

Exception No. 1: The applicable provisions of 2.40.1.4 shall be permitted. Exception No. 2: Where used as transformer secondary ties, the provisions of 4.50.1.6(a)(3) shall be permitted.

3.68.2.47 Branches from Busways. Branches from busways shall be permitted to be made in accordance with 3.68.2.47(a), (b), and (c).

(a) General. Branches from busways shall be permitted to use any of the following wiring methods:

### (b) Reduction in Ampacity Size of Busway. Overcurrent

protection shall be required where busways are reduced in ampacity.

- (1) Type AC armored cable
- (2) Type MC metal-clad cable
- (3) Type MI mineral-insulated, metal-sheathed cable
- (4) Type IMC intermediate metal conduit
- (5) Type RMC rigid metal conduit
- (6) Type FMC flexible metal conduit
- (7) Type LFMC liquidtight flexible metal conduit
- (8) Type RNC rigid nonmetallic conduit
- (9) Type LFNC liquidtight flexible nonmetal conduit
- (10) Type EMT electrical metallic tubing
- (11) Type ENT electrical nonmetallic tubing
- (12) Busways
- (13) Strut-type channel raceway
- (14) Surface metal raceways


Exception: For industrial establishments only, omission of overcurrent protection shall be permitted at points where busways are reduced in ampacity, provided that the length of the busway having the smaller ampacity does not exceed 15 m and has an ampacity at least equal to one-third the rating or setting of the overcurrent device next back on the line, and provided that such busway is free from contact with combustible material.

#### (c) Feeder or Branch Circuits. Where a busway is used as a feeder,

devices or plug-in connections for tapping off feeder or branch circuits from the busway shall contain the overcurrent devices required for the protection of the feeder or branch circuits. The plug-in device shall

(15) Surface nonmetallic raceways

Where a separate equipment grounding conductor is used, connection of the equipment grounding conductor to the busway shall comply with 2.50.1.8 and 2.50.1.12.

(b) Cord and Cable Assemblies. Suitable cord and cable assemblies approved for extra-hard usage or hard usage, and listed bus drop cable shall be permitted as branches from busways for the connection of portable equipment or the connection of stationary equipment to facilitate their interchange in accordance with 4.0.1.7 and 4.0.1.8 and the following conditions:

- (1) The cord or cable shall be attached to the building by an

approved means.

- (2) The length of the cord or cable from a busway plug-in device

to a suitable tension take-up support device shall not exceed 1 800 mm.

- (3) The cord and cable shall be installed as a vertical riser from

the tension take-up support device to the equipment served.

- (4) Strain relief cable grips shall be provided for the cord or cable


- at the busway plug-in device and equipment terminations.


Exception to (b)(2): In industrial establishments only, where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, lengths exceeding 1 800 mm shall be permitted between the busway plug-in device and the tension take-up support device where the cord or cable is supported at intervals not exceeding 2 400 mm.

(c) Branches from Trolley-Type Busways. Suitable cord and cable assemblies approved for extra-hard usage or hard usage and listed bus drop cable shall be permitted as branches from trolley-type busways for the connection of movable equipment in accordance with 4.0.1.7 and 4.0.1.8.

3.68.2.49 Dead Ends. A dead end of a busway shall be closed. 3.68.2.51 Grounding. Busway shall be grounded.

### 3.68.3 Construction

3.68.3.1 Marking. Busways shall be marked with the voltage and current rating for which they are designed, and with the manufacturer's name or trademark in such a manner as to be visible after installation.

### 3.68.4 Requirements for Over 600 Volts, Nominal

3.68.4.1 Adjacent and Supporting Structures. Metal-enclosed busways shall be installed so that temperature rise from induced circulating currents in any adjacent metallic parts will not be hazardous to personnel or constitute a fire hazard.

### 3.68.4.21 Barriers and Seals.

- (a) Vapor Seals. Busway runs that have sections located both inside

and outside of buildings shall have a vapor seal at the building wall to prevent interchange of air between indoor and outdoor sections.

Exception: Vapor seals shall not be required in forced-cooled bus.

- (b) Fire Barriers. Fire barriers shall be provided where fire walls,


floors, or ceilings are penetrated.

FPN: See 3.0.1.21 for information concerning the spread of fire or products of combustion.

- 3.68.4.23 Drain Facilities. Drain plugs, filter drains, or similar methods shall be provided to remove condensed moisture from low points in busway run.
- 3.68.4.24 Ventilated Bus Enclosures. Ventilated busway enclosures shall be installed in accordance with Part 1.10.3, and 4.90.2.4.
- 3.68.4.25 Terminations and Connections. Where bus enclosures terminate at machines cooled by flammable gas, seal-off bushings, baffles, or other means shall be provided to prevent accumulation of flammable gas in the busway enclosures. All conductor termination and connection hardware shall be accessible for installation, connection, and maintenance.


FPN: See ANSI C37.23-1987 (R1991), Guide for Metal-Enclosed Bus and Calculating Losses in Isolated-Phase Bus, for construction and testing requirements for metal-enclosed buses.

- 3.68.4.26 Switches. Switching devices or disconnecting links provided in the busway run shall have the same momentary rating as the busway. Disconnecting links shall be plainly marked to be removable only when bus is de-energized. Switching devices that are not loadbreak shall be interlocked to prevent operation under load, and disconnecting link enclosures shall be interlocked to prevent access to energized parts.
- 3.68.4.27 Wiring 600 Volts or Less, Nominal. Secondary control devices and wiring that are provided as part of the metal-enclosed bus run shall be insulated by fire-retardant barriers from all primary circuit elements with the exception of short lengths of wire, such as at instrument transformer terminals.


### ARTICLE 3.70 — CABLEBUS

- 3.70.1.1 Scope. This article covers the use and installation requirements of cablebus and associated fittings.
- 3.70.1.2 Definition.

Cablebus. An assembly of insulated conductors with fittings and conductor terminations in a completely enclosed, ventilated protective metal housing. Cablebus is ordinarily assembled at the point of installation from the components furnished or specified by the manufacturer in accordance with instructions for the specific job. This assembly is designed to carry fault current and to withstand the magnetic forces of such current.

- 3.70.1.3 Use. Approved cablebus shall be permitted at any voltage or current for which spaced conductors are rated and shall be installed only for exposed work, except as permitted in 3.70.1.6. Cablebus installed outdoors or in corrosive, wet, or damp locations shall be identified for such use. Cablebus shall not be installed in hoistways or hazardous (classified) locations unless specifically approved for such use. Cablebus shall be permitted to be used for branch circuits, feeders, and services. Cablebus framework, where bonded, shall be permitted to be used as the equipment grounding conductor for branch circuits and feeders.
- 3.70.1.4 Conductors.


3.68.4.31 Expansion Fittings. Flexible or expansion connections shall be provided in long, straight runs of bus to allow for temperature expansion or contraction, or where the busway run crosses building vibration insulation joints.

3.68.4.45 Neutral. Neutral bus, where required, shall be sized to carry all neutral load current, including harmonic currents, and shall have adequate momentary and short-circuit rating consistent with system requirements.

3.68.4.47 Grounding. Metal-enclosed busway shall be grounded.

3.68.4.107 Marking. Each busway run shall be provided with a permanent nameplate on which the following information shall be provided:

- (1) Rated voltage.
- (2) Rated continuous current; if bus is forced-cooled, both the

normal forced-cooled rating and the self-cooled (not forced-cooled) rating for the same temperature rise shall be given.

- (3) Rated frequency.
- (4) Rated impulse withstand voltage.
- (5) Rated 60-Hz withstand voltage (dry).
- (6) Rated momentary current.
- (7) Manufacturer's name or trademark.


- (a) Types of Conductors. The current-carrying conductors in cablebus shall have an insulation rating of 75°C (167°F) or higher and be an approved type suitable for the application.
- (b) Ampacity of Conductors. The ampacity of conductors in cablebus shall be in accordance with Table 3.10.1.17 and Table


- 3.10.1.19, or with Table 3.10.1.69 and Table 3.10.1.70 for installations over 600 volts.
- (c) Size and Number of Conductors. The size and number of conductors shall be that for which the cablebus is designed, and in no case smaller than 50 mm2.
- (d) Conductor Supports. The insulated conductors shall be supported on blocks or other mounting means designed for the purpose.


The individual conductors in a cablebus shall be supported at intervals not greater than 900 mm for horizontal runs and 450 mm for vertical runs. Vertical and horizontal spacing between supported conductors shall not be less than one conductor diameter at the points of support.

- 3.70.1.5 Overcurrent Protection. Cablebus shall be protected against overcurrent in accordance with the allowable ampacity of the cablebus conductors in accordance with 2.40.1.4.

Exception: Overcurrent protection shall be permitted in accordance with 240.100 and 240.101 for over 600 volts, nominal.

- 3.70.1.6 Support and Extension Through Walls and Floors.


- (a) Support. Cablebus shall be securely supported at intervals not

exceeding 3 600 mm.

Exception: Where spans longer than 3 600 mm are required, the structure shall be specifically designed for the required span length.

- (b) Transversely Routed. Cablebus shall be permitted to extend

transversely through partitions or walls, other than fire walls, provided the section within the wall is continuous, protected against physical damage, and unventilated.

- (c) Through Dry Floors and Platforms. Except where firestops are


required, cablebus shall be permitted to extend vertically through dry floors and platforms, provided the cablebus is totally enclosed at the point where it passes through the floor or platform and for a distance of 1 800 mm above the floor or platform.

(d) Through Floors and Platforms in Wet Locations. Except where firestops are required, cablebus shall be permitted to extend vertically through floors and platforms in wet locations where (1) there are curbs or other suitable means to prevent waterflow through the floor or platform opening, and (2) where the cablebus is totally enclosed at the point where it passes through the floor or platform and for a distance of 1 800 mm above the floor or platform.

- 3.70.1.7 Fittings. A cablebus system shall include approved fittings for the following:

- (1) Changes in horizontal or vertical direction of the run
- (2) Dead ends
- (3) Terminations in or on connected apparatus or equipment or

the enclosures for such equipment

- (4) Additional physical protection where required, such as guards


where subject to severe physical damage

- 3.70.1.8 Conductor Terminations. Approved terminating means shall be used for connections to cablebus conductors.
- 3.70.1.9 Grounding. A cablebus installation shall be grounded and bonded in accordance with Article 2.50, excluding 2.50.4.7, Exception No. 2.
- 3.70.1.10 Marking. Each section of cablebus shall be marked with the manufacturer’s name or trade designation and the maximum diameter, number, voltage rating, and ampacity of the conductors to be installed. Markings shall be located so as to be visible after installation.


### ARTICLE 3.72 — CELLULAR CONCRETE FLOOR RACEWAYS

- 3.72.1.1 Scope. This article covers cellular concrete floor raceways, the hollow spaces in floors constructed of precast cellular concrete slabs, together with suitable metal fittings designed to provide access to the floor cells.
- 3.72.1.2 Definitions.


Cell. A single, enclosed tubular space in a floor made of precast cellular concrete slabs, the direction of the cell being parallel to the direction of the floor member.

Header. Transverse metal raceways for electric conductors, providing access to predetermined cells of a precast cellular concrete floor, thereby permitting the installation of electric conductors from a distribution center to the floor cells.

- 3.72.1.4 Uses Not Permitted. Conductors shall not be installed in precast cellular concrete floor raceways as follows:

- (1) Where subject to corrosive vapor
- (2) In any hazardous (classified) locations except as permitted by

5.4.1.20, and in Class I, Division 2 locations as permitted in 5.1.2.1(b)(3)

- (3) In commercial garages, other than for supplying ceiling outlets


or extensions to the area below the floor but not above

FPN: See 3.0.1.8 for installation of conductors with other systems.

- 3.72.1.5 Header. The header shall be installed in a straight line at right angles to the cells. The header shall be mechanically secured to the top of the precast cellular concrete floor. The end joints shall be closed by a metal closure fitting and sealed against the entrance of concrete. The header shall be electrically continuous throughout its entire length and shall be electrically bonded to the enclosure of the distribution center.
- 3.72.1.6 Connection to Cabinets and Other Enclosures. Connections from headers to cabinets and other enclosures shall be made by means of listed metal raceways and listed fittings.
- 3.72.1.7 Junction Boxes. Junction boxes shall be leveled to the floor grade and sealed against the free entrance of water or concrete. Junction boxes shall be of metal and shall be mechanically and electrically continuous with the header.
- 3.72.1.8 Markers. A suitable number of markers shall be installed for the future location of cells.


- 3.72.1.9 Inserts. Inserts shall be leveled and sealed against the entrance of concrete. Inserts shall be of metal and shall be fitted with grounded-type receptacles. A grounding conductor shall connect the insert receptacles to a positive ground connection provided on the header. Where cutting through the cell wall for setting inserts or other purposes (such as providing access openings between header and cells), chips and other dirt shall not be allowed to remain in the raceway, and the tool used shall be designed so as to prevent the tool from entering the cell and damaging the conductors.
- 3.72.1.10 Size of Conductors. No conductor larger than 50 mm2 shall be installed, except by special permission.
- 3.72.1.11 Maximum Number of Conductors. The combined crosssectional area of all conductors or cables shall not exceed 40 percent of the cross-sectional area of the cell or header.
- 3.72.1.12 Splices and Taps. Splices and taps shall be made only in header access units or junction boxes. For the purposes of this section, so-called loop wiring (continuous unbroken conductor connecting the individual outlets) shall not be considered to be a splice or tap.
- 3.72.1.13 Discontinued Outlets. When an outlet is abandoned, discontinued, or removed, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case of abandoned outlets on loop wiring, shall be allowed in raceways.


3.72.1.17 Ampacity of Conductors. The ampacity adjustment factors, provided in 3.10.1.15(b)(2), shall apply to conductors installed in cellular concrete floor raceways.

### ARTICLE 3.74 — CELLULAR METAL FLOOR RACEWAYS

3.74.1.1 Scope. This article covers the use and installation requirements for cellular metal floor raceways.

- 3.74.1.2 Definitions.

Cellular Metal Floor Raceway. The hollow spaces of cellular metal floors, together with suitable fittings, that may be approved as enclosures for electric conductors.

Cell. A single enclosed tubular space in a cellular metal floor member, the axis of the cell being parallel to the axis of the metal floor member.

Header. A transverse raceway for electric conductors, providing access to predetermined cells of a cellular metal floor, thereby permitting the installation of electric conductors from a distribution center to the cells.

- 3.74.1.3 Uses Not Permitted. Conductors shall not be installed in cellular metal floor raceways as follows:

- (1) Where subject to corrosive vapor
- (2) In any hazardous (classified) location except as permitted by

5.4.1.20, and in Class I, Division 2 locations as permitted by 5.1.2.1(b)(3)

- (3) In commercial garages, other than for supplying ceiling outlets


or extensions to the area below the floor but not above

FPN: See 3.0.1.8 for installation of conductors with other systems.

3.74.1 Installation

- 3.74.1.4 Size of Conductors. No conductor larger than 50 mm2 shall be installed, except by special permission.
- 3.74.1.5 Maximum Number of Conductors in Raceway. The combined cross-sectional area of all conductors or cables shall not exceed 40 percent of the interior cross-sectional area of the cell or header.
- 3.74.1.6 Splices and Taps. Splices and taps shall be made only in header access units or junction boxes. For the purposes of this section, so-called loop wiring (continuous


- unbroken conductor connecting the individual outlets) shall not be considered to be a splice or tap.
- 3.74.1.7 Discontinued Outlets. When an outlet is abandoned, discontinued, or removed, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case with abandoned outlets on loop wiring, shall be allowed in raceways.
- 3.74.1.8 Markers. A suitable number of markers shall be installed for locating cells in the future.
- 3.74.1.9 Junction Boxes. Junction boxes shall be leveled to the floor grade and sealed against the free entrance of water or concrete. Junction boxes used with these raceways shall be of metal and shall be electrically continuous with the raceway.
- 3.74.1.10 Inserts. Inserts shall be leveled to the floor grade and sealed against the entrance of concrete. Inserts shall be of metal and shall be electrically continuous with the raceway. In cutting through the cell wall and setting inserts, chips and other dirt shall not be allowed to remain in the raceway, and tools shall be used that are designed to prevent the tool from entering the cell and damaging the conductors.
- 3.74.1.11 Connection to Cabinets and Extensions from Cells. Connections between raceways and distribution centers and wall outlets shall be made by means of liquidtight flexible metal conduit, flexible metal conduit where not installed in concrete, rigid metal conduit, intermediate metal conduit, electrical metallic tubing, or approved fittings. Where there are provisions for the termination of an equipment grounding conductor, nonmetallic conduit, electrical nonmetallic tubing, or liquidtight flexible nonmetallic conduit shall be permitted. Where installed in concrete, liquidtight flexible nonmetallic conduit shall be listed and marked for direct burial.


FPN: Liquidtight flexible metal conduit and liquidtight flexible nonmetallic conduit that is suitable for installation in concrete is listed and marked for direct burial.

3.74.1.17 Ampacity of Conductors. The ampacity adjustment factors in 3.10.1.15(b)(2) shall apply to conductors installed in cellular metal floor raceways.

### 3.74.2 Construction Specifications

3.74.2.1 General. Cellular metal floor raceways shall be constructed so that adequate electrical and mechanical continuity of the complete system will be secured. They shall provide a complete enclosure for the conductors. The interior surfaces shall be free from burrs and sharp edges, and surfaces over which conductors are drawn shall be smooth. Suitable bushings or fittings having smooth rounded edges shall be provided where conductors pass.

ARTICLE 3.76 — METAL WIREWAYS 3.76.1 General

- 3.76.1.1 Scope. This article covers the use, installation, and construction specifications for metal wireways and associated fittings.
- 3.76.1.2 Definition.


Metal Wireways. Sheet metal troughs with hinged or removable covers for housing and protecting electric wires and cable and in which conductors are laid in place after the wireway has been installed as a complete system.

### 3.76.2 Installation

3.76.2.1 Uses Permitted. The use of metal wireways shall be permitted in the following:

- (1) For exposed work
- (2) In concealed spaces as permitted in 3.76.2.1(4)
- (3) In hazardous (classified) locations as permitted by 5.1.2.1(b)

for Class I, Division 2 locations; 5.2.2.1(b) for Class II, Division 2 locations; and 5.4.1.20 for intrinsically safe wiring. Where installed in wet locations, wireways shall be listed for the purpose.

- (4) As extensions to pass transversely through walls if the length


passing through the wall is unbroken. Access to the conductors shall be maintained on both sides of the wall.

3.76.2.3 Uses Not Permitted. Metal wireways shall not be used in the following:

- (1) Where subject to severe physical damage
- (2) Where subject to severe corrosive environments


- 3.76.2.12 Size of Conductors. No conductor larger than that for which the wireway is designed shall be installed in any wireway.
- 3.76.2.13 Number of Conductors. The sum of the cross-sectional areas of all contained conductors at any cross section of a wireway shall not exceed 20 percent of the interior cross-sectional area of the wireway. The derating factors in 3.10.1.15(b)(2)a shall be applied only where the number of current-carrying conductors, including neutral conductors classified as current-carrying under the provisions of 3.10.1.15(b)(4), exceeds 30. Conductors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors.
- 3.76.2.14 Insulated Conductors. Insulated conductors installed in a metallic wireway shall comply with 3.76.2.14(a) and (b).


### (a) Deflected Insulated Conductors. Where insulated conductors

are deflected within a metallic wireway, either at the ends or where conduits, fittings, or other raceways or cables enter or leave the metallic wireway, or where the direction of the metallic wireway is deflected greater than 30 degrees, dimensions corresponding to one wire per terminal in Table 3.12.1.6(a) shall apply.

### (b) Metallic Wireways Used as Pull Boxes. Where insulated

conductors 22 mm2 or larger are pulled through a wireway, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required by 3.14.2.14(a)(1) for straight pulls and 3.14.2.14(a)(2) for angle pulls. When transposing cable size into raceway size, the minimum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used.

3.76.2.21 Securing and Supporting. Metal wireways shall be supported in accordance with 3.76.2.21(a) and (b).

- (a) Horizontal Support. Wireways shall be supported where run horizontally at each end and at intervals not to exceed 1 500 mm or for individual lengths longer than 1 500 mm at each end or joint, unless listed for other support intervals. The distance between supports shall not exceed 3 000 mm.
- (b) Vertical Support. Vertical runs of wireways shall be securely supported at intervals not exceeding 4 500 mm and shall not have more than one joint between supports. Adjoining wireway sections shall be securely fastened together to provide a rigid joint. 3.76.2.47 Splices, Taps, and Power Distribution Blocks.


### 3.76.3 Construction Specifications

3.76.3.1 Marking. Metal wireways shall be so marked that their manufacturer’s name or trademark will be visible after installation.

ARTICLE 3.78 — NONMETALLIC WIREWAYS 3.78.1 General

- 3.78.1.1 Scope. This article covers the use, installation, and construction specifications for nonmetallic wireways and associated fittings.
- 3.78.1.2 Definition.


- (a) Splices and Taps. Splices and taps shall be permitted within a

wireway, provided they are accessible. The conductors, including splices and taps, shall not fill the wireway to more than 75 percent of its area at that point.

- (b) Power Distribution Blocks.


Nonmetallic Wireways. Flame retardant, nonmetallic troughs with removable covers for housing and protecting electric wires and cables in which conductors are laid in place after the wireway has been installed as a complete system.

- (1) Installation. Power distribution blocks installed in metal

wireways shall be listed.

- (2) Size of Enclosure. In addition to the wiring space requirement

in 3.76.2.47(a), the power distribution block shall be installed in a wireway with dimensions not smaller than specified in the installation instructions of the power distribution block.

- (3) Wire Bending Space. Wire bending space at the terminals of

power distribution blocks shall comply with 3.12.1.6(b).

- (4) Live Parts. Power distribution blocks shall not have exposed


- 3.78.1.6 Listing Requirements. Nonmetallic wireways and associated fittings shall be listed.

3.78.2 Installation

- 3.78.2.1 Uses Permitted. The use of nonmetallic wireways shall be permitted in the following:


live parts in the wireway after installation. 3.76.2.49 Dead Ends. Dead ends of metal wireways shall be closed.

- (1) Only for exposed work, except as permitted in 3.78.2.1(4).
- (2) Where subject to corrosive environments where identified for

the use.

- (3) In wet locations where listed for the purpose.

FPN: Extreme cold may cause nonmetallic wireways to become brittle and therefore more susceptible to damage from physical contact.

- (4) As extensions to pass transversely through walls if the length


3.76.2.61 Extensions from Metal Wireways. Extensions from wireways shall be made with cord pendants installed in accordance with 400.10 or with any wiring method in Chapter 3 that includes a means for equipment grounding. Where a separate equipment grounding conductor is employed, connection of the equipment grounding conductors in the wiring method to the wireway shall comply with 2.50.1.8 and 2.50.1.12.

passing through the wall is unbroken. Access to the conductors shall be maintained on both sides of the wall.

3.78.2.3 Uses Not Permitted. Nonmetallic wireways shall not be used in the following:

conductor shall not be less than that required in 3.14.2.14(a)(1) for straight pulls and in 3.14.2.14(a)(2) for angle pulls. When transposing cable size into raceway size, the minimum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used.

- (1) Where subject to physical damage
- (2) In any hazardous (classified) location, except as permitted in

5.4.1.20

- (3) Where exposed to sunlight unless listed and marked as

suitable for the purpose

- (4) Where subject to ambient temperatures other than those for

which nonmetallic wireway is listed

- (5) For conductors whose insulation temperature limitations


3.78.2.21 Securing and Supporting. Nonmetallic wireway shall be supported in accordance with 3.78.2.21(a) and (b).

- (a) Horizontal Support. Nonmetallic wireways shall be supported where run horizontally at intervals not to exceed 900 mm, and at each end or joint, unless listed for other support intervals. In no case shall the distance between supports exceed 3 000 mm.
- (b) Vertical Support. Vertical runs of nonmetallic wireway shall be securely supported at intervals not exceeding 1 200 mm, unless listed for other support intervals, and shall not have more than one joint between supports. Adjoining nonmetallic wireway sections shall be securely fastened together to provide a rigid joint.


would exceed those for which the nonmetallic wireway is listed

- 3.78.2.12 Size of Conductors. No conductor larger than that for which the nonmetallic wireway is designed shall be installed in any nonmetallic wireway.
- 3.78.2.13 Number of Conductors. The sum of cross-sectional areas of all contained conductors at any cross section of the nonmetallic wireway shall not exceed 20 percent of the interior cross-sectional area of the nonmetallic wireway. Conductors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors. The derating factors specified in 3.10.1.15(b)(2)a shall be applicable to the current-carrying conductors up to and including the 20 percent fill specified above.
- 3.78.2.14 Insulated Conductors. Insulated conductors installed in a nonmetallic wireway shall comply with 3.78.2.14(a) and (b).


3.78.2.35 Expansion Fittings. Expansion fittings for nonmetallic wireway shall be provided to compensate for thermal expansion and contraction where the length change is expected to be 6 mm or greater in a straight run.

FPN: See Table 3.52.2.35(a) for expansion characteristics of PVC rigid nonmetallic conduit. The expansion characteristics of PVC nonmetallic wireway are identical.

3.78.2.47 Splices and Taps. Splices and taps shall be permitted within a nonmetallic wireway, provided they are accessible. The conductors, including splices and taps, shall not fill the nonmetallic wireway to more than 75 percent of its area at that point.

### (a) Deflected Insulated Conductors. Where insulated conductors

are deflected within a nonmetallic wireway, either at the ends or where conduits, fittings, or other raceways or cables enter or leave the nonmetallic wireway, or where the direction of the nonmetallic wireway is deflected greater than 30 degrees, dimensions corresponding to one wire per terminal in Table 3.12.1.6(a) shall apply.

3.78.2.49 Dead Ends. Dead ends of nonmetallic wireway shall be closed using listed fittings.

3.78.2.51 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the nonmetallic wireway. A separate equipment grounding conductor shall not be required where the grounded conductor is used to ground equipment as permitted in 2.50.7.13.

### (b) Nonmetallic Wireways Used as Pull Boxes. Where insulated

conductors 22 mm2 or larger are pulled through a wireway, the distance between raceway and cable entries enclosing the same

3.78.2.61 Extensions from Nonmetallic Wireways. Extensions from nonmetallic wireway shall be made with cord pendants or any wiring method of Chapter 3. A separate equipment grounding conductor shall be installed in, or an equipment grounding connection shall be made to, any of the wiring methods used for the extension.

### 3.78.3 Construction Specifications

3.78.3.1 Marking. Nonmetallic wireways shall be marked so that the manufacturer’s name or trademark and interior cross-sectional area in square inches shall be visible after installation. Marking for limited smoke shall be permitted on the nonmetallic wireways that have limited smoke-producing characteristics.

### ARTICLE 3.80 — MULTIOUTLET ASSEMBLY

- 3.80.1.1 Scope. This article covers the use and installation requirements for multioutlet assemblies.
- 3.80.1.2 Use.


- (a) Permitted. The use of a multioutlet assembly shall be permitted

in dry locations.

- (b) Not Permitted. A multioutlet assembly shall not be installed as


follows:

- (1) Where concealed, except that it shall be permissible to

surround the back and sides of a metal multioutlet assembly by the building finish or recess a nonmetallic multioutlet assembly in a baseboard

- (2) Where subject to severe physical damage
- (3) Where the voltage is 300 volts or more between conductors

unless the assembly is of metal having a thickness of not less than 1.02 mm (0.040 in.)

- (4) Where subject to corrosive vapors
- (5) In hoistways
- (6) In any hazardous (classified) locations except Class I,


Division 2 locations as permitted in 5.1.2.1(b)(3)

3.80.1.3 Metal Multioutlet Assembly Through Dry Partitions. It shall be permissible to extend a metal multioutlet assembly through (not run within) dry partitions if arrangements are made for removing the cap or cover on all exposed portions and no outlet is located within the partitions.

ARTICLE 3.82 — NONMETALLIC EXTENSIONS 3.82.1 General

- 3.82.1.1 Scope. This article covers the use, installation, and construction specifications for nonmetallic extensions.
- 3.82.1.2 Definition.


Nonmetallic Extension. An assembly of two insulated conductors within a nonmetallic jacket or an extruded thermoplastic covering. The classification includes surface extensions intended for mounting directly on the surface of walls or ceilings.

### 3.82.2 Installation

3.82.2.1 Uses Permitted. Nonmetallic extensions shall be permitted only in accordance with 3.82.2.1(a), (b), and (c).

- (a) From an Existing Outlet. The extension shall be from an

existing outlet on a 15- or 20-ampere branch circuit.

- (b) Exposed and in a Dry Location. The extension shall be run

exposed and in a dry location.

- (c) Residential or Offices. For nonmetallic surface extensions


mounted directly on the surface of walls or ceilings, the building shall be occupied for residential or office purposes and shall not exceed three floors above grade.

FPN No. 1: See 3.10.1.10 for temperature limitation of conductors. FPN No. 2: See 3.62.2.1 for definition of first floor.

3.82.2.3 Uses Not Permitted. Nonmetallic extensions shall not be

used as follows:

- (1) In unfinished basements, attics, or roof spaces
- (2) Where the voltage between conductors exceeds 150 volts for

nonmetallic surface extension and 300 volts for aerial cable

- (3) Where subject to corrosive vapors
- (4) Where run through a floor or partition, or outside the room in


which it originates

3.82.2.6 Exposed. One or more extensions shall be permitted to be run in any direction from an existing outlet, but not on the floor or within 50 mm from the floor.

3.82.2.17 Bends. A bend that reduces the normal spacing between the conductors shall be covered with a cap to protect the assembly from physical damage.

3.82.2.21 Securing and Supporting. Nonmetallic surface extensions shall be secured in place by approved means at intervals not exceeding 200 mm, with an allowance for 300 mm to the first fastening where the connection to the supplying outlet is by means of an attachment plug. There shall be at least one fastening between each two adjacent outlets supplied. An extension shall be attached to only woodwork or plaster finish and shall not be in contact with any metal work or other conductive material other than with metal plates on receptacles.

3.82.2.31 Boxes and Fittings. Each run shall terminate in a fitting that covers the end of the assembly. All fittings and devices shall be of a type identified for the use.

3.82.2.47 Splices and Taps. Extensions shall consist of a continuous unbroken length of the assembly, without splices, and without exposed conductors between fittings. Taps shall be permitted where approved fittings completely covering the tap connections are used. Aerial cable and its tap connectors shall be provided with an approved means for polarization. Receptacle-type tap connectors shall be of the locking type.

ARTICLE 3.84 — STRUT-TYPE CHANNEL RACEWAY 3.84.1 General

- 3.84.1.1 Scope. This article covers the use, installation, and construction specifications of strut-type channel raceway.
- 3.84.1.2 Definition.


Strut-Type Channel Raceway. A metallic raceway that is intended to be mounted to the surface of or suspended from a structure, with associated accessories for the installation of electrical conductors and cables.

3.84.1.6 Listing Requirements. Strut-type channel raceways, closure strips, and accessories shall be listed and identified for such use.

### 3.84.2 Installation

3.84.2.1 Uses Permitted. The use of strut-type channel raceways shall be permitted in the following:

- (1) Where exposed.
- (2) In dry locations.
- (3) In locations subject to corrosive vapors where protected by

finishes judged suitable for the condition.

- (4) Where the voltage is 600 volts or less.
- (5) As power poles.
- (6) In Class I, Division 2 hazardous (classified) locations as

permitted in 5.1.2.1(b)(3).

- (7) As extensions of unbroken lengths through walls, partitions,

and floors where closure strips are removable from either side and the portion within the wall, partition, or floor remains covered.

- (8) Ferrous channel raceways and fittings protected from


corrosion solely by enamel shall be permitted only indoors. 3.84.2.3 Uses Not Permitted. Strut type channel raceways shall not be used as follows:

(1) Where concealed.

(2) Ferrous channel raceways and fittings protected from corrosion solely by enamel shall not be permitted where subject to severe corrosive influences.

- 3.84.2.12 Size of Conductors. No conductor larger than that for which the raceway is listed shall be installed in strut-type channel raceways.
- 3.84.2.13 Number of Conductors. The number of conductors permitted in strut-type channel raceways shall not exceed the percentage fill using Table 3.84.2.13 and applicable outside diameter (O.D.) dimensions of specific types and sizes of wire given in the tables in Chapter 9. The derating factors of 3.10.1.15(b)(2)a shall not apply to conductors installed in strut-type channel raceways where all of the following conditions are met:


- (1) The cross-sectional area of the raceway exceeds 2500 mm2 (4

in.2).

- (2) The current-carrying conductors do not exceed 30 in number.
- (3) The sum of the cross-sectional areas of all contained


conductors does not exceed 20 percent of the interior cross-sectional area of the strut-type channel raceways, calculated in accordance with the following formula for wire fill:

n =

ca wa

where: n= number of wires ca= channel area in square inches wa= wire area

### 3.84.2.21 Securing and Supporting.

(a) Surface Mount. A surface mount strut-type channel raceway shall be secured to the mounting surface with retention straps external to the channel at intervals not exceeding 3 000 mm and within 900 mm of each outlet box, cabinet, junction box, or other channel raceway termination.

(b) Suspension Mount. Strut-type channel raceways shall be permitted to be suspension mounted in air with approved appropriate methods designed for the purpose at intervals not to exceed 3 000 mm and within 900 mm of channel raceway terminations and ends.

### Table 3.84.2.13 Channel Size and Inside Diameter Area

|Size Channel|Area mm2|40% Area* mm2|25% Area** mm2|
|---|---|---|---|
|1⅝ x 13/16<br><br>1⅝ x 1<br><br>1⅝ x 1⅜ 1⅝ x 1⅝<br><br>1⅝ x 2 7/16 1⅝ x 3¼<br><br><br>1½ x ¾ 1½ x 1½ 1½ x⅞ 1½ x 3|572 743<br><br>1076 1308 2045 2780 548<br><br>1179 1485 2487|229 297<br><br>433 523 817 1112 219 472 594 995|143 186<br><br>270 327 511 695 137<br><br>295 371 622|


- *Raceways with external joiners shall use a 40 percent wire fill calculation to determine the number of conductors permitted.
- **Raceways with internal joiners shall use a 25 percent wire fill calculation to determine the number of conductors permitted.


3.84.2.47 Splices and Taps. Splices and taps shall be permitted in raceways that are accessible after installation by having a removable cover. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its area at that point. All splices and taps shall be made by approved methods.

3.84.2.51 Grounding. Strut-type channel raceway enclosures providing a transition to or from other wiring methods shall have a means for connecting an equipment grounding conductor. Strut-type channel raceways shall be permitted as an equipment grounding conductor in accordance with 2.50.6.9(14). Where a snap-fit metal cover for strut-type channel raceways is used to achieve electrical continuity in accordance with the listing, this cover shall not be

permitted as the means for providing electrical continuity for a receptacle mounted in the cover.

### 3.84.3 Construction Specifications

- 3.84.3.1 Construction. Strut-type channel raceways and their accessories shall be of a construction that distinguishes them from other raceways. Raceways and their elbows, couplings, and other fittings shall be designed such that the sections can be electrically and mechanically coupled together and installed without subjecting the wires to abrasion. They shall comply with 3.84.3.1(a), (b), and (c).


- (a) Material. Raceways and accessories shall be formed of steel,

stainless steel, or aluminum.

- (b) Corrosion Protection. Steel raceways and accessories shall be

protected against corrosion by galvanizing or by an organic coating.

FPN: Enamel and PVC coatings are examples of organic coatings that provide corrosion protection.

- (c) Cover. Covers of strut-type channel raceways shall be either


metallic or nonmetallic.

3.84.3.21 Marking. Each length of strut-type channel raceways shall be clearly and durably identified as required in the first sentence of 1.10.1.21.

ARTICLE 3.86 — SURFACE METAL RACEWAYS 3.86.1 General

- 3.86.1.1 Scope. This article covers the use, installation, and construction specifications for surface metal raceways and associated fittings.
- 3.86.1.2 Definition.


Surface Metal Raceway. A metallic raceway that is intended to be mounted to the surface of a structure, with associated couplings,

connectors, boxes, and fittings for the installation of electrical conductors.

- 3.86.1.6 Listing Requirements. Surface metal raceway and associated fittings shall be listed.

3.86.2 Installation

- 3.86.2.1 Uses Permitted. The use of surface metal raceways shall be permitted in the following:


- (1) In dry locations.
- (2) In Class I, Division 2 hazardous (classified) locations as

permitted in 5.1.2.1(b)(3).

- (3) Under raised floors, as permitted in 6.45.1.5(d)(2).
- (4) Extension through walls and floors. Surface metal raceway


shall be permitted to pass transversely through dry walls, dry partitions, and dry floors if the length passing through is unbroken. Access to the conductors shall be maintained on both sides of the wall, partition, or floor.

3.86.2.3 Uses Not Permitted. Surface metal raceways shall not be used in the following:

- (1) Where subject to severe physical damage, unless otherwise

approved

- (2) Where the voltage is 300 volts or more between conductors,

unless the metal has a thickness of not less than 1.0 mm nominal

- (3) Where subject to corrosive vapors
- (4) In hoistways
- (5) Where concealed, except as permitted in 3.86.2.1


- 3.86.2.12 Size of Conductors. No conductor larger than that for which the raceway is designed shall be installed in surface metal raceway.
- 3.86.2.13 Number of Conductors or Cables. The number of conductors or cables installed in surface metal raceway shall not be greater than the number for which the raceway is designed. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles.


The derating factors of 3.10.1.15(b)(2)a shall not apply to conductors installed in surface metal raceways where all of the following conditions are met:

- (1) The cross-sectional area of the raceway exceeds 2500 mm2

(4 in.2)

- (2) The current-carrying conductors do not exceed 30 in number
- (3) The sum of the cross-sectional areas of all contained


conductors does not exceed 20 percent of the interior cross-sectional area of the surface metal raceway

3.86.2.21 Securing and Supporting. Surface metal raceways shall be supported at intervals in accordance with the manufacturer's installation instructions.

3.86.2.47 Splices and Taps. Splices and taps shall be permitted in surface metal raceways having a removable cover that is accessible after installation. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its area at that point. Splices and taps in surface metal raceways without removable covers shall be made only in boxes. All splices and taps shall be made by approved methods. Taps of Type FC cable installed in surface metal raceway shall be made in accordance with 3.22.2.47(b).

3.86.2.51 Grounding. Surface metal raceway enclosures providing a transition from other wiring methods shall have a means for connecting an equipment grounding conductor.

3.86.2.61 Combination Raceways. When combination surface metallic raceways are used for both signaling and for lighting and power circuits, the different systems shall be run in separate compartments identified by stamping, imprinting, or color coding of the interior finish.

### 3.86.3 Construction Specifications

3.86.3.1 Construction. Surface metal raceways shall be of such construction as will distinguish them from other raceways. Surface metal raceways and their elbows, couplings, and similar fittings shall be designed so that the sections can be electrically and mechanically

coupled together and installed without subjecting the wires to abrasion. Where covers and accessories of nonmetallic materials are used on surface metal raceways, they shall be identified for such use.

ARTICLE 3.88 — SURFACE NONMETALLIC RACEWAYS 3.88.1 General

- 3.88.1.1 Scope. This article covers the use, installation, and construction specifications for surface nonmetallic raceways and associated fittings.
- 3.88.1.2 Definition.


Surface Nonmetallic Raceway. A nonmetallic raceway that is intended to be mounted to the surface of a structure, with associated couplings, connectors, boxes, and fittings for the installation of electrical conductors.

- 3.88.1.6 Listing Requirements. Surface nonmetallic raceway and associated fittings shall be listed.

3.88.2 Installation

- 3.88.2.1 Uses Permitted. Surface nonmetallic raceway shall be permitted as follows:


- (1) The use of surface nonmetallic raceways shall be permitted in dry locations.
- (2) Extension through walls and floors shall be permitted. Surface nonmetallic raceway shall be permitted to pass transversely through dry walls, dry partitions, and dry floors if the length passing through is unbroken. Access to the conductors shall be maintained on both sides of the wall, partition, or floor.


3.88.2.3 Uses Not Permitted. Surface nonmetallic raceways shall not be used in the following:

(1) Where concealed, except as permitted in 3.88.2.1(2)

- (2) Where subject to severe physical damage
- (3) Where the voltage is 300 volts or more between conductors,

unless listed for higher voltage

- (4) In hoistways
- (5) In any hazardous (classified) location except Class I, Division

2 locations as permitted in 5.1.2.1(b)(3)

- (6) Where subject to ambient temperatures exceeding those for

which the nonmetallic raceway is listed

- (7) For conductors whose insulation temperature limitations


would exceed those for which the nonmetallic raceway is listed

- 3.88.2.12 Size of Conductors. No conductor larger than that for which the raceway is designed shall be installed in surface nonmetallic raceway.
- 3.88.2.13 Number of Conductors or Cables. The number of conductors or cables installed in surface nonmetallic raceway shall not be greater than the number for which the raceway is designed. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles.


3.88.2.47 Splices and Taps. Splices and taps shall be permitted in surface nonmetallic raceways having a removable cover that is accessible after installation. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its area at that point. Splices and taps in surface nonmetallic raceways without removable covers shall be made only in boxes. All splices and taps shall be made by approved methods.

3.88.2.51 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the raceway.

3.88.2.61 Combination Raceways. When combination surface nonmetallic raceways are used both for signaling and for lighting and power circuits, the different systems shall be run in separate compartments identified by stamping, imprinting, or color coding of the interior finish.

### 3.88.3 Construction Specifications

3.88.3.1 Construction. Surface nonmetallic raceways shall be of such construction as will distinguish them from other raceways. Surface nonmetallic raceways and their elbows, couplings, and similar fittings shall be designed so that the sections can be mechanically coupled together and installed without subjecting the wires to abrasion. Surface nonmetallic raceways and fittings are made of suitable nonmetallic material that is resistant to moisture and chemical atmospheres. It shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat under conditions likely to be encountered in service, and resistant to low-temperature effects.

3.88.3.21 Marking. Surface nonmetallic raceways that have limited smoke-producing characteristics shall be permitted to be so identified.

### ARTICLE 3.90 — UNDERFLOOR RACEWAYS

- 3.90.1.1 Scope. This article covers the use and installation requirements for underfloor raceways.
- 3.90.1.2 Use.

- (a) Permitted. The installation of underfloor raceways shall be permitted beneath the surface of concrete or other flooring material or in office occupancies where laid flush with the concrete floor and covered with linoleum or equivalent floor covering.
- (b) Not Permitted. Underfloor raceways shall not be installed (1) where subject to corrosive vapors or (2) in any hazardous (classified) locations, except as permitted by 5.4.1.20 and in Class I, Division 2 locations as permitted in 5.1.2.1(b)(3). Unless made of a material judged suitable for the condition or unless corrosion protection approved for the condition is provided, ferrous or nonferrous metal underfloor raceways, junction boxes, and fittings shall not be installed in concrete or in areas subject to severe corrosive influences.


- 3.90.1.3 Covering. Raceway coverings shall comply with 3.90.1.3(a) through (d).


### (a) Raceways Not Over 100 mm (4 in.) Wide. Half-round and flat-

top raceways not over 100 mm in width shall have not less than 19 mm of concrete or wood above the raceway.

Exception: As permitted in 3.90.1.3(c) and (d) for flat-top raceways.

### (b) Raceways Over 100 mm Wide But Not Over 200 mm Wide.

Flat-top raceways over 100 mm but not over 200 mm wide with a minimum of 25 mm spacing between raceways shall be covered with concrete to a depth of not less than 25 mm. Raceways spaced less than 25 mm apart shall be covered with concrete to a depth of 40 mm.

### (c) Trench-Type Raceways Flush with Concrete. Trench-type

flush raceways with removable covers shall be permitted to be laid flush with the floor surface. Such approved raceways shall be designed so that the cover plates provide adequate mechanical protection and rigidity equivalent to junction box covers.

### (d) Other Raceways Flush with Concrete. In office occupancies,

approved metal flat-top raceways, if not over 100 mm in width, shall be permitted to be laid flush with the concrete floor surface, provided they are covered with substantial linoleum that is not less than

- 1.60 mm thick or with equivalent floor covering. Where more than one and not more than three single raceways are each installed flush with the concrete, they shall be contiguous with each other and joined to form a rigid assembly.


- 3.90.1.4 Size of Conductors. No conductor larger than that for which the raceway is designed shall be installed in underfloor raceways.
- 3.90.1.5 Maximum Number of Conductors in Raceway. The combined cross-sectional area of all conductors or cables shall not exceed 40 percent of the interior cross-sectional area of the raceway.
- 3.90.1.6 Splices and Taps. Splices and taps shall be made only in junction boxes. For the purposes of this section, so-called loop wiring (continuous, unbroken conductor connecting the individual outlets) shall not be considered to be a splice or tap. Exception: Splices and taps shall be permitted in trench-type flush


- raceway having a removable cover that is accessible after installation. The conductors, including splices and taps, shall not fill more than 75 percent of the raceway area at that point.
- 3.90.1.7 Discontinued Outlets. When an outlet is abandoned, discontinued, or removed, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case with abandoned outlets on loop wiring, shall be allowed in raceways.
- 3.90.1.8 Laid in Straight Lines. Underfloor raceways shall be laid so that a straight line from the center of one junction box to the center of the next junction box coincides with the centerline of the raceway system. Raceways shall be firmly held in place to prevent disturbing this alignment during construction.
- 3.90.1.9 Markers at Ends. A suitable marker shall be installed at or near each end of each straight run of raceways to locate the last insert.
- 3.90.1.10 Dead Ends. Dead ends of raceways shall be closed.


- 3.90.1.13 Junction Boxes. Junction boxes shall be leveled to the floor grade and sealed to prevent the free entrance of water or concrete. Junction boxes used with metal raceways shall be metal and shall be electrically continuous with the raceways.
- 3.90.1.14 Inserts. Inserts shall be leveled and sealed to prevent the entrance of concrete. Inserts used with metal raceways shall be metal and shall be electrically continuous with the raceway. Inserts set in or on fiber raceways before the floor is laid shall be mechanically secured to the raceway. Inserts set in fiber raceways after the floor is laid shall be screwed into the raceway. When cutting through the raceway wall and setting inserts, chips and other dirt shall not be allowed to remain in the raceway, and tools shall be used that are designed so as to prevent the tool from entering the raceway and damaging conductors that may be in place.
- 3.90.1.15 Connections to Cabinets and Wall Outlets. Connections from underfloor raceways to distribution centers and wall outlets shall be made by approved fittings or by any of the wiring methods in Chapter 3, where installed in accordance with the provisions of the


respective articles.

3.90.1.17 Ampacity of Conductors. The ampacity adjustment factors, in 3.10.1.15(b)(2), shall apply to conductors installed in underfloor raceways.

### ARTICLE 3.92 — CABLE TRAYS

- 3.92.1.1 Scope. This article covers cable tray systems, including ladder, ventilated trough, ventilated channel, solid bottom, and other similar structures.

FPN: For further information on cable trays, see ANSI/NEMA–VE 1-1998,Metal Cable Tray Systems; NEMA–VE 2-1996, Metal Cable Tray Installation Guidelines; and NEMA–FG-1998, Nonmetallic Cable Tray Systems.

- 3.92.1.2 Definition.

Cable Tray System. A unit or assembly of units or sections and associated fittings forming a structural system used to securely fasten or support cables and raceways.

- 3.92.1.3 Uses Permitted. Cable tray shall be permitted to be used as a support system for service conductors, feeders, branch circuits, communications circuits, control circuits, and signaling circuits. Cable tray installations shall not be limited to industrial establishments. Where exposed to direct rays of the sun, insulated conductors and jacketed cables shall be identified as being sunlight resistant. Cable trays and their associated fittings shall be identified for the intended use.


- (a) Wiring Methods. The wiring methods in Table 3.92.1.3(a) shall be permitted to be installed in cable tray systems under the conditions described in their respectve articles and sections.
- (b) In Industrial Establishments. The wiring methods in Table 3.92.1.3(a) shall be permitted to be used in any industrial establishment under the conditions described in their respective articles. In industrial establishments only, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the


supervision of a licensed electrical practitioner service the installed cable tray system, any of the cables in 3.92.1.3(b)(1) and (b)(2) shall be permitted to be installed in ladder, ventilated trough, solid bottom, or ventilated channel cable trays.

### Table 3.92.1.3(a) Wiring Methods

|Wiring Method|Article|Section|
|---|---|---|
|Armored cable Communication raceways Electrical metallic tubing Electrical nonmetallic tubing Fire alarm cables Flexible metal conduit Flexible metallic tubing Instrumentation tray cable Intermediate metal conduit Liquidtight flexible metal conduit Liquidtight flexible nonmetallic conduit Metal-clad cable Mineral-insulated, metal-sheathed cable Multiconductor service-entrance cable Multiconductor underground feeder and<br><br>branch-circuit cable Multipurpose and communications<br><br>cables Nonmetallic-sheathed cable Power and control tray cable Power-limited tray cable<br><br>Optical fiber cables Optical fiber raceways Other factory-assembled,<br><br>multiconductor control, signal, or power cables that are specifically approved for installation in cable trays<br><br>Rigid metal conduit Rigid nonmetallic conduit|3.20 8.0 3.58 3.62 7.60 3.48 3.60 7.27 3.42 3.50 3.56 3.30 3.32 3.38 3.40<br><br>8.0<br><br>3.34 3.36<br><br>7.70 7.70<br><br>3.44 3.52|7.25.3.21(c),<br>7.25.4.1(e)<br>|


(1) Single Conductors. Single-conductor cables shall be permitted to be installed in accordance with (b)(1)a through (b)(1)c.

- a. Single-conductor cable shall be 50 mm2 or larger and shall be of a type listed and marked on the surface for use in cable trays. Where 50 mm2 through 100 mm2 single-conductor cables are installed in ladder cable tray, the maximum allowable rung spacing for the ladder cable tray shall be 230 mm.
- b. Welding cables shall comply with the provisions of Part 6.30.4.
- c. Single conductors used as equipment grounding conductors shall be insulated, covered, or bare, and they shall be 22 mm2 or larger.


(2) Medium Voltage. Single- and multiconductor medium voltage cables shall be Type MV cable. Single conductors shall be installed in accordance with 3.92.1.3(b)(1).

- (c) Equipment Grounding Conductors. Metallic cable trays shall be permitted to be used as equipment grounding conductors where continuous maintenance and supervision ensure that licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installed cable tray system and the cable tray complies with provisions of 3.92.1.7.
- (d) Hazardous (Classified) Locations. Cable trays in hazardous (classified) locations shall contain only the cable types permitted in 5.1.2.1, 5.2.2.1, 5.3.2.1, 5.4.1.20, and 5.5.1.15.
- (e) Nonmetallic Cable Tray. In addition to the uses permitted elsewhere in 3.92.1.3, nonmetallic cable tray shall be permitted in corrosive areas and in areas requiring voltage isolation.


- 3.92.1.4 Uses Not Permitted. Cable tray systems shall not be used in hoistways or where subject to severe physical damage. Cable tray systems shall not be used in ducts, plenums, and other air-handling spaces, except as permitted in 3.0.1.22, to support wiring methods recognized for use in such spaces.


### 3.92.1.5 Construction Specifications.

- (a) Strength and Rigidity. Cable trays shall have suitable strength

and rigidity to provide adequate support for all contained wiring.

- (b) Smooth Edges. Cable trays shall not have sharp edges, burrs, or

projections that could damage the insulation or jackets of the wiring.

- (c) Corrosion Protection. Cable tray systems shall be corrosion

resistant. If made of ferrous material, the system shall be protected from corrosion as required by 3.0.1.6.

- (d) Side Rails. Cable trays shall have side rails or equivalent

structural members.

- (e) Fittings. Cable trays shall include fittings or other suitable

means for changes in direction and elevation of runs.

- (f) Nonmetallic Cable Tray. Nonmetallic cable trays shall be made


of flame-retardant material.

### 3.92.1.6 Installation.

(a) Complete System. Cable trays shall be installed as a complete system. Field bends or modifications shall be so made that the electrical continuity of the cable tray system and support for the cables is maintained. Cable tray systems shall be permitted to have mechanically discontinuous segments between cable tray runs or between cable tray runs and equipment. The system shall provide for the support of the cables in accordance with their corresponding articles.

Where cable trays support individual conductors and where the conductors pass from one cable tray to another, or from a cable tray to raceway(s) or from a cable tray to equipment where the conductors are terminated, the distance between cable trays or between the cable tray and the raceway(s) or the equipment shall not exceed 1 800 mm. The conductors shall be secured to the cable tray(s) at the transition, and they shall be protected, by guarding or by location, from physical damage.

A bonding jumper sized in accordance with 2.50.5.13 shall connect the two sections of cable tray, or the cable tray and the raceway or

equipment. Bonding shall be in accordance with 2.50.5.7.

- (b) Completed Before Installation. Each run of cable tray shall be completed before the installation of cables.
- (c) Supports. Supports shall be provided to prevent stress on cables where they enter raceways or other enclosures from cable tray systems.


Cable trays shall be supported at intervals in accordance with the installation instructions.

- (d) Covers. In portions of runs where additional protection is

required, covers or enclosures providing the required protection shall be of a material that is compatible with the cable tray.

- (e) Multiconductor Cables Rated 600 Volts or Less.

Multiconductor cables rated 600 volts or less shall be permitted to be installed in the same cable tray.

- (f) Cables Rated Over 600 Volts. Cables rated over 600 volts and


those rated 600 volts or less installed in the same cable tray shall comply with either of the following:

- (1) The cables rated over 600 volts are Type MC.
- (2) The cables rated over 600 volts are separated from the cables


rated 600 volts or less by a solid fixed barrier of a material compatible with the cable tray.

- (g) Through Partitions and Walls. Cable trays shall be permitted to extend transversely through partitions and walls or vertically through platforms and floors in wet or dry locations where the installations, complete with installed cables, are made in accordance with the requirements of 3.0.1.21.
- (h) Exposed and Accessible. Cable trays shall be exposed and accessible except as permitted by 3.92.1.6(g).
- (i) Adequate Access. Sufficient space shall be provided and maintained about cable trays to permit adequate access for installing and maintaining the cables.


(j) Raceways, Cables, Boxes, and Conduit Bodies Supported from Cable Tray Systems. In industrial facilities where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation and where the cable tray systems are designed and installed to support the load, such systems shall be permitted to support raceways and cables, and boxes and conduit bodies covered in 3.14.1.1. For raceways terminating at the tray, a listed cable tray clamp or adapter shall be used to securely fasten the raceway to the cable tray system. Additional supporting and securing of the raceway shall be in accordance with the requirements of the appropriate raceway article.

For raceways or cables running parallel to and attached to the bottom or side of a cable tray system, fastening and supporting shall be in accordance with the requirements of the appropriate raceway or cable article.

For boxes and conduit bodies attached to the bottom or side of a cable tray system, fastening and supporting shall be in accordance with the requirements of 3.14.2.9.

### 3.92.1.7 Grounding.

- (a) Metallic Cable Trays. Metallic cable trays that support electrical conductors shall be grounded as required for conductor enclosures in accordance with 2.50.5.7.
- (b) Steel or Aluminum Cable Tray Systems. Steel or aluminum cable tray systems shall be permitted to be used as equipment grounding conductors, provided that all the following requirements are met:


- (1) The cable tray sections and fittings shall be identified for

grounding purposes.

- (2) The minimum cross-sectional area of cable trays shall

conform to the requirements in Table 3.92.1.7(b).

- (3) All cable tray sections and fittings shall be legibly and durably

marked to show the cross-sectional area of metal in channel cable trays, or cable trays of one-piece construction, and the total crosssectional area of both side rails for ladder or trough cable trays.

- (4) Cable tray sections, fittings, and connected raceways shall be


bonded in accordance with 2.50.5.7, using bolted mechanical

connectors or bonding jumpers sized and installed in accordance with

- 2.50.5.13.

Table 3.92.1.7(b) Metal Area Requirements for Cable Trays Used as Equipment Grounding Conductor

|Maximum Fuse Ampere Rating, Circuit Breaker Ampere Trip Setting, or Circuit Breaker Protective Relay Ampere Trip Setting for Ground-Fault Protection of Any Cable Circuit in the Cable Tray System|Minimum Cross-Sectional Area of Metala| |
|---|---|---|
| |Steel Cable Trays mm2|Aluminum Cable Trays mm2|
|60 100 200 400 600 1000 1200 1600 2000|129 258 451.5 645 967.5 —|129 129 129 258 258 387 645 967.5 1290|


aTotal cross-sectional area of both side rails for ladder or trough cable trays; or the minimum cross-sectional area of metal in channel cable trays or cable trays of onepiece construction.

- 3.92.1.8 Cable Installation.


- (a) Cable Splices. Cable splices made and insulated by approved

methods shall be permitted to be located within a cable tray, provided they are accessible and do not project above the side rails.

- (b) Fastened Securely. In other than horizontal runs, the cables

shall be fastened securely to transverse members of the cable trays.

- (c) Bushed Conduit and Tubing. A box shall not be required


where cables or conductors are installed in bushed conduit and tubing used for support or for protection against physical damage.

(d) Connected in Parallel. Where single conductor cables comprising each phase, neutral; or grounded conductor of an alternating-current circuit are connected in parallel as permitted in 3.10.1.4, the conductors shall be installed in groups consisting of not more than one conductor per phase, neutral, or grounded conductor to prevent current imbalance in the paralleled conductors due to inductive reactance.

Single conductors shall be securely bound in circuit groups to prevent excessive movement due to fault-current magnetic forces unless single conductors are cabled together, such as triplexed assemblies.

(e) Single Conductors. Where any of the single conductors installed in ladder or ventilated trough cable trays are 50 mm2 through 100 mm2, all single conductors shall be installed in a single layer. Conductors that are bound together to comprise each circuit group shall be permitted to be installed in other than a single layer.

3.92.1.9 Number of Multiconductor Cables, Rated 2000 Volts or Less, in Cable Trays. The number of multiconductor cables, rated 2 000 volts or less, permitted in a single cable tray shall not exceed the requirements of this section. The conductor sizes herein apply to both aluminum and copper conductors.

(a) Any Mixture of Cables. Where ladder or ventilated trough cable trays contain multiconductor power or lighting cables, or any mixture of multiconductor power, lighting, control, and signal cables, the maximum number of cables shall conform to the following:

- (1) Where all of the cables are 100 mm2 or larger, the sum of the

diameters of all cables shall not exceed the cable tray width, and the cables shall be installed in a single layer.

- (2) Where all of the cables are smaller than 100 mm2, the sum of

the cross-sectional areas of all cables shall not exceed the maximum allowable cable fill area in Column 1 of Table 3.92.1.9 for the appropriate cable tray width.

- (3) Where 100 mm2 or larger cables are installed in the same


cable tray with cables smaller than 100 mm2, the sum of the crosssectional areas of all cables smaller than 100 mm2 shall not exceed the maximum allowable fill area resulting from the calculation in Column 2 of Table 3.92.1.9 for the appropriate cable tray width. The 100 mm2

and larger cables shall be installed in a single layer, and no other cables shall be placed on them.

- (b) Multiconductor Control and/or Signal Cables Only. Where a ladder or ventilated trough cable tray having a usable inside depth of 150 mm or less contains multiconductor control and/or signal cables only, the sum of the cross-sectional areas of all cables at any cross section shall not exceed 50 percent of the interior cross-sectional area of the cable tray. A depth of 150 mm shall be used to calculate the allowable interior cross-sectional area of any cable tray that has a usable inside depth of more than 150 mm.
- (c) Solid Bottom Cable Trays Containing Any Mixture. Where solid bottom cable trays contain multiconductor power or lighting cables, or any mixture of multiconductor power, lighting, control, and signal cables, the maximum number of cables shall conform to the following:


- (1) Where all of the cables are 100 mm2 or larger, the sum of the

diameters of all cables shall not exceed 90 percent of the cable tray width, and the cables shall be installed in a single layer.

- (2) Where all of the cables are smaller than 100 mm2, the sum of

the cross-sectional areas of all cables shall not exceed the maximum allowable cable fill area in Column 3 of Table 3.92.1.9 for the appropriate cable tray width.

- (3) Where 100 mm2 or larger cables are installed in the same


cable tray with cables smaller than 100 mm2, the sum of the crosssectional areas of all cables smaller than 100 mm2 shall not exceed the maximum allowable fill area resulting from the computation in Column 4 of Table 3.92.1.9 for the appropriate cable tray width. The 100 mm2 and larger cables shall be installed in a single layer, and no other cables shall be placed on them.

(d) Solid Bottom Cable Tray — Multiconductor Control and/or Signal Cables Only. Where a solid bottom cable tray having a usable inside depth of 150 mm or less contains multiconductor control and/or signal cables only, the sum of the cross-sectional areas of all cables at any cross section shall not exceed 40 percent of the interior crosssectional area of the cable tray. A depth of 150 mm shall be used to calculate the allowable interior cross-sectional area of any cable tray that has a usable inside depth of more than 150 mm.

### Table 3.92.1.9 Allowable Cable Fill Area for Multiconductor Cables in Ladder, Ventilated Trough, or Solid Bottom Cable Trays for Cables Rated 2000 Volts or Less

|Inside Width of Cable Tray mm|Maximum Allowable Fill Area for Multiconductor Cables| | | |
|---|---|---|---|---|
| |Ladder or Ventilated Trough Cable Trays, 3.92.1.9(a)| |Solid Bottom Cable Trays, 3.92.1.9(c)| |
| |Column 1 Applicable for 3.92.1.9(a)(2) Only mm2|Column 2a Applicable for 3.92.1.9(a)(3) Only mm2|Column 3 Applicable for 3.92.1.9(c)(2) Only mm2|Column 4a Applicable for 3.92.1.9(c)(3) Only mm2|
|150 225 300 450 600 750 900|4 500 6 800 9 000 13 500 18 000 22 500 27 000|4 500 – (30 Sd)b 6 800 – (30 Sd) 9 000 – (30 Sd) 13 500 – (30 Sd) 18 000 – (30 Sd) 22 500 – (30 Sd) 27 000 – (30 Sd)|3 500 5 100 7 100 10 600 14 200 17 700 21 300|3 500–(25 Sdb) 5 100–(25 Sd) 7 100–(25 Sd) 10 600–(25 Sd) 14 200–(25 Sd) 17,700–(25 Sd) 21 300–(25 Sd)|


aThe maximum allowable fill areas in Columns 2 and 4 shall be calculated. For example, the maximum allowable fill in mm2 for a 150 mm wide cable tray in Column 2 shall be 4 500 minus (30 multiplied by Sd) [the maximum allowable fill, in square inches, for a 150 mm wide cable tray in Column 2 shall be 7 minus (1.2 multiplied by Sd)].

bThe term Sd in Columns 2 and 4 is equal to the sum of the diameters, in mm, of all cables 107.2 mm (in inches, of all 4/0 AWG) and larger multiconductor cables in the same cable tray with smaller cables.

(e) Ventilated Channel Cable Trays. Where ventilated channel cable trays contain multiconductor cables of any type, the following shall apply:

- (1) Where only one multiconductor cable is installed, the cross-

sectional area shall not exceed the value specified in Column 1 of Table 3.92.1.9(e).

- (2) Where more than one multiconductor cable is installed, the


sum of the cross-sectional area of all cables shall not exceed the value specified in Column 2 of Table 3.92.1.9(e).

### Table 3.92.1.9(e) Allowable Cable Fill Area for Multiconductor Cables in Ventilated Channel Cable Trays for Cables Rated 2000 Volts or Less

|Inside Width of Cable Tray mm|Maximum Allowable Fill Area for Multiconductor Cables| |
|---|---|---|
| |Column 1 One Cable mm2|Column 2 More Than One Cable mm2|
|75 100 150|1 500<br>2 900 4 500<br>|850<br><br>1 600<br>2 450<br>|


(f) Solid Channel Cable Trays. Where solid channel cable trays contain multiconductor cables of any type, the following shall apply:

- (1) Where only one multiconductor cable is installed, the crosssectional area of the cable shall not exceed the value specified in Column 1 of Table 3.92.1.9(f).
- (2) Where more than one multiconductor cable is installed, the sum of the cross-sectional area of all cable shall not exceed the value specified in Column 2 of Table 3.92.1.9(f).


### Table 3.92.1.9(f) Allowable Cable Fill Area for Multiconductor Cables in Solid Channel Cable Trays for Cables Rated 2000 Volts or Less

|Inside Width of Cable Tray mm|Column 1 One Cable mm2|Column 2 More Than One Cable mm2|
|---|---|---|
|50 75 100 150|850<br><br>1 300<br>2 400<br>3 600<br>|500 700<br><br>1 400<br>2 100<br>|


3.92.1.10 Number of Single-Conductor Cables, Rated 2000 Volts or Less, in Cable Trays. The number of single-conductor cables, rated 2000 volts or less, permitted in a single cable tray section shall not exceed the requirements of this section. The single conductors, or conductor assemblies, shall be evenly distributed across the cable tray. The conductor sizes herein apply to both aluminum and copper conductors.

(a) Ladder or Ventilated Trough Cable Trays. Where ladder or ventilated trough cable trays contain single-conductor cables, the maximum number of single conductors shall conform to the following:

- (1) Where all of the cables are 500 mm2 or larger, the sum of the

diameters of all single conductor cables shall not exceed cable tray width, and the cables shall be installed in a single layer. Conductors that are bound together to comprise each circuit group shall be permitted to be installed in other than a single layer.

- (2) Where all of the cables are from 125 mm2 up to 500 mm2, the

sum of the cross-sectional areas of all single-conductor cables shall not exceed the maximum allowable cable fill area in Column 1 of Table 3.92.1.10(a) for the appropriate cable tray width.

- (3) Where 500 mm2 or larger single-conductor cables are installed


in the same cable tray with single-conductor cables smaller than 500 mm2, the sum of the cross-sectional areas of all cables smaller than 500 mm2 shall not exceed the maximum allowable fill area

resulting from the computation in Column 2 of Table 3.92.1.10(a) for the appropriate cable tray width.

(4) Where any of the single conductor cables are 50 mm2 through 100 mm2, the sum of the diameters of all single conductor cables shall not exceed the cable tray width.

(b) Ventilated Channel Cable Trays. Where 50 mm, 75 mm, 100 mm, or 150 mm wide ventilated channel cable trays contain single-conductor cables, the sum of the diameters of all single conductors shall not exceed the inside width of the channel.

- 3.92.1.11 Ampacity of Cables, Rated 2000 Volts or Less, in Cable Trays.


(a) Multiconductor Cables. The allowable ampacity of multiconductor cables, nominally rated 2 000 volts or less, installed according to the requirements of 3.92.1.9 shall be as given in Table

- 3.10.1.16 and Table 3.10.1.18, subject to the provisions of (1), (2), (3), and 3.10.1.15(a)(2).


- (1) The derating factors of 3.10.1.15(b)(2)a shall apply only to

multiconductor cables with more than three current-carrying conductors. Derating shall be limited to the number of current-carrying conductors in the cable and not to the number of conductors in the cable tray.

- (2) Where cable trays are continuously covered for more than 1.8

m (6 ft) with solid unventilated covers, not over 95 percent of the allowable ampacities of Table 3.10.1.16 and Table 3.10.1.18 shall be permitted for multiconductor cables.

- (3) Where multiconductor cables are installed in a single layer in


uncovered trays, with a maintained spacing of not less than one cable diameter between cables, the ampacity shall not exceed the allowable ambient temperature-corrected ampacities of multiconductor cables, with not more than three insulated conductors rated 0 through 2000 volts in free air, in accordance with 3.10.1.15(c).

FPN: See Table B.3.10.1.3.

### Table 3.92.1.10(a) Allowable Cable Fill Area for SingleConductor Cables in Ladder or Ventilated Trough Cable Trays for Cables Rated 2000 Volts or Less

|Inside Width of Cable Tray mm|Maximum Allowable Fill Area for SingleConductor Cables in Ladder or Ventilated Trough Cable Trays<br><br>a| |
|---|---|---|
| |Column 1 Applicable for 3.92.1.10(a)(2) Only mm2|Column 2 Applicable for 3.92.1.10(a)(3) Only mm2|
|150 225 300 450 600 750 900|4 200 6 100 8 400 12 600 16 800 21 000 25 200|4 200 – (28 Sd)b 6 100 – (28 Sd) 8 400 – (28 Sd) 12 600 – (28 Sd) 16 800 – (28 Sd) 21 000 – (28 Sd) 25 200 – (28 Sd)|


aThe maximum allowable fill areas in Column 2 shall be calculated. For example, the maximum allowable fill, in mm2, for a 150 mm wide cable tray in Column 2 shall be 4 200 minus (28 multiplied by Sd) [the maximum allowable fill, in square inches, for a 6-in. wide cable tray in Column 2 shall be 6.5 minus (1.1 multiplied by Sd)].

bThe term Sd in Column 2 is equal to the sum of the diameters, in mm, of all cables 507 mm2 (in inches, of all 500 mm2) and larger single-conductor cables in the same ladder or ventilated trough cable tray with small cables.

(b) Single-Conductor Cables. The allowable ampacity of singleconductor cables shall be as permitted by 3.10.1.15(a)(2). The derating factors of 3.10.1.15(b)(2)(a) shall not apply to the ampacity of cables in cable trays. The ampacity of single-conductor cables, or single conductors cabled together (triplexed, quadruplexed, etc.), nominally rated 2000 volts or less, shall comply with the following:

(1) Where installed according to the requirements of 3.92.1.10, the ampacities for 600 kcmil and larger single-conductor cables in uncovered cable trays shall not exceed 75 percent of the allowable ampacities in Table 3.10.1.17 and Table 3.10.1.19. Where cable trays are continuously covered for more than 1 800 mm with solid unventilated covers, the ampacities for 325 mm2 and larger cables

shall not exceed 70 percent of the allowable ampacities in Table

- 3.10.1.17 and Table 3.10.1.19.


- (2) Where installed according to the requirements of 3.92.1.10, the ampacities for 50 mm2 through 125 mm2 single-conductor cables in uncovered cable trays shall not exceed 65 percent of the allowable ampacities in Table 3.10.1.17 and Table 3.10.1.19. Where cable trays are continuously covered for more than 1.8 m (6 ft) with solid unventilated covers, the ampacities for 50 mm2 through 250 mm2 cables shall not exceed 60 percent of the allowable ampacities in Table 3.10.1.17 and Table 3.10.1.19.
- (3) Where single conductors are installed in a single layer in uncovered cable trays, with a maintained space of not less than one cable diameter between individual conductors, the ampacity of 50 mm2 and larger cables shall not exceed the allowable ampacities in Table 3.10.1.17 and Table 3.10.1.19.


Exception to (b)(3): For solid bottom cable trays the ampacity of single conductor cables shall be determined by 3.10.1.15(c).

(4) Where single conductors are installed in a triangular or square configuration in uncovered cable trays, with a maintained free airspace of not less than 2.15 times one conductor diameter (2.15 × O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of 50 mm2 and larger cables shall not exceed the allowable ampacities of two or three single insulated conductors rated 0 through 2 000 volts supported on a messenger in accordance with 3.10.1.15(b).

FPN: See Table 3.10.1.20.

- 3.92.1.12 Number of Type MV and Type MC Cables (2001 Volts or Over) in Cable Trays. The number of cables rated 2001 volts or over permitted in a single cable tray shall not exceed the requirements of this section. The sum of the diameters of single-conductor and multiconductor cables shall not exceed the cable tray width, and the cables shall be installed in a single layer. Where single conductor cables are triplexed, quadruplexed, or bound together in circuit groups, the sum of the diameters of the single conductors shall not exceed the cable tray width, and these groups shall be installed in single layer arrangement.


3.92.1.13 Ampacity of Type MV and Type MC Cables (2001 Volts or Over) in Cable Trays. The ampacity of cables, rated 2001 volts, nominal, or over, installed according to 3.92.1.12 shall not exceed the requirements of this section.

(a) Multiconductor Cables (2001 Volts or Over). The allowable ampacity of multiconductor cables shall be as given in Table 3.10.1.75 and Table 3.10.1.76, subject to the following provisions:

- (1) Where cable trays are continuously covered for more than 1 800 mm with solid unventilated covers, not more than 95 percent of the allowable ampacities of Table 3.10.1.75 and Table 3.10.1.76 shall be permitted for multiconductor cables.
- (2) Where multiconductor cables are installed in a single layer in uncovered cable trays, with maintained spacing of not less than one cable diameter between cables, the ampacity shall not exceed the allowable ampacities of Table 3.10.1.71 and Table 3.10.1.72.


(b) Single-Conductor Cables (2001 Volts or Over). The ampacity of single-conductor cables, or single conductors cabled together (triplexed, quadruplexed, etc.), shall comply with the following:

- (1) The ampacities for 50 mm2 and larger single-conductor cables in uncovered cable trays shall not exceed 75 percent of the allowable ampacities in Table 3.10.1.69 and Table 3.10.1.70. Where the cable trays are covered for more than 1 800 mm with solid unventilated covers, the ampacities for 50 mm2 and larger single-conductor cables shall not exceed 70 percent of the allowable ampacities in Table 3.10.1.69 and Table 3.10.1.70.
- (2) Where single-conductor cables are installed in a single layer in uncovered cable trays, with a maintained space of not less than one cable diameter between individual conductors, the ampacity of 50 mm2 and larger cables shall not exceed the allowable ampacities in Table 3.10.1.69 and Table 3.10.1.70.
- (3) Where single conductors are installed in a triangular or square configuration in uncovered cable trays, with a maintained free air space of not less than 2.15 times the diameter (2.15 × O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of 50 mm2 and larger cables shall not exceed the allowable ampacities in Table 3.10.1.67 and Table 3.10.1.68.


ARTICLE 3.94 — CONCEALED KNOB-AND-TUBE WIRING 3.94.1 General

- 3.94.1.1 Scope. This article covers the use, installation, and construction specifications of concealed knob-and-tube wiring.
- 3.94.1.2. Definition.


Concealed Knob-and-Tube Wiring. A wiring method using knobs, tubes, and flexible nonmetallic tubing for the protection and support of single insulated conductors.

### 3.94.2 Installation

3.94.2.1 Uses Permitted. Concealed knob-and-tube wiring shall be permitted to be installed in the hollow spaces of walls and ceilings or in unfinished attics and roof spaces as provided by 3.94.2.14 only as follows:

- (1) For extensions of existing installations
- (2) Elsewhere by special permission


3.94.2.3 Uses Not Permitted. Concealed knob-and-tube wiring shall not be used in the following:

- (1) Commercial garages
- (2) Theaters and similar locations
- (3) Motion picture studios
- (4) Hazardous (classified) locations
- (5) Hollow spaces of walls, ceilings, and attics where such spaces


are insulated by loose, rolled, or foamed-in-place insulating material that envelops the conductors

3.94.2.8 Through or Parallel to Framing Members. Conductors shall comply with 3.98.2.8 where passing through holes in structural members. Where passing through wood cross members in plastered partitions, conductors shall be protected by noncombustible, nonabsorbent, insulating tubes extending not less than 75 mm beyond the wood member.

### 3.94.2.10 Clearances.

- (a) General. A clearance of not less than 75 mm shall be maintained

between conductors and a clearance of not less than 25 mm between the conductor and the surface over which it passes.

- (b) Limited Conductor Space. Where space is too limited to

provide these minimum clearances, such as at meters, panelboards, outlets, and switch points, the individual conductors shall be enclosed in flexible nonmetallic tubing, which shall be continuous in length between the last support and the enclosure or terminal point.

- (c) Clearance from Piping, Exposed Conductors, and So Forth.


Conductors shall comply with 3.98.2.10 for clearances from other exposed conductors, piping, and so forth.

3.94.2.14 In Accessible Attics. Conductors in unfinished attics and roof spaces shall comply with 3.94.2.14(a) or (b).

FPN: See 3.10.1.10 for temperature limitation of conductors.

### (a) Accessible by Stairway or Permanent Ladder. Conductors

shall be installed along the side of or through bored holes in floor joists, studs, or rafters. Where run through bored holes, conductors in the joists and in studs or rafters to a height of not less than 2 100 mm above the floor or floor joists shall be protected by substantial running boards extending not less than 25 mm on each side of the conductors. Running boards shall be securely fastened in place. Running boards and guard strips shall not be required where conductors are installed along the sides of joists, studs, or rafters.

### (b) Not Accessible by Stairway or Permanent Ladder.

Conductors shall be installed along the sides of or through bored holes in floor joists, studs, or rafters.

Exception: In buildings completed before the wiring is installed, attic and roof spaces that are not accessible by stairway or permanent ladder and have headroom at all points less than 900 mm, the wiring shall be permitted to be installed on the edges of rafters or joists facing the attic or roof space.

### 3.94.2.21 Securing and Supporting.

(a) Supporting. Conductors shall be rigidly supported on noncombustible, nonabsorbent insulating materials and shall not contact any other objects. Supports shall be installed as follows:

- (1) Within 150 mm of each side of each tap or splice, and
- (2) At intervals not exceeding 1 400 mm.


Where it is impracticable to provide supports, conductors shall be permitted to be fished through hollow spaces in dry locations, provided each conductor is individually enclosed in flexible nonmetallic tubing that is in continuous lengths between supports, between boxes, or between a support and a box.

(b) Securing. Where solid knobs are used, conductors shall be securely tied thereto by tie wires having insulation equivalent to that of the conductor.

3.94.2.33 Devices. Switches shall comply with 4.4.1.4 and 4.4.1.10(b). 3.94.2.47 Splices and Taps. Splices shall be soldered unless approved splicing devices are used. In-line or strain splices shall not be used.

### 3.94.3 Construction Specifications

3.94.3.1 Conductors. Conductors shall be of a type specified by Article 3.10.

ARTICLE 3.96 — MESSENGER SUPPORTED WIRING 3.96.1 General

- 3.96.1.1 Scope. This article covers the use, installation, and construction specifications for messenger supported wiring.
- 3.96.1.2 Definition. Messenger Supported Wiring. An exposed wiring support system


using a messenger wire to support insulated conductors by any one of the following:

- (1) A messenger with rings and saddles for conductor support
- (2) A messenger with a field-installed lashing material for

conductor support

- (3) Factory-assembled aerial cable
- (4) Multiplex cables utilizing a bare conductor, factory assembled


and twisted with one or more insulated conductors, such as duplex, triplex, or quadruplex type of construction

3.96.2 Installation 3.96.2.1 Uses Permitted.

- (a) Cable Types. The cable types in Table 3.96.2.1(a) shall be permitted to be installed in messenger supported wiring under the conditions described in the article or section referenced for each.
- (b) In Industrial Establishments. In industrial establishments only, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installed messenger supported wiring, the following shall be permitted:


- (1) Any of the conductor types shown in Table 3.10.1.13 or Table 3.10.1.62
- (2) MV cable


Where exposed to weather, conductors shall be listed for use in wet locations. Where exposed to direct rays of the sun, conductors or cables shall be sunlight resistant.

(c) Hazardous (Classified) Locations. Messenger supported wiring shall be permitted to be used in hazardous (classified) locations where the contained cables are permitted for such use in 5.1.2.1, 5.2.2.1, 5.3.2.1, and 5.4.1.20.

3.96.2.3 Uses Not Permitted. Messenger supported wiring shall not be used in hoistways or where subject to physical damage.

### Table 3.96.2.1(a) Cable Types

|Cable Type|Section|Article|
|---|---|---|
|Metal-clad cable Mineral-insulated, metal-<br><br>sheathed cable Multiconductor serviceentrance cable<br><br>Multiconductor underground feeder and branch-circuit cable<br><br>Other factory-assembled, multiconductor control, signal, or power cables that are identified for the use<br><br>Power and control tray cable Power-limited tray cable 7.25.3.21(c) and 7.25.4.1(e)|7.25.3.21(c) and<br>7.25.4.1(e)<br>|3.30 3.32<br><br>3.38 3.40<br><br>3.36|


3.96.2.21 Messenger Support. The messenger shall be supported at dead ends and at intermediate locations so as to eliminate tension on the conductors. The conductors shall not be permitted to come into contact with the messenger supports or any structural members, walls, or pipes.

3.96.2.47 Conductor Splices and Taps. Conductor splices and taps made and insulated by approved methods shall be permitted in messenger supported wiring.

- 3.96.2.51 Grounding. The messenger shall be grounded as required by 2.50.4.1 and 2.50.4.7 for enclosure grounding.


ARTICLE 398 — OPEN WIRING ON INSULATORS 3.98 General

- 3.98.1.1 Scope. This article covers the use, installation, and construction specifications of open wiring on insulators.
- 3.98.1.2 Definition.


Open Wiring on Insulators. An exposed wiring method using cleats, knobs, tubes, and flexible tubing for the protection and support of single insulated conductors run in or on buildings.

### 3.98.2 Installation

3.98.2.1 Uses Permitted. Open wiring on insulators shall be permitted only for industrial or agricultural establishments on systems of 600 volts, nominal, or less, as follows:

- (1) Indoors or outdoors
- (2) In wet or dry locations
- (3) Where subject to corrosive vapors
- (4) For services


3.98.2.3 Uses Not Permitted. Open wiring on insulators shall not be installed where concealed by the building structure.

### 3.98.2.6 Exposed Work.

- (a) Dry Locations. In dry locations, where not exposed to physical

damage, conductors shall be permitted to be separately enclosed in flexible nonmetallic tubing. The tubing shall be in continuous lengths not exceeding 4 500 mm and secured to the surface by straps at intervals not exceeding 1 400 mm.

- (b) Entering Spaces Subject to Dampness, Wetness, or Corrosive


Vapors. Conductors entering or leaving locations subject to dampness, wetness, or corrosive vapors shall have drip loops formed on them and shall then pass upward and inward from the outside of the buildings, or from the damp, wet, or corrosive location, through noncombustible, nonabsorbent insulating tubes.

FPN: See 2.30.4.13 for individual conductors entering buildings or other structures.

(c) Exposed to Physical Damage. Conductors within 2 100 mm from the floor shall be considered exposed to physical damage. Where open conductors cross ceiling joists and wall studs and are exposed to physical damage, they shall be protected by one of the following methods:

- (1) Guard strips not less than 25 mm nominal in thickness and at

least as high as the insulating supports, placed on each side of and close to the wiring.

- (2) A substantial running board at least 13 mm thick in back of

the conductors with side protections. Running boards shall extend at least 25 mm outside the conductors, but not more than 50 mm, and the protecting sides shall be at least 50 mm high and at least 25 mm nominal in thickness.

- (3) Boxing made in accordance with 3.98.2.6(c)(1) or (c)(2) and

furnished with a cover kept at least 25 mm away from the conductors within. Where protecting vertical conductors on side walls, the boxing shall be closed at the top and the holes through which the conductors pass shall be bushed.

- (4) Rigid metal conduit, intermediate metal conduit, rigid


nonmetallic conduit, or electrical metallic tubing. When installed in metal piping, the conductors shall be encased in continuous lengths of approved flexible tubing.

- 3.98.2.8 Through or Parallel to Framing Members. Open conductors shall be separated from contact with walls, floors, wood cross members, or partitions through which they pass by tubes or bushings of noncombustible, nonabsorbent insulating material. Where the bushing is shorter than the hole, a waterproof sleeve of noninductive material shall be inserted in the hole and an insulating bushing slipped into the sleeve at each end in such a manner as to keep the conductors absolutely out of contact with the sleeve. Each conductor shall be carried through a separate tube or sleeve.


FPN: See 3.10.1.10 for temperature limitation of conductors.

- 3.98.2.10 Clearances. Open conductors shall be separated at least 50 mm (2 in.) from metal raceways, piping, or other conducting material,


and from any exposed lighting, power, or signaling conductor, or shall be separated therefrom by a continuous and firmly fixed nonconductor in addition to the insulation of the conductor. Where any insulating tube is used, it shall be secured at the ends. Where practicable, conductors shall pass over rather than under any piping subject to leakage or accumulations of moisture.

3.98.2.14 In Accessible Attics. Conductors in unfinished attics and roof spaces shall comply with 3.98.2.14(a) or (b).

### (a) Accessible by Stairway or Permanent Ladder. Conductors

shall be installed along the side of or through bored holes in floor joists, studs, or rafters. Where run through bored holes, conductors in the joists and in studs or rafters to a height of not less than 2 100 mm above the floor or floor joists shall be protected by substantial running boards extending not less than 25 mm on each side of the conductors. Running boards shall be securely fastened in place. Running boards and guard strips shall not be required for conductors installed along the sides of joists, studs, or rafters.

### (b) Not Accessible by Stairway or Permanent Ladder.

Conductors shall be installed along the sides of or through bored holes in floor joists, studs, or rafters.

Exception: In buildings completed before the wiring is installed, attic and roof spaces that are not accessible by stairway or permanent ladder and have headroom at all points less than 900 mm, the wiring shall be permitted to be installed on the edges of rafters or joists facing the attic or roof space.

### 3.98.2.21 Securing and Supporting.

(a) Conductor Sizes Smaller Than 8.0 mm2(3.2 mm dia.). Conductors smaller than 8.0 mm2(3.2 mm dia.) shall be rigidly supported on noncombustible, nonabsorbent insulating materials and shall not contact any other objects. Supports shall be installed as follows:

- (1) Within 150 mm from a tap or splice
- (2) Within 300 mm of a dead-end connection to a lampholder or


receptacle

(3) At intervals not exceeding 1 400 mm and at closer intervals sufficient to provide adequate support where likely to be disturbed

(b) Conductor Sizes 8.0 mm2(3.2 mm dia.) and Larger. Supports for conductors 8.0 mm2(3.2 mm dia.) or larger installed across open spaces shall be permitted up to 4 500 mm apart if noncombustible, nonabsorbent insulating spacers are used at least every 1 400 mm to maintain at least 65 mm between conductors.

Where not likely to be disturbed in buildings of mill construction, 8.0 mm2(3.2 mm dia.) and larger conductors shall be permitted to be run across open spaces if supported from each wood cross member on approved insulators maintaining 150 mm between conductors.

- (c) Industrial Establishments. In industrial establishments only, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the system, conductors of sizes 125 mm2 and larger shall be permitted to be run across open spaces where supported at intervals up to 9 000 mm.
- (d) Mounting of Conductor Supports. Where nails are used to mount knobs, they shall not be smaller than tenpenny. Where screws are used to mount knobs, or where nails or screws are used to mount cleats, they shall be of a length sufficient to penetrate the wood to a depth equal to at least one-half the height of the knob and the full thickness of the cleat. Cushion washers shall be used with nails.
- (e) Tie Wires. 8.0 mm2(3.2 mm dia.) or larger conductors supported on solid knobs shall be securely tied thereto by tie wires having an insulation equivalent to that of the conductor.


- 3.98.2.33 Devices. Surface-type snap switches shall be mounted in accordance with 4.4.1.10(a), and boxes shall not be required. Other type switches shall be installed in accordance with 4.4.1.4.


3.98.3 Construction Specifications

3.98.3.1 Conductors. Conductors shall be of a type specified by Article 3.10.

# Chapter 4. Equipment for General Use

ARTICLE 4.0 — FLEXIBLE CORDS AND CABLES 4.0.1 General

- 4.0.1.1 Scope. This article covers general requirements, applications, and construction specifications for flexible cords and flexible cables.


- 4.0.1.2 Other Articles. Flexible cords and flexible cables shall comply with this article and with the applicable provisions of other articles of this Code.


- 4.0.1.3 Suitability. Flexible cords and cables and their associated fittings shall be suitable for the conditions of use and location.


- 4.0.1.4 Types. Flexible cords and flexible cables shall conform to the description in Table 4.0.1.4. Types of flexible cords and flexible cables other than those listed in the table shall be the subject of special investigation. 4.0.1.5 Ampacities for Flexible Cords and Cables.


(a) Ampacity Tables. Table 4.0.1.5(a) provides the allowable ampacities, and Table 4.0.1.5(b) provides the ampacities for flexible cords and cables with not more than three current-carrying conductors. These tables shall be used in conjunction with applicable end-use product standards to ensure selection of the proper size and type. Where cords are used in ambient temperatures exceeding 30°C (86°F), the temperature correction factors from Table 3.10.1.16 that correspond to the temperature rating of the cord shall be applied to the ampacity from Table 4.0.1.5(b). Where the number of current-carrying conductors exceeds three, the allowable ampacity or the ampacity of each conductor shall be reduced from the 3-conductor rating as shown in Table 4.0.1.5.

### Table 4.0.1.4 Flexible Cords and Cables (See 4.0.1.4.)

|Trade Name|Type Letter|Voltage|mm2 (mm dia)|Number of Conductors|Insulation|Nominal Insulation Thickness1 (mm)|Braid on Each Conductor|Outer Covering|Use| | |
|---|---|---|---|---|---|---|---|---|---|---|---|
|Lamp Cord|C|300 600|18–16<br><br>2.0(1.6)– 5.5(2.6)|2 or more|Thermoset or thermoplastic|0.76 1.14|Cotton|None|Pendant or portable|Dry locations|Not hard usage|
|Elevator cable|E See Note 5.<br><br>See Note 9.<br>See Note 10.<br>|300 or 600|20–30<br><br>|2 or more|Thermoset|0.51 0.76 1.14 1.52|Cotton|Three cotton, Outer one flameretardant & moistureresistant.<br><br>See Note 3.|Elevator lighting and control|Unclassified locations| |
| | | | | | |0.51 0.76 1.14 1.52|Flexible nylon jacket| | | | |
|Elevator cable|EO<br><br>See Note 5. See Note 10.|300 or 600<br><br>|20–30|2 or more|Thermoset|0.51 0.76 1.14 1.52|Cotton|Outer one Three cotton, flameretardant & moistureresistant.<br><br>See Note 3.|Elevator lighting and control|Unclassified locations| |
| | | | | | | | |One cotton and a neoprene jacket.<br><br>See Note 3.| |Hazardous (classified) locations| |
|Elevator cable|ETP<br><br>See Note 5. See Note 10.|300 or 600| | | | |Rayon|Thermoplastic|Hazardous (classified) locations| | |
| |ETT<br><br>See Note 5. See Note 10.|300 or 600| | | | |None|One cotton or equivalent and a thermoplastic jacket| | | |


|Trade Name|Type Letter|Voltage|mm2 (mm dia)|Number of Conductors|Insulation|Nominal Insulation Thickness1 (mm)|Braid on Each Conductor|Outer Covering|Use| | |
|---|---|---|---|---|---|---|---|---|---|---|---|
|Electric vehicle cable|EV|600|18–250<br><br>See Note 11|2 or more plus grounding conductor(s), plus optional hybrid data, signal communicati ons, and optical fiber cables<br><br>|Thermoset with optional nylon<br><br>See Note 12.|0.76 (0.51)<br>1.14 (0.76)<br><br>1.52 (1.14)<br>2.03 (1.52)<br><br><br>2.41 (1.90)<br>|Optional|Thermoset|Electric vehicle charging|Wet locations|Extra hard usage|
| |EVJ|300|18– 3.5(2.0)<br><br>See Note 11| | |0.76 (0.51)| | | | |Hard usage|
| |EVE|600|18–250<br><br>See Note 11|2 or more plus grounding conductor(s), plus optional hybrid data, signal communicati ons, and optical fiber cables|Thermoplastic elastomer with optional nylon<br><br>See Note 12|0.76 (0.51)<br>1.14 (0.76)<br><br>1.52 (1.14)<br>2.03 (1.52)<br><br><br>2.41 (1.90)<br>| |Thermoplastic elastomer| | |Extra hard usage|
| |EVJE|300|18– 3.5(2.0)<br><br>See Note 11| | |0.76 (0.51)| | | | |Hard usage|


|Trade Name|Type Letter|Voltage|mm2 (mm dia)|Number of Conductors|Insulation|Nominal Insulation Thickness1 (mm)|Braid on Each Conductor|Outer Covering|Use| | |
|---|---|---|---|---|---|---|---|---|---|---|---|
|Electric vehicle cable|EVT|600|18–250<br><br>See Note 11|2 or more plus grounding conductor(s), plus optional hybrid data, signal communicati ons, and optical fiber cables<br><br>|Thermoplastic with optional nylon<br><br>See Note 12|0.76 (0.51)<br>1.14 (0.76)<br><br>1.52 (1.14)<br>2.03 (1.52)<br><br><br>2.41 (1.90)<br>|Optional|Thermoplastic|Electric vehicle charging|Wet Locations|Extra hard usage|
| |EVJT|300|18– 3.5(2.0)<br><br>See Note 11| | |0.76 (0.51)| | | | |Hard usage|
|Portable power cable|G|2000|3.5(2.0)<br><br>–250|2–6 plus grounding conductor(s)|Thermoset|1.52 2.03 2.41| |Oil-resistant thermoset| | | |
| |G-GC|2000|3.5(2.0)<br><br>–250|3–6 plus grounding conductors and 1 ground check conductor|Thermoset|1.52 2.03 2.41| |Oil-resistant thermoset|Portable and extra hard usage| | |
|Heater cord|HPD|300|18– 3.5(2.0)|2, 3, or 4|Thermoset|0.38 0.76|None|Cotton or rayon|Portable heaters|Dry locations|Not hard usage|
|Parallel Heater cord|HPN<br><br>See Note 6.|300|18– 3.5(2.0)|2 or 3|Oil-resistant thermoset|1.14 1.52 2.41|None|Oil-resistant thermoset|Portable|Damp locations|Not hard usage|


|Trade Name|Type Letter|Voltage|mm2 (mm dia)|Number of Conductors|Insulation|Nominal Insulation Thickness1 (mm)|Braid on Each Conductor|Outer Covering|Use| | |
|---|---|---|---|---|---|---|---|---|---|---|---|
|Thermoset jacketed heater cords|HSJ|300|18– 3.5(2.0)|2, 3, or 4<br><br>|Thermoset|0.76|None|Cotton and Thermoset|Portable or portable heater|Damp locations|Hard usage|
| |HSJO|300|18– 3.5(2.0)| |Oil-resistant thermoset|1.14| |Cotton and oilresistant thermoset| | | |
| |HSJOO|300|18– 3.5(2.0)| | | | | | | | |
|Nonintegral parallel cords|NISP-1<br><br>See Note 6.|300|20–18|2 or 3|Thermoset|0.38|None|Thermoset|Pendant or portable|Damp locations|Not hard usage|
| |NISP-2<br><br>See Note 6.|300|18–16| | |0.76| | | | | |
| |NISPE-1<br><br>See Note 6.|300|20–18| |Thermoplastic elastomer<br><br>|0.38| |Thermoplastic elastomer| | | |
| |NISPE-2<br><br>See Note 6.|300|18–16| | |0.76| | | | | |
| |NISPT-1<br><br>See Note 6.|300|20–18| |Thermoplastic|0.38| |Thermoplastic| | | |
| |NISPT-2<br><br>See Note 6.|300|18–16| | |0.76| | | | | |
|Twisted portable cord|PD|300 600|18–16 2.0(1.6)<br><br>– 5.5(2.6)|2 or more|Thermoset or thermoplastic|0.76 1.14|Cotton|Cotton or rayon|Pendant or portable|Dry locations|Not hard usage|
|Portable power cable|PPE|2000|3.5(2.0)250|1–6 plus optional grounding conductor(s)|Thermoplastic elastomer|1.52 2.03 2.41| |Oil-resistant thermoplastic elastomer|Portable, extra hard usage| | |
|Hard service cord|S<br><br>See Note 4.|600|18– 3.5(2.0)|2 or more|Thermoset|0.76 1.14 1.52|None|Thermoset|Pendant or portable|Damp locations|Extra hard usage|


|Trade Name|Type Letter|Voltage|mm2 (mm dia)|Number of Conductors|Insulation|Nominal Insulation Thickness1 (mm)|Braid on Each Conductor|Outer Covering|Use| | |
|---|---|---|---|---|---|---|---|---|---|---|---|
|Flexible stage and lighting power cable|SC|600|8.0(3.2)<br><br>–125|1 or more| |1.52 2.03 2.41| |Thermoset2|Portable, extra hard usage| | |
| |SCE|600| | |Thermoplastic elastomer| | |Thermoplastic elastomer2| | | |
| |SCT|600| | |Thermoplastic| | |Thermoplastic2| | | |
|Hard service cord|SE<br><br>See Note 4.|600|18–30|2 or more|Thermoplastic elastomer|0.76 1.14 1.52|None<br><br>|Thermoplastic elastomer|Pendant or portable|Damp locations|Extra hard usage|
| |SEW<br><br>See Note 4. See Note 13.|600| | | | | | | |Damp and wet locations| |
| |SEO<br><br>See Note 4.|600| | | | | |Oil-resistant thermoplastic elastomer| |Damp locations| |
| |SEOW<br><br>See Note 4. See Note 13.|600| | | | | | | |Damp and wet locations| |
| |SEOO<br><br>See Note 4.|600| | |Oil-resistant thermoplastic elastomer| | | | |Damp locations| |
| |SEOOW<br><br>See Note 4. See Note 13.|600| | | | | | | |Damp and wet locations| |
|Junior hard service cord|SJ|300|185.5(2.6)|2-6|Thermoset|0.76|None|Thermoset|Pendant or portable|Damp locations|Hard usage|
| |SJE|300| | |Thermoplastic elastomer<br><br>| | |Thermoplastic elastomer| | | |
| |SJEW<br><br>See Note 13.|300| | | | | | | |Damp and wet locations| |
| |SJEO|300| | | | | |Oil-resistant thermoplastic elastomer| |Damp locations| |
| |SJEOW<br><br>See Note 13.|300| | | | | | | |Damp and wet locations| |


|Trade Name|Type Letter|Voltage|mm2 (mm dia)|Number of Conductors|Insulation|Nominal Insulation Thickness1 (mm)|Braid on Each Conductor|Outer Covering|Use| | |
|---|---|---|---|---|---|---|---|---|---|---|---|
|Junior hard service cord|SJEOO|300|185.5(2.6)|2-6|Oil-resistant thermoplastic elastomer|0.76<br><br>1.14<br><br>0.76|None<br><br>|Oil-resistant thermoplastic elastomer| |Damp locations|Hard usage|
| |SJEOOW<br><br>See Note 13.|300| | | | | | | |Damp and wet locations| |
| |SJO|300| | |Thermoset<br><br>| | |Oil-resistant thermoset| |Damp locations| |
| |SJOW<br><br>See Note 13.|300| | | | | | | |Damp and wet locations| |
| |SJOO|300| | |Oil-resistant thermoset| | | | |Damp locations| |
| |SJOOW<br><br>See Note 13.|300| | | | | | | |Damp and wet locations| |
| |SJT|300| | |Thermoplastic| | |Thermoplastic| |Damp locations| |
| |SJTW<br><br>See Note 13.|300| | | | | | | |Damp and wet locations| |
| |SJTO|300| | | | | |Oil-resistant thermoplastic| |Damp locations| |
| |SJTOW<br><br>See Note 13.|300| | | | | | | |Damp and wet locations| |
| |SJTOO|300| | |Oil-resistant thermoplastic| | | | |Damp locations| |
| |SJTOOW<br><br>See Note 13.|300| | | | | | | |Damp and wet locations| |


|Trade Name|Type Letter|Voltage|mm2 (mm dia)|Number of Conductors|Insulation|Nominal Insulation Thickness1 (mm)|Braid on Each Conductor|Outer Covering|Use| | |
|---|---|---|---|---|---|---|---|---|---|---|---|
|Hard service cord|SO<br><br>See Note 4.|600|18-30|2 or more|Thermoset|0.76|None|Oil-resistant thermoset|Pendant or portable<br><br>|Damp locations|Extra hard usage|
| |SOW<br><br>See Note 4. See Note 13.|600| | | | | | | |Damp and wet locations| |
| |SOO<br><br>See Note 4.|600| | |Oil-resistant thermoset|1.14 1.52| | | |Damp locations| |
| |SOOW<br><br>See Note 4. See Note 13.|600| | | | | | | |Damp and wet locations| |
|All thermoset parallel cord|SP-1<br><br>See Note 6.|300|20–18|2 or 3|Thermoset|0.76|None|None|Pendant or portable|Damp locations|Not hard usage|
| |SP-2<br><br>See Note 6.|300|18–16| | |1.14| | | | | |
| |SP-3<br><br>See Note 6.|300|18– 5.5(2.6)| | |1.52 2.03 2.41 2.80| | |Refrigerators, room air conditioners, and as permitted in 4.22.2.7(b)| | |
|All elastomer (thermoplastic) parallel cord<br><br>|SPE-1<br><br>See Note 6.|300|20-18|2 or 3|Thermoplastic elastomer|0.76|None|None|Pendant or portable|Damp locations|Not Hard usage|
| |SPE-2<br><br>See Note 6.|300|18-16| | |1.14| | | | | |
| |SPE-3<br><br>See Note 6.|300|18– 5.5(2.6)| | |1.52 2.03 2.41 2.80| | |Refrigerators, room air conditioners, and as permitted in 4.22.2.7(b)| | |


|Trade Name|Type Letter|Voltage|mm2 (mm dia)|Number of Conductors|Insulation|Nominal Insulation Thickness1 (mm)|Braid on Each Conductor|Outer Covering|Use| | |
|---|---|---|---|---|---|---|---|---|---|---|---|
|All plastic parallel cord|SPT-1<br><br>See Note 6.|300|20-18|2 or 3|Thermoplastic|0.76|None|None|Pendant or portable|Damp locations|Not hard usage|
| |SPT-1W<br><br>See Note 6. See Note 13.|300| | | | | | | |Damp and wet locations| |
| |SPT-2<br><br>See Note 6.|300|18-16| | |1.14| | | |Damp locations|Not hard usage|
| |SPT-2W<br><br>See Note 6. See Note 13.|300| | | | | | | |Damp and wet locations| |
| |SPT-3<br><br>See Note 6.|300|18– 5.5(2.6)| | |1.52 2.03 2.41 2.80| | |Refrigerators, room air conditioners, and as permitted in 4.22.2.7(b)|Damp locations|Not hard usage|
|Range, dryer cable|SRD|300|5.5(12.6)– 22|3 or 4|Thermoset|1.14|None|Thermoset|Portable|Damp locations|Ranges, dryers|
| |SRDE|300|5.5(12.6)– 22|3 or 4|Thermoplastic elastomer| | |Thermoplastic elastomer| | | |
| |SRDT|300|5.5(12.6)– 22|3 or 4|Thermoplastic| | |Thermoplastic| | | |
|Hard service cord|ST<br><br>See Note 4.|600|18-30|2 or more|Thermoplastic|0.76 1.14 1.52|None|Thermoplastic|Pendant or portable|Damp locations|Extra hard usage|
| |STW<br><br>See Note 4. See Note 13.|600| | | | | | | |Damp and wet locations| |
| |STO<br><br>See Note 4.|600| | | | | |Oil-resistant thermolastic| |Damp locations| |
| |STOW<br><br>See Note 4. See Note 13.|600| | | | | | | |Damp and wet locations| |


|Trade Name|Type Letter|Voltage|mm2 (mm dia)|Number of Conductors|Insulation|Nominal Insulation Thickness1 (mm)|Braid on Each Conductor|Outer Covering|Use| | |
|---|---|---|---|---|---|---|---|---|---|---|---|
|Hard service cord|STOO<br><br>See Note 4.|600|18-30|2 or more|Oil-resistant thermolastic|0.76 1.14 1.52|None|Oil-resistant thermolastic|Pendant or portable|Damp locations|Extra hard usage|
| |STOOW<br><br>See Note 4.|600| | | | | | | |Damp and wet locations| |
|Vacuum cleaner cord|SV<br><br>See Note 6.|300|18–16|2 or 3|Thermoset|0.38|None|Thermoset|Pendant or portable|Damp locations|Not hard usage|
| |SVE<br><br>See Note 6.|300| | |Thermoplastic elastomer| | |Thermoplastic elastomer| | | |
| |SVEO<br><br>See Note 6.|300| | | | | |Oil-resistant thermoplastic elastomer| | | |
| |SVEOO<br><br>See Note 6.|300| | |Oil-resistant thermoplastic elastomer| | | | | | |
| |SVO|300| | |Thermoset| | |Oil-resistant thermoset| | | |
| |SVOO|300| | |Oil-resistant thermoset| | |Oil-resistant thermoset| | | |
| |SVT<br><br>See Note 6.|300| | |Thermoplastic| | |Thermoplastic| | | |
| |SVTO<br><br>See Note 6.|300| | |Thermoplastic| | |Oil-resistant thermoplastic| | | |
| |SVTOO|300| | |Oil-resistant thermoplastic| | | | | | |
|Parallel tinsel cord|TPT<br><br>See Note 2.|300|27|2|Thermoplastic|0.76|None|Thermoplastic|Attached to an appliance|Damp locations|Not hard usage|
|Jacketed tinsel cord|TST<br><br>See Note 2.|300|27|2|Thermoplastic|0.38|None|Thermoplastic|Attached to an appliance|Damp locations|Not hard usage|


|Trade Name|Type Letter|Voltage|mm2 (mm dia)|Number of Conductors|Insulation|Nominal Insulation Thickness1 (mm)|Braid on Each Conductor|Outer Covering|Use|
|---|---|---|---|---|---|---|---|---|---|
|Portable powercable|W|2000|3.5(2.0)<br><br>–250 251–500|1–6 1|Thermoset|1.52 2.03 2.41 2.80| |Oil-resistant thermoset|Portable, extra hard usage|


- *See Note 8.
- **The required outer covering on some single conductor cables may be integral with the insulation.


Notes:

- 1. All types listed in Table 4.0.1.4 shall have individual conductors twisted together except for Types HPN, SP-1, SP-2, SP-3, SPE-1, SPE-2,

SPE-3, SPT-1, SPT-2, SPT-3, TPT, NISP-1, NISP-2, NISPT-1, NISPT-2, NISPE-1, NISPE-2, and three-conductor parallel versions of SRD, SRDE, and SRDT.

- 2. Types TPT and TST shall be permitted in lengths not exceeding 2 400 mm where attached directly, or by means of a special type of plug, to

a portable appliance rated at 50 watts or less and of such nature that extreme flexibility of the cord is essential.

- 3. Rubber-filled or varnished cambric tapes shall be permitted as a substitute for the inner braids.
- 4. Types G, G-GC, S, SC, SCE, SCT, SE, SEO, SEOO, SO, SOO, ST, STO, STOO, PPE, and W shall be permitted for use on theater stages,

in garages, and elsewhere where flexible cords are permitted by this Code.

- 5. Elevator traveling cables for operating control and signal circuits shall contain nonmetallic fillers as necessary to maintain concentricity.


Cables shall have steel supporting members as required for suspension by 6.20.5.1. In locations subject to excessive moisture or corrosive vapors or gases, supporting members of other materials shall be permitted. Where steel supporting members are used, they shall run straight through the center of the cable assembly and shall not be cabled with the copper strands of any conductor.

In addition to conductors used for control and signaling circuits, Types E, EO, ETP, and ETT elevator cables shall be permitted to incorporate in the construction one or more 20 AWG telephone conductor pairs, one or more coaxial cables, or one or more optical fibers. The 20 AWG conductor pairs shall be permitted to be covered with suitable shielding for telephone, audio, or higher frequency communications circuits; the coaxial cables consist of a center conductor, insulation, and shield for use in video or other radio frequency communications circuits. The optical fiber shall be suitably covered with flame-retardant thermoplastic. The insulation of the conductors shall be rubber or thermoplastic of thickness not less than specified for the other conductors of the particular type of cable. Metallic shields shall have their own protective covering. Where used, these components shall be permitted to be incorporated in any layer of the cable assembly but shall not run straight through the center.

- 6. The third conductor in these cables shall be used for equipment grounding purpose only. The insulation of the grounding conductor for Types SPE-1, SPE-2, SPE-3, SPT-1, SPT-2, SPT-3, NISPT-1, NISPT-2, NISPE-1, and NISPE-2 shall be permitted to be thermoset polymer.
- 7. The individual conductors of all cords, except those of heat-resistant cords, shall have a thermoset or thermoplastic insulation, except that the equipment grounding conductor where used shall be in accordance with 4.0.2.4(b).
- 8. Where the voltage between any two conductors exceeds 300, but does not exceed 600, flexible cord of 5.5 mm2 (2.6 mm dia.) and smaller shall have thermoset or thermoplastic insulation on the individual conductors at least 1.14 mm (45 mils) in thickness, unless Type S, SE, SEO, SEOO, SO, SOO, ST, STO, or STOO cord is used.
- 9. Insulations and outer coverings that meet the requirements as flame retardant, limited smoke, and are so listed, shall be permitted to be marked for limited smoke after the code type designation.
- 10. Elevator cables in sizes 20 AWG through 2.0 mm2 (1.6 mm dia.) are rated 300 volts, and sizes 5.5 mm2 (2.6 mm dia.) through 30 mm2 are rated 600 volts. 3.5 mm2 (2.0 mm dia.) is rated 300 volts with a 0.76-mm (30-mil) insulation thickness and 600 volts with a 1.14-mm (45-mil) insulation thickness.
- 11. Conductor size for Types EV, EVJ, EVE, EVJE, EVT, and EVJT cables apply to nonpower-limited circuits only. Conductors of power-

limited (data, signal, or communications) circuits may extend beyond the stated AWG size range. All conductors shall be insulated for the same cable voltage rating.

- 12. Insulation thickness for Types EV, EVJ, EVEJE, EVT, and EVJT cables of nylon construction is indicated in parentheses.
- 13. Cords that comply with the requirements for outdoor cords and are so listed shall be permitted to be designated as weather and water


resistant with the suffix “W” after the code type designation. Cords with the “W” suffix are suitable for use in wet locations.

Table 4.0.1.5 Adjustment Factors for More Than Three CurrentCarrying Conductors in a Flexible Cord or Cable

|Number of Conductors|Percent of Value in Tables 4.0.1.5(a) and 4.0.1.5(b)|
|---|---|
|4 – 6 7 – 9 10 – 20 21 – 30 31 – 40 41 and above|80 70 50 45 40 35|


Table 4.0.1.5(a) Allowable Ampacity for Flexible Cords and Cables Based on Ambient Temperatureof 30°C (86°F). See 4.0.1.13 and Table 4.0.1.4.]

|Size<br><br>mmm (mm dia.)|Thermoplastic Types TPT, TST<br><br>|Thermoset Types C, E, EO, PD, S, SJ, SJO, SJOW, SJOO, SJOOW, SO, SOW, SOO, SOOW, SP-1, SP-2, SP3, SRD, SV, SVO, SVOO| |Types HPD, HPN, HSJ, HSJO, HSJOO|
|---|---|---|---|---|
| | |Thermoplastic Types ET, ETLB, ETP, ETT, SE, SEW, SEO, SEOW, SEOOW, SJE, SJEW, SJEO, SJEOW, SJEOOW, SJT, SJTW, SJTO, SJTOW, SJTOO, SJTOOW, SPE-1, SPE-2, SPE-3, SPT-1, SPT-1W, SPT2, SPT-2W, SPT-3, ST, SRDE, SRDT, STO, STOW, STOO, STOOW, SVE, SVEO, SVT, SVTO, SVTOO| | |
|27* 20 18 17 16 15<br><br>2.0(1.6)<br>3.5(2.0) 5.5(2.6) 8.0(3.2)<br><br><br>14 22 30|0.5 —|A+ 5** 7 10 15 20 25 35 45 60 80|B+ *** 10<br><br>12<br>13<br><br><br>18 25 30 40 55 70 95|10 13 15 17 20 30 35 —|


- *Tinsel cord.
- **Elevator cables only.


***7 amperes for elevator cables only; 2 amperes for other types.

+The allowable currents under Column A apply to 3-conductor cords and other multiconductor cords connected to utilization equipment so that only 3 conductors are current-carrying. The allowable currents under Column B apply to 2 conductor cords and other multiconductor cords connected to utilization equipment so that only 2 conductors are current carrying.

### Table 4.0.1.5(b) Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W. [Based on Ambient Temperature of 30°C (86°F). See Table 4.0.1.4.] Temperature Rating of Cable.

|Size|60°C (140°F)| | |75°C (167°F)| | |90°C (194°F)| | |
|---|---|---|---|---|---|---|---|---|---|
| |D1|E2|F3|D1|E2|F3|D1|E2|F3|
|3.5(2.0) 5.5(2.6) 8.0(3.2) 14 22 30 38|60 80 105 140 165|31 44 55 72 96 128 150|26 37 48 63 84 112 131|70 95 125 170 195|37 52 65 88 115 152 178|31 43 57 77 101 133 156|80 105 140 190 220|42 59 74 99 130 174 202|35 49 65 87 114 152 177|
|50 60 80 100|195 225 260 300|173 199 230 265|151 174 201 232|230 265 310 360|207 238 275 317|181 208 241 277|260 300 350 405|234 271 313 361|205 237 274 316|
|125 150 175 200 250|340 375 420 455 515|296 330 363 392 448|259 289 318 343 392|405 445 505 545 620|354 395 435 469 537|310 346 381 410 470|455 505 570 615 700|402 449 495 535 613|352 393 433 468 536|


- 1The ampacities under subheading D shall be permitted for single-conductor Types SC, SCE, SCT, PPE, and W cable only where the individual conductors are not installed in raceways and are not in physical contact with each other except in lengths not to exceed 600 mm where passing through the wall of an enclosure.
- 2The ampacities under subheading E apply to two-conductor cables and other multiconductor cables connected to utilization equipment so that only two conductors are current carrying.
- 3The ampacities under subheading F apply to three-conductor cables and other multiconductor cables connected to utilization equipment so that only three conductors are current carrying.


(b) Ultimate Insulation Temperature. In no case shall conductors be associated together in such a way with respect to the kind of circuit, the wiring method used, or the number of conductors such that the limiting temperature of the conductors is exceeded.

A neutral conductor that carries only the unbalanced current from other conductors of the same circuit shall not be required to meet the requirements of a current-carrying conductor.

In a 3-wire circuit consisting of two phase wires and the neutral of a 4-wire, 3-phase, wye-connected system, a common conductor carries approximately the same current as the line-to-neutral currents of the other conductors and shall be considered to be a current-carrying conductor.

On a 4-wire, 3-phase, wye circuit where the major portion of the load consists of nonlinear loads, there are harmonic currents present in the neutral conductor and the neutral shall be considered to be a current-carrying conductor.

An equipment grounding conductor shall not be considered a current-carrying conductor.

Where a single conductor is used for both equipment grounding and to carry unbalanced current from other conductors, as provided for in 250.140 for electric ranges and electric clothes dryers, it shall not be considered as a current-carrying conductor.

Exception: For other loading conditions, adjustment factors shall be permitted to be calculated under 3.10.1.15(c).

FPN: See Annex B, Table B 3.10.1.11, for adjustment factors for more than three current-carrying conductors in a raceway or cable with load diversity.

### 4.0.1.6 Markings.

(a) Standard Markings. Flexible cords and cables shall be marked by means of a printed tag attached to the coil reel or carton. The tag shall contain the information required in 3.10.1.11(a). Types S, SC, SCE, SCT, SE, SEO, SEOO, SJ, SJE, SJEO, SJEOO, SJO, SJT, SJTO, SJTOO, SO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW, SJEOW, SJEOOW, SJOW, SJTW, SJTOW, SJTOOW, SOW, SOOW, STW, STOW, and STOOW flexible cords and G, G-GC, PPE, and W flexible cables shall be durably marked on the surface at intervals not exceeding 600 mm with the type designation, size, and number of conductors.

(b) Optional Markings. Flexible cords and cable types listed in Table 4.0.1.4 shall be permitted to be surface marked to indicate special characteristics of the cable materials. These markings include, but are not limited to, markings for limited smoke, sunlight resistance, and so forth.

### 4.0.1.7 Uses Permitted.

- (a) Uses. Flexible cords and cables shall be used only for the following:

- (1) Pendants
- (2) Wiring of luminaires (fixtures)
- (3) Connection of portable lamps, portable and mobile signs, or

appliances

- (4) Elevator cables
- (5) Wiring of cranes and hoists
- (6) Connection of utilization equipment to facilitate frequent

interchange

- (7) Prevention of the transmission of noise or vibration
- (8) Appliances where the fastening means and mechanical

connections are specifically designed to permit ready removal for maintenance and repair, and the appliance is intended or identified for flexible cord connection

- (9) Connection of moving parts
- (10) Where specifically permitted elsewhere in this Code


- (b) Attachment Plugs. Where used as permitted in 4.0.1.7(a)(3), (a)(6), and (a)(8), each flexible cord shall be equipped with an attachment plug and shall be energized from a receptacle outlet.


Exception: As permitted in 3.68.2.47.

#### 4.0.1.8 Uses Not Permitted. Unless specifically permitted in 4.0.1.7,flexible cords and cables shall not be used for the following:

- (1) As a substitute for the fixed wiring of a structure
- (2) Where run through holes in walls, structural ceilings,

suspended ceilings, dropped ceilings, or floors

- (3) Where run through doorways, windows, or similar openings


Exception No. 2: As supply cords for portable lamps and other merchandise being displayed or exhibited.

- (4) Where attached to building surfaces

Exception to (4): Flexible cord and cable shall be permitted to be attached to building surfaces in accordance with the provisions of 3.68.2.47(b)

- (5) Where concealed by walls, floors, or ceilings or located above

suspended or dropped ceilings

- (6) Where installed in raceways, except as otherwise permitted in

this Code

- (7) Where subject to physical damage


- 4.0.1.12 Minimum Size. The individual conductors of a flexible cord or cable shall not be smaller than the sizes in Table 4.0.1.4.

Exception: The size of the insulated ground-check conductor of Type G-GC cables shall be not smaller than 5.5 mm2(2.6 mm dia.).

- 4.0.1.13 Overcurrent Protection. Flexible cords not smaller than 18 AWG, and tinsel cords or cords having equivalent characteristics of smaller size approved for use with specific appliances, shall be considered as protected against overcurrent by the overcurrent devices described in 2.40.1.5.
- 4.0.1.14 Protection from Damage. Flexible cords and cables shall be protected by bushings or fittings where passing through holes in covers, outlet boxes, or similar enclosures. In industrial establishments where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, flexible cords and cables shall be permitted to be installed in aboveground raceways that are no longer than 15 m to protect the flexible cord or cable from physical damage. Where more than three current-carrying conductors are installed within the raceway, the allowable ampacity shall be reduced in accordance with Table 4.0.1.5.


- 4.0.1.9 Splices. Flexible cord shall be used only in continuous lengths without splice or tap where initially installed in applications permitted by 4.0.1.7(a). The repair of hard-service cord and junior hard-service cord (see Trade Name column in Table 4.0.1.4) 2.0 mm2 (1.6 mm dia.) and larger shall be permitted if conductors are spliced in accordance with 1.10.1.14(b) and the completed splice retains the insulation, outer sheath properties, and usage characteristics of the cord being spliced.
- 4.0.1.10 Pull at Joints and Terminals. Flexible cords and cables shall be connected to devices and to fittings so that tension is not transmitted to joints or terminals.


Exception: Listed portable single-pole devices that are intended to accommodate such tension at their terminals shall be permitted to be used with single-conductor flexible cable.

### 4.0.2 Construction Specifications

FPN: Some methods of preventing pull on a cord from being transmitted to joints or terminals are knotting the cord, winding with tape, and fittings designed for the purpose.

- 4.0.2.1 Labels. Flexible cords shall be examined and tested at the factory and labeled before shipment.
- 4.0.2.2 Nominal Insulation Thickness. The nominal thickness of insulation for conductors of flexible cords and cables shall not be less than specified in Table 4.0.1.4.


4.0.1.11 In Show Windows and Show Cases. Flexible cords used in show windows and show cases shall be Type S, SE, SEO, SEOO, SJ, SJE, SJEO, SJEOO, SJO, SJOO, SJT, SJTO, SJTOO, SO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW, SJEOW, SJEOOW, SJOW, SJOOW, SJTW, SJTOW, SJTOOW, SOW, SOOW, STW, STOW, or STOOW.

Exception: The nominal insulation thickness for the ground-check conductors of Type G-GC cables shall not be less than 1.14 mm (45 mils) for 8.0 mm2 (3.2 mm dia.) and not less than 0.76 mm (30 mils) for 5.5 mm2(2.6 mm dia.).

Exception No. 1: For the wiring of chain-supported luminaires (lighting fixtures).

- 4.0.2.3 Grounded-Conductor Identification. One conductor of flexible cords that is intended to be used as a grounded circuit conductor shall have a continuous marker that readily distinguishes it from the other conductor or conductors. The identification shall consist of one of the methods indicated in 4.0.2.3(a) through 4.0.2.3(f).


- (a) Colored Braid. A braid finished to show a white or gray color

and the braid on the other conductor or conductors finished to show a readily distinguishable solid color or colors.

- (b) Tracer in Braid. A tracer in a braid of any color contrasting

with that of the braid and no tracer in the braid of the other conductor or conductors. No tracer shall be used in the braid of any conductor of a flexible cord that contains a conductor having a braid finished to show white or gray.

Exception: In the case of Types C and PD and cords having the braids on the individual conductors finished to show white or gray. In such cords, the identifying marker shall be permitted to consist of the solid white or gray finish on one conductor, provided there is a colored tracer in the braid of each other conductor.

- (c) Colored Insulation. A white or gray insulation on one conductor


and insulation of a readily distinguishable color or colors on the other conductor or conductors for cords having no braids on the individual conductors.

For jacketed cords furnished with appliances, one conductor having its insulation colored light blue, with the other conductors having their insulation of a readily distinguishable color other than white or gray.

Exception: Cords that have insulation on the individual conductors integral with the jacket.

The insulation shall be permitted to be covered with an outer finish to provide the desired color.

(d) Colored Separator. A white or gray separator on one conductor and a separator of a readily distinguishable solid color on the other conductor or conductors of cords having insulation on the individual conductors integral with the jacket.

- (e) Tinned Conductors. One conductor having the individual

strands tinned and the other conductor or conductors having the individual strands untinned for cords having insulation on the individual conductors integral with the jacket.

- (f) Surface Marking. One or more ridges, grooves, or white stripes


located on the exterior of the cord so as to identify one conductor for cords having insulation on the individual conductors integral with the jacket.

4.0.2.4 Equipment Grounding Conductor Identification. A conductor intended to be used as an equipment grounding conductor shall have a continuous identifying marker readily distinguishing it from the other conductor or conductors. Conductors having a continuous green color or a continuous green color with one or more yellow stripes shall not be used for other than equipment grounding purposes. The identifying marker shall consist of one of the methods in 4.0.2.4(a) or 4.0.2.4(b).

- (a) Colored Braid. A braid finished to show a continuous green color or a continuous green color with one or more yellow stripes.
- (b) Colored Insulation or Covering. For cords having no braids on the individual conductors, an insulation of a continuous green color or a continuous green color with one or more yellow stripes.


4.0.2.5 Attachment Plugs. Where a flexible cord is provided with an equipment grounding conductor and equipped with an attachment plug, the attachment plug shall comply with 2.50.7.9(a) and 2.50.7.9(b).

### 4.0.3 Portable Cables Over 600 Volts, Nominal

- 4.0.3.1 Scope. This part applies to multiconductor portable cables used to connect mobile equipment and machinery.
- 4.0.3.2 Construction.


(a) Conductors. The conductors shall be 8.0 mm2 (3.2 mm dia.) copper or larger and shall employ flexible stranding.

Exception: The size of the insulated ground-check conductor of Type G-GC cables shall be not smaller than 5.5 mm2 (2.6 mm dia.).

- (b) Shields. Cables operated at over 2 000 volts shall be shielded. Shielding shall be for the purpose of confining the voltage stresses to the insulation.
- (c) Equipment Grounding Conductor(s). An equipment grounding conductor(s) shall be provided. The total area shall not be less than that of the size of the equipment grounding conductor required in 2.50.6.13.


- 4.0.3.3 Shielding. All shields shall be grounded.
- 4.0.3.4 Grounding. Grounding conductors shall be connected in accordance with Part 2.50.5.
- 4.0.3.5 Minimum Bending Radii. The minimum bending radii for portable cables during installation and handling in service shall be adequate to prevent damage to the cable.
- 4.0.3.6 Fittings. Connectors used to connect lengths of cable in a run shall be of a type that lock firmly together. Provisions shall be made to prevent opening or closing these connectors while energized. Suitable means shall be used to eliminate tension at connectors and terminations.
- 4.0.3.7 Splices and Terminations. Portable cables shall not contain splices unless the splices are of the permanent molded, vulcanized types in accordance with 1.10.1.14(b). Terminations on portable cables rated over 600 volts, nominal, shall be accessible only to authorized and licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.


### ARTICLE 402 — FIXTURE (Luminaires) WIRES

4.2.1.1 Scope. This article covers general requirements and construction specifications for fixture (luminaire) wires.

4.2.1.2 Other Articles. Fixture wires shall comply with this article and also with the applicable provisions of other articles of this Code.

FPN: For application in luminaires (lighting fixtures), see Article 4.10.

4.2.1.3 Types. Fixture (luminaire) wires shall be of a type listed in Table 4.2.1.3, and they shall comply with all requirements of that table. The fixture (luminaire) wires listed in Table 4.2.1.3 are all suitable for service at 600 volts, nominal, unless otherwise specified.

FPN: Thermoplastic insulation may stiffen at temperatures colder than -10°C (+14°F), requiring that care be exercised during installation at such temperatures. Thermoplastic insulation may also be deformed at normal temperatures where subjected to pressure, requiring that care be exercised during installation and at points of support.

- 4.2.1.5 Allowable Ampacities for Fixture (luminaire) Wires. The allowable ampacity of fixture wire shall be as specified in Table 4.2.1.5. No conductor shall be used under such conditions that its operating temperature exceeds the temperature specified in Table 4.2.1.3 for the type of insulation involved.

FPN: See 3.10.1.10 for temperature limitation of conductors.

- 4.2.1.6 Minimum Size. Fixture (luminaire) wires shall not be smaller than 18 AWG.
- 4.2.1.7 Number of Conductors in Conduit or Tubing. The number of fixture wires permitted in a single conduit or tubing shall not exceed the percentage fill specified in Table 1, Chapter 9.
- 4.2.1.8 Grounded Conductor Identification. Fixture wires that are intended to be used as grounded conductors shall be identified by one or more continuous white stripes on other than green insulation or by the means described in 4.0.2.3(a) through 4.0.2.3(e).
- 4.2.1.9 Marking.


(a) Method of Marking. Thermoplastic insulated fixture (luminaire) wire shall be durably marked on the surface at intervals not exceeding 600 mm. All other fixture wire shall be marked by means of a printed tag attached to the coil, reel, or carton.

### Table 4.2.1.3 Fixture Wires

|Name|Type Letter|Insulation|Thickness of Insulation| |Outer Covering|Maximum Operating Temperature|Application Provisions|
|---|---|---|---|---|---|---|---|
| | | |mm|mils| | | |
|Heat-resistant rubber-covered fixture wire flexible stranding|FFH-2|Heat-resistant rubber Cross-linked synthetic polymer|0.76 0.76|30 30|Nonmetallic covering|75°C 167°F|Fixture wiring|
|ECTFE — solid or 7- strand|HF|Ethylene chlorotrifluoroethylene|0.38|15|None|150°C 302°F|Fixture wiring|
|ECTFE — flexible stranding|HFF|Ethylene<br><br>chlorotrifluoroethylene|0.38|15|None|150°C 302°F|Fixture wiring|
|Tape insulated fixture wire solid or 7-strand|KF-1<br>KF-2<br>|Aromatic polyimide tape<br><br>Aromatic polyimide tape|0.14<br><br>0.21|5.5<br><br>8.4|None<br><br>None|200°C 392°F<br><br>200°C 392°F|Fixture<br><br>wiring limited to 300 volts<br><br>Fixture wiring|
|Tape insulated fixture wire flexible stranding|KFF-1<br>KFF-2<br>|Aromatic polyimide tape<br><br>Aromatic polyimide tape|0.14<br><br>0.21|5.5<br><br>8.4|None<br><br>None|200°C 392°F<br><br>200°C 392°F|Fixture<br><br>wiring limited to 300 volts<br><br>Fixture wiring|


|Name|Type Letter|Insulation|Thickness of Insulation| |Outer Covering|Maximum Operating Temperature|Application Provisions|
|---|---|---|---|---|---|---|---|
| | | |mm|mils| | | |
|Perfluoro-alkoxy<br><br>— solid or 7strand (nickel or nickel-coated copper)|PAF|Perfluoro-alkoxy|0.51|20|None|250°C 482°F|Fixture wiring (nickel or nickelcoated copper)|
|Perfluoro-alkoxy<br><br>— flexible stranding|PAFF|Perfluoro-alkoxy|0.51|20|None|150°C 302°F|Fixture wiring|
|Fluorinated ethylene propylene fixture wire solid or 7-strand|PF|Fluorinated ethylene propylene|0.51|20|None|200°C 392°F|Fixture wiring|
|Fluorinated ethylene propylene fixture wire flexible stranding|PFF|Fluorinated ethylene propylene|0.51|20|None|150°C 302°F|Fixture wiring|
|Fluorinated ethylene propylene fixture wire solid or 7-strand|PGF|Fluorinated ethylene propylene|0.36|14|Glass braid|200°C 392°F|Fixture wiring|


|Name|Type Letter|Insulation|Thickness of Insulation| |Outer Covering|Maximum Operating Temperature|Application Provisions|
|---|---|---|---|---|---|---|---|
| | | |mm|mils| | | |
|Fluorinated ethylene propylene fixture wire flexible stranding|PGFF|Fluorinated ethylene propylene|0.36|14|Glass braid|150°C 302°F|Fixture wiring|
|Extruded polytetrafluoroethylene solid or 7-strand (nickel or nickelcoated copper)|PTF|Extruded polytetrafluoroethylene|0.51|20|None|250°C 482°F|Fixture wiring (nickel or nickelcoated copper)|
|Extruded polytetrafluoroethylene flexible stranding 26-36 (AWG silver or nickelcoated copper)|PTFF|Extruded polytetrafluoroethylene|0.51|20|None|150°C 302°F|Fixture wiring (silver or nickelcoated copper)|
|Heat-resistant rubber-covered fixture wire solid or 7-strand|RFH-1|Heat-resistant rubber|0.38|15|Nonmetallic covering|75°C 167°F|Fixture<br><br>wiring limited to 300 volts|


|Name|Type Letter|Insulation|Thickness of Insulation| |Outer Covering|Maximum Operating Temperature|Application Provisions|
|---|---|---|---|---|---|---|---|
| | | |mm|mils| | | |
|Heat-resistant rubber-covered fixture wire solid or 7-strand|RFH-2|Heat-resistant rubber Cross-linked synthetic polymer|0.76|30|None or nonmetallic covering|75°C 167°F|Fixture wiring|
|Heat-resistant cross-linked synthetic polymerinsulated fixture wire — solid or 7strand|RFHH-2*<br>RFHH-3*<br>|Cross-linked synthetic polymer|0.76<br><br>1.14|30<br><br>45|None or nonmetallic covering|90°C 194°F|Fixture wiring<br><br>—|
|Silicone insulated fixture wire solid or 7-strand|SF-1|Silicone rubber|0.38|15|Nonmetallic covering|200°C 392°F|Fixture<br><br>wiring limited to 300 volts|
| |SF-2|Silicone rubber|0.76 1.14|30 45|Nonmetallic covering|200°C 392°F|Fixture wiring|
|Silicone insulated fixture wire flexible stranding|SFF-1|Silicone rubber|0.38|15|Nonmetallic covering|150°C 302°F|Fixture<br><br>wiring limited to 300 volts|
| |SFF-2|Silicone rubber|0.76 1.14|30 45|Nonmetallic covering|150°C 302°F|Fixture wiring|


|Name|Type Letter|Insulation|Thickness of Insulation| |Outer Covering|Maximum Operating Temperature|Application Provisions|
|---|---|---|---|---|---|---|---|
| | | |mm|mils| | | |
|Thermoplastic covered fixture wire — solid or 7strand|TF*|Thermoplastic|0.76|30|None|60°C 140°F|Fixture wiring|
|Thermoplastic covered fixture wire — flexible stranding|TFF*|Thermoplastic|0.76|30|None|60°C 140°F|Fixture wiring|
|Heat-resistant thermoplastic covered fixture wire — solid or 7strand|TFN*|Thermoplastic|0.38|15|Nylonjacketed or equivalent|90°C 194°F|Fixture wiring|
|Heat-resistant thermoplastic covered fixture wire — flexible stranded|TFFN*|Thermoplastic|0.38|15|Nylonjacketed or equivalent|90°C 194°F|Fixture wiring|
|Cross-linked polyolefin insulated fixture wire — solid or 7strand|XF*|Cross-linked polyolefin|0.76 1.14|30 45|None|150°C 302°F|Fixture<br><br>wiring limited to 300 volts|


|Name|Type Letter|Insulation|Thickness of Insulation| |Outer Covering|Maximum Operating Temperature|Application Provisions|
|---|---|---|---|---|---|---|---|
| | | |mm|mils| | | |
|Cross-linked polyolefin insulated fixture wire — flexible stranded|XFF*|Cross-linked polyolefin|0.76 1.14|30 45|None|150°C 302°F|Fixture<br><br>wiring limited to 300 volts|
|Modified ETFE solid or 7-strand|ZF|Modified ethylene tetrafluoroethylene|0.38|15|None|150°C 302°F|Fixture wiring|
|Flexible stranding|ZFF|Modified ethylene tetrafluoroethylene|0.38|15|None|150°C 302°F|Fixture wiring|
|High temp. modified ETFE solid or 7-strand|ZHF|Modified ethylene tetrafluoroethylene|0.38|15|None|200°C 392°F|Fixture wiring|


###### *Insulations and outer coverings that meet the requirements of flame retardant, limited smoke, and are so listed shall be permitted to be marked for limited smoke after the Code type designation.

### Table 4.2.1.5 Allowable Ampacity for Fixture (luminaire) Wires

|Size mm2(mm dia.)|Allowable Ampacity|
|---|---|
|18 16<br><br>2.0(1.6)<br>3.5(2.6) 5.5(2.6)<br>|6 8 17 23 28|


(b) Optional Marking. Fixture (luminaire) wire types listed in Table 4.2.1.3 shall be permitted to be surface marked to indicate special characteristics of the cable materials. These markings include, but are not limited to, markings for limited smoke, sunlight resistance, and so forth.

- 4.2.1.10 Uses Permitted. Fixture (luminaire) wires shall be permitted

(1) for installation in luminaires (lighting fixtures) and in similar equipment where enclosed or protected and not subject to bending or twisting in use, or (2) for connecting luminaires (lighting fixtures) to the branch-circuit conductors supplying the luminaires (fixtures).

- 4.2.1.11 Uses Not Permitted. Fixture wires shall not be used as branch-circuit conductors.
- 4.2.1.12 Overcurrent Protection. Overcurrent protection for fixture wires shall be as specified in 2.40.1.5.


ARTICLE 4.4 — SWITCHES 4.4.1 Installation

4.4.1.1 Scope. The provisions of this article shall apply to all switches, switching devices, and circuit breakers where used as switches.

### 4.4.1.2 Switch Connections.

- (a) Three-Way and Four-Way Switches. Three-way and four-way

switches shall be wired so that all switching is done only in the ungrounded circuit conductor. Where in metal raceways or metalarmored cables, wiring between switches and outlets shall be in accordance with 3.0.1.20(a).

Exception: Switch loops shall not require a grounded conductor.

- (b) Grounded Conductors. Switches or circuit breakers shall not


disconnect the grounded conductor of a circuit.

Exception: A switch or circuit breaker shall be permitted to disconnect a grounded circuit conductor where all circuit conductors are disconnected simultaneously, or where the device is arranged so that the grounded conductor cannot be disconnected until all the ungrounded conductors of the circuit have been disconnected.

### 4.4.1.3 Enclosure.

- (a) General. Switches and circuit breakers shall be of the externally

operable type mounted in an enclosure listed for the intended use. The minimum wire-bending space at terminals and minimum gutter space provided in switch enclosures shall be as required in 3.12.1.6.

- Exception No. 1: Pendant- and surface-type snap switches and knife switches mounted on an open-face switchboard or panelboard shall be permitted without enclosures.
- Exception No. 2: Switches and circuit breakers installed in accordance with 1.10.2.2(a)(1), (a)(2), (a)(3), or (a)(4) shall be permitted without enclosures.


- (b) Used as a Raceway. Enclosures shall not be used as junction


boxes, auxiliary gutters, or raceways for conductors feeding through or tapping off to other switches or overcurrent devices, unless the enclosure complies with 3.12.1.8.

#### 4.4.1.4 Wet Locations. A switch or circuit breaker in a wet location oroutside of a building shall be enclosed in a weatherproof enclosure orcabinet that shall comply with 3.12.1.2(a). Switches shall not be

position where the switch is connected to circuits or equipment inherently capable of providing a backfeed source of power. For such installations, a permanent sign shall be installed on the switch enclosure or immediately adjacent to open switches with the following words or equivalent:

installed within wet locations in tub or shower spaces unless installed

- as part of a listed tub or shower assembly.


- 4.4.1.5 Time Switches, Flashers, and Similar Devices. Time switches, flashers, and similar devices shall be of the enclosed type or shall be mounted in cabinets or boxes or equipment enclosures. Energized parts shall be barriered to prevent operator exposure when making manual adjustments or switching.

Exception: Devices mounted so they are accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner shall be permitted without barriers, provided they are located within an enclosure such that any energized parts within 150 mm of the manual adjustment or switch are covered by suitable barriers.

- 4.4.1.6 Position and Connection of Switches.


WARNING — LOAD SIDE TERMINALS MAY BE ENERGIZED BY BACKFEED.

4.4.1.7 Indicating. General-use and motor-circuit switches, circuit breakers, and molded case switches, where mounted in an enclosure as described in 4.4.1.3, shall clearly indicate whether they are in the open (off) or closed (on) position. Where these switch or circuit breaker handles are operated vertically rather than rotationally or horizontally, the up position of the handle shall be the (on) position.

Exception No. 1: Vertically operated double-throw switches shall be permitted to be in the closed (on) position with the handle in either the up or down position. Exception No. 2: On busway installations, tap switches employing a center-pivoting handle shall be permitted to be open or closed with either end of the handle in the up or down position. The switch position shall be clearly indicating and shall be visible from the floor or from the usual point of operation.

### (a) Single-Throw Knife Switches. Single-throw knife switches shall

be placed so that gravity will not tend to close them. Single-throw knife switches, approved for use in the inverted position, shall be provided with an integral mechanical means that ensures that the blades remain in the open position when so set.

### (b) Double-Throw Knife Switches. Double-throw knife switches

shall be permitted to be mounted so that the throw is either vertical or horizontal. Where the throw is vertical, integral mechanical means shall be provided to hold the blades in the open position when so set.

### 4.4.1.8 Accessibility and Grouping.

(a) Location. All switches and circuit breakers used as switches shall be located so that they may be operated from a readily accessible place. They shall be installed such that the center of the grip of the operating handle of the switch or circuit breaker, when in its highest position, is not more than 1 980 mm above the floor or working platform.

#### (c) Connection of Switches. Single-throw knife switches and

switches with butt contacts shall be connected such that their blades are de-energized when the switch is in the open position. Bolted pressure contact switches shall have barriers that prevent inadvertent contact with energized blades. Single-throw knife switches, bolted pressure contact switches, molded case switches, switches with butt contacts, and circuit breakers used as switches shall be connected so that the terminals supplying the load are de-energized when the switch is in the open position.

- Exception No. 1: On busway installations, fused switches and circuit breakers shall be permitted to be located at the same level as the busway. Suitable means shall be provided to operate the handle of the device from the floor.
- Exception No. 2: Switches and circuit breakers installed adjacent to motors, appliances, or other equipment that they supply shall be


Exception: The blades and terminals supplying the load of a switch shall be permitted to be energized when the switch is in the open

permitted to be located higher than 1 980 mm and to be accessible by portable means. Exception No. 3: Hookstick operable isolating switches shall be permitted at greater heights.

than 0.75 mm in thickness or of nonferrous metal not less than 1.00 mm in thickness. Faceplates of insulating material shall be noncombustible and not less than 0.25 mm in thickness, but they shall be permitted to be less than 0.25 mm in thickness if formed or reinforced to provide adequate mechanical strength.

(b) Voltage Between Adjacent Devices. A snap switch shall not be grouped or ganged in enclosures with other snap switches, receptacles, or similar devices, unless they are arranged so that the voltage between adjacent devices does not exceed 300 volts, or unless they are installed in enclosures equipped with identified, securely installed barriers between adjacent devices.

- 4.4.1.10 Mounting of Snap Switches.

- (a) Surface-Type. Snap switches used with open wiring on insulators shall be mounted on insulating material that separates the conductors at least 13 mm from the surface wired over.
- (b) Box Mounted. Flush-type snap switches mounted in boxes that are set back of the finished surface as permitted in 3.14.2.6 shall be installed so that the extension plaster ears are seated against the surface. Flush-type snap switches mounted in boxes that are flush with the finished surface or project from it shall be installed so that the mounting yoke or strap of the switch is seated against the box.


- 4.4.1.11 Circuit Breakers as Switches. A hand-operable circuit breaker equipped with a lever or handle, or a power-operated circuit breaker capable of being opened by hand in the event of a power failure, shall be permitted to serve as a switch if it has the required number of poles.

FPN: See the provisions contained in 2.40.7.2 and 2.40.7.4.

- 4.4.1.12 Grounding of Enclosures. Metal enclosures for switches or circuit breakers shall be grounded as specified in Article 2.50. Where nonmetallic enclosures are used with metal raceways or metal-armored cables, provision shall be made for grounding continuity. Except as covered in 4.4.1.9(b), Exception, nonmetallic boxes for switches shall be installed with a wiring method that provides or includes an equipment ground.
- 4.4.1.13 Knife Switches.


### 4.4.1.9 Provisions for General-Use Snap Switches.

- (a) Faceplates. Faceplates provided for snap switches mounted in boxes and other enclosures shall be installed so as to completely cover the opening and, where the switch is flush mounted, seat against the finished surface.
- (b) Grounding. Snap switches, including dimmer and similar control switches, shall be effectively grounded and shall provide a means to ground metal faceplates, whether or not a metal faceplate is installed. Snap switches shall be considered effectively grounded if either of the following conditions is met:


- (1) The switch is mounted with metal screws to a metal box or to a nonmetallic box with integral means for grounding devices.
- (2) An equipment grounding conductor or equipment bonding jumper is connected to an equipment grounding termination of the snap switch.


Exception to (b): Where no grounding means exists within the snapswitch enclosure or where the wiring method does not include or provide an equipment ground, a snap switch without a grounding connection shall be permitted for replacement purposes only. A snap switch wired under the provisions of this exception and located within reach of earth, grade, conducting floors, or other conducting surfaces shall be provided with a faceplate of nonconducting, noncombustible material or shall be protected by a ground-fault circuit interrupter.

(a) Isolating Switches. Knife switches rated at over 1 200 amperes at 250 volts or less, and at over 600 amperes at 251 to 600 volts, shall be used only as isolating switches and shall not be opened under load.

(c) Construction. Metal faceplates shall be of ferrous metal not less

- (b) To Interrupt Currents. To interrupt currents over 1 200

amperes at 250 volts, nominal, or less, or over 600 amperes at 251 to 600 volts, nominal, a circuit breaker or a switch of special design listed for such purpose shall be used.

- (c) General-Use Switches. Knife switches of ratings less than

specified in 4.4.1.13(a) and 4.4.1.13(b) shall be considered general-use switches.

FPN: See the definition of General-Use Switch in Article 100.

- (d) Motor-Circuit Switches. Motor-circuit switches shall be


permitted to be of the knife-switch type.

FPN: See the definition of a Motor-Circuit Switch in Article 1.1.

- 4.4.1.14 Rating and Use of Snap Switches. Snap switches shall be used within their ratings and as indicated in 4.4.1.14(a) through


- 4.4.1.14(d).


- FPN No. 1: For switches on signs and outline lighting, see 6.0.1.6.
- FPN No. 2: For switches controlling motors, see 4.30.7.3, 4.30.9.9, and 4.30.9.10.


(a) Alternating Current General-Use Snap Switch. A form of general-use snap switch suitable only for use on ac circuits for controlling the following:

- (1) Resistive and inductive loads, including electric-discharge

lamps, not exceeding the ampere rating of the switch at the voltage involved

- (2) Tungsten-filament lamp loads not exceeding the ampere rating

of the switch at 120 volts

- (3) Motor loads not exceeding 80 percent of the ampere rating of


the switch at its rated voltage

(b) Alternating-Current or Direct-Current General-Use Snap Switch. A form of general-use snap switch suitable for use on either ac or dc circuits for controlling the following:

- (1) Resistive loads not exceeding the ampere rating of the switch

at the voltage applied.

- (2) Inductive loads not exceeding 50 percent of the ampere rating


of the switch at the applied voltage. Switches rated in horsepower are suitable for controlling motor loads within their rating at the voltage applied.

(3) Tungsten-filament lamp loads not exceeding the ampere rating of the switch at the applied voltage if T-rated.

- (c) CO/ALR Snap Switches. Snap switches rated 20 amperes or less directly connected to aluminum conductors shall be listed and marked CO/ALR.
- (d) Alternating-Current Specific-Use Snap Switches Rated for 347 Volts. Snap switches rated 347 volts ac shall be listed and shall be used only for controlling the loads permitted by (d)(1) and (d)(2).


- (1) Noninductive Loads. Noninductive loads other than tungstenfilament lamps not exceeding the ampere and voltage ratings of the switch.
- (2) Inductive Loads. Inductive loads not exceeding the ampere and voltage ratings of the switch. Where particular load characteristics or limitations are specified as a condition of the listing, those restrictions shall be observed regardless of the ampere rating of the load.


The ampere rating of the switch shall not be less than 15 amperes at a voltage rating of 347 volts ac. Flush-type snap switches rated 347 volts ac shall not be readily interchangeable in box mounting with switches identified in 4.4.1.14(a) and 4.4.1.14(b).

(e) Dimmer Switches. General-use dimmer switches shall be used only to control permanently installed incandescent luminaires (lighting fixtures) unless listed for the control of other loads and installed accordingly.

4.4.2 Construction Specifications 4.4.2.1 Marking.

- (a) Ratings. Switches shall be marked with the current voltage, and, if horsepower rated, the maximum rating for which they are designed.
- (b) Off Indication. Where in the off position, a switching device with a marked OFF position shall completely disconnect all


ungrounded conductors to the load it controls.

- 4.4.2.2 600-Volt Knife Switches. Auxiliary contacts of a renewable or quick-break type or the equivalent shall be provided on all knife switches rated 600 volts and designed for use in breaking current over 200 amperes.


- 4.4.2.3 Fused Switches. A fused switch shall not have fuses in parallel except as permitted in 2.40.1.8.


- 4.4.2.4 Wire-Bending Space. The wire-bending space required by 4.4.1.3 shall meet Table 3.12.1.6(b) spacings to the enclosure wall opposite the line and load terminals.


### ARTICLE 4.6 — RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)

- 4.6.1.1 Scope. This article covers the rating, type, and installation of receptacles, cord connectors, and attachment plugs (cord caps).
- 4.6.1.2 Receptacle Rating and Type.


- (a) Receptacles. Receptacles shall be listed and marked with the

manufacturer’s name or identification and voltage and ampere ratings.

- (b) Rating. Receptacles and cord connectors shall be rated not less

than 15 amperes, 125 volts, or 15 amperes, 250 volts, and shall be of a type not suitable for use as lampholders.

FPN: See 2.10.2.3(b) for receptacle ratings where installed on branch circuits.

- (c) Receptacles for Aluminum Conductors. Receptacles rated 20

amperes or less and designed for the direct connection of aluminum conductors shall be marked CO/ALR.

- (d) Isolated Ground Receptacles. Receptacles incorporating an


isolated grounding connection intended for the reduction of electrical noise (electromagnetic interference) as permitted in 2.50.7.17(d) shall be identified by an orange triangle located on the face of the receptacle.

- (1) Isolated Equipment Grounding Conductor Required. Receptacles so identified shall be used only with grounding conductors that are isolated in accordance with 2.50.7.17(d).
- (2) Installation in Nonmetallic Boxes. Isolated ground receptacles installed in nonmetallic boxes shall be covered with a nonmetallic faceplate.


Exception: Where an isolated ground receptacle is installed in a nonmetallic box, a metal faceplate shall be permitted if the box contains a feature or accessory that permits the effective grounding of the faceplate.

4.6.1.3 General Installation Requirements. Receptacle outlets shall be located in branch circuits in accordance with Part 2.10.3. General installation requirements shall be in accordance with 4.6.1.3(a) through 4.6.1.3(f).

- (a) Grounding Type. Receptacles installed on 15- and 20-ampere

branch circuits shall be of the grounding type. Grounding-type receptacles shall be installed only on circuits of the voltage class and current for which they are rated, except as provided in Table 2.10.2.3(b)(2) and Table 2.10.2.3(b)(3).

Exception: Nongrounding-type receptacles installed in accordance with 4.6.1.3(d).

- (b) To Be Grounded. Receptacles and cord connectors that have

grounding contacts shall have those contacts effectively grounded.

Exception No. 1: Receptacles mounted on portable and vehiclemounted generators in accordance with 2.50.2.15. Exception No. 2: Replacement receptacles as permitted by 4.6.1.3(d).

- (c) Methods of Grounding. The grounding contacts of receptacles


and cord connectors shall be grounded by connection to the equipment grounding conductor of the circuit supplying the receptacle or cord connector.

FPN: For installation requirements for the reduction of electrical noise, see 2.50.7.17(d).

The branch-circuit wiring method shall include or provide an equipment-grounding conductor to which the grounding contacts of the receptacle or cord connector are connected.

FPN No. 1: See 2.50.6.9 for acceptable grounding means. FPN No. 2: For extensions of existing branch circuits, see 2.50.7.1.

(d) Replacements. Replacement of receptacles shall comply with 4.6.1.3(d)(1), (d)(2), and (d)(3) as applicable.

- (1) Grounding-Type Receptacles. Where a grounding means exists

in the receptacle enclosure or a grounding conductor is installed in accordance with 2.50.7.1(c), grounding-type receptacles shall be used and shall be connected to the grounding conductor in accordance with 4.6.1.3(c) or 2.50.7.1(c).

- (2) Ground-Fault Circuit Interrupters. Ground-fault circuit-

interrupter protected receptacles shall be provided where replacements are made at receptacle outlets that are required to be so protected elsewhere in this Code.

- (3) Non–grounding-Type Receptacles. Where grounding means


does not exist in the receptacle enclosure, the installation shall comply with (d)(3)a, (d)(3)b, or (d)(3)c.

- a. A non–grounding-type receptacle(s) shall be permitted to be

replaced with another non–grounding-type receptacle(s).

- b. A non–grounding-type receptacle(s) shall be permitted to be

replaced with a ground-fault circuit interrupter-type of receptacle(s). These receptacles shall be marked “No Equipment Ground.” An equipment grounding conductor shall not be connected from the ground-fault circuit-interrupter-type receptacle to any outlet supplied from the ground-fault circuit-interrupter receptacle.

- c. A non–grounding-type receptacle(s) shall be permitted to be


replaced with a grounding-type receptacle(s) where supplied through a ground-fault circuit interrupter. Grounding-type receptacles supplied through the ground-fault circuit interrupter shall be marked “GFCI Protected” and “No Equipment Ground.” An equipment grounding conductor shall not be connected between the grounding-type receptacles.

(e) Cord-and-Plug-Connected Equipment. The installation of grounding-type receptacles shall not be used as a requirement that all

cord-and-plug-connected equipment be of the grounded type.

FPN: See 2.50.6.5 for types of cord-and-plug-connected equipment to be grounded.

(f) Noninterchangeable Types. Receptacles connected to circuits that have different voltages, frequencies, or types of current (ac or dc) on the same premises shall be of such design that the attachment plugs used on these circuits are not interchangeable.

4.6.1.4 Receptacle Mounting. Receptacles shall be mounted in boxes or assemblies designed for the purpose, and such boxes or assemblies shall be securely fastened in place unless otherwise permitted elsewhere in this Code.

- (a) Boxes That Are Set Back. Receptacles mounted in boxes that

are set back from the finished surface as permitted in 3.14.2.6 shall be installed such that the mounting yoke or strap of the receptacle is held rigidly at the finished surface.

- (b) Boxes That Are Flush. Receptacles mounted in boxes that are

flush with the finished surface or project therefrom shall be installed such that the mounting yoke or strap of the receptacle is held rigidly against the box or box cover.

- (c) Receptacles Mounted on Covers. Receptacles mounted to and

supported by a cover shall be held rigidly against the cover by more than one screw or shall be a device assembly or box cover listed and identified for securing by a single screw.

- (d) Position of Receptacle Faces. After installation, receptacle faces

shall be flush with or project from faceplates of insulating material and shall project a minimum of 0.38 mm from metal faceplates.

- Exception No. 1: Listed kits or assemblies encompassing receptacles and nonmetallic faceplates that cover the receptacle face, where the plate cannot be installed on any other receptacle, shall be permitted.
- Exception No. 2: Listed nonmetallic faceplates that cover the receptacle face to a maximum thickness of 1.00 mm shall be permitted.


- (e) Receptacles in Countertops and Similar Work Surfaces in


Dwelling Units. Receptacles shall not be installed in a face-up position in countertops or similar work surfaces.

attachment plug with the contacts of the receptacle.

(d) Flanged Surface Inlet. A flanged surface inlet shall be installed such that the prongs, blades, or pins are not energized unless an energized cord connector is inserted into it.

(f) Exposed Terminals. Receptacles shall be enclosed so that live wiring terminals are not exposed to contact.

- 4.6.1.5 Receptacle Faceplates (Cover Plates). Receptacle faceplates shall be installed so as to completely cover the opening and seat against the mounting surface.

- (a) Thickness of Metal Faceplates. Metal faceplates shall be of

ferrous metal not less than 0.75 mm in thickness or of nonferrous metal not less than 1.00 mm in thickness.

- (b) Grounding. Metal faceplates shall be grounded.
- (c) Faceplates of Insulating Material. Faceplates of insulating


material shall be noncombustible and not less than 0.25 mm in thickness but shall be permitted to be less than 0.25 mm in thickness if formed or reinforced to provide adequate mechanical strength.

- 4.6.1.6 Attachment Plugs, Cord Connectors, and Flanged Surface Devices. All attachment plugs, cord connectors, and flanged surface devices (inlets and outlets) shall be listed and marked with the manufacturer’s name or identification and voltage and ampere ratings.


- 4.6.1.7 Noninterchangeability. Receptacles, cord connectors, and attachment plugs shall be constructed such that receptacle or cord connectors do not accept an attachment plug with a different voltage or current rating from that for which the device is intended. However, a 20-ampere T-slot receptacle or cord connector shall be permitted to accept a 15-ampere attachment plug of the same voltage rating. Non– grounding-type receptacles and connectors shall not accept groundingtype attachment plugs.
- 4.6.1.8 Receptacles in Damp or Wet Locations.


(a) Damp Locations. A receptacle installed outdoors in a location protected from the weather or in other damp locations shall have an enclosure for the receptacle that is weatherproof when the receptacle is covered (attachment plug cap not inserted and receptacle covers closed).

An installation suitable for wet locations shall also be considered suitable for damp locations.

A receptacle shall be considered to be in a location protected from the weather where located under roofed open porches, canopies, marquees, and the like, and will not be subjected to a beating rain or water runoff.

### (a) Construction of Attachment Plugs and Cord Connectors.

Attachment plugs and cord connectors shall be constructed so that there are no exposed current-carrying parts except the prongs, blades, or pins. The cover for wire terminations shall be a part that is essential for the operation of an attachment plug or connector (dead-front construction).

### (b) Wet Locations.

- (1) 15- and 20-Ampere Receptacles in a Wet Location. 15- and 20-

ampere, 125- and 250-volt receptacles installed in a wet location shall have an enclosure that is weatherproof whether or not the attachment plug cap is inserted.

- (2) Other Receptacles. All other receptacles installed in a wet


### (b) Connection of Attachment Plugs. Attachment plugs shall be

installed so that their prongs, blades, or pins are not energized unless inserted into an energized receptacle. No receptacle shall be installed so as to require the insertion of an energized attachment plug as its source of supply.

location shall comply with (b)(2)a or (b)(2)b.

a. A receptacle installed in a wet location, where the product intended to be plugged into it is not attended while in use, shall have an enclosure that is weatherproof with the attachment plug cap inserted or

### (c) Attachment Plug Ejector Mechanisms. Attachment plug ejector

mechanisms shall not adversely affect engagement of the blades of the

removed.

green-colored rigid ear, lug, or similar device. The grounding connection shall be so designed that it cannot make contact with current-carrying parts of the receptacle, adapter, or attachment plug. The adapter shall be polarized.

b. A receptacle installed in a wet location where the product intended to be plugged into it will be attended while in use (e.g., portable tools) shall have an enclosure that is weatherproof when the attachment plug is removed.

(4) If the terminal for the grounding conductor is not visible, the conductor entrance hole shall be marked with the word green or ground, the letters G or GR, a grounding symbol, or otherwise identified by a distinctive green color. If the terminal for the equipment grounding conductor is readily removable, the area adjacent to the terminal shall be similarly marked.

- (c) Bathtub and Shower Space. Receptacles shall not be installed within or directly over a bathtub or shower stall.
- (d) Protection for Floor Receptacles. Standpipes of floor receptacles shall allow floor-cleaning equipment to be operated without damage to receptacles.
- (e) Flush Mounting with Faceplate. The enclosure for a receptacle installed in an outlet box flush-mounted in a finished surface shall be made weatherproof by means of a weatherproof faceplate assembly that provides a watertight connection between the plate and the finished surface.


FPN: See FPN Figure 4.6.1.9(b)(4).

![image 12](Phil Electrical Code_images/imageFile12.png)

### FPN Figure 4.6.1.9(b)(4) One Example of a Symbol Used to Identify the Termination Point for an Equipment Grounding Conductor.

- 4.6.1.9 Grounding-Type Receptacles, Adapters, Cord Connectors, and Attachment Plugs.


- (a) Grounding Poles. Grounding-type receptacles, cord connectors,

and attachment plugs shall be provided with one fixed grounding pole in addition to the circuit poles. The grounding contacting pole of grounding-type plug-in ground-fault circuit interrupters shall be permitted to be of the movable, self-restoring type on circuits operating at not over 150 volts between any two conductors or any conductor and ground.

- (b) Grounding-Pole Identification. Grounding-type receptacles,


adapters, cord connections, and attachment plugs shall have a means for connection of a grounding conductor to the grounding pole.

A terminal for connection to the grounding pole shall be designated by one of the following:

- (1) A green-colored hexagonal-headed or -shaped terminal screw

or nut, not readily removable.

- (2) A green-colored pressure wire connector body (a wire barrel).
- (3) A similar green-colored connection device, in the case of


adapters. The grounding terminal of a grounding adapter shall be a

- (c) Grounding Terminal Use. A grounding terminal or groundingtype device shall not be used for purposes other than grounding.
- (d) Grounding-Pole Requirements. Grounding-type attachment plugs and mating cord connectors and receptacles shall be designed such that the grounding connection is made before the current-carrying connections. Grounding-type devices shall be so designed that grounding poles of attachment plugs cannot be brought into contact with current-carrying parts of receptacles or cord connectors.
- (e) Use. Grounding-type attachment plugs shall be used only with a cord having an equipment grounding conductor.


FPN: See 2.0.1.10(b) for identification of grounded conductor terminals.

4.6.1.10 Connecting Receptacle Grounding Terminal to Box. The connection of the receptacle grounding terminal shall comply with 2.50.7.17.

ARTICLE 4.8 — SWITCHBOARDS AND PANELBOARDS 4.8.1 General

- 4.8.1.1 Scope. This article covers the following:

- (1) All switchboards, panelboards, and distribution boards installed for the control of light and power circuits
- (2) Battery-charging panels supplied from light or power circuits


- 4.8.1.2 Other Articles. Switches, circuit breakers, and overcurrent devices used on switchboards, panelboards, and distribution boards, and their enclosures shall comply with this article and also with the requirements of Articles 2.40, 2.50, 3.12, 3.14, 4.4, and other articles that apply. Switchboards and panelboards in hazardous (classified) locations shall comply with the requirements of Articles 5.0 through

5.17.

- 4.8.1.3 Support and Arrangement of Busbars and Conductors.


(a) Conductors and Busbars on a Switchboard or Panelboard. Conductors and busbars on a switchboard or panelboard shall comply with 4.8.1.3(a)(1), (a)(2), and (a)(3) as applicable.

- (1) Location. Conductors and busbars shall be located so as to be

free from physical damage and shall be held firmly in place.

- (2) Service Switchboards. Barriers shall be placed in all service

switchboards such that no uninsulated, ungrounded service busbar or service terminal is exposed to inadvertent contact by persons or maintenance equipment while servicing load terminations.

- (3) Same Vertical Section. Other than the required


interconnections and control wiring, only those conductors that are intended for termination in a vertical section of a switchboard shall be located in that section.

Exception: Conductors shall be permitted to travel horizontally through vertical sections of switchboards where such conductors are isolated from busbars by a barrier.

### (b) Overheating and Inductive Effects. The arrangement of

busbars and conductors shall be such as to avoid overheating due to inductive effects.

#### (c) Used as Service Equipment. Each switchboard or panelboard, if

used as service equipment, shall be provided with a main bonding jumper sized in accordance with 2.50.2.9(d) or the equivalent placed within the panelboard or one of the sections of the switchboard for connecting the grounded service conductor on its supply side to the switchboard or panelboard frame. All sections of a switchboard shall be bonded together using an equipment bonding conductor sized in accordance with Table 2.50.6.13 or Table 2.50.3.17 as appropriate.

Exception: Switchboards and panelboards used as service equipment on high-impedance grounded-neutral systems in accordance with 2.50.2.17 shall not be required to be provided with a main bonding jumper.

#### (d) Terminals. In switchboards and panelboards, load terminals for

field wiring, including grounded circuit conductor load terminals and connections to the ground bus for load equipment grounding conductors, shall be so located that it is not necessary to reach across or beyond an uninsulated ungrounded line bus in order to make connections.

#### (e) Phase Arrangement. The phase arrangement on 3-phase buses

shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the switchboard or panelboard. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4wire, delta-connected systems. Other busbar arrangements shall be permitted for additions to existing installations and shall be marked.

Exception: Equipment within the same single section or multisection switchboard or panelboard as the meter on 3-phase, 4-wire, deltaconnected systems shall be permitted to have the same phase configuration as the metering equipment.

FPN: See 1.10.1.15 for requirements on marking the busbar or phase conductor having the higher voltage to ground where supplied from a 4-wire, delta-connected system.

(f) Minimum Wire-Bending Space. The minimum wire-bending space at terminals and minimum gutter space provided in panelboards and switchboards shall be as required in 3.12.1.6.

### 4.8.2 Switchboards

- 4.8.2.1 Switchboards in Damp or Wet Locations. Switchboards in damp or wet locations shall be installed in accordance with 3.12.1.2(a).
- 4.8.2.2 Location Relative to Easily Ignitible Material. Switchboards shall be placed so as to reduce to a minimum the probability of communicating fire to adjacent combustible materials. Where installed over a combustible floor, suitable protection thereto shall be provided.
- 4.8.2.3 Clearances.

- (a) From Ceiling. For other than a totally enclosed switchboard, a space not less than 900 mm shall be provided between the top of the switchboard and any combustible ceiling, unless a noncombustible shield is provided between the switchboard and the ceiling.
- (b) Around Switchboards. Clearances around switchboards shall comply with the provisions of 1.10.2.1.


- 4.8.2.4 Conductor Insulation. An insulated conductor used within a switchboard shall be listed, shall be flame retardant, and shall be rated not less than the voltage applied to it and not less than the voltage applied to other conductors or busbars with which it may come in contact.
- 4.8.2.5 Location of Switchboards. Switchboards that have any exposed live parts shall be located in permanently dry locations and then only where under competent supervision and accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. Switchboards shall be located such that the probability of damage from equipment or processes is reduced to a minimum.


- 4.8.1.4 Circuit Directory or Circuit Identification. Every circuit and circuit modification shall be legibly identified as to its clear, evident, and specific purpose or use. The identification shall include sufficient detail to allow each circuit to be distinguished from all others. The identification shall be included in a circuit directory that is located on the face or inside of the panel door in the case of a panelboard, and located at each switch on a switchboard.
- 4.8.1.5 Clearance for Conductor Entering Bus Enclosures. Where conduits or other raceways enter a switchboard, floor-standing panelboard, or similar enclosure at the bottom, sufficient space shall be provided to permit installation of conductors in the enclosure. The wiring space shall not be less than shown in Table 4.8.1.5 where the conduit or raceways enter or leave the enclosure below the busbars, their supports, or other obstructions. The conduit or raceways, including their end fittings, shall not rise more than 75 mm above the bottom of the enclosure.


### Table 4.8.1.5 Clearance for Conductors Entering Bus Enclosures

|Conductor|Minimum Spacing Between Bottom of Enclosure and Busbars, Their Supports, or Other Obstructions (mm)|
|---|---|
|Insulated busbars, their<br><br>supports, or other obstructions Noninsulated busbars|200 250|


4.8.2.7 Grounding of Instruments, Relays, Meters, and Instrument Transformers on Switchboards. Instruments, relays, meters, and instrument transformers located on switchboards shall be grounded as specified in 2.50.9.1 through 2.50.9.9.

- 4.8.1.7 Unused Openings. Unused openings for circuit breakers and switches shall be closed using identified closures, or other approved means that provide protection substantially equivalent to the wall of the enclosure.


4.8.3 Panelboards 4.8.3.1 General. All panelboards shall have a rating not less than the

minimum feeder capacity required for the load calculated in accordance with Article 2.20. Panelboards shall be durably marked by the manufacturer with the voltage and the current rating and the number of phases for which they are designed and with the manufacturer’s name or trademark in such a manner so as to be visible after installation, without disturbing the interior parts or wiring.

panelboard shall be individually protected on the supply side by not more than two main circuit breakers or two sets of fuses having a combined rating not greater than that of the panelboard.

Exception No. 1: Individual protection for a lighting and appliance panelboard shall not be required if the panelboard feeder has overcurrent protection not greater than the rating of the panelboard. Exception No. 2: For existing installations, individual protection for lighting and appliance branch-circuit panelboards shall not be required where such panelboards are used as service equipment in supplying an individual residential occupancy.

FPN: See 1.10.1.22 for additional requirements.

- 4.8.3.5 Classification of Panelboards. Panelboards shall be classified for the purposes of this article as either lighting and appliance branchcircuit panelboards or power panelboards, based on their content. A lighting and appliance branch circuit is a branch circuit that has a connection to the neutral of the panelboard and that has overcurrent protection of 30 amperes or less in one or more conductors.

- (a) Lighting and Appliance Branch-Circuit Panelboard. A lighting and appliance branch-circuit panelboard is one having more than 10 percent of its overcurrent devices protecting lighting and appliance branch circuits.
- (b) Power Panelboard. A power panelboard is one having 10 percent or fewer of its overcurrent devices protecting lighting and appliance branch circuits.


- 4.8.3.6 Number of Overcurrent Devices on One Panelboard. Not more than 42 overcurrent devices (other than those provided for in the mains) of a lighting and appliance branch-circuit panelboard shall be installed in any one cabinet or cutout box. A lighting and appliance branch-circuit panelboard shall be provided with physical means to prevent the installation of more overcurrent devices than that number for which the panelboard was designed, rated, and approved. For the purposes of this article, a 2-pole circuit breaker shall be considered two overcurrent devices; a 3-pole circuit breaker shall be considered three overcurrent devices.
- 4.8.3.7 Overcurrent Protection.


### (b) Power Panelboard Protection. In addition to the requirements

of 4.8.3.1, a power panelboard with supply conductors that include a neutral, and having more than 10 percent of its overcurrent devices protecting branch circuits rated 30 amperes or less, shall be protected by an overcurrent protective devic.e having a rating not greater than that of the panelboard. This overcurrent protective device shall be located within or at any point on the supply side of the panelboard.

Exception: This individual protection shall not be required for a power panelboard used as service equipment with multiple disconnecting means in accordance with 2.30.6.2.

### (c) Snap Switches Rated at 30 Amperes or Less. Panelboards

equipped with snap switches rated at 30 amperes or less shall have overcurrent protection of 200 amperes or less.

### (d) Supplied Through a Transformer. Where a panelboard is

supplied through a transformer, the overcurrent protection required by 4.8.3.7(a), (b), and (c) shall be located on the secondary side of the transformer.

Exception: A panelboard supplied by the secondary side of a transformer shall be considered as protected by the overcurrent protection provided on the primary side of the transformer where that protection is in accordance with 2.40.2.2(c)(1).

#### (e) Delta Breakers. A 3-phase disconnect or overcurrent device

(a) Lighting and Appliance Branch-Circuit Panelboard Individually Protected. Each lighting and appliance branch-circuit

shall not be connected to the bus of any panelboard that has less than 3-phase buses. Delta breakers shall not be installed in panelboards.

(f) Back-Fed Devices. Plug-in-type overcurrent protection devices or plug-in type main lug assemblies that are backfed and used to terminate field-installed ungrounded supply conductors shall be secured in place by an additional fastener that requires other than a pull to release the device from the mounting means on the panel.

- 4.8.3.8 Panelboards in Damp or Wet Locations. Panelboards in damp or wet locations shall be installed to comply with 3.12.1.2(a).
- 4.8.3.9 Enclosure. Panelboards shall be mounted in cabinets, cutout boxes, or enclosures designed for the purpose and shall be dead-front.

Exception: Panelboards other than of the dead-front, externally operable type shall be permitted where accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.

- 4.8.3.10 Relative Arrangement of Switches and Fuses. In panelboards, fuses of any type shall be installed on the load side of any switches.

Exception: Fuses installed as part of service equipment in accordance with the provisions of 2.30.7.5 shall be permitted on the line side of the service switch.

- 4.8.3.11 Grounding of Panelboards. Panelboard cabinets and panelboard frames, if of metal, shall be in physical contact with each other and shall be grounded. Where the panelboard is used with nonmetallic raceway or cable or where separate grounding conductors are provided, a terminal bar for the grounding conductors shall be secured inside the cabinet. The terminal bar shall be bonded to the cabinet and panelboard frame, if of metal; otherwise it shall be connected to the grounding conductor that is run with the conductors feeding the panelboard.


Exception: Where an isolated equipment grounding conductor is provided as permitted by 2.50.7.17(d), the insulated equipment grounding conductor that is run with the circuit conductors shall be permitted to pass through the panelboard without being connected to the panelboard’s equipment grounding terminal bar.

Grounding conductors shall not be connected to a terminal bar provided for grounded conductors (may be a neutral) unless the bar is identified for the purpose and is located where interconnection between equipment grounding conductors and grounded circuit conductors is permitted or required by Article 2.50.

- 4.8.3.12 Grounded Conductor Terminations. Each grounded conductor shall terminate within the panelboard in an individual terminal that is not also used for another conductor.

Exception: Grounded conductors of circuits with parallel conductors shall be permitted to terminate in a single terminal if the terminal is identified for connection of more than one conductor.

4.8.4 Construction Specifications

- 4.8.4.1 Panels. The panels of switchboards shall be made of moistureresistant, noncombustible material.


- 4.8.4.2 Busbars. Insulated or bare busbars shall be rigidly mounted.
- 4.8.4.3 Protection of Instrument Circuits. Instruments, pilot lights, potential transformers, and other switchboard devices with potential coils shall be supplied by a circuit that is protected by standard overcurrent devices rated 15 amperes or less.

Exception No. 1: Overcurrent devices rated more than 15 amperes shall be permitted where the interruption of the circuit could create a hazard. Short-circuit protection shall be provided. Exception No. 2: For ratings of 2 amperes or less, special types of enclosed fuses shall be permitted.

- 4.8.4.4 Component Parts. Switches, fuses, and fuseholders used on panelboards shall comply with the applicable requirements of Articles 2.40 and 4.4.


4.8.4.6 Wire-Bending Space in Panelboards. The enclosure for a panelboard shall have the top and bottom wire-bending space sized in accordance with Table 3.12.1.6(b) for the largest conductor entering or leaving the enclosure. Side wire-bending space shall be in accordance

with Table 3.12.1.6(a) for the largest conductor to be terminated in that space.

FPN: UL 508A is a safety standard for industrial control panels.

### Table 4.8.4.7 Minimum Spacings Between Bare Metal Parts

- Exception No. 1: Either the top or bottom wire-bending space shall be permitted to be sized in accordance with Table 3.12.1.6(a) for a lighting and appliance branch-circuit panelboard rated 225 amperes or less.
- Exception No. 2: Either the top or bottom wire-bending space for any panelboard shall be permitted to be sized in accordance with Table

- 3.12.1.6(a) where at least one side wire-bending space is sized in accordance with Table 3.12.1.6(b) for the largest conductor to be terminated in any side wire-bending space.

Exception No. 3: The top and bottom wire-bending space shall be permitted to be sized in accordance with Table 3.12.1.6(a) spacings if the panelboard is designed and constructed for wiring using only one single 90 degree bend for each conductor, including the grounded circuit conductor, and the wiring diagram shows and specifies the method of wiring that shall be used. Exception No. 4: Either the top or the bottom wire-bending space, but not both, shall be permitted to be sized in accordance with Table

- 3.12.1.6(a) where there are no conductors terminated in that space.
- 4.8.4.7 Minimum Spacings. The distance between bare metal parts, busbars, and so forth shall not be less than specified in Table 4.8.4.7. Where close proximity does not cause excessive heating, parts of the same polarity at switches, enclosed fuses, and so forth shall be permitted to be placed as close together as convenience in handling will allow.


Exception: The distance shall be permitted to be less than that specified in Table 4.8.4.7 at circuit breakers and switches and in listed components installed in switchboards and panelboards.

ARTICLE 4.9 — INDUSTRIAL CONTROL PANELS 4.9.1 General

- 4.9.1.1 Scope. This article covers industrial control panels intended for general use and operating at 600 volts or less.




|Voltage|Opposite Polarity Where Mounted on the Same Surface (mm)|Opposite Polarity Where Held Free in Air (mm)|Live Parts to Ground* (mm)|
|---|---|---|---|
|Not over 125 volts, nominal Not over 250 volts, nominal Not over 600 volts, nominal|19.1 31.8 50.8|12.7 19.1 25.4|12.7 12.7 25.4|


*For spacing between live parts and doors of cabinets, see 3.12.2.2(a)(1), (2), and

(3).

- 4.9.1.2 Definitions.

Industrial Control Panel. An assembly of a systematic and standard arrangement of two or more components such as motor controllers, overload relays, fused disconnect switches, and circuit breakers and related control devices such as pushbutton stations, selector switches, timers, switches, control relays, and the like with associated wiring, terminal blocks, pilot lights, and similar components. The industrial control panel does not include the controlled equipment.

- 4.9.1.3 Other Articles. In addition to the requirements of Article 4.9, industrial control panels that contain branch circuits for specific loads or components, or are for control of specific types of equipment addressed in other articles of this Code, shall be constructed and installed in accordance with the applicable requirements from the specific articles in Table 4.9.1.3.


4.9.2 Installation

4.9.2.1 Conductor — Minimum Size and Ampacity. The size of the industrial control panel supply conductor shall have an ampacity not less than 125 percent of the full-load current rating of all resistance

heating loads plus 125 percent of the full-load current rating of the highest rated motor plus the sum of the full-load current ratings of all other connected motors and apparatus based on their duty cycle that may be in operation at the same time.

4.9.2.2 Overcurrent Protection.

- (a) General. Industrial control panels shall be provided with overcurrent protection in accordance with Parts 2.40.1, 2.40.2, and 2.40.9.
- (b) Location. This protection shall be provided by either of the following:


Table 4.9.1.3 Other Articles

|Equipment/Occupancy|Article|Section|
|---|---|---|
|Branch circuits Luminaires Motors, motor circuits, and<br><br>controllers Air-conditioning and<br><br>refrigerating equipment Capacitors Hazardous (classified)<br><br>locations<br><br>Commercial garages; aircraft hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations<br><br>Cranes and hoists Electrically driven or<br><br>controlled irrigation machines<br><br>Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts<br><br>Industrial machinery Resistors and reactors Transformers Class 1, Class 2, and Class 3<br><br>remote-control, signaling, and power-limited circuits|2.10 4.10 4.30<br><br>4.40<br><br>5.0, 5.1, 5.2, 503,<br><br>5.4, 5.5<br><br><br>5.11, 5.13, 5.14, 5.15, 5.16, and<br><br>5.17.4<br>6.10 6.75<br><br><br>6.20<br><br>6.70 4.70 4.50 7.25|4.60.1.8,<br>4.60.1.9<br>|


- (1) An overcurrent protective device located ahead of the industrial control panel.
- (2) A single main overcurrent protective device located within the industrial control panel. Where overcurrent protection is provided as part of the industrial control panel, the supply conductors shall be considered as either feeders or taps as covered by 2.40.2.2.


(c) Rating. The rating or setting of the overcurrent protective device for the circuit supplying the industrial control panel shall not be greater than the sum of the largest rating or setting of the branch-circuit shortcircuit and ground-fault protective device provided with the industrial control panel, plus 125 percent of the full-load current rating of all resistance heating loads, plus the sum of the full-load currents of all other motors and apparatus that could be in operation at the same time.

Exception: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used for motor branch-circuit shortcircuit and ground-fault protection as permitted by 4.30.4.2(c), the procedure specified above for determining the maximum rating of the protective device for the circuit supplying the industrial control panel shall apply with the following provision: For the purpose of the calculation, each instantaneous trip circuit breaker or motor shortcircuit protector shall be assumed to have a rating not exceeding the maximum percentage of motor full-load current permitted by Table 4.30.4.2 for the type of control panel supply circuit protective device employed.

Where no branch-circuit short-circuit and ground-fault protective device is provided with the industrial control panel for motor or combination of motor and non-motor loads, the rating or setting of the overcurrent protective device shall be based on 4.30.4.2 and 4.30.4.3,

as applicable.

fill the wiring space at any cross section to more than 40 percent of the cross-sectional area of the space, and the conductors, splices, and taps shall not fill the wiring space at any cross section to more than 75 percent of the cross-sectional area of that space.

- 4.9.2.11 Disconnecting Means. Disconnecting means that supply motor loads shall comply with Part 4.30.9.


4.9.2.41 Grounding. Multisection industrial control panels shall be bonded together with an equipment grounding conductor or an equivalent grounding bus sized in accordance with Table 2.50.6.13. Equipment grounding conductors shall terminate on this grounding bus or to a grounding termination point provided in a single-section industrial control panel.

(b) Wire Bending Space. Wire bending space for the main supply terminals shall be in accordance with the requirements in 3.12.1.6. Wire bending space for other terminals shall be in accordance with the requirements in 4.30.1.10(b). The gutter space shall comply with 3.12.1.8.

4.9.3.9 Service-Entrance Equipment. Where used as service equipment, each industrial control panel shall be of the type that is suitable for use as service equipment. Where a grounded conductor is provided, the industrial control panel shall be provided with a main bonding jumper, sized in accordance with 2.50.2.9(d), for connecting the grounded conductor, on its supply side, to the industrial control panel equipment ground bus or terminal.

### 4.9.3 Construction Specifications

4.9.3.1 Enclosures. Table 4.30.7.11 shall be used as the basis for selecting industrial control panel enclosures for use in specific locations other than hazardous (classified) locations. The enclosures are not intended to protect against conditions such as condensation, icing, corrosion, or contamination that may occur within the enclosure or enter via the conduit or unsealed openings.

4.9.3.11 Marking. An industrial control panel shall be marked with the following information that is plainly visible after installation:

- 4.9.3.3 Busbars and Conductors. Industrial control panels utilizing busbars shall comply with 4.9.3.3(a) and 4.9.3.3(b).


- (1) Manufacturer's name, trademark, or other descriptive marking

by which the organization responsible for the product can be identified.

- (2) Supply voltage, phase, frequency, and full-load current.
- (3) Short-circuit current rating of the industrial control panel based


- (a) Support and Arrangement. Busbars shall be protected from physical damage and be held firmly in place.
- (b) Phase Arrangement. The phase arrangement on 3-phase horizontal common power and vertical buses shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the industrial control panel. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4-wire, delta-connected systems. Other busbar arrangements shall be permitted for additions to existing installations and shall be marked.


on one of the following:

- a. Short-circuit current rating of a listed and labeled assembly
- b. Short-circuit current rating established utilizing an approved


method

FPN: UL 508A-2001, Supplement SB, is an example of an approved method.

- (4) If the industrial control panel is intended as service equipment,

it shall be marked to identify it as being suitable for use as service equipment.

- (5) Electrical wiring diagram or the number of the index to the

electrical drawings showing the electrical wiring diagram.

- (6) An enclosure type number shall be marked on the industrial


### 4.9.3.5 Wiring Space in Industrial Control Panels.

(a) General. Industrial control panel enclosures shall not be used as junction boxes, auxiliary gutters, or raceways for conductors feeding through or tapping off to other switches or overcurrent devices, unless adequate space for this purpose is provided. The conductors shall not

control panel enclosure.

Locations” or “Suitable for Damp Locations.”

- (b) Corrosive Locations. Luminaires (fixtures) installed in corrosive locations shall be of a type suitable for such locations.
- (c) In Ducts or Hoods. Luminaires (fixtures) shall be permitted to be installed in commercial cooking hoods where all of the following conditions are met:


ARTICLE 4.10 — LUMINAIRES (LIGHTING FIXTURES), LAMPHOLDERS, AND LAMPS

4.10.1 General

4.10.1.1 Scope. This article covers luminaires (lighting fixtures), lampholders, pendants, incandescent filament lamps, arc lamps, electric-discharge lamps, decorative lighting products, lighting accessories for temporary seasonal and holiday use, portable flexible lighting products, and the wiring and equipment forming part of such products and lighting installations.

- (1) The luminaire (fixture) shall be identified for use within

commercial cooking hoods and installed such that the temperature limits of the materials used are not exceeded.

- (2) The luminaire (fixture) shall be constructed so that all exhaust

vapors, grease, oil, or cooking vapors are excluded from the lamp and wiring compartment. Diffusers shall be resistant to thermal shock.

- (3) Parts of the luminaire (fixture) exposed within the hood shall

be corrosion resistant or protected against corrosion, and the surface shall be smooth so as not to collect deposits and to facilitate cleaning.

- (4) Wiring methods and materials supplying the luminaire(s)


- 4.10.1.2 Application of Other Articles. Equipment for use in hazardous (classified) locations shall conform to Articles 5.0 through


- 5.17. Lighting systems operating at 30 volts or less shall conform to Article 4.11. Arc lamps used in theaters shall comply with 5.20.5.1, and arc lamps used in projection machines shall comply with


- 5.40.2.11. Arc lamps used on constant-current systems shall comply with the general requirements of Article 4.90.


[fixture(s)] shall not be exposed within the cooking hood.

FPN: See 1.10.1.11 for conductors and equipment exposed to deteriorating agents.

- 4.10.1.3 Live Parts. Luminaires (fixtures), lampholders, and lamps shall have no live parts normally exposed to contact. Exposed accessible terminals in lampholders and switches shall not be installed in metal luminaire (fixture) canopies or in open bases of portable table or floor lamps.


### (d) Bathtub and Shower Areas. No parts of cord-connected

luminaires (fixtures), chain-, cable-, or cord-suspended-luminaires (fixtures), lighting track, pendants, or ceiling-suspended (paddle) fans shall be located within a zone measured 900 mm horizontally and 2 400 mm vertically from the top of the bathtub rim or shower stall threshold. This zone is all encompassing and includes the zone directly over the tub or shower stall. Luminaires (lighting fixtures) located in this zone shall be listed for damp locations, or listed for wet locations where subject to shower spray.

Exception: Cleat-type lampholders located at least 2 400 mm above the floor shall be permitted to have exposed terminals.

4.10.2 Luminaire (Fixture) Locations

### (e) Luminaires (Fixtures) in Indoor Sports, Mixed-Use, and All-

- 4.10.2.1 Luminaires (Fixtures) in Specific Locations.


Purpose Facilities. Luminaires (fixtures) subject to physical damage, using a mercury vapor or metal halide lamp, installed in playing and spectator seating areas of indoor sports, mixed-use, or all-purpose facilities shall be of the type that protects the lamp with a glass or plastic lens. Such luminaires (fixtures) shall be permitted to have an additional guard.

(a) Wet and Damp Locations. Luminaires (fixtures) installed in wet or damp locations shall be installed so that water cannot enter or accumulate in wiring compartments, lampholders, or other electrical parts. All luminaires (fixtures) installed in wet locations shall be marked, “Suitable for Wet Locations.” All luminaires (fixtures) installed in damp locations shall be marked, “Suitable for Wet

- 4.10.2.2 Luminaires (Fixtures) Near Combustible Material. Luminaires (fixtures) shall be constructed, installed, or equipped with shades or guards so that combustible material is not subjected to temperatures in excess of 90°C (194°F).
- 4.10.2.3 Luminaires (Fixtures) Over Combustible Material. Lampholders installed over highly combustible material shall be of the unswitched type. Unless an individual switch is provided for each luminaire (fixture), lampholders shall be located at least 2 400 mm above the floor or shall be located or guarded so that the lamps cannot be readily removed or damaged.
- 4.10.2.4 Luminaires (Fixtures) in Show Windows. Chain-supported luminaires (fixtures) used in a show window shall be permitted to be externally wired. No other externally wired luminaires (fixtures) shall be used.
- 4.10.2.5 Luminaires (Fixtures) in Clothes Closets. (a) Definition.


Storage Space. The volume bounded by the sides and back closet walls and planes extending from the closet floor vertically to a height of 1 800 mm or to the highest clothes-hanging rod and parallel to the walls at a horizontal distance of 600 mm from the sides and back of the closet walls, respectively, and continuing vertically to the closet ceiling parallel to the walls at a horizontal distance of 300 mm or the width of the shelf, whichever is greater; for a closet that permits access to both sides of a hanging rod, this space includes the volume below the highest rod extending 300 mm on either side of the rod on a plane horizontal to the floor extending the entire length of the rod.

FPN: See Figure 4.10.2.5.

(b) Luminaire (Fixture) Types Permitted. Listed luminaires (fixtures) of the following types shall be permitted to be installed in a closet:

- (1) A surface-mounted or recessed incandescent luminaire

(fixture) with a completely enclosed lamp

- (2) A surface-mounted or recessed fluorescent luminaire (fixture)


![image 13](Phil Electrical Code_images/imageFile13.png)

### Figure 4.10.2.5 Closet Storage Space.

- (c) Luminaire (Fixture) Types Not Permitted. Incandescent luminaires (fixtures) with open or partially enclosed lamps and pendant luminaires (fixtures) or lampholders shall not be permitted.
- (d) Location. Luminaires (fixtures) in clothes closets shall be permitted to be installed as follows:


- (1) Surface-mounted incandescent luminaires (fixtures) installed

on the wall above the door or on the ceiling, provided there is a minimum clearance of 300 mm between the luminaire (fixture) and the nearest point of a storage space

- (2) Surface-mounted fluorescent luminaires (fixtures) installed on

the wall above the door or on the ceiling, provided there is a minimum clearance of 150 mm between the luminaire (fixture) and the nearest point of a storage space

- (3) Recessed incandescent luminaires (fixtures) with a completely


enclosed lamp installed in the wall or the ceiling, provided there is a minimum clearance of 150 mm between the luminaire (fixture) and the nearest point of a storage space

(4) Recessed fluorescent luminaires (fixtures) installed in the wall or the ceiling, provided there is a minimum clearance of 150 mm between the luminaire (fixture) and the nearest point of a storage space

- 4.10.2.6 Space for Cove Lighting. Coves shall have adequate space and shall be located so that lamps and equipment can be properly installed and maintained.


4.10.3 Provisions at Luminaire (Fixture) Outlet Boxes, Canopies, and Pans

- 4.10.3.1 Space for Conductors. Canopies and outlet boxes taken together shall provide adequate space so that luminaire (fixture) conductors and their connecting devices can be properly installed.
- 4.10.3.2 Temperature Limit of Conductors in Outlet Boxes. Luminaires (fixtures) shall be of such construction or installed so that the conductors in outlet boxes shall not be subjected to temperatures greater than that for which the conductors are rated. Branch-circuit wiring, other than 2-wire or multiwire branch circuits supplying power to luminaires (fixtures) connected together, shall not be passed through an outlet box that is an integral part of a luminaire (fixture) unless the luminaire (fixture) is identified for through-wiring.

FPN: See 4.10.6.11 for wiring supplying power to fixtures connected together.

- 4.10.3.3 Outlet Boxes to Be Covered. In a completed installation, each outlet box shall be provided with a cover unless covered by means of a luminaire (fixture) canopy, lampholder, receptacle, or similar device.
- 4.10.3.4 Covering of Combustible Material at Outlet Boxes. Any combustible wall or ceiling finish exposed between the edge of a luminaire (fixture) canopy or pan and an outlet box shall be covered with noncombustible material.
- 4.10.3.5 Connection of Electric-Discharge Luminaires (Lighting Fixtures).


(a) Independent of the Outlet Box. Electric-discharge luminaires (lighting fixtures) supported independently of the outlet box shall be

connected to the branch circuit through metal raceway, nonmetallic raceway, Type MC cable, Type AC cable, Type MI cable, nonmetallic sheathed cable, or by flexible cord as permitted in 4.10.6.9(b) or 4.10.6.9(c).

(b) Access to Boxes. Electric-discharge luminaires (fixtures) surface mounted over concealed outlet, pull, or junction boxes and designed not to be supported solely by the outlet box shall be provided with suitable openings in the back of the luminaire (fixture) to provide access to the wiring in the box.

4.10.4 Luminaire (Fixture) Supports 4.10.4.1 Supports.

- (a) General. Luminaires (fixtures) and lampholders shall be securely supported. A luminaire (fixture) that weighs more than 3 kg (6 lb) or exceeds 410 mm in any dimension shall not be supported by the screw shell of a lampholder.
- (b) Metal or Nonmetallic Poles Supporting Luminaires (Lighting Fixtures). Metal or nonmetallic poles shall be permitted to be used to support luminaires (lighting fixtures) and as a raceway to enclose supply conductors, provided the following conditions are met:


- (1) A pole shall have a handhole not less than 50 mm × 100 mm

with a raintight cover to provide access to the supply terminations within the pole or pole base.

Exception No. 1: No handhole shall be required in a pole 2 400 mm or less in height above grade where the supply wiring method continues without splice or pull point, and where the interior of the pole and any splices are accessible by removing the luminaire (fixture). Exception No. 2: No handhole shall be required in a pole 6 000 mm or less in height above grade that is provided with a hinged base.

- (2) Where raceway risers or cable is not installed within the pole,

a threaded fitting or nipple shall be brazed, welded, or attached to the pole opposite the handhole for the supply connection.

- (3) A metal pole shall be provided with a grounding terminal as


follows:

- a. A pole with a handhole shall have the grounding terminal accessible from the handhole.
- b. A pole with a hinged base shall have the grounding terminal accessible within the base.


Exception to (3): No grounding terminal shall be required in a pole 2 400 mm or less in height above grade where the supply wiring method continues without splice or pull, and where the interior of the pole and any splices are accessible by removing the luminaire (fixture).

- (4) A metal pole with a hinged base shall have the hinged base and

pole bonded together.

- (5) Metal raceways or other equipment grounding conductors shall

be bonded to the metal pole with an equipment grounding conductor recognized by 2.50.6.9 and sized in accordance with 2.50.6.13.

- (6) Conductors in vertical poles used as raceway shall be


supported as provided in 3.0.1.19. 4.10.4.2 Means of Support.

- (a) Outlet Boxes. Outlet boxes or fittings installed as required by

- 3.14.2.9 and complying with the provisions of 3.14.2.13(a) and


- 3.14.2.13(b) shall be permitted to support luminaires (fixtures).


- (b) Inspection. Luminaires (fixtures) shall be installed such that the

connections between the luminaire (fixture) conductors and the circuit conductors can be inspected without requiring the disconnection of any part of the wiring unless the luminaires (fixtures) are connected by attachment plugs and receptacles.

- (c) Suspended Ceilings. Framing members of suspended ceiling


systems used to support luminaires (fixtures) shall be securely fastened to each other and shall be securely attached to the building structure at appropriate intervals. Luminaires (fixtures) shall be securely fastened to the ceiling framing member by mechanical means such as bolts, screws, or rivets. Listed clips identified for use with the type of ceiling framing member(s) and luminaire(s) [fixture(s)] shall also be permitted.

- (d) Luminaire (Fixture) Studs. Luminaire (fixture) studs that are

not a part of outlet boxes, hickeys, tripods, and crowfeet shall be made of steel, malleable iron, or other material suitable for the application.

- (e) Insulating Joints. Insulating joints that are not designed to be

mounted with screws or bolts shall have an exterior metal casing, insulated from both screw connections.

- (f) Raceway Fittings. Raceway fittings used to support a

luminaire(s) [lighting fixture(s)] shall be capable of supporting the weight of the complete fixture assembly and lamp(s).

- (g) Busways. Luminaires (fixtures) shall be permitted to be

connected to busways in accordance with 3.68.2.8(c).

- (h) Trees. Outdoor luminaires (lighting fixtures) and associated


equipment shall be permitted to be supported by trees.

FPN No. 1: See 2.25.1.26 for restrictions for support of overhead conductors. FPN No. 2: See 3.0.1.5(d) for protection of conductors.

### 4.10.5 Grounding

- 4.10.5.1 General. Luminaires (fixtures) and lighting equipment shall be grounded as required in Part 2.50.5.
- 4.10.5.2 Exposed Luminaire (Fixture) Parts.


### (a) Exposed Conductive Parts. Exposed metal parts shall be

grounded or insulated from ground and other conducting surfaces or be inaccessible to unqualified personnel. Lamp tie wires, mounting screws, clips, and decorative bands on glass spaced at least 40 mm from lamp terminals shall not be required to be grounded.

### (b) Made of Insulating Material. Luminaires (fixtures) directly

wired or attached to outlets supplied by a wiring method that does not provide a ready means for grounding shall be made of insulating material and shall have no exposed conductive parts.

Exception No. 1: Replacement luminaires (fixtures) shall be permitted to connect an equipment grounding conductor from the outlet in

compliance with 2.50.7.1(c). The luminaire (fixture) shall then be grounded in accordance with 4.10.5.2(a). Exception No. 2: Where no equipment grounding conductor exists at the outlet, replacement luminaires (fixtures) that are GFCI protected shall not be required to be connected to an equipment grounding conductor.

- 4.10.5.4 Equipment Grounding Conductor Attachment. Luminaires (fixtures) with exposed metal parts shall be provided with a means for connecting an equipment grounding conductor for such luminaires (fixtures).


- 4.10.5.5 Methods of Grounding. Luminaires (fixtures) and equipment shall be considered grounded where mechanically connected to an equipment grounding conductor as specified in 2.50.6.9 and sized in accordance with 2.50.6.13.


### 4.10.6 Wiring of Luminaires (Fixtures)

- 4.10.6.1 Luminaire (Fixture) Wiring — General. Wiring on or within fixtures shall be neatly arranged and shall not be exposed to physical damage. Excess wiring shall be avoided. Conductors shall be arranged so that they are not subjected to temperatures above those for which they are rated.
- 4.10.6.2 Polarization of Luminaires (Fixtures). Luminaires (fixtures) shall be wired so that the screw shells of lampholders are connected to the same luminaire (fixture) or circuit conductor or terminal. The grounded conductor, where connected to a screw-shell lampholder, shall be connected to the screw shell.
- 4.10.6.3 Conductor Insulation. Luminaires (fixtures) shall be wired with conductors having insulation suitable for the environmental conditions, current, voltage, and temperature to which the conductors will be subjected.


FPN: For ampacity of luminaire (fixture) wire, maximum operating temperature, voltage limitations, minimum wire size, and so forth, see Article 4.2.

### 4.10.6.6 Pendant Conductors for Incandescent Filament Lamps.

- (a) Support. Pendant lampholders with permanently attached leads, where used for other than festoon wiring, shall be hung from separate stranded rubber-covered conductors that are soldered directly to the circuit conductors but supported independently thereof.
- (b) Size. Unless part of listed decorative lighting assemblies, pendant conductors shall not be smaller than 2.0 mm2 (1.6 mm dia.) for mogulbase or medium-base screw-shell lampholders or smaller than 18 AWG for intermediate or candelabra-base lampholders.
- (c) Twisted or Cabled. Pendant conductors longer than 900 mm shall be twisted together where not cabled in a listed assembly.


### 4.10.6.7 Protection of Conductors and Insulation.

- (a) Properly Secured. Conductors shall be secured in a manner that

does not tend to cut or abrade the insulation.

- (b) Protection Through Metal. Conductor insulation shall be

protected from abrasion where it passes through metal.

- (c) Luminaire (Fixture) Stems. Splices and taps shall not be located

within luminaire (fixture) arms or stems.

- (d) Splices and Taps. No unnecessary splices or taps shall be made

within or on a luminaire (fixture).

FPN: For approved means of making connections, see 1.10.1.14.

- (e) Stranding. Stranded conductors shall be used for wiring on

luminaire (fixture) chains and on other movable or flexible parts.

- (f) Tension. Conductors shall be arranged so that the weight of the


luminaire (fixture) or movable parts does not put tension on the conductors.

#### 4.10.6.8 Cord-Connected Showcases. Individual showcases, otherthan fixed, shall be permitted to be connected by flexible cord topermanently installed receptacles, and groups of not more than six such

showcases shall be permitted to be coupled together by flexible cord and separable locking-type connectors with one of the group connected by flexible cord to a permanently installed receptacle. The installation shall comply with 4.10.6.8(a) through 4.10.6.8(e).

- (a) Cord Requirements. Flexible cord shall be of the hard-service

type, having conductors not smaller than the branch-circuit conductors, having ampacity at least equal to the branch-circuit overcurrent device, and having an equipment grounding conductor.

FPN: See Table 2.50.6.13 for size of equipment grounding conductor.

- (b) Receptacles, Connectors, and Attachment Plugs. Receptacles,

connectors, and attachment plugs shall be of a listed grounding type rated 15 or 20 amperes.

- (c) Support. Flexible cords shall be secured to the undersides of


showcases such that all of the following conditions are ensured:

- (1) The wiring is not exposed to mechanical damage.
- (2) The separation between cases is not in excess of 50 mm, or

more than 300 mm between the first case and the supply receptacle.

- (3) The free lead at the end of a group of showcases has a female


fitting not extending beyond the case.

- (d) No Other Equipment. Equipment other than showcases shall

not be electrically connected to showcases.

- (e) Secondary Circuit(s). Where showcases are cord-connected, the


secondary circuit(s) of each electric-discharge lighting ballast shall be limited to one showcase.

### 4.10.6.9 Cord-Connected Lampholders and Luminaires (Fixtures).

(a) Lampholders. Where a metal lampholder is attached to a flexible cord, the inlet shall be equipped with an insulating bushing that, if threaded, is not smaller than metric designator 12 (trade size) pipe size. The cord hole shall be of a size appropriate for the cord, and all burrs and fins shall be removed in order to provide a smooth bearing surface for the cord.

Bushing having holes 7 mm in diameter shall be permitted for use with plain pendant cord and holes 11 mm in diameter with reinforced cord.

### (b) Adjustable Luminaires (Fixtures). Luminaires (fixtures) that

require adjusting or aiming after installation shall not be required to be equipped with an attachment plug or cord connector, provided the exposed cord is of the hard-usage or extra-hard-usage type and is not longer than that required for maximum adjustment. The cord shall not be subject to strain or physical damage.

### (c) Electric-Discharge Luminaires (Fixtures).

(1) Cord Connected Installation. A listed luminaire (fixture) or a listed assembly shall be permitted to be cord connected if the following conditions apply:

- a. The luminaire (fixture) is located directly below the outlet or

busway.

- b. The flexible cord meets all the following:


- 1. Is visible for its entire length outside the luminaire (fixture)
- 2. Is not subject to strain or physical damage
- 3. Is terminated in a grounding-type attachment plug cap or


busway plug, or is a part of a listed assembly incorporating a manufactured wiring system connector in accordance with 6.4.1.6(c), or has a luminaire (fixture) assembly with a strain relief and canopy

- (2) Provided with Mogul-Base, Screw-Shell Lampholders.

Electric-discharge luminaires (lighting fixtures) provided with mogulbase, screw-shell lampholders shall be permitted to be connected to branch circuits of 50 amperes or less by cords complying with 2.40.1.5. Receptacles and attachment plugs shall be permitted to be of a lower ampere rating than the branch circuit but not less than 125 percent of the luminaire (fixture) full-load current.

- (3) Equipped with Flanged Surface Inlet. Electric-discharge


luminaires (lighting fixtures) equipped with a flanged surface inlet shall be permitted to be supplied by cord pendants equipped with cord connectors. Inlets and connectors shall be permitted to be of a lower ampere rating than the branch circuit but not less than 125 percent of

the luminaire (fixture) load current.

- 4.10.6.10 Luminaires (Fixtures) as Raceways. Luminaires (fixtures) shall not be used as a raceway for circuit conductors unless listed and marked for use as a raceway.
- 4.10.6.11 Wiring Supplying Luminaires (Fixtures) Connected Together. Luminaires (fixtures) designed for end-to-end connection to form a continuous assembly, or luminaires (fixtures) connected together by recognized wiring methods, shall be permitted to contain the conductors of a 2-wire branch circuit, or one multiwire branch circuit, supplying the connected luminaires (fixtures) and need not be listed as a raceway. One additional 2-wire branch circuit separately supplying one or more of the connected luminaires (fixtures) shall also be permitted.

FPN: See Article 100 for the definition of Multiwire Branch Circuit.

- 4.10.6.12 Branch Circuit Conductors and Ballasts. Branch-circuit conductors within 75 mm of a ballast shall have an insulation temperature rating not lower than 90°C (194°F) unless supplying a luminaire (fixture) listed and marked as suitable for a different insulation temperature.


### 4.10.7 Construction of Luminaires (Fixtures)

- 4.10.7.1 Combustible Shades and Enclosures. Adequate airspace shall be provided between lamps and shades or other enclosures of combustible material.
- 4.10.7.2 Luminaire (Fixture) Rating.


- (a) Marking. All luminaires (fixtures) shall be marked with the maximum lamp wattage or electrical rating, manufacturer’s name, trademark, or other suitable means of identification. A luminaire (fixture) requiring supply wire rated higher than 60°C (140°F) shall be marked in letters not smaller than 6 mm high, prominently displayed on the luminaire (fixture) and shipping carton or equivalent.
- (b) Electrical Rating. The electrical rating shall include the voltage and frequency and shall indicate the current rating of the unit,


including the ballast, transformer, or autotransformer.

- 4.10.7.3 Design and Material. Luminaires (fixtures) shall be constructed of metal, wood, or other material suitable for the application and shall be designed and assembled so as to secure requisite mechanical strength and rigidity. Wiring compartments, including their entrances, shall be designed and constructed to permit conductors to be drawn in and withdrawn without physical damage.
- 4.10.7.4 Nonmetallic Luminaires (Fixtures). When luminaire (fixture) wiring compartments are constructed from combustible material, armored or lead-covered conductors with suitable fittings shall be used or the wiring compartment shall be lined with metal.
- 4.10.7.5 Mechanical Strength.

- (a) Tubing for Arms. Tubing used for arms and stems where

provided with cut threads shall not be less than 1.00 mm in thickness and, where provided with rolled (pressed) threads, shall not be less than 0.65 mm in thickness. Arms and other parts shall be fastened to prevent turning.

- (b) Metal Canopies. Metal canopies supporting lampholders,

shades, and so forth exceeding 4 kg (8 lb), or incorporating attachmentplug receptacles, shall not be less than 0.50 mm in thickness. Other canopies shall not be less than 0.40 mm if made of steel and not less than 0.50 mm if of other metals.

- (c) Canopy Switches. Pull-type canopy switches shall not be


inserted in the rims of metal canopies that are less than 0.65 mm in thickness, unless the rims are reinforced by the turning of a bead or the equivalent. Pull-type canopy switches, whether mounted in the rims or elsewhere in sheet metal canopies, shall not be located more than 90 mm from the center of the canopy. Double set-screws, double canopy rings, a screw ring, or equal method shall be used where the canopy supports a pull-type switch or pendant receptacle.

The thickness requirements in the preceding paragraph shall apply to measurements made on finished (formed) canopies.

- 4.10.7.6 Wiring Space. Bodies of luminaires (fixtures), including portable lamps, shall provide ample space for splices and taps and for


the installation of devices, if any. Splice compartments shall be of nonabsorbent, noncombustible material.

### 4.10.7.9 Portable Lamps.

- (a) General. Portable lamps shall be wired with flexible cord recognized by 4.0.1.4 and an attachment plug of the polarized or grounding type. Where used with Edison-base lampholders, the grounded conductor shall be identified and attached to the screw shell and the identified blade of the attachment plug.
- (b) Portable Handlamps. In addition to the provisions of


- 4.10.7.9(a), portable handlamps shall comply with the following:


- (1) Metal shell, paper-lined lampholders shall not be used.
- (2) Handlamps shall be equipped with a handle of molded

composition or other insulating material.

- (3) Handlamps shall be equipped with a substantial guard attached

to the lampholder or handle.

- (4) Metallic guards shall be grounded by means of an equipment

grounding conductor run with circuit conductors within the powersupply cord.

- (5) Portable handlamps shall not be required to be grounded where


supplied through an isolating transformer with an ungrounded secondary of not over 50 volts.

- 4.10.7.11 Cord Bushings. A bushing or the equivalent shall be provided where flexible cord enters the base or stem of a portable lamp. The bushing shall be of insulating material unless a jacketed type of cord is used.
- 4.10.7.12 Tests. All wiring shall be free from short circuits and grounds and shall be tested for these defects prior to being connected to the circuit.
- 4.10.7.13 Live Parts. Exposed live parts within porcelain luminaires (fixtures) shall be suitably recessed and located so as to make it improbable that wires come in contact with them. There shall be a spacing of at least 13 mm between live parts and the mounting plane of the luminaire (fixture).


### 4.10.8 Installation of Lampholders

- 4.10.8.1 Screw-Shell Type. Lampholders of the screw-shell type shall be installed for use as lampholders only. Where supplied by a circuit having a grounded conductor, the grounded conductor shall be connected to the screw shell.
- 4.10.8.2 Double-Pole Switched Lampholders. Where supplied by the ungrounded conductors of a circuit, the switching device of lampholders of the switched type shall simultaneously disconnect both conductors of the circuit.
- 4.10.8.3 Lampholders in Wet or Damp Locations. Lampholders installed in wet or damp locations shall be of the weatherproof type.


### 4.10.9 Construction of Lampholders

- 4.10.9.1 Insulation. The outer metal shell and the cap shall be lined with insulating material that prevents the shell and cap from becoming a part of the circuit. The lining shall not extend beyond the metal shell more than 3 mm but shall prevent any current-carrying part of the lamp base from being exposed when a lamp is in the lampholding device.

4.10.9.3 Switched Lampholders. Switched lampholders shall be of such construction that the switching mechanism interrupts the electrical connection to the center contact. The switching mechanism shall also be permitted to interrupt the electrical connection to the screw shell if the connection to the center contact is simultaneously interrupted.

4.10.10 Lamps and Auxiliary Equipment

4.10.10.1 Bases, Incandescent Lamps. An incandescent lamp for general use on lighting branch circuits shall not be equipped with a medium base if rated over 300 watts, or with a mogul base if rated over 1 500 watts. Special bases or other devices shall be used for over 1 500 watts.

- 4.10.10.2 Electric-Discharge Lamp Auxiliary Equipment. (a) Enclosures. Auxiliary equipment for electric-discharge lamps


shall be enclosed in noncombustible cases and treated as sources of heat.

(b) Switching. Where supplied by the ungrounded conductors of a circuit, the switching device of auxiliary equipment shall simultaneously disconnect all conductors.

4.10.11 Special Provisions for Flush and Recessed Luminaires (Fixtures)

- 4.10.11.1 General. Luminaires (fixtures) installed in recessed cavities in walls or ceilings shall comply with 4.10.11.2 through 4.10.12.5.


### 4.10.11.2 Temperature.

- (a) Combustible Material. Luminaires (fixtures) shall be installed

so that adjacent combustible material will not be subjected to temperatures in excess of 90°C (194°F).

- (b) Fire-Resistant Construction. Where a luminaire (fixture) is

recessed in fire-resistant material in a building of fire-resistant construction, a temperature higher than 90°C (194°F) but not higher than 150°C (302°F) shall be considered acceptable if the luminaire (fixture) is plainly marked that it is listed for that service.

- (c) Recessed Incandescent Luminaires (Fixtures). Incandescent


luminaires (fixtures) shall have thermal protection and shall be identified as thermally protected.

- Exception No. 1: Thermal protection shall not be required in a recessed luminaire (fixture) identified for use and installed in poured concrete.
- Exception No. 2: Thermal protection shall not be required in a recessed luminaire (fixture) whose design, construction, and thermal performance characteristics are equivalent to a thermally protected luminaire (fixture) and are identified as inherently protected.


### 4.10.11.3 Clearance and Installation.(a) Clearance.

- (1) Non-Type IC. A recessed luminaire (fixture) that is not identified for contact with insulation shall have all recessed parts spaced not less than 13 mm from combustible materials. The points of support and the trim finishing off the opening in the ceiling or wall surface shall be permitted to be in contact with combustible materials.
- (2) Type IC. A recessed luminaire (fixture) that is identified for contact with insulation, Type IC, shall be permitted to be in contact with combustible materials at recessed parts, points of support, and portions passing through or finishing off the opening in the building structure.


(b) Installation. Thermal insulation shall not be installed above a recessed luminaire (fixture) or with 75 mm of the recessed luminaire's (fixture's) enclosure, wiring compartment, or ballast unless it is identified for contact with insulation, Type IC.

### 4.10.11.4 Wiring.

- (a) General. Conductors that have insulation suitable for the

temperature encountered shall be used.

- (b) Circuit Conductors. Branch-circuit conductors that have an

insulation suitable for the temperature encountered shall be permitted to terminate in the luminaire (fixture).

- (c) Tap Conductors. Tap conductors of a type suitable for the


temperature encountered shall be permitted to run from the luminaire (fixture) terminal connection to an outlet box placed at least 300 mm from the luminaire (fixture). Such tap conductors shall be in suitable raceway or Type AC or MC cable of at least 450 mm but not more than 1 800 mm in length.

4.10.12 Construction of Flush and Recessed Luminaires (Fixtures)

4.10.12.1 Temperature. Luminaires (fixtures) shall be constructed such that adjacent combustible material is not subject to temperatures

in excess of 90°C (194°F).

- 4.10.12.3 Lamp Wattage Marking. Incandescent lamp luminaires (fixtures) shall be marked to indicate the maximum allowable wattage of lamps. The markings shall be permanently installed, in letters at least 6 mm high, and shall be located where visible during relamping.


- 4.10.12.4 Solder Prohibited. No solder shall be used in the construction of a luminaire (fixture) box.


- 4.10.12.5 Lampholders. Lampholders of the screw-shell type shall be of porcelain or other suitable insulating materials. Where used, cements shall be of the high-heat type.

4.10.13 Special Provisions for Electric-Discharge Lighting Systems of 1 000 Volts or Less

- 4.10.13.1 General.


### (a) Open-Circuit Voltage of 1 000 Volts or Less. Equipment for

use with electric-discharge lighting systems and designed for an opencircuit voltage of 1 000 volts or less shall be of a type intended for such service.

#### (b) Considered as Energized. The terminals of an electric-discharge

lamp shall be considered as energized where any lamp terminal is connected to a circuit of over 300 volts.

### (c) Transformers of the Oil-Filled Type. Transformers of the oil-

filled type shall not be used.

#### (d) Additional Requirements. In addition to complying with the

general requirements for luminaires (lighting fixtures), such equipment

- shall comply with Part 4.10.13.


### (e) Thermal Protection — Fluorescent Luminaires (Fixtures).

(1) Integral Thermal Protection. The ballast of a fluorescent luminaire (fixture) installed indoors shall have integral thermal

protection. Replacement ballasts shall also have thermal protection integral with the ballast.

- (2) Simple Reactance Ballasts. A simple reactance ballast in a fluorescent luminaire (fixture) with straight tubular lamps shall not be required to be thermally protected.
- (3) Exit Fixtures. A ballast in a fluorescent exit luminaire (fixture) shall not have thermal protection.
- (4) Egress Luminaires (Fixtures). A ballast in a fluorescent luminaire (fixture) that is used for egress lighting and energized only during a failure of the normal supply shall not have thermal protection.


### (f) High-Intensity Discharge Luminaires (Fixtures).

- (1) Recessed. Recessed high-intensity luminaires (fixtures)

designed to be installed in wall or ceiling cavities shall have thermal protection and be identified as thermally protected.

- (2) Inherently Protected. Thermal protection shall not be required

in a recessed high-intensity luminaire (fixture) whose design, construction, and thermal performance characteristics are equivalent to a thermally protected luminaire (fixture) and are identified as inherently protected.

- (3) Installed in Poured Concrete. Thermal protection shall not be

required in a recessed high-intensity discharge luminaire (fixture) identified for use and installed in poured concrete.

- (4) Recessed Remote Ballasts. A recessed remote ballast for a

high-intensity discharge luminaire (fixture) shall have thermal protection that is integral with the ballast and be identified as thermally protected.

- (5) Metal Halide Lamp Containment. Luminaires (fixtures) that


use a metal halide lamp other than a thick-glass parabolic reflector lamp (PAR) shall be provided with a containment barrier that encloses the lamp, or shall be provided with a physical means that only allows the use of a lamp that is Type O.

FPN: See ANSI Standard C78.387, American National Standard for Electric Lamps

— Metal Halide Lamps, Methods of Measuring Characteristics.

(g) Disconnecting Means. In indoor locations, other than dwellings and associated accessory structures, fluorescent luminaires (fixtures) that utilize double-ended lamps and contain ballast(s) that can be serviced in place or ballasted luminaires that are supplied from

multiwire branch circuits and contain ballast(s) that can be serviced in place shall have a disconnecting means either internal or external to each luminaire (fixture), to disconnect simultaneously from the source of supply all conductors of the ballast, including the grounded conductor if any. The line side terminals of the disconnecting means shall be guarded. The disconnecting means shall be located so as to be accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner before servicing or maintaining the ballast. This requirement shall become effective January 1, 2008.

- Exception No. 1: A disconnecting means shall not be required for luminaires (fixtures) installed in hazardous (classified) location(s).
- Exception No. 2: A disconnecting means shall not be required for emergency illumination required in 700.16.
- Exception No. 3: For cord-and-plug-connected luminaires, an accessible separable connector or an accessible plug and receptacle shall be permitted to serve as the disconnecting means.
- Exception No. 4: A disconnecting means shall not be required in industrial establishments with restricted public access where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation by written procedures.
- Exception No. 5: Where more than one luminaire is installed and supplied by other than a multiwire branch circuit, a disconnecting means shall not be required for every luminaire when the design of the installation includes locally accessible disconnects, such that the illuminated space cannot be left in total darkness.


- 4.10.13.2 Direct-Current Equipment. Luminaires (fixtures) installed on dc circuits shall be equipped with auxiliary equipment and resistors designed for dc operation. The luminaires (fixtures) shall be marked for dc operation.


- 4.10.13.3 Open-Circuit Voltage Exceeding 300 Volts. Equipment having an open-circuit voltage exceeding 300 volts shall not be installed in dwelling occupancies unless such equipment is designed so that there will be no exposed live parts when lamps are being inserted, are in place, or are being removed.


### 4.10.13.4 Luminaire (Fixture) Mounting.

- (a) Exposed Ballasts. Luminaires (fixtures) that have exposed ballasts or transformers shall be installed so that such ballasts or transformers will not be in contact with combustible material.
- (b) Combustible Low-Density Cellulose Fiberboard. Where a surface-mounted luminaire (fixture) containing a ballast is to be installed on combustible low-density cellulose fiberboard, it shall be listed for this condition or shall be spaced not less than 40 mm from the surface of the fiberboard. Where such luminaires (fixtures) are partially or wholly recessed, the provisions of 4.10.11.1 through


- 4.10.12.5 shall apply.

FPN: Combustible low-density cellulose fiberboard includes sheets, panels, and tiles that have a density of 320 kg/m3 (20 lb/ft3) or less and that are formed of bonded plant fiber material but does not include solid or laminated wood or fiberboard that has a density in excess of 320 kg/m3 (20 lb/ft3) or is a material that has been integrally treated with fire-retarding chemicals to the degree that the flame spread in any plane of the material will not exceed 25, determined in accordance with tests for surface burning characteristics of building materials. See ANSI/ASTM E84-1997, Test Method for Surface Burning Characteristics of Building Materials.

- 4.10.13.5 Equipment Not Integral with Luminaire (Fixture).


- (a) Metal Cabinets. Auxiliary equipment, including reactors,

capacitors, resistors, and similar equipment, where not installed as part of a luminaire (lighting fixture) assembly, shall be enclosed in accessible, permanently installed metal cabinets.

- (b) Separate Mounting. Separately mounted ballasts that are

intended for direct connection to a wiring system shall not be required to be separately enclosed.

- (c) Wired Luminaire (Fixture) Sections. Wired luminaire (fixture)


sections are paired, with a ballast(s) supplying a lamp or lamps in both. For interconnection between paired units, it shall be permissible to use metric designator 12 (trade size) flexible metal conduit in lengths not exceeding 7 600 mm, in conformance with Article 3.48. Luminaire (fixture) wire operating at line voltage, supplying only the ballast(s) of one of the paired luminaires (fixtures), shall be permitted in the same raceway as the lamp supply wires of the paired luminaires (fixtures).

- 4.10.13.6 Autotransformers. An autotransformer that is used to raise the voltage to more than 300 volts, as part of a ballast for supplying lighting units, shall be supplied only by a grounded system.
- 4.10.13.7 Switches. Snap switches shall comply with 4.4.1.14.


4.10.14 Special Provisions for Electric-Discharge Lighting Systems of More Than 1000 Volts

- 4.10.14.1 General.


- (a) Listing. Electric-discharge lighting systems with an open-circuit

voltage exceeding 1000 volts shall be listed and installed in conformance with that listing.

- (b) Dwelling Occupancies. Equipment that has an open-circuit

voltage exceeding 1 000 volts shall not be installed in or on dwelling occupancies.

- (c) Live Parts. The terminal of an electric-discharge lamp shall be

considered as a live part.

- (d) Additional Requirements. In addition to complying with the


general requirements for luminaires (lighting fixtures), such equipment

- shall comply with Part 4.10.14.


FPN: For signs and outline lighting, see Article 6.0.

### 4.10.14.2 Control.

- (a) Disconnection. Luminaires (fixtures) or lamp installation shall

be controlled either singly or in groups by an externally operable switch or circuit breaker that opens all ungrounded primary conductors.

- (b) Within Sight or Locked Type. The switch or circuit breaker


shall be located within sight from the luminaires (fixtures) or lamps, or it shall be permitted elsewhere if it is provided with a means for locking in the open position.

- 4.10.14.3 Lamp Terminals and Lampholders. Parts that must be removed for lamp replacement shall be hinged or held captive. Lamps or lampholders shall be designed so that there are no exposed live parts when lamps are being inserted or removed.
- 4.10.14.4 Transformers.

- (a) Type. Transformers shall be enclosed, identified for the use, and

listed.

- (b) Voltage. The secondary-circuit voltage shall not exceed

15 000 volts, nominal, under any load condition. The voltage to ground of any output terminals of the secondary circuit shall not exceed 7 500 volts, under any load conditions.

- (c) Rating. Transformers shall have a secondary short-circuit current

rating of not more than 150 mA if the open-circuit voltage is over 7 500 volts, and not more than 300 mA if the open-circuit voltage rating is 7 500 volts or less.

- (d) Secondary Connections. Secondary circuit outputs shall not be


connected in parallel or in series.

- 4.10.14.5 Transformer Locations. (a) Accessible. Transformers shall be accessible after installation.

- (b) Secondary Conductors. Transformers shall be installed as near to the lamps as practicable to keep the secondary conductors as short as possible.
- (c) Adjacent to Combustible Materials. Transformers shall be located so that adjacent combustible materials are not subjected to temperatures in excess of 90°C (194°F).


- 4.10.14.6 Exposure to Damage. Lamps shall not be located where normally exposed to physical damage.
- 4.10.14.7 Marking. Each luminaire (fixture) or each secondary circuit of tubing having an open-circuit voltage of over 1 000 volts shall have a clearly legible marking in letters not less than 6 mm high reading


“Caution ____ volts.” The voltage indicated shall be the rated opencircuit voltage.

designed specifically for the track on which they are to be installed. They shall be securely fastened to the track, shall maintain polarization and grounding, and shall be designed to be suspended directly from the track.

- 4.10.14.8 Switches. Snap switches shall comply with 4.4.1.4. 4.10.15 Lighting Track
- 4.10.15.1 Definition.


- 4.10.15.4 Heavy-Duty Lighting Track. Heavy-duty lighting track is lighting track identified for use exceeding 20 amperes. Each fitting attached to a heavy-duty lighting track shall have individual overcurrent protection.
- 4.10.15.5 Fastening. Lighting track shall be securely mounted so that each fastening is suitable for supporting the maximum weight of luminaires (fixtures) that can be installed. Unless identified for supports at greater intervals, a single section 1 200 mm or shorter in length shall have two supports, and, where installed in a continuous row, each individual section of not more than 1 200 mm in length shall have one additional support.
- 4.10.15.6 Construction Requirements.


Lighting Track. A manufactured assembly designed to support and energize luminaires (lighting fixtures) that are capable of being readily repositioned on the track. Its length can be altered by the addition or subtraction of sections of track.

### 4.10.15.2 Installation.

- (a) Lighting Track. Lighting track shall be permanently installed

and permanently connected to a branch circuit. Only lighting track fittings shall be installed on lighting track. Lighting track fittings shall not be equipped with general-purpose receptacles.

- (b) Connected Load. The connected load on lighting track shall not

exceed the rating of the track. Lighting track shall be supplied by a branch circuit having a rating not more than that of the track.

- (c) Locations Not Permitted. Lighting track shall not be installed in


- (a) Construction. The housing for the lighting track system shall be of substantial construction to maintain rigidity. The conductors shall be installed within the track housing, permitting insertion of a luminaire (fixture), and designed to prevent tampering and accidental contact with live parts. Components of lighting track systems of different voltages shall not be interchangeable. The track conductors shall be a minimum 3.5 mm2 (2.0 mm dia.) or equal and shall be copper. The track system ends shall be insulated and capped.
- (b) Grounding. Lighting track shall be grounded in accordance with Article 2.50, and the track sections shall be securely coupled to maintain continuity of the circuitry, polarization, and grounding throughout.


the following locations:

- (1) Where likely to be subjected to physical damage
- (2) In wet or damp locations
- (3) Where subject to corrosive vapors
- (4) In storage battery rooms
- (5) In hazardous (classified) locations
- (6) Where concealed
- (7) Where extended through walls or partitions
- (8) Less than 1 500 mm above the finished floor except where

protected from physical damage or track operating at less than 30 volts rms open-circuit voltage

- (9) Where prohibited by 4.10.2.1(d)


### 4.10.16 Decorative Lighting and Similar Accessories

4.10.16.1 Listing of Decorative Lighting. Decorative lighting and similar accessories used for holiday lighting and similar purposes, in accordance with 5.90.1.3(b), shall be listed.

(d) Support. Fittings identified for use on lighting track shall be

### ARTICLE 4.11 — LIGHTING SYSTEMS OPERATING AT 30 VOLTS OR LESS

parts shall be permitted for indoor installations only. Bare conductors shall not be installed less than 2 100 mm above the finished floor, unless specifically listed for a lower installation height.

- 4.11.1.1 Scope. This article covers lighting systems operating at 30 volts or less and their associated components. 4.11.1.2 Definition.


- 4.11.1.6 Branch Circuit. Lighting systems operating at 30 volts or less shall be supplied from a maximum 20-ampere branch circuit.
- 4.11.1.7 Hazardous (Classified) Locations. Where installed in hazardous (classified) locations, these systems shall conform with Articles 5.0 through 5.17 in addition to this article.


Lighting Systems Operating at 30 Volts or Less. A lighting system consisting of an isolating power supply operating at 30 volts (42.4 volts peak) or less under any load condition, with one or more secondary circuits, each limited to 25 amperes maximum, supplying luminaires (lighting fixtures) and associated equipment identified for the use.

ARTICLE 4.22 — APPLIANCES 4.22.1 General

- 4.11.1.3 Listing Required. Lighting systems operating at 30 volts or less shall be listed.
- 4.11.1.4 Locations Not Permitted. Lighting systems operating at 30 volts or less shall not be installed in the locations described in 4.11.1.4(a) and 4.11.1.4(b).


- 4.22.1.1 Scope. This article covers electric appliances used in any occupancy.

- 4.22.1.3 Other Articles. The requirements of Article 4.30 shall apply to the installation of motor-operated appliances, and the requirements of Article 4.40 shall apply to the installation of appliances containing a hermetic refrigerant motor-compressor(s), except as specifically amended in this article.
- 4.22.1.4 Live Parts. Appliances shall have no live parts normally exposed to contact other than those parts functioning as openresistance heating elements, such as the heating element of a toaster, which are necessarily exposed.


4.22.2 Installation

- 4.22.2.1 Branch-Circuit Rating. This section specifies the ratings of branch circuits capable of carrying appliance current without overheating under the conditions specified.


(a) Where concealed or extended through a building wall unless permitted in (1) or (2):

(1) Installed using any of the wiring methods specified in Chapter

- 3

(2) Installed using wiring supplied by a listed Class 2 power source and installed in accordance with 7.25.3.12

(b) Where installed within 3 000 mm of pools, spas, fountains, or similar locations, unless permitted by Article 6.80.

- 4.11.1.5 Secondary Circuits.


- (a) Grounding. Secondary circuits shall not be grounded.
- (b) Isolation. The secondary circuit shall be insulated from the

branch circuit by an isolating transformer.

- (c) Bare Conductors. Exposed bare conductors and current-carrying


(a) Individual Circuits. The rating of an individual branch circuit shall not be less than the marked rating of the appliance or the marked rating of an appliance having combined loads as provided in 4.22.5.3.

The rating of an individual branch circuit for motor-operated appliances not having a marked rating shall be in accordance with Part 4.30.2.

(e) Single Non–motor-Operated Appliance. If the branch circuit supplies a single non–motor-operated appliance, the rating of overcurrent protection shall:

The branch-circuit rating for an appliance that is continuously loaded, other than a motor-operated appliance, shall not be less than 125 percent of the marked rating, or not less than 100 percent of the marked rating if the branch-circuit device and its assembly are listed for continuous loading at 100 percent of its rating.

- (1) Not exceed that marked on the appliance.
- (2) Not exceed 20 amperes if the overcurrent protection rating is

not marked and the appliance is rated 13.3 amperes or less; or

- (3) Not exceed 150 percent of the appliance rated current if the


Branch circuits for household cooking appliances shall be permitted to be in accordance with Table 2.20.3.16.

overcurrent protection rating is not marked and the appliance is rated over 13.3 amperes. Where 150 percent of the appliance rating does not correspond to a standard overcurrent device ampere rating, the next higher standard rating shall be permitted.

(b) Circuits Supplying Two or More Loads. For branch circuits supplying appliance and other loads, the rating shall be determined in accordance with 2.10.2.4.

(f) Electric Heating Appliances Employing Resistance-Type Heating Elements Rated More Than 48 Amperes.

- 4.22.2.2 Overcurrent Protection. Appliances shall be protected against overcurrent in accordance with 4.22.2.2(a) through 4.22.2.2(g) and 4.22.2.1.


(1) Electric Heating Appliances. Electric heating appliances employing resistance-type heating elements rated more than 48 amperes, other than household appliances with surface heating elements covered by 4.22.2.2(b), and commercial-type heating appliances covered by 4.22.2.2(d), shall have the heating elements subdivided. Each subdivided load shall not exceed 48 amperes and shall be protected at not more than 60 amperes.

(a) Branch-Circuit Overcurrent Protection. Branch circuits shall be protected in accordance with 2.40.1.4.

If a protective device rating is marked on an appliance, the branchcircuit overcurrent device rating shall not exceed the protective device rating marked on the appliance.

These supplementary overcurrent protective devices shall be (1) factory-installed within or on the heater enclosure or provided as a separate assembly by the heater manufacturer; (2) accessible; and (3) suitable for branch-circuit protection.

### (b) Household-Type Appliances with Surface Heating Elements.

Household-type appliances with surface heating elements having a maximum demand of more than 60 amperes calculated in accordance with Table 2.20.3.16 shall have its power supply subdivided into two or more circuits, each of which shall be provided with overcurrent protection rated at not over 50 amperes.

The main conductors supplying these overcurrent protective devices shall be considered branch-circuit conductors.

(2) Commercial Kitchen and Cooking Appliances. Commercial kitchen and cooking appliances using sheathed-type heating elements not covered in 4.22.2.2(d) shall be permitted to be subdivided into circuits not exceeding 120 amperes and protected at not more than 150 amperes where one of the following is met:

### (c) Infrared Lamp Commercial and Industrial Heating

Appliances. Infrared lamp commercial and industrial heating appliances shall have overcurrent protection not exceeding 50 amperes.

### (d) Open-Coil or Exposed Sheathed-Coil Types of Surface

Heating Elements in Commercial-Type Heating Appliances. Opencoil or exposed sheathed-coil types of surface heating elements in commercial-type heating appliances shall be protected by overcurrent protective devices rated at not over 50 amperes.

- a. Elements are integral with and enclosed within a cooking

surface.

- b. Elements are completely contained within an enclosure


identified as suitable for this use.

c. Elements are contained within an ASME-rated and stamped vessel.

(3) Water Heaters and Steam Boilers. Water heaters and steam boilers employing resistance-type immersion electric heating elements contained in an ASME-rated and stamped vessel or listed instantaneous water heaters shall be permitted to be subdivided into circuits not exceeding 120 amperes and protected at not more than 150 amperes.

(g) Motor-Operated Appliances. Motors of motor-operated appliances shall be provided with overload protection in accordance with Part III of Article 4.30. Hermetic refrigerant motor-compressors in air-conditioning or refrigerating equipment shall be provided with overload protection in accordance with Part 4.40.6. Where appliance overcurrent protective devices that are separate from the appliance are required, data for selection of these devices shall be marked on the appliance. The minimum marking shall be that specified in 4.30.1.7 and 4.40.1.4.

- 4.22.2.3 Central Heating Equipment. Central heating equipment other than fixed electric space-heating equipment shall be supplied by an individual branch circuit.

Exception No. 1: Auxiliary equipment, such as a pump, valve, humidifier, or electrostatic air cleaner directly associated with the heating equipment, shall be permitted to be connected to the same branch circuit. Exception No. 2: Permanently connected air-conditioning equipment shall be permitted to be connected to the same branch circuit.

- 4.22.2.4 Storage-Type Water Heaters. A fixed storage-type water heater that has a capacity of 450 L (120 gal) or less shall be considered a continuous load.

FPN: For branch-circuit rating, see 4.22.2.1.

- 4.22.2.5 Infrared Lamp Industrial Heating Appliances. In industrial occupancies, infrared heating appliance lampholders shall be permitted to be operated in series on circuits of over 150 volts to ground, provided the voltage rating of the lampholders is not less than the circuit voltage.


Each section, panel, or strip carrying a number of infrared lampholders (including the internal wiring of such section, panel, or strip) shall be considered an appliance. The terminal connection block of each such assembly shall be considered an individual outlet.

### 4.22.2.6 Central Vacuum Outlet Assemblies.

- (a) Listed central vacuum outlet assemblies shall be permitted to be

connected to a branch circuit in accordance with 2.10.2.4(a).

- (b) The ampacity of the connecting conductors shall not be less than

the ampacity of the branch circuit conductors to which they are connected.

- (c) An equipment grounding conductor shall be used where the


central vacuum outlet assembly has accessible non–current-carrying metal parts.

### 4.22.2.7 Flexible Cords.

- (a) General. Flexible cord shall be permitted (1) for the connection

of appliances to facilitate their frequent interchange or to prevent the transmission of noise or vibration or (2) to facilitate the removal or disconnection of appliances that are fastened in place, where the fastening means and mechanical connections are specifically designed to permit ready removal for maintenance or repair and the appliance is intended or identified for flexible cord connection.

- (b) Specific Appliances.


(1) Electrically Operated Kitchen Waste Disposers. Electrically operated kitchen waste disposers shall be permitted to be cord-andplug connected with a flexible cord identified as suitable for the purpose in the installation instructions of the appliance manufacturer, where all of the following conditions are met.

a. The flexible cord shall be terminated with a grounding-type attachment plug.

Exception: A listed kitchen waste disposer distinctly marked to identify it as protected by a system of double insulation, or its equivalent, shall not be required to be terminated with a grounding-type attachment

plug.

plug connected with a flexible cord identified as suitable for use on range hoods in the installation instructions of the appliance manufacturer, where all of the following conditions are met:

- b. The length of the cord shall not be less than 450 mm and not over 900 mm.
- c. Receptacles shall be located to avoid physical damage to the flexible cord.
- d. The receptacle shall be accessible.


- a. The flexible cord is terminated with a grounding-type

attachment plug.

Exception: A listed range hood distinctly marked to identify it as protected by a system of double insulation, or its equivalent, shall not be required to be terminated with a grounding-type attachment plug.

- b. The length of the cord is not less than 450 mm and not over

900 mm.

- c. Receptacles are located to avoid physical damage to the

flexible cord.

- d. The receptacle is accessible.
- e. The receptacle is supplied by an individual branch circuit.


- (2) Built-in Dishwashers and Trash Compactors. Built-in dishwashers and trash compactors shall be permitted to be cord-andplug connected with a flexible cord identified as suitable for the purpose in the installation instructions of the appliance manufacturer where all of the following conditions are met.

- a. The flexible cord shall be terminated with a grounding-type

attachment plug.

Exception: A listed dishwasher or trash compactor distinctly marked to identify it as protected by a system of double insulation, or its equivalent, shall not be required to be terminated with a groundingtype attachment plug.

- b. The length of the cord shall be 900 mm to 1 200 mm measured

from the face of the attachment plug to the plane of the rear of the appliance.

- c. Receptacles shall be located to avoid physical damage to the

flexible cord.

- d. The receptacle shall be located in the space occupied by the

appliance or adjacent thereto.

- e. The receptacle shall be accessible.


- (3) Wall-Mounted Ovens and Counter-Mounted Cooking Units. Wall-mounted ovens and counter-mounted cooking units complete with provisions for mounting and for making electrical connections shall be permitted to be permanently connected or, only for ease in servicing or for installation, cord-and-plug connected.


- 4.22.2.8 Protection of Combustible Material. Each electrically heated appliance that is intended by size, weight, and service to be located in a fixed position shall be placed so as to provide ample protection between the appliance and adjacent combustible material.
- 4.22.2.9 Support of Ceiling-Suspended (Paddle) Fans. Ceilingsuspended (paddle) fans shall be supported independently of an outlet box or by listed outlet box or outlet box systems identified for the use and installed in accordance with 3.14.2.13(d).


4.22.2.11 Other Installation Methods. Appliances employing methods of installation other than covered by this article shall be permitted to be used only by special permission.

### 4.22.3 Disconnecting Means

4.22.3.1 General. A means shall be provided to disconnect each appliance from all ungrounded conductors in accordance with the following sections of Part 4.22.3. If an appliance is supplied by more than one source, the disconnecting means shall be grouped and identified.

A separable connector or a plug and receptacle combination in the supply line to an oven or cooking unit shall be approved for the temperature of the space in which it is located.

(4) Range Hoods. Range hoods shall be permitted to be cord-and-

### 4.22.3.2 Disconnection of Permanently Connected Appliances.

- (a) Rated at Not Over 300 Volt-Amperes or Horsepower. For permanently connected appliances rated at not over 300 volt-amperes or hp, the branch-circuit overcurrent device shall be permitted to serve as the disconnecting means.
- (b) Appliances Rated Over 300 Volt-Amperes or 1/8 Horsepower. For permanently connected appliances rated over 300 volt-amperes or hp, the branch-circuit switch or circuit breaker shall be permitted to serve as the disconnecting means where the switch or circuit breaker is within sight from the appliance or is capable of being locked in the open position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed.


FPN: For appliances employing unit switches, see 4.22.3.5.

#### 4.22.3.3 Disconnecting Means for Motor-Driven Appliance. If aswitch or circuit breaker serves as the disconnecting means for apermanently connected motor-driven appliance of more than 1/8 hp, itshall be located within sight from the motor controller and shallcomply with Part 4.30.9.

Exception: If a motor-driven appliance of more than 1/8 hp is provided with a unit switch that complies with 4.22.3.5(a), (b), (c), or (d), the switch or circuit breaker serving as the other disconnecting means shall be permitted to be out of sight from the motor controller.

### 4.22.3.4 Disconnection of Cord-and-Plug-Connected Appliances.

- (a) Separable Connector or an Attachment Plug and Receptacle. For cord-and-plug-connected appliances, an accessible separable connector or an accessible plug and receptacle shall be permitted to serve as the disconnecting means. Where the separable connector or plug and receptacle are not accessible, cord-and-plug-connected appliances shall be provided with disconnecting means in accordance with 4.22.3.2.
- (b) Connection at the Rear Base of a Range. For cord-and-plug-


connected household electric ranges, an attachment plug and receptacle connection at the rear base of a range, if it is accessible from the front by removal of a drawer, shall be considered as meeting the intent of 4.22.3.4(a).

(c) Rating. The rating of a receptacle or of a separable connector shall not be less than the rating of any appliance connected thereto.

Exception: Demand factors authorized elsewhere in this Code shall be permitted to be applied to the rating of a receptacle or of a separable connector.

4.22.3.5 Unit Switch(es) as Disconnecting Means. A unit switch(es) with a marked-off position that is a part of an appliance and disconnects all ungrounded conductors shall be permitted as the disconnecting means required by this article where other means for disconnection are provided in occupancies specified in 4.22.3.5(a) through 4.22.3.5(d).

- (a) Multifamily Dwellings. In multifamily dwellings, the other

disconnecting means shall be within the dwelling unit, or on the same floor as the dwelling unit in which the appliance is installed, and shall be permitted to control lamps and other appliances.

- (b) Two-Family Dwellings. In two-family dwellings, the other

disconnecting means shall be permitted either inside or outside of the dwelling unit in which the appliance is installed. In this case, an individual switch or circuit breaker for the dwelling unit shall be permitted and shall also be permitted to control lamps and other appliances.

- (c) One-Family Dwellings. In one-family dwellings, the service

disconnecting means shall be permitted to be the other disconnecting means.

- (d) Other Occupancies. In other occupancies, the branch-circuit


switch or circuit breaker, where readily accessible for servicing of the appliance, shall be permitted as the other disconnecting means.

- 4.22.3.6 Switch and Circuit Breaker to Be Indicating. Switches and circuit breakers used as disconnecting means shall be of the indicating type.

4.22.4 Construction

- 4.22.4.1 Polarity in Cord-and-Plug-Connected Appliances. If the appliance is provided with a manually operated, line-connected, singlepole switch for appliance on–off operation, an Edison-base lampholder, or a 15- or 20-ampere receptacle, the attachment plug shall be of the polarized or grounding type. A 2-wire, nonpolarized attachment plug shall be permitted to be used on a listed double-insulated shaver.


FPN: For polarity of Edison-base lampholders, see 4.10.7.9(a).

- 4.22.4.2 Cord-and-Plug-Connected Appliances Subject to Immersion. Cord-and-plug-connected portable, freestanding hydromassage units and hand-held hair dryers shall be constructed to provide protection for personnel against electrocution when immersed while in the “on” or “off” position.
- 4.22.4.3 Signals for Heated Appliances. In other than dwelling-type occupancies, each electrically heated appliance or group of appliances intended to be applied to combustible material shall be provided with a signal or an integral temperature-limiting device.
- 4.22.4.4 Flexible Cords.

- (a) Heater Cords. All cord-and-plug-connected smoothing irons and electrically heated appliances that are rated at more than 50 watts and produce temperatures in excess of 121°C (250°F) on surfaces with which the cord is likely to be in contact shall be provided with one of the types of approved heater cords listed in Table 4.0.1.4.
- (b) Other Heating Appliances. All other cord-and-plug-connected electrically heated appliances shall be connected with one of the approved types of cord listed in Table 4.0.1.4, selected in accordance with the usage specified in that table.


- 4.22.4.5 Cord-and-Plug-Connected Immersion Heaters. Electric


- heaters of the cord-and-plug-connected immersion type shall be constructed and installed so that current-carrying parts are effectively insulated from electrical contact with the substance in which they are immersed.
- 4.22.4.6 Stands for Cord-and-Plug-Connected Appliances. Each smoothing iron and other cord-and-plug-connected electrically heated appliance intended to be applied to combustible material shall be equipped with an approved stand, which shall be permitted to be a separate piece of equipment or a part of the appliance.
- 4.22.4.7 Flatirons. Electrically heated smoothing irons shall be equipped with an identified temperature-limiting means.
- 4.22.4.8 Water Heater Controls. All storage or instantaneous-type water heaters shall be equipped with a temperature-limiting means in addition to its control thermostat to disconnect all ungrounded conductors. Such means shall comply with both of the following:

- (1) Installed to sense maximum water temperature.
- (2) Be either a trip-free, manually reset type or a type having a replacement element. Such water heaters shall be marked to require the installation of a temperature and pressure relief valve.


Exception No. 1: Storage water heaters that are identified as being suitable for use with supply water temperature of 82°C (180°F) or above and a capacity of 60 kW or above. Exception No. 2: Instantaneous-type water heaters that are identified as being suitable for such use, with a capacity of 4 L (1 gal) or less.

FPN: See ANSI Z21.22-1999/CSA 4.4-M99, Relief Valves for Hot Water Supply Systems.

- 4.22.4.9 Infrared Lamp Industrial Heating Appliances.


- (a) 300 Watts or Less. Infrared heating lamps rated at 300 watts or

less shall be permitted with lampholders of the medium-base, unswitched porcelain type or other types identified as suitable for use with infrared heating lamps rated 300 watts or less.

- (b) Over 300 Watts. Screw-shell lampholders shall not be used with


infrared lamps rated over 300 watts, unless the lampholders are identified as being suitable for use with infrared heating lamps rated over 300 watts.

- 4.22.4.10 High-Pressure Spray Washers. All single-phase cord-andplug-connected high-pressure spray washing machines rated at 250 volts or less shall be provided with factory-installed ground-fault circuit-interrupter protection for personnel. The ground-fault circuit interrupter shall be an integral part of the attachment plug or shall be located in the supply cord within 300 mm of the attachment plug.
- 4.22.4.11 Cord-and-Plug-Connected Pipe Heating Assemblies. Cord-and-plug-connected pipe heating assemblies intended to prevent freezing of piping shall be listed.
- 4.22.4.12 Cord-and-Plug-Connected Vending Machines. Cord-andplug-connected vending machines manufactured or re-manufactured on or after January 1, 2006, shall include a ground-fault circuit-interrupter as an integral part of the attachment plug or located in the power supply cord within 300 mm of the attachment plug. Cord-and-plugconnected vending machines not incorporating integral GFCI protection shall be connected to a GFCI protected outlet.


4.22.5 Marking

- 4.22.5.1 Nameplate.


(a) Nameplate Marking. Each electric appliance shall be provided with a nameplate giving the identifying name and the rating in volts and amperes, or in volts and watts. If the appliance is to be used on a specific frequency or frequencies, it shall be so marked.

Where motor overload protection external to the appliance is required, the appliance shall be so marked.

FPN: See 4.22.2.2 for overcurrent protection requirements.

(b) To Be Visible. Marking shall be located so as to be visible or easily accessible after installation.

4.22.5.2 Marking of Heating Elements. All heating elements that are rated over one ampere, replaceable in the field, and a part of an

appliance shall be legibly marked with the ratings in volts and amperes, or in volts and watts, or with the manufacturer’s part number.

4.22.5.3 Appliances Consisting of Motors and Other Loads.

- (a) Nameplate Horsepower Markings. Where a motor-operated

appliance nameplate includes a horsepower rating, that rating shall not be less than the horsepower rating on the motor nameplate. Where an appliance consists of multiple motors, or one or more motors and other loads, the nameplate value shall not be less than the equivalent horsepower of the combined loads, calculated in accordance with 4.30.9.10(c)(1).

- (b) Additional Nameplate Markings. Appliances, other than those


factory-equipped with cords and attachment plugs and with nameplates in compliance with 4.22.5.1, shall be marked in accordance with 4.22.5.3(b)(1) or (b)(2).

- (1) Marking. In addition to the marking required in 4.22.5.1, the marking on an appliance consisting of a motor with other load(s) or motors with or without other load(s) shall specify the minimum supply circuit conductor ampacity and the maximum rating of the circuit overcurrent protective device. This requirement shall not apply to an appliance with a nameplate in compliance with 4.22.5.1 where both the minimum supply circuit conductor ampacity and maximum rating of the circuit overcurrent protective device are not more than 15 amperes.
- (2) Alternate Marking Method. An alternative marking method shall be permitted to specify the rating of the largest motor in volts and amperes, and the additional load(s) in volts and amperes, or volts and watts in addition to the marking required in 4.22.5.1. The ampere rating of a motor horsepower or less or a nonmotor load 1 ampere or less shall be permitted to be omitted unless such loads constitute the principal load.


### ARTICLE 4.24 — FIXED ELECTRIC SPACE-HEATING EQUIPMENT

4.24.1 General 4.24.1.1 Scope. This article covers fixed electric equipment used for

space heating. For the purpose of this article, heating equipment shall include heating cable, unit heaters, boilers, central systems, or other approved fixed electric space-heating equipment. This article shall not apply to process heating and room air conditioning.

- 4.24.2.3 Supply Conductors. Fixed electric space-heating equipment requiring supply conductors with over 60°C insulation shall be clearly and permanently marked. This marking shall be plainly visible after installation and shall be permitted to be adjacent to the field connection box.
- 4.24.2.4 Locations.

- (a) Exposed to Physical Damage. Where subject to physical damage, fixed electric space-heating equipment shall be protected in an approved manner.
- (b) Damp or Wet Locations. Heaters and related equipment installed in damp or wet locations shall be listed for such locations and shall be constructed and installed so that water or other liquids cannot enter or accumulate in or on wired sections, electrical components, or ductwork.


FPN No. 1: See 1.10.1.11 for equipment exposed to deteriorating agents. FPN No. 2: See 6.80.2.8(c) for pool deck areas.

- 4.24.2.5 Spacing from Combustible Materials. Fixed electric spaceheating equipment shall be installed to provide the required spacing between the equipment and adjacent combustible material, unless it is listed to be installed in direct contact with combustible material.


- 4.24.1.2 Other Articles. Fixed electric space-heating equipment incorporating a hermetic refrigerant motor-compressor shall also comply with Article 4.40.
- 4.24.1.3 Branch Circuits.


(a) Branch-Circuit Requirements. Individual branch circuits shall be permitted to supply any size fixed electric space-heating equipment.

Branch circuits supplying two or more outlets for fixed electric space-heating equipment shall be rated 15, 20, 25, or 30 amperes. In nondwelling occupancies, fixed infrared heating equipment shall be permitted to be supplied from branch circuits rated not over 50 amperes.

(b) Branch-Circuit Sizing. Fixed electric space heating equipment shall be considered continuous load.

- 4.24.1.6 Listed Equipment. Electric baseboard heaters, heating cables, duct heaters, and radiant heating systems shall be listed and labeled.

4.24.2 Installation

- 4.24.2.1 General. All fixed electric space-heating equipment shall be installed in an approved manner. Permanently installed electric baseboard heaters equipped with factoryinstalled receptacle outlets, or outlets provided as a separate listed assembly, shall be permitted in lieu of a receptacle outlet(s) that is required by 2.10.3.1(b). Such receptacle outlets shall not be connected to the heater circuits.


4.24.3 Control and Protection of Fixed Electric Space-Heating Equipment

4.24.3.1 Disconnecting Means. Means shall be provided to disconnect the heater, motor controller(s), and supplementary overcurrent protective device(s) of all fixed electric space-heating equipment from all ungrounded conductors. Where heating equipment is supplied by more than one source, the disconnecting means shall be grouped and marked.

FPN: Listed baseboard heaters include instructions that may not permit their installation below receptacle outlets.

(a) Heating Equipment with Supplementary Overcurrent Protection. The disconnecting means for fixed electric space-heating equipment with supplementary overcurrent protection shall be within sight from the supplementary overcurrent protective device(s), on the

- 4.24.2.2 Special Permission. Fixed electric space-heating equipment and systems installed by methods other than covered by this article shall be permitted only by special permission.


supply side of these devices, if fuses, and, in addition, shall comply with either 4.24.3.1(a)(1) or (a)(2).

(1) Heater Containing No Motor Rated Over 1/8 Horsepower. The above disconnecting means or unit switches complying with

- 4.24.3.1(c) shall be permitted to serve as the required disconnecting means for both the motor controller(s) and heater under either of the following conditions:


- a. The disconnecting means provided is also within sight from the motor controller(s) and the heater.
- b. The disconnecting means provided is capable of being locked in the open position.


(2) Heater Containing a Motor(s) Rated Over 1/8 Horsepower. The above disconnecting means shall be permitted to serve as the required disconnecting means for both the motor controller(s) and heater by one of the following means:

- a. Where the disconnecting means is also in sight from the motor

controller(s) and the heater.

- b. Where the disconnecting means is not within sight from the

heater, a separate disconnecting means shall be installed, or the disconnecting means shall be capable of being locked in the open position, or unit switches complying with 4.24.3.1(c) shall be permitted.

- c. Where the disconnecting means is not within sight from the

motor controller location, a disconnecting means complying with 4.30.9.2 shall be provided.

- d. Where the motor is not in sight from the motor controller


location, 4.30.9.2(b) shall apply.

(b) Heating Equipment Without Supplementary Overcurrent Protection.

(1) Without Motor or with Motor Not Over 1/8 Horsepower. For fixed electric space-heating equipment without a motor rated over 1/8 hp, the branch-circuit switch or circuit breaker shall be permitted to serve as the disconnecting means where the switch or circuit breaker is within sight from the heater or is capable of being locked in the open position.

(2) Over 1/8 Horsepower. For motor-driven electric space-heating equipment with a motor rated over 1/8 hp, a disconnecting means shall be located within sight from the motor controller or shall be permitted to comply with the requirements in 4.24.3.1(a)(2).

(c) Unit Switch(es) as Disconnecting Means. A unit switch(es) with a marked “off” position that is part of a fixed heater and disconnects all ungrounded conductors shall be permitted as the disconnecting means required by this article where other means for disconnection are provided in the types of occupancies in 4.24.3.1(c)(1) through (c)(4).

- (1) Multifamily Dwellings. In multifamily dwellings, the other

disconnecting means shall be within the dwelling unit, or on the same floor as the dwelling unit in which the fixed heater is installed, and shall also be permitted to control lamps and appliances.

- (2) Two-Family Dwellings. In two-family dwellings, the other

disconnecting means shall be permitted either inside or outside of the dwelling unit in which the fixed heater is installed. In this case, an individual switch or circuit breaker for the dwelling unit shall be permitted and shall also be permitted to control lamps and appliances.

- (3) One-Family Dwellings. In one-family dwellings, the service

disconnecting means shall be permitted to be the other disconnecting means.

- (4) Other Occupancies. In other occupancies, the branch-circuit


switch or circuit breaker, where readily accessible for servicing of the fixed heater, shall be permitted as the other disconnecting means.

### 4.24.3.2 Thermostatically Controlled Switching Devices.

(a) Serving as Both Controllers and Disconnecting Means. Thermostatically controlled switching devices and combination thermostats and manually controlled switches shall be permitted to serve as both controllers and disconnecting means, provided all of the following conditions are met:

- (1) Provided with a marked “off” position
- (2) Directly open all ungrounded conductors when manually

placed in the “off” position

- (3) Designed so that the circuit cannot be energized automatically

after the device has been manually placed in the “off” position

- (4) Located as specified in 4.24.3.1


(b) Thermostats That Do Not Directly Interrupt All Ungrounded Conductors. Thermostats that do not directly interrupt all ungrounded conductors and thermostats that operate remote-control circuits shall not be required to meet the requirements of 4.24.3.2(a). These devices shall not be permitted as the disconnecting means.

- 4.24.3.3 Switch and Circuit Breaker to Be Indicating. Switches and circuit breakers used as disconnecting means shall be of the indicating type. 4.24.3.4 Overcurrent Protection.


- (a) Branch-Circuit Devices. Electric space-heating equipment,

other than such motor-operated equipment as required by Article 4.30 and Article 4.40 to have additional overcurrent protection, shall be permitted to be protected against overcurrent where supplied by one of the branch circuits in Article 2.10.

- (b) Resistance Elements. Resistance-type heating elements in

electric space-heating equipment shall be protected at not more than 60 amperes. Equipment rated more than 48 amperes and employing such elements shall have the heating elements subdivided, and each subdivided load shall not exceed 48 amperes. Where a subdivided load is less than 48 amperes, the rating of the supplementary overcurrent protective device shall comply with 4.24.1.3(b). A boiler employing resistance-type immersion heating elements contained in an ASME rated and stamped vessel shall be permitted to comply with 4.24.7.3(a).

- (c) Overcurrent Protective Devices. The supplementary


overcurrent protective devices for the subdivided loads specified in

- 4.24.3.4(b) shall be (1) factory-installed within or on the heater enclosure or supplied for use with the heater as a separate assembly by the heater manufacturer; (2) accessible, but shall not be required to be readily accessible; and (3) suitable for branch-circuit protection.


FPN: See 2.40.1.10.

Where cartridge fuses are used to provide this overcurrent protection, a single disconnecting means shall be permitted to be used for the several subdivided loads.

- FPN No. 1: For supplementary overcurrent protection, see 2.40.1.10.
- FPN No. 2: For disconnecting means for cartridge fuses in circuits of any voltage, see 2.40.4.1.


(d) Branch-Circuit Conductors. The conductors supplying the supplementary overcurrent protective devices shall be considered branch-circuit conductors.

Where the heaters are rated 50 kW or more, the conductors supplying the supplementary overcurrent protective devices specified in 4.24.3.4(c) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the heater, provided all of the following conditions are met:

- (1) The heater is marked with a minimum conductor size.
- (2) The conductors are not smaller than the marked minimum size.
- (3) A temperature-actuated device controls the cyclic operation of


the equipment.

(e) Conductors for Subdivided Loads. Field-wired conductors between the heater and the supplementary overcurrent protective devices shall be sized at not less than 125 percent of the load served. The supplementary overcurrent protective devices specified in

- 4.24.3.4(c) shall protect these conductors in accordance with 2.40.1.4. Where the heaters are rated 50 kW or more, the ampacity of field-

wired conductors between the heater and the supplementary overcurrent protective devices shall be permitted to be not less than 100 percent of the load of their respective subdivided circuits, provided all of the following conditions are met:

- (1) The heater is marked with a minimum conductor size.
- (2) The conductors are not smaller than the marked minimum size. (3) A temperature-activated device controls the cyclic operation of


the equipment.

4.24.4 Marking of Heating Equipment

- 4.24.4.1 Nameplate.


(a) Marking Required. Each unit of fixed electric space-heating equipment shall be provided with a nameplate giving the identifying name and the normal rating in volts and watts or in volts and amperes.

Electric space-heating equipment intended for use on alternating current only or direct current only shall be marked to so indicate. The marking of equipment consisting of motors over 1/8 hp and other loads shall specify the rating of the motor in volts, amperes, and frequency, and the heating load in volts and watts or in volts and amperes.

- 4.24.5.5 Area Restrictions.

- (a) Shall Not Extend Beyond the Room or Area. Heating cables shall not extend beyond the room or area in which they originate.
- (b) Uses Prohibited. Heating cables shall not be installed in the following:


- (1) In closets
- (2) Over walls
- (3) Over partitions that extend to the ceiling, unless they are

isolated single runs of embedded cable

- (4) Over cabinets whose clearance from the ceiling is less than the


minimum horizontal dimension of the cabinet to the nearest cabinet edge that is open to the room or area

(c) In Closet Ceilings as Low-Temperature Heat Sources to Control Relative Humidity. The provisions of 4.24.5.5(b) shall not prevent the use of cable in closet ceilings as low-temperature heat sources to control relative humidity, provided they are used only in those portions of the ceiling that are unobstructed to the floor by shelves or other permanent luminaires (fixtures).

- 4.24.5.6 Clearance from Other Objects and Openings. Heating elements of cables shall be separated at least 200 mm from the edge of outlet boxes and junction boxes that are to be used for mounting surface luminaires (lighting fixtures). A clearance of not less than 50 mm shall be provided from recessed luminaires (fixtures) and their trims, ventilating openings, and other such openings in room surfaces. Sufficient area shall be provided to ensure that no heating cable is covered by any surface-mounted units.
- 4.24.5.7 Splices. Embedded cables shall be spliced only where necessary and only by approved means, and in no case shall the length of the heating cable be altered.
- 4.24.5.8 Installation of Heating Cables on Dry Board, in Plaster, and on Concrete Ceilings.


(b) Location. This nameplate shall be located so as to be visible or easily accessible after installation.

- 4.24.4.2 Marking of Heating Elements. All heating elements that are replaceable in the field and are part of an electric heater shall be legibly marked with the ratings in volts and watts or in volts and amperes.

4.24.5 Electric Space-Heating Cables

- 4.24.5.1 Heating Cable Construction. Heating cables shall be furnished complete with factory-assembled nonheating leads at least 2 100 mm in length.


- 4.24.5.2 Marking of Heating Cables. Each unit shall be marked with the identifying name or identification symbol, catalog number, and ratings in volts and watts or in volts and amperes. Each unit length of heating cable shall have a permanent legible marking on each nonheating lead located within 75 mm of the terminal end. The lead wire shall have the following color identification to indicate the circuit voltage on which it is to be used:

- (1) 120 volt, nominal — yellow
- (2) 208 volt, nominal — blue
- (3) 240 volt, nominal — red
- (4) 277 volt, nominal — brown
- (5) 480 volt, nominal — orange


- 4.24.5.3 Clearances of Wiring in Ceilings. Wiring located above heated ceilings shall be spaced not less than 50 mm above the heated ceiling and shall be considered as operating at an ambient temperature of 50°C (122°F). The ampacity of conductors shall be calculated on the basis of the correction factors shown in the 0–2 000 volt ampacity tables of Article 3.10. If this wiring is located above thermal insulation having a minimum thickness of 50 mm, the wiring shall not require


(a) In Walls. Cables shall not be installed in walls unless it is

correction for temperature.

necessary for an isolated single run of cable to be installed down a vertical surface to reach a dropped ceiling.

- (b) Adjacent Runs. Adjacent runs of cable not exceeding 9 watts/m

(2¾ watts/ft) shall not be installed less than 40 mm on centers.

- (c) Surfaces to Be Applied. Heating cables shall be applied only to

gypsum board, plaster lath, or other fire-resistant material. With metal lath or other electrically conductive surfaces, a coat of plaster shall be applied to completely separate the metal lath or conductive surface from the cable.

FPN: See also 4.24.5.8(f).

- (d) Splices. All heating cables, the splice between the heating cable

and nonheating leads, and 75 mm minimum of the nonheating lead at the splice shall be embedded in plaster or dry board in the same manner as the heating cable.

- (e) Ceiling Surface. The entire ceiling surface shall have a finish of

thermally noninsulating sand plaster that has a nominal thickness of 13 mm, or other noninsulating material identified as suitable for this use and applied according to specified thickness and directions.

- (f) Secured. Cables shall be secured by means of approved stapling,

tape, plaster, nonmetallic spreaders, or other approved means either at intervals not exceeding 410 mm or at intervals not exceeding 1 800 mm for cables identified for such use. Staples or metal fasteners that straddle the cable shall not be used with metal lath or other electrically conductive surfaces.

- (g) Dry Board Installations. In dry board installations, the entire

ceiling below the heating cable shall be covered with gypsum board not exceeding 13 mm thickness. The void between the upper layer of gypsum board, plaster lath, or other fire-resistant material and the surface layer of gypsum board shall be completely filled with thermally conductive, nonshrinking plaster or other approved material or equivalent thermal conductivity.

- (h) Free from Contact with Conductive Surfaces. Cables shall be


kept free from contact with metal or other electrically conductive

surfaces.

- (i) Joists. In dry board applications, cable shall be installed parallel to the joist, leaving a clear space centered under the joist of 65 mm (width) between centers of adjacent runs of cable. A surface layer of gypsum board shall be mounted so that the nails or other fasteners do not pierce the heating cable.
- (j) Crossing Joists. Cables shall cross joists only at the ends of the room unless the cable is required to cross joists elsewhere in order to satisfy the manufacturer’s instructions that the installer avoid placing the cable too close to ceiling penetrations and luminaires (lighting fixtures).


- 4.24.5.9 Finished Ceilings. Finished ceilings shall not be covered with decorative panels or beams constructed of materials that have thermal insulating properties, such as wood, fiber, or plastic. Finished ceilings shall be permitted to be covered with paint, wallpaper, or other approved surface finishes.
- 4.24.5.10 Installation of Nonheating Leads of Cables.


- (a) Free Nonheating Leads. Free nonheating leads of cables shall

be installed in accordance with approved wiring methods from the junction box to a location within the ceiling. Such installations shall be permitted to be single conductors in approved raceways, single or multiconductor Type UF, Type NMC, Type MI, or other approved conductors.

- (b) Leads in Junction Box. Not less than 150 mm of free

nonheating lead shall be within the junction box. The marking of the leads shall be visible in the junction box.

- (c) Excess Leads. Excess leads of heating cables shall not be cut but


shall be secured to the underside of the ceiling and embedded in plaster or other approved material, leaving only a length sufficient to reach the junction box with not less than 150 mm of free lead within the box.

- 4.24.5.11 Installation of Cables in Concrete or Poured Masonry Floors.

- (a) Watts per Linear Foot. Constant wattage heating cables shall

not exceed 54 watts/linear meter (16½ watts/linear foot) of cable.

- (b) Spacing Between Adjacent Runs. The spacing between

adjacent runs of cable shall not be less than 25 mm on centers.

- (c) Secured in Place. Cables shall be secured in place by


nonmetallic frames or spreaders or other approved means while the concrete or other finish is applied.

Cables shall not be installed where they bridge expansion joints unless protected from expansion and contraction.

- (d) Spacings Between Heating Cable and Metal Embedded in the

Floor. Spacings shall be maintained between the heating cable and metal embedded in the floor, unless the cable is a grounded metal-clad cable.

- (e) Leads Protected. Leads shall be protected where they leave the

floor by rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, electrical metallic tubing, or by other approved means.

- (f) Bushings or Approved Fittings. Bushings or approved fittings

shall be used where the leads emerge within the floor slab.

- (g) Ground-Fault Circuit-Interrupter Protection. Ground-fault


circuit-interrupter protection for personnel shall be provided for cables installed in electrically heated floors of bathrooms and in hydromassage bathtub locations.

- 4.24.5.12 Inspection and Tests. Cable installations shall be made with due care to prevent damage to the cable assembly and shall be inspected and approved before cables are covered or concealed.


4.24.6 Duct Heaters

- 4.24.6.1 General. Part 4.24.6 shall apply to any heater mounted in the airstream of a forced-air system where the air-moving unit is not


provided as an integral part of the equipment.

- 4.24.6.2 Identification. Heaters installed in an air duct shall be identified as suitable for the installation.
- 4.24.6.3 Airflow. Means shall be provided to ensure uniform and adequate airflow over the face of the heater in accordance with the manufacturer’s instructions.

FPN: Heaters installed within 1 200 mm of the outlet of an air-moving device, heat pump, air conditioner, elbows, baffle plates, or other obstructions in ductwork may require turning vanes, pressure plates, or other devices on the inlet side of the duct heater to ensure an even distribution of air over the face of the heater.

- 4.24.6.4 Elevated Inlet Temperature. Duct heaters intended for use with elevated inlet air temperature shall be identified as suitable for use at the elevated temperatures.
- 4.24.6.5 Installation of Duct Heaters with Heat Pumps and Air Conditioners. Heat pumps and air conditioners having duct heaters closer than 1 200 mm to the heat pump or air conditioner shall have both the duct heater and heat pump or air conditioner identified as suitable for such installation and so marked.
- 4.24.6.6 Condensation. Duct heaters used with air conditioners or other air-cooling equipment that could result in condensation of moisture shall be identified as suitable for use with air conditioners.
- 4.24.6.7 Fan Circuit Interlock. Means shall be provided to ensure that the fan circuit is energized when any heater circuit is energized. However, time- or temperature-controlled delay in energizing the fan motor shall be permitted.
- 4.24.6.8 Limit Controls. Each duct heater shall be provided with an approved, integral, automatic-reset temperature-limiting control or controllers to de-energize the circuit or circuits. In addition, an integral independent supplementary control or controllers shall be provided in each duct heater that disconnects a sufficient number of conductors to interrupt current flow. This device shall be manually resettable or replaceable.
- 4.24.6.9 Location of Disconnecting Means. Duct heater controller


equipment shall be either accessible with the disconnecting means installed at or within sight from the controller or as permitted by 4.24.3.1(a).

- 4.24.6.10 Installation. Duct heaters shall be installed in accordance with the manufacturer’s instructions in such a manner that operation does not create a hazard to persons or property. Furthermore, duct heaters shall be located with respect to building construction and other equipment so as to permit access to the heater. Sufficient clearance shall be maintained to permit replacement of controls and heating elements and for adjusting and cleaning of controls and other parts requiring such attention. See 1.10.2.1.

FPN: For additional installation information, see NFPA 90A-2002, Standard for the Installation of Air-Conditioning and Ventilating Systems, and NFPA 90B-2002, Standard for the Installation of Warm Air Heating and Air-Conditioning Systems.

4.24.7 Resistance-Type Boilers

- 4.24.7.1 Scope. The provisions in Part 4.24.7 shall apply to boilers employing resistance-type heating elements. Electrode-type boilers shall not be considered as employing resistance-type heating elements. See Part 4.24.8.


- 4.24.7.2 Identification. Resistance-type boilers shall be identified as suitable for the installation.


- 4.24.7.3 Overcurrent Protection.


- (a) Boiler Employing Resistance-Type Immersion Heating


Elements in an ASME Rated and Stamped Vessel. A boiler employing resistance-type immersion heating elements contained in an ASME rated and stamped vessel shall have the heating elements protected at not more than 150 amperes. Such a boiler rated more than 120 amperes shall have the heating elements subdivided into loads not exceeding 120 amperes.

Where a subdivided load is less than 120 amperes, the rating of the overcurrent protective device shall comply with 4.24.1.3(b).

(b) Boiler Employing Resistance-Type Heating Elements Rated More Than 48 Amperes and Not Contained in an ASME Rated and Stamped Vessel. A boiler employing resistance-type heating

elements not contained in an ASME rated and stamped vessel shall have the heating elements protected at not more than 60 amperes. Such a boiler rated more than 48 amperes shall have the heating elements subdivided into loads not exceeding 48 amperes.

Where a subdivided load is less than 48 amperes, the rating of the overcurrent protective device shall comply with 4.24.1.3(b).

(c) Supplementary Overcurrent Protective Devices. The supplementary overcurrent protective devices for the subdivided loads as required by 4.24.7.3(a) and 4.24.7.3(b) shall be as follows:

- (1) Factory-installed within or on the boiler enclosure or provided

as a separate assembly by the boiler manufacturer

- (2) Accessible, but need not be readily accessible
- (3) Suitable for branch-circuit protection


Where cartridge fuses are used to provide this overcurrent protection, a single disconnecting means shall be permitted for the several subdivided circuits. See 2.40.4.1.

(d) Conductors Supplying Supplementary Overcurrent Protective Devices. The conductors supplying these supplementary overcurrent protective devices shall be considered branch-circuit conductors.

Where the heaters are rated 50 kW or more, the conductors supplying the overcurrent protective device specified in 4.24.7.3(c) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the heater, provided all of the following conditions are met:

- (1) The heater is marked with a minimum conductor size.
- (2) The conductors are not smaller than the marked minimum size. (3) A temperature- or pressure-actuated device controls the cyclic


operation of the equipment.

(e) Conductors for Subdivided Loads. Field-wired conductors between the heater and the supplementary overcurrent protective devices shall be sized at not less than 125 percent of the load served. The supplementary overcurrent protective devices specified in 4.24.7.3(c) shall protect these conductors in accordance with 2.40.1.4.

Where the heaters are rated 50 kW or more, the ampacity of fieldwired conductors between the heater and the supplementary overcurrent protective devices shall be permitted to be not less than 100 percent of the load of their respective subdivided circuits, provided all of the following conditions are met:

- (1) The heater is marked with a minimum conductor size.
- (2) The conductors are not smaller than the marked minimum size. (3) A temperature-activated device controls the cyclic operation of


the equipment.

- 4.24.7.4 Overtemperature Limit Control. Each boiler designed so that in normal operation there is no change in state of the heat transfer medium shall be equipped with a temperature-sensitive limiting means. It shall be installed to limit maximum liquid temperature and shall directly or indirectly disconnect all ungrounded conductors to the heating elements. Such means shall be in addition to a temperature regulating system and other devices protecting the tank against excessive pressure.
- 4.24.7.5 Overpressure Limit Control. Each boiler designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor shall be equipped with a pressure-sensitive limiting means. It shall be installed to limit maximum pressure and shall directly or indirectly disconnect all ungrounded conductors to the heating elements. Such means shall be in addition to a pressure regulating system and other devices protecting the tank against excessive pressure.


### 4.24.8 Electrode-Type Boilers

- 4.24.8.1 Scope. The provisions in Part 4.24.8 shall apply to boilers for operation at 600 volts, nominal, or less, in which heat is generated by the passage of current between electrodes through the liquid being heated.


FPN: For over 600 volts, see Part 4.90.5.

- 4.24.8.2 Identification. Electrode-type boilers shall be identified as suitable for the installation.


- 4.24.8.3 Branch-Circuit Requirements. The size of branch-circuit conductors and overcurrent protective devices shall be calculated on the basis of 125 percent of the total load (motors not included). A contactor, relay, or other device, approved for continuous operation at 100 percent of its rating, shall be permitted to supply its full-rated load. See 2.10.2.1(a), Exception. The provisions of this section shall not apply to conductors that form an integral part of an approved boiler. Where an electrode boiler is rated 50 kW or more, the conductors supplying the boiler electrode(s) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the electrode boiler, provided all the following conditions are met:

- (1) The electrode boiler is marked with a minimum conductor

size.

- (2) The conductors are not smaller than the marked minimum size.
- (3) A temperature- or pressure-actuated device controls the cyclic


operation of the equipment.

- 4.24.8.4 Overtemperature Limit Control. Each boiler, designed so that in normal operation there is no change in state of the heat transfer medium, shall be equipped with a temperature-sensitive limiting means. It shall be installed to limit maximum liquid temperature and shall directly or indirectly interrupt all current flow through the electrodes. Such means shall be in addition to the temperature regulating system and other devices protecting the tank against excessive pressure.
- 4.24.8.5 Overpressure Limit Control. Each boiler, designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor, shall be equipped with a pressure-sensitive limiting means. It shall be installed to limit maximum pressure and shall directly or indirectly interrupt all current flow through the electrodes. Such means shall be in addition to a pressure regulating system and other devices protecting the tank against excessive pressure.
- 4.24.8.6 Grounding. For those boilers designed such that fault currents do not pass through the pressure vessel, and the pressure vessel is electrically isolated from the electrodes, all exposed non–currentcarrying metal parts, including the pressure vessel, supply, and return connecting piping, shall be grounded in accordance with Article 2.50.


For all other designs, the pressure vessel containing the electrodes shall be isolated and electrically insulated from ground.

- 4.24.8.7 Markings. All electrode-type boilers shall be marked to show the following:

- (1) The manufacturer’s name
- (2) The normal rating in volts, amperes, and kilowatts
- (3) The electrical supply required specifying frequency, number of

phases, and number of wires

- (4) The marking “Electrode-Type Boiler”
- (5) A warning marking, “All Power Supplies Shall Be


Disconnected Before Servicing, Including Servicing the Pressure Vessel”

The nameplate shall be located so as to be visible after installation.

4.24.9 Electric Radiant Heating Panels and Heating Panel Sets

- 4.24.9.1 Scope. The provisions of Part 4.24.9 shall apply to radiant heating panels and heating panel sets.


### 4.24.9.2 Definitions.

Heating Panel. A complete assembly provided with a junction box or a length of flexible conduit for connection to a branch circuit.

Heating Panel Set. A rigid or nonrigid assembly provided with nonheating leads or a terminal junction assembly identified as being suitable for connection to a wiring system.

### 4.24.9.3 Markings.

- (a) Location. Markings shall be permanent and in a location that is

visible prior to application of panel finish.

- (b) Identified as Suitable. Each unit shall be identified as suitable

for the installation.

- (c) Required Markings. Each unit shall be marked with the


identifying name or identification symbol, catalog number, and rating

in volts and watts or in volts and amperes.

(d) Labels Provided by Manufacturer. The manufacturers of heating panels or heating panel sets shall provide marking labels that indicate that the space-heating installation incorporates heating panels or heating panel sets and instructions that the labels shall be affixed to the panelboards to identify which branch circuits supply the circuits to those space-heating installations. If the heating panels and heating panel set installations are visible and distinguishable after installation, the labels shall not be required to be provided and affixed to the panelboards.

4.24.9.4 Installation. (a) General.

- (1) Manufacturer's Instructions. Heating panels and heating panel

sets shall be installed in accordance with the manufacturer’s instructions.

- (2) Locations Not Permitted. The heating portion shall not be


installed as follows:

- a. In or behind surfaces where subject to physical damage
- b. Run through or above walls, partitions, cupboards, or similar

portions of structures that extend to the ceiling.

- c. Run in or through thermal insulation, but shall be permitted to


be in contact with the surface of thermal insulation.

- (3) Separation from Outlets for Luminaires (Lighting Fixtures).

Edges of panels and panel sets shall be separated by not less than 200 mm from the edges of any outlet boxes and junction boxes that are to be used for mounting surface luminaires (lighting fixtures). A clearance of not less than 50 mm shall be provided from recessed luminaires (fixtures) and their trims, ventilating openings, and other such openings in room surfaces, unless the heating panels and panel sets are listed and marked for lesser clearances, in which case they shall be permitted to be installed at the marked clearances. Sufficient area shall be provided to ensure that no heating panel or heating panel set is to be covered by any surface-mounted units.

- (4) Surfaces Covering Heating Panels. After the heating panels or


heating panel sets are installed and inspected, it shall be permitted to

install a surface that has been identified by the manufacturer’s instructions as being suitable for the installation. The surface shall be secured so that the nails or other fastenings do not pierce the heating panels or heating panel sets.

operating at an ambient temperature of 40°C (104°F), and the ampacity shall be calculated on the basis of the correction factors given in the 0–2 000 volt ampacity tables of Article 3.10.

- 4.24.9.7 Connection to Branch-Circuit Conductors.

- (a) General. Heating panels or heating panel sets assembled together

in the field to form a heating installation in one room or area shall be connected in accordance with the manufacturer’s instructions.

- (b) Heating Panels. Heating panels shall be connected to branch-

circuit wiring by an approved wiring method.

- (c) Heating Panel Sets.


- (1) Connection to Branch Circuit Wiring. Heating panel sets shall be connected to branch-circuit wiring by a method identified as being suitable for the purpose.
- (2) Panel Sets with Terminal Junction Assembly. A heating panel set provided with terminal junction assembly shall be permitted to have the nonheating leads attached at the time of installation in accordance with the manufacturer’s instructions.


- 4.24.9.8 Nonheating Leads. Excess nonheating leads of heating panels or heating panel sets shall be permitted to be cut to the required length. They shall meet the installation requirements of the wiring method employed in accordance with 4.24.9.7. Nonheating leads shall be an integral part of a heating panel and a heating panel set and shall not be subjected to the ampacity requirements of 4.24.1.3(b) for branch circuits.
- 4.24.9.9 Installation in Concrete or Poured Masonry.


(5) Surface Coverings. Surfaces permitted by 4.24.9.4(a)(4) shall be permitted to be covered with paint, wallpaper, or other approved surfaces identified in the manufacturer’s instructions as being suitable.

### (b) Heating Panel Sets.

- (1) Mounting Location. Heating panel sets shall be permitted to be

secured to the lower face of joists or mounted in between joists, headers, or nailing strips.

- (2) Parallel to Joists or Nailing Strips. Heating panel sets shall be

installed parallel to joists or nailing strips.

- (3) Installation of Nails, Staples, or Other Fasteners. Nailing or

stapling of heating panel sets shall be done only through the unheated portions provided for this purpose. Heating panel sets shall not be cut through or nailed through any point closer than 6 mm to the element. Nails, staples, or other fasteners shall not be used where they penetrate current-carrying parts.

- (4) Installed as Complete Unit. Heating panel sets shall be


installed as complete units unless identified as suitable for field cutting in an approved manner.

- 4.24.9.5 Clearances of Wiring in Ceilings. Wiring located above heated ceilings shall be spaced not less than 50 mm above the heated ceiling and shall be considered as operating at an ambient of 50°C (122°F). The ampacity shall be calculated on the basis of the correction factors given in the 0–2 000 volt ampacity tables of Article 3.10. If this wiring is located above thermal insulations having a minimum thickness of 50 mm, the wiring shall not require correction for temperature.
- 4.24.9.6 Location of Branch-Circuit and Feeder Wiring in Walls.


- (a) Maximum Heated Area. Heating panels or heating panel sets

shall not exceed 355 watts/m2 (33 watts/ft2) of heated area.

- (b) Secured in Place and Identified as Suitable. Heating panels or

heating panel sets shall be secured in place by means specified in the manufacturer’s instructions and identified as suitable for the installation.

- (c) Expansion Joints. Heating panels or heating panel sets shall not


- (a) Exterior Walls. Wiring methods shall comply with Article 300 and 3.10.1.10.
- (b) Interior Walls. Any wiring behind heating panels or heating panel sets located in interior walls or partitions shall be considered as


be installed where they bridge expansion joints unless provision is made for expansion and contraction.

- (d) Spacings. Spacings shall be maintained between heating panels

or heating panel sets and metal embedded in the floor. Grounded metal-clad heating panels shall be permitted to be in contact with metal embedded in the floor.

- (e) Protection of Leads. Leads shall be protected where they leave

the floor by rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing, or by other approved means.

- (f) Bushings or Fittings Required. Bushings or approved fittings


shall be used where the leads emerge within the floor slabs. 4.24.9.10 Installation Under Floor Covering.

- (a) Identification. Heating panels or heating panel sets for installation under floor covering shall be identified as suitable for installation under floor covering.
- (b) Maximum Heated Area. Heating panels or panel sets installed under floor covering shall not exceed 160 watts/m2 (15 watts/ft2) of heated area.
- (c) Installation. Listed heating panels or panel sets, if installed under floor covering, shall be installed on floor surfaces that are smooth and flat in accordance with the manufacturer’s instructions and shall also comply with 4.24.9.10(c)(1) through (c)(5).


- (1) Expansion Joints. Heating panels or heating panel sets shall not

be installed where they bridge expansion joints unless protected from expansion and contraction.

- (2) Connection to Conductors. Heating panels and heating panel

sets shall be connected to branch-circuit and supply wiring by wiring methods recognized in Chapter 3.

- (3) Anchoring. Heating panels and heating panel sets shall be


firmly anchored to the floor using an adhesive or anchoring system identified for this use.

- (4) Coverings. After heating panels or heating panel sets are

installed and inspected, they shall be permitted to be covered by a floor covering that has been identified by the manufacturer as being suitable for the installation. The covering shall be secured to the heating panel or heating panel sets with release-type adhesives or by means identified for this use.

- (5) Fault Protection. A device to open all ungrounded conductors


supplying the heating panels or heating panel sets, provided by the manufacturer, shall function when a low- or high-resistance line-toline, line-to-grounded conductor, or line-to-ground fault occurs, such as the result of a penetration of the element or element assembly.

FPN: An integral grounding shield may be required to provide this protection.

ARTICLE 4.27 — FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS

4.27.1 General

- 4.27.1.1 Scope. The requirements of this article shall apply to electrically energized heating systems and the installation of these systems used with pipelines or vessels or both.

FPN: For further information, see ANSI/IEEE Std. 515-1997, Standard for the Testing, Design, Installation and Maintenance of Electrical Resistance Heat Tracing for Industrial Applications, and ANSI/IEEE Std. 844-2000, Recommended Practice for Electrical Impedance, Induction, and Skin Effect Heating of Pipelines and Vessels.

- 4.27.1.2 Definitions.


Impedance Heating System. A system in which heat is generated in a pipeline or vessel wall by causing current to flow through the pipeline or vessel wall by direct connection to an ac voltage source from a dual-winding transformer.

Induction Heating System. A system in which heat is generated in a pipeline or vessel wall by inducing current and hysteresis effect in the pipeline or vessel wall from an external isolated ac field source.

Integrated Heating System. A complete system consisting of components such as pipelines, vessels, heating elements, heat transfer

medium, thermal insulation, moisture barrier, nonheating leads, temperature controllers, safety signs, junction boxes, raceways, and fittings.

Pipeline. A length of pipe including pumps, valves, flanges, control devices, strainers, and/or similar equipment for conveying fluids.

Resistance Heating Element. A specific separate element to generate heat that is applied to the pipeline or vessel externally or internally.

- 4.27.2.3 Thermal Protection. External surfaces of pipeline and vessel heating equipment that operate at temperatures exceeding 60°C (140°F) shall be physically guarded, isolated, or thermally insulated to protect against contact by personnel in the area.
- 4.27.2.4 Identification. The presence of electrically heated pipelines, vessels, or both, shall be evident by the posting of appropriate caution signs or markings at frequent intervals along the pipeline or vessel.


### 4.27.3 Resistance Heating Elements

- 4.27.3.1 Secured. Heating element assemblies shall be secured to the surface being heated by means other than the thermal insulation.
- 4.27.3.2 Not in Direct Contact. Where the heating element is not in direct contact with the pipeline or vessel being heated, means shall be provided to prevent overtemperature of the heating element unless the design of the heater assembly is such that its temperature limitations will not be exceeded.
- 4.27.3.3 Expansion and Contraction. Heating elements and assemblies shall not be installed where they bridge expansion joints unless provisions are made for expansion and contraction.
- 4.27.3.4 Flexural Capability. Where installed on flexible pipelines, the heating elements and assemblies shall have a flexural capability that is compatible with the pipeline.
- 4.27.3.5 Power Supply Leads.


FPN: Tubular heaters, strip heaters, heating cable, heating tape, heating blankets, and immersion heaters are examples of resistance heaters.

Skin-Effect Heating System. A system in which heat is generated on the inner surface of a ferromagnetic envelope attached to a pipeline or vessel, or both.

FPN: Typically, an electrically insulated conductor is routed through and connected to the envelope at the other end. The envelope and the electrically insulated conductor are connected to an ac voltage source from a dual-winding transformer.

Vessel. A container such as a barrel, drum, or tank for holding fluids or other material.

- 4.27.1.3 Application of Other Articles. Cord-connected pipe heating assemblies intended for specific use and identified as suitable for this use shall be installed according to Article 4.22.
- 4.27.1.4 Continuous Load. Fixed electric heating equipment for pipelines and vessels shall be considered continuous load.


- (a) Nonheating Leads. Power supply nonheating leads (cold leads) for resistance elements shall be suitable for the temperature encountered. Not less than 150 mm of nonheating leads shall be provided within the junction box. Preassembled factory supplied and field assembled nonheating leads on approved heaters shall be permitted to be shortened if the markings specified in 4.27.3.7 are retained.
- (b) Power Supply Leads Protection. Nonheating power supply leads shall be protected where they emerge from electrically heated pipeline or vessel heating units by rigid metal conduit, intermediate


### 4.27.2 Installation

- 4.27.2.1 General. Equipment for pipeline and vessel electrical heating shall be identified as being suitable for (1) the chemical, thermal, and physical environment and (2) installation in accordance with the manufacturer’s drawings and instructions.
- 4.27.2.2 Use. Electrical heating equipment shall be installed in such a manner as to be afforded protection from physical damage.


metal conduit, electrical metallic tubing, or other raceways identified as suitable for the application.

(c) Interconnecting Leads. Interconnecting nonheating leads connecting portions of the heating system shall be permitted to be covered by thermal insulation in the same manner as the heaters.

### 4.27.3.6 Electrical Connections.

- (a) Nonheating Interconnections. Nonheating interconnections, where required under thermal insulation, shall be made with insulated connectors identified as suitable for this use.
- (b) Circuit Connections. Splices and terminations outside the thermal insulation shall be installed in a box or fitting in accordance with 1.10.1.14 and 3.0.1.15.


#### 4.27.3.7 Marking. Each factory-assembled heating unit shall belegibly marked within 75 mm of each end of the nonheating leads withthe permanent identification symbol, catalog number, and ratings involts and watts or in volts and amperes.

4.27.3.9 Equipment Protection. Ground-fault protection of equipment shall be provided for electric heat tracing and heating panels. This requirement shall not apply in industrial establishments where there is alarm indication of ground faults and the following conditions apply:

- (1) Conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installed systems.
- (2) Continued circuit operation is necessary for safe operation of equipment or processes.


4.27.3.10 Grounded Conductive Covering. Electric heating equipment shall be listed and have a grounded conductive covering in accordance with 4.27.3.10(a) or 4.27.3.10(b). The conductive covering shall provide an effective ground path for equipment protection.

(a) Heating Wires or Cables. Heating wires or cables shall have a grounded conductive covering that surrounds the heating element and

bus wires, if any, and their electrical insulation.

(b) Heating Panels. Heating panels shall have a grounded conductive covering over the heating element and its electrical insulation on the side opposite the side attached to the surface to be heated.

### 4.27.4 Impedance Heating

- 4.27.4.1 Personnel Protection. All accessible external surfaces of the pipeline, vessel, or both, being heated shall be physically guarded, isolated, or thermally insulated (with a weatherproof jacket for outside installations) to protect against contact by personnel in the area.
- 4.27.4.2 Isolation Transformer. A dual-winding transformer with a grounded shield between the primary and secondary windings shall be used to isolate the distribution system from the heating system.
- 4.27.4.3 Voltage Limitations. Unless protected by ground-fault circuit-interrupter protection for personnel, the secondary winding of the isolation transformer connected to the pipeline or vessel being heated shall not have an output voltage greater than 30 volts ac. Where ground-fault circuit-interrupter protection for personnel is provided, the voltage shall be permitted to be greater than 30 but not more than 80 volts.


Exception: In industrial establishments, the isolation transformer connected to the pipeline or vessel being heated shall be permitted to have an output voltage not greater than 132 volts ac to ground where all of the following conditions apply:

- (1) Conditions of maintenance and supervision ensure that only

licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installed systems.

- (2) Ground fault protection of equipment is provided.
- (3) The pipeline or vessel being heated is completely enclosed in a

grounded metal enclosure.

- (4) The transformer secondary connections to the pipeline or


vessel being heated are completely enclosed in a grounded metal mesh or metal enclosure.

- 4.27.4.4 Induced Currents. All current-carrying components shall be installed in accordance with 3.0.1.20.
- 4.27.4.5 Grounding. The pipeline, vessel, or both, that is being heated and operating at a voltage greater than 30 but not more than 80 shall be grounded at designated points.
- 4.27.4.6 Secondary Conductor Sizing. The ampacity of the conductors connected to the secondary of the transformer shall be at least 100 percent of the total load of the heater.


### 4.27.5 Induction Heating

- 4.27.5.1 Scope. This part covers the installation of line frequency induction heating equipment and accessories for pipelines and vessels.

FPN: See Article 6.65 for other applications.

- 4.27.5.2 Personnel Protection. Induction coils that operate or may operate at a voltage greater than 30 volts ac shall be enclosed in a nonmetallic or split metallic enclosure, isolated, or made inaccessible by location to protect personnel in the area.
- 4.27.5.3 Induced Current. Induction coils shall be prevented from inducing circulating currents in surrounding metallic equipment, supports, or structures by shielding, isolation, or insulation of the current paths. Stray current paths shall be bonded to prevent arcing.


### 4.27.6 Skin-Effect Heating

- 4.27.6.1 Conductor Ampacity. The ampacity of the electrically insulated conductor inside the ferromagnetic envelope shall be permitted to exceed the values given in Article 3.10, provided it is identified as suitable for this use.
- 4.27.6.2 Pull Boxes. Pull boxes for pulling the electrically insulated conductor in the ferromagnetic envelope shall be permitted to be buried under the thermal insulation, provided their locations are indicated by permanent markings on the insulation jacket surface and on drawings. For outdoor installations, pull boxes shall be of watertight construction.


- 4.27.6.3 Single Conductor in Enclosure. The provisions of 3.0.1.20 shall not apply to the installation of a single conductor in a ferromagnetic envelope (metal enclosure).
- 4.27.6.4 Grounding. The ferromagnetic envelope shall be grounded at both ends, and, in addition, it shall be permitted to be grounded at intermediate points as required by its design. The ferromagnetic envelope shall be bonded at all joints to ensure electrical continuity. The provisions of 2.50.2.11 shall not apply to the installation of skineffect heating systems.


FPN: See Article 2.50 for grounding methods.

4.27.7 Control and Protection

- 4.27.7.1 Disconnecting Means.

- (a) Switch or Circuit Breaker. Means shall be provided to

disconnect all fixed electric pipeline or vessel heating equipment from all ungrounded conductors. The branch-circuit switch or circuit breaker, where readily accessible to the user of the equipment, shall be permitted to serve as the disconnecting means. The disconnecting means shall be of the indicating type and shall be provided with a positive lockout in the “off” position.

- (b) Cord-and-Plug-Connected Equipment. The factory-installed


attachment plug of cord-and-plug-connected equipment rated 20 amperes or less and 150 volts or less to ground shall be permitted to be the disconnecting means.

- 4.27.7.2 Controls.


- (a) Temperature Control with “Off” Position. Temperature

controlled switching devices that indicate an “off” position and that interrupt line current shall open all ungrounded conductors when the control device is in this “off” position. These devices shall not be permitted to serve as the disconnecting means unless provided with a positive lockout in the “off” position.

- (b) Temperature Control Without “Off” Position. Temperature


- controlled switching devices that do not have an “off” position shall not be required to open all ungrounded conductors and shall not be permitted to serve as the disconnecting means.
- (c) Remote Temperature Controller. Remote controlled temperature-actuated devices shall not be required to meet the requirements of 4.27.7.2(a) and 4.27.7.2(b). These devices shall not be permitted to serve as the disconnecting means.
- (d) Combined Switching Devices. Switching devices consisting of combined temperature-actuated devices and manually controlled switches that serve both as the controllers and the disconnecting means shall comply with all the following conditions:


- (1) Open all ungrounded conductors when manually placed in the

“off” position

- (2) Be designed so that the circuit cannot be energized

automatically if the device has been manually placed in the “off” position

- (3) Be provided with a positive lockout in the “off” position


![image 14](Phil Electrical Code_images/imageFile14.png)

4.27.7.3 Overcurrent Protection. Heating equipment shall be considered as protected against overcurrent where supplied by a branch circuit as specified in 2.10.1.3 and 2.10.2.4.

Figure 4.30.1.1 Article 4.30 Contents.

4.30.1.2 Definitions.

ARTICLE 4.30 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS

Adjustable Speed Drive. A combination of the power converter, motor, and motor mounted auxiliary devices such as encoders, tachometers, thermal switches and detectors, air blowers, heaters, and vibration sensors.

4.30.1 General

- 4.30.1.1 Scope. This article covers motors, motor branch-circuit and feeder conductors and their protection, motor overload protection, motor control circuits, motor controllers, and motor control centers.


Adjustable-Speed Drive System. An interconnected combination of equipment that provides a means of adjusting the speed of a mechanical load coupled to a motor. A drive system typically consists of an adjustable speed drive and auxiliary electrical apparatus.

FPN No. 1: Installation requirements for motor control centers are covered in 1.10.2.1(f). Air conditioning and refrigerating equipment are covered in Article 4.40. FPN No. 2: Figure 4.30.1.1 is for information only.

Controller. For the purpose of this article, a controller is any switch or device that is normally used to start and stop a motor by making and breaking the motor circuit current.

Motor Control Circuit. The circuit of a control apparatus or system that carries the electric signals directing the performance of the controller but does not carry the main power current.

System Isolation Equipment. A redundantly monitored, remotely operated contactor-isolating system, packaged to provide the disconnection/isolation function, capable of verifiable operation from multiple remote locations by means of lockout switches, each having the capability of being padlocked in the “off” (open) position.

- 4.30.1.4 Part-Winding Motors. A part-winding start induction or synchronous motor is one that is arranged for starting by first energizing part of its primary (armature) winding and, subsequently, energizing the remainder of this winding in one or more steps. A standard part-winding start induction motor is arranged so that one-half of its primary winding can be energized initially, and, subsequently, the remaining half can be energized, both halves then carrying equal current. A hermetic refrigerant compressor motor shall not be considered a standard part-winding start induction motor. Where separate overload devices are used with a standard part-winding start induction motor, each half of the motor winding shall be individually protected in accordance with 4.30.3.2 and 4.30.3.7 with a trip current one-half that specified. Each motor-winding connection shall have branch-circuit short-circuit and ground-fault protection rated at not more than one-half that specified by 4.30.4.2.

Exception: A short-circuit and ground-fault protective device shall be permitted for both windings if the device will allow the motor to start. Where time-delay (dual-element) fuses are used, they shall be permitted to have a rating not exceeding 150 percent of the motor fullload current.

- 4.30.1.5 Other Articles. Motors and controllers shall also comply with the applicable provisions of Table 4.30.1.5.
- 4.30.1.6 Ampacity and Motor Rating Determination. The size of conductors supplying equipment covered by Article 4.30 shall be selected from the allowable ampacity tables in accordance with


- 3.10.1.15(b) or shall be calculated in accordance with 3.10.1.15(c). Where flexible cord is used, the size of the conductor shall be selected


in accordance with 4.0.1.5. The required ampacity and motor ratings shall be determined as specified in 4.30.1.6(a), (b), and (c).

### Table 4.30.1.5 Other Articles

|Equipment/Occupancy|Article|Section|
|---|---|---|
|Air-conditioning and<br><br>refrigerating equipment Capacitors Commercial garages; aircraft<br><br>hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations<br><br>Cranes and hoists Electrically driven or<br><br>controlled irrigation machines<br><br>Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts Fire pumps Hazardous (classified)<br><br>locations Industrial machinery Motion picture projectors Motion picture and television<br><br>studios and similar locations Resistors and reactors Theaters, audience areas of<br><br>motion picture and television studios, and similar locations<br><br>Transformers and transformer vaults|4.40<br><br>5.11, 5.13, 5.14, 5.15, 5.16, and Part 5.17.4<br><br>6.10 6.75<br><br>6.20<br><br>6.95 5.0–5.3 and 5.5<br><br>6.70 5.30 4.70<br><br>4.50|4.60.1.8,<br>4.60.1.9<br><br><br>5.40.2.2 and 5.40.2.11<br><br>5.20.3.8|


(a) General Motor Applications. For general motor applications, current ratings shall be determined based on (a)(1) and (a)(2).

(b) Torque Motors. For torque motors, the rated current shall be locked-rotor current, and this nameplate current shall be used to determine the ampacity of the branch-circuit conductors covered in 4.30.2.2 and 4.30.2.4, the ampere rating of the motor overload protection, and the ampere rating of motor branch-circuit short-circuit and ground-fault protection in accordance with 4.30.4.2(b).

- (1) Table Values. Other than for motors built for low speeds (less

than 1 200 RPM) or high torques, and for multispeed motors, the values given in Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, and Table 4.30.14.4 shall be used to determine the ampacity of conductors or ampere ratings of switches, branch-circuit short-circuit and groundfault protection, instead of the actual current rating marked on the motor nameplate. Where a motor is marked in amperes, but not horsepower, the horsepower rating shall be assumed to be that corresponding to the value given in Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, and Table 4.30.14.4, interpolated if necessary. Motors built for low speeds (less than 1 200 RPM) or high torques may have higher full-load currents, and multispeed motors will have full-load current varying with speed, in which case the nameplate current ratings shall be used.

- Exception No. 1: Multispeed motors shall be in accordance with

4.30.2.2(a) and 4.30.4.2.

- Exception No. 2: For equipment that employs a shaded-pole or permanent-split capacitor-type fan or blower motor that is marked with the motor type, the full load current for such motor marked on the nameplate of the equipment in which the fan or blower motor is employed shall be used instead of the horsepower rating to determine the ampacity or rating of the disconnecting means, the branch-circuit conductors, the controller, the branch-circuit short-circuit and groundfault protection, and the separate overload protection. This marking on the equipment nameplate shall not be less than the current marked on the fan or blower motor nameplate.
- Exception No. 3: For a listed motor-operated appliance that is marked with both motor horsepower and full-load current, the motor full-load current marked on the nameplate of the appliance shall be used instead of the horsepower rating on the appliance nameplate to determine the ampacity or rating of the disconnecting means, the branch-circuit conductors, the controller, the branch-circuit short-circuit and groundfault protection, and any separate overload protection.


- (2) Nameplate Values. Separate motor overload protection shall be


FPN: For motor controllers and disconnecting means, see 4.30.7.3(d) and 4.30.9.10.

(c) Alternating-Current Adjustable Voltage Motors. For motors used in alternating-current, adjustable voltage, variable torque drive systems, the ampacity of conductors, or ampere ratings of switches, branch-circuit short-circuit and ground-fault protection, and so forth, shall be based on the maximum operating current marked on the motor or control nameplate, or both. If the maximum operating current does not appear on the nameplate, the ampacity determination shall be based on 150 percent of the values given in Table 4.30.14.3 and Table 4.30.14.4.

### 4.30.1.7 Marking on Motors and Multimotor Equipment.

(a) Usual Motor Applications. A motor shall be marked with the following information.

- (1) Manufacturer’s name.
- (2) Rated volts and full-load current. For a multispeed motor, full-

load current for each speed, except shaded-pole and permanent-split capacitor motors where amperes are required only for maximum speed.

- (3) Rated frequency and number of phases if an ac motor.
- (4) Rated full-load speed.
- (5) Rated temperature rise or the insulation system class and rated

ambient temperature.

- (6) Time rating. The time rating shall be 5, 15, 30, or 60 minutes,

or continuous.

- (7) Rated horsepower if 1/8 hp or more. For a multispeed motor

1/8 hp or more, rated horsepower for each speed, except shaded-pole and permanent-split capacitor motors 1/8 hp or more where rated horsepower is required only for maximum speed. Motors of arc welders are not required to be marked with the horsepower rating.

- (8) Code letter or locked-rotor amperes if an alternating-current


based on the motor nameplate current rating.

motor rated ½ hp or more. On polyphase wound-rotor motors, the code letter shall be omitted.

FPN: See 4.30.1.7(b).

- (9) Design letter for design B, C, or D motors.

FPN: Motor design letter definitions are found in ANSI/NEMA MG 1-1993, Motors and Generators, Part 1, Definitions and in IEEE 100-1996, Standard Dictionary of Electrical and Electronic Terms.

- (10) Secondary volts and full-load current if a wound-rotor

induction motor.

- (11) Field current and voltage for dc excited synchronous motors.
- (12) Winding — straight shunt, stabilized shunt, compound, or

series, if a dc motor. Fractional horsepower dc motors 180 mm or less in diameter shall not be required to be marked.

- (13) A motor provided with a thermal protector complying with

4.30.3.2(a)(2) or (b)(2) shall be marked “Thermally Protected.” Thermally protected motors rated 100 watts or less and complying with 4.30.3.2(b)(2) shall be permitted to use the abbreviated marking “T.P.”

- (14) A motor complying with 4.30.3.2(b)(4) shall be marked

“Impedance Protected.” Impedance protected motors rated 100 watts or less and complying with 4.30.3.2(b)(4) shall be permitted to use the abbreviated marking “Z.P.”

- (15) Motors equipped with electrically powered condensation


prevention heaters shall be marked with the rated heater voltage, number of phases, and the rated power in watts.

(b) Locked-Rotor Indicating Code Letters. Code letters marked on motor nameplates to show motor input with locked rotor shall be in accordance with Table 4.30.1.7(b).

The code letter indicating motor input with locked rotor shall be in an individual block on the nameplate, properly designated.

(1) Multispeed Motors. Multispeed motors shall be marked with the code letter designating the locked-rotor kilovolt-ampere (kVA) per horsepower for the highest speed at which the motor can be started.

Exception: Constant horsepower multispeed motors shall be marked with the code letter giving the highest locked-rotor kilovolt-ampere (kVA) per horsepower.

### Table 4.30.1.7(b) Locked-Rotor Indicating Code Letters

|Code Letter|Kilovolt-Amperes per Horsepower with Locked Rotor|
|---|---|
|A<br>B<br>C<br>D<br>E<br>F<br>G<br>H<br><br><br>J<br>K<br>L<br>M<br>N P<br><br><br>R<br>S<br>T<br>U<br>V<br>|0–3.14<br><br>3.15–3.54<br><br>3.55–3.99<br>4.0–4.49<br><br>4.5–4.99 5.0–5.59<br><br>5.6–6.29<br>6.3–7.09<br>7.1–7.99<br>8.0–8.99<br>9.0–9.99<br>10.0–11.19<br>11.2–12.49<br>12.5–13.99 14.0–15.99 16.0–17.99<br><br><br><br><br>18.0–19.99 20.0–22.39 22.4 and up|


- (2) Single-Speed Motors. Single-speed motors starting on wye

connection and running on delta connections shall be marked with a code letter corresponding to the locked-rotor kilovolt-ampere (kVA) per horsepower for the wye connection.

- (3) Dual-Voltage Motors. Dual-voltage motors that have a

different locked-rotor kilovolt-ampere (kVA) per horsepower on the two voltages shall be marked with the code letter for the voltage giving the highest locked-rotor kilovolt-ampere (kVA) per horsepower.

- (4) 50/60 Hz Motors. Motors with 50- and 60-Hz ratings shall be


marked with a code letter designating the locked-rotor kilovolt-ampere

marked short-circuit current rating. Exception No. 4: Short-circuit ratings are not required for controllers rated less than 2 hp at 300 V or less and listed exclusively for generalpurpose branch circuits.

(kVA) per horsepower on 60 Hz.

(5) Part Winding Motors. Part-winding start motors shall be marked with a code letter designating the locked-rotor kilovolt-ampere (kVA) per horsepower that is based on the locked-rotor current for the full winding of the motor.

A controller that includes motor overload protection suitable for group motor application shall be marked with the motor overload protection and the maximum branch-circuit short-circuit and ground-fault protection for such applications. Combination controllers that employ adjustable instantaneous trip circuit breakers shall be clearly marked to indicate the ampere settings of the adjustable trip element. Where a controller is built-in as an integral part of a motor or of a motor-generator set, individual marking of the controller shall not be required if the necessary data are on the nameplate. For controllers that are an integral part of equipment approved as a unit, the above marking shall be permitted on the equipment nameplate.

- (c) Torque Motors. Torque motors are rated for operation at standstill and shall be marked in accordance with 4.30.1.7(a), except that locked-rotor torque shall replace horsepower.
- (d) Multimotor and Combination-Load Equipment.


- (1) Factory-Wired. Multimotor and combination-load equipment shall be provided with a visible nameplate marked with the manufacturer’s name, the rating in volts, frequency, number of phases, minimum supply circuit conductor ampacity, and the maximum ampere rating of the circuit short-circuit and ground-fault protective device. The conductor ampacity shall be calculated in accordance with

- 4.30.2.4 and counting all of the motors and other loads that will be operated at the same time. The short-circuit and ground-fault protective device rating shall not exceed the value calculated in accordance with 4.30.4.3. Multimotor equipment for use on two or more circuits shall be marked with the preceding information for each circuit.


- (2) Not Factory-Wired. Where the equipment is not factory-wired and the individual nameplates of motors and other loads are visible after assembly of the equipment, the individual nameplates shall be permitted to serve as the required marking.


FPN: See 1.10.1.10 for information on circuit impedance and other characteristics.

### 4.30.1.9 Terminals.

- (a) Markings. Terminals of motors and controllers shall be suitably

marked or colored where necessary to indicate the proper connections.

- (b) Conductors. Motor controllers and terminals of control circuit

devices shall be connected with copper conductors unless identified for use with a different conductor.

- (c) Torque Requirements. Control circuit devices with screw-type


- 4.30.1.8 Marking on Controllers. A controller shall be marked with the manufacturer’s name or identification, the voltage, the current or horsepower rating, the short-circuit current rating, and such other necessary data to properly indicate the applications for which it is suitable.


pressure terminals used with 2.0 mm2 (1.6 mm dia.) or smaller copper conductors shall be torqued to a minimum of 0.8 Nm (7 lb-in.) unless identified for a different torque value.

### 4.30.1.10 Wiring Space in Enclosures.

- Exception No. 1: The short-circuit current rating is not required for controllers applied in accordance with 4.30.7.1(a) or (b).
- Exception No. 2: The short-circuit rating is not required to be marked on the controller when the short-circuit current rating of the controller is marked elsewhere on the assembly.
- Exception No. 3: The short-circuit rating is not required to be marked on the controller when the assembly into which it is installed has a


(a) General. Enclosures for motor controllers and disconnecting means shall not be used as junction boxes, auxiliary gutters, or raceways for conductors feeding through or tapping off to the other apparatus unless designs are employed that provide adequate space for this purpose.

FPN: See 3.12.1.8 for switch and overcurrent-device enclosures.

(b) Wire-Bending Space in Enclosures. Minimum wire-bending space within the enclosures for motor controllers shall be in accordance with Table 4.30.1.10(b) where measured in a straight line from the end of the lug or wire connector (in the direction the wire leaves the terminal) to the wall or barrier. Where alternate wire termination means are substituted for that supplied by the manufacturer of the controller, they shall be of a type identified by the manufacturer for use with the controller and shall not reduce the minimum wirebending space.

- 4.30.1.11 Protection Against Liquids. Suitable guards or enclosures shall be provided to protect exposed current-carrying parts of motors and the insulation of motor leads where installed directly under equipment, or in other locations where dripping or spraying oil, water, or other injurious liquid may occur, unless the motor is designed for the existing conditions.


Table 4.30.1.10(b) Minimum Wire-Bending Space at the Terminals of Enclosed Motor Controllers

|Size of Wire mm2 (mm dia.)|Wires per Terminal*| |
|---|---|---|
| |1 (mm)|2 (mm)|
|2.0(1.6)–5.5(2.6) 8.0(3.2)–14 22 30 38 50 60 80–100 125 150 175–250 325 400|Not specified 38 50 65 75 125 150 175 200 250 300 350 450|125 150 175 200 250 300 400 475|


*Where provision for three or more wires per terminal exists, the minimum wirebending space shall be in accordance with the requirements of Article 3.12.

### 4.30.1.12 Motor Terminal Housings.

- (a) Material. Where motors are provided with terminal housings, the

housings shall be of metal and of substantial construction.

Exception: In other than hazardous (classified) locations, substantial, nonmetallic, nonburning housings shall be permitted, provided an internal grounding means between the motor frame and the equipment grounding connection is incorporated within the housing.

- (b) Dimensions and Space — Wire-to-Wire Connections. Where

these terminal housings enclose wire-to-wire connections, they shall have minimum dimensions and usable volumes in accordance with Table 4.30.1.12(b).

- (c) Dimensions and Space — Fixed Terminal Connections. Where

these terminal housings enclose rigidly mounted motor terminals, the terminal housing shall be of sufficient size to provide minimum terminal spacings and usable volumes in accordance with Table 4.30.1.12(c)(1) and Table 4.30.1.12(c)(2).

- (d) Large Wire or Factory Connections. For motors with larger

ratings, greater number of leads, or larger wire sizes, or where motors are installed as a part of factory-wired equipment, without additional connection being required at the motor terminal housing during equipment installation, the terminal housing shall be of ample size to make connections, but the foregoing provisions for the volumes of terminal housings shall not be considered applicable.

- (e) Equipment Grounding Connections. A means for attachment


of an equipment grounding conductor termination in accordance with 2.50.1.8 shall be provided at motor terminal housings for wire-to-wire connections or fixed terminal connections. The means for such connections shall be permitted to be located either inside or outside the motor terminal housing.

Exception: Where a motor is installed as a part of factory-wired equipment that is required to be grounded and without additional connection being required at the motor terminal housing during equipment installation, a separate means for motor grounding at the motor terminal housing shall not be required.

### Table 4.30.1.12(b) Terminal Housings — Wire-to-Wire Connections

Motors 280 mm in Diameter or Less

|Horsepower|Cover Opening Minimum Dimension (mm)|Usable Volume Minimum (cm3)|
|---|---|---|
|1 and smallera 1½, 2, and 3b 5 and 7½ 10 and 15|41 45 50 65|170 275 365 595|


Motors Over 280 mm in Diameter — Alternating-Current Motors

|Maximum Full Load Current for 3-Phase Motors with Maximum of 12 Leads (Amperes)|Terminal Box Cover Opening Minimum Dimension (mm)|Usable Volume Minimum (cm3)|Typical Maximum Horsepower 3-Phase (230 Volt)|
|---|---|---|---|
|45 70 110 160 250 400 600|65 84 100 125 150 175 200|595<br><br>1 265<br>2 295 4 135 7 380<br><br><br>13 775 25 255|15 25 40 60 100 150 250|


Direct-Current Motors

|Maximum Full-Load Current for Motors with Maximum of 6 Leads (Amperes)|Terminal Box Minimum Dimensions (mm)|Usable Volume Minimum (cm3)|
|---|---|---|
|68 105 165 240 375 600 900|65 84 100 125 150 175 200|425 900<br><br>1 640<br>2 950 5 410 9 840<br><br><br>18 040|


Note: Auxiliary leads for such items as brakes, thermostats, space heaters, and exciting fields shall be permitted to be neglected if their current-carrying area does not exceed 25 percent of the current-carrying area of the machine power leads.

aFor motors rated 1 hp and smaller and with the terminal housing partially or wholly integral with the frame or end shield, the volume of the terminal housing shall not be less than 18.0 cm3 (1.1 in.3) per wire-to-wire connection. The minimum cover opening dimension is not specified.

bFor motors rated 1½, 2, and 3 hp and with the terminal housing partially or wholly integral with the frame or end shield, the volume of the terminal housing shall not be less than 23.0 cm3 (1.4 in.3) per wire-to-wire connection. The minimum cover opening dimension is not specified.

Table 4.30.1.12(c)(1) Terminal Spacings — Fixed Terminals

|Nominal Volts|Minimum Spacing| |
|---|---|---|
| |Between Line Terminals (mm)|Between Line Terminals and Other Uninsulated Metal Parts (mm)|
|240 or less Over 250 – 600|6 10|6 10|


Table 4.30.1.12(c)(2) Usable Volumes — Fixed Terminals

|Power-Supply Conductor Size mm2 (mm dia.)|Minimum Usable Volume per Power-Supply Conductor (cm3)|
|---|---|
|2.0(1.6) 3.5(2.0) and 5.5(2.6) 8.0(3.2) and 14|16 20 37|


- 4.30.1.13 Bushing. Where wires pass through an opening in an enclosure, conduit box, or barrier, a bushing shall be used to protect the conductors from the edges of openings having sharp edges. The bushing shall have smooth, well-rounded surfaces where it may be in contact with the conductors. If used where oils, greases, or other contaminants may be present, the bushing shall be made of material not deleteriously affected.

FPN: For conductors exposed to deteriorating agents, see 3.10.1.9.

- 4.30.1.14 Location of Motors.


(a) Ventilation and Maintenance. Motors shall be located so that adequate ventilation is provided and so that maintenance, such as lubrication of bearings and replacing of brushes, can be readily accomplished.

Exception: Ventilation shall not be required for submersible types of motors.

(b) Open Motors. Open motors that have commutators or collector rings shall be located or protected so that sparks cannot reach adjacent combustible material.

Exception: Installation of these motors on wooden floors or supports shall be permitted.

- 4.30.1.16 Exposure to Dust Accumulations. In locations where dust or flying material collects on or in motors in such quantities as to seriously interfere with the ventilation or cooling of motors and thereby cause dangerous temperatures, suitable types of enclosed motors that do not overheat under the prevailing conditions shall be used.

FPN: Especially severe conditions may require the use of enclosed pipe-ventilated motors, or enclosure in separate dusttight rooms, properly ventilated from a source of clean air.

- 4.30.1.17 Highest Rated or Smallest Rated Motor. In determining compliance with 4.30.2.4, 4.30.4.3(b), and 4.30.4.3(c), the highest rated or smallest rated motor shall be based on the rated full-load current as selected from Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, and Table 4.30.14.4.
- 4.30.1.18 Nominal Voltage of Rectifier Systems. The nominal value of the ac voltage being rectified shall be used to determine the voltage of a rectifier derived system.


Exception: The nominal dc voltage of the rectifier shall be used if it exceeds the peak value of the ac voltage being rectified.

### 4.30.2 Motor Circuit Conductors

- 4.30.2.1 General. Part 4.30.2 specifies ampacities of conductors that are capable of carrying the motor current without overheating under the conditions specified. The provisions of Part II shall not apply to motor circuits rated over 600 volts, nominal. The provisions of Articles 2.50, 3.0, and 3.10 shall not apply to conductors that form an integral part of equipment, such as motors, motor controllers, motor control centers, or other factory-assembled


control equipment.

- FPN No. 1: See 3.0.1.1(b) and 3.10.1.1 for similar requirements.
- FPN No. 2: See 1.10.1.14(c) and 4.30.1.9(b) for equipment device terminal requirements.
- FPN No. 3: For over 600 volts, nominal, see Part 4.30.9.


### 4.30.2.2 Single Motor.

(a) General. Conductors that supply a single motor used in a continuous duty application shall have an ampacity of not less than 125 percent of the motor’s full-load current rating as determined by 4.30.1.6(a)(1).

Exception: For dc motors operating from a rectified single-phase power supply, the conductors between the field wiring terminals of the rectifier and the motor shall have an ampacity of not less than the following percent of the motor full-load current rating:

- (a) Where a rectifier bridge of the single-phase half-wave type is

used, 190 percent.

- (b) Where a rectifier bridge of the single-phase full-wave type is


used, 150 percent.

- (b) Multispeed Motor. For a multispeed motor, the selection of

branch-circuit conductors on the line side of the controller shall be based on the highest of the full-load current ratings shown on the motor nameplate. The selection of branch-circuit conductors between the controller and the motor shall be based on the current rating of the winding(s) that the conductors energize.

- (c) Wye-Start, Delta-Run Motor. For a wye-start, delta-run

connected motor, the selection of branch-circuit conductors on the line side of the controller shall be based on the motor full-load current. The selection of conductors between the controller and the motor shall be based on 58 percent of the motor full-load current.

- (d) Part-Winding Motor. For a part-winding connected motor, the


selection of branch-circuit conductors on the line side of the controller shall be based on the motor full-load current. The selection of conductors between the controller and the motor shall be based on 50 percent of the motor full-load current.

(e) Other Than Continuous Duty. Conductors for a motor used in a short-time, intermittent, periodic, or varying duty application shall have an ampacity of not less than the percentage of the motor nameplate current rating shown in Table 4.30.2.2(e), unless the authority having jurisdiction grants special permission for conductors of lower ampacity.

### Table 4.30.2.2(e) Duty-Cycle Service

|Classification of Service|Nameplate Current Rating Percentages| | | |
|---|---|---|---|---|
| |5-Minute Rated Motor|15-Minute Rated Motor|30- & 60Minute Rated Motor|Continuous Rated Motor|
|Short-time duty operating valves, raising or lowering rolls, etc.<br><br>Intermittent duty freight and passenger elevators, tool heads, pumps, drawbridges, turntables, etc. (for arc welders, see 630.11)<br><br>Periodic duty rolls, ore- and coalhandling machines, etc.<br><br>Varying duty|110<br><br>85<br><br>85<br><br>110|120<br><br>85<br><br>90<br><br>120|150<br><br>90<br><br>95<br><br>150|—<br><br>140<br><br>140<br><br>200|


Note: Any motor application shall be considered as continuous duty unless the nature of the apparatus it drives is such that the motor will not operate continuously with load under any condition of use.

(f) Separate Terminal Enclosure. The conductors between a stationary motor rated 1 hp or less and the separate terminal enclosure permitted in 4.30.13.5(b) shall be permitted to be smaller than 2.0 mm2 (1.6 mm dia.) but not smaller than 18 AWG, provided they have an ampacity as specified in 4.30.2.2(a).

### 4.30.2.3 Wound-Rotor Secondary.

- (a) Continuous Duty. For continuous duty, the conductors

connecting the secondary of a wound-rotor ac motor to its controller shall have an ampacity not less than 125 percent of the full-load secondary current of the motor.

- (b) Other Than Continuous Duty. For other than continuous duty,

these conductors shall have an ampacity, in percent of full-load secondary current, not less than that specified in Table 4.30.2.2(e).

- (c) Resistor Separate from Controller. Where the secondary


resistor is separate from the controller, the ampacity of the conductors between controller and resistor shall not be less than that shown in Table 4.30.2.3(c).

Table 4.30.2.3(c) Secondary Conductor

|Resistor Duty Classification|Ampacity of Conductor in Percent of Full-Load Secondary Current|
|---|---|
|Light starting duty Heavy starting duty Extra-heavy starting duty Light intermittent duty Medium intermittent duty Heavy intermittent duty Continuous duty|35 45 55 65 75 85 110|


#### 4.30.2.4 Several Motors or a Motor(s) and Other Load(s).Conductors supplying several motors, or a motor(s) and other load(s),shall have an ampacity not less than 125 percent of the full-loadcurrent rating of the highest rated motor plus the sum of the full-loadcurrent ratings of all the other motors in the group, as determined by4.30.1.6(a), plus the ampacity required for the other loads.

FPN: See Annex D, Example No. D8.

- 4.30.2.8 Feeder Taps. Feeder tap conductors shall have an ampacity not less than that required by Part II, shall terminate in a branch-circuit protective device, and, in addition, shall meet one of the following requirements:

- (1) Be enclosed either by an enclosed controller or by a raceway,

be not more than 3 000 mm in length, and, for field installation, be protected by an overcurrent device on the line side of the tap conductor, the rating or setting of which shall not exceed 1000 percent of the tap conductor ampacity

- (2) Have an ampacity of at least one-third that of the feeder

conductors, be suitably protected from physical damage or enclosed in a raceway, and be not more than 7.5 m (25 ft) in length

- (3) Have an ampacity not less than the feeder conductors


Exception: Feeder taps over 7 600 mm long. In high-bay manufacturing buildings [over 11 m high at walls], where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the systems, conductors tapped to a feeder shall be permitted to be not over 7 600 mm long horizontally and not over 30 m in total length where all of the following conditions are met:

- (a) The ampacity of the tap conductors is not less than one-third

that of the feeder conductors.

- (b) The tap conductors terminate with a single circuit breaker or a

single set of fuses conforming with (1) Part 4.30.4, where the load-side conductors are a branch circuit, or (2) Part 4.30.5, where the loadside conductors are a feeder.

- (c) The tap conductors are suitably protected from physical

damage and are installed in raceways.

- (d) The tap conductors are continuous from end-to-end and

contain no splices.

- (e) The tap conductors shall be 14 mm2 copper or 22 mm2

aluminum or larger.

- (f) The tap conductors shall not penetrate walls, floors, or

ceilings.

- (g) The tap shall not be made less than 9 000 mm from the floor.


- 4.30.2.9 Constant Voltage Direct-Current Motors — Power Resistors. Conductors connecting the motor controller to separately


- Exception No. 1: Where one or more of the motors of the group are used for short-time, intermittent, periodic, or varying duty, the ampere rating of such motors to be used in the summation shall be determined in accordance with 4.30.2.2(e). For the highest rated motor, the greater of either the ampere rating from 4.30.2.2(e) or the largest continuous duty motor full-load current multiplied by 1.25 shall be used in the summation.
- Exception No. 2: The ampacity of conductors supplying motoroperated fixed electric space-heating equipment shall conform with 4.24.1.3(b).
- Exception No. 3: Where the circuitry is interlocked so as to prevent operation of selected motors or other loads at the same time, the conductor ampacity shall be permitted to be based on the summation of the currents of the motors and other loads to be operated at the same time that results in the highest total current.


- 4.30.2.5 Multimotor and Combination-Load Equipment. The ampacity of the conductors supplying multimotor and combinationload equipment shall not be less than the minimum circuit ampacity marked on the equipment in accordance with 4.30.1.7(d). Where the equipment is not factory-wired and the individual nameplates are visible in accordance with 4.30.1.7(d)(2), the conductor ampacity shall be determined in accordance with 4.30.2.4.


- 4.30.2.6 Feeder Demand Factor. Where reduced heating of the conductors results from motors operating on duty-cycle, intermittently, or from all motors not operating at one time, the authority having jurisdiction may grant permission for feeder conductors to have an ampacity less than specified in 4.30.2.4, provided the conductors have sufficient ampacity for the maximum load determined in accordance with the sizes and number of motors supplied and the character of their loads and duties.

FPN: Demand factors determined in the design of new facilities can often be validated against actual historical experience from similar installations. Refer to ANSI/IEEE Std. 141, IEEE Recommended Practice for Electric Power Distribution for Industrial Plants,and ANSI/IEEE Std. 241, Recommended Practice for Electric Power Systems in Commercial Buildings,for information on the calculation of loads and demand factor.

- 4.30.2.7 Capacitors with Motors. Where capacitors are installed in motor circuits, conductors shall comply with 4.60.1.8 and 4.60.1.9.


mounted power accelerating and dynamic braking resistors in the armature circuit shall have an ampacity not less than the value calculated from Table 4.30.2.9 using motor full-load current. If an armature shunt resistor is used, the power accelerating resistor conductor ampacity shall be calculated using the total of motor fullload current and armature shunt resistor current. Armature shunt resistor conductors shall have an ampacity of not less than that calculated from Table 4.30.2.9 using rated shunt resistor current as full-load current.

Table 4.30.2.9 Conductor Rating Factors for Power Resistors Time in Seconds

Ampacity of Conductor in Percent of FullLoad Current 5 10 15 15 15 15

On Off

35 45 55 65 75 85

75 70 75 45 30 15

Continuous Duty 110

### 4.30.3 Motor and Branch-Circuit Overload Protection

- 4.30.3.1 General. Part 4.30.3 specifies overload devices intended to protect motors, motor-control apparatus, and motor branch-circuit conductors against excessive heating due to motor overloads and failure to start. Overload in electrical apparatus is an operating overcurrent that, when it persists for a sufficient length of time, would cause damage or dangerous overheating of the apparatus. It does not include short circuits or ground faults. These provisions shall not be interpreted as requiring overload protection where it might introduce additional or increased hazards, as in the case of fire pumps.


FPN: For protection of fire pump supply conductors, see 6.95.1.6.

The provisions of Part 4.30.3 shall not apply to motor circuits rated over 600 volts, nominal.

- FPN No. 1: For over 600 volts, nominal, see Part 4.30.9.
- FPN No. 2: See Appendix D, Example No. D8.


### 4.30.3.2 Continuous-Duty Motors.

(a) More Than 1 Horsepower. Each motor used in a continuous duty application and rated more than 1 hp shall be protected against overload by one of the means in 4.30.3.2(a)(1) through (a)(4).

(1) Separate Overload Device. A separate overload device that is responsive to motor current. This device shall be selected to trip or shall be rated at no more than the following percent of the motor nameplate full-load current rating:

Motors with a marked service factor 1.15 or greater

Motors with a marked temperature rise 40°C or less

All other motors

125% 125%

115%

Modification of this value shall be permitted as provided in 4.30.3.2(c). For a multispeed motor, each winding connection shall be considered separately.

Where a separate motor overload device is connected so that it does not carry the total current designated on the motor nameplate, such as for wye-delta starting, the proper percentage of nameplate current applying to the selection or setting of the overload device shall be clearly designated on the equipment, or the manufacturer’s selection table shall take this into account.

FPN: Where power factor correction capacitors are installed on the load side of the motor overload device, see 4.60.1.9.

(2) Thermal Protector. A thermal protector integral with the motor, approved for use with the motor it protects on the basis that it will prevent dangerous overheating of the motor due to overload and failure

to start. The ultimate trip current of a thermally protected motor shall not exceed the following percentage of motor full-load current given in Table 4.30.14.2, Table 4.30.14.3, and Table 4.30.14.4:

to start. Where the motor current-interrupting device is separate from the motor and its control circuit is operated by a protective device integral with the motor, it shall be arranged so that the opening of the control circuit results in interruption of current to the motor.

Motor full-load current 9 amperes or less

170% 156%

- (3) Integral with Motor. A protective device integral with a motor

that protects the motor against damage due to failure to start shall be permitted (1) if the motor is part of an approved assembly that does not subject the motor to overloads, or (2) if the assembly is also equipped with other safety controls (such as the safety combustion controls on a domestic oil burner) that protect the motor against damage due to failure to start. Where the assembly has safety controls that protect the motor, it shall be so indicated on the nameplate of the assembly where it will be visible after installation.

- (4) Impedance-Protected. If the impedance of the motor windings


Motor full-load current from 9.1 to, and including, 20 amperes

140%

Motor full-load current greater than 20 amperes

If the motor current-interrupting device is separate from the motor and its control circuit is operated by a protective device integral with the motor, it shall be arranged so that the opening of the control circuit will result in interruption of current to the motor.

is sufficient to prevent overheating due to failure to start, the motor shall be permitted to be protected as specified in 4.30.3.2(d)(2)a for manually started motors if the motor is part of an approved assembly in which the motor will limit itself so that it will not be dangerously overheated.

- (3) Integral with Motor. A protective device integral with a motor

that will protect the motor against damage due to failure to start shall be permitted if the motor is part of an approved assembly that does not normally subject the motor to overloads.

- (4) Larger Than 1 500 Horsepower. For motors larger than


FPN: Many ac motors of less than 1/20 hp, such as clock motors, series motors, and so forth, and also some larger motors such as torque motors, come within this classification. It does not include split-phase motors having automatic switches that disconnect the starting windings.

1 500 hp, a protective device having embedded temperature detectors that cause current to the motor to be interrupted when the motor attains a temperature rise greater than marked on the nameplate in an ambient temperature of 40°C.

(c) Selection of Overload Relay. Where the sensing element or setting of the overload relay selected in accordance with 4.30.3.2(a)(1) and 4.30.3.2(b)(1) is not sufficient to start the motor or to carry the load, higher size sensing elements or incremental settings shall be permitted to be used, provided the trip current of the overload relay does not exceed the following percentage of motor nameplate full-load current rating:

(b) One Horsepower or Less, Automatically Started. Any motor of 1 hp or less that is started automatically shall be protected against overload by one of the following means.

(1) Separate Overload Device. By a separate overload device following the requirements of 4.30.3.2(a)(1).

140% 140%

Motors with marked service factor 1.15 or greater

For a multispeed motor, each winding connection shall be considered separately. Modification of this value shall be permitted as provided in 4.30.3.2(c).

Motors with a marked temperature rise 40°C or less

(2) Thermal Protector. A thermal protector integral with the motor, approved for use with the motor that it protects on the basis that it will prevent dangerous overheating of the motor due to overload and failure

130%

All other motors

If not shunted during the starting period of the motor as provided in

- 4.30.3.5, the overload device shall have sufficient time delay to permit the motor to start and accelerate its load.


FPN: A Class 20 or Class 30 overload relay will provide a longer motor acceleration time than a Class 10 or Class 20, respectively. Use of a higher class overload relay may preclude the need for selection of a higher trip current.

### (d) One Horsepower or Less, Nonautomatically Started.

- (1) Permanently Installed. Overload protection shall be in accordance with 4.30.3.2(b).
- (2) Not Permanently Installed.


a. Within Sight from Controller. Overload protection shall be permitted to be furnished by the branch circuit short-circuit and ground-fault protective device; such device, however, shall not be larger than that specified in Part 4.30.4.

Exception: Any such motor shall be permitted on a nominal 120 volt branch circuit protected at not over 20 amperes.

b. Not Within Sight from Controller. Overload protection shall be in accordance with 4.30.3.2(b).

(e) Wound-Rotor Secondaries. The secondary circuits of woundrotor ac motors, including conductors, controllers, resistors, and so forth, shall be permitted to be protected against overload by the motoroverload device.

- 4.30.3.3 Intermittent and Similar Duty. A motor used for a condition of service that is inherently short-time, intermittent, periodic, or varying duty, as illustrated by Table 4.30.2.2(e), shall be permitted to be protected against overload by the branch-circuit short-circuit and ground-fault protective device, provided the protective device rating or setting does not exceed that specified in Table 4.30.4.2. Any motor application shall be considered to be for continuous duty unless the nature of the apparatus it drives is such that the motor cannot


operate continuously with load under any condition of use.

- 4.30.3.5 Shunting During Starting Period.

- (a) Nonautomatically Started. For a nonautomatically started motor, the overload protection shall be permitted to be shunted or cut out of the circuit during the starting period of the motor if the device by which the overload protection is shunted or cut out cannot be left in the starting position and if fuses or inverse time circuit breakers rated or set at not over 400 percent of the full-load current of the motor are located in the circuit so as to be operative during the starting period of the motor.
- (b) Automatically Started. The motor overload protection shall not be shunted or cut out during the starting period if the motor is automatically started.


Exception: The motor overload protection shall be permitted to be shunted or cut out during the starting period on an automatically started motor where the following apply:

- (a) The motor starting period exceeds the time delay of available motor overload protective devices, and
- (b) Listed means are provided to perform the following:


- (1) Sense motor rotation and automatically prevent the shunting or cutout in the event that the motor fails to start, and
- (2) Limit the time of overload protection shunting or cutout to less than the locked rotor time rating of the protected motor, and
- (3) Provide for shutdown and manual restart if motor running condition is not reached.


- 4.30.3.6 Fuses — In Which Conductor. Where fuses are used for motor overload protection, a fuse shall be inserted in each ungrounded conductor and also in the grounded conductor if the supply system is 3wire, 3-phase ac with one conductor grounded.
- 4.30.3.7 Devices Other Than Fuses — In Which Conductor. Where devices other than fuses are used for motor overload protection, Table 4.30.3.7 shall govern the minimum allowable number and location of overload units such as trip coils or relays.


4.30.3.8 Number of Conductors Opened by Overload Device. Motor overload devices, other than fuses or thermal protectors, shall

simultaneously open a sufficient number of ungrounded conductors to interrupt current flow to the motor.

### Table 4.30.3.7 Overload Units

|Kind of Motor|Supply System|Number and Location of Overload Units, Such as Trip Coils or Relays|
|---|---|---|
|1-phase ac or dc|2-wire, 1-phase ac or dc ungrounded|1 in either conductor|
|1-phase ac or dc|2-wire, 1-phase ac or dc, one conductor grounded|1 in ungrounded conductor|
|1-phase ac or dc|3-wire, 1-phase ac or dc, grounded neutral|1 in either ungrounded conductor|
|1-phase ac|Any 3-phase|1 in ungrounded conductor|
|2-phase ac|3-wire, 2-phase ac, ungrounded|2, one in each phase|
|2-phase ac|3-wire, 2-phase ac, one conductor grounded|2 in ungrounded conductors|
|2-phase ac|4-wire, 2-phase ac,<br><br>grounded or ungrounded|2, one per phase in ungrounded condoctors|
|2-phase ac|Grounded neutral or 5-wire, 2-phase ac, ungrounded|2, one per phase in any ungrounded phase wire|
|3-phase ac|Any 3-phase|3, one in each phase*|


*Exception: An overload unit in each phase shall not be required where overload protection is provided by other approved means.

- 4.30.3.9 Motor Controller as Overload Protection. A motor controller shall also be permitted to serve as an overload device if the number of overload units complies with Table 4.30.3.7 and if these units are operative in both the starting and running position in the case


of a dc motor, and in the running position in the case of an ac motor.

- 4.30.3.10 Overload Relays. Overload relays and other devices for motor overload protection that are not capable of opening short circuits or ground faults shall be protected by fuses or circuit breakers with ratings or settings in accordance with 4.30.4.2 or by a motor shortcircuit protector in accordance with 4.30.4.2.

Exception: Where approved for group installation and marked to indicate the maximum size of fuse or inverse time circuit breaker by which they must be protected, the overload devices shall be protected in accordance with this marking.

FPN: For instantaneous trip circuit breakers or motor short-circuit protectors, see

- 4.30.4.2.


- 4.30.3.12 Motors on General-Purpose Branch Circuits. Overload protection for motors used on general-purpose branch circuits as permitted in Article 2.10 shall be provided as specified in 4.30.3.12(a), (b), (c), or (d).

- (a) Not Over 1 Horsepower. One or more motors without

individual overload protection shall be permitted to be connected to a general-purpose branch circuit only where the installation complies with the limiting conditions specified in 4.30.3.2(b) and 4.30.3.2(d) and 4.30.4.3(a)(1) and (a)(2).

- (b) Over 1 Horsepower. Motors of ratings larger than specified in

4.30.4.3(a) shall be permitted to be connected to general-purpose branch circuits only where each motor is protected by overload protection selected to protect the motor as specified in 4.30.3.2. Both the controller and the motor overload device shall be approved for group installation with the short-circuit and ground-fault protective device selected in accordance with 4.30.4.3.

- (c) Cord-and-Plug Connected. Where a motor is connected to a




branch circuit by means of an attachment plug and receptacle and individual overload protection is omitted as provided in 4.30.3.12(a), the rating of the attachment plug and receptacle shall not exceed 15 amperes at 125 volts or 250 volts. Where individual overload protection is required as provided in 4.30.3.12(b) for a motor or motor-

operated appliance that is attached to the branch circuit through an attachment plug and receptacle, the overload device shall be an integral part of the motor or of the appliance. The rating of the attachment plug and receptacle shall determine the rating of the circuit to which the motor may be connected, as provided in Article 2.10.

(d) Time Delay. The branch-circuit short-circuit and ground-fault protective device protecting a circuit to which a motor or motoroperated appliance is connected shall have sufficient time delay to permit the motor to start and accelerate its load.

- 4.30.3.13 Automatic Restarting. A motor overload device that can restart a motor automatically after overload tripping shall not be installed unless approved for use with the motor it protects. A motor overload device that can restart a motor automatically after overload tripping shall not be installed if automatic restarting of the motor can result in injury to persons.
- 4.30.3.14 Orderly Shutdown. If immediate automatic shutdown of a motor by a motor overload protective device(s) would introduce additional or increased hazard(s) to a person(s) and continued motor operation is necessary for safe shutdown of equipment or process, a motor overload sensing device(s) conforming with the provisions of Part 4.30.3 shall be permitted to be connected to a supervised alarm instead of causing immediate interruption of the motor circuit, so that corrective action or an orderly shutdown can be initiated.


4.30.4 Motor Branch-Circuit Short-Circuit and Ground-Fault Protection

- 4.30.4.1 General. Part 4.30.4 specifies devices intended to protect the motor branch-circuit conductors, the motor control apparatus, and the motors against overcurrent due to short circuits or grounds. These rules add to or amend the provisions of Article 2.40. The devices specified in Part 4.30.4 do not include the types of devices required by 2.10.1.8, 2.30.7.6, and 5.90.1.6. The provisions of Part 4.30.4 shall not apply to motor circuits rated over 600 volts, nominal.


FPN No. 1: For over 600 volts, nominal, see Part 4.30.9. FPN No. 2: See Appendix D, Example D8.

### 4.30.4.2 Rating or Setting for Individual Motor Circuit.

- (a) General. The motor branch-circuit short-circuit and ground-fault

protective device shall comply with 4.30.4.2(b) and either 4.30.4.2(c) or 4.30.4.2(d), as applicable.

- (b) All Motors. The motor branch-circuit short-circuit and ground-

fault protective device shall be capable of carrying the starting current of the motor.

- (c) Rating or Setting.


(1) In Accordance with Table 4.30.4.2. A protective device that has a rating or setting not exceeding the value calculated according to the values given in Table 4.30.4.2 shall be used.

- Exception No. 1: Where the values for branch-circuit short-circuit and ground-fault protective devices determined by Table 4.30.4.2 do not correspond to the standard sizes or ratings of fuses, nonadjustable circuit breakers, thermal protective devices, or possible settings of adjustable circuit breakers, a higher size, rating, or possible setting that does not exceed the next higher standard ampere rating shall be permitted.
- Exception No. 2: Where the rating specified in Table 4.30.4.2, as modified by Exception No. 1, is not sufficient for the starting current of the motor:


- (a) The rating of a nontime-delay fuse not exceeding 600 amperes

or a time-delay Class CC fuse shall be permitted to be increased but shall in no case exceed 400 percent of the full-load current.

- (b) The rating of a time-delay (dual-element) fuse shall be

permitted to be increased but shall in no case exceed 225 percent of the full-load current.

- (c) The rating of an inverse time circuit breaker shall be permitted

to be increased but shall in no case exceed 400 percent for full-load currents of 100 amperes or less or 300 percent for full-load currents greater than 100 amperes.

- (d) The rating of a fuse of 601–6000 ampere classification shall be


permitted to be increased but shall in no case exceed 300 percent of the full-load current.

short-circuit and ground-fault protection in each conductor, and the setting is adjusted to no more than the value specified in Table 4.30.4.2.

FPN: See Appendix D, Example D8, and Figure 4.30.1.1.

### Table 4.30.4.2 Maximum Rating or Setting of Motor BranchCircuit Short-Circuit and Ground-Fault Protective Devices

FPN: For the purpose of this article, instantaneous trip circuit breakers may include a damping means to accommodate a transient motor inrush current without nuisance tripping of the circuit breaker.

|Type of Motor|Percentage of Full-Load Current| | | |
|---|---|---|---|---|
| |Nontime Delay Fuse1|Dual Element (Time-Delay) Fuse1|Instantaneous Trip Breaker|Inverse Time Breaker2|
|Single-phase motors|300|175|800|250|


- Exception No. 1: Where the setting specified in Table 4.30.4.2 is not sufficient for the starting current of the motor, the setting of an instantaneous trip circuit breaker shall be permitted to be increased but shall in no case exceed 1 300 percent of the motor full-load current for other than Design B energy-efficient motors and no more than 1 700 percent of full-load motor current for Design B energy-efficient motors. Trip settings above 800 percent for other than Design B energy-efficient motors and above 1 100 percent for Design B energyefficient motors shall be permitted where the need has been demonstrated by engineering evaluation. In such cases, it shall not be necessary to first apply an instantaneous-trip circuit breaker at 800 percent or 1 100 percent.

FPN: For additional information on the requirements for a motor to be classified “energy efficient,” see NEMA Standards Publication No. MG1-1993, Revision, Motors and Generators, Part 12.59.

- Exception No. 2: Where the motor full-load current is 8 amperes or less, the setting of the instantaneous-trip circuit breaker with a continuous current rating of 15 amperes or less in a listed combination motor controller that provides coordinated motor branch-circuit overload and short-circuit and ground-fault protection shall be permitted to be increased to the value marked on the controller.


AC polyphase motors other than wound-rotor Squirrel cage — other than Design B energyefficient

300

175

800

250

Design B energyefficient

300

175

1 100

250

Synchronous3 Wound rotor Direct current

300 150 150

175 150 150

800 800 250

250 150 150

(constant voltage)

Note: For certain exceptions to the values specified, see 4.30.4.4.

- 1The values in the Nontime Delay Fuse column apply to Time-Delay Class CC fuses.
- 2The values given in the last column also cover the ratings of nonadjustable inverse time types of circuit breakers that may be modified as in 4.30.4.2(c), Exception No. 1 and No. 2.
- 3Synchronous motors of the low-torque, low-speed type (usually 450 rpm or lower), such as are used to drive reciprocating compressors, pumps, and so forth, that start unloaded, do not require a fuse rating or circuit-breaker setting in excess of 200 percent of full-load current.


(4) Multispeed Motor. For a multispeed motor, a single shortcircuit and ground-fault protective device shall be permitted for two or more windings of the motor, provided the rating of the protective device does not exceed the above applicable percentage of the nameplate rating of the smallest winding protected.

- (2) Overload Relay Table. Where maximum branch-circuit shortcircuit and ground-fault protective device ratings are shown in the manufacturer’s overload relay table for use with a motor controller or are otherwise marked on the equipment, they shall not be exceeded even if higher values are allowed as shown above.
- (3) Instantaneous Trip Circuit Breaker. An instantaneous trip circuit breaker shall be used only if adjustable and if part of a listed combination motor controller having coordinated motor overload and


Exception: For a multispeed motor, a single short-circuit and groundfault protective device shall be permitted to be used and sized according to the full-load current of the highest current winding, where all of the following conditions are met:

- (a) Each winding is equipped with individual overload protection sized according to its full-load current.
- (b) The branch-circuit conductors supplying each winding are sized according to the full-load current of the highest full-load current winding.
- (c) The controller for each winding has a horsepower rating not less than that required for the winding having the highest horsepower rating.


in 4.30.4.3(d) and in 4.30.4.3(a), (b), or (c).

(a) Not Over 1 Horsepower. Several motors, each not exceeding 1 hp in rating, shall be permitted on a nominal 120-volt branch circuit protected at not over 20 amperes or a branch circuit of 600 volts, nominal, or less, protected at not over 15 amperes, if all of the following conditions are met:

- (1) The full-load rating of each motor does not exceed 6 amperes.
- (2) The rating of the branch-circuit short-circuit and ground-fault protective device marked on any of the controllers is not exceeded.
- (3) Individual overload protection conforms to 4.30.3.2.


- (5) Power Electronic Devices. Suitable fuses shall be permitted in lieu of devices listed in Table 4.30.4.2 for power electronic devices in a solid state motor controller system, provided that the marking for replacement fuses is provided adjacent to the fuses.
- (6) Self-Protected Combination Controller. A listed self-protected combination controller shall be permitted in lieu of the devices specified in Table 4.30.4.2. Adjustable instantaneous-trip settings shall not exceed 1 300 percent of full-load motor current for other than Design B energy-efficient motors and not more than 1 700 percent of full-load motor current for Design B energy-efficient motors.


- (b) If Smallest Rated Motor Protected. If the branch-circuit shortcircuit and ground-fault protective device is selected not to exceed that allowed by 4.30.4.2 for the smallest rated motor, two or more motors or one or more motors and other load(s), with each motor having individual overload protection, shall be permitted to be connected to a branch circuit where it can be determined that the branch-circuit shortcircuit and ground-fault protective device will not open under the most severe normal conditions of service that might be encountered.
- (c) Other Group Installations. Two or more motors of any rating or one or more motors and other load(s), with each motor having individual overload protection, shall be permitted to be connected to one branch circuit where the motor controller(s) and overload device(s) are (1) installed as a listed factory assembly and the motor branchcircuit short-circuit and ground-fault protective device either is provided as part of the assembly or is specified by a marking on the assembly, or (2) the motor branch-circuit short-circuit and ground-fault protective device, the motor controller(s), and overload device(s) are field-installed as separate assemblies listed for such use and provided with manufacturers’ instructions for use with each other, and (3) all of the following conditions are complied with:


FPN: Proper application of self-protected combination controllers on 3-phase systems, other than solidly grounded wye, particularly on corner grounded delta systems, considers the self-protected combination controllers' individual poleinterrupting capability.

(7) Motor Short-Circuit Protector. A motor short-circuit protector shall be permitted in lieu of devices listed in Table 4.30.4.2 if the motor short-circuit protector is part of a listed combination motor controller having coordinated motor overload protection and shortcircuit and ground-fault protection in each conductor and it will open the circuit at currents exceeding 1 300 percent of motor full-load current for other than Design B energy-efficient motors and 1 700 percent of motor full-load motor current for Design B energy-efficient motors.

(d) Torque Motors. Torque motor branch circuits shall be protected based on the motor nameplate current rating in accordance with 2.40.1.4(b).

- (1) Each motor overload device is listed for group installation with

a specified maximum rating of fuse, inverse time circuit breaker, or both.

- (2) Each motor controller is listed for group installation with a

specified maximum rating of fuse, circuit breaker, or both.

- (3) Each circuit breaker is listed and is of the inverse time type.


- 4.30.4.3 Several Motors or Loads on One Branch Circuit. Two or more motors or one or more motors and other loads shall be permitted to be connected to the same branch circuit under conditions specified


- (4) The branch circuit shall be protected by fuses or inverse time

circuit breakers having a rating not exceeding that specified in 4.30.4.2 for the highest rated motor connected to the branch circuit plus an amount equal to the sum of the full-load current ratings of all other motors and the ratings of other loads connected to the circuit. Where this calculation results in a rating less than the ampacity of the supply conductors, it shall be permitted to increase the maximum rating of the fuses or circuit breaker to a value not exceeding that permitted by 2.40.1.4(b).

- (5) The branch-circuit fuses or inverse time circuit breakers are

not larger than allowed by 4.30.3.10 for the overload relay protecting the smallest rated motor of the group.

- (6) Overcurrent protection for loads other than motor loads shall


be in accordance with Parts 2.40.1 through 2.40.7.

FPN: See 1.10.1.10 for circuit impedance and other characteristics.

(d) Single Motor Taps. For group installations described above, the conductors of any tap supplying a single motor shall not be required to have an individual branch-circuit short-circuit and ground-fault protective device, provided they comply with one of the following:

- (1) No conductor to the motor shall have an ampacity less than

that of the branch-circuit conductors.

- (2) No conductor to the motor shall have an ampacity less than

one-third that of the branch-circuit conductors, with a minimum in accordance with 4.30.2.2, the conductors to the motor overload device being not more than 7 600 mm long and being protected from physical damage.

- (3) Conductors from the branch-circuit short-circuit and ground-


fault protective device to a listed manual motor controller additionally marked “Suitable for Tap Conductor Protection in Group Installations” shall be permitted to have an ampacity not less than the rating or setting of the branch-circuit short-circuit and ground-fault protective device. The conductors from the controller to the motor shall have an ampacity in accordance with 4.30.2.2. The conductors from the branchcircuit short-circuit and ground-fault protective device to the controller shall (1) be suitably protected from physical damage and enclosed either by an enclosed controller or by a raceway and shall be not more than 3 000 mm long or (2) shall have an ampacity not less than that of the branch circuit conductors.

- 4.30.4.4 Multimotor and Combination-Load Equipment. The rating of the branch-circuit short-circuit and ground-fault protective device for multimotor and combination-load equipment shall not exceed the rating marked on the equipment in accordance with 4.30.1.7(d).
- 4.30.4.5 Combined Overcurrent Protection. Motor branch-circuit short-circuit and ground-fault protection and motor overload protection shall be permitted to be combined in a single protective device where the rating or setting of the device provides the overload protection specified in 4.30.3.2.
- 4.30.4.6 Branch-Circuit Protective Devices — In Which Conductor. Branch-circuit protective devices shall comply with the provisions of 2.40.2.1.
