- 4.30.4.7 Size of Fuseholder. Where fuses are used for motor branchcircuit short-circuit and ground-fault protection, the fuseholders shall not be of a smaller size than required to accommodate the fuses specified by Table 4.30.4.2.

Exception: Where fuses having time delay appropriate for the starting characteristics of the motor are used, it shall be permitted to use fuseholders sized to fit the fuses that are used.

- 4.30.4.8 Rating of Circuit Breaker. A circuit breaker for motor branch-circuit short-circuit and ground-fault protection shall have a current rating in accordance with 4.30.4.2 and 4.30.9.10.


### 4.30.5 Motor Feeder Short-Circuit and Ground-Fault Protection

- 4.30.5.1 General. Part 4.30.5 specifies protective devices intended to protect feeder conductors supplying motors against overcurrents due to short circuits or grounds.

FPN: See Appendix D, Example D8.

- 4.30.5.2 Rating or Setting — Motor Load.


(a) Specific Load. A feeder supplying a specific fixed motor load(s) and consisting of conductor sizes based on 4.30.2.4 shall be provided

with a protective device having a rating or setting not greater than the largest rating or setting of the branch-circuit short-circuit and groundfault protective device for any motor supplied by the feeder [based on the maximum permitted value for the specific type of a protective device in accordance with 4.30.4.2, or 4.40.3.2(a) for hermetic refrigerant motor-compressors], plus the sum of the full-load currents of the other motors of the group.

Where the same rating or setting of the branch-circuit short-circuit and ground-fault protective device is used on two or more of the branch circuits supplied by the feeder, one of the protective devices shall be considered the largest for the above calculations.

Exception No. 1: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used for motor branchcircuit short-circuit and ground-fault protection as permitted in

- 4.30.4.2(c), the procedure provided above for determining the maximum rating of the feeder protective device shall apply with the following provision: For the purpose of the calculation, each instantaneous trip circuit breaker or motor short-circuit protector shall be assumed to have a rating not exceeding the maximum percentage of motor full-load current permitted by Table 4.30.4.2 for the type of feeder protective device employed. Exception No. 2: Where the feeder overcurrent protective device also provides overcurrent protection for a motor control center, the provisions of 4.30.8.3 shall apply.

FPN: See Appendix D, Example D8.

(b) Other Installations. Where feeder conductors have an ampacity greater than required by 4.30.2.4, the rating or setting of the feeder overcurrent protective device shall be permitted to be based on the ampacity of the feeder conductors.

- 4.30.5.3 Rating or Setting — Power and Lighting Loads. Where a feeder supplies a motor load and, in addition, a lighting or a lighting and appliance load, the feeder protective device shall have a rating sufficient to carry the lighting or lighting and appliance load, plus the following:


- (1) For a single motor, the rating permitted by 4.30.4.2
- (2) For a single hermetic refrigerant motor-compressor, the rating


permitted by 4.40.3.2

(3) For two or more motors, the rating permitted by 4.30.5.2

Exception: Where the feeder overcurrent device provides the overcurrent protection for a motor control center, the provisions of 4.30.8.3 shall apply.

### 4.30.6 Motor Control Circuits

4.30.6.1 General. Part 4.30.6 contains modifications of the general requirements and applies to the particular conditions of motor control circuits.

FPN: See 4.30.1.9(b) for equipment device terminal requirements.

### 4.30.6.2 Overcurrent Protection.

- (a) General. A motor control circuit tapped from the load side of a

motor branch-circuit short-circuit and ground-fault protective device(s) and functioning to control the motor(s) connected to that branch circuit shall be protected against overcurrent in accordance with 4.30.6.2. Such a tapped control circuit shall not be considered to be a branch circuit and shall be permitted to be protected by either a supplementary or branch-circuit overcurrent protective device(s). A motor control circuit other than such a tapped control circuit shall be protected against overcurrent in accordance with 7.25.2.3 or the notes to Table 11(a) and Table 11(b) in Chapter 9, as applicable.

- (b) Conductor Protection. The overcurrent protection for


conductors shall be provided as specified in 4.30.6.2(b)(1) or (b)(2).

- Exception No. 1: Where the opening of the control circuit would create a hazard as, for example, the control circuit of a fire pump motor, and the like, conductors of control circuits shall require only short-circuit and ground-fault protection and shall be permitted to be protected by the motor branch-circuit short-circuit and ground-fault protective device(s).
- Exception No. 2: Conductors supplied by the secondary side of a single-phase transformer having only a two-wire (single-voltage) secondary shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided this protection does not exceed the value determined by multiplying the


appropriate maximum rating of the overcurrent device for the secondary conductor from Table 4.30.6.2(b) by the secondary-toprimary voltage ratio. Transformer secondary conductors (other than two-wire) shall not be considered to be protected by the primary overcurrent protection.

- (1) Separate Overcurrent Protection. Where the motor branch-

circuit short-circuit and ground-fault protective device does not provide protection in accordance with 4.30.6.2(b)(2), separate overcurrent protection shall be provided. The overcurrent protection shall not exceed the values specified in Column A of Table 4.30.6.2(b).

- (2) Branch-Circuit Overcurrent Protective Device. Conductors


shall be permitted to be protected by the motor branch-circuit shortcircuit and ground-fault protective device and shall require only shortcircuit and ground-fault protection. Where the conductors do not extend beyond the motor control equipment enclosure, the rating of the protective device(s) shall not exceed the value specified in Column B of Table 4.30.6.2(b). Where the conductors extend beyond the motor control equipment enclosure, the rating of the protective device(s) shall not exceed the value specified in Column C of Table 4.30.6.2(b).

(c) Control Circuit Transformer. Where a motor control circuit transformer is provided, the transformer shall be protected in accordance with 4.30.6.2(c)(1), (c)(2), (c)(3), (c)(4), or (c)(5).

Exception: Overcurrent protection shall be omitted where the opening of the control circuit would create a hazard as, for example, the control circuit of a fire pump motor and the like.

- (1) Compliance with Article 7.25. Where the transformer supplies

a Class 1 power-limited circuit, Class 2, or Class 3 remote-control circuit conforming with the requirements of Article 7.25, protection shall comply with Article 7.25.

- (2) Compliance with Article 4.50. Protection shall be permitted to

be provided in accordance with 4.50.1.3.

- (3) Less Than 50 Volt-Amperes. Control circuit transformers rated


less than 50 volt-amperes (VA) and that are an integral part of the motor controller and located within the motor controller enclosure shall be permitted to be protected by primary overcurrent devices, impedance limiting means, or other inherent protective means.

Table 4.30.6.2(b) Maximum Rating of Overcurrent Protective Device in Amperes

Protection Provided by Motor Branch-Circuit Protective Device(s) Column A Separate Protection Provided

Column B Conductors Within Enclosure

Column C Conductors Extend Beyond Enclosure

Control Circuit Conductor Size

Aluminum or Copper-Clad

Aluminum or Copper-Clad

Aluminum or Copper-Clad Aluminum

mm2 (mm dia.) Copper

Aluminum Copper

Aluminum Copper

45 75

7 10 45 60 90

100 140

25 40 100 120 160

(Note 1) (Note 1)

7 10 (Note 1) (Note 1) (Note 1)

18 16 2.0(1.6) 3.5(2.0) 5.5(2.6) Larger than 5.5(2.6)

(Note 3)

(Note 3)

(Note 2)

(Note 2)

(Note 1)

(Note 1)

Notes:

- 1. Value specified in 3.10.1.15 as applicable.
- 2. 400 percent of value specified in Table 310.17 for 60°C conductors.
- 3. 300 percent of value specified in Table 3.10.1.16 for 60°C conductors.


- (4) Primary Less Than 2 Amperes. Where the control circuit transformer rated primary current is less than 2 amperes, an overcurrent device rated or set at not more than 500 percent of the rated primary current shall be permitted in the primary circuit.
- (5) Other Means. Protection shall be permitted to be provided by other approved means.


- 4.30.6.3 Mechanical Protection of Conductor. Where damage to a motor control circuit would constitute a hazard, all conductors of such a remote motor control circuit that are outside the control device itself shall be installed in a raceway or be otherwise suitably protected from physical damage. Where one side of the motor control circuit is grounded, the motor control circuit shall be arranged so that an accidental ground in the control circuit remote from the motor controller will (1) not start the motor and (2) not bypass manually operated shutdown devices or automatic safety shutdown devices.
- 4.30.6.4 Disconnection.


(a) General. Motor control circuits shall be arranged so that they will be disconnected from all sources of supply when the disconnecting means is in the open position. The disconnecting means shall be permitted to consist of two or more separate devices, one of which disconnects the motor and the controller from the source(s) of power supply for the motor, and the other(s), the motor control circuit(s) from its power supply. Where separate devices are used, they shall be located immediately adjacent to each other.

Exception No. 1: Where more than 12 motor control circuit conductors are required to be disconnected, the disconnecting means shall be permitted to be located other than immediately adjacent to each other where all of the following conditions are complied with:

- (a) Access to energized parts is limited to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner in accordance with Part 4.30.11.
- (b) A warning sign is permanently located on the outside of each equipment enclosure door or cover permitting access to the live parts in the motor control circuit(s), warning that motor control circuit disconnecting means are remotely located and specifying the location


and identification of each disconnect. Where energized parts are not in an equipment enclosure as permitted by 4.30.12.2 and 4.30.12.3, an additional warning sign(s) shall be located where visible to persons who may be working in the area of the energized parts. Exception No. 2: The motor control circuit disconnecting means shall be permitted to be remote from the motor controller power supply disconnecting means where the opening of one or more motor control circuit disconnect means may result in potentially unsafe conditions for personnel or property and the conditions of items (a) and (b) of Exception No. 1 are complied with.

(b) Control Transformer in Controller Enclosure. Where a transformer or other device is used to obtain a reduced voltage for the motor control circuit and is located in the controller enclosure, such transformer or other device shall be connected to the load side of the disconnecting means for the motor control circuit.

### 4.30.7 Motor Controllers

4.30.7.1 General. Part 4.30.7 is intended to require suitable controllers for all motors.

- (a) Stationary Motor of 1/8 Horsepower or Less. For a stationary motor rated at 1/8 hp or less that is normally left running and is constructed so that it cannot be damaged by overload or failure to start, such as clock motors and the like, the branch-circuit protective device shall be permitted to serve as the controller.
- (b) Portable Motor of 1/3 Horsepower or Less. For a portable motor rated at 1/3 hp or less, the controller shall be permitted to be an attachment plug and receptacle.


### 4.30.7.2 Controller Design.

- (a) Starting and Stopping. Each controller shall be capable of

starting and stopping the motor it controls and shall be capable of interrupting the locked-rotor current of the motor.

- (b) Autotransformer. An autotransformer starter shall provide an


“off” position, a running position, and at least one starting position. It shall be designed so that it cannot rest in the starting position or in any

position that will render the overload device in the circuit inoperative. (c) Rheostats. Rheostats shall be in compliance with the following:

(2) On ac circuits, a general-use snap switch suitable only for use on ac (not general-use ac–dc snap switches) where the motor full-load current rating is not more than 80 percent of the ampere rating of the switch

- (1) Motor-starting rheostats shall be designed so that the contact arm cannot be left on intermediate segments. The point or plate on which the arm rests when in the starting position shall have no electrical connection with the resistor.
- (2) Motor-starting rheostats for dc motors operated from a constant voltage supply shall be equipped with automatic devices that will interrupt the supply before the speed of the motor has fallen to less than one-third its normal rate.


- (d) Torque Motors. For torque motors, the controller shall have a continuous-duty, full-load current rating not less than the nameplate current rating of the motor. For a motor controller rated in horsepower but not marked with the foregoing current rating, the equivalent current rating shall be determined from the horsepower rating by using Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, or Table 4.30.14.4.
- (e) Voltage Rating. A controller with a straight voltage rating, for example, 240 volts or 480 volts, shall be permitted to be applied in a circuit in which the nominal voltage between any two conductors does not exceed the controller’s voltage rating. A controller with a slash rating, for example, 240/120 volts or 480Y/277 volts, shall only be applied in a solidly grounded circuit in which the nominal voltage to ground from any conductor does not exceed the lower of the two values of the controller’s voltage rating and the nominal voltage between any two conductors does not exceed the higher value of the controller’s voltage rating.


4.30.7.3 Ratings. The controller shall have a rating as specified in 4.30.7.3(a), unless otherwise permitted in 4.30.7.3(b) or 4.30.7.3(c), or as specified in 4.30.7.3(d), under the conditions specified.

### (a) General.

- (1) Horsepower Ratings. Controllers, other than inverse time

circuit breakers and molded case switches, shall have horsepower ratings at the application voltage not lower than the horsepower rating of the motor.

- (2) Circuit Breaker. A branch-circuit inverse time circuit breaker

rated in amperes shall be permitted as a controller for all motors. Where this circuit breaker is also used for overload protection, it shall conform to the appropriate provisions of this article governing overload protection.

- (3) Molded Case Switch. A molded case switch rated in amperes


4.30.7.4 Need Not Open All Conductors. The controller shall not be required to open all conductors to the motor.

Exception: Where the controller serves also as a disconnecting means, it shall open all ungrounded conductors to the motor as provided in 4.30.9.11.

shall be permitted as a controller for all motors.

4.30.7.5 In Grounded Conductors. One pole of the controller shall be permitted to be placed in a permanently grounded conductor, provided the controller is designed so that the pole in the grounded conductor cannot be opened without simultaneously opening all conductors of the circuit.

- (b) Small Motors. Devices as specified in 4.30.7.1(a) and

4.30.7.1(b) shall be permitted as a controller.

- (c) Stationary Motors of 2 Horsepower or Less. For stationary


motors rated at 2 hp or less and 300 volts or less, the controller shall be permitted to be either of the following:

4.30.7.7 Number of Motors Served by Each Controller. Each motor shall be provided with an individual controller.

(1) A general-use switch having an ampere rating not less than twice the full-load current rating of the motor

Exception: For motors rated 600 volts or less, a single controller rated at not less than the equivalent horsepower, as determined in

accordance with 4.30.9.10(c)(1), of all the motors in the group shall be permitted to serve the group under any of the following conditions:

- (a) Where a number of motors drive several parts of a single

machine or piece of apparatus, such as metal and woodworking machines, cranes, hoists, and similar apparatus

- (b) Where a group of motors is under the protection of one

overcurrent device as permitted in 4.30.4.3(a)

- (c) Where a group of motors is located in a single room within


sight from the controller location

- 4.30.7.8 Adjustable-Speed Motors. Adjustable-speed motors that are controlled by means of field regulation shall be equipped and connected so that they cannot be started under a weakened field.

Exception: Starting under a weakened field shall be permitted where the motor is designed for such starting.

- 4.30.7.9 Speed Limitation. Machines of the following types shall be provided with speed-limiting devices or other speed-limiting means:

- (1) Separately excited dc motors
- (2) Series motors
- (3) Motor-generators and converters that can be driven at


excessive speed from the dc end, as by a reversal of current or decrease in load

Exception: Separate speed-limiting devices or means shall not be required under either of the following conditions:

- (1) Where the inherent characteristics of the machines, the system, or the load and the mechanical connection thereto are such as to safely limit the speed
- (2) Where the machine is always under the manual control of a qualified operator


- 4.30.7.10 Combination Fuseholder and Switch as Controller. The rating of a combination fuseholder and switch used as a motor controller shall be such that the fuseholder will accommodate the size of the fuse specified in Part 4.30.3 for motor overload protection.


Exception: Where fuses having time delay appropriate for the starting characteristics of the motor are used, fuseholders of smaller size than

specified in Part 4.30.3 shall be permitted.

- 4.30.7.11 Motor Controller Enclosure Types. Table 4.30.7.11 provides the basis for selecting enclosures for use in specific locations other than hazardous (classified) locations. The enclosures are not intended to protect against conditions such as condensation, icing, corrosion, or contamination that may occur within the enclosure or enter via the conduit or unsealed openings. These internal conditions shall require special consideration by the installer and user.

4.30.8 Motor Control Centers

- 4.30.8.1 General. Part 4.30.8 covers motor control centers installed for the control of motors, lighting, and power circuits.


- 4.30.8.3 Overcurrent Protection. Motor control centers shall be provided with overcurrent protection in accordance with Parts 2.40.1, 2.40.2, and 2.40.9. The ampere rating or setting of the overcurrent protective device shall not exceed the rating of the common power bus. This protection shall be provided by (1) an overcurrent protective device located ahead of the motor control center or (2) a main overcurrent protective device located within the motor control center.
- 4.30.8.4 Service-Entrance Equipment. Where used as service equipment, each motor control center shall be provided with a single main disconnecting means to disconnect all ungrounded service conductors.


Exception: A second service disconnect shall be permitted to supply additional equipment.

Where a grounded conductor is provided, the motor control center shall be provided with a main bonding jumper, sized in accordance with 2.50.2.9(d), within one of the sections for connecting the grounded conductor, on its supply side, to the motor control center equipment ground bus.

Exception: High-impedance grounded neutral systems shall be permitted to be connected as provided in 2.50.2.17.

### Table 4.30.7.11 Motor Controller Enclosure Selection

For Outdoor Use

|Provides a Degree of Protection Against the Following Environmental Conditions|Enclosure Type Number1| | | | | | | | | |
|---|---|---|---|---|---|---|---|---|---|---|
| |3|3R|3S|3X|3RX|3SX|4|4X|6|6P|
|Incidental contact with the enclosed equipment Rain, snow, and sleet Sleet2 Windblown dust Hosedown Corrosive agents Temporary submersion Prolonged submersion|X X X —|X X —|X X X X —|X X X X —|X X X —|X X X X X —|X X X X —|X X X X X —|X X X X X —|X X X X X X X|


For Indoor Use

|Provides a Degree of Protection Against the Following Environmental Conditions|Enclosure Type Number1| | | | | | | | | |
|---|---|---|---|---|---|---|---|---|---|---|
| |1|2|4|4X|5|6|6P|12|12K|13|
|Incidental contact with the enclosed equipment Falling dirt Falling liquids and light splashing Circulating dust, lint, fibers, and flyings Settling airborne dust, lint, fibers, and flyings Hosedown and splashing water Oil and coolant seepage Oil or coolant spraying and splashing Corrosive agents Temporary submersion Prolonged submersion|X X —|X X X —|X X X X X X —|X X X X X X X —|X X X X —|X X X X X X X —|X X X X X X X X X|X X X X X X —|X X X X X X —|X X X X X X X —|


1Enclosure type number shall be marked on the motor controller enclosure. 2Mechanism shall be operable when ice covered.

FPN: The term raintight is typically used in conjunction with Enclosure Types 3, 3S, 3SX, 3X, 4, 4X, 6, 6P. The term rainproof is typically used in conjunction with Enclosure Type 3R, 3RX. The term watertight is typically used in conjunction with Enclosure Types 4, 4X, 6, 6P. The term driptight is typically used in conjunction with Enclosure Types 2, 5, 12, 12K, 13. The term dusttight is typically used in conjunction with Enclosure Types 3, 3S, 3SX, 3X, 5, 12, 12K, 13.

- 4.30.8.5 Grounding. Multisection motor control centers shall be bonded together with an equipment grounding conductor or an equivalent grounding bus sized in accordance with Table 2.50.6.13. Equipment grounding conductors shall terminate on this grounding bus or to a grounding termination point provided in a single-section motor control center.
- 4.30.8.6 Busbars and Conductors.


- (a) Support and Arrangement. Busbars shall be protected from

physical damage and be held firmly in place. Other than for required interconnections and control wiring, only those conductors that are intended for termination in a vertical section shall be located in that section.

Exception: Conductors shall be permitted to travel horizontally through vertical sections where such conductors are isolated from the busbars by a barrier.

- (b) Phase Arrangement. The phase arrangement on 3-phase

horizontal common power and vertical buses shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the motor control center. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4-wire, delta-connected systems. Other busbar arrangements shall be permitted for additions to existing installations and shall be marked.

Exception: Rear-mounted units connected to a vertical bus that is common to front-mounted units shall be permitted to have a C, B, A phase arrangement where properly identified.

- (c) Minimum Wire-Bending Space. The minimum wire-bending

space at the motor control center terminals and minimum gutter space shall be as required in Article 3.12.

- (d) Spacings. Spacings between motor control center bus terminals

and other bare metal parts shall not be less than specified in Table

- 4.30.8.6 or as specified in related PNS, IEC, or ANSI.


- (e) Barriers. Barriers shall be placed in all service-entrance motor


control centers to isolate service busbars and terminals from the remainder of the motor control center.

Table 4.30.8.6 Minimum Spacing Between Bare Metal Parts

|Nominal Voltage|Opposite Polarity Where Mounted on the Same Surface|Opposite Polarity Where Held Free in Air|Live Parts to Ground|
|---|---|---|---|
|Not over 125 volts, nominal Not over 250 volts, nominal Not over 600 volts, nominal|19.1 31.8 50.8|12.7 19.7 25.4|12.7 12.7 25.4|


4.30.8.7 Marking.

- (a) Motor Control Centers. Motor control centers shall be marked according to 1.10.1.21, and such marking shall be plainly visible after installation. Marking shall also include common power bus current rating and motor control center short-circuit rating.
- (b) Motor Control Units. Motor control units in a motor control center shall comply with 4.30.1.8.


### 4.30.9 Disconnecting Means

4.30.9.1 General. Part 4.30.9 is intended to require disconnecting means capable of disconnecting motors and controllers from the circuit.

FPN No. 1: See Figure 4.30.1.1. FPN No. 2: See 1.10.1.22 for identification of disconnecting means.

### 4.30.9.2 Location.

(a) Controller. An individual disconnecting means shall be provided for each controller and shall disconnect the controller. The disconnecting means shall be located in sight from the controller

location.

location.

- 4.30.9.3 Operation. The disconnecting means shall open all ungrounded supply conductors and shall be designed so that no pole can be operated independently. The disconnecting means shall be permitted in the same enclosure with the controller.

FPN: See 4.30.9.13 for equipment receiving energy from more than one source.

- 4.30.9.4 To Be Indicating. The disconnecting means shall plainly indicate whether it is in the open (off) or closed (on) position.
- 4.30.9.5 Grounded Conductors. One pole of the disconnecting means shall be permitted to disconnect a permanently grounded conductor, provided the disconnecting means is designed so that the pole in the grounded conductor cannot be opened without simultaneously disconnecting all conductors of the circuit.


Exception No. 1: For motor circuits over 600 volts, nominal, a controller disconnecting means capable of being locked in the open position shall be permitted to be out of sight of the controller, provided the controller is marked with a warning label giving the location of the disconnecting means. Exception No. 2: A single disconnecting means shall be permitted for a group of coordinated controllers that drive several parts of a single machine or piece of apparatus. The disconnecting means shall be located in sight from the controllers, and both the disconnecting means and the controllers shall be located in sight from the machine or apparatus.

(b) Motor. A disconnecting means shall be located in sight from the motor location and the driven machinery location.

Exception: The disconnecting means shall not be required to be in sight from the motor and the driven machinery location under either condition (a) or (b), provided the disconnecting means required in accordance with 4.30.9.2(a) is individually capable of being locked in the open position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed.

- 4.30.9.7 Readily Accessible. At least one of the disconnecting means shall be readily accessible.
- 4.30.9.8 Every Disconnecting Means. Every disconnecting means in the motor circuit between the point of attachment to the feeder and the point of connection to the motor shall comply with the requirements of 4.30.9.9 and 4.30.9.10.
- 4.30.9.9 Type. The disconnecting means shall be a type specified in 4.30.9.9(a), unless otherwise permitted in 4.30.9.9(b) through 4.30.9.9(g), under the conditions specified.


- (a) Where such a location of the disconnecting means is impracticable or introduces additional or increased hazards to persons or property
- (b) In industrial installations, with written safety procedures, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or under the supervision of a licensed electrical practitioner service the equipment


### (a) General.

- (1) Motor Circuit Switch. A listed motor-circuit switch rated in

horsepower.

- (2) Molded Case Circuit Breaker. A listed molded case circuit

breaker.

- (3) Molded Case Switch. A listed molded case switch.
- (4) Instantaneous Trip Circuit Breaker. An instantaneous trip

circuit breaker that is part of a listed combination motor controller.

- (5) Self-Protected Combination Controller. Listed self-protected


FPN No. 1: Some examples of increased or additional hazards include, but are not limited to, motors rated in excess of 100 hp, multimotor equipment, submersible motors, motors associated with adjustable speed drives, and motors located in hazardous (classified) locations. FPN No. 2: For information on lockout/tagout procedures, see NFPA 70E-2004, Standard for Electrical Safety in the Workplace.

The disconnecting means required in accordance with 4.30.9.2(a) shall be permitted to serve as the disconnecting means for the motor if it is located in sight from the motor location and the driven machinery

combination controller.

- (6) Manual Motor Controller. Listed manual motor controllers

additionally marked “Suitable as Motor Disconnect” shall be permitted as a disconnecting means where installed between the final motor branch-circuit short-circuit protective device and the motor. Listed manual motor controllers additionally marked “Suitable as Motor Disconnect” shall be permitted as disconnecting means on the line side of the fuses permitted in 4.30.4.2(c)(5). In this case, the fuses permitted in 4.30.4.2(c)(5) shall be considered supplementary fuses, and suitable branch-circuit short-circuit and ground-fault protective devices shall be installed on the line side of the manual motor controller additionally marked “Suitable as Motor Disconnect.”

- (7) System Isolation Equipment. System isolation equipment shall


- (1) The motor drives a generator that is provided with overload

protection.

- (2) The controller is capable of interrupting the locked-rotor

current of the motors, is provided with a no voltage release, and is provided with running overload protection not exceeding 125 percent of the motor full-load current rating.

- (3) Separate fuses or an inverse time circuit breaker rated or set at


not more than 150 percent of the motor full-load current are provided in the motor branch circuit.

- (e) Isolating Switches. For stationary motors rated at more than 40

hp dc or 100 hp ac, the disconnecting means shall be permitted to be a general-use or isolating switch where plainly marked “Do not operate under load.”

- (f) Cord-and-Plug-Connected Motors. For a cord-and-plug-

connected motor, a horsepower-rated attachment plug and receptacle having ratings no less than the motor ratings shall be permitted to serve as the disconnecting means. A horsepower-rated attachment plug and receptacle shall not be required for a cord-and-plug-connected appliance in accordance with 4.22.3.3, a room air conditioner in accordance with 4.40.7.4, or a portable motor rated 1/3 hp or less.

- (g) Torque Motors. For torque motors, the disconnecting means


be listed for disconnection purposes. System isolation equipment shall be installed on the load side of the overcurrent protection and its disconnecting means. The disconnecting means shall be one of the types permitted by 4.30.9.9(a)(1) through (a)(3).

- (b) Stationary Motors of 1/8 Horsepower or Less. For stationary motors of 1/8 hp or less, the branch-circuit overcurrent device shall be permitted to serve as the disconnecting means.
- (c) Stationary Motors of 2 Horsepower or Less. For stationary motors rated at 2 hp or less and 300 volts or less, the disconnecting means shall be permitted to be one of the devices specified in (1), (2), or (3):


shall be permitted to be a general-use switch. 4.30.9.10 Ampere Rating and Interrupting Capacity.

- (1) A general-use switch having an ampere rating not less than twice the full-load current rating of the motor
- (2) On ac circuits, a general-use snap switch suitable only for use on ac (not general-use ac–dc snap switches) where the motor full-load current rating is not more than 80 percent of the ampere rating of the switch
- (3) A listed manual motor controller having a horsepower rating not less than the rating of the motor and marked “Suitable as Motor Disconnect”


(a) General. The disconnecting means for motor circuits rated 600 volts, nominal, or less shall have an ampere rating not less than 115 percent of the full-load current rating of the motor.

Exception: A listed nonfused motor-circuit switch having a horsepower rating not less than the motor horsepower shall be permitted to have an ampere rating less than 115 percent of the fullload current rating of the motor.

(d) Autotransformer-Type Controlled Motors. For motors of over 2 hp to and including 100 hp, the separate disconnecting means required for a motor with an autotransformer-type controller shall be permitted to be a general-use switch where all of the following provisions are met:

(b) For Torque Motors. Disconnecting means for a torque motor shall have an ampere rating of at least 115 percent of the motor nameplate current.

(c) For Combination Loads. Where two or more motors are used together or where one or more motors are used in combination with other loads, such as resistance heaters, and where the combined load may be simultaneous on a single disconnecting means, the ampere and horsepower ratings of the combined load shall be determined as follows.

(1) Horsepower Rating. The rating of the disconnecting means shall be determined from the sum of all currents, including resistance loads, at the full-load condition and also at the locked-rotor condition. The combined full-load current and the combined locked-rotor current so obtained shall be considered as a single motor for the purpose of this requirement as follows.

The full-load current equivalent to the horsepower rating of each motor shall be selected from Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, or Table 4.30.14.4. These full-load currents shall be added to the rating in amperes of other loads to obtain an equivalent full-load current for the combined load.

The locked-rotor current equivalent to the horsepower rating of each motor shall be selected from Table 4.30.14.5(a) or Table 4.30.14.5(b). The locked-rotor currents shall be added to the rating in amperes of other loads to obtain an equivalent locked-rotor current for the combined load. Where two or more motors or other loads cannot be started simultaneously, the largest sum of locked rotor currents of a motor or group of motors that can be started simultaneously and the full load currents of other concurrent loads shall be permitted to be used to determine the equivalent locked-rotor current for the simultaneous combined loads.

Exception: Where part of the concurrent load is resistance load, and where the disconnecting means is a switch rated in horsepower and amperes, the switch used shall be permitted to have a horsepower rating that is not less than the combined load of the motor(s), if the ampere rating of the switch is not less than the locked-rotor current of the motor(s) plus the resistance load.

(2) Ampere Rating. The ampere rating of the disconnecting means shall not be less than 115 percent of the sum of all currents at the fullload condition determined in accordance with 4.30.9.10(c)(1).

Exception: A listed nonfused motor-circuit switch having a horsepower rating equal to or greater than the equivalent horsepower of the combined loads, determined in accordance with 4.30.9.10(c)(1), shall be permitted to have an ampere rating less than 115 percent of the sum of all currents at the full-load condition.

(3) Small Motors. For small motors not covered by Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, or Table 4.30.14.4, the locked-rotor current shall be assumed to be six times the full-load current.

- 4.30.9.11 Switch or Circuit Breaker as Both Controller and Disconnecting Means. A switch or circuit breaker shall be permitted to be used as both the controller and disconnecting means if it complies with 4.30.9.11(a) and is one of the types specified in 4.30.9.11(b).

- (a) General. The switch or circuit breaker complies with the

requirements for controllers specified in 4.30.7.3, opens all ungrounded conductors to the motor, and is protected by an overcurrent device in each ungrounded conductor (which shall be permitted to be the branch-circuit fuses). The overcurrent device protecting the controller shall be permitted to be part of the controller assembly or shall be permitted to be separate. An autotransformer-type controller shall be provided with a separate disconnecting means.

- (b) Type. The device shall be one of the types specified in


4.30.9.11(b)(1), (b)(2), or (b)(3).

- (1) Air-Break Switch. An air-break switch, operable directly by

applying the hand to a lever or handle.

- (2) Inverse Time Circuit Breaker. An inverse time circuit breaker

operable directly by applying the hand to a lever or handle. The circuit breaker shall be permitted to be both power and manually operable.

- (3) Oil Switch. An oil switch used on a circuit whose rating does


not exceed 600 volts or 100 amperes, or by special permission on a circuit exceeding this capacity where under expert supervision. The oil switch shall be permitted to be both power and manually operable.

- 4.30.9.12 Motors Served by Single Disconnecting Means. Each motor shall be provided with an individual disconnecting means.


### 4.30.10.3 Conductors — Minimum Size and Ampacity.

Exception: A single disconnecting means shall be permitted to serve a group of motors under any one of the conditions of (a), (b), and (c). The single disconnecting means shall be rated in accordance with

- (a) Branch/Feeder Circuit Conductors. Circuit conductors supplying power conversion equipment included as part of an adjustable-speed drive system shall have an ampacity not less than 125 percent of the rated input to the power conversion equipment.
- (b) Bypass Device. For an adjustable speed drive system that utilizes a bypass device, the conductor ampacity shall not be less than required by 4.30.1.6. The ampacity of circuit conductors supplying power conversion equipment included as part of an adjustable-speed drive system that utilizes a bypass device shall be the larger of either of the following:


- 4.30.9.10(c).

- (a) Where a number of motors drive several parts of a single

machine or piece of apparatus, such as metal- and woodworking machines, cranes, and hoists.

- (b) Where a group of motors is under the protection of one set of

branch-circuit protective devices as permitted by 4.30.4.3(a).

- (c) Where a group of motors is in a single room within sight from


the location of the disconnecting means.

4.30.9.13 Energy from More Than One Source. Motor and motoroperated equipment receiving electrical energy from more than one source shall be provided with disconnecting means from each source of electrical energy immediately adjacent to the equipment served. Each source shall be permitted to have a separate disconnecting means. Where multiple disconnecting means are provided, a permanent warning sign shall be provided on or adjacent to each disconnecting means.

- Exception No. 1: Where a motor receives electrical energy from more than one source, the disconnecting means for the main power supply to the motor shall not be required to be immediately adjacent to the motor, provided the controller disconnecting means is capable of being locked in the open position.
- Exception No. 2: A separate disconnecting means shall not be required for a Class 2 remote-control circuit conforming with Article 7.25, rated not more than 30 volts, and isolated and ungrounded.


4.30.10 Adjustable-Speed Drive Systems

4.30.10.1 General. The installation provisions of Part 4.30.1 through Part 4.30.9 are applicable unless modified or supplemented by Part

- 4.30.10.


- (1) 125 percent of the rated input to the power conversion equipment
- (2) 125 percent of the motor full-load current rating as determined by 4.30.1.6 4.30.10.5 Overload Protection. Overload protection of the motor shall be provided.


### (a) Included in Power Conversion Equipment. Where the power

conversion equipment is marked to indicate that motor overload protection is included, additional overload protection shall not be required.

#### (b) Bypass Circuits. For adjustable speed drive systems that utilize

a bypass device to allow motor operation at rated full load speed, motor overload protection as described in Article 4.30, Part III, shall be provided in the bypass circuit.

### (c) Multiple Motor Applications. For multiple motor application,

individual motor overload protection shall be provided in accordance with Part 4.30.3.

### 4.30.10.7 Motor Overtemperature Protection.

FPN: Electrical resonance can result from the interaction of the nonsinusoidal currents from this type of load with power factor correction capacitors.

(a) General. Adjustable speed drive systems shall protect against motor overtemperature conditions. Overtemperature protection is in

addition to the conductor protection required in 4.30.3.2. Protection shall be provided by one of the following means.

- (1) Motor thermal protector in accordance with 4.30.3.2
- (2) Adjustable speed drive controller with load and speed-

sensitive overload protection and thermal memory retention upon shutdown or power loss

- (3) Overtemperature protection relay utilizing thermal sensors

embedded in the motor and meeting the requirements of 4.30.3.2(a)(2) or (b)(2)

- (4) Thermal sensor embedded in the motor that is received and


acted upon by an adjustable speed drive

### (b) Motors with Cooling Systems. Motors that utilize external

forced air or liquid cooling systems shall be provided with protection that shall be continuously enabled or enabled automatically if the cooling system fails.

FPN: Protection against cooling system failure can take many forms. Some examples of protection against inoperative or failed cooling systems are direct sensing of the motor temperature as described in 4.30.3.2(a)(1), (a)(3), and (a)(4) or sensing of the presence or absence of the cooling media (flow or pressure sensing).

### (c) Multiple Motor Applications. For multiple motor application,

individual motor overtemperature protection shall be provided.

FPN: The relationship between motor current and motor temperature changes when the motor is operated by an adjustable speed drive. When operated at reduced speed, overheating of motors may occur at current levels less than or equal to a motor’s rated full load current. This is the result of reduced motor cooling when its shaft-mounted fan is operating less than rated nameplate RPM.

### (d) Automatic Restarting and Orderly Shutdown. The provisions

of 4.30.3.13 and 4.30.3.14 shall apply to the motor over temperature protection means.

- 4.30.10.9 Disconnecting Means. The disconnecting means shall be permitted to be in the incoming line to the conversion equipment and shall have a rating not less than 115 percent of the rated input current of the conversion unit.


### 4.30.11 Over 600 Volts, Nominal

- 4.30.11.1 General. Part 4.30.11 recognizes the additional hazard due to the use of higher voltages. It adds to or amends the other provisions of this article.
- 4.30.11.2 Marking on Controllers. In addition to the marking required by 4.30.1.8, a controller shall be marked with the control voltage.
- 4.30.11.3 Conductor Enclosures Adjacent to Motors. Flexible metal conduit or liquidtight flexible metal conduit not exceeding 1 800 mm in length shall be permitted to be employed for raceway connection to a motor terminal enclosure.
- 4.30.11.4 Size of Conductors. Conductors supplying motors shall have an ampacity not less than the current at which the motor overload protective device(s) is selected to trip.
- 4.30.11.5 Motor-Circuit Overcurrent Protection.


- (a) General. Each motor circuit shall include coordinated protection

to automatically interrupt overload and fault currents in the motor, the motor-circuit conductors, and the motor control apparatus.

Exception: Where a motor is vital to operation of the plant and the motor should operate to failure if necessary to prevent a greater hazard to persons, the sensing device(s) shall be permitted to be connected to a supervised annunciator or alarm instead of interrupting the motor circuit.

- (b) Overload Protection.


- (1) Type of Overload Device. Each motor shall be protected against dangerous heating due to motor overloads and failure to start by a thermal protector integral with the motor or external currentsensing devices, or both.
- (2) Wound-Rotor AC Motors. The secondary circuits of woundrotor ac motors, including conductors, controllers, and resistors rated for the application, shall be considered as protected against overcurrent by the motor overload protection means.


- (3) Operation. Operation of the overload interrupting device shall simultaneously disconnect all ungrounded conductors.
- (4) Automatic Reset. Overload sensing devices shall not automatically reset after trip unless resetting of the overload sensing device does not cause automatic restarting of the motor or there is no hazard to persons created by automatic restarting of the motor and its connected machinery.


### (c) Fault-Current Protection.

(1) Type of Protection. Fault-current protection shall be provided in each motor circuit by one of the following means.

- a. A circuit breaker of suitable type and rating arranged so that it can be serviced without hazard. The circuit breaker shall simultaneously disconnect all ungrounded conductors. The circuit breaker shall be permitted to sense the fault current by means of integral or external sensing elements.
- b. Fuses of a suitable type and rating placed in each ungrounded conductor. Fuses shall be used with suitable disconnecting means, or they shall be of a type that can also serve as the disconnecting means. They shall be arranged so that they cannot be serviced while they are energized.


- (2) Reclosing. Fault-current interrupting devices shall not

automatically reclose the circuit.

Exception: Automatic reclosing of a circuit shall be permitted where the circuit is exposed to transient faults and where such automatic reclosing does not create a hazard to persons.

- (3) Combination Protection. Overload protection and fault-current


protection shall be permitted to be provided by the same device.

- 4.30.11.6 Rating of Motor Control Apparatus. The ultimate trip current of overcurrent (overload) relays or other motor-protective devices used shall not exceed 115 percent of the controller’s continuous current rating. Where the motor branch-circuit disconnecting means is separate from the controller, the disconnecting means current rating shall not be less than the ultimate trip setting of the overcurrent relays in the circuit.


- 4.30.11.7 Disconnecting Means. The controller disconnecting means shall be capable of being locked in the open position.

4.30.12 Protection of Live Parts — All Voltages

- 4.30.12.1 General. Part 4.30.12 specifies that live parts shall be protected in a manner judged adequate for the hazard involved.

- 4.30.12.2 Where Required. Exposed live parts of motors and controllers operating at 50 volts or more between terminals shall be guarded against accidental contact by enclosure or by location as follows:

- (1) By installation in a room or enclosure that is accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner
- (2) By installation on a suitable balcony, gallery, or platform, elevated and arranged so as to exclude unqualified persons (3) By elevation 2 400 mm or more above the floor


Exception: Live parts of motors operating at more than 50 volts between terminals shall not require additional guarding for stationary motors that have commutators, collectors, and brush rigging located inside of motor-end brackets and not conductively connected to supply circuits operating at more than 150 volts to ground.

- 4.30.12.3 Guards for Attendants. Where live parts of motors or controllers operating at over 150 volts to ground are guarded against accidental contact only by location as specified in 4.30.12.2, and where adjustment or other attendance may be necessary during the operation of the apparatus, suitable insulating mats or platforms shall be provided so that the attendant cannot readily touch live parts unless standing on the mats or platforms.


FPN: For working space, see 1.10.2.1 and 1.10.3.5.

4.30.13 Grounding — All Voltages

- 4.30.13.1 General. Part 4.30.13 specifies the grounding of exposed non–current-carrying metal parts, likely to become energized, of motor


and controller frames to prevent a voltage above ground in the event of accidental contact between energized parts and frames. Insulation, isolation, or guarding are suitable alternatives to grounding of motors under certain conditions.

- 4.30.13.2 Stationary Motors. The frames of stationary motors shall be grounded under any of the following conditions: ground Where the frame of the motor is not grounded, it shall be permanently and effectively insulated from the ground.

- (1) Where supplied by metal-enclosed wiring
- (2) Where in a wet location and not isolated or guarded
- (3) If in a hazardous (classified) location as covered in Articles

5.0 through 5.17

- (4) If the motor operates with any terminal at over 150 volts to


- 4.30.13.3 Portable Motors. The frames of portable motors that operate at over 150 volts to ground shall be guarded or grounded.

- FPN No. 1: See 2.50.6.5(4) for grounding of portable appliances in other than residential occupancies.
- FPN No. 2: See 2.50.6.10(c) for color of equipment grounding conductor.


- 4.30.13.4 Controllers. Controller enclosures shall be grounded regardless of voltage. Controller enclosures shall have means for attachment of an equipment grounding conductor termination in accordance with 2.50.1.8.

Exception: Enclosures attached to ungrounded portable equipment shall not be required to be grounded.

- 4.30.13.5 Method of Grounding. Where required, grounding shall be done in the manner specified in Part 2.50.6.


(a) Grounding Through Terminal Housings. Where the wiring to fixed motors is metal-enclosed cable or in metal raceways, junction boxes to house motor terminals shall be provided, and the armor of the cable or the metal raceways shall be connected to them in the manner specified in Article 2.50.

FPN: See 4.30.1.12(e) for equipment grounding connection means required at motor terminal housings.

(b) Separation of Junction Box from Motor. The junction box required by 4.30.13.5(a) shall be permitted to be separated from the motor by not more than 1 800 mm, provided the leads to the motor are stranded conductors within Type AC cable, interlocked metal tape Type MC cable where listed and identified in accordance with 2.50.6.9(10)(a), or armored cord or are stranded leads enclosed in liquidtight flexible metal conduit, flexible metal conduit, intermediate metal conduit, rigid metal conduit, or electrical metallic tubing not smaller than metric designator 12 (trade size ), the armor or raceway being connected both to the motor and to the box.

Liquidtight flexible nonmetallic conduit and rigid nonmetallic conduit shall be permitted to enclose the leads to the motor, provided the leads are stranded and the required equipment grounding conductor is connected to both the motor and to the box.

Where stranded leads are used, protected as specified above, each strand within the conductor shall be not larger than 5.5 mm2 (2.6 mm dia.) and shall comply with other requirements of this Code for conductors to be used in raceways.

(c) Grounding of Controller-Mounted Devices. Instrument transformer secondaries and exposed non–current-carrying metal or other conductive parts or cases of instrument transformers, meters, instruments, and relays shall be grounded as specified in 2.50.9.1 through 2.50.9.9.

### 4.30.14 Tables Table 4.30.14.1 Full-Load Current in Amperes, Direct-Current Motors The following values of full-load currents* are for motors running at base speed.

|Horsepower|Armature Voltage Rating*| | | | | |
|---|---|---|---|---|---|---|
| |90 Volts|120 Volts|180 Volts|240 Volts|500 Volts|550 Volts|
|¼ 1/3 ½ ¾ 1<br><br>1½<br>2<br>3 5<br><br><br>7½|4.0 5.2 6.8 9.6 12.2 —|3.1 4.1 5.4 7.6 9.5 13.2 17 25 40 58|2.0 2.6 3.4 4.8 6.1 8.3 10.8 16 27 —|1.6 2.0 2.7 3.8 4.7 6.6 8.5 12.2 20 29|13.6|12.2|
|10 15 20 25 30 40|—|76 —|—|38 55 72 89 106 140|18 27 34 43 51 67|16 24 31 38 46 61|
|50 60 75 100 125 150 200|—|—|—|173 206 255 341 425 506 675|83 99 123 164 205 246 330|75 90 111 148 185 222 294|


*These are average dc quantities.

Table 4.30.14.2 Full-Load Currents in Amperes, Single-Phase Alternating-Current Motors

Table 4.30.14.3 Full-Load Current, Two-Phase AlternatingCurrent Motors (4-Wire)

The following values of full-load currents are for motors running at usual speeds and motors with normal torque characteristics. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120 and 220 to 240 volts.

The following values of full-load current are for motors running at speeds usual for belted motors and motors with normal torque characteristics. Current in the common conductor of a 2-phase, 3-wire system will be 1.41 times the value given. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120, 220 to 240, 440 to 480, and 550 to 600 volts.

|Horsepower|115 Volts|200 Volts|208 Volts|230 Volts|
|---|---|---|---|---|
|¼ ½ ¾ 1<br><br>1½<br>2<br>3 5<br><br><br>7½ 10|4.4 5.8 7.2 9.8 13.8<br><br>16 20 24 34 56 80 100|2.5 3.3 4.1 5.6 7.9<br><br>9.2 11.5 13.8 19.6 32.2 46.0 57.5|2.4 3.2 4.0 5.4 7.6<br><br>8.8 11.0 13.2 18.7 30.8 44.0 55.0|2.2 2.9 3.6 4.9 6.9<br><br>8.0 10 12 17 28 40 50|


|Horsepower|Induction-Type Squirrel Cage and Wound Rotor (Amperes)| | | | |
|---|---|---|---|---|---|
| |115 Volts|230 Volts|460 Volts|575 Volts|2 300 Volts|
|½ ¾ 1<br><br>1½<br>2<br>3 5<br><br><br>7½|4.0 4.8 6.4 9.0 11.8 —|2.0 2.4 3.2 4.5 5.9 8.3 13.2 19|1.0 1.2 1.6 2.3 3.0 4.2 6.6 9.0|.08 1.0 1.3 1.8 2.4 3.3 5.3 8.0|—|
|10 15 20 25 30 40|—|24 36 47 59 69 90|12 18 23 29 35 45|10 14 19 24 28 36|—|
|50 60 75 100 125 150 200|—|113 133 166 218 270 312 416|56 67 83 109 135 156 208|45 53 66 87 108 125 167|14 18 23 28 32 43|


### Table 4.30.14.4 Full-Load Current, Three-Phase Alternating-Current Motors

The following values of full-load currents are typical for motors running at speeds usual for belted motors and motors with normal torque characteristics. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120, 220 to 240, 440 to 480, and 550 to 600 volts.

|Horsepower|Induction-Type Squirrel Cage and Wound Rotor (Amperes)| | | | | | |Synchronous-Type Unity Power Factor* (Amperes)| | | | |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| |115 Volts|200 Volts|208 Volts|230 Volts|460 Volts|575 Volts|2300 Volts| |230 Volts|460 Volts|575 Volts|2300 Volts|
|½ ¾ 1<br><br>1½<br>2<br>3 5<br><br><br>7½|4.4 6.4 8.4 12.0 13.6 —|2.5 3.7 4.8 6.9 7.8 11.0 17.5 25.3|2.4 3.5 4.6 6.6 7.5 10.6 16.7 24.2|2.2 3.2 4.2 6.0 6.8 9.6 15.2 22|1.1 1.6 2.1 3.0 3.4 4.8 7.6 11|0.9 1.3 1.7 2.4 2.7 3.9 6.1 9|—| |—|—|—|—|
|10 15 20 25 30 40|—|32.2 48.3 62.1 78.2 92 120|30.8 46.2 59.4 74.8 88 114|28 42 54 68 80 104|14 21 27 34 40 52|11 17 22 27 32 41|—| |53 63 83|26 32 41|21 26 33|—|
|50 60 75 100 125 150 200|—|150 177 221 285 359 414 552|143 169 211 273 343 396 528|130 154 192 248 312 360 480|65 77 96 124 156 180 240|52 62 77 99 125 144 192|16 20 26 31 37 49| |104 123 155 202 253 302 400|52 61 78 101 126 151 201|42 49 62 81 101 121 161|12 15 20 25 30 40|
|250 300 350 400 450 500|—|—|—|—|302 361 414 477 515 590|242 289 336 382 412 472|60 72 83 95 103 118| |—|—|—|—|


###### *For 90 and 80 percent power factor, the figures shall be multiplied by 1.1 and 1.25, respectively.

### Table 4.30.14.5(a) Conversion Table of Single-Phase LockedRotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating For use only with 4.30.9.10, 4.40.2.2, 4.40.5.1, and 4.55.1.8(c).

|Rated Horsepower|Maximum Locked-Rotor Current in Amperes, Single Phase| | |
|---|---|---|---|
| |115 Volts|208 Volts|230 Volts|
|½ ¾ 1<br><br>1 ½<br>2<br>3 5<br><br><br>7 ½ 10|58.8 82.8 96 120 144 204 336 480 600|32.5 45.8 53 66 80 113 186 265 332|29.4 41.4 48 60 72 102 168 240 300|


### Table 4.30.14.5(b) Conversion Table of Polyphase Design B, C, and D Maximum Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating and Design Letter For use only with 4.30.9.10, 4.40.2.2, 4.40.5.1 and 4.55.1.8(c).

|Rated Horsepower|Maximum Motor Locked-Rotor Current in Amperes, Two- and Three-Phase, Design B, C, and D*| | | | | |
|---|---|---|---|---|---|---|
| |115 Volts|200 Volts|208 Volts|230 Volts|460 Volts|575 Volts|
| |B, C, D|B, C, D|B, C, D|B, C, D|B, C, D|B, C, D|
|½ ¾ 1<br><br>1½<br>2<br>3 5<br><br><br>7½|40 50 60 80 100 —|23 28.8 34.5 46 57.5 73.6 105.8 146|22.1 27.6 33 44 55 71 102 140|20 25 30 40 50 64 92 127|10 12.5 15 20 25 32 46 63.5|8 10 12 16 20 25.6 36.8 50.8|
|10 15 20 25 30 40|—|186.3 267 334 420 500 667|179 257 321 404 481 641|162 232 290 365 435 580|81 116 145 183 218 290|64.8 93 116 146 174 232|
|50 60 75 100 125 150 200|—|834 1001 1248 1668 2087 2496 3335|802 962 1200 1603 2007 2400 3207|725 870 1085 1450 1815 2170 2900|363 435 543 725 908 1085 1450|290 348 434 580 726 868 1160|
|250 300 350 400 450 500|—|—|—|—|1825 2200 2550 2900 3250 3625|1460 1760 2040 2320 2600 2900|


*Design A motors are not limited to a maximum starting current or locked rotor current.

ARTICLE 4.40 — AIR-CONDITIONING AND REFRIGERATING EQUIPMENT

4.40.1 General

- 4.40.1.1 Scope. The provisions of this article apply to electric motordriven air-conditioning and refrigerating equipment and to the branch circuits and controllers for such equipment. It provides for the special considerations necessary for circuits supplying hermetic refrigerant motor-compressors and for any air-conditioning or refrigerating equipment that is supplied from a branch circuit that supplies a hermetic refrigerant motor-compressor.
- 4.40.1.2 Definitions.


Branch-Circuit Selection Current. The value in amperes to be used instead of the rated-load current in determining the ratings of motor branch-circuit conductors, disconnecting means, controllers, and branch-circuit short-circuit and ground-fault protective devices wherever the running overload protective device permits a sustained current greater than the specified percentage of the rated-load current. The value of branch-circuit selection current will always be equal to or greater than the marked rated-load current.

Hermetic Refrigerant Motor-Compressor. A combination consisting of a compressor and motor, both of which are enclosed in the same housing, with no external shaft or shaft seals, the motor operating in the refrigerant.

Leakage Current Detection and Interruption (LCDI) Protection. A device provided in a power supply cord or cord set that senses leakage current flowing between or from the cord conductors and interrupts the circuit at a predetermined level of leakage current.

Rated-Load Current. The rated-load current for a hermetic refrigerant motor-compressor is the current resulting when the motorcompressor is operated at the rated load, rated voltage, and rated frequency of the equipment it serves.

### 4.40.1.3 Other Articles.

- (a) Article 4.30. These provisions are in addition to, or amendatory

of, the provisions of Article 4.30 and other articles in this Code, which apply except as modified in this article.

- (b) Articles 4.22, 4.24, or 4.30. The rules of Articles 4.22, 4.24, or

4.30, as applicable, shall apply to air-conditioning and refrigerating equipment that does not incorporate a hermetic refrigerant motorcompressor. This equipment includes devices that employ refrigeration compressors driven by conventional motors, furnaces with airconditioning evaporator coils installed, fan-coil units, remote forced air-cooled condensers, remote commercial refrigerators, and so forth.

- (c) Article 4.22. Equipment such as room air conditioners,

household refrigerators and freezers, drinking water coolers, and beverage dispensers shall be considered appliances, and the provisions of Article 4.22 shall also apply.

- (d) Other Applicable Articles. Hermetic refrigerant motor-


compressors, circuits, controllers, and equipment shall also comply with the applicable provisions of Table 4.40.1.3(d).

### Table 4.40.1.3(d) Other Articles

|Equipment/Occupancy|Article|Section|
|---|---|---|
|Capacitors Commercial garages, aircraft hangars, motor fuel dispensing facilities, bulk storage plants, spray application, dipping, and coating processes, and inhalation anesthetizing locations<br><br>Hazardous (classified) locations<br><br>Motion picture and television studios and similar locations Resistors and reactors|5.11, 5.13, 5.14, 5.15, 5.16, and Part 5.17.4<br><br>5.0–5.3 and 5.5 5.30 4.70|4.60.1.9|


15- or 20-ampere, 120-volt, or a 15-ampere, 208- or 240-volt, singlephase branch circuit shall be permitted to be marked as a single load.

- 4.40.1.4 Marking on Hermetic Refrigerant Motor-Compressors and Equipment.


- Exception No. 2: The minimum supply circuit conductor ampacity and the maximum rating of the branch-circuit short-circuit and groundfault protective device shall not be required to be marked on a room air conditioner conforming with 4.40.7.3(a).
- Exception No. 3: Multimotor and combination-load equipment used in one- and two-family dwellings, cord-and- attachment-plug-connected equipment, or equipment supplied from a branch circuit protected at 60 A or less shall not be required to be marked with a short-circuit current rating.


- (a) Hermetic Refrigerant Motor-Compressor Nameplate. A

hermetic refrigerant motor-compressor shall be provided with a nameplate that shall indicate the manufacturer’s name, trademark, or symbol; identifying designation; phase; voltage; and frequency. The rated-load current in amperes of the motor-compressor shall be marked by the equipment manufacturer on either or both the motorcompressor nameplate and the nameplate of the equipment in which the motor-compressor is used. The locked-rotor current of each singlephase motor-compressor having a rated-load current of more than 9 amperes at 115 volts, or more than 4.5 amperes at 230 volts, and each polyphase motor-compressor shall be marked on the motorcompressor nameplate. Where a thermal protector complying with 4.40.6.2(a)(2) and (b)(2) is used, the motor-compressor nameplate or the equipment nameplate shall be marked with the words “thermally protected.” Where a protective system complying with 4.40.6.2(a)(4) and (b)(4) is used and is furnished with the equipment, the equipment nameplate shall be marked with the words, “thermally protected system.” Where a protective system complying with 4.40.6.2(a)(4) and

- (b)(4) is specified, the equipment nameplate shall be appropriately marked.


(c) Branch-Circuit Selection Current. A hermetic refrigerant motor-compressor, or equipment containing such a compressor, having a protection system that is approved for use with the motorcompressor that it protects and that permits continuous current in excess of the specified percentage of nameplate rated-load current given in 4.40.6.2(b)(2) or (b)(4) shall also be marked with a branchcircuit selection current that complies with 4.40.6.2(b)(2) or (b)(4). This marking shall be provided by the equipment manufacturer and shall be on the nameplate(s) where the rated-load current(s) appears.

- 4.40.1.5 Marking on Controllers. A controller shall be marked with the manufacturer’s name, trademark, or symbol; identifying designation; voltage; phase; full-load and locked-rotor current (or horsepower) rating; and such other data as may be needed to properly indicate the motor-compressor for which it is suitable.
- 4.40.1.6 Ampacity and Rating. The size of conductors for equipment covered by this article shall be selected from Table 3.10.1.16 through Table 3.10.1.19 or calculated in accordance with 3.10.1.15 as applicable. The required ampacity of conductors and rating of equipment shall be determined according to 4.40.1.6(a) and 4.40.1.6(b).


(b) Multimotor and Combination-Load Equipment. Multimotor and combination-load equipment shall be provided with a visible nameplate marked with the maker's name, the rating in volts, frequency and number of phases, minimum supply circuit conductor ampacity, the maximum rating of the branch-circuit short-circuit and ground-fault protective device, and the short-circuit current rating of the motor controllers or industrial control panel. The ampacity shall be calculated by using Part 4.40.4 and counting all the motors and other loads that will be operated at the same time. The branch-circuit shortcircuit and ground-fault protective device rating shall not exceed the value calculated by using Part 4.40.3. Multimotor or combination-load equipment for use on two or more circuits shall be marked with the above information for each circuit.

(a) Hermetic Refrigerant Motor-Compressor. For a hermetic refrigerant motor-compressor, the rated-load current marked on the nameplate of the equipment in which the motor-compressor is employed shall be used in determining the rating or ampacity of the disconnecting means, the branch-circuit conductors, the controller, the branch-circuit short-circuit and ground-fault protection, and the

- Exception No. 1: Multimotor and combination-load equipment that is suitable under the provisions of this article for connection to a single


separate motor overload protection. Where no rated-load current is shown on the equipment nameplate, the rated-load current shown on the compressor nameplate shall be used.

Exception No. 1: Where so marked, the branch-circuit selection current shall be used instead of the rated-load current to determine the rating or ampacity of the disconnecting means, the branch-circuit conductors, the controller, and the branch-circuit short-circuit and ground-fault protection. Exception No. 2: For cord-and-plug-connected equipment, the nameplate marking shall be used in accordance with 4.40.3.2(b), Exception No. 2.

FPN: For disconnecting means and controllers, see 4.40.2.2 and 4.40.5.1.

(b) Multimotor Equipment. For multimotor equipment employing a shaded-pole or permanent split-capacitor-type fan or blower motor, the full-load current for such motor marked on the nameplate of the equipment in which the fan or blower motor is employed shall be used instead of the horsepower rating to determine the ampacity or rating of the disconnecting means, the branch-circuit conductors, the controller, the branch-circuit short-circuit and ground-fault protection, and the separate overload protection. This marking on the equipment nameplate shall not be less than the current marked on the fan or blower motor nameplate.

- 4.40.1.7 Highest Rated (Largest) Motor. In determining compliance with this article and with 4.30.2.4, 4.30.4.3(b) and 4.30.4.3(c), and 4.30.5.2(a), the highest rated (largest) motor shall be considered to be the motor that has the highest rated-load current. Where two or more motors have the same highest rated-load current, only one of them shall be considered as the highest rated (largest) motor. For other than hermetic refrigerant motor-compressors, and fan or blower motors as covered in 4.40.1.6(b), the full-load current used to determine the highest rated motor shall be the equivalent value corresponding to the motor horsepower rating selected from Table 4.30.14.2, Table


- 4.30.14.3, or Table 4.30.14.4.


Exception: Where so marked, the branch-circuit selection current shall be used instead of the rated-load current in determining the highest rated (largest) motor-compressor.

- 4.40.1.8 Single Machine. An air-conditioning or refrigerating system shall be considered to be a single machine under the provisions of 4.30.7.7, Exception, and 4.30.9.12, Exception. The motors shall be permitted to be located remotely from each other.

4.40.2 Disconnecting Means

- 4.40.2.1 General. The provisions of Part 4.40.2 are intended to require disconnecting means capable of disconnecting air-conditioning and refrigerating equipment, including motor-compressors and controllers from the circuit conductors. 4.40.2.2 Rating and Interrupting Capacity.


(a) Hermetic Refrigerant Motor-Compressor. A disconnecting means serving a hermetic refrigerant motor-compressor shall be selected on the basis of the nameplate rated-load current or branchcircuit selection current, whichever is greater, and locked-rotor current, respectively, of the motor-compressor as follows.

- (1) Ampere Rating. The ampere rating shall be at least 115 percent

of the nameplate rated-load current or branch-circuit selection current, whichever is greater.

Exception: A listed nonfused motor circuit switch having a horsepower rating not less than the equivalent horsepower determined in accordance with 4.40.2.2(a)(2) shall be permitted to have an ampere rating less than 115 percent of the specified current.

- (2) Equivalent Horsepower. To determine the equivalent


horsepower in complying with the requirements of 4.30.9.9, the horsepower rating shall be selected from Table 4.30.14.2, Table 4.30.14.3, or Table 4.30.14.4 corresponding to the rated-load current or branch-circuit selection current, whichever is greater, and also the horsepower rating from Table 4.30.14.5(a) or Table 4.30.14.5(b) corresponding to the locked-rotor current. In case the nameplate ratedload current or branch-circuit selection current and locked-rotor current do not correspond to the currents shown in Table 4.30.14.2, Table 4.30.14.3, Table 4.30.14.4, Table 4.30.14.5(a), or Table 4.30.14.5(b), the horsepower rating corresponding to the next higher

value shall be selected. In case different horsepower ratings are obtained when applying these tables, a horsepower rating at least equal to the larger of the values obtained shall be selected.

(b) Combination Loads. Where the combined load of two or more hermetic refrigerant motor-compressors or one or more hermetic refrigerant motor-compressor with other motors or loads may be simultaneous on a single disconnecting means, the rating for the disconnecting means shall be determined in accordance with

- 4.40.2.2(b)(1) and (b)(2).


(1) Horsepower Rating. The horsepower rating of the disconnecting means shall be determined from the sum of all currents, including resistance loads, at the rated-load condition and also at the locked-rotor condition. The combined rated-load current and the combined locked-rotor current so obtained shall be considered as a single motor for the purpose of this requirement as follows.

- a The full-load current equivalent to the horsepower rating of

each motor, other than a hermetic refrigerant motor-compressor, and fan or blower motors as covered in 4.40.1.6(b) shall be selected from Table 4.30.14.2, Table 4.30.14.3, or Table 4.30.14.4. These full-load currents shall be added to the motor-compressor rated-load current(s) or branch-circuit selection current(s), whichever is greater, and to the rating in amperes of other loads to obtain an equivalent full-load current for the combined load.

- b The locked-rotor current equivalent to the horsepower rating


of each motor, other than a hermetic refrigerant motor-compressor, shall be selected from Table 4.30.14.5(a) or Table 4.30.14.5(b), and, for fan and blower motors of the shaded-pole or permanent splitcapacitor type marked with the locked-rotor current, the marked value shall be used. The locked-rotor currents shall be added to the motorcompressor locked-rotor current(s) and to the rating in amperes of other loads to obtain an equivalent locked-rotor current for the combined load. Where two or more motors or other loads such as resistance heaters, or both, cannot be started simultaneously, appropriate combinations of locked-rotor and rated-load current or branch-circuit selection current, whichever is greater, shall be an acceptable means of determining the equivalent locked-rotor current for the simultaneous combined load.

Exception: Where part of the concurrent load is a resistance load and the disconnecting means is a switch rated in horsepower and amperes, the switch used shall be permitted to have a horsepower rating not less than the combined load to the motor-compressor(s) and other motor(s) at the locked-rotor condition, if the ampere rating of the switch is not less than this locked-rotor load plus the resistance load.

(2) Full-Load Current Equivalent. The ampere rating of the disconnecting means shall be at least 115 percent of the sum of all currents at the rated-load condition determined in accordance with 4.40.2.2(b)(1).

Exception: A listed nonfused motor circuit switch having a horsepower rating not less than the equivalent horsepower determined by 4.40.2.2(b)(1) shall be permitted to have an ampere rating less than 115 percent of the sum of all currents.

- (c) Small Motor-Compressors. For small motor-compressors not having the locked-rotor current marked on the nameplate, or for small motors not covered by Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, or Table 4.30.14.4, the locked-rotor current shall be assumed to be six times the rated-load current.
- (d) Disconnecting Means. Every disconnecting means in the refrigerant motor-compressor circuit between the point of attachment to the feeder and the point of connection to the refrigerant motorcompressor shall comply with the requirements of 4.40.2.2.
- (e) Disconnecting Means Rated in Excess of 100 Horsepower. Where the rated-load or locked-rotor current as determined above would indicate a disconnecting means rated in excess of 100 hp, the provisions of 4.30.9.9(e) shall apply.


4.40.2.3 Cord-Connected Equipment. For cord-connected equipment such as room air conditioners, household refrigerators and freezers, drinking water coolers, and beverage dispensers, a separable connector or an attachment plug and receptacle shall be permitted to serve as the disconnecting means.

FPN: For room air conditioners, see 4.40.7.4.

- 4.40.2.4 Location. Disconnecting means shall be located within sight from and readily accessible from the air-conditioning or refrigerating equipment. The disconnecting means shall be permitted to be installed on or within the air-conditioning or refrigerating equipment. The disconnecting means shall not be located on panels that are designed to allow access to the air-conditioning or refrigeration equipment.

- Exception No. 1: Where the disconnecting means provided in accordance with 4.30.9.2(a) is capable of being locked in the open position, and the refrigerating or air-conditioning equipment is essential to an industrial process in a facility with written safety procedures, and where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the equipment, a disconnecting means within sight from the equipment shall not be required. The provision for locking or adding a lock to the disconnecting means shall be permanently installed on or at the switch or circuit breaker used as the disconnecting means.
- Exception No. 2: Where an attachment plug and receptacle serve as the disconnecting means in accordance with 4.40.2.3, their location shall be accessible but shall not be required to be readily accessible.


FPN: See Parts 4.30.7 and 4.30.9 for additional requirements.

4.40.3 Branch-Circuit Short-Circuit and Ground-Fault Protection

- 4.40.3.1 General. The provisions of Part 4.40.3 specify devices intended to protect the branch-circuit conductors, control apparatus, and motors in circuits supplying hermetic refrigerant motorcompressors against overcurrent due to short circuits and grounds. They are in addition to or amendatory of the provisions of Article 2.40.


### 4.40.3.2 Application and Selection.

(a) Rating or Setting for Individual Motor-Compressor. The motorcompressor branch-circuit short-circuit and ground-fault protective device shall be capable of carrying the starting current of the motor. A

protective device having a rating or setting not exceeding 175 percent of the motor-compressor rated-load current or branch-circuit selection current, whichever is greater, shall be permitted, provided that, where the protection specified is not sufficient for the starting current of the motor, the rating or setting shall be permitted to be increased but shall not exceed 225 percent of the motor rated-load current or branchcircuit selection current, whichever is greater.

Exception: The rating of the branch-circuit short-circuit and groundfault protective device shall not be required to be less than 15 amperes.

(b) Rating or Setting for Equipment. The equipment branchcircuit short-circuit and ground-fault protective device shall be capable of carrying the starting current of the equipment. Where the hermetic refrigerant motor-compressor is the only load on the circuit, the protection shall conform with 4.40.3.2(a). Where the equipment incorporates more than one hermetic refrigerant motor-compressor or a hermetic refrigerant motor-compressor and other motors or other loads, the equipment short-circuit and ground-fault protection shall conform with 4.30.4.3 and 4.40.3.2(b)(1) and (b)(2).

- (1) Motor-Compressor Largest Load. Where a hermetic refrigerant

motor-compressor is the largest load connected to the circuit, the rating or setting of the branch-circuit short-circuit and ground-fault protective device shall not exceed the value specified in 4.40.3.2(a) for the largest motor-compressor plus the sum of the rated-load current or branch-circuit selection current, whichever is greater, of the other motor-compressor(s) and the ratings of the other loads supplied.

- (2) Motor-Compressor Not Largest Load. Where a hermetic


refrigerant motor-compressor is not the largest load connected to the circuit, the rating or setting of the branch-circuit short-circuit and ground-fault protective device shall not exceed a value equal to the sum of the rated-load current or branch-circuit selection current, whichever is greater, rating(s) for the motor-compressor(s) plus the value specified in 4.30.4.3(c)(4) where other motor loads are supplied, or the value specified in 2.40.1.4 where only nonmotor loads are supplied in addition to the motor-compressor(s).

Exception No. 1: Equipment that starts and operates on a 15- or 20ampere 120-volt, or 15-ampere 208- or 240-volt single-phase branch

circuit, shall be permitted to be protected by the 15- or 20-ampere overcurrent device protecting the branch circuit, but if the maximum branch-circuit short-circuit and ground-fault protective device rating marked on the equipment is less than these values, the circuit protective device shall not exceed the value marked on the equipment nameplate.

FPN: The individual motor circuit conductors of wye-start, delta-run connected motor-compressors carry 58 percent of the rated load current. The multiplier of 72 percent is obtained by multiplying 58 percent by 1.25.

- 4.40.4.3 Motor-Compressor(s) With or Without Additional Motor Loads. Conductors supplying one or more motor-compressor(s) with or without an additional load(s) shall have an ampacity not less than the sum of the rated-load or branch-circuit selection current ratings, whichever is larger, of all the motor-compressors plus the full-load currents of the other motors, plus 25 percent of the highest motor or motor-compressor rating in the group.

- Exception No. 1: Where the circuitry is interlocked so as to prevent the starting and running of a second motor-compressor or group of motor-compressors, the conductor size shall be determined from the largest motor-compressor or group of motor-compressors that is to be operated at a given time.
- Exception No. 2: The branch circuit conductors for room air conditioners shall be in accordance with Part 4.40.7.


- 4.40.4.4 Combination Load. Conductors supplying a motorcompressor load in addition to a lighting or appliance load as calculated from Article 2.20 and other applicable articles shall have an ampacity sufficient for the lighting or appliance load plus the required ampacity for the motor-compressor load determined in accordance with 4.40.4.3 or, for a single motor-compressor, in accordance with 4.40.4.2.

Exception: Where the circuitry is interlocked so as to prevent simultaneous operation of the motor-compressor(s) and all other loads connected, the conductor size shall be determined from the largest size required for the motor-compressor(s) and other loads to be operated at a given time.

- 4.40.4.5 Multimotor and Combination-Load Equipment. The ampacity of the conductors supplying multimotor and combinationload equipment shall not be less than the minimum circuit ampacity marked on the equipment in accordance with 4.40.1.4(b).


- Exception No. 2: The nameplate marking of cord-and-plug-connected equipment rated not greater than 250 volts, single-phase, such as household refrigerators and freezers, drinking water coolers, and beverage dispensers, shall be used in determining the branch-circuit requirements, and each unit shall be considered as a single motor unless the nameplate is marked otherwise.


(c) Protective Device Rating Not to Exceed the Manufacturer’s Values. Where maximum protective device ratings shown on a manufacturer’s overload relay table for use with a motor controller are less than the rating or setting selected in accordance with 4.40.3.2(a) and 4.40.3.2(b), the protective device rating shall not exceed the manufacturer’s values marked on the equipment.

### 4.40.4 Branch-Circuit Conductors

- 4.40.4.1 General. The provisions of Part 4.40.4 and Article 3.10 specify ampacities of conductors required to carry the motor current without overheating under the conditions specified, except as modified in 4.40.1.6(a), Exception No. 1. The provisions of these articles shall not apply to integral conductors of motors, motor controllers and the like, or to conductors that form an integral part of approved equipment.


FPN: See 3.0.1.1(b) and 3.10.1.1 for similar requirements.

- 4.40.4.2 Single Motor-Compressor. Branch-circuit conductors supplying a single motor-compressor shall have an ampacity not less than 125 percent of either the motor-compressor rated-load current or the branch-circuit selection current, whichever is greater. For a wye-start, delta-run connected motor-compressor, the selection of branch-circuit conductors between the controller and the motorcompressor shall be permitted to be based on 72 percent of either the motor-compressor rated-load current or the branch-circuit selection current, whichever is greater.


4.40.5 Controllers for Motor-Compressors

- 4.40.5.1 Rating.

- (a) Motor-Compressor Controller. A motor-compressor controller shall have both a continuous-duty full-load current rating and a locked-rotor current rating not less than the nameplate rated-load current or branch-circuit selection current, whichever is greater, and locked-rotor current, respectively, of the compressor. In case the motor controller is rated in horsepower but is without one or both of the foregoing current ratings, equivalent currents shall be determined from the ratings as follows. Table 4.30.14.2, Table 4.30.14.3, and Table

- 4.30.14.4 shall be used to determine the equivalent full-load current rating. Table 4.30.14.5(a) and Table 4.30.14.5(b) shall be used to determine the equivalent locked-rotor current ratings.


- (b) Controller Serving More Than One Load. A controller serving more than one motor-compressor or a motor-compressor and other loads shall have a continuous-duty full-load current rating and a locked-rotor current rating not less than the combined load as determined in accordance with 4.40.2.2(b).


4.40.6 Motor-Compressor and Branch-Circuit Overload Protection

- 4.40.6.1 General. The provisions of Part 4.40.6 specify devices intended to protect the motor-compressor, the motor-control apparatus, and the branch-circuit conductors against excessive heating due to motor overload and failure to start.


FPN: See 2.40.1.4(g) for application of Parts 4.40.3 and 4.40.6.

### 4.40.6.2 Application and Selection.

(a) Protection of Motor-Compressor. Each motor-compressor shall be protected against overload and failure to start by one of the following means:

(1) A separate overload relay that is responsive to motorcompressor current. This device shall be selected to trip at not more than 140 percent of the motor-compressor rated-load current.

- (2) A thermal protector integral with the motor-compressor,

approved for use with the motor-compressor that it protects on the basis that it will prevent dangerous overheating of the motorcompressor due to overload and failure to start. If the currentinterrupting device is separate from the motor-compressor and its control circuit is operated by a protective device integral with the motor-compressor, it shall be arranged so that the opening of the control circuit will result in interruption of current to the motorcompressor.

- (3) A fuse or inverse time circuit breaker responsive to motor

current, which shall also be permitted to serve as the branch-circuit short-circuit and ground-fault protective device. This device shall be rated at not more than 125 percent of the motor-compressor rated-load current. It shall have sufficient time delay to permit the motorcompressor to start and accelerate its load. The equipment or the motor-compressor shall be marked with this maximum branch-circuit fuse or inverse time circuit breaker rating.

- (4) A protective system, furnished or specified and approved for


use with the motor-compressor that it protects on the basis that it will prevent dangerous overheating of the motor-compressor due to overload and failure to start. If the current-interrupting device is separate from the motor-compressor and its control circuit is operated by a protective device that is not integral with the current-interrupting device, it shall be arranged so that the opening of the control circuit will result in interruption of current to the motor-compressor.

(b) Protection of Motor-Compressor Control Apparatus and Branch-Circuit Conductors. The motor-compressor controller(s), the disconnecting means, and the branch-circuit conductors shall be protected against overcurrent due to motor overload and failure to start by one of the following means, which shall be permitted to be the same device or system protecting the motor-compressor in accordance with 4.40.6.2(a):

Exception: Overload protection of motor-compressors and equipment on 15- and 20-ampere, single-phase, branch circuits shall be permitted to be in accordance with 4.40.6.4 and 4.40.6.5.

- (1) An overload relay selected in accordance with 4.40.6.2(a)(1)
- (2) A thermal protector applied in accordance with 4.40.6.2(a)(2)


that will not permit a continuous current in excess of 156 percent of

the marked rated-load current or branch-circuit selection current

- (3) A fuse or inverse time circuit breaker selected in accordance with 4.40.6.2(a)(3)
- (4) A protective system, in accordance with 4.40.6.2(a)(4), that will not permit a continuous current in excess of 156 percent of the marked rated-load current or branch-circuit selection current


- 4.40.6.3 Overload Relays. Overload relays and other devices for motor overload protection that are not capable of opening short circuits shall be protected by fuses or inverse time circuit breakers with ratings or settings in accordance with Part 4.40.3 unless approved for group installation or for part-winding motors and marked to indicate the maximum size of fuse or inverse time circuit breaker by which they shall be protected.

Exception: The fuse or inverse time circuit breaker size marking shall be permitted on the nameplate of approved equipment in which the overload relay or other overload device is used.

- 4.40.6.4 Motor-Compressors and Equipment on 15- or 20-Ampere Branch Circuits — Not Cord-and-Attachment-Plug-Connected. Overload protection for motor-compressors and equipment used on 15- or 20-ampere 120-volt, or 15-ampere 208- or 240-volt singlephase branch circuits as permitted in Article 210 shall be permitted as indicated in 4.40.6.4(a) and 4.40.6.4(b).

- (a) Overload Protection. The motor-compressor shall be provided with overload protection selected as specified in 4.40.6.2(a). Both the controller and motor overload protective device shall be approved for installation with the short-circuit and ground-fault protective device for the branch circuit to which the equipment is connected.
- (b) Time Delay. The short-circuit and ground-fault protective device protecting the branch circuit shall have sufficient time delay to permit the motor-compressor and other motors to start and accelerate their loads.


- 4.40.6.5 Cord-and-Attachment-Plug-Connected MotorCompressors and Equipment on 15- or 20-Ampere Branch Circuits. Overload protection for motor-compressors and equipment that are cord-and-attachment-plug-connected and used on 15- or 20-


ampere 120-volt, or 15-ampere 208- or 240-volt, single-phase branch circuits as permitted in Article 210 shall be permitted as indicated in

- 4.40.6.5(a), (b), and (c).

- (a) Overload Protection. The motor-compressor shall be provided

with overload protection as specified in 4.40.6.2(a). Both the controller and the motor overload protective device shall be approved for installation with the short-circuit and ground-fault protective device for the branch circuit to which the equipment is connected.

- (b) Attachment Plug and Receptacle Rating. The rating of the

attachment plug and receptacle shall not exceed 20 amperes at 125 volts or 15 amperes at 250 volts.

- (c) Time Delay. The short-circuit and ground-fault protective device


protecting the branch circuit shall have sufficient time delay to permit the motor-compressor and other motors to start and accelerate their loads.

4.40.7 Provisions for Room Air Conditioners

- 4.40.7.1 General. The provisions of Part 4.40.7 shall apply to electrically energized room air conditioners that control temperature and humidity. For the purpose of Part 4.40.7, a room air conditioner (with or without provisions for heating) shall be considered as an ac appliance of the air-cooled window, console, or in-wall type that is installed in the conditioned room and that incorporates a hermetic refrigerant motor-compressor(s). The provisions of Part 4.40.7 cover equipment rated not over 250 volts, single phase, and such equipment shall be permitted to be cord-and-attachment-plug-connected. A room air conditioner that is rated three phase or rated over 250 volts shall be directly connected to a wiring method recognized in Chapter 3, and provisions of Part 4.40.7 shall not apply.


4.40.7.2 Grounding. Room air conditioners shall be grounded in accordance with 2.50.6.1, 2.50.6.3, and 2.50.6.5. 4.40.7.3 Branch-Circuit Requirements.

(a) Room Air Conditioner as a Single Motor Unit. A room air conditioner shall be considered as a single motor unit in determining its branch-circuit requirements where all the following conditions are

met:

connected room air conditioners shall be provided with factoryinstalled LCDI or AFCI protection. The LCDI or AFCI protection shall be an integral part of the attachment plug or be located in the power supply cord within 300 mm of the attachment plug.

- (1) It is cord-and-attachment-plug-connected.
- (2) Its rating is not more than 40 amperes and 250 volts, single

phase.

- (3) Total rated-load current is shown on the room air-conditioner

nameplate rather than individual motor currents.

- (4) The rating of the branch-circuit short-circuit and ground-fault


ARTICLE 4.45 — GENERATORS 4.45.1.1 Scope. This article covers the installation of generators.

protective device does not exceed the ampacity of the branch-circuit conductors or the rating of the receptacle, whichever is less.

- 4.45.1.10 Location. Generators shall be of a type suitable for the locations in which they are installed. They shall also meet the requirements for motors in 4.30.1.14.
- 4.45.1.11 Marking. Each generator shall be provided with a nameplate giving the manufacturer’s name, the rated frequency, power factor, number of phases if of alternating current, the subtransient and transient impedances, the rating in kilowatts or kilovolt amperes, the normal volts and amperes corresponding to the rating, rated revolutions per minute, insulation system class and rated ambient temperature or rated temperature rise, and time rating.
- 4.45.1.12 Overcurrent Protection.


### (b) Where No Other Loads Are Supplied. The total marked rating

of a cord-and-attachment-plug-connected room air conditioner shall not exceed 80 percent of the rating of a branch circuit where no other loads are supplied.

### (c) Where Lighting Units or Other Appliances Are Also

Supplied. The total marked rating of a cord-and-attachment-plugconnected room air conditioner shall not exceed 50 percent of the rating of a branch circuit where lighting outlets, other appliances, or general-use receptacles are also supplied. Where the circuitry is interlocked to prevent simultaneous operation of the room air conditioner and energization of other outlets on the same branch circuit, a cord-and-attachment-plug-connected room air conditioner shall not exceed 80 percent of the branch-circuit rating.

### (a) Constant-Voltage Generators. Constant-voltage generators,

except ac generator exciters, shall be protected from overloads by inherent design, circuit breakers, fuses, or other acceptable overcurrent protective means suitable for the conditions of use.

- 4.40.7.4 Disconnecting Means. An attachment plug and receptacle shall be permitted to serve as the disconnecting means for a singlephase room air conditioner rated 250 volts or less if (1) the manual controls on the room air conditioner are readily accessible and located within 1 800 mm of the floor or (2) an approved manually operable disconnecting means is installed in a readily accessible location within sight from the room air conditioner.
- 4.40.7.5 Supply Cords. Where a flexible cord is used to supply a room air conditioner, the length of such cord shall not exceed

- 3 000 mm for a nominal, 120-volt rating or 1 800 mm for a nominal, 208- or 240-volt rating.


- 4.40.7.6 Leakage Current Detection and Interruption (LCDI) and Arc Fault Circuit Interrupter (AFCI). Single-phase cord-and-plug-


#### (b) Two-Wire Generators. Two-wire, dc generators shall be

permitted to have overcurrent protection in one conductor only if the overcurrent device is actuated by the entire current generated other than the current in the shunt field. The overcurrent device shall not open the shunt field.

#### (c) 65 Volts or Less. Generators operating at 65 volts or less and

driven by individual motors shall be considered as protected by the overcurrent device protecting the motor if these devices will operate when the generators are delivering not more than 150 percent of their full-load rated current.

- (d) Balancer Sets. Two-wire, dc generators used in conjunction

with balancer sets to obtain neutrals for 3-wire systems shall be equipped with overcurrent devices that disconnect the 3-wire system in case of excessive unbalancing of voltages or currents.

- (e) Three-Wire, Direct-Current Generators. Three-wire, dc


generators, whether compound or shunt wound, shall be equipped with overcurrent devices, one in each armature lead, and connected so as to be actuated by the entire current from the armature. Such overcurrent devices shall consist either of a double-pole, double-coil circuit breaker or of a 4-pole circuit breaker connected in the main and equalizer leads and tripped by two overcurrent devices, one in each armature lead. Such protective devices shall be interlocked so that no one pole can be opened without simultaneously disconnecting both leads of the armature from the system.

Exception to (a) through (e): Where deemed by the authority having jurisdiction, a generator is vital to the operation of an electrical system and the generator should operate to failure to prevent a greater hazard to persons. The overload sensing device(s) shall be permitted to be connected to an annunciator or alarm supervised by authorized personnel instead of interrupting the generator circuit.

4.45.1.13 Ampacity of Conductors. The ampacity of the conductors from the generator terminals to the first distribution device(s) containing overcurrent protection shall not be less than 115 percent of the nameplate current rating of the generator. It shall be permitted to size the neutral conductors in accordance with 2.20.3.22. Conductors that must carry ground-fault currents shall not be smaller than required by 2.50.2.5(c). Neutral conductors of dc generators that must carry ground-fault currents shall not be smaller than the minimum required size of the largest conductor.

Exception: Where the design and operation of the generator prevent overloading, the ampacity of the conductors shall not be less than 100 percent of the nameplate current rating of the generator.

4.45.1.14 Protection of Live Parts. Live parts of generators operated at more than 50 volts to ground shall not be exposed to accidental contact where accessible to unqualified persons.

- 4.45.1.15 Guards for Attendants. Where necessary for the safety of attendants, the requirements of 4.30.12.3 shall apply.
- 4.45.1.16 Bushings. Where wires pass through an opening in an enclosure, conduit box, or barrier, a bushing shall be used to protect the conductors from the edges of an opening having sharp edges. The bushing shall have smooth, well-rounded surfaces where it may be in contact with the conductors. If used where oils, grease, or other contaminants may be present, the bushing shall be made of a material not deleteriously affected.
- 4.45.1.17 Generator Terminal Housings. Generator terminal housings shall comply with 4.30.1.12. Where a horsepower rating is required to determine the required minimum size of the generator terminal housing, the full-load current of the generator shall be compared with comparable motors in Table 4.30.14.1 through Table 4.30.14.4. The higher horsepower rating of Table 4.30.14.1 and Table 4.30.14.4 shall be used whenever the generator selection is between two ratings.
- 4.45.1.18 Disconnecting Means Required for Generators. Generators shall be equipped with disconnect(s) by means of which the generator and all protective devices and control apparatus are able to be disconnected entirely from the circuits supplied by the generator except where both of the following conditions apply:


- (1) The driving means for the generator can be readily shut down.
- (2) The generator is not arranged to operate in parallel with another generator or other source of voltage.


### ARTICLE 4.50 — TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)

4.50.1.1 Scope. This article covers the installation of all transformers.

- Exception No. 1: Current transformers.
- Exception No. 2: Dry-type transformers that constitute a component part of other apparatus and comply with the requirements for such apparatus.


- Exception No. 3: Transformers that are an integral part of an X-ray, high-frequency, or electrostatic-coating apparatus.
- Exception No. 4: Transformers used with Class 2 and Class 3 circuits that comply with Article 7.25.
- Exception No. 5: Transformers for sign and outline lighting that comply with Article 6.0.
- Exception No. 6: Transformers for electric-discharge lighting that comply with Article 4.10.
- Exception No. 7: Transformers used for power-limited fire alarm circuits that comply with Part 7.60.3.
- Exception No. 8: Transformers used for research, development, or testing, where effective arrangements are provided to safeguard persons from contacting energized parts.


This article covers the installation of transformers dedicated to supplying power to a fire pump installation as modified by Article 6.95. This article also covers the installation of transformers in hazardous (classified) locations as modified by Articles 5.1 through 5.4.

### 4.50.1 General Provisions

4.50.1.2 Definition. For the purpose of this article, the following definition shall apply.

Transformer. An individual transformer, single- or polyphase, identified by a single nameplate, unless otherwise indicated in this article.

4.50.1.3 Overcurrent Protection. Overcurrent protection of transformers shall comply with 4.50.1.3(a), (b), or (c). As used in this section, the word transformer shall mean a transformer or polyphase bank of two or more single-phase transformers operating as a unit.

FPN No. 1: See 2.40.1.4, 2.40.2.2, 2.40.9.1, and 2.40.9.2 for overcurrent protection of conductors. FPN No. 2: Nonlinear loads can increase heat in a transformer without operating its overcurrent protective device.

(a) Transformers Over 600 Volts, Nominal. Overcurrent protection shall be provided in accordance with Table 4.50.1.3(a).

(b) Transformers 600 Volts, Nominal, or Less. Overcurrent protection shall be provided in accordance with Table 4.50.1.3(b).

Exception: Where the transformer is installed as a motor-control circuit transformer in accordance with 4.30.6.2(c)(1) through (c)(5).

(c) Voltage Transformers. Voltage transformers installed indoors or enclosed shall be protected with primary fuses.

FPN: For protection of instrument circuits including voltage transformers, see 4.8.4.3.

### 4.50.1.4 Autotransformers 600 Volts, Nominal, or Less.

- (a) Overcurrent Protection. Each autotransformer 600 volts,

nominal, or less shall be protected by an individual overcurrent device installed in series with each ungrounded input conductor. Such overcurrent device shall be rated or set at not more than 125 percent of the rated full-load input current of the autotransformer. Where this calculation does not correspond to a standard rating of a fuse or nonadjustable circuit breaker and the rated input current is 9 amperes or more, the next higher standard rating described in 2.40.1.6 shall be permitted. An overcurrent device shall not be installed in series with the shunt winding (the winding common to both the input and the output circuits) of the autotransformer between Points A and B as shown in Figure 4.50.1.4.

Exception: Where the rated input current of the autotransformer is less than 9 amperes, an overcurrent device rated or set at not more than 167 percent of the input current shall be permitted.

- (b) Transformer Field-Connected as an Autotransformer. A


transformer field-connected as an autotransformer shall be identified for use at elevated voltage.

FPN: For information on permitted uses of autotransformers, see 2.10.1.9 and 2.15.1.11.

### Table 4.50.1.3(a) Maximum Rating or Setting of Overcurrent Protection for Transformers Over 600 Volts (as a Percentage of Transformer-Rated Current)

|Location Limitations|Transformer Rated Impedance|Primary Protection Over 600 Volts| |Secondary Protection (See Note 2.)| | |
|---|---|---|---|---|---|---|
| | | | |Over 600 Volts| |Circuit Breaker or Fuse Rating|
| | |Circuit Breaker (See Note 4.)|Fuse Rating|Circuit Breaker (See Note 4.)|Fuse Rating|Circuit Breaker or Fuse Rating|
|Any location|Not more than 6%|600% (See Note 1.)|300% (See Note 1.)|300% (See Note 1.)|250% (See Note 1.)|125% (See Note 1.)|
| |More than 6% and not more than 10%|400% (See Note 1.)|300% (See Note 1.)|250% (See Note 1.)|225% (See Note 1.)|125% (See Note 1.)|
|Supervised locations only (See Note 3.)|Any|300% (See Note 1.)|250% (See Note 1.)|Not required|Not required|Not required|
| |Not more than 6%|600%|300%|300% (See Note 5.)|250% (See Note 5.)|250% (See Note 5.)|
| |More than 6% and not more than 10%|400%|300%|250% (See Note 5.)|225% (See Note 5.)|250% (See Note 5.)|


Notes:

- 1. Where the required fuse rating or circuit breaker setting does not correspond to a standard rating or setting, a higher rating or setting that does not exceed the next higher standard rating or setting shall be permitted.
- 2. Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit breakers or six sets of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not exceed the allowed value of a single overcurrent device. If both circuit breakers and fuses are used as the overcurrent device, the total of the device ratings shall not exceed that allowed for fuses.
- 3. A supervised location is a location where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non

licensed electrical practitioner under the supervision of a licensed electrical practitioner monitor and service the transformer installation.

- 4. Electronically actuated fuses that may be set to open at a specific current shall be set in accordance with settings for circuit breakers.
- 5. A transformer equipped with a coordinated thermal overload protection by the manufacturer shall be permitted to have separate secondary


protection omitted.

### Table 4.50.1.3(b) Maximum Rating or Setting of Overcurrent Protection for Transformers 600 Volts and Less (as a Percentage of Transformer-Rated Current)

| |Primary Protection| | |Secondary Protection (See Note 2.)| |
|---|---|---|---|---|---|
|Protection Method|Currents of 9 Amperes or More|Currents Less Than 9 Amperes|Currents Less Than 2 Amperes|Currents of 9 Amperes or More|Currents Less Than 9 Amperes|
|Primary only protection|125%<br><br>(See Note 1.)|167%|300%|Not required|Not required|
|Primary and secondary protection|250%<br><br>(See Note 3.)|250%<br><br>(See Note 3.)|250%<br><br>(See Note 3.)|125%<br><br>(See Note 1.)|167%|


Notes:

- 1. Where 125 percent of this current does not correspond to a standard rating of a fuse or nonadjustable circuit breaker, a higher rating that does not exceed the next higher standard rating shall be permitted.
- 2. Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit breakers or six sets of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not exceed the allowed value of a single overcurrent device. If both breakers and fuses are utilized as the overcurrent device, the total of the device ratings shall not exceed that allowed for fuses.
- 3. A transformer equipped with coordinated thermal overload protection by the manufacturer and arranged to interrupt the primary current shall be permitted to have primary overcurrent protection rated or set at a current value that is not more than six times the rated current of the transformer for transformers having not more than 6 percent impedance and not more than four times the rated current of the transformer for transformers having more than 6 percent but not more than 10 percent impedance.


![image 15](Phil Electrical Code_images/imageFile15.png)

Figure 4.50.1.4 Autotransformer.

4.50.1.5 Grounding Autotransformers. Grounding autotransformers covered in this section are zigzag or T-connected transformers connected to 3-phase, 3-wire ungrounded systems for the purpose of creating a 3-phase, 4-wire distribution system or providing a neutral reference for grounding purposes. Such transformers shall have a continuous per-phase current rating and a continuous neutral current rating. Zig-zag connected transformers shall not be installed on the load side of any system grounding connection, including those made in accordance with 2.50.2.5(b), 2.50.2.11(a)(1), or 2.50.2.13(b)(2).

FPN: The phase current in a grounding autotransformer is one-third the neutral current.

(a) Three-Phase, 4-Wire System. A grounding autotransformer used to create a 3-phase, 4-wire distribution system from a 3-phase, 3wire ungrounded system shall conform to 4.50.1.5(a)(1) through (a)(4).

- (1) Connections. The transformer shall be directly connected to the ungrounded phase conductors and shall not be switched or provided with overcurrent protection that is independent of the main switch and common-trip overcurrent protection for the 3-phase, 4-wire system.
- (2) Overcurrent Protection. An overcurrent sensing device shall be provided that will cause the main switch or common-trip overcurrent protection referred to in 4.50.1.5(a)(1) to open if the load on the autotransformer reaches or exceeds 125 percent of its continuous current per-phase or neutral rating. Delayed tripping for temporary overcurrents sensed at the autotransformer overcurrent device shall be permitted for the purpose of allowing proper operation of branch or feeder protective devices on the 4-wire system.
- (3) Transformer Fault Sensing. A fault-sensing system that causes the opening of a main switch or common-trip overcurrent device for the 3-phase, 4-wire system shall be provided to guard against singlephasing or internal faults.


FPN: This can be accomplished by the use of two subtractive-connected donuttype current transformers installed to sense and signal when an unbalance occurs in the line current to the autotransformer of 50 percent or more of rated current.

(4) Rating. The autotransformer shall have a continuous neutral-

current rating that is sufficient to handle the maximum possible neutral unbalanced load current of the 4-wire system.

(b) Ground Reference for Fault Protection Devices. A grounding autotransformer used to make available a specified magnitude of ground-fault current for operation of a ground-responsive protective device on a 3-phase, 3-wire ungrounded system shall conform to

- 4.50.1.5(b)(1) and (b)(2).


- (1) Rating. The autotransformer shall have a continuous neutralcurrent rating sufficient for the specified ground-fault current.
- (2) Overcurrent Protection. An overcurrent protective device of adequate short-circuit rating that will open simultaneously all ungrounded conductors when it operates shall be applied in the grounding autotransformer branch circuit and shall be rated or set at a current not exceeding 125 percent of the autotransformer continuous per-phase current rating or 42 percent of the continuous-current rating of any series connected devices in the autotransformer neutral connection. Delayed tripping for temporary overcurrents to permit the proper operation of ground-responsive tripping devices on the main system shall be permitted but shall not exceed values that would be more than the short-time current rating of the grounding autotransformer or any series connected devices in the neutral connection thereto.


(c) Ground Reference for Damping Transitory Overvoltages. A grounding autotransformer used to limit transitory overvoltages shall be of suitable rating and connected in accordance with 4.50.1.5(a)(1).

4.50.1.6 Secondary Ties. As used in this article, a secondary tie is a circuit operating at 600 volts, nominal, or less between phases that connects two power sources or power supply points, such as the secondaries of two transformers. The tie shall be permitted to consist of one or more conductors per phase or neutral. Conductors connecting the secondaries of transformers in accordance with 4.50.1.7 shall not be considered secondary ties. As used in this section, the word transformer means a transformer or a bank of transformers operating as a unit.

(a) Tie Circuits. Tie circuits shall be provided with overcurrent

protection at each end as required in Parts 2.40.1, 2.40.2, and 2.40.8.

Under the conditions described in 4.50.1.6(a)(1) and 4.50.1.6(a)(2), the overcurrent protection shall be permitted to be in accordance with

- 4.50.1.6(a)(3).

- (1) Loads at Transformer Supply Points Only. Where all loads are

connected at the transformer supply points at each end of the tie and overcurrent protection is not provided in accordance with Parts 2.40.1, 2.40.2, and 2.40.8, the rated ampacity of the tie shall not be less than 67 percent of the rated secondary current of the highest rated transformer supplying the secondary tie system.

- (2) Loads Connected Between Transformer Supply Points. Where

load is connected to the tie at any point between transformer supply points and overcurrent protection is not provided in accordance with Parts 2.40.1, 2.40.2, and 2.40.8, the rated ampacity of the tie shall not be less than 100 percent of the rated secondary current of the highest rated transformer supplying the secondary tie system.

Exception: Tie circuits comprised of multiple conductors per phase shall be permitted to be sized and protected in accordance with 4.50.1.6(a)(4).

- (3) Tie Circuit Protection. Under the conditions described in

4.50.1.6(a)(1) and (a)(2), both supply ends of each ungrounded tie conductor shall be equipped with a protective device that opens at a predetermined temperature of the tie conductor under short-circuit conditions. This protection shall consist of one of the following: (1) a fusible link cable connector, terminal, or lug, commonly known as a limiter, each being of a size corresponding with that of the conductor and of construction and characteristics according to the operating voltage and the type of insulation on the tie conductors or (2) automatic circuit breakers actuated by devices having comparable time-current characteristics.

- (4) Interconnection of Phase Conductors Between Transformer




Supply Points. Where the tie consists of more than one conductor per phase or neutral, the conductors of each phase or neutral shall comply with one of the following provisions.

a. Interconnected. The conductors shall be interconnected in

order to establish a load supply point, and the protective device specified in 4.50.1.6(a)(3) shall be provided in each ungrounded tie conductor at this point on both sides of the interconnection. The means of interconnection shall have an ampacity not less than the load to be served.

b. Not Interconnected. The loads shall be connected to one or more individual conductors of a paralleled conductor tie without interconnecting the conductors of each phase or neutral and without the protection specified in 4.50.1.6(a)(3) at load connection points. Where this is done, the tie conductors of each phase or neutral shall have a combined capacity ampacity of not less than 133 percent of the rated secondary current of the highest rated transformer supplying the secondary tie system, the total load of such taps shall not exceed the rated secondary current of the highest rated transformer, and the loads shall be equally divided on each phase and on the individual conductors of each phase as far as practicable.

(5) Tie Circuit Control. Where the operating voltage exceeds 150 volts to ground, secondary ties provided with limiters shall have a switch at each end that, when open, de-energizes the associated tie conductors and limiters. The current rating of the switch shall not be less than the rated current ampacity of the conductors connected to the switch. It shall be capable of interrupting its rated current, and it shall be constructed so that it will not open under the magnetic forces resulting from short-circuit current.

- (b) Overcurrent Protection for Secondary Connections. Where secondary ties are used, an overcurrent device rated or set at not more than 250 percent of the rated secondary current of the transformers shall be provided in the secondary connections of each transformer supplying the tie system. In addition, an automatic circuit breaker actuated by a reverse-current relay set to open the circuit at not more than the rated secondary current of the transformer shall be provided in the secondary connection of each transformer.
- (c) Grounding. Where the secondary tie system is grounded, each transformer secondary supplying the tie system shall be grounded in accordance with the requirements of 2.50.2.11 for separately derived systems.


- 4.50.1.7 Parallel Operation. Transformers shall be permitted to be operated in parallel and switched as a unit, provided the overcurrent protection for each transformer meets the requirements of 4.50.1.3(a) for primary and secondary protective devices over 600 volts, or 4.50.1.3(b) for primary and secondary protective devices 600 volts or less.
- 4.50.1.8 Guarding. Transformers shall be guarded as specified in 4.50.1.8(a) through 4.50.1.8(d).

- (a) Mechanical Protection. Appropriate provisions shall be made to

minimize the possibility of damage to transformers from external causes where the transformers are exposed to physical damage.

- (b) Case or Enclosure. Dry-type transformers shall be provided

with a noncombustible moisture-resistant case or enclosure that provides protection against the accidental insertion of foreign objects.

- (c) Exposed Energized Parts. Switches or other equipment

operating at 600 volts, nominal, or less and serving only equipment within a transformer enclosure shall be permitted to be installed in the transformer enclosure if accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner only. All energized parts shall be guarded in accordance with 1.10.2.2 and 1.10.3.5.

- (d) Voltage Warning. The operating voltage of exposed live parts


of transformer installations shall be indicated by signs or visible markings on the equipment or structures.

- 4.50.1.9 Ventilation. The ventilation shall be adequate to dispose of the transformer full-load losses without creating a temperature rise that is in excess of the transformer rating.


FPN No. 1: See ANSI/IEEE C57.12.00-1993, General Requirements for LiquidImmersed Distribution, Power, and Regulating Transformers, and ANSI/IEEE C57.12.01-1989, General Requirements for Dry-Type Distribution and Power Transformers. FPN No. 2: Additional losses may occur in some transformers where nonsinusoidal currents are present, resulting in increased heat in the transformer above its rating. See ANSI/IEEE C57.110-1993, Recommended Practice for Establishing Transformer Capability When Supplying Nonsinusoidal Load Currents, where transformers are utilized with nonlinear loads.

Transformers with ventilating openings shall be installed so that the ventilating openings are not blocked by walls or other obstructions. The required clearances shall be clearly marked on the transformer.

- 4.50.1.10 Grounding. Exposed non–current-carrying metal parts of transformer installations, including fences, guards, and so forth, shall be grounded where required under the conditions and in the manner specified for electric equipment and other exposed metal parts in Article 2.50.
- 4.50.1.11 Marking. Each transformer shall be provided with a nameplate giving the name of the manufacturer, rated kilovoltamperes, frequency, primary and secondary voltage, impedance of transformers 25 kVA and larger, required clearances for transformers with ventilating openings, and the amount and kind of insulating liquid where used. In addition, the nameplate of each dry-type transformer shall include the temperature class for the insulation system.
- 4.50.1.12 Terminal Wiring Space. The minimum wire-bending space at fixed, 600-volt and below terminals of transformer line and load connections shall be as required in 3.12.1.6. Wiring space for pigtail connections shall conform to Table 3.14.2.2(b).
- 4.50.1.13 Accessibility. All transformers and transformer vaults shall be readily accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner for inspection and maintenance or shall meet the requirements of 4.50.1.13(a) or 4.50.1.13(b).


- (a) Open Installations. Dry-type transformers 600 volts, nominal, or less, located in the open on walls, columns, or structures, shall not be required to be readily accessible.
- (b) Hollow Space Installations. Dry-type transformers 600 volts, nominal, or less and not exceeding 50 kVA shall be permitted in hollow spaces of buildings not permanently closed in by structure, provided they meet the ventilation requirements of 4.50.1.9 and separation from combustible materials requirements of 4.50.2.1(a). Transformers so installed shall not be required to be readily accessible.


4.50.2 Specific Provisions Applicable to Different Types of Transformers

- 4.50.2.1 Dry-Type Transformers Installed Indoors.

- (a) Not Over 112½ kVA. Dry-type transformers installed indoors

and rated 112½ kVA or less shall have a separation of at least 305 mm (12 in.) from combustible material unless separated from the combustible material by a fire-resistant, heat-insulated barrier.

Exception: This rule shall not apply to transformers rated for 600 volts, nominal, or less that are completely enclosed, with or without ventilating openings.

- (b) Over 112½ kVA. Individual dry-type transformers of more than

112½ kVA rating shall be installed in a transformer room of fireresistant construction. Unless specified otherwise in this article, the term fire resistant means a construction having a minimum fire rating of 1 hour.

Exception No. 1: Transformers with Class 155 or higher insulation systems and separated from combustible material by a fire-resistant, heat-insulating barrier or by not less than 1 800 mm horizontally and 3 600 mm vertically. Exception No. 2: Transformers with Class 155 or higher insulation systems and completely enclosed except for ventilating openings.

FPN: See ANSI/ASTM E119-1995, Method for Fire Tests of Building Construction and Materials, and NFPA 251-1999, Standard Methods of Tests of Fire Endurance of Building Construction and Materials.

- (c) Over 35,000 Volts. Dry-type transformers rated over


35 000 volts shall be installed in a vault complying with Part 4.50.3.

- 4.50.2.2 Dry-Type Transformers Installed Outdoors. Dry-type transformers installed outdoors shall have a weatherproof enclosure.


Transformers exceeding 112½ kVA shall not be located within 300 mm of combustible materials of buildings unless the transformer has Class 155 insulation systems or higher and is completely enclosed except for ventilating openings.

- 4.50.2.3 Less-Flammable Liquid-Insulated Transformers. Transformers insulated with listed less-flammable liquids that have a fire point of not less than 300°C shall be permitted to be installed in accordance with 4.50.2.3(a) or 4.50.2.3(b).


(a) Indoor Installations. Indoor installations shall be permitted in accordance with one of the following:

(1) In Type I or Type II buildings, in areas where all of the following requirements are met:

- a. The transformer is rated 35 000 volts or less.
- b. No combustible materials are stored.
- c. A liquid confinement area is provided.
- d. The installation complies with all restrictions provided for in


the listing of the liquid.

- (2) With an automatic fire extinguishing system and a liquid confinement area, provided the transformer is rated 35 000 volts or less
- (3) In accordance with 4.50.2.6


(b) Outdoor Installations. Less-flammable liquid-filled transformers shall be permitted to be installed outdoors, attached to, adjacent to, or on the roof of buildings, where installed in accordance with (1) or (2):

(1) For Type I and Type II buildings, the installation shall comply with all restrictions provided for in the listing of the liquid.

FPN: Installations adjacent to combustible material, fire escapes, or door and window openings may require additional safeguards such as those listed in

- 4.50.2.7.


(2) In accordance with 4.50.2.7.

- FPN No. 1: As used in this section, Type I and Type II buildings refers to Type I and Type II building construction as defined in NFPA 220-1999, Standard on Types of Building Construction. Combustible materials refers to those materials not classified as noncombustible or limited-combustible as defined in NFPA 220-1999, Standard on Types of Building Construction.
- FPN No. 2: See definition of Listed in Article 1.1.


- 4.50.2.4 Nonflammable Fluid-Insulated Transformers. Transformers insulated with a dielectric fluid identified as nonflammable shall be permitted to be installed indoors or outdoors. Such transformers installed indoors and rated over 35 000 volts shall be installed in a vault. Such transformers installed indoors shall be furnished with a liquid confinement area and a pressure-relief vent. The transformers shall be furnished with a means for absorbing any gases generated by arcing inside the tank, or the pressure-relief vent shall be connected to a chimney or flue that will carry such gases to an environmentally safe area.

FPN: Safety may be increased if fire hazard analyses are performed for such transformer installations.

For the purposes of this section, a nonflammable dielectric fluid is one that does not have a flash point or fire point and is not flammable in air.

- 4.50.2.5 Askarel-Insulated Transformers Installed Indoors. Askarel-insulated transformers installed indoors and rated over 25 kVA shall be furnished with a pressure-relief vent. Where installed in a poorly ventilated place, they shall be furnished with a means for absorbing any gases generated by arcing inside the case, or the pressure-relief vent shall be connected to a chimney or flue that carries such gases outside the building. Askarel-insulated transformers rated over 35 000 volts shall be installed in a vault.
- 4.50.2.6 Oil-Insulated Transformers Installed Indoors. Oilinsulated transformers installed indoors shall be installed in a vault constructed as specified in Part 4.50.3.


Exception No. 1: Where the total capacity does not exceed 112½ kVA, the vault specified in Part 4.50.3 shall be permitted to be constructed of reinforced concrete that is not less than 100 mm thick. Exception No. 2: Where the nominal voltage does not exceed 600, a vault shall not be required if suitable arrangements are made to prevent a transformer oil fire from igniting other materials and the total capacity in one location does not exceed 10 kVA in a section of the building classified as combustible or 75 kVA where the surrounding structure is classified as fire-resistant construction.

- Exception No. 3: Electric furnace transformers that have a total rating not exceeding 75 kVA shall be permitted to be installed without a vault in a building or room of fire-resistant construction, provided suitable arrangements are made to prevent a transformer oil fire from spreading to other combustible material.
- Exception No. 4: A transformer that has a total rating not exceeding 75 kVA and a supply voltage of 600 volts or less that is an integral part of charged-particle-accelerating equipment shall be permitted to be installed without a vault in a building or room of noncombustible or fire-resistant construction, provided suitable arrangements are made to prevent a transformer oil fire from spreading to other combustible material.
- Exception No. 5: Transformers shall be permitted to be installed in a detached building that does not comply with Part III of this article if neither the building nor its contents present a fire hazard to any other building or property, and if the building is used only in supplying electric service and the interior is accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.
- Exception No. 6: Oil-insulated transformers shall be permitted to be used without a vault in portable and mobile surface mining equipment (such as electric excavators) if each of the following conditions is met:


(a) Provision is made for draining leaking fluid to the ground. (b) Safe egress is provided for personnel. (c) A minimum 6 mm steel barrier is provided for personnel

protection.

- 4.50.2.7 Oil-Insulated Transformers Installed Outdoors. Combustible material, combustible buildings, and parts of buildings, fire escapes, and door and window openings shall be safeguarded from fires originating in oil-insulated transformers installed on roofs, attached to or adjacent to a building or combustible material.


In cases where the transformer installation presents a fire hazard, one or more of the following safeguards shall be applied according to the degree of hazard involved:

- (1) Space separations
- (2) Fire-resistant barriers
- (3) Automatic fire suppression systems
- (4) Enclosures that confine the oil of a ruptured transformer tank


Oil enclosures shall be permitted to consist of fire-resistant dikes, curbed areas or basins, or trenches filled with coarse, crushed stone. Oil enclosures shall be provided with trapped drains where the exposure and the quantity of oil involved are such that removal of oil is important.

FPN: For additional information on transformers installed on poles or structures or under ground, see ANSI C2-2002, National Electrical Safety Code.

4.50.2.8 Modification of Transformers. When modifications are made to a transformer in an existing installation that change the type of the transformer with respect to Part 4.50.2, such transformer shall be marked to show the type of insulating liquid installed, and the modified transformer installation shall comply with the applicable requirements for that type of transformer.

### 4.50.3 Transformer Vaults

- 4.50.3.1 Location. Vaults shall be located where they can be ventilated to the outside air without using flues or ducts wherever such an arrangement is practicable.
- 4.50.3.2 Walls, Roofs, and Floors. The walls and roofs of vaults shall be constructed of materials that have adequate structural strength for the conditions with a minimum fire resistance of 3 hours. The floors of vaults in contact with the earth shall be of concrete that is not less than 100 mm thick, but where the vault is constructed with a vacant space or other stories below it, the floor shall have adequate structural strength for the load imposed thereon and a minimum fire resistance of 3 hours. For the purposes of this section, studs and wallboard construction shall not be acceptable.


Exception: Where transformers are protected with automatic sprinkler, water spray, carbon dioxide, or halon, construction of 1 hour rating shall be permitted.

- FPN No. 1: For additional information, see ANSI/ASTM E119-1995, Method for Fire Tests of Building Construction and Materials, and NFPA 251-1999, Standard Methods of Tests of Fire Endurance of Building Construction and Materials.
- FPN No. 2: A typical 3-hour construction is 150 mm thick reinforced concrete.


- 4.50.3.3 Doorways. Vault doorways shall be protected in accordance with 4.50.3.3(a), (b), and (c).


- (a) Type of Door. Each doorway leading into a vault from the

building interior shall be provided with a tight-fitting door that has a minimum fire rating of 3 hours. The authority having jurisdiction shall be permitted to require such a door for an exterior wall opening where conditions warrant.

Exception: Where transformers are protected with automatic sprinkler, water spray, carbon dioxide, or halon, construction of 1 hour rating shall be permitted.

FPN: For additional information, see NFPA 80-1999, Standard for Fire Doors and Fire Windows.

- (b) Sills. A door sill or curb that is of sufficient height to confine the

oil from the largest transformer within the vault shall be provided, and in no case shall the height be less than 100 mm.

- (c) Locks. Doors shall be equipped with locks, and doors shall be


kept locked, access being allowed only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. Personnel doors shall swing out and be equipped with panic bars, pressure plates, or other devices that are normally latched but open under simple pressure.

- 4.50.3.5 Ventilation Openings. Where required by 4.50.1.9, openings for ventilation shall be provided in accordance with 4.50.3.5(a) through 4.50.3.5(f).


- (a) Location. Ventilation openings shall be located as far as possible from doors, windows, fire escapes, and combustible material.
- (b) Arrangement. A vault ventilated by natural circulation of air shall be permitted to have roughly half of the total area of openings required for ventilation in one or more openings near the floor and the remainder in one or more openings in the roof or in the sidewalls near the roof, or all of the area required for ventilation shall be permitted in one or more openings in or near the roof.


(c) Size. For a vault ventilated by natural circulation of air to an outdoor area, the combined net area of all ventilating openings, after deducting the area occupied by screens, gratings, or louvers, shall not be less than 1 900 mm2 (3 in.2) per kVA of transformer capacity in service, and in no case shall the net area be less than 0.1 m2 (1 ft2) for any capacity under 50 kVA.

- (d) Covering. Ventilation openings shall be covered with durable

gratings, screens, or louvers, according to the treatment required in order to avoid unsafe conditions.

- (e) Dampers. All ventilation openings to the indoors shall be

provided with automatic closing fire dampers that operate in response to a vault fire. Such dampers shall possess a standard fire rating of not less than 1½ hours.

FPN: See ANSI/UL 555-1995, Standard for Fire Dampers.

- (f) Ducts. Ventilating ducts shall be constructed of fire-resistant


material.

- 4.50.3.6 Drainage. Where practicable, vaults containing more than 100 kVA transformer capacity shall be provided with a drain or other means that will carry off any accumulation of oil or water in the vault unless local conditions make this impracticable. The floor shall be pitched to the drain where provided.
- 4.50.3.7 Water Pipes and Accessories. Any pipe or duct system foreign to the electrical installation shall not enter or pass through a transformer vault. Piping or other facilities provided for vault fire protection, or for transformer cooling, shall not be considered foreign to the electrical installation.
- 4.50.3.8 Storage in Vaults. Materials shall not be stored in transformer vaults.


ARTICLE 4.55 — PHASE CONVERTERS 4.55.1 General

- 4.55.1.1 Scope. This article covers the installation and use of phase converters.
- 4.55.1.2 Definitions.

Manufactured Phase. The manufactured or derived phase originates at the phase converter and is not solidly connected to either of the single-phase input conductors.

Phase Converter. An electrical device that converts single-phase power to 3-phase electrical power.

FPN: Phase converters have characteristics that modify the starting torque and locked-rotor current of motors served, and consideration is required in selecting a phase converter for a specific load.

Rotary-Phase Converter. A device that consists of a rotary transformer and capacitor panel(s) that permits the operation of 3-phase loads from a single-phase supply.

Static-Phase Converter. A device without rotating parts, sized for a given 3-phase load to permit operation from a single-phase supply.

- 4.55.1.3 Other Articles. All applicable requirements of this Code shall apply to phase converters except as amended by this article.
- 4.55.1.4 Marking. Each phase converter shall be provided with a permanent nameplate indicating the following:


- (1) Manufacturer’s name
- (2) Rated input and output voltages
- (3) Frequency
- (4) Rated single-phase input full-load amperes
- (5) Rated minimum and maximum single load in kilovolt-amperes

(kVA) or horsepower

- (6) Maximum total load in kilovolt-amperes (kVA) or horsepower
- (7) For a rotary-phase converter, 3-phase amperes at full load


- 4.55.1.5 Equipment Grounding Connection. A means for attachment of an equipment grounding conductor termination in accordance with 2.50.1.8 shall be provided.
- 4.55.1.6 Conductors.

(a) Ampacity. The ampacity of the single-phase supply conductors shall be determined by 4.55.1.6(a)(1) or (a)(2).

FPN: Single-phase conductors sized to prevent a voltage drop not exceeding 3 percent from the source of supply to the phase converter may help ensure proper starting and operation of motor loads.

- (1) Variable Loads. Where the loads to be supplied are variable, the conductor ampacity shall not be less than 125 percent of the phase converter nameplate single-phase input full-load amperes.
- (2) Fixed Loads. Where the phase converter supplies specific fixed loads, and the conductor ampacity is less than 125 percent of the phase converter nameplate single-phase input full-load amperes, the conductors shall have an ampacity not less than 250 percent of the sum of the full-load, 3-phase current rating of the motors and other loads served where the input and output voltages of the phase converter are identical. Where the input and output voltages of the phase converter are different, the current as determined by this section shall be multiplied by the ratio of output to input voltage.


(b) Manufactured Phase Marking. The manufactured phase conductors shall be identified in all accessible locations with a distinctive marking. The marking shall be consistent throughout the system and premises.

- 4.55.1.7 Overcurrent Protection. The single-phase supply conductors and phase converter shall be protected from overcurrent by 4.55.1.7(a) or 4.55.1.7(b). Where the required fuse or nonadjustable circuit breaker rating or settings of adjustable circuit breakers do not correspond to a standard rating or setting, a higher rating or setting that does not exceed the next higher standard rating shall be permitted.


(a) Variable Loads. Where the loads to be supplied are variable, overcurrent protection shall be set at not more than 125 percent of the phase converter nameplate single-phase input full-load amperes.

(b) Fixed Loads. Where the phase converter supplies specific fixed loads and the conductors are sized in accordance with 4.55.1.6(a)(2), the conductors shall be protected in accordance with their ampacity. The overcurrent protection determined from this section shall not exceed 125 percent of the phase converter nameplate single-phase input amperes.

4.55.1.8 Disconnecting Means. Means shall be provided to disconnect simultaneously all ungrounded single-phase supply conductors to the phase converter.

- (a) Location. The disconnecting means shall be readily accessible and located in sight from the phase converter.
- (b) Type. The disconnecting means shall be a switch rated in horsepower, a circuit breaker, or a molded-case switch. Where only nonmotor loads are served, an ampere-rated switch shall be permitted.
- (c) Rating. The ampere rating of the disconnecting means shall not be less than 115 percent of the rated maximum single-phase input fullload amperes or, for specific fixed loads, shall be permitted to be selected from 4.55.1.8(c)(1) or (c)(2).


- (1) Current Rated Disconnect. The disconnecting means shall be a

circuit breaker or molded-case switch with an ampere rating not less than 250 percent of the sum of the following:

a. Full-load, 3-phase current ratings of the motors b. Other loads served

- (2) Horsepower Rated Disconnect. The disconnecting means shall


be a switch with a horsepower rating. The equivalent locked rotor current of the horsepower rating of the switch shall not be less than 200 percent of the sum of the following:

a. Nonmotor loads b. The 3-phase, locked-rotor current of the largest motor as

determined from Table 4.30.14.5(b)

c. The full-load current of all other 3-phase motors operating at the same time

(d) Voltage Ratios. The calculations in 4.55.1.8(c) shall apply directly where the input and output voltages of the phase converter are identical. Where the input and output voltages of the phase converter are different, the current shall be multiplied by the ratio of the output to input voltage.

- 4.55.1.9 Connection of Single-Phase Loads. Where single-phase loads are connected on the load side of a phase converter, they shall not be connected to the manufactured phase.
- 4.55.1.10 Terminal Housings. A terminal housing in accordance with the provisions of 4.30.1.12 shall be provided on a phase converter.


4.55.2 Specific Provisions Applicable to Different Types of Phase Converters

- 4.55.2.1 Disconnecting Means. The single-phase disconnecting means for the input of a static phase converter shall be permitted to serve as the disconnecting means for the phase converter and a single load if the load is within sight of the disconnecting means.
- 4.55.2.2 Start-Up. Power to the utilization equipment shall not be supplied until the rotary-phase converter has been started.
- 4.55.2.3 Power Interruption. Utilization equipment supplied by a rotary-phase converter shall be controlled in such a manner that power to the equipment will be disconnected in the event of a power interruption.

FPN: Magnetic motor starters, magnetic contactors, and similar devices, with manual or time delay restarting for the load, provide restarting after power interruption.

- 4.55.2.4 Capacitors. Capacitors that are not an integral part of the rotary-phase conversion system but are installed for a motor load shall be connected to the line side of that motor overload protective device.


### ARTICLE 4.60 — CAPACITORS

4.60.1.1 Scope. This article covers the installation of capacitors on electric circuits.

Surge capacitors or capacitors included as a component part of other apparatus and conforming with the requirements of such apparatus are excluded from these requirements.

This article also covers the installation of capacitors in hazardous (classified) locations as modified by Articles 5.1 through 5.3.

### 4.60.1.2 Enclosing and Guarding.

- (a) Containing More Than 11 L (3 gal) of Flammable Liquid. Capacitors containing more than 11 L (3 gal) of flammable liquid shall be enclosed in vaults or outdoor fenced enclosures complying with Part 1.10.3. This limit shall apply to any single unit in an installation of capacitors.
- (b) Accidental Contact. Where capacitors are accessible to unauthorized and unqualified persons, they shall be enclosed, located, or guarded so that persons cannot come into accidental contact or bring conducting materials into accidental contact with exposed energized parts, terminals, or buses associated with them. However, no additional guarding is required for enclosures accessible only to authorized and licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.


### 4.60.1 600 Volts, Nominal, and Under

4.60.1.6 Discharge of Stored Energy. Capacitors shall be provided with a means of discharging stored energy.

- (a) Time of Discharge. The residual voltage of a capacitor shall be reduced to 50 volts, nominal, or less within 1 minute after the capacitor is disconnected from the source of supply.
- (b) Means of Discharge. The discharge circuit shall be either permanently connected to the terminals of the capacitor or capacitor bank or provided with automatic means of connecting it to the terminals of the capacitor bank on removal of voltage from the line. Manual means of switching or connecting the discharge circuit shall not be used.


### 4.60.1.8 Conductors.

- (a) Ampacity. The ampacity of capacitor circuit conductors shall

not be less than 135 percent of the rated current of the capacitor. The ampacity of conductors that connect a capacitor to the terminals of a motor or to motor circuit conductors shall not be less than one-third the ampacity of the motor circuit conductors and in no case less than 135 percent of the rated current of the capacitor.

- (b) Overcurrent Protection. An overcurrent device shall be

provided in each ungrounded conductor for each capacitor bank. The rating or setting of the overcurrent device shall be as low as practicable.

Exception: A separate overcurrent device shall not be required for a capacitor connected on the load side of a motor overload protective device.

- (c) Disconnecting Means. A disconnecting means shall be provided


in each ungrounded conductor for each capacitor bank and shall meet the following requirements:

- (1) The disconnecting means shall open all ungrounded conductors simultaneously.
- (2) The disconnecting means shall be permitted to disconnect the capacitor from the line as a regular operating procedure.
- (3) The rating of the disconnecting means shall not be less than 135 percent of the rated current of the capacitor.


Exception: A separate disconnecting means shall not be required where a capacitor is connected on the load side of a motor controller.

#### 4.60.1.9 Rating or Setting of Motor Overload Device. Where amotor installation includes a capacitor connected on the load side ofthe motor overload device, the rating or setting of the motor overloaddevice shall be based on the improved power factor of the motorcircuit.

The effect of the capacitor shall be disregarded in determining the motor circuit conductor rating in accordance with 4.30.2.2.

4.60.1.10 Grounding. Capacitor cases shall be grounded in accordance with Article 2.50.

Exception: Capacitor cases shall not be grounded where the capacitor units are supported on a structure designed to operate at other than ground potential.

4.60.1.12 Marking. Each capacitor shall be provided with a nameplate giving the name of the manufacturer, rated voltage, frequency, kilovar or amperes, number of phases, and, if filled with a combustible liquid, the volume of liquid. Where filled with a nonflammable liquid, the nameplate shall so state. The nameplate shall also indicate whether a capacitor has a discharge device inside the case.

4.60.2 Over 600 Volts, Nominal 4.60.2.1 Switching.

- (a) Load Current. Group-operated switches shall be used for capacitor switching and shall be capable of the following:

- (1) Carrying continuously not less than 135 percent of the rated

current of the capacitor installation

- (2) Interrupting the maximum continuous load current of each

capacitor, capacitor bank, or capacitor installation that will be switched as a unit

- (3) Withstanding the maximum inrush current, including

contributions from adjacent capacitor installations

- (4) Carrying currents due to faults on capacitor side of switch


- (b) Isolation.


- (1) General. A means shall be installed to isolate from all sources of voltage each capacitor, capacitor bank, or capacitor installation that will be removed from service as a unit. The isolating means shall provide a visible gap in the electrical circuit adequate for the operating voltage.
- (2) Isolating or Disconnecting Switches with No Interrupting Rating. Isolating or disconnecting switches (with no interrupting rating) shall be interlocked with the load-interrupting device or shall


be provided with prominently displayed caution signs in accordance with 4.90.2.2 to prevent switching load current.

(c) Additional Requirements for Series Capacitors. The proper switching sequence shall be ensured by use of one of the following:

- (1) Mechanically sequenced isolating and bypass switches
- (2) Interlocks
- (3) Switching procedure prominently displayed at the switching


location

- 4.60.2.2 Overcurrent Protection.

- (a) Provided to Detect and Interrupt Fault Current. A means

shall be provided to detect and interrupt fault current likely to cause dangerous pressure within an individual capacitor.

- (b) Single Pole or Multipole Devices. Single-pole or multipole

devices shall be permitted for this purpose.

- (c) Protected Individually or in Groups. Capacitors shall be

permitted to be protected individually or in groups.

- (d) Protective Devices Rated or Adjusted. Protective devices for


capacitors or capacitor equipment shall be rated or adjusted to operate within the limits of the safe zone for individual capacitors. If the protective devices are rated or adjusted to operate within the limits for Zone 1 or Zone 2, the capacitors shall be enclosed or isolated.

In no event shall the rating or adjustment of the protective devices exceed the maximum limit of Zone 2.

FPN: For definitions of Safe Zone, Zone 1, and Zone 2, see ANSI/IEEE 18-1992, Shunt Power Capacitors.

- 4.60.2.3 Identification. Each capacitor shall be provided with a permanent nameplate giving the manufacturer’s name, rated voltage, frequency, kilovar or amperes, number of phases, and the volume of liquid identified as flammable, if such is the case.
- 4.60.2.4 Grounding. Capacitor neutrals and cases, if grounded, shall


be grounded in accordance with Article 2.50.

Exception: Where the capacitor units are supported on a structure that is designed to operate at other than ground potential.

### 4.60.2.5 Means for Discharge.

- (a) Means to Reduce the Residual Voltage. A means shall be provided to reduce the residual voltage of a capacitor to 50 volts or less within 5 minutes after the capacitor is disconnected from the source of supply.
- (b) Connection to Terminals. A discharge circuit shall be either permanently connected to the terminals of the capacitor or provided with automatic means of connecting it to the terminals of the capacitor bank after disconnection of the capacitor from the source of supply. The windings of motors, transformers, or other equipment directly connected to capacitors without a switch or overcurrent device interposed shall meet the requirements of 4.60.2.5(a).


ARTICLE 4.70 — RESISTORS AND REACTORS 4.70.1 600 Volts, Nominal, and Under

4.70.1.1 Scope. This article covers the installation of separate resistors and reactors on electric circuits.

Exception: Resistors and reactors that are component parts of other apparatus.

This article also covers the installation of resistors and reactors in hazardous (classified) locations as modified by Articles 5.1 through 5.4.

- 4.70.1.2 Location. Resistors and reactors shall not be placed where exposed to physical damage.
- 4.70.1.3 Space Separation. A thermal barrier shall be required if the space between the resistors and reactors and any combustible material is less than 300 mm.


- 4.70.1.4 Conductor Insulation. Insulated conductors used for connections between resistance elements and controllers shall be suitable for an operating temperature of not less than 90°C (194°F).

Exception: Other conductor insulations shall be permitted for motor starting service.

4.70.2 Over 600 Volts, Nominal

- 4.70.2.1 General.


### (a) Protected Against Physical Damage. Resistors and reactors

shall be protected against physical damage.

### (b) Isolated by Enclosure or Elevation. Resistors and reactors

shall be isolated by enclosure or elevation to protect personnel from accidental contact with energized parts.

#### (c) Combustible Materials. Resistors and reactors shall not be

installed in close enough proximity to combustible materials to constitute a fire hazard and shall have a clearance of not less than 305 mm (12 in.) from combustible materials.

#### (d) Clearances. Clearances from resistors and reactors to grounded

surfaces shall be adequate for the voltage involved.

FPN: See Article 4.90.

### (e) Temperature Rise from Induced Circulating Currents.

Metallic enclosures of reactors and adjacent metal parts shall be installed so that the temperature rise from induced circulating currents is not hazardous to personnel or does not constitute a fire hazard.

4.70.2.2 Grounding. Resistor and reactor cases or enclosures shall be grounded in accordance with Article 2.50.

Exception: Resistor or reactor cases or enclosures supported on a structure designed to operate at other than ground potential shall not be grounded.

4.70.2.3 Oil-Filled Reactors. Installation of oil-filled reactors, in addition to the above requirements, shall comply with applicable requirements of Article 4.50.

### ARTICLE 4.80 — STORAGE BATTERIES

- 4.80.1.1 Scope. The provisions of this article shall apply to all stationary installations of storage batteries.
- 4.80.1.2 Definitions.

Nominal Battery Voltage. The voltage calculated on the basis of 2 volts per cell for the lead-acid type and 1.2 volts per cell for the alkali type.

Sealed Cell or Battery. A sealed cell or battery is one that has no provision for the addition of water or electrolyte or for external measurement of electrolyte specific gravity. The individual cells shall be permitted to contain a venting arrangement as described in 4.80.1.10(b).

Storage Battery. A battery comprised of one or more rechargeable cells of the lead-acid, nickel-cadmium, or other rechargeable electrochemical types.

- 4.80.1.3 Wiring and Equipment Supplied from Batteries. Wiring and equipment supplied from storage batteries shall be subject to the requirements of this Code applying to wiring and equipment operating at the same voltage, unless otherwise permitted by 4.80.1.4.
- 4.80.1.4 Overcurrent Protection for Prime Movers. Overcurrent protection shall not be required for conductors from a battery rated less than 50 volts if the battery provides power for starting, ignition, or control of prime movers. Section 3.0.1.3 shall not apply to these conductors.


4.80.1.6 Insulation of Batteries Not Over 250 Volts. This section shall apply to storage batteries having cells connected so as to operate at a nominal battery voltage of not over 250 volts.

### (a) Vented Lead-Acid Batteries. Cells and multicompartment

batteries with covers sealed to containers of nonconductive, heatresistant material shall not require additional insulating support.

### (b) Vented Alkaline-Type Batteries. Cells with covers sealed to

jars of nonconductive, heat-resistant material shall require no additional insulation support. Cells in jars of conductive material shall be installed in trays of nonconductive material with not more than 20 cells (24 volts, nominal) in the series circuit in any one tray.

#### (c) Rubber Jars. Cells in rubber or composition containers shall

require no additional insulating support where the total nominal voltage of all cells in series does not exceed 150 volts. Where the total voltage exceeds 150 volts, batteries shall be sectionalized into groups of 150 volts or less, and each group shall have the individual cells installed in trays or on racks.

#### (d) Sealed Cells or Batteries. Sealed cells and multicompartment

sealed batteries constructed of nonconductive, heat-resistant material shall not require additional insulating support. Batteries constructed of a conducting container shall have insulating support if a voltage is present between the container and ground.

- 4.80.1.7 Insulation of Batteries of Over 250 Volts. The provisions of 4.80.1.6 shall apply to storage batteries having the cells connected so as to operate at a nominal voltage exceeding 250 volts, and, in addition, the provisions of this section shall also apply to such batteries. Cells shall be installed in groups having a total nominal voltage of not over 250 volts. Insulation, which can be air, shall be provided between groups and shall have a minimum separation between live battery parts of opposite polarity of 50 mm for battery voltages not exceeding 600 volts.
- 4.80.1.8 Racks and Trays. Racks and trays shall comply with 4.80.1.8(a) and 4.80.1.8(b).


(a) Racks. Racks, as required in this article, are rigid frames designed to support cells or trays. They shall be substantial and be made of one of the following:

(1) Metal, treated so as to be resistant to deteriorating action by

the electrolyte and provided with nonconducting members directly supporting the cells or with continuous insulating material other than paint on conducting members

(2) Other construction such as fiberglass or other suitable nonconductive materials

(b) Trays. Trays are frames, such as crates or shallow boxes usually of wood or other nonconductive material, constructed or treated so as to be resistant to deteriorating action by the electrolyte.

- 4.80.1.9 Battery Locations. Battery locations shall conform to 4.80.1.9(a), (b), and (c).

- (a) Ventilation. Provisions shall be made for sufficient diffusion

and ventilation of the gases from the battery to prevent the accumulation of an explosive mixture.

- (b) Live Parts. Guarding of live parts shall comply with 1.10.2.2.
- (c) Working Space. Working space about the battery systems shall


comply with 1.10.2.1. Working clearance shall be measured from the edge of the battery rack.

- 4.80.1.10 Vents.


- (a) Vented Cells. Each vented cell shall be equipped with a flame

arrester that is designed to prevent destruction of the cell due to ignition of gases within the cell by an external spark or flame under normal operating conditions.

- (b) Sealed Cells. Sealed battery or cells shall be equipped with a


pressure-release vent to prevent excessive accumulation of gas pressure, or the battery or cell shall be designed to prevent scatter of cell parts in event of a cell explosion.

ARTICLE 490 — EQUIPMENT, OVER 600 VOLTS, NOMINAL 4.90.1 General

- 4.90.1.1 Scope. This article covers the general requirements for equipment operating at more than 600 volts, nominal.

FPN No. 1: See NFPA 70E-2004, Standard for Electrical Safety in the Workplace, for electrical safety requirements for employee workplaces. FPN No. 2: For further information on hazard signs and labels, see ANSI Z535-4, Product Signs and Safety Labels.

- 4.90.1.2 Definition.

High Voltage. For the purposes of this article, more than 600 volts, nominal.

- 4.90.1.3 Oil-Filled Equipment. Installation of electrical equipment, other than transformers covered in Article 4.50, containing more than 38 L (10 gal) of flammable oil per unit shall meet the requirements of Parts 4.50.2 and 4.50.3.


4.90.2 Equipment — Specific Provisions 4.90.2.1 Circuit-Interrupting Devices.

(a) Circuit Breakers.

(1) Location.

- a. Circuit breakers installed indoors shall be mounted either in

metal-enclosed units or fire-resistant cell-mounted units, or they shall be permitted to be open-mounted in locations accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner only.

- b. Circuit breakers used to control oil-filled transformers shall

either be located outside the transformer vault or be capable of operation from outside the vault.

- c. Oil circuit breakers shall be arranged or located so that


adjacent readily combustible structures or materials are safeguarded in an approved manner.

(2) Operating Characteristics. Circuit breakers shall have the following equipment or operating characteristics:

- a. An accessible mechanical or other approved means for

manual tripping, independent of control power.

- b. Be release free (trip free).
- c. If capable of being opened or closed manually while

energized, main contacts that operate independently of the speed of the manual operation.

- d. A mechanical position indicator at the circuit breaker to show

the open or closed position of the main contacts.

- e. A means of indicating the open and closed position of the


breaker at the point(s) from which they may be operated.

- (3) Nameplate. A circuit breaker shall have a permanent and legible nameplate showing manufacturer’s name or trademark, manufacturer’s type or identification number, continuous current rating, interrupting rating in megavolt-amperes (MVA) or amperes, and maximum voltage rating. Modification of a circuit breaker affecting its rating(s) shall be accompanied by an appropriate change of nameplate information.
- (4) Rating. Circuit breakers shall have the following ratings:


- a. The continuous current rating of a circuit breaker shall not be

less than the maximum continuous current through the circuit breaker.

- b. The interrupting rating of a circuit breaker shall not be less

than the maximum fault current the circuit breaker will be required to interrupt, including contributions from all connected sources of energy.

- c. The closing rating of a circuit breaker shall not be less than

the maximum asymmetrical fault current into which the circuit breaker can be closed.

- d. The momentary rating of a circuit breaker shall not be less

than the maximum asymmetrical fault current at the point of installation.

- e. The rated maximum voltage of a circuit breaker shall not be


less than the maximum circuit voltage.

### (b) Power Fuses and Fuseholders.

- (1) Use. Where fuses are used to protect conductors and

equipment, a fuse shall be placed in each ungrounded conductor. Two power fuses shall be permitted to be used in parallel to protect the same load if both fuses have identical ratings and both fuses are installed in an identified common mounting with electrical connections that divide the current equally. Power fuses of the vented type shall not be used indoors, under ground, or in metal enclosures unless identified for the use.

- (2) Interrupting Rating. The interrupting rating of power fuses

shall not be less than the maximum fault current the fuse is required to interrupt, including contributions from all connected sources of energy.

- (3) Voltage Rating. The maximum voltage rating of power fuses

shall not be less than the maximum circuit voltage. Fuses having a minimum recommended operating voltage shall not be applied below this voltage.

- (4) Identification of Fuse Mountings and Fuse Units. Fuse

mountings and fuse units shall have permanent and legible nameplates showing the manufacturer’s type or designation, continuous current rating, interrupting current rating, and maximum voltage rating.

- (5) Fuses. Fuses that expel flame in opening the circuit shall be

designed or arranged so that they function properly without hazard to persons or property.

- (6) Fuseholders. Fuseholders shall be designed or installed so that

they are de-energized while a fuse is being replaced.

Exception: Fuses and fuseholders designed to permit fuse replacement by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner using equipment designed for the purpose without deenergizing the fuseholder shall be permitted.

- (7) High-Voltage Fuses. Metal-enclosed switchgear and


substations that utilize high-voltage fuses shall be provided with a gang-operated disconnecting switch. Isolation of the fuses from the circuit shall be provided by either connecting a switch between the source and the fuses or providing roll-out switch and fuse-type construction. The switch shall be of the load-interrupter type, unless mechanically or electrically interlocked with a load-interrupting

device arranged to reduce the load to the interrupting capability of the switch.

Exception: More than one switch shall be permitted as the disconnecting means for one set of fuses where the switches are installed to provide connection to more than one set of supply conductors. The switches shall be mechanically or electrically interlocked to permit access to the fuses only when all switches are open. A conspicuous sign shall be placed at the fuses identifying the presence of more than one source.

### (c) Distribution Cutouts and Fuse Links — Expulsion Type.

- (1) Installation. Cutouts shall be located so that they may be

readily and safely operated and re-fused, and so that the exhaust of the fuses does not endanger persons. Distribution cutouts shall not be used indoors, underground, or in metal enclosures.

- (2) Operation. Where fused cutouts are not suitable to interrupt the

circuit manually while carrying full load, an approved means shall be installed to interrupt the entire load. Unless the fused cutouts are interlocked with the switch to prevent opening of the cutouts under load, a conspicuous sign shall be placed at such cutouts identifying that they shall not be operated under load.

- (3) Interrupting Rating. The interrupting rating of distribution

cutouts shall not be less than the maximum fault current the cutout is required to interrupt, including contributions from all connected sources of energy.

- (4) Voltage Rating. The maximum voltage rating of cutouts shall

not be less than the maximum circuit voltage.

- (5) Identification. Distribution cutouts shall have on their body,

door, or fuse tube a permanent and legible nameplate or identification showing the manufacturer’s type or designation, continuous current rating, maximum voltage rating, and interrupting rating.

- (6) Fuse Links. Fuse links shall have a permanent and legible

identification showing continuous current rating and type.

- (7) Structure Mounted Outdoors. The height of cutouts mounted


outdoors on structures shall provide safe clearance between lowest energized parts (open or closed position) and standing surfaces, in accordance with 1.10.3.5(e).

### (d) Oil-Filled Cutouts.

- (1) Continuous Current Rating. The continuous current rating of

oil-filled cutouts shall not be less than the maximum continuous current through the cutout.

- (2) Interrupting Rating. The interrupting rating of oil-filled cutouts

shall not be less than the maximum fault current the oil-filled cutout is required to interrupt, including contributions from all connected sources of energy.

- (3) Voltage Rating. The maximum voltage rating of oil-filled

cutouts shall not be less than the maximum circuit voltage.

- (4) Fault Closing Rating. Oil-filled cutouts shall have a fault

closing rating not less than the maximum asymmetrical fault current that can occur at the cutout location, unless suitable interlocks or operating procedures preclude the possibility of closing into a fault.

- (5) Identification. Oil-filled cutouts shall have a permanent and

legible nameplate showing the rated continuous current, rated maximum voltage, and rated interrupting current.

- (6) Fuse Links. Fuse links shall have a permanent and legible

identification showing the rated continuous current.

- (7) Location. Cutouts shall be located so that they are readily and

safely accessible for re-fusing, with the top of the cutout not over 1 500 mm above the floor or platform.

- (8) Enclosure. Suitable barriers or enclosures shall be provided to


prevent contact with nonshielded cables or energized parts of oil-filled cutouts.

(e) Load Interrupters. Load-interrupter switches shall be permitted if suitable fuses or circuit breakers are used in conjunction with these devices to interrupt fault currents. Where these devices are used in combination, they shall be coordinated electrically so that they will safely withstand the effects of closing, carrying, or interrupting all possible currents up to the assigned maximum short-circuit rating.

Where more than one switch is installed with interconnected load terminals to provide for alternate connection to different supply conductors, each switch shall be provided with a conspicuous sign identifying this hazard.

(1) Continuous Current Rating. The continuous current rating of interrupter switches shall equal or exceed the maximum continuous

current at the point of installation.

- (2) Voltage Rating. The maximum voltage rating of interrupter

switches shall equal or exceed the maximum circuit voltage.

- (3) Identification. Interrupter switches shall have a permanent and

legible nameplate including the following information: manufacturer’s type or designation, continuous current rating, interrupting current rating, fault closing rating, maximum voltage rating.

- (4) Switching of Conductors. The switching mechanism shall be

arranged to be operated from a location where the operator is not exposed to energized parts and shall be arranged to open all ungrounded conductors of the circuit simultaneously with one operation. Switches shall be arranged to be locked in the open position. Metal-enclosed switches shall be operable from outside the enclosure.

- (5) Stored Energy for Opening. The stored-energy operator shall

be permitted to be left in the uncharged position after the switch has been closed if a single movement of the operating handle charges the operator and opens the switch.

- (6) Supply Terminals. The supply terminals of fused interrupter


switches shall be installed at the top of the switch enclosure, or, if the terminals are located elsewhere, the equipment shall have barriers installed so as to prevent persons from accidentally contacting energized parts or dropping tools or fuses into energized parts.

- 4.90.2.2 Isolating Means. Means shall be provided to completely isolate an item of equipment. The use of isolating switches shall not be required where there are other ways of de-energizing the equipment for inspection and repairs, such as draw-out-type metal-enclosed switchgear units and removable truck panels.

Isolating switches not interlocked with an approved circuitinterrupting device shall be provided with a sign warning against opening them under load.

A fuseholder and fuse, designed for the purpose, shall be permitted as an isolating switch.

- 4.90.2.3 Voltage Regulators. Proper switching sequence for regulators shall be ensured by use of one of the following:


(1) Mechanically sequenced regulator bypass switch(es)

- (2) Mechanical interlocks
- (3) Switching procedure prominently displayed at the switching location


4.90.2.4 Minimum Space Separation. In field-fabricated installations, the minimum air separation between bare live conductors and between such conductors and adjacent grounded surfaces shall not be less than the values given in Table 4.90.2.4. These values shall not apply to interior portions or exterior terminals of equipment designed, manufactured, and tested in accordance with accepted national standards.

4.90.3 Equipment — Metal-Enclosed Power Switchgear and Industrial Control Assemblies

- 4.90.3.1 General. This part covers assemblies of metal-enclosed power switchgear and industrial control, including but not limited to switches, interrupting devices and their control, metering, protection and regulating equipment, where an integral part of the assembly, with associated interconnections and supporting structures. This part also includes metal-enclosed power switchgear assemblies that form a part of unit substations, power centers, or similar equipment.
- 4.90.3.2 Arrangement of Devices in Assemblies. Arrangement of devices in assemblies shall be such that individual components can safely perform their intended function without adversely affecting the safe operation of other components in the assembly. 4.90.3.3 Guarding of High-Voltage Energized Parts Within a Compartment.


Where access for other than visual inspection is required to a compartment that contains energized high-voltage parts, barriers shall be provided to prevent accidental contact by persons, tools, or other equipment with energized parts. Exposed live parts shall only be permitted in compartments accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. Fuses and fuseholders designed to enable future replacement without de-energizing the fuse holder shall only be permitted for use by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.

### Table 4.90.2.4 Minimum Clearance of Live Parts* Minimum Clearance of Live Parts

Nominal Impulse Withstand, B.I.L (kV) Phase-to-Phase Phase-to-Ground Voltage Rating

Indoors (mm)

Outdoors (mm)

Indoors (mm)

Outdoors (mm)

(kV) Indoors Outdoors

80 105 130 170

180 180 305 305

115 140 195 230

95 95 110 110

60 75 95 110 125 150 200 —

155 155 180 180

2.4–4.16 7.2 13.8 14.4

385 385 460 460 535 535 790

270 320 460 —

150 150 200 20 250 250 350

255 255 335 335 435 435 635

23 34.5

190 245 335 —

46 69

1350 1350 1605 1605 1830 1830 2265 2670

—

550 550 650 650 750 750 900 1050

—

1070 1070 1270 1270 1475 1475 1805 2110

115 138

—

161 230

*The values given are the minimum clearance for rigid parts and bare conductors under favorable service conditions. They shall be increased for conductor movement or under unfavorable service conditions or wherever space limitations permit. The selection of the associated impulse withstand voltage for a particular system voltage is determined by the characteristics of the surge protective equipment.

- 4.90.3.4 Guarding of Low-Voltage Energized Parts Within a Compartment. Energized bare parts mounted on doors shall be guarded where the door must be opened for maintenance of equipment or removal of draw-out equipment.
- 4.90.3.5 Clearance for Cable Conductors Entering Enclosure. The unobstructed space opposite terminals or opposite raceways or cables entering a switchgear or control assembly shall be adequate for the type of conductor and method of termination.
- 4.90.3.6 Accessibility of Energized Parts.

- (a) High-Voltage Equipment. Doors that would provide unqualified persons access to high-voltage energized parts shall be locked.
- (b) Low-Voltage Control Equipment. Low-voltage control equipment, relays, motors, and the like shall not be installed in compartments with exposed high-voltage energized parts or highvoltage wiring unless either of the following conditions is met:


- (1) The access means is interlocked with the high-voltage switch or disconnecting means to prevent the access means from being opened or removed.
- (2) The high-voltage switch or disconnecting means is in the isolating position.


(c) High-Voltage Instruments or Control Transformers and Space Heaters. High-voltage instrument or control transformers and space heaters shall be permitted to be installed in the high-voltage compartment without access restrictions beyond those that apply to the high-voltage compartment generally.

- 4.90.3.7 Grounding. Frames of switchgear and control assemblies shall be grounded.
- 4.90.3.8 Grounding of Devices. Devices with metal cases or frames, or both, such as instruments, relays, meters, and instrument and control transformers, located in or on switchgear or control, shall have the frame or case grounded.


- 4.90.3.9 Door Stops and Cover Plates. External hinged doors or covers shall be provided with stops to hold them in the open position. Cover plates intended to be removed for inspection of energized parts or wiring shall be equipped with lifting handles and shall not exceed 1.1 m2 (12 ft2) in area or 27 kg (60 lb) in weight, unless they are hinged and bolted or locked.
- 4.90.3.10 Gas Discharge from Interrupting Devices. Gas discharged during operating of interrupting devices shall be directed so as not to endanger personnel.
- 4.90.3.11 Inspection Windows. Windows intended for inspection of disconnecting switches or other devices shall be of suitable transparent material.
- 4.90.3.12 Location of Devices.

(a) Control and Instrument Transfer Switch Handles or Pushbuttons. Control and instrument transfer switch handles or pushbuttons other than those covered in 4.90.3.12(b) shall be in a readily accessible location at an elevation of not over 2 000 mm.

Exception: Operating handles requiring more than 23 kg (50 lb) of force shall be located no higher than 1 700 mm in either the open or closed position.

(b) Infrequently Operated Devices. Operating handles for infrequently operated devices, such as drawout fuses, fused potential or control transformers and their primary disconnects, and bus transfer switches, shall be permitted to be located where they are safely operable and serviceable from a portable platform.

- 4.90.3.13 Interlocks — Interrupter Switches. Interrupter switches equipped with stored energy mechanisms shall have mechanical interlocks to prevent access to the switch compartment unless the stored energy mechanism is in the discharged or blocked position.
- 4.90.3.14 Stored Energy for Opening. The stored energy operator shall be permitted to be left in the uncharged position after the switch has been closed if a single movement of the operating handle charges


- the operator and opens the switch.
- 4.90.3.15 Fused Interrupter Switches.

- (a) Supply Terminals. The supply terminals of fused interrupter

switches shall be installed at the top of the switch enclosure or, if the terminals are located elsewhere, the equipment shall have barriers installed so as to prevent persons from accidentally contacting energized parts or dropping tools or fuses into energized parts.

- (b) Backfeed. Where fuses can be energized by backfeed, a sign

shall be placed on the enclosure door identifying this hazard.

- (c) Switching Mechanism. The switching mechanism shall be


arranged to be operated from a location outside the enclosure where the operator is not exposed to energized parts and shall be arranged to open all ungrounded conductors of the circuit simultaneously with one operation. Switches shall be capable of being locked in the open position.

- 4.90.3.16 Circuit Breakers — Interlocks.

- (a) Circuit Breakers. Circuit breakers equipped with stored energy mechanisms shall be designed to prevent the release of the stored energy unless the mechanism has been fully charged.
- (b) Mechanical Interlocks. Mechanical interlocks shall be provided in the housing to prevent the complete withdrawal of the circuit breaker from the housing when the stored energy mechanism is in the fully charged position, unless a suitable device is provided to block the closing function of the circuit breaker before complete withdrawal.


- 4.90.3.17 Metal Enclosed and Metal Clad Service Equipment. Metal enclosed and metal clad switchgear installed as high-voltage service equipment shall include a ground bus for the connection of service cable shields and to facilitate the attachment of safety grounds for personnel protection. This bus shall be extended into the compartment where the service conductors are terminated.


4.90.4 Mobile and Portable Equipment

- 4.90.4.1 General.

- (a) Covered. The provisions of this part shall apply to installations

and use of high-voltage power distribution and utilization equipment that is portable, mobile, or both, such as substations and switch houses mounted on skids, trailers, or cars; mobile shovels; draglines; cranes; hoists; drills; dredges; compressors; pumps; conveyors; underground excavators; and the like.

- (b) Other Requirements. The requirements of this part shall be

additional to, or amendatory of, those prescribed in Articles 1.1 through 7.25 of this Code. Special attention shall be paid to Article 2.50.

- (c) Protection. Adequate enclosures, guarding, or both, shall be

provided to protect portable and mobile equipment from physical damage.

- (d) Disconnecting Means. Disconnecting means shall be installed


for mobile and portable high-voltage equipment according to the requirements of Part 2.30.8 and shall disconnect all ungrounded conductors.

- 4.90.4.2 Overcurrent Protection. Motors driving single or multiple dc generators supplying a system operating on a cyclic load basis do not require overload protection, provided that the thermal rating of the ac drive motor cannot be exceeded under any operating condition. The branch-circuit protective device(s) shall provide short-circuit and locked-rotor protection and shall be permitted to be external to the equipment.
- 4.90.4.3 Enclosures. All energized switching and control parts shall be enclosed in effectively grounded metal cabinets or enclosures. These cabinets or enclosures shall be marked “DANGER — HIGH VOLTAGE — KEEP OUT” and shall be locked so that only authorized and licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner can enter. Circuit breakers and protective equipment shall have the operating means projecting through the metal cabinet or


- enclosure so these units can be reset without opening locked doors. With doors closed, reasonable safe access for normal operation of these units shall be provided.
- 4.90.4.4 Collector Rings. The collector ring assemblies on revolvingtype machines (shovels, draglines, etc.) shall be guarded to prevent accidental contact with energized parts by personnel on or off the machine.
- 4.90.4.5 Power Cable Connections to Mobile Machines. A metallic enclosure shall be provided on the mobile machine for enclosing the terminals of the power cable. The enclosure shall include provisions for a solid connection for the ground wire(s) terminal to effectively ground the machine frame. Ungrounded conductors shall be attached to insulators or be terminated in approved high-voltage cable couplers (which include ground wire connectors) of proper voltage and ampere rating. The method of cable termination used shall prevent any strain or pull on the cable from stressing the electrical connections. The enclosure shall have provision for locking so only authorized and licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner may open it and shall be marked

DANGER — HIGH VOLTAGE — KEEP OUT.

- 4.90.4.6 High-Voltage Portable Cable for Main Power Supply. Flexible high-voltage cable supplying power to portable or mobile equipment shall comply with Article 2.50 and Part 4.0.3.


### 4.90.5 Electrode-Type Boilers

- 4.90.5.1 General. The provisions of this part shall apply to boilers operating over 600 volts, nominal, in which heat is generated by the passage of current between electrodes through the liquid being heated.
- 4.90.5.2 Electric Supply System. Electrode-type boilers shall be supplied only from a 3-phase, 4-wire solidly grounded wye system, or from isolating transformers arranged to provide such a system. Control circuit voltages shall not exceed 150 volts, shall be supplied from a grounded system, and shall have the controls in the ungrounded conductor.


### 4.90.5.3 Branch-Circuit Requirements.

- (a) Rating. Each boiler shall be supplied from an individual branch

circuit rated not less than 100 percent of the total load.

- (b) Common-Trip Fault-Interrupting Device. The circuit shall be

protected by a 3-phase, common-trip fault-interrupting device, which shall be permitted to automatically reclose the circuit upon removal of an overload condition but shall not reclose after a fault condition.

- (c) Phase-Fault Protection. Phase-fault protection shall be

provided in each phase, consisting of a separate phase-overcurrent relay connected to a separate current transformer in the phase.

- (d) Ground Current Detection. Means shall be provided for

detection of the sum of the neutral and ground currents and shall trip the circuit-interrupting device if the sum of those currents exceeds the greater of 5 amperes or 7½ percent of the boiler full-load current for 10 seconds or exceeds an instantaneous value of 25 percent of the boiler full-load current.

- (e) Grounded Neutral Conductor. The grounded neutral conductor


shall be as follows:

- (1) Connected to the pressure vessel containing the electrodes
- (2) Insulated for not less than 600 volts
- (3) Have not less than the ampacity of the largest ungrounded

branch-circuit conductor

- (4) Installed with the ungrounded conductors in the same

raceway, cable, or cable tray, or, where installed as open conductors, in close proximity to the ungrounded conductors

- (5) Not used for any other circuit


#### 4.90.5.4 Pressure and Temperature Limit Control. Each boiler shallbe equipped with a means to limit the maximum temperature, pressure,or both, by directly or indirectly interrupting all current flow throughthe electrodes. Such means shall be in addition to the temperature,pressure, or both, regulating systems and pressure relief or safetyvalves.

- 4.90.5.5 Grounding. All exposed non–current-carrying metal parts of the boiler and associated exposed grounded structures or equipment shall be bonded to the pressure vessel or to the neutral conductor to which the vessel is connected in accordance with 2.50.5.13, except the ampacity of the bonding jumper shall not be less than the ampacity of the neutral conductor.


- (a) Electrical apparatus that has an alternative type of protection for use in the appropriate hazardous (classified) location.
- (b) Electrical apparatus not so protected that shall not be used in a hazardous (classified) location.


# Chapter 5. Special Occupancies

FPN: Associated nonincendive field wiring apparatus has designated associated nonincendive field wiring apparatus connections for nonincendive field wiring apparatus and may also have connections for other electrical apparatus.

### ARTICLE 5.0 — HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS 1 AND 2

Combustible Gas Detection System. A protection technique utilizing stationary gas detectors in industrial establishments.

FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 497, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas, 2004 edition, and NFPA 499, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installation in Chemical Process Areas, 2004 edition. Only editorial changes were made to the extracted text to make it consistent with this Code.

Control Drawing. A drawing or other document provided by the manufacturer of the intrinsically safe or associated apparatus, or of the nonincendive field wiring apparatus or associated nonincendive field wiring apparatus, that details the allowed interconnections between the intrinsically safe and associated apparatus or between the nonincendive field wiring apparatus or associated nonincendive field wiring apparatus.

- 5.0.1.1 Scope — Articles 5.0 Through 5.4. Articles 5.0 through 5.4 cover the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Divisions 1 and 2; Class II, Divisions 1 and 2; and Class III, Divisions 1 and 2 locations where fire or explosion hazards may exist due to flammable gases or vapors, flammable liquids, combustible dust, or ignitible fibers or flyings.


Dust-Ignitionproof. Equipment enclosed in a manner that excludes dusts and does not permit arcs, sparks, or heat otherwise generated or liberated inside of the enclosure to cause ignition of exterior accumulations or atmospheric suspensions of a specified dust on or in the vicinity of the enclosure.

- FPN No. 1: The unique hazards associated with explosives, pyrotechnics, and blasting agents are not addressed in this article.
- FPN No. 2: For the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Zone 0, Zone 1, and Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases or vapors or flammable liquids, refer to Article 5.5.
- FPN No. 3: For the requirements for electrical and electronic equipment and wiring for all voltages in Zone 20, Zone 21, and Zone 22 hazardous (classified) locations where fire or explosion hazards may exist due to combustible dusts or ignitible fibers or flyings, refer to Article 5.6.


FPN: For further information on dust-ignitionproof enclosures, see Type 9 enclosure in ANSI/NEMA 250-1991, Enclosures for Electrical Equipment, and ANSI/UL 1203-1994, Explosionproof and Dust-Ignitionproof Electrical Equipment for Hazardous (Classified) Locations.

Dusttight. Enclosures constructed so that dust will not enter under specified test conditions.

FPN: See ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations, and UL 1604-1994, Electrical Equipment for Use in Class I and II, Division 2 and Class III Hazardous (Classified) Locations.

- 5.0.1.2 Definitions. For purposes of Articles 5.0 through 5.4 and Articles 5.10 through 5.16, the following definitions apply.


Electrical and Electronic Equipment. Materials, fittings, devices, appliances, and the like that are part of, or in connection with, an electrical installation.

Associated Nonincendive Field Wiring Apparatus. Apparatus in which the circuits are not necessarily nonincendive themselves but that affect the energy in nonincendive field wiring circuits and are relied upon to maintain nonincendive energy levels. Associated nonincendive field wiring apparatus may be either of the following:

ignition of a specified flammable gas–air, vapor–air, or dust–air mixture due to arcing or thermal means.

FPN: Portable or transportable equipment having self-contained power supplies, such as battery-operated equipment, could potentially become an ignition source in hazardous (classified) locations. See ISA-RP12.12.03-2002, Portable Electronic Products Suitable for Use in Class I and II, Division 2, Class I Zone 2 and Class III, Division 1 and 2 Hazardous (Classified) Locations.

FPN: For further information, see ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations.

Explosionproof Apparatus. Apparatus enclosed in a case that is capable of withstanding an explosion of a specified gas or vapor that may occur within it and of preventing the ignition of a specified gas or vapor surrounding the enclosure by sparks, flashes, or explosion of the gas or vapor within, and that operates at such an external temperature that a surrounding flammable atmosphere will not be ignited thereby.

Nonincendive Field Wiring. Wiring that enters or leaves an equipment enclosure and, under normal operating conditions of the equipment, is not capable, due to arcing or thermal effects, of igniting the flammable gas–air, vapor–air, or dust–air mixture. Normal operation includes opening, shorting, or grounding the field wiring.

FPN: For further information, see ANSI/UL 1203-1994, Explosion-Proof and DustIgnition-Proof Electrical Equipment for Use in Hazardous (Classified) Locations.

Nonincendive Field Wiring Apparatus. Apparatus intended to be connected to nonincendive field wiring.

Hermetically Sealed. Equipment sealed against the entrance of an external atmosphere where the seal is made by fusion, for example, soldering, brazing, welding, or the fusion of glass to metal.

FPN: For further information see ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations.

FPN: For further information, see ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Division 1 and 2 Hazardous (Classified) Locations.

Oil Immersion. Electrical equipment immersed in a protective liquid in such a way that an explosive atmosphere that may be above the liquid or outside the enclosure cannot be ignited.

Nonincendive Circuit. A circuit, other than field wiring, in which any arc or thermal effect produced under intended operating conditions of the equipment is not capable, under specified test conditions, of igniting the flammable gas–air, vapor–air, or dust–air mixture.

FPN: For further information, see ANSI/UL 698-1995, Industrial Control Equipment for Use in Hazardous (Classified) Locations.

Purged and Pressurized. The process of (1) purging, supplying an enclosure with a protective gas at a sufficient flow and positive pressure to reduce the concentration of any flammable gas or vapor initially present to an acceptable level; and (2) pressurization, supplying an enclosure with a protective gas with or without continuous flow at sufficient pressure to prevent the entrance of a flammable gas or vapor, a combustible dust, or an ignitible fiber.

FPN: Conditions are described in ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations.

Nonincendive Component. A component having contacts for making or breaking an incendive circuit and the contacting mechanism is constructed so that the component is incapable of igniting the specified flammable gas–air or vapor–air mixture. The housing of a nonincendive component is not intended to exclude the flammable atmosphere or contain an explosion.

FPN: For further information, see ANSI/ NFPA 496-2003, Purged and Pressurized Enclosures for Electrical Equipment.

Unclassified Locations. Locations determined to be neither Class I, Division 1; Class I, Division 2; Class I, Zone 0; Class I, Zone 1; Class I, Zone 2; Class II, Division 1; Class II, Division 2; Class III, Division 1; Class III, Division 2; or any combination thereof.

FPN: For further information, see UL 1604-1994, Electrical Equipment for Use in Class I and II, Division 2, and Class III Hazardous (Classified) Locations.

Nonincendive Equipment. Equipment having electrical/electronic circuitry that is incapable, under normal operating conditions, of causing

- 5.0.1.3 Other Articles. Except as modified in Articles 5.0 through 5.4, all other applicable rules contained in this Code shall apply to electrical equipment and wiring installed in hazardous (classified) locations.
- 5.0.1.4 General.


FPN No. 5: For further information on electrical systems for hazardous (classified) locations on offshore oil- and gas-producing platforms, see ANSI/API RP 14F-1999, Recommended Practice for Design and Installation of Electrical Systems for Fixed and Floating Offshore Petroleum Facilities for Unclassified and Class I, Division 1 and Division 2 Locations.

### 5.0.1.5 Classifications of Locations.

- (a) Documentation. All areas designated as hazardous (classified) locations shall be properly documented. This documentation shall be available to those authorized to design, install, inspect, maintain, or operate electrical equipment at the location.
- (b) Reference Standards. Important information relating to topics covered in Chapter 5 may be found in other publications.


(a) Classifications of Locations. Locations shall be classified depending on the properties of the flammable vapors, liquids, or gases, or combustible dusts or fibers that may be present, and the likelihood that a flammable or combustible concentration or quantity is present. Where pyrophoric materials are the only materials used or handled, these locations shall not be classified. Each room, section, or area shall be considered individually in determining its classification.

- FPN No. 1: It is important that the authority having jurisdiction be familiar with recorded industrial experience as well as with the standards of the National Fire Protection Association (NFPA), the American Petroleum Institute (API), and the Instrumentation, Systems, and Automation Society (ISA) that may be of use in the classification of various locations, the determination of adequate ventilation, and the protection against static electricity and lightning hazards.
- FPN No. 2: For further information on the classification of locations, see NFPA 302003, Flammable and Combustible Liquids Code; NFPA 32-2004, Standard for Drycleaning Plants; NFPA 33-2003, Standard for Spray Application Using Flammable or Combustible Materials; NFPA 34-2003, Standard for Dipping and Coating Processes Using Flammable or Combustible Liquids; NFPA 35-1999, Standard for the Manufacture of Organic Coatings; NFPA 36-2004, Standard for Solvent Extraction Plants; NFPA 45-2004, Standard on Fire Protection for Laboratories Using Chemicals; NFPA 50A-1999, Standard for Gaseous Hydrogen Systems at Consumer Sites; NFPA 50B-1999, Standard for Liquefied Hydrogen Systems at Consumer Sites; NFPA 582004, Liquefied Petroleum Gas Code; NFPA 59-2004, Utility LP-Gas Plant Code; NFPA 497-2004, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas; NFPA 499-2004, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas; NFPA 820-2003, Standard for Fire Protection in Wastewater Treatment and Collection Facilities; ANSI/API RP500-1997, Recommended Practice for Classification of Locations of Electrical Installations at Petroleum Facilities Classified as Class I, Division 1 and Division 2; ISA 12.10-1988, Area Classification in Hazardous (Classified) Dust Locations.
- FPN No. 3: For further information on protection against static electricity and lightning hazards in hazardous (classified) locations, see NFPA 77-2000, Recommended Practice on Static Electricity; NFPA 780-2004, Standard for the Installation of Lightning Protection Systems; and API RP 2003-1998, Protection Against Ignitions Arising Out of Static Lightning and Stray Currents.
- FPN No. 4: For further information on ventilation, see NFPA 30-2003, Flammable and Combustible Liquids Code; and API RP 500-1997, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Division 1 and Division 2.


FPN: Through the exercise of ingenuity in the layout of electrical installations for hazardous (classified) locations, it is frequently possible to locate much of the equipment in a reduced level of classification or in an unclassified location and, thus, to reduce the amount of special equipment required.

Rooms and areas containing ammonia refrigeration systems that are equipped with adequate mechanical ventilation may be classified as “unclassified” locations.

FPN: For further information regarding classification and ventilation of areas involving ammonia, see ANSI/ASHRAE 15-1994, Safety Code for Mechanical Refrigeration, and ANSI/CGA G2.1-1989, Safety Requirements for the Storage and Handling of Anhydrous Ammonia.

(b) Class I Locations. Class I locations are those in which flammable gases or vapors are or may be present in the air in quantities sufficient to produce explosive or ignitible mixtures. Class I locations shall include those specified in 5.0.1.5(b)(1) and (b)(2).

(1) Class I, Division 1. A Class I, Division 1 location is a location

- a. In which ignitible concentrations of flammable gases or vapors

can exist under normal operating conditions, or

- b. In which ignitible concentrations of such gases or vapors may


exist frequently because of repair or maintenance operations or because of leakage, or

c. In which breakdown or faulty operation of equipment or processes might release ignitible concentrations of flammable gases or vapors and might also cause simultaneous failure of electrical equipment in such a way as to directly cause the electrical equipment to become a source of ignition.

- FPN No. 1: This classification usually includes the following locations:

- (1) Where volatile flammable liquids or liquefied flammable gases are transferred from one container to another
- (2) Interiors of spray booths and areas in the vicinity of spraying and painting operations where volatile flammable solvents are used
- (3) Locations containing open tanks or vats of volatile flammable liquids
- (4) Drying rooms or compartments for the evaporation of flammable solvents
- (5) Locations containing fat- and oil-extraction equipment using volatile flammable solvents
- (6) Portions of cleaning and dyeing plants where flammable liquids are used
- (7) Gas generator rooms and other portions of gas manufacturing plants where flammable gas may escape
- (8) Inadequately ventilated pump rooms for flammable gas or for volatile flammable liquids
- (9) The interiors of refrigerators and freezers in which volatile flammable materials are stored in open, lightly stoppered, or easily ruptured containers
- (10) All other locations where ignitible concentrations of flammable vapors or gases are likely to occur in the course of normal operations


- FPN No. 2: In some Division 1 locations, ignitible concentrations of flammable gases or vapors may be present continuously or for long periods of time. Examples include the following:


- (1) The inside of inadequately vented enclosures containing instruments normally venting flammable gases or vapors to the interior of the enclosure
- (2) The inside of vented tanks containing volatile flammable liquids
- (3) The area between the inner and outer roof sections of a floating roof tank containing volatile flammable fluids
- (4) Inadequately ventilated areas within spraying or coating operations using volatile flammable fluids
- (5) The interior of an exhaust duct that is used to vent ignitible concentrations of gases or vapors


Experience has demonstrated the prudence of avoiding the installation of instrumentation or other electric equipment in these particular areas altogether or where it cannot be avoided because it is essential to the process and other locations are not feasible [see 5.0.1.5(a), FPN] using electric equipment or instrumentation approved for the specific application or consisting of intrinsically safe systems as described in Article 5.4.

(2) Class I, Division 2. A Class I, Division 2 location is a location

- a. In which volatile flammable liquids or flammable gases are

handled, processed, or used, but in which the liquids, vapors, or gases will normally be confined within closed containers or closed systems from which they can escape only in case of accidental rupture or breakdown of such containers or systems or in case of abnormal operation of equipment, or

- b. In which ignitible concentrations of gases or vapors are

normally prevented by positive mechanical ventilation and which might become hazardous through failure or abnormal operation of the ventilating equipment, or

- c. That is adjacent to a Class I, Division 1 location, and to which


ignitible concentrations of gases or vapors might occasionally be communicated unless such communication is prevented by adequate positive-pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided.

- FPN No. 1: This classification usually includes locations where volatile flammable liquids or flammable gases or vapors are used but that, in the judgment of the authority having jurisdiction, would become hazardous only in case of an accident or of some unusual operating condition. The quantity of flammable material that might escape in case of accident, the adequacy of ventilating equipment, the total area involved, and the record of the industry or business with respect to explosions or fires are all factors that merit consideration in determining the classification and extent of each location.
- FPN No. 2: Piping without valves, checks, meters, and similar devices would not ordinarily introduce a hazardous condition even though used for flammable liquids or gases. Depending on factors such as the quantity and size of the containers and ventilation, locations used for the storage of flammable liquids or liquefied or compressed gases in sealed containers may be considered either hazardous (classified) or unclassified locations. See NFPA 30-2003, Flammable and Combustible Liquids Code, and NFPA 58-2004, Liquefied Petroleum Gas Code.


(c) Class II Locations. Class II locations are those that are hazardous because of the presence of combustible dust. Class II locations shall include those specified in 5.0.1.5(c)(1) and (c)(2).

(1) Class II, Division 1. A Class II, Division 1 location is a location

a. In which combustible dust is in the air under normal operating conditions in quantities sufficient to produce explosive or ignitible mixtures, or

- (1) Class III, Division 1. A Class III, Division 1 location is a location in which easily ignitible fibers or materials producing combustible flyings are handled, manufactured, or used.

- FPN No. 1: Such locations usually include some parts of rayon, cotton, and other textile mills; combustible fiber manufacturing and processing plants; cotton gins and cotton-seed mills; flax-processing plants; clothing manufacturing plants; woodworking plants; and establishments and industries involving similar hazardous processes or conditions.
- FPN No. 2: Easily ignitible fibers and flyings include rayon, cotton (including cotton linters and cotton waste), sisal or henequen, istle, jute, hemp, tow, cocoa fiber, oakum, baled waste kapok, Spanish moss, excelsior, and other materials of similar nature.


- (2) Class III, Division 2. A Class III, Division 2 location is a location in which easily ignitible fibers are stored or handled other than in the process of manufacture.


- b. Where mechanical failure or abnormal operation of machinery or equipment might cause such explosive or ignitible mixtures to be produced, and might also provide a source of ignition through simultaneous failure of electric equipment, through operation of protection devices, or from other causes, or
- c. In which Group E combustible dusts may be present in quantities sufficient to be hazardous.


FPN: Dusts containing magnesium or aluminum are particularly hazardous, and the use of extreme precaution is necessary to avoid ignition and explosion.

(2) Class II, Division 2. A Class II, Division 2 location is a location

- a. In which combustible dust due to abnormal operations may be present in the air in quantities sufficient to produce explosive or ignitible mixtures; or
- b. Where combustible dust accumulations are present but are normally insufficient to interfere with the normal operation of electrical equipment or other apparatus, but could as a result of infrequent malfunctioning of handling or processing equipment become suspended in the air; or
- c. In which combustible dust accumulations on, in, or in the vicinity of the electrical equipment could be sufficient to interfere with the safe dissipation of heat from electrical equipment, or could be ignitible by abnormal operation or failure of electrical equipment.


5.0.1.6 Material Groups. For purposes of testing, approval, and area classification, various air mixtures (not oxygen-enriched) shall be grouped in accordance with 5.0.1.6(a) and 5.0.1.6(b).

Exception: Equipment identified for a specific gas, vapor, or dust.

FPN: This grouping is based on the characteristics of the materials. Facilities are available for testing and identifying equipment for use in the various atmospheric groups.

(a) Class I Group Classifications. Class I groups shall be according to 5.0.1.6(a)(1) through (a)(4).

- FPN No. 1: The quantity of combustible dust that may be present and the adequacy of dust removal systems are factors that merit consideration in determining the classification and may result in an unclassified area.
- FPN No. 2: Where products such as seed are handled in a manner that produces low quantities of dust, the amount of dust deposited may not warrant classification.


- FPN No. 1: FPN Nos. 2 and 3 apply to 5.0.1.6(a).
- FPN No. 2: The explosion characteristics of air mixtures of gases or vapors vary with the specific material involved. For Class I locations, Groups A, B, C, and D, the classification involves determinations of maximum explosion pressure and maximum safe clearance between parts of a clamped joint in an enclosure. It is necessary, therefore, that equipment be identified not only for class but also for the specific group of the gas or vapor that will be present.
- FPN No. 3: Certain chemical atmospheres may have characteristics that require safeguards beyond those required for any of the Class I groups. Carbon disulfide is one of these chemicals because of its low ignition temperature [100°C (212°F)] and the small joint clearance permitted to arrest its flame.


(d) Class III Locations. Class III locations are those that are hazardous because of the presence of easily ignitible fibers or flyings, but in which such fibers or flyings are not likely to be in suspension in the air in quantities sufficient to produce ignitible mixtures. Class III locations shall include those specified in 5.0.1.5(d)(1) and (d)(2).

(1) Group A. Acetylene. [NFPA 497:3.3]

(2) Group B. Flammable gas, flammable liquid–produced vapor, or combustible liquid–produced vapor mixed with air that may burn or explode, having either a maximum experimental safe gap (MESG) value less than or equal to 0.45 mm or a minimum igniting current ratio (MIC ratio) less than or equal to 0.40. [NFPA 497:3.3]

(1) Group E. Atmospheres containing combustible metal dusts, including aluminum, magnesium, and their commercial alloys, or other combustible dusts whose particle size, abrasiveness, and conductivity present similar hazards in the use of electrical equipment. [NFPA 499:3.3]

FPN: A typical Class I, Group B material is hydrogen.

FPN: Certain metal dusts may have characteristics that require safeguards beyond those required for atmospheres containing the dusts of aluminum, magnesium, and their commercial alloys. For example, zirconium, thorium, and uranium dusts have extremely low ignition temperatures (as low as 20°C) and minimum ignition energies lower than any material classified in any of the Class I or Class II groups.

- Exception No. 1: Group D equipment shall be permitted to be used for atmospheres containing butadiene, provided all conduit runs into explosionproof equipment are provided with explosionproof seals installed within 450 mm of the enclosure.
- Exception No. 2: Group C equipment shall be permitted to be used for atmospheres containing allyl glycidyl ether, n-butyl glycidyl ether, ethylene oxide, propylene oxide, and acrolein, provided all conduit runs into explosionproof equipment are provided with explosionproof seals installed within 450 mm of the enclosure.


- (2) Group F. Atmospheres containing combustible carbonaceous dusts that have more than 8 percent total entrapped volatiles (see ASTM D 3175-89, Standard Test Method for Volatile Material in the Analysis Sample for Coal and Coke, for coal and coke dusts) or that have been sensitized by other materials so that they present an explosion hazard. Coal, carbon black, charcoal, and coke dusts are examples of carbonaceous dusts. [NFPA 499:3.3]
- (3) Group G. Atmospheres containing combustible dusts not included in Group E or F, including flour, grain, wood, plastic, and chemicals.


(3) Group C. Flammable gas, flammable liquid–produced vapor, or combustible liquid–produced vapor mixed with air that may burn or explode, having either a maximum experimental safe gap (MESG) value greater than 0.45 mm and less than or equal to 0.75 mm, or a minimum igniting current ratio (MIC ratio) greater than 0.40 and less than or equal to 0.80. [NFPA 497:3.3]

- FPN No. 1: For additional information on group classification of Class II materials, see NFPA 499-2004, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas.
- FPN No. 2: The explosion characteristics of air mixtures of dust vary with the materials involved. For Class II locations, Groups E, F, and G, the classification involves the tightness of the joints of assembly and shaft openings to prevent the entrance of dust in the dust-ignitionproof enclosure, the blanketing effect of layers of dust on the equipment that may cause overheating, and the ignition temperature of the dust. It is necessary, therefore, that equipment be identified not only for the class, but also for the specific group of dust that will be present.
- FPN No. 3: Certain dusts may require additional precautions due to chemical phenomena that can result in the generation of ignitible gases. See the latest edition of the Philippine Electrical Code, Part 2, Coal Handling Areas.


FPN: A typical Class I, Group C material is ethylene.

(4) Group D. Flammable gas, flammable liquid–produced vapor, or combustible liquid–produced vapor mixed with air that may burn or explode, having either a maximum experimental safe gap (MESG) value greater than 0.75 mm or a minimum igniting current ratio (MIC ratio) greater than 0.80. [NFPA 497:3.3]

- FPN No. 1: A typical Class I, Group D material is propane.
- FPN No. 2: For classification of areas involving ammonia atmospheres, see ANSI/ASHRAE 15-1994, Safety Code for Mechanical Refrigeration, and ANSI/CGA G2.1-1989, Safety Requirements for the Storage and Handling of Anhydrous Ammonia. (b) Class II Group Classifications. Class II groups shall be in


5.0.1.7 Protection Techniques. Section 5.0.1.7(a) through 5.0.1.7(l) shall be acceptable protection techniques for electrical and electronic equipment in hazardous (classified) locations.

- accordance with 5.0.1.6(b)(1) through (b)(3).


- (a) Explosionproof Apparatus. This protection technique shall be

- permitted for equipment in Class I, Division 1 or 2 locations.

- (b) Dust Ignitionproof. This protection technique shall be permitted for equipment in Class II, Division 1 or 2 locations.
- (c) Dusttight. This protection technique shall be permitted for equipment in Class II, Division 2 or Class III, Division 1 or 2 locations.
- (d) Purged and Pressurized. This protection technique shall be permitted for equipment in any hazardous (classified) location for which it is identified.
- (e) Intrinsic Safety. This protection technique shall be permitted for equipment in Class I, Division 1 or 2; or Class II, Division 1 or 2; or Class III, Division 1 or 2 locations. The provisions of Articles 5.1 through 5.3 and Articles 5.10 through 5.16 shall not be considered applicable to such installations, except as required by Article 5.4, and installation of intrinsically safe apparatus and wiring shall be in accordance with the requirements of Article 5.4.
- (f) Nonincendive Circuit. This protection technique shall be permitted for equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 1 or 2 locations.
- (g) Nonincendive Equipment. This protection technique shall be


- permitted for equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 1 or 2 locations.


- (h) Nonincendive Component. This protection technique shall be

permitted for equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 1 or 2 locations.

- (i) Oil Immersion. This protection technique shall be permitted for

current-interrupting contacts in Class I, Division 2 locations as described in 5.1.3.16(b)(1)b.

- (j) Hermetically Sealed. This protection technique shall be permitted


(k) Combustible Gas Detection System. A combustible gas detection system shall be permitted as a means of protection in industrial establishments with restricted public access and where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation. Gas detection equipment shall be listed for detection of the specific gas or vapor to be encountered. Where such a system is installed, equipment specified in 5.0.1.7(k)(1), (k)(2), or (k)(3) shall be permitted.

The type of detection equipment, its listing, installation location(s), alarm and shutdown criteria, and calibration frequency shall be documented when combustible gas detectors are used as a protection technique.

- FPN No. 1: For further information, see ANSI/ISA-12.13.01, Performance Requirements, Combustible Gas Detectors.
- FPN No. 2: For further information, see ANSI/API RP 500, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Division I or Division 2.
- FPN No. 3: For further information, see ISA-RP12.13.02, Installation, Operation, and Maintenance of Combustible Gas Detection Instruments.


- (1) Inadequate Ventilation. In a Class I, Division 1 location that is so

classified due to inadequate ventilation, electrical equipment suitable for Class I, Division 2 locations shall be permitted.

- (2) Interior of a Building. In a building located in, or with an opening

into, a Class I, Division 2 location where the interior does not contain a source of flammable gas or vapor, electrical equipment for unclassified locations shall be permitted.

- (3) Interior of a Control Panel. In the interior of a control panel


containing instrumentation utilizing or measuring flammable liquids, gases, or vapors, electrical equipment suitable for Class I, Division 2 locations shall be permitted.

(l) Other Protection Techniques. Other protection techniques used in equipment identified for use in hazardous (classified) locations.

for equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 1 or 2 locations.

5.0.1.8 Equipment. Articles 5.0 through 5.4 require equipment construction and installation that ensure safe performance under conditions of proper use and maintenance.

(2) Equipment that has been identified for a Division 1 location shall be permitted in a Division 2 location of the same class, group, and temperature class and shall comply with (a) or (b) as applicable.

- FPN No. 1: It is important that inspection authorities and users exercise more than ordinary care with regard to installation and maintenance.
- FPN No. 2: Since there is no consistent relationship between explosion properties and ignition temperature, the two are independent requirements.
- FPN No. 3: Low ambient conditions require special consideration. Explosionproof or dust-ignitionproof equipment may not be suitable for use at temperatures lower than


- a. Intrinsically safe apparatus having a control drawing requiring the installation of associated apparatus for a Division 1 installation shall be permitted to be installed in a Division 2 location if the same associated apparatus is used for the Division 2 installation.
- b. Equipment that is required to be explosionproof shall incorporate seals per 5.1.2.6(a) or 5.1.2.6(d) when the wiring methods of 5.1.2.1(b) are employed.


-25°C (-13°F) unless they are identified for low-temperature service. However, at low ambient temperatures, flammable concentrations of vapors may not exist in a location classified as Class I, Division 1 at normal ambient temperature.

### (a) Approval for Class and Properties.

- (3) Where specifically permitted in Articles 5.1 through 5.3, generalpurpose equipment or equipment in general-purpose enclosures shall be permitted to be installed in Division 2 locations if the equipment does not constitute a source of ignition under normal operating conditions.
- (4) Equipment that depends on a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the equipment shall be identified for a Class I, Division 2 location even if installed in an unclassified location. Equipment installed in a Class I, Division 1 location shall be identified for the Class I, Division 1 location.


(1) Equipment shall be identified not only for the class of location but also for the explosive, combustible, or ignitible properties of the specific gas, vapor, dust, fiber, or flyings that will be present. In addition, Class I equipment shall not have any exposed surface that operates at a temperature in excess of the ignition temperature of the specific gas or vapor. Class II equipment shall not have an external temperature higher than that specified in 5.0.1.8(c)(2). Class III equipment shall not exceed the maximum surface temperatures specified in 5.3.1.5.

FPN: Luminaires (lighting fixtures) and other heat-producing apparatus, switches, circuit breakers, and plugs and receptacles are potential sources of ignition and are investigated for suitability in classified locations. Such types of equipment, as well as cable terminations for entry into explosionproof enclosures, are available as listed for Class I, Division 2 locations. Fixed wiring, however, may utilize wiring methods that are not evaluated with respect to classified locations. Wiring products such as cable, raceways, boxes, and fittings, therefore, are not marked as being suitable for Class I, Division 2 locations. Also see 5.0.1.8(b)(6)(a).

FPN: Equipment used for flow measurement is an example of equipment having a single compression seal, diaphragm, or tube.

- (5) Unless otherwise specified, normal operating conditions for

motors shall be assumed to be rated full-load steady conditions.

- (6) Where flammable gases or combustible dusts are or may be


Suitability of identified equipment shall be determined by any of the following:

present at the same time, the simultaneous presence of both shall be considered when determining the safe operating temperature of the electrical equipment.

- a. Equipment listing or labeling
- b. Evidence of equipment evaluation from a qualified testing

laboratory or inspection agency concerned with product evaluation

- c. Evidence acceptable to the authority having jurisdiction such as


FPN: The characteristics of various atmospheric mixtures of gases, vapors, and dusts depend on the specific material involved.

(b) Marking. Equipment shall be marked to show the environment for which it has been evaluated. Unless otherwise specified or allowed in

a manufacturer’s self-evaluation or an owner’s engineering judgment

the special range of ambient temperatures. The marking shall include either the symbol “Ta” or “Tamb.”

- (b)(6), the marking shall include the information specified in (b)(1) through (b)(5).


- (1) Class. The marking shall specify the class(es) for which the equipment is suitable.
- (2) Division. The marking shall specify the division if the equipment is suitable for Division 2 only. Equipment suitable for Division 1 shall be permitted to omit the division marking.


FPN: As an example, such a marking might be “–30°C Ta +40°C.”

### Table 5.0.1.8(b) Classification of Maximum Surface Temperature

|Maximum Temperature 0C|Temperature Class (T Code)|
|---|---|
|450 300 280 260 230 215 200 180 165 160 135 120 100 85|T1<br>T2<br><br>T2A<br>T2B<br>T2C<br>T2D<br><br><br>T3<br><br>T3A<br>T3B<br>T3C<br><br><br>T4<br><br><br>T4A<br>T5<br>T6<br>|


FPN: Equipment not marked to indicate a division, or marked “Division 1” or “Div. 1,” is suitable for both Division 1 and 2 locations; see 5.0.1.8(a)(2). Equipment marked “Division 2” or “Div. 2” is suitable for Division 2 locations only.

(3) Material Classification Group. The marking shall specify the applicable material classification group(s) in accordance with 5.0.1.6. Exception: Fixed luminaires (lighting fixtures) marked for use only in

- Class I, Division 2 or Class II, Division 2 locations shall not be required to indicate the group.

(4) Equipment Temperature. The marking shall specify the temperature class or operating temperature at a 40°C ambient temperature, or at the higher ambient temperature if the equipment is rated and marked for an ambient temperature of greater than 40°C. The temperature class, if provided, shall be indicated using the temperature class (T Codes) shown in Table 5.0.1.8(b). Equipment for Class I and

- Class II shall be marked with the maximum safe operating temperature, as determined by simultaneous exposure to the combinations of Class I and Class II conditions.


(6) Special Allowances.

- a. General Purpose Equipment. Fixed general-purpose equipment

in Class I locations, other than fixed luminaires (lighting fixtures), that is acceptable for use in Class I, Division 2 locations shall not be required to be marked with the class, division, group, temperature class, or ambient temperature range.

- b. Dusttight Equipment. Fixed dusttight equipment, other than

fixed luminaires (lighting fixtures), that is acceptable for use in Class II, Division 2 and Class III locations shall not be required to be marked with the class, division, group, temperature class, or ambient temperature range.

- c. Associated Apparatus. Associated intrinsically safe apparatus


Exception: Equipment of the non–heat-producing type, such as junction boxes, conduit, and fittings, and equipment of the heat-producing type having a maximum temperature not more than 100°C shall not be required to have a marked operating temperature or temperature class.

FPN: More than one marked temperature class or operating temperature, for gases and vapors, dusts, and different ambient temperatures, may appear.

(5) Ambient Temperature Range. For equipment rated for a temperature range other than –25°C to +40°C, the marking shall specify

and associated nonincendive field wiring apparatus that are not protected

entries into explosionproof equipment shall be made up with at least five threads fully engaged.

by an alternative type of protection shall not be marked with the class, division, group, or temperature class. Associated intrinsically safe apparatus and associated nonincendive field wiring apparatus shall be marked with the class, division, and group of the apparatus to which it is to be connected.

Exception: For listed explosionproof equipment, factory threaded NPT entries shall be made up with at least 4½ threads fully engaged.

d. Simple Apparatus. “Simple apparatus” as defined in Article 5.4, shall not be required to be marked with class, division, group, temperature class, or ambient temperature range.

(1) Equipment Provided with Threaded Entries for NPT Threaded Conduit or Fittings. For equipment provided with threaded entries for NPT threaded conduit or fittings, listed conduit, conduit fittings, or cable fittings shall be used.

### (c) Temperature.

FPN: Thread form specifications for NPT threads are located in ANSI/ASME B1.20.11983, Pipe Threads, General Purpose (Inch).

(1) Class I Temperature. The temperature marking specified in

- 5.0.1.8(b) shall not exceed the ignition temperature of the specific gas or vapor to be encountered.


(2) Equipment Provided with Threaded Entries for Metric Threaded Conduit or Fittings. For equipment with metric threaded entries, such entries shall be identified as being metric, or listed adapters to permit connection to conduit or NPT-threaded fittings shall be provided with the equipment. Adapters shall be used for connection to conduit or NPTthreaded fittings. Listed cable fittings that have metric threads shall be permitted to be used.

FPN: For information regarding ignition temperatures of gases and vapors, see NFPA 497-2004, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors, and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas.

(2) Class II Temperature. The temperature marking specified in

- 5.0.1.8(b) shall be less than the ignition temperature of the specific dust to be encountered. For organic dusts that may dehydrate or carbonize, the temperature marking shall not exceed the lower of either the ignition temperature or 165°C.


FPN: Threading specifications for metric threaded entries are located in ISO 965/11980, Metric Screw Threads, and ISO 965/3-1980, Metric Screw Threads.

FPN: See NFPA 499-2004, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas, for minimum ignition temperatures of specific dusts.

### Table 5.0.1.8(c)(2) Class II Temperatures

|Class II Group|Equipment Not Subject to Overloading 0C|Equipment (Such as Motors or Power Transformer) that May Be Overloaded| |
|---|---|---|---|
| | |Normal Operation 0C|Abnormal Operation 0C|
|E<br>F<br>G<br>|200 200 165|200 150 120|200 200 165|


The ignition temperature for which equipment was approved prior to this requirement shall be assumed to be as shown in Table 5.0.1.8(c)(2).

(d) Threading. All NPT threaded conduit and fittings referred to herein shall be threaded with a National (American) Standard Pipe Taper (NPT) thread that provides a taper of 1 in 16 (19 mm taper per 300 mm). Conduit and fittings shall be made wrenchtight to prevent sparking when fault current flows through the conduit system, and to ensure the explosionproof integrity of the conduit system where applicable. Equipment provided with threaded entries for field wiring connections shall be installed in accordance with 5.0.1.8(d)(1) or (d)(2). Threaded

(e) Fiber Optic Cable Assembly. Where a fiber optic cable assembly contains conductors that are capable of carrying current, the fiber optic cable assembly shall be installed in accordance with the requirements of Articles 5.0, 5.1, 5.2, or 5.3, as applicable.

### (a) Class I, Division 1.

(1) General. In Class I, Division 1 locations, the wiring methods in (a) through (d) shall be permitted.

5.0.1.9 Specific Occupancies. Articles 5.10 through 5.17 cover garages, aircraft hangars, motor fuel dispensing facilities, bulk storage plants, spray application, dipping and coating processes, and health care facilities.

- a. Threaded rigid metal conduit or threaded steel intermediate

metal conduit.

Exception: Rigid nonmetallic conduit complying with Article 352 shall be permitted where encased in a concrete envelope a minimum of 50 mm thick and provided with not less than 600 mm of cover measured from the top of the conduit to grade. The concrete encasement shall be permitted to be omitted where subject to the provisions of 5.14.1.8, Exception No. 2; and 5.15.1.8(a). Threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm of the underground run to emergence or to the point of connection to the aboveground raceway. An equipment grounding conductor shall be included to provide for electrical continuity of the raceway system and for grounding of non–current-carrying metal parts.

- b. Type MI cable with termination fittings listed for the location.

Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings.

- c. In industrial establishments with restricted public access, where


ARTICLE 5.1 — CLASS I LOCATIONS 5.1.1 General

- 5.1.1.1 Scope. Article 5.1 covers the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Division 1 and 2 locations where fire or explosion hazards may exist due to flammable gases or vapors or flammable liquids.


FPN: For the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Zone 0, Zone 1, or Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases or vapors or flammable liquids, refer to Article 5.5.

- 5.1.1.5 General. The general rules of this Code shall apply to the electric wiring and equipment in locations classified as Class I in 5.0.1.5. Exception: As modified by this article.

Equipment listed and marked in accordance with 5.5.1.9(c)(2) for use in Class I, Zone 0, 1, or 2 locations shall be permitted in Class I, Division 2 locations for the same gas and with a suitable temperature class. Equipment listed and marked in accordance with 5.5.1.9(c)(2) for use in Class I, Zone 0 locations shall be permitted in Class I, Division 1 or Division 2 locations for the same gas and with a suitable temperature class.

5.1.2 Wiring

- 5.1.2.1 Wiring Methods. Wiring methods shall comply with 5.1.2.1(a) or 5.1.2.1(b).


the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, Type MC-HL cable, listed for use in Class I, Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material, separate grounding conductors in accordance with 2.50.6.13, and provided with termination fittings listed for the application.

FPN: See 330.12 for restrictions on use of Type MC cable.

d. In industrial establishments with restricted public access, where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation,

Type ITC-HL cable, listed for use in Class I, Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material and provided with termination fittings listed for the application.

- b. Flexible metal conduit with listed fittings
- c. Liquidtight flexible metal conduit with listed fittings
- d. Liquidtight flexible nonmetallic conduit with listed fittings
- e. Flexible cord listed for extra-hard usage and provided with listed


- (2) Flexible Connections. Where necessary to employ flexible connections, as at motor terminals, flexible fittings listed for Class I,

- Division 1 locations or flexible cord in accordance with the provisions of


- 5.1.3.41 shall be permitted.


- (3) Boxes and Fittings. All boxes and fittings shall be approved for Class I, Division 1.


bushed fittings. An additional conductor for grounding shall be included in the flexible cord.

FPN: See 5.1.2.21(b) for grounding requirements where flexible conduit is used.

(3) Nonincendive Field Wiring. Nonincendive field wiring shall be permitted using any of the wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit.

### (b) Class I, Division 2.

(1) General. In Class I, Division 2 locations, the following wiring methods shall be permitted:

- a. All wiring methods permitted in Article 5.1.2.1(a).
- b. Threaded rigid metal conduit, threaded steel intermediate metal

conduit.

- c. Enclosed gasketed busways, enclosed gasketed wireways.
- d. Type PLTC cable in accordance with the provisions of Article

7.25, or in cable tray systems. PLTC shall be installed in a manner to avoid tensile stress at the termination fittings.

- e. Type ITC cable as permitted in 7.27.1.4.
- f. Type MI, MC, MV, or TC cable with termination fittings, or in


FPN: Simple apparatus is defined in 5.4.1.2.

Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:

- a. In separate cables
- b. In multiconductor cables where the conductors of each circuit

are within a grounded metal shield

- c. In multiconductor cables, where the conductors of each circuit

have insulation with a minimum thickness of 0.25 mm

- d. Boxes and Fittings. Boxes and fittings shall not be required to be


cable tray systems and installed in a manner to avoid tensile stress at the termination fittings. Single conductor Type MV cables shall be shielded or metallic armored.

explosionproof except as required by 5.1.3.6(b)(1), 5.1.3.16(b)(1), and 5.1.3.51(b)(1).

(2) Flexible Connections. Where provision must be made for limited flexibility, one or more of the following shall also be permitted:

a. Flexible metal fittings

5.1.2.6 Sealing and Drainage. Seals in conduit and cable systems shall comply with 5.1.2.6(a) through 5.1.2.6(f). Sealing compound shall be used in Type MI cable termination fittings to exclude moisture and other fluids from the cable insulation.

- (3) Are enclosed within a factory-sealed explosionproof chamber located within the enclosure, identified for the location, and marked “factory sealed” or equivalent, unless the enclosure entry is metric designator 50 mm diameter or larger
- (4) Are in nonincendive circuits


- FPN No. 1: Seals are provided in conduit and cable systems to minimize the passage of gases and vapors and prevent the passage of flames from one portion of the electrical installation to another through the conduit. Such communication through Type MI cable is inherently prevented by construction of the cable. Unless specifically designed and tested for the purpose, conduit and cable seals are not intended to prevent the passage of liquids, gases, or vapors at a continuous pressure differential across the seal. Even at differences in pressure across the seal equivalent to a few inches of water, there may be a slow passage of gas or vapor through a seal and through conductors passing through the seal. See 5.1.2.6(e)(2). Temperature extremes and highly corrosive liquids and vapors can affect the ability of seals to perform their intended function. See 5.1.2.6(c)(2).
- FPN No. 2: Gas or vapor leakage and propagation of flames may occur through the interstices between the strands of standard stranded conductors larger than 30 mm2. Special conductor constructions, for example, compacted strands or sealing of the individual strands, are means of reducing leakage and preventing the propagation of flames.


Factory-sealed enclosures shall not be considered to serve as a seal for another adjacent explosionproof enclosure that is required to have a conduit seal.

Conduit seals shall be installed within 460 mm from the enclosure. Only explosionproof unions, couplings, reducers, elbows, capped elbows, and conduit bodies similar to L, T, and Cross types that are not larger than the trade size of the conduit shall be permitted between the sealing fitting and the explosionproof enclosure.

### (a) Conduit Seals, Class I, Division 1. In Class I, Division 1

- locations, conduit seals shall be located in accordance with 5.1.2.6(a)(1) through (a)(4).


(2) Pressurized Enclosures. In each conduit entry into a pressurized enclosure where the conduit is not pressurized as part of the protection system. Conduit seals shall be installed within 460 mm from the pressurized enclosure.

(1) Entering Enclosures. In each conduit entry into an explosionproof enclosure where either of the following apply:

- a. The enclosure contains apparatus, such as switches, circuit breakers, fuses, relays, or resistors, that may produce arcs, sparks, or high temperatures that are considered to be an ignition source in normal operation.
- b. The entry is metric designator 50 mm diameter or larger and the enclosure contains terminals, splices, or taps.


- FPN No. 1: Installing the seal as close as possible to the enclosure will reduce problems with purging the dead airspace in the pressurized conduit.
- FPN No. 2: For further information, see NFPA 496-2003, Standard for Purged and Pressurized Enclosures for Electrical Equipment.


- (3) Two or More Explosionproof Enclosures. Where two or more

explosionproof enclosures for which conduit seals are required under 5.1.2.6(a)(1) are connected by nipples or by runs of conduit not more than 900 mm long, a single conduit seal in each such nipple connection or run of conduit shall be considered sufficient if located not more than 460 mm from either enclosure.

- (4) Class I, Division 1 Boundary. In each conduit run leaving a Class


For the purposes of this section, high temperatures shall be considered to be any temperatures exceeding 80 percent of the autoignition temperature in degrees Celsius of the gas or vapor involved.

Exception to 5.1.2.6(a)(1)a: Seals shall not be required for conduit entering an enclosure where such switches, circuit breakers, fuses, relays, or resistors comply with one of the following:

I, Division 1 location. The sealing fitting shall be permitted on either side of the boundary of such location within 3 000 mm of the boundary and shall be designed and installed so as to minimize the amount of gas or vapor within the Division 1 portion of the conduit from being communicated to the conduit beyond the seal. Except for listed

- (1) Are enclosed within a chamber hermetically sealed against the entrance of gases or vapors
- (2) Are immersed in oil in accordance with 5.1.3.16(b)(1)b.


explosionproof reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point at which the conduit leaves the Division 1 location.

minimizing passage of gases under normal operating conditions and shall be accessible.

- Exception No. 1: Metal conduit that contains no unions, couplings, boxes, or fittings, and passes completely through a Class I, Division 2 location with no fittings less than 300 mm beyond each boundary, shall not be required to be sealed if the termination points of the unbroken conduit are in unclassified locations.
- Exception No. 2: Conduit systems terminating at an unclassified location where a wiring method transition is made to cable tray, cablebus, ventilated busway, Type MI cable, or cable not installed in any cable tray or raceway system, shall not be required to be sealed where passing from the Class I, Division 2 location into the unclassified location. The unclassified location shall be outdoors or, if the conduit system is all in one room, it shall be permitted to be indoors. The conduits shall not terminate at an enclosure containing an ignition source in normal operation.
- Exception No. 3: Conduit systems passing from an enclosure or room that is unclassified as a result of pressurization into a Class I, Division 2 location shall not require a seal at the boundary.

FPN: For further information, refer to NFPA 496-2003, Standard for Purged and Pressurized Enclosures for Electrical Equipment.

- Exception No. 4: Segments of aboveground conduit systems shall not be required to be sealed where passing from a Class I, Division 2 location into an unclassified location if all of the following conditions are met:


- Exception No. 1: Metal conduit that contains no unions, couplings, boxes, or fittings, and passes completely through a Class I, Division 1 location with no fittings less than 300 mm beyond each boundary, shall not require a conduit seal if the termination points of the unbroken conduit are in unclassified locations.
- Exception No. 2: For underground conduit installed in accordance with 3.0.1.5 where the boundary is beneath the ground, the sealing fitting shall be permitted to be installed after the conduit leaves the ground, but there shall be no union, coupling, box, or fitting, other than listed explosionproof reducers at the sealing fitting, in the conduit between the sealing fitting and the point at which the conduit leaves the ground.


### (b) Conduit Seals, Class I, Division 2. In Class I, Division 2

- locations, conduit seals shall be located in accordance with 5.1.2.6(b)(1) and (b)(2).


- (1) Entering Enclosures. For connections to enclosures that are required to be explosionproof, a conduit seal shall be provided in

- accordance with 5.1.2.6(a)(1) and (a)(3). All portions of the conduit run or nipple between the seal and such enclosure shall comply with


- 5.1.2.1(a).


- (2) Class I, Division 2 Boundary. In each conduit run passing from a Class I, Division 2 location into an unclassified location. The sealing fitting shall be permitted on either side of the boundary of such location within 3 000 mm of the boundary. Rigid metal conduit or threaded steel intermediate metal conduit shall be used between the sealing fitting and the point at which the conduit leaves the Division 2 location, and a threaded connection shall be used at the sealing fitting. Except for listed reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point at which the conduit leaves the Division 2 location. Conduits shall be sealed to minimize the amount of gas or vapor within the Division 2 portion of the conduit from being communicated to the conduit beyond the seal. Such seals shall not be required to be explosionproof but shall be identified for the purpose of


- (1) No part of the conduit system segment passes through a Class I, Division 1 location where the conduit contains unions, couplings, boxes, or fittings within 300 mm of the Class I, Division 1 location.
- (2) The conduit system segment is located entirely in outdoor locations.
- (3) The conduit system segment is not directly connected to canned pumps, process or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the conduit system.


- (4) The conduit system segment contains only threaded metal conduit, unions, couplings, conduit bodies, and fittings in the unclassified location.
- (5) The conduit system segment is sealed at its entry to each enclosure or fitting housing terminals, splices, or taps in Class I,


(6) Conductor Fill. The cross-sectional area of the conductors permitted in a seal shall not exceed 25 percent of the cross-sectional area of a rigid metal conduit of the same trade size unless it is specifically identified for a higher percentage of fill.

(d) Cable Seals, Class I, Division 1. In Class I, Division 1 locations, cable seals shall be located according to 5.1.2.6(d)(1) through (d)(3).

- Division 2 locations.


(c) Class I, Divisions 1 and 2. Seals installed in Class I, Division 1 and Division 2 locations shall comply with 5.1.2.6(c)(1) through (c)(6). Exception: Seals not required to be explosionproof by 5.1.2.6(b)(2) or

- (1) At Terminations. Cable shall be sealed at all terminations. The

sealing fitting shall comply with 5.1.2.6(c). Multiconductor Type MCHL cables with a gas/vaportight continuous corrugated metallic sheath and an overall jacket of suitable polymeric material shall be sealed with a listed fitting after removing the jacket and any other covering so that the sealing compound surrounds each individual insulated conductor in such a manner as to minimize the passage of gases and vapors.

Exception: Shielded cables and twisted pair cables shall not require the removal of the shielding material or separation of the twisted pairs, provided the termination is by an approved means to minimize the entrance of gases or vapors and prevent propagation of flame into the cable core.

- (2) Cables Capable of Transmitting Gases or Vapors. Cables in

conduit with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be sealed in the Division 1 location after removing the jacket and any other coverings so that the sealing compound will surround each individual insulated conductor and the outer jacket.

Exception: Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be permitted to be considered as a single conductor by sealing the cable in the conduit within 460 mm of the enclosure and the cable end within the enclosure by an approved means to minimize the entrance of gases or vapors and prevent the propagation of flame into the cable core, or by other approved methods. For shielded cables and twisted pair cables, it shall not be required to remove the shielding material or separate the twisted pair.

- (3) Cables Incapable of Transmitting Gases or Vapors. Each


- 5.4.1.70.


- (1) Fittings. Enclosures for connections or equipment shall be

provided with an integral means for sealing, or sealing fittings listed for the location shall be used. Sealing fittings shall be listed for use with one or more specific compounds and shall be accessible.

- (2) Compound. The compound shall provide a seal against passage

of gas or vapors through the seal fitting, shall not be affected by the surrounding atmosphere or liquids, and shall not have a melting point of less than 93°C.

- (3) Thickness of Compounds. Except for listed cable sealing fittings,

the thickness of the sealing compound in a completed seal shall not be less than the metric designator (trade size) of the sealing fitting expressed in the units of measurement employed, and in no case less than 16 mm.

- (4) Splices and Taps. Splices and taps shall not be made in fittings

intended only for sealing with compound, nor shall other fittings in which splices or taps are made be filled with compound.

- (5) Assemblies. In an assembly where equipment that may produce


arcs, sparks, or high temperatures is located in a compartment separate from the compartment containing splices or taps, and an integral seal is provided where conductors pass from one compartment to the other, the entire assembly shall be identified for the location. Seals in conduit connections to the compartment containing splices or taps shall be provided in Class I, Division 1 locations where required by

- 5.1.2.6(a)(1)b.


multiconductor cable in conduit shall be considered as a single conductor

- (3) Cables Capable of Transmitting Gases or Vapors. Cables with a

gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall not be required to be sealed except as required in 5.1.2.6(e)(1), unless the cable is attached to process equipment or devices that may cause a pressure in excess of 1 500 pascals (150 mm of water) to be exerted at a cable end, in which case a seal, barrier, or other means shall be provided to prevent migration of flammables into an unclassified location.

Exception: Cables with an unbroken gas/vaportight continuous sheath shall be permitted to pass through a Class I, Division 2 location without seals.

- (4) Cables Without Gas/Vaportight Sheath. Cables that do not have


if the cable is incapable of transmitting gases or vapors through the cable core. These cables shall be sealed in accordance with 5.1.2.6(a).

(e) Cable Seals, Class I, Division 2. In Class I, Division 2 locations, cable seals shall be located in accordance with 5.1.2.6(e)(1) through (e)(4).

(1) Terminations. Cables entering enclosures that are required to be explosionproof shall be sealed at the point of entrance. The sealing fitting

- shall comply with 5.1.2.6(b)(1). Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be sealed in a listed fitting in the Division 2 location after removing the jacket and any other coverings so that the sealing compound surrounds each individual insulated conductor in such a manner as to minimize the passage of gases and vapors. Multiconductor cables in conduit shall be sealed as described in


gas/vaportight continuous sheath shall be sealed at the boundary of the Division 2 and unclassified location in such a manner as to minimize the passage of gases or vapors into an unclassified location.

- 5.1.2.6(d).


### (f) Drainage.

- Exception No. 1: Cables passing from an enclosure or room that is unclassified as a result of Type Z pressurization into a Class I, Division 2 location shall not require a seal at the boundary.
- Exception No. 2: Shielded cables and twisted pair cables shall not require the removal of the shielding material or separation of the twisted pairs, provided the termination is by an approved means to minimize the entrance of gases or vapors and prevent propagation of flame into the cable core.


- (1) Control Equipment. Where there is a probability that liquid or

other condensed vapor may be trapped within enclosures for control equipment or at any point in the raceway system, approved means shall be provided to prevent accumulation or to permit periodic draining of such liquid or condensed vapor.

- (2) Motors and Generators. Where the authority having jurisdiction

judges that there is a probability that liquid or condensed vapor may accumulate within motors or generators, joints and conduit systems shall be arranged to minimize the entrance of liquid. If means to prevent accumulation or to permit periodic draining are judged necessary, such means shall be provided at the time of manufacture and shall be considered an integral part of the machine.

- (3) Canned Pumps, Process, or Service Connections, etc. For canned


(2) Cables That Do Not Transmit Gases or Vapors. Cables that have a gas/vaportight continuous sheath and do not transmit gases or vapors through the cable core in excess of the quantity permitted for seal fittings shall not be required to be sealed except as required in 5.1.2.6(e)(1). The minimum length of such cable run shall not be less than that length that limits gas or vapor flow through the cable core to the rate permitted for seal fittings [(200 cm3/hr) of air at a pressure of 1 500 pascals (150 mm of water)].

pumps, process, or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the electrical raceway or cable system capable of transmitting fluids, an additional approved seal, barrier, or other means shall be provided to prevent the flammable or combustible fluid from entering the

- FPN No. 1: See ANSI/UL 886-1994, Outlet Boxes and Fittings for Use in Hazardous (Classified) Locations.
- FPN No. 2: The cable core does not include the interstices of the conductor strands.


raceway or cable system capable of transmitting fluids beyond the additional devices or means, if the primary seal fails. The additional approved seal or barrier and the interconnecting enclosure shall meet the temperature and pressure conditions to which they will be subjected upon failure of the primary seal, unless other approved means are provided to accomplish this purpose. Drains, vents, or other devices shall be provided so that primary seal leakage will be obvious.

FPN: See also the fine print notes to 5.1.2.6.

point of grounding for service equipment or point of grounding of a separately derived system.

Exception: The specific bonding means shall be required only to the nearest point where the grounded circuit conductor and the grounding electrode are connected together on the line side of the building or structure disconnecting means as specified in 2.50.2.13(a), (b), and (c), provided the branch-circuit overcurrent protection is located on the load side of the disconnecting means.

Process-connected equipment that is listed and marked “Dual Seal” shall not require additional process sealing when used within the manufacturer’s ratings.

FPN: See 2.50.5.11 for additional bonding requirements in hazardous (classified) locations.

(b) Types of Equipment Grounding Conductors. Where flexible metal conduit or liquidtight flexible metal conduit is used as permitted in 5.1.2.1(b) and is to be relied on to complete a sole equipment grounding path, it shall be installed with internal or external bonding jumpers in parallel with each conduit and complying with 2.50.5.13.

FPN: For construction and testing requirements for dual seal process connected equipment, refer to ISA 12.27.01, Requirements for Process Sealing Between Electrical Systems and Potentially Flammable or Combustible Process Fluids.

- 5.1.2.11 Conductor Insulation, Class I, Divisions 1 and 2. Where condensed vapors or liquids may collect on, or come in contact with, the insulation on conductors, such insulation shall be of a type identified for use under such conditions; or the insulation shall be protected by a sheath of lead or by other approved means.


Exception: In Class I, Division 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met:

- (1) Listed liquidtight flexible metal conduit 1 800 mm or less in

length, with fittings listed for grounding, is used.

- (2) Overcurrent protection in the circuit is limited to 10 amperes or

less.

- (3) The load is not a power utilization load.


- 5.1.2.16 Uninsulated Exposed Parts, Class I, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electric conductors, buses, terminals, or components, that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by a protection technique according to 5.0.1.7(e), 5.0.1.7(f), or 5.0.1.7(g) that is suitable for the location.


### 5.1.2.26 Surge Protection.

- (a) Class I, Division 1. Surge arresters, transient voltage surge suppressors (TVSS), and capacitors shall be installed in enclosures identified for Class I, Division 1 locations. Surge-protective capacitors shall be of a type designed for specific duty.
- (b) Class I, Division 2. Surge arresters and TVSS shall be nonarcing, such as metal-oxide varistor (MOV) sealed type, and surge-protective capacitors shall be of a type designed for specific duty. Enclosures shall be permitted to be of the general-purpose type. Surge protection of types other than described in this paragraph shall be installed in enclosures identified for Class I, Division 1 locations.


- 5.1.2.21 Grounding and Bonding, Class I, Divisions 1 and 2. Wiring and equipment in Class I, Division 1 and 2 locations shall be grounded as specified in Article 2.50 and with the requirements in 5.1.2.21(a) and


- 5.1.2.21(b).


(a) Bonding. The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth between Class I locations and the

5.1.2.31 Multiwire Branch Circuits. In a Class I, Division 1 location, a multiwire branch circuit shall not be permitted.

Exception: Where the disconnect device(s) for the circuit opens all ungrounded conductors of the multiwire circuit simultaneously.

5.1.3 Equipment 5.1.3.1 Transformers and Capacitors.

(a) Class I, Division 1. In Class I, Division 1 locations, transformers and capacitors shall comply with 5.1.3.1(a)(1) and (a)(2).

(1) Containing Liquid That Will Burn. Transformers and capacitors containing a liquid that will burn shall be installed only in vaults that comply with 4.50.3.1 through 4.50.3.8 and with (1) through (4) as follows:

- a. There shall be no door or other communicating opening between

the vault and the Division 1 location.

- b. Ample ventilation shall be provided for the continuous removal

of flammable gases or vapors.

- c. Vent openings or ducts shall lead to a safe location outside of

buildings.

- d. Vent ducts and openings shall be of sufficient area to relieve


explosion pressures within the vault, and all portions of vent ducts within the buildings shall be of reinforced concrete construction.

(2) Not Containing Liquid That Will Burn. Transformers and capacitors that do not contain a liquid that will burn shall be installed in vaults complying with 5.1.3.1(a)(1) or be approved for Class I locations.

(b) Class I, Division 2. In Class I, Division 2 locations, transformers and capacitors shall comply with 4.50.2.1 through 4.50.2.7.

### 5.1.3.6 Meters, Instruments, and Relays.

(a) Class I, Division 1. In Class I, Division 1 locations, meters, instruments, and relays, including kilowatt-hour meters, instrument transformers, resistors, rectifiers, and thermionic tubes, shall be provided with enclosures identified for Class I, Division 1 locations. Enclosures

for Class I, Division 1 locations include explosionproof enclosures and purged and pressurized enclosures.

FPN: See NFPA 496-2003, Standard for Purged and Pressurized Enclosures for Electrical Equipment.

(b) Class I, Division 2. In Class I, Division 2 locations, meters, instruments, and relays shall comply with 5.1.3.6(b)(1) through (b)(6).

(1) Contacts. Switches, circuit breakers, and make-and-break contacts of pushbuttons, relays, alarm bells, and horns shall have enclosures identified for Class I, Division 1 locations in accordance with 5.1.3.6(a).

Exception: General-purpose enclosures shall be permitted if currentinterrupting contacts comply with one of the following:

- (1) Are immersed in oil
- (2) Are enclosed within a chamber that is hermetically sealed

against the entrance of gases or vapors

- (3) Are in nonincendive circuits
- (4) Are listed for Division 2


- (2) Resistors and Similar Equipment. Resistors, resistance devices,

thermionic tubes, rectifiers, and similar equipment that are used in or in connection with meters, instruments, and relays shall comply with 5.1.3.6(a).

Exception: General-purpose-type enclosures shall be permitted if such equipment is without make-and-break or sliding contacts [other than as provided in 5.1.3.6(b)(1)] and if the maximum operating temperature of any exposed surface will not exceed 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved or has been tested and found incapable of igniting the gas or vapor. This exception shall not apply to thermionic tubes.

- (3) Without Make-or-Break Contacts. Transformer windings,


impedance coils, solenoids, and other windings that do not incorporate sliding or make-or-break contacts shall be provided with enclosures. General-purpose-type enclosures shall be permitted.

- (4) General-Purpose Assemblies. Where an assembly is made up of

components for which general-purpose enclosures are acceptable as provided in 5.1.3.6(b)(1), (b)(2), and (b)(3), a single general-purpose enclosure shall be acceptable for the assembly. Where such an assembly includes any of the equipment described in 5.1.3.6(b)(2), the maximum obtainable surface temperature of any component of the assembly shall be clearly and permanently indicated on the outside of the enclosure. Alternatively, equipment shall be permitted to be marked to indicate the temperature class for which it is suitable, using the temperature class (T Code) of Table 5.0.1.8(b).

- (5) Fuses. Where general-purpose enclosures are permitted in

5.1.3.6(b)(1) through (b)(4), fuses for overcurrent protection of instrument circuits not subject to overloading in normal use shall be permitted to be mounted in general-purpose enclosures if each such fuse is preceded by a switch complying with 5.1.3.6(b)(1).

- (6) Connections. To facilitate replacements, process control


instruments shall be permitted to be connected through flexible cord, attachment plug, and receptacle, provided all of the following conditions apply:

load.

- a. A switch complying with 5.1.3.6(b)(1) is provided so that the

attachment plug is not depended on to interrupt current.

- b. The current does not exceed 3 amperes at 115 volts, nominal.
- c. The power-supply cord does not exceed 900 mm, is of a type

listed for extra-hard usage or for hard usage if protected by location, and is supplied through an attachment plug and receptacle of the locking and grounding type.

- d. Only necessary receptacles are provided.
- e. The receptacle carries a label warning against unplugging under


### 5.1.3.16 Switches, Circuit Breakers, Motor Controllers, and Fuses.

- (a) Class I, Division 1. In Class I, Division 1 locations, switches,


circuit breakers, motor controllers, and fuses, including pushbuttons, relays, and similar devices, shall be provided with enclosures, and the enclosure in each case, together with the enclosed apparatus, shall be identified as a complete assembly for use in Class I locations.

(b) Class I, Division 2. Switches, circuit breakers, motor controllers, and fuses in Class I, Division 2 locations shall comply with 5.1.3.16(b)(1) through (b)(4).

(1) Type Required. Circuit breakers, motor controllers, and switches intended to interrupt current in the normal performance of the function for which they are installed shall be provided with enclosures identified for Class I, Division 1 locations in accordance with 5.1.3.6(a), unless general-purpose enclosures are provided and any of the following apply:

- a. The interruption of current occurs within a chamber hermetically

sealed against the entrance of gases and vapors.

- b. The current make-and-break contacts are oil-immersed and of

the general-purpose type having a 50 mm minimum immersion for power contacts and a 25 mm minimum immersion for control contacts.

- c. The interruption of current occurs within a factory-sealed

explosionproof chamber.

- d. The device is a solid state, switching control without contacts,


where the surface temperature does not exceed 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved.

- (2) Isolating Switches. Fused or unfused disconnect and isolating

switches for transformers or capacitor banks that are not intended to interrupt current in the normal performance of the function for which they are installed shall be permitted to be installed in general-purpose enclosures.

- (3) Fuses. For the protection of motors, appliances, and lamps, other

than as provided in 5.1.3.16(b)(4), standard plug or cartridge fuses shall be permitted, provided they are placed within enclosures identified for the location; or fuses shall be permitted if they are within generalpurpose enclosures, and if they are of a type in which the operating element is immersed in oil or other approved liquid, or the operating element is enclosed within a chamber hermetically sealed against the entrance of gases and vapors, or the fuse is a nonindicating, filled, current-limiting type.

- (4) Fuses Internal to Luminaires (Lighting Fixtures). Listed cartridge


fuses shall be permitted as supplementary protection within luminaires (lighting fixtures).

- 5.1.3.21 Control Transformers and Resistors. Transformers, impedance coils, and resistors used as, or in conjunction with, control equipment for motors, generators, and appliances shall comply with


- 5.1.3.21(a) and 5.1.3.21(b).


- (a) Class I, Division 1. In Class I, Division 1 locations, transformers, impedance coils, and resistors, together with any switching mechanism associated with them, shall be provided with enclosures identified for Class I, Division 1 locations in accordance with 5.1.3.6(a).
- (b) Class I, Division 2. In Class I, Division 2 locations, control transformers and resistors shall comply with 5.1.3.21(b)(1) through


- (b)(3).


- (1) Switching Mechanisms. Switching mechanisms used in

conjunction with transformers, impedance coils, and resistors shall comply with 5.1.3.16(b).

- (2) Coils and Windings. Enclosures for windings of transformers,

solenoids, or impedance coils shall be permitted to be of the generalpurpose type.

- (3) Resistors. Resistors shall be provided with enclosures; and the


assembly shall be identified for Class I locations, unless resistance is nonvariable and maximum operating temperature, in degrees Celsius, will not exceed 80 percent of the ignition temperature of the gas or vapor involved or has been tested and found incapable of igniting the gas or vapor.

### 5.1.3.26 Motors and Generators.

(a) Class I, Division 1. In Class I, Division 1 locations, motors, generators, and other rotating electric machinery shall be one of the following:

- (1) Identified for Class I, Division 1 locations
- (2) Of the totally enclosed type supplied with positive-pressure ventilation from a source of clean air with discharge to a safe area, so arranged to prevent energizing of the machine until ventilation has been established and the enclosure has been purged with at least 10 volumes


- of air, and also arranged to automatically de-energize the equipment when the air supply fails
- (3) Of the totally enclosed inert gas-filled type supplied with a suitable reliable source of inert gas for pressurizing the enclosure, with devices provided to ensure a positive pressure in the enclosure and arranged to automatically de-energize the equipment when the gas supply fails
- (4) Of a type designed to be submerged in a liquid that is flammable only when vaporized and mixed with air, or in a gas or vapor at a pressure greater than atmospheric and that is flammable only when mixed with air; and the machine is arranged so to prevent energizing it until it has been purged with the liquid or gas to exclude air, and also arranged to automatically de-energize the equipment when the supply of liquid or gas or vapor fails or the pressure is reduced to atmospheric


Totally enclosed motors of the types specified in 5.1.3.26(a)(2) or 5.1.3.26(a)(3) shall have no external surface with an operating temperature in degrees Celsius in excess of 80 percent of the ignition temperature of the gas or vapor involved. Appropriate devices shall be provided to detect and automatically de-energize the motor or provide an adequate alarm if there is any increase in temperature of the motor beyond designed limits. Auxiliary equipment shall be of a type identified for the location in which it is installed.

FPN: See D 2155-69, ASTM Test Procedure.

(b) Class I, Division 2. In Class I, Division 2 locations, motors, generators, and other rotating electric machinery in which are employed sliding contacts, centrifugal or other types of switching mechanism (including motor overcurrent, overloading, and overtemperature devices), or integral resistance devices, either while starting or while running, shall be identified for Class I, Division 1 locations, unless such sliding contacts, switching mechanisms, and resistance devices are provided with enclosures identified for Class I, Division 2 locations in accordance with 5.1.3.6(b). The exposed surface of space heaters used to prevent condensation of moisture during shutdown periods shall not exceed 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved when operated at rated voltage, and the maximum surface temperature (based on a 40°C ambient) shall be permanently marked on a visible nameplate mounted on the motor. Otherwise, space heaters shall be identified for Class I, Division 2 locations. In Class I,

Division 2 locations, the installation of open or nonexplosionproof enclosed motors, such as squirrel-cage induction motors without brushes, switching mechanisms, or similar arc-producing devices that are not identified for use in a Class I, Division 2 location, shall be permitted.

- FPN No. 1: It is important to consider the temperature of internal and external surfaces that may be exposed to the flammable atmosphere.
- FPN No. 2: It is important to consider the risk of ignition due to currents arcing across discontinuities and overheating of parts in multisection enclosures of large motors and generators. Such motors and generators may need equipotential bonding jumpers across joints in the enclosure and from enclosure to ground. Where the presence of ignitible gases or vapors is suspected, clean-air purging may be needed immediately prior to and during start-up periods.
- FPN No. 3: For further information on the application of electric motors in Class I, Division 2 hazardous (classified) locations, see IEEE Std. 1349-2001,IEEE Guide for the Application of Electric Motors in Class I, Division 2 Hazardous (Classified) Locations.


### 5.1.3.31 Luminaires (Lighting Fixtures). Luminaires (lighting fixtures)

- shall comply with 5.1.3.31(a) or (b).


(a) Class I, Division 1. In Class I, Division 1 locations, luminaires (lighting fixtures) shall comply with 5.1.3.31(a)(1) through (a)(4).

- (1) Luminaires (Lighting Fixtures). Each luminaire (lighting fixture)

shall be identified as a complete assembly for the Class I, Division 1 location and shall be clearly marked to indicate the maximum wattage of lamps for which it is identified. Luminaires (lighting fixtures) intended for portable use shall be specifically listed as a complete assembly for that use.

- (2) Physical Damage. Each luminaire (lighting fixture) shall be

protected against physical damage by a suitable guard or by location.

- (3) Pendant Luminaires (Lighting Fixtures). Pendant luminaires


(lighting fixtures) shall be suspended by and supplied through threaded rigid metal conduit stems or threaded steel intermediate conduit stems, and threaded joints shall be provided with set-screws or other effective means to prevent loosening. For stems longer than 300 mm, permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm above the lower end of the stem, or flexibility in the form of a fitting or flexible connector identified for the

Class I, Division 1 location shall be provided not more than 300 mm from the point of attachment to the supporting box or fitting.

(4) Supports. Boxes, box assemblies, or fittings used for the support of luminaires (lighting fixtures) shall be identified for Class I locations.

(b) Class I, Division 2. In Class I, Division 2 locations, luminaires (lighting fixtures) shall comply with 5.1.3.31(b)(1) through 5.1.3.31(b)(6).

- (1) Luminaires (Lighting Fixtures). Where lamps are of a size or type

that may, under normal operating conditions, reach surface temperatures exceeding 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved, fixtures shall comply with 5.1.3.31(a)(1) or shall be of a type that has been tested in order to determine the marked operating temperature or temperature class (T Code).

- (2) Physical Damage. Luminaires (lighting fixtures) shall be

protected from physical damage by suitable guards or by location. Where there is danger that falling sparks or hot metal from lamps or fixtures might ignite localized concentrations of flammable vapors or gases, suitable enclosures or other effective protective means shall be provided.

- (3) Pendant Luminaires (Fixtures). Pendant luminaires (lighting

fixtures) shall be suspended by threaded rigid metal conduit stems, threaded steel intermediate metal conduit stems, or other approved means. For rigid stems longer than 300 mm, permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm above the lower end of the stem, or flexibility in the form of an identified fitting or flexible connector shall be provided not more than 300 mm from the point of attachment to the supporting box or fitting.

- (4) Portable Lighting Equipment. Portable lighting equipment shall


comply with 5.1.3.31(a)(1).

Exception: Where portable lighting equipment is mounted on movable stands and is connected by flexible cords, as covered in 5.1.3.41, it shall be permitted, where mounted in any position, if it conforms to 5.1.3.31(b)(2).

- (5) Switches. Switches that are a part of an assembled fixture or of an individual lampholder shall comply with 5.1.3.16(b)(1).
- (6) Starting Equipment. Starting and control equipment for electricdischarge lamps shall comply with 5.1.3.21(b).


Exception: A thermal protector potted into a thermally protected fluorescent lamp ballast if the luminaire (lighting fixture) is identified for the location.

### 5.1.3.36 Utilization Equipment.

- (a) Class I, Division 1. In Class I, Division 1 locations, all utilization equipment shall be identified for Class I, Division 1 locations.
- (b) Class I, Division 2. In Class I, Division 2 locations, all utilization


- equipment shall comply with 5.1.3.36(b)(1) through (b)(3).


(1) Heaters. Electrically heated utilization equipment shall conform with either item (1) or (2):

a. The heater shall not exceed 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved on any surface that is exposed to the gas or vapor when continuously energized at the maximum rated ambient temperature. If a temperature controller is not provided, these conditions shall apply when the heater is operated at 120 percent of rated voltage.

- Exception No. 1: For motor-mounted anticondensation space heaters, see 5.1.3.26.
- Exception No. 2: Where a current-limiting device is applied to the circuit serving the heater to limit the current in the heater to a value less than that required to raise the heater surface temperature to 80 percent of the ignition temperature.


b. The heater shall be identified for Class I, Division 1 locations.

Exception: Electrical resistance heat tracing identified for Class I, Division 2 locations.

- (2) Motors. Motors of motor-driven utilization equipment shall comply with 5.1.3.26(b).
- (3) Switches, Circuit Breakers, and Fuses. Switches, circuit breakers, and fuses shall comply with 5.1.3.16(b). 5.1.3.41 Flexible Cords, Class I, Divisions 1 and 2.


(a) Permitted Uses. Flexible cord shall be permitted:

- (1) For connection between portable lighting equipment or other

portable utilization equipment and the fixed portion of their supply circuit.

- (2) For that portion of the circuit where the fixed wiring methods of

5.1.2.1(a) cannot provide the necessary degree of movement for fixed and mobile electrical utilization equipment, and the flexible cord is protected by location or by a suitable guard from damage and only in an industrial establishment where conditions of maintenance and engineering supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner install and service the installation.

- (3) For electric submersible pumps with means for removal without

entering the wet-pit. The extension of the flexible cord within a suitable raceway between the wet-pit and the power source shall be permitted.

- (4) For electric mixers intended for travel into and out of open-type


mixing tanks or vats.

(b) Installation. Where flexible cords are used, the cords shall comply with all of the following:

- (1) Be of a type listed for extra-hard usage
- (2) Contain, in addition to the conductors of the circuit, a grounding

conductor complying with 4.0.2.4

- (3) Be connected to terminals or to supply conductors in an

approved manner

- (4) Be supported by clamps or by other suitable means in such a


manner that there is no tension on the terminal connections

(5) Be provided with suitable seals where the flexible cord enters boxes, fittings, or enclosures of the explosionproof type

- (3) In nonincendive circuits
- (4) Part of a listed nonincendive component


Exception to (5): Seals shall not be required as provided in 5.1.2.1(b) and 5.1.3.6(b)(6).

(2) Resistors and Similar Equipment. Resistors, resistance devices, thermionic tubes, rectifiers, and similar equipment shall comply with

- 5.1.3.6(b)(2).

- (3) Protectors. Enclosures shall be provided for lightning protective devices and for fuses. Such enclosures shall be permitted to be of the general-purpose type.
- (4) Wiring and Sealing. All wiring shall comply with 5.1.2.1(b), 5.1.2.6(b), and 5.1.2.6(c).


ARTICLE 5.2 — CLASS II LOCATIONS 5.2.1 General

5.2.1.1 Scope. Article 5.2 covers the requirements for electrical and electronic equipment and wiring for all voltages in Class II, Division 1 and 2 locations where fire or explosion hazards may exist due to combustible dust.

- 5.2.1.5 General. The general rules of this Code shall apply to the electric wiring and equipment in locations classified as Class II locations in 5.0.1.5(c). Exception: As modified by this Article.


(6) Be of continuous length.

FPN: See 5.1.2.11 for flexible cords exposed to liquids having a deleterious effect on the conductor insulation.

### 5.1.3.46 Receptacles and Attachment Plugs, Class I, Divisions 1 and

2. Receptacles and attachment plugs shall be of the type providing for connection to the grounding conductor of a flexible cord and shall be identified for the location.

Exception: As provided in 5.1.3.6(b)(6).

- 5.1.3.51 Signaling, Alarm, Remote-Control, and Communications Systems.


- (a) Class I, Division 1. In Class I, Division 1 locations, all apparatus

and equipment of signaling, alarm, remote-control, and communications systems, regardless of voltage, shall be identified for Class I, Division 1 locations, and all wiring shall comply with 5.1.2.1(a), 5.1.2.6(a), and 5.1.2.6(c).

- (b) Class I, Division 2. In Class I, Division 2 locations, signaling,


alarm, remote-control, and communications systems shall comply with 5.1.3.51(b)(1) through (b)(4).

(1) Contacts. Switches, circuit breakers, and make-and-break contacts of pushbuttons, relays, alarm bells, and horns shall have enclosures identified for Class I, Division 1 locations in accordance with

- 5.1.3.6(a).


Equipment installed in Class II locations shall be able to function at full rating without developing surface temperatures high enough to cause excessive dehydration or gradual carbonization of any organic dust deposits that may occur.

Exception: General-purpose enclosures shall be permitted if currentinterrupting contacts are one of the following:

- (1) Immersed in oil
- (2) Enclosed within a chamber hermetically sealed against the


entrance of gases or vapors

FPN: Dust that is carbonized or excessively dry is highly susceptible to spontaneous ignition.

Explosionproof equipment and wiring shall not be required and shall not be acceptable in Class II locations unless identified for such locations.

### 5.2.2 Wiring

5.2.3.41.

- 5.2.2.1 Wiring Methods. Wiring methods shall comply with 5.2.2.1(a)


FPN: See 5.2.2.21(b) for grounding requirements where flexible conduit is used.

- or 5.2.2.1(b). (a) Class II, Division 1.


### (b) Class II, Division 2.

(1) General. In Class II, Division 2 locations, the following wiring methods shall be permitted:

(1) General. In Class II, Division 1 locations, the wiring methods in

(1) through (4) shall be permitted.

- a. All wiring methods permitted in 5.2.2.1(a).
- b. Rigid metal conduit, intermediate metal conduit, electrical

metallic tubing, dusttight wireways.

- c. Type MC or MI cable with listed termination fittings.
- d. Type PLTC in cable trays.
- e. Type ITC in cable trays.
- f. Type MC, MI, or TC cable installed in ladder, ventilated trough,


- a. Threaded rigid metal conduit, or threaded steel intermediate

metal conduit.

- b. Type MI cable with termination fittings listed for the location.

Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings.

- c. In industrial establishments with limited public access, where

the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, Type MC cable, listed for use in Class II, Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material, separate grounding conductors in accordance with 2.50.6.13, and provided with termination fittings listed for the application, shall be permitted.

- d. Fittings and boxes shall be provided with threaded bosses for


or ventilated channel cable trays in a single layer, with a space not less than the larger cable diameter between the two adjacent cables, shall be the wiring method employed.

Exception to (6): Type MC cable listed for use in Class II, Division 1 locations shall be permitted to be installed without the spacings required by (6).

- (2) Flexible Connections. Where provision must be made for flexibility, 5.2.2.1(a)(2) shall apply.
- (3) Nonincendive Field Wiring. Nonincendive field wiring shall be permitted using any of the wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit.


connection to conduit or cable terminations and shall be dusttight. Fittings and boxes in which taps, joints, or terminal connections are made, or that are used in Group E locations, shall be identified for Class II locations.

(2) Flexible Connections. Where necessary to employ flexible connections, one or more of the following shall also be permitted:

- a. Dusttight flexible connectors
- b. Liquidtight flexible metal conduit with listed fittings
- c. Liquidtight flexible nonmetallic conduit with listed fittings
- d. Interlocked armor Type MC cable having an overall jacket of

suitable polymeric material and provided with termination fittings listed for Class II, Division 1 locations.

- e. Flexible cord listed for extra-hard usage and provided with


FPN: Simple apparatus is defined in 5.4.1.2.

Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:

a. In separate cables

bushed fittings. Where flexible cords are used, they shall comply with

5.2.2.21 Grounding and Bonding, Class II, Divisions 1 and 2. Wiring and equipment in Class II, Division 1 and 2 locations shall be grounded as specified in Article 250 and with the requirements in 5.2.2.21(a) and 5.2.2.21(b).

- b. In multiconductor cables where the conductors of each circuit are within a grounded metal shield
- c. In multiconductor cables where the conductors of each circuit have insulation with a minimum thickness of 0.25 mm.
- d. Boxes and Fittings. All boxes and fittings shall be dusttight.


(a) Bonding. The locknut-bushing and double-locknut types of contact shall not be depended on for bonding purposes, but bonding jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth, between Class II locations and the point of grounding for service equipment or point of grounding of a separately derived system.

- 5.2.2.6 Sealing, Class II, Divisions 1 and 2. Where a raceway provides communication between an enclosure that is required to be dustignitionproof and one that is not, suitable means shall be provided to prevent the entrance of dust into the dust-ignitionproof enclosure through the raceway. One of the following means shall be permitted:


Exception: The specific bonding means shall only be required to the nearest point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 2.50.2.13(a), (b), and (c), if the branch-circuit overcurrent protection is located on the load side of the disconnecting means.

- (a) A permanent and effective seal
- (b) A horizontal raceway not less than 3 000 mm long
- (c) A vertical raceway not less than 1 500 mm long and extending

downward from the dust-ignitionproof enclosure

- (d) A raceway installed in a manner equivalent to (2) or (3) that


extends only horizontally and downward from the dust-ignition proof enclosures.

FPN: See 2.50.5.11 for additional bonding requirements in hazardous (classified) locations.

(b) Types of Equipment Grounding Conductors. Where flexible conduit is used as permitted in 5.2.2.1, it shall be installed with internal or external bonding jumpers in parallel with each conduit and complying with 2.50.5.13.

Where a raceway provides communication between an enclosure that is required to be dust-ignitionproof and an enclosure in an unclassified location, seals shall not be required.

Sealing fittings shall be accessible. Seals shall not be required to be explosionproof.

Exception: In Class II, Division 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met:

- (1) Listed liquidtight flexible metal conduit 1 800 mm or less in

length, with fittings listed for grounding, is used.

- (2) Overcurrent protection in the circuit is limited to 10 amperes or

less.

- (3) The load is not a power utilization load.


FPN: Electrical sealing putty is a method of sealing.

- 5.2.2.16 Uninsulated Exposed Parts, Class II, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electric conductors, buses, terminals, or components, that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by a protection technique according to 5.0.1.7(e), 5.0.1.7(f), or 5.0.1.7(g) that is suitable for the location.


5.2.2.26 Surge Protection — Class II, Divisions 1 and 2. Surge arresters and transient voltage surge suppressors (TVSS) installed in a Class II, Division 1 location shall be in suitable enclosures. Surgeprotective capacitors shall be of a type designed for specific duty.

- 5.2.2.31 Multiwire Branch Circuits. In a Class II, Division 1 location, a multiwire branch circuit shall not be permitted.

Exception: Where the disconnect device(s) for the circuit opens all ungrounded conductors of the multiwire circuit simultaneously.

5.2.3 Equipment

- 5.2.3.1 Transformers and Capacitors. (a) Class II, Division 1. In Class II, Division 1 locations, transformers


- and capacitors shall comply with 5.2.3.1(a)(1) through (a)(3).

(1) Containing Liquid That Will Burn. Transformers and capacitors containing a liquid that will burn shall be installed only in vaults complying with 4.50.3.1 through 4.50.3.8, and, in addition, (1), (2), and (3) shall apply.

- a. Doors or other openings communicating with the Division 1

location shall have self-closing fire doors on both sides of the wall, and the doors shall be carefully fitted and provided with suitable seals (such as weather stripping) to minimize the entrance of dust into the vault.

- b. Vent openings and ducts shall communicate only with the

outside air.

- c. Suitable pressure-relief openings communicating with the


outside air shall be provided.

- (2) Not Containing Liquid That Will Burn. Transformers and capacitors that do not contain a liquid that will burn shall be installed in vaults complying with 4.50.3.1 through 4.50.3.8 or be identified as a complete assembly, including terminal connections for Class II locations.
- (3) Metal Dusts. No transformer or capacitor shall be installed in a location where dust from magnesium, aluminum, aluminum bronze powders, or other metals of similarly hazardous characteristics may be present.


(b) Class II, Division 2. In Class II, Division 2 locations, transformers

- and capacitors shall comply with 5.2.3.1(b)(1) through (b)(3).


- (1) Containing Liquid That Will Burn. Transformers and capacitors containing a liquid that will burn shall be installed in vaults that comply with 4.50.3.1 through 4.50.3.8.
- (2) Containing Askarel. Transformers containing askarel and rated in excess of 25 kVA shall be as follows:


- a. Provided with pressure-relief vents
- b. Provided with a means for absorbing any gases generated by

arcing inside the case, or the pressure-relief vents shall be connected to a chimney or flue that will carry such gases outside the building

- c. Have an airspace of not less than 150 mm between the


transformer cases and any adjacent combustible material

(3) Dry-Type Transformers. Dry-type transformers shall be installed in vaults or shall have their windings and terminal connections enclosed in tight metal housings without ventilating or other openings and shall operate at not over 600 volts, nominal.

### 5.2.3.16 Switches, Circuit Breakers, Motor Controllers, and Fuses.

(a) Class II, Division 1. In Class II, Division 1 locations, switches, circuit breakers, motor controllers, and fuses shall comply with 5.2.3.16(a)(1) through (a)(3).

- (1) Type Required. Switches, circuit breakers, motor controllers, and fuses, including pushbuttons, relays, and similar devices that are intended to interrupt current during normal operation or that are installed where combustible dusts of an electrically conductive nature may be present, shall be provided with identified dust-ignitionproof enclosures.
- (2) Isolating Switches. Disconnecting and isolating switches containing no fuses and not intended to interrupt current and not installed where dusts may be of an electrically conductive nature shall be provided with tight metal enclosures that shall be designed to minimize the entrance of dust and that shall (1) be equipped with telescoping or closefitting covers or with other effective means to prevent the escape of sparks or burning material and (2) have no openings (such as holes for attachment screws) through which, after installation, sparks or burning material might escape or through which exterior accumulations of dust or adjacent combustible material might be ignited.


(3) Metal Dusts. In locations where dust from magnesium, aluminum, aluminum bronze powders, or other metals of similarly hazardous characteristics may be present, fuses, switches, motor controllers, and circuit breakers shall have enclosures identified for such locations.

(b) Class II, Division 2. In Class II, Division 2 locations, enclosures for fuses, switches, circuit breakers, and motor controllers, including pushbuttons, relays, and similar devices, shall be dusttight.

### 5.2.3.21 Control Transformers and Resistors.

- (a) Class II, Division 1. In Class II, Division 1 locations, control

transformers, solenoids, impedance coils, resistors, and any overcurrent devices or switching mechanisms associated with them shall have dustignitionproof enclosures identified for Class II locations. No control transformer, impedance coil, or resistor shall be installed in a location where dust from magnesium, aluminum, aluminum bronze powders, or other metals of similarly hazardous characteristics may be present unless provided with an enclosure identified for the specific location.

- (b) Class II, Division 2. In Class II, Division 2 locations, transformers


and resistors shall comply with 5.2.3.21(b)(1) through (b)(3).

- (1) Switching Mechanisms. Switching mechanisms (including overcurrent devices) associated with control transformers, solenoids, impedance coils, and resistors shall be provided with dusttight enclosures.
- (2) Coils and Windings. Where not located in the same enclosure with switching mechanisms, control transformers, solenoids, and impedance coils shall be provided with tight metal housings without ventilating openings.
- (3) Resistors. Resistors and resistance devices shall have dustignitionproof enclosures identified for Class II locations.


Exception: Where the maximum normal operating temperature of the resistor will not exceed 120°C, nonadjustable resistors or resistors that

are part of an automatically timed starting sequence shall be permitted to have enclosures complying with 5.2.3.21(b)(2).

### 5.2.3.26 Motors and Generators.

(a) Class II, Division 1. In Class II, Division 1 locations, motors, generators, and other rotating electrical machinery shall be in conformance with either of the following:

- (1) Identified for Class II, Division 1 locations
- (2) Totally enclosed pipe-ventilated, meeting temperature limitations


in 5.2.1.5

(b) Class II, Division 2. In Class II, Division 2 locations, motors, generators, and other rotating electrical equipment shall be totally enclosed nonventilated, totally enclosed pipe-ventilated, totally enclosed water-air-cooled, totally enclosed fan-cooled or dust-ignitionproof for which maximum full-load external temperature shall be in accordance with 5.0.1.8(c)(2) for normal operation when operating in free air (not dust blanketed) and shall have no external openings.

Exception: If the authority having jurisdiction believes accumulations of nonconductive, nonabrasive dust will be moderate and if machines can be easily reached for routine cleaning and maintenance, the following shall be permitted to be installed:

- (1) Standard open-type machines without sliding contacts,

centrifugal or other types of switching mechanism (including motor overcurrent, overloading, and overtemperature devices), or integral resistance devices

- (2) Standard open-type machines with such contacts, switching

mechanisms, or resistance devices enclosed within dusttight housings without ventilating or other openings

- (3) Self-cleaning textile motors of the squirrel-cage type


5.2.3.29 Ventilating Piping. Ventilating pipes for motors, generators, or other rotating electric machinery, or for enclosures for electric equipment, shall be of metal not less than 0.50 mm in thickness or of equally substantial noncombustible material and shall comply with all of the following:

(1) Lead directly to a source of clean air outside of buildings

- (2) Be screened at the outer ends to prevent the entrance of small animals or birds
- (3) Be protected against physical damage and against rusting or other corrosive influences Ventilating pipes shall also comply with 5.2.3.29(a) and 5.2.3.29(b).


- (a) Class II, Division 1. In Class II, Division 1 locations, ventilating pipes, including their connections to motors or to the dust-ignitionproof enclosures for other equipment, shall be dusttight throughout their length. For metal pipes, seams and joints shall comply with one of the following:

- (1) Be riveted and soldered
- (2) Be bolted and soldered
- (3) Be welded
- (4) Be rendered dusttight by some other equally effective means


- (b) Class II, Division 2. In Class II, Division 2 locations, ventilating pipes and their connections shall be sufficiently tight to prevent the entrance of appreciable quantities of dust into the ventilated equipment or enclosure and to prevent the escape of sparks, flame, or burning material that might ignite dust accumulations or combustible material in the vicinity. For metal pipes, lock seams and riveted or welded joints shall be permitted; and tight-fitting slip joints shall be permitted where some flexibility is necessary, as at connections to motors.


### 5.2.3.31 Luminaires (Lighting Fixtures). Luminaires (lighting fixtures)

- shall comply with 5.2.3.31(a) and 5.2.3.31(b).


(a) Class II, Division 1. In Class II, Division 1 locations, luminaires (lighting fixtures) for fixed and portable lighting shall comply with

- 5.2.3.31(a)(1) through (a)(4).


(1) Fixtures. Each luminaire (fixture) shall be identified for Class II locations and shall be clearly marked to indicate the maximum wattage of the lamp for which it is designed. In locations where dust from magnesium, aluminum, aluminum bronze powders, or other metals of similarly hazardous characteristics may be present, luminaires (fixtures) for fixed or portable lighting and all auxiliary equipment shall be identified for the specific location.

- (2) Physical Damage. Each luminaire (fixture) shall be protected

against physical damage by a suitable guard or by location.

- (3) Pendant Luminaires (Fixtures). Pendant luminaires (fixtures)

shall be suspended by threaded rigid metal conduit stems, threaded steel intermediate metal conduit stems, by chains with approved fittings, or by other approved means. For rigid stems longer than 300 mm, permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm above the lower end of the stem, or flexibility in the form of a fitting or a flexible connector listed for the location shall be provided not more than 300 mm from the point of attachment to the supporting box or fitting. Threaded joints shall be provided with set-screws or other effective means to prevent loosening. Where wiring between an outlet box or fitting and a pendant luminaire (fixture) is not enclosed in conduit, flexible cord listed for hard usage shall be used, and suitable seals shall be provided where the cord enters the luminaire (fixture) and the outlet box or fitting. Flexible cord shall not serve as the supporting means for a fixture.

- (4) Supports. Boxes, box assemblies, or fittings used for the support


of luminaires (lighting fixtures) shall be identified for Class II locations.

(b) Class II, Division 2. In Class II, Division 2 locations, luminaires (lighting fixtures) shall comply with 5.2.3.31(b)(1) through (b)(5).

- (1) Portable Lighting Equipment. Portable lighting equipment shall be identified for Class II locations. They shall be clearly marked to indicate the maximum wattage of lamps for which they are designed.
- (2) Fixed Lighting. Luminaires (lighting fixtures) for fixed lighting, where not of a type identified for Class II locations, shall provide enclosures for lamps and lampholders that shall be designed to minimize the deposit of dust on lamps and to prevent the escape of sparks, burning material, or hot metal. Each fixture shall be clearly marked to indicate the maximum wattage of the lamp that shall be permitted without exceeding an exposed surface temperature in accordance with 5.0.1.8(c)(2) under normal conditions of use.


- (3) Physical Damage. Luminaires (lighting fixtures) for fixed

lighting shall be protected from physical damage by suitable guards or by location.

- (4) Pendant Luminaires (Fixtures). Pendant luminaires (fixtures)

shall be suspended by threaded rigid metal conduit stems, threaded steel intermediate metal conduit stems, by chains with approved fittings, or by other approved means. For rigid stems longer than 300 mm, permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm above the lower end of the stem, or flexibility in the form of an identified fitting or a flexible connector shall be provided not more than 300 mm from the point of attachment to the supporting box or fitting. Where wiring between an outlet box or fitting and a pendant luminaire (fixture) is not enclosed in conduit, flexible cord listed for hard usage shall be used. Flexible cord shall not serve as the supporting means for a fixture.

- (5) Electric-Discharge Lamps. Starting and control equipment for


electric-discharge lamps shall comply with the requirements of

- 5.2.3.21(b).


### 5.2.3.36 Utilization Equipment.

- (a) Class II, Division 1. In Class II, Division 1 locations, all utilization equipment shall be identified for Class II locations. Where dust from magnesium, aluminum, aluminum bronze powders, or other metals of similarly hazardous characteristics may be present, such equipment shall be identified for the specific location.
- (b) Class II, Division 2. In Class II, Division 2 locations, all utilization


- equipment shall comply with 5.2.3.36(b)(1) through (b)(4).


(1) Heaters. Electrically heated utilization equipment shall be identified for Class II locations.

Exception: Metal-enclosed radiant heating panel equipment shall be dusttight and marked in accordance with 5.0.1.8(b).

(2) Motors. Motors of motor-driven utilization equipment shall comply with 5.2.3.26(b).

- (3) Switches, Circuit Breakers, and Fuses. Enclosures for switches, circuit breakers, and fuses shall be dusttight.
- (4) Transformers, Solenoids, Impedance Coils, and Resistors. Transformers, solenoids, impedance coils, and resistors shall comply with 5.2.3.21(b).


5.2.3.41 Flexible Cords — Class II, Divisions 1 and 2. Flexible cords used in Class II locations shall comply with all of the following:

- (a) Be of a type listed for extra-hard usage

Exception: Flexible cord listed for hard usage as permitted by 5.2.3.31(a)(3) and (b)(4).

- (b) Contain, in addition to the conductors of the circuit, a grounding

conductor complying with 4.0.2.4

- (c) Be connected to terminals or to supply conductors in an approved

manner

- (d) Be supported by clamps or by other suitable means in such a

manner that there will be no tension on the terminal connections

- (e) Be provided with suitable seals to prevent the entrance of dust


where the flexible cord enters boxes or fittings that are required to be dust-ignitionproof

### 5.2.3.46 Receptacles and Attachment Plugs.

- (a) Class II, Division 1. In Class II, Division 1 locations, receptacles

and attachment plugs shall be of the type providing for connection to the grounding conductor of the flexible cord and shall be identified for Class II locations.

- (b) Class II, Division 2. In Class II, Division 2 locations, receptacles


and attachment plugs shall be of the type that provides for connection to the grounding conductor of the flexible cord and shall be designed so that connection to the supply circuit cannot be made or broken while live parts are exposed.

### 5.2.3.51 Signaling, Alarm, Remote-Control, and CommunicationsSystems; and Meters, Instruments, and Relays.

FPN: See Article 8.0 for rules governing the installation of communications circuits.

(a) Class II, Division 1. In Class II, Division 1 locations, signaling, alarm, remote-control, and communications systems; and meters, instruments, and relays shall comply with 5.2.3.51(a)(1) through (a)(6).

- (1) Wiring Methods. The wiring method shall comply with

- 5.2.3.1(a).


- (2) Contacts. Switches, circuit breakers, relays, contactors, fuses and

current-breaking contacts for bells, horns, howlers, sirens, and other devices in which sparks or arcs may be produced shall be provided with enclosures identified for a Class II location.

Exception: Where current-breaking contacts are immersed in oil or where the interruption of current occurs within a chamber sealed against the entrance of dust, enclosures shall be permitted to be of the generalpurpose type.

- (3) Resistors and Similar Equipment. Resistors, transformers, choke

coils, rectifiers, thermionic tubes, and other heat-generating equipment shall be provided with enclosures identified for Class II locations.

Exception: Where resistors or similar equipment are immersed in oil or enclosed in a chamber sealed against the entrance of dust, enclosures shall be permitted to be of the general-purpose type.

- (4) Rotating Machinery. Motors, generators, and other rotating

electric machinery shall comply with 5.2.3.26(a).

- (5) Combustible, Electrically Conductive Dusts. Where dusts are of a

combustible, electrically conductive nature, all wiring and equipment shall be identified for Class II locations.

- (6) Metal Dusts. Where dust from magnesium, aluminum, aluminum


bronze powders, or other metals of similarly hazardous characteristics may be present, all apparatus and equipment shall be identified for the specific conditions.

(b) Class II, Division 2. In Class II, Division 2 locations, signaling, alarm, remote-control, and communications systems; and meters, instruments, and relays shall comply with 5.2.3.51(b)(1) through (b)(5).

- (1) Contacts. Enclosures shall comply with 5.2.3.51(a)(2), or

contacts shall have tight metal enclosures designed to minimize the entrance of dust and shall have telescoping or tight-fitting covers and no openings through which, after installation, sparks or burning material might escape.

Exception: In nonincendive circuits, enclosures shall be permitted to be of the general-purpose type.

- (2) Transformers and Similar Equipment. The windings and terminal

connections of transformers, choke coils, and similar equipment shall be provided with tight metal enclosures without ventilating openings.

- (3) Resistors and Similar Equipment. Resistors, resistance devices,

thermionic tubes, rectifiers, and similar equipment shall comply with 5.2.3.31(a)(3).

Exception: Enclosures for thermionic tubes, nonadjustable resistors, or rectifiers for which maximum operating temperature will not exceed 120°C (248°F) shall be permitted to be of the general-purpose type.

- (4) Rotating Machinery. Motors, generators, and other rotating

electric machinery shall comply with 5.2.3.26(b).

- (5) Wiring Methods. The wiring method shall comply with


5.2.2.1(b).

ARTICLE 5.3 — CLASS III LOCATIONS 5.3.1 General

5.3.1.1 Scope. Article 5.3 covers the requirements for electrical and electronic equipment and wiring for all voltages in Class III, Division 1 and 2 locations where fire or explosion hazards may exist due to ignitible fibers or flyings.

locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit.

- 5.3.1.5 General. The general rules of this Code shall apply to electric wiring and equipment in locations classified as Class III locations in 5.0.1.5(d). Exception: As modified by this Article.


FPN: Simple apparatus is defined in 5.4.1.2.

Equipment installed in Class III locations shall be able to function at full rating without developing surface temperatures high enough to cause excessive dehydration or gradual carbonization of accumulated fibers or flyings. Organic material that is carbonized or excessively dry is highly susceptible to spontaneous ignition. The maximum surface temperatures under operating conditions shall not exceed 165°C for equipment that is not subject to overloading, and 120°C for equipment (such as motors or power transformers) that may be overloaded.

Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:

a. In separate cables b. In multiconductor cables where the conductors of each circuit

are within a grounded metal shield

c. In multiconductor cables where the conductors of each circuit have insulation with a minimum thickness of 0.25 mm

FPN: For electric trucks, see NFPA 505-2002, Fire Safety Standard for Powered Industrial Trucks Including Type Designations, Areas of Use, Conversions, Maintenance, and Operation.

(b) Class III, Division 2. In Class III, Division 2 locations, the wiring method shall comply with 5.3.2.1(a).

### 5.3.2 Wiring

Exception: In sections, compartments, or areas used solely for storage and containing no machinery, open wiring on insulators shall be permitted where installed in accordance with Article 3.98, but only on condition that protection as required by 3.98.2.6(c) be provided where conductors are not run in roof spaces and are well out of reach of sources of physical damage.

- 5.3.2.1 Wiring Methods. Wiring methods shall comply with 5.3.2.1(a)


- or 5.3.2.1(b).


(a) Class III, Division 1. In Class III, Division 1 locations, the wiring method shall be rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, electrical metallic tubing, dusttight wireways, or Type MC or MI cable with listed termination fittings.

5.3.2.16 Uninsulated Exposed Parts, Class III, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electric conductors, buses, terminals, or components, that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by a protection technique according to 5.0.1.7(e), 5.0.1.7(f), or 5.0.1.7(g) that is suitable for the location.

- (1) Boxes and Fittings. All boxes and fittings shall be dusttight.
- (2) Flexible Connections. Where necessary to employ flexible connections, dusttight flexible connectors, liquidtight flexible metal conduit with listed fittings, liquidtight flexible nonmetallic conduit with listed fittings, or flexible cord in conformance with 5.3.3.41 shall be used.


Exception: As provided in 5.3.3.56.

5.3.2.21 Grounding and Bonding — Class III, Divisions 1 and 2. Wiring and equipment in Class III, Division 1 and 2 locations shall be grounded as specified in Article 2.50 and with the following additional requirements in 5.3.2.21(a) and 5.3.2.21(b).

FPN: See 5.3.2.21(b) for grounding requirements where flexible conduit is used.

(3) Nonincendive Field Wiring. Nonincendive field wiring shall be permitted using any of the wiring methods permitted for unclassified

(a) Bonding. The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth, between Class III locations and the point of grounding for service equipment or point of grounding of a separately derived system.

Exception: The specific bonding means shall only be required to the nearest point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 2.50.2.13(a), (b), and (c), if the branch-circuit overcurrent protection is located on the load side of the disconnecting means.

FPN: See 2.50.5.11 for additional bonding requirements in hazardous (classified) locations.

(b) Types of Equipment Grounding Conductors. Where flexible conduit is used as permitted in 5.3.2.1, it shall be installed with internal or external bonding jumpers in parallel with each conduit and complying with 2.50.5.13.

Exception: In Class III, Division 1 and 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met:

- (1) Listed liquidtight flexible metal 1 800 mm or less in length, with fittings listed for grounding, is used.
- (2) Overcurrent protection in the circuit is limited to 10 amperes or less.
- (3) The load is not a power utilization load.


5.3.3 Equipment

- 5.3.3.1 Transformers and Capacitors — Class III, Divisions 1 and 2. Transformers and capacitors shall comply with 5.2.3.1(b).


- 5.3.3.16 Switches, Circuit Breakers, Motor Controllers, and Fuses Class III, Divisions 1 and 2. Switches, circuit breakers, motor


controllers, and fuses, including pushbuttons, relays, and similar devices, shall be provided with dusttight enclosures.

5.3.3.21 Control Transformers and Resistors — Class III, Divisions 1 and 2. Transformers, impedance coils, and resistors used as or in conjunction with control equipment for motors, generators, and appliances shall be provided with dusttight enclosures complying with the temperature limitations in 5.3.1.5.

5.3.3.26 Motors and Generators — Class III, Divisions 1 and 2. In Class III, Divisions 1 and 2 locations, motors, generators, and other rotating machinery shall be totally enclosed nonventilated, totally enclosed pipe ventilated, or totally enclosed fan cooled.

Exception: In locations where, in the judgment of the authority having jurisdiction, only moderate accumulations of lint or flyings are likely to collect on, in, or in the vicinity of a rotating electric machine and where such machine is readily accessible for routine cleaning and maintenance, one of the following shall be permitted:

- (1) Self-cleaning textile motors of the squirrel-cage type
- (2) Standard open-type machines without sliding contacts,

centrifugal or other types of switching mechanisms, including motor overload devices

- (3) Standard open-type machines having such contacts, switching


mechanisms, or resistance devices enclosed within tight housings without ventilating or other openings

5.3.3.29 Ventilating Piping — Class III, Divisions 1 and 2. Ventilating pipes for motors, generators, or other rotating electric machinery, or for enclosures for electric equipment, shall be of metal not less than 0.50 mm in thickness, or of equally substantial noncombustible material, and shall comply with the following:

- (1) Lead directly to a source of clean air outside of buildings
- (2) Be screened at the outer ends to prevent the entrance of small

animals or birds

- (3) Be protected against physical damage and against rusting or


other corrosive influences

Ventilating pipes shall be sufficiently tight, including their connections, to prevent the entrance of appreciable quantities of fibers or flyings into the ventilated equipment or enclosure and to prevent the escape of sparks, flame, or burning material that might ignite accumulations of fibers or flyings or combustible material in the vicinity. For metal pipes, lock seams and riveted or welded joints shall be permitted; and tightfitting slip joints shall be permitted where some flexibility is necessary, as at connections to motors.

- 5.3.3.31 Luminaires (Lighting Fixtures) — Class III, Divisions 1 and 2.


- (a) Fixed Lighting. Luminaires (lighting fixtures) for fixed lighting

shall provide enclosures for lamps and lampholders that are designed to minimize entrance of fibers and flyings and to prevent the escape of sparks, burning material, or hot metal. Each luminaire (fixture) shall be clearly marked to show the maximum wattage of the lamps that shall be permitted without exceeding an exposed surface temperature of 165°C under normal conditions of use.

- (b) Physical Damage. A luminaire (fixture) that may be exposed to

physical damage shall be protected by a suitable guard.

- (c) Pendant Luminaires (Fixtures). Pendant luminaires (fixtures)

shall be suspended by stems of threaded rigid metal conduit, threaded intermediate metal conduit, threaded metal tubing of equivalent thickness, or by chains with approved fittings. For stems longer than 300 mm, permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm above the lower end of the stem, or flexibility in the form of an identified fitting or a flexible connector shall be provided not more than 300 mm from the point of attachment to the supporting box or fitting.

- (d) Portable Lighting Equipment. Portable lighting equipment shall


be equipped with handles and protected with substantial guards. Lampholders shall be of the unswitched type with no provision for receiving attachment plugs. There shall be no exposed current-carrying metal parts, and all exposed non–current-carrying metal parts shall be grounded. In all other respects, portable lighting equipment shall comply with 5.3.3.31(a).

### 5.3.3.36 Utilization Equipment — Class III, Divisions 1 and 2.

- (a) Heaters. Electrically heated utilization equipment shall be

identified for Class III locations.

- (b) Motors. Motors of motor-driven utilization equipment shall

comply with 5.3.3.26.

- (c) Switches, Circuit Breakers, Motor Controllers, and Fuses.


Switches, circuit breakers, motor controllers, and fuses shall comply with 5.3.3.16.

5.3.3.41 Flexible Cords — Class III, Divisions 1 and 2. Flexible cords shall comply with the following:

- (1) Be of a type listed for extra-hard usage
- (2) Contain, in addition to the conductors of the circuit, a grounding

conductor complying with 4.0.2.4

- (3) Be connected to terminals or to supply conductors in an approved

manner

- (4) Be supported by clamps or other suitable means in such a manner

that there will be no tension on the terminal connections

- (5) Be provided with suitable means to prevent the entrance of fibers or


flyings where the cord enters boxes or fittings

5.3.3.46 Receptacles and Attachment Plugs — Class III, Divisions 1 and 2. Receptacles and attachment plugs shall be of the grounding type and shall be designed so as to minimize the accumulation or the entry of fibers or flyings, and shall prevent the escape of sparks or molten particles.

Exception: In locations where, in the judgment of the authority having jurisdiction, only moderate accumulations of lint or flyings will be likely to collect in the vicinity of a receptacle, and where such receptacle is readily accessible for routine cleaning, general-purpose grounding-type receptacles mounted so as to minimize the entry of fibers or flyings shall be permitted.

5.3.3.51 Signaling, Alarm, Remote-Control, and Local Loudspeaker Intercommunications Systems — Class III, Divisions 1 and 2. Signaling, alarm, remote-control, and local loudspeaker

intercommunications systems shall comply with the requirements of Article 5.3 regarding wiring methods, switches, transformers, resistors, motors, luminaires (lighting fixtures), and related components.

(I.S.) apparatus, wiring, and systems for Class I, II, and III locations.

FPN: For further information, see ANSI/ISA RP 12.06.01-2002, Wiring Methods for Hazardous (Classified) Locations Instrumentation — Part 1: Intrinsic Safety.

- 5.3.3.56 Electric Cranes, Hoists, and Similar Equipment — Class III, Divisions 1 and 2. Where installed for operation over combustible fibers or accumulations of flyings, traveling cranes and hoists for material handling, traveling cleaners for textile machinery, and similar equipment


### 5.4.1.2 Definitions.

Associated Apparatus. Apparatus in which the circuits are not necessarily intrinsically safe themselves but that affect the energy in the intrinsically safe circuits and are relied on to maintain intrinsic safety. Associated apparatus may be either of the following:

- shall comply with 5.3.3.56(a) through (d).


- (a) Power Supply. Power supply to contact conductors shall be

electrically isolated from all other systems, ungrounded, and shall be equipped with an acceptable ground detector that gives an alarm and automatically de-energizes the contact conductors in case of a fault to ground or gives a visual and audible alarm as long as power is supplied to the contact conductors and the ground fault remains.

- (b) Contact Conductors. Contact conductors shall be located or

guarded so as to be inaccessible to other than authorized persons and shall be protected against accidental contact with foreign objects.

- (c) Current Collectors. Current collectors shall be arranged or

guarded so as to confine normal sparking and prevent escape of sparks or hot particles. To reduce sparking, two or more separate surfaces of contact shall be provided for each contact conductor. Reliable means shall be provided to keep contact conductors and current collectors free of accumulations of lint or flyings.

- (d) Control Equipment. Control equipment shall comply with


- (1) Electrical apparatus that has an alternative-type protection for use in the appropriate hazardous (classified) location
- (2) Electrical apparatus not so protected that shall not be used within a hazardous (classified) location


- FPN No. 1: Associated apparatus has identified intrinsically safe connections for intrinsically safe apparatus and also may have connections for nonintrinsically safe apparatus.
- FPN No. 2: An example of associated apparatus is an intrinsic safety barrier, which is a network designed to limit the energy (voltage and current) available to the protected circuit in the hazardous (classified) location, under specified fault conditions.


Control Drawing. See definition in 5.0.1.2. Different Intrinsically Safe Circuits. Intrinsically safe circuits in

which the possible interconnections have not been evaluated and identified as intrinsically safe.

Intrinsically Safe Apparatus. Apparatus in which all the circuits are intrinsically safe.

- 5.3.3.16 and 5.3.3.21.


5.3.3.61 Storage Battery Charging Equipment — Class III, Divisions 1 and 2. Storage battery charging equipment shall be located in separate rooms built or lined with substantial noncombustible materials. The rooms shall be constructed to prevent the entrance of ignitible amounts of flyings or lint and shall be well ventilated.

Intrinsically Safe Circuit. A circuit in which any spark or thermal effect is incapable of causing ignition of a mixture of flammable or combustible material in air under prescribed test conditions.

FPN: Test conditions are described in ANSI/UL 913-1997, Standard for Safety, Intrinsically Safe Apparatus and Associated Apparatus for Use in Class I, II, and III, Division 1, Hazardous (Classified) Locations.

ARTICLE 5.4 — INTRINSICALLY SAFE SYSTEMS 5.4.1.1 Scope. This article covers the installation of intrinsically safe

Intrinsically Safe System. An assembly of interconnected intrinsically safe apparatus, associated apparatus, and interconnecting cables in that

those parts of the system that may be used in hazardous (classified) locations are intrinsically safe circuits.

FPN: An intrinsically safe system may include more than one intrinsically safe circuit.

(b) Location. Intrinsically safe apparatus shall be permitted to be installed in any hazardous (classified) location for which it has been identified. General-purpose enclosures shall be permitted for intrinsically safe apparatus.

Simple Apparatus. An electrical component or combination of components of simple construction with well-defined electrical parameters that does not generate more than 1.5 volts, 100 milliamps, and 25 milliwatts, or a passive component that does not dissipate more than 1.3 watts and is compatible with the intrinsic safety of the circuit in which it is used.

Associated apparatus shall be permitted to be installed in any hazardous (classified) location for which it has been identified or, if protected by other means, permitted by Articles 5.1 through 5.3 and Article 5.5.

Simple apparatus shall be permitted to be installed in any hazardous (classified) location in which the maximum surface temperature of the simple apparatus does not exceed the ignition temperature of the flammable gases or vapors, flammable liquids, combustible dusts, or ignitible fibers or flyings present.

FPN: The following apparatus are examples of simple apparatus:

- (a) Passive components, for example, switches, junction boxes, resistance temperature devices, and simple semiconductor devices such as LEDs
- (b) Sources of generated energy, for example, thermocouples and photocells, which do not generate more than 1.5 V, 100 mA, and 25 mW


For simple apparatus, the maximum surface temperature can be determined from the values of the output power from the associated apparatus or apparatus to which it is connected to obtain the temperature class. The temperature class can be determined by:

- 5.4.1.3 Application of Other Articles. Except as modified by this article, all applicable articles of this Code shall apply.


- (1) Reference to Table 5.4.1.10(b)
- (2) Calculation using the formula: T = PoRth + Tamb where: T is the surface temperature


- 5.4.1.4 Equipment. All intrinsically safe apparatus and associated apparatus shall be listed.


Exception: Simple apparatus, as described on the control drawing, shall not be required to be listed.

### 5.4.1.10 Equipment Installation.

Po is the output power marked on the associated apparatus or

(a) Control Drawing. Intrinsically safe apparatus, associated apparatus, and other equipment shall be installed in accordance with the control drawing(s).

intrinsically safe apparatus Rth is the thermal resistance of the simple apparatus Tamb is the ambient temperature (normally 40°C) and reference

Exception: A simple apparatus that does not interconnect intrinsically safe circuits.

Table 5.0.1.8(b)

FPN: The control drawing identification is marked on the apparatus.

In addition, components with a surface area smaller than 10 cm2 (excluding lead wires) may be classified as T5 if their surface temperature does not exceed 150°C.

FPN: Sheet metal partitions 0.90 mm or thicker are generally considered acceptable.

Exception No. 2: Where either (1) all of the intrinsically safe circuit conductors or (2) all of the nonintrinsically safe circuit conductors are in grounded metal-sheathed or metal-clad cables where the sheathing or cladding is capable of carrying fault current to ground.

### Table 5.4.1.10 Assessment for T4 Classification According to Component Size and Temperature

|Total Surface Area Excluding Lead Wires|Requirement for T4 Classification (Based on 40°C Ambient Temperature)|
|---|---|
|< 20 mm2 ≥ 20 mm2 ≤ 10 cm2 ≥ 20 mm2|Surface temperature ≤ 275°C Surface temperature ≤ 200°C Power not exceeding 1.3 W*|


FPN: Cables meeting the requirements of Articles 3.30 and 3.32 are typical of those considered acceptable.

(2) Within Enclosures.

- a. Conductors of intrinsically safe circuits shall be separated at

least 50 mm from conductors of any nonintrinsically safe circuits, or as specified in 5.4.1.30(a)(2).

- b. All conductors shall be secured so that any conductor that might


* Reduce to 1.2 W with an ambient of 60°C or 1.0 W with 80°C ambient temperature.

FPN: The following apparatus are examples of simple apparatus:

come loose from a terminal cannot come in contact with another terminal.

- (1) Passive components, for example, switches, junction boxes, resistance temperature devices, and simple semiconductor devices such as LEDs
- (2) Sources of generated energy, for example, thermocouples and photocells, which do not generate more than 1.5 V, 100 mA, and 25 mW


- FPN No. 1: The use of separate wiring compartments for the intrinsically safe and nonintrinsically safe terminals is the preferred method of complying with this requirement.
- FPN No. 2: Physical barriers such as grounded metal partitions or approved insulating partitions or approved restricted access wiring ducts separated from other such ducts by at least 19 mm can be used to help ensure the required separation of the wiring.


- 5.4.1.20 Wiring Methods. Intrinsically safe apparatus and wiring shall be permitted to be installed using any of the wiring methods suitable for unclassified locations, including Chapter 7 and Chapter 8. Sealing shall be as provided in


(3) Other (Not in Raceway or Cable Tray Systems). Conductors and cables of intrinsically safe circuits run in other than raceway or cable tray systems shall be separated by at least 50 mm and secured from conductors and cables of any nonintrinsically safe circuits.

- 5.4.1.70, and separation shall be as provided in 5.4.1.30.


- 5.4.1.30 Separation of Intrinsically Safe Conductors. (a) From Nonintrinsically Safe Circuit Conductors.


Exception: Where either (1) all of the intrinsically safe circuit conductors are in Type MI or MC cables or (2) all of the nonintrinsically safe circuit conductors are in raceways or Type MI or MC cables where the sheathing or cladding is capable of carrying fault current to ground.

(1) In Raceways, Cable Trays, and Cables. Conductors of intrinsically safe circuits shall not be placed in any raceway, cable tray, or cable with conductors of any nonintrinsically safe circuit.

(b) From Different Intrinsically Safe Circuit Conductors. Different intrinsically safe circuits shall be in separate cables or shall be separated from each other by one of the following means:

Exception No. 1: Where conductors of intrinsically safe circuits are separated from conductors of nonintrinsically safe circuits by a distance of at least 50 mm and secured, or by a grounded metal partition or an approved insulating partition.

- (1) The conductors of each circuit are within a grounded metal shield.
- (2) The conductors of each circuit have insulation with a minimum thickness of 0.25 mm.


(classified) locations, associated apparatus shall be bonded in accordance with 5.1.2.21(a), 5.2.2.21(a), 5.3.2.21(a), or 5.5.1.25, as applicable.

5.4.1.70 Sealing. Conduits and cables that are required to be sealed by 5.1.2.6, 5.2.2.6, and 5.5.1.16 shall be sealed to minimize the passage of gases, vapors, or dusts. Such seals shall not be required to be explosionproof or flameproof.

Exception: Unless otherwise identified.

(3) The clearance between two terminals for connection of field wiring of different intrinsically safe circuits shall be at least 6 mm unless this clearance is permitted to be reduced by the control drawing.

Exception: Seals shall not be required for enclosures that contain only intrinsically safe apparatus, except as required by 5.1.2.6(f)(3).

5.4.1.80 Identification. Labels required by this section shall be suitable for the environment where they are installed with consideration given to exposure to chemicals and sunlight.

### 5.4.1.50 Grounding.

(a) Intrinsically Safe Apparatus, Associated Apparatus, and Raceways. Intrinsically safe apparatus, associated apparatus, cable shields, enclosures, and raceways, if of metal, shall be grounded.

- (a) Terminals. Intrinsically safe circuits shall be identified at terminal

and junction locations in a manner that will prevent unintentional interference with the circuits during testing and servicing.

- (b) Wiring. Raceways, cable trays, and other wiring methods for

intrinsically safe system wiring shall be identified with permanently affixed labels with the wording “Intrinsic Safety Wiring” or equivalent. The labels shall be located so as to be visible after installation and placed so that they may be readily traced through the entire length of the installation. Intrinsic safety circuit labels shall appear in every section of the wiring system that is separated by enclosures, walls, partitions, or floors. Spacing between labels shall not be more than 7 600 mm.

Exception: Circuits run underground shall be permitted to be identified where they become accessible after emergence from the ground.

- FPN No. 1: Wiring methods permitted in unclassified locations may be used for intrinsically safe systems in hazardous (classified) locations. Without labels to identify the application of the wiring, enforcement authorities cannot determine that an installation is in compliance with this Code.
- FPN No. 2: In unclassified locations, identification is necessary to ensure that nonintrinsically safe wire will not be inadvertently added to existing raceways at a later date.


- (c) Color Coding. Color coding shall be permitted to identify


FPN: Supplementary bonding to the grounding electrode may be needed for some associated apparatus, for example, zener diode barriers, if specified in the control drawing. See ANSI/ISA RP 12.06.01-2002, Wiring Methods for Hazardous (Classified) Locations Instrumentation Part 1: Intrinsic Safety.

- (b) Connection to Grounding Electrodes. Where connection to a grounding electrode is required, the grounding electrode shall be as specified in 2.50.3.3(a)(1), (a)(2), (a)(3), and (a)(4) and shall comply with 2.50.2.11(a)(7). Section 2.50.3.3(a)(5), (a)(6), and (a)(7) shall not be used if electrodes specified in 2.50.3.3(a)(1), (a)(2), (a)(3), or (a)(4) are available.
- (c) Shields. Where shielded conductors or cables are used, shields shall be grounded. Exception: Where a shield is part of an intrinsically safe circuit.


### 5.4.1.60 Bonding.

- (a) Hazardous Locations. In hazardous (classified) locations, intrinsically safe apparatus shall be bonded in the hazardous (classified) location in accordance with 2.50.5.11.
- (b) Unclassified. In unclassified or nonhazardous locations, where metal raceways are used for intrinsically safe system wiring in hazardous


intrinsically safe conductors where they are colored light blue and where no other conductors colored light blue are used. Likewise, color coding

shall be permitted to identify raceways, cable trays, and junction boxes where they are colored light blue and contain only intrinsically safe wiring.

FPN: See ANSI/ISA 12.23.01-2002, Electrical Apparatus for Use in Class I, Zone 1 Hazardous (Classified) Locations, Type of Protection — Encapsulation “m”; and ANSI/UL 60079–18, Electrical apparatus for explosive gas atmospheres — Part 18: Encapsulation “m.”

Flameproof “d.” Type of protection where the enclosure will withstand an internal explosion of a flammable mixture that has penetrated into the interior, without suffering damage and without causing ignition, through any joints or structural openings in the enclosure, of an external explosive gas atmosphere consisting of one or more of the gases or vapors for which it is designed.

### ARTICLE 5.5 — CLASS I, ZONE 0, 1, AND 2 LOCATIONS

FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 497-2004, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas. Only editorial changes were made to the extracted text to make it consistent with this Code.

- 5.5.1.1 Scope. This article covers the requirements for the zone classification system as an alternative to the division classification system covered in Article 5.0 for electrical and electronic equipment and wiring for all voltages in Class I, Zone 0, Zone 1, and Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases, vapors, or liquids.


FPN: See ANSI/ISA 12.22.01-2002, Electrical Apparatus for Use in Class I, Zone 1 and 2 Hazardous (Classified) Locations, Type of Protection — Flameproof “d”; and ANSI/UL 60079–1, Electrical apparatus for explosive gas atmospheres — Part 1: Flameproof enclosures “d.”

Increased Safety “e.” Type of protection applied to electrical equipment that does not produce arcs or sparks in normal service and under specified abnormal conditions, in which additional measures are applied so as to give increased security against the possibility of excessive temperatures and of the occurrence of arcs and sparks.

FPN: For the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Division 1 or Division 2; Class II, Division 1 or Division 2; and Class III, Division 1 or Division 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases or vapors, flammable liquids, or combustible dusts or fibers, refer to Articles 5.0 through 5.4.

FPN: See ANSI/ISA — 12.16.01-2002, Electrical Apparatus for Use in Class I, Zone 1 Hazardous (Classified) Locations, Type of Protection — Increased Safety “e”; and ANSI/UL 60079-7, Electrical apparatus for explosive gas atmospheres — Part 7: Increased Safety “e.”

- 5.5.1.2 Definitions. For purposes of this article, the following definitions apply.


Intrinsic Safety “i.” Type of protection where any spark or thermal effect is incapable of causing ignition of a mixture of flammable or combustible material in air under prescribed test conditions.

Combustible Gas Detection System. A protection technique utilizing stationary gas detectors in industrial establishments.

Electrical and Electronic Equipment. Materials, fittings, devices, appliances, and the like that are part of, or in connection with, an electrical installation.

- FPN No. 1: See ANSI/UL 913-1997, Intrinsically Safe Apparatus and Associated Apparatus for Use in Class I, II, and III, Hazardous Locations; ISA 12.02.01-1999, Electrical Apparatus for Use in Class I, Zones 0, 1 and 2 Hazardous (Classified) Locations — Intrinsic Safety “i”; and ANSI/UL 60079-11, Electrical apparatus for explosive gas atmospheres — Part II: Intrinsic safety “i.”
- FPN No. 2: Intrinsic safety is designated type of protection “ia” for use in Zone 0 locations. Intrinsic safety is designated type of protection “ib” for use in Zone 1 locations.
- FPN No. 3: Intrinsically safe associated apparatus, designated by [ia] or [ib], is connected to intrinsically safe apparatus (“ia” or “ib,” respectively) but is located outside the hazardous (classified) location unless also protected by another type of protection (such as flameproof).


FPN: Portable or transportable equipment having self-contained power supplies, such as battery-operated equipment, could potentially become an ignition source in hazardous (classified) locations.

Encapsulation “m.” Type of protection where electrical parts that could ignite an explosive atmosphere by either sparking or heating are enclosed in a compound in such a way that this explosive atmosphere cannot be ignited.

Oil Immersion “o.” Type of protection where electrical equipment is immersed in a protective liquid in such a way that an explosive atmosphere that may be above the liquid or outside the enclosure cannot be ignited.

Zone 2; Class II, Division 1; Class II, Division 2; Class III, Division 1; Class III, Division 2; or any combination thereof.

5.5.1.3 Other Articles. All other applicable rules contained in this Code shall apply to electrical equipment and wiring installed in hazardous (classified) locations.

FPN: See ISA 12.26.01-1998, Electrical Apparatus for Use in Class I, Zone 1 Hazardous (Classified) Locations, Type of Protection — Oil-Immersion “o”; and ANSI/UL 60079-6, Electrical apparatus for explosive gas atmospheres — Part 6: Oilimmersion “o.”

Exception: As modified by Article 5.4 and this Article. 5.5.1.4 General.

Powder Filling “q.” Type of protection where electrical parts capable of igniting an explosive atmosphere are fixed in position and completely surrounded by filling material (glass or quartz powder) to prevent the ignition of an external explosive atmosphere.

### (a) Documentation for Industrial Occupancies. All areas in

industrial occupancies designated as hazardous (classified) locations shall be properly documented. This documentation shall be available to those authorized to design, install, inspect, maintain, or operate electrical equipment at the location.

FPN: See ANSI/ISA-12.25.01-2002, Electrical Apparatus for Use in Class I, Zone 1 Hazardous (Classified) Locations Type of Protection — Powder Filling “q”; and ANSI/UL 60079-5, Electrical apparatus for explosive gas atmospheres — Part 5: Powder filling “q.”

FPN: For examples of area classification drawings, see ANSI/API RP 505-1997, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone 0, Zone 1, or Zone 2; ISA RP12.24.01-1998, Recommended Practice for Classification of Locations for Electrical Installations Classified as Class I, Zone 0, Zone 1, or Zone 2; IEC 60079-10-1995, Electrical Apparatus for Explosive Gas Atmospheres, Classification of Hazardous Areas; and Model Code of Safe Practice in the Petroleum Industry, Part 15: Area Classification Code for Petroleum Installations, IP 15, The Institute of Petroleum, London.

Purged and Pressurized. Type of protection for electrical equipment that uses the technique of guarding against the ingress of the external atmosphere, which may be explosive, into an enclosure by maintaining a protective gas therein at a pressure above that of the external atmosphere.

- FPN No. 1: See NFPA 496-2003, Standard for Purged and Pressurized Enclosures for Electrical Equipment.
- FPN No. 2: See IEC 60079-2-2000, Electrical Apparatus for Explosive Gas Atmospheres — Part 2: Electrical Apparatus, Type of Protection “p”; and IEC 6007913-1982, Electrical Apparatus for Explosive Gas Atmospheres — Part 13: Construction and Use of Rooms or Buildings Protected by Pressurization.


#### (b) Reference Standards. Important information relating to topics

covered in Chapter 5 may be found in other publications.

- FPN No. 1: It is important that the authority having jurisdiction be familiar with recorded industrial experience as well as with standards of the National Fire Protection Association (NFPA), the American Petroleum Institute (API), the Instrumentation, Systems, and Automation Society (ISA), and the International Electrotechnical Commission (IEC) that may be of use in the classification of various locations, the determination of adequate ventilation, and the protection against static electricity and lightning hazards.
- FPN No. 2: For further information on the classification of locations, see ANSI/API RP 505-1997, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone 0, Zone 1, or Zone 2; ISA RP 12.24.01-1998, Recommended Practice for Classification of Locations for Electrical Installations Classified as Class I, Zone 0, Zone 1, or Zone 2; IEC 60079-101995, Electrical Apparatus for Explosive Gas Atmospheres, Classification of Hazardous Areas; and Model Code of Safe Practice in the Petroleum Industry, Part 15: Area Classification Code for Petroleum Installations, IP 15, The Institute of Petroleum, London.


Type of Protection “n.” Type of protection where electrical equipment, in normal operation, is not capable of igniting a surrounding explosive gas atmosphere and a fault capable of causing ignition is not likely to occur.

FPN: See ANSI/UL 60079-15-2002, Electrical apparatus for explosive gas atmospheres — Part 15: Type of protection “n”; and ANSI/ISA 12.12.02-2003, Electrical apparatus for use in Class I, Zone 2 Hazardous (Classified) Locations: Type of protection “n.”

Unclassified Locations. Locations determined to be neither Class I, Division 1; Class I, Division 2; Class I, Zone 0; Class I, Zone 1; Class I,

- FPN No. 3: For further information on protection against static electricity and lightning hazards in hazardous (classified) locations, see NFPA 77-2000, Recommended Practice on Static Electricity; NFPA 780-2004, Standard for the Installation of Lightning Protection Systems; and API RP 2003-1998, Protection Against Ignitions Arising Out of Static Lightning and Stray Currents.
- FPN No. 4: For further information on ventilation, see NFPA 30-2003, Flammable and Combustible Liquids Code, and ANSI/API RP 505-1997, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone 0, Zone 1, or Zone 2.
- FPN No. 5: For further information on electrical systems for hazardous (classified) locations on offshore oil and gas producing platforms, see ANSI/API RP 14FZ-2000, Recommended Practice for Design and Installation of Electrical Systems for Fixed and Floating Offshore Petroleum Facilities for Unclassified and Class I, Zone 0, Zone 1, and Zone 2 Locations.
- FPN No. 6: For further information on the installation of electrical equipment in hazardous (classified) locations in general, see IEC 60079-14-1996, Electrical Apparatus for Explosive Gas Atmospheres — Part 14: Electrical Installations in Explosive Gas Atmospheres (Other Than Mines), and IEC 60079-16-1990, Electrical Apparatus for Explosive Gas Atmospheres — Part 16: Artificial Ventilation for the Protection of Analyzer(s) Houses.
- FPN No. 7: For further information on application of electrical equipment in hazardous (classified) locations in general, see ANSI/ISA 12.00.01-2002, Electrical Apparatus for Use in Class I, Zones 0 and 1, Hazardous (Classified) Locations: General Requirements; ISA 12.01.01-1999, Definitions and Information Pertaining to Electrical Apparatus in Hazardous (Classified) Locations; and ANSI/UL 60079-0, Electrical apparatus for explosive gas atmospheres — Part 0: General requirements.


FPN: For further information regarding classification and ventilation of areas involving ammonia, see ANSI/ASHRAE 15-1994, Safety Code for Mechanical Refrigeration; and ANSI/CGA G2.1-1989 (14-39), Safety Requirements for the Storage and Handling of Anhydrous Ammonia.

(b) Class I, Zone 0, 1, and 2 Locations. Class I, Zone 0, 1, and 2 locations are those in which flammable gases or vapors are or may be present in the air in quantities sufficient to produce explosive or ignitible mixtures. Class I, Zone 0, 1, and 2 locations shall include those specified in 5.5.1.5(b)(1), (b)(2), and (b)(3).

(1) Class I, Zone 0. A Class I, Zone 0 location is a location in which

- a. Ignitible concentrations of flammable gases or vapors are present continuously, or
- b. Ignitible concentrations of flammable gases or vapors are present for long periods of time.


- FPN No. 1: As a guide in determining when flammable gases or vapors are present continuously or for long periods of time, refer to ANSI/API RP 505-1997, Recommended Practice for Classification of Locations for Electrical Installations of Petroleum Facilities Classified as Class I, Zone 0, Zone 1 or Zone 2; ISA 12.24.011998, Recommended Practice for Classification of Locations for Electrical Installations Classified as Class I, Zone 0, Zone 1, or Zone 2; IEC 60079-10-1995, Electrical Apparatus for Explosive Gas Atmospheres, Classifications of Hazardous Areas; and Area Classification Code for Petroleum Installations, Model Code, Part 15, Institute of Petroleum.
- FPN No. 2: This classification includes locations inside vented tanks or vessels that contain volatile flammable liquids; inside inadequately vented spraying or coating enclosures, where volatile flammable solvents are used; between the inner and outer roof sections of a floating roof tank containing volatile flammable liquids; inside open vessels, tanks and pits containing volatile flammable liquids; the interior of an exhaust duct that is used to vent ignitible concentrations of gases or vapors; and inside inadequately ventilated enclosures that contain normally venting instruments utilizing or analyzing flammable fluids and venting to the inside of the enclosures.
- FPN No. 3: It is not good practice to install electrical equipment in Zone 0 locations except when the equipment is essential to the process or when other locations are not feasible. [See 5.5.1.5(a) FPN No. 2.] If it is necessary to install electrical systems in a Zone 0 location, it is good practice to install intrinsically safe systems as described by Article 5.4.


### 5.5.1.5 Classifications of Locations.

(a) Classification of Locations. Locations shall be classified depending on the properties of the flammable vapors, liquids, or gases that may be present and the likelihood that a flammable or combustible concentration or quantity is present. Where pyrophoric materials are the only materials used or handled, these locations shall not be classified. Each room, section, or area shall be considered individually in determining its classification.

- FPN No. 1: See 5.5.1.7 for restrictions on area classification.
- FPN No. 2: Through the exercise of ingenuity in the layout of electrical installations for hazardous (classified) locations, it is frequently possible to locate much of the equipment in reduced level of classification or in an unclassified location and, thus, to reduce the amount of special equipment required.


(2) Class I, Zone 1. A Class I, Zone 1 location is a location

Rooms and areas containing ammonia refrigeration systems that are equipped with adequate mechanical ventilation may be classified as “unclassified” locations.

a. In which ignitible concentrations of flammable gases or vapors are likely to exist under normal operating conditions; or

- b. In which ignitible concentrations of flammable gases or vapors

may exist frequently because of repair or maintenance operations or because of leakage; or

- c. In which equipment is operated or processes are carried on, of

such a nature that equipment breakdown or faulty operations could result in the release of ignitible concentrations of flammable gases or vapors and also cause simultaneous failure of electrical equipment in a mode to cause the electrical equipment to become a source of ignition; or

- d. That is adjacent to a Class I, Zone 0 location from which


ignitible concentrations of vapors could be communicated, unless communication is prevented by adequate positive pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided.

- FPN No. 1: Normal operation is considered the situation when plant equipment is operating within its design parameters. Minor releases of flammable material may be part of normal operations. Minor releases include the releases from mechanical packings on pumps. Failures that involve repair or shutdown (such as the breakdown of pump seals and flange gaskets, and spillage caused by accidents) are not considered normal operation.
- FPN No. 2: This classification usually includes locations where volatile flammable liquids or liquefied flammable gases are transferred from one container to another. In areas in the vicinity of spraying and painting operations where flammable solvents are used; adequately ventilated drying rooms or compartments for evaporation of flammable solvents; adequately ventilated locations containing fat and oil extraction equipment using volatile flammable solvents; portions of cleaning and dyeing plants where volatile flammable liquids are used; adequately ventilated gas generator rooms and other portions of gas manufacturing plants where flammable gas may escape; inadequately ventilated pump rooms for flammable gas or for volatile flammable liquids; the interiors of refrigerators and freezers in which volatile flammable materials are stored in the open, lightly stoppered, or in easily ruptured containers; and other locations where ignitible concentrations of flammable vapors or gases are likely to occur in the course of normal operation but not classified Zone 0.


(3) Class I, Zone 2. A Class I, Zone 2 location is a location

- a. In which ignitible concentrations of flammable gases or vapors are not likely to occur in normal operation and, if they do occur, will exist only for a short period; or
- b. In which volatile flammable liquids, flammable gases, or flammable vapors are handled, processed, or used but in which the liquids, gases, or vapors normally are confined within closed containers of closed systems from which they can escape, only as a result of accidental rupture or breakdown of the containers or system, or as a


- result of the abnormal operation of the equipment with which the liquids or gases are handled, processed, or used; or
- c. In which ignitible concentrations of flammable gases or vapors normally are prevented by positive mechanical ventilation but which may become hazardous as a result of failure or abnormal operation of the ventilation equipment; or
- d. That is adjacent to a Class I, Zone 1 location, from which ignitible concentrations of flammable gases or vapors could be communicated, unless such communication is prevented by adequate positive-pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided.


FPN: The Zone 2 classification usually includes locations where volatile flammable liquids or flammable gases or vapors are used but which would become hazardous only in case of an accident or of some unusual operating condition.

5.5.1.6 Material Groups. For purposes of testing, approval, and area classification, various air mixtures (not oxygen enriched) shall be grouped as required in 5.5.1.6(a), (b), and (c).

FPN: Group I is intended for use in describing atmospheres that contain firedamp (a mixture of gases, composed mostly of methane, found underground, usually in mines). This Code does not apply to installations underground in mines. See 90.2(b).

Group II shall be subdivided into IIC, IIB, and IIA, as noted in 5.5.1.6(a), (b), and (c), according to the nature of the gas or vapor, for protection techniques “d,” “ia,” “ib,” “[ia],” and “[ib],” and, where applicable, “n” and “o.”

- FPN No. 1: The gas and vapor subdivision as described above is based on the maximum experimental safe gap (MESG), minimum igniting current (MIC), or both. Test equipment for determining the MESG is described in IEC 60079-1A-1975, Amendment No. 1 (1993), Construction and Verification Tests of Flameproof Enclosures of Electrical Apparatus; and UL Technical Report No. 58 (1993). The test equipment for determining MIC is described in IEC 60079-11-1999, Electrical Apparatus for Explosive Gas Atmospheres — Part 11: Intrinsic Safety “i.” The classification of gases or vapors according to their maximum experimental safe gaps and minimum igniting currents is described in IEC 60079-12-1978, Classification of Mixtures of Gases or Vapours with Air According to Their Maximum Experimental Safe Gaps and Minimum Igniting Currents.
- FPN No. 2: Verification of electrical equipment utilizing protection techniques “e,” “m,” “p,” and “q,” due to design technique, does not require tests involving MESG or MIC. Therefore, Group II is not required to be subdivided for these protection techniques.
- FPN No. 3: It is necessary that the meanings of the different equipment markings and Group II classifications be carefully observed to avoid confusion with Class I, Divisions 1 and 2, Groups A, B, C, and D.


concentrations of vapors may not exist in a location classified Class I, Zones 0, 1, or 2 at normal ambient temperature.

Class I, Zone 0, 1, and 2, groups shall be as follows:

- (a) Supervision of Work. Classification of areas and selection of

equipment and wiring methods shall be under the supervision of a licensed electrical practitioner.

- (b) Dual Classification. In instances of areas within the same facility

classified separately, Class I, Zone 2 locations shall be permitted to abut, but not overlap, Class I, Division 2 locations. Class I, Zone 0 or Zone 1 locations shall not abut Class I, Division 1 or Division 2 locations.

- (c) Reclassification Permitted. A Class I, Division 1 or Division 2

location shall be permitted to be reclassified as a Class I, Zone 0, Zone 1, or Zone 2 location, provided all of the space that is classified because of a single flammable gas or vapor source is reclassified under the requirements of this article.

- (d) Solid Obstacles. Flameproof equipment with flanged joints shall


- (a) Group IIC. Atmospheres containing acetylene, hydrogen, or

flammable gas, flammable liquid-produced vapor, or combustible liquidproduced vapor mixed with air that may burn or explode, having either a maximum experimental safe gap (MESG) value less than or equal to 0.50 mm or minimum igniting current ratio (MIC ratio) less than or equal to 0.45. [NFPA 497:3.3]

FPN: Group IIC is equivalent to a combination of Class I, Group A, and Class I, Group B, as described in 5.0.1.6(a)(1) and 5.0.1.6(a)(2).

- (b) Group IIB. Atmospheres containing acetaldehyde, ethylene, or

flammable gas, flammable liquid-produced vapor, or combustible liquidproduced vapor mixed with air that may burn or explode, having either maximum experimental safe gap (MESG) values greater than 0.50 mm and less than or equal to 0.90 mm or minimum igniting current ratio (MIC ratio) greater than 0.45 and less than or equal to 0.80. [NFPA 497:3.3]

FPN: Group IIB is equivalent to Class I, Group C, as described in 5.0.1.6(a)(3).

- (c) Group IIA. Atmospheres containing acetone, ammonia, ethyl


not be installed such that the flange openings are closer than the distances shown in Table 5.5.1.7(d) to any solid obstacle that is not a part of the equipment (such as steelworks, walls, weather guards, mounting brackets, pipes, or other electrical equipment) unless the equipment is listed for a smaller distance of separation.

alcohol, gasoline, methane, propane, or flammable gas, flammable liquid-produced vapor, or combustible liquid-produced vapor mixed with air that may burn or explode, having either a maximum experiment safe gap (MESG) value greater than 0.90 mm or minimum igniting current ratio (MIC ratio) greater than 0.80. [NFPA 497:3.3]

### Table 5.5.1.7(d) Minimum Distance of Obstructions From Flameproof “d” Flange Openings

|Gas Group|Minimum Distance (mm)|
|---|---|
|IIC IIB IIA|40 30 10|


FPN: Group IIA is equivalent to Class I, Group D as described in 5.0.1.6(a)(4).

- 5.5.1.7 Special Precaution. Article 5.5 requires equipment construction and installation that ensures safe performance under conditions of proper use and maintenance.


- FPN No. 1: It is important that inspection authorities and users exercise more than ordinary care with regard to the installation and maintenance of electrical equipment in hazardous (classified) locations.
- FPN No. 2: Low ambient conditions require special consideration. Electrical equipment depending on the protection techniques described by 5.5.1.8(a) may not be suitable for use at temperatures lower than -20°C unless they are identified for use at lower temperatures. However, at low ambient temperatures, flammable


5.5.1.8 Protection Techniques. Acceptable protection techniques for electrical and electronic equipment in hazardous (classified) locations shall be as described in 5.5.1.8(a) through 5.5.1.8(i).

FPN: For additional information, see ANSI/ISA 12.00.01-2002, Electrical Apparatus for Use in Class I, Zones 0 and 1 Hazardous (Classified) Locations, General

5.5.1.8(i)(1), i(2), or i(3) shall be permitted. The type of detection equipment, its listing, installation location(s), alarm and shutdown criteria, and calibration frequency shall be documented when combustible gas detectors are used as a protection technique.

Requirements; ANSI/ISA 12.01.01-2002, Definitions and Information Pertaining to Electrical Apparatus in Hazardous (Classified) Locations; and ANSI/UL 60079–0, Electrical apparatus for explosive gas atmospheres — Part 0: General requirements.

- (a) Flameproof “d”. This protection technique shall be permitted for

equipment in Class I, Zone 1 or Zone 2 locations.

- (b) Purged and Pressurized. This protection technique shall be

permitted for equipment in those Class I, Zone 1 or Zone 2 locations for which it is identified.

- (c) Intrinsic Safety. This protection technique shall be permitted for

apparatus and associated apparatus in Class I, Zone 0, Zone 1, or Zone 2 locations for which it is listed.

- (d) Type of Protection “n”. This protection technique shall be

permitted for equipment in Class I, Zone 2 locations. Type of protection “n” is further subdivided into nA, nC, and nR.

FPN: See Table 5.5.1.9(c)(2)d for the descriptions of subdivisions for type of protection “n”.

- (e) Oil Immersion “o”. This protection technique shall be permitted

for equipment in Class I, Zone 1 or Zone 2 locations.

- (f) Increased Safety “e”. This protection technique shall be permitted

for equipment in Class I, Zone 1 or Zone 2 locations.

- (g) Encapsulation “m”. This protection technique shall be permitted

for equipment in Class I, Zone 1 or Zone 2 locations.

- (h) Powder Filling “q”. This protection technique shall be permitted

for equipment in Class I, Zone 1 or Zone 2 locations.

- (i) Combustible Gas Detection System. A combustible gas detection


- FPN No. 1: For further information, see ANSI/ISA-12.13.01, Performance Requirements, Combustible Gas Detectors.
- FPN No. 2: For further information, see ANSI/API RP 505,Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone 0, Zone 1, and Zone 2.
- FPN No. 3: For further information, see ISA-RP12.13.02, Installation, Operation, and Maintenance of Combustible Gas Detection Instruments.


- (1) Inadequate Ventilation. In a Class I, Zone 1 location that is so

classified due to inadequate ventilation, electrical equipment suitable for Class I, Zone 2 locations shall be permitted.

- (2) Interior of a Building. In a building located in, or with an opening

into, a Class I, Zone 2 location where the interior does not contain a source of flammable gas or vapor, electrical equipment for unclassified locations shall be permitted.

- (3) Interior of a Control Panel. In the interior of a control panel


containing instrumentation utilizing or measuring flammable liquids, gases, or vapors, electrical equipment suitable for Class I, Zone 2 locations shall be permitted.

### 5.5.1.9 Equipment.

(a) Suitability. Suitability of identified equipment shall be determined by one of the following:

- (1) Equipment listing or labeling
- (2) Evidence of equipment evaluation from a qualified testing

laboratory or inspection agency concerned with product evaluation

- (3) Evidence acceptable to the authority having jurisdiction such as


system shall be permitted as a means of protection in industrial establishments with restricted public access and where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation. Gas detection equipment shall be listed for detection of the specific gas or vapor to be encountered. Where such a system is installed, equipment specified in

a manufacturer's self-evaluation or an owner's engineering judgment

### (b) Listing.

(1) Equipment that is listed for a Zone 0 location shall be permitted

in a Zone 1 or Zone 2 location of the same gas or vapor, provided that it is installed in accordance with the requirements for the marked type of protection. Equipment that is listed of a Zone 1 location shall be permitted in a Zone 2 location of the same gas or vapor, provided that it is installed in accordance with the requirements for the marked type of protection.

- e. Applicable gas classification group(s) in accordance with Table 5.5.1.9(c)
- f. Temperature classification in accordance with 5.5.1.9(d)(1)


- Exception No. 1: Associated apparatus NOT suitable for installation in a hazardous (classified) locations shall be required to be marked only with (3), (4), and (5), but BOTH the symbol AEx (3) and the symbol for the type of protection (4) shall be enclosed within the same square brackets, for example, [AEx ia] IIC.
- Exception No. 2: Simple apparatus as defined in 5.4.1.2 shall not be required to have a marked operating temperature or temperature class.


(2) Equipment shall be permitted to be listed for a specific gas or vapor, specific mixtures of gases or vapors, or any specific combination of gases or vapors.

FPN: One common example is equipment marked for “IIB. + H2.”

(c) Marking. Equipment shall be marked in accordance with 5.5.1.9(c)(1) or (c)(2).

Electrical equipment of types of protection “e,” “m,” “p,” or “q” shall be marked Group II. Electrical equipment of types of protection “d,” “ia,” “ib,” “[ia],” or “[ib]” shall be marked Group IIA, IIB, or IIC, or for a specific gas or vapor. Electrical equipment of types of protection “n” shall be marked Group II unless it contains enclosed-break devices, nonincendive components, or energy-limited equipment or circuits, in which case it shall be marked Group IIA, IIB, or IIC, or a specific gas or vapor. Electrical equipment of other types of protection shall be marked Group II unless the type of protection utilized by the equipment requires that it be marked Group IIA, IIB, or IIC, or a specific gas or vapor.

(1) Division Equipment. Equipment identified for Class I, Division 1 or Class I, Division 2 shall, in addition to being marked in accordance with 5.0.1.8(b), be permitted to be marked with all of the following:

- a. Class I, Zone 1 or Class I, Zone 2 (as applicable)
- b. Applicable gas classification group(s) in accordance with Table

5.5.1.9(c)

- c.Temperature classification in accordance with 5.5.1.9(d)(1)


- FPN No. 1: An example of the required marking for intrinsically safe apparatus for installation in Class I, Zone 0 is “Class I, Zone 0, AEx ia IIC T6.” An explanation of the marking that is required is shown in FPN Figure 5.5.1.9(c)(2).
- FPN No. 2: An example of the required marking for intrinsically safe associated apparatus mounted in a flameproof enclosure for installation in Class I, Zone 1 is “Class I, Zone 1 AEx d[ia] IIC T4.”
- FPN No. 3: An example of the required marking for intrinsically safe associated apparatus NOT for installation in a hazardous (classified) location is “[AEx ia] IIC.”


### Table 5.5.1.9(c) Gas Classification Groups

|Gas Group|Comment|
|---|---|
|IIC IIB IIA|See 5.5.1.6(a)(1)<br>See 5.5.1.6(a)(2)<br>See 5.5.1.6(a)(3)<br>|


(d) Class I Temperature. The temperature marking specified below shall not exceed the ignition temperature of the specific gas or vapor to be encountered.

(2) Zone Equipment. Equipment meeting one or more of the protection techniques described in 5.5.1.8 shall be marked with all of the following in the order shown:

a. Class b. Zone c. Symbol “AEx” d. Protection technique(s) in accordance with Table

FPN: For information regarding ignition temperatures of gases and vapors, see NFPA 497-2004, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas; and IEC 60079-20-1996, Electrical Apparatus for Explosive Gas Atmospheres, Data for Flammable Gases and Vapours, Relating to the Use of Electrical Apparatus.

5.5.1.9(c)(2)(4)

![image 16](Phil Electrical Code_images/imageFile16.png)

Figure 5.5.1.9(c)(2) Zone Equipment Marking

Table 5.5.1.9(c)(2)d Types of Protection Designation

|Designation|Technique|Zone*|
|---|---|---|
|d<br>e ia ib<br><br><br>[ia] [ib] m nA nC<br><br>nR<br><br>o<br>p<br>q<br>|Flameproof enclosure Increased safety Intrinsic safety Intrinsic safety Associated apparatus Associated apparatus Encapsulation Nonsparking equipment Sparking equipment in which the contacts are suitably protected other than by restricted breathing enclosure<br><br>Restricted breathing enclosure Oil immersion Purged and pressurized Powder filled|1 1<br><br>0<br>1<br><br>Unclassified Unclassified<br><br>1<br>2<br><br><br>2<br><br><br>2 1 1 or 2 1<br>|


* Does not address use where a combination of techniques is used.

(1) Temperature Classifications. Equipment shall be marked to show the operating temperature or temperature class referenced to a 40°C (104°F) ambient. The temperature class, if provided, shall be indicated using the temperature class (T Code) shown in Table 5.5.1.9(d)(1).

Electrical equipment designed for use in the ambient temperature range between -20°C and +40°C shall require no additional ambient temperature marking.

Electrical equipment that is designed for use in a range of ambient temperatures other than -20°C and +40°C is considered to be special; and the ambient temperature range shall then be marked on the equipment, including either the symbol “Ta” or “Tamb” together with the special range of ambient temperatures. As an example, such a marking might be “-30°C Ta + 40°C.”

Electrical equipment suitable for ambient temperatures exceeding 40°C shall be marked with both the maximum ambient temperature and the operating temperature or temperature class at that ambient temperature.

- Exception No. 1: Equipment of the non–heat-producing type, such as conduit fittings, and equipment of the heat-producing type having a maximum temperature of not more than 100°C shall not be required to have a marked operating temperature or temperature class.
- Exception No. 2: Equipment identified for Class I, Division 1 or Division 2 locations as permitted by 5.5.1.20(b) and 5.5.1.20(d) shall be permitted to be marked in accordance with 5.0.1.8(b) and Table 5.0.1.8(b).


### Table 5.5.1.9(d)(1) Classification of Maximum Surface Temperature for Group II Electrical Equipment

|Temperature Class (T Code)|Maximum Surface Temperature (oC)|
|---|---|
|T1<br>T2<br>T3<br>T4<br>T5<br>T6<br>|≤ 450 ≤ 300 ≤ 200 ≤ 135 ≤ 100 ≤ 85|


FPN: Article 5.4 only includes protection technique “ia.”

(e) Threading. All NPT threaded conduit and fittings referred to herein shall be threaded with a National (American) Standard Pipe Taper (NPT) thread that provides a taper of 1 in 16 (19mm taper per 300 mm). Conduit and fittings shall be made wrenchtight to prevent sparking when fault current flows through the conduit system, and to ensure the explosionproof or flameproof integrity of the conduit system where applicable. Equipment provided with threaded entries for field wiring connections shall be installed in accordance with 5.5.1.9(e)(1) or 5.5.1.9(e)(2). Threaded entries into explosionproof or flameproof equipment shall be made up with at least five threads fully engaged.

### (b) Class I, Zone 1.

(1) General. In Class I, Zone 1 locations, the wiring methods in (b)(1)a through (b)(1)f shall be permitted.

- a. All wiring methods permitted by 5.5.1.15(a).
- b. In industrial establishments with restricted public access, where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, and where the cable is not subject to physical damage, Type MC-HL cable listed for use in Class I, Zone 1 or Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material, separate grounding conductors in accordance with 2.50.6.13, and provided with termination fittings listed for the application.


Exception: For listed explosionproof or flameproof equipment, factory threaded NPT entries shall be made up with at least 4½ threads fully engaged.

(1) Equipment Provided with Threaded Entries for NPT Threaded Conduit or Fittings. For equipment provided with threaded entries for NPT threaded conduit or fittings, listed conduit fittings or cable fittings shall be used.

FPN: See 330.12 for restrictions on use of Type MC cable.

FPN: Thread form specifications for NPT threads are located in ANSI/ASME B1.20.11983, Pipe Threads, General Purpose (Inch).

c. In industrial establishments with restricted public access, where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, and where the cable is not subject to physical damage, Type ITC-HL cable, listed for use in Class I, Zone 1 or Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material and provided with termination fittings listed for the application.

(2) Equipment Provided with Threaded Entries for Metric Threaded Conduit or Fittings. For equipment with metric threaded entries, such entries shall be identified as being metric, or listed adapters to permit connection to conduit or NPT-threaded fittings shall be provided with the equipment. Adapters shall be used for connection to conduit or NPTthreaded fittings. Listed cable fittings that have metric threads shall be permitted to be used.

- d. Type MI cable with termination fittings listed for Class I, Zone

1 or Division 1 locations. Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings.

- e. Threaded rigid metal conduit, or threaded steel intermediate

metal conduit.

- f. Rigid nonmetallic conduit complying with Article 352 shall be


FPN: Threading specifications for metric threaded entries are located in ISO 965/11980, Metric Screw Threads; and ISO 965/3-1980, Metric Screw Threads.

5.5.1.15 Wiring Methods. Wiring methods shall maintain the integrity of protection techniques and shall comply with 5.5.1.15(a) through 5.5.1.15(c).

(a) Class I, Zone 0. In Class I, Zone 0 locations, only intrinsically safe wiring methods in accordance with Article 5.4 shall be permitted.

permitted where encased in a concrete envelope a minimum of 50 mm

thick and provided with not less than 600 mm of cover measured from the top of the conduit to grade. Threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm of the underground run to emergence or to the point of connection to the aboveground raceway. An equipment grounding conductor shall be included to provide for electrical continuity of the raceway system and for grounding of non–current-carrying metal parts.

apparatus does not interconnect the nonincendive field wiring circuit to any other circuit.

FPN: Simple apparatus is defined in 5.4.1.2.

Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:

- 1. In separate cables
- 2. In multiconductor cables where the conductors of each circuit

are within a grounded metal shield

- 3. In multiconductor cables where the conductors of each circuit


(2) Flexible Connections. Where necessary to employ flexible connections, flexible fittings listed for Class I, Zone 1 or Division 1 locations or flexible cord in accordance with the provisions of 5.5.1.17 shall be permitted.

### (c) Class I, Zone 2.

have insulation with a minimum thickness of 0.25 mm.

(1) General. In Class I, Zone 2 locations, the wiring methods in (c)(1)(a) through (c)(1)(g) shall be permitted.

(2) Flexible Connections. Where provision must be made for limited flexibility, flexible metal fittings, flexible metal conduit with listed fittings, liquidtight flexible metal conduit with listed fittings, liquidtight flexible nonmetallic conduit with listed fittings, or flexible cord in accordance with the provisions of 5.5.1.17 shall be permitted.

- a. All wiring methods permitted by 5.5.1.15(b).
- b. Types MI, MC, MV, or TC cable with termination fittings, or in

cable tray systems and installed in a manner to avoid tensile stress at the termination fittings. Single conductor Type MV cables shall be shielded or metallic-armored.

- c. Type ITC cable as permitted in 7.27.1.4.
- d. Type PLTC cable in accordance with the provisions of Article

725, or in cable tray systems. PLTC shall be installed in a manner to avoid tensile stress at the termination fittings.

- e. Enclosed gasketed busways, enclosed gasketed wireways.
- f. Threaded rigid metal conduit, threaded steel intermediate metal

conduit.

- g. Nonincendive field wiring shall be permitted using any of the


FPN: See 5.5.1.25(b) for grounding requirements where flexible conduit is used.

5.5.1.16 Sealing and Drainage. Seals in conduit and cable systems shall comply with 5.5.1.16(a) through 5.5.1.16(e). Sealing compound shall be used in Type MI cable termination fittings to exclude moisture and other fluids from the cable insulation.

- FPN No. 1: Seals are provided in conduit and cable systems to minimize the passage of gases and vapors and prevent the passage of flames from one portion of the electrical installation to another through the conduit. Such communication through Type MI cable is inherently prevented by construction of the cable. Unless specifically designed and tested for the purpose, conduit and cable seals are not intended to prevent the passage of liquids, gases, or vapors at a continuous pressure differential across the seal. Even at differences in pressure across the seal equivalent to a few inches of water, there may be a slow passage of gas or vapor through a seal and through conductors passing through the seal. See 5.5.1.16(c)(2)b. Temperature extremes and highly corrosive liquids and vapors can affect the ability of seals to perform their intended function. See 5.5.1.16(d)(2).
- FPN No. 2: Gas or vapor leakage and propagation of flames may occur through the interstices between the strands of standard stranded conductors larger than 30 mm2. Special conductor constructions, for example, compacted strands or sealing of the individual strands, are means of reducing leakage and preventing the propagation of flames.


wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple

(a) Zone 0. In Class I, Zone 0 locations, seals shall be located according to 5.5.1.16(a)(1), (a)(2), and (a)(3).

(2) Explosionproof Equipment. Conduit seals shall be provided for each conduit entering explosionproof equipment according to (b)(2)a, (b)(2)b, and (b)(2)c.

- (1) Conduit Seals. Seals shall be provided within 3 000 mm of where

a conduit leaves a Zone 0 location. There shall be no unions, couplings, boxes, or fittings, except listed reducers at the seal, in the conduit run between the seal and the point at which the conduit leaves the location.

Exception: A rigid unbroken conduit that passes completely through the

- Zone 0 location with no fittings less than 300 mm beyond each boundary shall not be required to be sealed if the termination points of the unbroken conduit are in unclassified locations.


- (2) Cable Seals. Seals shall be provided on cables at the first point of

termination after entry into the Zone 0 location.

- (3) Not Required to Be Explosionproof or Flameproof. Seals shall


a. In each conduit entry into an explosionproof enclosure where either (1) the enclosure contains apparatus, such as switches, circuit breakers, fuses, relays, or resistors, that may produce arcs, sparks, or high temperatures that are considered to be an ignition source in normal operation, or (2) the entry is metric designator 50 mm diameter or larger and the enclosure contains terminals, splices, or taps. For the purposes of this section, high temperatures shall be considered to be any temperatures exceeding 80 percent of the autoignition temperature in degrees Celsius of the gas or vapor involved.

Exception: Conduit entering an enclosure where such switches, circuit breakers, fuses, relays, or resistors comply with one of the following:

- (1) Are enclosed within a chamber hermetically sealed against the entrance of gases or vapors.
- (2) Are immersed in oil.
- (3) Are enclosed within a factory-sealed explosionproof chamber located within the enclosure, identified for the location, and marked “factory sealed” or equivalent, unless the entry is metric designator 50 mm diameter or larger. Factory-sealed enclosures shall not be considered to serve as a seal for another adjacent explosionproof enclosure that is required to have a conduit seal.


not be required to be explosionproof or flameproof.

(b) Zone 1. In Class I, Zone 1 locations, seals shall be located in accordance with 5.5.1.16(b)(1) through (b)(8).

(1) Type of Protection “d” or “e” Enclosures. Conduit seals shall be provided within 50 mm for each conduit entering enclosures having type of protection “d” or “e.”

- Exception No. 1: Where the enclosure having type of protection “d” is marked to indicate that a seal is not required.
- Exception No. 2: For type of protection “e,” conduit and fittings employing only NPT to NPT raceway joints or fittings listed for type of protection “e” shall be permitted between the enclosure and the seal, and the seal shall not be required to be within 50 mm of the entry.


- b. Conduit seals shall be installed within 460 mm from the enclosure. Only explosionproof unions, couplings, reducers, elbows, capped elbows, and conduit bodies similar to L, T, and cross types that are not larger than the trade size of the conduit shall be permitted between the sealing fitting and the explosionproof enclosure.
- c. Where two or more explosionproof enclosures for which conduit seals are required under 5.5.1.16(b)(2) are connected by nipples or by runs of conduit not more than 900 mm long, a single conduit seal in each such nipple connection or run of conduit shall be considered sufficient if located not more than 460 mm from either enclosure.


FPN: Examples of fittings employing other than NPT threads include conduit couplings, capped elbows, unions, and breather drains.

Exception No. 3: For conduit installed between type of protection “e” enclosures employing only NPT to NPT raceway joints or conduit fittings listed for type of protection “e,” a seal shall not be required.

separate the twisted pair.

(3) Pressurized Enclosures. Conduit seals shall be provided in each conduit entry into a pressurized enclosure where the conduit is not pressurized as part of the protection system. Conduit seals shall be installed within 460 mm from the pressurized enclosure.

- (6) Cables Incapable of Transmitting Gases or Vapors. Each

multiconductor cable in conduit shall be considered as a single conductor if the cable is incapable of transmitting gases or vapors through the cable core. These cables shall be sealed in accordance with 5.5.1.16(d).

- (7) Cables Entering Enclosures. Cable seals shall be provided for

each cable entering flameproof or explosionproof enclosures. The seal shall comply with 5.5.1.16(d).

- (8) Class I, Zone 1 Boundary. Cables shall be sealed at the point at


- FPN No. 1: Installing the seal as close as possible to the enclosure reduces problems with purging the dead airspace in the pressurized conduit.
- FPN No. 2: For further information, see NFPA 496-2003, Standard for Purged and Pressurized Enclosures for Electrical Equipment.

- (4) Class I, Zone 1 Boundary. Conduit seals shall be provided in

each conduit run leaving a Class I, Zone 1 location. The sealing fitting shall be permitted on either side of the boundary of such location within 3 000 mm of the boundary and shall be designed and installed so as to minimize the amount of gas or vapor within the Zone 1 portion of the conduit from being communicated to the conduit beyond the seal. Except for listed explosionproof reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point at which the conduit leaves the Zone 1 location.

Exception: Metal conduit containing no unions, couplings, boxes, or fittings and passing completely through a Class I, Zone 1 location with no fittings less than 300 mm beyond each boundary shall not require a conduit seal if the termination points of the unbroken conduit are in unclassified locations.

- (5) Cables Capable of Transmitting Gases or Vapors. Conduits




which they leave the Zone 1 location. Exception: Where cable is sealed at the termination point.

(c) Zone 2. In Class I, Zone 2 locations, seals shall be located in accordance with 5.5.1.16(c)(1) and (c)(2).

(1) Conduit Seals. Conduit seals shall be located in accordance with (c)(1)a and (c)(1)b.

- a. For connections to enclosures that are required to be flameproof or explosionproof, a conduit seal shall be provided in accordance with 5.5.1.16(b)(1) and 5.5.1.16(b)(2). All portions of the conduit run or nipple between the seal and such enclosure shall comply with 5.5.1.16(b).
- b. In each conduit run passing from a Class I, Zone 2 location into an unclassified location. The sealing fitting shall be permitted on either side of the boundary of such location within 3 000 mm of the boundary and shall be designed and installed so as to minimize the amount of gas or vapor within the Zone 2 portion of the conduit from being communicated to the conduit beyond the seal. Rigid metal conduit or threaded steel intermediate metal conduit shall be used between the sealing fitting and the point at which the conduit leaves the Zone 2 location, and a threaded connection shall be used at the sealing fitting. Except for listed explosionproof reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point at which the conduit leaves the Zone 2 location.


containing cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be sealed in the

- Zone 1 location after removing the jacket and any other coverings so that the sealing compound surrounds each individual insulated conductor and the outer jacket.


Exception: Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be permitted to be considered as a single conductor by sealing the cable in the conduit within 460 mm of the enclosure and the cable end within the enclosure by an approved means to minimize the entrance of gases or vapors and prevent the propagation of flame into the cable core, or by other approved methods. For shielded cables and twisted pair cables, it shall not be required to remove the shielding material or

- (4) The conduit system segment contains only threaded metal conduit, unions, couplings, conduit bodies, and fittings in the unclassified location.
- (5) The conduit system segment is sealed at its entry to each enclosure or fitting housing terminals, splices, or taps in Class I, Zone 2 locations.


- Exception No. 1: Metal conduit containing no unions, couplings, boxes, or fittings and passing completely through a Class I, Zone 2 location with no fittings less than 300 mm beyond each boundary shall not be required to be sealed if the termination points of the unbroken conduit are in unclassified locations.
- Exception No. 2: Conduit systems terminating at an unclassified location where a wiring method transition is made to cable tray, cablebus, ventilated busway, Type MI cable, or cable that is not installed in a raceway or cable tray system shall not be required to be sealed where passing from the Class I, Zone 2 location into the unclassified location. The unclassified location shall be outdoors or, if the conduit system is all in one room, it shall be permitted to be indoors. The conduits shall not terminate at an enclosure containing an ignition source in normal operation.
- Exception No. 3: Conduit systems passing from an enclosure or room that is unclassified as a result of pressurization into a Class I, Zone 2 location shall not require a seal at the boundary.

FPN: For further information, refer to NFPA 496-2003, Standard for Purged and Pressurized Enclosures for Electrical Equipment.

- Exception No. 4: Segments of aboveground conduit systems shall not be required to be sealed where passing from a Class I, Zone 2 location into an unclassified location if all the following conditions are met:


(2) Cable Seals. Cable seals shall be located in accordance with (c)(2)a, (c)(2)b, and (c)(2)c.

- a. Explosionproof and Flameproof Enclosures. Cables entering

enclosures required to be flameproof or explosionproof shall be sealed at the point of entrance. The seal shall comply with 5.5.1.16(d). Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be sealed in the Zone 2 location after removing the jacket and any other coverings so that the sealing compound surrounds each individual insulated conductor in such a manner as to minimize the passage of gases and vapors. Multiconductor cables in conduit shall be sealed as described in

- 5.5.1.16(b)(4).

- Exception No. 1: Cables passing from an enclosure or room that is unclassified as a result of Type Z pressurization into a Class I, Zone 2 location shall not require a seal at the boundary.
- Exception No. 2: Shielded cables and twisted pair cables shall not require the removal of the shielding material or separation of the twisted pairs, provided the termination is by an approved means to minimize the entrance of gases or vapors and prevent propagation of flame into the cable core.


b. Cables That Will Not Transmit Gases or Vapors. Cables with a gas/vaportight continuous sheath and that will not transmit gases or vapors through the cable core in excess of the quantity permitted for seal fittings shall not be required to be sealed except as required in

- 5.5.1.16(c)(2)a. The minimum length of such cable run shall not be less than the length that limits gas or vapor flow through the cable core to the rate permitted for seal fittings [200 cm3/hr of air at a pressure of 1500 pascals (150 mm of water)].




- (1) No part of the conduit system segment passes through a Class I,

Zone 0 or Class I, Zone 1 location where the conduit contains unions, couplings, boxes, or fittings within 300 mm of the Class I, Zone 0 or Class I, Zone 1 location.

- (2) The conduit system segment is located entirely in outdoor

locations.

- (3) The conduit system segment is not directly connected to canned


pumps, process or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the conduit system.

Exception: Listed cable sealing fittings shall not be required to have a minimum thickness equal to the trade size of the fitting.

- FPN No. 1: See ANSI/UL 886-1994, Outlet Boxes and Fittings for Use in Hazardous (Classified) Locations.
- FPN No. 2: The cable core does not include the interstices of the conductor strands.


- (4) Splices and Taps. Splices and taps shall not be made in fittings intended only for sealing with compound, nor shall other fittings in which splices or taps are made be filled with compound.
- (5) Conductor Fill. The cross-sectional area of the conductors permitted in a seal shall not exceed 25 percent of the cross-sectional area of a rigid metal conduit of the same trade size unless it is specifically listed for a higher percentage of fill.


c. Cables Capable of Transmitting Gases or Vapors. Cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall not be required to be sealed except as required in 5.5.1.16(c)(2)a, unless the cable is attached to process equipment or devices that may cause a pressure in excess of 1500 pascals (150 mm of water) to be exerted at a cable end, in which case a seal, barrier, or other means shall be provided to prevent migration of flammables into an unclassified area.

## (e) Drainage.

Exception: Cables with an unbroken gas/vaportight continuous sheath shall be permitted to pass through a Class I, Zone 2 location without seals.

- (1) Control Equipment. Where there is a probability that liquid or

other condensed vapor may be trapped within enclosures for control equipment or at any point in the raceway system, approved means shall be provided to prevent accumulation or to permit periodic draining of such liquid or condensed vapor.

- (2) Motors and Generators. Where the authority having jurisdiction

judges that there is a probability that liquid or condensed vapor may accumulate within motors or generators, joints and conduit systems shall be arranged to minimize entrance of liquid. If means to prevent accumulation or to permit periodic draining are judged necessary, such means shall be provided at the time of manufacture and shall be considered an integral part of the machine.

- (3) Canned Pumps, Process, or Service Connections, and So Forth.


d. Cables Without Gas/Vaportight Continuous Sheath. Cables that do not have gas/vaportight continuous sheath shall be sealed at the boundary of the Zone 2 and unclassified location in such a manner as to minimize the passage of gases or vapors into an unclassified location.

FPN: The cable sheath may be either metal or a nonmetallic material.

(d) Class I, Zones 0, 1, and 2. Where required, seals in Class I, Zones 0, 1, and 2 locations shall comply with 5.5.1.16(d)(1) through (d)(5).

- (1) Fittings. Enclosures for connections or equipment shall be

provided with an integral means for sealing, or sealing fittings listed for the location shall be used. Sealing fittings shall be listed for use with one or more specific compounds and shall be accessible.

- (2) Compound. The compound shall provide a seal against passage

of gas or vapors through the seal fitting, shall not be affected by the surrounding atmosphere or liquids, and shall not have a melting point less than 93°C.

- (3) Thickness of Compounds. In a completed seal, the minimum


For canned pumps, process, or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the electrical conduit system, an additional approved seal, barrier, or other means shall be provided to prevent the flammable or combustible fluid from entering the conduit system beyond the additional devices or means if the primary seal fails.

The additional approved seal or barrier and the interconnecting enclosure shall meet the temperature and pressure conditions to which they will be subjected upon failure of the primary seal, unless other

thickness of the sealing compound shall not be less than the trade size of the sealing fitting and, in no case, less than 16 mm.

Exception: As provided in 5.5.1.16.

approved means are provided to accomplish the purpose in the preceding paragraph.

Electric submersible pumps with means for removal without entering the wet-pit shall be considered portable utilization equipment. The extension of the flexible cord within a suitable raceway between the wet-pit and the power source shall be permitted.

Drains, vents, or other devices shall be provided so that primary seal leakage is obvious.

FPN: See also the fine print notes to 5.5.1.16.

Electric mixers intended for travel into and out of open-type mixing tanks or vats shall be considered portable utilization equipment.

Process-connected equipment that is listed and marked “Dual Seal” shall not require additional process sealing when used within the manufacturer’s ratings.

FPN: See 5.5.1.18 for flexible cords exposed to liquids having a deleterious effect on the conductor insulation.

FPN: For construction and testing requirements for dual seal process, connected equipment, refer to ISA 12.27.01, Requirements for Process Sealing Between Electrical Systems and Potentially Flammable or Combustible Process Fluids.

- 5.5.1.18 Conductors and Conductor Insulation.

- (a) Conductors. For type of protection “e,” field wiring conductors shall be copper. Every conductor (including spares) that enters Type “e” equipment shall be terminated at a Type “e” terminal.
- (b) Conductor Insulation. Where condensed vapors or liquids may collect on, or come in contact with, the insulation on conductors, such insulation shall be of a type identified for use under such conditions, or the insulation shall be protected by a sheath of lead or by other approved means.


- 5.5.1.19 Uninsulated Exposed Parts. There shall be no uninsulated exposed parts, such as electric conductors, buses, terminals, or components that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by type of protection ia, ib, or nA that is suitable for the location.
- 5.5.1.20 Equipment Requirements.


