- 5.5.1.17 Flexible Cords, Class I, Zones 1 and 2. A flexible cord shall be permitted for connection between portable lighting equipment or other portable utilization equipment and the fixed portion of their supply circuit. Flexible cord shall also be permitted for that portion of the circuit where the fixed wiring methods of 5.5.1.15(b) cannot provide the necessary degree of movement for fixed and mobile electrical utilization equipment, in an industrial establishment where conditions of maintenance and engineering supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner install and service the installation, and the flexible cord is protected by location or by a suitable guard from damage. The length of the flexible cord shall be continuous. Where flexible cords are used, the cords shall comply with all of the following:


- (1) Be of a type listed for extra-hard usage
- (2) Contain, in addition to the conductors of the circuit, a grounding

conductor complying with 4.0.2.4

- (3) Be connected to terminals or to supply conductors in an approved

manner

- (4) Be supported by clamps or by other suitable means in such a

manner that there will be no tension on the terminal connections

- (5) Be provided with listed seals where the flexible cord enters boxes,


(a) Zone 0. In Class I, Zone 0 locations, only equipment specifically listed and marked as suitable for the location shall be permitted.

Exception: Intrinsically safe apparatus listed for use in Class I, Division 1 locations for the same gas, or as permitted by 5.5.1.9(b)(2), and with a suitable temperature class shall be permitted.

fittings, or enclosures that are required to be explosionproof or flameproof

- (b) Zone 1. In Class I, Zone 1 locations, only equipment specifically

listed and marked as suitable for the location shall be permitted.

- Exception No. 1: Equipment identified for use in Class I, Division 1 or listed for use in Class I, Zone 0 locations for the same gas, or as permitted by 5.5.1.9(b)(2), and with a suitable temperature class shall be permitted.
- Exception No. 2: Equipment identified for Class I, Zone 1, or Zone 2 type of protection “p” shall be permitted.


- (c) Zone 2. In Class I, Zone 2 locations, only equipment specifically

listed and marked as suitable for the location shall be permitted.

- Exception No. 1: Equipment listed for use in Class I, Zone 0 or Zone 1 locations for the same gas, or as permitted by 5.5.1.9(b)(2), and with a suitable temperature class, shall be permitted.
- Exception No. 2: Equipment identified for Class I, Zone 1 or Zone 2 type of protection “p” shall be permitted.
- Exception No. 3: Equipment identified for use in Class I, Division 1 or Division 2 locations for the same gas, or as permitted by 5.5.1.9(b)(2), and with a suitable temperature class shall be permitted.
- Exception No. 4: In Class I, Zone 2 locations, the installation of open or nonexplosionproof or nonflameproof enclosed motors, such as squirrelcage induction motors without brushes, switching mechanisms, or similar arc-producing devices that are not identified for use in a Class I, Zone 2 location shall be permitted.


- FPN No. 1: It is important to consider the temperature of internal and external surfaces that may be exposed to the flammable atmosphere.
- FPN No. 2: It is important to consider the risk of ignition due to currents arcing across discontinuities and overheating of parts in multisection enclosures of large motors and generators. Such motors and generators may need equipotential bonding jumpers across joints in the enclosure and from enclosure to ground. Where the presence of ignitible gases or vapors is suspected, clean air purging may be needed immediately prior to and during start-up periods.


- (d) Manufacturer’s Instructions. Electrical equipment installed in


instructions (if any) provided by the manufacturer. 5.5.1.21 Multiwire Branch Circuits. In a Class I, Zone 1 location, a multiwire branch circuit shall not be permitted.

Exception: Where the disconnect device(s) for the circuit opens all ungrounded conductors of the multiwire circuit simultaneously.

5.5.1.22 Increased Safety “e” Motors and Generators. In Class I, Zone 1 locations, Increased Safety “e” motors and generators of all voltage ratings shall be listed for Class I, Zone 1 locations, and shall comply with all of the following:

- (1) Motors shall be marked with the current ratio, IA/IN, and time, tE.
- (2) Motors shall have controllers marked with the model or

identification number, output rating (horsepower or kilowatt), full-load amperes, starting current ratio (IA/IN), and time (tE) of the motors that they are intended to protect; the controller marking shall also include the specific overload protection type (and setting, if applicable) that is listed with the motor or generator.

- (3) Connections shall be made with the specific terminals listed with

the motor or generator.

- (4) Terminal housings shall be permitted to be of substantial,

nonmetallic, nonburning material, provided an internal grounding means between the motor frame and the equipment grounding connection is incorporated within the housing.

- (5) The provisions of Part 4.30.3 shall apply regardless of the voltage

rating of the motor.

- (6) The motors shall be protected against overload by a separate

overload device that is responsive to motor current. This device shall be selected to trip or shall be rated in accordance with the listing of the motor and its overload protection.

- (7) Sections 4.30.3.2(c) and 4.30.3.14 shall not apply to such motors.
- (8) The motor overload protection shall not be shunted or cut out


during the starting period. 5.5.1.25 Grounding and Bonding. Grounding and bonding shall comply with Article 250 and the requirements in 5.5.1.25(a) and 5.5.1.25(b).

(a) Bonding. The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding

hazardous (classified) locations shall be installed in accordance with the

jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth, between Class I locations and the point of grounding for service equipment or point of grounding of a separately derived system.

requirements of this article.

- FPN No. 1: For the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Division 1 or Division 2; Class II, Division 1 or Division 2; Class III, Division 1 or Division 2; and Class I, Zone 0 or Zone 1 or Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases or vapors, flammable liquids, or combustible dusts or fibers, refer to Articles 5.0 through 5.5.
- FPN No. 2: Zone 20, Zone 21, and Zone 22 area classifications are based on the modified IEC area classification system as defined in ISA 12.10.05, Electrical Apparatus for Use in Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations — Classification of Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations (IEC61241-10 Mod).
- FPN No. 3: The unique hazards associated with explosives, pyrotechnics, and blasting agents are not addressed in this article.


Exception: The specific bonding means shall be required only to the nearest point where the grounded circuit conductor and the grounding electrode are connected together on the line side of the building or structure disconnecting means as specified in 2.50.2.13(a), (b), and (c), provided the branch-circuit overcurrent protection is located on the load side of the disconnecting means.

FPN: See 2.50.5.11 for additional bonding requirements in hazardous (classified) locations.

5.6.1.2 Definitions. For purposes of this article, the following definitions apply.

(b) Types of Equipment Grounding Conductors. Where flexible metal conduit or liquidtight flexible metal conduit is used as permitted in

Associated Nonincendive Field Wiring Apparatus. Apparatus in which the circuits are not necessarily nonincendive themselves but that affect the energy in nonincendive field wiring circuits and are relied upon to maintain nonincendive energy levels. Associated nonincendive field wiring apparatus may be either of the following:

- 5.5.1.15(c) and is to be relied on to complete a sole equipment grounding path, it shall be installed with internal or external bonding jumpers in parallel with each conduit and complying with 2.50.5.13.

Exception: In Class I, Zone 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met:

- (a) Listed liquidtight flexible metal conduit 1 800 mm or less in

length, with fittings listed for grounding, is used.

- (b) Overcurrent protection in the circuit is limited to 10 amperes or

less.

- (c) The load is not a power utilization load.


ARTICLE 5.6 — ZONE 20, 21, AND 22 LOCATIONS FOR COMBUSTIBLE DUSTS, FIBERS, AND FLYINGS

- 5.6.1.1 Scope. This article covers the requirements for the zone classification system as an alternative to the division classification system covered in Article 5.0, Article 5.2, and Article 5.3 for electrical and electronic equipment and wiring for all voltages in Zone 20, Zone 21, and Zone 22 hazardous (classified) locations where fire and explosion hazards may exist due to combustible dusts, or ignitible fibers or flyings. Combustible metallic dusts are not covered by the


- (1) Electrical apparatus that has an alternative type of protection for use in the appropriate hazardous (classified) location
- (2) Electrical apparatus not so protected that shall not be used in a hazardous (classified) location


FPN: Associated nonincendive field wiring apparatus has designated associated nonincendive field wiring apparatus connections for nonincendive field wiring apparatus and may also have connections for other electrical apparatus.

Dust-Ignitionproof. Equipment enclosed in a manner that excludes dusts and does not permit arcs, sparks, or heat otherwise generated or liberated inside of the enclosure to cause ignition of exterior accumulations or atmospheric suspensions of a specified dust on or in the vicinity of the enclosure.

FPN: For further information on dust-ignitionproof enclosures, see Type 9 enclosure in ANSI/NEMA 250-1991, Enclosures for Electrical Equipment, and ANSI/UL 1203-1994, Explosionproof and Dust-Ignitionproof Electrical Equipment for Hazardous (Classified) Locations.

FPN: For further information, see ANSI/ NFPA 496-2003, Purged and Pressurized Enclosures for Electrical Equipment.

Dusttight. Enclosures constructed so that dust will not enter under specified test conditions.

### Zone 20 Hazardous (Classified) Location. An area where

combustible dust or ignitible fibers and flyings are present continuously or for long periods of time in quantities sufficient to be hazardous, as classified by 5.6.1.5(b)(1).

FPN: See ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations, and UL 1604-1994, Electrical Equipment for Use in Class I and II, Division 2 and Class III Hazardous (Classified) Locations.

### Zone 21 Hazardous (Classified) Location. An area where

Nonincendive Circuit. A circuit, other than field wiring, in which any arc or thermal effect produced under intended operating conditions of the equipment is not capable, under specified test conditions, of igniting the flammable gas–air, vapor–air, or dust–air mixture.

combustible dust or ignitible fibers and flyings are likely to exist occasionally under normal operation in quantities sufficient to be hazardous, as classified by 5.6.1.5(b)(2).

### Zone 22 Hazardous (Classified) Location. An area where

FPN: Conditions are described in ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations.

combustible dust or ignitible fibers and flyings are not likely to occur under normal operation in quantities sufficient to be hazardous, as classified by 5.6.1.5(b)(3).

Nonincendive Equipment. Equipment having electrical/electronic circuitry that is incapable, under normal operating conditions, of causing ignition of a specified flammable gas–air, vapor–air, or dust–air mixture due to arcing or thermal means.

### 5.6.1.4 General.

- (a) Documentation for Industrial Occupancies. Areas designated as hazardous (classified) locations shall be properly documented. This documentation shall be available to those authorized to design, install, inspect, maintain or operate electrical equipment.
- (b) Reference Standards. Important information relating to topics covered in Chapter 5 are found in other publications.


FPN: Conditions are described in ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations.

Nonincendive Field Wiring. Wiring that enters or leaves an equipment enclosure and, under normal operating conditions of the equipment, is not capable, due to arcing or thermal effects, of igniting the flammable gas–air, vapor–air, or dust–air mixture. Normal operation includes opening, shorting, or grounding the field wiring.

FPN: It is important that the authority having jurisdiction be familiar with the recorded industrial experience as well as with standards of the National Fire Protection Association (NFPA), the ISA, International Society for Measurement and Control, and the International Electrotechnical Commission (IEC) that may be of use in the classification of various locations, the determination of adequate ventilation, and the protection against static electricity and lightning hazards.

Nonincendive Field Wiring Apparatus. Apparatus intended to be connected to nonincendive field wiring.

### 5.6.1.5 Classification of Locations.

FPN: Conditions are described in ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations.

(a) Classifications of Locations. Locations shall be classified on the basis of the properties of the combustible dust, ignitible fibers or flyings that may be present, and the likelihood that a combustible or combustible concentration or quantity is present. Each room, section, or area shall be considered individually in determining its classification. Where

Pressurized. The process of supplying an enclosure with a protective gas with or without continuous flow at sufficient pressure to prevent the entrance of combustible dust, or an ignitible fiber or flying.

in the release of ignitible concentrations of combustible dust, or ignitible fibers or flyings and also cause simultaneous failure of electrical equipment in a mode to cause the electrical equipment to become a source of ignition; or

pyrophoric materials are the only materials used or handled, these locations are outside of the scope of this article.

(b) Zone 20, Zone 21, and Zone 22 Locations. Zone 20, Zone 21, and Zone 22 locations are those in which combustible dust, ignitible fibers, or flyings are or may be present in the air or in layers, in quantities sufficient to produce explosive or ignitible mixtures. Zone 20, Zone 21, and Zone 22 locations shall include those specified in 5.6.1.5(b)(1), (b)(2), and (b)(3).

d. That is adjacent to a Zone 20 location from which ignitible concentrations of dust or ignitible fibers or flyings could be communicated, unless communication is prevented by adequate positive pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided.

FPN: Through the exercise of ingenuity in the layout of electrical installations for hazardous (classified) locations, it is frequently possible to locate much of the equipment in a reduced level of classification, and, thus, to reduce the amount of special equipment required.

- FPN No. 1: As a guide to classification of Zone 21 locations, refer to ISA 12.10.05, Electrical Apparatus for Use In Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations — Classification of Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations (IEC61241-10 Mod).
- FPN No. 2: This classification usually includes locations outside dust containment and in the immediate vicinity of access doors subject to frequent removal or opening for operation purposes when internal combustible mixtures are present; locations outside dust containment in the proximity of filling and emptying points, feed belts, sampling points, truck dump stations, belt dump over points, etc. where no measures are employed to prevent the formation of combustible mixtures; locations outside dust containment where dust accumulates and where due to process operations the dust layer is likely to be disturbed and form combustible mixtures; locations inside dust containment where explosive dust clouds are likely to occur (but neither continuously, nor for long periods, nor frequently) as, for example, silos (if filled and/or emptied only occasionally) and the dirty side of filters if large self-cleaning intervals are occurring.


(1) Zone 20. A Zone 20 location is a location in which

- a. Ignitible concentrations of combustible dust or ignitible fibers or flyings are present continuously.
- b. Ignitible concentrations of combustible dust or ignitible fibers or flyings are present for long periods of time.


- FPN No. 1: As a guide to classification of Zone 20 locations, refer to ISA 12.10.05, Electrical Apparatus for Use in Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations — Classification of Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations (IEC61241-10 Mod).
- FPN No. 2: Zone 20 classification includes locations inside dust containment systems; hoppers, silos, etc., cyclones and filters, dust transport systems, except some parts of belt and chain conveyors, etc.; blenders, mills, dryers, bagging equipment, etc.


(3) Zone 22. A Zone 22 location is a location

- a. In which ignitible concentrations of combustible dust or ignitible

fibers or flyings are not likely to occur in normal operation, and if they do occur, will only persist for a short period; or

- b. In which combustible dust, or fibers, or flyings are handled,

processed, or used but in which the dust, fibers, or flyings are normally confined within closed containers of closed systems from which they can escape only as a result of the abnormal operation of the equipment with which the dust, or fibers, or flyings are handled, processed, or used; or

- c. That is adjacent to a Zone 21 location, from which ignitible


(2) Zone 21. A Zone 21 location is a location

- a. In which ignitible concentrations of combustible dust or ignitible fibers or flyings are likely to exist occasionally under normal operating conditions; or
- b. In which ignitible concentrations of combustible dust or ignitible fibers or flyings may exist frequently because of repair or maintenance operations or because of leakage; or
- c. In which equipment is operated or processes are carried on, of such a nature that equipment breakdown or faulty operations could result


concentrations of dust or fibers or flyings could be communicated, unless such communication is prevented by adequate positive pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided.

classified because of a single combustible dust or ignitible fiber or flying source is reclassified under the requirements of this article.

- FPN No. 1: As a guide to classification of Zone 22 locations, refer to ISA 12.10.05, Electrical Apparatus for Use in Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations — Classification of Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations (IEC61241-10 Mod).
- FPN No. 2: Zone 22 locations usually include outlets from bag filter vents, because in the event of a malfunction there can be emission of combustible mixtures; locations near equipment that has to be opened at infrequent intervals or equipment that from experience can easily form leaks where, due to pressure above atmospheric, dust will blow out; pneumatic equipment, flexible connections that can become damaged, etc.; storage locations for bags containing dusty product, since failure of bags can occur during handling, causing dust leakage; and locations where controllable dust layers are formed that are likely to be raised into explosive dust/air mixtures. Only if the layer is removed by cleaning before hazardous dust–air mixtures can be formed is the area designated non-hazardous.
- FPN No. 3: Locations that normally are classified as Zone 21 can fall into Zone 22 when measures are employed to prevent the formation of explosive dust–air mixtures. Such measures include exhaust ventilation. The measures should be used in the vicinity of (bag) filling and emptying points, feed belts, sampling points, truck dump stations, belt dump over points, etc.


(d) Simultaneous Presence of Flammable Gases and Combustible Dusts, Fibers, or Flyings. Where flammable gases or combustible dusts, fibers, or flyings are or may be present at the same time, the simultaneous presence shall be considered during the selection and installation of the electrical equipment and the wiring methods, including the determination of the safe operating temperature of the electrical equipment.

- 5.6.1.8 Protection Techniques. Acceptable protection techniques for electrical and electronic equipment in hazardous (classified) locations shall be as described in 5.6.1.8(a) through 5.6.1.8(f).

- (a) Dust Ignitionproof. This protection technique shall be permitted

for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is identified.

- (b) Pressurized. This protection technique shall be permitted for

- equipment in Zone 21, and Zone 22 locations for which it is identified.

- (c) Intrinsic Safety. This protection technique shall be permitted for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is identified. Installation of intrinsically safe apparatus and wiring shall be in accordance with the requirements of Article 5.4.
- (d) Dusttight. This protection technique shall be permitted for


- equipment in Zone 22 locations for which it is identified.


- (e) Nonincendive Circuit. This protection technique shall be

permitted for equipment in Zone 22 locations for which it is identified.

- (f) Nonincendive Equipment. This protection technique shall be


permitted for equipment in Zone 22 locations for which it is identified.

- 5.6.1.9 Equipment Requirements.


- 5.6.1.6 Special Precaution. Article 5.6 requires equipment construction and installation that ensures safe performance under conditions of proper use and maintenance.


FPN: It is important that inspection authorities and users exercise more than ordinary care with regard to the installation and maintenance of electrical equipment in hazardous (classified) locations.

### (a) Implementation of Zone Classification System. Classification of

areas, engineering and design, selection of equipment and wiring methods, installation, and inspection shall be performed by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.

#### (b) Dual Classification. In instances of areas within the same facility

classified separately, Zone 22 locations shall be permitted to abut, but not overlap, Class II or Class III, Division 2 locations. Zone 20 or Zone 21 locations shall not abut Class II or Class III, Division 1 or Division 2 locations.

#### (c) Reclassification Permitted. A Class II or Class III, Division 1 or

Division 2 location shall be permitted to be reclassified as a Zone 20,

(a) Suitability. Suitability of identified equipment shall be determined by one of the following:

- Zone 21, or Zone 22 location, provided that all of the space that is


- (1) Equipment listing or labeling
- (2) Evidence of equipment evaluation from a qualified testing laboratory or inspection agency concerned with product evaluation
- (3) Evidence acceptable to the authority having jurisdiction such as a manufacturer's self-evaluation or an owner's engineering judgment


Exception No. 2: Equipment identified for Class II, Division 1 or Class II, Division 2 locations as permitted by 5.6.1.20(b) and 5.6.1.20(c) shall be permitted to be marked in accordance with 5.0.1.6(d) and Table 5.0.1.6(d).

(e) Threading. All NPT threads referred to herein shall be threaded with a National (American) Standard Pipe Taper (NPT) thread that provides a taper of 1 in 16 (19 mm taper per 300mm). Conduit and fittings shall be made wrenchtight to prevent sparking when the fault current flows through the conduit system, and to ensure the integrity of the conduit system. Equipment provided with threaded entries for field wiring connections shall be installed in accordance with 5.6.1.9(e)(1) or (e)(2).

### (b) Listing.

- (1) Equipment that is listed for Zone 20 shall be permitted in a Zone 21 or Zone 22 location of the same dust, or ignitible fiber, or flying. Equipment that is listed for Zone 21 may be used in a Zone 22 location of the same dust, fiber, or flying.
- (2) Equipment shall be permitted to be listed for a specific dust, or ignitible fiber or flying, or any specific combination of dusts, fibers, or flyings.


- (1) Equipment Provided with Threaded Entries for NPT Threaded Conduit or Fittings. For equipment provided with threaded entries for NPT threaded conduit or fittings, listed conduit fittings, or cable fittings shall be used.
- (2) Equipment Provided with Threaded Entries for Metric Threaded Conduit or Fittings. For equipment with metric threaded entries, such entries shall be identified as being metric, or listed adapters to permit connection to conduit or NPT-threaded fittings shall be provided with the equipment. Adapters shall be used for connection to conduit or NPTthreaded fittings. Listed cable fittings that have metric threads shall be permitted to be used.


- (c) Marking. Equipment identified for Class II, Division 1 or Class II, Division 2 shall, in addition to being marked in accordance with 5.0.1.8(b), be permitted to be marked with both of the following:

- (1) Zone 20, 21, or 22 (as applicable)
- (2) Temperature classification in accordance with 5.6.1.9(d)


- (d) Temperature Classifications. Equipment shall be marked to show the operating temperature referenced to a 40°C ambient. Electrical equipment designed for use in the ambient temperature range between 20°C and +40°C shall require no additional ambient temperature marking. Electrical equipment that is designed for use in a range of ambient temperatures other than -20°C and +40°C is considered to be special; and the ambient temperature range shall then be marked on the equipment, including either the symbol “Ta” or “Tamb” together with the special range of ambient temperatures. As an example, such a marking might be “–30°C Ta +40°C.” Electrical equipment suitable for ambient temperatures exceeding 40°C shall be marked with both the maximum ambient temperature and the operating temperature at that ambient temperature.


5.6.1.15 Wiring Methods. Wiring methods shall maintain the integrity of the protection techniques and shall comply with 5.6.1.15(a), (b), or (c).

(a) Zone 20. In Zone 20 locations, the wiring methods in (1) through

(5) shall be permitted.

- (1) Threaded rigid metal conduit, or threaded steel intermediate metal conduit.
- (2) Type MI cable with termination fittings listed for the location. Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings.


Exception No. 1: Equipment of the non–heat-producing type, such as conduit fittings, shall not be required to have a marked operating temperature.

(2) Fittings and boxes that are dusttight, provided with threaded bosses for connection to conduit, in which taps, joints, or terminal connections are not made, and are not used in locations where metal dust is present, may be used

Exception: MI cable and fittings listed for Class II, Division 1 locations are permitted to be used.

- (3) In industrial establishments with limited public access, where the

conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, Type MC cable, listed for continuous use in Zone 20 locations, with a gas/vaportight continuous corrugated metallic sheath, and overall jacket of suitable polymeric material, separate grounding conductors in accordance with 2.50.6.13, and provided with termination fittings listed for the application, shall be permitted.

Exception: MC cable and fittings listed for Class II, Division 1 locations are permitted to be used.

- (4) Fittings and boxes shall be identified for use in Zone 20

locations.

Exception: Boxes and fittings listed for Class II, Division 1 locations are permitted to be used.

- (5) Where necessary to employ flexible connections, liquidtight


(c) Zone 22. In Zone 22 locations, the wiring methods in (1) through

(8) shall be permitted.

- (1) All wiring methods permitted in 5.6.1.15(b).
- (2) Rigid metal conduit, intermediate metal conduit, electrical

metallic tubing, dusttight wireways.

- (3) Type MC or MI cable with listed termination fittings.
- (4) Type PLTC in cable trays.
- (5) Type ITC in cable trays.
- (6) Type MC, MI, MV, or TC cable installed in ladder, ventilated

trough, or ventilated channel cable trays in a single layer, with a space not less than the larger cable diameter between two adjacent cables, shall be the wiring method employed. Single conductor Type MV cables shall be shielded or metallic armored.

- (7) Nonincendive field wiring shall be permitted using any of the


wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s).

Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit.

flexible metal conduit with listed fittings, liquidtight flexible nonmetallic conduit with listed fittings, or flexible cord listed for extra-hard usage and provided with listed fittings shall be used. Where flexible cords are used, they shall also comply with 5.6.1.17. Where flexible connections are subject to oil or other corrosive conditions, the insulation of the conductors shall be of a type listed for the condition or shall be protected by means of a suitable sheath.

FPN: Simple apparatus is defined in 5.4.1.2.

Separation of nonincendive field wiring circuits shall be in accordance with one of the following:

Exception: Flexible conduit and flexible conduit and cord fittings listed for Class II, Division 1 locations are permitted to be used.

- a. Be in separate cables
- b. Be in multiconductor cables where the conductors of each

circuit are within a grounded metal shield

- c. Be in multiconductor cables where the conductors have


FPN: See 5.6.1.25 for grounding requirements where flexible conduit is used.

(b) Zone 21. In Zone 21 locations, the wiring methods in (b)(1) and

insulation with a minimum thickness of 0.25 mm (8) Boxes and fittings shall be dusttight.

- (b)(2) shall be permitted.


(1) All wiring methods permitted in 5.6.1.15(a)

- 5.6.1.16 Sealing. Where necessary to protect the ingress of combustible dust, or ignitible fibers, or flyings, or to maintain the type of protection, seals shall be provided. The seal shall be identified as capable of preventing the ingress of combustible dust or ignitible fibers or flyings and maintaining the type of protection but need not be explosionproof or flameproof.
- 5.6.1.17 Flexible Cords. Flexible cords used in Zone 20, Zone 21, and


- Exception No. 1: Apparatus listed for use in Class II, Division 1 or Class II, Division 2 locations with a suitable temperature class shall be permitted.
- Exception No. 2: Pressurized equipment identified for Class II, Division 1 or Division 2 shall be permitted.


### (d) Manufacturer's Instructions. Electrical equipment installed in

- Zone 22 locations shall comply with all of the following:


hazardous (classified) locations shall be installed in accordance with the instructions (if any) provided by the manufacturer.

- (1) Be of a type listed for extra-hard usage
- (2) Contain, in addition to the conductors of the circuit, a grounding

conductor in complying with 4.0.2.4

- (3) Be connected to terminals or to supply conductors in an approved

manner

- (4) Be supported by clamps or by other suitable means in such a

manner to minimize tension on the terminal connections

- (5) Be provided with suitable seals to prevent the entrance of


#### (e) Temperature. The temperature marking specified in 5.6.1.9(c)(2)e

shall comply with (e)(1) or (e)(2).

- (1) For combustible dusts, less than the lower of either the layer or cloud ignition temperature of the specific combustible dust. For organic dusts that may dehydrate or carbonize, the temperature marking shall not exceed the lower of either the ignition temperature or 165°C.
- (2) For ignitible fibers or flyings, less than 165°C for equipment that is not subject to overloading, or 120°C for equipment (such as motors or power transformers) that may be overloaded.


combustible dust, or ignitible fibers, or flyings where the flexible cord enters boxes or fittings

### 5.6.1.20 Equipment Installation.

- (a) Zone 20. In Zone 20 locations, only equipment listed and marked

as suitable for the location shall be permitted. Exception: Intrinsically safe apparatus listed for use in Class II,

- Division 1 locations with a suitable temperature class shall be permitted.


- (b) Zone 21. In Zone 21 locations, only equipment listed and marked

as suitable for the location shall be permitted.

- Exception No. 1: Apparatus listed for use in Class II, Division 1 locations with a suitable temperature class shall be permitted.
- Exception No. 2: Pressurized equipment identified for Class II, Division 1 shall be permitted.


- (c) Zone 22. In Zone 22 locations, only equipment listed and marked


FPN: See NFPA 499-2004, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Processing Areas, for minimum ignition temperatures of specific dusts.

5.6.1.21 Multiwire Branch Circuits. In Zone 20 and Zone 21 locations, a multiwire branch circuit shall not be permitted.

Exception: Where the disconnect device(s) for the circuit opens all ungrounded conductors of the multiwire circuit simultaneously.

5.6.1.25 Grounding and Bonding. Grounding and bonding shall comply with Article 2.50 and the requirements in 5.6.1.25(a) and 5.6.1.25(b).

(a) Bonding. The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth, between Zone 20, Zone 21, and

as suitable for the location shall be permitted.

Zone 22 locations and the point of grounding for service equipment or point of grounding of a separately derived system.

such rules are modified in Articles 5.11 through 5.17. Where unusual conditions exist in a specific occupancy, the authority having jurisdiction shall judge with respect to the application of specific rules.

Exception: The specific bonding means shall be required only to the nearest point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 2.50.2.13(a), (b), and (c), if the branch side overcurrent protection is located on the load side of the disconnecting means.

### ARTICLE 5.11 — COMMERCIAL GARAGES, REPAIR AND STORAGE

FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages. Only editorial changes were made to the extracted text to make it consistent with this Code.

FPN: See 2.50.5.11 for additional bonding requirements in hazardous (classified) locations.

5.11.1.1 Scope. These occupancies shall include locations used for service and repair operations in connection with self-propelled vehicles (including, but not limited to, passenger automobiles, buses, trucks, and tractors) in which volatile flammable liquids or flammable gases are used for fuel or power.

(b) Types of Equipment Grounding Conductors. Where flexible conduit is used as permitted in 5.6.1.15, it shall be installed with internal or external bonding jumpers in parallel with each conduit and complying with 2.50.5.13.

Exception: In Zone 22 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met:

5.11.1.3 Classifications of Locations. (a) Unclassified Locations.

- (1) Listed liquidtight flexible metal conduit 1 800 mm or less in

length, with fittings listed for grounding, is used.

- (2) Overcurrent protection in the circuit is limited to 10 amperes or

less.

- (3) The load is not a power utilization load.


(1) Parking and Repair Garages. Parking garages used for parking or storage shall be permitted to be unclassified. Repair garages shall be permitted to be unclassified when designed in accordance with 5.11.1.3(a)(2) through 5.11.1.3(a)(7).

FPN: For further information, see NFPA 88A-2002, Standard for Parking Structures, and NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages.

(2) Alcohol-Based Windshield Washer Fluid. The storage, handling, or dispensing into motor vehicles of alcohol-based windshield washer fluid in areas used for the service and repair operations of the vehicles shall not cause such areas to be classified as hazardous (classified) locations.

### ARTICLE 5.10 — HAZARDOUS (CLASSIFIED) LOCATIONS — SPECIFIC

- 5.10.1.1 Scope. Articles 5.11 through 5.17 cover occupancies or parts of occupancies that are or may be hazardous because of atmospheric concentrations of flammable liquids, gases, or vapors, or because of deposits or accumulations of materials that may be readily ignitible.
- 5.10.1.2 General. The general rules of this Code and the provisions of Articles 5.0 through 5.4 shall apply to electric wiring and equipment in occupancies within the scope of Articles 5.11 through 5.17, except as


FPN: For further information, see 8.3.5, Exception, of NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages.

(3) Specific Areas Adjacent to Classified Locations. Areas adjacent to classified locations in which flammable vapors are not likely to be released, such as stock rooms, switchboard rooms, and other similar

### (b) Classified Locations.

locations, shall not be classified where mechanically ventilated at a rate of four or more air changes per hour, or designed with positive air pressure, or where effectively cut off by walls or partitions.

- (1) Flammable Fuel Dispensing Areas. Areas in which flammable

fuel is dispensed into vehicle fuel tanks shall conform to Article 5.14.

- (2) Lubrication or Service Room Where Class I Liquids or Gaseous


(4) Pits in Lubrication or Service Room Where Class I Liquids Are Not Transferred. Any pit, belowgrade work area, or subfloor work area that is provided with exhaust ventilation at a rate of not less than 0.3 m3/min/m2 of floor area at all times that the building is occupied or when vehicles are parked in or over this area and where exhaust air is taken from a point within 300 mm of the floor of the pit, belowgrade work area, or subfloor work area is unclassified. [NFPA 30A:7.4.5.4 and Table 8.3.1]

Fuels (Such as Natural Gas, Hydrogen, or LPG) Are Not Transferred. The following spaces that are not designed in accordance with 5.11.1.3(a)(4) shall be classified as Class I, Division 2:

- a. Entire area within any unventilated pit, belowgrade work area, or subfloor area.
- b. Area up to 460 mm above any such unventilated pit, belowgrade work area, or subfloor work area and extending a distance of 900 mm horizontally from the edge of any such pit, belowgrade work area, or subfloor work area.


- (5) Up to a Level of 460 mm Above the Floor in Lubrication or

Service Rooms Where Class I Liquids Are Transferred. For each floor, the entire area up to a level of 460 mm above the floor shall be considered unclassified where there is mechanical ventilation providing a minimum of four air changes per hour or 0.3 cubic meter per minute of exchanged air for each square meter of floor area. Ventilation shall provide for air exchange across the entire floor area, and exhaust air shall be taken at a point within 300 mm of the floor.

- (6) Flammable Liquids Having Flash Points Below 38°C. Where

flammable liquids having a flash point below 38°C (such as gasoline) or gaseous fuels (such as natural gas, hydrogen, or LPG) will not be transferred, such location shall be considered to be unclassified. unless the location is required to be classified in accordance with 5.11.1.3(b)(2) or (b)(4).

- (7) Within 460 mm of the Ceiling. In major repair garages, where


(3) Lubrication or Service Room Where Class I Liquids or Gaseous Fuels (Such as Natural Gas, Hydrogen, or LPG) Are Transferred. The following spaces that are not designed in accordance with 5.11.1.3(a)(5) shall be classified as follows:

- a. Up to a Level of 460 mm Above the Floor. For each floor, the

entire area up to a level of 460 mm above the floor shall be a Class I, Division 2 location.

- b. Any Unventilated Pit or Depression Below Floor Level. Any

unventilated pit or depression below floor level shall be a Class I, Division 1 location and shall extend up to said floor level.

- c. Any Ventilated Pit or Depression Below Floor Level. Any

ventilated pit or depression in which six air changes per hour are exhausted from a point within 300 mm of the floor level of the pit shall be a Class I, Division 2 location.

- d. Space Above an Unventilated Pit or Depression Below Floor


lighter-than-air gaseous fuels (such as natural gas or hydrogen) vehicles are repaired or stored, the area within 460 mm of the ceiling shall be considered unclassified where ventilation of at least 0.3 m3/min/m2 of ceiling area taken from a point within 460 mm of the highest point in the ceiling is provided.

FPN: For further information on the definition of major repair garage, see 3.3.12.1 of NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages.

Level. Above a pit, or depression below floor level, the space up to 460 mm above the floor or grade level and 900 mm horizontally from a lubrication pit shall be a Class I, Division 2 location.

5.11.1.7 Wiring and Equipment Installed Above Class I Locations. (a) Wiring in Spaces Above Class I Locations.

e. Dispenser for Class I Liquids, Other Than Fuels. Within 900 mm of any fill or dispensing point, extending in all directions shall be a Class I, Division 2 location. See also 5.11.1.3(b)(1).

(4) Within 460 mm of the Ceiling. In major repair garages where lighter-than-air gaseous fuel (such as natural gas or hydrogen) vehicles are repaired or stored, ceiling spaces that are not designed in accordance with 5.11.1.3(a)(7) shall be classified as Class I, Division 2.

- (1) Fixed Wiring Above Class I Locations. All fixed wiring above

Class I locations shall be in metal raceways, rigid nonmetallic conduit, electrical nonmetallic tubing, flexible metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit, or shall be Type MC, AC, MI, manufactured wiring systems, or PLTC cable in accordance with Article 7.25, or Type TC cable or Type ITC cable in accordance with Article 7.27. Cellular metal floor raceways or cellular concrete floor raceways shall be permitted to be used only for supplying ceiling outlets or extensions to the area below the floor, but such raceways shall have no connections leading into or through any Class I location above the floor.

- (2) Pendant. For pendants, flexible cord suitable for the type of


FPN: For further information on the definition of major repair garage, see 3.3.12.1 of NFPA 30A, 2003, Code for Motor Fuel Dispensing Facilities and Repair Garages.

### 5.11.1.4 Wiring and Equipment in Class I Locations.

- (a) Wiring Located in Class I Locations. Within Class I locations as classified in 5.11.1.3, wiring shall conform to applicable provisions of Article 5.1.
- (b) Equipment Located in Class I Locations. Within Class I locations as defined in 5.11.1.3, equipment shall conform to applicable provisions of Article 5.1.


service and listed for hard usage shall be used.

### (b) Electrical Equipment Installed Above Class I Locations.

(1) Fixed Electrical Equipment. Electrical equipment in a fixed position shall be located above the level of any defined Class I location or shall be identified for the location.

(1) Fuel-Dispensing Units. Where fuel-dispensing units (other than liquid petroleum gas, which is prohibited) are located within buildings, the requirements of Article 5.14 shall govern.

Where mechanical ventilation is provided in the dispensing area, the control shall be interlocked so that the dispenser cannot operate without ventilation, as prescribed in 5.0.1.5(b)(2).

- a. Arcing Equipment. Equipment that is less than 3 600 mm above

the floor level and that may produce arcs, sparks, or particles of hot metal, such as cutouts, switches, charging panels, generators, motors, or other equipment (excluding receptacles, lamps, and lampholders) having make-and-break or sliding contacts, shall be of the totally enclosed type or constructed so as to prevent the escape of sparks or hot metal particles.

- b. Fixed Lighting. Lamps and lampholders for fixed lighting that is


(2) Portable Lighting Equipment. Portable lighting equipment shall be equipped with handle, lampholder, hook, and substantial guard attached to the lampholder or handle. All exterior surfaces that might come in contact with battery terminals, wiring terminals, or other objects shall be of nonconducting material or shall be effectively protected with insulation. Lampholders shall be of an unswitched type and shall not provide means for plug-in of attachment plugs. The outer shell shall be of molded composition or other suitable material. Unless the lamp and its cord are supported or arranged in such a manner that they cannot be used in the locations classified in 5.11.1.3, they shall be of a type identified for Class I, Division 1 locations.

located over lanes through which vehicles are commonly driven or that may otherwise be exposed to physical damage shall be located not less than 3 600 mm above floor level, unless of the totally enclosed type or constructed so as to prevent escape of sparks or hot metal particles.

5.11.1.9 Sealing. Seals conforming to the requirements of 5.1.2.6 and 5.1.2.6(b)(2) shall be provided and shall apply to horizontal as well as vertical boundaries of the defined Class I locations.

as provided in Article 200, receptacles, attachment plugs, connectors, and similar devices shall be of the grounding type, and the grounded conductor of the flexible cord shall be connected to the screw shell of any lampholder or to the grounded terminal of any utilization equipment supplied.

### 5.11.1.10 Special Equipment.

- (a) Battery Charging Equipment. Battery chargers and their control equipment, and batteries being charged, shall not be located within locations classified in 5.11.1.3.
- (b) Electric Vehicle Charging Equipment.


(2) Approved Means. Approved means shall be provided for maintaining continuity of the grounding conductor between the fixed wiring system and the non–current-carrying metal portions of pendant luminaires (fixtures), portable lamps, and portable utilization equipment.

- (1) General. All electrical equipment and wiring shall be installed in accordance with Article 6.25, except as noted in 5.11.1.10(b)(2) and

- (b)(3). Flexible cords shall be of a type identified for extra-hard usage.


- (2) Connector Location. No connector shall be located within a Class I location as defined in 5.11.1.3.
- (3) Plug Connections to Vehicles. Where the cord is suspended from overhead, it shall be arranged so that the lowest point of sag is at least 150 mm above the floor. Where an automatic arrangement is provided to pull both cord and plug beyond the range of physical damage, no additional connector shall be required in the cable or at the outlet.


### ARTICLE 5.13 — AIRCRAFT HANGARS

- 5.13.1.1 Scope. This article shall apply to buildings or structures in any part of which aircraft containing Class I (flammable) liquids or Class II (combustible) liquids whose temperatures are above their flash points are housed or stored and in which aircraft might undergo service, repairs, or alterations. It shall not apply to locations used exclusively for aircraft that have never contained fuel or unfueled aircraft.

- FPN No. 1: For definitions of aircraft hangar and unfueled aircraft, see NFPA 4092004, Standard on Aircraft Hangars.
- FPN No. 2: For further information on fuel classification see NFPA 30-2003, Flammable and Combustible Liquids Code.


- 5.13.1.2 Definitions. For the purpose of this article, the following definitions shall apply.

Mobile Equipment. Equipment with electric components suitable to be moved only with mechanical aids or is provided with wheels for movement by person(s) or powered devices.

Portable Equipment. Equipment with electric components suitable to be moved by a single person without mechanical aids.

- 5.13.1.3 Classification of Locations.


5.11.1.12 Ground-Fault Circuit-Interrupter Protection for Personnel. All 125-volt and/or 250-volt, single-phase, 15- and 20ampere receptacles installed in areas where electrical diagnostic equipment, electrical hand tools, or portable lighting equipment are to be used shall have ground-fault circuit-interrupter protection for personnel.

### 5.11.1.16 Grounded and Grounding Requirements.

- (a) General Grounding Requirements. All metal raceways, the metal armor or metallic sheath on cables, and all non–current-carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded as provided in Article 2.50.
- (b) Supplying Circuits with Grounded and Grounding Conductors in Class I Locations. Grounding in Class I locations shall comply with 5.1.2.21.


(a) Below Floor Level. Any pit or depression below the level of the hangar floor shall be classified as a Class I, Division 1 or Zone 1 location that shall extend up to said floor level.

(1) Circuits Supplying Portable Equipment or Pendants. Where a circuit supplies portables or pendants and includes a grounded conductor

shall be permitted to be any suitable type wiring method recognized in Chapter 3.

### (b) Areas Not Cut Off or Ventilated. The entire area of the hangar,

including any adjacent and communicating areas not suitably cut off from the hangar, shall be classified as a Class I, Division 2 or Zone 2 location up to a level 460 mm above the floor.

- (b) Pendants. For pendants, flexible cord suitable for the type of

service and identified for hard usage or extra-hard usage shall be used. Each such cord shall include a separate equipment grounding conductor.

- (c) Arcing Equipment. In locations above those described in 5.13.1.3,

equipment that is less than 3 000 mm above wings and engine enclosures of aircraft and that may produce arcs, sparks, or particles of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, receptacles, charging panels, generators, motors, or other equipment having make-and-break or sliding contacts, shall be of the totally enclosed type or constructed so as to prevent the escape of sparks or hot metal particles.

Exception: Equipment in areas described in 5.13.1.3(d) shall be permitted to be of the general-purpose type.

- (d) Lampholders. Lampholders of metal-shell, fiber-lined types shall

not be used for fixed incandescent lighting.

- (e) Stanchions, Rostrums, or Docks. Where stanchions, rostrums, or

docks are not located or likely to be located in a Class I location, as defined in 5.13.1.3(c), wiring and equipment shall comply with 5.13.1.7, except that such wiring and equipment not more than 450 mm above the floor in any position shall comply with 5.13.1.4(b). Receptacles and attachment plugs shall be of a locking type that will not readily disconnect.

- (f) Mobile Stanchions. Mobile stanchions with electric equipment


#### (c) Vicinity of Aircraft. The area within 1 500 mm horizontally from

aircraft power plants or aircraft fuel tanks shall be classified as a Class I, Division 2 or Zone 2 location that shall extend upward from the floor to a level 1 500 mm above the upper surface of wings and of engine enclosures.

### (d) Areas Suitably Cut Off and Ventilated. Adjacent areas in which

flammable liquids or vapors are not likely to be released, such as stock rooms, electrical control rooms, and other similar locations, shall not be classified where adequately ventilated and where effectively cut off from the hangar itself by walls or partitions.

### 5.13.1.4 Wiring and Equipment in Class I Locations.

(a) General. All wiring and equipment that is or may be installed or operated within any of the Class I locations defined in 5.13.1.3 shall comply with the applicable provisions of Article 5.1 or Article 5.5 for the division or zone in which they are used.

Attachment plugs and receptacles in Class I locations shall be identified for Class I locations or shall be designed such that they cannot be energized while the connections are being made or broken.

(b) Stanchions, Rostrums, and Docks. Electric wiring, outlets, and equipment (including lamps) on or attached to stanchions, rostrums, or docks that are located or likely to be located in a Class I location, as defined in 5.13.1.3(c), shall comply with the applicable provisions of Article 5.1 or Article 5.5 for the division or zone in which they are used.

complying with 5.13.1.7(e) shall carry at least one permanently affixed warning sign with the following words or equivalent:

### 5.13.1.7 Wiring and Equipment Not Installed in Class I Locations.

WARNING — KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS 5.13.1.8 Underground Wiring.

(a) Fixed Wiring. All fixed wiring in a hangar but not installed in a Class I location as classified in 5.13.1.3 shall be installed in metal raceways or shall be Type MI, TC, or MC cable.

(a) Wiring and Equipment Embedded, Under Slab, or Under Ground. All wiring installed in or under the hangar floor shall comply

Exception: Wiring in unclassified locations, as described in 5.13.1.3(d),

### (c) External Power Sources for Energizing Aircraft.

with the requirements for Class I, Division 1 locations. Where such wiring is located in vaults, pits, or ducts, adequate drainage shall be provided.

- (1) Not Less Than 460 mm Above Floor. Aircraft energizers shall be

designed and mounted such that all electric equipment and fixed wiring will be at least 460 mm above floor level and shall not be operated in a Class I location as defined in 5.13.1.3(c).

- (2) Marking for Mobile Units. Mobile energizers shall carry at least

one permanently affixed warning sign with the following words or equivalent:

WARNING — KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS

- (3) Cords. Flexible cords for aircraft energizers and ground support


(b) Uninterrupted Raceways, Embedded, Under Slab, or Underground. Uninterrupted raceways that are embedded in a hangar floor or buried beneath the hangar floor shall be considered to be within the Class I location above the floor, regardless of the point at which the raceway descends below or rises above the floor.

- 5.13.1.9 Sealing. Seals shall be provided in accordance with 5.1.2.6 or 5.5.1.16, as applicable. Sealing requirements specified shall apply to horizontal as well as to vertical boundaries of the defined Class I locations.
- 5.13.1.10 Special Equipment. (a) Aircraft Electrical Systems.


equipment shall be identified for the type of service and extra-hard usage and shall include an equipment grounding conductor.

### (d) Mobile Servicing Equipment with Electric Components.

- (1) De-energizing Aircraft Electrical Systems. Aircraft electrical systems shall be de-energized when the aircraft is stored in a hangar and, whenever possible, while the aircraft is undergoing maintenance.
- (2) Aircraft Batteries. Aircraft batteries shall not be charged where installed in an aircraft located inside or partially inside a hangar.


- (1) General. Mobile servicing equipment (such as vacuum cleaners,

air compressors, air movers) having electric wiring and equipment not suitable for Class I, Division 2 or Zone 2 locations shall be so designed and mounted that all such fixed wiring and equipment will be at least 460 mm above the floor. Such mobile equipment shall not be operated within the Class I location defined in 5.13.1.3(c) and shall carry at least one permanently affixed warning sign with the following words or equivalent:

WARNING — KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS

- (2) Cords and Connectors. Flexible cords for mobile equipment shall

be suitable for the type of service and identified for extra-hard usage and shall include an equipment grounding conductor. Attachment plugs and receptacles shall be identified for the location in which they are installed and shall provide for connection of the equipment grounding conductor.

- (3) Restricted Use. Equipment that is not identified as suitable for


(b) Aircraft Battery Charging and Equipment. Battery chargers and their control equipment shall not be located or operated within any of the Class I locations defined in 5.13.1.3 and shall preferably be located in a separate building or in an area such as defined in 5.13.1.3(d). Mobile chargers shall carry at least one permanently affixed warning sign with the following words or equivalent:

WARNING — KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS

Tables, racks, trays, and wiring shall not be located within a Class I location and, in addition, shall comply with Article 4.80.

Class I, Division 2 locations shall not be operated in locations where

maintenance operations likely to release flammable liquids or vapors are in progress.

any lampholder or to the grounded terminal of any utilization equipment supplied.

### (e) Portable Equipment.

(2) Approved Means. Approved means shall be provided for maintaining continuity of the grounding conductor between the fixed wiring system and the non–current-carrying metal portions of pendant luminaires (fixtures), portable lamps, and portable utilization equipment.

- (1) Portable Lighting Equipment. Portable lighting equipment that is used within a hangar shall be identified for the location in which they are used. For portable lamps, flexible cord suitable for the type of service and identified for extra-hard usage shall be used. Each such cord shall include a separate equipment grounding conductor.
- (2) Portable Utilization Equipment. Portable utilization equipment that is or may be used within a hangar shall be of a type suitable for use in Class I, Division 2 or Zone 2 locations. For portable utilization equipment, flexible cord suitable for the type of service and approved for extra-hard usage shall be used. Each such cord shall include a separate equipment grounding conductor.


### ARTICLE 5.14 — MOTOR FUEL DISPENSING FACILITIES

FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages. Only editorial changes were made to the extracted text to make it consistent with this Code.

- 5.14.1.1 Scope. This article shall apply to motor fuel dispensing facilities, marine/motor fuel dispensing facilities, motor fuel dispensing facilities located inside buildings, and fleet vehicle motor fuel dispensing facilities.

FPN: For further information regarding safeguards for motor fuel dispensing facilities, see NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages.

- 5.14.1.2 Definition.

Motor Fuel Dispensing Facility. That portion of a property where motor fuels are stored and dispensed from fixed equipment into the fuel tanks of motor vehicles or marine craft or into approved containers, including all equipment used in connection therewith. [NFPA 30A:3.3.11]

FPN: Refer to Articles 5.10 and 5.11 with respect to electric wiring and equipment for other areas used as lubritoriums, service rooms, repair rooms, offices, salesrooms, compressor rooms, and similar locations.

- 5.14.1.3 Classification of Locations.


5.13.1.12 Ground-Fault Circuit-Interrupter Protection for Personnel. All 125-volt and/or 250-volt, 50/60 Hz, single phase, 15– and 20-ampere receptacles installed in areas where electrical diagnostic equipment, electrical hand tools, or portable lighting equipment are to be used shall have ground-fault circuit-interrupter protection for personnel.

- 5.13.1.16 Grounded and Grounding Requirements.


- (a) General Grounding Requirements. All metal raceways, the metal

armor or metallic sheath on cables, and all non–current-carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded as provided in Article 2.50. Grounding in Class I locations shall comply with 5.1.2.21 for Class I, Division 1 and 2 locations and 5.5.1.25 for Class I, Zone 0, 1, and 2 locations.

- (b) Supplying Circuits with Grounded and Grounding Conductors


in Class I Locations.

(a) Unclassified Locations. Where the authority having jurisdiction can satisfactorily determine that flammable liquids having a flash point below 38°C, such as gasoline, will not be handled, such location shall not be required to be classified.

(1) Circuits Supplying Portable Equipment or Pendants. Where a circuit supplies portables or pendants and includes a grounded conductor as provided in Article 2.0, receptacles, attachment plugs, connectors, and similar devices shall be of the grounding type, and the grounded conductor of the flexible cord shall be connected to the screw shell of

### (b) Classified Locations.

- (1) Class I Locations. Table 5.14.1.3(b)(1) shall be applied where

Class I liquids are stored, handled, or dispensed and shall be used to delineate and classify motor fuel dispensing facilities and commercial garages as defined in Article 5.11. Table 5.15.1.3 shall be used for the purpose of delineating and classifying aboveground tanks. A Class I location shall not extend beyond an unpierced wall, roof, or other solid partition. [NFPA 30A:8.1, 8.3]

- (2) Compressed Natural Gas, Liquefied Natural Gas, and Liquefied


Petroleum Gas Areas. Table 5.14.1.3(b)(2) shall be used to delineate and classify areas where compressed natural gas (CNG), liquefied natural gas (LNG), or liquefied petroleum gas (LPG) are stored, handled, or dispensed. Where CNG or LNG dispensers are installed beneath a canopy or enclosure, either the canopy or the enclosure shall be designed to prevent accumulation or entrapment of ignitible vapors, or all electrical equipment installed beneath the canopy or enclosure shall be suitable for Class I, Division 2 hazardous (classified) locations. Dispensing devices for liquefied petroleum gas shall be located not less than 1 500 mm from any dispensing device for Class I liquids. [NFPA 30A:12.1, 12.4, 12.5]

- FPN No. 1: For information on area classification where liquefied petroleum gases are dispensed, see NFPA 58-2004, Liquefied Petroleum Gas Code.
- FPN No. 2: For information on classified areas pertaining to LP-Gas systems other than residential or commercial, see NFPA 58-2004, Liquefied Petroleum Gas Code, and NFPA 59-2004, Utility LP-Gas Plant Code.
- FPN No. 3: See 5.55.1.21 for motor fuel dispensing stations in marinas and boatyards.


- 5.14.1.4 Wiring and Equipment Installed in Class I Locations. All electrical equipment and wiring installed in Class I locations as classified in 5.14.1.3 shall comply with the applicable provisions of Article 5.1. Exception: As permitted in 5.14.1.8.


FPN: For special requirements for conductor insulation, see 5.1.2.11.

### Table 5.14.1.3(b)(1). Class I Locations — Motor Fuel Dispensing Facilities

|Location|Class I, Group D Division|Extent of Classified Location|
|---|---|---|
|Underground Tank Fill Opening<br><br>Vent-Discharging Upward|1<br>2<br><br><br>1<br>2<br>|Any pit, box, or space below grade level, any part of which is within the Division 1 or 2 classified location.<br><br>Up to 450 mm above grade level within a horizontal radius of 3 000 mm from a loose fill connection and within a horizontal radius of 1 500 mm from tight fill connection.<br><br>Within 900 mm of open end of vent, extending in all directions. Space between 900 mm and 1 500 mm of open end of vent, extending in all directions|
|Dispensing Device4<br><br>(except overhead type)2 Pits<br><br>Dispenser<br><br>Outdoor Indoor With Mechnical Ventilation<br><br>With Gravity Ventilation|1<br>2<br><br><br>2 2<br><br>2|Any pit, box, or space below grade level, any part of which is within the Division 1 or 2 classified location. FPN: Space classification inside the dispenser enclosure is covered in Power Operated dispensing Device for Petroleum Products, ANSI/UL 87-1995.<br><br>Within 450 mm horizontally in all directions extending to grade from the dispenser enclosure or that portion of the dispenser enclosure containing liquid handling components. FPN: Space classification inside the dispenser enclosure is covered in Power Operated dispensing Device for Petroleum Products, ANSI/UL 87-1995.<br><br>Up to 450 mm above grade level within 6 000 mm horizontally of any edge of enclosure.<br><br>Up to 450 mm above grade or floor level within 6 000 mm horizontally of any edge of enclosure.<br>Up to 450 mm above grade or floor level within 7 600 mm horizontally of any edge of enclosure.<br><br><br>|


|Location|Class I, Group D Division|Extent of Classified Location|
|---|---|---|
|Dispensing Device4 Overhead Type2|1<br>2<br><br><br>2|The space within the dispenser enclosure, and all electrical equipment integral with the dispenser hose or nozzle.<br><br>A space extending 450 mm horizontally in all directions beyond the enclosure and extending to grade.<br><br>Up to 450 mm above grade level within 6 000 mm horizontally measured from a point vertically below the edge of any dispenser enclosure.|
|Remote Pump — Outdoor|1<br>2<br>|Any pit, box, or space below grade level if any part is within a horizontal distance of 3 000 mm from any edge of pump.<br><br>Within 900 mm of any edge of pump, extending in all directions. Also up to 450 mm above grade level within 3 000 mm horizontally fron any edge of pump.|
|Remote Pump—Indoor|1<br>2<br>|Entire space within any pit. Within 1 500 mm of any edge of pump, extending in all direction. Also up to 900 mm above grade level within 7 600 mm horizontally from any edge of pump.|
|Lubrication or Service Room — Without Dispensing|2<br><br>2<br><br>2 2<br><br>Unclassified|Entire area within any pit used for lubrication or similar service where Class I liquids may be released.<br><br>Area up to 460 mm above any such pit, and extending a distance of 900 mm horizontally from the edge of the pit.<br><br>Entire unventilated area within any pit, below grade area, or subfloor area. Area up to 460 mm above any such unventilated pit, below grade work area, or subfloor work area and extending a distance of 900 mm horizontally from the edge of any such pit, below grade work area, subfloor work area. Any pit, below grade work area, or subfloor work area that is provided with exhaust ventilation at a rate of not less than 0.3 m3/minute/m2 of floor area at all times that the building is occupied or when vehicles are parked in or over this area and where exhaust air is taken from a point within 300 mm of the floor of the pit, below grade work area, or subfloor work area.|


|Location|Class I, Group D Division|Extent of Classified Location|
|---|---|---|
|Special Enclosure Inside Building3|1|Entire enclosure.|
|Sales, Storage, and Rest Rooms|Unclassified|If there is any opening to these rooms within the extent of a Division 1 location, the entire room shall be classified as Division 1.|
|Vapor Processing System Pits|1|Any pit , box, or space below grade level, any part of which is within a Division 1 or 2 classified location or that houses any equipment used to transport or process vapors.|
|Vapor Processing Equipment Located Within Protective Enclosures<br><br>FPN: See Automative and Marine Service Station Code, NFPA 30A-1996, Section 45.7|2|Within any protective enclosure housing vapor processing equipment.|
|Vapor Processing Equipment Not Within Protective Enclosures (excluding piping and combustion devices)|2|The space within 450 mm in all directions of equipment containing flammabale vapor or liquid extending to grade level. Up to 450 mm above grade level within 3 000 mm horizontally of the vapor processing equipment.|
|Equipment Enclosures|1|Any space within the enclosure where vapor or liquid is present under normal operating conditions.|
|Vacuum-Assist Blowers|2|The space within 450 mm in all directions extending to grade level. Up to 450 mm. above grade level within 3 000 mm horizontally.|


1Refer to Figure 5.14.1.2 for an illustration of classified location around dispensing devices. 2Ceiling mounted hose reel. 3FPN: See Automotive and Marine Service Station Code, NFPA 30A-1996, Section 2-2. 4FPN: Area classification inside the dispenser enclosure is covered in Power-Operated Dispensing Devices for Petroleum Products, ANSI/UL

87-1995.

### Table 5.14.1.3(b)(2). Electrical Equipment Classified Areas for Dispensing Devices

|Dispensing Device|Extent of Classified Area| |
|---|---|---|
| |Class I, Division 1|Class I, Division 2|
|Compressed natural gas<br><br>Liquefied natural gas<br><br>Liquefied petroleum gas|Entire space within the dispenser enclosure<br><br>Entire space within the dispenser enclosure and 1 500 mm in all directions from the dispenser enclosure<br><br>Entire space within the dispenser enclosure; 450 mm from the exterior surface of the dispenser enclosure to an elevation of 1 200 mm above the base of the dispenser; the entire pit or open space beneath the dispenser and within 6 000 mm horizontally from any edge of the dispenser when the pit or trench is not mechanically ventilated.|1 500 mm in all directions from dispenser enclosure<br><br>From 1 500 mm to 3 000 mm in all directions from the dispenser enclosure<br><br>Up to 450 mm aboveground and within 6 000 mm horizontally from any edge of the dispenser enclosure, including pits or trenches within this area when provided with adequate mechanical ventilation|


[NFPA 30A: Table 12.6.2]

- 5.14.1.7 Wiring and Equipment Above Class I Locations. Wiring and equipment above the Class I locations as classified in 5.14.1.3 shall comply with 5.11.1.7.
- 5.14.1.8 Underground Wiring. Underground wiring shall be installed in threaded rigid metal conduit or threaded steel intermediate metal conduit. Any portion of electrical wiring that is below the surface of a Class I, Division 1, or a Class I, Division 2, location [as classified in Table 5.14.1.3(b)(1) and Table 5.14.1.3(b)(2)] shall be sealed within 3 000 mm of the point of emergence above grade. Except for listed explosionproof reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point of emergence above grade. Refer to Table 3.0.1.5.

- Exception No. 1: Type MI cable shall be permitted where it is installed in accordance with Article 3.32.
- Exception No. 2: Rigid nonmetallic conduit shall be permitted where buried under not less than 600 mm cover. Where rigid nonmetallic conduit is used, threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm of the underground run to emergence or to the point of connection to the aboveground raceway, and an equipment grounding conductor shall be included to provide electrical continuity of the raceway system and for grounding of non–current-carrying metal parts.


- 5.14.1.9 Sealing.


![image 17](Phil Electrical Code_images/imageFile17.png)

### Figure 5.14.1.3 Classified locations adjacent to dispensers as detailed in Table 5.14.1.3(b)(1)

- (a) At Dispenser. A listed seal shall be provided in each conduit run entering or leaving a dispenser or any cavities or enclosures in direct communication therewith. The sealing fitting shall be the first fitting after the conduit emerges from the earth or concrete.
- (b) At Boundary. Additional seals shall be provided in accordance with 5.1.2.6. Sections 5.1.2.6(a)(4) and (b)(2) shall apply to horizontal as well as to vertical boundaries of the defined Class I locations.


5.14.1.4 Wiring and Equipment Installed in Class I Locations. All electrical equipment and wiring installed in Class I locations as classified in 5.14.1.3 shall comply with the applicable provisions of Article 5.1.

Exception: As permitted in 5.14.1.8.

### 5.14.1.11 Circuit Disconnects.

FPN: For special requirements for conductor insulation, see 5.1.2.11.

(a) General. Each circuit leading to or through dispensing equipment, including equipment for remote pumping systems, shall be

### ARTICLE 5.15 — BULK STORAGE PLANTS

provided with a clearly identified and readily accessible switch or other acceptable means, located remote from the dispensing devices, to disconnect simultaneously from the source of supply, all conductors of the circuits, including the grounded conductor, if any.

FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 30-2003, Flammable and Combustible Liquids Code. Only editorial changes were made to the extracted text to make it consistent with this Code.

Single-pole breakers utilizing handle ties shall not be permitted.

- 5.15.1.1 Scope. This article covers a property or portion of a property where flammable liquids are received by tank vessel, pipelines, tank car, or tank vehicle and are stored or blended in bulk for the purpose of distributing such liquids by tank vessel, pipeline, tank car, tank vehicle, portable tank, or container.
- 5.15.1.2 Definition.

Bulk Plant or Terminal. That portion of a property where liquids are received by tank vessel, pipelines, tank car, or tank vehicle and are stored or blended in bulk for the purpose of distributing such liquids by tank vessel, pipeline, tank car, tank vehicle, portable tank, or container. [NFPA 30:3.3.32.1]

FPN: For further information, see NFPA 30-2003, Flammable and Combustible Liquids Code.

- 5.15.1.3 Class I Locations. Table 5.15.1.3 shall be applied where Class I liquids are stored, handled, or dispensed and shall be used to delineate and classify bulk storage plants. The class location shall not extend beyond a floor, wall, roof, or other solid partition that has no communicating openings. [NFPA 30:8.1, 8.2.2]

- FPN No. 1: The area classifications listed in Table 5.15.1.3 are based on the premise that the installation meets the applicable requirements of NFPA 30-2003, Flammable and Combustible Liquids Code, Chapter 5, in all respects. Should this not be the case, the authority having jurisdiction has the authority to classify the extent of the classified space.
- FPN No. 2: See 5.55.1.21 for gasoline dispensing stations in marinas and boatyards.


- 5.15.1.4 Wiring and Equipment Located in Class I Locations. All electrical wiring and equipment within the Class I locations defined in 5.15.1.3 shall comply with the applicable provisions of Article 5.1 or Article 5.5 for the division or zone in which they are used. Exception: As permitted in 5.15.1.8.


### (b) Attended Self-Service Motor Fuel Dispensing Facilities.

Emergency controls as specified in 5.14.1.11(a) shall be installed at a location acceptable to the authority having jurisdiction, but controls shall not be more than 30 m from dispensers. [NFPA 30A:6.7.1]

### (c) Unattended Self-Service Motor Fuel Dispensing Facilities.

Emergency controls as specified in 5.14.1.11(a) shall be installed at a location acceptable to the authority having jurisdiction, but the control shall be more than 6 000 mm but less than 30 m from the dispensers. Additional emergency controls shall be installed on each group of dispensers or the outdoor equipment used to control the dispensers. Emergency controls shall shut off all power to all dispensing equipment at the station. Controls shall be manually reset only in a manner approved by the authority having jurisdiction. [NFPA 30A:6.7.2]

FPN: For additional information, see 6.7.1 and 6.7.2 of NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages.

5.14.1.13 Provisions for Maintenance and Service of Dispensing Equipment. Each dispensing device shall be provided with a means to remove all external voltage sources, including feedback, during periods of maintenance and service of the dispensing equipment. The location of this means shall be permitted to be other than inside or adjacent to the dispensing device. The means shall be capable of being locked in the open position.

5.14.1.16 Grounding. All metal raceways, the metal armor or metallic sheath on cables, and all non–current-carrying metal parts of fixed portable electrical equipment, regardless of voltage, shall be grounded as provided in Article 2.50. Grounding in Class I locations shall comply with 5.1.3.31.

### Table 5.15.1.3 Electrical Area Classifications

|Location|Class I, Division|Zone|Extent of Classified Location|
|---|---|---|---|
|Indoor equipment installed in accordance with Section 5.3 of NFPA 30 where flammable vapor–air mixtures can exist under normal operation|1<br><br>1<br>2<br>|0<br>1<br>2<br>|The entire area associated with such equipment where flammable gases or vapors are present continuously o for long periods of time<br><br>Area within 1 500 mm of any edge of such equipment, extending in all directions.<br><br>Area between 1 500 mm and 2 400 mm of any edge of such equipment, extending in all directions; also space up to 900 mm above floor or grade level within 1 500 mm to 7 600 mm horizontally from any edge o such equipment1|
|Outdoor equipment of the type covered in Section 5.3 of NFPA 30 where flammable vapor–air mixtures may exist under normal operation|1<br><br>1<br>2<br>|0<br>1<br>2<br>|The entire area associated with such equipment where flammable gases or vapors are present continuously or for long periods of time.<br><br>Area within 900 mm of any edge of such equipment, extending in all directions.<br><br>Area between 900 mm and 2 400 mm of any edge of such equipment, extending in all directions; also, space up to 900 mm above floor or grade level within 900 mm to 3 000 mm horizontally from any edge of such equipment|
|Tank storage installations inside buildings|1<br>2<br>|1<br>2<br>|All equipment located below grade level Any equipment located at or above grade level|
|Tank – Aboveground2<br><br>Shell, Ends, or Roof and Dike<br><br>Area Vent Floating Roof with fixed outer<br><br>roof Floating Roof with no fixed outer roof|1<br><br>1<br>2<br><br><br>1 1<br><br>1|0<br>1<br>2<br><br><br>0<br>1<br><br><br>1|Inside fixed roof tank. Area inside dike where dike height is greater than the distance from the tank to the dike for more than 50 percent of the tank circumference. Within 3 000 mm from shell, ends, or roof of tank; also, area inside dike to level of top of tank Area inside of vent piping or opening. Within 1 500 mm of open end of vent, extending in all directions.<br><br>Area above the floating roof and within the shell.|


|Location|Class I, Division|Zone|Extent of Classified Location|
|---|---|---|---|
|Underground tank fill opening|1<br>2<br>|1<br>2<br>|Any pit, or space below grade level, if any part is within a Division 1 or 2, or Zone 1 or 2, classified location.<br><br>Up to 450 mm above grade level within a horizontal radius of 3 000 mm from a loose fill connection, and within a horizontal radius of 1 500 mm from a tight fill connection.|
|Vent – discharging upward<br><br>Drum and container filling – outdoors or indoors|1<br><br>1<br>2 1<br><br><br>1<br>2<br>|0<br>1<br>2<br><br><br>0<br>1<br>2<br>|Area inside of vent piping or opening. Within 900 mm of open end of vent, extending in all directions. Area between 900 mm and 1 500 mm of open end of vent, extending in all directions. Area inside the drum or container . Within 900 mm of vent and fill openings, extending in all directions. Area between 900 mm and 1 500 mm from vent or fill opening, extending in all directions; also, up to 450 mm above floor or grade level within a horizontal radius of 3 000 mm from vent or fill opening.|
|Pumps, bleeders, withdrawal fittings,<br><br>Indoors<br><br>Outdoors|2<br><br>2|2<br><br>2|Within 1 500 mm of any edge of such devices, extending in all directions; also, up to 900 mm above floor or grade level within 7 600 mm horizontally from any edge of such devices. Within 900 mm of any edge of such devices, extending in all directions. Also, up to 450 mm above grad level within 3 000 mm horizontally from any edge of such devices.|
|Pits and sumps Without mechanical ventilation<br><br>With adequate mechanical ventilation<br><br>Containing valves, fittings, or piping, and not within a Division 1 or 2, or Zone 1 or 2, classified location 2 2<br><br>Entire pit or sump|1<br>2<br><br><br>2|1<br>2<br><br><br>2|Entire area within a pit or sump if any part is within a Division 1 or 2, or Zone 1 or 2, classified location. Entire area within a pit or sump if any part is within a Division 1 or 2, or Zone 1 or 2, classified location . Entire pit or sump|


|Location|Class I, Division|Zone|Extent of Classified Location|
|---|---|---|---|
|Drainage ditches, separators, impounding basins Outdoors<br><br>Indoors|2|2|Area up to 450 mm above ditch, separator, or basin; also, area up to 450 mm above grade within 4 500 mm horizontally from any edge .<br><br>Same classified area as pits.|
|Tank vehicle and tank car2 loading through open dome|1<br><br>1<br>2<br>|0<br>1<br>2<br>|Area inside of the tank. Within 900 mm of edge of dome, extending in all directions. Area between 900 mm and 4 500 mm from edge of dome, extending in all directions.|
|Loading through bottom connections with atmospheric venting|1<br><br>1<br>2<br>|0<br>1<br>2<br>|Area inside of the tank. Within 900 mm of point of venting to atmosphere, extending in all directions. Area between 900 mm and 4 500 mm from point of venting to atmosphere, extending in all directions; also up to 450 mm above grade within a horizontal radius of 3 000 mm from point of loading connection.|
|Office and rest rooms|Ordinary|Ordinary|If there is any opening to these rooms within the extent of an indoor classified location, the room shall b classified the same as if the wall, curb, or partition did not exist.|
|Loading through closed dome with atmospheric venting<br><br>Loading through closed dome with vapor control|1<br>2<br><br><br>2|1<br>2<br><br><br>2|Within 900 mm of open end of vent, extending in all directions. Area between 900 mm and 4 500 mm from open end of vent, extending in all directions; also, within 900 mm of edge of dome, extending in all directions. Within 900 mm of point of connection of both fill and vapor lines extending in all directions|
|Bottom loading with vapor control or any bottom unloading|2|2|Within 900 mm of point of connections, extending in all directions; also up to 450 mm above grade within a horizontal radius of 3 000 mm from point of connections.|
|Storage and repair garage for tank vehicles.<br><br>Garages for other than tank vehicles.|1<br>2<br><br><br>Ordinary|1<br>2<br><br><br>Ordinary|All pits or spaces below floor level. Area up to 450 mm above floor or grade level for entire storage or repair garage. If there is any opening to these rooms within the extent of an outdoor classified location, the entire room shall be classified the same as the area classification at the point of the opening.|


|Location|Class I, Division|Zone|Extent of Classified Location|
|---|---|---|---|
|Outdoor drum storage Inside rooms or storage lockers<br><br>used for the storage of Class I liquids|Ordinary 2|Ordinary 2|Entire room|
|Indoor warehousing where there is no flammable liquid transfer|Ordinary|Ordinary|If there is any opening to these rooms within the extent of an indoor classified location, the room shall be classified the same as if the wall, curb, or partition did not exist.|
|Piers and wharves| | |See Figure 5.15.1.3.|


- 1The release of Class I liquids may generate vapors to the extent that the entire building, and possibly an area surrounding it, should be considered a Class I, Division 2 or Zone 2 location.
- 2When classifying extent of area, consideration shall be given to fact that tank cars or tank vehicles may be spotted at varying points. Therefore, the extremities of the loading or unloading positions shall be used. [NFPA 30:Table 8.2.2]


![image 18](Phil Electrical Code_images/imageFile18.png)

Exception: As permitted in 5.15.1.8. 5.15.1.7 Wiring and Equipment Above Class I Locations.

- (a) Fixed Wiring. All fixed wiring above Class I locations shall be in

metal raceways or PVC Schedule 80 rigid nonmetallic conduit, or equivalent, or be Type MI, TC, or MC cable.

- (b) Fixed Equipment. Fixed equipment that may produce arcs, sparks,

or particles of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, receptacles, motors, or other equipment having make-and-break or sliding contacts, shall be of the totally enclosed type or be constructed so as to prevent the escape of sparks or hot metal particles.

- (c) Portable Lamps or Other Utilization Equipment. Portable lamps


or other utilization equipment and their flexible cords shall comply with the provisions of Article 5.1 or Article 5.5 for the class of location above which they are connected or used.

### 5.15.1.8 Underground Wiring.

Notes:

- (1) The “source of vapor” shall be the operating envelope and stored position of the outboard flange connection of the loading arm (or hose).
- (2) The berth area adjacent to tanker and barge cargo tanks is to be Division 2 to the following extent:

- a. 7 600 mm horizontally in all directions on the pier side from that portion of the hull

containing cargo tanks.

- b. From the water level 7 600 mm above the cargo tanks at their highest position.


- (3) Additional locations may have to be classified as required by the presence of other sources of flammable liquids on the berth, or by Coast Guard or other regulations.


- (a) Wiring Method. Underground wiring shall be installed in threaded

rigid metal conduit or threaded steel intermediate metal conduit or, where buried under not less than 600 mm of cover, shall be permitted in rigid nonmetallic conduit or a listed cable. Where rigid nonmetallic conduit is used, threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm of the conduit run to emergence or to the point of connection to the aboveground raceway. Where cable is used, it shall be enclosed in threaded rigid metal conduit or threaded steel intermediate metal conduit from the point of lowest buried cable level to the point of connection to the aboveground raceway.

- (b) Insulation. Conductor insulation shall comply with 5.1.2.11.
- (c) Nonmetallic Wiring. Where rigid nonmetallic conduit or cable


### Figure 5.15.1.3 Marine Terminal Handling Flammable Liquids. [NFPA 30:Figure 7.7.16]

- 5.15.1.4 Wiring and Equipment Located in Class I Locations. All electrical wiring and equipment within the Class I locations defined in


with a nonmetallic sheath is used, an equipment grounding conductor shall be included to provide for electrical continuity of the raceway system and for grounding of non–current-carrying metal parts.

- 5.15.1.3 shall comply with the applicable provisions of Article 5.1 or Article 5.5 for the division or zone in which they are used.


- 5.16.1.2 Definitions. For the purpose of this article, the following definitions shall apply.

Spray Area. Normally, locations outside of buildings or localized operations within a larger room or space. Such are normally provided with some local vapor extraction/ventilation system. In automated operations, the area limits shall be the maximum area in the direct path of spray operations. In manual operations, the area limits shall be the maximum area of spray when aimed at 180 degrees to the application surface.

Spray Booth. An enclosure or insert within a larger room used for spray/coating/dipping applications. A spray booth may be fully enclosed or have open front or face and may include separate conveyor entrance and exit. The spray booth is provided with a dedicated ventilation exhaust but may draw supply air from the larger room or have a dedicated air supply.

Spray Room. A purposefully enclosed room built for spray/coating/dipping applications provided with dedicated ventilation supply and exhaust. Normally the room is configured to house the item to be painted, providing reasonable access around the item/process. Depending on the size of the item being painted, such rooms may actually be the entire building or the major portion thereof.

- 5.16.1.3 Classification of Locations. Classification is based on dangerous quantities of flammable vapors, combustible mists, residues, dusts, or deposits.


- 5.15.1.9 Sealing. Sealing requirements shall apply to horizontal as well as to vertical boundaries of the defined Class I locations. Buried raceways and cables under defined Class I locations shall be considered to be within a Class I, Division 1 or Zone 1 location.
- 5.15.1.10 Special Equipment — Gasoline Dispensers. Where gasoline or other volatile flammable liquids or liquefied flammable gases are dispensed at bulk stations, the applicable provisions of Article 5.14 shall apply.


- 5.15.1.16 Grounding. All metal raceways, the metal armor or metallic sheath on cables, and all non–current-carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded as provided in Article 250. Grounding in Class I locations shall comply with 5.1.2.21 for Class I, Division 1 and 2 locations and 5.5.1.25 for

- Class I, Zone 0, 1, and 2 locations.


FPN: For information on grounding for static protection, see 4.5.3.4 and 4.5.3.5 of NFPA 30-2003, Flammable and Combustible Liquids Code.

ARTICLE 5.16 — SPRAY APPLICATION, DIPPING, AND COATING PROCESSES

FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 33-2003, Standard for Spray Application Using Flammable and Combustible Materials, or NFPA 34-2003, Standard for Dipping and Coating Processes Using Flammable or Combustible Liquids. Only editorial changes were made to the extracted text to make it consistent with this Code.

- 5.16.1.1 Scope. This article covers the regular or frequent application of flammable liquids, combustible liquids, and combustible powders by spray operations and the application of flammable liquids, or combustible liquids at temperatures above their flashpoint, by dipping, coating, or other means.


(a) Class I, Division 1 or Class I, Zone 0 Locations. The following spaces shall be considered Class I, Division 1, or Class I, Zone 0, as applicable:

- (1) The interior of any open or closed container of a flammable liquid
- (2) The interior of any dip tank or coating tank


FPN: For further information regarding safeguards for these processes, such as fire protection, posting of warning signs, and maintenance, see NFPA 33-2003, Standard for Spray Application Using Flammable and Combustible Materials, and NFPA 342003, Standard for Dipping and Coating Processes Using Flammable or Combustible Liquids. For additional information regarding ventilation, see NFPA 91-2004, Standard for Exhaust Systems for Air Conveying of Vapors, Gases, Mists, and Noncombustible Particulate Solids.

FPN: For additional guidance and explanatory diagrams, see 4.3.5 of NFPA 33-2003, Standard for Spray Application Using Flammable or Combustible Materials, and Sections 4.2, 4.3, and 4.4 of NFPA 34-2003, Standard for Dipping and Coating Processes Using Flammable or Combustible Liquids.

2, or Class II, Division 2 locations shown in Figure 5.16.1.3(b)(2) shall extend from the edges of the open face or open front of the booth or room in accordance with the following:

### (b) Class I or Class II, Division 1 Locations. The following spaces

- shall be considered Class I, Division 1, or Class I, Zone 1, or Class II,

- Division 1 locations, as applicable:

- (1) The interior of spray booths and rooms except as specifically

provided in 5.16.1.3(d).

- (2) The interior of exhaust ducts.
- (3) Any area in the direct path of spray operations.
- (4) For open dipping and coating operations, all space within a 1

500-mm radial distance from the vapor sources extending from these surfaces to the floor. The vapor source shall be the liquid exposed in the process and the drainboard, and any dipped or coated object from which it is possible to measure vapor concentrations exceeding 25 percent of the lower flammable limit at a distance of 300 mm, in any direction, from the object.

- (5) Sumps, pits, or belowgrade channels within 7 600 mm

horizontally of a vapor source. If the sump, pit, or channel extends beyond 7 600 mm from the vapor source, it shall be provided with a vapor stop or it shall be classified as Class I, Division 1 for its entire length.

- (6) All space in all directions outside of but within 900 mm of open


containers, supply containers, spray gun cleaners, and solvent distillation units containing flammable liquids.

(c) Class I or Class II, Division 2 Locations. The following spaces shall be considered Class I, Division 2 or Class I, Zone 2, or Class II,

- Division 2 as applicable.




- a. If the exhaust ventilation system is interlocked with the spray application equipment, the Division 2 or Zone 2 location shall extend 1 500 mm horizontally and 900 mm vertically from the open face or open front of the booth or room, as shown in Figure 5.16.1.3(b)(2), top.
- b. If the exhaust ventilation system is not interlocked with the spray application equipment, the Division 2 or Zone 2 location shall extend 3 000 mm horizontally and 900 mm vertically from the open face or open front of the booth or room, as shown in Figure 5.16.1.3(b)(2), bottom.


For the purposes of this subsection, interlocked shall mean that the spray application equipment cannot be operated unless the exhaust ventilation system is operating and functioning properly and spray application is automatically stopped if the exhaust ventilation system fails. [NFPA 33:6.5.2]

- (3) Open-Top Spraying. For spraying operations conducted within an

open top spray booth, the space 900 mm vertically above the booth and within 900 mm of other booth openings shall be considered Class I, Division 2, Class I, Zone 2, or Class II, Division 2. [NFPA 33:6.5.3]

- (4) Enclosed Booths and Rooms. For spraying operations confined to

an enclosed spray booth or room, the space within 900 mm in all directions from any openings shall be considered Class I, Division 2, Class I, or Zone 2, or Class II, Division 2 as shown in Figure 5.16.1.3(b)(4). [NFPA 33:6.5.4]

- (5) Dip Tanks and Drain Boards — Surrounding Space. For dip


- (1) Open Spraying. For open spraying, all space outside of but within

6 000 mm horizontally and 3 000 mm vertically of the Class I, Division 1 or Class I, Zone 1 location as defined in 5.16.1.3(a), and not separated from it by partitions. See Figure 5.16.1.3(b)(1). [NFPA 33:6.5.1]

- (2) Closed-Top, Open-Face, and Open-Front Spraying. If spray


tanks and drain boards, the 900-mm space surrounding the Class I, Division 1 or Class I, Zone 1 location as defined in 5.16.1.3(a)(4) and as shown in Figure 5.16.1.3(b)(5). [NFPA 34:6.4.3]

application operations are conducted within a closed-top, open-face, or open-front booth or room, any electrical wiring or utilization equipment located outside of the booth or room but within the boundaries designated as Division 2 or Zone 2 in Figure 5.16.1.3(b)(2) shall be suitable for Class I, Division 2, Class I, Zone 2, or Class II, Division 2 locations, whichever is applicable. The Class I, Division 2, Class I, Zone

![image 19](Phil Electrical Code_images/imageFile19.png)

Figure 5.16.1.3(c)(1) Electrical Area Classification for Open Spray Areas. [NFPA 33:Figure 6.5.1]

![image 20](Phil Electrical Code_images/imageFile20.png)

Figure 5.16.1.3(c)(2) Class I, Division 2, Class I, Zone 2, or Class II, Division 2 Locations Adjacent to a Closed Top, Open Face, or Open Front Spray Booth or Room. [NFPA 33:Figure 6.5.2(a) and 6.5.2(b)]

![image 21](Phil Electrical Code_images/imageFile21.png)

### Figure 5.16.1.3(c)(4) Class I, Division 2, Class I, Zone 2, or Class II, Division 2 Locations Adjacent to an Enclosed Spray Booth or Spray Room. [NFPA 33:Figure 6.5.4]

![image 22](Phil Electrical Code_images/imageFile22.png)

### Figure 5.16.1.3(c)(5) Electrical Area Classification for Open Processes Without Vapor Containment or Ventilation. [NFPA 33:Figure 6.4(b)]

(6) Dip Tanks and Drain Boards — Space Above Floor. For dip tanks and drain boards, the space 900 mm above the floor and extending 6 000 mm horizontally in all directions from the Class I, Division 1 or

FPN: For further information regarding safeguards, see NFPA 86-2003, Standard for Ovens and Furnaces.

5.16.1.4 Wiring and Equipment in Class I Locations.

- Class I, Zone 1 location.


- (a) Wiring and Equipment — Vapors. All electric wiring and

equipment within the Class I location (containing vapor only — not residues) defined in 5.16.1.3 shall comply with the applicable provisions of Article 5.1 or Article 5.5, as applicable.

- (b) Wiring and Equipment — Vapors and Residues. Unless

specifically listed for locations containing deposits of dangerous quantities of flammable or combustible vapors, mists, residues, dusts, or deposits (as applicable), there shall be no electrical equipment in any spray area as herein defined whereon deposits of combustible residue may readily accumulate, except wiring in rigid metal conduit, intermediate metal conduit, Type MI cable, or in metal boxes or fittings containing no taps, splices, or terminal connections. [NFPA 33:6.4.2]

- (c) Illumination. Illumination of readily ignitible areas through panels


Exception: This space shall not be required to be considered a hazardous (classified) location where the vapor source area is 0.46 m2 or less and where the contents of the open tank trough or container do not exceed 19 L. In addition, the vapor concentration during operation and shutdown periods shall not exceed 25 percent of the lower flammable limit outside the Class I location specified in 5.16.1.3(a)(4). [NFPA 34:6.4.4]

(7) Open Containers. All space in all directions within 600 mm of the Division 1 or Zone 1 area surrounding open containers, supply containers, spray gun cleaners, and solvent distillation units containing flammable liquids, as well as the area extending 1 500 mm beyond the Division 1 or Zone 1 area up to a height of 460 mm above the floor or grade level. [NFPA 33:6.5.5.1(2)]

of glass or other transparent or translucent material shall be permitted only if it complies with the following:

(d) Enclosed Coating and Dipping Operations. The space adjacent to an enclosed dipping or coating process or apparatus shall be considered unclassified. [NFPA 34:6.5.2]

- (1) Fixed lighting units are used as the source of illumination.
- (2) The panel effectively isolates the Class I location from the area in

which the lighting unit is located.

- (3) The lighting unit is identified for its specific location.
- (4) The panel is of a material or is protected so that breakage is

unlikely.

- (5) The arrangement is such that normal accumulations of hazardous


Exception: The space within 900 mm in all directions from any opening in the enclosures shall be classified as Class I, Division 2 or Class I, Zone 2, as applicable. [NFPA 34:6.5.3]

- (e) Adjacent Locations. Adjacent locations that are cut off from the defined Class I or Class II locations by tight partitions without communicating openings, and within which flammable vapors or combustible powders are not likely to be released, shall be unclassified.
- (f) Unclassified Locations. Locations using drying, curing, or fusion apparatus and provided with positive mechanical ventilation adequate to prevent accumulation of flammable concentrations of vapors, and provided with effective interlocks to de-energize all electrical equipment (other than equipment identified for Class I locations) in case the ventilating equipment is inoperative, shall be permitted to be unclassified where the authority having jurisdiction so judges.


residue on the surface of the panel will not be raised to a dangerous temperature by radiation or conduction from the source of illumination.

(d) Portable Equipment. Portable electric lamps or other utilization equipment shall not be used in a spray area during spray operations.

Exception No. 1: Where portable electric lamps are required for operations in spaces not readily illuminated by fixed lighting within the spraying area, they shall be of the type identified for Class I, Division 1 or Class 1, Zone 1 locations where readily ignitible residues may be present. [NFPA 33:6.9]

Exception No. 2: Where portable electric drying apparatus is used in automobile refinishing spray booths and the following requirements are met.

- (a) The apparatus and its electrical connections are not located

within the spray enclosure during spray operations.

- (b) Electrical equipment within 460 mm of the floor is identified for

Class I, Division 2 or Class I, Zone 2 locations.

- (c) All metallic parts of the drying apparatus are electrically bonded

and grounded.

- (d) Interlocks are provided to prevent the operation of spray

equipment while drying apparatus is within the spray enclosure, to allow for a 3-minute purge of the enclosure before energizing the drying apparatus and to shut off drying apparatus on failure of ventilation system.

- (e) Electrostatic Equipment. Electrostatic spraying or detearing


equipment shall be installed and used only as provided in 5.16.1.10.

FPN: For further information, see NFPA 33-2003, Standard for Spray Application Using Flammable or Combustible Materials.

### 5.16.1.7 Wiring and Equipment Not Within Class I and II Locations.

- (a) Wiring. All fixed wiring above the Class I and II locations shall be

in metal raceways, rigid nonmetallic conduit, or electrical nonmetallic tubing, or shall be Type MI, TC, or MC cable. Cellular metal floor raceways shall be permitted only for supplying ceiling outlets or extensions to the area below the floor of a Class I or II location, but such raceways shall have no connections leading into or through the Class I or II location above the floor unless suitable seals are provided.

- (b) Equipment. Equipment that may produce arcs, sparks, or particles


of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, receptacles, motors, or other equipment having make-andbreak or sliding contacts, where installed above a Class I or II location or above a location where freshly finished goods are handled, shall be of the totally enclosed type or be constructed so as to prevent the escape of sparks or hot metal particles.

### 5.16.1.10 Special Equipment.

(a) Fixed Electrostatic Equipment. This section shall apply to any equipment using electrostatically charged elements for the atomization, charging, and/or precipitation of hazardous materials for coatings on articles or for other similar purposes in which the charging or atomizing device is attached to a mechanical support or manipulator. This shall include robotic devices. This section shall not apply to devices that are held or manipulated by hand. Where robot or programming procedures involve manual manipulation of the robot arm while spraying with the high voltage on, the provisions of 5.16.1.10(b) shall apply. The installation of electrostatic spraying equipment shall comply with 5.16.1.10(a)(1) through (a)(10). Spray equipment shall be listed. All automatic electrostatic equipment systems shall comply with 5.16.1.4(a)(1) through (a)(9).

- (1) Power and Control Equipment. Transformers, high-voltage

supplies, control apparatus, and all other electric portions of the equipment shall be installed outside of the Class I location as defined in 5.16.1.3 or be of a type identified for the location.

Exception: High-voltage grids, electrodes, electrostatic atomizing heads, and their connections shall be permitted within the Class I location.

- (2) Electrostatic Equipment. Electrodes and electrostatic atomizing

heads shall be adequately supported in permanent locations and shall be effectively insulated from ground. Electrodes and electrostatic atomizing heads that are permanently attached to their bases, supports, reciprocators, or robots shall be deemed to comply with this section.

- (3) High-Voltage Leads. High-voltage leads shall be properly

insulated and protected from mechanical damage or exposure to destructive chemicals. Any exposed element at high voltage shall be effectively and permanently supported on suitable insulators and shall be effectively guarded against accidental contact or grounding.

- (4) Support of Goods. Goods being coated using this process shall be


supported on conveyors or hangers. The conveyors or hangers shall be arranged (1) to ensure that the parts being coated are electrically

connected to ground with a resistance of 1 megohm or less and (2) to prevent parts from swinging.

(a)(10)b.

- a. Conveyors or hangers shall be arranged so as to maintain a safe distance of at least twice the sparking distance between goods being painted and electrodes, electrostatic atomizing heads, or charged conductors. Warnings defining this safe distance shall be posted.
- b. The equipment shall provide an automatic means of rapidly deenergizing the high-voltage elements in the event the distance between the goods being painted and the electrodes or electrostatic atomizing heads falls below that specified in (a). [NFPA 33:Chapter 11]


(5) Automatic Controls. Electrostatic apparatus shall be equipped with automatic means that will rapidly de-energize the high-voltage elements under any of the following conditions:

- a. Stoppage of ventilating fans or failure of ventilating equipment

from any cause

- b. Stoppage of the conveyor carrying goods through the high-

voltage field unless stoppage is required by the spray process

- c. Occurrence of excessive current leakage at any point in the high-

voltage system

- d. De-energizing the primary voltage input to the power supply


(b) Electrostatic Hand-Spraying Equipment. This section shall apply to any equipment using electrostatically charged elements for the atomization, charging, and/or precipitation of materials for coatings on articles, or for other similar purposes in which the atomizing device is hand-held or manipulated during the spraying operation. Electrostatic hand-spraying equipment and devices used in connection with paintspraying operations shall be of listed types and shall comply with 5.16.1.10(b)(1) through (b)(5).

- (6) Grounding. All electrically conductive objects in the spray area,

except those objects required by the process to be at high voltage, shall be adequately grounded. This requirement shall apply to paint containers, wash cans, guards, hose connectors, brackets, and any other electrically conductive objects or devices in the area.

- (7) Isolation. Safeguards such as adequate booths, fencing, railings,

interlocks, or other means shall be placed about the equipment or incorporated therein so that they, either by their location, character, or both, ensure that a safe separation of the process is maintained.

- (8) Signs. Signs shall be conspicuously posted to convey the


- (1) General. The high-voltage circuits shall be designed so as not to

produce a spark of sufficient intensity to ignite the most readily ignitible of those vapor–air mixtures likely to be encountered, or result in appreciable shock hazard upon coming in contact with a grounded object under all normal operating conditions. The electrostatically charged exposed elements of the handgun shall be capable of being energized only by an actuator that also controls the coating material supply.

- (2) Power Equipment. Transformers, power packs, control apparatus,

and all other electric portions of the equipment shall be located outside of the Class I location or be identified for the location.

Exception: The handgun itself and its connections to the power supply shall be permitted within the Class I location.

- (3) Handle. The handle of the spraying gun shall be electrically


following:

- a. Designate the process zone as dangerous with regard to fire and accident
- b. Identify the grounding requirements for all electrically conductive objects in the spray area
- c. Restrict access to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner only


connected to ground by a metallic connection and be constructed so that the operator in normal operating position is in intimate electrical contact with the grounded handle to prevent buildup of a static charge on the operator’s body. Signs indicating the necessity for grounding other persons entering the spray area shall be conspicuously posted.

- (9) Insulators. All insulators shall be kept clean and dry.
- (10) Other Than Nonincendive Equipment. Spray equipment that cannot be classified as nonincendive shall comply with (a)(10)a and


- (4) Electrostatic Equipment. All electrically conductive objects in the spraying area shall be adequately grounded. This requirement shall apply to paint containers, wash cans, and any other electrical conductive objects or devices in the area. The equipment shall carry a prominent, permanently installed warning regarding the necessity for this grounding feature.
- (5) Support of Objects. Objects being painted shall be maintained in metallic contact with the conveyor or other grounded support. Hooks shall be regularly cleaned to ensure adequate grounding of 1 megohm or less. Areas of contact shall be sharp points or knife edges where possible. Points of support of the object shall be concealed from random spray where feasible; and, where the objects being sprayed are supported from a conveyor, the point of attachment to the conveyor shall be located so as to not collect spray material during normal operation. [NFPA 33:Chapter 12]


(3) Electrostatic Hand-Spraying Equipment. The provisions of

- 5.16.1.10(b) and 5.16.1.10(c)(1) shall apply to electrostatic handspraying equipment.

(4) Electrostatic Fluidized Beds. Electrostatic fluidized beds and associated equipment shall be of identified types. The high-voltage circuits shall be designed so that any discharge produced when the charging electrodes of the bed are approached or contacted by a grounded object shall not be of sufficient intensity to ignite any powder– air mixture likely to be encountered or to result in an appreciable shock hazard.

- a. Transformers, power packs, control apparatus, and all other

electric portions of the equipment shall be located outside the powdercoating area or shall otherwise comply with the requirements of 5.16.1.10(c)(1).

Exception: The charging electrodes and their connections to the power supply shall be permitted within the powder-coating area.

- b. All electrically conductive objects within the powder-coating

area shall be adequately grounded. The powder-coating equipment shall carry a prominent, permanently installed warning regarding the necessity for grounding these objects.

- c. Objects being coated shall be maintained in electrical contact

(less than 1 megohm) with the conveyor or other support in order to ensure proper grounding. Hangers shall be regularly cleaned to ensure effective electrical contact. Areas of electrical contact shall be sharp points or knife edges where possible.

- d. The electric equipment and compressed air supplies shall be




(c) Powder Coating. This section shall apply to processes in which combustible dry powders are applied. The hazards associated with combustible dusts are present in such a process to a degree, depending on the chemical composition of the material, particle size, shape, and distribution.

(1) Electric Equipment and Sources of Ignition. Electric equipment and other sources of ignition shall comply with the requirements of Article 5.2. Portable electric lamps and other utilization equipment shall not be used within a Class II location during operation of the finishing processes. Where such lamps or utilization equipment are used during cleaning or repairing operations, they shall be of a type identified for Class II, Division 1 locations, and all exposed metal parts shall be effectively grounded.

interlocked with a ventilation system so that the equipment cannot be operated unless the ventilating fans are in operation. [NFPA 33:Chapter 15]

Exception: Where portable electric lamps are required for operations in spaces not readily illuminated by fixed lighting within the spraying area, they shall be of the type listed for Class II, Division 1 locations where readily ignitible residues may be present.

5.16.1.16 Grounding. All metal raceways, the metal armors or metallic sheath on cables, and all non–current-carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded as provided in Article 2.50. Grounding shall comply with 5.1.2.21, 5.2.2.21, or 5.5.1.25, as applicable.

(2) Fixed Electrostatic Spraying Equipment. The provisions of

- 5.16.1.10(a) and 5.16.1.10(c)(1) shall apply to fixed electrostatic spraying equipment.


designated to be used for the administration of any flammable or nonflammable inhalation anesthetic agent in the course of examination or treatment, including the use of such agents for relative analgesia.

### ARTICLE 5.17 — HEALTH CARE FACILITIES

FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 99-2002, Standard for Health Care Facilities. Only editorial changes were made to the extracted text to make it consistent with this Code.

Critical Branch. A subsystem of the emergency system consisting of feeders and branch circuits supplying energy to task illumination, special power circuits, and selected receptacles serving areas and functions related to patient care, and which are connected to alternate power sources by one or more transfer switches during interruption of the normal power source.

### 5.17.1 General

- 5.17.1.1 Scope. The provisions of this article shall apply to electrical construction and installation criteria in health care facilities that provide services to human beings.


Electrical Life-Support Equipment. Electrically powered equipment whose continuous operation is necessary to maintain a patient’s life.

The requirements in Parts 5.17.2 and 5.17.3 not only apply to singlefunction buildings but are also intended to be individually applied to their respective forms of occupancy within a multifunction building (e.g., a doctor’s examining room located within a limited care facility would be required to meet the provisions of 5.17.2.1).

Emergency System. A system of circuits and equipment intended to supply alternate power to a limited number of prescribed functions vital to the protection of life and safety.

Equipment System. A system of circuits and equipment arranged for delayed, automatic, or manual connection to the alternate power source and that serves primarily 3-phase power equipment.

FPN: For information concerning performance, maintenance, and testing criteria, refer to the appropriate health care facilities documents.

### 5.17.1.2 Definitions.

Essential Electrical System. A system comprised of alternate sources of power and all connected distribution systems and ancillary equipment, designed to ensure continuity of electrical power to designated areas and functions of a health care facility during disruption of normal power sources, and also designed to minimize disruption within the internal wiring system.

Alternate Power Source. One or more generator sets, or battery systems where permitted, intended to provide power during the interruption of the normal electrical services or the public utility electrical service intended to provide power during interruption of service normally provided by the generating facilities on the premises.

Ambulatory Health Care Facility. A building or part thereof used to provide services or treatment to four or more patients at the same time and meeting either (1) or (2).

Exposed Conductive Surfaces. Those surfaces that are capable of carrying electric current and that are unprotected, unenclosed, or unguarded, permitting personal contact. Paint, anodizing, and similar coatings are not considered suitable insulation, unless they are listed for such use.

- (1) Those facilities that provide, on an outpatient basis, treatment for patients that would render them incapable of taking action for selfpreservation under emergency conditions without assistance from others, such as hemodialysis units or freestanding emergency medical units.
- (2) Those facilities that provide, on an outpatient basis, surgical treatment requiring general anesthesia.


### Fault Hazard Current. See Hazard Current.

Flammable Anesthetics. Gases or vapors, such as fluroxene, cyclopropane, divinyl ether, ethyl chloride, ethyl ether, and ethylene, which may form flammable or explosive mixtures with air, oxygen, or reducing gases such as nitrous oxide.

Anesthetizing Location. Any area of a facility that has been

Flammable Anesthetizing Location. Any area of the facility that has been designated to be used for the administration of any flammable inhalation anesthetic agents in the normal course of examination or treatment.

Hazard Current. For a given set of connections in an isolated power system, the total current that would flow through a low impedance if it were connected between either isolated conductor and ground.

Fault Hazard Current. The hazard current of a given isolated system with all devices connected except the line isolation monitor.

Monitor Hazard Current. The hazard current of the line isolation monitor alone.

of feeders and branch circuits, meeting the requirements of Article 7.0 and intended to provide adequate power needs to ensure safety to patients and personnel, and which are automatically connected to alternate power sources during interruption of the normal power source.

Limited Care Facility. A building or part thereof used on a 24-hour basis for the housing of four or more persons who are incapable of selfpreservation because of age, physical limitation due to accident or illness, or mental limitations, such as mental retardation/developmental disability, mental illness, or chemical dependency.

Line Isolation Monitor. A test instrument designed to continually check the balanced and unbalanced impedance from each line of an isolated circuit to ground and equipped with a built-in test circuit to exercise the alarm without adding to the leakage current hazard.

Total Hazard Current. The hazard current of a given isolated system with all devices, including the line isolation monitor, connected.

### Monitor Hazard Current. See Hazard Current.

Nurses’ Stations. Areas intended to provide a center of nursing activity for a group of nurses serving bed patients, where the patient calls are received, nurses are dispatched, nurses’ notes written, inpatient charts prepared, and medications prepared for distribution to patients. Where such activities are carried on in more than one location within a nursing unit, all such separate areas are considered a part of the nurses’ station.

Health Care Facilities. Buildings or portions of buildings in which medical, dental, psychiatric, nursing, obstetrical, or surgical care are provided. Health care facilities include, but are not limited to, hospitals, nursing homes, limited care facilities, clinics, medical and dental offices, and ambulatory care centers, whether permanent or movable.

Hospital. A building or part thereof used for the medical, psychiatric, obstetrical, or surgical care, on a 24-hour basis, of four or more inpatients. Hospital, wherever used in this Code, shall include general hospitals, mental hospitals, tuberculosis hospitals, children’s hospitals, and any such facilities providing inpatient care.

Isolated Power System. A system comprising an isolating transformer or its equivalent, a line isolation monitor, and its ungrounded circuit conductors.

Isolation Transformer. A transformer of the multiple-winding type, with the primary and secondary windings physically separated, which inductively couples its secondary winding to the grounded feeder systems that energize its primary winding.

Life Safety Branch. A subsystem of the emergency system consisting

Nursing Home. A building or part thereof used for the lodging, boarding, and nursing care, on a 24-hour basis, of four or more persons who, because of mental or physical incapacity, may be unable to provide for their own needs and safety without the assistance of another person. Nursing home, wherever used in this Code, shall include nursing and convalescent homes, skilled nursing facilities, intermediate care facilities, and infirmaries of homes for the aged.

Patient Bed Location. The location of an inpatient sleeping bed; or the bed or procedure table used in a critical patient care area.

Patient Care Area. Any portion of a health care facility wherein patients are intended to be examined or treated. Areas of a health care facility in which patient care is administered are classified as general care areas or critical care areas, either of which may be classified as a wet location. The governing body of the facility designates these areas in

accordance with the type of patient care anticipated and with the following definitions of the area classification.

FPN: Business offices, corridors, lounges, day rooms, dining rooms, or similar areas typically are not classified as patient care areas.

General Care Areas. Patient bedrooms, examining rooms, treatment rooms, clinics, and similar areas in which it is intended that the patient will come in contact with ordinary appliances such as a nurse call system, electrical beds, examining lamps, telephone, and entertainment devices. In such areas, it may also be intended that patients be connected to electromedical devices (such as heating pads, electrocardiographs, drainage pumps, monitors, otoscopes, ophthalmoscopes, intravenous lines, etc.).

Critical Care Areas. Those special care units, intensive care units, coronary care units, angiography laboratories, cardiac catheterization laboratories, delivery rooms, operating rooms, and similar areas in which patients are intended to be subjected to invasive procedures and connected to line-operated, electromedical devices.

Wet Locations. Those patient care areas that are normally subject to wet conditions while patients are present. These include standing fluids on the floor or drenching of the work area, either of which condition is intimate to the patient or staff. Routine housekeeping procedures and incidental spillage of liquids do not define a wet location.

Patient Equipment Grounding Point. A jack or terminal bus that serves as the collection point for redundant grounding of electric appliances serving a patient vicinity or for grounding other items in order to eliminate electromagnetic interference problems.

Patient Vicinity. In an area in which patients are normally cared for, the patient vicinity is the space with surfaces likely to be contacted by the patient or an attendant who can touch the patient. Typically in a patient room, this encloses a space within the room not less than 1 800 mm beyond the perimeter of the bed in its nominal location, and extending vertically not less than 2 300 mm above the floor.

Psychiatric Hospital. A building used exclusively for the psychiatric care, on a 24-hour basis, of four or more inpatients.

Reference Grounding Point. The ground bus of the panelboard or isolated power system panel supplying the patient care area.

Relative Analgesia. A state of sedation and partial block of pain perception produced in a patient by the inhalation of concentrations of nitrous oxide insufficient to produce loss of consciousness (conscious sedation).

Selected Receptacles. A minimum number of electric receptacles to accommodate appliances ordinarily required for local tasks or likely to be used in patient care emergencies.

Task Illumination. Provision for the minimum lighting required to carry out necessary tasks in the described areas, including safe access to supplies and equipment, and access to exits.

Therapeutic High Frequency Diathermy Equipment. Therapeutic high-frequency diathermy equipment is therapeutic induction and dielectric heating equipment.

Total Hazard Current. See Hazard Current. X-Ray Installations, Long-Time Rating. A rating based on an

operating interval of 5 minutes or longer.

X-Ray Installations, Mobile. X-ray equipment mounted on a permanent base with wheels, casters, or a combination of both to facilitate moving the equipment while completely assembled.

X-Ray Installations, Momentary Rating. A rating based on an operating interval that does not exceed 5 seconds.

X-Ray Installations, Portable. X-ray equipment designed to be hand carried.

X-Ray Installations, Transportable. X-ray equipment to be installed in a vehicle or that may be readily disassembled for transport in a vehicle.

5.17.2 Wiring and Protection

- 5.17.2.1 Applicability.


### 5.17.2.4 Grounding of Receptacles and Fixed Electric Equipment inPatient Care Areas. Wiring in patient care areas shall comply with5.17.2.4(a) and 5.17.2.4(b).

- (a) Applicability. Part II shall apply to patient care areas of all health care facilities.
- (b) Not Covered. Part II shall not apply to the following:


- (a) Wiring Methods. All branch circuits serving patient care areas

shall be provided with a ground path for fault current by installation in a metal raceway system, or a cable having a metallic armor or sheath assembly. The metal raceway system, or metallic cable armor, or sheath assembly shall itself qualify as an equipment grounding return path in accordance with 2.50.6.9.

- (b) Insulated Equipment Grounding Conductor. The grounding


- (1) Business offices, corridors, waiting rooms, and the like in clinics, medical and dental offices, and outpatient facilities
- (2) Areas of nursing homes and limited care facilities wired in accordance with Chapters 1 through 4 of this Code where these areas are used exclusively as patient sleeping rooms


terminals of all receptacles and all non–current-carrying conductive surfaces of fixed electric equipment likely to become energized that are subject to personal contact, operating at over 100 volts, shall be grounded by an insulated copper conductor. The equipment grounding conductor shall be sized in accordance with Table 2.50.6.13 and installed in metal raceways or as a part of listed cables having a metallic armor or sheath assembly with the branch-circuit conductors supplying these receptacles or fixed equipment.

FPN: See NFPA 101®-2003, Life Safety Code®.

- 5.17.2..2 General Installation — Construction Criteria. The purpose of this article is to specify the installation criteria and wiring methods that minimize electrical hazards by the maintenance of adequately low potential differences only between exposed conductive surfaces that are likely to become energized and could be contacted by a patient.


- Exception No. 1: Metal faceplates shall be permitted to be grounded by means of a metal mounting screw(s) securing the faceplate to a grounded outlet box or grounded wiring device.
- Exception No. 2: Luminaires (light fixtures) more than 2 300 mm above the floor and switches located outside of the patient vicinity shall not be required to be grounded by an insulated equipment grounding conductor.


FPN: In a health care facility, it is difficult to prevent the occurrence of a conductive or capacitive path from the patient’s body to some grounded object, because that path may be established accidentally or through instrumentation directly connected to the patient. Other electrically conductive surfaces that may make an additional contact with the patient, or instruments that may be connected to the patient, then become possible sources of electric currents that can traverse the patient’s body. The hazard is increased as more apparatus is associated with the patient, and, therefore, more intensive precautions are needed. Control of electric shock hazard requires the limitation of electric current that might flow in an electric circuit involving the patient’s body by raising the resistance of the conductive circuit that includes the patient, or by insulating exposed surfaces that might become energized, in addition to reducing the potential difference that can appear between exposed conductive surfaces in the patient vicinity, or by combinations of these methods. A special problem is presented by the patient with an externalized direct conductive path to the heart muscle. The patient may be electrocuted at current levels so low that additional protection in the design of appliances, insulation of the catheter, and control of medical practice is required.

#### 5.17.2.5 Panelboard Bonding. The equipment grounding terminal busesof the normal and essential branch-circuit panelboards serving the sameindividual patient vicinity shall be bonded together with an insulatedcontinuous copper conductor not smaller than 5.5 mm2 (2.6 mm dia.).Where two or more panelboards serving the same individual patientvicinity are served from separate transfer switches on the emergencysystem, the equipment grounding terminal buses of those panelboardsshall be bonded together with an insulated continuous copper conductornot smaller than 5.5 mm2 (2.6 mm dia.). This conductor shall bepermitted to be broken in order to terminate on the equipment groundingterminal bus in each panelboard.

- 5.17.2.3 Wiring Methods. Except as modified in this article, wiring methods shall comply with the applicable requirements of Chapters 1 through 4 of this Code.


5.17.2.7 Receptacles with Insulated Grounding Terminals. Receptacles with insulated grounding terminals, as permitted in 2.50.7.17(d), shall be identified; such identification shall be visible after installation.

FPN: Caution is important in specifying such a system with receptacles having insulated grounding terminals, since the grounding impedance is controlled only by the equipment grounding conductors and does not benefit functionally from any parallel grounding paths. This type of installation is typically used where a reduction of electrical noise (electromagnetic interference) is necessary and parallel grounding paths are to be avoided.

### 5.17.2.8 Ground-Fault Protection.

- (a) Applicability. The requirements of 5.17.2.8 shall apply to hospitals

and other buildings (including multiple occupancy buildings) with critical care areas or utilizing electrical life support equipment, and buildings that provide the required essential utilities or services for the operation of critical care areas or electrical life support equipment.

- (b) Feeders. Where ground-fault protection is provided for operation


of the service disconnecting means or feeder disconnecting means as specified by 2.30.7.6 or 2.15.1.10, an additional step of ground-fault protection shall be provided in all next level feeder disconnecting means downstream toward the load. Such protection shall consist of overcurrent devices and current transformers or other equivalent protective equipment that shall cause the feeder disconnecting means to open.

The additional levels of ground-fault protection shall not be installed as follows:

- (1) On the load side of an essential electrical system transfer switch
- (2) Between the on-site generating unit(s) described in 5.17.3.11(b)

and the essential electrical system transfer switch(es)

- (3) On electrical systems that are not solidly grounded wye systems


with greater than 150 volts to ground but not exceeding 600 volts phaseto-phase

(c) Selectivity. Ground-fault protection for operation of the service and feeder disconnecting means shall be fully selective such that the feeder device, but not the service device, shall open on ground faults on the load side of the feeder device. A six-cycle minimum separation between the service and feeder ground-fault tripping bands shall be provided.

Operating time of the disconnecting devices shall be considered in selecting the time spread between these two bands to achieve 100 percent selectivity.

FPN: See 2.30.7.6, fine print note, for transfer of alternate source where ground-fault protection is applied.

(d) Testing. When equipment ground-fault protection is first installed, each level shall be performance tested to ensure compliance with 5.17.2.8(c).

### 5.17.2.9 General Care Areas.

- (a) Patient Bed Location. Each patient bed location shall be supplied

by at least two branch circuits, one from the emergency system and one from the normal system. All branch circuits from the normal system shall originate in the same panelboard.

- Exception No. 1: Branch circuits serving only special-purpose outlets or receptacles, such as portable X-ray outlets, shall not be required to be served from the same distribution panel or panels.
- Exception No. 2: Requirements of 5.17.2.9(a) shall not apply to patient bed locations in clinics, medical and dental offices, and outpatient facilities; psychiatric, substance abuse, and rehabilitation hospitals; sleeping rooms of nursing homes and limited care facilities meeting the requirements of 5.17.2.1(b)(2).
- Exception No. 3: A general care patient bed location served from two separate transfer switches on the emergency system shall not be required to have circuits from the normal system.


- (b) Patient Bed Location Receptacles. Each patient bed location shall


be provided with a minimum of four receptacles. They shall be permitted to be of the single or duplex types or a combination of both. All receptacles, whether four or more, shall be listed “hospital grade” and so identified. Each receptacle shall be grounded by means of an insulated copper conductor sized in accordance with Table 2.50.6.13.

Exception No. 1: Requirements of 5.17.2.9(b) shall not apply to psychiatric, substance abuse, and rehabilitation hospitals meeting the

requirements of 5.17.2.1(b)(2). Exception No. 2: Psychiatric security rooms shall not be required to have receptacle outlets installed in the room.

b. An emergency system branch circuit supplied by a different transfer switch than the other receptacles at the same location

(2) Receptacle Requirements. The receptacles required in 5.17.2.10(b)(1) shall be permitted to be of the single or duplex types or a combination of both. All receptacles, whether six or more, shall be listed “hospital grade” and so identified. Each receptacle shall be grounded to the reference grounding point by means of an insulated copper equipment grounding conductor.

FPN: It is not intended that there be a total, immediate replacement of existing non– hospital grade receptacles. It is intended, however, that non–hospital grade receptacles be replaced with hospital grade receptacles upon modification of use, renovation, or as existing receptacles need replacement.

(c) Pediatric Locations. Receptacles located within the rooms, bathrooms, playrooms, activity rooms, and patient care areas of pediatric wards shall be listed tamper resistant or shall employ a listed tamper resistant cover.

(c) Patient Vicinity Grounding and Bonding (Optional). A patient vicinity shall be permitted to have a patient equipment grounding point. The patient equipment grounding point, where supplied, shall be permitted to contain one or more listed grounding and bonding jacks. An equipment bonding jumper not smaller than 5.5 mm2 (2.6 mm dia.) shall be used to connect the grounding terminal of all grounding-type receptacles to the patient equipment grounding point. The bonding conductor shall be permitted to be arranged centrically or looped as convenient.

- 5.17.2.10 Critical Care Areas.


- (a) Patient Bed Location Branch Circuits. Each patient bed location

shall be supplied by at least two branch circuits, one or more from the emergency system and one or more circuits from the normal system. At least one branch circuit from the emergency system shall supply an outlet(s) only at that bed location. All branch circuits from the normal system shall be from a single panelboard. Emergency system receptacles shall be identified and shall also indicate the panelboard and circuit number supplying them.

- Exception No. 1: Branch circuits serving only special-purpose receptacles or equipment in critical care areas shall be permitted to be served by other panelboards.
- Exception No. 2: Critical care locations served from two separate transfer switches on the emergency system shall not be required to have circuits from the normal system.


- (b) Patient Bed Location Receptacles.


FPN: Where there is no patient equipment grounding point, it is important that the distance between the reference grounding point and the patient vicinity be as short as possible to minimize any potential differences.

(d) Panelboard Grounding. Where a grounded electrical distribution system is used and metal feeder raceway or Type MC or MI cable is installed, grounding of a panelboard or switchboard shall be ensured by one of the following means at each termination or junction point of the raceway or Type MC or MI cable:

- (1) A grounding bushing and a continuous copper bonding jumper,

sized in accordance with 2.50.6.13, with the bonding jumper connected to the junction enclosure or the ground bus of the panel

- (2) Connection of feeder raceways or Type MC or MI cable to

threaded hubs or bosses on terminating enclosures

- (3) Other approved devices such as bonding-type locknuts or


(1) Minimum Number and Supply. Each patient bed location shall be provided with a minimum of six receptacles, at least one of which shall be connected to either of the following:

bushings

(e) Additional Protective Techniques in Critical Care Areas (Optional). Isolated power systems shall be permitted to be used for critical care areas, and, if used, the isolated power system equipment

a. The normal system branch circuit required in 5.17.2.10(a)

shall be listed as isolated power equipment. The isolated power system shall be designed and installed in accordance with 5.17.7.1.

(b) Isolated Power Systems. Where an isolated power system is utilized, the isolated power equipment shall be listed as isolated power equipment, and the isolated power system shall be designed and installed in accordance with 5.17.7.1.

Exception: The audible and visual indicators of the line isolation monitor shall be permitted to be located at the nursing station for the area being served.

FPN: For requirements for installation of therapeutic pools and tubs, see Part 6.80.6.

### (f) Isolated Power System Grounding. Where an isolated

- 5.17.2.12 Ground-Fault Circuit-Interrupter Protection for Personnel. Ground-fault circuit-interrupter protection for personnel shall not be required for receptacles installed in those critical care areas where the toilet and basin are installed within the patient room.

5.17.3 Essential Electrical System

- 5.17.3.1 Scope. The essential electrical system for these facilities shall comprise a system capable of supplying a limited amount of lighting and power service, which is considered essential for life safety and orderly cessation of procedures during the time normal electrical service is interrupted for any reason. This includes clinics, medical and dental offices, outpatient facilities, nursing homes, limited care facilities, hospitals, and other health care facilities serving patients.


ungrounded power source is used and limits the first-fault current to a low magnitude, the grounding conductor associated with the secondary circuit shall be permitted to be run outside of the enclosure of the power conductors in the same circuit.

FPN: Although it is permitted to run the grounding conductor outside of the conduit, it is safer to run it with the power conductors to provide better protection in case of a second ground fault.

### (g) Special-Purpose Receptacle Grounding. The equipment

grounding conductor for special-purpose receptacles, such as the operation of mobile X-ray equipment, shall be extended to the reference grounding points of branch circuits for all locations likely to be served from such receptacles. Where such a circuit is served from an isolated ungrounded system, the grounding conductor shall not be required to be run with the power conductors; however, the equipment grounding terminal of the special-purpose receptacle shall be connected to the reference grounding point.

FPN: For information on the need for an essential electrical system, see NFPA 992002, Standard for Health Care Facilities.

5.17.3.2 Application of Other Articles. The essential electrical system shall meet the requirements of Article 7.0, except as amended by Article 5.17.

### 5.17.2.11 Wet Locations.

(a) Receptacles and Fixed Equipment. All receptacles and fixed equipment within the area of the wet location shall have ground-fault circuit-interrupter protection for personnel if interruption of power under fault conditions can be tolerated, or be served by an isolated power system if such interruption cannot be tolerated.

### 5.17.3.6 Essential Electrical Systems for Hospitals.

(a) Applicability. The requirements of Part 5.17.3, 5.17.3.6 through 5.17.3.11, shall apply to hospitals where an essential electrical system is required.

Exception: Branch circuits supplying only listed, fixed, therapeutic and diagnostic equipment shall be permitted to be supplied from a normal grounded service, single- or 3-phase system, provided that

- FPN No. 1: For performance, maintenance, and testing requirements of essential electrical systems in hospitals, see NFPA 99-2002, Standard for Health Care Facilities. For installation of centrifugal fire pumps, see NFPA 20-2002, Standard for the Installation of Stationary Fire Pumps for Fire Protection.
- FPN No. 2: For additional information, see NFPA 99-2002, Standard for Health Care Facilities.


- (a) Wiring for grounded and isolated circuits does not occupy the same raceway, and
- (b) All conductive surfaces of the equipment are grounded.


### (b) General.

![image 23](Phil Electrical Code_images/imageFile23.png)

- (1) Separate Systems. Essential electrical systems for hospitals shall

be comprised of two separate systems capable of supplying a limited amount of lighting and power service, which is considered essential for life safety and effective hospital operation during the time the normal electrical service is interrupted for any reason. These two systems shall be the emergency system and the equipment system.

- (2) Emergency Systems. The emergency system shall be limited to

circuits essential to life safety and critical patient care. These are designated the life safety branch and the critical branch.

- (3) Equipment System. The equipment system shall supply major

electrical equipment necessary for patient care and basic hospital operation.

- (4) Transfer Switches. The number of transfer switches to be used


FPN Figure 5.17.3.6, No. 1 Hospital — Minimum Requirement for Transfer Switch Arrangement.

shall be based on reliability, design, and load considerations. Each branch of the emergency system and each equipment system shall have one or more transfer switches. One transfer switch shall be permitted to serve one or more branches or systems in a facility with a maximum demand on the essential electrical system of 150 kVA.

![image 24](Phil Electrical Code_images/imageFile24.png)

- FPN No. 1: See NFPA 99-2002, Standard for Health Care Facilities: 4.4.3.2, Transfer Switch Operation Type I; 4.4.2.1.4, Automatic Transfer Switch Features; and

- 4.4.2.1.6, Nonautomatic Transfer Device Features.


- FPN No. 2: See FPN Figure 5.17.3.6, No. 1.
- FPN No. 3: See FPN Figure 5.17.3.6, No. 2.


(5) Other Loads. Loads served by the generating equipment not specifically named in Article 5.17 shall be served by their own transfer switches such that the following conditions apply:

- a. These loads shall not be transferred if the transfer will overload the generating equipment.
- b. These loads shall be automatically shed upon generating equipment overloading.


FPN Figure 5.17.3.6, No. 2 Hospital — Minimum Requirement (150 kVA or less) for Transfer Switch Arrangement.

(6) Contiguous Facilities. Hospital power sources and alternate power sources shall be permitted to serve the essential electrical systems of contiguous or same site facilities. [NFPA 99:13.3.4.3]

- b. Where encased in not less than 50 mm of concrete, Schedule 40 rigid nonmetallic conduit, flexible nonmetallic or jacketed metallic raceways, or jacketed metallic cable assemblies listed for installation in concrete. Nonmetallic raceways shall not be used for branch circuits that supply patient care areas.
- c. Listed flexible metal raceways and listed metal sheathed cable assemblies in any of the following:


### (c) Wiring Requirements.

(1) Separation from Other Circuits. The life safety branch and critical branch of the emergency system shall be kept entirely independent of all other wiring and equipment and shall not enter the same raceways, boxes, or cabinets with each other or other wiring.

- 1. Where used in listed prefabricated medical headwalls
- 2. In listed office furnishings
- 3. Where fished into existing walls or ceilings, not otherwise

accessible and not subject to physical damage

- 4. Where necessary for flexible connection to equipment


Wiring of the life safety branch and the critical branch shall be permitted to occupy the same raceways, boxes, or cabinets of other circuits not part of the branch where such wiring complies with one of the following:

- a. Is in transfer equipment enclosures
- b. Is in exit or emergency luminaires (lighting fixtures) supplied

from two sources

- c. Is in a common junction box attached to exit or emergency

luminaires (lighting fixtures) supplied from two sources

- d. Is for two or more emergency circuits supplied from the same


- (4) Flexible power cords of appliances or other utilization equipment connected to the emergency system.
- (5) Secondary circuits of Class 2 or Class 3 communication or signaling systems


branch

FPN: See 5.17.2.4 for additional grounding requirements in patient care areas.

(d) Capacity of Systems. The essential electrical system shall have adequate capacity to meet the demand for the operation of all functions and equipment to be served by each system and branch.

The wiring of the equipment system shall be permitted to occupy the same raceways, boxes, or cabinets of other circuits that are not part of the emergency system.

Feeders shall be sized in accordance with Articles 2.15 and 2.20. The generator set(s) shall have sufficient capacity and proper rating to meet the demand produced by the load of the essential electrical system(s) at any given time.

- (2) Isolated Power Systems. Where isolated power systems are installed in any of the areas in 5.17.3.9(a)(1) and (a)(2), each system shall be supplied by an individual circuit serving no other load.
- (3) Mechanical Protection of the Emergency System. The wiring of the emergency system in hospitals shall be mechanically protected. Where installed as branch circuits in patient care areas, the installation shall comply with the requirements of 5.17.2.4(a) and 5.17.2.4(b). The following wiring methods shall be permitted:


Demand calculations for sizing of the generator set(s) shall be based on any of the following:

- (1) Prudent demand factors and historical data
- (2) Connected load
- (3) Feeder calculation procedures described in Article 2.20
- (4) Any combination of the above


The sizing requirements in 7.0.1.5 and 7.1.1.6 shall not apply to hospital generator set(s).

a. Nonflexible metal raceways, Type MI cable, or Schedule 80 rigid nonmetallic conduit. Nonmetallic raceways shall not be used for branch circuits that supply patient care areas.

(e) Receptacle Identification. The cover plates for the electrical receptacles or the electrical receptacles themselves supplied from the emergency system shall have a distinctive color or marking so as to be readily identifiable. [NFPA 99:4.4.2.2.4.2(b)]

(2) Alarms required for systems used for the piping of nonflammable medical gases

FPN: See NFPA 99-2002, Standard for Health Care Facilities, 4.4.2.2.2.2(3).

- (d) Communications Systems. Hospital communications systems,

where used for issuing instructions during emergency conditions.

- (e) Generator Set Location. Task illumination battery charger for

emergency battery-powered lighting unit(s) and selected receptacles at the generator set location.

- (f) Elevators. Elevator cab lighting, control, communications, and

signal systems.

- (g) Automatic Doors. Automatically operated doors used for building


- 5.17.3.7 Emergency System. Those functions of patient care depending on lighting or appliances that are connected to the emergency system shall be divided into two mandatory branches: the life safety branch and the critical branch, described in 5.17.3.8 and 5.17.3.9. The branches of the emergency system shall be installed and connected to the alternate power source so that all functions specified herein for the emergency system shall be automatically restored to operation within 10 seconds after interruption of the normal source. [NFPA 99:4.4.2.2.2.1,


- 4.4.3.1]
- 5.17.3.8 Life Safety Branch. No function other than those listed in


egress. [NFPA 99:4.4.2.2.2.2] 5.17.3.9 Critical Branch.

- 5.17.3.8(a) through 5.17.3.8(g) shall be connected to the life safety branch. The life safety branch of the emergency system shall supply power for the following lighting, receptacles, and equipment.


(a) Task Illumination and Selected Receptacles. The critical branch of the emergency system shall supply power for task illumination, fixed equipment, selected receptacles, and special power circuits serving the following areas and functions related to patient care:

### (a) Illumination of Means of Egress. Illumination of means of egress,

such as lighting required for corridors, passageways, stairways, and landings at exit doors, and all necessary ways of approach to exits. Switching arrangements to transfer patient corridor lighting in hospitals from general illumination circuits to night illumination circuits shall be permitted, provided only one of two circuits can be selected and both circuits cannot be extinguished at the same time.

- (1) Critical care areas that utilize anesthetizing gases — task

illumination, selected receptacles, and fixed equipment

- (2) The isolated power systems in special environments
- (3) Patient care areas — task illumination and selected receptacles in


FPN: See NFPA 101-2003, Life Safety Code, Sections 7.8 and 7.9.

the following:

#### (b) Exit Signs. Exit signs and exit directional signs.

- a. Infant nurseries
- b. Medication preparation areas
- c. Pharmacy dispensing areas
- d. Selected acute nursing areas
- e. Psychiatric bed areas (omit receptacles)
- f. Ward treatment rooms
- g. Nurses’ stations (unless adequately lighted by corridor


FPN: See NFPA 101-2003, Life Safety Code, Section 7.10.

### (c) Alarm and Alerting Systems. Alarm and alerting systems

including the following: (1) Fire alarms

luminaires)

FPN: See NFPA 101-2003, Life Safety Code, Section 9.6 and 18.3.4.

equipment system shall be permitted.

- (4) Additional specialized patient care task illumination and recepta

cles, where needed

- (5) Nurse call systems
- (6) Blood, bone, and tissue banks
- (7) Telephone equipment rooms and closets
- (8) Task illumination, selected receptacles, and selected power


(a) Equipment for Delayed Automatic Connection. The following equipment shall be arranged for delayed automatic connection to the alternate power source:

circuits for the following:

- (1) Central suction systems serving medical and surgical functions,

including controls. Such suction systems shall be permitted on the critical branch.

- (2) Sump pumps and other equipment required to operate for the

safety of major apparatus, including associated control systems and alarms.

- (3) Compressed air systems serving medical and surgical functions,

including controls. Such air systems shall be permitted on the critical branch.

- (4) Smoke control and stair pressurization systems, or both.
- (5) Kitchen hood supply or exhaust systems, or both, if required to

operate during a fire in or under the hood. [NFPA 99:4.4.2.2.3.4(5)]

- (6) Supply, return, and exhaust ventilating systems for airborne


- a. General care beds (at least one duplex receptacle per patient

bedroom)

- b. Angiographic labs
- c. Cardiac catheterization labs
- d. Coronary care units
- e. Hemodialysis rooms or areas
- f. Emergency room treatment areas (selected)
- g. Human physiology labs
- h. Intensive care units
- i. Postoperative recovery rooms (selected)


(9) Additional task illumination, receptacles, and selected power circuits needed for effective hospital operation. Single-phase fractional horsepower motors shall be permitted to be connected to the critical branch. [NFPA 99:4.4.2.2.2.3(9)]

infectious/isolation rooms, protective environment rooms, exhaust fans for laboratory fume hoods, nuclear medicine areas where radioactive material is used, ethylene oxide evacuation and anesthesia evacuation. Where delayed automatic connection is not appropriate, such ventilation systems shall be permitted to be placed on the critical branch. [NFPA 99:4.4.2.2.3.4(6)]

(b) Subdivision of the Critical Branch. It shall be permitted to subdivide the critical branch into two or more branches.

Exception: Sequential delayed automatic connection to the alternate power source to prevent overloading the generator shall be permitted where engineering studies indicate it is necessary.

FPN: It is important to analyze the consequences of supplying an area with only critical care branch power when failure occurs between the area and the transfer switch. Some proportion of normal and critical power or critical power from separate transfer switches may be appropriate.

(b) Equipment for Delayed Automatic or Manual Connection. The following equipment shall be arranged for either delayed automatic or manual connection to the alternate power source:

- 5.17.3.10 Equipment System Connection to Alternate Power Source. The equipment system shall be installed and connected to the alternate power source such that the equipment described in 5.17.3.10(a) is automatically restored to operation at appropriate time-lag intervals following the energizing of the emergency system. Its arrangement shall also provide for the subsequent connection of equipment described in


(1) Heating equipment to provide heating for operating, delivery, labor, recovery, intensive care, coronary care, nurseries, infection/isolation rooms, emergency treatment spaces, and general patient rooms and pressure maintenance (jockey or make-up) pump(s) for water-based fire protection systems.

- 5.17.3.10(b). [NFPA 99:4.4.2.2.3.2]


Exception: For essential electrical systems under 150 kVA, deletion of the time-lag intervals feature for delayed automatic connection to the

Exception: Heating of general patient rooms and infection/isolation rooms during disruption of the normal source shall not be required under any of the following conditions:

alternate sources for use when the normal source is interrupted. [NFPA 99:4.4.1.1.4]

- (b) Alternate Source of Power. The alternate source of power shall be one of the following:

- (1) Generator(s) driven by some form of prime mover(s) and located

on the premises

- (2) Another generating unit(s) where the normal source consists of a

generating unit(s) located on the premises

- (3) An external utility service when the normal source consists of a

generating unit(s) located on the premises

- (4) A battery system located on the premises [NFPA 99:4.4.1.2]


- (c) Location of Essential Electrical System Components. Careful consideration shall be given to the location of the spaces housing the components of the essential electrical system to minimize interruptions caused by natural forces common to the area (e.g., storms, floods, earthquakes, or hazards created by adjoining structures or activities). Consideration shall also be given to the possible interruption of normal electrical services resulting from similar causes as well as possible disruption of normal electrical service due to internal wiring and equipment failures.


- (1) The outside design temperature is higher than -6.7°C.
- (2) The outside design temperature is lower than -6.7°C, and where

a selected room(s) is provided for the needs of all confined patients, only such room(s) need be heated.

- (3) The facility is served by a dual source of normal power.


- FPN No. 1: The design temperature is based on the 97½ percent design value as shown in Chapter 24 of the ASHRAE Handbook of Fundamentals (1997).
- FPN No. 2: For a description of a dual source of normal power, see 5.17.3.11(c), FPN.


- (2) An elevator(s) selected to provide service to patient, surgical,

obstetrical, and ground floors during interruption of normal power. In instances where interruption of normal power would result in other elevators stopping between floors, throw-over facilities shall be provided to allow the temporary operation of any elevator for the release of patients or other persons who may be confined between floors.

- (3) Hyperbaric facilities.
- (4) Hypobaric facilities.
- (5) Automatically operated doors.
- (6) Minimal electrically heated autoclaving equipment shall be

permitted to be arranged for either automatic or manual connection to the alternate source.

- (7) Controls for equipment listed in 5.17.3.10.
- (8) Other selected equipment shall be permitted to be served by the


FPN: Facilities in which the normal source of power is supplied by two or more separate central station-fed services experience greater than normal electrical service reliability than those with only a single feed. Such a dual source of normal power consists of two or more electrical services fed from separate generator sets or a utility distribution network that has multiple power input sources and is arranged to provide mechanical and electrical separation so that a fault between the facility and the generating sources is not likely to cause an interruption of more than one of the facility service feeders.

equipment system. [NFPA 99:4.4.2.2.3.5(9)]

(c) AC Equipment for Nondelayed Automatic Connection. Generator accessories, including but not limited to, the transfer fuel pump, electrically operated louvers, and other generator accessories essential for generator operation, shall be arranged for automatic connection to the alternate power source. [NFPA 99:4.4.2.2.3.3]

5.17.3.16 Essential Electrical Systems for Nursing Homes and Limited Care Facilities.

(a) Applicability. The requirements of Part 5.17.3, 5.17.3.16(c) through 5.17.3.20, shall apply to nursing homes and limited care facilities.

### 5.17.3.11 Sources of Power.

(a) Two Independent Sources of Power. Essential electrical systems shall have a minimum of two independent sources of power: a normal source generally supplying the entire electrical system and one or more

Exception: The requirements of Part 5.17.3, 5.17.3.16(c) through 5.17.3.20, shall not apply to freestanding buildings used as nursing homes and limited care facilities, provided that the following apply:

more branches or systems in a facility with a maximum demand on the essential electrical system of 150 kVA. [NFPA 99:4.5.2.2.1]

- (a) Admitting and discharge policies are maintained that preclude

the provision of care for any patient or resident who may need to be sustained by electrical life-support equipment.

- (b) No surgical treatment requiring general anesthesia is offered.
- (c) An automatic battery-operated system(s) or equipment is


- FPN No. 1: See NFPA 99-2002, Standard for Health Care Facilities, 4.5.3.2, Transfer Switch Operation Type II; 4.4.2.1.4, Automatic Transfer Switch Features; and 4.4.2.1.6, Nonautomatic Transfer Device Features.
- FPN No. 2: See FPN Figure 5.17.3.17, No. 1.
- FPN No. 3: See FPN Figure 5.17.3.17, No. 2.


provided that shall be effective for at least 1½ hours and is otherwise in accordance with 7.0.3.1 and that shall be capable of supplying lighting for exit lights, exit corridors, stairways, nursing stations, medical preparation areas, boiler rooms, and communications areas. This system shall also supply power to operate all alarm systems. [NFPA 99:17.3.4.1.2(3), 18.3.4.1.2(3)]

(c) Capacity of System. The essential electrical system shall have adequate capacity to meet the demand for the operation of all functions and equipment to be served by each branch at one time.

FPN: See NFPA 101-2003, Life Safety Code.

- (b) Inpatient Hospital Care Facilities. Nursing homes and limited care facilities that provide inpatient hospital care shall comply with the requirements of Part 5.17.3, 5.17.3.6 through 5.17.3.11.
- (c) Facilities Contiguous or Located on the Same Site with Hospitals. Nursing homes and limited care facilities that are contiguous or located on the same site with a hospital shall be permitted to have their essential electrical systems supplied by that of the hospital.


![image 25](Phil Electrical Code_images/imageFile25.png)

FPN: For performance, maintenance, and testing requirements of essential electrical systems in nursing homes and limited care facilities, see NFPA 99-2002, Standard for Health Care Facilities.

### 5.17.3.17 Essential Electrical Systems.

- (a) General. Essential electrical systems for nursing homes and limited

care facilities shall be comprised of two separate branches capable of supplying a limited amount of lighting and power service, which is considered essential for the protection of life safety and effective operation of the institution during the time normal electrical service is interrupted for any reason. These two separate branches shall be the life safety branch and the critical branch. [NFPA 99:Annex A, 4.5.2.2.1]

- (b) Transfer Switches. The number of transfer switches to be used


### FPN Figure 5.17.3.17, No. 1 Nursing Home and Limited Health Care Facilities — Minimum Requirement for Transfer Switch Arrangement.

shall be based on reliability, design, and load considerations. Each branch of the essential electrical system shall be served by one or more transfer switches. One transfer switch shall be permitted to serve one or

(e) Receptacle Identification. The cover plates for the electrical receptacles or the electrical receptacles themselves supplied from the emergency system shall have a distinctive color or marking so as to be readily identifiable. [NFPA 99: 4.5.2.2.4.2]

![image 26](Phil Electrical Code_images/imageFile26.png)

5.17.3.18 Automatic Connection to Life Safety Branch. The life safety branch shall be installed and connected to the alternate source of power so that all functions specified herein shall be automatically restored to operation within 10 seconds after the interruption of the normal source. No functions other than those listed in 5.17.3.18(a) through 5.17.3.18(g) shall be connected to the life safety branch. The life safety branch shall supply power for the following lighting, receptacles, and equipment.

FPN: The life safety branch is called the emergency system in NFPA 99-2002, Standard for Health Care Facilities.

### (a) Illumination of Means of Egress. Illumination of means of egress

as is necessary for corridors, passageways, stairways, landings, and exit doors and all ways of approach to exits. Switching arrangement to transfer patient corridor lighting from general illumination circuits shall be permitted, providing only one of two circuits can be selected and both circuits cannot be extinguished at the same time.

### FPN Figure 5.17.3.17, No. 2 Nursing Home and Limited Health Care Facilities — Minimum Requirement (150 kVA or less) for Transfer Switch Arrangement.

FPN: See NFPA 101-2003, Life Safety Code, Sections 7.8 and 7.9.

#### (b) Exit Signs. Exit signs and exit directional signs.

(d) Separation from Other Circuits. The life safety branch shall be kept entirely independent of all other wiring and equipment and shall not enter the same raceways, boxes, or cabinets with other wiring except as follows:

FPN: See NFPA 101-2003, Life Safety Code, Section 7.10.

### (c) Alarm and Alerting Systems. Alarm and alerting systems,

including the following: (1) Fire alarms

- (1) In transfer switches
- (2) In exit or emergency luminaires (lighting fixtures) supplied from

two sources

- (3) In a common junction box attached to exit or emergency


FPN: See NFPA 101-2003, Life Safety Code, Sections 9.6 and 18.3.4.

(2) Alarms required for systems used for the piping of nonflammable medical gases

luminaires (lighting fixtures) supplied from two sources

The wiring of the critical branch shall be permitted to occupy the same raceways, boxes, or cabinets of other circuits that are not part of the life safety branch.

FPN: See NFPA 99-2002, Standard for Health Care Facilities, 4.4.2.2.2.2(3).

(d) Communications Systems. Communications systems, where used for issuing instructions during emergency conditions.

- (e) Dining and Recreation Areas. Sufficient lighting in dining and recreation areas to provide illumination to exit ways.
- (f) Generator Set Location. Task illumination and selected receptacles in the generator set location.
- (g) Elevators. Elevator cab lighting, control, communications, and signal systems. [NFPA 99:4.4.2.2.2.2(6), 4.5.2.2.2(7)]


5.17.3.19 Connection to Critical Branch. The critical branch shall be installed and connected to the alternate power source so that the equipment listed in 5.17.3.19(a) shall be automatically restored to operation at appropriate time-lag intervals following the restoration of the life safety branch to operation. Its arrangement shall also provide for the additional connection of equipment listed in 5.17.3.19(b) by either delayed automatic or manual operation.

Exception: For essential electrical systems under 150 kVA, deletion of the time-lag intervals feature for delayed automatic connection to the equipment system shall be permitted.

(a) Delayed Automatic Connection. The following equipment shall be connected to the critical branch and shall be arranged for delayed automatic connection to the alternate power source:

(1) Patient care areas — task illumination and selected receptacles in the following:

- a. Medication preparation areas
- b. Pharmacy dispensing areas
- c. Nurses’ stations (unless adequately lighted by corridor


luminaires)

- (2) Sump pumps and other equipment required to operate for the

safety of major apparatus and associated control systems and alarms

- (3) Smoke control and stair pressurization systems
- (4) Kitchen hood supply and/or exhaust systems, if required to

operate during a fire in or under the hood

- (5) Supply, return, and exhaust ventilating systems for airborne


infectious isolation rooms

(b) Delayed Automatic or Manual Connection. The following equipment shall be connected to the critical branch and shall be arranged for either delayed automatic or manual connection to the alternate power source.

(1) Heating equipment to provide heating for patient rooms.

Exception: Heating of general patient rooms during disruption of the normal source shall not be required under any of the following conditions:

- (1) The outside design temperature is higher than -6.7°C.
- (2) The outside design temperature is lower than -6.7°C and where a selected room(s) is provided for the needs of all confined patients, only such room(s) need be heated.
- (3) The facility is served by a dual source of normal power as described in 5.17.3.20(c), FPN.


FPN: The outside design temperature is based on the 97½ percent design values as shown in Chapter 24 of the ASHRAE Handbook of Fundamentals (1997).

- (2) Elevator service — in instances where disruption of power

would result in elevators stopping between floors, throw-over facilities shall be provided to allow the temporary operation of any elevator for the release of passengers. For elevator cab lighting, control, and signal system requirements, see 5.17.3.18(g).

- (3) Additional illumination, receptacles, and equipment shall be


permitted to be connected only to the critical branch. [NFPA 99:4.5.2.2.3.3(c)]

### 5.17.3.20 Sources of Power.

(a) Two Independent Sources of Power. Essential electrical systems shall have a minimum of two independent sources of power: a normal source generally supplying the entire electrical system and one or more alternate sources for use when the normal source is interrupted. [NFPA 99:4.4.1.1.4]

(b) Alternate Source of Power. The alternate source of power shall be a generator(s) driven by some form of prime mover(s) and located on the premises.

- (c) Critical Care Areas. Where critical care areas are present, the essential electrical distribution system shall be as described in 5.17.3.6 through 5.17.3.11. [NFPA 99:14.3.4.2.2]
- (d) Power Systems. Battery systems shall be installed in accordance with the requirements of Article 700, and generator systems shall be as described in 5.17.3.6 through 5.17.3.11.


- Exception No. 1: Where the normal source consists of generating units on the premises, the alternate source shall be either another generator set or an external utility service.
- Exception No. 2: Nursing homes or limited care facilities meeting the requirements of 5.17.3.16(a), Exception, shall be permitted to use a battery system or self-contained battery integral with the equipment. [NFPA 99:17.3.4.1.3, 18.3.4.1.1]


### 5.17.4 Inhalation Anesthetizing Locations

FPN: For further information regarding safeguards for anesthetizing locations, see NFPA 99-2002, Standard for Health Care Facilities.

(c) Location of Essential Electrical System Components. Careful consideration shall be given to the location of the spaces housing the components of the essential electrical system to minimize interruptions caused by natural forces common to the area (e.g., storms, floods, earthquakes, or hazards created by adjoining structures or activities). Consideration shall also be given to the possible interruption of normal electrical services resulting from similar causes as well as possible disruption of normal electrical service due to internal wiring and equipment failures.

### 5.17.4.1 Anesthetizing Location Classification.

FPN: If either of the anesthetizing locations in 5.17.4.1(a) or 5.17.4.1(b) is designated a wet location, refer to 5.17.2.11.

(a) Hazardous (Classified) Location.

- (1) Use Location. In a location where flammable anesthetics are employed, the entire area shall be considered to be a Class I, Division 1 location that extends upward to a level 1 500 mm above the floor. The remaining volume up to the structural ceiling is considered to be above a hazardous (classified) location. [NFPA 99:Annex E, E.1, and E.2]
- (2) Storage Location. Any room or location in which flammable anesthetics or volatile flammable disinfecting agents are stored shall be considered to be a Class I, Division 1 location from floor to ceiling.


FPN: Facilities in which the normal source of power is supplied by two or more separate central station-fed services experience greater than normal electrical service reliability than those with only a single feed. Such a dual source of normal power consists of two or more electrical services fed from separate generator sets or a utility distribution network that has multiple power input sources and is arranged to provide mechanical and electrical separation so that a fault between the facility and the generating sources will not likely cause an interruption of more than one of the facility service feeders.

- 5.17.3.21 Essential Electrical Systems for Other Health Care Facilities.


(b) Other-Than-Hazardous (Classified) Location. Any inhalation anesthetizing location designated for the exclusive use of nonflammable anesthetizing agents shall be considered to be an other-than-hazardous (classified) location.

(a) Essential Electrical Distribution. The essential electrical distribution system shall be a battery or generator system.

### 5.17.4.2 Wiring and Equipment.(a) Within Hazardous (Classified) Anesthetizing Locations.

FPN: See NFPA 99–2002, Standard for Health Care Facilities.

(b) Electrical Life Support Equipment. Where electrical life support equipment is required, the essential electrical distribution system shall be as described in 5.17.3.6 through 5.17.3.11. [NFPA 99:14.3.4.2.1]

(1) Isolation. Except as permitted in 5.17.7.1, each power circuit within, or partially within, a flammable anesthetizing location as referred

to in 5.17.4.1 shall be isolated from any distribution system by the use of an isolated power system. [NFPA 99:Annex E, E.6.6.2]

referred to in 5.17.4.1 shall be installed in rigid metal conduit, electrical metallic tubing, intermediate metal conduit, Type MI cable, or Type MC cable that employs a continuous, gas/vaportight metal sheath.

- (2) Design and Installation. Where an isolated power system is

utilized, the isolated power equipment shall be listed as isolated power equipment, and the isolated power system shall be designed and installed in accordance with 5.17.7.1.

- (3) Equipment Operating at More Than 10 Volts. In hazardous

(classified) locations referred to in 5.17.4.1, all fixed wiring and equipment and all portable equipment, including lamps and other utilization equipment, operating at more than 10 volts between conductors shall comply with the requirements of 5.1.1.1 through 5.1.2.16, and 5.1.3.1 through 5.1.3.51, and 5.1.2.21(a) and 5.1.2.21(b) for Class I, Division 1 locations. All such equipment shall be specifically approved for the hazardous atmospheres involved. [NFPA 99: Annex E, E.2.1, E.4.5, E.4.6, and E.4.7]

- (4) Extent of Location. Where a box, fitting, or enclosure is partially,

but not entirely, within a hazardous (classified) location(s), the hazardous (classified) location(s) shall be considered to be extended to include the entire box, fitting, or enclosure.

- (5) Receptacles and Attachment Plugs. Receptacles and attachment

plugs in a hazardous (classified) location(s) shall be listed for use in Class I, Group C hazardous (classified) locations and shall have provision for the connection of a grounding conductor.

- (6) Flexible Cord Type. Flexible cords used in hazardous (classified)

locations for connection to portable utilization equipment, including lamps operating at more than 8 volts between conductors, shall be of a type approved for extra-hard usage in accordance with Table 4.0.1.4 and shall include an additional conductor for grounding.

- (7) Flexible Cord Storage. A storage device for the flexible cord


- (2) Equipment Enclosure. Installed equipment that may produce arcs,

sparks, or particles of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, generators, motors, or other equipment having make-and-break or sliding contacts, shall be of the totally enclosed type or be constructed so as to prevent escape of sparks or hot metal particles.

Exception: Wall-mounted receptacles installed above the hazardous (classified) location in flammable anesthetizing locations shall not be required to be totally enclosed or have openings guarded or screened to prevent dispersion of particles.

- (3) Luminaires (Lighting Fixtures). Surgical and other luminaires

(lighting fixtures) shall conform to 5.1.3.31(b).

- Exception No. 1: The surface temperature limitations set forth in 5.1.3.31(b)(1) shall not apply.
- Exception No. 2: Integral or pendant switches that are located above and cannot be lowered into the hazardous (classified) location(s) shall not be required to be explosionproof.


- (4) Seals. Approved seals shall be provided in conformance with

5.1.2.6, and 5.1.2.6(a)(4) shall apply to horizontal as well as to vertical boundaries of the defined hazardous (classified) locations.

- (5) Receptacles and Attachment Plugs. Receptacles and attachment

plugs located above hazardous (classified) anesthetizing locations shall be listed for hospital use for services of prescribed voltage, frequency, rating, and number of conductors with provision for the connection of the grounding conductor. This requirement shall apply to attachment plugs and receptacles of the 2-pole, 3-wire grounding type for single-phase, 230-volt and/or 115-volt, nominal, ac service.

- (6) 250-Volt Receptacles and Attachment Plugs Rated 50 and 60


shall be provided and shall not subject the cord to bending at a radius of less than 75 mm.

### (b) Above Hazardous (Classified) Anesthetizing Locations.

Amperes. Receptacles and attachment plugs rated 250 volts, for connection of 50-ampere and 60-ampere ac medical equipment for use

(1) Wiring Methods. Wiring above a hazardous (classified) location

above hazardous (classified) locations, shall be arranged so that the 60ampere receptacle will accept either the 50-ampere or the 60-ampere plug. Fifty-ampere receptacles shall be designed so as not to accept the 60-ampere attachment plug. The attachment plugs shall be of the 2-pole, 3-wire design with a third contact connecting to the insulated (green or green with yellow stripe) equipment grounding conductor of the electrical system.

### (c) Other-Than-Hazardous (Classified) Anesthetizing Locations.

- (1) Wiring Methods. Wiring serving other-than-hazardous

(classified) locations, as defined in 5.17.4.1, shall be installed in a metal raceway system or cable assembly. The metal raceway system or cable armor or sheath assembly shall qualify as an equipment grounding return path in accordance with 2.50.6.9. Type MC and Type MI cable shall have an outer metal armor or sheath that is identified as an acceptable grounding return path.

Exception: Pendant receptacle constructions that employ at least Type SJO or equivalent flexible cords suspended not less than 1 800 mm from the floor shall not be required to be installed in a metal raceway or cable assembly.

- (2) Receptacles and Attachment Plugs. Receptacles and attachment

plugs installed and used in other-than-hazardous (classified) locations shall be listed for hospital use for services of prescribed voltage, frequency, rating, and number of conductors with provision for connection of the grounding conductor. This requirement shall apply to

- 2-pole, 3-wire grounding type for single-phase, 230-volt and/or 115-volt, nominal, ac service.

(3) 250-Volt Receptacles and Attachment Plugs Rated 50 Amperes and 60 Amperes. Receptacles and attachment plugs rated 250 volts, for connection of 50-ampere and 60-ampere ac medical equipment for use in other-than-hazardous (classified) locations, shall be arranged so that the 60-ampere receptacle will accept either the 50-ampere or the 60-ampere plug. Fifty-ampere receptacles shall be designed so as not to accept the 60-ampere attachment plug. The attachment plugs shall be of the 2-pole,

- 3-wire design with a third contact connecting to the insulated (green or green with yellow stripe) equipment grounding conductor of the electrical system.




5.17.4.3 Grounding. In any anesthetizing area, all metal raceways and metal-sheathed cables and all non–current-carrying conductive portions of fixed electric equipment shall be grounded. Grounding in Class I locations shall comply with 5.1.2.21.

Exception: Equipment operating at not more than 10 volts between conductors shall not be required to be grounded.

### 5.17.4.4 Grounded Power Systems in Anesthetizing Locations.

- (a) Battery-Powered Emergency Lighting Units. One or more battery-powered emergency lighting units shall be provided in accordance with 7.0.3.1(f).
- (b) Branch-Circuit Wiring. Branch circuits supplying only listed, fixed, therapeutic and diagnostic equipment, permanently installed above the hazardous (classified) location and in other-than-hazardous (classified) locations, shall be permitted to be supplied from a normal grounded service, single- or three-phase system, provided the following apply:


- (1) Wiring for grounded and isolated circuits does not occupy the

same raceway or cable.

- (2) All conductive surfaces of the equipment are grounded.
- (3) Equipment (except enclosed X-ray tubes and the leads to the

tubes) are located at least 2 400 mm above the floor or outside the anesthetizing location.

- (4) Switches for the grounded branch circuit are located outside the


hazardous (classified) location.

Exception: Sections 5.17.4.4(b)(3) and (b)(4) shall not apply in otherthan-hazardous (classified) locations.

(c) Fixed Lighting Branch Circuits. Branch circuits supplying only fixed lighting shall be permitted to be supplied by a normal grounded service, provided the following apply:

- (1) Such luminaires (fixtures) are located at least 2 400 mm above

the floor.

- (2) All conductive surfaces of luminaires (fixtures) are grounded.


- (3) Wiring for circuits supplying power to luminaires (fixtures) does not occupy the same raceway or cable for circuits supplying isolated power.
- (4) Switches are wall-mounted and located above hazardous (classified) locations.


- (2) A common low-voltage isolating transformer installed in an

other-than-hazardous (classified) location

- (3) Individual dry-cell batteries
- (4) Common batteries made up of storage cells located in an other-


than-hazardous (classified) location

Exception: Sections 5.17.4.4(c)(1) and (c)(4) shall not apply in otherthan-hazardous (classified) locations.

(c) Isolated Circuits. Isolating-type transformers for supplying lowvoltage circuits shall have both of the following:

- (d) Remote-Control Stations. Wall-mounted remote-control stations

for remote-control switches operating at 24 volts or less shall be permitted to be installed in any anesthetizing location.

- (e) Location of Isolated Power Systems. Where an isolated power

system is utilized, the isolated power equipment shall be listed as isolated power equipment. Isolated power equipment and its grounded primary feeder shall be permitted to be located in an anesthetizing location, provided it is installed above a hazardous (classified) location or in an other-than-hazardous (classified) location.

- (f) Circuits in Anesthetizing Locations. Except as permitted above,


- (1) Approved means for insulating the secondary circuit from the primary circuit
- (2) The core and case grounded


- (d) Controls. Resistance or impedance devices shall be permitted to control low-voltage equipment but shall not be used to limit the maximum available voltage to the equipment.
- (e) Battery-Powered Appliances. Battery-powered appliances shall not be capable of being charged while in operation unless their charging circuitry incorporates an integral isolating-type transformer.
- (f) Receptacles or Attachment Plugs. Any receptacle or attachment plug used on low-voltage circuits shall be of a type that does not permit interchangeable connection with circuits of higher voltage.


each power circuit within, or partially within, a flammable anesthetizing location as referred to in 5.17.4.1 shall be isolated from any distribution system supplying other-than-anesthetizing locations.

### 5.17.4.5 Low-Voltage Equipment and Instruments.

FPN: Any interruption of the circuit, even circuits as low as 10 volts, either by any switch or loose or defective connections anywhere in the circuit, may produce a spark that is sufficient to ignite flammable anesthetic agents.

(a) Equipment Requirements. Low-voltage equipment that is frequently in contact with the bodies of persons or has exposed currentcarrying elements shall comply with one of the following:

### 5.17.5 X-Ray Installations

Nothing in this part shall be construed as specifying safeguards against the useful beam or stray X-ray radiation.

- (1) Operate on an electrical potential of 10 volts or less
- (2) Approved as intrinsically safe or double-insulated equipment
- (3) Be moisture resistant


- FPN No. 1: Radiation safety and performance requirements of several classes of Xray equipment are regulated under Public Law 90-602 and are enforced by the Department of Health and Human Services.
- FPN No. 2: In addition, information on radiation protection by the National Council on Radiation Protection and Measurements is published as Reports of the National Council on Radiation Protection and Measurement. These reports are obtainable from NCRP Publications, P.O. Box 30175, Washington, DC 20014.


(b) Power Supplies. Power shall be supplied to low-voltage equipment from one of the following:

(1) An individual portable isolating transformer (autotransformers shall not be used) connected to an isolated power circuit receptacle by means of an appropriate cord and attachment plug

- 5.17.5.1 Connection to Supply Circuit.


- (a) Fixed and Stationary Equipment. Fixed and stationary X-ray

equipment shall be connected to the power supply by means of a wiring method that meets the general requirements of this Code.

Exception: Equipment properly supplied by a branch circuit rated at not over 30 amperes shall be permitted to be supplied through a suitable attachment plug and hard-service cable or cord.

- (b) Portable, Mobile, and Transportable Equipment. Individual

branch circuits shall not be required for portable, mobile, and transportable medical X-ray equipment requiring a capacity of not over 60 amperes.

- (c) Over 600-Volt Supply. Circuits and equipment operated on a


supply circuit of over 600 volts shall comply with Article 4.90.

### 5.17.5.2 Disconnecting Means.

- (a) Capacity. A disconnecting means of adequate capacity for at least

50 percent of the input required for the momentary rating or 100 percent of the input required for the long-time rating of the X-ray equipment, whichever is greater, shall be provided in the supply circuit.

- (b) Location. The disconnecting means shall be operable from a

location readily accessible from the X-ray control.

- (c) Portable Equipment. For equipment connected to a 230-volt


and/or 115-volt branch circuit of 30 amperes or less, a grounding-type attachment plug and receptacle of proper rating shall be permitted to serve as a disconnecting means.

### 5.17.5.3 Rating of Supply Conductors and Overcurrent Protection.(a) Diagnostic Equipment.

(1) Branch Circuits. The ampacity of supply branch-circuit conductors and the current rating of overcurrent protective devices shall not be less than 50 percent of the momentary rating or 100 percent of the long-time rating, whichever is greater.

(2) Feeders. The ampacity of supply feeders and the current rating of overcurrent protective devices supplying two or more branch circuits supplying X-ray units shall not be less than 50 percent of the momentary demand rating of the largest unit plus 25 percent of the momentary demand rating of the next largest unit plus 10 percent of the momentary demand rating of each additional unit. Where simultaneous biplane examinations are undertaken with the X-ray units, the supply conductors and overcurrent protective devices shall be 100 percent of the momentary demand rating of each X-ray unit.

FPN: The minimum conductor size for branch and feeder circuits is also governed by voltage regulation requirements. For a specific installation, the manufacturer usually specifies minimum distribution transformer and conductor sizes, rating of disconnecting means, and overcurrent protection.

(b) Therapeutic Equipment. The ampacity of conductors and rating of overcurrent protective devices shall not be less than 100 percent of the current rating of medical X-ray therapy equipment.

FPN: The ampacity of the branch-circuit conductors and the ratings of disconnecting means and overcurrent protection for X-ray equipment are usually designated by the manufacturer for the specific installation.

- 5.17.5.4 Control Circuit Conductors.

- (a) Number of Conductors in Raceway. The number of control

circuit conductors installed in a raceway shall be determined in accordance with 3.0.1.17.

- (b) Minimum Size of Conductors. Size 0.75 mm2 (1.0 mm dia.) or


1.25 mm2 (1.2 mm dia.) fixture wires as specified in 7.25.2.7 and flexible cords shall be permitted for the control and operating circuits of X-ray and auxiliary equipment where protected by not larger than 20-ampere overcurrent devices.

- 5.17.5.5 Equipment Installations. All equipment for new X-ray installations and all used or reconditioned X-ray equipment moved to and reinstalled at a new location shall be of an approved type.
- 5.17.5.6 Transformers and Capacitors. Transformers and capacitors that are part of X-ray equipment shall not be required to comply with Articles 4.50 and 4.60.


- Capacitors shall be mounted within enclosures of insulating material or grounded metal.
- 5.17.5.7 Installation of High-Tension X-Ray Cables. Cables with grounded shields connecting X-ray tubes and image intensifiers shall be permitted to be installed in cable trays or cable troughs along with X-ray equipment control and power supply conductors without the need for barriers to separate the wiring.
- 5.17.5.8 Guarding and Grounding.


- (a) High-Voltage Parts. All high-voltage parts, including X-ray tubes,

shall be mounted within grounded enclosures. Air, oil, gas, or other suitable insulating media shall be used to insulate the high-voltage from the grounded enclosure. The connection from the high-voltage equipment to X-ray tubes and other high-voltage components shall be made with high-voltage shielded cables.

- (b) Low-Voltage Cables. Low-voltage cables connecting to oil-filled

units that are not completely sealed, such as transformers, condensers, oil coolers, and high-voltage switches, shall have insulation of the oilresistant type.

- (c) Noncurrent–Carrying Metal Parts. Noncurrent-carrying metal


parts of X-ray and associated equipment (controls, tables, X-ray tube supports, transformer tanks, shielded cables, X-ray tube heads, etc.) shall be grounded in the manner specified in Article 2.50, as modified by 5.17.2.4(a) and 5.17.2.4(b).

5.17.6 Communications, Signaling Systems, Data Systems, Fire Alarm Systems, and Systems Less Than 230 Volts, Nominal

- 5.17.6.1 Patient Care Areas. Equivalent insulation and isolation to that required for the electrical distribution systems in patient care areas shall be provided for communications, signaling systems, data system circuits, fire alarm systems, and systems less than 120 volts, nominal.


FPN: An acceptable alternate means of providing isolation for patient/nurse call systems is by the use of nonelectrified signaling, communications, or control devices held by the patient or within reach of the patient.

- 5.17.6.2 Other-Than-Patient-Care Areas. In other-than-patient-care areas, installations shall be in accordance with the appropriate provisions of Articles 6.40, 7.25, 7.60, and 8.0.
- 5.17.6.3 Signal Transmission Between Appliances.


(a) General. Permanently installed signal cabling from an appliance in a patient location to remote appliances shall employ a signal transmission system that prevents hazardous grounding interconnection of the appliances.

FPN: See 5.17.2.4(a) for additional grounding requirements in patient care areas.

(b) Common Signal Grounding Wire. Common signal grounding wires (i.e., the chassis ground for single-ended transmission) shall be permitted to be used between appliances all located within the patient vicinity, provided the appliances are served from the same reference grounding point.

5.17.7 Isolated Power Systems 5.17.7.1 Isolated Power Systems.

(a) Installations.

- (1) Isolated Power Circuits. Each isolated power circuit shall be controlled by a switch that has a disconnecting pole in each isolated circuit conductor to simultaneously disconnect all power. Such isolation shall be accomplished by means of one or more transformers having no electrical connection between primary and secondary windings, by means of motor generator sets, or by means of suitably isolated batteries.
- (2) Circuit Characteristics. Circuits supplying primaries of isolating transformers shall operate at not more than 600 volts between conductors and shall be provided with proper overcurrent protection. The secondary voltage of such transformers shall not exceed 600 volts between conductors of each circuit. All circuits supplied from such secondaries shall be ungrounded and shall have an approved overcurrent device of proper ratings in each conductor. Circuits supplied directly from batteries or from motor generator sets shall be ungrounded and shall be protected against overcurrent in the same manner as transformer-fed secondary


circuits. If an electrostatic shield is present, it shall be connected to the reference grounding point. [NFPA 99:4.3.2.6.1]

are identified in accordance with 2.0.1.10(b) for connection to the grounded circuit conductor.

- (3) Equipment Location. The isolating transformers, motor generator

sets, batteries and battery chargers, and associated primary or secondary overcurrent devices shall not be installed in hazardous (classified) locations. The isolated secondary circuit wiring extending into a hazardous anesthetizing location shall be installed in accordance with 5.1.2.1.

- (4) Isolation Transformers. An isolation transformer shall not serve


(6) Wire-Pulling Compounds. Wire-pulling compounds that increase the dielectric constant shall not be used on the secondary conductors of the isolated power supply.

- FPN No. 1: It is desirable to limit the size of the isolation transformer to 10 kVA or less and to use conductor insulation with low leakage to meet impedance requirements.
- FPN No. 2: Minimizing the length of branch-circuit conductors and using conductor insulations with a dielectric constant less than 3.5 and insulation resistance constant greater than 6100 megohm-meters at 16°C reduces leakage from line to ground, reducing the hazard current.


more than one operating room except as covered in (a)(4)a and (a)(4)b.

For purposes of this section, anesthetic induction rooms are considered part of the operating room or rooms served by the induction rooms.

- a. Induction Rooms. Where an induction room serves more than one operating room, the isolated circuits of the induction room shall be permitted to be supplied from the isolation transformer of any one of the operating rooms served by that induction room.
- b. Higher Voltages. Isolation transformers shall be permitted to serve single receptacles in several patient areas where the following apply:


- 1. The receptacles are reserved for supplying power to equipment requiring 150 volts or higher, such as portable X-ray units.
- 2. The receptacles and mating plugs are not interchangeable with the receptacles on the local isolated power system. [NFPA 99:13.4.1.2.6.6]


(5) Conductor Identification. The isolated circuit conductors shall be identified as follows:

a. Isolated Conductor No. 1 — Orange b. Isolated Conductor No. 2 — Brown

For 3-phase systems, the third conductor shall be identified as yellow. Where isolated circuit conductors supply 125-volt and/or 250volt, single-phase, 15- and 20-ampere receptacles, the orange conductor(s) shall be connected to the terminal(s) on the receptacles that

### (b) Line Isolation Monitor.

- (1) Characteristics. In addition to the usual control and overcurrent

protective devices, each isolated power system shall be provided with a continually operating line isolation monitor that indicates total hazard current. The monitor shall be designed such that a green signal lamp, conspicuously visible to persons in each area served by the isolated power system, remains lighted when the system is adequately isolated from ground. An adjacent red signal lamp and an audible warning signal (remote if desired) shall be energized when the total hazard current (consisting of possible resistive and capacitive leakage currents) from either isolated conductor to ground reaches a threshold value of 5 mA under nominal line voltage conditions. The line monitor shall not alarm for a fault hazard of less than 3.7 mA or for a total hazard current of less than 5 mA.

Exception: A system shall be permitted to be designed to operate at a lower threshold value of total hazard current. A line isolation monitor for such a system shall be permitted to be approved with the provision that the fault hazard current shall be permitted to be reduced but not to less than 35 percent of the corresponding threshold value of the total hazard current, and the monitor hazard current is to be correspondingly reduced to not more than 50 percent of the alarm threshold value of the total hazard current.

- (2) Impedance. The line isolation monitor shall be designed to have


sufficient internal impedance such that, when properly connected to the isolated system, the maximum internal current that can flow through the

line isolation monitor, when any point of the isolated system is grounded, shall be 1 mA.

Auditoriums Mortuary chapels Bowling lanes Multipurpose rooms Club rooms Museums Conference rooms Places of awaiting transportation Courtrooms Places of religious worship Dance halls Pool rooms Dining and drinking Restaurants

Exception: The line isolation monitor shall be permitted to be of the low-impedance type such that the current through the line isolation monitor, when any point of the isolated system is grounded, will not exceed twice the alarm threshold value for a period not exceeding 5 milliseconds.

facilities Skating rinks

- (b) Multiple Occupancies. Where an assembly occupancy forms a portion of a building containing other occupancies, Article 5.18 applies only to that portion of the building considered an assembly occupancy. Occupancy of any room or space for assembly purposes by less than 100 persons in a building of other occupancy, and incidental to such other occupancy, shall be classified as part of the other occupancy and subject to the provisions applicable thereto.
- (c) Theatrical Areas. Where any such building structure, or portion thereof, contains a projection booth or stage platform or area for the presentation of theatrical or musical productions, either fixed or portable, the wiring for that area, including associated audience seating areas, and all equipment that is used in the referenced area, and portable equipment and wiring for use in the production that will not be connected to permanently installed wiring, shall comply with Article 5.20.


FPN: Reduction of the monitor hazard current, provided this reduction results in an increased “not alarm” threshold value for the fault hazard current, will increase circuit capacity.

(3) Ammeter. An ammeter calibrated in the total hazard current of the system (contribution of the fault hazard current plus monitor hazard current) shall be mounted in a plainly visible place on the line isolation monitor with the “alarm on” zone at approximately the center of the scale.

Exception: The line isolation monitor shall be permitted to be a composite unit, with a sensing section cabled to a separate display panel section on which the alarm or test functions are located.

FPN: It is desirable to locate the ammeter so that it is conspicuously visible to persons in the anesthetizing location.

FPN: For methods of determining population capacity, see local building code or, in its absence, NFPA 101-2003, Life Safety Code.

### ARTICLE 5.18 — ASSEMBLY OCCUPANCIES

### 5.18.1.3 Other Articles.

- 5.18.1.1 Scope. Except for the assembly occupancies explicitly covered by 5.20.1.1, this article covers all buildings or portions of buildings or structures designed or intended for the gathering together of 100 or more persons for such purposes as deliberation, worship, entertainment, eating, drinking, amusement, awaiting transportation, or similar purposes.
- 5.18.1.2 General Classification.


- (a) Hazardous (Classified) Areas. Electrical installations in hazardous (classified) areas located in assembly occupancies shall comply with Article 5.0.
- (b) Temporary Wiring. In exhibition halls used for display booths, as in trade shows, the temporary wiring shall be installed in accordance with Article 5.90. Flexible cables and cords approved for hard or extrahard usage shall be permitted to be laid on floors where protected from contact by the general public. The ground-fault circuit-interrupter requirements of 5.90.1.6 shall not apply.


(a) Examples. Assembly occupancies shall include, but not be limited to, the following:

Armories Exhibition halls Assembly halls Gymnasiums

Exception: Where conditions of supervision and maintenance ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner will service the installation, flexible cords or cables identified in Table

conference and meeting rooms in hotels or motels, courtrooms, dining facilities, restaurants, mortuary chapels, museums, libraries, and places of religious worship where the following apply:

- 4.0.1.4 for hard usage or extra-hard usage shall be permitted in cable trays used only for temporary wiring. All cords or cables shall be installed in a single layer. A permanent sign shall be attached to the cable tray at intervals not to exceed 7 600 mm. The sign shall read

CABLE TRAY FOR TEMPORARY WIRING ONLY

(c) Emergency Systems. Control of emergency systems shall comply with Article 7.0.

- 5.18.1.4 Wiring Methods.


- (1) The electrical nonmetallic tubing or rigid nonmetallic conduit is installed concealed within walls, floors, and ceilings where the walls, floors, and ceilings provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies.
- (2) The electrical nonmetallic tubing or rigid nonmetallic conduit is installed above suspended ceilings where the suspended ceilings provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies.


Electrical nonmetallic tubing and rigid nonmetallic conduit are not recognized for use in other space used for environmental air in accordance with 3.0.1.22(c).

- (a) General. The fixed wiring methods shall be metal raceways, flexible metal raceways, nonmetallic raceways encased in not less than 50 mm of concrete, Type MI, MC, or AC cable containing an insulated equipment grounding conductor sized in accordance with Table

- 2.50.6.13. Exception: Fixed wiring methods shall be as provided in


- (a) Audio signal processing, amplification, and reproduction

equipment — Article 6.40

- (b) Communications circuits — Article 8.0
- (c) Class 2 and Class 3 remote-control and signaling circuits —

Article 7.25

- (d) Fire alarm circuits — Article 7.60


- (b) Nonrated Construction. In addition to the wiring methods of 5.18.1.4(a), nonmetallic-sheathed cable, Type AC cable, electrical nonmetallic tubing, and rigid nonmetallic conduit shall be permitted to be installed in those buildings or portions thereof that are not required to be of fire-rated construction by the applicable building code.


FPN: A finish rating is established for assemblies containing combustible (wood) supports. The finish rating is defined as the time at which the wood stud or wood joist reaches an average temperature rise of 121°C or an individual temperature rise of 163°C as measured on the plane of the wood nearest the fire. A finish rating is not intended to represent a rating for a membrane ceiling.

5.18.1.5 Supply. Portable switchboards and portable power distribution equipment shall be supplied only from listed power outlets of sufficient voltage and ampere rating. Such power outlets shall be protected by overcurrent devices. Such overcurrent devices and power outlets shall not be accessible to the general public. Provisions for connection of an equipment grounding conductor shall be provided. The neutral of feeders supplying solid-state, 3-phase, 4-wire dimmer systems shall be considered a current-carrying conductor.

ARTICLE 5.20 — THEATERS, AUDIENCE AREAS OF MOTION PICTURE AND TELEVISION STUDIOS, PERFORMANCE AREAS, AND SIMILAR LOCATIONS

5.20.1 General

5.20.1.1 Scope. This article covers all buildings or that part of a building or structure, indoor or outdoor, designed or used for presentation, dramatic, musical, motion picture projection, or similar purposes and to specific audience seating areas within motion picture or television

FPN: Fire-rated construction is the fire-resistive classification used in building codes.

(c) Spaces with Finish Rating. Electrical nonmetallic tubing and rigid nonmetallic conduit shall be permitted to be installed in club rooms,

Stand Lamp (Work Light). A portable stand that contains a generalpurpose luminaire (lighting fixture) or lampholder with guard for the purpose of providing general illumination on the stage or in the auditorium.

studios.

- 5.20.1.2 Definitions. Border Light. A permanently installed overhead strip light.


Strip Light. A luminaire (lighting fixture) with multiple lamps arranged in a row.

Breakout Assembly. An adapter used to connect a multipole connector containing two or more branch circuits to multiple individual branch-circuit connectors.

Two-Fer. An adapter cable containing one male plug and two female cord connectors used to connect two loads to one branch circuit.

Bundled. Cables or conductors that are physically tied, wrapped, taped or otherwise periodically bound together.

- 5.20.1.3 Motion Picture Projectors. Motion picture equipment and its installation and use shall comply with Article 5.40.
- 5.20.1.4 Audio Signal Processing, Amplification, and Reproduction Equipment. Audio signal processing, amplification, and reproduction equipment and its installation shall comply with Article 6.40.
- 5.20.1.5 Wiring Methods.


Connector Strip. A metal wireway containing pendant or flush receptacles.

Drop Box. A box containing pendant- or flush-mounted receptacles attached to a multiconductor cable via strain relief or a multipole connector.

Footlight. A border light installed on or in the stage. Grouped. Cables or conductors positioned adjacent to one another but

- (a) General. The fixed wiring method shall be metal raceways,

nonmetallic raceways encased in at least 50 mm of concrete, Type MI cable, MC cable, or AC cable containing an insulated equipment grounding conductor sized in accordance with Table 2.50.6.13.

Exception: Fixed wiring methods shall be as provided in Article 6.40 for audio signal processing, amplification, and reproduction equipment, in Article 8.0 for communication circuits, in Article 7.25 for Class 2 and Class 3 remote-control and signaling circuits, and in Article 7.60 for fire alarm circuits.

- (b) Portable Equipment. The wiring for portable switchboards, stage

set lighting, stage effects, and other wiring not fixed as to location shall be permitted with approved flexible cords and cables as provided elsewhere in Article 5.20. Fastening such cables and cords by uninsulated staples or nailing shall not be permitted.

- (c) Nonrated Construction. Nonmetallic-sheathed cable, Type AC


not in continuous contact with each other.

Performance Area. The stage and audience seating area associated with a temporary stage structure, whether indoors or outdoors, constructed of scaffolding, truss, platforms, or similar devices, that is used for the presentation of theatrical or musical productions or for public presentations.

Portable Equipment. Equipment fed with portable cords or cables intended to be moved from one place to another.

Portable Power Distribution Unit. A power distribution box containing receptacles and overcurrent devices.

Proscenium. The wall and arch that separates the stage from the auditorium (house).

cable, electrical nonmetallic tubing, and rigid nonmetallic conduit shall be permitted to be installed in those buildings or portions thereof that are

not required to be of fire-rated construction by the applicable building code.

- 5.20.1.6 Number of Conductors in Raceway. The number of conductors permitted in any metal conduit, rigid nonmetallic conduit as permitted in this article, or electrical metallic tubing for border or stage pocket circuits or for remote-control conductors shall not exceed the percentage fill shown in Table 1 of Chapter 9. Where contained within an auxiliary gutter or a wireway, the sum of the cross-sectional areas of all contained conductors at any cross section shall not exceed 20 percent of the interior cross-sectional area of the auxiliary gutter or wireway. The 30-conductor limitation of 3.66.2.13 and 3.76.2.13 shall not apply.
- 5.20.1.7 Enclosing and Guarding Live Parts. Live parts shall be enclosed or guarded to prevent accidental contact by persons and objects. All switches shall be of the externally operable type. Dimmers, including rheostats, shall be placed in cases or cabinets that enclose all live parts.
- 5.20.1.8 Emergency Systems. Control of emergency systems shall comply with Article 7.0.
- 5.20.1.9 Branch Circuits. A branch circuit of any size supplying one or more receptacles shall be permitted to supply stage set lighting. The voltage rating of the receptacles shall not be less than the circuit voltage. Receptacle ampere ratings and branch-circuit conductor ampacity shall not be less than the branch-circuit overcurrent device ampere rating. Table 2.10.2.3(b)(2) shall not apply.
- 5.20.1.10 Portable Equipment. Portable stage and studio lighting equipment and portable power distribution equipment shall be permitted for temporary use outdoors, provided the equipment is supervised by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner while energized and barriered from the general public.


### 5.20.2 Fixed Stage Switchboards

- 5.20.2.1 Dead Front. Stage switchboards shall be of the dead-front type and shall comply with Part 4.8.4 unless approved based on suitability as a stage switchboard as determined by a qualified testing laboratory and recognized test standards and principles.


- 5.20.2.2 Guarding Back of Switchboard. Stage switchboards having exposed live parts on the back of such boards shall be enclosed by the building walls, wire mesh grilles, or by other approved methods. The entrance to this enclosure shall be by means of a self-closing door.
- 5.20.2.3 Control and Overcurrent Protection of Receptacle Circuits. Means shall be provided at a stage-lighting switchboard to which load circuits are connected for overcurrent protection of stage-lighting branch circuits, including branch circuits supplying stage and auditorium receptacles used for cord- and plug-connected stage equipment. Where the stage switchboard contains dimmers to control nonstage lighting, the locating of the overcurrent protective devices for these branch circuits at the stage switchboard shall be permitted.
- 5.20.2.4 Metal Hood. A stage switchboard that is not completely enclosed dead-front and dead-rear or recessed into a wall shall be provided with a metal hood extending the full length of the board to protect all equipment on the board from falling objects.
- 5.20.2.5 Dimmers. Dimmers shall comply with 5.20.2.5(a) through (d).


### (a) Disconnection and Overcurrent Protection. Where dimmers are

installed in ungrounded conductors, each dimmer shall have overcurrent protection not greater than 125 percent of the dimmer rating and shall be disconnected from all ungrounded conductors when the master or individual switch or circuit breaker supplying such dimmer is in the open position.

### (b) Resistance- or Reactor-Type Dimmers. Resistance- or series

reactor-type dimmers shall be permitted to be placed in either the grounded or the ungrounded conductor of the circuit. Where designed to open either the supply circuit to the dimmer or the circuit controlled by it, the dimmer shall then comply with 4.4.1.2(b). Resistance- or reactortype dimmers placed in the grounded neutral conductor of the circuit shall not open the circuit.

### (c) Autotransformer-Type Dimmers. The circuit supplying an

autotransformer-type dimmer shall not exceed 250 volts between conductors. The grounded conductor shall be common to the input and output circuits.

FPN: See 210.9 for circuits derived from autotransformers.

the ampacity of the neutral supplying the primary stage switchboard. Parallel neutral conductors shall comply with 3.10.1.4.

(d) Solid-State-Type Dimmers. The circuit supplying a solid-state dimmer shall not exceed 250 volts between conductors unless the dimmer is listed specifically for higher voltage operation. Where a grounded conductor supplies a dimmer, it shall be common to the input and output circuits. Dimmer chassis shall be connected to the equipment grounding conductor.

(3) Separate Feeders to Single Primary Stage Switchboard (Dimmer Bank). Installations with separate feeders to a single primary stage switchboard shall have a disconnecting means for each feeder. The primary stage switchboard shall have a permanent and obvious label stating the number and location of disconnecting means. If the disconnecting means are located in more than one distribution switchboard, the primary stage switchboard shall be provided with barriers to correspond with these multiple locations.

5.20.2.6 Type of Switchboard. A stage switchboard shall be either one or a combination of the types specified in 5.20.2.6(a), (b), and (c).

- (b) Neutral. The neutral of feeders supplying solid-state, 3-phase, 4wire dimming systems shall be considered a current-carrying conductor.
- (c) Supply Capacity. For the purposes of calculating supply capacity to switchboards, it shall be permissible to consider the maximum load that the switchboard is intended to control in a given installation, provided that the following apply:


- (a) Manual. Dimmers and switches are operated by handles mechanically linked to the control devices.
- (b) Remotely Controlled. Devices are operated electrically from a pilot-type control console or panel. Pilot control panels either shall be part of the switchboard or shall be permitted to be at another location.
- (c) Intermediate. A stage switchboard with circuit interconnections is a secondary switchboard (patch panel) or panelboard remote to the primary stage switchboard. It shall contain overcurrent protection. Where the required branch-circuit overcurrent protection is provided in the dimmer panel, it shall be permitted to be omitted from the intermediate switchboard.


- (1) All feeders supplying the switchboard shall be protected by an overcurrent device with a rating not greater than the ampacity of the feeder.
- (2) The opening of the overcurrent device shall not affect the proper operation of the egress or emergency lighting systems.


FPN: For calculation of stage switchboard feeder loads, see 2.20.3.1.

### 5.20.2.7 Stage Switchboard Feeders.

5.20.3 Fixed Stage Equipment Other Than Switchboards 5.20.3.1 Circuit Loads.

(a) Type of Feeder. Feeders supplying stage switchboards shall be one of the types in 5.20.2.7(a)(1) through (a)(3).

- (1) Single Feeder. A single feeder disconnected by a single disconnect device.
- (2) Multiple Feeders to Intermediate Stage Switchboard (Patch Panel). Multiple feeders of unlimited quantity shall be permitted, provided that all multiple feeders are part of a single system. Where combined, neutral conductors in a given raceway shall be of sufficient ampacity to carry the maximum unbalanced current supplied by multiple feeder conductors in the same raceway, but they need not be greater than


- (a) Circuits Rated 20 Amperes or Less. Footlights, border lights, and proscenium sidelights shall be arranged so that no branch circuit supplying such equipment carries a load exceeding 20 amperes.
- (b) Circuits Rated Greater Than 20 Amperes. Where only heavyduty lampholders are used, such circuits shall be permitted to comply with Article 2.10 for circuits supplying heavy-duty lampholders.


- 5.20.3.2 Conductor Insulation. Foot, border, proscenium, or portable strip lights and connector strips shall be wired with conductors that have insulation suitable for the temperature at which the conductors are operated, but not less than 125°C. The ampacity of the 125°C conductors shall be that of 60°C conductors. All drops from connector strips shall be 90°C wire sized to the ampacity of 60°C cords and cables with no more than 150 mm of conductor extending into the connector strip. Section


- 3.10.1.15(b)(2)a shall not apply.


FPN: See Table 3.10.1.13 for conductor types.

### 5.20.3.3 Footlights.

- (a) Metal Trough Construction. Where metal trough construction is

employed for footlights, the trough containing the circuit conductors shall be made of sheet metal not lighter than 0.8 mm and treated to prevent oxidation. Lampholder terminals shall be kept at least 12 mm from the metal of the trough. The circuit conductors shall be soldered to the lampholder terminals.

- (b) Other-Than-Metal Trough Construction. Where the metal

trough construction specified in 5.20.3.3(a) is not used, footlights shall consist of individual outlets with lampholders wired with rigid metal conduit, intermediate metal conduit, or flexible metal conduit, Type MC cable, or mineral-insulated, metal-sheathed cable. The circuit conductors shall be soldered to the lampholder terminals.

- (c) Disappearing Footlights. Disappearing footlights shall be


arranged so that the current supply is automatically disconnected when the footlights are replaced in the storage recesses designed for them.

### 5.20.3.4 Borders and Proscenium Sidelights.(a) General. Borders and proscenium sidelights shall be as follows:

- (1) Constructed as specified in 5.20.3.3
- (2) Suitably stayed and supported
- (3) Designed so that the flanges of the reflectors or other adequate


guards protect the lamps from mechanical damage and from accidental contact with scenery or other combustible material

### (b) Cords and Cables for Border Lights.

- (1) General. Cords and cables for supply to border lights shall be listed for extra-hard usage. The cords and cables shall be suitably supported. Such cords and cables shall be employed only where flexible conductors are necessary. Ampacity of the conductors shall be as provided in 4.0.1.5.
- (2) Cords and Cables Not in Contact with Heat-Producing Equipment. Listed multiconductor extra-hard-usage-type cords and cables not in direct contact with equipment containing heat-producing elements shall be permitted to have their ampacity determined by Table 5.20.3.4. Maximum load current in any conductor with an ampacity determined by Table 5.20.3.4 shall not exceed the values in Table 5.20.3.4.


### Table 5.20.3.4 Ampacity of Listed Extra-Hard-Usage Cords and Cables with Temperature Ratings of 75ºC and 90ºC* [Based on Ambient Temperature of 30ºC]

|Conductor Size [mm2 (mm dia.)]|Temperature Rating of Cords and Cable| |Maximum Rating of Overcurrent Device|
|---|---|---|---|
| |750C|900C| |
|2.0 (1.6)<br>3.5 (2.0) 5.5 (2.6) 8.0 (3.2)<br><br><br>14 22 30|24 32 41 57 77 101 133|28 35 47 65 87 114 152|15 20 25 35 45 60 80|


*Ampacity shown is the ampacity for multiconductor cords and cables where only three copper conductors are current-carrying. If the number of current-carrying conductors in a cord or cable exceeds three and the load diversity factor is a minimum of 50 percent, the ampacity of each conductor shall be reduced as shown in the following table.

|Number of Conductors|Percent of Ampacity|
|---|---|
|4-6 7-24 25-42 43 and above|80 70 60 50|


Note: Ultimate insulation temperature. In no case shall conductors be associated together in such a way with respect to the kind of circuit, the wiring method used, or the number of conductors such that the temperature limit of the conductors will be exceeded.

A neutral conductor that carries only the unbalanced current from other conductors of the same circuit need not be considered as a current-carrying conductor.

In a 3-wire circuit consisting of two phase wires and the neutral of a 4-wire, 3-phase, wye-connected system, a common conductor carries approximately the same current as the line-to-neutral currents of the other conductors and shall be considered to be a currentcarrying conductor.

On a 4-wire, 3-phase, wye circuit where the major portion of the load consists of nonlinear loads such as electric-discharge lighting, electronic computer/data processing, or similar equipment, there are harmonic currents present in the neutral conductor, and the neutral shall be considered to be a current-carrying conductor.

- 5.20.3.5 Receptacles. Receptacles for electrical equipment on stages shall be rated in amperes. Conductors supplying receptacles shall be in accordance with Articles 3.10 and 4.0.
- 5.20.3.6 Connector Strips, Drop Boxes, Floor Pockets, and Other Outlet Enclosures. Receptacles for the connection of portable stagelighting equipment shall be pendant or mounted in suitable pockets or enclosures and shall comply with 5.20.3.5. Supply cables for connector strips and drop boxes shall be as specified in 5.20.3.4(b).
- 5.20.3.7 Backstage Lamps (Bare Bulbs). Lamps (bare bulbs) installed in backstage and ancillary areas where they can come in contact with scenery shall be located and guarded so as to be free from physical damage and shall provide an air space of not less than 50 mm between such lamps and any combustible material.

Exception: Decorative lamps installed in scenery shall not be considered to be backstage lamps for the purpose of this section.

- 5.20.3.8 Curtain Machines. Curtain machines shall be listed.
- 5.20.3.9 Smoke Ventilator Control. Where stage smoke ventilators are released by an electrical device, the circuit operating the device shall be normally closed and shall be controlled by at least two externally


operable switches, one switch being placed at a readily accessible location on stage and the other where designated by the authority having jurisdiction. The device shall be designed for the full voltage of the circuit to which it is connected, no resistance being inserted. The device shall be located in the loft above the scenery and shall be enclosed in a suitable metal box having a tight, self-closing door.

### 5.20.4 Portable Switchboards on Stage

5.20.4.1 Road Show Connection Panel (A Type of Patch Panel). A panel designed to allow for road show connection of portable stage switchboards to fixed lighting outlets by means of permanently installed supplementary circuits. The panel, supplementary circuits, and outlets shall comply with 5.20.4.1(a) through (d).

- (a) Load Circuits. Circuits shall terminate in grounding-type polarized

inlets of current and voltage rating that match the fixed-load receptacle.

- (b) Circuit Transfer. Circuits that are transferred between fixed and

portable switchboards shall have all circuit conductors transferred simultaneously.

- (c) Overcurrent Protection. The supply devices of these

supplementary circuits shall be protected by branch-circuit overcurrent protective devices. The individual supplementary circuit, within the road show connection panel and theater, shall be protected by branch-circuit overcurrent protective devices of suitable ampacity installed within the road show connection panel.

- (d) Enclosure. Panel construction shall be in accordance with Article


- 4.8.
- 5.20.4.2 Supply. Portable switchboards shall be supplied only from power outlets of sufficient voltage and ampere rating. Such power outlets shall include only externally operable, enclosed fused switches or circuit breakers mounted on stage or at the permanent switchboard in locations readily accessible from the stage floor. Provisions for connection of an equipment grounding conductor shall be provided. The neutral of feeders supplying solid-state, 3-phase, 4-wire dimmer systems shall be considered a current-carrying conductor.


- 5.20.4.3 Overcurrent Protection. Circuits from portable switchboards directly supplying equipment containing incandescent lamps of not over 300 watts shall be protected by overcurrent protective devices having a rating or setting of not over 20 amperes. Circuits for lampholders over 300 watts shall be permitted where overcurrent protection complies with Article 2.10.


5.20.4.4 Construction and Feeders. Portable switchboards and feeders for use on stages shall comply with 5.20.4.4(a) through (p).

- (a) Enclosure. Portable switchboards shall be placed within an

enclosure of substantial construction, which shall be permitted to be arranged so that the enclosure is open during operation. Enclosures of wood shall be completely lined with sheet metal of not less than 0.50 mm and shall be well galvanized, enameled, or otherwise properly coated to prevent corrosion or be of a corrosion-resistant material.

- (b) Energized Parts. There shall not be exposed energized parts

within the enclosure.

- (c) Switches and Circuit Breakers. All switches and circuit breakers

shall be of the externally operable, enclosed type.

- (d) Circuit Protection. Overcurrent devices shall be provided in each

ungrounded conductor of every circuit supplied through the switchboard. Enclosures shall be provided for all overcurrent devices in addition to the switchboard enclosure.

- (e) Dimmers. The terminals of dimmers shall be provided with

enclosures, and dimmer faceplates shall be arranged so that accidental contact cannot be readily made with the faceplate contacts.

- (f) Interior Conductors.


(1) Type. All conductors other than busbars within the switchboard enclosure shall be stranded. Conductors shall be approved for an operating temperature at least equal to the approved operating temperature of the dimming devices used in the switchboard and in no case less than the following:

a. Resistance-type dimmers — 200°C; or

b. Reactor-type, autotransformer, and solid-state dimmers 125°C

All control wiring shall comply with Article 7.25.

(2) Protection. Each conductor shall have an ampacity not less than the rating of the circuit breaker, switch, or fuse that it supplies. Circuit interrupting and bus bracing shall be in accordance with 1.10.1.9 and

- 1.10.1.10. The short-circuit current rating shall be marked on the switchboard.

Conductors shall be enclosed in metal wireways or shall be securely fastened in position and shall be bushed where they pass through metal.

- (g) Pilot Light. A pilot light shall be provided within the enclosure and

shall be connected to the circuit supplying the board so that the opening of the master switch does not cut off the supply to the lamp. This lamp shall be on an individual branch circuit having overcurrent protection rated or set at not over 15 amperes.

- (h) Supply Conductors.


- (1) General. The supply to a portable switchboard shall be by means of listed extra-hard usage cords or cables. The supply cords or cable shall terminate within the switchboard enclosure, in an externally operable fused master switch or circuit breaker or in a connector assembly identified for the purpose. The supply cords or cable (and connector assembly) shall have sufficient ampacity to carry the total load connected to the switchboard and shall be protected by overcurrent devices.
- (2) Single-Conductor Cables. Single-conductor portable supply cable sets shall not be smaller than 30 mm2 conductors. The equipment grounding conductor shall not be smaller than 14 mm2 conductor. Singleconductor grounded neutral cables for a supply shall be sized in accordance with 5.20.4.4(o)(2). Where single conductors are paralleled for increased ampacity, the paralleled conductors shall be of the same length and size. Single-conductor supply cables shall be grouped together but not bundled. The equipment grounding conductor shall be permitted to be of a different type, provided it meets the other requirements of this section, and it shall be permitted to be reduced in size as permitted by


- 2.50.6.13. Grounded (neutral) and equipment grounding conductors shall be identified in accordance with 2.0.1.6, 2.50.6.10, and 3.10.1.12.


Grounded conductors shall be permitted to be identified by marking at least the first 150 mm from both ends of each length of conductor with white or gray. Equipment grounding conductors shall be permitted to be identified by marking at least the first 150 mm from both ends of each length of conductor with green or green with yellow stripes. Where more than one nominal voltage exists within the same premises, each ungrounded conductor shall be identified by system.

(3) Supply Conductors Not Over 3 000 mm Long. Where supply conductors do not exceed 3 000 mm in length between supply and switchboard or supply and a subsequent overcurrent device, the supply conductors shall be permitted to be reduced in size where all of the following conditions are met:

- a. The ampacity of the supply conductors shall be at least one-

quarter of the ampacity of the supply overcurrent protection device.

- b. The supply conductors shall terminate in a single overcurrent

protection device that will limit the load to the ampacity of the supply conductors. This single overcurrent device shall be permitted to supply additional overcurrent devices on its load side.

- c. The supply conductors shall not penetrate walls, floors, or

ceilings or be run through doors or traffic areas. The supply conductors shall be adequately protected from physical damage.

- d. The supply conductors shall be suitably terminated in an

approved manner.

- e. Conductors shall be continuous without splices or connectors.
- f. Conductors shall not be bundled.
- g. Conductors shall be supported above the floor in an approved


manner.

(4) Supply Conductors Not Over 6 000 mm Long. Where supply conductors do not exceed 6 000 mm in length between supply and switchboard or supply and a subsequent overcurrent protection device, the supply conductors shall be permitted to be reduced in size where all of the following conditions are met:

- a. The ampacity of the supply conductors shall be at least one-half of the ampacity of the supply overcurrent protection device.
- b. The supply conductors shall terminate in a single overcurrent protection device that limits the load to the ampacity of the supply conductors. This single overcurrent device shall be permitted to supply


additional overcurrent devices on its load side.

c. The supply conductors shall not penetrate walls, floors, or ceilings or be run through doors or traffic areas. The supply conductors shall be adequately protected from physical damage.

- d. The supply conductors shall be suitably terminated in an

approved manner.

- e. The supply conductors shall be supported in an approved

manner at least 2 100 mm above the floor except at terminations.

- f. The supply conductors shall not be bundled.
- g. Tap conductors shall be in unbroken lengths.


(5) Supply Conductors Not Reduced in Size. Supply conductors not reduced in size under provisions of 5.20.4.4(h)(3) or 5.20.4.4(h)(4) shall be permitted to pass through holes in walls specifically designed for the purpose. If penetration is through the fire-resistant–rated wall, it shall be in accordance with 3.0.1.21.

- (i) Cable Arrangement. Cables shall be protected by bushings where

they pass through enclosures and shall be arranged so that tension on the cable is not transmitted to the connections. Where power conductors pass through metal, the requirements of 3.0.1.20 shall apply.

- (j) Number of Supply Interconnections. Where connectors are used

in a supply conductor, there shall be a maximum number of three interconnections (mated connector pairs) where the total length from supply to switchboard does not exceed 30 m. In cases where the total length from supply to switchboard exceeds 30 m, one additional interconnection shall be permitted for each additional 30 m of supply conductor.

- (k) Single-Pole Separable Connectors. Where single-pole portable


cable connectors are used, they shall be listed and of the locking type. Sections 4.0.1.10, 4.6.1.6, and 4.6.1.7 shall not apply to listed single-pole separable connectors and single-conductor cable assemblies utilizing listed single-pole separable connectors. Where paralleled sets of currentcarrying, single-pole separable connectors are provided as input devices, they shall be prominently labeled with a warning indicating the presence of internal parallel connections. The use of single-pole separable connectors shall comply with at least one of the following conditions:

(1) Connection and disconnection of connectors are only possible

where the supply connectors are interlocked to the source, and it is not possible to connect or disconnect connectors when the supply is energized.

(2) Line connectors are of the listed sequential-interlocking type so that load connectors shall be connected in the following sequence:

a. Equipment grounding conductor connection b. Grounded circuit conductor connection, if provided c. Ungrounded conductor connection, and that disconnection shall

be in the reverse order

(3) A caution notice shall be provided adjacent to the line connectors indicating that plug connection shall be in the following order:

- a. Equipment grounding conductor connectors
- b. Grounded circuit conductor connectors, if provided
- c. Ungrounded conductor connectors, and that disconnection shall


be in the reverse order

(l) Protection of Supply Conductors and Connectors. All supply conductors and connectors shall be protected against physical damage by an approved means. This protection shall not be required to be raceways.

- (m) Flanged Surface Inlets. Flanged surface inlets (recessed plugs)

that are used to accept the power shall be rated in amperes.

- (n) Terminals. Terminals to which stage cables are connected shall be

located so as to permit convenient access to the terminals.

- (o) Neutral.


(1) Neutral Terminal. In portable switchboard equipment designed for use with 3-phase, 4-wire with ground supply, the supply neutral terminal, its associated busbar, or equivalent wiring, or both, shall have an ampacity equal to at least twice the ampacity of the largest ungrounded supply terminal.

Exception: Where portable switchboard equipment is specifically constructed and identified to be internally converted in the field, in an approved manner, from use with a balanced 3-phase, 4-wire with ground supply to a balanced single-phase, 3-wire with ground supply, the supply

neutral terminal and its associated busbar, equivalent wiring, or both, shall have an ampacity equal to at least that of the largest ungrounded single-phase supply terminal.

(2) Supply Neutral. The power supply conductors for portable switchboards shall be sized considering the neutral as a current-carrying conductor. Where single-conductor feeder cables, not installed in raceways, are used on multiphase circuits, the grounded neutral conductor shall have an ampacity of at least 130 percent of the ungrounded circuit conductors feeding the portable switchboard.

(p) Licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. The routing of portable supply conductors, the making and breaking of supply connectors and other supply connections, and the energization and de-energization of supply services shall be performed by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner, and portable switchboards shall be so marked, indicating this requirement in a permanent and conspicuous manner.

Exception: A portable switchboard shall be permitted to be connected to a permanently installed supply receptacle by other than licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner, provided that the supply receptacle is protected for its rated ampacity by an overcurrent device of not greater than 150 amperes, and where the receptacle, interconnection, and switchboard comply with all of the following:

- (a) Employ listed multipole connectors suitable for the purpose for

every supply interconnection

- (b) Prevent access to all supply connections by the general public
- (c) Employ listed extra-hard usage multiconductor cords or cables


with an ampacity suitable for the type of load and not less than the ampere rating of the connectors.

### 5.20.5 Portable Stage Equipment Other Than Switchboards

5.20.5.1 Arc Lamps. Arc lamps, including enclosed arc lamps and associated ballasts, shall be listed. Interconnecting cord sets and interconnecting cords and cables shall be extra-hard usage type and listed.

5.20.5.2 Portable Power Distribution Units. Portable power distribution units shall comply with 5.20.5.2(a) through (e).

- (a) Enclosure. The construction shall be such that no current-carrying

part will be exposed.

- (b) Receptacles and Overcurrent Protection. Receptacles shall

comply with 5.20.3.5 and shall have branch-circuit overcurrent protection in the box. Fuses and circuit breakers shall be protected against physical damage. Cords or cables supplying pendant receptacles shall be listed for extra-hard usage.

- (c) Busbars and Terminals. Busbars shall have an ampacity equal to

the sum of the ampere ratings of all the circuits connected to the busbar. Lugs shall be provided for the connection of the master cable.

- (d) Flanged Surface Inlets. Flanged surface inlets (recessed plugs)

that are used to accept the power shall be rated in amperes.

- (e) Cable Arrangement. Cables shall be adequately protected where


they pass through enclosures and be arranged so that tension on the cable is not transmitted to the terminations.

### 5.20.5.3 Bracket Fixture Wiring.

- (a) Bracket Wiring. Brackets for use on scenery shall be wired

internally, and the fixture stem shall be carried through to the back of the scenery where a bushing shall be placed on the end of the stem. Externally wired brackets or other fixtures shall be permitted where wired with cords designed for hard usage that extend through scenery and without joint or splice in canopy of fixture back and terminate in an approved-type stage connector located, where practical, within 460 mm of the fixture.

- (b) Mounting. Fixtures shall be securely fastened in place.


5.20.5.4 Portable Strips. Portable strips shall be constructed in accordance with the requirements for border lights and proscenium sidelights in 5.20.3.4(a). The supply cable shall be protected by bushings

where it passes through metal and shall be arranged so that tension on the cable will not be transmitted to the connections.

FPN No. 1: See 5.20.3.2 for wiring of portable strips. FPN No. 2: See 5.20.5.8(a)(3) for insulation types required on single conductors.

- 5.20.5.5 Festoons. Joints in festoon wiring shall be staggered. Lamps enclosed in lanterns or similar devices of combustible material shall be equipped with guards.
- 5.20.5.6 Special Effects. Electrical devices used for simulating lightning, waterfalls, and the like shall be constructed and located so that flames, sparks, or hot particles cannot come in contact with combustible material.
- 5.20.5.7 Multipole Branch-Circuit Cable Connectors. Multipole branch-circuit cable connectors, male and female, for flexible conductors shall be constructed so that tension on the cord or cable is not transmitted to the connections. The female half shall be attached to the load end of the power supply cord or cable. The connector shall be rated in amperes and designed so that differently rated devices cannot be connected together; however, a 20-ampere T-slot receptacle shall be permitted to accept a 15-ampere attachment plug of the same voltage rating. Alternating-current multipole connectors shall be polarized and comply with 4.6.1.6 and 4.6.1.9.

FPN: See 4.0.1.10 for pull at terminals.

- 5.20.5.8 Conductors for Portables. (a) Conductor Type.


- (1) General. Flexible conductors, including cable extensions, used to

supply portable stage equipment shall be listed extra-hard usage cords or cables.

- (2) Stand Lamps. Listed, hard usage cord shall be permitted to

supply stand lamps where the cord is not subject to physical damage and is protected by an overcurrent device rated at not over 20 amperes.

- (3) High-Temperature Applications. A special assembly of


conductors in sleeving not longer than 1 000 mm shall be permitted to be employed in lieu of flexible cord if the individual wires are stranded and rated not less than 125°C and the outer sleeve is glass fiber with a wall thickness of at least 0.635 mm.

Portable stage equipment requiring flexible supply conductors with a higher temperature rating where one end is permanently attached to the equipment shall be permitted to employ alternate, suitable conductors as determined by a qualified testing laboratory and recognized test standards.

(4) Breakouts. Listed, hard usage (junior hard service) cords shall be permitted in breakout assemblies where all of the following conditions are met:

- a. The cords are utilized to connect between a single multipole

connector containing two or more branch circuits and multiple 2-pole, 3wire connectors.

- b. The longest cord in the breakout assembly does not exceed 6

000 mm.

- c. The breakout assembly is protected from physical damage by

attachment over its entire length to a pipe, truss, tower, scaffold, or other substantial support structure.

- d. All branch circuits feeding the breakout assembly are protected


by overcurrent devices rated at not over 20 amperes.

(b) Conductor Ampacity. The ampacity of conductors shall be as given in 4.0.1.5, except multiconductor, listed, extra-hard usage portable cords that are not in direct contact with equipment containing heatproducing elements shall be permitted to have their ampacity determined by Table 5.20.3.4. Maximum load current in any conductor with an ampacity determined by Table 5.20.3.4 shall not exceed the values in Table 5.20.3.4.

Exception: Where alternate conductors are allowed in 5.20.5.8(a)(3), their ampacity shall be as given in the appropriate table in this Code for the types of conductors employed.

5.20.5.9 Adapters. Adapters, two-fers, and other single- and multiplecircuit outlet devices shall comply with 5.20.5.9(a), (b), and (c).

### (a) No Reduction in Current Rating. Each receptacle and its

corresponding cable shall have the same current and voltage rating as the plug supplying it. It shall not be utilized in a stage circuit with a greater current rating.

#### (b) Connectors. All connectors shall be wired in accordance with

- 5.20.5.7.

(c) Conductor Type. Conductors for adapters and two-fers shall be listed, extra-hard usage or listed, hard usage (junior hard service) cord. Hard usage (junior hard service) cord shall be restricted in overall length to 1 000 mm.

- 5.20.6 Dressing Rooms

5.20.6.1 Pendant Lampholders. Pendant lampholders shall not be installed in dressing rooms.

- 5.20.6.2 Lamp Guards. All exposed incandescent lamps in dressing rooms, where less than 2 400 mm from the floor, shall be equipped with open-end guards riveted to the outlet box cover or otherwise sealed or locked in place.
- 5.20.6.3 Switches Required. All lights and any receptacles adjacent to the mirror(s) and above the dressing table counter(s) installed in dressing rooms shall be controlled by wall switches installed in the dressing room(s). Each switch controlling receptacles adjacent to the mirror(s) and above the dressing table counter(s) shall be provided with a pilot light located outside the dressing room, adjacent to the door to indicate when the receptacles are energized. Other outlets installed in the dressing room shall not be required to be switched.


- 5.20.7 Grounding


- 5.20.7.1 Grounding. All metal raceways and metal-sheathed cables shall be grounded. The metal frames and enclosures of all equipment, including border lights and portable luminaires (lighting fixtures), shall be grounded. Grounding, where used, shall be in accordance with Article 2.50.


ARTICLE 5.25 — CARNIVALS, CIRCUSES, FAIRS, AND SIMILAR EVENTS

5.25.1.6 Protection of Electrical Equipment. Electrical equipment and wiring methods in or on rides, concessions, or other units shall be provided with mechanical protection where such equipment or wiring methods are subject to physical damage.

5.25.1 General Requirements

5.25.1.1 Scope. This article covers the installation of portable wiring and equipment for carnivals, circuses, fairs, and similar functions, including wiring in or on all structures.

### 5.25.2 Power Sources

5.25.2.1 Services. Services shall comply with 5.25.2.1(a) and 5.25.2.1(b).

FPN: Portable as used in this Article refers to the non-permanent or transitory nature of the installations covered here, and not interpreted to mean installations (including equipment) that can be easily moved as applied elsewhere in this Code.

- (a) Guarding. Service equipment shall not be installed in a location that is accessible to unqualified persons, unless the equipment is lockable.
- (b) Mounting and Location. Service equipment shall be mounted on solid backing and be installed so as to be protected from the weather, unless of weatherproof construction.


### 5.25.1.3 Other Articles.

- (a) Portable Wiring and Equipment. Wherever the requirements of other articles of this Code and Article 5.25 differ, the requirements of Article 5.25 shall apply to the portable wiring and equipment.
- (b) Permanent Structures. Articles 5.18 and 5.20 shall apply to wiring in permanent structures.
- (c) Audio Signal Processing, Amplification, and Reproduction Equipment. Article 6.40 shall apply to the wiring and installation of audio signal processing, amplification, and reproduction equipment.
- (d) Attractions Utilizing Pools, Fountains, and Similar Installations with Contained Volumes of Water. This equipment shall be installed to comply with the applicable requirements of Article 6.80.


- 5.25.2.2 Multiple Sources of Supply. Where multiple services or separately derived systems or both supply rides, attractions, and other structures, all sources of supply that serve rides, attractions, or other structures separated by less than 3 600 mm shall be bonded to the same grounding electrode system.

5.25.3 Wiring Methods

- 5.25.3.1 Wiring Methods.


- (a) Type. Where flexible cords or cables are used, they shall be listed for extra hard usage. Where flexible cords or cables are used and are not subject to physical damage, they shall be permitted to be listed for hard usage. Where used outdoors, flexible cords and cables shall also be listed for wet locations and shall be sunlight resistant. Extra-hard usage flexible cords or cables shall be permitted for use as permanent wiring on portable amusement rides and attractions where not subject to physical damage.
- (b) Single-Conductor. Single-conductor cable shall be permitted only in sizes 30 mm2 or larger.


### 5.25.1.5 Overhead Conductor Clearances.

- (a) Vertical Clearances. Conductors shall have a vertical clearance to

ground in accordance with 2.25.1.18. These clearances shall apply only to wiring installed outside of tents and concessions.

- (b) Clearance to Rides and Attractions. Amusement rides and


amusement attractions shall be maintained not less than 4 500 mm in any direction from overhead conductors operating at 600 volts or less, except for the conductors supplying the amusement ride or attraction. Amusement rides or attractions shall not be located under or within 4 500 mm horizontally of conductors operating in excess of 600 volts.

- (c) Open Conductors. Open conductors are prohibited except as part

of a listed assembly or festoon lighting installed in accordance with Article 2.25.

- (d) Splices. Flexible cords or cables shall be continuous without splice

or tap between boxes or fittings.

- (e) Cord Connectors. Cord connectors shall not be laid on the ground

unless listed for wet locations. Connectors and cable connections shall not be placed in audience traffic paths or within areas accessible to the public unless guarded.

- (f) Support. Wiring for an amusement ride, attraction, tent, or similar

structure shall not be supported by any other ride or structure unless specifically designed for the purpose.

- (g) Protection. Flexible cords or cables accessible to the public shall

be arranged to minimize the tripping hazard and shall be permitted to be covered with nonconductive matting, provided that the matting does not constitute a greater tripping hazard than the uncovered cables. It shall be permitted to bury cables. The requirements of 3.0.1.5 shall not apply.

- (h) Boxes and Fittings. A box or fitting shall be installed at each


shall be protected from accidental breakage by a suitable fixture or lampholder with a guard.

5.25.3.3 Portable Distribution or Termination Boxes. Portable distribution or termination boxes shall comply with 5.25.3.3(a) through 5.25.3.3(d).

- (a) Construction. Boxes shall be designed so that no live parts are

exposed to accidental contact. Where installed outdoors, the box shall be of weatherproof construction and mounted so that the bottom of the enclosure is not less than 150 mm above the ground.

- (b) Busbars and Terminals. Busbars shall have an ampere rating not

less than the overcurrent device supplying the feeder supplying the box. Where conductors terminate directly on busbars, busbar connectors shall be provided.

- (c) Receptacles and Overcurrent Protection. Receptacles shall have

overcurrent protection installed within the box. The overcurrent protection shall not exceed the ampere rating of the receptacle, except as permitted in Article 4.30 for motor loads.

- (d) Single-Pole Connectors. Where single-pole connectors are used,


connection point, outlet, switchpoint, or junction point.

they shall comply with 5.30.2.12. 5.25.3.4 Ground-Fault Circuit-Interrupter (GFCI) Protection.

### 5.25.3.2 Rides, Tents and Concessions.

- (a) Disconnecting Means. Each ride and concession shall be provided with a fused disconnect switch or circuit breaker located within sight and within 1 800 mm of the operator’s station. The disconnecting means shall be readily accessible to the operator, including when the ride is in operation. Where accessible to unqualified persons, the enclosure for the switch or circuit breaker shall be of the lockable type. A shunt trip device that opens the fused disconnect or circuit breaker when a switch located in the ride operator’s console is closed shall be a permissible method of opening the circuit.
- (b) Portable Wiring Inside Tents and Concessions. Electrical wiring for lighting, where installed inside of tents and concessions, shall be securely installed and, where subject to physical damage, shall be provided with mechanical protection. All lamps for general illumination


(a) Where GFCI Protection Is Required. The ground-fault circuit interrupter shall be permitted to be an integral part of the attachment plug or located in the power-supply cord, within 300 mm of the attachment plug. Listed cord sets incorporating ground-fault circuit-interrupter for personnel shall be permitted.

- (1) 125-volt and/or 250-volt, single-phase, 15- and 20-ampere nonlocking type receptacles used for disassembly and reassembly or readily accessible to the general public.
- (2) Equipment that is readily accessible to the general public and supplied from a 125-volt and/or 250-volt, single-phase, 15- or 20-ampere branch circuit.


- (b) Where GFCI Protection Is Not Required. Receptacles that only facilitate quick disconnecting and reconnecting of electrical equipment shall not be required to be provided with GFCI protection. These receptacles shall be of the locking type.
- (c) Where GFCI Protection Is Not Permitted. Egress lighting shall not be protected by a GFCI.


studios and motion picture studios using either film or electronic cameras, except as provided in 5.20.1.1, and exchanges, factories, laboratories, stages, or a portion of the building in which film or tape more than 22 mm in width is exposed, developed, printed, cut, edited, rewound, repaired, or stored.

FPN: For methods of protecting against cellulose nitrate film hazards, see NFPA 402001, Standard for the Storage and Handling of Cellulose Nitrate Motion Picture Film.

### 5.25.4 Grounding and Bonding

### 5.30.1.2 Definitions.

- 5.25.4.1 Equipment Bonding. The following equipment connected to the same source shall be bonded:


Alternating-Current Power Distribution Box (Alternating-Current Plugging Box, Scatter Box). An ac distribution center or box that contains one or more grounding-type polarized receptacles that may contain overcurrent protection devices.

- (1) Metal raceways and metal-sheathed cable
- (2) Metal enclosures of electric equipment
- (3) Metal frames and metal parts of rides, concessions, tents, trailers,


Bull Switch. An externally operated wall-mounted safety switch that may or may not contain overcurrent protection and is designed for the connection of portable cables and cords.

trucks, or other equipment that contain or support electrical equipment

- 5.25.4.2 Equipment Grounding. All equipment requiring grounding shall be grounded by an equipment grounding conductor of a type and size recognized by 2.50.6.9 and installed in accordance with Article 250. The equipment grounding conductor shall be bonded to the system grounded conductor at the service disconnecting means or, in the case of a separately derived system such as a generator, at the generator or first disconnecting means supplied by the generator. The grounded circuit conductor shall not be connected to the equipment grounding conductor on the load side of the service disconnecting means or on the load side of a separately derived system disconnecting means.
- 5.25.4.3 Grounding Conductor Continuity Assurance. The continuity of the grounding conductor system used to reduce electrical shock hazards as required by 2.50.6.5, 2.50.7.9, 4.6.1.3(c), and 5.90.1.4(d) shall be verified each time that portable electrical equipment is connected.


Location (Shooting Location). A place outside a motion picture studio where a production or part of it is filmed or recorded.

Location Board (Deuce Board). Portable equipment containing a lighting contactor or contactors and overcurrent protection designed for remote control of stage lighting.

Motion Picture Studio (Lot). A building or group of buildings and other structures designed, constructed, or permanently altered for use by the entertainment industry for the purpose of motion picture or television production.

Plugging Box. A dc device consisting of one or more 2-pole, 2-wire, nonpolarized, nongrounding-type receptacles intended to be used on dc circuits only.

ARTICLE 5.30 — MOTION PICTURE AND TELEVISION STUDIOS AND SIMILAR LOCATIONS

Portable Equipment. Equipment intended to be moved from one place to another.

5.30.1 General

- 5.30.1.1 Scope. The requirements of this article shall apply to television


Single-Pole Separable Connector. A device that is installed at the ends of portable, flexible, single-conductor cable that is used to establish

connection or disconnection between two cables or one cable and a single-pole, panel-mounted separable connector.

conductor sized in accordance with Table 2.50.6.13, Type MI cable, or in approved raceways.

Spider (Cable Splicing Block). A device that contains busbars that are insulated from each other for the purpose of splicing or distributing power to portable cables and cords that are terminated with single-pole busbar connectors.

Exception: Communications circuits; audio signal processing, amplification, and reproduction circuits; Class 1, Class 2, and Class 3 remote-control or signaling circuits and power-limited fire alarm circuits shall be permitted to be wired in accordance with Articles 6.40, 7.25, 7.60, and 8.0.

Stage Effect (Special Effect). An electrical or electromechanical piece of equipment used to simulate a distinctive visual or audible effect such

### 5.30.2.2 Portable Wiring.

- as wind machines, lightning simulators, sunset projectors, and the like.


- (a) Stage Set Wiring. The wiring for stage set lighting and other

supply wiring not fixed as to location shall be done with listed hard usage flexible cords and cables. Where subject to physical damage, such wiring shall be listed extra-hard usage flexible cords and cables. Splices or taps in cables shall be permitted if the total connected load does not exceed the maximum ampacity of the cable.

- (b) Stage Effects and Electrical Equipment Used as Stage

Properties. The wiring for stage effects and electrical equipment used as stage properties shall be permitted to be wired with single- or multiconductor listed flexible cords or cables if the conductors are protected from physical damage and secured to the scenery by approved cable ties or by insulated staples. Splices or taps shall be permitted where such are made with listed devices and the circuit is protected at not more than 20 amperes.

- (c) Other Electrical Equipment. Cords and cables other than extra-


Stage Property. An article or object used as a visual element in a motion picture or television production, except painted backgrounds (scenery) and costumes.

Stage Set. A specific area set up with temporary scenery and properties designed and arranged for a particular scene in a motion picture or television production.

Stand Lamp (Work Light). A portable stand that contains a generalpurpose luminaire (lighting fixture) or lampholder with guard for the purpose of providing general illumination in the studio or stage.

Television Studio or Motion Picture Stage (Sound Stage). A building or portion of a building usually insulated from the outside noise and natural light for use by the entertainment industry for the purpose of motion picture, television, or commercial production.

hard usage, where supplied as a part of a listed assembly, shall be permitted.

- 5.30.1.6 Portable Equipment. Portable stage and studio lighting equipment and portable power distribution equipment shall be permitted for temporary use outdoors if the equipment is supervised by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner while energized and barriered from the general public.

5.30.2 Stage or Set

- 5.30.2.1 Permanent Wiring. The permanent wiring shall be Type MC cable, Type AC cable containing an insulated equipment grounding


#### 5.30.2.3 Stage Lighting and Effects Control. Switches used for studiostage set lighting and effects (on the stages and lots and on location) shallbe of the externally operable type. Where contactors are used as thedisconnecting means for fuses, an individual externally operable switch,such as a tumbler switch, for the control of each contactor shall belocated at a distance of not more than 1 800 mm from the contactor, inaddition to remote-control switches. A single externally operable switchshall be permitted to simultaneously disconnect all the contactors on anyone location board, where located at a distance of not more than 1 800mm from the location board.

- 5.30.2.4 Plugging Boxes. Each receptacle of dc plugging boxes shall be rated at not less than 30 amperes.
- 5.30.2.5 Enclosing and Guarding Live Parts.

- (a) Live Parts. Live parts shall be enclosed or guarded to prevent

accidental contact by persons and objects.

- (b) Switches. All switches shall be of the externally operable type.
- (c) Rheostats. Rheostats shall be placed in approved cases or cabinets

that enclose all live parts, having only the operating handles exposed.

- (d) Current-Carrying Parts. Current-carrying parts of bull switches,


location boards, spiders, and plugging boxes shall be enclosed, guarded, or located so that persons cannot accidentally come into contact with them or bring conductive material into contact with them.

- 5.30.2.6 Portable Lamps. Portable lamps and work lights shall be equipped with flexible cords, composition or metal-sheathed porcelain sockets, and substantial guards.

Exception: Portable lamps used as properties in a motion picture set or television stage set, on a studio stage or lot, or on location shall not be considered to be portable lamps for the purpose of this section.

- 5.30.2.7 Portable Arc Lamps.

- (a) Portable Carbon Arc Lamps. Portable carbon arc lamps shall be substantially constructed. The arc shall be provided with an enclosure designed to retain sparks and carbons and to prevent persons or materials from coming into contact with the arc or bare live parts. The enclosures shall be ventilated. All switches shall be of the externally operable type.
- (b) Portable Noncarbon Arc Electric-Discharge Lamps. Portable noncarbon arc lamps, including enclosed arc lamps, and associated ballasts shall be listed. Interconnecting cord sets and interconnecting cords and cables shall be extra-hard usage type and listed.


- 5.30.2.8 Overcurrent Protection — General. Automatic overcurrent


protective devices (circuit breakers or fuses) for motion picture studio stage set lighting and the stage cables for such stage set lighting shall be as given in 5.30.2.8(a) through (g). The maximum ampacity allowed on a given conductor, cable, or cord size shall be as given in the applicable tables of Articles 3.10 and 4.0.

- (a) Stage Cables. Stage cables for stage set lighting shall be protected

by means of overcurrent devices set at not more than 400 percent of the ampacity given in the applicable tables of Articles 3.10 and 4.0.

- (b) Feeders. In buildings used primarily for motion picture production,

the feeders from the substations to the stages shall be protected by means of overcurrent devices (generally located in the substation) having a suitable ampere rating. The overcurrent devices shall be permitted to be multipole or single-pole gang operated. No pole shall be required in the neutral conductor. The overcurrent device setting for each feeder shall not exceed 400 percent of the ampacity of the feeder, as given in the applicable tables of Article 3.10.

- (c) Cable Protection. Cables shall be protected by bushings where


they pass through enclosures and shall be arranged so that tension on the cable is not transmitted to the connections. Where power conductors pass through metal, the requirements of 3.0.1.20 shall apply.

Portable feeder cables shall be permitted to temporarily penetrate firerated walls, floors, or ceilings provided that all of the following apply:

- (1) The opening is of noncombustible material.
- (2) When in use, the penetration is sealed with a temporary seal of a

listed firestop material.

- (3) When not in use, the opening shall be capped with a material of


equivalent fire rating.

- (d) Location Boards. Overcurrent protection (fuses or circuit

breakers) shall be provided at the location boards. Fuses in the location boards shall have an ampere rating of not over 400 percent of the ampacity of the cables between the location boards and the plugging boxes.

- (e) Plugging Boxes. Cables and cords supplied through plugging


boxes shall be of copper. Cables and cords smaller than 8.0 mm2 shall be attached to the plugging box by means of a plug containing two cartridge

fuses or a 2-pole circuit breaker. The rating of the fuses or the setting of the circuit breaker shall not be over 400 percent of the rated ampacity of the cables or cords as given in the applicable tables of Articles 3.10 and 4.0. Plugging boxes shall not be permitted on ac systems.

- (f) Alternating-Current Power Distribution Boxes. Alternatingcurrent power distribution boxes used on sound stages and shooting locations shall contain connection receptacles of a polarized, grounding type.
- (g) Lighting. Work lights, stand lamps, and luminaires (fixtures) rated 1000 watts or less and connected to dc plugging boxes shall be by means of plugs containing two cartridge fuses not larger than 20 amperes, or they shall be permitted to be connected to special outlets on circuits protected by fuses or circuit breakers rated at not over 20 amperes. Plug fuses shall not be used unless they are on the load side of the fuse or circuit breakers on the location boards.


### 5.30.2.9 Sizing of Feeder Conductors for Television Studio Sets.

- (a) General. It shall be permissible to apply the demand factors listed

in Table 5.30.2.9(a) to that portion of the maximum possible connected load for studio or stage set lighting for all permanently installed feeders between substations and stages and to all permanently installed feeders between the main stage switchboard and stage distribution centers or location boards.

Table 5.30.2.9(a) Demand Factors for Stage Set Lighting

|Portion of Stage Set Lighting Load to Which Demand Factor Applied (volt-amperes)|Feeder Demand Factor|
|---|---|
|First 50 000 or less at From 50 001 to 100 000 at From 100 001 to 200 000 at Remaining over 200 000 at|100 % 75% 60% 50%|


- (b) Portable Feeders. A demand factor of 50 percent of maximum


possible connected load shall be permitted for all portable feeders.

- 5.30.2.10 Grounding. Type MC cable, Type MI cable, metal raceways, and all non–current-carrying metal parts of appliances, devices, and equipment shall be grounded as specified in Article 2.50. This shall not apply to pendant and portable lamps, to stage lighting and stage sound equipment, or to other portable and special stage equipment operating at not over 150 volts dc to ground.
- 5.30.2.11 Plugs and Receptacles.

- (a) Rating. Plugs and receptacles shall be rated in amperes. The voltage rating of the plugs and receptacles shall not be less than the circuit voltage. Plug and receptacle ampere ratings for ac circuits shall not be less than the feeder or branch-circuit overcurrent device ampere rating. Table 2.10.2.3(b)(2) shall not apply.
- (b) Interchangeability. Plugs and receptacles used in portable professional motion picture and television equipment shall be permitted to be interchangeable for ac or dc use on the same premises, provided they are listed for ac/dc use and marked in a suitable manner to identify the system to which they are connected.


- 5.30.2.12 Single-Pole Separable Connectors.


(a) General. Where ac single-pole portable cable connectors are used, they shall be listed and of the locking type. Sections 4.0.1.10, 4.6.1.6, and 4.6.1.7 shall not apply to listed single-pole separable connections and single-conductor cable assemblies utilizing listed single-pole separable connectors. Where paralleled sets of current-carrying singlepole separable connectors are provided as input devices, they shall be prominently labeled with a warning indicating the presence of internal parallel connections. The use of single-pole separable connectors shall comply with at least one of the following conditions:

- (1) Connection and disconnection of connectors are only possible

where the supply connectors are interlocked to the source and it is not possible to connect or disconnect connectors when the supply is energized.

- (2) Line connectors are of the listed sequential-interlocking type so


that load connectors shall be connected in the following sequence: a. Equipment grounding conductor connection

b. Grounded circuit conductor connection, if provided c. Ungrounded conductor connection, and that disconnection shall

be in the reverse order

(3) A caution notice shall be provided adjacent to the line connectors, indicating that plug connection shall be in the following order:

- a. Equipment grounding conductor connectors
- b. Grounded circuit-conductor connectors, if provided
- c. Ungrounded conductor connectors, and that disconnection shall


be in the reverse order

(b) Interchangeability. Single-pole separable connectors used in portable professional motion picture and television equipment shall be permitted to be interchangeable for ac or dc use or for different current ratings on the same premises, provided they are listed for ac/dc use and marked in a suitable manner to identify the system to which they are connected.

- 5.30.2.13 Branch Circuits. A branch circuit of any size supplying one or more receptacles shall be permitted to supply stage set lighting loads.

5.30.3 Dressing Rooms

- 5.30.3.1 Dressing Rooms. Fixed wiring in dressing rooms shall be installed in accordance with the wiring methods covered in Chapter 3. Wiring for portable dressing rooms shall be approved.

5.30.4 Viewing, Cutting, and Patching Tables

- 5.30.4.1 Lamps at Tables. Only composition or metal-sheathed, porcelain, keyless lampholders equipped with suitable means to guard lamps from physical damage and from film and film scrap shall be used

at patching, viewing, and cutting tables.

5.30.5 Cellulose Nitrate Film Storage Vaults

- 5.30.5.1 Lamps in Cellulose Nitrate Film Storage Vaults. Lamps in cellulose nitrate film storage vaults shall be installed in rigid fixtures of the glass-enclosed and gasketed type. Lamps shall be controlled by a


switch having a pole in each ungrounded conductor. This switch shall be located outside of the vault and provided with a pilot light to indicate whether the switch is on or off. This switch shall disconnect from all sources of supply all ungrounded conductors terminating in any outlet in the vault.

5.30.5.2 Electrical Equipment in Cellulose Nitrate Film Storage Vaults. Except as permitted in 5.30.5.1, no receptacles, outlets, heaters, portable lights, or other portable electric equipment shall be located in cellulose nitrate film storage vaults. Electric motors shall be permitted, provided they are listed for the application and comply with Article 5.0, Class I, Division 2.

### 5.30.6 Substations

5.30.6.1 Substations. Wiring and equipment of over 600 volts, nominal, shall comply with Article 490.

- 5.30.6.2 Portable Substations. Wiring and equipment in portable substations shall conform to the sections applying to installations in permanently fixed substations, but, due to the limited space available, the working spaces shall be permitted to be reduced, provided that the equipment shall be arranged so that the operator can work safely and so that other persons in the vicinity cannot accidentally come into contact with current-carrying parts or bring conducting objects into contact with them while they are energized.
- 5.30.6.3 Overcurrent Protection of Direct-Current Generators. Three-wire generators shall have overcurrent protection in accordance with 4.45.1.12(e).
- 5.30.6.4 Direct-Current Switchboards.


- (a) General. Switchboards of not over 250 volts dc between conductors, where located in substations or switchboard rooms accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner only, shall not be required to be dead-front.
- (b) Circuit Breaker Frames. Frames of dc circuit breakers installed on switchboards shall not be required to be grounded.


ARTICLE 5.40 — MOTION PICTURE PROJECTION ROOMS 5.40.1 General

- 5.40.1.1 Scope. The provisions of this article apply to motion picture projection rooms, motion picture projectors, and associated equipment of the professional and nonprofessional types using incandescent, carbon arc, xenon, or other light source equipment that develops hazardous gases, dust, or radiation.

FPN: For further information, see NFPA 40-2001, Standard for the Storage and Handling of Cellulose Nitrate Motion Picture Film.

- 5.40.1.2 Definitions.


Nonprofessional Projector. Nonprofessional projectors are those types other than as described in 5.40.1.2.

Professional Projector. A type of projector using 35- or 70-mm film that has a minimum width of 35 mm and has on each edge 212 perforations per meter, or a type using carbon arc, xenon, or other light source equipment that develops hazardous gases, dust, or radiation.

### 5.40.2 Equipment and Projectors of the Professional Type

- 5.40.2.1 Motion Picture Projection Room Required. Every professional-type projector shall be located within a projection room. Every projection room shall be of permanent construction, approved for the type of building in which the projection room is located. All projection ports, spotlight ports, viewing ports, and similar openings shall be provided with glass or other approved material so as to completely close the opening. Such rooms shall not be considered as hazardous (classified) locations as defined in Article 5.0.

FPN: For further information on protecting openings in projection rooms handling cellulose nitrate motion picture film, see NFPA 101-2003, Life Safety Code.

- 5.40.2.2 Location of Associated Electrical Equipment. (a) Motor Generator Sets, Transformers, Rectifiers, Rheostats,


and Similar Equipment. Motor generator sets, transformers, rectifiers, rheostats, and similar equipment for the supply or control of current to projection or spotlight equipment shall, where nitrate film is used, be located in a separate room. Where placed in the projection room, they shall be located or guarded so that arcs or sparks cannot come in contact with film, and the commutator end or ends of motor generator sets shall comply with one of the conditions in 5.40.2.2(a)(1) through (a)(6).

- (1) Types. Be of the totally enclosed, enclosed fan-cooled, or

enclosed pipe-ventilated type.

- (2) Separate Rooms or Housings. Be enclosed in separate rooms or

housings built of noncombustible material constructed so as to exclude flyings or lint, and properly ventilated from a source of clean air.

- (3) Solid Metal Covers. Have the brush or sliding-contact end of

motor-generator enclosed by solid metal covers.

- (4) Tight Metal Housings. Have brushes or sliding contacts enclosed

in substantial, tight metal housings.

- (5) Upper and Lower Half Enclosures. Have the upper half of the

brush or sliding-contact end of the motor-generator enclosed by a wire screen or perforated metal and the lower half enclosed by solid metal covers.

- (6) Wire Screens or Perforated Metal. Have wire screens or


perforated metal placed at the commutator of brush ends. No dimension of any opening in the wire screen or perforated metal shall exceed 1.27 mm, regardless of the shape of the opening and of the material used.

(b) Switches, Overcurrent Devices, or Other Equipment. Switches, overcurrent devices, or other equipment not normally required or used for projectors, sound reproduction, flood or other special effect lamps, or other equipment shall not be installed in projection rooms.

Exception No. 1: In projection rooms approved for use only with cellulose acetate (safety) film, the installation of appurtenant electrical equipment used in conjunction with the operation of the projection equipment and the control of lights, curtains, and audio equipment, and so forth, shall be permitted. In such projection rooms, a sign reading

“Safety Film Only Permitted in This Room” shall be posted on the outside of each projection room door and within the projection room itself in a conspicuous location.

Exception No. 2: Remote-control switches for the control of auditorium lights or switches for the control of motors operating curtains and masking of the motion picture screen shall be permitted to be installed in projection rooms.

(c) Emergency Systems. Control of emergency systems shall comply with Article 7.0.

- 5.40.2.3 Work Space. Each motion picture projector, floodlight, spotlight, or similar equipment shall have clear working space not less than 800 mm wide on each side and at the rear thereof.

Exception: One such space shall be permitted between adjacent pieces of equipment.

- 5.40.2.4 Conductor Size. Conductors supplying outlets for arc and xenon projectors of the professional type shall not be smaller than 8.0 mm2 and shall be of sufficient size for the projector employed. Conductors for incandescent-type projectors shall conform to normal wiring standards as provided in 2.10.2.5.
- 5.40.2.5 Conductors on Lamps and Hot Equipment. Insulated conductors having a rated operating temperature of not less than 200°C shall be used on all lamps or other equipment where the ambient temperature at the conductors as installed will exceed 50°C.
- 5.40.2.6 Flexible Cords. Cords approved for hard usage, as provided in Table 4.0.1.4, shall be used on portable equipment.


5.40.2.11 Approval. Projectors and enclosures for arc, xenon and incandescent lamps and rectifiers, transformers, rheostats, and similar equipment shall be listed.

5.40..2.12 Marking. Projectors and other equipment shall be marked with the manufacturer’s name or trademark and with the voltage and current for which they are designed in accordance with 1.10.1.21.

### 5.40.3 Nonprofessional Projectors

- 5.40.3.1 Motion Picture Projection Room Not Required. Projectors of the nonprofessional or miniature type, where employing cellulose acetate (safety) film, shall be permitted to be operated without a projection room.
- 5.40.3.2 Approval. Projection equipment shall be listed.


5.40.4 Audio Signal Processing, Amplification, and Reproduction Equipment

5.40.4.1 Audio Signal Processing, Amplification, and Reproduction Equipment. Audio signal processing, amplification, and reproduction equipment shall be installed as provided in Article 6.40.

### ARTICLE 5.45 — MANUFACTURED BUILDINGS

- 5.45.1.1 Scope. This article covers requirements for a manufactured building and building components as herein defined.
- 5.45.1.2 Definitions.


Building Component. Any subsystem, subassembly, or other system designed for use in or integral with or as part of a structure, which can include structural, electrical, mechanical, plumbing, and fire protection systems, and other systems affecting health and safety.

Building System. Plans, specifications, and documentation for a system of manufactured building or for a type or a system of building components, which can include structural, electrical, mechanical, plumbing, and fire protection systems, and other systems affecting health and safety, and including such variations thereof as are specifically permitted by regulation, and which variations are submitted as part of the building system or amendment thereto.

Closed Construction. Any building, building component, assembly, or system manufactured in such a manner that all concealed parts of processes of manufacture cannot be inspected before installation at the building site without disassembly, damage, or destruction.

(b) Not Over 1640 cm3. Any box not over 1640 cm3 in size, intended for mounting in closed construction, shall be affixed with anchors or clamps so as to provide a rigid and secure installation.

Manufactured Building. Any building that is of closed construction and is made or assembled in manufacturing facilities on or off the building site for installation, or for assembly and installation on the building site, other than manufactured homes, mobile homes, park trailers, or recreational vehicles.

- 5.45.1.10 Receptacle or Switch with Integral Enclosure. A receptacle or switch with integral enclosure and mounting means, where tested, identified, and listed to applicable standards, shall be permitted to be installed.
- 5.45.1.11 Bonding and Grounding. Prewired panels and building components shall provide for the bonding, or bonding and grounding, of all exposed metals likely to become energized, in accordance with Parts 2.50.5, 2.50.6, and 2.50.7.
- 5.45.1.12 Grounding Electrode Conductor. Provisions shall be made to route a grounding electrode conductor from the service, feeder, or branch-circuit supply to the point of attachment to the grounding electrode.
- 5.45.1.13 Component Interconnections. Fittings and connectors that are intended to be concealed at the time of on-site assembly, where tested, identified, and listed to applicable standards, shall be permitted for on-site interconnection of modules or other building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstand and shall be capable of enduring the vibration and minor relative motions occurring in the components of manufactured building.


- 5.45.1.4 Wiring Methods.

- (a) Methods Permitted. All raceway and cable wiring methods included in this Code and such other wiring systems specifically intended and listed for use in manufactured buildings shall be permitted with listed fittings and with fittings listed and identified for manufactured buildings.
- (b) Securing Cables. In closed construction, cables shall be permitted to be secured only at cabinets, boxes, or fittings where 5.5 mm2 (2.6 mm dia.) or smaller conductors are used and protection against physical damage is provided.


- 5.45.1.5 Supply Conductors. Provisions shall be made to route the service-entrance, service-lateral, feeder, or branch-circuit supply to the service or building disconnecting means conductors.
- 5.45.1.6 Installation of Service-Entrance Conductors. Serviceentrance conductors shall be installed after erection at the building site. Exception: Where point of attachment is known prior to manufacture.
- 5.45.1.7 Service Equipment. Service equipment shall be installed in accordance with 2.30.6.1.
- 5.45.1.8 Protection of Conductors and Equipment. Protection shall be provided for exposed conductors and equipment during processes of manufacturing, packaging, in transit, and erection at the building site.
- 5.45.1.9 Boxes.


### ARTICLE 5.47 — AGRICULTURAL BUILDINGS

5.47.1.1 Scope. The provisions of this article shall apply to the following agricultural buildings or that part of a building or adjacent areas of similar or like nature as specified in 5.47.1.1(a) and 5.47.1.1(b).

(a) Excessive Dust and Dust with Water. Agricultural buildings where excessive dust and dust with water may accumulate, including all areas of poultry, livestock, and fish confinement systems, where litter dust or feed dust, including mineral feed particles, may accumulate.

(a) Other Dimensions. Boxes of dimensions other than those required in Table 3.14.2.2(a) shall be permitted to be installed where tested, identified, and listed to applicable standards.

(b) Corrosive Atmosphere. Agricultural buildings where a corrosive atmosphere exists. Such buildings include areas where the following conditions exist:

5.47.1.5 Wiring Methods.

- (a) Wiring Systems. Types UF, NMC, copper SE cables, jacketed

Type MC cable, rigid nonmetallic conduit, liquidtight flexible nonmetallic conduit, or other cables or raceways suitable for the location, with approved termination fittings, shall be the wiring methods employed. The wiring methods of Part 5.2.2 shall be permitted for areas described in 5.47.1.1(a).

FPN: See 3.0.1.7 and 3.52.2.35 for installation of raceway systems exposed to widely different temperatures.

- (b) Mounting. All cables shall be secured within 200 mm of each

cabinet, box, or fitting. The 6 mm airspace required for nonmetallic boxes, fittings, conduit, and cables in 3.0.1.6(c) shall not be required in buildings covered by this article.

- (c) Equipment Enclosures, Boxes, Conduit Bodies, and Fittings.


- (1) Poultry and animal excrement may cause corrosive vapors.
- (2) Corrosive particles may combine with water.
- (3) The area is damp and wet by reason of periodic washing for

cleaning and sanitizing with water and cleansing agents.

- (4) Similar conditions exist.


- 5.47.1.2 Definitions.

Distribution Point. An electrical supply point from which service drops, service laterals, feeders, or branch circuits to agricultural buildings, associated farm dwelling(s), and associated buildings under single management are supplied.

- FPN No. 1: Distribution points are also known as the center yard pole, meterpole, or the common distribution point.
- FPN No. 2: The service point as defined in Article 1.1 is typically at the distribution point.


Equipotential Plane. An area where wire mesh or other conductive elements are embedded in or placed under concrete, bonded to all metal structures and fixed nonelectrical equipment that may become energized, and connected to the electrical grounding system to prevent a difference in voltage from developing within the plane.

Site-Isolating Device. A disconnecting means installed at the distribution point for the purposes of isolation, system maintenance, emergency disconnection, or connection of optional standby systems.

- 5.47.1.3 Other Articles. For agricultural buildings not having conditions as specified in 5.47.1.1, the electrical installations shall be made in accordance with the applicable articles in this Code.
- 5.47.1.4 Surface Temperatures. Electrical equipment or devices installed in accordance with the provisions of this article shall be installed in a manner such that they will function at full rating without developing surface temperatures in excess of the specified normal safe operating range of the equipment or device.


- (1) Excessive Dust. Equipment enclosures, boxes, conduit bodies,

and fittings installed in areas of buildings where excessive dust may be present shall be designed to minimize the entrance of dust and shall have no openings (such as holes for attachment screws) through which dust could enter the enclosure.

- (2) Damp or Wet Locations. In damp or wet locations, equipment

enclosures, boxes, conduit bodies, and fittings shall be placed or equipped so as to prevent moisture from entering or accumulating within the enclosure, box, conduit body, or fitting. In wet locations, including normally dry or damp locations where surfaces are periodically washed or sprayed with water, boxes, conduit bodies, and fittings shall be listed for use in wet locations and equipment enclosures shall be weatherproof.

- (3) Corrosive Atmosphere. Where wet dust, excessive moisture,


corrosive gases or vapors, or other corrosive conditions may be present, equipment enclosures, boxes, conduit bodies, and fittings shall have corrosion resistance properties suitable for the conditions.

FPN No. 1: See Table 4.30.7.11 for appropriate enclosure type designations. FPN No. 2: Aluminum and magnetic ferrous materials may corrode in agricultural environments.

### (a) Minimize the Entrance of Dust. Luminaires (lighting fixtures)

- (d) Flexible Connections. Where necessary to employ flexible

connections, dusttight flexible connectors, liquidtight flexible conduit, or flexible cord listed and identified for hard usage shall be used. All connectors and fittings used shall be listed and identified for the purpose.

- (e) Physical Protection. All electrical wiring and equipment subject to

physical damage shall be protected.

- (f) Separate Equipment Grounding Conductor. Non–current-

carrying metal parts of equipment, raceways, and other enclosures, where required to be grounded, shall be grounded by a copper equipment grounding conductor installed between the equipment and the building disconnecting means. If installed underground, the equipment grounding conductor shall be insulated or covered.

- (g) Receptacles. All 125-volt and/or 250-volt, single-phase, 15- and


shall be installed to minimize the entrance of dust, foreign matter, moisture, and corrosive material.

### (b) Exposed to Physical Damage. Any luminaire (lighting fixture)

that may be exposed to physical damage shall be protected by a suitable guard.

#### (c) Exposed to Water. A luminaire (fixture) that may be exposed to

water from condensation, building cleansing water, or solution shall be watertight.

5.47.1.9 Electrical Supply to Building(s) or Structure(s) from a Distribution Point. Overhead electrical supply shall comply with 5.47.1.9(a) and 5.47.1.9(b), or with 5.47.1.9(c). Underground electrical supply shall comply with 5.47.1.9(c) and 5.47.1.9(d).

(a) Site-Isolating Device. Site-isolating devices shall comply with 5.47.1.9(a)(1) through (a)(9).

20-ampere general-purpose receptacles installed in the following locations shall have ground-fault circuit-interrupter protection for personnel:

- (1) Where Required. A site-isolating device shall be installed at the

distribution point where two or more agricultural buildings, structures, associated farm dwelling(s), or other buildings are supplied from the distribution point.

- (2) Location. The site-isolating device shall be pole-mounted and

shall meet the clearance requirements of 2.30.2.3(a).

- (3) Operation. The site-isolating device shall simultaneously

disconnect all ungrounded service conductors from the premises wiring.

- (4) Bonding Provisions. The site-isolating device enclosure shall be

bonded to the grounded circuit conductor and the grounding electrode system.

- (5) Grounding. At the site-isolating device, the system grounded

conductor shall be connected to a grounding electrode system via a grounding electrode conductor.

- (6) Rating. The site-isolating device shall be rated for the calculated


- (1) In areas having an equipotential plane
- (2) Outdoors
- (3) Damp or wet locations
- (4) Dirt confinement areas for livestock


- 5.47.1.6 Switches, Receptacles, Circuit Breakers, Controllers, and Fuses. Switches, including pushbuttons, relays, and similar devices, receptacles, circuit breakers, controllers, and fuses, shall be provided with enclosures as specified in 5.47.1.5(c).
- 5.47.1.7 Motors. Motors and other rotating electrical machinery shall be totally enclosed or designed so as to minimize the entrance of dust, moisture, or corrosive particles.
- 5.47.1.8 Luminaires (Lighting Fixtures). Luminaires (lighting fixtures) shall comply with 5.47.1.8(a) through 5.47.1.8(c).


load as determined by Part 2.20.5.

- (7) Overcurrent Protection. The site-isolating device shall not be

required to provide overcurrent protection.

- (8) Accessibility. Where the site-isolating device is not readily

accessible, it shall be capable of being remotely operated by an operating handle installed at a readily accessible location. The operating handle of the site-isolating device, when in its highest position, shall not be more than 2 000 mm above grade or a working platform.

- (9) Series Devices. An additional site-isolating device for the


FPN: A system with a separate equipment grounding conductor is commonly referred to as a “4-wire system” in single-phase applications.

- 1. The equipment grounding conductor shall be the same size as

the largest supply conductor if of the same material, or adjusted in size in accordance with the equivalent size columns of Table 2.50.6.13 if of different materials.

- 2. The equipment grounding conductor is bonded to the

grounded circuit conductor and the site-isolating device at the distribution point.

- 3. A grounding electrode system is provided in accordance with

Part 2.50.3 and connected to the equipment-grounding conductor at the building(s) or structure(s) disconnecting means.

- 4. The grounded circuit conductor is not connected to a


premises wiring system shall not be required where a site-isolating device meeting all applicable requirements of this section is provided by the serving utility as part of their service requirements.

(b) Service Disconnecting Means and Overcurrent Protection at the Building(s) or Structure(s). Where the service disconnecting means and overcurrent protection are located at the building(s) or structure(s), the requirements of 5.47.1.9(b)(1) through (b)(3) shall apply.

grounding electrode or to any equipment-grounding conductor on the load side of the distribution point.

- (1) Conductor Sizing. The supply conductors shall be sized in

accordance with Part 2.20.5.

- (2) Conductor Installation. The supply conductors shall be installed

in accordance with the requirements of Part 2.25.2.

- (3) Grounding and Bonding. For each building or structure, the


(c) Service Disconnecting Means and Overcurrent Protection at the Distribution Point. Where the service disconnecting means and overcurrent protection for each set of feeder conductors are located at the distribution point, feeders to building(s) or structure(s) shall meet the requirements of 2.50.2.13 and Parts 2.25.1 and 2.25.2.

FPN: Methods to reduce neutral-to-earth voltages in livestock facilities include supplying buildings or structures with 4-wire single-phase services, sizing 3-wire single-phase service and feeder conductors to limit voltage drop to 2 percent, and connecting loads line-to-line.

conditions in either (b)(3)a or (b)(3)b shall be permitted.

a. System with grounded neutral conductor. The grounded circuit conductor shall be connected to the building disconnecting means and to the grounding electrode system of that building or structure where all the requirements of 2.50.2.13(b)(2) are met.

(d) Direct-Buried Equipment Grounding Conductors. Where livestock is housed, any portion of a direct-buried equipment grounding conductor run to the building or structure shall be insulated or covered copper.

FPN: A system with a grounded neutral conductor is commonly referred to as a “3wire system” in single-phase applications.

5.47.1.10 Equipotential Planes and Bonding of Equipotential Planes. The installation and bonding of equipotential planes shall comply with 5.47.1.10(a) and 5.47.1.10(b). For the purposes of this section, the term livestock shall not include poultry.

b. System with separate equipment grounding conductor. A separate equipment-grounding conductor shall be run with the supply conductors to the building(s) or structure(s), and the following conditions shall be met:

- (a) Where Required. Equipotential planes shall be installed in all concrete floor confinement areas in livestock buildings, and in all outdoor confinement areas such as feedlots, containing metallic equipment that may become energized and is accessible to livestock. The equipotential plane shall encompass the area where the livestock stands while accessing metallic equipment that may become energized.
- (b) Bonding. Equipotential planes shall be bonded to the electrical grounding system. The bonding conductor shall be copper, insulated, covered or bare, and not smaller than 8.0 mm2. The means of bonding to wire mesh or conductive elements shall be by pressure connectors or clamps of brass, copper, copper alloy, or an equally substantial approved means. Slatted floors that are supported by structures that are a part of an equipotential plane shall not require bonding.


### 5.50.1.2 Definitions.

Appliance, Fixed. An appliance that is fastened or otherwise secured at a specific location.

Appliance, Portable. An appliance that is actually moved or can easily be moved from one place to another in normal use.

FPN: For the purpose of this article, the following major appliances, other than built-in, are considered portable if cord connected: refrigerators, range equipment, clothes washers, dishwashers without booster heaters, or other similar appliances.

Appliance, Stationary. An appliance that is not easily moved from one place to another in normal use.

Distribution Panelboard. See definition of panelboard in Article 100.

- FPN No. 1: Methods to establish equipotential planes are described in American Society of Agricultural Engineers (ASAE) EP473-2001, Equipotential Planes in Animal Containment Areas.
- FPN No. 2: Low grounding electrode system resistances may reduce potential differences in livestock facilities.


Feeder Assembly. The overhead or under-chassis feeder conductors, including the grounding conductor, together with the necessary fittings and equipment or a power-supply cord listed for mobile home use, designed for the purpose of delivering energy from the source of electrical supply to the distribution panelboard within the mobile home.

ARTICLE 5.50 — MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS

Laundry Area. An area containing or designed to contain a laundry tray, clothes washer, or a clothes dryer.

5.50.1 General

Manufactured Home. A structure, transportable in one or more sections, that is 2 400 mm or more in width or 12 m or more in length in the traveling mode or, when erected on site, is 30 m2 or more; which is built on a chassis and designed to be used as a dwelling, with or without a permanent foundation, when connected to the required utilities, including the plumbing, heating, air conditioning, and electrical systems contained therein. Calculations used to determine the number of square meters in a structure will be based on the structure’s exterior dimensions, measured at the largest horizontal projections when erected on site. These dimensions include all expandable rooms, cabinets, and other projections containing interior space but do not include inside bay windows.

- 5.50.1.1 Scope. The provisions of this article cover the electrical conductors and equipment installed within or on mobile and manufactured homes, the conductors that connect mobile and manufactured homes to a supply of electricity, and the installation of electrical wiring, luminaires (fixtures), equipment, and appurtenances related to electrical installations within a mobile home park up to the mobile home service-entrance conductors or, if none, the mobile home service equipment.


FPN: For additional information on manufactured housing see NFPA 501-2003, Standard on Manufactured Housing, and Part 3280, Manufactured Home Construction and Safety Standards, of the Federal Department of Housing and Urban Development.

For the purpose of this Code and unless otherwise indicated, the term mobile home includes manufactured homes.

or intended for the display or demonstration of merchandise or machinery — shall not be required to meet the provisions of this article pertaining to the number or capacity of circuits required. It shall, however, meet all other applicable requirements of this article if provided with an electrical installation intended to be energized from a 230-volt or 115/230-volt ac power supply system. Where different voltage is required by either design or available power supply system, adjustment shall be made in accordance with other articles and sections for the voltage used.

- FPN No. 1: See the applicable building code for definition of the term permanent foundation.
- FPN No. 2: See Part 3280, Manufactured Home Construction and Safety Standards, of the Federal Department of Housing and Urban Development, for additional information on the definition.


Mobile Home. A factory-assembled structure or structures transportable in one or more sections that is built on a permanent chassis and designed to be used as a dwelling without a permanent foundation where connected to the required utilities and that includes the plumbing, heating, air-conditioning, and electric systems contained therein.

- (b) In Other Than Mobile Home Parks. Mobile homes installed in other than mobile home parks shall comply with the provisions of this article.
- (c) Connection to Wiring System. The provisions of this article shall apply to mobile homes intended for connection to a wiring system rated 230 volts, nominal, 2-wire ac, with one grounded phase conductor or 115/230 volts, nominal, 3-wire ac, with grounded neutral.
- (d) Listed or Labeled. All electrical materials, devices, appliances, fittings, and other equipment shall be listed or labeled by a qualified testing agency and shall be connected in an approved manner when installed.


For the purpose of this Code and unless otherwise indicated, the term mobile home includes manufactured homes.

Mobile Home Accessory Building or Structure. Any awning, cabana, ramada, storage cabinet, carport, fence, windbreak, or porch established for the use of the occupant of the mobile home on a mobile home lot.

Mobile Home Lot. A designated portion of a mobile home park designed for the accommodation of one mobile home and its accessory buildings or structures for the exclusive use of its occupants.

Mobile Home Park. A contiguous parcel of land that is used for the accommodation of occupied mobile homes.

5.50.2 Mobile and Manufactured Homes 5.50.2.1 Power Supply.

Mobile Home Service Equipment. The equipment containing the disconnecting means, overcurrent protective devices, and receptacles or other means for connecting a mobile home feeder assembly.

(a) Feeder. The power supply to the mobile home shall be a feeder assembly consisting of not more than one listed 50-ampere mobile home power-supply cord with an integrally molded or securely attached plug cap or a permanently installed feeder.

Park Electrical Wiring Systems. All of the electrical wiring, luminaires (fixtures), equipment, and appurtenances related to electrical installations within a mobile home park, including the mobile home service equipment.

- Exception No. 1: A mobile home that is factory equipped with gas or oilfired central heating equipment and cooking appliances shall be permitted to be provided with a listed mobile home power-supply cord rated 40 amperes.
- Exception No. 2: A feeder assembly shall not be required for manufactured homes constructed in accordance with 5.50.3.3(b).


### 5.50.1.4 General Requirements.

(a) Mobile Home Not Intended as a Dwelling Unit. A mobile home not intended as a dwelling unit — for example, those equipped for sleeping purposes only, contractor’s on-site offices, construction job dormitories, mobile studio dressing rooms, banks, clinics, mobile stores,

(b) Power-Supply Cord. If the mobile home has a power-supply cord, it shall be permanently attached to the distribution panelboard or to a junction box permanently connected to the distribution panelboard, with the free end terminating in an attachment plug cap.

Cords with adapters and pigtail ends, extension cords, and similar items shall not be attached to, or shipped with, a mobile home.

A suitable clamp or the equivalent shall be provided at the distribution panelboard knockout to afford strain relief for the cord to prevent strain from being transmitted to the terminals when the power-supply cord is handled in its intended manner.

The cord shall be a listed type with four conductors, one of which shall be identified by a continuous green color or a continuous green color with one or more yellow stripes for use as the grounding conductor.

(c) Attachment Plug Cap. The attachment plug cap shall be a 2-pole, 3-wire, grounding type, rated 50 amperes, 250 volts or 3-pole, 4-wire, grounding type, rated 50 amperes, 125/250 volts with a configuration as shown in Figure 5.50.2.1(c) and intended for use with the 50-ampere, 250-volt and 125/250-volt receptacle configurations shown in Figure

- 5.50.2.1(c). It shall be listed, by itself or as part of a power-supply cord assembly, for the purpose and shall be molded to or installed on the flexible cord so that it is secured tightly to the cord at the point where the cord enters the attachment plug cap. If a right-angle cap is used, the configuration shall be oriented so that the grounding member is farthest from the cord.


FPN: Complete details of the 50-ampere plug and receptacle configuration can be found in the National Electrical Manufacturers Association Standard for Dimensions of Attachment Plugs and Receptacles, ANSI/NEMA WD 6-1989, Figure 14-50.

(d) Overall Length of a Power-Supply Cord. The overall length of a power-supply cord, measured from the end of the cord, including bared leads, to the face of the attachment plug cap shall not be less than 6 400 mm and shall not exceed 11 m. The length of the cord from the face of the attachment plug cap to the point where the cord enters the mobile home shall not be less than 6 000 m.

![image 27](Phil Electrical Code_images/imageFile27.png)

![image 28](Phil Electrical Code_images/imageFile28.png)

Figure 5.50.2.1(c) 50-Ampere, 250-volt and 50-Ampere, 125/250Volt Receptacle and Attachment Plug Cap Configurations, 2-pole, 3wire and 3-Pole, 4-Wire, respectively, Grounding-Types, Used for Mobile Home Supply Cords and Mobile Home Parks. Please see NEC 2005 page 70-447 and attached sketch on separate bond paper. Additional drawing of plug from WWY.

(e) Marking. The power-supply cord shall bear the following marking:

FOR USE WITH MOBILE HOMES — 40 AMPERES. or

FOR USE WITH MOBILE HOMES — 50 AMPERES.

(f) Point of Entrance. The point of entrance of the feeder assembly to the mobile home shall be in the exterior wall, floor, or roof.

- (g) Protected. Where the cord passes through walls or floors, it shall

be protected by means of conduits and bushings or equivalent. The cord shall be permitted to be installed within the mobile home walls, provided a continuous raceway having a maximum size of 30 mm is installed from the branch-circuit panelboard to the underside of the mobile home floor.

- (h) Protection Against Corrosion and Mechanical Damage.

Permanent provisions shall be made for the protection of the attachment plug cap of the power-supply cord and any connector cord assembly or receptacle against corrosion and mechanical damage if such devices are in an exterior location while the mobile home is in transit.

- (i) Mast Weatherhead or Raceway. Where the calculated load


(a) Disconnecting Means. A single disconnecting means shall be provided in each mobile home consisting of a circuit breaker, or a switch and fuses and its accessories installed in a readily accessible location near the point of entrance of the supply cord or conductors into the mobile home. The main circuit breakers or fuses shall be plainly marked “Main.” This equipment shall contain a solderless type of grounding connector or bar for the purposes of grounding, with sufficient terminals for all grounding conductors. The neutral bar termination of the grounded circuit conductors shall be insulated in accordance with 5.50.2.7(a). The disconnecting equipment shall have a rating not less than the calculated load. The distribution equipment, either circuit breaker or fused type, shall be located a minimum of 600 mm from the bottom of such equipment to the floor level of the mobile home.

exceeds 50 amperes or where a permanent feeder is used, the supply shall be by means of either of the following:

FPN: See 5.50.2.11(b) for information on disconnecting means for branch circuits designed to energize heating or air-conditioning equipment, or both, located outside the mobile home, other than room air conditioners.

- (1) One mast weatherhead installation, installed in accordance with Article 230, containing four continuous, insulated, color-coded feeder conductors, one of which shall be an equipment grounding conductor
- (2) A metal raceway or rigid nonmetallic conduit from the disconnecting means in the mobile home to the underside of the mobile home, with provisions for the attachment to a suitable junction box or fitting to the raceway on the underside of the mobile home [with or without conductors as in 5.50.2.1(i)(1)]. The manufacturer shall provide written installation instructions stating the proper feeder conductor sizes for the raceway and the size of the junction box to be used.


A distribution panelboard shall be rated not less than 50 amperes and employ a 2-pole circuit breaker rated 40 amperes for a 40-ampere supply cord, or 50 amperes for a 50-ampere supply cord. A distribution panelboard employing a disconnect switch and fuses shall be rated 60 amperes and shall employ a single 2-pole, 60-ampere fuseholder with 40or 50-ampere main fuses for 40- or 50-ampere supply cords, respectively. The outside of the distribution panelboard shall be plainly marked with the fuse size.

The distribution panelboard shall be located in an accessible location but shall not be located in a bathroom or a clothes closet. A clear working space at least 800 mm wide and 800 mm in front of the distribution panelboard shall be provided. This space shall extend from the floor to the top of the distribution panelboard.

- 5.50.2.2 Disconnecting Means and Branch-Circuit Protective Equipment. The branch-circuit equipment shall be permitted to be combined with the disconnecting means as a single assembly. Such a combination shall be permitted to be designated as a distribution panelboard. If a fused distribution panelboard is used, the maximum fuse size for the mains shall be plainly marked with lettering at least 6 mm high and visible when fuses are changed. Where plug fuses and fuseholders are used, they shall be tamper-resistant Type S, enclosed in dead-front fuse panelboards. Electrical distribution panelboards containing circuit breakers shall also be dead-front type.


(b) Branch-Circuit Protective Equipment. Branch-circuit distribution equipment shall be installed in each mobile home and shall include overcurrent protection for each branch circuit consisting of either circuit breakers or fuses.

The branch-circuit overcurrent devices shall be rated as follows:

(1) Not more than the circuit conductors; and

FPN: See 1.10.1.22 concerning identification of each disconnecting means and each service, feeder, or branch circuit at the point where it originated and the type marking needed.

33 x length x width

- (2) Not more than 150 percent of the rating of a single appliance rated 13.3 amperes or more that is supplied by an individual branch circuit; but
- (3) Not more than the overcurrent protection size and of the type marked on the air conditioner or other motor-operated appliance.


————————— = No. of 15- (or 20-) ampere circuits

230 x 15 (or 20) or

- (c) Two-Pole Circuit Breakers. Where circuit breakers are provided for branch-circuit protection, 240-volt circuits shall be protected by a 2pole common or companion trip, or handle-tied paired circuit breakers.
- (d) Electrical Nameplates. A metal nameplate on the outside adjacent to the feeder assembly entrance shall read:


33 x length x width

————————— = No. of 15- (or 20-) ampere circuits 115 x 15 (or 20)

(b) Small Appliances. In kitchens, pantries, dining rooms, and breakfast rooms, two or more 20-ampere small-appliance circuits, in addition to the number of circuits required elsewhere in this section, shall be provided for all receptacle outlets required by 5.50.2.4(d) in these rooms. Such circuits shall have no other outlets.

THIS CONNECTION FOR 230-VOLT, 2-POLE, 3-WIRE, 60-HERTZ, _____ AMPERE SUPPLY or

- Exception No. 1: Receptacle outlets installed solely for the electrical supply and support of an electric clock in any the rooms specified in 5.50.2.3(b) shall be permitted.
- Exception No. 2: Receptacle outlets installed to provide power for supplemental equipment and lighting on gas-fired ranges, ovens, or counter-mounted cooking units shall be permitted.
- Exception No. 3: A single receptacle for refrigeration equipment shall be permitted to be supplied from an individual branch circuit rated 15 amperes or greater.


THIS CONNECTION FOR 120/240-VOLT, 3-POLE, 4-WIRE, 60-HERTZ, _____ AMPERE SUPPLY

The correct ampere rating shall be marked in the blank space.

Exception: For manufactured homes, the manufacturer shall provide in its written installation instructions or in the data plate the minimum ampere rating of the feeder assembly or, where provided, the service entrance conductors intended for connection to the manufactured home. The rating provided shall not be less than the minimum load calculated in accordance with 5.50.2.9.

Countertop receptacle outlets installed in the kitchen shall be supplied by not less than two small-appliance circuit branch circuits, either or both of which shall be permitted to supply receptacle outlets in the kitchen and other locations specified in 5.50.2.3(b).

- 5.50.2.3 Branch Circuits. The number of branch circuits required shall be determined in accordance with 5.50.2.3(a) through (e).


- (c) Laundry Area. Where a laundry area is provided, a 20-ampere branch circuit shall be provided to supply the laundry receptacle outlet(s). This circuit shall have no other outlets.
- (d) General Appliances. (Including furnace, water heater, range, and central or room air conditioner, etc.). There shall be one or more circuits of adequate rating in accordance with the following:


(a) Lighting. The number of branch circuits shall be based on 33 voltamperes/m2 times outside dimensions of the mobile home (coupler excluded) divided by 230 volts for 230 volts power supply and 115 volts for 115/230 volts power supply to determine the number of 15- or 20ampere lighting area circuits, for example,

such as for dishwashers, disposals, refrigerators, freezers, and laundry equipment.

FPN: For central air conditioning, see Article 4.40.

- (1) The ampere rating of fixed appliances shall not be over 50

percent of the circuit rating if lighting outlets (receptacles, other than kitchen, dining area, and laundry, considered as lighting outlets) are on the same circuit.

- (2) For fixed appliances on a circuit without lighting outlets, the sum

of rated amperes shall not exceed the branch-circuit rating. Motor loads or continuous loads shall not exceed 80 percent of the branch-circuit rating.

- (3) The rating of a single cord-and-plug-connected appliance on a

circuit having no other outlets shall not exceed 80 percent of the circuit rating.

- (4) The rating of a range branch circuit shall be based on the range


Feeders supplying branch circuits shall be permitted to be protected by a ground-fault circuit-interrupter in lieu of the provision for such interrupters specified herein.

- (c) Cord-Connected Fixed Appliance. A grounding-type receptacle outlet shall be provided for each cord-connected fixed appliance installed.
- (d) Receptacle Outlets Required. Except in the bath, closet, and hall areas, receptacle outlets shall be installed at wall spaces 600 mm wide or more so that no point along the floor line is more than 1 800 mm measured horizontally from an outlet in that space. In addition, a receptacle outlet shall be installed in the following locations:


demand as specified for ranges in 5.50.2.9(b)(5).

(e) Bathrooms. Bathroom receptacle outlets shall be supplied by at least one 20-ampere branch circuit. Such circuits shall have no other outlets other than as provided for in 5.50.2.4(e)(2).

- (1) Over or adjacent to countertops in the kitchen (at least one on

each side of the sink if countertops are on each side and are 300 mm or over in width).

- (2) Adjacent to the refrigerator and freestanding gas-range space. A

duplex receptacle shall be permitted to serve as the outlet for a countertop and a refrigerator.

- (3) At countertop spaces for built-in vanities.
- (4) At countertop spaces under wall-mounted cabinets.
- (5) In the wall at the nearest point to where a bar-type counter

attaches to the wall.

- (6) In the wall at the nearest point to where a fixed room divider

attaches to the wall.

- (7) In laundry areas within 1 800 mm of the intended location of the

laundry appliance(s).

- (8) At least one receptacle outlet located outdoors and accessible at

grade level and not more than 2 000 mm above grade. A receptacle outlet located in a compartment accessible from the outside of the unit shall be considered an outdoor receptacle.

- (9) At least one receptacle outlet shall be installed in bathrooms


### 5.50.2.4 Receptacle Outlets.

(a) Grounding-Type Receptacle Outlets. All receptacle outlets shall comply with the following:

- (1) Be of grounding type
- (2) Be installed according to 4.6.1.3
- (3) Except where supplying specific appliances, be 15- or 20ampere, 250-volt or 125-volt, either single or multiple type, and accept parallel-blade or tandem-blade attachment plugs, respectively


(b) Ground-Fault Circuit Interrupters (GFCI). All 250-volt and/or 125-volt, single-phase, 15- and 20-ampere receptacle outlets installed outdoors, in compartments accessible from outside the unit, or in bathrooms, including receptacles in luminaires (light fixtures), shall have GFCI protection. GFCI protection shall be provided for receptacle outlets serving countertops in kitchens, and receptacle outlets located within 1 800 mm of a wet bar sink.

within 900 mm of the outside edge of each basin. The receptacle outlet shall be located above or adjacent to the basin location. This receptacle shall be in addition to any receptacle that is a part of a luminaire (fixture) or appliance. The receptacle shall not be enclosed within a bathroom cabinet or vanity.

Exception: Receptacles installed for appliances in dedicated spaces,

- (b) Accessibility. Every appliance shall be accessible for inspection,

service, repair, or replacement without removal of permanent construction.

- (c) Pendants. Listed pendant-type luminaires (fixtures) or pendant

cords shall be permitted.

- (d) Bathtub and Shower Luminaires (Fixtures). Where a luminaire


(e) Pipe Heating Cable(s) Outlet. For the connection of pipe heating cable(s), a receptacle outlet shall be located on the underside of the unit as follows:

- (1) Within 600 mm of the cold water inlet.
- (2) Connected to an interior branch circuit, other than a small

appliance branch circuit. It shall be permitted to use a bathroom receptacle circuit for this purpose.

- (3) On a circuit where all of the outlets are on the load side of the

ground-fault circuit-interrupter.

- (4) This outlet shall not be considered as the receptacle required by


(lighting fixture) is installed over a bathtub or in a shower stall, it shall be of the enclosed and gasketed type listed for wet locations.

5.50.2.6 Wiring Methods and Materials. Except as specifically limited in this section, the wiring methods and materials included in this Code shall be used in mobile homes. Aluminum conductors, aluminum alloy conductors, and aluminum core conductors such as copper-clad aluminum shall not be acceptable for use as branch-circuit wiring.

5.50.2.4(d)(8).

(f) Receptacle Outlets Not Permitted. Receptacle outlets shall not be permitted in the following locations:

- (a) Nonmetallic Boxes. Nonmetallic boxes shall be permitted only

with nonmetallic cable or nonmetallic raceways.

- (b) Nonmetallic Cable Protection. Nonmetallic cable located 400 mm

or less above the floor, if exposed, shall be protected from physical damage by covering boards, guard strips, or raceways. Cable likely to be damaged by stowage shall be so protected in all cases.

- (c) Metal-Covered and Nonmetallic Cable Protection. Metal-

covered and nonmetallic cables shall be permitted to pass through the centers of the wide side of 50 mm by 100 mm studs. However, they shall be protected where they pass through 50 mm by 50 mm studs or at other studs or frames where the cable or armor would be less than 30 mm from the inside or outside surface of the studs where the wall covering materials are in contact with the studs. Steel plates on each side of the cable, or a tube, with not less than 1.3 mm wall thickness shall be required to protect the cable. These plates or tubes shall be securely held in place.

- (d) Metal Faceplates. Where metal faceplates are used, they shall be

effectively grounded.

- (e) Installation Requirements. If a range, clothes dryer, or similar


- (1) Receptacle outlets shall not be installed within a bathtub or shower space.
- (2) A receptacle shall not be installed in a face-up position in any countertop.
- (3) Receptacle outlets shall not be installed above electric baseboard heaters, unless provided for in the listing or manufacturer’s instructions.


(g) Receptacle Outlets Not Required. Receptacle outlets shall not be required in the following locations:

- (1) In the wall space occupied by built-in kitchen or wardrobe

cabinets

- (2) In the wall space behind doors that can be opened fully against a

wall surface

- (3) In room dividers of the lattice type that are less than 2 400 mm

long, not solid, and within 150 mm of the floor

- (4) In the wall space afforded by bar-type counters


### 5.50.2.5 Luminaires (Fixtures) and Appliances.

(a) Fasten Appliances in Transit. Means shall be provided to securely fasten appliances when the mobile home is in transit. (See

- 5.50.2.7 for provisions on grounding.)


appliance is connected by metal-covered cable or flexible metal conduit,

a length of not less than 900 mm of free cable or conduit shall be provided to permit moving the appliance. The cable or flexible metal conduit shall be secured to the wall. Type NM or Type SE cable shall not be used to connect a range or dryer. This shall not prohibit the use of Type NM or Type SE cable between the branch-circuit overcurrentprotective device and a junction box or range or dryer receptacle.

testing and approval shall include the wall and ceiling construction systems for which the boxes and devices are intended to be used.

(j) Appliance Terminal Connections. Appliances having branchcircuit terminal connections that operate at temperatures higher than 60°C shall have circuit conductors as described in the following:

- (f) Raceways. Where rigid metal conduit or intermediate metal conduit

is terminated at an enclosure with a locknut and bushing connection, two locknuts shall be provided, one inside and one outside of the enclosure. Rigid nonmetallic conduit, electrical nonmetallic tubing, or surface raceway shall be permitted. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges.

- (g) Switches. Switches shall be rated as follows:


- (1) Branch-circuit conductors having an insulation suitable for the temperature encountered shall be permitted to be run directly to the appliance.
- (2) Conductors having an insulation suitable for the temperature encountered shall be run from the appliance terminal connection to a readily accessible outlet box placed at least 300 mm from the appliance. These conductors shall be in a suitable raceway or Type AC or MC cable of at least 460 mm but not more than 1 800 mm in length.


(k) Component Interconnections. Fittings and connectors that are intended to be concealed at the time of assembly shall be listed and identified for the interconnection of building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstanding and shall be capable of enduring the vibration and shock occurring in mobile home transportation.

- (1) For lighting circuits, switches shall be rated not less than 10 amperes, 115 to 120 volts or 230 to 250 volts, and in no case less than the connected load.
- (2) Switches for motor or other loads shall comply with the provisions of 4.4.1.14.


(h) Under-Chassis Wiring (Exposed to Weather). Where outdoor or under-chassis line-voltage (115 volts, nominal, or higher) wiring is exposed to moisture or physical damage, it shall be protected by rigid metal conduit or intermediate metal conduit. The conductors shall be suitable for wet locations.

FPN: See 5.50.2.10 for interconnection of multiple section units.

- 5.50.2.7 Grounding. Grounding of both electrical and nonelectrical metal parts in a mobile home shall be through connection to a grounding bus in the mobile home distribution panelboard. The grounding bus shall be grounded through the green-colored insulated conductor in the supply cord or the feeder wiring to the service ground in the service-entrance equipment located adjacent to the mobile home location. Neither the frame of the mobile home nor the frame of any appliance shall be connected to the grounded circuit conductor in the mobile home. Where the distribution panelboard is the service equipment as permitted by
- 5.50.3.3(b), the grounded conductors and the equipment grounding bus shall be connected.


Exception:Type MI cable, electrical metallic tubing, or rigid nonmetallic conduit shall be permitted where closely routed against frames and equipment enclosures.

(i) Boxes, Fittings, and Cabinets. Boxes, fittings, and cabinets shall be securely fastened in place and shall be supported from a structural member of the home, either directly or by using a substantial brace.

Exception: Snap-in-type boxes. Boxes provided with special wall or ceiling brackets and wiring devices with integral enclosures that securely fasten to walls or ceilings and are identified for the use shall be permitted without support from a structural member or brace. The

### (a) Grounded Conductor.

(1) Insulated. The grounded circuit conductor shall be insulated from

the grounding conductors and from equipment enclosures and other grounded parts. The grounded circuit conductor terminals in the distribution panelboard and in ranges, clothes dryers, counter-mounted cooking units, and wall-mounted ovens shall be insulated from the equipment enclosure. Bonding screws, straps, or buses in the distribution panelboard or in appliances shall be removed and discarded. Where the distribution panelboard is the service equipment as permitted by

between the distribution panelboard and accessible terminal on the chassis.

- (2) Grounding Terminals. Grounding terminals shall be of the solderless type and listed as pressure-terminal connectors recognized for the wire size used. The bonding conductor shall be solid or stranded, insulated or bare, and shall be 8.0 mm2 copper minimum, or equivalent. The bonding conductor shall be routed so as not to be exposed to physical damage.
- (3) Metallic Piping and Ducts. Metallic gas, water, and waste pipes and metallic air-circulating ducts shall be considered bonded if they are connected to the terminal on the chassis [see 5.50.2.7(c)(1)] by clamps, solderless connectors, or by suitable grounding-type straps.
- (4) Metallic Roof and Exterior Coverings. Any metallic roof and exterior covering shall be considered bonded if the following conditions are met:


- 5.50.3.3(b), the neutral conductors and the equipment grounding bus shall be connected.


(2) Connections of Ranges and Clothes Dryers. Connections of ranges and clothes dryers with 115/230-volt, 3-wire ratings shall be made with 4-conductor cord and 3-pole, 4-wire, grounding-type plugs, with 230-volt, 2-wire ratings shall be made with 3-conductor cord and 2-pole, 3-wire, grounding-type plugs, or by Type AC cable, Type MC cable, or conductors enclosed in flexible metal conduit.

### (b) Equipment Grounding Means.

- (1) Supply Cord or Permanent Feeder. The green-colored insulated

grounding wire in the supply cord or permanent feeder wiring shall be connected to the grounding bus in the distribution panelboard or disconnecting means.

- (2) Electrical System. In the electrical system, all exposed metal

parts, enclosures, frames, lamp fixture canopies, and so forth shall be effectively bonded to the grounding terminal or enclosure of the distribution panelboard.

- (3) Cord-Connected Appliances. Cord-connected appliances, such as


- a. The metal panels overlap one another and are securely attached to the wood or metal frame parts by metallic fasteners.
- b. The lower panel of the metallic exterior covering is secured by metallic fasteners at a cross member of the chassis by two metal straps per mobile home unit or section at opposite ends.


The bonding strap material shall be a minimum of 100 mm in width of material equivalent to the skin or a material of equal or better electrical conductivity. The straps shall be fastened with paintpenetrating fittings such as screws and starwashers or equivalent.

### 5.50.2.8 Testing.

washing machines, clothes dryers, and refrigerators, and the electrical system of gas ranges and so forth, shall be grounded by means of a cord with grounding conductor and grounding-type attachment plug.

(a) Dielectric Strength Test. The wiring of each mobile home shall be subjected to a 1-minute, 900-volt, dielectric strength test (with all switches closed) between live parts (including neutral) and the mobile home ground. Alternatively, the test shall be permitted to be performed at 1 080 volts for 1 second. This test shall be performed after branch circuits are complete and after luminaires (fixtures) or appliances are installed.

### (c) Bonding of Non–Current-Carrying Metal Parts.

(1) Exposed Non–Current-Carrying Metal Parts. All exposed non– current-carrying metal parts that may become energized shall be effectively bonded to the grounding terminal or enclosure of the distribution panelboard. A bonding conductor shall be connected

Exception: Listed luminaires (fixtures) or appliances shall not be required to withstand the dielectric strength test.

(b) Continuity and Operational Tests and Polarity Checks. Each mobile home shall be subjected to all of the following:

- (1) An electrical continuity test to ensure that all exposed

electrically conductive parts are properly bonded

- (2) An electrical operational test to demonstrate that all equipment,

except water heaters and electric furnaces, is connected and in working order

- (3) Electrical polarity checks of permanently wired equipment and


receptacle outlets to determine that connections have been properly made

- 5.50.2.9 Calculations. The following method shall be employed in calculating the supply-cord and distribution-panelboard load for each feeder assembly for each mobile home in lieu of the procedure shown in Article 2.20 and shall be based on a 2-wire, 230-volt supply with 230volt loads or on a 3-wire, 115/230-volt supply with 115-volt loads balanced between the two legs of the 3-wire system.


### (a) Lighting, Small Appliance, and Laundry Load.

(1) Lighting Volt-Amperes. Length times width of mobile home floor (outside dimensions) times 33 volt-amperes/m2, for example, length × width × 33 = lighting volt-amperes.

- (2) Small Appliance Volt-Amperes. Number of circuits times 1 500

volt-amperes for each 20-ampere appliance receptacle circuit (see definition of Appliance, Portable, with note in 5.50.1.2), for example, number of circuits × 1 500 = small appliance volt-amperes.

- (3) Laundry Area Circuit Volt-Amperes. 1 500 volt-amperes.
- (4) Total Volt-Amperes. Lighting volt-amperes plus small appliance

volt-amperes plus laundry area volt-amperes equals total volt-amperes.

- (5) Net Volt-Amperes. First 3 000 total volt-amperes at 100 percent


plus remainder at 35 percent equals volt-amperes to be divided by 230 volts to obtain current (amperes) per leg.

(b) Total Load for Determining Power Supply. Total load for determining power supply is the sum of the following:

- (1) Lighting and small appliance load as calculated in 5.50.2.9(a)(5).
- (2) Nameplate amperes for motors and heater loads (exhaust fans,

air conditioners, electric, gas, or oil heating). Omit smaller of the heating and cooling loads, except include blower motor if used as air-conditioner evaporator motor. Where an air conditioner is not installed and a 40ampere power-supply cord is provided, allow 15 amperes for a 230-volt supply or 15 amperes per leg for a 115/230-volt supply, for air conditioning.

- (3) Twenty-five percent of current of largest motor in (2).
- (4) Total of nameplate amperes for waste disposer, dishwasher,

water heater, clothes dryer, wall-mounted oven, cooking units. Where the number of these appliances exceeds three, use 75 percent of total.

- (5) Derive amperes for freestanding range (as distinguished from

separate ovens and cooking units) by dividing the following values by 230 volts:

|Nameplate Rating (watts)|Use (volt-amperes)|
|---|---|
|0 – 10 000 Over 10 000 – 12 500<br><br>Over 12 500 – 13 500<br>Over 13 500 – 14 500<br>Over 14 500 – 15 500<br>Over 15 500 – 16 500<br>Over 16 500 – 17 500<br>|80 Percent of Rating 8 000<br><br>8 400<br><br>8 800<br>9 200<br><br><br>9 600<br>10 000<br>|


- (6) If outlets or circuits are provided for other than factory-installed


appliances, include the anticipated load.

FPN: Refer to Appendix D, Example D11, for an illustration of the application of this calculation.

(c) Optional Method of Calculation for Lighting and Appliance Load. The optional method for calculating lighting and appliance load shown in 2.20.4.3 shall be permitted.

### 5.50.2.10 Interconnection of Multiple-Section Mobile orManufactured Home Units.

THIS CONNECTION IS FOR HEATING AND/OR AIR-CONDITIONING EQUIPMENT. THE BRANCH CIRCUIT IS RATED AT NOT MORE THAN _____ AMPERES, AT ______ VOLTS, 60 HERTZ, _____ CONDUCTOR AMPACITY. A DISCONNECTING MEANS SHALL BE LOCATED WITHIN SIGHT OF THE EQUIPMENT.

(a) Wiring Methods. Approved and listed fixed-type wiring methods shall be used to join portions of a circuit that must be electrically joined and are located in adjacent sections after the home is installed on its support foundation. The circuit’s junction shall be accessible for disassembly when the home is prepared for relocation.

The correct voltage and ampere rating shall be given. The tag shall be not less than 0.50 mm thick etched brass, stainless steel, anodized or alclad aluminum, or equivalent. The tag shall not be less than 75 mm by 45 mm minimum size.

FPN: See 5.50.2.6(k) for component interconnections.

(b) Disconnecting Means. Expandable or multi-unit manufactured homes not having permanently installed feeders that are to be moved from one location to another shall be permitted to have disconnecting means with branch-circuit protective equipment in each unit when so located that after assembly or joining together of units, the requirements of 5.50.2.1 will be met.

### 5.50.2.16 Arc-Fault Circuit-Interrupter Protection.

- (a) Definition. Arc-fault circuit interrupters are defined in Article 2.10.1.12(a).
- (b) Bedrooms of Mobile Homes and Manufactured Homes. All branch circuits that supply 250-volt and/or 125-volt, single-phase, 15and 20-ampere outlets installed in bedrooms of mobile homes and manufactured homes shall be protected by arc-fault circuit interrupter(s).


### 5.50.2.11 Outdoor Outlets, Luminaires (Fixtures), Air-CoolingEquipment, and So Forth.

- (a) Listed for Outdoor Use. Outdoor luminaires (fixtures) and equipment shall be listed for outdoor use. Outdoor receptacle or convenience outlets shall be of a gasketed-cover type for use in wet locations. Where located on the underside of the home or located under roof extensions or similarly protected locations, outdoor luminaires (fixtures) and equipment shall be listed for use in damp locations.
- (b) Outside Heating Equipment, Air-Conditioning Equipment, or Both. A mobile home provided with a branch circuit designed to energize outside heating equipment, air-conditioning equipment, or both, located outside the mobile home, other than room air conditioners, shall have such branch-circuit conductors terminate in a listed outlet box, or disconnecting means, located on the outside of the mobile home. A label shall be permanently affixed adjacent to the outlet box and shall contain the following information:


5.50.3 Services and Feeders

#### 5.50.3.1 Distribution System. The mobile home park secondaryelectrical distribution system to mobile home lots shall be single-phase,230 volts or 115/230 volts, nominal. For the purpose of Part 5.50.3,where the park service exceeds 230 volts, nominal, transformers andsecondary distribution panelboards shall be treated as services.

5.50.3.2 Allowable Demand Factors. Park electrical wiring systems shall be calculated (at 230 volts or 115/230 volts) on the larger of the following:

- (1) 16 000 volt-amperes for each mobile home lot
- (2) The load calculated in accordance with 5.50.2.9 for the largest typical mobile home that each lot will accept


(b) Manufactured Home Service Equipment. The manufactured home service equipment shall be permitted to be installed in or on a manufactured home, provided that all of the following conditions are met:

It shall be permissible to calculate the feeder or service load in accordance with Table 5.50.3.2. No demand factor shall be allowed for any other load, except as provided in this Code.

Service and feeder conductors to a mobile home in compliance with

- (1) The manufacturer shall include in its written installation

instructions information indicating that the home shall be secured in place by an anchoring system or installed on and secured to a permanent foundation.

- (2) The installation of the service equipment shall comply with

Article 2.30.

- (3) Means shall be provided for the connection of a grounding

electrode conductor to the service equipment and routing it outside the structure.

- (4) Bonding and grounding of the service shall be in accordance

with Article 2.50.

- (5) The manufacturer shall include in its written installation

instructions one method of grounding the service equipment at the installation site. The instructions shall clearly state that other methods of grounding are found in Article 2.50.

- (6) The minimum size grounding electrode conductor shall be

specified in the instructions.

- (7) A red warning label shall be mounted on or adjacent to the


- 3.10.1.15(b)(6) shall be permitted.


Table 5.50.3.2 Demand Factors for Services and Feeders

|Number of Mobile Homes|Demand Factor (Percent)|
|---|---|
|1<br>2<br>3<br>4<br>5<br>6<br>7-9<br><br><br>10-12 13-15 16-21 22-40 41-60 61 and over|100 55 44 39 33 29 28 27 26 25 24 23 22|


5.50.3.3 Service Equipment.

service equipment. The label shall state the following:

(a) Mobile Home Service Equipment. The mobile home service equipment shall be located adjacent to the mobile home and not mounted in or on the mobile home. The service equipment shall be located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves. The service equipment shall be permitted to be located elsewhere on the premises, provided that a disconnecting means suitable for use as service equipment is located within sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves and is rated not less than that required for service equipment per 5.50.3.3(c). Grounding at the disconnecting means shall be in accordance with 2.50.2.13.

WARNING DO NOT PROVIDE ELECTRICAL POWER UNTIL THE GROUNDING ELECTRODE(S) IS INSTALLED AND CONNECTED (SEE INSTALLATION INSTRUCTIONS).

Where the service equipment is not installed in or on the unit, the installation shall comply with the other provisions of this section.

(c) Rating. Mobile home service equipment shall be rated at not less than 100 amperes at 230 volts or 115/230 volts, and provisions shall be made for connecting a mobile home feeder assembly by a permanent wiring method. Power outlets used as mobile home service equipment shall also be permitted to contain receptacles rated up to 50 amperes with appropriate overcurrent protection. Fifty-ampere receptacles shall conform to the configuration shown in Figure 5.50.2.1(c).

### 5.50.3.4 Feeder.

(a) Feeder Conductors. Feeder conductors shall consist of either a listed cord, factory installed in accordance with 5.50.2.1(b), or a permanently installed feeder consisting of three or four insulated, colorcoded conductors that shall be identified by the factory or field marking of the conductors in compliance with 3.10.1.12. Equipment grounding conductors shall not be identified by stripping the insulation.

FPN: Complete details of the 50-ampere plug and receptacle configuration can be found in ANSI/NEMA WD 6-1989, National Electrical Manufacturers Association Standard for Wiring Devices — Dimensional Requirements, Figure 14-50.

Exception: Where a feeder is installed between service equipment and a disconnecting means as covered in 5.50.3.3(a), it shall be permitted to omit the equipment grounding conductor where the grounded circuit conductor is grounded at the disconnecting means as required in 2.50.2.13(b).

### (d) Additional Outside Electrical Equipment. Means for connecting

a mobile home accessory building or structure or additional electrical equipment located outside a mobile home by a fixed wiring method shall be provided in either the mobile home service equipment or the local external disconnecting means permitted in 5.50.3.3(a).

(b) Feeder Capacity. Mobile home and manufactured home lot feeder circuit conductors shall have a capacity not less than the loads supplied and shall be rated at not less than 100 amperes at 230 volts or 115/230 volts.

#### (e) Additional Receptacles. Additional receptacles shall be permitted

for connection of electrical equipment located outside the mobile home, and all such 250-volt and/or 125-volt, single-phase, 15- and 20-ampere receptacles shall be protected by a listed ground-fault circuit interrupter.

ARTICLE 5.51 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS

#### (f) Mounting Height. Outdoor mobile home disconnecting means

shall be installed so the bottom of the enclosure containing the disconnecting means is not less than 600 mm above finished grade or working platform. The disconnecting means shall be installed so that the center of the grip of the operating handle, when in the highest position, is not more than 2 000 mm above the finished grade or working platform.

5.51.1 General

#### 5.51.1.1 Scope. The provisions of this article cover the electricalconductors and equipment other than low-voltage and automotive vehiclecircuits or extensions thereof, installed within or on recreational vehicles,the conductors that connect recreational vehicles to a supply ofelectricity, and the installation of equipment and devices related toelectrical installations within a recreational vehicle park.

#### (g) Marking. Where a 250-volt or 125/250-volt receptacle is used in

mobile home service equipment, the service equipment shall be marked as follows:

FPN: For information on low-voltage systems, see NFPA 1192-2002, Standard for Recreational Vehicles, and ANSI/RVIA 12V, Low Voltage Systems in Conversion and Recreational Vehicles, 2002 edition.

TURN DISCONNECTING SWITCH OR CIRCUIT BREAKER OFF BEFORE INSERTING OR REMOVING PLUG. PLUG MUST BE FULLY INSERTED OR REMOVED.

5.51.1.2 Definitions. (See Article 1.0 for additional definitions.)

The marking shall be located on the service equipment adjacent to the receptacle outlet.

Air-Conditioning or Comfort-Cooling Equipment. All of that equipment intended or installed for the purpose of processing the treatment of air so as to control simultaneously its temperature, humidity,

cleanliness, and distribution to meet the requirements of the conditioned space.

Appliance, Fixed. An appliance that is fastened or otherwise secured at a specific location.

Appliance, Portable. An appliance that is actually moved or can easily be moved from one place to another in normal use.

FPN: For the purpose of this article, the following major appliances, other than built-in, are considered portable if cord connected: refrigerators, range equipment, clothes washers, dishwashers without booster heaters, or other similar appliances.

Appliance, Stationary. An appliance that is not easily moved from one place to another in normal use.

Camping Trailer. A vehicular portable unit mounted on wheels and constructed with collapsible partial side walls that fold for towing by another vehicle and unfold at the campsite to provide temporary living quarters for recreational, camping, or travel use. (See Recreational Vehicle.)

Converter. A device that changes electrical energy from one form to another, as from alternating current to direct current.

Dead Front (as applied to switches, circuit breakers, switchboards, and distribution panelboards). Designed, constructed, and installed so that no current-carrying parts are normally exposed on the front.

Disconnecting Means. The necessary equipment usually consisting of a circuit breaker or switch and fuses, and their accessories, located near the point of entrance of supply conductors in a recreational vehicle and intended to constitute the means of cutoff for the supply to that recreational vehicle.

Distribution Panelboard. A single panel or group of panel units designed for assembly in the form of a single panel, including buses, and with or without switches and/or automatic overcurrent-protective devices for the control of light, heat, or power circuits of small individual as well as aggregate capacity; designed to be placed in a cabinet or cutout box placed in or against a wall or partition and accessible only from the front.

Frame. Chassis rail and any welded addition thereto of metal thickness of 1.35 mm or greater.

Low Voltage. An electromotive force rated 24 volts, nominal, or less, supplied from a transformer, converter, or battery.

Motor Home. A vehicular unit designed to provide temporary living quarters for recreational, camping, or travel use built on or permanently attached to a self-propelled motor vehicle chassis or on a chassis cab or van that is an integral part of the completed vehicle. (See Recreational Vehicle.)

Power-Supply Assembly. The conductors, including ungrounded, grounded, and equipment grounding conductors, the connectors, attachment plug caps, and all other fittings, grommets, or devices installed for the purpose of delivering energy from the source of electrical supply to the distribution panel within the recreational vehicle.

Recreational Vehicle. A vehicular-type unit primarily designed as temporary living quarters for recreational, camping, or travel use, which either has its own motive power or is mounted on or drawn by another vehicle. The basic entities are travel trailer, camping trailer, truck camper, and motor home.

Recreational Vehicle Park. A plot of land upon which two or more recreational vehicle sites are located, established, or maintained for occupancy by recreational vehicles of the general public as temporary living quarters for recreation or vacation purposes.

Recreational Vehicle Site. A plot of ground within a recreational vehicle park set aside for the accommodation of a recreational vehicle on a temporary basis. It can be used as either a recreational vehicle site or as a camping unit site.

Recreational Vehicle Site Feeder Circuit Conductors. The conductors from the park service equipment to the recreational vehicle site supply equipment.

Recreational Vehicle Site Supply Equipment. The necessary equipment, usually a power outlet, consisting of a circuit breaker or switch and fuse and their accessories, located near the point of entrance

of supply conductors to a recreational vehicle site and intended to constitute the disconnecting means for the supply to that site.

supply source shall be permitted to be connected to a 230-volt or 115/230-volt source, provided the entire wiring system and equipment are rated and installed in full conformity with Parts 5.51.1, 5.51.2, 5.51.3, 5.51.4, and 5.51.5 requirements of this article covering 230-volt or 115/230-volt electrical systems. Circuits fed from ac transformers shall not supply dc appliances.

Recreational Vehicle Stand. That area of a recreational vehicle site intended for the placement of a recreational vehicle.

Transformer. A device that, when used, raises or lowers the voltage of alternating current of the original source.

(b) Voltage Converters (230-Volt or 115-Volt Alternating Current to Low-Voltage Direct Current). The 230-volt or 115-volt ac side of the voltage converter shall be wired in full conformity with Parts 5.51.1, 5.51.2, 5.51.3, 5.51.4, and 5.51.5 requirements of this article for 230-volt or 115-volt electrical systems.

Travel Trailer. A vehicular unit, mounted on wheels, designed to provide temporary living quarters for recreational, camping, or travel use, of such size or weight as not to require special highway movement permits when towed by a motorized vehicle, and of gross trailer area less than 30 m2. (See Recreational Vehicle.)

Exception: Converters supplied as an integral part of a listed appliance shall not be subject to 5.51.2.1(b).

Truck Camper. A portable unit constructed to provide temporary living quarters for recreational, travel, or camping use, consisting of a roof, floor, and sides, designed to be loaded onto and unloaded from the bed of a pick-up truck. (See Recreational Vehicle.)

All converters and transformers shall be listed for use in recreation vehicles and designed or equipped to provide over-temperature protection. To determine the converter rating, the following formula shall be applied to the total connected load, including average battery charging rate, of all 12-volt equipment:

- 5.51.1.4 General Requirements.

- (a) Not Covered. A recreational vehicle not used for the purposes as defined in 5.51.1.2 shall not be required to meet the provisions of Part I pertaining to the number or capacity of circuits required. It shall, however, meet all other applicable requirements of this article if the recreational vehicle is provided with an electrical installation intended to be energized from a 230-volt or 115/230-volt, nominal, ac power-supply system.
- (b) Systems. This article covers combination electrical systems, generator installations, and 230-volt or 115/230-volt, nominal, systems.


FPN: For information on low-voltage systems, refer to NFPA 1192-2002, Standard on Recreational Vehicles, and ANSI/RVIA 12V-2002, Standard for Low-Voltage Systems in Conversion and Recreational Vehicles.

5.51.2 Combination Electrical Systems

- 5.51.2.1 Combination Electrical Systems. (a) General. Vehicle wiring suitable for connection to a battery or dc


The first 20 amperes of load at 100 percent, plus The second 20 amperes of load at 50 percent, plus All load above 40 amperes at 25 percent

Exception: A low-voltage appliance that is controlled by a momentary switch (normally open) that has no means for holding in the closed position or refrigerators with a 230-volt or 115-volt function shall not be considered as a connected load when determining the required converter rating. Momentarily energized appliances shall be limited to those used to prepare the vehicle for occupancy or travel.

- (c) Bonding Voltage Converter Enclosures. The non–currentcarrying metal enclosure of the voltage converter shall be bonded to the frame of the vehicle with a minimum 8.0 mm2 copper conductor. The voltage converter shall be provided with a separate chassis bonding conductor that shall not be used as a current-carrying conductor.
- (d) Dual-Voltage Fixtures, Including Luminaires or Appliances. Fixtures, including luminaires, or appliances having both 230-volt or 115-volt and low-voltage connections shall be listed for dual voltage.


type and be installed in listed flexible conduit or listed liquidtight flexible conduit. The point of first termination shall be in one of the following:

- (e) Autotransformers. Autotransformers shall not be used.
- (f) Receptacles and Plug Caps. Where a recreational vehicle is equipped with a 120-volt or 120/240-volt ac system, a low-voltage system, or both, receptacles and plug caps of the low-voltage system shall differ in configuration from those of the 230-volt, 115-volt or 115/230-volt system. Where a vehicle equipped with a battery or other low-voltage system has an external connection for low-voltage power, the connector shall have a configuration that will not accept 230-volt, 115-volt or 115/230-volt power.


- (1) Panelboard
- (2) Junction box with a blank cover
- (3) Junction box with a receptacle
- (4) Enclosed transfer switch
- (5) Receptacle assembly listed in conjunction with the generator


The panelboard or junction box with a receptacle shall be installed within the vehicle’s interior and within 460 mm of the compartment wall but not inside the compartment. If the generator is below the floor level and not in a compartment, the panelboard or junction box with receptacle shall be installed within the vehicle interior within 460 mm of the point of entry into the vehicle. A junction box with a blank cover shall be mounted on the compartment wall and shall be permitted inside or outside the compartment. A receptacle assembly listed in conjunction with the generator shall be mounted in accordance with its listing. If the generator is below floor level and not in a compartment, the junction box with blank cover shall be mounted either to any part of the generator supporting structure (but not to the generator) or to the vehicle floor within 460 mm of any point directly above the generator on either the inside or outside of the floor surface. Overcurrent protection in accordance with 2.40.1.4 shall be provided for supply conductors as an integral part of a listed generator or shall be located within 460 mm of their point of entry into the vehicle.

5.51.3 Other Power Sources

- 5.51.3.1 Generator Installations.


- (a) Mounting. Generators shall be mounted in such a manner as to be effectively bonded to the recreational vehicle chassis.
- (b) Generator Protection. Equipment shall be installed to ensure that the current-carrying conductors from the engine generator and from an outside source are not connected to a vehicle circuit at the same time.


Receptacles used as disconnecting means shall be accessible (as applied to wiring methods) and capable of interrupting their rated current without hazard to the operator.

(c) Installation of Storage Batteries and Generators. Storage batteries and internal-combustion-driven generator units (subject to the provisions of this Code) shall be secured in place to avoid displacement from vibration and road shock.

### 5.51.3.2 Multiple Supply Source.

- (a) Multiple Supply Sources. Where a multiple supply system

consisting of an alternate power source and a power-supply cord is installed, the feeder from the alternate power source shall be protected by an overcurrent-protective device. Installation shall be in accordance with 5.51.3.1(a), 5.51.3.1(b), and 5.51.4.1.

- (b) Multiple Supply Sources Capacity. The multiple supply sources

shall not be required to be of the same capacity.

- (c) Alternate Power Sources Exceeding 30 Amperes. If an alternate


### (d) Ventilation of Generator Compartments. Compartments

accommodating internal-combustion-driven generator units shall be provided with ventilation in accordance with instructions provided by the manufacturer of the generator unit.

FPN: For generator compartment construction requirements, see NFPA 1192-2002, Standard on Recreational Vehicles.

#### (e) Supply Conductors. The supply conductors from the engine

generator to the first termination on the vehicle shall be of the stranded

power source exceeds 30 amperes, 115 volts, nominal, it shall be

permissible to wire it as a 230-volt, nominal, system, a 115-volt, nominal, system or a 115/230-volt, nominal, system, provided an overcurrent-protective device of the proper rating is installed in the feeder.

(d) Power-Supply Assembly Not Less Than 30 Amperes. The external power-supply assembly shall be permitted to be less than the calculated load but not less than 30 amperes and shall have overcurrent protection not greater than the capacity of the external power-supply assembly.

- 5.51.3.3 Other Sources. Other sources of ac power, such as inverters, motor generators, or engine generators, shall be listed for use in recreational vehicles and shall be installed in accordance with the terms of the listing. Other sources of ac power shall be wired in full conformity with the requirements in Parts 5.51.1, 5.51.2, 5.51.3, 5.51.4, and 5.51.5 covering 230-volt and 115-volt electrical systems.
- 5.51.3.4 Alternate Source Restriction. Transfer equipment, if not integral with the listed power source, shall be installed to ensure that the current-carrying conductors from other sources of ac power and from an outside source are not connected to the vehicle circuit at the same time.


5.51.4 Nominal 230-Volt, 115-Volt or 115/230-Volt Systems

- 5.51.4.1 230-Volt, 115-Volt or 115/230-Volt, Nominal, Systems.


- (a) General Requirements. The electrical equipment and material of

recreational vehicles indicated for connection to a wiring system rated 230 volts, nominal, 2-wire with ground, 115 volts, nominal, 2-wire with ground, or a wiring system rated 115/230 volts, nominal, 3-wire with ground, shall be listed and installed in accordance with the requirements of Parts 5.51.1, 5.51.2, 5.51.3, 5.51.4, and 5.51.5. Electrical equipment connected line-to-line shall have a voltage rating of 208–230 volts.

- (b) Materials and Equipment. Electrical materials, devices,


appliances, fittings, and other equipment installed in, intended for use in, or attached to the recreational vehicle shall be listed. All products shall be used only in the manner in which they have been tested and found suitable for the intended use.

(c) Ground-Fault Circuit-Interrupter Protection. The internal wiring of a recreational vehicle having only one 15- or 20-ampere branch circuit as permitted in 5.51.4.3(a) and 5.51.4.3(b) shall have ground-fault circuit-interrupter protection for personnel. The ground-fault circuit interrupter shall be installed at the point where the power supply assembly terminates within the recreational vehicle. Where a separable cord set is not employed, the ground-fault circuit interrupter shall be permitted to be an integral part of the attachment plug of the power supply assembly. The ground-fault circuit interrupter shall provide protection also under the conditions of an open grounded circuit conductor, interchanged circuit conductors, or both.

### 5.51.4.2 Receptacle Outlets Required.

- (a) Spacing. Receptacle outlets shall be installed at wall spaces 600 mm wide or more so that no point along the floor line is more than 1 800 mm, measured horizontally, from an outlet in that space.

- Exception No. 1: Bath and hall areas.
- Exception No. 2: Wall spaces occupied by kitchen cabinets, wardrobe cabinets, built-in furniture, behind doors that may open fully against a wall surface, or similar facilities.


- (b) Location. Receptacle outlets shall be installed as follows:


- (1) Adjacent to countertops in the kitchen (at least one on each side

of the sink if countertops are on each side and are 300 mm or over in width)

- (2) Adjacent to the refrigerator and gas range space, except where a

gas-fired refrigerator or cooking appliance, requiring no external electrical connection, is factory installed

- (3) Adjacent to countertop spaces of 300 mm or more in width that


cannot be reached from a receptacle required in 5.51.4.2(b)(1) by a cord of 1 800 mm without crossing a traffic area, cooking appliance, or sink

(c) Ground-Fault Circuit-Interrupter Protection. Where provided, each 250-volt and/or 125-volt, single-phase, 15- or 20-ampere receptacle outlet shall have ground-fault circuit-interrupter protection for personnel in the following locations:

- (1) Adjacent to a bathroom lavatory
- (2) Where the receptacles are installed to serve the countertop

surfaces and are within 1 800 mm of any lavatory or sink

- Exception No. 1: Receptacles installed for appliances in dedicated spaces, such as for dishwashers, disposals, refrigerators, freezers, and laundry equipment.
- Exception No. 2: Single receptacles for interior connections of expandable room sections.
- Exception No. 3: De-energized receptacles that are within 1 800 mm of any sink or lavatory due to the retraction of the expandable room section.


- (3) In the area occupied by a toilet, shower, tub, or any combination

thereof

- (4) On the exterior of the vehicle


Exception: Receptacles that are located inside of an access panel that is installed on the exterior of the vehicle to supply power for an installed appliance shall not be required to have ground-fault circuit-interrupter protection.

The receptacle outlet shall be permitted in a listed luminaire (lighting fixture). A receptacle outlet shall not be installed in a tub or combination tub–shower compartment.

(d) Face-Up Position. A receptacle shall not be installed in a face-up position in any countertop or similar horizontal surfaces within the living area.

### 5.51.4.3 Branch Circuits Required.

Each recreational vehicle containing a 230-volt or 115-volt electrical system shall contain one of the following.

(a) One 15-Ampere Circuit. One 15-ampere circuit to supply lights, receptacle outlets, and fixed appliances. Such recreational vehicles shall be equipped with one 15-ampere switch and fuse or one 15-ampere circuit breaker.

- (b) One 20-Ampere Circuit. One 20-ampere circuit to supply lights,

receptacle outlets, and fixed appliances. Such recreational vehicles shall be equipped with one 20-ampere switch and fuse or one 20-ampere circuit breaker.

- (c) Two to Five 15- or 20-Ampere Circuits. A maximum of five 15-

or 20-ampere circuits to supply lights, receptacle outlets, and fixed appliances shall be permitted. Such recreational vehicles shall be equipped with a distribution panelboard rated at 230 volts maximum for a 230 volts power supply or 115 volts maximum for a 115 volts power supply, with a 30-ampere rated main power supply assembly. Not more than two 230-volt or 115-volt thermostatically controlled appliances (i.e., air conditioner and water heater) shall be installed in such systems unless appliance isolation switching, energy management systems, or similar methods are used.

Exception: Additional 15- or 20-ampere circuits shall be permitted where a listed energy management system rated at 30-ampere maximum is employed within the system.

FPN: See 2.10.2.4(a) for permissible loads. See 5.51.4.6(c) for main disconnect and overcurrent protection requirements.

- (d) More Than Five Circuits Without a Listed Energy


Management System. A 50-ampere, 230-volt or 115/230-volt powersupply assembly shall be used where six or more circuits are employed. The load distribution shall ensure a reasonable current balance between phases.

### 5.51.4.4 Branch-Circuit Protection.

(a) Rating. The branch-circuit overcurrent devices shall be rated as follows:

- (1) Not more than the circuit conductors, and
- (2) Not more than 150 percent of the rating of a single appliance

rated 13.3 amperes or more and supplied by an individual branch circuit, but

- (3) Not more than the overcurrent protection size marked on an air


conditioner or other motor-operated appliances

- (b) Protection for Smaller Conductors. A 20-ampere fuse or circuit breaker shall be permitted for protection for fixtures, including luminaires, leads, cords, or small appliances, and 2.0mm2 (1.6 mm dia.) tap conductors, not over 1 800 mm long for recessed luminaires (lighting fixtures).
- (c) Fifteen-Ampere Receptacle Considered Protected by 20 Amperes. If more than one receptacle or load is on a branch circuit, a 15-ampere receptacle shall be permitted to be protected by a 20-ampere fuse or circuit breaker.


5.51.4.5 Power-Supply Assembly. Each recreational vehicle shall have only one of the following main power-supply assemblies.

### (a) Fifteen-Ampere Main Power-Supply Assembly. Recreational

vehicles wired in accordance with 5.51.4.3(a) shall use a listed 15ampere or larger main power-supply assembly.

### (b) Twenty-Ampere Main Power-Supply Assembly. Recreational

vehicles wired in accordance with 5.51.4.3(b) shall use a listed 20ampere or larger main power-supply assembly.

### (c) Thirty-Ampere Main Power-Supply Assembly. Recreational

vehicles wired in accordance with 5.51.4.3(c) shall use a listed 30ampere or larger main power-supply assembly.

### (d) Fifty-Ampere Power-Supply Assembly. Recreational vehicles

wired in accordance with 5.51.4.3(d) shall use a listed 50-ampere, 230volt or 115/230-volt main power-supply assembly.

### 5.51.4.6 Distribution Panelboard.

(a) Listed and Appropriately Rated. A listed and appropriately rated distribution panelboard or other equipment specifically listed for this purpose shall be used. The grounded conductor termination bar shall be insulated from the enclosure as provided in 5.51.4.15(c). An equipment grounding terminal bar shall be attached inside the metal enclosure of the panelboard.

- (b) Location. The distribution panelboard shall be installed in a readily

accessible location. Working clearance for the panelboard shall be not less than 600 mm wide and 800 mm deep.

- Exception No. 1: Where the panelboard cover is exposed to the inside aisle space, one of the working clearance dimensions shall be permitted to be reduced to a minimum of 560 mm. A panelboard is considered exposed where the panelboard cover is within 50 mm of the aisle’s finished surface.
- Exception No. 2: Compartment doors used for access to a generator shall be permitted to be equipped with a locking system.


- (c) Dead-Front Type. The distribution panelboard shall be of the


dead-front type and shall consist of one or more circuit breakers or Type S fuseholders. A main disconnecting means shall be provided where fuses are used or where more than two circuit breakers are employed. A main overcurrent protective device not exceeding the power-supply assembly rating shall be provided where more than two branch circuits are employed.

### 5.51.4.7 Means for Connecting to Power Supply.

(a) Assembly. The power-supply assembly or assemblies shall be factory supplied or factory installed and be of one of the types specified herein.

- (1) Separable. Where a separable power-supply assembly consisting

of a cord with a female connector and molded attachment plug cap is provided, the vehicle shall be equipped with a permanently mounted, flanged surface inlet (male, recessed-type motor-base attachment plug) wired directly to the distribution panelboard by an approved wiring method. The attachment plug cap shall be of a listed type.

- (2) Permanently Connected. Each power-supply assembly shall be


connected directly to the terminals of the distribution panelboard or conductors within a junction box and provided with means to prevent strain from being transmitted to the terminals. The ampacity of the conductors between each junction box and the terminals of each distribution panelboard shall be at least equal to the ampacity of the power-supply cord. The supply end of the assembly shall be equipped

with an attachment plug of the type described in 5.51.4.7(c). Where the cord passes through the walls or floors, it shall be protected by means of conduit and bushings or equivalent. The cord assembly shall have permanent provisions for protection against corrosion and mechanical damage while the vehicle is in transit.

(b) Cord. The cord exposed usable length shall be measured from the point of entrance to the recreational vehicle or the face of the flanged surface inlet (motor-base attachment plug) to the face of the attachment plug at the supply end.

The cord exposed usable length, measured to the point of entry on the vehicle exterior, shall be a minimum of 7 600 mm where the point of entrance is at the side of the vehicle or shall be a minimum 9 000 mm where the point of entrance is at the rear of the vehicle.

Where the cord entrance into the vehicle is more than 900 mm above the ground, the minimum cord lengths above shall be increased by the vertical distance of the cord entrance heights above 900 mm.

FPN: See 5.51.4.7(e).

### (c) Attachment Plugs.

(1) Units with One 15-Ampere Branch Circuit. Recreational vehicles having only one 15-ampere branch circuit as permitted by 5.51.4.3(a) shall have an attachment plug that shall be 2-pole, 3-wire grounding type, rated 15 amperes, 250 volts or 125 volts, conforming to the configuration shown in Figure 5.51.4.7(c).

FPN: Complete details of this configuration can be found in National Electrical Manufacturers Association’s ANSI/NEMA WD 6-1989, Standard for Dimensions of Attachment Plugs and Receptacle, Figure 5.15.

(2) Units with One 20-Ampere Branch Circuit. Recreational vehicles having only one 20-ampere branch circuit as permitted in 5.51.4.3(b) shall have an attachment plug that shall be 2-pole, 3-wire grounding type, rated 20 amperes, 250 volts or 125 volts, conforming to the configuration shown in Figure 5.51.4.7(c).

FPN: Complete details of this configuration can be found in ANSI/NEMA WD 6-1989, National Electrical Manufacturers Association’s Standard for Dimensions of Attachment Plugs and Receptacles, Figure 5.20.

![image 29](Phil Electrical Code_images/imageFile29.png)

### Figure 5.51.4.7(c) Configurations for Grounding-Type Receptacles and Attachment Plug Caps Used for Recreational Vehicle Supply Cords and Recreational Vehicle Lots.

(3) Units with Two to Five 15- or 20-Ampere Branch Circuits. Recreational vehicles wired in accordance with 5.51.4.3(c) shall have an attachment plug that shall be 2-pole, 3-wire grounding type, rated 30 amperes, 250 volts or 125 volts, conforming to the configuration shown in Figure 5.51.4.7(c), intended for use with units rated at 30 amperes, 250 volts or 125 volts.

(e) Location. The point of entrance of a power-supply assembly shall be located within 4 500 mm of the rear, on the left (road) side or at the rear, left of the longitudinal center of the vehicle, within 460 mm of the outside wall.

- Exception No. 1: A recreational vehicle equipped with only a listed flexible drain system or a side-vent drain system shall be permitted to have the electrical point of entrance located on either side, provided the drain(s) for the plumbing system is (are) located on the same side.
- Exception No. 2: A recreational vehicle shall be permitted to have the electrical point of entrance located more than 4 500 mm from the rear. Where this occurs, the distance beyond the 4 500 mm dimension shall be added to the cord’s minimum length as specified in 5.51.4.7(b).
- Exception No. 3: Recreational vehicles designed for transporting livestock shall be permitted to have the electrical point of entrance located on either side or the front.


FPN: Complete details of this configuration can be found in ANSI/NEMA WD 6-1989, National Electrical Manufacturers Association’s Standard for Dimensions of Attachment Plugs and Receptacles, Figure TT.

(4) Units with 50-Ampere Power Supply Assembly. Recreational vehicles having a power-supply assembly rated 50 amperes as permitted by 5.51.4.3(d) shall have a 3-pole, 4-wire grounding-type attachment plug rated 50 amperes, 125/250 volts, conforming to the configuration shown in Figure 5.51.4.7(c).

FPN: Complete details of this configuration can be found in ANSI/NEMA WD 6-1989, National Electrical Manufacturers Association’s Standard for Dimensions of Attachment Plugs and Receptacles, Figure 14.50.

### (d) Labeling at Electrical Entrance. Each recreational vehicle shall

### 5.51.4.8 Wiring Methods.

have permanently affixed to the exterior skin, at or near the point of entrance of the power-supply cord(s), a label 75 mm × 45 mm minimum size, made of etched, metal-stamped, or embossed brass, stainless steel, or anodized or alclad aluminum not less than 0.50 mm thick, or other suitable material (e.g., 0.13 mm thick plastic laminate) that reads, as appropriate, either

(a) Wiring Systems. Cables and raceways installed in accordance with Articles 3.20, 3.22, 3.30 through 3.40, 3.42 through 3.62, 3.86, and 3.88 shall be permitted in accordance with their applicable article, except as otherwise specified in this article. An equipment grounding means shall be provided in accordance with 2.50.6.9.

THIS CONNECTION IS FOR 110–125-VOLT AC, 60 HZ, ____ AMPERE SUPPLY. or

- (b) Conduit and Tubing. Where rigid metal conduit or intermediate

metal conduit is terminated at an enclosure with a locknut and bushing connection, two locknuts shall be provided, one inside and one outside of the enclosure. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges.

- (c) Nonmetallic Boxes. Nonmetallic boxes shall be acceptable only

with nonmetallic-sheathed cable or nonmetallic raceways.

- (d) Boxes. In walls and ceilings constructed of wood or other


THIS CONNECTION IS FOR 115/230-VOLT AC, 3-POLE, 4-WIRE, 60 HZ, ______ AMPERE SUPPLY. or

THIS CONNECTION IS FOR 230-VOLT AC, 2-POLE, 3-WIRE, 60 HZ, ______ AMPERE SUPPLY. The correct ampere rating shall be marked in the blank space.

combustible material, boxes and fittings shall be flush with the finished surface or project therefrom.

- (e) Mounting. Wall and ceiling boxes shall be mounted in accordance

with Article 3.14.

- Exception No. 1: Snap-in-type boxes or boxes provided with special wall or ceiling brackets that securely fasten boxes in walls or ceilings shall be permitted.
- Exception No. 2: A wooden plate providing a 40 mm minimum width backing around the box and of a thickness of 12 mm or greater (actual) attached directly to the wall panel shall be considered as approved means for mounting outlet boxes.


- (f) Raceway and Cable Continuity. Raceways and cable sheaths shall

be continuous between boxes and other enclosures.

- (g) Protected. Metal-clad, Type AC, or nonmetallic-sheathed cables

and electrical nonmetallic tubing shall be permitted to pass through the centers of the wide side of 50 mm by 100 mm wood studs. However, they shall be protected where they pass through 50 mm by 50 mm wood studs or at other wood studs or frames where the cable or tubing would be less than 30 mm from the inside or outside surface. Steel plates on each side of the cable or tubing or a steel tube, with not less than 1.3 mm wall thickness, shall be installed to protect the cable or tubing. These plates or tubes shall be securely held in place. Where nonmetallicsheathed cables pass through punched, cut, or drilled slots or holes in metal members, the cable shall be protected by bushings or grommets securely fastened in the opening prior to installation of the cable.

- (h) Bends. No bend shall have a radius of less than five times the cable

diameter.

- (i) Cable Supports. Where connected with cable connectors or

clamps, cables shall be supported within 300 mm of outlet boxes, distribution panelboards, and splice boxes on appliances. Supports shall be provided every 1 400 mm at other places.

- (j) Nonmetallic Box Without Cable Clamps. Nonmetallic-sheathed


device, the cable loop shall be considered as an integral portion of the device.

- (k) Physical Damage. Where subject to physical damage, exposed

nonmetallic cable shall be protected by covering boards, guard strips, raceways, or other means.

- (l) Metal Faceplates. Metal faceplates shall be of ferrous metal not

less than 0.75 mm in thickness or of nonferrous metal not less than 1.0 mm in thickness. Nonmetallic faceplates shall be listed.

- (m) Metal Faceplates Effectively Grounded. Where metal faceplates

are used, they shall be effectively grounded.

- (n) Moisture or Physical Damage. Where outdoor or under-chassis

wiring is 115 volts, nominal, or over and is exposed to moisture or physical damage, the wiring shall be protected by rigid metal conduit, by intermediate metal conduit, or by electrical metallic tubing, rigid nonmetallic conduit, or Type MI cable, that is closely routed against frames and equipment enclosures or other raceway or cable identified for the application.

- (o) Component Interconnections. Fittings and connectors that are

intended to be concealed at the time of assembly shall be listed and identified for the interconnection of building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstanding and shall be capable of enduring the vibration and shock occurring in recreational vehicles.

- (p) Method of Connecting Expandable Units. The method of


connecting expandable units to the main body of the vehicle shall comply with 5.51.4.8(p)(1) or (p)(2):

(1) Cord-and-Plug Connected. Cord and plug connections shall comply with (a) through (d).

cables shall be supported within 200 mm of a nonmetallic outlet box without cable clamps. Where wiring devices with integral enclosures are employed with a loop of extra cable to permit future replacement of the

a. That portion of a branch circuit that is installed in an expandable unit shall be permitted to be connected to the portion of the branch circuit in the main body of the vehicle by means of an attachment plug and cord listed for hard usage. The cord and its connections shall

conform to all provisions of Article 4.0 and shall be considered as a permitted use under 4.0.1.7. Where the attachment plug and cord are located within the vehicle’s interior, use of plastic thermoset or elastomer parallel cord Type SPT-3, SP-3, or SPE shall be permitted.

blank cover is used, the free ends of the conductors shall be adequately capped or taped.

(3) A label conforming to 5.51.4.7(d) shall be placed on or adjacent to the junction box and shall read

- b. Where the receptacle provided for connection of the cord to the main circuit is located on the outside of the vehicle, it shall be protected with a ground-fault circuit interrupter for personnel and be listed for wet locations. A cord located on the outside of a vehicle shall be identified for outdoor use.
- c. Unless removable or stored within the vehicle interior, the cord assembly shall have permanent provisions for protection against corrosion and mechanical damage while the vehicle is in transit.
- d. The attachment plug and cord shall be installed so as not to permit exposed live attachment plug pins.


AIR-CONDITIONING CIRCUIT. THIS CONNECTION IS FOR AIR CONDITIONERS RATED 110–125-VOLT AC, 60 HZ, ___ AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING.

or

AIR-CONDITIONING CIRCUIT. THIS CONNECTION IS FOR AIR CONDITIONERS RATED 230-VOLT AC, 60 HZ, ___ AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING.

(2) Direct Wired. That portion of a branch circuit that is installed in an expandable unit shall be permitted to be connected to the portion of the branch circuit in the main body of the vehicle by means of flexible cord in accordance with 5.51.4.8(p)(2)a through (p)(2)d.

An ampere rating, not to exceed 80 percent of the circuit rating, shall be legibly marked in the blank space.

- a. The flexible cord shall be listed for hard usage and for use in wet

locations.

- b. The flexible cord shall be permitted to pass through the interior

of a wall or through a floor in lengths not to exceed 600 mm before terminating at an outlet.

- c. The flexible cord shall be installed in a nonflexible conduit or

tubing that runs continuously from the outlet box inside the recreational vehicle to a strain relief connector listed for use in wet locations that is located on the underside of the recreational vehicle.

- d. The outer jacket of the flexible cord shall not be removed for


(4) The circuit shall serve no other purpose.

(r) Prewiring for Generator Installation. Prewiring installed for the purpose of facilitating future generator installation shall conform to the other applicable portions of this article and the following:

- (1) Circuit conductors shall be appropriately sized in relation to the anticipated load and shall be protected by an overcurrent device in accordance with their ampacities.
- (2) Where junction boxes are utilized at either of the circuit originating or terminus points, free ends of the conductors shall be adequately capped or taped.
- (3) Where devices such as receptacle outlet, transfer switch, and so forth, are installed, the installation shall be complete, including circuit conductor connections. All devices shall be listed and appropriately rated.
- (4) A label conforming to 5.51.4.7(d) shall be placed on the cover of each junction box containing incomplete circuitry and shall read, as appropriate, either


that portion that is installed in the conduit or tubing.

(q) Prewiring for Air-Conditioning Installation. Prewiring installed for the purpose of facilitating future air-conditioning installation shall conform to the applicable portions of this article and the following:

- (1) An overcurrent protective device with a rating compatible with the circuit conductors shall be installed in the distribution panelboard and wiring connections completed.
- (2) The load end of the circuit shall terminate in a junction box with a blank cover or other listed enclosure. Where a junction box with a


GENERATOR CIRCUIT. THIS CONNECTION IS FOR GENERATORS RATED 110–125-VOLT AC, 60 HZ, ______ AMPERES MAXIMUM. or

assembly.

- 5.51.4.13 Receptacles. All receptacle outlets shall be of the grounding type and installed in accordance with 4.6.1.3 and 2.10.2.3.
- 5.51.4.14 Luminaires (Lighting Fixtures).

- (a) General. Any combustible wall or ceiling finish exposed between

the edge of a luminaire (fixture) canopy, or pan and the outlet box, shall be covered with noncombustible material or a material identified for the purpose.

- (b) Shower Luminaires (Fixtures). If a luminaire (lighting fixture) is

provided over a bathtub or in a shower stall, it shall be of the enclosed and gasketed type and listed for the type of installation, and it shall be ground-fault circuit-interrupter protected.

- (c) Outdoor Outlets, Luminaires (Fixtures), Air-Cooling


Equipment, and So On. Outdoor luminaires (fixtures) and other equipment shall be listed for outdoor use.

- 5.51.4.15 Grounding. (See also 5.51.4.17 on bonding of non–currentcarrying metal parts.)


GENERATOR CIRCUIT. THIS CONNECTION IS FOR GENERATORS RATED 115/230-VOLT AC, 60 HZ, _______ AMPERES MAXIMUM. or

GENERATOR CIRCUIT. THIS CONNECTION IS FOR GENERATORS RATED 230-VOLT AC, 60 HZ, ______ AMPERES MAXIMUM.

The correct ampere rating shall be legibly marked in the blank space.

- 5.51.4.9 Conductors and Boxes. The maximum number of conductors permitted in boxes shall be in accordance with 3.14.2.2.
- 5.51.4.10 Grounded Conductors. The identification of grounded conductors shall be in accordance with 2.0.1.6.
- 5.51.4.11 Connection of Terminals and Splices. Conductor splices and connections at terminals shall be in accordance with 1.10.1.14.
- 5.51.4.12 Switches.


- (a) Power-Supply Grounding. The grounding conductor in the supply

cord or feeder shall be connected to the grounding bus or other approved grounding means in the distribution panelboard.

- (b) Distribution Panelboard. The distribution panelboard shall have a

grounding bus with sufficient terminals for all grounding conductors or other approved grounding means.

- (c) Grounded Conductor. The grounded circuit conductor (neutral)


(a) Rating. Switches shall be rated in accordance with 5.51.4.12(a)(1) and (a)(2).

- (1) Lighting Circuits. For lighting circuits, switches shall be rated not less than 10 amperes, 230-250 volts or 115–125 volts and in no case less than the connected load.
- (2) Motors or Other Loads. Switches for motor or other loads shall comply with the provisions of 4.4.1.14.


shall be insulated from the equipment grounding conductors and from equipment enclosures and other grounded parts. The grounded (neutral) circuit terminals in the distribution panelboard and in ranges, clothes dryers, counter-mounted cooking units, and wall-mounted ovens shall be insulated from the equipment enclosure. Bonding screws, straps, or buses in the distribution panelboard or in appliances shall be removed and discarded. Connection of electric ranges and electric clothes dryers utilizing a grounded (neutral) conductor, if cord-connected, shall be

(b) Location. Switches shall not be installed within wet locations in tub or shower spaces unless installed as part of a listed tub or shower

made with 4-conductor cord and 3-pole, 4-wire grounding-type plug caps and receptacles.

### 5.51.4.16 Interior Equipment Grounding.

- (a) Exposed Metal Parts. In the electrical system, all exposed metal

parts, enclosures, frames, luminaire (lighting fixture) canopies, and so forth, shall be effectively bonded to the grounding terminals or enclosure of the distribution panelboard.

- (b) Equipment Grounding and Bonding Conductors. Bare wires,

insulated wire with an outer finish that is green or green with one or more yellow stripes, shall be used for equipment grounding or bonding conductors only.

- (c) Grounding of Electrical Equipment. Grounding of electrical


equipment shall be accomplished by one or more of the following methods:

- (1) Connection of metal raceway, the sheath of Type MC and Type

MI cable where the sheath is identified for grounding, or the armor of Type AC cable to metal enclosures.

- (2) A connection between the one or more equipment grounding

conductors and a metal enclosure by means of a grounding screw, which shall be used for no other purpose, or a listed grounding device.

- (3) The equipment grounding conductor in nonmetallic-sheathed


cable shall be permitted to be secured under a screw threaded into the luminaire (fixture) canopy other than a mounting screw or cover screw, or attached to a listed grounding means (plate) in a nonmetallic outlet box for luminaire (fixture) mounting. [Grounding means shall also be permitted for luminaire (fixture) attachment screws.]

- (d) Grounding Connection in Nonmetallic Box. A connection between the one or more grounding conductors brought into a nonmetallic outlet box shall be so arranged that a connection can be made to any fitting or device in that box that requires grounding.
- (e) Grounding Continuity. Where more than one equipment grounding or bonding conductor of a branch circuit enters a box, all such conductors shall be in good electrical contact with each other, and the arrangement shall be such that the disconnection or removal of a


receptacle, luminaire (fixture), or other device fed from the box will not interfere with or interrupt the grounding continuity.

(f) Cord-Connected Appliances. Cord-connected appliances, such as washing machines, clothes dryers, refrigerators, and the electrical system of gas ranges, and so forth, shall be grounded by means of an approved cord with equipment grounding conductor and grounding-type attachment plug.

### 5.51.4.17 Bonding of Non–Current-Carrying Metal Parts.

- (a) Required Bonding. All exposed non–current-carrying metal parts

that may become energized shall be effectively bonded to the grounding terminal or enclosure of the distribution panelboard.

- (b) Bonding Chassis. A bonding conductor shall be connected

between any distribution panelboard and an accessible terminal on the chassis. Aluminum or copper-clad aluminum conductors shall not be used for bonding if such conductors or their terminals are exposed to corrosive elements.

Exception: Any recreational vehicle that employs a unitized metal chassis-frame construction to which the distribution panelboard is securely fastened with a bolt(s) and nut(s) or by welding or riveting shall be considered to be bonded.

- (c) Bonding Conductor Requirements. Grounding terminals shall be


of the solderless type and listed as pressure terminal connectors recognized for the wire size used. The bonding conductor shall be solid or stranded, insulated or bare, and shall be 8.0 mm2 copper minimum, or equal.

(d) Metallic Roof and Exterior Bonding. The metal roof and exterior covering shall be considered bonded where both of the following conditions apply:

- (1) The metal panels overlap one another and are securely attached to the wood or metal frame parts by metal fasteners.
- (2) The lower panel of the metal exterior covering is secured by metal fasteners at each cross member of the chassis, or the lower panel is bonded to the chassis by a metal strap.


- (e) Gas, Water, and Waste Pipe Bonding. The gas, water, and waste pipes shall be considered grounded if they are bonded to the chassis.
- (f) Furnace and Metal Air Duct Bonding. Furnace and metal circulating air ducts shall be bonded.


- 5.51.4.18 Appliance Accessibility and Fastening. Every appliance shall be accessible for inspection, service, repair, and replacement without removal of permanent construction. Means shall be provided to securely fasten appliances in place when the recreational vehicle is in transit.

5.51.5 Factory Tests

- 5.51.5.1 Factory Tests (Electrical). Each recreational vehicle designed with a 230-volt, 115-volt or a 115/230-volt electrical system shall withstand the applied potential without electrical breakdown of a 1minute, 900-volt dielectric strength test, or a 1-second, 1 080-volt dielectric strength test, with all switches closed, between ungrounded and grounded conductors and the recreational vehicle ground. During the test, all switches and other controls shall be in the “on” position. Fixtures, including luminaires and permanently installed appliances, shall not be required to withstand this test. The test shall be performed after branch circuits are complete prior to energizing the system and again after all outer coverings and cabinetry have been secured. Each recreational vehicle shall be subjected to all of the following:

- (1) A continuity test to ensure that all metal parts are properly

bonded

- (2) Operational tests to demonstrate that all equipment is properly

connected and in working order

- (3) Polarity checks to determine that connections have been properly


made

5.51.6 Recreational Vehicle Parks

- 5.51.6.1 Type Receptacles Provided. Every recreational vehicle site with electrical supply shall be equipped with at least one 20-ampere, 250-volt or 125-volt receptacle. A minimum of 20 percent of all recreational vehicle sites, with electrical supply, shall each be equipped


with a 50-ampere, 125/250-volt receptacle conforming to the configuration as identified in Figure 5.51.4.7(c). These electrical supplies shall be permitted to include additional receptacles that have configurations in accordance with 5.51.6.11. A minimum of 70 percent of all recreational vehicle sites with electrical supply shall each be equipped with a 30-ampere, 250-volt or 125-volt receptacle conforming to Figure 5.51.4.7(c). This supply shall be permitted to include additional receptacle configurations conforming to 5.51.6.11. The remainder of all recreational vehicle sites with electrical supply shall be equipped with one or more of the receptacle configurations conforming to 5.51.6.11. Dedicated tent sites with a 15- or 20-ampere electrical supply shall be permitted to be excluded when determining the percentage of recreational vehicle sites with 30- or 50-ampere receptacles. Additional receptacles shall be permitted for the connection of electrical equipment outside the recreational vehicle within the recreational vehicle park. All 250-volt and 125-volt, single-phase, 15- and 20-ampere receptacles shall have listed ground-fault circuit-interrupter protection for personnel.

FPN: The percentage of 50 ampere sites required by 5.51.6.1 may be inadequate for seasonal recreational vehicle sites serving a higher percentage of recreational vehicles with 50 ampere electrical systems. In that type of recreational vehicle park, the percentage of 50 ampere sites could approach 100 percent.

- 5.51.6.2 Distribution System. Receptacles rated at 50 amperes shall be supplied from a branch circuit of the voltage class and rating of the receptacle. Other recreational vehicle sites with 250-volt or 125-volt, 20and 30-ampere receptacles shall be permitted to be derived from any grounded distribution system that supplies 230-volt or 115-volt singlephase power. The neutral conductors shall not be reduced in size below the size of the ungrounded conductors for the site distribution. The neutral conductors shall be permitted to be reduced in size below the minimum required size of the ungrounded conductors for 230-volt, lineto-line, permanently connected loads only.
- 5.51.6.3 Calculated Load.


(a) Basis of Calculations. Electrical service and feeders shall be calculated on the basis of not less than 9600 volt-amperes per site equipped with 50-ampere, 230-volt or 115/230-volt supply facilities; 3600 volt-amperes per site equipped with both 20-ampere and 30-ampere supply facilities; 2400 volt-amperes per site equipped with only 20-

ampere supply facilities; and 600 volt-amperes per site equipped with only 20-ampere supply facilities that are dedicated to tent sites. The demand factors set forth in Table 5.51.6.3 shall be the minimum allowable demand factors that shall be permitted in calculating load for service and feeders. Where the electrical supply for a recreational vehicle site has more than one receptacle, the calculated load shall only be calculated for the highest rated receptacle.

Where the electrical supply is in a location that serves two recreational vehicles, the equipment for both sites must comply with 5.51.6.7 and the calculated load shall only be computed for the two receptacles with the highest rating.

### (b) Transformers and Secondary Distribution Panelboards. For the

purpose of this Code, where the park service exceeds 230 volts, transformers and secondary distribution panelboards shall be treated as services.

#### (c) Demand Factors. The demand factor for a given number of sites

shall apply to all sites indicated. For example, 20 sites calculated at 45 percent of 3 600 volt-amperes results in a permissible demand of 1 620 volt-amperes per site or a total of 32 400 volt-amperes for 20 sites.

FPN: These demand factors may be inadequate in areas of extreme hot or cold temperature with loaded circuits for heating or air conditioning.

#### (d) Feeder-Circuit Capacity. Recreational vehicle site feeder-circuit

conductors shall have adequate ampacity for the loads supplied and shall be rated at not less than 30 amperes. The grounded conductors shall have the same ampacity as the ungrounded conductors.

FPN: Due to the long circuit lengths typical in most recreational vehicle parks, feeder conductor sizes found in the ampacity tables of Article 3.10 may be inadequate to maintain the voltage regulation suggested in the fine print note to 2.10.2.1. Total circuit voltage drop is a sum of the voltage drops of each serial circuit segment, where the load for each segment is calculated using the load that segment sees and the demand factors of 5.51.6.3(a).

Loads for other amenities such as, but not limited to, service buildings, recreational buildings, and swimming pools shall be sized separately and then be added to the value calculated for the recreational vehicle sites where they are all supplied by one service.

### Table 5.51.7.3 Demand Factors for Site Feeders and Service-Entrance Conductors for Park Sites

|Number of Recreational Vehicles Sites|Demand Factor (percent)|
|---|---|
|1<br>2<br>3<br>4<br>5<br>6<br>7-9<br><br><br>10-12 13-15 16-18 19-21 22-24 25-35 36 plus|100 90 80 75 65 60 55 50 48 47 45 43 42 41|


- 5.51.6.4 Overcurrent Protection. Overcurrent protection shall be provided in accordance with Article 2.40.
- 5.51.6.5 Grounding. All electrical equipment and installations in recreational vehicle parks shall be grounded as required by Article 2.50.
- 5.51.6.6 Grounding — Recreational Vehicle Site Supply Equipment.


(a) Exposed Non–Current-Carrying Metal Parts. Exposed non– current-carrying metal parts of fixed equipment, metal boxes, cabinets, and fittings that are not electrically connected to grounded equipment shall be grounded by a continuous equipment grounding conductor run with the circuit conductors from the service equipment or from the transformer of a secondary distribution system. Equipment grounding conductors shall be sized in accordance with 2.50.6.13 and shall be permitted to be spliced by listed means.

The arrangement of equipment grounding connections shall be such that the disconnection or removal of a receptacle or other device will not interfere with, or interrupt, the grounding continuity.

- (b) Secondary Distribution System. Each secondary distribution system shall be grounded at the transformer.
- (c) Neutral Conductor Not to Be Used as an Equipment Ground. The neutral conductor shall not be used as an equipment ground for recreational vehicles or equipment within the recreational vehicle park.
- (d) No Connection on the Load Side. No connection to a grounding electrode shall be made to the neutral conductor on the load side of the service disconnecting means except as covered in 2.50.2.11(a) for separately derived systems and 2.50.2.13(b)(2) for separate buildings.


### 5.51.6.7 Recreational Vehicle Site Supply Equipment.

