(a) Location. Where provided on back-in sites, the recreational vehicle site electrical supply equipment shall be located on the left (road) side of the parked vehicle, on a line that is 1 500 mm to 2 100 mm from the left edge (driver’s side of the parked RV) of the stand and shall be located at any point on this line from the rear of the stand to 4 500 mm forward of the rear of the stand.

For pull-through sites, the electrical supply equipment shall be permitted to be located at any point along the line that is 1 500 mm to 2 100 mm from the left edge (driver’s side of the parked RV) from 4 900 mm forward of the rear of the stand to the center point between the two roads that gives access to and egress from the pull-through sites.

The left edge (driver’s side of the parked RV) of the stand shall be marked.

- (b) Disconnecting Means. A disconnecting switch or circuit breaker

shall be provided in the site supply equipment for disconnecting the power supply to the recreational vehicle.

- (c) Access. All site supply equipment shall be accessible by an

unobstructed entrance or passageway not less than 600 mm wide and 2 000 mm high.

- (d) Mounting Height. Site supply equipment shall be located not less

than 600 mm or more than 2 000 mm above the ground.

- (e) Working Space. Sufficient space shall be provided and maintained


about all electrical equipment to permit ready and safe operation, in

accordance with 1.10.2.1.

(f) Marking. Where the site supply equipment contains a 250-volt or 125/250-volt receptacle, the equipment shall be marked as follows: “Turn disconnecting switch or circuit breaker off before inserting or removing plug. Plug must be fully inserted or removed.” The marking shall be located on the equipment adjacent to the receptacle outlet.

### 5.51.6.8 Protection of Outdoor Equipment.

- (a) Wet Locations. All switches, circuit breakers, receptacles, control equipment, and metering devices located in wet locations or outside of a building shall be rainproof equipment.
- (b) Meters. If secondary meters are installed, meter sockets without meters installed shall be blanked off with an approved blanking plate.


#### 5.51.6.9 Clearance for Overhead Conductors. Open conductors of notover 600 volts, nominal, shall have a vertical clearance of not less than 5500 mm and a horizontal clearance of not less than 900 mm in all areassubject to recreational vehicle movement. In all other areas, clearancesshall conform to 2.25.1.18 and 2.25.1.19.

FPN: For clearances of conductors over 600 volts, nominal, see 2.25.3.11 and 2.25.3.12.

### 5.51.6.10 Underground Service, Feeder, Branch-Circuit, andRecreational Vehicle Site Feeder-Circuit Conductors.

- (a) General. All direct-burial conductors, including the equipment grounding conductor if of aluminum, shall be insulated and identified for the use. All conductors shall be continuous from equipment to equipment. All splices and taps shall be made in approved junction boxes or by use of material listed and identified for the purpose.
- (b) Protection Against Physical Damage. Direct-buried conductors and cables entering or leaving a trench shall be protected by rigid metal conduit, intermediate metal conduit, electrical metallic tubing with supplementary corrosion protection, rigid nonmetallic conduit, liquidtight flexible nonmetallic conduit, liquidtight flexible metal conduit, or other approved raceways or enclosures. Where subject to


5.52.1.4 General Requirements. A park trailer as specified in 5.52.1.2 is intended for seasonal use. It is not intended as a permanent dwelling unit or for commercial uses such as banks, clinics, offices, or similar.

physical damage, the conductors or cables shall be protected by rigid metal conduit, intermediate metal conduit, or Schedule 80 rigid nonmetallic conduit. All such protection shall extend at least 460 mm into the trench from finished grade.

5.52.2 Low-Voltage Systems 5.52.2.1 Low-Voltage Systems.

FPN: See 3.0.1.5 and Article 3.40 for conductors or Type UF cable used underground or in direct burial in earth.

5.51.6.11 Receptacles. A receptacle to supply electric power to a recreational vehicle shall be one of the configurations shown in Figure 5.51.4.7(c) in the following ratings.

- (a) Low-Voltage Circuits. Low-voltage circuits furnished and installed by the park trailer manufacturer, other than those related to braking, are subject to this Code. Circuits supplying lights subject to Municipal, City, Provincial or National regulations shall comply with applicable government regulations and this Code.
- (b) Low-Voltage Wiring.


- (1) 50-ampere — 125/250-volt, 50-ampere, 3-pole, 4-wire

grounding type for 115/230-volt systems

- (2) 30-ampere — 250-volt or 125-volt, 30-ampere, 2-pole, 3-wire

grounding type for 230-volt or 115-volt systems, respectively

- (3) 20-ampere — 250-volt or 125-volt, 20-ampere, 2-pole, 3-wire


(1) Material. Copper conductors shall be used for low-voltage circuits.

grounding type for 230-volt or 115-volt systems, respectively

FPN: Complete details of these configurations can be found in ANSI/NEMA WD 61989, National Electrical Manufacturers Association’s Standard for Dimensions of Attachment Plugs and Receptacles, Figures 14-50, TT, and 5-20.

Exception: A metal chassis or frame shall be permitted as the return path to the source of supply.

(2) Conductor Types. Conductors shall conform to the requirements for Type GXL, HDT, SGT, SGR, or Type SXL or shall have insulation in accordance with Table 3.10.1.13 or the equivalent. Conductor sizes 0.75 mm2 (1.0 mm dia.) through 14 mm2 or SAE shall be listed. Singlewire, low-voltage conductors shall be of the stranded type.

ARTICLE 5.52 — PARK TRAILERS 5.52.1 General

- 5.52.1.1 Scope. The provisions of this article cover the electrical conductors and equipment installed within or on park trailers not covered fully under Articles 5.50 and 5.51.
- 5.52.1.2 Definition. (See Articles 100, 5.50, and 5.51 for additional definitions.)


FPN: See SAE Standard J1128-1995 for Types GXL, HDT, and SXL and SAE Standard J1127-1995 for Types SGT and SGR.

(3) Marking. All insulated low-voltage conductors shall be surface marked at intervals not greater than 1 200 mm as follows:

Park Trailer. A unit that is built on a single chassis mounted on wheels and has a gross trailer area not exceeding 40 m2 in the set-up mode.

- 5.52.1.3 Other Articles. Wherever the provisions of other articles and Article 5.52 differ, the provisions of Article 5.52 shall apply.


- a. Listed conductors shall be marked as required by the listing agency.
- b. SAE conductors shall be marked with the name or logo of the manufacturer, specification designation, and wire size.
- c. Other conductors shall be marked with the name or logo of the manufacturer, temperature rating, wire size, conductor material, and insulation thickness.


- (d) Battery Installations. Storage batteries subject to the provisions of this Code shall be securely attached to the unit and installed in an area vaportight to the interior and ventilated directly to the exterior of the unit. Where batteries are installed in a compartment, the compartment shall be ventilated with openings having a minimum area of 1100 mm2 at both the top and at the bottom. Where compartment doors are equipped for ventilation, the openings shall be within 50 mm of the top and bottom. Batteries shall not be installed in a compartment containing spark- or flame-producing equipment.
- (e) Overcurrent Protection.


### (c) Low-Voltage Wiring Methods.

- (1) Physical Protection. Conductors shall be protected against

physical damage and shall be secured. Where insulated conductors are clamped to the structure, the conductor insulation shall be supplemented by an additional wrap or layer of equivalent material, except that jacketed cables shall not be required to be so protected. Wiring shall be routed away from sharp edges, moving parts, or heat sources.

- (2) Splices. Conductors shall be spliced or joined with splicing

devices that provide a secure connection or by brazing, welding, or soldering with a fusible metal or alloy. Soldered splices shall first be spliced or joined to be mechanically and electrically secure without solder, and then soldered. All splices, joints, and free ends of conductors shall be covered with an insulation equivalent to that on the conductors.

- (3) Separation. Battery and other low-voltage circuits shall be

physically separated by at least a 12 mm gap or other approved means from circuits of a different power source. Acceptable methods shall be by clamping, routing, or equivalent means that ensure permanent total separation. Where circuits of different power sources cross, the external jacket of the nonmetallic-sheathed cables shall be deemed adequate separation.

- (4) Ground Connections. Ground connections to the chassis or frame


(1) Rating. Low-voltage circuit wiring shall be protected by overcurrent protective devices rated not in excess of the ampacity of copper conductors, in accordance with Table 5.52.2.1(e)(1).

### Table 5.52.2.1(e)(1) Low-Voltage Overcurrent Protection

|Wire Size [mm2 (mm dia.)]|Ampacity|Wire Type|
|---|---|---|
|0.75<br>1.25<br>2.0 (1.6)<br>3.5 (2.0) 5.5 (2.6)<br>|6 8 15 20 30|Stranded only Stranded only Stranded or Solid Stranded or Solid Stranded or Solid|


shall be made in an accessible location and shall be mechanically secure. Ground connections shall be by means of copper conductors and copper or copper-alloy terminals of the solderless type identified for the size of wire used. The surface on which ground terminals make contact shall be cleaned and be free from oxide or paint or shall be electrically connected through the use of a cadmium, tin, or zinc-plated internal/externaltoothed lockwasher or locking terminals. Ground terminal attaching screws, rivets or bolts, nuts, and lockwashers shall be cadmium, tin, or zinc-plated except rivets shall be permitted to be unanodized aluminum where attaching to aluminum structures.

(2) Type. Circuit breakers or fuses shall be of an approved type, including automotive types. Fuseholders shall be clearly marked with maximum fuse size and shall be protected against shorting and physical damage by a cover or equivalent means.

FPN: For further information, see ANSI/SAE J554-1987, Standard for Electric Fuses (Cartridge Type); SAE J1284-1988, Standard for Blade Type Electric Fuses; and UL 275-1993, Standard for Automotive Glass Tube Fuses.

(3) Appliances. Appliances such as pumps, compressors, heater blowers, and similar motor-driven appliances shall be installed in accordance with the manufacturer’s instructions.

The chassis-grounding terminal of the battery shall be bonded to the unit chassis with a minimum 8.0 mm2 copper conductor. In the event the power lead from the battery exceeds 8.0 mm2, the bonding conductor shall be of an equal size.

Motors that are controlled by automatic switching or by latchingtype manual switches shall be protected in accordance with 4.30.3.2(b).

(4) Location. The overcurrent protective device shall be installed in an accessible location on the unit within 460 mm of the point where the power supply connects to the unit circuits. If located outside the park trailer, the device shall be protected against weather and physical damage.

Exception: External low-voltage supply shall be permitted to have the overcurrent protective device within 460 mm after entering the unit or after leaving a metal raceway.

- (f) Switches. Switches shall have a dc rating not less than the connected load.
- (g) Luminaires (Lighting Fixtures). All low-voltage interior luminaires (lighting fixtures) rated more than 4 watts, employing lamps rated more than 1.2 watts, shall be listed.


5.52.3 Combination Electrical Systems 5.52.3.1 Combination Electrical Systems.

- (a) General. Unit wiring suitable for connection to a battery or other low-voltage supply source shall be permitted to be connected to a 115volt source, provided that the entire wiring system and equipment are rated and installed in full conformity with Parts 5.52.1, 5.52.3, 5.52.4, and 5.52.5 requirements covering 230-volt or 115-volt electrical systems. Circuits fed from ac transformers shall not supply dc appliances.
- (b) Voltage Converters (230-Volt or 115-Volt Alternating Current to Low-Voltage Direct Current). The 230-volt or 115-volt ac side of the voltage converter shall be wired in full conformity with Parts 5.52.1, 5.52.3, 5.52.4, and 5.52.5 requirements for 230-volt or 115-volt electrical systems.


Exception: Converters supplied as an integral part of a listed appliance shall not be subject to 5.52.3.1(b).

All converters and transformers shall be listed for use in recreation units and designed or equipped to provide over-temperature protection. To determine the converter rating, the following formula shall be applied

to the total connected load, including average battery charging rate, of all 12-volt equipment:

The first 20 amperes of load at 100 percent; plus The second 20 amperes of load at 50 percent; plus All load above 40 amperes at 25 percent

Exception: A low-voltage appliance that is controlled by a momentary switch (normally open) that has no means for holding in the closed position shall not be considered as a connected load when determining the required converter rating. Momentarily energized appliances shall be limited to those used to prepare the unit for occupancy or travel.

(c) Bonding Voltage Converter Enclosures. The non–currentcarrying metal enclosure of the voltage converter shall be bonded to the frame of the unit with an 8.0 mm2 copper conductor minimum. The grounding conductor for the battery and the metal enclosure shall be permitted to be the same conductor.

- (d) Dual-Voltage Fixtures Including Luminaires or Appliances.

Fixtures, including luminaires, or appliances having both 230-volt or 115-volt and low-voltage connections shall be listed for dual voltage.

- (e) Autotransformers. Autotransformers shall not be used.
- (f) Receptacles and Plug Caps. Where a park trailer is equipped with


a 230-volt, 115-volt or 115/230-volt ac system, a low-voltage system, or both, receptacles and plug caps of the low-voltage system shall differ in configuration from those of the 230-volt, 115-volt or 115/230-volt system. Where a unit equipped with a battery or dc system has an external connection for low-voltage power, the connector shall have a configuration that will not accept 230-volt or 115-volt power.

5.52.4 Nominal 230-Volt, 115-Volt or 115/230-Volt Systems 5.52.4.1 230-Volt, 115-Volt or 115/230-Volt, Nominal, Systems.

(a) General Requirements. The electrical equipment and material of park trailers indicated for connection to a wiring system rated 230 volts, nominal, 2-wire with ground, 115 volts, nominal, 2-wire with ground, or a wiring system rated 115/230 volts, nominal, 3-wire with ground, shall be listed and installed in accordance with the requirements of Parts

5.52.1, 5.52.3, 5.52.4, and 5.52.5.

(b) Materials and Equipment. Electrical materials, devices, appliances, fittings, and other equipment installed, intended for use in, or attached to the park trailer shall be listed. All products shall be used only in the manner in which they have been tested and found suitable for the intended use.

### 5.52.4.2 Receptacle Outlets Required.

(a) Spacing. Receptacle outlets shall be installed at wall spaces 600 mm wide or more so that no point along the floor line is more than 1 800 mm, measured horizontally, from an outlet in that space.

- Exception No. 1: Bath and hall areas.
- Exception No. 2: Wall spaces occupied by kitchen cabinets, wardrobe cabinets, built-in furniture; behind doors that may open fully against a wall surface; or similar facilities.


(b) Location. Receptacle outlets shall be installed as follows:

- (1) Adjacent to countertops in the kitchen (at least one on each side

of the sink if countertops are on each side and are 300 mm or over in width)

- (2) Adjacent to the refrigerator and gas range space, except where a

gas-fired refrigerator or cooking appliance, requiring no external electrical connection, is factory-installed

- (3) Adjacent to countertop spaces of 300 mm or more in width that


cannot be reached from a receptacle required in 5.52.4.2(b)(1) by a cord of 1 800 mm without crossing a traffic area, cooking appliance, or sink

(c) Ground-Fault Circuit-Interrupter Protection. Each 250-volt or 125-volt, single-phase, 15- or 20-ampere receptacle shall have groundfault circuit-interrupter protection for personnel in the following locations:

- (1) Where the receptacles are installed to serve kitchen countertop surfaces
- (2) Within 1 800 mm of any lavatory or sink


- Exception: Receptacles installed for appliances in dedicated spaces, such as for dishwashers, disposals, refrigerators, freezers, and laundry equipment.
- (3) In the area occupied by a toilet, shower, tub, or any combination thereof
- (4) On the exterior of the unit


Exception: Receptacles that are located inside of an access panel that is installed on the exterior of the unit to supply power for an installed appliance shall not be required to have ground-fault circuit-interrupter protection.

The receptacle outlet shall be permitted in a listed luminaire (lighting fixture). A receptacle outlet shall not be installed in a tub or combination tub–shower compartment.

(d) Pipe Heating Cable Outlet. Where a pipe heating cable outlet is installed, the outlet shall be as follows:

- (1) Located within 600 mm of the cold water inlet
- (2) Connected to an interior branch circuit, other than a small

appliance branch circuit

- (3) On a circuit where all of the outlets are on the load side of the

ground-fault circuit-interrupter protection for personnel

- (4) Mounted on the underside of the park trailer and shall not be


considered to be the outdoor receptacle outlet required in 5.52.4.2(e)

- (e) Outdoor Receptacle Outlets. At least one receptacle outlet shall be installed outdoors. A receptacle outlet located in a compartment accessible from the outside of the park trailer shall be considered an outdoor receptacle. Outdoor receptacle outlets shall be protected as required in 5.52.4.2(c)(4).
- (f) Receptacle Outlets Not Permitted.


- (1) Shower or Bathtub Space. Receptacle outlets shall not be installed in or within reach (800 mm) of a shower or bathtub space.
- (2) Face-Up Position. A receptacle shall not be installed in a face-up position in any countertop.


### 5.52.4.4 Power Supply.

- (a) Feeder. The power supply to the park trailer shall be a feeder assembly consisting of not more than one listed 30-ampere or 50-ampere park trailer power-supply cord with an integrally molded or securely attached cap, or a permanently installed feeder.
- (b) Power-Supply Cord. If the park trailer has a power-supply cord, it shall be permanently attached to the distribution panelboard or to a junction box permanently connected to the distribution panelboard, with the free end terminating in a molded-on attachment plug cap.


Cords with adapters and pigtail ends, extension cords, and similar items shall not be attached to, or shipped with, a park trailer.

A suitable clamp or the equivalent shall be provided at the distribution panelboard knockout to afford strain relief for the cord to prevent strain from being transmitted to the terminals when the power-supply cord is handled in its intended manner.

The cord shall be a listed type with 3-wire, 230 volts or 3-wire, 115-volt or 4-wire, 115/230-volt conductors, one of which shall be identified by a continuous green color or a continuous green color with one or more yellow stripes for use as the grounding conductor.

(c) Mast Weatherhead or Raceway. Where the calculated load exceeds 50 amperes or where a permanent feeder is used, the supply shall be by means of one of the following:

- (1) One mast weatherhead installation, installed in accordance with Article 2.30, containing four continuous, insulated, color-coded feeder conductors, one of which shall be an equipment grounding conductor
- (2) A metal raceway, rigid nonmetallic conduit, or liquidtight flexible nonmetallic conduit from the disconnecting means in the park trailer to the underside of the park trailer, with provisions for the attachment to a suitable junction box or fitting to the raceway on the underside of the park trailer [with or without conductors as in 5.50.2.1(i)(1)]


### 5.52.4.5 Cord.

- (a) Permanently Connected. Each power-supply assembly shall be


factory supplied or factory installed and connected directly to the terminals of the distribution panelboard or conductors within a junction

box and provided with means to prevent strain from being transmitted to the terminals. The ampacity of the conductors between each junction box and the terminals of each distribution panelboard shall be at least equal to the ampacity of the power-supply cord. The supply end of the assembly shall be equipped with an attachment plug of the type described in 5.52.4.5(c). Where the cord passes through the walls or floors, it shall be protected by means of conduit and bushings or equivalent. The cord assembly shall have permanent provisions for protection against corrosion and mechanical damage while the unit is in transit.

(b) Cord Length. The cord-exposed usable length shall be measured from the point of entrance to the park trailer or the face of the flanged surface inlet (motor-base attachment plug) to the face of the attachment plug at the supply end.

The cord-exposed usable length, measured to the point of entry on the unit exterior, shall be a minimum of 7 000 mm where the point of entrance is at the side of the unit, or shall be a minimum 8 500 mm where the point of entrance is at the rear of the unit. The maximum length shall not exceed 11 m.

Where the cord entrance into the unit is more than 900 mm above the ground, the minimum cord lengths above shall be increased by the vertical distance of the cord entrance heights above 900 mm.

### (c) Attachment Plugs.

(1) Units with Two to Five 15- or 20-Ampere Branch Circuits. Park trailers wired in accordance with 5.52.4.7(a) shall have an attachment plug that shall be 2-pole, 3-wire grounding-type, rated 30 amperes, 250 volts or 125 volts, conforming to the configuration shown in Figure 5.52.4.5(c) intended for use with units rated at 30 amperes, 250 volts or 125 volts.

FPN: Complete details of this configuration can be found in ANSI/NEMA WD 6-1989, National Electrical Manufacturers Association’s Standard for Dimensions of Attachment Plugs and Receptacles, Figure TT.

(2) Units with 50-Ampere Power Supply Assembly. Park trailers having a power-supply assembly rated 50 amperes as permitted by 5.52.4.4(b) shall have a 3-pole, 4-wire grounding-type attachment plug rated 50 amperes, 125/250 volts, conforming to the configuration shown in Figure 5.52.4.5(c).

FPN: Complete details of this configuration can be found in ANSI/NEMA WD 6-1989, National Electrical Manufacturers Association Standard for Dimensions of Attachment Plugs and Receptacles, Figure 14-50.

![image 30](Phil Electrical Code_images/imageFile30.png)

### Figure 5.52.4.5(c) Attachment Cap and Receptacle Configurations.

(d) Labeling at Electrical Entrance. Each park trailer shall have permanently affixed to the exterior skin, at or near the point of entrance of the power-supply assembly, a label 75 mm × 45 mm minimum size, made of etched, metal-stamped, or embossed brass, stainless steel, or anodized or alclad aluminum not less than 0.50 mm thick, or other suitable material (e.g., 0.13 mm thick plastic laminate), that reads, as appropriate, either

THIS CONNECTION IS FOR 110–125-VOLT AC, 60 HZ, 30 AMPERE SUPPLY. or

THIS CONNECTION IS FOR 115/230-VOLT AC, 3-POLE, 4-WIRE, 60 HZ, ______ AMPERE SUPPLY. or

THIS CONNECTION IS FOR 230-VOLT AC, 2-POLE, 3-WIRE, 60 HZ, ______ AMPERE SUPPLY.

The correct ampere rating shall be marked in the blank space.

(e) Location. The point of entrance of a power-supply assembly shall be located within 4 500 mm of the rear, on the left (road) side or at the rear, left of the longitudinal center of the unit, within 460 mm of the outside wall.

Exception: A park trailer shall be permitted to have the electrical point of entrance located more than 4 500 mm from the rear. Where this occurs, the distance beyond the 4 500 mm dimension shall be added to the cord’s minimum length as specified in 5.51.4.7(b).

- 5.52.4.6 Distribution Panelboard.

- (a) Listed and Appropriately Rated. A listed and appropriately rated

distribution panelboard shall be used. The grounded conductor termination bar shall be insulated from the enclosure as provided in 5.52.4.16(c). An equipment grounding terminal bar shall be attached inside the metal enclosure of the panelboard.

- (b) Location. The distribution panelboard shall be installed in a readily

accessible location. Working clearance for the panelboard shall be not less than 600 mm wide and 800 mm deep.

Exception: Where the panelboard cover is exposed to the inside aisle space, one of the working clearance dimensions shall be permitted to be reduced to a minimum of 560 mm. A panelboard shall be considered exposed where the panelboard cover is within 50 mm of the aisle’s finished surface.

- (c) Dead-Front Type. The distribution panelboard shall be of the


dead-front type. A main disconnecting means shall be provided where fuses are used or where more than two circuit breakers are employed. A main overcurrent protective device not exceeding the power-supply assembly rating shall be provided where more than two branch circuits are employed.

- 5.52.4.7 Branch Circuits. Branch circuits shall be determined in accordance with 5.52.4.7(a) and 5.52.4.7(b).


(a) Two to Five 15- or 20-Ampere Circuits. Two to five 15- or 20-

ampere circuits to supply lights, receptacle outlets, and fixed appliances shall be permitted. Such park trailers shall be equipped with a distribution panelboard rated at 230 volts maximum for a 230 volts power supply or 115 volts maximum for a 115 volts power supply, with a 30-ampere rated main power supply assembly. Not more than two 230volt or 115-volt thermostatically controlled appliances (e.g., air conditioner and water heater) shall be installed in such systems unless appliance isolation switching, energy management systems, or similar methods are used.

Exception: Additional 15- or 20-ampere circuits shall be permitted where a listed energy management system rated at 30 amperes maximum is employed within the system.

(b) More Than Five Circuits. Where more than five circuits are needed, they shall be determined in accordance with 5.52.4.7(b)(1),

- (b)(2), and (b)(3).


(1) Lighting. Based on 33 volt-amperes/m2 multiplied by the outside dimensions of the park trailer (coupler excluded) divided by 230 volts for 230 volts power supply or 115 volts for 115/230 volts power supply to determine the number of 15- or 20-ampere lighting area circuits, for example,

33 x length x width

———————— = No. of 15- (or 20-) ampere circuits 230 x 15 (or 20)

or

33 x length x width

———————— = No. of 15- (or 20-) ampere circuits 115 x 15 (or 20)

The lighting circuits shall be permitted to serve built-in gas ovens with electric service only for lights, clocks or timers, or listed cordconnected garbage disposal units.

(2) Small Appliances. Small appliance branch circuits shall be installed in accordance with 2.10.1.11(c)(1).

(3) General Appliances. (including furnace, water heater, space heater, range, and central or room air conditioner, etc.) An individual branch circuit shall be permitted to supply any load for which it is rated. There shall be one or more circuits of adequate rating in accordance with (a) through (d).

FPN No. 1: For the laundry branch circuit, see 2.10.1.11(c)(2). FPN No. 2: For central air conditioning, see Article 4.40.

- a. The total rating of fixed appliances shall not exceed 50 percent

of the circuit rating if lighting outlets, general-use receptacles, or both, are also supplied.

- b. For fixed appliances with a motor(s) larger than horsepower,

the total calculated load shall be based on 125 percent of the largest motor plus the sum of the other loads. Where a branch circuit supplies continuous load(s) or any combination of continuous and noncontinuous loads, the branch-circuit conductor size shall be in accordance with 2.10.2.1(a).

- c. The rating of a single cord- and plug-connected appliance

supplied by other than an individual branch circuit shall not exceed 80 percent of the circuit rating.

- d. The rating of a range branch circuit shall be based on the range


demand as specified for ranges in 5.52.4.8(b)(5).

5.52.4.8 Calculations. The following method shall be employed in computing the supply-cord and distribution-panelboard load for each feeder assembly for each park trailer in lieu of the procedure shown in Article 2.20 and shall be based on a 2-wire, 230-volt supply with 230-volt loads or 3-wire, 115/230-volt supply with 115-volt loads balanced between the two phases of the 3-wire system.

(a) Lighting and Small Appliance Load. Lighting Volt-Amperes: Length times width of park trailer floor (outside dimensions) times 33 volt-amperes/m2 (3 VA/ft2). For example,

Length × width × 33 = lighting volt-amperes

Small Appliance Volt-Amperes: Number of circuits times 1500 voltamperes for each 20-ampere appliance receptacle circuit (see definition of Appliance, Portable with note) including 1500 volt-amperes for laundry circuit. For example,

No. of circuits × 1500 = small appliance volt-amperes Total: Lighting volt-amperes plus small appliance volt-amperes = total

volt-amperes

First 3 000 total volt-amperes at 100 percent plus remainder at 35 percent = volt-amperes to be divided by 230 volts to obtain current (amperes) per line or per leg.

(b) Total Load for Determining Power Supply. Total load for determining power supply is the sum of the following:

- (1) Lighting and small appliance load as calculated in 5.52.4.8(a).
- (2) Nameplate amperes for motors and heater loads (exhaust fans,

air conditioners, electric, gas, or oil heating). Omit smaller of the heating and cooling loads, except include blower motor if used as air-conditioner evaporator motor. Where an air conditioner is not installed and a 50ampere power-supply cord is provided, allow 15 amperes per phase for air conditioning.

- (3) Twenty-five percent of current of largest motor in (b)(2).
- (4) Total of nameplate amperes for disposal, dishwasher, water

heater, clothes dryer, wall-mounted oven, cooking units. Where the number of these appliances exceeds three, use 75 percent of total.

- (5) Derive amperes for freestanding range (as distinguished from


separate ovens and cooking units) by dividing the following values by 230 volts:

|Nameplate Rating (Watts)|Use (volt-amperes)|
|---|---|
|0 – 10 000 Over 10 000 – 12 500<br><br>Over 12 500 – 13 500<br>Over 13 500 – 14 500<br>Over 14 500 – 15 500<br>Over 15 500 – 16 500<br>Over 16 500 – 17 500<br>|80 percent of Rating 8 000<br><br>8 400<br><br>8 800<br>9 200<br><br><br>9 600<br>10 000<br>|


(6) If outlets or circuits are provided for other than factory-installed appliances, include the anticipated load.

FPN: Refer to Appendix D, Example D12, for an illustration of the application of this calculation.

(c) Optional Method of Calculation for Lighting and Appliance Load. For park trailers, the optional method for calculating lighting and appliance load shown in 2.20.4.3 shall be permitted.

### 5.52.4.9 Wiring Methods.

- (a) Wiring Systems. Cables and raceways installed in accordance with

Articles 3.20, 3.22, 3.30 through 3.40, 3.42 through 3.62, 3.86, and 3.88 shall be permitted in accordance with their applicable article, except as otherwise specified in this article. An equipment grounding means shall be provided in accordance with 2.50.6.9.

- (b) Conduit and Tubing. Where rigid metal conduit or intermediate

metal conduit is terminated at an enclosure with a locknut and bushing connection, two locknuts shall be provided, one inside and one outside of the enclosure. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges.

- (c) Nonmetallic Boxes. Nonmetallic boxes shall be acceptable only

with nonmetallic-sheathed cable or nonmetallic raceways.

- (d) Boxes. In walls and ceilings constructed of wood or other

combustible material, boxes and fittings shall be flush with the finished surface or project therefrom.

- (e) Mounting. Wall and ceiling boxes shall be mounted in accordance


with Article 3.14.

- Exception No. 1: Snap-in-type boxes or boxes provided with special wall or ceiling brackets that securely fasten boxes in walls or ceilings shall be permitted.
- Exception No. 2: A wooden plate providing a 40-mm minimum width backing around the box and of a thickness of 12 mm or greater (actual)


attached directly to the wall panel shall be considered as approved means for mounting outlet boxes.

(l) Metal Faceplates Effectively Grounded. Where metal faceplates are used, they shall be effectively grounded.

- (f) Sheath Armor. The sheath of nonmetallic-sheathed cable, metal-

clad cable, and Type AC cable shall be continuous between outlet boxes and other enclosures.

- (g) Protected. Metal-clad, Type AC, or nonmetallic-sheathed cables

and electrical nonmetallic tubing shall be permitted to pass through the centers of the wide side of 50 mm by 100 mm wood studs. However, they shall be protected where they pass through 50 mm by 50 mm wood studs or at other wood studs or frames where the cable or tubing would be less than 30 mm from the inside or outside surface. Steel plates on each side of the cable or tubing, or a steel tube, with not less than 1.3 mm wall thickness, shall be installed to protect the cable or tubing. These plates or tubes shall be securely held in place. Where nonmetallicsheathed cables pass through punched, cut, or drilled slots or holes in metal members, the cable shall be protected by bushings or grommets securely fastened in the opening prior to installation of the cable.

- (h) Cable Supports. Where connected with cable connectors or

clamps, cables shall be supported within 300 mm of outlet boxes, distribution panelboards, and splice boxes on appliances. Supports shall be provided every 1 400 mm at other places.

- (i) Nonmetallic Box Without Cable Clamps. Nonmetallic-sheathed


### (m) Moisture or Physical Damage. Where outdoor or under-chassis

wiring is 115 volts, nominal, or over and is exposed to moisture or physical damage, the wiring shall be protected by rigid metal conduit, by intermediate metal conduit, or by electrical metallic tubing or rigid nonmetallic conduit that is closely routed against frames and equipment enclosures or other raceway or cable identified for the application.

### (n) Component Interconnections. Fittings and connectors that are

intended to be concealed at the time of assembly shall be listed and identified for the interconnection of building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstanding, and shall be capable of enduring the vibration and shock occurring in park trailers.

### (o) Method of Connecting Expandable Units. The method of

connecting expandable units to the main body of the vehicle shall comply with the following as applicable:

- (1) That portion of a branch circuit that is installed in an expandable

unit shall be permitted to be connected to the branch circuit in the main body of the vehicle by means of a flexible cord or attachment plug and cord listed for hard usage. The cord and its connections shall conform to all provisions of Article 4.0 and shall be considered as a permitted use under 4.0.1.7.

- (2) If the receptacle provided for connection of the cord to the main

circuit is located on the outside of the unit, it shall be protected with a ground-fault circuit interrupter for personnel and be listed for wet locations. A cord located on the outside of a unit shall be identified for outdoor use.

- (3) Unless removable or stored within the unit interior, the cord

assembly shall have permanent provisions for protection against corrosion and mechanical damage while the unit is in transit.

- (4) If an attachment plug and cord is used, it shall be installed so as


cables shall be supported within 200 mm of a nonmetallic outlet box without cable clamps.

Exception: Where wiring devices with integral enclosures are employed with a loop of extra cable to permit future replacement of the device, the cable loop shall be considered as an integral portion of the device.

- (j) Physical Damage. Where subject to physical damage, exposed nonmetallic cable shall be protected by covering boards, guard strips, raceways, or other means.
- (k) Metal Faceplates. Metal faceplates shall be of ferrous metal not less than 0.75 mm in thickness or of nonferrous metal not less than 1.0 mm in thickness. Nonmetallic faceplates shall be listed.


not to permit exposed live attachment plug pins.

(p) Prewiring for Air-Conditioning Installation. Prewiring installed for the purpose of facilitating future air-conditioning installation shall conform to the applicable portions of this article and the following:

- (1) An overcurrent protective device with a rating compatible with

the circuit conductors shall be installed in the distribution panelboard and wiring connections completed.

- (2) The load end of the circuit shall terminate in a junction box with

a blank cover or other listed enclosure. Where a junction box with a blank cover is used, the free ends of the conductors shall be adequately capped or taped.

- (3) A label conforming to 5.52.4.5(d) shall be placed on or adjacent


to the junction box and shall read

AIR-CONDITIONING CIRCUIT. THIS CONNECTION IS FOR AIR CONDITIONERS RATED 110–125-VOLT AC, 60 HZ, ____ AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING. or

AIR-CONDITIONING CIRCUIT. THIS CONNECTION IS FOR AIR CONDITIONERS RATED 230-VOLT AC, 60 HZ, ____ AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING.

An ampere rating, not to exceed 80 percent of the circuit rating, shall be legibly marked in the blank space.

(4) The circuit shall serve no other purpose.

- 5.52.4.10 Maximum Number of Conductors in Boxes. The maximum number of conductors permitted in boxes shall be in accordance with 3.14.2.2.
- 5.52.4.11 Grounded Conductors. The identification of grounded conductors shall be in accordance with 2.0.1.6.
- 5.52.4.12 Connection of Terminals and Splices. Conductor splices and connections at terminals shall be in accordance with 1.10.1.14.


- 5.52.4.13 Switches. Switches shall be rated as required by 5.52.4.13(a) and 5.52.4.13(b).

- (a) Lighting Circuits. For lighting circuits, switches shall be rated not less than 10 amperes, 230/250 volts or 115/125 volts, and in no case less than the connected load.
- (b) Motors or Other Loads. For motors or other loads, switches shall have ampere or horsepower ratings, or both, adequate for loads controlled. (An ac general-use snap switch shall be permitted to control a motor 2 hp or less with full-load current not over 80 percent of the switch ampere rating.)


- 5.52.4.14 Receptacles. All receptacle outlets shall be of the grounding type and installed in accordance with 2.10.2.3 and 4.6.1.3.
- 5.52.4.15 Luminaires (Lighting Fixtures).

- (a) General. Any combustible wall or ceiling finish exposed between the edge of a luminaire (fixture) canopy or pan and the outlet box shall be covered with noncombustible material or a material identified for the purpose.
- (b) Shower Luminaires (Fixtures). If a luminaire (lighting fixture) is provided over a bathtub or in a shower stall, it shall be of the enclosed and gasketed type and listed for the type of installation, and it shall be ground-fault circuit-interrupter protected.


The switch for shower luminaires (lighting fixtures) and exhaust fans, located over a tub or in a shower stall, shall be located outside the tub or shower space.

(c) Outdoor Outlets, Luminaires (Fixtures), Air-Cooling Equipment, and So On. Outdoor luminaires (fixtures) and other equipment shall be listed for outdoor use.

- 5.52.4.16 Grounding. (See also 5.52.4.18 on bonding of non–currentcarrying metal parts.)


(a) Power-Supply Grounding. The grounding conductor in the supply cord or feeder shall be connected to the grounding bus or other approved grounding means in the distribution panelboard.

- (b) Distribution Panelboard. The distribution panelboard shall have a grounding bus with sufficient terminals for all grounding conductors or other approved grounding means.
- (c) Grounded Conductor. The grounded circuit conductor (neutral) shall be insulated from the equipment grounding conductors and from equipment enclosures and other grounded parts. The grounded (neutral) circuit terminals in the distribution panelboard and in ranges, clothes dryers, counter-mounted cooking units, and wall-mounted ovens shall be insulated from the equipment enclosure. Bonding screws, straps, or buses in the distribution panelboard or in appliances shall be removed and discarded. Connection of electric ranges and electric clothes dryers utilizing a grounded (neutral) conductor, if cord-connected, shall be made with 4-conductor cord and 3-pole, 4-wire, grounding-type plug caps and receptacles.


### 5.52.4.17 Interior Equipment Grounding.

- (a) Exposed Metal Parts. In the electrical system, all exposed metal

parts, enclosures, frames, luminaire (lighting fixture) canopies, and so forth, shall be effectively bonded to the grounding terminals or enclosure of the distribution panelboard.

- (b) Equipment Grounding Conductors. Bare wires, green-colored

wires, or green wires with a yellow stripe(s) shall be used for equipment grounding conductors only.

- (c) Grounding of Electrical Equipment. Where grounding of


electrical equipment is specified, it shall be permitted as follows:

- (1) Connection of metal raceway (conduit or electrical metallic

tubing), the sheath of Type MC and Type MI cable where the sheath is identified for grounding, or the armor of Type AC cable to metal enclosures.

- (2) A connection between the one or more equipment grounding

conductors and a metal box by means of a grounding screw, which shall be used for no other purpose, or a listed grounding device.

- (3) The equipment grounding conductor in nonmetallic-sheathed


cable shall be permitted to be secured under a screw threaded into the luminaire (fixture) canopy other than a mounting screw or cover screw or

attached to a listed grounding means (plate) in a nonmetallic outlet box for luminaire (fixture) mounting [grounding means shall also be permitted for luminaire (fixture) attachment screws].

### (d) Grounding Connection in Nonmetallic Box. A connection

between the one or more grounding conductors brought into a nonmetallic outlet box shall be arranged so that a connection can be made to any fitting or device in that box that requires grounding.

#### (e) Grounding Continuity. Where more than one equipment

grounding conductor of a branch circuit enters a box, all such conductors shall be in good electrical contact with each other, and the arrangement shall be such that the disconnection or removal of a receptacle, fixture, including a luminaire, or other device fed from the box will not interfere with or interrupt the grounding continuity.

#### (f) Cord-Connected Appliances. Cord-connected appliances, such as

washing machines, clothes dryers, refrigerators, and the electrical system of gas ranges, and so on, shall be grounded by means of an approved cord with equipment grounding conductor and grounding-type attachment plug.

### 5.52.4.18 Bonding of Non–Current-Carrying Metal Parts.

- (a) Required Bonding. All exposed non–current-carrying metal parts

that may become energized shall be effectively bonded to the grounding terminal or enclosure of the distribution panelboard.

- (b) Bonding Chassis. A bonding conductor shall be connected

between any distribution panelboard and an accessible terminal on the chassis. Aluminum or copper-clad aluminum conductors shall not be used for bonding if such conductors or their terminals are exposed to corrosive elements.

Exception: Any park trailer that employs a unitized metal chassis-frame construction to which the distribution panelboard is securely fastened with a bolt(s) and nut(s) or by welding or riveting shall be considered to be bonded.

- (c) Bonding Conductor Requirements. Grounding terminals shall be


of the solderless type and listed as pressure terminal connectors

recognized for the wire size used. The bonding conductor shall be solid or stranded, insulated or bare, and shall be 8.0 mm2 copper minimum or equivalent.

shall be permanently affixed within 150 mm from the listed box or disconnecting means, and shall contain the following information:

THIS CONNECTION IS FOR HEATING AND/OR AIR-CONDITIONING EQUIPMENT. THE BRANCH CIRCUIT IS RATED AT NOT MORE THAN ______ AMPERES, AT ______ VOLTS, 60 HZ, _______ CONDUCTOR AMPACITY. A DISCONNECTING MEANS SHALL BE LOCATED WITHIN SIGHT OF THE EQUIPMENT.

(d) Metallic Roof and Exterior Bonding. The metal roof and exterior covering shall be considered bonded where both of the following conditions apply:

- (1) The metal panels overlap one another and are securely attached to the wood or metal frame parts by metal fasteners.
- (2) The lower panel of the metal exterior covering is secured by metal fasteners at each cross member of the chassis, or the lower panel is bonded to the chassis by a metal strap.


The correct voltage and ampere rating shall be given. The tag shall not be less than 0.50 mm thick etched brass, stainless steel, anodized or alclad aluminum, or equivalent. The tag shall not be less than 75 mm × 45 mm minimum size.

- (e) Gas, Water, and Waste Pipe Bonding. The gas, water, and waste pipes shall be considered grounded if they are bonded to the chassis.
- (f) Furnace and Metal Air Duct Bonding. Furnace and metal circulating air ducts shall be bonded.


### 5.52.5 Factory Tests

5.52.5.1 Factory Tests (Electrical). Each park trailer shall be subjected to the tests required by 5.52.5.1(a) and 5.52.5.1(b).

### 5.52.4.19 Appliance Accessibility and Fastening.

(a) Circuits of 230 Volts, 115 Volts or 115/230 Volts. Each park trailer designed with a 230-volt, 115-volt or a 115/230-volt electrical system shall withstand the applied potential without electrical breakdown of a 1-minute, 900-volt dielectric strength test, or a 1-second, 1 080-volt dielectric strength test, with all switches closed, between ungrounded and grounded conductors and the park trailer ground. During the test, all switches and other controls shall be in the on position. Fixtures, including luminaires, and permanently installed appliances shall not be required to withstand this test.

Every appliance shall be accessible for inspection, service, repair, and replacement without removal of permanent construction. Means shall be provided to securely fasten appliances in place when the park trailer is in transit.

### 5.52.4.20 Outdoor Outlets, Fixtures, Including Luminaires, Air-Cooling Equipment, and So On.

- (a) Listed for Outdoor Use. Outdoor fixtures, including luminaires, and equipment shall be listed for outdoor use. Outdoor receptacle or convenience outlets shall be of a gasketed-cover type for use in wet locations.
- (b) Outside Heating Equipment, Air-Conditioning Equipment, or Both. A park trailer provided with a branch circuit designed to energize outside heating equipment or air-conditioning equipment, or both, located outside the park trailer, other than room air conditioners, shall have such branch-circuit conductors terminate in a listed outlet box or disconnecting means located on the outside of the park trailer. A label


Each park trailer shall be subjected to the following:

- (1) A continuity test to ensure that all metal parts are properly

bonded

- (2) Operational tests to demonstrate that all equipment is properly

connected and in working order

- (3) Polarity checks to determine that connections have been properly

made

- (4) Receptacles requiring GFCI protection shall be tested for correct


function by the use of a GFCI testing device

(b) Low-Voltage Circuits. Low-voltage circuit conductors in each park trailer shall withstand the applied potential without electrical breakdown of a 1-minute, 500-volt or a 1-second, 600-volt dielectric strength test. The potential shall be applied between ungrounded and grounded conductors.

The test shall be permitted on running light circuits before the lights are installed, provided the unit’s outer covering and interior cabinetry have been secured. The braking circuit shall be permitted to be tested before being connected to the brakes, provided the wiring has been completely secured.

ARTICLE 5.53 — FLOATING BUILDINGS 5.53.1 General

- 5.53.1.1 Scope. This article covers wiring, services, feeders, and grounding for floating buildings. 5.53.1.2 Definition.


Floating Building. A building unit as defined in Article 1.0 that floats on water, is moored in a permanent location, and has a premises wiring system served through connection by permanent wiring to an electricity supply system not located on the premises.

5.53.1.3 Application of Other Articles. Wiring for floating buildings shall comply with the applicable provisions of other articles of this Code, except as modified by this article.

### 5.53.2 Services and Feeders

- 5.53.2.1 Location of Service Equipment. The service equipment for a floating building shall be located adjacent to, but not in or on, the building or any floating structure.
- 5.53.2.2. Service Conductors. One set of service conductors shall be permitted to serve more than one set of service equipment.
- 5.53.2.3 Feeder Conductors. Each floating building shall be supplied by a single set of feeder conductors from its service equipment.


Exception: Where the floating building has multiple occupancy, each occupant shall be permitted to be supplied by a single set of feeder conductors extended from the occupant’s service equipment to the occupant’s panelboard.

### 5.53.2.4 Installation of Services and Feeders.

- (a) Flexibility. Flexibility of the wiring system shall be maintained between floating buildings and the supply conductors. All wiring shall be installed so that motion of the water surface and changes in the water level will not result in unsafe conditions.
- (b) Wiring Methods. Liquidtight flexible metal conduit or liquidtight flexible nonmetallic conduit with approved fittings shall be permitted for feeders and where flexible connections are required for services. Extrahard usage portable power cable listed for both wet locations and sunlight resistance shall be permitted for a feeder to a floating building where flexibility is required. Other raceways suitable for the location shall be permitted to be installed where flexibility is not required.


FPN: See 5.55.1.1 and 5.55.1.13.

5.53.3 Grounding

#### 5.53.3.1 General Requirements. Grounding at floating buildings shallcomply with 5.53.3.1(a) through (d).

- (a) Grounding of Electrical and Nonelectrical Parts. Grounding of both electrical and nonelectrical parts in a floating building shall be through connection to a grounding bus in the building panelboard.
- (b) Installation and Connection of Equipment Grounding Conductor. The equipment grounding conductor shall be installed with the feeder conductors and connected to a grounding terminal in the service equipment.
- (c) Identification of Equipment Grounding Conductor. The equipment grounding conductor shall be an insulated copper conductor with a continuous outer finish that is either green or green with one or more yellow stripes. For conductors larger than 14 mm2, or where


multiconductor cables are used, re-identification of conductors as allowed in 2.50.6.10(a)(2)b and (a)(2)c or 2.50.6.10(b)(2) and (b)(3) shall be permitted.

purpose of repair, berthing, launching, storage, or fueling of small craft and the moorage of floating buildings. Private, noncommercial docking facilities constructed or occupied for the use of the owner or residents of the associated single-family dwelling are not covered by this article.

(d) Grounding Electrode Conductor Connection. The grounding terminal in the service equipment shall be grounded by connection through an insulated grounding electrode conductor to a grounding electrode on shore.

FPN: See NFPA 303-2000, Fire Protection Standard for Marinas and Boatyards, for additional information.

### 5.55.1.2 Definitions.

- 5.53.3.2 Insulated Neutral. The grounded circuit conductor (neutral) shall be an insulated conductor identified in conformance with 2.0.1.6. The neutral conductor shall be connected to the equipment grounding terminal in the service equipment, and, except for that connection, it shall be insulated from the equipment grounding conductors, equipment enclosures, and all other grounded parts. The neutral circuit terminals in the panelboard and in ranges, clothes dryers, counter-mounted cooking units, and the like shall be insulated from the enclosures.
- 5.53.3.3 Equipment Grounding.

- (a) Electrical Systems. All enclosures and exposed metal parts of electrical systems shall be bonded to the grounding bus.
- (b) Cord-Connected Appliances. Where required to be grounded, cord-connected appliances shall be grounded by means of an equipment grounding conductor in the cord and a grounding-type attachment plug.


- 5.53.3.4 Bonding of Non–Current-Carrying Metal Parts. All metal parts in contact with the water, all metal piping, and all non–currentcarrying metal parts that may become energized shall be bonded to the grounding bus in the panelboard.


Electrical Datum Plane. The electrical datum plane is defined as follows:

- (1) In land areas subject to tidal fluctuation, the electrical datum plane is a horizontal plane 600 mm above the highest tide level for the area occurring under normal circumstances, that is, highest high tide.
- (2) In land areas not subject to tidal fluctuation, the electrical datum plane is a horizontal plane 600 mm above the highest water level for the area occurring under normal circumstances.
- (3) The electrical datum plane for floating piers and landing stages that are (a) installed to permit rise and fall response to water level, without lateral movement, and (b) that are so equipped that they can rise to the datum plane established for (1) or (2), is a horizontal plane 800 mm above the water level at the floating pier or landing stage and a minimum of 300 mm above the level of the deck.


Marine Power Outlet. An enclosed assembly that can include receptacles, circuit breakers, fused switches, fuses, watt-hour meter(s), and monitoring means approved for marine use.

- 5.55.1.4 Distribution System. Yard and pier distribution systems shall not exceed 600 volts phase to phase.
- 5.55.1.5 Transformers. Transformers and enclosures shall be specifically approved for the intended location. The bottom of enclosures for transformers shall not be located below the electrical datum plane.


### ARTICLE 5.55 — MARINAS AND BOATYARDS

5.55.1.1 Scope. This article covers the installation of wiring and equipment in the areas comprising fixed or floating piers, wharves, docks, and other areas in marinas, boatyards, boat basins, boathouses, yacht clubs, boat condominiums, docking facilities associated with residential condominiums, any multiple docking facility, or similar occupancies, and facilities that are used, or intended for use, for the

### 5.55.1.7 Location of Service Equipment. The service equipment for

### Table 5.55.1.12 Demand Factors

floating docks or marinas shall be located adjacent to, but not on or in, the floating structure.

|Number of Receptacles|Sum of the Rating of the Receptacles (percent)|
|---|---|
|1 – 4 5 – 8 9 – 14 15 – 30 31 – 40 41 – 50 51 – 70 71 – plus|100 90 80 70 60 50 40 30|


- 5.55.1.9 Electrical Connections. All electrical connections shall be located at least 300 mm above the deck of a floating pier. All electrical connections shall be located at least 300 mm above the deck of a fixed pier but not below the electrical datum plane.
- 5.55.1.10 Electrical Equipment Enclosures.

- (a) Securing and Supporting. Electrical equipment enclosures installed on piers above deck level shall be securely and substantially supported by structural members, independent of any conduit connected to them. If enclosures are not attached to mounting surfaces by means of external ears or lugs, the internal screw heads shall be sealed to prevent seepage of water through mounting holes.
- (b) Location. Electrical equipment enclosures on piers shall be located so as not to interfere with mooring lines.


- 5.55.1.11 Circuit Breakers, Switches, Panelboards, and Marine Power Outlets. Circuit breakers and switches installed in gasketed enclosures shall be arranged to permit required manual operation without exposing the interior of the enclosure. All such enclosures shall be arranged with a weep hole to discharge condensation.
- 5.55.1.12 Load Calculations for Service and Feeder Conductors. General lighting and other loads shall be calculated in accordance with Article 2.20, and, in addition, the demand factors set forth in Table 5.55.1.12 shall be permitted for each service and/or feeder circuit supplying receptacles that provide shore power for boats. These calculations shall be permitted to be modified as indicated in notes (1) and (2) to Table 5.55.1.12. 5.55.1.13 Wiring Methods and Installation.


Notes:

- 1. Where shore power accommodations provide two receptacles specifically for an individual boat slip and these receptacles have different voltages (for example, one 30 ampere, 250 volt and one 50 ampere, 125/250 volt), only the receptacle with the larger kilowatt demand shall be required to be calculated.
- 2. If the facility being installed includes individual kilowatt-hour submeters for each slip and is being calculated using the criteria listed in Table 5.55.1.12, the total demand amperes may be multiplied by 0.9 to achieve the final demand amperes.


FPN: These demand factors may be inadequate in areas of extreme hot or cold temperatures with loaded circuits for heating, air-conditioning, or refrigerating equipment.

(2) Portable Power Cables. Extra-hard usage portable power cables rated not less than 75°C, 600 volts; listed for both wet locations and sunlight resistance; and having an outer jacket rated to be resistant to temperature extremes, oil, gasoline, ozone, abrasion, acids, and chemicals shall be permitted as follows:

- a. As permanent wiring on the underside of piers (floating or fixed)
- b. Where flexibility is necessary as on piers composed of floating

sections

- c. Temporary Wiring. Temporary wiring, except as permitted by


Article 5.90, shall not be used to supply power to boats.

### (b) Installation.

### (a) Wiring Methods.

(1) Overhead Wiring. Overhead wiring shall be installed to avoid possible contact with masts and other parts of boats being moved in the yard.

(1) General. Wiring methods of Chapter 3 shall be permitted where identified for use in wet locations.

Conductors and cables shall be routed to avoid wiring closer than 6 000 mm from the outer edge or any portion of the yard that can be used for moving vessels or stepping or unstepping masts.

fittings of nonmetallic material to provide a threaded connection into enclosures on rigid nonmetallic conduit, employing joint design as recommended by the conduit manufacturer, for attachment of the fitting to the conduit shall be acceptable, provided the equipment and method of attachment are approved and the assembly meets the requirements of installation in damp or wet locations as applicable.

- (2) Outside Branch Circuits and Feeders. Outside branch circuits and

feeders shall comply with Article 2.25 except that clearances for overhead wiring in portions of the yard other than those described in

- 5.55.1.13(b)(1) shall not be less than 5 500 mm above grade.


- (3) Wiring Over and Under Navigable Water. Wiring over and under


5.55.1.15 Grounding. Wiring and equipment within the scope of this article shall be grounded as specified in Article 2.50 and as required by 5.55.1.15(a) through 5.55.1.15(e).

navigable water shall be subject to approval by the authority having jurisdiction.

(a) Equipment to Be Grounded. The following items shall be connected to an equipment grounding conductor run with the circuit conductors in the same raceway, cable, or trench:

FPN: See NFPA 303-2000, Fire Protection Standard for Marinas and Boatyards, for warning sign requirements.

(4) Portable Power Cables.

- (1) Metal boxes, metal cabinets, and all other metal enclosures
- (2) Metal frames of utilization equipment
- (3) Grounding terminals of grounding-type receptacles


a. Where portable power cables are permitted by 5.55.1.13(a)(2), the installation shall comply with the following:

- 1. Cables shall be properly supported.
- 2. Cables shall be located on the underside of the pier.
- 3. Cables shall be securely fastened by nonmetallic clips to

structural members other than the deck planking.

- 4. Cables shall not be installed where subject to physical

damage.

- 5. Where cables pass through structural members, they shall be


- (b) Type of Equipment Grounding Conductor. The equipment grounding conductor shall be an insulated copper conductor with a continuous outer finish that is either green or green with one or more yellow stripes. The equipment grounding conductor of Type MI cable shall be permitted to be identified at terminations. For conductors larger than 14 mm2, or where multiconductor cables are used, re-identification of conductors as allowed in 2.50.6.10(a)(2)b and (a)(2)c or 2.50.6.10(b)(2) and (b)(3) shall be permitted.
- (c) Size of Equipment Grounding Conductor. The insulated copper equipment grounding conductor shall be sized in accordance with 2.50.6.13 but not smaller than 3.5 mm2 (2.0 mm dia.).
- (d) Branch-Circuit Equipment Grounding Conductor. The insulated equipment grounding conductor for branch circuits shall terminate at a grounding terminal in a remote panelboard or the grounding terminal in the main service equipment.
- (e) Feeder Equipment Grounding Conductors. Where a feeder supplies a remote panelboard, an insulated equipment grounding conductor shall extend from a grounding terminal in the service equipment to a grounding terminal in the remote panelboard.


protected against chafing by a permanently installed oversized sleeve of nonmetallic material.

b. Where portable power cables are used as permitted in

- 5.55.1.13(a)(2)b, there shall be an approved junction box of corrosionresistant construction with permanently installed terminal blocks on each pier section to which the feeder and feeder extensions are to be connected. Metal junction boxes and their covers, and metal screws and parts that are exposed externally to the boxes, shall be of corrosionresistant materials or protected by material resistant to corrosion.


(5) Protection. Rigid metal or nonmetallic conduit suitable for the location shall be installed to protect wiring above decks of piers and landing stages and below the enclosure that it serves. The conduit shall be connected to the enclosure by full standard threads. The use of special

(4) Ratings. Shore power for boats shall be provided by single receptacles rated not less than 30 amperes.

- 5.55.1.17 Disconnecting Means for Shore Power Connection(s). Disconnecting means shall be provided to isolate each boat from its supply connection(s).


FPN: For locking- and grounding-type receptacles for auxiliary power to boats, see NFPA 303-2000, Fire Protection Standard for Marinas and Boatyards.

- (a) Type. The disconnecting means shall be permitted to consist of a circuit breaker, switch, or both, and shall be properly identified as to which receptacle it controls.
- (b) Location. The disconnecting means shall be readily accessible, located not more than 800 mm from the receptacle it controls, and shall be located in the supply circuit ahead of the receptacle. Circuit breakers or switches located in marine power outlets complying with this section shall be permitted as the disconnecting means.


a. Receptacles rated not less than 30 amperes or more than 50 amperes shall be of the locking and grounding type.

FPN: For various configurations and ratings of locking and grounding-type receptacles and caps, see ANSI/NEMA 18WD 6-1989, National Electrical Manufacturers Association’s Standard for Dimensions of Attachment Plugs and Receptacles.

b. Receptacles rated for 60 amperes or 100 amperes shall be of the pin and sleeve type.

FPN: For various configurations and ratings of pin and sleeve receptacles, see ANSI/UL 1686, UL Standard for Safety Pin and Sleeve Configurations.

- 5.55.1.19 Receptacles. Receptacles shall be mounted not less than 300 mm above the deck surface of the pier and not below the electrical datum plane on a fixed pier.


### (b) Other Than Shore Power.

### (a) Shore Power Receptacles.

- (1) Ground-Fault Circuit-Interrupter (GFCI) Protection for Personnel. Fifteen- and 20-ampere, single-phase, 250-volt and 125-volt receptacles installed outdoors, in boathouses, in buildings used for storage, maintenance, or repair where portable electrical hand tools, electrical diagnostic equipment, or portable lighting equipment are to be used shall be provided with GFCI protection for personnel. Receptacles in other locations shall be protected in accordance with 2.10.1.8(b).
- (2) Marking. Receptacles other than those supplying shore power to boats shall be permitted to be housed in marine power outlets with the receptacles that provide shore power to boats, provided they are marked to clearly indicate that they are not to be used to supply power to boats.


- (1) Enclosures. Receptacles intended to supply shore power to boats

shall be housed in marine power outlets listed as marina power outlets or listed for set locations, or shall be installed in listed enclosures protected from the weather or in listed weatherproof enclosures. The integrity of the assembly shall not be affected when the receptacles are in use with any type of booted or nonbooted attachment plug/cap inserted.

- (2) Strain Relief. Means shall be provided where necessary to reduce

the strain on the plug and receptacle caused by the weight and catenary angle of the shore power cord.

- (3) Branch Circuits. Each single receptacle that supplies shore power


5.55.1.21 Motor Fuel Dispensing Stations — Hazardous (Classified) Locations. Electrical wiring and equipment located at or serving motor fuel dispensing stations shall comply with Article 5.14 in addition to the requirements of this article. All electrical wiring for power and lighting shall be installed on the side of the wharf, pier, or dock opposite from the liquid piping system.

to boats shall be supplied from a marine power outlet or panelboard by an individual branch circuit of the voltage class and rating corresponding to the rating of the receptacle.

FPN: Supplying receptacles at voltages other than the voltages marked on the receptacle may cause overheating or malfunctioning of connected equipment, for example, supplying single-phase, 115/230-volt, 3-wire loads from a 208Y/120-volt, 3wire source.

FPN: For additional information, see NFPA 303-2000, Fire Protection Standard for Marinas and Boatyards, and NFPA 30A-2003, Motor Fuel Dispensing Facilities and Repair Garages.

holiday decorative lighting and similar purposes.

- 5.55.1.22 Repair Facilities — Hazardous (Classified) Locations. Electrical wiring and equipment located at facilities for the repair of marine craft containing flammable or combustible liquids or gases shall comply with Article 5.11 in addition to the requirements of this article.
- 5.55.1.23 Marine Hoists, Railways, Cranes, and Monorails. Motors and controls for marine hoists, railways, cranes, and monorails shall not be located below the electrical datum plane. Where it is necessary to provide electric power to a mobile crane or hoist in the yard and a trailing cable is utilized, it shall be a listed portable power cable rated for the conditions of use and be provided with an outer jacket of distinctive color for safety.


- (c) Emergencies and Tests. Temporary electrical power and lighting installations shall be permitted during emergencies and for tests, experiments, and developmental work.
- (d) Removal. Temporary wiring shall be removed immediately upon completion of construction or purpose for which the wiring was installed. 5.90.1.4 General.


- (a) Services. Services shall be installed in conformance with Article

2.30.

- (b) Feeders. Overcurrent protection shall be provided in accordance

with 2.40.1.4, 2.40.1.5, 2.40.9.1, and 2.40.9.2. They shall originate in an approved distribution center. Conductors shall be permitted within cable assemblies or within multiconductor cords or cables of a type identified in Table 4.0.1.4 for hard usage or extra-hard usage. For the purpose of this section, Type NM and Type NMC cables shall be permitted to be used in any dwelling, building, or structure without any height limitation or limitation by building construction type and without concealment within walls, floors, or ceilings.

Exception: Single insulated conductors shall be permitted where installed for the purpose(s) specified in 5.90.1.3(c), where accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.

- (c) Branch Circuits. All branch circuits shall originate in an approved


### ARTICLE 5.90 — TEMPORARY INSTALLATIONS

- 5.90.1.1 Scope. The provisions of this article apply to temporary electrical power and lighting installations.
- 5.90.1.2 All Wiring Installations.

- (a) Other Articles. Except as specifically modified in this article, all other requirements of this Code for permanent wiring shall apply to temporary wiring installations.
- (b) Approval. Temporary wiring methods shall be acceptable only if approved based on the conditions of use and any special requirements of the temporary installation.


- 5.90.1.3 Time Constraints.


power outlet or panelboard. Conductors shall be permitted within cable assemblies or within multiconductor cord or cable of a type identified in Table 4.0.1.4 for hard usage or extra-hard usage. Conductors shall be protected from overcurrent as provided in 2.40.1.4, 2.40.1.5, and 2.40.9.1. For the purposes of this section, Type NM and Type NMC cables shall be permitted to be used in any dwelling, building, or structure without any height limitation or limitation by building construction type and without concealment within walls, floors, or ceilings.

(a) During the Period of Construction. Temporary electrical power and lighting installations shall be permitted during the period of construction, remodeling, maintenance, repair, or demolition of buildings, structures, equipment, or similar activities.

FPN: For temporary wiring permit requirements please refer to Section 1.2.3.1.

(b) Decorative Lighting. Temporary electrical power and lighting installations shall be permitted for a period not to exceed 90 days for

Exception: Branch circuits installed for the purposes specified in

- 5.90.1.3(b) or 5.90.1.3(c) shall be permitted to be run as single insulated conductors. Where the wiring is installed in accordance with 5.90.1.3(b), the voltage to ground shall not exceed 250 volts, the wiring shall not be subject to physical damage, and the conductors shall be supported on insulators at intervals of not more than 3 000 mm; or, for festoon lighting, the conductors shall be so arranged that excessive strain is not transmitted to the lampholders.


shall be avoided. Where passing through doorways or other pinch points, protection shall be provided to avoid damage.

- (i) Termination(s) at Devices. Flexible cords and cables entering enclosures containing devices requiring termination shall be secured to the box with fittings designed for the purpose.
- (j) Support. Cable assemblies and flexible cords and cables shall be supported in place at intervals that ensure that they will be protected from physical damage. Support shall be in the form of staples, cable ties, straps, or similar type fittings installed so as not to cause damage. Vegetation shall not be used for support of overhead spans of branch circuits or feeders.


- (d) Receptacles. All receptacles shall be of the grounding type. Unless installed in a continuous grounded metal raceway or metal-covered cable, all branch circuits shall contain a separate equipment grounding conductor, and all receptacles shall be electrically connected to the equipment grounding conductors. Receptacles on construction sites shall not be installed on branch circuits that supply temporary lighting. Receptacles shall not be connected to the same ungrounded conductor of multiwire circuits that supply temporary lighting.
- (e) Disconnecting Means. Suitable disconnecting switches or plug connectors shall be installed to permit the disconnection of all ungrounded conductors of each temporary circuit. Multiwire branch circuits shall be provided with a means to disconnect simultaneously all ungrounded conductors at the power outlet or panelboard where the branch circuit originated. Approved handle ties shall be permitted.
- (f) Lamp Protection. All lamps for general illumination shall be protected from accidental contact or breakage by a suitable fixture or lampholder with a guard.


Exception: For holiday lighting in accordance with 5.90.1.3(b), where the conductors or cables are arranged with proper strain relief devices, tension take-up devices, or other approved means to avoid damage from the movement of the live vegetation, trees shall be permitted to be used for support of overhead spans of branch circuit conductors or cables.

- 5.90.1.5 Listing of Decorative Lighting. Decorative lighting used for holiday lighting and similar purposes, in accordance with 5.90.1.3(b), shall be listed.
- 5.90.1.6 Ground-Fault Protection for Personnel. Ground-fault protection for personnel for all temporary wiring installations shall be provided to comply with 5.90.1.6(a) and 5.90.1.6(b). This section shall apply only to temporary wiring installations used to supply temporary power to equipment used by personnel during construction, remodeling, maintenance, repair, or demolition of buildings, structures, equipment, or similar activities.


Brass shell, paper-lined sockets, or other metal-cased sockets shall not be used unless the shell is grounded.

- (g) Splices. On construction sites, a box shall not be required for

splices or junction connections where the circuit conductors are multiconductor cord or cable assemblies, provided that the equipment grounding continuity is maintained with or without the box. See 1.10.1.14(b) and 4.0.1.9. A box, conduit body, or terminal fitting having a separately bushed hole for each conductor shall be used wherever a change is made to a conduit or tubing system or a metal-sheathed cable system.

- (h) Protection from Accidental Damage. Flexible cords and cables


(a) Receptacle Outlets. All 250-volt, single-phase, 15-, 20-, and 30-ampere receptacle outlets that are not a part of the permanent wiring of the building or structure and that are in use by personnel shall have ground-fault circuit interrupter protection for personnel. If a receptacle(s) is installed or exists as part of the permanent wiring of the building or structure and is used for temporary electric power, ground-fault circuitinterrupter protection for personnel shall be provided. For the purposes of this section, cord sets or devices incorporating listed ground-fault circuit interrupter protection for personnel identified for portable use

shall be protected from accidental damage. Sharp corners and projections

shall be permitted.

Exception: In industrial establishments only, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner are involved, an assured equipment grounding conductor program as specified in 5.90.1.6(b)(2) shall be permitted for only those receptacle outlets used to supply equipment that would create a greater hazard if power was interrupted or having a design that is not compatible with GFCI protection.

(b) Use of Other Outlets. Receptacles other than 250-volt and/or 125-volt, single-phase, 15-, 20-, and 30-ampere receptacles shall have protection in accordance with (b)(1) or the assured equipment grounding conductor program in accordance with (b)(2).

- (1) GFCI Protection. Ground-fault circuit interrupter protection for personnel.
- (2) Assured Equipment Grounding Conductor Program. A written assured equipment grounding conductor program continuously enforced at the site by one or more designated persons to ensure that equipment grounding conductors for all cord sets, receptacles that are not a part of the permanent wiring of the building or structure, and equipment connected by cord and plug are installed and maintained in accordance with the applicable requirements of 2.50.6.5, 2.50.7.9, 4.6.1.3(c), and


- 5.90.1.4(d).


a. The following tests shall be performed on all cord sets, receptacles that are not part of the permanent wiring of the building or structure, and cord-and-plug-connected equipment required to be grounded:

- 1. All equipment grounding conductors shall be tested for

continuity and shall be electrically continuous.

- 2. Each receptacle and attachment plug shall be tested for correct

attachment of the equipment grounding conductor. The equipment grounding conductor shall be connected to its proper terminal.

- 3. All required tests shall be performed as follows: a. Before first use on site


repairs

b. When there is evidence of damage c. Before equipment is returned to service following any

d. At intervals not exceeding 3 months

b. The tests required in item (2)(a) shall be recorded and made available to the authority having jurisdiction.

5.90.1.7 Guarding. For wiring over 600 volts, nominal, suitable fencing, barriers, or other effective means shall be provided to limit access only to authorized and licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.

listing, unless otherwise approved by special permission.

- (a) Field installed skeleton tubing shall not be required to be listed where installed in conformance with this Code.
- (b) Outline lighting shall not be required to be listed as a system when it consists of listed luminaires (lighting fixtures) wired in accordance with Chapter 3.


# Chapter 6. Special Equipment

ARTICLE 6.0 — ELECTRIC SIGNS AND OUTLINE LIGHTING

### 6.0.1.4 Markings.

6.0.1 General

- (a) Signs and Outline Lighting Systems. Signs and outline lighting systems shall be marked with the manufacturer’s name, trademark, or other means of identification; and, input voltage and current rating.
- (b) With Incandescent Lamp Holders. Signs and outline lighting systems with incandescent lamp holders shall be marked to indicate the maximum allowable wattage of lamps. The markings shall be permanently installed, in letters at least 6.00 mm high, and shall be located where visible during relamping.


- 6.0.1.1 Scope. This article covers the installation of conductors and equipment for electric sign and outline lighting. All installations and equipment using neon tubing, such as signs, decorative elements, skeleton tubing, or art forms, are covered by this article. See Art 1.1 for the definition of Electric Sign & Outline Lighting


### 6.0.1.2 Definitions.

### 6.0.1.5 Branch Circuits.

Electric-Discharge Lighting. Systems of illumination utilizing fluorescent lamps, high intensity discharge (HID) lamps, or neon tubing.

- (a) Required Branch Circuit. Each commercial building and each

commercial occupancy accessible to pedestrians shall be provided with at least one outlet in an accessible location at each entrance to each tenant space for sign or outline lighting system use. The outlet(s) shall be supplied by a branch circuit rated at least 20 amperes that supplies no other load. Service hallways or corridors shall not be considered accessible to pedestrians.

- (b) Rating. Branch circuits that supply signs shall be rated in


Neon Tubing. Electric-discharge tubing manufactured into shapes that form letters, parts of letters, skeleton tubing, outline lighting, other decorative elements, or art forms, and filled with various inert gases.

Section Sign. A sign or outline lighting system, shipped as subassemblies, that requires field-installed wiring between the subassemblies to complete the overall sign.

accordance with:

Sign Body. A portion of a sign that may provide protection from the weather, but is not an electrical enclosure.

- (1) Incandescent and Fluorescent. Branch circuits that supply signs and outline lighting systems containing incandescent and fluorescent forms of illumination shall be rated not to exceed 20 amperes.
- (2) Neon. Branch circuits that supply neon tubing installations shall not be rated in excess of 30 amperes.


Skeleton Tubing. Neon tubing that is itself the sign or outline lighting and not attached to an enclosure or sign body.

- 6.0.1.3 Listing. Electric signs and outline lighting — fixed, mobile, or portable — shall be listed and installed in conformance with that


(c) Wiring Methods. Wiring methods used to supply signs shall comply with:

- (1) Supply. The wiring method used to supply signs and outline

lighting systems shall terminate within a sign, an outline lighting system enclosure, a suitable box, or a conduit body.

- (2) Enclosures as Pull Boxes. Signs and transformer enclosures

shall be permitted to be used as pull or junction boxes for conductors supplying other adjacent signs, outline lighting systems, or floodlights that are part of a sign, and shall be permitted to contain both branch and secondary circuit conductors.

- (3) Metal poles used to support signs shall be permitted to enclose


supply conductors, provided the poles and conductors are installed in accordance with 4.10.4.1(b).

- 6.0.1.6 Disconnects. Each sign and outline lighting system, or feeder circuit or branch circuit supplying a sign or outline lighting system, shall be controlled by an externally operable switch or circuit breaker that will open all ungrounded conductors. Signs and outline lighting systems located within fountains shall have the disconnect located in accordance with 6.80.1.12.


Exception No. 1: A disconnecting means shall not be required for an exit directional sign located within a building. Exception No. 2: A disconnecting means shall not be required for cord-connected signs with an attachment plug.

### (a) Location.

- (1) Within Sight of the Sign. The disconnecting means shall be within sight of the sign or outline lighting system that it controls. Where the disconnecting means is out of the line of sight from any section that may be energized, the disconnecting means shall be capable of being locked in the open position.
- (2) Within Sight of the Controller. The following shall apply for signs or outline lighting systems operated by electronic or electromechanical controllers located external to the sign or outline lighting system:


- a. The disconnecting means shall be permitted to be located within sight of the controller or in the same enclosure with the controller.
- b. The disconnecting means shall disconnect the sign or outline lighting system and the controller from all ungrounded supply conductors.
- c. The disconnecting means shall be designed so that no pole can be operated independently and it shall be capable of being locked in the open position.


(b) Control Switch Rating. Switches, flashers, and similar devices controlling transformers and electronic power supplies shall be rated for controlling inductive loads or have a current rating not less than twice the current rating of the transformer.

FPN: See 4.4.1.14 for rating of snap switches.

6.0.1.7 Grounding. Signs and metal equipment of outline lighting systems shall be grounded.

### (a) Flexible Metal Conduit Length. Listed flexible metal conduit

or listed liquidtight flexible metal conduit that encloses the secondary wiring of a transformer or power supply for use with electric discharge tubing shall be permitted as a bonding means in lengths not exceeding 30 m.

#### (b) Small Metal Parts. Small metal parts not exceeding 50 mm in

any dimension, not likely to be energized, and spaced at least 19 mm from neon tubing shall not require bonding.

#### (c) Nonmetallic Conduit. Where listed nonmetallic conduit is used

to enclose the secondary wiring of a transformer or power supply and a bonding conductor is required, the bonding conductor shall be installed separate and remote from the nonmetallic conduit and be spaced at least 40 mm from the conduit when the circuit is operated at 100 Hz or less or 45 mm when the circuit is operated at over 100 Hz.

#### (d) Bonding Conductors. Bonding conductors shall be copper and

not smaller than 2.0 mm2 (1.6 mm dia.)

- (e) Metal Building Parts. Metal parts of a building shall not be permitted as a grounded or equipment grounding conductor.
- (f) Signs in Fountains. Signs or outline lighting installed inside a fountain shall have all metal parts and equipment grounding conductors bonded to the equipment grounding conductor for the fountain recirculating system. The bonding connection shall be as near as practicable to the fountain and shall be permitted to be made to metal piping systems that are bonded in 6.80.5.4.


(d) Wet Location. Signs and outline lighting system equipment for wet location use, other than listed watertight type, shall be weatherproof and have drain holes, as necessary, in accordance with the following.

- (1) Drain hole shall not be larger than 13 mm or smaller than 6.00

mm

- (2) Every low point or isolated section of the equipment shall have

at least one drain hole.

- (3) Drain holes shall be positioned such that there will be no


FPN: Refer to Section 6.0.2.3(j) for additional restrictions on length of high-voltage secondary conductors.

external obstructions. 6.0.1.10 Portable or Mobile Signs

6.0.1.8 Enclosures. Live parts other than lamps and neon tubing shall be enclosed. Transformers and power supplies provided with an integral enclosure, including a primary and secondary circuit splice enclosure, shall not require an additional enclosure.

- (a) Support. Portable or mobile signs shall be adequately supported and readily movable without the use of tools.
- (b) Attachment Plug. An attachment plug shall be provided for each portable or mobile sign.
- (c) Wet or Damp Location. Portable or mobile signs in wet or damp locations shall meet all of the following.


- (a) Strength. Enclosures shall have ample structural strength and

rigidity.

- (b) Material. Sign and outline lighting system enclosures shall be

constructed of metal or shall be listed.

- (c) Minimum Thickness of Enclosure Metal. Sheet copper or

aluminum shall be at least 0.50 mm thick. Sheet steel shall be at least 0.40 mm thick.

- (d) Protection of Metal. Metal parts of equipment shall be


- (1) Cords. All cords shall be junior hard service or hard service types as designated in Table 4.0.1.4, and have an equipment grounding conductor.
- (2) Ground-Fault Circuit Interrupter. Portable or mobile signs shall be provided with factory-installed ground-fault circuit-interrupter protection for personnel. The ground-fault circuit interrupter shall be an integral part of the attachment plug or shall be located in the powersupply cord within 300 mm of the attachment plug.


protected from corrosion. 6.0.1.9 Location.

- (a) Vehicles. Sign or outline lighting system equipment shall be at

least 4 300 mm above areas accessible to vehicles unless protected from physical damage.

- (b) Pedestrians. Neon tubing accessible to pedestrians, other than

dry-location portable signs, shall be protected from physical damage.

- (c) Adjacent to Combustible Materials. Signs and outline lighting


(d) Dry Location. Portable or mobile signs in dry locations shall meet the following.

- (1) Cords shall be SP-2, SPE-2, SPT-2, or heavier, as designated in Table 4.0.1.4.
- (2) The cord shall not exceed 4 500 mm in length.


systems shall be installed so that adjacent combustible materials shall not be subjected to temperatures in excess of 90ºC.

6.0.0.12 Field-Installed Secondary Wiring. The field-installed secondary circuit wiring of section signs shall comply with 6.0.2.2 if 1 000 volts or less, or with 6.0.2.3 if over 1 000 volts.

The spacing between wood or other combustible materials and an incandescent or HID lamp or compact fluorescent lamp (CFL) or lampholder shall not be less than 50 mm.

### 6.0.1.21 Ballasts, Transformers, and Electronic Power Supplies.

- (a) Accessibility. Ballasts, transformers, and electronic power

supplies shall be located where accessible and shall be securely fastened in place.

- (b) Location. Ballasts, transformers, and electronic power supplies

shall be installed as near to the lamps or neon tubing as practicable to keep the secondary conductors as short as possible.

- (c) Wet Location. Ballasts, transformers, and electronic power

supplies used in wet locations shall be of the weatherproof type or be of the outdoor type and protected from the weather by placement in a sign body or separate enclosure.

- (d) Working Space. A working space at least 900 mm high, 900

mm wide, by 900 mm deep shall be provided at each ballast, transformer, and electronic power supply or its enclosure where not installed in a sign.

- (e) Attic & Soffit Locations. Ballasts, transformers, and electronic

power supplies shall be permitted to be located in attics and soffits, provided there is an access door at least 900 mm by 600 mm and a passageway of at least 900 mm high by 600 mm wide with a suitable permanent walkway at least 300 mm wide extending from the point of entry to each component.

- (f) Suspended Ceilings. Ballasts, transformers, and electronic


power supplies shall be permitted to be located above suspended ceilings, provided their enclosures are securely fastened in place and not dependent on the suspended ceiling grid for support. Ballasts, transformers, and electronic power supplies installed in suspended ceilings shall not be connected to the branch circuit by flexible cord.

### 6.0.1.22 Ballasts.

- (a) Type. Ballasts shall be identified for the use and shall be listed.
- (b) Thermal Protection. Ballasts shall be thermally protected.


### 6.0.1.23 Transformers and Electronic Power Supplies.

- (a) Type. Transformers and electronic power supplies shall be identified for the use and shall be listed.
- (b) Secondary-Circuit Ground-Fault Protection. Transformers and electronic power supplies other than the following shall have


secondary-circuit ground-fault protection:

- (1) Transformers with isolated secondaries and with a maximum

open circuit voltage of 7 500 volts or less

- (2) Transformers with integral porcelain or glass secondary


housing for the neon tubing and requiring no field wiring of the secondary circuit

(c) Voltage. Secondary-circuit voltage shall not exceed 15 000 volts, nominal, under any load condition. The voltage to ground of any output terminals of the secondary circuit shall not exceed 7 500 volts, under any load conditions.

- (d) Rating. Transformers and electronic power supplies shall have a

secondary-circuit current rating of not more than 300 mA.

- (e) Secondary Connections. Secondary circuit outputs shall not be

connected in parallel or in series.

- (f) Marking. A transformer or power supply must be marked to


indicate that it has secondary fault protection.

6.0.1.24. Class 2 Power Sources. In addition to the requirements of Article 6.0, signs and outline lighting systems supplied by Class 2 transformers, power supplies, and power sources shall comply with 7.25.3.1.

### 6.0.2 Field-Installed Skeleton Tubing

- 6.0.2.1 Applicability. Part 6.0.2 shall apply only to field-installed skeleton tubing. These requirements are in addition to the requirements of Part 6.0.1.
- 6.0.2.2 Neon Secondary-Circuit Conductors, 1 000 Volts or Less, Nominal.


- (a) Wiring Method. Conductors shall be installed using any wiring

method included in Chapter 3 suitable for the conditions.

- (b) Insulation and Size. Conductors shall be insulated, listed for the

purpose, and not smaller than 0.75 mm2 (1.0 mm dia.).

- (c) Number of Conductors in Raceway. The number of conductors

in a raceway shall be in accordance with Table 1 of Chapter 9.

- (d) Installation. Conductors shall be installed so they are not


subject to physical damage.

(e) Protection of Leads. Bushings shall be used to protect wires passing through an opening in metal.

6.0.2.3 Neon Secondary Circuit Conductors, Over 1 000 Volts, Nominal.

(a) Wiring Method.

- (1) Installation. Conductors shall be installed on insulators, in

rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, liquidtight flexible nonmetallic conduit, flexible metal conduit, liquidtight flexible metal conduit, electrical metallic tubing, metal enclosures, or other equipment listed for the purpose. Wiring methods shall be installed in accordance with the requirements of Chapter 3.

- (2) Number of Conductors. Conduit or tubing hall contain only

one conductor.

- (3) Size. Conduit or tubing shall be a minimum of 15 mm dia.
- (4) Spacing from Ground. Other than at the location of

connecftion to a metal enclosure or sign body, nonmetallic conduit or flexible nonmetallic conduit shall be spaced at least 40 mm from grounded or bonded parts when the conduit contains a conductor operating at 100 Hz or less, and shall be spaced no less than 45 mm from grounded or bonded parts when conduit contains a conductor operating at more than 100 Hz.

- (5) Metal Building Parts. Metal parts of a building shall not be


permitted as a secondary return conductor or an equipment grounding conductor.

- (b) Insulation and Size. Conductors shall be insulated, listed as gas tube sign and ignition cable type GTO, rated for 5, 10, or 15 kV, not smaller than 0.75 mm2 (1.0 mm dia.) and have a minimum temperature rating of 105ºC.
- (c) Installation. Conductors shall be installed so they are not subject to physical damage.
- (d) Bends in Conductors. Sharp bends in insulated conductors shall be avoided.
- (e) Spacing. Conductors shall be separated from each other and from all objects other than insulators or neon tubing by a spacing of not less than 40 mm. GTO cable installed in metal conduit or tubing requires no spacing b/n the cable insulation and the conduit or tubing.


- (f) Insulators and Bushings. Insulators and bushings for conductors shall be listed for the purpose.
- (g) Conductors in Raceways.


- (1) Damp or Wet Locations. In damp or wet locations, the insulation on all conductors shall extend not less than 100 mm beyond the metal conduit or tubing.
- (2) Dry Location. In dry location, the insulation on all conductors shall extend not less than 65 mm beyond the metal conduit or tubing.


- (h) Between Neon Tubing and Grounded Midpoint. Conductors shall be permitted to run from the ends of neon tubing to the grounded midpoint of transformers or electronic power supplies listed for the purpose and provided with terminals at the midpoint.
- (i) Dwelling Occupancies. Equipment having an open circuit voltage exceeding 1 000 volts shall not be installed in or on dwelling occupancies.
- (j) Length of Secondary Circuit Conductors.


- (1) Secondary Conductor to the First Electrode. The length of

secondary circuit conductors from a high-voltage terminal or lead of a transformer or electronic power supply to the first neon tube electrode shall not exceed the following:

a. 6 000 mm where installed in metal conduit or tubing b. 15 000 mm where installed in nonmetallic conduit

- (2) Other Secondary Circuit Conductors. All other sections of


secondary circuit conductor in a neon tube circuit shall be as short as practicable.

### 6.0.2.12 Neon Tubing.

- (a) Design. The length and design of the tubing shall not cause a

continuous overcurrent beyond the design loading of the transformer or electronic power supply.

- (b) Support. Tubing shall be supported by listed tube supports.
- (c) Spacing. A spacing of not less than 6 mm shall be maintained


between the tubing and the nearest surface, other than its support.

### 6.0.2.13 Electrode Connections.(a) Accessibility. Terminals of the electrode shall not be accessible

to unqualified persons.

other air-handling spaces where listed for this application and installed in accordance with 3.0.1.22.

- (b) Electrode Connections. Connections shall be made by use of a

connection device, twisting the wires together, or use of an electrode receptacle. Connections shall be electrically and mechanically secure and shall be in an enclosure listed for the purpose.

- (c) Support. The neon tubing and conductor shall be supported not

more than 150 mm from the electrode connection.

- (d) Receptacles. Electrode receptacles shall be listed.
- (e) Bushings. Where electrodes penetrate an enclosure, bushings

listed for the purpose shall be used, unless receptacles are provided.

- (f) Wet Locations. A listed cap shall be used to close the opening

between neon tubing and a receptacle where the receptacle penetrates a building. Where a bushing or neon tubing penetrates a building, the opening between neon tubing and the bushing shall be sealed.

- (g) Electrode Enclosures. Electrode enclosures shall be listed. ARTICLE 6.4 — MANUFACTURED WIRING SYSTEMS


- Exception No. 1: In concealed spaces, one end of tapped cable shall be permitted to extend into hollow walls for direct termination at switch and outlet points.
- Exception No. 2: Manufactured wiring system assemblies installed outdoors shall be listed for use in outdoor locations.


- 6.4.1.5 Uses Not Permitted. Manufactured wiring system types shall not be permitted where limited by the applicable article in Chapter 3 for the wiring method used in its construction.
- 6.4.1.6 Construction. (a) Cable or Conduit Types.


(1) Cables. Cable shall be listed Type AC cable or listed Type MC cable containing nominal 600-volt, 8.0 mm2(3.2 mm dia) to 3.5 mm2 (2.0 mm dia) insulated copper conductors with a bare or insulated copper equipment grounding conductor equivalent in size to the ungrounded conductor.

- 6.4.1.1 Scope. The provisions of this article apply to field-installed wiring using off-site manufactured subassemblies for branch circuits, remote-control circuits, signaling circuits, and communications circuits in accessible areas.
- 6.4.1.2 Definition.

Manufactured Wiring System. A system containing component parts that are assembled in the process of manufacture and cannot be inspected at the building site without damage or destruction to the assembly.

- 6.4.1.3 Other Articles. Except as modified by the requirements of this article, all other applicable articles of this Code shall apply.
- 6.4.1.4 Uses Permitted. The manufactured wiring systems shall be permitted in accessible and dry locations and in ducts, plenums, and


Other cables as listed in 7.25.3.21, 8.0.5.4, 8.20.5.4, and 8.30.6.1 shall be permitted in manufactured wiring systems for wiring of equipment within the scope of their respective articles.

(2) Conduits. Conduit shall be listed flexible metal conduit or listed liquidtight flexible conduit containing nominal 600-volt, 8.0 mm2(3.2 mm dia) to 3.5 mm2 (2.0 mm dia) insulated copper conductors with a bare or insulated copper equipment grounding conductor equivalent in size to the ungrounded conductor.

- Exception No. 1 to (1) and (2): A luminaire(fixture) tap, maximum 1 800 mm long, intended for connection to a single fixture shall be permitted to contain conductors smaller than 3.5 mm2 (2.0 mm dia.) but not smaller than 0.75 mm2 (1.0 mm dia.).
- Exception No. 2 to (1) and (2): Listed manufactured wiring assemblies containing conductors smaller than 3.5 mm2 (2.0 mm dia.)


shall be permitted for remote-control, signaling, or communication circuits.

(3) Flexible Cord. Flexible cord suitable for hard usage, with minimum 3.5 mm2 (2.0 mm dia.) conductors, shall be permitted as part of a listed factory-made assembly not exceeding 1 800 mm in length when making a transition between components of a manufactured wiring system and utilization equipment, other than luminaries, not permanently secured to the building structure. The cord shall be visible for its entire length and shall not be subject to strain or physical damage.

- (b) Marking. Each section shall be marked to identify the type of

cable, flexible cord, or conduit.

- (c) Receptacles and Connectors. Receptacles and connectors shall

be of the locking type, uniquely polarized and identified for the purpose and shall be part of a listed assembly for the appropriate system.

- (d) Other Component Parts. Other component parts shall be listed

for the appropriate system.

- (e) Securing and Supporting. Manufactured wiring systems shall

be secured and supported in accordance with the applicable cable or conduit article for the cable or conduit type employed.

- (f) Luminaires (Fixtures). Installation of listed electric-discharge


luminaries (fixtures) complying with 4.10.6.9(c) shall be permitted. 6.4.1.7 Unused Outlets. All unused outlets shall be capped to effectively close the connector openings.

### ARTICLE 6.5 — OFFICE FURNISHINGS (CONSISTING OF LIGHTING ACCESSORIES AND WIRED PARTITIONS)

- 6.5.1.1 Scope. This article covers electrical equipment, lighting accessories, and wiring systems used to connect, or contained within, or installed on relocatable wired partitions.
- 6.5.1.2 General. Wiring systems shall be identified as suitable for


providing power for lighting accessories and appliances in wired partitions. These partitions shall not extend from floor to ceiling.

Exception: Where permitted by the authority having jurisdiction, these relocatable wired partitions shall be permitted to extend to the ceiling but shall not penetrate the ceiling.

- (a) Use. These assemblies shall be installed and used only as provided for by this article.
- (b) Other Articles. Except as modified by the requirements of this article, all other articles of this Code shall apply.
- (c) Hazardous (Classified) Locations. Where used in hazardous (classified) locations, these assemblies shall conform with Articles 5.0 through 5.17 in addition to this article.


- 6.5.1.3 Wireways. All conductors and connections shall be contained within wiring channels of metal or other material identified as suitable for the conditions of use. Wiring channels shall be free of projections or other conditions that may damage conductor insulation.
- 6.5.1.4 Partition Interconnections. The electrical connection between partitions shall be a flexible assembly identified for use with wired partitions or shall be permitted to be installed using flexible cord provided all the following conditions are met.

- (1) The cord is extra-hard usage type with 3.5 mm2 (2.0 mm dia.)or

larger conductors, with an insulated grounding conductor.

- (2) The partitions are mechanically contiguous.
- (3) The cord is not longer than necessary for maximum positioning

of the partitions but is in no case to exceed 600 mm.

- (4) The cord is terminated at an attachment plug and cord connector


with strain relief.

- 6.5.1.5 Lighting Accessories. Lighting equipment listed and identified for use with wired partitions shall comply with all of the following.


- (a) Support. A means for secure attachment or support shall be provided.
- (b) Connection. Where cord and plug connection is provided, the


cord length shall be suitable for the intended application but shall not exceed 2 700 mm in length. The cord shall not be smaller than 0.75 mm2 (1.0 mm dia.), shall contain an equipment grounding conductor, and shall be of the hard usage type. Connection by other means shall be identified as suitable for the condition of use.

(c) Receptacle Outlet. Convenience receptacles shall not be permitted in lighting accessories.

- 6.5.1.6 Fixed-Type Partitions. Wired partitions that are fixed (secured to building surfaces) shall be permanently connected to the building electrical system by one of the wiring as methods of Chapter

3. Multiwire branch circuits supplying power to permanently connected freestanding partitions shall be provided with a means to disconnect simultaneously all ungrounded conductors at the panelboard where the branch circuit originates.

- 6.5.1.7 Freestanding-Type Partitions. Partitions of the freestanding type (not fixed) shall be permitted to be permanently connected to the building electrical system by one of the wiring methods of Chapter 3. Multiwire branch circuits supplying power to permanently connected freestanding partitions shall be provided with a means to disconnect simultaneously all ungrounded conductors at the panelboard where the branch circuit originates.
- 6.5.1.8 Freestanding-Type Partitions, Cord and Plug Connected. Individual partitions of the freestanding type, or groups of individual partitions that are electrically connected, mechanically contiguous, and do not exceed 9 000 mm when assembled, shall be permitted to be connected to the building electrical system by a single flexible cord and plug, provided all of the following conditions are met.


- (a) Flexible Power-Supply Cord. The flexible power-supply cord shall be extra-hard usage type with 3.5 mm2 (2.0 mm dia.) or larger conductors with an insulated equipment grounding conductor and not exceeding 600 mm in length.
- (b) Receptacle Supplying Power. The receptacle(s) supplying power shall be on a separate circuit serving only panels and no other loads and shall be located not more than 300 mm from the partition that is connected to it.


- (c) Receptacle Outlets, Maximum. Individual partitions or groups of interconnected individual partitions shall not contain more than thirteen 15-ampere, 125-volt and/or 250-volt receptacle outlets.
- (d) Multiwire Circuits, Not Permitted. Individual partitions or groups of interconnected individual partitions shall not contain multiwire circuits.


FPN: See 2.10.1.4 for circuits supplying partitions in 6.5.1.6 and 6.5.1.7.

ARTICLE 6.10 — CRANES AND HOISTS 6.10.1 General

6.10.1.1 Scope. This article covers the installation of electrical equipment and wiring used in connection with cranes, monorail hoists, hoists, and all runways.

FPN: For further information, see ANSI B-30, Safety Code for Cranes, Derricks, Hoists, Jacks, and Slings.

### 6.10.1.2 Special Requirements for Particular Locations.

(a) Hazardous (Classified) Locations. All equipment that operates in a hazardous (classified) location shall conform to Article 5.0.

- (1) Equipment used in locations that are hazardous because of the

presence of flammable gases or vapors shall conform to Article 5.1.

- (2) Equipment used in locations that are hazardous because of

combustible dust shall conform to Article 5.2.

- (3) Equipment used in locations that are hazardous because of the


presence of easily ignitible fibers or flyings shall conform to Article 5.3

(b) Combustible Materials. Where a crane, hoist, or monorail hoist operates over readily combustible material, the resistors shall be located as permitted in the following:

(1) In a well-ventilated cabinet composed of noncombustible material constructed so that it will not emit flames or molten metal

(2) In a cage or cab constructed of noncombustible material that encloses the sides of the cage or cab from the floor to a point at least 150 mm above the top of the resistors

separately bushed hole for each conductor shall be used wherever a change is made from a raceway or cable to open wiring. A fitting used for this purpose shall not contain taps or splices and shall not be used at luminaire (fixture) outlets.

(c) Electrolytic Cell Lines. See 6.68.1.32. 6.10.2 Wiring

(b) Bushing in Lieu of a Box. A bushing shall be permitted to be used in lieu of a box at the end of a rigid metal conduit, intermediate metal conduit, or electrical metallic tubing where the raceway terminates at unenclosed controls or similar equipment including contact conductors, collectors, resistors, brakes, power-circuit limit switches, and dc split-frame motors.

- 6.10.2.1 Wiring Method. Conductors shall be enclosed in raceways or be Type AC cable with insulated grounding conductor, Type MC cable, or Type MI cable unless otherwise permitted in (a) through (e).

- (a) Contact. Conductors. Contact conductors are not required to be

enclosed in raceways.

- (b) Exposed Conductors. Short lengths of open conductors at

resistors, collectors, and other equipment are not required to be enclosed in raceways.

- (c) Where flexible connections are necessary, flexible stranded

conductors shall be used. Conductors shall be in flexible metal conduit, liequidtight fexible metal conduit, liquidtight flexible nonmetallic conduit, multiconductor cable, or an approved nonmetallic flexible raceway.

- (d) Where multiconductor cable is used with a suspended

pushbutton station, the station shall be supported in some satisfactory manner that protects the electric conductors against strain.

- (e) Where flexibility is required for power or control to moving


parts, a cord suitable for the purpose shall be permitted provided

- (1) Suitable strain relief and protection from physical damage is provided, and
- (2) In Class 1, Division 2 locations, cord shall be approved for extra-hard usage.


- 6.10.2.2 Raceway or Cable Terminal Fittings. Conductors leaving raceways or cables shall comply with one of the following.


- 6.10.2.3 Types of Conductors. Conductors shall comply with Table 3.10.1.13 unless otherwise permitted in 6.10.2.3(a) through 6.10.2.3(d).

- (a) Exposed to External Heat or Connected to Resistors. A

conductor(s) exposed to external heat or connected to resistors shall have a flame-resistant outer covering or be covered with flameresistant tape individually or as a group.

- (b) Contact Conductors. Contact conductors along runways, crane

bridges, and monorails shall be permitted to be bare, and shall be copper, aluminum, steel, or other alloys or combinations thereof in the form of hard drawn wire, tees, angles, tee rails, or other stiff shapes.

- (c) Flexibility. Where flexibility is required, flexible cord or cable

shall be permitted to be used and, where necessary, cable reels or takeup devices shall be used.

- (d) Class 1, Class 2, and Class 3 Circuits. Conductors for Class 1,


Class 2, and Class 3 remote-control, signaling, and power-limited circuits, installed in accordance with Article 7.25, shall be permitted.

- 6.10.2.4 Rating and Size of Conductors.


(a) Ampacity. The allowable ampacities of conductors shall be as shown in Table 6.10.2.4(a).

FPN: For the ampacities of conductors between controllers and resistors, see 4.30.2.3.

- (a) Separately Bushed Hole. A box or terminal fitting that has a


### (b) Secondary Resistor Conductors. Where the secondary resistor

is separate from the controller, the minimum size of the conductors between controller and resistor shall be calculated by multiplying the motor secondary current by the appropriate factor from Table 6.10.2.4(b) and selecting a wire from Table 6.10.2.4(a).

Table 6.10.2.4(B) Secondary Conductor Rating Factors

|Time in Seconds|Ampacity of Wire in Percent of Full-Load Secondary Current|
|---|---|
|On Off| |
|5 10 15 15 15 15<br><br>75 70 75 45 30 15<br><br>Continuous Duty|35 45 55 65 75 85|
| |110|


#### (c) Minimum Size. Conductors external to motors and controls

shall not be smaller than 1.25 mm2 (1.2 mm dia.) unless otherwise permitted in (1) and (2).

- (1) 0.75 mm2 (1.0 mm dia.) wire in multiconductor cord shall be permitted for control circuits at not over 7 amperes.
- (2) Wires not smaller than 0.50 mm2 (0.80 mm dia.) shall be permitted for electronic circuits.


(d) Contact Conductors. Contact wires shall have an ampacity not less than that required by Table 6.10.2.4(d) for 75ºC wire, and in no case shall they be smaller than the following:

Table 6.10.2.4(D) Contact Conductor Supports

|Distance Between End Strain Insulation or Clamp Type Intermediate Supports (m)|Size of Wire (mm2)|
|---|---|
|Less than 9 9 – 18 Over 18|14 22 30|


(e) Calculation of Motor Load.

- (1) Single Motor. For one motor, 100 percent of motor nameplate

full-load ampere rating shall be used.

- (2) Multiple Motors on Single Crane or Hoists. For multiple

motors on a single crane or hoist, the minimum ampacity of the power supply conductors shall be the nameplate full-load ampere rating of the largest motor or group of motors for any single crane motion, plus 50 percent of the nameplate full-load ampere rating of the next largest motor or group of motors, using that column of Table 6.10.2.4(a) that applies to the longest time-rated motor.

- (3) Multiple Cranes or Hoists on a Common Conductor. For


multiple cranes or hoists, or both, supplied by a common conductor system, compute the motor minimum ampacity for each crane as defined in 6.10.2.4(e), add them together, and multiply the sum by the appropriate demand factor from Table 6.10.2.4(e).

### Table 6.10.2.4(e) Demand Factors

|Number of Cranes or Hoists|Demand Factor|
|---|---|
|2<br>3<br>4<br>5<br>6<br>7<br>|0.95 0.91 0.87 0.84 0.81 0.78|


- (f) Other Loads. Additional loads, such as heating, lighting, and air conditioning, shall be provided for by application of the appropriate sections of this Code.
- (g) Nameplate. Each crane, monorail, or hoist shall be provided with a visible nameplate marked with the manufacture’s name, the rating in volts, frequency, number of phases, and circuit amperes as calculated in 6.10.2.4(e) and 6.10.2.4(f).


6.10.2.5 Common Return. Where a crane or hoist is operated by more than one motor, a common-return conductor of proper ampacity shall be permitted.

### Table 6.10.2.4(a) Ampacities of Insulated Copper Conductors Used with Short-Time Rated Crane and Hoist Motors. Based on Ambient Temperature of 30ºC. Up to Four Conductors in Raceway or Cable1 Up to 3 ac2 or 4 dc1 Conductors in Raceway or Cable.

|Maximum Operating Temperature|750C| |900C| |1250C| |
|---|---|---|---|---|---|---|
|Conductor Size [mm2 (mm dia.)]|Types MTW, RH, RHW, THW, THWN, XHHW,| |Types TA, TBS, SA, SIS, PFA, FEP, FEPB, RHH, THHN, XHHW, Z, ZW| |Types FEP, FEPB, PFA, PFAH, SA, TFE, Z, ZW| |
| |60 Min|30 Min|60 Min|30 Min|60 Min|30 Min|
|1.25 (1.2)<br>2.0 (1.6)<br>3.5 (2.0) 5.5 (2.6) 8.0 (3.2)<br>|8.5 24 32 42 52|10 25 35 45 57|29 38 51 60|30 43 54 65|36 48 63 69|38 53 68 76|
|14 22 30 38|80 104 118 125|91 120 138 153|87 115 128 138|100 135 150 168|107 138 154 184|126 163 185 222|
|50 60 80 100|172 196 260 282|210 236 316 347|191 217 283 300|234 260 345 376|229 268 344 424|275 327 420 522|
|125 150 200 250|360 460 520 661|415 588 665 848|395 452 574 726|456 643 735 916|504 594 718 898|628 745 910 1 145|


### Table 6.10.2.4(a) Continued…

##### AMPACITY CORRECTION FACTOR

|Ambient Temperature (oC)|For ambient temperature other than 300C, multiply the ampacities shown above by the appropriate factor shown below.| | | | | |
|---|---|---|---|---|---|---|
|21-25 26-30 31-35 36-40 41-45 46-50 51-55 56-60 61-70 71-80 81-90 91-100 101-120|1.05 1.00 0.94 0.88 0.82 0.75 0.67 0.58 0.33 —|1.05 1.00 0.94 0.88 0.82 0.75 0.67 0.58 0.33 —|1.04 1.00 0.96 0.91 0.87 0.82 0.76 0.71 0.58 0.41 —|1.04 1.00 0.96 0.91 0.87 0.82 0.76 0.71 0.58 0.41 —|1.02 1.00 0.97 0.95 0.92 0.89 0.86 0.83 0.76 0.69 0.61 0.51 0.40|1.02 1.00 0.97 0.95 0.92 0.89 0.86 0.83 0.76 0.69 0.61 0.51 0.40|


Note: Other insulations shown in Table 3.10.1.13 and approved for the temperature and location shall be permitted to be substituted for those shown in Table 6.10.2.4(a). The allowable ampacities of conductors used with 15-minute motors shall be the 30-minute ratings increased by 12 percent.

- 1For 5 to 8 simultaneously energized power conductors in raceway or cable, the ampacity of each power conductor shall be reduced to a value of 80 percent of that shown in the table.
- 2For 4 to 6 simultaneously energized 125ºC ac power conductors in raceway or cable, the ampacity of each power conductor shall be reduced to a value of 80 percent of that shown in the table.


### 6.10.3 Contact Conductors

- 6.10.3.1 Installation of Contact Conductors. Contact conductors shall comply with (a) through (h).


### (a) Locating or Guarding Contact Conductors. Runway contact

conductors shall be guarded, and bridge contact conductors shall be located or guarded in a manner that persons cannot inadvertently touch energized current-carrying parts.

#### (b) Contact Wires. Wires that are used as contact conductors shall

be secured at the ends by means of approved strain insulators and shall be mounted on approved insulators so that the extreme limit of displacement of the wire will not bring the latter within less than 40 mm from the surface wired over.

#### (c) Supports Along Runways. Main contact conductors carried

along runways shall be supported on insulating supports placed at intervals not exceeding 6 000 mm unless otherwise permitted in

- 6.10.3.1(f). Such conductors shall be separated not less than 150 mm, other than


for monorail hoists where a spacing of not less than 75 mm shall be permitted. Where necessary, intervals between insulating supports shall be permitted to be increased up to 12 m, the separation between conductors being increased proportionately.

- (d) Supports on Bridges. Bridge wire contact conductors shall be

kept at least 65 mm apart, and, where the span exceeds 25 m, insulating saddles shall be placed at intervals not exceeding 15 m.

- (e) Supports for Rigid Conductors. Conductors along runways and

crane bridges, that are of the rigid type specified in 6.10.2.3(b) and not contained within an approved enclosed assembly, shall be carried on insulating supports spaced at intervals of not more than 80 times the vertical dimension of the conductor, but in no case greater than 4 500 mm, and spaced apart sufficiently to give a clear electrical separation of conductors or adjacent collectors of not less than 25 mm.

- (f) Track as Circuit Conductor. Monorail, tram rail, or crane


runway tracks shall be permitted as a conductor of current for one

phase of a 3-phase, ac system furnishing power to the carrier, crane, or trolley, provided all of the following conditions are met.

- (1) The conductors supplying the other two phases of the power

supply are insulated.

- (2) The power for all phases is obtained from an insulating

transformer.

- (3) The voltage does not exceed 300 volts.
- (4) The rail serving as a conductor is effectively grounded at the


transformer and also shall be permitted to be grounded by the fittings used for the suspension or attachment of the rail to a building or structure.

- (g) Electrical Continuity of Contact Conductors. All sections of contact conductors shall be mechanically joined to provide a continuous electrical connection.
- (h) Not to Supply Other Equipment. Contact conductors shall not be used as feeders for any equipment other than the crane(s) or hoist(s) that they are primarily designed to serve.


6.10.3.2 Collectors. Collectors shall be designed so as to reduce to a minimum sparking between them and the contact conductor; and, where operated in rooms used for the storage of easily ignitible combustible fibers and materials, they shall comply with Section

- 5.3.3.56. 6.10.4 Disconnecting Means
- 6.10.4.1 Runway Conductor Disconnecting Means. A disconnecting means that has a continuous ampere rating not less than that computed in 6.10.2.4(e) and 6.10.2.4(f) shall be provided between the runway contact conductors and the power supply. Such disconnecting means shall consist of a motor-circuit switch, circuit breaker, or molded case switch. This disconnecting means shall be as follows:


- (1) Readily accessible and operable from the ground or floor level
- (2) Capable of being locked in the open position
- (3) Open all ungrounded conductors simultaneously
- (4) Placed within view of the runway contact conductors


- 6.10.4.2 Disconnecting Means for Cranes and Monorail Hoists. A motor-circuit switch or circuit breaker arranged to be locked in the open position shall be provided in the leads from the runway contact conductors or other power supply on all cranes and monorail hoists. The disconnecting means shall be capable of being locked in the open position. Where a monorail hoist or hand-propelled crane bridge installation meets all of the following, the disconnecting means shall be permitted to be omitted.

- (1) The unit is controlled from the ground or floor level.
- (2) The unit is within view of the power supply disconnecting means (3) No fixed work platform has been provided for servicing the unit.


Where the disconnecting means is not readily accessible from the crane or monorail hoist operating station, means shall be provided at the operating station to open the power circuit to all motors of the crane or monorail hoist.

6.10.4.3 Rating of Disconnecting Means. The continuous ampere rating of the switch or circuit breaker required by 6.10.4.2 shall not be less than 50 percent of the combined short-time ampere rating of the motors, nor less than 75 percent of the sum of the short-time ampere rating of the motors required for any single motion.

6.10.5 Overcurrent Protection 6.10.5.1 Feeders, Runway Conductors.

- (a) Single Feeder. The runway supply conductors and main contact conductors of a crane or monorail shall be protected by an overcurrent device(s) that shall not be greater than the largest rating or setting of any branch-circuit protective device plus the sum of the nameplate ratings of all the other loads with application of the demand factors from Table 6.10.2.4(e).
- (b) More than One Feeder Circuit. Where more than one feeder circuit is installed to supply runway conductors, each feeder circuit shall be sized and protected in compliance with 6.10.5.1(a).


- 6.10.5.2 Branch-Circuit Short-Circuit and Ground-Fault Protection. Branch circuits shall be protected in accordance with


6.10.5.1(a). Branch-circuit taps, where made, shall comply with 6.10.5.2(b).

- (a) Fuse or Circuit Breaker Rating. Crane, hoist, and monorail hoist motor branch circuits shall be protected by fuses or inverse-time circuit breakers that have a rating in accordance with Table 4.30.4.2. Where two or more motors operate a single motion, the sum of their nameplate current ratings shall be considered as that of a single motor.
- (b) Taps.


- (1) Multiple Motors. Where two or more motors are connected to the same branch circuit, each tap conductor to an individual motor shall have an ampacity not less than one-third that of the branch circuit. Each motor shall be protected from overload according to 6.10.5.3.
- (2) Control Circuits. Where taps to control circuits originate on the load side of a branch-circuit protective device, each tap and piece of equipment shall be protected in accordance with 4.30.6.2.
- (3) Brake Coils. Taps without separate overcurrent protection shall be permitted to brake coils. 6.10.5.3 Overload Protection.


(a) Motor and Branch-Circuit Overload Protection. Each motor, motor controller, and branch-circuit conductor shall be protected from overload by one of the following means.

- (1) A single motor shall be considered as protected where the

branch-circuit overcurrent device meets the rating requirements of 6.10.5.2.

- (2) Overload relay elements in each ungrounded circuit

conductor, with all relay elements protected from short circuit by the branch-circuit protection.

- (3) Thermal sensing devices, sensitive to motor temperature or to


temperature and current, that are thermally in contact with the motor winding(s). A hoist or trolley is considered to be protected if the sensing device is connected in the hoist’s upper limit switch circuit so as to prevent further hoisting during an overload condition of either motor.

### (b) Manually Controlled Motor. If the motor is manually

controlled, with spring return controls, the overload protective device shall not be required to protect the motor against stalled rotor conditions.

#### (c) Multimotor. Where two or more motors drive a single trolley,

truck, or bridge and are controlled as a unit and protected by a single set of overload devices with a rating equal to the sum of their rated full-load currents. A hoist or trolley shall be considered to be protected if the sensing device is connected in the hoist’s upper limit switch circuit so as to prevent further hoisting during an over temperature condition of either motor.

### (d) Hoists and Monorail Hoists. Hoists and monorail hoists and

their trolleys that are not used as part of an overhead traveling crane shall not require individual motor overload protection, provided the largest motor does not exceed 7½ hp and all motors are under manual control of the operator.

### 6.10.6 Control

- 6.10.6.1 Separate Controllers. Each motor shall be provided with an individual controller unless otherwise permitted in (a) or (b).


- (a) Motions with More Than One Motor. Where two or more motors drive a single hoist, carriage, truck, or bridge, they shall be permitted to be controlled by a single controller.
- (b) Multiple Motion Controller. One controller shall be permitted to be switched between motors, provided the following conditions:


- (1) The controller has a horsepower rating that is not lower than the horsepower rating of the largest motor.
- (2) Only one motor is operated at one time.


- 6.10.6.3 Overcurrent Protection. Conductors of control circuits shall be protected against overcurrent. Control circuits shall be considered as protected by overcurrent devices that are rated or set at not more than 300 percent of the ampacity of the control conductors, unless otherwise permitted in (a) or (b).


- (a) Taps to Control Transformers. Taps to control transformers shall be considered as protected where the secondary circuit is protected by a device rated or set at not more than 200 percent of the rated secondary current of the transformer and not more than 200 percent of the ampacity of the control circuit conductors.
- (b) Continuity of Power. Where the opening of the control circuit would create a hazard, as for example, the control circuit of a hot metal crane, the control circuit conductors shall be considered as being properly protected by the branch-circuit overcurrent devices.


6.10.6.5 Limit Switch. A limit switch or other device shall be provided to prevent the load block from passing the safe upper limit of travel of all hoisting mechanisms.

6.10.6.7 Clearance. The dimension of the working space in the direction of access to live parts that are likely to require examination, adjustment, servicing, or maintenance while energized shall be a minimum of 750 mm. Where controls are enclosed in cabinets, the door(s) shall either open at least 90 degrees or be removable.

### 6.10.7 Grounding

6.10.7.1 Grounding. All exposed non-current-carrying metal parts of cranes, monorail hoists, hoists, and accessories, including pendant controls, shall be metallically joined together into a continuous electrical conductor so that the entire crane or hoist will be grounded in accordance with Article 2.50. Moving parts, other than removable accessories or attachments, that have metal-to-metal bearing surfaces shall be considered to be electrically connected to each other through the bearing surfaces for grounding purposes. The trolley frame and bridge frame shall not be considered as electrically grounded through the bridge and trolley wheels and its respective tracks. A separate bonding conductor shall be provided.

ARTICLE 6.20 — ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, WHEELCHAIR LIFTS, AND STAIRWAY CHAIR LIFTS

used to drive an electric motor, or the pumping unit used to power hydraulic control equipment.

Controller, Operation. The electric device(s) for that part of the control system that initiates the starting, stopping, and direction of motion in response to a signal from an operating device.

6.20.1 General

6.20.1.1 Scope. This article covers the installation of electrical equipment and wiring used in connection with elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts.

Machine Room (for Elevator, Dumbwaiter). An enclosed machinery space outside the hoistway, intended for full bodily entry, that contains the electrical driving machine or the hydraulic machine. The room could also contain electrical and/or mechanical equipment used directly in connection with the elevator or dumbwaiter.

FPN No. 1: For further information, see ASME/ANSI A17.1-2000, Safety Code for Elevators and Escalators. FPN No. 2: For further information, see ASME/ANSI A17.5-1996 (CSA B44.11996), Elevator and Escalator Electrical Equipment Certification Standard.

Machinery Space (for Elevator, Dumbwaiter). A space inside or outside the hoistway, intended to be accessed with or without full bodily entry, that contains elevator or dumbwaiter mechanical equipment, and could also contain electrical equipment used directly in connection with the elevator or dumbwaiter. This space could also contain the electric driving machine or the hydraulic machine.

### 6.20.1.2 Definitions.

Control Room (for Elevator, Dumbwaiter). An enclosed control space outside the hoistway, intended for full bodily entry, that contains the elevator motor controller. The room could also contain electrical and/or mechanical equipment used directly in connection with the elevator or dumbwaiter but not the electric driving machine or the hydraulic machine.

Operating Device. The car switch, push buttons, key or toggle switch(s), or other devices used to activate the operation controller.

Control Space (for Elevator, Dumbwaiter). A space inside or outside the hoistway, intended to be accessed with or without full bodily entry, that contains the elevator motor controller. This space could also contain electrical and/or mechanical equipment used directly in connection with the elevator or dumbwaiter but not the electric driving machine or the hydraulic machine.

Signal Equipment. Includes audible and visual equipment such as chimes, gongs, lights, and displays that convey information to the user.

- FPN No. 1: The motor controller, motion controller, and operation controller may be located in a single enclosure or a combination of enclosures.
- FPN No. 2: Figure 6.20.1.2 is for information only.


Control System. The overall system governing the starting, stopping, direction of motion, acceleration, speed, and retardation of the moving member.

6.20.1.3 Voltage Limitations. The supply voltage shall not exceed 300 volts between conductors unless otherwise permitted in (a) through (c).

Controller, Motion. The electric device(s) for that part of the control system that governs the acceleration, speed, retardation, and stopping of the moving member.

Controller, Motor. The operative units of the control system comprised of the starter device(s) and power conversion equipment

(a) Power Circuits. Branch circuits to door operator controllers and door motors and branch circuits and feeders to motor controllers, driving machine motors, machine brakes, and motor-generator sets shall not have a circuit voltage in excess of 600 volts. Internal voltages of power conversion and functionally associated equipment, including the interconnecting wiring, shall be permitted to have higher voltages provided that all such equipment and wiring shall be listed for the

higher voltages. Where the voltage exceeds 600 volts, warning labels or signs that read “DANGER — HIGH VOLTAGE” shall be attached to the equipment and shall be plainly visible.

- (b) Lighting Circuits. Lighting circuits shall comply with the requirements of Article 4.10.
- (c) Heating and Air-Conditioning Circuits. Branch circuits for heating and air-conditioning equipment located on the elevator car shall not have a circuit voltage in excess of 600 volts.


- 6.20.1.4 Live Parts Enclosed. All live parts of electrical apparatus in the hoistways, at the landings, in or on the cars of elevators and dumbwaiters, in the wellways or the landings of escalators or moving walks, or in the runways and machinery spaces of wheelchair lifts and stairway chair lifts shall be enclosed to protect against accidental contact.

FPN: See 1.10.2.2 for guarding of live parts (600 volts, nominal, or less).

- 6.20.1.5 Working Clearances. Working space shall be provided about controllers, disconnecting means, and other electrical equipment. The minimum working space shall not be less than that specified in 1.10.2.1(a). Where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner will examine, adjust, service, and maintain the equipment, the clearance requirements of 1.10.2.1(a) shall be waived as permitted in 6.20.1.5(a) through 6.20.1.5(d).


(a) Flexible Connections to Equipment. Electrical equipment in (a)(1) through (a)(4) is provided with flexible leads to all external connections so that it can be repositioned to meet the clear working space requirements of 1.10.2.1(a).

![image 31](Phil Electrical Code_images/imageFile31.png)

### Figure 6.20.1.2 Control System

- (1) Controllers and disconnecting means for dumbwaiters,

escalator, moving walks, wheelchair lifts, and stairway chair lifts installed in the same space with the driving machine

- (2) Controllers and disconnecting means for elevators installed in

the hoistway or on the car

- (3) Controllers for door operators
- (4) Other electrical equipment installed in the hoistway or on the


car

- (b) Guards. Live parts of the electrical equipment are suitably

guarded, isolated, or insulated, and the equipment can be examined, adjusted, serviced, or maintained while energized without removal of this protection.

FPN: See definition of Exposed in Article 1.0.

- (c) Examination, Adjusting, and Servicing. Electrical equipment

is not required to be examined, adjusted, serviced, or maintained while energized.

- (d) Low Voltage. Uninsulated parts are at a voltage not greater than


30 volts rms, 42 volts peak, or 60 volts dc.

### 6.20.2 Conductors

- 6.20.2.1 Insulation of Conductors. The insulation of conductors shall comply with 6.20.2.1(a) through 6.20.2.1(d).


FPN: One method of determining that conductors are flame retardant is by testing the conductors to the VW-1 (Vertical-Wire) Flame Test inANSI/UL 1581-1991, Reference Standard for Electrical Wires, Cables, and Flexible Cords.

- (a) Hoistway Door Interlock Wiring. The conductors to the hoistway door interlocks from the hoistway riser shall be flame retardant and suitable for a temperature of not less than 200ºC. Conductors shall be Type SF or equivalent.
- (b) Traveling Cables. Traveling cables used as flexible connections between the elevator or dumbwaiter car or counterweight and the raceway shall be of the types of elevator cable listed in Table 4.0.1.4 or other approved types.


(c) Other Wiring. All conductors in raceways shall have flameretardant insulation.

Conductors shall be Type MTW, TF, TFF, TFN, TFFN, THHN, THW, THWN, TW, XHHW, hoistway cable, or any other conductor with insulation designated as flame retardant. Shielded conductors shall be permitted, if such conductors are insulated for the maximum nominal circuit voltage applied to any conductor within the cable or raceway system.

(d) Insulation. All conductors shall have an insulation voltage rating equal to at least the maximum nominal circuit voltage applied to any conductor within the enclosure, cable, or raceway. Insulations and outer coverings that are marked for limited smoke and are so listed shall be permitted.

- 6.20.2.2 Minimum Size of Conductors. The minimum size of conductors, other than conductors that form an integral part of control equipment, shall be in accordance with 6.20.2.2(a) and 6.20.2.2(b).

(a) Traveling Cables.

- (1) Lighting Circuits. For lighting circuits: Copper 2.0 mm2 (1.6 mm dia.). Copper 0.50 mm2 (0.80 mm dia.) or larger conductors shall be permitted in parallel, provided the ampacity is equivalent to at least that of 2.0 mm2 (1.6 mm dia.) copper.
- (2) Other Circuits. For other circuits, 0.50 mm2 (0.80 mm dia.) copper.


(b) Other Wiring. 0.20 mm2 (0.50 mm dia.) copper. Smaller size listed conductors shall be permitted.

- 6.20.2.3 Feeder and Branch-Circuit Conductors. Conductors shall have an ampacity in accordance with 6.20.2.3(a) through 6.20.2.3(d). With generator field control, the conductor ampacity shall be based on the nameplate current rating of the driving motor of the motorgenerator set that supplies power to the elevator motor.


FPN No. 1: The heating of conductors depends on root-mean-square current values, which, with generator field control, are reflected by the nameplate current rating of the motor-generator driving motor rather than by the rating of the elevator

motor, which represents actual but short-time and intermittent full-load current values. FPN No. 2: See Figure 6.20.2.3. Single-Line Diagram

### (a) Conductors Supplying Single Motor. Conductors supplying a

single motor shall have an ampacity not less than the percentage of motor nameplate current determined from 4.30.2.2(a) General and 4.30.2.2(e) Other than Continuous Duty.

FPN: Elevator motor currents, or those of similar functions, may exceed the nameplate value, but since they are inherently intermittent duty, and the heating of the motor and conductors is dependent on the root-mean-square (rms) current value, conductors are sized for duty cycle service as shown in Table 4.30.2.2(e).

### (b) Conductors Supplying a Single Motor Controller. Conductors

supplying a single motor controller shall have an ampacity not less than the motor controller nameplate current rating, plus all other connected loads.

FPN: Motor controller nameplate current rating may be derived based on the rms value of the motor current using an intermittent duty cycle and other control system loads, if applicable.

### (c) Conductors Supplying a Single Power Transformer.

Conductors supplying a single power transformer shall have an ampacity not less than the nameplate current rating of the power transformer plus all other connected loads.

FPN No. 1: The nameplate current rating of a power transformer supplying a motor controller reflects the nameplate current rating of the motor controller at line voltage (transformer primary).

FPN No. 2: See Appendix D, Example D17.

(d) Conductors Supplying More than One Motor, Motor Controller, or Power Transformer. Conductors supplying more than one motor, motor controller, or power transformer shall have an ampacity not less than the sum of the nameplate current ratings of the equipment plus all other connected loads. The ampere ratings of motors to be used in the summation shall be determined from Table

- 4.30.2.2(e), and 4.30.2.4 and 4.30.2.4, Exception No. 1.


FPN: See Appendix D, Examples D16 and D17.

![image 32](Phil Electrical Code_images/imageFile32.png)

### Figure 6.20.2.3 Single -Line Diagram

6.20.2.4 Feeder Demand Factor. Feeder conductors of less ampacity than required by 6.20.2.3 shall be permitted subject to the requirements of Table 6.20.2.4.

FPN: Demand factors are based on 50 percent duty cycle (i.e., half time on and half time off).

### Table 6.20.2.4 Feeder Demand Factors for Elevators

|Number of Elevators on a Single Feeder|Demand Factor|
|---|---|
|1<br>2<br>3<br>4<br>5<br>6<br>7<br>8<br>9<br><br><br>10 or more|1.00 0.95 0.90 0.85 0.82 0.79 0.77 0.75 0.73 0.72|


6.20.2.5 Motor Controller Rating. The motor controller rating shall comply with Section 4.30.7.3. The rating shall be permitted to be less than the nominal rating of the elevator motor, when the controller inherently limits the available power to the motor and is marked as power limited.

FPN: For controller markings, see 430.8.

### 6.20.3 Wiring

- 6.20.3.1 Wiring Methods. Conductors and optical fibers located in hoistways, in escalator and moving walk wellways, in wheelchair lifts, stairway chair lift runways, and machinery spaces, in or on cars, and in machine and control rooms, not including the traveling cables connecting the car or counterweight and hoistway wiring, shall be installed in rigid metal conduit, intermediate metal conduit, electrical metallic tubing, rigid nonmetallic conduit, or wireways, or shall be


Type MC, MI, or AC cable unless otherwise permitted in 6.20.3.1(a) through 6.20.3.1(c).

(a) Elevators.

(1) Hoistways.

- a. Flexible metal conduit, liquidtight flexible metal conduit, or

liquidtight flexible nonmetallic conduit shall be permitted in hoistways between risers and limit switches, interlocks, operating buttons, and similar devices.

- b. Cables used in Class 2 power-limited circuits shall be

permitted to be installed between risers and signal equipment and operating devices provided the cables are supported and protected from physical damage and are of a jacketed and flame-retardant type.

- c. Flexible cords and cables that are components of listed

equipment and used in circuits operating at 30 volts rms or less or 42 volts dc or less shall be permitted in lengths not to exceed 1 800 mm, provided the cords and cables are supported and protected from physical damage and are of a jacketed and flame-retardant type.

- d. Flexible metal conduit, liquidtight flexible metal conduit,


liquidtight flexible nonmetallic conduit or flexible cords and cables, or conductors grouped together and taped or corded that are part of listed equipment, a driving machine, or a driving machine brake shall be permitted in the hoistway, in lengths not to exceed 1 800 mm, without being installed in a raceway and where located to be protected from physical damage and are of a flame-retardant type.

### (2) Cars.

a. Flexible metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit of 10 mm (12 mm) nominal trade size or larger, not exceeding 1 800 mm in length shall be permitted on cars where located so as to be free from oil and if securely fastened in place.

Exception: Liquidtight flexible nonmetallic conduit of 10 mm (12 mm) nominal trade size or larger, as defined by 3.56.1.2(2) shall be permitted in lengths in excess of 1 800 mm.

- b. Hard-service cords and junior hard-service cords that

conform to the requirements of Article 4.0 (Table 4.0.1.4) shall be permitted as flexible connections between the fixed wiring on the car and devices on the car doors or gates. Hard-service cords only shall be permitted as flexible connections for the top-of-car operating device or the car-top work light. Devices or fixtures shall be grounded by means of an equipment grounding conductor run with the circuit conductors. Cables with smaller conductors and other types and thicknesses of insulation and jackets shall be permitted as flexible connections between the fixed wiring on the car and devices on the car doors or gates, if listed for this use.

- c. Flexible cords and cables that are components of listed

equipment and used in circuits operating at 30 volts rms or less or 42 volts dc or less shall be permitted in lengths not to exceed 1 800 mm provided the cords and cables are supported and protected from physical damage and are of a jacketed and flame-retardant type.

- d. Flexible metal conduit, liquidtight flexible metal conduit,


liquidtight flexible nonmetallic conduit or flexible cords and cables, or conductors grouped together and taped or corded that are part of listed equipment, a driving machine, or a driving machine brake shall be permitted on the car assembly, in lengths not to exceed 1 800 mm without being installed in a raceway and where located to be protected from physical damage and are of a flame-retardant type.

### (3) Within Machine Room, Control Rooms, and Machinery Spaces and Control Spaces.

- a. Flexible metal conduit, liquidtight flexible metal conduit, or

liquidtight flexible nonmetallic conduit of 10 mm (12 mm) nominal trade size or larger, not exceeding 1 800 mm in length, shall be permitted between control panels and machine motors, machine brakes, motor-generator sets, disconnecting means, and pumping unit motors and valves.

Exception: Liquidtight flexible nonmetallic conduit, as defined in 3.56.1.2(2) shall be permitted to be installed in lengths in excess of 1 800 mm.

- b. Where motor-generators, machine motors, or pumping unit


motors and valves are located adjacent to or underneath control equipment and are provided with extra-length terminal leads not

exceeding 1 800 mm in length, such leads shall be permitted to be extended to connect directly to controller terminal studs without regard to the carrying-capacity requirements of Articles 4.30 and 4.45. Auxiliary gutters shall be permitted in machine and control rooms between controllers, starters, and similar apparatus.

- c. Flexible cords and cables that are components of listed equipment and used in circuits operating at 30 volts rms or less or 42 volts dc or less shall be permitted in lengths not to exceed 1 800 mm provided the cords and cables are supported and protected from physical damage and are of a jacketed and flame-retardant type.
- d. On existing or listed equipment, conductors shall also be permitted to be grouped together and taped or corded without being installed in a raceway. Such cable groups shall be supported at intervals not over 900 mm and located so as to be protected from physical damage.


(4) Counterweight. Flexible metal conduit, liquidtight flexible metal conduit, liquidtight flexible nonmetallic conduit or flexible cords and cables, or conductors grouped together and taped or corded that are part of listed equipment, a driving machine, or a driving machine brake shall be permitted on the counterweight assembly, in lengths not to exceed 1 800 mm without being installed in a raceway and where located to be protected from physical damage and are of a flame-retardant type.

### (b) Escalators.

- (1) Wiring Methods. Flexible metal conduit, liquidtight flexible

metal conduit, or liquidtight flexible nonmetallic conduit shall be permitted in escalator and moving walk wellways. Flexible metal conduit or liquidtight flexible conduit of 10 mm (12 mm) nominal trade size shall be permitted in lengths not in excess of 1 800 mm.

Exception: 10 mm (12 mm) nominal trade size or larger liquidtight flexible nonmetallic conduit, as defined in 3.56.1.2(2), shall be permitted to be installed in lengths in excess of 1 800 mm.

- (2) Class 2 Circuit Cables. Cables used in Class 2 power-limited


circuits shall be permitted to be installed within escalators and moving walkways provided the cables are supported and protected from physical damage and are of a jacketed and flame-retardant type.

(3) Flexible Cords. Hard-service cords that conform to the requirements of Article 4.0 (Table 4.0.1.4) shall be permitted as flexible connections on escalators and moving walk control panels and disconnecting means where the entire control panel and disconnecting means are arranged for removal from machine spaces as permitted in 6.20.1.5.

### (c) Wheelchair Lifts and Stairway Chair Lift Raceways.

- (1) Wiring Methods. Flexible metal conduit or liquidtight flexible

metal conduit shall be permitted in wheelchair lifts and stairway chair lift runways and machinery spaces. Flexible metal conduit or liquidtight flexible conduit of 10 mm (12 mm) nominal trade size shall be permitted in lengths not in excess of 1 800 mm.

Exception: 10 mm (12 mm) nominal trade size or larger liquidtight flexible nonmetallic conduit, as defined in 3.56.1.2(2), shall be permitted to be installed in lengths in excess of 1 800 mm.

- (2) Class 2 Circuit Cables. Cables used in Class 2 power-limited


circuits shall be permitted to be installed within wheelchair lifts and stairway chair lift runways and machinery spaces provided the cables are supported and protected from physical damage and are of a jacketed and flame-retardant type.

- 6.20.3.2 Branch Circuits for Car Lighting, Receptacle(s), Ventilation, Heating, and Air Conditioning.

- (a) Car Light Source. A separate branch circuit shall supply the car lights, receptacle(s), auxiliary lighting power source, and ventilation on each elevator car. The overcurrent device protecting the branch circuit shall be located in the elevator machine room/machinery space.
- (b) Air-Conditioning and Heating Source. A dedicated branch circuit shall supply the air-conditioning and heating units on each elevator car. The overcurrent device protecting the branch circuit shall be located in the elevator machine room/machinery space.


- 6.20.3.3 Branch Circuit for Machine Room/Machinery Space Lighting and Receptacle(s).


(a) Separate Branch Circuit. A separate branch circuit shall supply

the machine room/ machinery space lighting and receptacle(s).

Required lighting shall not be connected to the load side of a ground-fault circuit interrupter.

- (b) Lighting Switch. The machine room lighting switch shall be located at the point of entry to such machine rooms/machinery spaces.
- (c) Duplex Receptacle. At least one 125-volt and/or 250-volt, single-phase, duplex receptacle shall be provided in each machine room and machinery space.


FPN: See Safety Code for Elevators and Escalators, ANSI/ASME A17.1-2000, for illumination levels.

### 6.20.3.4 Branch Circuit for Hoistway Pit Lighting andReceptacles.

- (a) Separate Branch Circuit. A separate branch circuit shall supply

the hoistway pit lighting and receptacles. Required lighting shall not be connected to the load side of a ground-fault circuit interrupter.

- (b) Lighting Switch. The lighting switch shall be located so as to

be readily accessible from the pit access door.

- (c) Duplex Receptacle. At least one 125-volt and/or 250-volt,


single-phase, duplex receptacle shall be provided in the hoistway pit.

FPN: See Safety Code for Elevators and Escalators, ANSI/ASME A17.1-2000, for illumination levels.

### 6.20.3.5. Branch Circuit for Other Utilization Equipment.

- (a) Additional Branch Circuits. Additional branch circuit(s)shall supply utilization equipment not identified in 6.20.3.2, 6.20.3.3, and 6.20.3.4. Other utilization equipment shall be restricted to that equipment identified in 6.20.1.1.
- (b) Overcurrent Devices. The overcurrent devices protecting the branch circuit(s) shall be located in the elevator machinery room or control room/machinery space or control space.


### 6.20.4 Installation of Conductors

- 6.20.4.1 Metal Wireways and Nonmetallic Wireways. The sum of the cross-sectional area of the individual conductors in a wireway shall not be more than 50 percent of the interior cross-sectional area of the wireway. Vertical runs of wireways shall be securely supported at intervals not exceeding 4 500 mm and shall have not more than one joint between supports. Adjoining wireway sections shall be securely fastened together to provide a rigid joint.


- 6.20.4.2 Number of Conductors in Raceways. The sum of the crosssectional area of the individual conductors in raceways shall not exceed 40 percent of the interior cross-sectional area of the raceway, except as permitted in6.20.4.1 for wireways.
- 6.20.4.3 Supports. Supports for cables or raceways in a hoistway or in an escalator or moving walk wellway or wheelchair lift and stairway chair lift runway shall be securely fastened to the guide rail; escalator or moving walk truss; or to the hoistway, wellway, or runway construction.
- 6.20.4.4 Auxiliary Gutters. Auxiliary gutters shall not be subject to the restrictions of 3.66.2.3(2) as to length or of 3.66.2.13 as to number of conductors.
- 6.20.4.5 Different Systems in One Raceway or Traveling Cable. Optical fiber cables and conductors for operating devices, operation and motion control, power, signaling, fire alarm, lighting, heating, and air-conditioning circuits of 600 volts or less shall be permitted to be run in the same traveling cable or raceway system if all conductors are insulated for the maximum voltage applied to any conductor within the cables or raceway system and if all live parts of the equipment are insulated from ground for this maximum voltage. Such a traveling cable or raceway shall also be permitted to include shielded conductors and/or one or more coaxial cables, if such conductors are insulated for the maximum voltage applied to any conductor within the cable or raceway system. Conductors shall be permitted to be covered with suitable shielding for telephone, audio, video, or higher frequency communications circuits.


### 6.20.4.6 Wiring in Hoistways and Machine Rooms.

- (a) Uses Permitted. Only such electric wiring, raceways, and cables

used directly in connection with the elevator or dumbwaiter, including wiring for signals; for communication with the car; for lighting, heating, air conditioning, and ventilating the elevator car; for fire detecting systems; for pit sump pumps; and for heating, lighting, and ventilating the hoistway, shall be permitted inside the hoistway and the machine room.

- (b) Lightning Protection. Bonding of elevator rails (car and/or

counterweight) to a lightning protection system grounding down conductor(s), shall be permitted. The lightning protection system grounding down conductor(s) shall not be located within the hoistway. Elevator rails or other hoistway equipment shall not be used as the grounding down conductor for lightning protection systems.

FPN: See Section 2.50.5.17 for bonding requirements. For further information, see Standard for the Installation of Lightning Protection Systems, NFPA 780-2004.

- (c) Main Feeders. Main feeders for supplying power to elevators


and dumbwaiters shall be installed outside the hoistway unless as follows.

- (1) By special permission, feeders for elevators shall be permitted within an existing hoistway if no conductors are spliced within the hoistway.
- (2) Feeders shall be permitted inside the hoistway for elevators with driving machine motors located in the hoistway or on the car or counterweight.


#### 6.20.4.7 Electrical Equipment in Garages and SimilarOccupancies. Electrical equipment and wiring used for elevators,dumbwaiters, escalators, moving walks, and wheelchair lifts andstairway chair lifts in garages shall comply with the requirements ofArticle 5.11.

FPN: Garages used for parking or storage and where no repair work is done in accordance with 5.11.1.3 are not classified.

### 6.20.5 Traveling Cables

- 6.20.5.1 Suspension of Traveling Cables. Traveling cables shall be suspended at the car and hoistways’ ends, or counterweight end where applicable, so as to reduce the strain on the individual copper conductors to a minimum. Traveling cables shall be supported by one of the following means:


- (1) By its steel supporting member(s)
- (2) By looping the cables around supports for unsupported lengths

less than 30 m

- (3) By suspending from the supports by a means that automatically


tightens around the cable when tension is increased for unsupported lengths up to 60 m.

FPN: Unsupported length for the hoistway suspension means is that length of cable as measured from the point of suspension in the hoistway to the bottom of the loop, with the elevator car located at the bottom landing. Unsupported length for the car suspension means is that length of cable as measured from the point of suspension on the car to the bottom of the loop, with the elevator car located at the top landing.

6.20.5.2 Hazardous (Classified) Locations. In hazardous (classified) locations, traveling cables shall be of a type approved for hazardous (classified) locations and shall comply with 5.1.3.41, 5.2.3.41, or

- 5.3.3.41, as applicable.
- 6.20.5.3 Location of and Protection for Cables. Traveling cable supports shall be located so as to reduce to a minimum the possibility of damage due to the cables coming in contact with the hoistway construction or equipment in the hoistway. Where necessary, suitable guards shall be provided to protect the cables against damage.


- 6.20.5.4 Installation of Traveling Cables. Traveling cable shall be permitted to be run without the use of a raceway for a distance not exceeding 1 800 mm in length as measured from the first point of support on the elevator car or hoistway wall, or counterweight where applicable, provided the conductors are grouped together and taped or corded, or in the original sheath. Traveling cables shall be permitted to be continued to elevator controller enclosures and to elevator car and machine room


connections, as fixed wiring, provided they are suitably supported and protected from physical damage.

### 6.20.6 Disconnecting Means and Control

6.20.6.1 Disconnecting Means. A single means for disconnecting all ungrounded main power supply conductors for each unit shall be provided and be designed so that no pole can be operated independently. Where multiple driving machines are connected to a single elevator, escalator, moving walk, or pumping unit, there shall be one disconnecting means to disconnect the motor(s) and control valve operating magnets. The disconnecting means for the main power supply conductors shall not disconnect the branch circuit required in 6.20.3.2, 6.20.3.3, and 6.20.3.4.

(a) Type. The disconnecting means shall be an enclosed externally operable fused motor circuit switch or circuit breaker capable of being locked in the open position. The disconnecting means shall be a listed device.

FPN: For additional information, see Safety Code for Elevators and Escalators, ASME/ANSI A17.1-2000.

Exception: Where an individual branch circuit supplies a wheelchair lift, the disconnecting means required by 6.20.6.1(c)(4) shall be permitted to comply with 4.30.9.9(c). This disconnecting means shall be listed and shall be capable of being locked in the open position.

- (b) Operation. No provision shall be made to open or close this

disconnecting means from any other part of the premises. If sprinklers are installed in hoistways, machine rooms, or machinery spaces, the disconnecting means shall be permitted to automatically open the power supply to the affected elevator(s) prior to the application of water. No provision shall be made to automatically close this disconnecting means. Power shall only be restored by manual means.

FPN: To reduce hazards associated with water on live elevator electrical equipment.

- (c) Location. The disconnecting means shall be located where it is


readily accessible to licensed electrical practitioner or non licensed

electrical practitioner under the supervision of a licensed electrical practitioner.

(1) On Elevators Without Generator Field Control. On elevators without generator field control, the disconnecting means shall be located within sight of the motor controller. Driving machines or motion and operation controllers not within sight of the disconnecting means shall be provided with a manually operated switch installed in the control circuit to prevent starting. The manually operated switch(s) shall be installed adjacent to this equipment.

Where the driving machine is located in a remote machinery space, a single means for disconnecting all ungrounded main power supply conductors shall be provided and be capable of being locked in the open position.

(2) On Elevators with Generator Field Control. On elevators with generator field control, the disconnecting means shall be located within sight of the motor controller for the driving motor of the motorgenerator set. Driving machines, motor-generator sets, or motion and operation controllers not within sight of the disconnecting means shall be provided with a manually operated switch installed in the control circuit to prevent starting. The manually operated switch(s) shall be installed adjacent to this equipment.

Where the driving machine or the motor-generator set is located in a remote machinery space, a single means for disconnecting all ungrounded main power supply conductors, shall be provided and be capable of being locked in the open position.

- (3) On Escalators and Moving Walks. On escalators and moving walks, the disconnecting means shall be installed in the space where the controller is located.
- (4) On Wheelchair Lifts and Stairway Chair Lifts. On wheelchair lifts and stairway chair lifts, the disconnecting means shall be located within sight of the motor controller.


(d) Identification and Signs. Where there is more than one driving machine in a machine room, the disconnecting means shall be numbered to correspond to the identifying number of the driving machine that they control.

The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device.

- 6.20.6.2 Power from More than One Source.

- (a) Single-car and Multicar Installations. On single-car and

multicar installations, equipment receiving electrical power from more than one source shall be provided with a disconnecting means for each source of electrical power. The disconnecting means shall be within sight of the equipment served.

- (b) Warning Sign for Multiple Disconnecting Means. Where

multiple disconnecting means are used and parts of the controllers remain energized from a source other than the one disconnected, a warning sign shall be mounted on or next to the disconnecting means. The sign shall be clearly legible and shall read

WARNING — PARTS OF THE CONTROLLER ARE NOT DE-ENERGIZED BY THIS SWITCH

- (c) Interconnection Multicar Controllers. Where interconnections


between controllers are necessary for the operation of the system on multicar installations that remain energized from a source other than the one disconnected, a warning sign in accordance with 6.20.6.2(b) shall be mounted on or next to the disconnecting means.

- 6.20.6.3 CarLight, Receptacle(s), and Ventilation Disconnecting Means. Elevators shall have a single means for disconnecting all ungrounded car light, receptacle(s), and ventilation power-supply conductors for that elevator car. The disconnecting means shall be an enclosed externally operable fused motor circuit switch or circuit breaker capable of being locked in the open position and shall be located in the machine room for that elevator car. Where there is no machine room or control room, the disconnecting means shall be located in the same space as the disconnecting means required by 6.20.6.1. The disconnecting means shall be numbered to correspond to the identifying number of the elevator car whose light source they control. The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device.
- 6.20.6.4 Heating and Air-Conditioning Disconnecting Means. Elevators shall have a single means for disconnecting all ungrounded car heating and air-conditioning power-supply conductors for that


- (1) Duty on elevator and dumbwaiter driving machine motors and

driving motors of motor-generators used with generator field control shall be rated as intermittent. Such motors shall be protected against overload in accordance with 4.30.3.3.

- (2) Duty on escalator and moving walk driving machine motors

shall be rated as continuous. Such motors shall be protected against overload in accordance with 4.30.3.2.

- (3) Escalator and moving walk driving machine motors and

driving motors of motor-generator sets shall be protected against running overload as provided in Table 4.30.3.7.

- (4) Duty on wheelchair lift and stairway chair lift driving machine


elevator car.

The disconnecting means shall be an enclosed externally operable fused motor circuit switch or circuit breaker capable of being locked in the open position and shall be located in the machine room for that elevator car. Where there is no machine room or control room, the disconnecting means shall be located in the same space as the disconnecting means required by 6.20.6.1. Where there is equipment for more than one elevator car in the machine room, the disconnecting means shall be numbered to correspond to the identifying number of the elevator car whose heating and air conditioning source they control. The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device.

motors shall be rated as intermittent. Such motors shall be protected against overload in accordance with 4.30.3.3.

FPN: For further information, see Section 4.30.3.4 for orderly shutdown.

- 6.20.6.5. Utilization Equipment Disconnecting Means. Each branch circuit for other utilization equipment shall have a single means for disconnecting all ungrounded conductors. The disconnecting means shall be capable of being locked in the open position and shall be located in the machine room or control room/machine space or control space. Where there is more than one branch circuit for other utilization equipment, the disconnecting means shall be numbered to correspond to the identifying number of the equipment served. The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device.

6.20.7 Overcurrent Protection

- 6.20.7.1 Overcurrent Protection. Overcurrent protection shall be provided as follows.


- (c) Motor Feeder Short-Circuit and Ground-Fault Protection. Motor feeder short-circuit and ground-fault protection shall be as required in Part 4.30.5.
- (d) Motor Branch-Circuit Short-Circuit and Ground-Fault Protection. Motor branch-circuit short-circuit and ground-fault protection shall be as required in Part 4.30.4.


6.20.7.2 Selective Coordination. Where more than one driving machine disconnecting means is supplied by a single feeder, the overcurrent protective devices in each disconnecting means shall be selectively coordinated with any other supply side overcurrent protective devices.

### 6.20.8 Machine Room

(a) Operating Devices, Control, and Signaling Circuits. Operating devices, control and signaling circuits shall be protected against overcurrent in accordance with the requirements of Sections

6.20.8.1 Guarding Equipment. Elevator, dumbwaiter, escalator, and moving walk driving machines; motor-generator sets; motor controllers; and disconnecting means shall be installed in a room or enclosure set aside for that purpose unless otherwise permitted in (a) or (b). The room or enclosure shall be secured against unauthorized access.

- 7.25.2.3 and 7.25.2.4. Class 2 power-limited circuits shall be protected against overcurrent


in accordance with the requirements Notes to Tables 11(a) and 11(b).

(b) Overload Protection for Motors. Motor and branch-circuit overload protection shall conform to Part 4.30.3.

(a) Motor Controllers. Motor controllers shall be permitted outside the spaces herein specified, provided they are in enclosures with doors

or removable panels that are capable of being locked in the closed position and the disconnecting means is located adjacent to or is an integral part of the motor controller. Motor controller enclosures for escalator or moving walks shall be permitted in the balustrade on the side located away from the moving steps or moving treadway. If the disconnecting means is an integral part of the motor controller, it shall be operable without opening the enclosure.

(b) Driving Machines. Elevators with driving machines located on the car, counterweight, or in the hoistway, and driving machines for dumbwaiters, wheelchair lifts, and stairway lifts shall be permitted outside the spaces herein specified.

### 6.20.9 Grounding

- 6.20.9.1 Metal Raceways Attached to Cars. Metal raceways, Type MC cable, Type MI cable, or Type AC cable attached to elevator cars shall be bonded to grounded metal parts of the car that they contact.
- 6.20.9.2 Electric Elevators. For electric elevators, the frames of all motors, elevator machines, controllers, and the metal enclosures for all electrical equipment in or on the car or in the hoistway shall be grounded in accordance with Article 2.50.
- 6.20.9.3 Nonelectric Elevators. For elevators other than electric having any electric conductors attached to the car, the metal frame of the car, where normally accessible to persons, shall be grounded in accordance with Article 2.50.
- 6.20.9.4 Escalators, Moving Walks, Wheelchair Lifts, and Stairway Chair Lifts. Escalators, moving walks, wheelchair lifts, and stairway chair lifts shall comply with Article 250.
- 6.20.9.5 Ground-Fault Circuit-Interrupter Protection for Personnel. Each 125-volt and/or 250-volt, single-phase, 15- and 20ampere receptacle installed in pits, in hoistways, on elevator car tops, and in escalator and moving walk wellways shall be of the groundfault circuit-interrupter type. All 125-volt and/or 250-volt, single-phase, 15- and 20-ampere receptacles installed in machine rooms and machinery spaces shall have ground-fault circuit-interrupter protection for personnel.


A single receptacle supplying a permanently installed sump pump shall not require ground-fault circuit-interrupter protection.

### 6.20.10 Emergency and Standby Power Systems

6.20.10.1 Emergency and Standby Power Systems. An elevator(s) shall be permitted to be powered by an emergency or standby power system.

FPN: See ASME/ANSI A17.1-2000, Rule 2.27.2, and CAN/CSA-B44-1994, Clause 3.12.13, for additional information.

- (a) Regenerative Power. For elevator systems that regenerate

power back into the power source, which is unable to absorb the regenerative power under overhauling elevator load conditions, a means shall be provided to absorb this power.

- (b) Other Building Loads. Other building loads, such as power and

lighting shall be permitted as the energy absorption means required in (a) provided that such loads are automatically connected to the emergency or standby power system operating the elevators and are large enough to absorb the elevator regenerative power.

- (c) Disconnecting Means. The disconnecting means required by


6.20.6.1 shall disconnect the elevator from both the emergency or standby power system and the normal power system.

Where an additional power source is connected to the load side of the disconnecting means, the disconnecting means required in 6.20.6.1 shall be provided with an auxiliary contact that is positively opened mechanically and the opening shall not be solely dependent on springs. This contact shall cause the additional power source to be disconnected from its load when the disconnecting means is in the open position.

### ARTICLE 6.25 — ELECTRIC VEHICLE CHARGING SYSTEM

6.25.1 General 6.25.1.1 Scope. The provisions of this article cover the electrical

conductors and equipment external to an electric vehicle that connect an electric vehicle to a supply of electricity by conductive or inductive means, and the installation of equipment and devices related to electric vehicle charging.

FPN: For industrial trucks, see Fire Safety Standard for Powered Industrial Trucks Including Type Designations, Areas of Use, Conversions, Maintenance, and Operation, NFPA 505-2002.

### 6.25.1.2 Definitions.

Electric Vehicle. An automotive-type vehicle for highway use, such as passenger automobiles, buses, trucks, vans, and the like, primarily powered by an electric motor that draws current from a rechargeable storage battery, fuel cell, photovoltaic array, or other source of electric current. For the purpose of this article, electric motorcycles and similar type vehicles and off-road self-propelled electric vehicles, such as industrial trucks, hoists, lifts, transports, golf carts, airline ground support equipment, tractors, boats, and the like, are not included.

Electric Vehicle Connector. A device that by insertion into an electric vehicle inlet, establishes an electrical connection to the electric vehicle for the purpose of charging and information exchange. This is part of the electric vehicle coupler.

Electric Vehicle Coupler. A mating electric vehicle inlet and electric vehicle connector set.

Electric Vehicle Inlet. The device on the electric vehicle into which the electric vehicle connector is inserted for charging and information exchange. This is part of the electric vehicle coupler. For the purposes of this Code, the electric vehicle inlet is considered to be part of the electric vehicle and not part of the electric vehicle supply equipment.

Electric Vehicle Nonvented Storage Battery. A hermeticallysealed battery comprised of one or more rechargeable electrochemical cells that has no provision for release of excessive gas pressure, or the addition of water or electrolyte, or for external measurements of electrolyte specific gravity.

Electric Vehicle Supply Equipment. The conductors, including the ungrounded, grounded, and equipment grounding conductors and the

electric vehicle connectors, attachment plugs, and all other fittings, devices, power outlets, or apparatuses installed specifically for the purpose of delivering energy from the premises wiring to the electric vehicle.

Personnel Protection System. A system of personnel protection devices and constructional features that when used together provide protection against electric shock of personnel.

- 6.25.1.3 Other Articles. Wherever the requirements of other articles of this Code and Article 6.25 differ, the requirements of Article 6.25 shall apply.
- 6.25.1.4 Voltages. Unless other voltages are specified, the nominal ac system voltages of 120, 120/240, 208Y/120, 240, 480Y/277, 480, 600Y/347, and 600 volts shall be used to supply equipment covered by this article.
- 6.25.1.5 Listed or Labeled. All electrical materials, devices, fittings, and associated equipment shall be listed or labeled.


### 6.25.2 Wiring Methods

6.25.2.1 Electric Vehicle Coupler. The electric vehicle coupler shall comply with 6.25.2.1(a) through 6.25.2.1(f).

- (a) Polarization. The electric vehicle coupler shall be polarized

unless part of a system identified and listed as suitable for the purpose.

- (b) Noninterchangeability. The electric vehicle coupler shall have

a configuration that is noninterchangeable with wiring devices in other electrical systems. Nongrounding-type electric vehicle couplers shall not be interchangeable with grounding-type electric vehicle couplers.

- (c) Construction and Installation. The electric vehicle coupler

shall be constructed and installed so as to guard against inadvertent contact by persons with parts made live from the electric vehicle supply equipment or the electric vehicle battery.

- (d) Unintentional Disconnection. The electric vehicle coupler shall


be provided with a positive means to prevent unintentional

disconnection.

- (e) Grounding Pole. The electric vehicle coupler shall be provided with a grounding pole, unless part of a system identified and listed as suitable for the purpose in accordance with Article 2.50.
- (f) Grounding Pole Requirements. If a grounding pole is provided, the electric vehicle coupler shall be designed so that the grounding pole connection is the first to make and the last to break contact.


### 6.25.3 Equipment Construction

- 6.25.3.1 Electric Vehicle Supply Equipment. Electric vehicle supply equipment rated at 250-volt, single phase, 15 or 20 amperes or part of a system identified and listed as suitable for the purpose and meeting the requirements of 6.25.3.6, 6.25.3.7, and 6.25.5.2 shall be permitted to be cord and plug connected. All other electric vehicle supply equipment shall be permanently connected and fastened in place. This equipment shall have no exposed live parts.
- 6.25.3.2 Rating. Electric vehicle supply equipment shall have sufficient rating to supply the load served. For the purposes of this article, electric vehicle charging loads shall be considered to be continuous loads.
- 6.25.3.3 Markings. The electric vehicle supply equipment shall comply with (a) through (c).


(a) General. All electric vehicle supply equipment shall be marked by the manufacturer

FOR USE WITH ELECTRIC VEHICLES

(b) Ventilation Not Required. Where marking is required by 6.25.5.2(c), the electric vehicle supply equipment shall be clearly marked by the manufacturer.

VENTILATION NOT REQUIRED

The marking shall be located so as to be clearly visible after installation.

(c) Ventilation Required. Where marking is required by 6.25.5.2(d), the electric vehicle supply equipment shall be clearly marked by the manufacturer “Ventilation Required.” The marking shall be located so as to be clearly visible after installation.

- 6.25.3.4 Means of Coupling. The means of coupling to the electric vehicle shall be either conductive or inductive. Attachment plugs, electric vehicle connectors, and electric vehicle inlets shall be listed or labeled for the purpose.
- 6.25.3.5 Cable. The electric vehicle supply equipment cable shall be Type EV, EVJ, EVE, EVJE, EVT, or EVJT flexible cable as specified in Article 4.0 and Table 4.0.1.4. Ampacities shall be as specified in Table 4.0.1.5(a) for 5.5 mm2 (2.6 mm dia.) and smaller and Table 4.0.1.5(b) for 8.0 mm2 (3.2 mm dia.) and larger. The overall length of the cable shall not exceed 7 600 mm. Other cable types and assemblies listed as being suitable for the purpose, including optional hybrid communications, signal, and optical fiber cables, shall be permitted.
- 6.25.3.6 Interlock. Electric vehicle supply equipment shall be provided with an interlock that de-energizes the electric vehicle connector and its cable whenever the electric connector is uncoupled from the electric vehicle. An interlock shall not be required for portable cord- and plug-connected electric vehicle supply equipment intended for connection to receptacle outlets rated 125-volts and/or 250-volts, single phase, 15 and 20 amperes.
- 6.25.3.7 Automatic De-energization of Cable. The electric vehicle supply equipment or the cable-connector combination of the equipment shall be provided with an automatic means to de-energize the cable conductors and electric vehicle connector upon exposure to strain that could result in either cable rupture or separation of the cable from the electric connector and exposure of live parts. Automatic means to de-energize the cable conductors and electric vehicle connector shall not be required for portable cord- and plug-connected electric vehicle supply equipment intended for connection to receptacle outlets rated at 125-volt and/or 250-volt, single phase, 15 and 20 amperes.


### 6.25.4 Control and Protection

- 6.25.4.1 Overcurrent Protection. Overcurrent protection for feeders and branch circuits supplying electric vehicle supply equipment shall be sized for continuous duty and shall have a rating of not less than 125 percent of the maximum load of the electric vehicle supply equipment. Where noncontinuous loads are supplied from the same feeder or branch circuit, the overcurrent device shall have a rating of not less than the sum of the noncontinuous loads plus 125 percent of the continuous loads.
- 6.25.4.2 Personnel Protection System. The electric vehicle supply equipment shall have a listed system of protection against electric shock of personnel. The personnel protection system shall be composed of listed personnel protection devices and constructional features. Where cord- and plug-connected electric vehicle supply equipment is used, the interrupting device of a listed personnel protection system shall be provided and shall be an integral part of the attachment plug or shall be located in the power supply cable not more than 300 mm from the attachment plug.
- 6.25.4.3 Disconnecting Means. For electric vehicle supply equipment rated more than 60 amperes or more than 150 volts to ground, the disconnecting means shall be provided and installed in a readily accessible location. The disconnecting means shall be capable of being locked in the open position.


- 6.25.4.5 Loss of Primary Source. Means shall be provided such that upon loss of voltage from the utility or other electric system(s), energy cannot be backfed through the electric vehicle supply equipment to the premises wiring system unless permitted by 6.25.4.6.
- 6.25.4.6 Interactive Systems. Electric vehicle supply equipment and other parts of a system, either on-board or off-board the vehicle, that are identified for and intended to standby system or an electric power production source or provide for bi-directional power feed shall be listed as suit-system, the requirements of Article 702 shall apply, and when used as an electric power production source, the requirements of Article 7.5 shall apply.


### 6.25.5 Electric Vehicle Supply Equipment Locations

- 6.25.5.1 Hazardous (Classified) Locations. Where electric vehicle supply equipment or wiring is installed in a hazardous (classified) location, the requirements of Articles 5.0 through 5.16 shall apply.
- 6.25.5.2 Indoor Sites. Indoor sites shall include, but not be limited to, integral, attached, and detached residential garages; enclosed and underground parking structures; repair and nonrepair commercial garages; and agricultural buildings.


- (a) Location. The electric vehicle supply equipment shall be

located to permit direct connection to the electric vehicle.

- (b) Height. Unless specifically listed for the purpose and location,

the coupling means of the electric vehicle supply equipment shall be stored or located at a height of not less than 450 mm and not more than 1 200 mm above the floor level.

- (c) Ventilation Not Required. Where electric vehicle nonvented

storage batteries are used or where the electric vehicle supply equipment is listed or labeled as suitable for charging electric vehicles indoors without ventilation and marked in accordance with 6.25.3.3(b), mechanical ventilation shall not be required.

- (d) Ventilation Required. Where the electric vehicle supply


equipment is listed or labeled as suitable for charging electric vehicles that require ventilation for indoor charging and marked in accordance with 6.25.3.3(c), mechanical ventilation, such as a fan, shall be provided. The ventilation shall include both supply and exhaust equipment and shall be permanently installed and located to intake from, and vent directly to, the outdoors. Positive pressure ventilation systems shall only be permitted in buildings or areas that have been specifically designed and approved for that application. Mechanical ventilation requirements shall be determined by one of the methods specified in 6.25.5.2(d)(1) through (d)(4).

(1) Table Values. For supply voltages and currents specified in Table 6.25.5.2(d)(1) or Table 6.25.5.2(d)(2), the minimum ventilation requirements shall be specified in Table 6.25.5.2(d)(1) or

6.25.5.2(d)(2) for each of the total number of electric vehicles that can be charged at one time.

- (2) Other Values. For supply voltages and currents other than

specified in Table 6.25.5.2(d)(1) or Table 6.25.5.2(d)(2), the minimum ventilation requirements shall be calculated by means of the following general formulas as applicable:

a. Single phase: Ventilation single phase in cubic meters per minute (m3/min)

(volts)(amperes)

= —————————1 718

b. Three phase: Ventilation three phasein cubic meters per minute (m3/min)

1.732 (volts)(amperes)

= —————————1 718

- (3) Engineered System. For an electric vehicle supply equipment

ventilation system designed by a person qualified to perform such calculations as an integral part of a building’s total ventilation system, the minimum ventilation requirements shall be permitted to be determined per calculations specified in the engineering study.

- (4) Supply Circuits. The supply circuit to the mechanical


ventilation equipment shall be electrically interlocked with the electric vehicle supply equipment and shall remain energized during the entire electric vehicle charging cycle. Electric vehicle supply equipment shall be marked in accordance with 6.25.3.3. Electric vehicle supply equipment receptacles rated at 125-volt and/or 250-volt, single phase, 15 and 20 amperes shall be marked in accordance with 6.25.3.3(c) and shall be switched and the mechanical ventilation system shall be electrically interlocked through the switch supply power to the receptacle.

### Table 6.25.5.2(d)(1) Minimum Ventilation Required in Cubic Metres per Minute(m3/min) for Each of the Total Number of Electric Vehicles that Can Be Charged at One Time

|BranchCircuit Ampere Rating|Branch-Circuit Voltage| | | |
|---|---|---|---|---|
| |Single Phase| |Three Phase| |
| |115 V|230 V or 115/230 V|230 V or 230Y/133 V|460 V or 460Y/266 V|
|15 20 30 40 50 60 100 150 200 250 300 350 400|1.004 1.338 2.008 2.677 3.346 4.015 6.692 —|2.008 2.677 4.015 5.354 6.692 8.030 13.284 —|4.636 6.954 9.273 11.591 13.909 23.181 34.772 46.363 57.953 69.544 81.135 92.725|9.273 13.909 18.545 23.181 27.818 46.363 69.544 92.725 115.907 139.088 162.270 185.451|


6.25.5.3 Outdoor Sites. Outdoor sites shall include, but not be limited to, residential carports and driveways, curbside, open parking structures, parking lots, and commercial charging facilities.

(a) Location. The electric vehicle supply equipment shall be located to permit direct connection to the electric vehicle.

(b) Height. Unless specifically listed for the purpose and location, the coupling means of electric vehicle supply equipment shall be stored or located at a height of not less than 600 mm and not more than 1 200 mm above the parking surface.

- (a) Individual Welders. The ampacity of the supply conductors shall not be less than the I1eff value on the rating plate. Alternatively, if the I1eff is not given, the ampacity of the supply conductors shall not be less than the current value determined by multiplying the rated primary current in amperes given on the welder rating plate by the factor shown in Table 6.30.2.1(a) based on the duty cycle of the welder.
- (b) Group of Welders. Minimum conductor ampacity shall be based on the individual currents determined in 6.30.2.1(a) as the sum of 100 percent of the two largest welders, plus 85 percent of the third largest welder, plus 70 percent of the fourth largest welder, plus 60 percent of all remaining welders.


Table 6.25.5.2(d)(2) Minimum Ventilation Required in Cubic Feet per Minute (cfm) for Each of the Total Number of Electric Vehicles that Can Be Charged at One Time

|BranchCircuit Ampere Rating|Branch-Circuit Voltage| | | |
|---|---|---|---|---|
| |Single Phase| |Three Phase| |
| |115 V|230 V or 115/230 V|230 V or 230Y/133 V|460 V or 460Y/266 V|
|15 20 30 40 50 60 100 150 200 250 300 350 400|35.421 47.228 70.842 94.456 118.070 141.684 236.140 —|70.842 94.456 141.684 188.912 236.140 283.368 472.279 —|163.602 245.404 327.205 409.006 490.807 818.012 1227.018 1636.023 2045.029 69.544 81.135 92.725|327.205 490.807 654.409 818.012 981.614 1636.023 2454.035 3272.047 4090.058 139.088 162.270 185.451|


Exception: Percentage values lower than those given in 6.30.2.1(b) shall be permitted in cases where the work is such that a highoperating duty cycle for individual welders is impossible.

FPN: Duty cycle considers welder loading based on the use to be made of each welder and the number of welders supplied by the conductors that will be in use at the same time. The load value used for each welder considers both the magnitude and the duration of the load while the welder is in use.

### Table 6.30.2.1(a) Duty Cycle Multiplication Factors for Arc Welders

|Duty Cycle|Multiplier for Arc Welders| |
|---|---|---|
| |Nonmotor Generator|Motor Generator|
|100 90 80 70 60 50 40 30 20 or less|1.00 0.95 0.89 0.84 0.78 0.71 0.63 0.55 0.45|1.00 0.96 0.91 0.86 0.81 0.75 0.69 0.62 0.55|


ARTICLE 6.30 — ELECTRIC WELDERS 6.30.1 General

6.30.1.1 Scope. This article covers apparatus for electric arc welding, resistance welding, plasma cutting, and other similar welding and cutting process equipment that is connected to an electric supply system.

### 6.30.2 Arc Welders

6.30.2.1 Ampacity of Supply Conductors. The ampacity of conductors for arc welders shall be in accordance with 6.30.2.1(a) and

- 6.30.2.1(b).


6.30.2.2 Overcurrent Protection. Overcurrent protection for arc welders shall be as provided in 6.30.2.2(a) and 6.30.2.2(b). Where the values as determined by this section do not correspond with the

standard ampere ratings provided in 2.40.1.6 or the rating or setting specified results in unnecessary opening of the overcurrent device, the next higher standard rating or setting shall be permitted.

(a) For Welders. Each welder shall have overcurrent protection rated or set at not more than 200 percent of I1max. Alternatively, if the I1max is not given, the overcurrent protection shall be rated or set at not more than 200 percent of the rated primary current of the welder.

An overcurrent device shall not be required for a welder that has supply conductors protected by an overcurrent device rated or set at not more than 200 percent of I1max or the rated primary current of the welder.

If the supply conductors for a welder are protected by an overcurrent device rated or set at not more than 200 percent of Imax or rated primary current of the welder, a separate overcurrent device shall not be required.

(b) For Conductors. Conductors that supply one or more welders shall be protected by an overcurrent device rated or set at not more than 200 percent of the conductor rating.

FPN: I1max is the maximum value of the rated supply current at maximum rated output.I1eff is the maximum value of the effective supply current, calculated from the rated supply current (I1), the corresponding duty cycle (duty factor) (X), and the supply current at no-load (I0) by the following formula.

Ileff = I21X+ I0(1-X)

- 6.30.2.3 Disconnecting Means. A disconnecting means shall be provided in the supply circuit for each arc welder that is not equipped with a disconnect mounted as an integral part of the welder. The disconnecting means shall be a switch or circuit breaker, and its rating shall not be less than that necessary to accommodate overcurrent protection as specified under 6.30.2.2.
- 6.30.2.4 Marking. A rating plate shall be provided for arc welders giving the following information:


- (1) Name of manufacturer
- (2) Frequency


- (3) Number of phases
- (4) Primary voltage
- (5) I1max and I1eff , or rated primary current
- (6) Maximum open-circuit voltage
- (7) Rated secondary current and
- (8) Basis of rating, such as the duty cycle


6.30.2.5 Grounding of Welder Secondary Circuit. The secondary circuit conductors of an arc welder, consisting of the electrode conductor and the work conductor, shall not be considered as premises wiring for the purpose of applying Article 2.50.

FPN: Connecting welder secondary circuits to grounded objects can create parallel paths and can cause objectionable current over equipment grounding conductors.

### 6.30.3 Resistance Welders

6.30.3.1 Ampacity of Supply Conductors. The ampacity of the supply conductors for resistance welders necessary to limit the voltage drop to a value permissible for the satisfactory performance of the welder is usually greater than that required to prevent overheating as described in 6.30.3.1(a) and 6.30.3.1(b).

(a) Individual Welders. The rated ampacity for conductors for individual welders shall comply with the following.

- (1) The ampacity of the supply conductors for a welder that may be operated at different times at different values of primary current or duty cycle shall not be less than 70 percent of the rated primary current for seam and automatically fed welders, and 50 percent of the rated primary current for manually operated nonautomatic welders.
- (2) The ampacity of the supply conductors for a welder wired for a specific operation for which the actual primary current and duty cycle are known and remain unchanged shall not be less than the product of the actual primary current and the multiplier specified in Table 6.30.3.1(a)(2) for the duty cycle at which the welder will be operated.


(b) Groups of Welders. The ampacity of conductors that supply two or more welders shall not be less than the sum of the value obtained in accordance with 6.30.3.1(a) for the largest welder supplied and 60 percent of the values obtained for all the other welders

supplied.

FPN: Explanation of Terms

- (1) The rated primary current is the rated kilovolt-amperes (kVA)

multiplied by 1 000 and divided by the rated primary voltage, using values given on the nameplate.

- (2) The actual primary current is the current drawn from the

supply circuit during each welder operation at the particular heat tap and control setting used.

- (3) The duty cycle is the percentage of the time during which the


welder is loaded. For instance, a spot welder supplied by a 60-Hz system (216 000 cycles per hour) making four hundred 15-cycle welds per hour would have a duty cycle of 2.8 percent (400 multiplied by 15, divided by 216 000, multiplied by 100). A seam welder operating 2 cycles “on” and 2 cycles “off” would have a duty cycle of 50 percent.

### Table 6.30.3.1(a)(2) Duty Cycle Multiplication Factors for Resistance Welders

|Duty Cycle (percent)|Multiplier|
|---|---|
|50 40 30 25 20 15 10 7.5 5 or less|0.71 0.63 0.55 0.50 0.45 0.39 0.32 0.27 0.22|


- 6.30.3.2 Overcurrent Protection. Overcurrent protection for resistance welders shall be as provided in 6.30.3.2(a) and 6.30.3.2(b). Where the values as determined by this section do not correspond with the standard ampere ratings provided in 2.40.1.6 or the rating or setting specified results in unnecessary opening of the overcurrent device, the next higher standard rating or setting shall be permitted.


- (a) For Welders. Each welder shall have an overcurrent device rated or set at not more than 300 percent of the rated primary current of the welder. If the supply conductors for a welder are protected by an overcurrent device rated or set at not more than 200 percent of the rated primary current of the welder, a separate overcurrent device shall not be required.
- (b) For Conductors. Conductors that supply one or more welders shall be protected by an overcurrent device rated or set at not more than 300 percent of the conductor rating.


- 6.30.3.3 Disconnecting Means. A switch or circuit breaker shall be provided by which each resistance welder and its control equipment can be disconnected from the supply circuit. The ampere rating of this disconnecting means shall not be less than the supply conductor ampacity determined in accordance with 6.30.3.1. The supply circuit switch shall be permitted as the welder disconnecting means where the circuit supplies only one welder.
- 6.30.3.4 Marking. A nameplate shall be provided for each resistance welder giving the following information:


- (1) Name of manufacturer
- (2) Frequency
- (3) Primary voltage
- (4) Rated kilovolt-amperes (kVA) at 50 percent duty cycle
- (5) Maximum and minimum open-circuit secondary voltage
- (6) Short-circuit secondary current at maximum secondary voltage,

and

- (7) Specified throat and gap setting 6.30.4 Welding Cable


- 6.30.4.1 Conductors. Insulation of conductors intended for use in the secondary circuit of electric welders shall be flame retardant.
- 6.30.4.2 Installation. Cables shall be permitted to be installed in a dedicated cable tray as provided in 6.30.4.2(a), (b), and (c).


(a) Cable Support. The cable tray shall provide support at not greater than 150 mm intervals.

- (b) Spread of Fire and Products of Combustion. The installation shall comply with 3.0.1.21.
- (c) Signs. A permanent sign shall be attached to the cable tray at intervals not greater than 6 000 mm. The sign shall read


CABLE TRAY FOR WELDING CABLES ONLY

ARTICLE 6.40 — AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT 6.40.1 General

- 6.40.1.1 Scope. This article covers equipment and wiring for audio signal generation, recording, processing, amplification and reproduction; distribution of sound; public address; speech input systems; temporary audio system installations; and electronic organs or other electronic musical instruments. This also includes audio systems subject to Part 5.17.6, and Articles 5.18, 5.20, 5.25, and 5.30.

- FPN No. 1: Examples of permanently installed distributed audio system locations include, but are not limited to, restaurant, hotel, business office, commercial and retail sales environments, churches, and schools. Both portable and permanently installed equipment locations include, but are not limited to, residences, auditoriums, theaters, stadiums, and movie and television studios. Temporary installations include, but are not limited to, auditoriums, theaters, stadiums (which use both temporary and permanently installed systems), and outdoor events such as fairs, festivals, circuses, public events, and concerts.
- FPN No. 2: Fire and burglary alarm signaling devices are specifically not encompassed by this article.


- 6.40.1.2 Definitions. For purposes of this article, the following definitions apply.


Abandoned Audio Distribution Cable. Installed audio distribution cable that is not terminated at equipment and not identified for future use with a tag.

Audio Amplifier or Pre-Amplifier. Electronic equipment that increases the current or voltage, or both, potential of an audio signal

intended for use by another piece of audio equipment. Amplifier is the term used to denote an audio amplifier within this article.

Audio Autotransformer. A transformer with a single winding and multiple taps intended for use with an amplifier loudspeaker signal output.

Audio Signal Processing Equipment. Electrically operated equipment that produces or processes, or both, electronic signals that, when appropriately amplified and reproduced by a loudspeaker, produce an acoustic signal within the range of normal human hearing (typically 20-20 kHz). Within this article, the terms equipment and audio equipment are assumed to be equivalent to audio signal processing equipment.

FPN: This equipment includes, but is not limited to, loudspeakers; headphones; pre-amplifiers; microphones and their power supplies; mixers; MIDI (musical instrument digital interface) equipment or other digital control systems; equalizers, compressors, and other audio signal processing equipment; audio media recording and playback equipment including turntables, tape decks and disk players (audio and multimedia), synthesizers, tone generators, and electronic organs. Electronic organs and synthesizers may have integral or separate amplification and loudspeakers. With the exception of amplifier outputs, virtually all such equipment is used to process signals (utilizing analog or digital techniques) that have nonhazardous levels of voltage or current potential.

Audio System. Within this article, the term audio system means the totality of all equipment and interconnecting wiring used to fabricate a fully functional audio signal processing, amplification, and reproduction system.

Audio Transformer. A transformer with two or more electrically isolated windings and multiple taps intended for use with an amplifier loudspeaker signal output.

Equipment Rack. A framework for the support enclosure, or both, of equipment. May be portable or stationary. See ANSI/EIA/310-D1992, Cabinets, Racks, Panels and Associated Equipment.

Loudspeaker. Equipment that converts an ac electric signal into an acoustic signal. The term speaker is commonly used to mean loudspeaker.

Maximum Output Power. The maximum output power delivered

by an amplifier into its rated load as determined under specified test conditions. This may exceed the manufacturer’s rated output power for the same amplifier.

Mixer. Equipment used to combine and level match a multiplicity of electronic signals, such as from microphones, electronic instruments, and recorded audio.

Mixer-Amplifier. Equipment that combines the functions of a mixer and amplifier within a single enclosure.

Portable Equipment. Equipment fed with portable cords or cables intended to be moved from one place to another.

Powered Loudspeaker. Equipment that consists of a loudspeaker and amplifier within the same enclosure. Other signal processing may also be included.

Rated Load Impedance. The amplifier manufacturer’s stated or marked speaker impedance into which an amplifier will deliver its rated output power. 2Ω, 4Ω, and 8Ω are typical ratings.

Rated Output Power. The amplifier manufacturer’s stated or marked output power capability into its rated load.

Rated Output Voltage. For audio amplifiers of the constant-voltage type, this is the nominal output voltage when the amplifier is delivering full rated power. Rated output voltage is used for determining approximate acoustic output in distributed speaker systems that typically employ impedance matching transformers. Typical ratings are 25 volts, 70.7 volts, and 100 volts.

Technical Power System. An electrical distribution system with grounding in accordance with 2.50.7.17(d), where the equipment grounding conductor is isolated from the premises grounded conductor except at a single grounded termination point within a branch circuit panelboard, the originating (main breaker) branch-circuit panelboard, or at the premises grounding electrode.

Temporary Equipment. Portable wiring and equipment intended for use with events of a transient or temporary nature where all

equipment is presumed to be removed at the conclusion of the event. 6.40.1.3 Locations and Other Articles. Circuits and equipment shall comply with 6.40.1.3(a) through 6.40.1.3(l), as applicable.

- (a) Spread of Fire or Product of Combustion. See 3.0.1.21.
- (b) Ducts, Plenums, and Other Air-Handling Spaces. See

3.0.1.22, where installed in ducts or plenums or other space used for environmental air.

FPN: Standard for the Installation of Air Conditioning and Ventilation Systems, NFPA 90A-2002, 2-3.10.1(a), Exception No. 3, permits loudspeakers, loudspeaker assemblies, and their accessories listed in accordance with Fire Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories Installed in Air-Handling Spaces, UL 2043-1996, to be installed in other spaces used for environmental air (ceiling cavity plenums).

- (c) Cable Trays. Cable trays shall be used in accordance with

Article 3.18.

FPN: See 7.25.3.21(c) for the use of Class 2, Class 3, and Type PLTC cable in cable trays.

- (d) Hazardous (Classified) Locations. Equipment used in

hazardous (classified) locations shall comply with the applicable requirements of Chapter 5.

- (e) Assembly Occupancies. Equipment used in places of ssembly

shall comply with Article 5.18.

- (f) Theaters, Audience Areas of Motion Picture and Television

Studios, and Similar Locations. Equipment used in theaters, audience areas of motion picture and television studios, and similar locations shall comply with Article 5.20.

- (g) Carnivals, Circuses, Fairs, and Similar Events. Equipment

used in carnivals, circuses, fairs, and similar events shall comply with Article 5.25.

- (h) Motion Picture and Television Studios. Equipment used in


motion picture and television studios shall comply with Article 5.30.

### (i) Swimming Pools, Fountains, and Similar Locations. Audio

equipment used in or near swimming pools, fountains, and similar locations shall comply with Article 6.80.

#### (j) Combination Systems. Where the authority having jurisdiction

permits audio systems for paging or music, or both, to be combined with fire alarm systems, the wiring shall comply with Article 7.60.

FPN: For installation requirements for such combination systems, refer to National Fire Alarm Code®, NFPA 72-1996, and Life Safety Code,® NFPA 101®, 1997.

#### (k) Antennas. Equipment used in audio systems that contain an

audio or video tuner and an antenna input shall comply with Article 8.10. Wiring other than antenna wiring that connects such equipment to other audio equipment shall comply with this article.

#### (l) Generators. Generators shall be installed in accordance with

- 4.45.1.10 through 4.45.1.12, 4.45.1.14 through 4.45.1.16, and 4.45.1.18.


- 6.40.1.4 Protection of Electrical Equipment. Amplifiers, loudspeakers, and other equipment shall be so located or protected so as to guard against environmental exposure or physical damage, such as might result in fire, shock, or personal hazard.
- 6.40.1.5 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to equipment shall not be denied by an accumulation of wires and cables that prevents removal of panels, including suspended ceiling panels.
- 6.40.1.6 Mechanical Execution of Work. Equipment and cabling shall be installed in a neat and workmanlike manner. Cables for installed systems shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be supported by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall conform to 3.0.1.4(d) and 3.0.1.11.


FPN: Accepted industry practices are described in ANSI/NECA/BICSI 568-2001, Standard for Installing Commercial Building Telecommunications Cabling, and other ANSI-approved installation standards.

- 6.40.1.7 Grounding.

- (a) General. Wireways and auxiliary gutters shall be grounded and bonded in accordance with the requirements of Article 2.50. Where the wireway or auxiliary gutter does not contain power-supply wires, the equipment grounding conductor shall not be required to be larger than 2.0 mm2 (1.6 mm dia.) copper or its equivalent. Where the wireway or auxiliary gutter contains power-supply wires, the equipment grounding conductor shall not be smaller than specified in 2.50.6.13.
- (b) Separately Derived Systems with 60 Volts to Ground. Grounding of separately derived systems with 60 volts to ground shall be in accordance with 6.47.1.6.
- (c) Isolated Ground Receptacles. Isolated grounding-type receptacles shall be permitted as described in 2.50.7.17(d), and for the implementation of other technical power systems in compliance with Article 2.50. For separately derived systems with 60 volts to ground, the branch-circuit equipment grounding conductor shall be terminated as required in 6.47.1.6(b).


FPN: See 4.6.1.2(d) for grounding-type receptacles and required identification.

- 6.40.1.8 Grouping of Conductors. Insulated conductors of different systems grouped or bundled so as to be in close physical contact with each other in the same raceway or other enclosure, or in portable cords or cables, shall comply with 3.0.1.3(c)(1).
- 6.40.1.9 Wiring Methods. (a) Wiring to and Between Audio Equipment.


- (1) Power Wiring. Wiring and equipment from source of power to and between devices connected to the premises wiring systems shall comply with the requirements of Chapters 1 through 4, except as modified by this article.
- (2) Separately Derived Power Supply Wiring. Separately derived systems shall comply with the applicable articles of this Code, except as modified by this article. Separately derived systems with 60 volts to ground shall be permitted for use in audio system installations as specified in Article 6.47.


(3) Other Wiring. All wiring not connected to the premises wiring system or to a wiring system separately derived from the premises wiring system shall comply with Article 7.25.

### (b) Auxiliary Power Supply Wiring. Equipment that has a separate

input for an auxiliary power supply shall be wired in compliance with Article 7.25. Battery installation shall be in accordance with Article 4.80.

- FPN No. 1: This section does not apply to the use of uninterruptable power supply (ups) equipment, or other sources of supply, that are intended to act as a direct replacement for the primary circuit power source and are connected to the primary circuit input.
- FPN No. 2: Refer to National Fire Alarm Code, NFPA 72-2002, where equipment is used for a fire alarm system.


### (c) Output Wiring and Listing of Amplifiers. Amplifiers with

output circuits carrying audio program signals shall be permitted to employ Class 1, Class 2, or Class 3 wiring where the amplifier is listed and marked for use with the specific class of wiring method. Such listing shall ensure the energy output is equivalent to the shock and fire risk of the same class as stated in Article 7.25. Overcurrent protection shall be provided and shall be permitted to be inherent to the amplifier.

- Audio circuits wired using Class 1 wiring methods shall not occupy

the same raceway or enclosure with other than audio circuits wired using Class 1 wiring methods.

- Audio circuits wired using Class 2 wiring methods shall not occupy

the same raceway or enclosure with other than audio circuits wired using Class 2 wiring methods.

- Audio circuits wired using Class 3 wiring methods shall not occupy


the same raceway or enclosure with other than audio circuits wired using Class 3 wiring methods.

- FPN No. 1: Amplifiers for Fire Protective Signaling Systems, ANSI/UL 1711-1994, contains requirements for the listing of amplifiers used for fire alarm systems in compliance with National Fire Alarm Code, NFPA 72-2002.
- FPN No. 2: Examples of requirements for listing amplifiers used in residential, commercial, and professional use are found in Commercial Audio Equipment, ANSI/UL 813-1996, Professional Video and Audio Equipment, ANSI/UL 14191997, Audio-Video Products and Accessories, ANSI/UL 1492-1996, or Audio/Video and Musical Instrument Apparatus for Household, Commercial, and Similar Use, ANSI/UL 6500-1996.


(d) Use of Audio Transformers and Autotransformers. Audio transformers and autotransformers shall only be used for audio signals in a manner so as not to exceed the manufacturer’s stated input or output voltage, impedance, or power limitations. The input or output wires of an audio transformer or autotransformer shall be allowed to connect directly to the amplifier or loudspeaker terminals. No electrical terminal or lead shall be required to be grounded or bonded.

- 6.40.1.10 Audio Systems Near Bodies of Water. Audio systems near bodies of water, either natural or artificial, shall be subject to the following restrictions specified in 6.40.1.10(a) and 6.40.1.10(b).

Exception: This section does not include audio systems intended for use on boats, yachts, or other forms of land or water transportation used near bodies of water, whether or not supplied by branch-circuit power.

FPN: See 6.80.2.8 for installation of underwater audio equipment.

- (a) Equipment Supplied by Branch-Circuit Power. Audio system equipment supplied by branch-circuit power shall not be placed laterally within 1 500 mm of the inside wall of a pool, spa, hot tub, or fountain, nor within 1 500 mm of the prevailing or tidal high water mark. The equipment shall be provided with branch-circuit power protected by a ground-fault circuit interrupter where required by other articles.
- (b) Equipment Not Supplied by Branch-Circuit Power. Audio system equipment powered by a listed Class 2 power supply or by the output of an amplifier listed as permitting the use of Class 2 wiring shall only be restricted in placement by the manufacturer’s recommendations.


FPN: Placement of the power supply or amplifier, if supplied by branch-circuit power, is still subject to 6.40.1.10(a).

6.40.2 Permanent Audio System Installations

- 6.40.2.1 Use of Flexible Cords and Cables.


(a) Between Equipment and Branch-Circuit Power. Power supply cords for audio equipment shall be suitable for the use and shall

be permitted to be used where the interchange, maintenance, or repair of such equipment is facilitated through the use of a power supply cord.

### (b) Between Loudspeakers and Amplifiers, or Between

Loudspeakers. Cables used to connect loudspeakers to each other or to an amplifier shall comply with Article 7.25. Other listed cable types and assemblies, including optional hybrid communications, signal, and optical fiber cables, shall be permitted.

#### (c) Between Equipment. Cables used for the distribution of audio

signals between equipment shall comply with Article 7.25. Other listed cable types and assemblies, including optional hybrid communications, signal, and optical fiber cables, shall be permitted. Other cable types and assemblies specified by the equipment manufacturer as acceptable for the use shall be permitted in accordance with 1.10.1.3(b).

### (d) Between Equipment and Power Supplies Other than Branch-

Circuit Power. The following power supplies, other than branchcircuit power supplies, shall be installed and wired between equipment in accordance with the requirements of this Code for the voltage and power delivered:

- (1) Storage batteries
- (2) Transformers
- (3) Transformer rectifiers.
- (4) Other ac or dc power supplies


FPN: For some equipment, sources such as in (1) and (2) will serve as the only source of power. These could, in turn, be supplied with intermittent or continuous branch-circuit power.

### (e) Between Equipment Racks and Premises Wiring System.

Flexible cords and cables shall be permitted for the electrical connection of permanently installed equipment racks to the premises wiring system to facilitate access to equipment or for the purpose of isolating the technical ground of the rack from the premises ground. Connection shall be made using either approved plugs and receptacles or by direct connection within an approved enclosure. Flexible cords and cables shall not be subjected to physical manipulation or abuse while the rack is in use.

- 6.40.2.2 Wiring of Equipment Racks. Equipment racks shall be fabricated of metal and grounded. Bonding shall not be required if the rack is connected to a technical power ground. Equipment racks shall be wired in a neat and workmanlike manner. Wires, cables, structural components, or other equipment shall not be placed in such a manner as to prevent reasonable access to equipment power switches and resettable or replaceable circuit overcurrent protection devices. Supply cords or cables, if used, shall terminate within the equipment rack enclosure in an identified connector assembly. The supply cords or cable (and connector assembly, if used) shall have sufficient ampacity to carry the total load connected to the equipment rack and shall be protected by overcurrent devices.
- 6.40.2.3 Conduit or Tubing.

- (a) Number of Conductors. The number of conductors permitted in a single conduit or tubing shall not exceed the percentage fill specified in Table 1, Chapter 9.
- (b) Nonmetallic Conduit or Tubing and Insulating Bushings. The use of nonmetallic conduit or tubing and insulating bushings shall be permitted where a technical ground system is employed and shall comply with applicable articles.


- 6.40.2.4 Wireways, Gutters, and Auxiliary Gutters. The use of metallic and nonmetallic wireways, gutters, and auxiliary gutters shall be permitted for use with audio signal conductors and shall comply with applicable articles with respect to permitted locations, construction, and fill.
- 6.40.2.5 Loudspeaker Installation in Fire Resistance- Rated Partitions, Walls, and Ceilings. Loudspeakers installed in a fire resistance-rated partition, wall, or ceiling shall be listed for the purpose or installed in an enclosure or recess that maintains the fire resistance rating.


FPN: Fire-rated construction is the fire-resistive classification used in building codes. One method of determining fire rating is testing in accordance with Standard Methods of Tests of Fire Endurance of Building Construction and Materials, NFPA 251-1999.

6.40.3 Portable and Temporary Audio System Installations

6.40.3.1 Multipole Branch-Circuit Cable Connectors. Multipole branch-circuit cable connectors, male and female, for power supply cords and cables shall be constructed so that tension on the cord or cable will not be transmitted to the connections. The female half shall be attached to the load end of the power supply cord or cable. The connector shall be rated in amperes and designed so that differently rated devices cannot be connected together. Alternating-current multipole connectors shall be polarized and comply with 4.6.1.6(a) and 4.6.1.6(b) and 4.6.1.9. Alternating-current or direct-current multipole connectors utilized for connection between loudspeakers and amplifiers, or between loudspeakers, shall not be compatible with nonlocking 15- or 20-ampere rated connectors intended for branchcircuit power, nor with connectors rated 250 volts or greater of either the locking or nonlocking type. Signal cabling not intended for such loudspeaker and amplifier interconnection shall not be permitted to be compatible with multipole branch-circuit cable connectors of any accepted configuration.

FPN: See 4.0.1.10 for pull at terminals.

6.40.3.2 Use of Flexible Cords and Cables.

- (a) Between Equipment and Branch-Circuit Power. Power

supply cords for audio equipment shall be listed and shall be permitted to be used where the interchange, maintenance, or repair of such equipment is facilitated through the use of a power supply cord.

- (b) Between Loudspeakers and Amplifiers, or Between

Loudspeakers. Flexible cords and cables used to connect loudspeakers to each other or to an amplifier shall comply with Articles 4.0 and Article 7.25, respectively. Cords and cables listed for portable use, either hard or extra-hard usage as defined by Article 4.0, shall also be permitted. Other listed cable types and assemblies, including optional hybrid communications, signal, and optical fiber cables, shall be permitted.

- (c) Between Equipment and/or Between Equipment Racks.


Flexible cords and cables used for the distribution of audio signals between equipment shall comply with Articles 4.0 and Article 7.25, respectively. Cords and cables listed for portable use, either hard or extra-hard service as defined by Article 4.0, shall also be permitted. Other listed cable types and assemblies, including optional hybrid communications, signal, and optical fiber cables, shall be permitted.

### (d) Between Equipment, Equipment Racks, and Power Supplies

Other than Branch-Circuit Power. Wiring between the following power supplies, other than branch-circuit power supplies, shall be installed, connected, or wired in accordance with the requirements of this Code for the voltage and power required:

- (1) Storage batteries
- (2) Transformers
- (3) Transformer rectifiers
- (4) Other ac or dc power supplies


### (e) Between Equipment Racks and Branch-Circuit Power. The

supply to a portable equipment rack shall be by means of listed extrahard usage cords or cables, as defined in Table 4.0.1.4. For outdoor portable or temporary use, the cords or cables shall be further listed as being suitable for wet locations and sunlight resistant. Section 5.20.1.5, 5.20.1.10 and 5.25.1.3 shall apply as appropriate when the following conditions exist:

- (1) Where equipment racks include audio and lighting and/or power equipment
- (2) When using and constructing of cable extensions, adapters, and breakout assemblies


6.40.3.3 Wiring of Equipment Racks. Equipment racks fabricated of metal shall be grounded. Nonmetallic racks with covers (if provided) removed shall not allow access to Class 1, Class 3, or primary circuit power without the removal of covers over terminals or the use of tools. Equipment racks shall be wired in a neat and workmanlike manner. Wires, cables, structural components, or other equipment shall not be placed in such a manner as to prevent reasonable access to equipment power switches and resettable or replaceable circuit overcurrent protection devices.

- (a) Disconnecting means complying with 6.45.1.10 are provided.
- (b) A separate heating/ventilating/air-conditioning (HVAC) system

is provided that is dedicated for information technology equipment use and is separated from other areas of occupancy. Any HVAC system that serves other occupancies shall be permitted to also serve the information technology equipment room if fire/smoke dampers are provided at the point of penetration of the room boundary. Such dampers shall operate on activation of smoke detectors and also by operation of the disconnecting means required by 6.45.1.10.

FPN: For further information, see Standard for the Protection of Information Technology Equipment, NFPA 75-2003. Chapter 10, 10.1, 10.1.1, 10.1.2, and 10.1.3.

- (c) Listed information technology equipment is installed.
- (d) The room is occupied only by those personnel needed for the

maintenance and functional operation of the installed information technology equipment.

- (e) The room is separated from other occupancies by fire-resistant-


Wiring that exits the equipment rack for connection to other equipment or to a power supply shall be relieved of strain or otherwise suitably terminated such that a pull on the flexible cord or cable shall not increase the risk of damage to the cable or connected equipment such as to cause an unreasonable risk of fire or electric shock.

- 6.40.3.4 Environmental Protection of Equipment. Temporary outdoor, unsheltered placement or use of portable equipment not listed for the purpose shall be permitted only where appropriate protection of such equipment from adverse weather conditions is provided to prevent risk of fire or electrical shock. Where the system is intended to remain operable during adverse weather, arrangements shall be made for maintaining operation and ventilation of heat dissipating equipment.
- 6.40.3.5 Protection of Wiring. Where accessible to the public, flexible cords and cables laid or run on the ground or on the floor shall be covered with approved nonconductive mats. Cables and mats shall be arranged so as not to present a tripping hazard.
- 6.40.3.6 Equipment Access. Equipment likely to present a risk of fire, electrical shock, or physical injury to the public shall be protected by barriers or supervised by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner so as to prevent public access.


rated walls, floors, and ceilings with protected openings.

FPN: For further information, see Standard for the Protection of Information Technology Equipment, NFPA 75-2003

### 6.45.1.5 Supply Circuits and Interconnecting Cables.

### ARTICLE 6.45 — INFORMATION TECHNOLOGY EQUIPMENT

- (a) Branch-Circuit Conductors. The branch-circuit conductors supplying one or more units of a data processing system shall have an ampacity not less than 125 percent of the total connected load.
- (b) Cord-and-Plug Connections. The data processing system shall be permitted to be connected to a branch circuit by any of the following means:


6.45.1.1 Scope. This article covers equipment, power-supply wiring, equipment interconnecting wiring, and grounding of information technology equipment and systems, including terminal units, in an information technology equipment room.

FPN: For further information, see Standard for the Protection of Information Technology Equipment, NFPA 75-2003

- (1) Flexible cord and an attachment plug cap not to exceed 4 500 m.
- (2) Cord set assembly. Where run on the surface of the floor, they shall be protected against physical damage.


6.45.1.2 Special Requirements for Information Technology Equipment Room. This article applies, provided all the following conditions are met.

- (c) Interconnecting Cables. Separate data processing units shall be permitted to be interconnected by means of cables and cable assemblies listed for the purpose. Where run on the surface of the floor, they shall be protected against physical damage.
- (d) Under Raised Floors. Power cables, communications cables, connecting cables, interconnecting cables, and receptacles associated with the information technology equipment shall be permitted under a raised floor, provided the following conditions are met:.


FPN: One method of defining fire resistance is by establishing that the cables do not spread fire to the top of the tray in the “Vertical Tray Flame Test” referenced in the Standard for Electrical Wires, Cables, and Flexible Cords, ANSI/UL 1581-2001. Another method of defining fire resistance is for the damage (char length) not to exceed 1.5 m when performing the CSA “Vertical Flame Test — Cables in Cable Trays,” as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M-2001.

(6) Abandoned cables shall be removed unless contained in metal raceways.

- (1) The raised floor is of suitable construction and the area under

the floor is accessible.

- (2) The branch-circuit supply conductors to receptacles or field-

wired equipment are in rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, electrical metallic tubing, metal wireway, surface metal raceway with metal cover, flexible metal conduit, liquidtight flexible metal or nonmetallic conduit, Type MI cable, Type MC cable, or Type AC cable. These supply conductors shall be installed in accordance with the requirements of 3.0.1.11.

- (3) Ventilation in the underfloor area is used for the information

technology equipment room only, except as provided in 6.45.1.4(2). The ventilation system shall be so arranged, with approved smoke detection devices, that upon the detection of fire or products of combustion in the underfloor space the circulation of air will cease.

- (4) Openings in raised floors for cables protect cables against

abrasions and minimize the entrance of debris beneath the floor.

- (5) Cables, other than those covered in (2) and those complying


(e) Securing in Place. Power cables; communications cables; connecting cables; interconnecting cables; and associated boxes, connectors, plugs, and receptacles that are listed as part of, or for, information technology equipment shall not be required to be secured in place.

6.45.1.6 Cables Not in Information Technology Equipment Room. Cables extending beyond the information technology equipment room shall be subject to the applicable requirements of this Code.

FPN: For signaling circuits, refer to Article 7.25; for fiber optic circuits, refer to Article 7.70; and for communications circuits, refer to Article 8.0. For fire alarm systems, refer to Article 7.60.

6.45.1.7 Penetrations. Penetrations of the fire-resistant room boundary shall be in accordance with 3.0.1.21.

- 6.45.1.10 Disconnecting Means. A means shall be provided to disconnect power to all electronic equipment in the information technology equipment room. There shall also be a similar means to disconnect the power to all dedicated HVAC systems serving the room and cause all required fire/smoke dampers to close. The control for these disconnecting means shall be grouped and identified and shall be readily accessible at the principal exit doors. A single means to control both the electronic equipment and HVAC systems shall be permitted.

Exception: Installations qualifying under the provisions of Article 6.85.

- 6.45.1.11 Uninterruptible Power Supplies (UPS). Unless otherwise permitted in 6.45.1.11(1) or 6.45.1.11(2), UPS systems installed within the information technology room, and their supply and output


with (a), (b), and (c) below, shall be listed as Type DP cable having adequate fire-resistant characteristics suitable for use under raised floors of an information technology equipment room.

- a. Interconnecting cables enclosed in a raceway.
- b. Interconnecting cables listed with equipment manufactured

prior to July 1, 1994, being installed with that equipment.

- c. Cable type designations Type TC (Article 3.36); Types CL2,


CL3, and PLTC (Article 7.25); Type ITC (Article 7.27); Types NPLF and FPL (Article 760); Types OFC and OFN (Article 7.70); Types CM (Article 8.0); Type CATV (Article 8.20). These designations shall be permitted to have an additional letter P or R or G. Green insulated single conductor cables, 14 mm2 and larger, marked “for use in cable trays” or “for CT use” shall be permitted for equipment grounding.

circuits, shall comply with 6.45.1.10. The disconnecting means shall also disconnect the battery from its load.

separately derived systems operating at 120 volts line-to-line and 60 volts to ground for sensitive electronic equipment.

(a) Installations qualifying under the provisions of Article 6.85. (b) Power sources limited to 750 volt-amperes or less derived either

6.47.1.3 General. Use of a separately derived 120-volt single-phase 3wire system with 60 volts on each of two ungrounded conductors to a grounded neutral conductor shall be permitted for the purpose of reducing objectionable noise in sensitive electronic equipment locations, provided that the following conditions apply:

from UPS equipment or from battery circuits integral to electronic equipment.

- 6.45.1.15 Grounding. All exposed noncurrent-carrying metal parts of an information technology system shall be grounded in accordance with Article 2.50 or shall be double insulated. Power systems derived within listed information technology equipment that supply information technology systems through receptacles or cable assemblies supplied as part of this equipment shall not be considered separately derived for the purpose of applying 2.50.2.1(d). Where signal reference structures are installed, they shall be bonded to the equipment grounding system provided for the information technology equipment.

- FPN No. 1: The bonding and grounding requirements in the product standards governing this listed equipment ensure that it complies with Article 2.50.
- FPN No. 2: Where isolated grounding-type receptacles are used, see 2.50.7.17(d) and 4.6.1.2(d).


- 6.45.1.16 Marking. Each unit of an information technology system supplied by a branch circuit shall be provided with a manufacturer’s nameplate, which shall also include the input power requirements for voltage, frequency, and maximum rated load in amperes.
- 6.45.1.17 Power Distribution Units. Power distribution units that are used for information technology equipment shall be permitted to have multiple panelboards within a single cabinet, provided that each panelboard has no more than 42 overcurrent devices and the power distribution unit is utilization equipment listed for information technology application.


- (1) The system is installed only in commercial or industrial occupancies.
- (2) The system’s use is restricted to areas under close supervision by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.
- (3) All of the requirements in 6.47.1.4 through 6.47.1.8 are met. 6.47.1.4 Wiring Methods.


### (a) Panelboards and Overcurrent Protection. Use of standard

single-phase panelboards and distribution equipment with a higher voltage rating shall be permitted. The system shall be clearly marked on the face of the panel or on the inside of the panel doors. Common trip two-pole circuit breakers or a combination two-pole fused disconnecting means that are identified for use at the system voltage shall be provided for both ungrounded conductors in all feeders and branch circuits. Branch circuits and feeders shall be provided with a means to simultaneously disconnect all ungrounded conductors.

#### (b) Junction Boxes. All junction box covers shall be clearly marked

to indicate the distribution panel and the system voltage.

#### (c) Color Coding. All feeders and branch-circuit conductors

installed under this section shall be identified as to system at all splices and terminations by color, marking, tagging, or equally effective means. The means of identification shall be posted at each branchcircuit panelboard and at the disconnecting means for the building.

ARTICLE 6.47 – SENSITIVE ELECTRONIC EQUIPMENT 6.47.1.1 Scope. This article covers the installation and wiring of

#### (d) Voltage Drop. The voltage drop on any branch circuit shall not

exceed 1.5 percent. The combined voltage drop of feeder and branchcircuit conductors shall not exceed 2.5 percent.

- (1) Fixed Equipment. The voltage drop on branch circuits supplying equipment connected using wiring methods in Chapter 3 shall not exceed 1.5 percent. The combined voltage drop of feeder and branch-circuit conductors shall not exceed 2.5 percent.
- (2) Cord-Connected Equipment. The voltage drop on branch circuits supplying receptacles shall not exceed 1 percent. For the purposes of making this calculations, the load connected to the receptafcle outlet shall be considered to be 50 percent of the branchcircuit rating. The combined voltage drop of feeder and branch-circuit conductors shall not exceed 2.0 percent.


FPN: The purpose of this provision is to limit voltage drop to 1.5 percent where portable cords may be used as a means of connecting equipment.

- 6.47.1.5 Three-Phase Systems. Where 3-phase power is supplied, a separately derived 6-phase “wye” system with 60 volts to ground installed under this article shall be configured as three separately derived 120-volt single-phase systems having a combined total of no more than six main disconnects.
- 6.47.1.6 Grounding.


- (a) General. The system shall be grounded as provided in 2.50.2.11 as separately derived sing-phase 3-wire system.
- (b) Grounding Conductors Required. Permanently wired utilization equipment and receptacles shall be grounded by means of an equipment grounding conductor run with the circuit conductors to an equipment grounding bus prominently marked “Technical Equipment Ground: in the originating branch-circuit panelboard. The grounding bus shall be connected to the grounded conductor on the line side of the separately derived system’s disconnecting means. The grounding conductor shall not be smaller than that specified in Table 2.50.6.13 and run with the feeder conductors. The technical equipment grounding bus need not be bonded to the panelboard enclosure. Other grounding methods authorized elsewhere in this Code shall be permitted where the impedance of the grounding return path does not exceed the impedance of equipment grounding conductors sized and installed in accordance with this article.


- FPN No. 1: See 2.50.6.13 for equipment grounding conductor sizing requirements where circuit conductors are adjusted in size to compensate for voltage drop.
- FPN No. 2: These requirements limit the impedance of the ground fault path where only 60 volts apply to a fault condition instead of the usual 120 volts.


### 6.47.1.7 Receptacles.

(a) General. Where receptacles are used as a means of connecting equipment, the following conditions shall be met:

- (1) All 15- and 20-ampere receptacles shall be GFCI protected.
- (2) All outlet strips, adapters, receptacle covers, and faceplates

shall be marked with the following words or equivalent:

WARNING – TECHNICAL POWER Do not connect to lighting equipment. For electronic equipment use only. 60/120 V 1 Фac GFCI protected

- (3) A 125-volt, single-phase, 15- or 20-ampere-rated receptacle

outlet having one of its current-carrying poles connected to a grounded circuit conductor shall be located within 1 800 mm of all permanently installed 15- or 20-ampere-rated 60/120-volt technical pwer-system receptacles.

- (4) All 125-volt receptacles used for 60/120-volt technical pwer


shall have a unique configuration and be identified for use with this class of system. All 125-volt, single-phase, 15- or 20-ampere-rated receptacle outlets and attachment plusgs that are identified for use with grounded circuit conductors shall be permitted in machine rooms, control rooms, equipment rooms, equipment racks, and other similar locations that are restricted to use by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.

(b) Isolated Ground Receptacles. Isolated ground receptacles shall be permitted as described in 2.50.7.17(d); however, the branch circuit

equipment grounding conductor shall be terminated as required in 6.47.1.6(b).

6.47.1.8 Lighting Equipment. Lighting equipment installed under this article for the purpose of reducing electrical noise originating from lighting equipment shall meet the conditions of 6.47.1.8(a) through 6.47.1.8(c).

- (a) Disconnecting Means. All luminaries (lighting fixtures)

connected to separately derived systems operating at 60 volts to ground, and associated control equipment if provided, shall have a disconnecting means that simultaneously opens all ungrounded conductors. The disconnecting means shall be located within sight of the luminaire (lighting fixture) or be capable of being locked in the open position.

- (b) Luminaires (Lighting Fixtures). All luminaries (lighting

fixtures) shall be permanently installed and listed for connection to a separately derived system at 120 volts line-to-line and 60 volts to ground.

- (c) Screw-Shell. Luminaires installed under this section shall not


have an exposed lamp screw-shell.

### ARTICLE 6.50 — PIPE ORGANS

- 6.50.1.1 Scope. This article covers those electrical circuits and parts of electrically operated pipe organs that are employed for the control of the sounding apparatus and keyboards.


- 6.50.1.3 Other Articles. Electronic organs shall comply with the appropriate provisions of Article 6.40.
- 6.50.1.4 Source of Energy. The source of power shall be a transformer-type rectifier, the dc potential of which shall not exceed 30 volts dc.
- 6.50.1.5 Grounding. The rectifier shall be grounded according to the provisions in 2.50.6.3(b).
- 6.50.1.6 Conductors. Conductors shall comply with 6.50.1.6(a)


through 6.50.1.6(d).

(a) Size. Not less than 0.08 mm2 (0.3 mm dia.) for electronic signal circuits and not less than 0.125 mm2 (mm dia.) for electromagnetic valve supply and the like. A main common-return conductor in the electromagnetic supply shall not be less than 2.0 mm2 (1.6 mm dia.).

- (b) Insulation. Conductors shall Friday lhave thermoplastic or

thermosetting insulation.

- (c) Conductors to Be Cabled. Except for the common-return

conductor and conductors inside the organ proper, the organ sections and the organ console conductors shall be cabled. The common-return conductors shall be permitted under an additional covering enclosing both cable and return conductor, or shall be permitted as a separate conductor and shall be permitted to be in contact with the cable.

- (d) Cable Covering. Each cable shall be provided with an outer


covering, either overall or on each of any subassemblies of grouped conductors. Tape shall be permitted in place of a covering. Where not installed in metal raceway, the covering shall be flame retardant or the cable or each cable subassembly shall be covered with a closely wound fireproof tape.

FPN: One method of determining that cable is resistant to flame spread is by testing the cable to the VW-1 (vertical-wire) flame test in the ANSI/UL 1581-1991, Reference Standard for Electrical Wires, Cables and Flexible Cords.

6.50.1.6 Installation of Conductors. Cables shall be securely fastened in place and shall be permitted to be attached directly to the organ structure without insulating supports. Cables shall not be placed in contact with other conductors.

6.50.1.8 Overcurrent Protection. Circuits shall be so arranged that 0.125 mm2 (mm dia.) and 0.08 mm2 (0.3 mm dia.) conductors shall be protected by an overcurrent device rated at not more than 6 amperes. Other conductor sizes shall be protected in accordance with their ampacity. A common return conductor shall not require overcurrent protection.

ARTICLE 6.60 — X-RAY EQUIPMENT 6.60.1 General

- 6.60.1.1 Scope. This article covers all X-ray equipment operating at any frequency or voltage for industrial or other nonmedical or nondental use.

FPN: See Part 5.17.5, for X-ray installations in health care facilities.

Nothing in this article shall be construed as specifying safeguards against the useful beam or stray X-ray radiation.

- FPN No. 1: Radiation safety and performance requirements of several classes of X-ray equipment are regulated under Public Law 90-602 and are enforced by the Department of Health and Human Services.
- FPN No. 2: In addition, information on radiation protection by the National Council on Radiation Protection and Measurements is published as Reports of the National Council on Radiation Protection and Measurement. These reports can be obtained from NCRP Publications, 7910 Woodmont Ave., Suite 1016, Bethesda, MD 20814.


- 6.60.1.2 Definitions.

Long-Time Rating. A rating based on an operating interval of 5 minutes or longer.

Mobile. X-ray equipment mounted on a permanent base with wheels and/or casters for moving while completely assembled.

Momentary Rating. A rating based on an operating interval that

does not exceed 5 seconds. Portable. X-ray equipment designed to be hand-carried. Transportable. X-ray equipment to be installed in a vehicle or that

may be readily disassembled for transport in a vehicle.

- 6.60.1.3 Hazardous (Classified) Locations. Unless approved for the location, X-ray and related equipment shall not be installed or operated in hazardous (classified) locations.


FPN: See Part 5.17.4.

- 6.60.1.4 Connection to Supply Circuit.

- (a) Fixed and Stationary Equipment. Fixed and stationary X-ray

equipment shall be connected to the power supply by means of a wiring method meeting the general requirements of this Code. Equipment properly supplied by a branch circuit rated at not over 30 amperes shall be permitted to be supplied through a suitable attachment plug cap and hard-service cable or cord.

- (b) Portable, Mobile, and Transportable Equipment. Individual

branch circuits shall not be required for portable, mobile, and transportable X-ray equipment requiring a capacity of not over 60 amperes. Portable and mobile types of X-ray equipment of any capacity shall be supplied through a suitable hard-service cable or cord. Transportable X-ray equipment of any capacity shall be permitted to be connected to its power supply by suitable connections and hard-service cable or cord.

- (c) Over 600 Volts, Nominal. Circuits and equipment operated at


more than 600 volts, nominal, shall comply with Article 490.

- 6.60.1.5 Disconnecting Means. A disconnecting means of adequate capacity for at least 50 percent of the input required for the momentary rating or 100 percent of the input required for the long-time rating of the X-ray equipment, whichever is greater, shall be provided in the supply circuit. The disconnecting means shall be operable from a location readily accessible from the X-ray control. For equipment connected to a 230-volt, nominal, branch circuit of 30 amperes or less, a grounding-type attachment plug cap and receptacle of proper rating shall be permitted to serve as a disconnecting means.
- 6.60.1.6 Rating of Supply Conductors and Overcurrent Protection.


- (a) Branch-Circuit Conductors. The ampacity of supply branchcircuit conductors and the overcurrent protective devices shall not be less than 50 percent of the momentary rating or 100 percent of the long-time rating, whichever is greater.
- (b) Feeder Conductors. The rated ampacity of conductors and overcurrent devices of a feeder for two or more branch circuits supplying X-ray units shall not be less than 100 percent of the


momentary demand rating [as determined by (a)] of the two largest Xray apparatus plus 20 percent of the momentary ratings of other X-ray apparatus.

FPN: The minimum conductor size for branch and feeder circuits is also governed by voltage regulation requirements. For a specific installation, the manufacturer usually specifies minimum distribution transformer and conductor sizes, rating of disconnect means, and overcurrent protection.

- 6.60.1.7 Wiring Terminals. X-ray equipment not provided with a permanently attached cord or cord set shall be provided with suitable wiring terminals or leads for the connection of power-supply conductors of the size required by the rating of the branch circuit for the equipment.
- 6.60.1.8 Number of Conductors in Raceway. The number of control circuit conductors installed in a raceway shall be determined in accordance with 3.0.1.17.
- 6.60.1.9 Minimum Size of Conductors. Size 0.75 mm2 (1.0 mm dia.) or 1.25 mm2 (1.2 mm dia.) fixture wires, as specified in Section

7.25.2.7, and flexible cords shall be permitted for the control and operating circuits of X-ray and auxiliary equipment where protected by not larger than 20-ampere overcurrent devices.

- 6.60.1.10 Equipment Installations. All equipment for new X-ray installations and all used or reconditioned X-ray equipment moved to and reinstalled at a new location shall be of an approved type.


6.60.2 CONTROL 6.60.2.1 Fixed and Stationary Equipment.

- (a) Separate Control Device. A separate control device, in addition to the disconnecting means, shall be incorporated in the X-ray control supply or in the primary circuit to the high-voltage transformer. This device shall be a part of the X-ray equipment but shall be permitted in a separate enclosure immediately adjacent to the X-ray control unit.
- (b) Protective Device. A protective device, which shall be permitted to be incorporated into the separate control device, shall be provided to control the load resulting from failures in the high-voltage circuit.


- 6.60.2.2 Portable and Mobile Equipment. Portable and mobile equipment shall comply with 6.60.2.1, but the manually controlled device shall be located in or on the equipment.

- 6.60.2.4 Industrial and Commercial Laboratory Equipment.

- (a) Radiographic and Fluoroscopic Types. All radiographic- and fluoroscopic-type equipment shall be effectively enclosed or shall have interlocks that de-energize the equipment automatically to prevent ready access to live current-carrying parts.
- (b) Diffraction and Irradiation Types. Diffraction- and irradiation-type equipment or installations not effectively enclosed or provided with interlocks to prevent access to live current-carrying parts during operation shall be provided with a positive means to indicate when they are energized. The indicator shall be a pilot light, readable meter deflection, or equivalent means.


- 6.60.2.5 Independent Control. Where more than one piece of equipment is operated from the same high-voltage circuit, each piece or each group of equipment as a unit shall be provided with a highvoltage switch or equivalent disconnecting means. This disconnecting means shall be constructed, enclosed, or located so as to avoid contact by persons with its live parts.


6.60.3 Transformers and Capacitors

- 6.60.3.1 General. Transformers and capacitors that are part of an Xray equipment shall not be required to comply with Articles 4.50 and
- 4.60.


6.60.3.2 Capacitors. Capacitors shall be mounted within enclosures of insulating material or grounded metal.

6.60.4 Guarding and Grounding 6.60.4.1 General

(a) High-Voltage Parts. All high-voltage parts, including X-ray

tubes, shall be mounted within grounded enclosures. Air, oil, gas, or other suitable insulating media shall be used to insulate the high voltage from the grounded enclosure. The connection from the highvoltage equipment to X-ray tubes and other high-voltage components shall be made with high-voltage shielded cables.

(b) Low-Voltage Cables. Low-voltage cables connecting to oilfilled units that are not completely sealed, such as transformers, condensers, oil coolers, and high-voltage switches, shall have insulation of the oil-resistant type.

6.60.4.2 Grounding. Noncurrent-carrying metal parts of X-ray and associated equipment (controls, tables, X-ray tube supports, transformer tanks, shielded cables, X-ray tube heads, etc.) shall be grounded in the manner specified in Article 2.50. Portable and mobile equipment shall be provided with an approved grounding-type attachment plug cap.

Exception: Battery-operated equipment.

ARTICLE 6.65 — INDUCTION AND DIELECTRIC HEATING

6.65.1 General

6.65.1.1 Scope. This article covers the construction and installation of induction and dielectric heating equipment and accessories for industrial and scientific applications. Medical or dental applications, appliances, or line frequency pipelines and vessels heating are not covered in this article.

FPN No. 1: See Part 4.27.5, for line frequency induction heating of pipelines and vessels.

### 6.65.1.2 Definitions.

Converting Device. That part of the heating equipment that converts input mechanical or electrical energy to the voltage, current, and frequency suitable for the heating applicator. A converting device shall consist of equipment using mains frequency, all static

multipliers, oscillator-type units using vacuum tubes, inverters using solid state devices, or motor generator equipment.

Dielectric Heating. Dielectric heating is the heating of a nominally insulating material due to its own dielectric losses when the material is placed in a varying electric field.

Heating Equipment. The term heating equipment as used in this article includes any equipment used for heating purposes whose heat is generated by induction or dielectric methods.

Heating Equipment Applicator. The device used to transfer energy between the output circuit and the object or mass to be heated.

Induction Heating, Melting and Welding. The heating of a nominally conductive material due to its own I2R losses when the material is placed in a varying electromagnetic field.

- 6.65.1.3 Other Articles. Wiring from the source of power to the heating equipment shall comply with Chapters 1 through 4. Circuits and equipment operated at more than 600 volts, nominal, shall comply with Article 4.90.
- 6.65.1.4 Hazardous (Classified) Locations Heating equipment shall not be installed in hazardous (classified) locations as defined in Article 5.0 unless the equipment and wiring are designed and approved for the hazardous (classified) locations.
- 6.65.1.5 Output Circuit. The output circuit shall include all output components external to the converting device, including contactors, switches, bus bars, and other conductors. The current flow from the output circuit to ground under operating and ground-fault conditions shall be limited to a value that does not cause 50 volts or more to ground to appear on any accessible part of the heating equipment and its load. The output circuit shall be permitted to be isolated from ground.


### 6.65.1.7 Remote Control

(a) Multiple Control Points. Where multiple control points are used for applicator energization, a means shall be provided and

interlocked so that the applicator can be energized from only one control point at a time. A means for de-energizing the applicator shall be provided at each control point.

(b) Foot Switches. Switches operated by foot pressure shall be provided with a shield over the contact button to avoid accidental closing of a foot switch.

- 6.65.1.10 Ampacity of Supply Conductors. The ampacity of supply conductors shall be determined by 6.65.10 (a) or 6.65.10(b).

- (a) Nameplate Rating. The ampacity of conductors supplying one or more pieces of equipment shall not be less than the sum of the maneplate ratings for the largest group of machines capable of simultaneous operation, plus 100 percent of the standby currents of the remaining machines. Where standby currents are not given on the nameplate, the nameplate rating shall be used as the standby current.
- (b) Motor-Generator Equipment. The ampacity of supply conductors for motor generator equipment shall be determined in Accordance with Part 4.30.2.


- 6.65.1.11 Overcurrent Protection. Overcurrent protection for the heating equipment shall be provided as specified in Article 2.40. This overcurrent protection shall be permitted to be provided separately or as a part of the equipment.
- 6.65.1.12 Disconnecting Means. A readily accessible disconnecting means shall be provided to disconnect each heating equipment from its supply circuit. The disconnecting means shall be located within sight from the controller or be capable of being locked in the open position. The rating of this disconnecting means shall not be less than the nameplate rating of the heating equipment. Motor-generator equipment shall comply with Part 4.30.9. The supply circuit disconnecting means shall be permitted to serve as the heating equipment disconnecting means where only one heating equipment is supplied.


6.65.2 Guarding, Grounding, and Labeling 6.65.2.1 Component Interconnection. The interconnection

components required for a complete heating equipment installation shall be guarded.

- 6.65.2.2 Enclosures. The converting apparatus (including the dc line) and high-frequency electric circuits (excluding the output circuits and remote-control circuits) shall be completely contained within an enclosure or enclosures of noncombustible material.
- 6.65.2.3 Panel Controls. All panel controls shall be of dead-front construction.
- 6.65.2.4 Access to Internal Equipment. Doors or detachable panels shall be employed for internal access. Where doors are used giving access to voltages from 500 to 1 000 volts ac or dc, either door locks shall be provided or interlocking shall be installed. Where doors are used giving access to voltages of over 1 000 volts ac or dc, either mechanical lockouts with a disconnecting means to prevent access until voltage is removed from the cubicle, or both door interlocking and mechanical door locks, shall be provided. Detachable panels not normally used for access to such parts shall be fastened in a manner that will make them inconvenient to remove.
- 6.65.2.5 Warning Labels or Signs. Warning labels or signs that read “DANGER — HIGH VOLTAGE — KEEP OUT” shall be attached to the equipment and shall be plainly visible where unauthorized persons might come in contact with energized parts, even when doors are open or when panels are removed from compartments containing over 250 volts ac or dc.
- 6.65.2.6 Capacitors. The time and means of discharge shall be in accordance with 4.60.1.6 for capacitors rated 600 volts, nominal, and under. The time and means of discharge shall be in accordance with 4.60.2.5 for capacitors rated over 600 volts, nominal. Capacitor internal pressure switches connected to a circuit-interrupter device shall be permitted for capacitor overcurrent protection.
- 6.65.2.7 Dielectric Heating Applicator Shielding. Protective cages or adequate shielding shall be used to guard dielectric heating applicators. Interlock switches shall be used on all hinged access doors, sliding panels, or other easy means of access to the applicator. All interlock switches shall be connected in such a manner as to


remove all power from the applicator when any one of the access doors or panels is open.

6.65.2.8 Grounding and Bonding. Grounding or inter-unit bonding, or both, shall be used wherever required for circuit operation, for limiting to a safe value radio frequency potentials between all exposed noncurrent-carrying parts of the equipment and earth ground, between all equipment parts and surrounding objects, and between such objects and earth ground. Such grounding and bonding shall be installed in accordance with Parts 2.50.2 and 2.50.5.

FPN: Under certain conditions, contact between the object being heated and the applicator results in an unsafe condition, such as eruption of heated materials. This unsafe condition may be prevented by grounding of the object being heated and ground detection.

6.65.2.9 Marking. Each heating equipment shall be provided with a nameplate giving the manufacturer’s name and model identification and the following input data: line volts, frequency, number of phases, maximum current, full-load kilovolt-amperes (kVA), and full-load power factor. Additional data shall be permitted.

### ARTICLE 6.68 — ELECTROLYTIC CELLS

6.68.1.1 Scope. The provisions of this article apply to the installation of the electrical components and accessory equipment of electrolytic cells, electrolytic cell lines, and process power supply for the production of aluminum, cadmium, chlorine, copper, fluorine, hydrogen peroxide, magnesium, sodium, sodium chlorate, and zinc. Not covered by this article are cells used as a source of electric energy and for electroplating processes and cells used for the production of hydrogen.

- FPN No. 1: In general, any cell line or group of cell lines operated as a unit for the production of a particular metal, gas, or chemical compound may differ from any other cell lines producing the same product because of variations in the particular raw materials used, output capacity, use of proprietary methods or process practices, or other modifying factors to the extent that detailed Code requirements become overly restrictive and do not accomplish the stated purpose of this Code.
- FPN No. 2: For further information, see Standard for Electrical Safety Practices in Electrolytic Cell Line Working Zones, IEEE 463-1993.


- 6.68.1.2 Definitions.

Cell Line. An assembly of electrically interconnected electrolytic cells supplied by a source of direct-current power.

Cell Line Attachments and Auxiliary Equipment. As applied to this article, cell line attachments and auxiliary equipment include, but are not limited to, auxiliary tanks; process piping; duct work; structural supports; exposed cell line conductors; conduits and other raceways; pumps, positioning equipment, and cell cutout or bypass electrical devices. Auxiliary equipment includes tools, welding machines, crucibles, and other portable equipment used for operation and maintenance within the electrolytic cell line working zone.

In the cell line working zone, auxiliary equipment includes the exposed conductive surfaces of ungrounded cranes and crane-mounted cell-servicing equipment.

Electrically Connected. A connection capable of carrying current as distinguished from connection through electromagnetic induction.

Electrolytic Cell. A tank or vat in which electrochemical reactions are caused by applying electrical energy for the purpose of refining or producing usable materials.

Electrolytic Cell Line Working Zone. The cell line working zone is the space envelope wherein operation or maintenance is normally performed on or in the vicinity of exposed energized surfaces of electrolytic cell lines or their attachments.

- 6.68.1.3 Other Articles. (a) Lighting, Ventilating, Material Handling. Chapters 1 through
- 4 shall apply to services, feeders, branch circuits, and apparatus for supplying lighting, ventilating, material handling, and the like, that are outside the electrolytic cell line working zone.


(b) Systems Not Electrically Connected. Those elements of a cell line power-supply system that are not electrically connected to the cell supply system, such as the primary winding of a two-winding transformer, the motor of a motor-generator set, feeders, branch circuits, disconnecting means, motor controllers, and overload

protective equipment shall be required to comply with all applicable provisions of this Code.

(c) Electrolytic Cell Lines. Electrolytic cell lines shall comply with the provisions of Chapters 1, 2, 3, and 4 except as amended in 6.68.1.3(c)(1), (c)(2), (c)(3), or (c)(4).

- (1) The electrolytic cell line conductors shall not be required to

comply with the provisions of Articles 1.10, 2.10, 2.15, 2.20, and 2.25. See 6.68.1.11.

- (2) Overcurrent protection of electrolytic cell dc process power

circuits shall not be required to comply with the requirements of Article 240.

- (3) Equipment located or used within the electrolytic cell line

working zone or associated with the cell line dc power circuits shall not be required to comply with the provisions of Article 2.50.

- (4) The electrolytic cells, cell line attachments, and the wiring of


auxiliary equipments and devices within the cell line working zone shall not be required to comply with the provisions of Articles 1.10,

- 2.10, 2.15, 2.20, and 2.25. See 6.68.1.30.


FPN: See 6.68.1.15 for equipment, apparatus, and structural component grounding.

### 6.68.1.10 Cell Line Working Zone.

(a) Area Covered. The space envelope of the cell line working zone shall encompass any space:

- (1) Within 2 400 mm above energized surfaces of electrolytic cell

lines or their energized attachments.

- (2) Below energized surfaces of electrolytic cell lines or their

energized attachments, provided the headroom in the space beneath is less than 2 400 mm.

- (3) Within 1 000 mm horizontally from energized surfaces of


electrolytic cell lines or their energized attachments or from the space envelope described in 6.68.1.10(a)(1) or (a)(2).

(b) Area Not Covered. The cell line working zone shall not be required to extend through or beyond walls, floors, roofs, partitions, barriers, or the like.

### 6.68.1.11 Direct-Current Cell Line Process Power Supply.

- (a) Not Grounded. The dc cell line process power-supply conductors shall not be required to be grounded.
- (b) Metal Enclosures Grounded. All metal enclosures of dc cell line process power-supply apparatus operating at a power-supply potential between terminals of over 50 volts shall be grounded as follows:


- (1) Through protective relaying equipment, or
- (2) By a minimum 60 mm2 copper grounding conductor or a


conductor of equal or greater conductance.

(c) Grounding Requirements. The grounding connections required by 6.68.1.11(b) shall be installed in accordance with 2.50.1.8, 2.50.1.10, 2.50.1.12, 2.50.3.19, and 2.50.3.21.

### 6.68.1.12 Cell Line Conductors.

- (a) Insulation and Material. Cell line conductors shall be either

bare, covered, or insulated and of copper, aluminum, copper-clad aluminum, steel, or other suitable material.

- (b) Size. Cell line conductors shall be of such cross-sectional area

that the temperature rise under maximum load conditions and at maximum ambient shall not exceed the safe operating temperature of the conductor insulation or the material of the conductor supports.

- (c) Connections. Cell line conductors shall be joined by bolted,


welded, clamped, or compression connectors.

### 6.68.1.13 Disconnecting Means.

- (a) More than One Process Power Supply. Where more than one dc cell line process power supply serves the same cell line, a disconnecting means shall be provided on the cell line circuit side of each power supply to disconnect it from the cell line circuit.
- (b) Removable Links or Conductors. Removable links or


removable conductors shall be permitted to be used as the disconnecting means.

### 6.68.1.14 Shunting Means.

- (a) Partial or Total Shunting. Partial or total shunting of cell line circuit current around one or more cells shall be permitted.
- (b) Shunting One or More Cells. The conductors, switches, or combination of conductors and switches used for shunting one or more cells shall comply with the applicable requirements of 6.68.1.12.


6.68.1.15 Grounding. For equipment, apparatus, and structural components that are required to be grounded by provisions of Article 6.68, the provisions of Article 2.50 shall apply, except a water pipe electrode shall not be required to be used. Any electrode or combination of electrodes described in 2.50.3.3 shall be permitted.

- 6.68.1.20 Portable Electrical Equipment.


- (a) Portable Electrical Equipment Not to Be Grounded. The

frames and enclosures of portable electrical equipment used within the cell line working zone shall not be grounded.

- Exception No. 1: Where the cell line voltage does not exceed 200 volts dc, these frames and enclosures shall be permitted to be grounded.
- Exception No. 2: These frames and enclosures shall be permitted to be grounded where guarded.


- (b) Isolating Transformers. Electrically powered, hand-held, cord-

connected portable equipment with ungrounded frames or enclosures used within the cell line working zone shall be connected to receptacle circuits that have only ungrounded conductors such as a branch circuit supplied by an isolating transformer with an ungrounded secondary.

- (c) Marking. Ungrounded portable electrical equipment shall be


distinctively marked and shall employ plugs and receptacles of a configuration that prevents connection of this equipment to grounding receptacles and that prevents inadvertent interchange of ungrounded and grounded portable electrical equipments.

6.68.1.21 Power Supply Circuits and Receptacles for Portable Electrical Equipment.

- (a) Isolated Circuits. Circuits supplying power to ungrounded receptacles for hand-held, cord-connected equipments shall be electrically isolated from any distribution system supplying areas other than the cell line working zone and shall be ungrounded. Power for these circuits shall be supplied through isolating transformers. Primaries of such transformers shall operate at not more than 600 volts between conductors and shall be provided with proper overcurrent protection. The secondary voltage of such transformers shall not exceed 300 volts between conductors, and all circuits supplied from such secondaries shall be ungrounded and shall have an approved overcurrent device of proper rating in each conductor.
- (b) Noninterchangeability. Receptacles and their mating plugs for ungrounded equipment shall not have provision for a grounding conductor and shall be of a configuration that prevents their use for equipment required to be grounded.
- (c) Marking. Receptacles on circuits supplied by an isolating transformer with an ungrounded secondary shall be a distinctive configuration, distinctively marked, and shall not be used in any other location in the plant.


6.68.1.30 Fixed and Portable Electrical Equipment.

- (a) Electrical Equipment Not Required to Be Grounded.

Alternating-current systems supplying fixed and portable electrical equipments within the cell line working zone shall not be required to be grounded.

- (b) Exposed Conductive Surfaces Not Required to Be Grounded.

Exposed conductive surfaces, such as electrical equipment housings, cabinets, boxes, motors, raceways, and the like, that are within the cell line working zone shall not be required to be grounded.

- (c) Wiring Methods. Auxiliary electrical equipment such as motors,


transducers, sensors, control devices, and alarms, mounted on an

electrolytic cell or other energized surface, shall be connected to premises wiring systems by any of the following means.

- (1) Multiconductor hard usage cord.
- (2) Wire or cable in suitable raceways or metal or nonmetallic cable trays. If metal conduit, cable tray, armored cable, or similar metallic systems are used, they shall be installed with insulating breaks such that they will not cause a potentially hazardous electrical condition.


- (d) Circuit Protection. Circuit protection shall not be required for control and instrumentation that are totally within the cell line working zone.
- (e) Bonding. Bonding of fixed electrical equipment to the energized conductive surfaces of the cell line, its attachments, or auxiliaries shall be permitted. Where fixed electrical equipment is mounted on an energized conductive surface, it shall be bonded to that surface.


- 6.68.1.31 Auxiliary Nonelectric Connections. Auxiliary nonelectric connections, such as air hoses, water hoses, and the like, to an electrolytic cell, its attachments, or auxiliary equipments shall not have continuous conductive reinforcing wire, armor, braids, and the like. Hoses shall be of a nonconductive material.
- 6.68.1.32 Cranes and Hoists.


- (a) Conductive Surfaces to Be Insulated from Ground. The conductive surfaces of cranes and hoists that enter the cell line working zone shall not be required to be grounded. The portion of an overhead crane or hoist that contacts an energized electrolytic cell or energized attachments shall be insulated from ground.
- (b) Hazardous Electrical Conditions. Remote crane or hoist controls that may introduce hazardous electrical conditions into the cell line working zone shall employ one or more of the following systems:


- (1) Isolated and ungrounded control circuit in accordance with

- 6.68.1.21(a)


- (2) Nonconductive rope operator


- (3) Pendant pushbutton with nonconductive supporting means and having nonconductive surfaces or ungrounded exposed conductive surfaces
- (4) Radio.


6.68.1.40 Enclosures. General-purpose electrical equipment enclosures shall be permitted where a natural draft ventilation system prevents the accumulation of gases.

### ARTICLE 6.69 — ELECTROPLATING

6.69.1.1 Scope. The provisions of this article apply to the installation of the electrical components and accessory equipment that supply the power and controls for electroplating, anodizing, electropolishing, and electrostripping. For purposes of this article, the term electroplating shall be used to identify any or all of these processes.

6.69.1.3 General. Equipment for use in electroplating processes shall be identified for such service.

- 6.69.1.5 Branch-Circuit Conductors. Branch-circuit conductors supplying one or more units of equipment shall have an ampacity of not less than 125 percent of the total connected load. The ampacities for busbars shall be in accordance with 366.10.
- 6.69.1.6 Wiring Methods. Conductors connecting the electrolyte tank equipment to the conversion equipment shall be in accordance with 6.69.1.6(a) and 6.69.1.6(b).


### (a) Systems Not Exceeding 50 Volts Direct Current. Insulated

conductors shall be permitted to be run without insulated support provided they are protected from physical damage. Bare copper or aluminum conductors shall be permitted where supported on insulators.

### (b) Systems Exceeding 50 Volts Direct Current. Insulated

conductors shall be permitted to be run on insulated supports, provided they are protected from physical damage. Bare copper or aluminum conductors shall be permitted where supported on insulators and guarded against accidental contact up to the point of termination in accordance with 1.10.2.2.

- 6.69.1.7 Warning Signs. Warning signs shall be posted to indicate the presence of bare conductors.


associated electrical equipment including the logic controller(s) and associated software or logic together with the machine actuators and sensors are considered as part of the industrial machine].

Industrial Manufacturing System. A systematic array of one or more industrial machines not portable by hand and that includes any associated material handling, manipulating, gauging, measuring, or inspection equipment.

### 6.69.1.8 Disconnecting Means.

- (a) More than One Power Supply. Where more than one power supply serves the same dc system, a disconnecting means shall be provided on the dc side of each power supply.
- (b) Removable Links or Conductors. Removable links or removable conductors shall be permitted to be used as the disconnecting means.


### 6.70.1.3 Machine Nameplate Data.

(a) Permanent Nameplate. A permanent nameplate shall be attached to the control equipment enclosure or machine and shall be plainly visible after installation. The nameplate shall include the following information:

- 6.69.1.9 Overcurrent Protection. Direct-current conductors shall be protected from overcurrent by one or more of the following:

- (1) Fuses or circuit breakers,
- (2) A current-sensing device that operates a disconnecting means,

or

- (3) Other approved means ARTICLE 6.70 — INDUSTRIAL MACHINERY


- 6.70.1.1 Scope. This article covers the definition of, the nameplate data for, and the size and overcurrent protection of supply conductors to industrial machinery.


- (1) Supply voltage, phase, frequency, and full-load current
- (2) Maximum ampere rating of the short-circuit and ground-fault

protective device

- (3) Ampere rating of largest motor, from the motor nameplate, or

load

- (4) Short circuit current rating of the machine industrial control


panel based on one of the following:

- a. Short circuit current rating of a listed and labeled machine control enclosure or assembly.
- b. Short circuit current rating established utilizing an approved method.


FPN: For information on the workspace requirements for equipment containing supply conductor terminals, see 1.10.2.1. For information on the workspace reqwuirements for machine power and control equipment, see Electrical Standard for Industrial Machinery, NFPA 79-2002.

FPN: UL 508A-2001, Supplement SB, is an example of an approved method.

(5) Electrical diagram number(s) or the number of the index to the electrical drawings.

### 6.70.1.2 Definitions.

Industrial Machinery (Machine). A power-driven machine (or a group of machines working together in a coordinated manner), not portable by hand while working, that is used to process material by cutting; forming; pressure; electrical, thermal, or optical techniques; lamination; or a combination of these processes. It can include associated equipment used to transfer material or tooling (including fixtures), assemble/disassemble, inspect or test, or package. [The

The full-load current shown on the nameplate shall not be less than the sum of the full-load currents required for all motors and other equipment that may be in operation at the same time under normal conditions of use. Where unusual type loads, duty cycles, etc., require oversized conductors, the required capacity shall be included in the marked “full-load current.” Where more than one incoming supply

circuit is to be provided, the nameplate shall state the above information for each circuit.

FPN: See 4.30.2.2(e) and 4.30.2.6 for duty cycle requirements.

(b) Overcurrent Protection. Where overcurrent protection is provided in accordance with 6.70.1.4(b), the machine shall be marked “overcurrent protection provided at machine supply terminals.”

### 6.70.1.4 Supply Conductors and Overcurrent Protection.

- (a) Size. The size of the supply conductor shall be such as to have an

ampacity not less than 125 percent of the full-load current rating of all resistance heating loads plus 125 percent of the full-load current rating of highest rated motor plus the sum of the full-load current ratings of all other connected motors and apparatus that may be in operation at the same time.

- FPN No. 1: See the 0 – 2 000-volt ampacity tables of Article 3.10 for ampacity of conductors rated 600 volts and below.
- FPN No. 2: See 4.30.2.2(e) and 4.30.2.6 for duty cycle requirements.


- (b) Disconnecting Means. A machine shall be considered as an

individual unit and therefore shall be provided with disconnecting means. The disconnecting means shall be permitted to be supplied by branch circuits protected by either fuses or circuit breakers. The disconnecting means shall not be required to incorporate overcurrent protection.

- (c) Overcurrent Protection. Where furnished as part of the


machine, overcurrent protection shall consist of a single circuit breaker or set of fuses, the machine shall bear the marking required in 6.70.1.3, and the supply conductors shall be considered either as feeders or taps as covered by 2.40.2.2.

The rating or setting of the overcurrent protective device for the circuit supplying the machine shall not be greater than the sum of the largest rating or setting of the branch-circuit short-circuit and groundfault protective device provided with the machine, plus 125 percent of the full-load current rating of all resistance heating loads, plus the sum of the full-load currents of all other motors and apparatus that may be in operation at the same time.

Exception: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used for motor branch-circuit shortcircuit and ground-fault protection as permitted by 4.30.4.2(c), the procedure specified above for determining the maximum rating of the protective device for the circuit supplying the machine shall apply with the following provision. For the purpose of the calculation, each instantaneous trip circuit breaker or motor short-circuit protector shall be assumed to have a rating not exceeding the maximum percentage of motor full-load current permitted by Table 4.30.4.2 for the type of machine supply circuit protective device employed.

Where no branch-circuit short-circuit and ground-fault protective device is provided with the machine, the rating or setting of the overcurrent protective device shall be based on 4.30.4.2 and 4.30.4.3, as applicable.

ARTICLE 6.75 — ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES

6.75.1 General

- 6.75.1.1 Scope. The provisions of this article apply to electrically driven or controlled irrigation machines, and to the branch circuits and controllers for such equipment.
- 6.75.1.2 Definitions.


Center Pivot Irrigation Machines. A multimotored irrigation machine that revolves around a central pivot and employs alignment switches or similar devices to control individual motors.

Collector Rings. An assembly of slip rings for transferring electrical energy from a stationary to a rotating member.

Irrigation Machines. An electrically driven or controlled machine, with one or more motors, not hand portable, and used primarily to transport and distribute water for agricultural purposes.

- 6.75.1.3 Other Articles. These provisions are in addition to, or amendatory of, the provisions of Article 430 and other articles in this Code that apply except as modified in this article.
- 6.75.1.4 Irrigation Cable.

(a) Construction. The cable used to interconnect enclosures on the structure of an irrigation machine shall be an assembly of stranded, insulated conductors with nonhygroscopic and nonwicking filler in a core of moisture- and flame-resistant nonmetallic material overlaid with a metallic covering and jacketed with a moisture-, corrosion-, and sunlight-resistant nonmetallic material.

The conductor insulation shall be of a type listed in Table 3.10.1.13 for an operating temperature of 75ºC and for use in wet locations. The core insulating material thickness shall not be less than 0.76 mm, and the metallic overlay thickness shall not be less than 0.20 mm. The jacketing material thickness shall not be less than 1.27 mm.

A composite of power, control, and grounding conductors in the cable shall be permitted.

- (b) Alternate Wiring Methods. Installation of other listed cables

complying with the construction requirements of 6.75.1.4(a) shall be permitted.

- (c) Supports. Irrigation cable shall be secured by straps, hangers, or

similar fittings identified for the purpose and installed as not to damage the cable. Cable shall be supported at intervals not exceeding

- 1 200 mm.


- (d) Fittings. Fittings shall be used at all points where irrigation


cable terminates. The fittings shall be designed for use with the cable and shall be suitable for the conditions of service.

- 6.75.1.5 More than Three Conductors in a Raceway or Cable. The signal and control conductors of a raceway or cable shall not be counted for the purpose of derating the conductors as required in

3.10.1.15(b)(2)a.

- 6.75.1.6 Marking on Main Control Panel. The main control panel shall be provided with a nameplate that shall give the following information:


- (1) The manufacturer’s name, the rated voltage, the phase, and the

frequency

- (2) The current rating of the machine, and
- (3) The rating of the main disconnecting means and size of


overcurrent protection required

- 6.75.1.7 Equivalent Current Ratings. Where intermittent duty is not involved, the provisions of Article 4.30 shall be used for determining ratings for controllers, disconnecting means, conductors, and the like. Where irrigation machines have inherent intermittent duty, the following determinations of equivalent current ratings in 6.75.1.7(a) and 6.75.1.7(b) shall be used.

- (a) Continuous-Current Rating. The equivalent continuouscurrent rating for the selection of branch-circuit conductors and overcurrent protection shall be equal to 125 percent of the motor nameplate full-load current rating of the largest motor plus a quantity equal to the sum of each of the motor nameplate full-load current ratings of all remaining motors on the circuit multiplied by the maximum percent duty cycle at which they can continuously operate.
- (b) Locked-Rotor Current. The equivalent locked-rotor current rating shall be equal to the numerical sum of the locked-rotor current of the two largest motors plus 100 percent of the sum of the motor nameplate full-load current ratings of all the remaining motors on the circuit.


- 6.75.1.8 Disconnecting Means.


(a) Main Controller. A controller that is used to start and stop the complete machine shall meet all of the following requirements:

- (1) An equivalent continuous current rating not less than specified in 6.75.1.7(a) or 6.75.2.2(a)
- (2) A horsepower rating not less than the value from Table 4.30.13.11(a) and Table 4.30.13.11(b) based on the equivalent lockedrotor current specified in 6.75.1.7(b) or 6.75.2.2(b).


Exception: A listed molded case switch shall not require a horsepower rating.

- (b) Main Disconnecting Means. The main disconnecting means for the machine shall provide overcurrent protection and shall be at the point of connection of electrical power to the machine or shall be visible and not more than 15 m from the machine and shall be readily accessible and capable of being locked in the open position. This disconnecting means shall have a horsepower and current rating not less than required for the main controller.

- Exception 1: Circuit breakers without marked horsepower ratings shall be permitted in accordance with 4.30.9.9.
- Exception 2: A listed fusible molded case switch without marked horsepower ratings shall be permitted.


- (c) Disconnecting Means for Individual Motors and Controllers. A disconnecting means shall be provided to simultaneously disconnect all ungrounded conductors for each motor and controller and shall be located as required by Part 4.30.9. The disconnecting means shall not be required to be readily accessible.


- 6.75.1.9 Branch-Circuit Conductors. The branch-circuit conductors shall have an ampacity not less than specified in 6.75.1.7(a) or 6.75.2.2(a).
- 6.75.1.10 Several Motors on One Branch Circuit.


(a) Protection Required. Several motors, each not exceeding 2-hp rating, shall be permitted to be used on an irrigation machine circuit protected at not more than 30 amperes at 600 volts, nominal, or less, provided all of the following conditions are met.

- (1) The full-load rating of any motor in the circuit shall not exceed 6 amperes.
- (2) Each motor in the circuit shall have individual overload protection in accordance with 4.30.3.2.
- (3) Taps to individual motors shall not be smaller than 2.0 mm2 (1.6 mm dia.) copper and not more than 7 500 mm in length.


(b) Individual Protection Not Required. Individual branch-circuit short-circuit protection for motors and motor controllers shall not be required where the requirements of 6.75.1.10(a) are met.

### 6.75.1.11 Collector Rings.

- (a) Transmitting Current for Power Purposes. Collector rings

shall have a current rating not less than 125 percent of the full-load current of the largest device served plus the full-load current of all other devices served, or as determined from 6.75.1.7(a) or 6.75.2.2(a).

- (b) Control and Signal Purposes. Collector rings for control and

signal purposes shall have a current rating not less than 125 percent of the full-load current of the largest device served plus the full-load current of all other devices served.

- (c) Grounding. The collector ring used for grounding shall have a

current rating of not less than that sized in accordance with 6.75.1.11(a).

- (d) Protection. Collector rings shall be protected from the expected


environment and from accidental contact by means of a suitable enclosure.

#### 6.75.1.12 Grounding. The following equipment shall be grounded:

- (1) All electrical equipment on the irrigation machine
- (2) All electrical equipment associated with the irrigation machine
- (3) Metal junction boxes and enclosures, and
- (4) Control panels or control equipment that supply or control


electrical equipment to the irrigation machine

Exception: Grounding shall not be required on machines where all of the following provisions are met.

- (a) The machine is electrically controlled but not electrically

driven.

- (b) The control voltage is 30 volts or less.
- (c) The control or signal circuits are current limited as specified


in Chapter 9, Tables 11(a) and 11(b).

#### 6.75.1.13 Methods of Grounding. Machines that require groundingshall have a noncurrent-carrying equipment grounding conductorprovided as an integral part of each cord, cable, or raceway. This

grounding conductor shall be sized not less than the largest supply conductor in each cord, cable, or raceway. Feeder circuits supplying power to irrigation machines shall have an equipment grounding conductor sized according to Table 2.50.6.13.

- 6.75.1.14 Bonding. Where electrical grounding is required on an irrigation machine, the metallic structure of the machine, metallic conduit, or metallic sheath of cable shall be bonded to the grounding conductor. Metal-to-metal contact with a part that is bonded to the grounding conductor and the noncurrent-carrying parts of the machine shall be considered as an acceptable bonding path.
- 6.75.1.15 Lightning Protection. If an irrigation machine has a stationary point, a grounding electrode system in accordance with Part 2.50.3, shall be connected to the machine at the stationary point for lightning protection.
- 6.75.1.16 Energy from More than One Source. Equipment within an enclosure receiving electrical energy from more than one source shall not be required to have a disconnecting means for the additional source, provided that its voltage is 30 volts or less and it meets the requirements of Part 7.25.3.
- 6.75.1.17 Connectors. External plugs and connectors on the equipment shall be of the weatherproof type. Unless provided solely for the connection of circuits meeting the requirements of Part 7.25.3, external plugs and connectors shall be constructed as specified in 2.50.6.15(a).


### 6.75.2 Center Pivot Irrigation Machines

- 6.75.2.1 General. The provisions of Part 6.75.2 are intended to cover additional special requirements that are peculiar to center pivot irrigation machines. See 6.75.1.2 for definition of Center Pivot Irrigation Machines.
- 6.75.2.2 Equivalent Current Ratings. In order to establish ratings of controllers, disconnecting means, conductors, and the like, for the inherent intermittent duty of center pivot irrigation machines, the following determination shall be used.


- (a) Continuous-Current Rating. The equivalent continuouscurrent rating for the selection of branch-circuit conductors and branch-circuit devices shall be equal to 125 percent of the motor nameplate full-load current rating of the largest motor plus 60 percent of the sum of the motor nameplate full-load current ratings of all remaining motors on the circuit.
- (b) Locked-Rotor Current. The equivalent locked-rotor current rating shall be equal to the numerical sum of two times the lockedrotor current of the largest motor plus 80 percent of the sum of the motor nameplate full-load current ratings of all the remaining motors on the circuit.


ARTICLE 6.80 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS

6.80.1 General

- 6.80.1.1 Scope. The provisions of this article apply to the construction and installation of electrical wiring for and equipment in or adjacent to all swimming, wading, therapeutic, and decorative pools, fountains, hot tubs, spas, and hydromassage bathtubs, whether permanently installed or storable, and to metallic auxiliary equipment, such as pumps, filters, and similar equipment. The term body of water used throughout Part 6.80.1 applies to all bodies of water covered in this scope unless otherwise amended.
- 6.80.1.2 Definitions.


Cord- and Plug-Connected Lighting Assembly. A lighting assembly consisting of a lighting fixture intended for installation in the wall of a spa, hot tub, or storable pool, and a cord- and plug-connected transformer.

Dry-Niche Luminaire (Lighting Fixture). A lighting fixture intended for installation in the wall of a pool or fountain in a niche that is sealed against the entry of pool water.

Equipment, Fixed. Equipment that is fastened or otherwise secured at a specific location.

Equipment, Portable. Equipment that is actually moved or can easily be moved from one place to another in normal use.

Equipment, Stationary. Equipment that is not easily moved from one place to another place in normal use.

Forming Shell. A structure designed to support a wet-niche lighting fixture assembly and intended for mounting in a pool or fountain structure.

Fountain. As used in this article, the term includes fountains, ornamental pools, display pools, and reflection pools. It does not include drinking fountains.

Hydromassage Bathtub. A permanently installed bathtub equipped with a recirculating piping system, pump, and associated equipment. It is designed so it can accept, circulate, and discharge water upon each use.

Maximum Water Level. The highest level that water can reach before it spills out.

No-Niche Luminaire (Lighting Fixture). A lighting fixture intended for installation above or below the water without a niche.

Packaged Spa or Hot Tub Equipment Assembly. A factoryfabricated unit consisting of water-circulating, heating, and control equipment mounted on a common base, intended to operate a spa or hot tub. Equipment may include pumps, air blowers, heaters, lights, controls, sanitizer generators, etc.

Packaged Therapeutic Tub or Hydrotherapeutic Tank Equipment Assembly. A factory-fabricated unit consisting of watercirculating, heating, and control equipment mounted on a common base, intended to operate a therapeutic tub or hydrotherapeutic tank. Equipment may include pumps, air blowers, heaters, lights, controls, sanitizer generators, etc.

Permanently Installed Decorative Fountains and Reflection Pools. Those that are constructed in the ground, on the ground, or in a building in such a manner that the fountain cannot be readily disassembled for storage, whether or not served by electrical circuits

of any nature. These units are primarily constructed for their aesthetic value and are not intended for swimming or wading.

Permanently Installed Swimming, Wading, and Therapeutic Pools. Those that are constructed in the ground or partially in the ground, and all others capable of holding water in a depth greater than 1 000 mm and all pools installed inside of a building, regardless of water depth, whether or not served by electrical circuits of any nature.

Pool. As used in this article, the term includes swimming, wading, and permanently installed therapeutic pools.

Pool Cover, Electrically Operated. Motor-driven equipment designed to cover and uncover the water surface of a pool by means of a flexible sheet or rigid frame.

Self-Contained Spa or Hot Tub. Factory-fabricated unit consisting of a spa or hot tub vessel with all water-circulating, heating, and control equipment integral to the unit. Equipment may include pumps, air blowers, heaters, lights, controls, sanitizer generators, etc.

Self-Contained Therapeutic Tubs or Hydrotherapeutic Tanks. A factory-fabricated unit consisting of a therapeutic tub or hydrotherapeutic tank with all water-circulating, heating, and control equipment integral to the unit. Equipment may include pumps, air blowers, heaters, light controls, sanitizer generators, etc.

Spa or Hot Tub. A hydromassage pool, or tub for recreational or therapeutic use, not located in health care facilities, designed for immersion of users, and usually having a filter, heater, and motordriven blower. It may be installed indoors or outdoors, on the ground or supporting structure, or in the ground or supporting structure. Generally, a spa or hot tub is not designed or intended to have its contents drained or discharged after each use.

Storable Swimming or Wading Pool. Those that are constructed on or above the ground and are capable of holding water to a maximum depth of 1 000 mm, or a pool with nonmetallic, molded polymeric walls or inflatable fabric walls regardless of dimension.

### Through-Wall Lighting Assembly. A lighting assembly intended

for installation above grade, on or through the wall of a pool, consisting of two interconnected groups of components separated by the pool wall.

Wet-Niche Luminaire (Lighting Fixture). A lighting fixture intended for installation in a forming shell mounted in a pool or fountain structure where the fixture will be completely surrounded by water.

6.80.1.3 Other Articles. Except as modified by this article, wiring and equipment in or adjacent to pools and fountains shall comply with other applicable provisions of this Code, including those provisions identified in Table 6.80.1.3.

### Table 6.80.3 Other Articles

|Topic|Section or Article|
|---|---|
|Wiring Junction box support Rigid nonmetallic conduit<br><br>Audio Equipment Adjacent to pools and fountains Underwater speakers*|Chapter 1-4 3.14.2.9 3.52.2.3 6.40.1, 6.40.2 6.40.1.10|


*Underwater loudspeakers shall be installed in accordance with 6.80.2.8(a).

- 6.80.1.4 Approval of Equipment. All electrical equipment installed in the water, walls, or decks of pools, fountains, and similar installations shall comply with the provisions of this article.
- 6.80.1.5 Ground-Fault Circuit Interrupters. Ground-fault circuit interrupters (GFCIs) shall be self-contained units, circuit-breaker types, receptacle types, or other approved types.
- 6.80.1.6 Grounding. Electrical equipment shall be grounded in accordance with Parts 2.50.5, 2.50.6, and 2.50.7 and connected by wiring methods of Chapter 3, except as modified by this article. The following equipment shall be grounded:


- (1) Through-wall lighting assemblies and underwater luminaries

(lighting fixtures), other than those low-voltage systems listed for the application without a grounding conductor.

- (2) All electrical equipment located within 1 500 mm of the inside

wall of the specified body of water

- (3) All electrical equipment associated with the recirculationg

system of the specified body of water

- (4) Junction boxes
- (5) Transformer enclosures
- (6) Ground-fault circuit interrupters
- (7) Panelboards that are not part of the service equipment and that


supply any electrical equipment associated with the specified body of water.

6.80.1.7 Cord-and Plug-Connected Equipment. Fixed or stationary equipment other than an underwater luminaire (lighting fixture) for a permanently installed pool shall be permitted to be connected with a flexible cord to facilitate the removal or disconnection fro maintenance or repair.

- (a) Length. For other than storable pools, the flexible cord shall not exceed 900 mm in length.
- (b) Equipment Grounding. The flexbile cord shall have a copper equipment grounding conductor sized in accordance with 2.50.6.13 but not smaller than 3.5 mm2. The cord shall terminate in a groundingtype attachment plug.
- (c) Construction. The equipment grounding conductors shall be connected to a fixed metal part of the assembly. The removable part shall be mounted on or bonded to the fixed metal part.


6.80.1.8 Overhead Conductor Clearances. Overhead conductors shall meet the clearance requirements in this section. Where a minimum clearance from the water level is given, the measurement shall be taken from the maximum water level of the specified body of water.

(a) Power. With respect to service drop conductors and open overhead wiring, swimming pool and similar installations shall

comply with the minimum clearances given in Table 6.80.1.8 and illustrated in Figure 6.80.1.8.

FPN: Open overhead wiring as used in this article typically refers to conductor(s) not in an enclosed raceway.

![image 33](Phil Electrical Code_images/imageFile33.png)

### Figure 6.80.1.8 Clearances from Pool Structures

- (b) Communication Systems. Communication, radio, and television coaxial cables within the scope of Articles 8.0 through 8.20 shall be permitted at a height of not less than 3 000 mm above swimming and wading pools, diving structures, and observation stands, towers, or platforms.
- (c) Network-Powered Broadband Communications Systems. The minimum clearances fro overhead network-powered broadband communications systems conductors from pools or fountains shall comply with the provisions in Table 6.80.1.8 for conductors operating at 0 to 750 volts to ground.


- 6.80.1.9 Electric Pool Water Heaters. All electric pool water heaters shall have the heating elements subdivided into loads not exceeding 48 amperes and protected at not over 60 amperes. The ampacity of the branch-circuit conductors and the rating or setting of overcurrent protective devices shall not be less than 125 percent of the total nameplate-rated load.


### Table 6.80.1.8 Overhead Conductor Clearances

|Clearance Parameters|Insulated Supply or Service Drop Cables, 0 – 750 Volts to Ground, Supported on and Cabled Together with an Effectively Grounded Bare Messenger or Effectively Grounded Neutral Conductor|All Other Supply or Service-Drop Conductors Voltage to Ground| |
|---|---|---|---|
| | |0 through 15 kV|Over 15 through 50 kV|
|A.<br><br>Clearance in any direction to the water level, edge of water surface, base of diving platform, or permanently anchored raft|6 900 mm|7 500 mm|8 000 mm|
|B.<br><br>Clearance in any direction to the diving platform or tower|4 400 mm|5 200 mm|5 500 mm|
|C.<br><br>Horizontal limit of clearance measured from inside wall of the pool|This limit shall extend to the outer edge of the structures listed in A and B of this table but not to less than 3 000 mm| | |


- 6.80.1.10 Underground Wiring Location. Underground wiring shall not be permitted under the pool or within the area extending 1 500 mm horizontally from the inside wall of the pool unless this wiring is necessary to supply pool equipment permitted by this article. Where space limitations prevent wiring from being routed 1 500 mm or more from the pool, such wiring shall be permitted where installed in rigid metal conduit, intermediate metal conduit, or a nonmetallic raceway system. All metal conduit shall be corrosion resistant and suitable for the location. The minimum burial depth shall be as given in Table 6.80.1.10.

Table 6.80.1.10 Minimum Burial Depths

|Wiring Method|Minimum Burial (mm)|
|---|---|
|Rigid metal conduit Intermediate metal conduit Nonmetallic raceways listed for direct burial<br><br>without concrete encasement Other approved raceways*|150 150 450<br><br>450|


*Raceways approved for burial only where concrete encased shall require a concrete envelope not less than 50 mm thick.

- 6.80.1.11 Equipment Rooms and Pits. Electric equipment shall not be installed in rooms or pits that do not have adequate drainage to prevent water accumulation during normal operation or filter maintenance.
- 6.80.1.12 Maintenance Disconnecting Means. One or more means to disconnect all ungrounded conductors shall be provided for all utilization equipment other than lighting. Each means shall be readily accessible and within sight from its equipment.


### 6.80.2 Permanently Installed Pools

6.80.2.1 General. Electrical installations at permanently installed pools shall comply with the provisions of Parts 6.80.1 and 6.80.2 of this article.

6.80.2.2. Motors. (a) Wiring Methods.

- (1) General. The branch circuits for pool-associated motors shall

be installed in rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or Type MC cable listed for the location. Other wiring methods and materials shall be permitted in specific locations or applications as covered in this section. Any wiring method employed shall contain an insulated copper equipment grounding conductor sized in accordance with 2.50.6.13 but not smaller than 3.5 mm2.

- (2) On or Within Buildings. Where installed on or within

buildings, electrical metallic tubing shall be permitted.

- (3) Flexible Connections. Where necessary to employ flexible

connections at or adjacent to the motor, liquidtight flexible metal or nonmetallic conduit with approved fittings shall be permitted.

- (4) One-Family Dwellings. In the interior of one-family

dwellings, or in the interior of accessory buildings associated with a one-family dwelling, any of the wiring methods recognized in Chapter 3 of this Code that comply with the provisions of this paragraph shall be permitted. Where run in a cable assembly, the equipment grounding conductor shall be permitted to be uninsulated, but it shall be enclosed within the outer sheath of the cable assembly.

- (5) Cord-and-Plug Connections. Pool-associated motors shall be


permitted to employ cord-and-plug connections. The flexible cord shall not exceed 900 mm in length. The flexible cord shall include an equipment grounding conductor sized in accordance with 2.50.6.13 and shall terminate in a grounding-type attachment plug.

(b) Double Insulated Pool Pumps. A listed cord-and-plugconnected pool pump incorporating an approved system of double insulation that provides a means for grounding only the internal and nonaccessible, non–current-carrying metal parts of the pump shall be connected to any wiring method recognized in Chapter 3 that is suitable for the location. Where the bonding grid is connected to the equipment grounding conductor of the motor circuit in accordance with the second paragraph of 6.80.2.7(b)(4), the branch circuit wiring shall comply with 6.80.2.2(a).

- 6.80.2.3 Area Lighting, Receptacles, and Equipment. (a) Receptacles.


- (1) Circulation and Sanitation System, Location. Receptacles

that provide power for water-pump motors or for other loads directly related to the circulation and sanitation system shall be located at least 3 000 mm from the inside walls of the pool, or not less than 1 500 mm from the inside walls of the pool if they meet all of the following conditions:

a. Consist of single receptacles b. Employ a locking configuration c. Are of the grounding type d. Have GFCI protection

- (2) Other Receptacles, Location. Other receptacles shall be not

less than 3 000 mm from the inside walls of a pool.

- (3) Dwelling Unit(s). Where a permanently installed pool is

installed at a dwelling unit(s), no fewer than one 230-volt 15- or 20ampere receptacle on a general-purpose branch circuit shall be located not less than 3 000 m from, and not more than 6 000 mm from, the inside wall of the pool. This receptacle shall be located not more than 2 000 mm above the floor, platform, or grade level serving the pool.

- (4) Restricted Space. Where a pool is within 3 000 mm of a

dwelling and the dimensions of the lot preclude meeting the required clearances, not more than one receptacle outlet shall be permitted if not less than 1 500 mm measured horizontally from the inside wall of the pool.

- (5) GFCI Protection. All 15- and 20-ampere, single-phase, 230-

volt receptacles located within 6 000 mm of the inside walls of a pool shall be protected by a ground-fault circuit interrupter. Receptacles that supply pool pump motors and that are rated 15 or 20 amperes, 125 volts through 250 volts, single phase, shall be provided with GFCI protection.

- (6) Measurements. In determining the dimensions in this section


addressing receptacle spacings, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier.

(b) Luminaires (Lighting Fixtures), Lighting Outlets, and Ceiling-Suspended (Paddle) Fans.

- (1) New Outdoor Installation Clearances. In outdoor pool areas, luminaires (lighting fixtures), lighting outlets, and ceiling-suspended (paddle) fans installed above the pool or the area extending 1 500 mm horizontally from the inside walls of the pool shall be installed at a height not less than 3 600 mm above the maximum water level of the pool.
- (2) Indoor Clearances. For installations in indoor pool areas, the clearances shall be the same as for outdoor areas unless modified as provided in this paragraph. If the branch circuit supplying the equipment is protected by a ground-fault circuit interrupter, the following equipment shall be permitted at a height not less than 2 300 mm above the maximum pool water level:


- a. Totally enclosed luminaires (fixtures)
- b. Ceiling-suspended (paddle) fans identified for use beneath


ceiling structures such as provided on porches or patios

- (3) Existing Installations. Existing luminaires (lighting fixtures)

and lighting outlets located less than 1 500 mm measured horizontally from the inside walls of a pool shall be not less than 1 500 mm above the surface of the maximum water level, shall be rigidly attached to the existing structure, and shall be protected by a ground-fault circuit interrupter.

- (4) GFCI Protection in Adjacent Areas. Luminaires (lighting

fixtures), lighting outlets, and ceiling-suspended (paddle) fans installed in the area extending between 1 500 mm and 3 000 mm horizontally from the inside walls of a pool shall be protected by a ground-fault circuit interrupter unless installed not less than 1 500 mm above the maximum water level and rigidly attached to the structure adjacent to or enclosing the pool.

- (5) Cord-and-Plug-Connected Luminaires (Lighting Fixtures).


Cord-and-plug-connected luminaires (lighting fixtures) shall comply with the requirements of 6.80.1.7 where installed within 4 900 mm of any point on the water surface, measured radially.

(c) Switching Devices. Switching devices shall be located at least 1 500 mm horizontally from the inside walls of a pool unless separated from the pool by a solid fence, wall, or other permanent barrier.

- (6) Bottom-Mounted Luminaires (Fixtures). A luminaire (lighting fixture) facing upward shall have the lens adequately guarded to prevent contact by any person.
- (7) Dependence on Submersion. Luminaires (fixtures) that depend on submersion for safe operation shall be inherently protected against the hazards of overheating when not submerged.
- (8) Compliance. Compliance with these requirements shall be obtained by the use of a listed underwater luminaire (lighting fixture) and by installation of a listed ground-fault circuit interrupter in the branch circuit or a listed transformer for luminaires (fixtures) operating at not more than 15 volts.


Alternatively, a switch that is listed as being acceptable for use within 1 500 mm shall be permitted.

- 6.80.2.4 Underwater Luminaires (Lighting Fixtures). This section covers all luminaires (lighting fixtures) installed below the normal water level of the pool.


(a) General.

- (1) Luminaire (Fixture) Design, Normal Operation. The design

of an underwater luminaire (lighting fixture) supplied from a branch circuit either directly or by way of a transformer meeting the requirements of this section shall be such that, where the luminaire (fixture) is properly installed without a ground-fault circuit interrupter, there is no shock hazard with any likely combination of fault conditions during normal use (not relamping).

- (2) Transformers. Transformers used for the supply of

underwater luminaires (fixtures), together with the transformer enclosure, shall be listed as a swimming pool and spa transformer. The transformer shall be an isolated winding type with an ungrounded secondary that has a grounded metal barrier between the primary and secondary windings.

- (3) GFCI Protection, Relamping. A ground-fault circuit

interrupter shall be installed in the branch circuit supplying luminaires (fixtures) operating at more than 15 volts such that there is no shock hazard during relamping. The installation of the ground-fault circuit interrupter shall be such that there is no shock hazard with any likely fault-condition combination that involves a person in a conductive path from any ungrounded part of the branch circuit or the luminaire (fixture) to ground.

- (4) Voltage Limitation. No luminaires (lighting fixtures) shall be

installed for operation on supply circuits over 150 volts between conductors.

- (5) Location, Wall-Mounted Luminaires (Fixtures). Luminaires


### (b) Wet-Niche Luminaires (Fixtures).

- (1) Forming Shells. Forming shells shall be installed for the mounting of all wet-niche underwater luminaires (fixtures) and shall be equipped with provisions for conduit entries. Metal parts of the luminaire (fixture) and forming shell in contact with the pool water shall be of brass or other approved corrosion-resistant metal. All forming shells used with nonmetallic conduit systems, other than those that are part of a listed low-voltage lighting system not requiring grounding, shall include provisions for terminating an 8 mm2 copper conductor.
- (2) Wiring Extending Directly to the Forming Shell. Conduit shall be installed from the forming shell to a junction box or other enclosure conforming to the requirements in 6.80.2.5. Conduit shall be rigid metal, intermediate metal, liquidtight flexible nonmetallic, or rigid nonmetallic.


- a. Metal Conduit. Metal conduit shall be approved and shall be of brass or other approved corrosion-resistant metal.
- b. Nonmetallic Conduit. Where a nonmetallic conduit is used, an 8 mm2 insulated solid or stranded copper bonding jumper shall be installed in this conduit unless a listed low-voltage lighting system not requiring grounding is used. The bonding jumper shall be terminated in the forming shell, junction box or transformer enclosure, or groundfault circuit-interrupter enclosure. The termination of the 8 mm2 bonding jumper in the forming shell shall be covered with, or encapsulated in, a listed potting compound to protect the connection from the possible deteriorating effect of pool water.


(lighting fixtures) mounted in walls shall be installed with the top of the luminaire (fixture) lens not less than 450 mm below the normal water level of the pool, unless the luminaire (lighting fixture) is listed and identified for use at lesser depths. No luminaire (fixture) shall be installed less than 100 mm below the normal water level of the pool.

(3) Equipment Grounding Provisions for Cords. Wet-niche luminaires (lighting fixtures) that are supplied by a flexible cord or cable shall have all exposed non–current-carrying metal parts grounded by an insulated copper equipment grounding conductor that is an integral part of the cord or cable. This grounding conductor shall be connected to a grounding terminal in the supply junction box, transformer enclosure, or other enclosure. The grounding conductor shall not be smaller than the supply conductors and not smaller than 16 AWG.

(fixture) shall meet the construction requirements of 6.80.2.4(b)(3) and be installed in accordance with the requirements of 6.80.1.2(b). Where connection to a forming shell is specified, the connection shall be to the mounting bracket.

### (e) Through-Wall Lighting Assembly. A through-wall lighting

assembly shall be equipped with a threaded entry or hub, or a nonmetallic hub, for the purpose of accommodating the termination of the supply conduit. A through-wall lighting assembly shall meet the construction requirements of 6.80.2.4(b)(3) and be installed in accordance with the requirements of 6.80.2.4. Where connection to a forming shell is specified, the connection shall be to the conduit termination point.

### (4) Luminaire (Fixture) Grounding Terminations. The end of

the flexible-cord jacket and the flexible-cord conductor terminations within a luminaire (fixture) shall be covered with, or encapsulated in, a suitable potting compound to prevent the entry of water into the luminaire (fixture) through the cord or its conductors. In addition, the grounding connection within a luminaire (fixture) shall be similarly treated to protect such connection from the deteriorating effect of pool water in the event of water entry into the luminaire (fixture).

### (f) Branch-Circuit Wiring.

- (1) Wiring Methods. Branch-circuit wiring on the supply side of

enclosures and junction boxes connected to conduits run to wet-niche and no-niche luminaires (fixtures), and the field wiring compartments of dry-niche luminaires (fixtures), shall be installed using rigid metal conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, or rigid nonmetallic conduit. Where installed on buildings, electrical metallic tubing shall be permitted, and where installed within buildings, electrical nonmetallic tubing, Type MC cable, or electrical metallic tubing shall be permitted.

Exception: Where connecting to transformers for pool lights, liquidtight flexible metal conduit or liquidtight flexible nonmetallic conduit shall be permitted. The length shall not exceed 1 800 mm for any one length or exceed 3 000 mm in total length used. Liquidtight flexible nonmetallic conduit, Type B (LFNC-B), shall be permitted in lengths longer than 1 800 mm.

- (2) Equipment Grounding. Through-wall lighting assemblies,


### (5) Luminaire (Fixture) Bonding. The luminaire (fixture) shall

be bonded to and secured to the forming shell by a positive locking device that ensures a low-resistance contact and requires a tool to remove the luminaire (fixture) from the forming shell. Bonding shall not be required for luminaires (fixtures) that are listed for the application and have no non–current-carrying metal parts.

#### (6) Servicing. All luminaires shall be removable from the water

for relamping or normal maintenance. Luminaires shall be installed in such a manner that personnel can reach the luminaire for relamping, maintenance, or inspection while on the deck or equivalently dry location.

### (c) Dry-Niche Luminaires (Fixtures).

- (1) Construction. A dry-niche luminaire (lighting fixture) shall be provided with a provision for drainage of water and a means for accommodating one equipment grounding conductor for each conduit entry.
- (2) Junction Box. A junction box shall not be required but, if used, shall not be required to be elevated or located as specified in


wet-niche, dry-niche, or no-niche luminaires (lighting fixtures) shall be connected to an insulated copper equipment grounding conductor installed with the circuit conductors. The equipment grounding conductor shall be installed without joint or splice except as permitted in (f)(2)a and (f)(2)b. The equipment grounding conductor shall be sized in accordance with Table 2.50.6.13 but shall not be smaller than 3.5 mm2.

- 6.80.2.5(a)(2) if the luminaire (fixture) is specifically identified for the purpose.


(d) No-Niche Luminaires (Fixtures). A no-niche luminaire

Exception: An equipment grounding conductor between the wiring chamber of the secondary winding of a transformer and a junction box shall be sized in accordance with the overcurrent device in this circuit.

- a. If more than one underwater luminaire (lighting fixture) is supplied by the same branch circuit, the equipment grounding conductor, installed between the junction boxes, transformer enclosures, or other enclosures in the supply circuit to wet-niche luminaires (fixtures), or between the field-wiring compartments of dry-niche luminaires (fixtures), shall be permitted to be terminated on grounding terminals.
- b. If the underwater luminaire (lighting fixture) is supplied from a transformer, ground-fault circuit interrupter, clock-operated switch, or a manual snap switch that is located between the panelboard and a junction box connected to the conduit that extends directly to the underwater luminaire (lighting fixture), the equipment grounding conductor shall be permitted to terminate on grounding terminals on the transformer, ground-fault circuit interrupter, clock-operated switch enclosure, or an outlet box used to enclose a snap switch.


(3) Conductors. Conductors on the load side of a ground-fault circuit interrupter or of a transformer, used to comply with the provisions of 6.80.2.4(a)(8), shall not occupy raceways, boxes, or enclosures containing other conductors unless one of the following conditions applies:

- a. The other conductors are protected by ground-fault circuit

interrupters.

- b. The other conductors are grounding conductors.
- c. The other conductors are supply conductors to a feed-through

type ground-fault circuit interrupter.

- d. Ground-fault circuit interrupters shall be permitted in a


panelboard that contains circuits protected by other than ground-fault circuit interrupters.

- 6.80.2.5 Junction Boxes and Enclosures for Transformers or Ground-Fault Circuit Interrupters.


- (a) Junction Boxes. A junction box connected to a conduit that


extends directly to a forming shell or mounting bracket of a no-niche

luminaire (fixture) shall meet the requirements of this section.

(1) Construction. The junction box shall be listed as a swimming pool junction box and shall comply with the following conditions:

- a. Be equipped with threaded entries or hubs or a nonmetallic hub.
- b. Be compromised of copper, brass, suitable plastic, or other approved corrosion-resistant material.
- c. Be provided with electrical continuity between every connected metal conduit and the grounding terminals by means of copper, brass, or other approved corrosion-resistant metal that is integral with the box.


(2) Installation. Where the luminaire (fixture) operates over 15 volts, the junction box location shall comply with (a)(2)a and (a)(2)b. Where the luminaire (fixture) operates at less than 15 volts, the junction box location shall be permitted to comply with (a)(2)c.

- a. Vertical Spacing. The junction box shall be located not less

than 100 mm, measured from the inside of the bottom of the box, above the ground level, or pool deck, or not less than 200 mm above the maximum pool water level, whichever provides the greater elevation.

- b. Horizontal Spacing. The junction box shall be located not

less than 1 200 mm from the inside wall of the pool, unless separated from the pool by a solid fence, wall, or other permanent barrier.

- c. Flush Deck Box. If used on a lighting system operating at 15


volts or less, a flush deck box shall be permitted if both of the following apply:

- 1. An approved potting compound is used to fill the box to prevent the entrance of moisture.
- 2. The flush deck box is located not less than 1 200 mm from the inside wall of the pool.


(b) Other Enclosures. An enclosure for a transformer, ground-fault circuit interrupter, or a similar device connected to a conduit that extends directly to a forming shell or mounting bracket of a no-niche luminaire (fixture) shall meet the requirements of this section.

(1) Construction. The enclosure shall be listed and labeled for the purpose and meet the following requirements:

(f) Grounding. The junction box, transformer enclosure, or other enclosure in the supply circuit to a wet-niche or no-niche luminaire (lighting fixture) and the field-wiring chamber of a dry-niche luminaire (lighting fixture) shall be grounded to the equipment grounding terminal of the panelboard. This terminal shall be directly connected to the panelboard enclosure.

- a. Equipped with threaded entries or hubs or a nonmetallic hub
- b. Comprised of copper, brass, suitable plastic, or other

approved corrosion-resistant material

- c. Provided with an approved seal, such as duct seal at the

conduit connection, that prevents circulation of air between the conduit and the enclosures

- d. Provided with electrical continuity between every connected


6.80.2.6 Feeders. These provisions shall apply to any feeder on the supply side of panelboards supplying branch circuits for pool equipment covered in 6.80.2 and on the load side of the service equipment or the source of a separately derived system.

metal conduit and the grounding terminals by means of copper, brass, or other approved corrosion-resistant metal that is integral with the box

- (a) Wiring Methods. Feeders shall be installed in rigid metal

conduit, intermediate metal conduit, liquidtight, flexible nonmetallic conduit, or rigid nonmetallic conduit. Electrical metallic tubing shall be permitted where installed on or within a building, and electrical nonmetallic tubing shall be permitted where installed within a building.

Exception: An existing feeder between an existing remote panelboard and service equipment shall be permitted to run in flexible metal conduit or an approved cable assembly that includes an equipment grounding conductor within its outer sheath. The equipment grounding conductor shall comply with 2.50.2.5(a)(5).

- (b) Grounding. An equipment grounding conductor shall be


### (2) Installation.

- a. Vertical Spacing. The enclosure shall be located not less than 100 mm, measured from the inside of the bottom of the box, above the ground level, or pool deck, or not less than 200 mm above the maximum pool water level, whichever provides the greater elevation.
- b. Horizontal Spacing. The enclosure shall be located not less than 1 200 mm from the inside wall of the pool, unless separated from the pool by a solid fence, wall, or other permanent barrier.


- (c) Protection. Junction boxes and enclosures mounted above the grade of the finished walkway around the pool shall not be located in the walkway unless afforded additional protection, such as by location under diving boards, adjacent to fixed structures, and the like.
- (d) Grounding Terminals. Junction boxes, transformer enclosures, and ground-fault circuit-interrupter enclosures connected to a conduit that extends directly to a forming shell or mounting bracket of a noniche luminaire (fixture) shall be provided with a number of grounding terminals that shall be at least one more than the number of conduit entries.
- (e) Strain Relief. The termination of a flexible cord of an underwater lighting fixture within a junction box, transformer enclosure, ground-fault circuit interrupter, or other enclosure shall be provided with a strain relief.


installed with the feeder conductors between the grounding terminal of the pool equipment panelboard and the grounding terminal of the applicable service equipment or source of a separately derived system. For other than (1) existing feeders covered in 6.80.2.6(a), Exception, or (2) feeders to separate buildings that do not utilize an insulated equipment grounding conductor in accordance with 6.80.2.6(b)(2), this equipment grounding conductor shall be insulated.

- (1) Size. This conductor shall be sized in accordance with 2.50.6.13 but not smaller than 3.5 mm2. On separately derived systems, this conductor shall be sized in accordance with Table 2.50.3.17 but not smaller than 8 mm2.
- (2) Separate Buildings. A feeder to a separate building or structure shall be permitted to supply swimming pool equipment branch circuits, or feeders supplying swimming pool equipment


including electric motors, shall be bonded. Accessible metal parts of listed equipment incorporating an approved system of double insulation and providing a means for grounding internal nonaccessible, non–current-carrying metal parts shall not be bonded by a direct connection to the equipotential bonding grid. The means for grounding internal nonaccessible, non–current carrying metal parts shall be an equipment grounding conductor run with the power-supply conductors in the case of motors supplied with a flexible cord, or a grounding terminal in the case of motors intended for permanent connection.

branch circuits, if the grounding arrangements in the separate building meet the requirements in 250.32(b)(1). Where installed in other than existing feeders covered in 6.80.2.6(a), Exception, a separate equipment grounding conductor shall be an insulated conductor.

### 6.80.2.7 Equipotential Bonding.

(a) Performance. The equipotential bonding required by this section shall be installed to eliminate voltage gradients in the pool area as prescribed.

Where a double-insulated water-pump motor is installed under the provisions of this rule, a solid 8 mm2 copper conductor that is of sufficient length to make a bonding connection to a replacement motor shall be extended from the bonding grid to an accessible point in the motor vicinity. Where there is no connection between the swimming pool bonding grid and the equipment grounding system for the premises, this bonding conductor shall be connected to the equipment grounding conductor of the motor circuit.

FPN: The 8 mm2 or larger solid copper bonding conductor shall not be required to be extended or attached to any remote panelboard, service equipment, or any electrode.

(b) Bonded Parts. The parts specified in 6.80.2.7(b)(1) through

- (b)(5) shall be bonded together.


(5) Metal Wiring Methods and Equipment. Metal-sheathed cables and raceways, metal piping, and all fixed metal parts that are within the following distances of the pool, except those separated from the pool by a permanent barrier, shall be bonded.

### (1) Metallic Structural Components. All metallic parts of the

pool structure, including the reinforcing metal of the pool shell, coping stones, and deck, shall be bonded. The usual steel tie wires shall be considered suitable for bonding the reinforcing steel together, and welding or special clamping shall not be required. These tie wires shall be made tight. If reinforcing steel is effectively insulated by an encapsulating nonconductive compound at the time of manufacture and installation, it shall not be required to be bonded. Where reinforcing steel of the pool shell or the reinforcing steel of coping stones and deck is encapsulated with a nonconductive compound or another conductive material is not available, provisions shall be made for an alternative means to eliminate voltage gradients that would otherwise be provided by unencapsulated, bonded reinforcing steel.

a. Within 1 500 mm horizontally of the inside walls of the pool b. Within 3 700 mm measured vertically above the maximum

water level of the pool, or any observation stands, towers, or platforms, or any diving structures

(c) Equipotential Bonding Grid. The parts specified in 6.80.2.7(b) shall be connected to an equipotential bonding grid with a solid copper conductor, insulated, covered, or bare, not smaller than 8 mm2 or rigid metal conduit of brass or other identified corrosion-resistant metal conduit. Connection shall be made by exothermic welding or by listed pressure connectors or clamps that are labeled as being suitable for the purpose and are of stainless steel, brass, copper, or copper alloy. The equipotential common bonding grid shall extend under paved walking surfaces for 1 000 mm horizontally beyond the inside walls of the pool and shall be permitted to be any of the following:

#### (2) Underwater Lighting. All metal forming shells and mounting

brackets of no-niche luminaires (fixtures) shall be bonded unless a listed low-voltage lighting system with nonmetallic forming shells not requiring bonding is used.

#### (3) Metal Fittings. All metal fittings within or attached to the pool

structure shall be bonded. Isolated parts that are not over 100 mm in any dimension and do not penetrate into the pool structure more than 25 mm shall not require bonding.

(1) Structural Reinforcing Steel. The structural reinforcing steel of a concrete pool where the reinforcing rods are bonded together by the usual steel tie wires or the equivalent

#### (4) Electrical Equipment. Metal parts of electrical equipment

associated with the pool water circulating system, including pump motors and metal parts of equipment associated with pool covers,

- (2) Bolted or Welded Metal Pools. The wall of a bolted or welded metal pool
- (3) Alternate Means. This system shall be permitted to be constructed as specified in (a) through (c):


- (2) Wiring Methods. Rigid metal conduit or intermediate metal conduit of brass or other identified corrosion-resistant metal or rigid nonmetallic conduit shall extend from the forming shell to a suitable junction box or other enclosure as provided in 6.80.2.5. Where rigid nonmetallic conduit is used, a 8.0 mm2 (3.2 mm dia.) insulated copper conductor shall be installed in this conduit with provisions for terminating in the forming shell and the junction box. The termination of the 8.0 mm2 (3.2 mm dia.) conductor in the forming shell shall be covered with, or encapsulated in, a suitable potting compound to protect such connection from the possible deteriorating effect of pool water.
- (3) Forming Shell and Metal Screen. The forming shell and metal screen shall be of brass or other approved corrosion-resistant metal. All forming shells shall include provisions for terminating an 8 mm2copper conductor.


- a. Materials and Connections. The grid shall be constructed of minimum 8 mm2 bare solid copper conductors. Conductors shall be bonded to each other at all points of crossing. Connections shall be made as required by 6.80.2.7(d).
- b. Grid Structure. The equipotential bonding grid shall cover the contour of the pool and the pool deck extending 1 000 mm horizontally from the inside walls of the pool. The equipotential bonding grid shall be arranged in a 300 mm by 300 mm network of conductors in a uniformly spaced perpendicular grid pattern with tolerance of 100 mm.
- c. Securing. The below-grade grid shall be secured within or under the pool and deck media.


### (b) Electrically Operated Pool Covers.

- (d) Connections. Where structural reinforcing steel or the walls of

bolted or welded metal pool structures are used as an equipotential bonding grid for nonelectrical parts, the connections shall be made in accordance with 2.50.1.8.

- (e) Pool Water Heaters. For pool water heaters rated at more than


(1) Motors and Controllers. The electric motors, controllers, and wiring shall be located at 1 500 mm from the inside wall of the pool unless separated from the pool by a wall, cover, or other permanent barrier. Electric motors installed below grade level shall be of the totally enclosed type. The device that controls the operation of the motor for an electrically operated pool cover shall be located such that the operator has full view of the pool.

50 amperes that have specific instructions regarding bonding and grounding, only those parts designated to be bonded shall be bonded, and only those parts designated to be grounded shall be grounded.

FPN No. 1: For cabinets installed in damp and wet locations, see 3.12.1.2(a). FPN No. 2: For switches or circuit breakers installed in wet locations, see 4.4.1.4. FPN No. 3: For protection against liquids, see 4.30.1.11.

### 6.80.2.8 Specialized Pool Equipment

(2) Protection. The electric motor and controller shall be connected to a circuit protected by a ground-fault circuit interrupter.

(a) Underwater Audio Equipment. All underwater audio equipment shall be identified for the purpose.

(c) Deck Area Heating. These provisions of this section shall apply to all pool deck areas, including a covered pool, where electrically operated comfort heating units are installed within 6 000 mm of the inside wall of the pool.

- (1) Speakers. Each speaker shall be mounted in an approved


metal forming shell, the front of which is enclosed by a captive metal screen, or equivalent, that is bonded to and secured to the forming shell by a positive locking device that ensures a low-resistance contact and requires a tool to open for installation or servicing of the speaker. The forming shell shall be installed in a recess in the wall or floor of the pool.

(1) Unit Heaters. Unit heaters shall be rigidly mounted to the structure and shall be of the totally enclosed or guarded types. Unit heaters shall not be mounted over the pool or within the area extending 1 500 mm horizontally from the inside walls of a pool.

(a) 15 Volts or Less. A luminaire (lighting fixture) shall be part fo a cord- and plug-connected lighting assembly. This assembly shall be listed as an assembly for the purpose and have the following construction features:

### (2) Permanently Wired Radiant Heaters. Radiant electric

heaters shall be suitably guarded and securely fastened to their mounting device(s). Heaters shall not be installed over a pool or within the area extending 1 500 mm horizontally from the inside walls of the pool and shall be mounted at least 3 700 mm vertically above the pool deck unless otherwise approved.

- (1) No exposed metal parts
- (2) A luminaire (fixture) lamp that operates at 15 volts or less
- (3) An impact-resistant polymeric lens, luminaire (fixture) body,

and transformer enclosure

- (4) A transformer meeting the requirements of 6.80.2.4(a)(2) with


### (3) Radiant Heating Cables Not Permitted. Radiant heating

cables embedded in or below the deck shall not be permitted.

### 6.80.3 Storable Pools

a primary rating not over 250 volts

- 6.80.3.1 General. Electrical installations at storable pools shall comply with the provisions of Parts 6.80.1 and 6.80.3.


(b) Over 15 Volts But Not Over 250 Volts. A lighting assembly without a transformer, and with the fixture lamp(s) operating at not over 250 volts, shall be permitted to be cord- and plug-connected where the assembly is listed as an assembly for the purpose. The installation shall comply with 6.80.2.4(a)(5), and the assembly shall have the following construction features:

- 6.80.3.2 Pumps. A cord-connected pool filter pump shall incorporate an approved system of double insulation or its equivalent and shall be provided with means for grounding only the internal and nonaccessible non-current-carrying metal parts of the appliance. The means for grounding shall be an equipment grounding conductor run with the power-supply conductors in the flexible cord that is properly terminated in a grounding-type attachment plug having a fixed grounding contact member.
- 6.80.3.3 Ground-Fault Circuit Interrupters Required. All electrical equipment, including power-supply cords, used with storable pools shall be protected by ground-fault circuit interrupters. All 125-volt and/or 250-volt receptacles located within 6 000 mm of the inside walls of a storable pool shall be protected by a ground-fault circuit interrupter. In determining these dimensions, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier.

FPN: Where flexible cords are used, see 4.0.1.4.

- 6.80.3.4 Luminaires (Lighting Fixtures). An underwater luminaire (lighting fixture), if installed, shall be installed in or on the wall of the storable pool. It shall comply with either 6.80.3.4(a) or 6.80.3.4(b).


- (1) No exposed metal parts.
- (2) An impact-resistant polymeric lens and luminaire (fixture)

body.

- (3) A ground-fault circuit interrupter with open neutral protection

is provided as an integral part of the assembly.

- (4) The luminaire (fixture) lamp is permanently connected to the

ground-fault circuit interrupter with open-neutral protection.

- (5) Compliance with the requirements of 6.80.2.4(a).


- 6.80.3.5 Receptacle Locations. Receptacles shall not be less than 3 000 mm from the inside walls of a pool. In determining these dimensions, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier.

6.80.4 Spas and Hot Tubs

- 6.80.4.1. General. Electrical installations at spas and hot tubs shall comply with the provisions of 6.80.1 and 6.80.4. 6.80.4.2 Emergency Switch for Spas and Hot Tubs. A clearly


labeled emergency shutoff or control switch for the purpose of stopping the motor(s) that provide power to the recirculation system and jet system shall be installed readily accessible to the users and at least 1 500 mm away, adjacent to, and within sight of the spa or hot tub. This requirement shall not apply to single-family dwellings.

- 6.80.4.3 Outdoor Installations. A spa or hot tub installed outdoors shall comply with the provisions of Parts 6.80.1 and 6.80.2 except as permitted in 6.80.4.3(a) and 6.80.4.3(b), that would otherwise apply to pools installed outdoors.


(a) Flexible Connections. Listed packaged spa or hot tub equipment assemblies or self-contained spas or hot tubs utilizing a factoryinstalled or assembled control panel or panelboard shall be permitted to use flexible connections as covered in 6.80.4.3(a)(1) and (a)(2).

- (1) Flexible Conduit. Liquidtight flexible metal conduit or liquidtight flexible nonmetallic conduit shall be permitted in lengths of not more than 1 800 mm.
- (2) Cord-and-Plug Connections. Cord-and-plug connections with a cord not longer than 4 600 mm shall be permitted where protected by a ground-fault circuit interrupter.


- (b) Bonding. Bonding by metal-to-metal mounting on a common frame or base shall be permitted. The metal bands or hoops used to secure wooden staves shall not be required to be bonded as required in 6.80.2.7.
- (c) Interior Wiring to Outdoor Installations. In the interior of a one-family dwelling or in the interior of another building or structure associated with a one-family dwelling, any of the wiring methods recognized in Chapter 3 of this Code that contain a copper equipment grounding conductor that is insulated or enclosed within the outer sheath of the wiring method and not smaller than 3.5 mm dia shall be permitted to be used for the connection to motor, heating, and control loads that are part of a self-contained spa or hot tub or a packaged spa or hot tub equipment assembly. Wiring to an underwater light shall comply with 6.80.2.4 or 6.80.3.4.


- 6.80.4.4 Indoor Installations. A spa or hot tub installed indoors shall comply with the provisions of Parts 6.80.1 and 6.80.2 of this article


except as modified by this section and shall be connected by the wiring methods of Chapter 3.

Exception: Listed spa and hot tub packaged units rated 20 amperes or less shall be permitted to be cord and plug connected to facilitate the removal or disconnection of the unit for maintenance and repair.

(a) Receptacles. At least one 125-volt and/or 250-volt, 15- or 20ampere receptacle on a general-purpose branch circuit shall be located a minimum of 1 500 mm from and not more than 3 000 mm from the inside wall of the spa or hot tub.

- (1) Location. Receptacles shall be located at least 1 500 mm

measured horizontally from the inside walls of the spa or hot tub.

- (2) Protection, General. Receptacles of 125 volts located

within 3 000 mm of the inside walls of a spa or hot tub shall be protected by a ground-fault circuit interrupter.

- (3) Protection, Spa or Hot Tub Supply Receptacle. Receptacles

that provide power for a spa or hot tub shall be ground-fault circuitinterrupter protected.

- (4) Measurements. In determining the dimensions in this section


addressing receptacle spacings, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier.

(b) Installation of Luminaires (Lighting Fixtures), Lighting Outletls, and Ceiling-Suspended (Paddle) Fans.

(1) Elevation. Luminaires (lighting fixtures), except as covered in 6.80.4.4(b)(2), lighting outlets, and ceiling-suspended (paddle) fans located over the spa or hot tub or within 1 500 mm from the inside walls of the spa or hot tub shall comply with the clearances specified in (b)(1)a, (b)(1)b, and (b)(1)c above the maximum water level.

- a. Without GFCI. Where no GFCI protection is provided, the mounting height shall be not less than 3 700 mm.
- b. With GFCI. Where GFCI protection is provided, the mounting height shall be permitted to be not less than 2 300 mm.


c. Below 2 300 mm. Luminaires (lighting fixtures) meeting the requirements of item (1) or (2) and protected by a ground-fault circuit interrupter shall be permitted to be installed less than 2 300 mm over a spa or hot tub:

- 1. Recessed luminaire (fixtures) with a glass or plastic lens and nonmetallic or electrically isolated metal trim, suitable for use in damp locations.
- 2. Surface-mounted luminaire (fixtures) with a glass or plastic globe and a nonmetallic body or a metallic body isolated from contact suitable for use in damp locations.


(2) Underwater Applications. Underwater luminaires (lighting fixtures) shall comply with the provisions of 6.80.2.4 or 6.80.3.4.

- (c) Wall Switches. Switches shall be located at least 1 500 mm, measured horizontally, from the inside walls of the spa or hot tub.
- (d) Bonding. The following parts shall be bonded together.


- (1) All metal fittings within or attached to the spa or hot tub

structure.

- (2) Metal parts of electrical equipment associated with the spa or

hot tub water circulating system, including pump motors.

- (3) Metal conduit and metal piping within 1 500 mm of the inside

walls of the spa or hot tub and that are not separated from the spa or hot tub by a permanent barrier.

- (4) All metal surfaces that are within 1 500 mm of the inside walls

of the spa or hot tub and not separated from the spa or hot tub area by a permanent barrier.

Exception: Small conductive surfaces not likely to become energized, such as air and water jets and drain fittings, where not connected to metallic piping, towel bars, mirror frames, and similar nonelectrical equipment, shall not be required to be bonded.

- (5) Electrical devices and controls not associated with the spas or


hot tubs shall be located a minimum of 1 500 mm away from such units or be bonded to the spa or hot tub system.

(e) Methods of Bonding. All metal parts associated with the spa or

hot tub shall be bonded by any of the following methods:

- (1) The interconnection of threaded metal piping and fittings
- (2) Metal-to-metal mounting on a common frame or base
- (3) The provisions of a copper bonding jumper, insulated,


covered, or bare, not smaller than 3.2 mm dia. solid.

(f) Grounding. The following equipment shall be grounded:

- (1) All electric equipment located within 1 500 mm of the inside wall of the spa or hot tub
- (2) All electric equipment associated with the circulating system of the spa or hot tub


(g) Underwater Audio Equipment. Underwater audio equipment shall comply with the provisions of Part 6.80.2.

6.80.4.5 Protection. Except as otherwise provided in this section, the outlet(s) that supplies a self-contained spa or hot tub, a packaged spa or hot tub equipment assembly, or a field-assembled spa or hot tub shall be protected by a ground-fault circuit interrupter.

- (a) Listed Units. If so marked, a listed self-contained unit or listed

packaged equipment assembly that includes integral ground-fault circuit-interrupter protection for all electrical parts within the unit or assembly (pumps, air blowers, heaters, lights, controls, sanitizer generators, wiring, and so forth) shall be permitted without additional GFCI protection.

- (b) Other Units. A field assembled spa or hot tub rated 3 phase or

rated over 250 volts or with a heater load of more than 50 amperes shall not require the supply to be protected by a ground-fault circuit interrupter.

- (c) Combination Pool and Spa or Hot Tub. A combination


pool/hot tub or spa assembly commonly bonded need not be protected by a ground-fault circuit interrupter.

FPN: See 6.80.1.2 for definitions of self-contained spa or hot tub and for packaged spa or hot tub equipment assembly.

### 6.80.5 Fountains

- (f) Servicing. All equipment shall be removable from the water for relamping or normal maintenance. Fixtures shall not be permanently imbedded into the fountain structure so that the water level must be reduced or fountain drained for relamping, maintenance, or inspection.
- (g) Stability. Equipment shall be inherently stable or be securely fastened in place.


- 6.80.5.1 General. The provisions of Parts 6.80.1 and 6.80.5 of this article shall apply to all permanently installed fountains as defined in


- 6.80.1.2. Fountains that have water common to a pool shall additionally comply with the requirement in Part 6.80.2 of this article. Part 6.80.5 does not cover self-contained, portable fountains not larger than 1 500 mm in any dimension. Portable fountains shall comply with Parts 4.22.2 and 4.22.3.


### 6.80.5.3 Junction Boxes and Other Enclosures.

- 6.80.5.2 Luminaires (Lighting Fixtures), Submersible Pumps, and Other Submersible Equipment.


- (a) General. Junction boxes and other enclosures used for other than underwater installation shall comply with 6.80.2.5.
- (b) Underwater Junction Boxes and Other Underwater Enclosures. Junction boxes and other underwater enclosures shall meet the requirements of 6.80.5.3(b)(1) and (b)(2).


- (a) Ground-Fault Circuit Interrupter. Luminaires (lighting

fixtures), submersible pumps, and other submersible equipment unless listed for operation at 15 volts or less and supplied by a transformer that complies with 6.80.2.4(a)(2), shall be protected by a ground-fault circuit interrupter.

- (b) Operating Voltage. No luminaires (lighting fixtures) shall be

installed for operation on supply circuits over 150 volts between conductors. Submersible pumps and other submersible equipment shall operate at 300 volts or less between conductors.

- (c) Lighting Fixture Lenses. Lighting fixtures shall be installed

with the top of the fixture lens below the normal water level of the fountain unless approved for above-water locations. A lighting fixture facing upward shall have the lens adequately guarded to prevent contact by any person.

- (d) Overheating Protection. Electrical equipment that depends on

submersion for safe operation shall be protected against overheating by a low-water cutoff or other approved means when not submerged.

- (e) Wiring. Equipment shall be equipped with provisions for


(1) Construction.

- a. Underwater enclosures shall be equipped with provisions for threaded conduit entries or compression glands or seals for cord entry.
- b. Underwater enclosures shall be submersible and made of copper, brass, or other approved corrosion-resistant material.


(2) Installation. Underwater enclosure installations shall comply with (a) and (b).

- a. Underwater enclosures shall be filled with an approved potting compound to prevent the entry of moisture.
- b. Underwater enclosures shall be firmly attached to the supports or directly to the fountain surface and bonded as required. Where the junction box is supported only by the conduit, the conduit shall be of copper, brass, stainless steel, or other approved corrosionresistant metal. Where the box is fed by nonmetallic conduit, it shall have additional supports and fasteners of copper, brass, or other approved corrosion-resistant material.


threaded conduit entries or be provided with a suitable flexible cord. The maximum length of exposed cord in the fountain shall be limited to 3 000 mm. Cords extending beyond the fountain perimeter shall be enclosed in approved wiring enclosures. Metal parts of equipment in contact with water shall be of brass or other approved corrosionresistant metal.

FPN: See 3.14.2.9 for support of enclosures.

#### 6.80.5.4 Bonding. All metal piping systems associated with the

fountain shall be bonded to the equipment grounding conductor of the branch circuit supplying the fountain.

FPN: See 2.50.6.13 for sizing of these conductors.

- 6.80.5.5 Grounding. The following equipment shall be grounded:

- (1) All electrical equipment located within the fountain or within 1

500 mm of the inside wall of the fountain

- (2) All electrical equipment associated with the recirculating system

of the fountain

- (3) Panelboards that are not part of the service equipment and that


supply any electrical equipment associated with the fountain

- 6.80.5.6 Methods of Grounding.

- (a) Applied Provisions. The provisions of 6.80.2.2(a), 6.80.2.4(b)(3), 6.80.2.4(f)(1), 6.80.2.4(f)(2), 6.80.2.5(f), and 6.80.2.6 shall apply.
- (b) Supplied by a Flexible Cord. Electrical equipment that is supplied by a flexible cord shall have all exposed noncurrent-carrying metal parts grounded by an insulated copper equipment grounding conductor that is an integral part of this cord. This grounding conductor shall be connected to a grounding terminal in the supply junction box, transformer enclosure, or other enclosure.


- 6.80.5.7 Cord- and Plug-Connected Equipment.


- (a) Ground-Fault Circuit Interrupter. All electrical equipment, including power-supply cords, shall be protected by ground-fault circuit interrupters.
- (b) Cord Type. Flexible cord immersed in or exposed to water shall be of a type for extra hard usage, as designated in Table 4.0.1.4 and shall be a listed type with a “W” suffix.
- (c) Sealing. The end of the flexible cord jacket and the flexible cord conductor termination within equipment shall be covered with, or encapsulated in, a suitable potting compound to prevent the entry of water into the equipment through the cord or its conductors. In


addition, the ground connection within equipment shall be similarly treated to protect such connections from the deteriorating effect of water that may enter into the equipment.

(d) Terminations. Connections with flexible cord shall be permanent, except that grounding-type attachment plugs and receptacles shall be permitted to facilitate removal or disconnection for maintenance, repair, or storage of fixed or stationary equipment not located in any water-containing part of a fountain.

### 6.80.5.8 Signs.

- (a) General. This section covers electric signs installed within a

fountain or within 3 000 mm of the fountain edge.

- (b) Ground-Fault Circuit-Interrupter Protection for Personnel.

All circuits supplying the sign shall have ground-fault circuitinterrupter protection for personnel.

- (c) Location.


- (1) Fixed or Stationary. A fixed or stationary electric sign installed within a fountain shall be not less than 1 500 mm inside the fountain measured from the outside edges of the fountain.
- (2) Portable. A portable electric sign shall not be placed within a pool or fountain or within 1 500 mm measured horizontally from the inside walls of the fountain.


- (d) Disconnect. A sign shall have a local disconnecting means in accordance with 6.0.1.6 and 6.80.1.12.
- (e) Bonding and Grounding. A sign shall be grounded and bonded in accordance with 6.0.1.7.


6.80.5.8 GFCI Protection for Adjacent Receptacle Outlets. All 15or 20-ampere, single-phase 125-volt through 250-volt receptacles located within 6 000 mm of a fountain edge shall be provided with GFCI protection.

### 6.80.6 Pools and Tubs for Therapeutic Use

- 6.80.6.1 General. The provisions of Parts 6.80.1 and 6.80.6 shall apply to pools and tubs for therapeutic use in health care facilities, gymnasiums, athletic training rooms, and similar areas. Portable therapeutic appliances shall comply with Parts 4.22.2 and 4.22.3.


FPN: See 5.17.1.2 for definition of health care facilities.

- 6.80.6.2 Permanently Installed Therapeutic Pools. Therapeutic pools that are constructed in the ground, on the ground, or in a building in such a manner that the pool cannot be readily disassembled shall comply with Parts 6.80.1 and 6.80.2.


Exception: The limitations of 6.80.2.3(b)(1) through (b)(4) shall not apply where all luminaires (lighting fixtures) are of the totally enclosed type.

6.80.6.3 Therapeutic Tubs (Hydrotherapeutic Tanks). Therapeutic tubs, used for the submersion and treatment of patients, that are not easily moved from one place to another in normal use or that are fastened or otherwise secured at a specific location, including associated piping systems, shall conform to this part.

(a) Protection. Except as otherwise provided in this section, the outlet(s) that supplies a self-contained therapeutic tub or hydrotherapeutic tank, a packaged therapeutic tub or hydrotherapeutic tank, or a field-assembled therapeutic tub or hydrotherapeutic tank shall be protected by a ground-fault circuit interrupter.

- (1) Listed Units. If so marked, a listed self-contained unit or listed packaged equipment assembly that includes integral ground-fault circuit-interrupter protection for all electrical parts within the unit or assembly (pumps, air blowers, heaters, lights, controls, sanitizer generators, wiring, and so forth) shall be permitted without additional GFCI protection.
- (2) Other Units. A therapeutic tub or hydrotherapeutic tank rated 3 phase or rated over 250 volts or with a heater load of more than 50 amperes shall not require the supply to be protected by a ground-fault circuit interrupter.


(b) Bonding. The following parts shall be bonded together.

- (1) All metal fittings within or attached to the tub structure.
- (2) Metal parts of electrical equipment associated with the tub

water circulating system, including pump motors.

- (3) Metal-sheathed cables and raceways and metal piping that are

within 1 500 mm of the inside walls of the tub and not separated from the tub by a permanent barrier.

- (4) All metal surfaces that are within 1 500 mm of the inside walls

of the tub and not separated from the tub area by a permanent barrier.

- (5) Electrical devices and controls not associated with the


therapeutic tubs shall be located a minimum of 1 500 mm away from such units

(c) Methods of Bonding. All metal parts associated with the tub shall be bonded by any of the following methods:

- (1) The interconnection of threaded metal piping and fittings,
- (2) Metal-to-metal mounting on a common frame or base,
- (3) Connections by suitable metal clamps, or
- (4) By the provisions of a solid copper bonding jumper, insulated,


covered, or bare, not smaller than 3.2 mm dia.

### (d) Grounding.

(1) Fixed or Stationary Equipment. The equipment specified in (d)(1)a and (d)(1)b shall be grounded.

- a. Location. All electrical equipment located within 1 500 mm of the inside wall of the tub shall be grounded
- b. Circulation System. All electrical equipment associated with the circulating system of the tub shall be grounded.


(2) Portable Equipment. Portable therapeutic appliances shall meet the grounding requirements in 2.50.6.5.

- (e) Receptacles. All receptacles within 1 500 mm of a therapeutic tub shall be protected by a ground-fault circuit interrupter.
- (f) Luminaires (Lighting Fixtures). All luminaires (lighting fixtures) used in therapeutic tub areas shall be of the totally enclosed type.


### 6.82.1.2 Definitions.

### 6.80.7 Hydromassage Bathtubs

Artificially Made Bodies of Water. Bodies of water that have been constructed or modified to fit some decorative or commercial purpose such as, but not limited to, aeration ponds, fish farm ponds, storm retention basins, treatment ponds, irrigation (channel) facilities. Water depths may vary seasonally or be controlled.

6.80.7.1 General. Hydromassage bathtubs as defined in 6.80.1.2 shall comply with Part 6.80.7. They shall not be required to comply with other parts of this article.

- 6.80.7.2 Protection. Hydromassage bathtubs and their associated electrical components shall be protected by a ground-fault circuit interrupter. All 125-volt and/or 250-volt, single-phase receptacles within 1 500 mm measured horizontally of the inside walls of a hydromassage tub shall be protected by a ground-fault circuit interrupter(s).


Electrical Datum Plane. The electrical datum plane as used in this article is defined as follows:

- (1) In land areas subject to tidal fluctuation, the electrical datum

plane is a horizontal plane 600 mm above the highest tide level for the area occurring under normal circumstances, that is, highest high tide.

- (2) In land areas not subject to tidal fluctuation, the electrical

datum plane is a horizontal plane 600 mm above the highest water level for the area occurring under normal circumstances.

- (3) In land areas subject to flooding, the electrical datum plane

based on (1) or (2) above is a horizontal plane 600 mm above the point identified as the prevailing high water mark or an equivalent benchmark based on seasonal or storm-driven flooding from the authority having jurisdiction.

- (4) The electrical datum plane for floating structures and landing


- 6.80.7.2 Other Electrical Equipment. Lighting fixtures, switches, receptacles, and other electrical equipment located in the same room, and not directly associated with a hydromassage bathtub, shall be installed in accordance with the requirements of Chapters 1 through 4 in this Code covering the installation of that equipment in bathrooms.
- 6.80.7.3 Accessibility. Hydromassage bathtub electrical equipment shall be accessible without damaging the building structure or building finish.
- 6.80.7.4 Bonding. All metal piping systems, metal parts of electrical equipment, and pump motors associated with the hydromassage tub shall be bonded together using a copper bonding jumper, insulated, covered, or bare, not smaller than 3.2 mm dia. solid.


stages that are (1) installed to permit rise and fall response to water level, without lateral movement, and (2) that are so equipped that they can rise to the datum plane established for (1) or (2) above, is a horizontal plane 750 mm above the water level at the floating structure or landing stage and a minimum of 300 mm above the level of the deck.

Equipotential Plane. An area where wire mesh or other conductive elements are on, embedded in, or placed under the walk surface within 75 mm, bonded to all metal structures and fixed nonelectrical equipment that may become energized, and connected to the electrical grounding system to prevent a difference in voltage from developing within the plane.

ARTICLE 6.82 — NATURAL AND ARTIFICIALLY MADE BODIES OF WATER

6.82.1 General

- 6.82.1.1 Scope. This article applies to the installation of electrical wiring for, and equipment in and adjacent to, natural or artificially made bodies of water not covered by other articles in this Code, such


Natural Bodies of Water. Bodies of water such as lakes, streams, ponds, rivers, and other naturally occurring bodies of water, which may vary in depth throughout the year.

- as but not limited to aeration ponds, fish farm ponds, storm retention basins, treatment ponds, irrigation (channels) facilities.


Shoreline. The farthest extent of standing water under the applicable conditions that determine the electrical datum plane for the specified body of water.

(b) Location. The disconnecting means shall be readily accessible on land and shall be located in the supply circuit ahead of the structure or the equipment connection. The disconnecting means shall be located not more than 750 mm from the structure or equipment connection. The disconnecting means shall be within sight of, but not closer than, 1 500 m horizontally from the edge of the shoreline and live parts elevated a minimum of 300 mm above the electrical datum plane.

- 6.82.1.3 Other Articles. Wiring and equipment in or adjacent to natural or artificially made bodies of water shall comply with the applicable provisions of other articles of this Code, except as modified by this article. If the water is subject to boat traffic, the wiring shall comply with 5.55.1.13(b).

6.82.2 Installation

- 6.82.2.1 Electrical Equipment and Transformers. Electrical equipment and transformers, including their enclosures, shall be specifically approved for the intended location. No portion of an enclosure for electrical equipment not identified for operation while submerged shall be located below the electrical datum plane.


- 6.82.2.6 Ground Fault Circuit Interrupter (GFCI) Protection. Fifteen- and 20-ampere single-phase, 125-volt through 250-volt receptacles installed outdoors and in or on floating buildings or structures within the electrical datum plane area that are used for storage, maintenance, or repair where portable electric hand tools, electrical diagnostic equipment, or portable lighting equipment are to be used shall be provided with GFCI protection. The GFCI protection device shall be located not less than 300 mm above the established electrical datum plane.

6.82.3 Grounding and Bonding

- 6.82.3.1 Grounding. Wiring and equipment within the scope of this article shall be grounded as specified in Articles 2.50, 5.53, and 5.55 and with the requirements in 6.82.3. 6.82.3.2 Equipment Grounding Conductors.


- 6.82.2.2 Location of Service Equipment. On land, the service equipment for floating structures and submersible electrical equipment shall be located no closer than 1 500 mm horizontally from the shoreline and live parts elevated a minimum of 300 mm above the electrical datum plane. Service equipment shall disconnect when the water level reaches the height of the established electrical datum plane.


- 6.82.2.3 Electrical Connections. All electrical connections not intended for operation while submerged shall be located at least 300 mm above the deck of a floating or fixed structure, but not below the electrical datum plane.
- 6.82.2.4 Wiring Methods and Installation. Wiring methods and installations of Chapter 3 and Articles 5.53, 5.55, and 5.90 shall be permitted where identified for use in wet locations.
- 6.82.2.5 Disconnecting Means for Floating Structures or Submersible Electrical Equipment.


- (a) Type. Equipment grounding conductors shall be insulated

copper conductors sized in accordance with 2.50.6.13 but not smaller than 3.5 mm2.

- (b) Feeders. Where a feeder supplies a remote panel board, an

insulated equipment grounded conductor shall extend from a grounding terminal in the service to a grounding terminal and busbar in the remote panel board.

- (c) Branch Circuits. The insulated equipment grounding conductor


(a) Type. The disconnecting means shall be permitted to consist of a circuit breaker, switch, or both and shall be properly identified as to which structure or equipment it controls.

for branch circuits shall terminate at a grounding terminal in a remote panel board or the grounding terminal in the main service equipment.

(d) Cord-and-Plug-Connected Appliances. Where required to be grounded, cord-and-plug-connected appliances shall be grounded by means of an equipment grounding conductor in the cord and a grounding-type attachment plug.

ARTICLE 6.85 — INTEGRATED ELECTRICAL SYSTEMS 6.85.1 General

6.85.1.1 Scope. This article covers integrated electrical systems, other than unit equipment, in which orderly shutdown is necessary to ensure safe operation. An integrated electrical system as used in this article is a unitized segment of an industrial wiring system where all of the following conditions are met:

- 6.82.3.3 Bonding of Non–Current-Carrying Metal Parts. All metal parts in contact with the water, all metal piping, tanks, and all non– current-carrying metal parts that may become energized shall be bonded to the grounding bus in the panelboard.


- 6.82.3.4 Equipotential Planes and Bonding of Equipment Planes. An equipotential plane shall be installed where required in this section to mitigate step and touch voltages at electrical equipment.


- (1) An orderly shutdown is required to minimize personnel hazard and equipment damage,
- (2) The conditions of maintenance and supervision ensure that licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner will service the system. The name(s) of the licensed electrical practitioner(s) or non licensed electrical practitioner(s) under the supervision of a licensed electrical practitioner shall be kept in a permanent record at the office of the establishment in charge of the completed installation.


### (a) Areas Requiring Equipotential Planes. Equipotential planes

shall be installed adjacent to all outdoor service equipment or disconnecting means that control equipment in or on water, that have a metallic enclosure and controls accessible to personnel, and that are likely to become energized. The equipotential plane shall encompass the area around the equipment and shall extend from the area directly below the equipment out not less than 900 mm in all directions from which a person would be able to stand and come in contact with the equipment.

A person designated as a licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner shall possess the skills and knowledge related to the construction and operation of the electrical equipment and installation and shall have received documented safety training on the hazards involved. Documentation of their qualifications shall be on file with the office of the establishment in charge of the completed installation.

### (b) Areas Not Requiring Equipotential Planes. Equipotential

planes shall not be required for the controlled equipment supplied by the service equipment or disconnecting means. All circuits rated not more than 60 amperes at 120 through 250 volts, single phase, shall have GFCI protection.

(3) Effective safeguards, acceptable to the authority having jurisdiction, are established and maintained

6.85.1.3 Application of Other Articles. The articles/sections in Table 6.85.1.3 apply to particular cases of installation of conductors and equipment, where there are orderly shutdown requirements that are in addition to those of this article or are modifications of them.

#### (c) Bonding. Equipotential planes shall be bonded to the electrical

grounding system. The bonding conductor shall be solid copper, insulated, covered or bare, and not smaller than 8 mm2. Connections shall be made by exothermic welding or by listed pressure connectors or clamps that are labeled as being suitable for the purpose and are of stainless steel, brass, copper, or copper alloy.

### 6.85.2 Orderly Shutdown

6.85.2.1 Location of Overcurrent Devices in or on Premises. Location of overcurrent devices that are critical to integrated electrical systems shall be permitted to be accessible, with mounting heights permitted to ensure security from operation by unqualified personnel.

### Table 6.85.1.3 Aqpplication of Other Articles

|Conductor/Equipment|Section|
|---|---|
|More than one building or other structure Ground-fault protection of<br><br>equipment Protection of conductors Electrical system coordination Ground-fault protection of<br><br>equipment Grounding ac systems of 50 to<br><br>1 000 volts Equipment protection Orderly shutdown Disconnection Disconnecting means in sight<br><br>from controller Energy from more than one<br><br>source Disconnecting means Uninterruptible power supplies<br><br>(UPS) Point of connection|2.25.2 2.30.7.6, Exception No. 1 2.40.1.4<br><br>2.40.1.12<br>2.40.1.13(1) 2.50.2.2<br><br><br>4.27.3.9 4.30.3.14 4.30.6.4, Exception Nos. 1 and 2 4.30.9.2(a), Exception No. 2<br><br>4.30.9.13, Exception Nos. 1 and 2 6.45.1.10, Exception<br><br>6.45.1.11(1)<br>7.5.1.12(a)<br>|


6.85.2.3 Direct-Current System Grounding. Two-wire dc circuits shall be permitted to be ungrounded.

6.85.2.5 Ungrounded Control Circuits. Where operational continuity is required, control circuits of 250 volts, or less, from separately derived systems shall be permitted to be ungrounded.

ARTICLE 6.90 — SOLAR PHOTOVOLTAIC SYSTEMS 6.90.1 General

6.90.1.1 Scope. The provisions of this article apply to solar photovoltaic electrical energy systems including the array circuit(s), inverter(s), and controller(s) for such systems [See Figure 6.90.1.1(a) and Fig. 6.90.1.1(b)]. Solar photovoltaic systems covered by this article may be interactive with other electrical power production sources or stand alone, with or without electrical energy storage such as batteries. These systems may have ac or dc output for utilization.

![image 34](Phil Electrical Code_images/imageFile34.png)

Notes:

- 1. These diagrams are intended to be a means of identification for photovoltaic

system components, circuits, and connections.

- 2. Disconnecting means required by Part 6.90.3 are not shown.
- 3. Systems grounding and equipment grounding are not shown. See Part 6.90.5.


### Figure 6.90.1.1(a) Identification of solar photovoltaic system components

Array. A mechanically integrated assembly of modules or panels with a support structure and foundation, tracker, and other components, as required, to form a direct-current power-producing unit.

![image 35](Phil Electrical Code_images/imageFile35.png)

Bipolar Potovoltaic Array. A photovoltaic array that has two outputs, each having opposite polarity to a common reference point or center tap.

Blocking Diode. A diode used to block reverse flow of current into a photovoltaic source circuit.

Building Integrated Photovoltaics. Photovoltaic cells, devices, modules, or modular materials that are integrated into the outer surface or structure of a building and serve as the outer protective surface of that building.

Charge Controller. Equipment that controls dc voltage or dc current, or both, used to charge a battery.

Diversion Charge Controller. Equipment that regulates the charging process of a battery by diverting power from energy storage to direct-current or alternating –current loads or to an interconnected utility service.

Notes:

- 1. These diagrams are intended to be a means of identification for photovoltaic

system components, circuits, and connections.

- 2. Disconnecting means and overcurrent protection required by Article 6.90 are not

shown.

- 3. Systems grounding and equipment grounding are not shown. See Part 6.90.5.
- 4. Custom designs occur in each configuration and some components are optical.


Electrical Production and Distribution Network. A power production, distribution, and utilization system, such as a utility system and connected loads, that is external to and not controlled by the photovoltaic power system.

Figure 6.90.1.1(b) Identification of solar photovoltaic system components in common system configurations

Hybrid System. A system comprised of multiple power sources. These power sources may include photovoltaic, wind, micro-hydro generators, engine-driven generators, and others, but do not include electrical production and distribution network systems. Energy storage systems, such as batteries, do not constitute a power source for the purpose of this definition.

- 6.90.1.2 Definitions.


Alternating-Current (ac) Module (Alternating-Current Photovoltaic Module). A complete, environmentally protected unit consisting of solar cells, optics, inverter, and other components, exclusive of tracker, designed to generate ac power when exposed to sunlight.

Interactive System. A solar photovoltaic system that operates in parallel with and may deliver power to an electrical production and distribution network. For the purpose of this definition, an energy

storage subsystem of a solar photovoltaic system, such as a battery, is not another electrical production source.

installations, the photovoltaic system voltage is the highest voltage between any two dc conductors.

Inverter. Equipment that is used to change voltage level or waveform, or both, of electrical energy. Commonly, an inverter [also known as a power conditioning unit (PCU) or power conversion system (PCS)] is a device that changes dc input to an ac output. Inverters may also function as battery chargers that use alternating current from another source and convert it into direct current for charging batteries.

Solar Cell. The basic photovoltaic device that generates electricity when exposed to light.

Solar Photovoltaic System. The total components and subsystems that, in combination, convert solar energy into electrical energy suitable for connection to a utilization load.

Stand-Alone System. A solar photovoltaic system that supplies power independently of an electrical production and distribution network.

Inverter Input Circuit. Conductors between the inverter and the battery in stand-alone systems or the conductors between the inverter and the photovoltaic output circuits for electrical production and distribution network.

6.90.1.3 Other Articles. Wherever the requirements of other articles of this Code and Article 6.90 differ, the requirements of Article 6.90 shall apply and, if the system is operated in parallel with a primary source(s) of electricity, the requirements in 7.5.1.14, 7.5.1.16, 7.5.1.32, and 7.5.1.43 shall apply.

Inverter Output Circuit. Conductors between the inverter and an ac load center for stand-alone systems or the conductors between the inverter and the service equipment or another electric power production source, such as a utility, for electrical production and distribution network.

Exception: Solar photovoltaic systems, equipment, or wiring installed in a hazardous (classified) location shall also comply with 5.0.1.1,

Module. A complete, environmentally protected unit consisting of solar cells, optics, and other components, exclusive of tracker, designed to generate dc power when exposed to sunlight.

- 5.5.1.1, and 5.10.1.1.
- 6.90.1.4 Installation.


Panel. A collection of modules mechanically fastened together, wired, and designed to provide a field-installable unit.

- (a) Solar Photovoltaic System. A solar photovoltaic system shall

be permitted to supply a building or other structure in addition to any service(s) of another electricity supply system(s).

- (b) Conductors of Different Systems. Photovoltaic source circuits

and photovoltaic output circuits shall not be contained in the same raceway, cable tray, cable, outlet box, junction box, or similar fitting as feeders or branch circuits of other systems, unless the conductors of the different systems are separated by a partition or are connected together.

- (c) Module Connection Arrangement. The connections to a


Photovoltaic Output Circuit. Circuit conductors between the photovoltaic source circuit(s) and the inverter or dc utilization equipment.

Photovoltaic Power Source. An array or aggregate of arrays that generates dc power at system voltage and current.

Photovoltaic Source Circuit. Circuits between modules and from modules to the common connection point(s) of the dc system.

module or panel shall be arranged so that removal of a module or panel from a photovoltaic source circuit does not interrupt a grounded conductor to another photovoltaic source circuit. Sets of modules

Photovoltaic System Voltage. The direct current (dc) voltage of any photovoltaic source or photovoltaic output circuit. For multiwire

interconnected as systems rated at 50 volts or less, with or without blocking diodes, and having a single overcurrent device shall be considered as a single-source circuit. Supplementary overcurrent devices used for the exclusive protection of the photovoltaic modules are not considered as overcurrent devices for the purpose of this section

- considered an inverter output circuit.
- (c) Disconnecting Means. A single disconnecting means, in accordance with Sections 6.90.3.3 and 6.90.3.5, shall be permitted for the combined ac output of one or more ac modules. Additionally, each ac module in a multiple ac-module system shall be provided with a connector, bolted, or terminal-type disconnecting means.
- (d) Ground-Fault Detection. Alternating-current-module systems shall be permitted to use a single detection device to detect only ac ground faults and to disable the array by removing ac power to the ac module(s).
- (e) Overcurrent Protection. The output circuits of ac modules shall be permitted to have overcurrent protection and conductor sizing in accordance with 2.40.1.5(b)(2).


(d) Equipment. Inverters or motor generators shall be identified for use in solar photovoltaic systems.

- 6.90.1.5 Ground-Fault Protection. Roof-mounted dc photovoltaic arrays located on dwellings shall be provided with dc ground-fault protection to reduce fire hazards.

- (a) Ground-Fault Detection and Interruption. The ground-fault

protection device or system shall be capable of detecting a ground fault, interrupting the flow of fault current, and providing an indication of the fault.

- (b) Disconnection of Conductors. The ungrounded conductors of

the faulted source circuit shall be automatically disconnected. If the grounded conductors of the faulted source circuit are disconnected to comply with the requirements of 6.90.1.5(a), all conductors of the faulted source circuit shall be opened automatically and simultaneously. Opening the grounded conductor of the array or opening the faulted sections of the array shall be permitted to interrupt the ground-fault current path.

- (c) Labels and Markings. Labels and markings shall be applied


near the ground-fault indicator at a visible location stating that if a ground fault is indicated, the normally grounded conductors may be energized and ungrounded.

- 6.90.1.6 Alternating-Current (ac) Modules.


6.90.2. Circuit Requirements 6.90.2.1 Maximum Voltage.

- (a) Maximum System Voltage. In a dc photovoltaic source circuit

or output circuit, the maximum system voltage for that circuit shall be computed as the sum of the rated open-circuit voltage of the seriesconnected photovoltaic modules corrected for the lowest expected ambient temperature. For crystalline and multi-crystalline silicon modules, the rated open-circuit voltage shall be multiplied by the correction factor provided in Table 6.90.2.1. This voltage shall be used to determine the voltage rating of cables, disconnects, overcurrent devices, and other equipment. Where the lowest expected ambient temperature is below -40ºC, or where other than crystalline or multicrystalline silicon photovoltaic modules are used, the system voltage adjustment shall be made in accordance with the manufacturer’s instructions.

- (b) Direct-Current Utilization Circuits. The voltage of dc

utilization circuits shall conform with 2.10.1.6.

- (c) Photovoltaic Source and Output Circuits. In one- and two-


- (a) Photovoltaic Source Circuits. The requirements of Article 6.90 pertaining to photovoltaic source circuits shall not apply to ac modules. The photovolaic source circuit, conductors, and inverters shall be considered as internal wiring of an ac module.
- (b) Inverter Output Circuit. The output of an ac module shall be


family dwellings, photovoltaic source circuits and photovoltaic output circuits that do not include lampholders, fixtures, or receptacles shall

be permitted to have a maximum system voltage up to 600 volts. Other installations with a maximum system voltage over 600 volts shall comply with Part 6.90.1.

### 6.90.2.2 Circuit Sizing and Current.

(a) Computation of Maximum Circuit Current. The maximum current for the specific circuit shall be calculated in accordance with 6.90.2.2(a)(1) through (a)(4).

Table 6.90.2.1 Voltage Correction Factors for Crystalline and Multi-Crystalline Silicon Modules

|Ambient Temperature (0C)|Correction factor for ambient temperatures below 250C, multiply the rated open-circuit voltage by the appropriate correction factor shown below|
|---|---|
|25 to 10 9 to 0<br><br>– 1 to – 10<br>– 11 to – 20<br>– 21 to – 40<br>|1.06 1.10 1.13 1.17 1.25|


### (1) Photovoltaic Source Circuit Currents. The maximum

current shall be the sum of parallel module rated short-circuit currents multiplied by 125 percent.

### (2) Photovoltaic Output Circuit Currents. The maximum

current shall be the sum of parallel source circuit maximum currents as calculated in 6.90.2.2(a)(1).

### (3) Inverter Output Circuit Current. The maximum current

shall be the inverter continuous output current rating.

### (4) Stand-Alone Inverter Input Circuit Current. The

maximum current shall be the stand-alone continuous inverter input current rating when the inverter is producing rated power at the lowest input voltage.

- (d) Circuits Over 150 Volts to Ground. In one- and two-family

dwellings, live parts in photovoltaic source circuits and photovoltaic output circuits over 150 volts to ground shall not be accessible to other than licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner while energized.

FPN: See 1.10.2.2 for guarding of live parts, and 2.10.1.6 for voltage to ground and between conductors.

- (e) Bipolar Source and Output Circuits. For 2-wire circuits


(b) Ampacity and Overcurrent Device Ratings. Photovoltaic system currents shall be considered continuous.

### (1) Sizing of Conductors and Overcurrent Devices. The circuit

conductors and overcurrent devices shall be sized to carry not less than 125 percent of the maximum currents as calculated in 6.90.2.2(a). The rating or setting of overcurrent devices shall be permitted in accordance with 2.40.1.4(b) and (c).

connected to bipolar systems, the maximum system voltage shall be the highest voltage between the conductors of the 2-wire circuit if all of the following conditions apply:

Exception: Circuits containing an assembly, together with its overcurrent device(s), that is listed for continuous operation at 100 percent of its rating shall be permitted to be utilized at 100 percent of its rating.

- (1) One conductor of each circuit is solidly grounded.
- (2) Each circuit is connected to a separate subarray.
- (3) The equipment is clearly marked with a label as follows:


### (2) Internal Current Limitation. Overcurrent protection for

photovoltaic output circuits with devices that internally limit the current from the photovoltaic output circuit shall be permitted to be rated at less than the value calculated in 6.90.2.2(b)(1). This reduced rating shall be at least 125 percent of the limited current value. Photovoltaic output circuit conductors shall be sized in accordance with 6.90.2.2(b)(1).

WARNING BIPOLAR PHOTOVOLTAIC ARRAY. DISCONNECTION OF NEUTRAL OR GROUNDED CONDUCTORS MAY RESULT IN OVERVOLTAGE ON ARRAY OR INVERTER.

Exception: An overcurrent device in an assembly listed for continuous operation at 100 percent of its rating shall be permitted to be utilized

- at 100 percent of its rating.


- (c) Systems with Multiple Direct-Current Voltages. For a photovoltaic power source that has multiple output circuit voltages and employs a common-return conductor, the ampacity of the commonreturn conductor shall not be less than the sum of the ampere ratings of the overcurrent devices of the individual output circuits.
- (d) Sizing of Module Interconnection Conductors. Where a single overcurrent device is used to protect a set of two or more parallelconnected module circuits, the ampacity of each of the module interconnection conductors shall not be less than the sum of the rating of the single fuse plus 125 percent of the short-circuit current from the other parallel-connected modules.


### 6.90.2.3 Overcurrent Protection.

(a) Circuits and Equipment. Photovoltaic source circuit, photovoltaic output circuit, inverter output circuit, and storage battery circuit conductors and equipment shall be protected in accordance with the requirements of Article 2.40. Circuits connected to more than one electrical source shall have overcurrent devices located so as to provide overcurrent protection from all sources.

Exception: An overcurrent device shall not be required for circuit conductors sized in accordance with 6.90.2.2(b) and located where

- (a) There are no external sources such as parallel-connected source circuits, batteries, or backfeed from inverters, or
- (b) The short-circuit currents from all sources do not exceed the ampacity of the conductors.


FPN: Possible backfeed of current from any source of supply, including a supply through an inverter into the photovoltaic output circuit and photovoltaic source circuits, is a consideration in determining whether adequate overcurrent protection from all sources is provided for conductors and modules.

(b) Power Transformers. Overcurrent protection for a transformer with a source(s) on each side shall be provided in accordance with

4.50.1.3 by considering first one side of the transformer, then the other side of the transformer, as the primary.

Exception: A power transformer with a current rating on the side connected toward the photovoltaic power source not less than the short-circuit output current rating of the inverter shall be permitted without overcurrent protection from that source.

(c) Photovoltaic Source Circuits. Branch-circuit or supplementarytype overcurrent devices shall be permitted to provide overcurrent protection in photovoltaic source circuits. The overcurrent devices shall be accessible, but shall not be required to be readily accessible.

Standard values of supplementary overcurrent devices allowed by this section shall be in one ampere size increments, starting at one ampere up to and including 15 amperes. Higher standard values above 15 amperes for supplementary overcurrent devices shall be based on the standard sizes provided in 2.40.1.6(a).

- (d) Direct-Current Rating. Overcurrent devices, either fuses or circuit breakers, used in any dc portion of a photovoltaic power system shall be listed for use in dc circuits and shall have the appropriate voltage, current, and interrupt ratings.
- (e) Series Overcurrent Protection. In series-connected strings of two or more modules, a single overcurrent protection device shall be permitted.


6.90.2.4 Stand-Alone Systems. The premises wiring system shall be adequate to meet the requirements of this Code for a similar installation connected to a service. The wiring on the supply side of the building or structure disconnecting means shall comply with this Code except as modified by (a) and (b).

- (a) Inverter Output. The ac inverter output from a stand-alone system shall be permitted to supply ac power to the building or structure disconnecting means at current levels below the rating of that disconnecting means.
- (b) Sizing and Protection. The circuit conductors between the inverter output and the building or structure disconnecting means shall be sized based on the output rating of the inverter. These conductors


shall be protected from overcurrents in accordance with Article 2.40. The overcurrent protection shall be located at the output of the inverter.

(c) Single 120-Volt Supply. The inverter output of a stand-alone solar photovoltaic system shall be permitted to supply 120 volts to single-phase, 3-wire, 120/240-volt service equipment or distribution panels where there are no 240-volt outlets and where there are no multiwire branch circuits. In all installations, the rating of the overcurrent device connected to the output of the inverter shall be less than the rating of the neutral bus in the service equipment. This equipment shall be marked with the following words or equivalent:

isolating switches, overcurrent devices, and blocking diodes shall be permitted on the photovoltaic side of the photovoltaic disconnecting means.

(c) Requirements for Disconnecting Means. Means shall be provided to disconnect all conductors in a building or other structure from the photovoltaic system conductors.

(1) Location. The photovoltaic disconnecting means shall be installed at a readily accessible location either on the outside of a building or structure or inside nearest the point of entrance of the system conductors.

WARNING SINGLE 120-VOLT SUPPLY. DO NOT CONNECT MULTIWIRE BRANCH CIRCUITS

Exception: Installations that comply with 6.90.4.1(e) shall be permitted to have the disconnecting means located remote from the point of entry of the system conductors.

### 6.90.3 Disconnecting Means

The photovoltaic system disconnecting means shall not be installed in bathrooms.

- 6.90.3.1 All Conductors. Means shall be provided to disconnect all current-carrying conductors of a photovoltaic power source from all other conductors in a building or other structure. A switch or circuit breaker shall not be installed in a grounded conductor unless that switch or circuit breaker is part of a ground-fault detection system required by 6.90.1.5 and that switch or circuit breaker is automatically opened and indicated as a normal function of the device in responding to ground faults.


- (2) Marking. Each photovoltaic system disconnecting means shall

be permanently marked to identify it as a photovoltaic system disconnect.

- (3) Suitable for Use. Each photovoltaic system disconnecting

means shall be suitable for the prevailing conditions. Equipment installed in hazardous (classified) locations shall comply with the requirements of Articles 5.0 through 5.17.

- (4) Maximum Number of Disconnects. The photovoltaic system

disconnecting means shall consist of not more than six switches or six circuit breakers mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard.

- (5) Grouping. The photovoltaic system disconnecting means shall


FPN: The grounded conductor may have a bolted or terminal disconnecting means to allow maintenance or troubleshooting by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.

be grouped with other disconnecting means for the system to comply with 6.90.3.2(c)(4). A photovoltaic disconnecting means shall not be required at the photovoltaic module or array location.

- 6.90.3.2 Additional Provisions. Photovoltaic disconnecting means shall comply with 6.90.3.2(a) through 6.90.3.2(d).


- (a) Disconnecting Means. The disconnecting means shall not be required to be suitable as service equipment and shall be rated in accordance with 6.90.3.5.
- (b) Equipment. Equipment such as photovoltaic source circuit


(d) Utility-Interactive Inverters Mounted in Not-ReadilyAccessible Locations. Utility-interactive inverters shall be permitted to be mounted on roofs or other exterior areas that are not readily accessible. These installations shall comply with (1) through (4):

- (1) A direct-current photovoltaic disconnecting means shall be

mounted within sight of or in the inverter.

- (2) An alternating-current disconnecting means shall be mounted

within sight of or in the inverter.

- (3) The alternating-current output conductors from the inverter

and an additional alternating-current disconnecting means for the inverter shall comply with 6.90.3.2(c)(1).

- (4) A plaque shall be installed in accordance with 7.5.1.10.


the disconnecting means. The sign shall be clearly legible and shall read substantially:

WARNING ELECTRIC SHOCK HAZARD DO NOT TOUCH TERMINALS TERMINALS ON BOTH THE LINE AND LOAD SIDES MAY BE ENERGIZED IN THE OPEN POSITION.

- 6.90.3.3 Disconnection of Photovoltaic Equipment. Means shall be provided to disconnect equipment, such as inverters, batteries, charge controllers, and the like, from all ungrounded conductors of all sources. If the equipment is energized from more than one source, the disconnecting means shall be grouped and identified. A single disconnecting means in accordance with 6.90.3.5 shall be permitted for the combined ac output of one or more inverters or ac modules in an interactive system.
- 6.90.3.4 Fuses. Disconnecting means shall be provided to disconnect a fuse from all sources of supply if the fuse is energized from both directions and is accessible to other than licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. Such a fuse in a photovoltaic source circuit shall be capable of being disconnected independently of fuses in other photovoltaic source circuits.
- 6.90.3.5 Switch or Circuit Breaker. The disconnecting means for ungrounded conductors shall consist of a manually operable switch(es) or circuit breaker(s) complying with all of the following requirements:


Exception: A connector shall be permitted to be used as an ac or dc disconnecting means provided that it complies with the requirement of 6.90.4.3 and is listed and identified for the use.

6.90.3.6 Installation and Service of an Array. Open circuiting, short circuiting, or opaque covering shall be used to disable an array or portions of an array for installation and service.

FPN: Photovoltaic modules are energized while exposed to light. Installation, replacement, or servicing of array components while a module(s) is irradiated may expose persons to electric shock.

6.90.4 Wiring Methods 6.90.4.1 Methods Permitted.

(a) Wiring Systems. All raceway and cable wiring methods included in this Code and other wiring systems and fittings specifically intended and identified for use on photovoltaic arrays shall be permitted. Where wiring devices with integral enclosures are used, sufficient length of cable shall be provided to facilitate replacement.

- (1) Located where readily accessible,
- (2) Externally operable without exposing the operator to contact

with live parts,

- (3) Plainly indicating whether in the open or closed position, and
- (4) Shall have an interrupting rating sufficient for the nominal


FPN: Photovoltaic modules operate at elevated temperatures when exposed to high ambient temperatures and to bright sunlight. These temperatures may routinely exceed 70°C in many locations. Module interconnection conductors are available with insulation rated for wet locations and a temperature rating of 90°C or greater.

(b) Single Conductor Cable. Types SE, UF, USE and USE-2 single-conductor cable shall be permitted in photovoltaic source circuits where installed in the same manner as a Type UF multiconductor cable in accordance with Article 3.39. Where exposed to direct rays of the sun, Type UF cable identified as sunlight-resistant or Type USE cable shall be used.

circuit voltage and the current that is available at the line terminals of the equipment.

Where all terminals of the disconnecting means may be energized in the open position, a warning sign shall be mounted on or adjacent to

(c) Flexible Cords and Cables. Flexible cords and cables, where used to connect the moving parts of tracking PV modules, shall comply with Article 4.0 and shall be of a type identified as a hard service cord or portable power cable; shall be suitable for extra-hard usage, listed for outdoor use, water resistant, and sunlight resistant. Allowable ampacities shall be in accordance with 4.0.1.5. For ambient temperatures exceeding 30ºC, the ampacities shall be derated by the appropriate factors given in Table 6.90.4.1(c).

- 6.90.4.2 Component Interconnections. Fittings and connectors that are intended to be concealed at the time of on-site assembly, where listed for such use, shall be permitted for on-site interconnection of modules or other array components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstand, and shall be capable of resisting the effects of the environment in which they are used.
- 6.90.4.3 Connectors. The connectors permitted by Article 6.90 shall comply with 6.90.4.3(a) through 6.90.4.3(e).

- (a) Configuration. The connectors shall be polarized and shall have

a configuration that is noninterchangeable with receptacles in other electrical systems on the premises.

- (b) Guarding. The connectors shall be constructed and installed so

as to guard against inadvertent contact with live parts by persons.

- (c) Type. The connectors shall be of the latching or locking type.
- (d) Grounding Member. The grounding member shall be the first

to make and the last to break contact with the mating connector.

- (e) Interruption of Circuit. The connectors shall be capable of


interrupting the circuit current without hazard to the operator.

- 6.90.4.4 Access to Boxes. Junction, pull, and outlet boxes located behind modules or panels shall be installed so that the wiring contained in them can be rendered accessible directly or by displacement of a module(s) or panel(s) secured by removable fasteners and connected by a flexible wiring system.
- 6.90.4.5 Ungrounded Photovoltaic Power Systems. Photovoltaic power systems shall be permitted to operate with ungrounded photovoltaic source and output circuits where the system complies with 6.90.4.5(a) through 6.90.4.5(g).


### Table 6.90.4.1(c) Correction Factors

|Ambient Temperature (0C)|Temperature Rating of Conductor| | | |
|---|---|---|---|---|
| |600C|750C|900C|1050C|
|30<br>31 - 35 36 - 40 41 - 45 46 – 50 51 - 55 56 - 60 61 - 70 71 - 80<br>|1.00 0.91 0.82 0.71 0.58 0.41 —|1.00 0.94 0.88 0.82 0.75 0.67 0.58 0.33 —|1.00 0.96 0.91 0.87 0.82 0.76 0.71 0.58 0.41|1.00 0.97 0.93 0.89 0.86 0.82 0.77 0.68 0.58|


- (d) Small Conductor Cables. Single-conductor cables listed for outdoor use that are sunlight resistant and moisture resistant with sizes

- 1.25 mm2 (1.2 mm dia.) and 0.75 mm2 (1.0 mm dia.) shall be permitted for module interconnections where such cables meet the ampacity requirements of 6.90.2.2. Section 3.10.1.15 shall be used to determine the cable ampacity and temperature derating factors.


