- (e) Direct-Current Photovoltaic Source and Output Circuits Inside a Building. Where direct current photovoltaic source or output circuits of a utility-interactive inverter from a building-integrated or other photovoltaic system are run inside a building or structure, they shall be contained in metallic raceways or enclosures from the point of penetration of the surface of the building or structure to the first readily accessible disconnecting means. The disconnecting means shall comply with 690.14(A) through 690.14(D).


- (a) Disconnects. All photovoltaic source and output circuit conductors shall have disconnects complying with 6.90.3.
- (b) Overcurrent Protection. All photovoltaic source and output


circuit conductors shall have overcurrent protection complying with 6.90.2.3.

Exception: Systems complying with 6.90.4.5.

(c) Ground-Fault Protection. All photovoltaic source and output circuits shall be provided with a ground-fault protection device or system that complies with (1) through (3):

- 6.90.5.2 Point of System Grounding Connection. The dc circuit grounding connection shall be made at any single point on the photovoltaic output circuit.

FPN: Locating the grounding connection point as close as practicable to the photovoltaic source will better protect the system from voltage surges due to lightning.

- 6.90.5.3 Equipment Grounding. Exposed noncurrent-carrying metal parts of module frames, equipment, and conductor enclosures shall be grounded regardless of voltage.


- (1) Detects a ground fault.
- (2) Indicates that a ground fault has occurred
- (3) Automatically disconnects the conductors and/or shuts off the utility-interactive inverter or charge controller for that portion of the faulted array


- (d) The photovoltaic source and output conductors shall consist of

sheathed (jacketed) multi-conductor cables or shall be installed in a raceway.

- (e) The photovoltaic power system direct-current circuits shall be

permitted to be used with ungrounded battery systems complying with 6.90.8.1(g).

- (f) The photovoltaic power source shall be labeled with the

following warning at each junction box, combiner box, disconnect, and device where the ungrounded circuits may be exposed during service:

WARNING ELECTRIC SHOCK HAZARD. THE DIRECT CURRENT CIRCUIT CONDUCTORS OF THIS PHOTOVOLTAIC POWER SYSTEM ARE UNGROUNDED BUT MAY BE ENERGIZED WITH RESPECT TO GROUND DUE TO LEAKAGE PATHS AND/OR GROUND FAULTS.

- (g) The inverters or charge controllers used in systems with


6.90.5.5 Size of Equipment Grounding Conductor. Where not protected by the ground-fault protection equipment required by 6.90.1.5, the equipment-grounding conductor for photovoltaic source and photovoltaic output circuits shall be sized for 125 percent of the photovoltaic-originated short-circuit currents in that circuit. Where protected by the ground-fault protection equipment required by 6.90.1.5, the equipment-grounding conductors for photovoltaic source and photovoltaic output circuits shall be sized in accordance with 2.50.6.13.

6.90.5.7 Grounding Electrode System.

- (a) Alternating-Current Systems. If installing an ac system, a

grounding electrode system shall be provided in accordance with 2.50.3.1 through 2.50.3.11. The grounding electrode conductor shall be installed in accordance with 2.50.3.15.

- (b) Direct-Current Systems. If installing a dc system, a grounding

electrode system shall be provided in accordance with 2.50.8.7 for grounded systems or 250.169 for ungrounded systems. The grounding electrode conductor shall be installed in accordance with 2.50.3.15.

- (c) Systems with Alternating-Current and Direct-Current


ungrounded photovoltaic source and output circuits shall be listed for the purpose.

### 6.90.5 Grounding

Grounding Requirements. Photovoltaic power systems with both alternating-current and direct-current (dc) grounding requirements shall be permitted to be grounded as described in (1) or (2):

- 6.90.5.1 System Grounding. For a photovoltaic power source, one conductor of a 2-wire system rated over 50 volts and a neutral conductor of a 3-wire system shall be solidly grounded.


- 6.90.6.2 Alternating-Current Photovoltaic Modules. Alternatingcurrent modules shall be marked with identification of terminals or leads, and with identification of the following rating:

- (1) Nominal operating ac voltage
- (2) Nominal operating ac frequency
- (3) Maximum ac power
- (4) Maximum ac current, and
- (5) Maximum overcurrent device rating for ac module protection


- 6.90.6.3 Direct-Current Photovoltaic Power Source. A marking for the direct-current photovoltaic power source indicating items (1) through (4) shall be provided by the installer at an accessible location at the disconnecting means for this power source:

(1) Operating current (2) Operating voltage (3) Maximum system voltage

(4) Short-circuit current

FPN: Reflecting systems used for irradiance enhancement may result in increased levels of output current and power.

- 6.90.6.4 Interactive System Point of Interconnection. All interactive system(s) points of interconnection with other sources shall be marked at an accessible location at the disconnecting means as a power source with the maximum ac output operating current and the operating ac voltage.
- 6.90.6.5 Photovoltaic Power Systems Employing Energy Storage. Photovoltaic power systems employing energy storage shall also be marked with the maximum operating voltage, including any equalization voltage and the polarity of the grounded circuit conductor.
- 6.90.6.6 Identification of Power Sources.


- (1) A grounding-electrode conductor shall be connected between the identified dc grounding point to a separate dc grounding electrode. The dc grounding-electrode conductor shall be sized according to

- 2.50.8.7. The dc grounding electrode shall be bonded to the acgrounding electrode to make a grounding electrode system according to 2.50.3.3 and 2.50.3.4. The bonding conductor shall be no smaller than the largest grounding electrode conductor, either ac or dc.


- (2) The dc grounding electrode conductor and ac grounding electrode conductor shall be connected to a single grounding electrode. The separate grounding electrode conductors shall be sized as required by 2.50.3.17 (ac) and 2.50.8.7 (dc).


- 6.90.5.8 Continuity of Equipment Grounding Systems. Where the removal of equipment disconnects the bonding connection between the grounding electrode conductor and exposed conducting surfaces in the photovoltaic source or output circuit equipment, a bonding jumper shall be installed while the equipment is removed.
- 6.90.5.9 Continuity of Photovoltaic Source and Output Circuit Grounded Conductors. Where the removal of the utility-interactive inverter or other equipment disconnects the bonding connection between the grounding electrode conductor and the photovoltaic source and/or photovoltaic output circuit grounded conductor, a bonding jumper shall be installed to maintain the system grounding while the inverter or other equipment is removed.


### 6.90.6 Marking

- 6.90.6.1 Modules. Modules shall be marked with identification of terminals or leads as to polarity, maximum overcurrent device rating for module protection, and with the following ratings:


- (1) Open-circuit voltage
- (2) Operating voltage
- (3) Maximum permissible system voltage
- (4) Operating current
- (5) Short-circuit current, and
- (6) Maximum power


(a) Facilities with Stand-Alone Systems. Any structure or building with a photovoltaic power system that is not connected to a utility service source and is a stand-alone system shall have a permanent plaque or directory installed on the exterior of the building or structure

at a readily visible location acceptable to the authority having jurisdiction. The plaque or directory shall indicate the location of system disconnecting means and that the structure contains a standalone electrical power system.

(b) Facilities with Utility Services and PV Systems. Buildings or structures with both utility service and a photovoltaic system shall have a permanent plaque or directory providing the location of the service disconnecting means and the photovoltaic system disconnecting means, if not located at the same location.

### 6.90.7 Connection to Other Sources

- 6.90.7.1 Identified Interactive Equipment. Only inverters and ac modules listed and identified as interactive shall be permitted in interactive systems.


- 6.90.7.2 Loss of Interactive System Power. An inverter or an ac module in an interactive solar photovoltaic system shall automatically de-energize its output to the connected electrical production and distribution network upon loss of voltage in that system and shall remain in that state until the electrical production and distribution network voltage has been restored. A normally interactive solar photovoltaic system shall be permitted to operate as a stand-alone system to supply loads that have been disconnected from electrical production and distribution network sources.
- 6.90.7.3 Ampacity of Neutral Conductor. If a single-phase, 2-wire inverter output is connected to the neutral and one ungrounded conductor (only) of a 3-wire system or of a 3-phase, 4-wire, wyeconnected system, the maximum load connected between the neutral and any one ungrounded conductor plus the inverter output rating shall not exceed the ampacity of the neutral conductor.
- 6.90.7.4 Unbalanced Interconnections.


(a) Single Phase. Single-phase inverters for photovoltaic systems and ac modules in interactive solar photovoltaic systems shall not be connected to 3-phase power systems unless the interconnected system is designed so that significant unbalanced voltages cannot result.

(b) Three Phase. Three-phase inverters and 3-phase ac modules in interactive systems shall have all phases automatically de-energized upon loss of, or unbalanced, voltage in one or more phases unless the interconnected system is designed so that significant unbalanced voltages will not result.

6.90.7.5 Point of Connection. The output of a photovoltaic power source shall be connected as specified in 6.90.7.5(a) or 6.90.7.5(b).

- (a) Supply Side. A photovoltaic power source shall be permitted to be connected to the supply side of the service disconnecting means as permitted in 2.30.6.13(6).
- (b) Load Side. A photovoltaic power source shall be permitted to be connected to the load side of the service disconnecting means of the other source(s) at any distribution equipment on the premises provided that all of the following conditions are met.


- (1) Each source interconnection shall be made at a dedicated

circuit breaker or fusible disconnecting means.

- (2) The sum of the ampere ratings of overcurrent devices in

circuits supplying power to a busbar or conductor shall not exceed the rating of the busbar or conductor.

Exception: For a dwelling unit, the sum of the ampere ratings of the overcurrent devices shall not exceed 120 percent of the rating of the busbar or conductor.

- (3) The interconnection point shall be on the line side of all

ground-fault protection equipment.

Exception: Connection shall be permitted to be made to the load side of ground-fault protection, provided that there is ground-fault protection for equipment from all ground-fault current sources.

- (4) Equipment containing overcurrent devices in circuits


supplying power to a busbar or conductor shall be marked to indicate the presence of all sources.

Exception: Equipment with power supplied from a single point of connection.

(5) Circuit breakers, if backfed, shall be identified for such operation. Dedicated circuit breakers backfed from listed utilityinteractive inverters complying with 6.90.7.1 shall not be required to be individually clamped to the panelboard bus bars. A front panel shall clamp all circuit breakers to the panelboard bus bars. Main circuit breakers connected directly to energized feeders shall also be individually clamped.

6.90.8 Storage Batteries

- 6.90.8.1 Installation.


- (a) General. Storage batteries in a solar photovoltaic system shall be installed in accordance with the provisions of Article 4.80. The interconnected battery cells shall be considered grounded where the photovoltaic power source is installed in accordance with 6.90.5.1.
- (b) Dwellings.


(1) Operating Voltage. Storage batteries for dwellings shall have the cells connected so as to operate at less than 50 volts nominal. Lead-acid storage batteries for dwellings shall have no more than twenty-four 2-volt cells connected in series (48-volts nominal).

Exception: Where live parts are not accessible during routine battery maintenance, a battery system voltage in accordance with 6.90.2.1 shall be permitted.

(2) Guarding of Live Parts. Live parts of battery systems for dwellings shall be guarded to prevent accidental contact by persons or objects, regardless of voltage or battery type.

FPN: Batteries in solar photovoltaic systems are subject to extensive chargedischarge cycles and typically require frequent maintenance, such as checking electrolyte and cleaning connections.

(c) Current Limiting. A listed, current-limiting, overcurrent device shall be installed in each circuit adjacent to the batteries where the available short-circuit current from a battery or battery bank exceeds

the interrupting or withstand ratings of other equipment in that circuit. The installation of current-limiting fuses shall comply with 6.90.3.4.

(d) Battery Nonconductive Cases and Conductive Racks. Flooded, vented, lead-acid batteries with more than twenty-four 2-volt cells connected in series (48 volts, nominal) shall not use conductive cases or shall not be installed in conductive cases. Conductive racks used to support the nonconductive cases shall be permitted where no rack material is located within 150 mm of the tops of the nonconductive cases.

This requirement shall not apply to any type of valve-regulated leadacid (VRLA) battery or any other types of sealed batteries that may require steel cases for proper operation.

### (e) Disconnection of Series Battery Circuits. Battery circuits

subject to field servicing, where more than twenty-four 2-volt cells are connected in series (48 volts, nominal), shall have provisions to disconnect the series-connected strings into segments of 24 cells or less for maintenance by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. Non–load-break bolted or plug-in disconnects shall be permitted.

### (f) Battery Maintenance Disconnecting Means. Battery

installations, where there are more than twenty-four 2-volt cells connected in series (48 volts, nominal), shall have a disconnecting means, accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner, that disconnects the grounded circuit conductor(s) in the battery electrical system for maintenance. This disconnecting means shall not disconnect the grounded circuit conductor(s) for the remainder of the photovoltaic electrical system. A non–load-break-rated switch shall be permitted to be used as the disconnecting means.

### (g) Battery Systems of More Than 48 Volts. On photovoltaic

systems where the battery system consists of more than twenty-four 2volt cells connected in series (more than 48 volts, nominal), the battery system shall be permitted to operate with ungrounded conductors, provided the following conditions are met:

- (1) The photovoltaic array source and output circuits shall comply

with 6.90.5.1.

- (2) The dc and ac load circuits shall be solidly grounded.
- (3) All main ungrounded battery input/output circuit conductors

shall be provided with switched disconnects and overcurrent protection.

- (4) A ground-fault detector and indicator shall be installed to


battery voltage. The power rating of the diversion load shall be at least 150 percent of the power rating of the photovoltaic array.

b. The conductor ampacity and the rating of the overcurrent device for this circuit shall be at least 150 percent of the maximum current rating of the diversion charge controller.

(3) PV Systems Using Utility-Interactive Inverters. Photovoltaic power systems using utility-interactive inverters to control battery state-of-charge by diverting excess power into the utility system shall comply with (1) and (2):

monitor for ground faults in the battery bank.

### 6.90.8.2 Charge Control.

- a. These systems shall not be required to comply with

6.90.8.2(b)(2). The charge regulation circuits used shall comply with the requirements of 6.90.2.2.

- b. These systems shall have a second, independent means of


(a) General. Equipment shall be provided to control the charging process of the battery. Charge control shall not be required where the design of the photovoltaic source circuit is matched to the voltage rating and charge current requirements of the interconnected battery cells, and the maximum charging current multiplied by 1 hour is less than 3 percent of the rated battery capacity expressed in ampere-hours or as recommended by the battery manufacturer.

controlling the battery charging process for use when the utility is not present or when the primary charge controller fails or is disabled.

- 6.90.8.4 Battery Interconnections. Flexible cables, as identified in Article 4.0, in sizes 60 mm2 and larger shall be permitted within the battery enclosure from battery terminals to nearby junction box where they shall be connected to an approved wiring method. Flexible battery cables shall also be permitted between batteries and cells within the battery enclosure. Such cables shall be listed for hard service use and identified as moisture resistant.

6.90.9 Systems Over 600 Volts

- 6.90.9.1 General. Solar photovoltaic systems with a maximum system voltage over 600 volts dc shall comply with Article 4.90 and other requirements applicable to installations rated over 600 volts.


All adjusting means for control of the charging process shall be accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.

FPN: Certain battery types such as valve-regulated lead acid or nickel cadmium can experience thermal failure when overcharged.

### (b) Diversion Charge Controller.

- (1) Sole Means of Regulating Charging. A photovoltaic power system employing a diversion charge controller as the sole means of regulating the charging of a battery shall be equipped with a second independent means to prevent overcharging of the battery.
- (2) Circuits with Direct-Current Diversion Charge Controller and Diversion Load. Circuits containing a dc diversion charge controller and a dc diversion load shall comply with the following:


6.90.9.6 Definitions. For the purposes of Part 6.90.9, the voltages used to determine cable and equipment ratings shall be defined as follows.

Battery Circuits. In battery circuits, the voltage shall be the highest voltage experienced under charging or equalizing conditions.

a. The current rating of the diversion load shall be less than or equal to the current rating of the diversion load charge controller. The voltage rating of the diversion load shall be greater than the maximum

Photovoltaic Circuits. In dc photovoltaic source circuits and photovoltaic output circuits, the voltage shall be the maximum system voltage.

ARTICLE 6.92 — FUEL CELL SYSTEMS 6.92.1 General

- 6.92.1.1 Scope. This article identifies the requirements for the installation of fuel cell power systems, which may be stand-alone or interactive with other electrical power production sources and may be with or without electrical energy storage such as batteries. These systems may have ac or dc output for utilization.
- 6.92.1.2 Definitions.


Fuel Cell. An electrochemical system that consumes fuel to produce an electric current. The main chemical reaction used in a fuel cell for producing electric power is not combustion. However, there may be sources of combustion used within the overall fuel cell system such as reformers/fuel processors.

Fuel Cell System. The complete aggregate of equipment used to convert chemical fuel into usable electricity. A fuel cell system typically consists of a reformer, stack, power inverter, and auxiliary equipment.

Interactive System. A fuel cell system that operates in parallel with and may deliver power to an electrical production and distribution network. For the purpose of this definition, an energy storage subsystem of a fuel cell system, such as a battery, is not another electrical production source.

Maximum System Voltage. The highest fuel cell inverter output voltage between any ungrounded conductors present at accessible output terminals.

Output Circuit. The conductors used to connect the fuel cell system to its electrical point of delivery. In the case of sites that have seriesor parallel-connected multiple units, the term output circuit also refers to the conductors used to electrically interconnect the fuel cell system(s).

Point of Common Coupling. The point at which the power production and distribution network and the customer interface occurs in an interactive system. Typically, this is the load side of the power network meter.

Stand-Alone System. A fuel cell system that supplies power independently of an electrical production and distribution network.

- 6.92.1.3 Other Articles. Wherever the requirements of other articles of this Code and Article 6.92 differ, the requirements of Article 6.92 shall apply, and, if the system is operated in parallel with a primary source(s) of electricity, the requirements in 7.5.1.14, 7.5.1.16, 7.5.1.32, and 7.5.1.43 shall apply.
- 6.92.1.4 Installation.


- (a) Fuel Cell System. A fuel cell system shall be permitted to supply a building or other structure in addition to any service(s) of another electricity supply system(s).
- (b) Identification. A permanent plaque or directory, denoting all electrical power sources on or in the premises, shall be installed at each service equipment location.


6.92.1.6 Listing Requirement. The fuel cell system shall be evaluated and listed for its intended application prior to installation.

6.92.2 Circuit Requirements 6.92.2.1 Circuit Sizing and Current.

- (a) Nameplate Rated Circuit Current. The nameplate(s) rated circuit current shall be the rated current indicated on the fuel cell nameplate(s).
- (b) Conductor Ampacity and Overcurrent Device Ratings. The ampacity of the feeder circuit conductors from the fuel cell system(s) to the premises wiring system shall not be less than the greater of (1) nameplate(s) rated circuit current or (2) the rating of the fuel cell system(s) overcurrent protective device(s).


(c) Ampacity of Grounded or Neutral Conductor. If an interactive single-phase, 2-wire fuel cell output(s) is connected to the grounded or neutral conductor and a single ungrounded conductor of a 3-wire system or of a 3-phase, 4-wire wye-connected system, the maximum unbalanced neutral load current plus the fuel cell system(s) output rating shall not exceed the ampacity of the grounded or neutral conductor.

### 6.92.2.2 Overcurrent Protection.

- (a) Circuits and Equipment. If the fuel cell system is provided

with overcurrent protection sufficient to protect the circuit conductors that supply the load, additional circuit overcurrent devices shall not be required. Equipment and conductors connected to more than one electrical source shall be protected.

- (b) Accessibility. Overcurrent devices shall be readily accessible.


#### 6.92.2.3 Stand-Alone Systems. The premises wiring system shallmeet the requirements of this Code except as modified by 6.92.2.3(a),(b), and (a).

- (a) Fuel Cell System Output. The fuel cell system output from a

stand-alone system shall be permitted to supply ac power to the building or structure disconnecting means at current levels below the rating of that disconnecting means.

- (b) Sizing and Protection. The circuit conductors between the fuel

cell system(s) output and the building or structure disconnecting means shall be sized based on the output rating of the fuel cell system(s). These conductors shall be protected from overcurrents in accordance with 2.40.1.4. The overcurrent protection shall be located at the output of the fuel cell system(s).

- (c) Single 120-Volt Nominal Supply. The inverter output of a


stand-alone fuel cell system shall be permitted to supply 120 volts, nominal, to single-phase, 3-wire 120/240-volt service equipment or distribution panels where there are no 240-volt loads and where there are no multiwire branch circuits. In all installations, the rating of the overcurrent device connected to the output of the fuel cell system(s) shall be less than the rating of the service equipment. This equipment

shall be marked as follows:

WARNING SINGLE 120-VOLT SUPPLY. DO NOT CONNECT MULTIWIRE BRANCH CIRCUITS!

### 6.92.3Disconnecting Means

- 6.92.3.1 All Conductors. Means shall be provided to disconnect all current-carrying conductors of a fuel cell system power source from all other conductors in a building or other structure.
- 6.92.3.2 Provisions. The provisions of 2.25.2.2 and 2.25.2.4 through 2.25.2.11 shall apply to the fuel cell source disconnecting means. The disconnecting means shall not be required to be suitable as service equipment and shall be rated in accordance with 6.92.3.5.
- 6.92.3.3 Switch or Circuit Breaker. The disconnecting means for ungrounded conductors shall consist of readily accessible, manually operable switch(es) or circuit breaker(s). Where all terminals of the disconnecting means may be energized in the open position, a warning sign shall be mounted on or adjacent to the disconnecting means. The sign shall be clearly legible and shall have the following words or equivalent:


DANGER ELECTRIC SHOCK HAZARD. DO NOT TOUCH TERMINALS. TERMINALS ON BOTH THE LINE AND LOAD SIDES MAY BE ENERGIZED IN THE OPEN POSITION.

### 6.92.4 Wiring Methods

6.92.4.1 Wiring Systems. All raceway and cable wiring methods included in Chapter 3 of this Code and other wiring systems and fittings specifically intended and identified for use with fuel cell systems shall be permitted. Where wiring devices with integral

enclosures are used, sufficient length of cable shall be provided to facilitate replacement.

### 6.92.5 Grounding

6.92.5.1 System Grounding. For a fuel cell system output circuit, one conductor of a 2-wire system rated over 50 volts and a neutral conductor of a 3-wire system shall be solidly grounded by either

- 6.92.5.1(a) or 6.92.5.1(b).

- (a) Stand-Alone Systems. Grounding and bonding shall be in accordance with 2.50.2.11.
- (b) Other Than Stand-Alone Systems.


- (1) Two-Wire Systems. One conductor shall be terminated at the grounded circuit conductor terminal of the premises wiring system.
- (2) Three-Wire Systems. The neutral conductor shall be terminated at the grounded circuit conductor terminal of the premises wiring system.


- 6.92.5.4 Equipment Grounding Conductor. A separate equipment grounding conductor shall be installed.
- 6.92.5.5 Size of Equipment Grounding Conductor. The equipment grounding conductor shall be sized in accordance with 2.50.6.13.


- 6.92.5.7 Grounding Electrode System. Any supplementary grounding electrode(s) required by the manufacturer shall be connected to the equipment grounding conductor specified in 2.50.6.9.

6.92.6 Marking

- 6.92.6.1 Fuel Cell Power Sources. A marking specifying the fuel cell system, output voltage, output power rating, and continuous output current rating shall be provided at the disconnecting means for the fuel cell power source at an accessible location on the site.


- 6.92.6.2 Fuel Shut-Off. The location of the manual fuel shut-off valve shall be marked at the location of the primary disconnecting means of the building or circuits supplied.


- 6.92.6.3 Stored Energy. A fuel cell system that stores electrical energy shall require the following warning sign, or equivalent, at the location of the service disconnecting means of the premises:

WARNING FUEL CELL POWER SYSTEM CONTAINS ELECTRICAL ENERGY STORAGE DEVICES.

6.92.7 Connection to Other Circuits

- 6.92.7.1 Transfer Switch. A transfer switch shall be required in non– grid-interactive systems that use utility grid backup. The transfer switch shall maintain isolation between the electrical production and distribution network and the fuel cell system. The transfer switch shall be permitted to be located externally or internally to the fuel cell system unit. When the utility service conductors of the structure are connected to the transfer switch, the switch shall comply with Part 2.30.5.


- 6.92.7.2 Identified Interactive Equipment. Only fuel cell systems listed and identified as interactive shall be permitted in interactive systems.
- 6.92.7.3 Output Characteristics. The output of a fuel cell system operating in parallel with an electric supply system shall be compatible with the voltage, wave shape, and frequency of the system to which it is connected.

FPN: The term compatible does not necessarily mean matching the primary source wave shape.

- 6.92.7.4 Loss of Interactive System Power. The fuel cell system shall be provided with a means of detecting when the electrical production and distribution network has become de-energized and shall not feed the electrical production and distribution network side of the point of common coupling during this condition. The fuel cell system shall remain in that state until the electrical production and distribution network voltage has been restored.


A normally interactive fuel cell system shall be permitted to operate as a stand-alone system to supply loads that have been disconnected from electrical production and distribution network sources.

### 6.92.7.5 Unbalanced Interconnections.

- (a) Single Phase. Single-phase interactive fuel cell systems shall not be connected to a 3-phase power system unless the interactive system is so designed that significant unbalanced voltages cannot result.
- (b) Three Phase. Three-phase interactive fuel cell systems shall have all phases automatically de-energized upon loss of voltage, or upon unbalance of voltage in one or more phases, unless the interactive system is designed so that significant unbalanced voltages will not result.


- 6.92.7.6 Point of Connection. The output of a fuel cell system power source shall be connected as specified in 6.92.7.7(a) or 6.92.7.7(b).


- (a) Supply Side. A fuel cell system power source shall be permitted to be connected to the supply side of the service disconnecting means as permitted in 2.30.6.13(6).
- (b) Load Side. A fuel cell system power source shall be permitted to be connected to the load side of the service disconnecting means of the other source(s) at any distribution equipment on the premises, provided that all of the following conditions are met:


- (1) Each source interconnection shall be made at a dedicated

circuit breaker or fusible disconnecting means.

- (2) The sum of the ampere ratings of overcurrent devices in

circuits supplying power to a busbar or conductor shall not exceed the rating of the busbar or conductor.

Exception: For a dwelling unit, the sum of the ampere ratings of the overcurrent devices shall not exceed 120 percent of the rating of the busbar or conductor.

- (3) The interconnection point shall be on the line side of all


ground-fault protection equipment.

- (4) Equipment containing overcurrent devices in circuits

supplying power to a busbar or conductor shall be marked to indicate the presence of all sources.

- (5) Equipment such as circuit breakers, if backfed, shall be

identified for such operation.

- (6) The circuit breaker on the dedicated output of a utility-


interactive inverter shall be positioned in the distribution equipment at the opposite (load) end from the input feeder connection or main circuit location. A permanent warning label shall be applied to the distribution equipment with the following, or equivalent:

WARNING FUEL CELL POWER SYSTEM OUTPUT. DO NOT RELOCATE THIS CIRCUIT BREAKER.

### 6.92.8 Outputs Over 600 Volts

6.92.8.1 General. Fuel cell systems with a maximum output voltage over 600 volts ac shall comply with the requirements of other articles applicable to such installations.

### ARTICLE 6.95 — FIRE PUMPS

FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 20-2003, Standard for the Installation of Stationary Pumps for Fire Protection. Only editorial changes were made to the extracted text to make it consistent with this Code.

6.95.1.1 Scope. (a) Covered. This article covers the installation of the following:

- (1) Electric power sources and interconnecting circuits
- (2) Switching and control equipment dedicated to fire pump drivers


(b) Not Covered. This article does not cover the following:

(1) The performance, maintenance, and acceptance testing of the fire pump system, and the internal wiring of the components of the system

(2) Pressure maintenance (jockey or makeup) pumps

FPN: See Standard for the Installation of Centrifugal Fire Pumps, NFPA 20-2003, for further information.

### 6.95.1.2 Definitions.

Fault Tolerant External Control Circuits. Those control circuits either entering or leaving the fire pump controller enclosure, which if broken, disconnected, or shorted will not prevent the controller from starting the fire pump from all other internal or external means and may cause the controller to start the pump under these conditions.

On-Site Power Production Facility. The normal supply of electric power for the site that is expected to be constantly producing power.

On-Site Standby Generator. A facility producing electric power on site as the alternate supply of electric power. It differs from an on-site power production facility, in that it is not constantly producing power.

6.95.1.3 Power Source(s) for Electric Motor-Driven Fire Pumps. Electric motor-driven fire pumps shall have a reliable source of power.

(a) Individual Sources. Where reliable, and where capable of carrying indefinitely the sum of the locked-rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the full-load current of the associated fire pump accessory equipment when connected to this power supply, the power source for an electric motor-driven fire pump shall be one or more of the following.

(1) Electric Utility Service Connection. A fire pump shall be permitted to be supplied by a separate service, or by a tap located ahead of and not within the same cabinet, enclosure, or vertical switchboard section as the service disconnecting means. The connection shall be located and arranged so as to minimize the possibility of damage by fire from within the premises and from exposing hazards. A tap ahead of the service disconnecting means shall comply with 2.30.6.13(5). The service equipment shall comply with the labeling requirements in 2.30.1.2 and the location requirements in 2.30.6.3(b). [NFPA 20:9.2.2]

(2) On-Site Power Production Facility. A fire pump shall be permitted to be supplied by an on-site power production facility. The source facility shall be located and protected to minimize the possibility of damage by fire. [NFPA 20:9.2.3]

(b) Multiple Sources. Where reliable power cannot be obtained from a source described in 6.95.1.3(a), power shall be supplied from an approved combination of two or more of either of such sources, or from an approved combination of feeders constituting two or more power sources as covered in 6.95.1.3(b)(2), or from an approved combination of one or more of such power sources in combination with an on-site standby generator complying with 6.95.1.3(b)(1) and (b)(3).

- (1) Generator Capacity. An on-site generator(s) used to comply

with this section shall be of sufficient capacity to allow normal starting and running of the motor(s) driving the fire pump(s) while supplying all other simultaneously operated load. Automatic shedding of one or more optional standby loads in order to comply with this capacity requirement shall be permitted. A tap ahead of the on-site generator disconnecting means shall not be required. The requirements of 4.30.9.13 shall not apply. [NFPA 20:9.6.1]

- (2) Feeder Sources. This section applies to multi-building

campus-style complexes with fire pumps at one or more buildings. Where sources in 6.95.1.3(a) are not practicable, and with the approval of the authority having jurisdiction, two or more feeder sources shall be permitted as one power source or as more than one power source where such feeders are connected to or derived from separate utility services. The connection(s), overcurrent protective device(s), and disconnecting means for such feeders shall meet the requirements of 6.95.1.4(b). [NFPA 20:9.2.5.3]

- (3) Arrangement. The power sources shall be arranged so that a


fire at one source will not cause an interruption at the other source. [NFPA 20:2.5.1]

6.95.1.4 Continuity of Power. Circuits that supply electric motordriven fire pumps shall be supervised from inadvertent disconnection as covered in (a) or (b).

- (a) Direct Connection. The supply conductors shall directly connect the power source to either a listed fire pump controller or listed combination fire pump controller and power transfer switch. [NFPA 20:9.3.2.2.2]
- (b) Supervised Connection. A single disconnecting means and associated overcurrent protective device(s) shall be permitted to be installed between a remote power source and one of the following:


- (c) Disconnect Marking. The disconnecting means shall be marked “Fire Pump Disconnecting Means.” The letters shall be at least 25 mm in height, and they shall be visible without opening enclosure doors or covers.
- (d) Controller Marking. A placard shall be placed adjacent to the fire pump controller stating the location of this disconnecting means and the location of the key (if the disconnecting means is locked).
- (e) Supervision. The disconnecting means shall be supervised in the closed position by one of the following methods:


- (1) A listed fire pump controller
- (2) A listed fire pump power transfer switch, or
- (3) A listed combination fire pump controller and power transfer


switch

(1) Central station, proprietary, or remote station signal device (2) Local signaling service that will cause the sounding of an

For systems installed under the provisions of 6.95.1.3(b)(2) only, such additional disconnecting means and associated overcurrent protective device(s) shall be permitted as required to comply with other provisions of this Code. Overcurrent protective devices between an on-site standby generator and a fire pump controller shall be selected and sized according to 4.30.5.2 to provide short-circuit protection only. All disconnecting devices and overcurrent protective devices that are unique to the fire pump loads shall comply with

audible signal at a constantly attended point

- (3) Locking the disconnecting means in the closed position
- (4) Sealing of disconnecting means and approved weekly recorded inspections when the disconnecting means are located within fenced enclosures or in buildings under the control of the owner [NFPA 20:9.3.2.2.3]


6.95.1.5 Transformers. Where the service or system voltage is different from the utilization voltage of the fire pump motor, transformer(s) protected by disconnecting means and overcurrent protective devices shall be permitted to be installed between the system supply and the fire pump controller in accordance with 6.95.1.5(a) and (b), or (c). Only transformers covered in 6.95.1.5(c) shall be permitted to supply loads not directly associated with the fire pump system.

- 6.95.1.4(b)(1) through (b)(5).


- (a) Overcurrent Device Selection. The overcurrent protective device(s) shall be selected or set to carry indefinitely the sum of the locked-rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the full-load current of the associated fire pump accessory equipment when connected to this power supply.
- (b) Disconnecting Means. The disconnecting means shall be


- (a) Size. Where a transformer supplies an electric motor-driven fire

pump, it shall be rated at a minimum of 125 percent of the sum of the fire pump motor(s) and pressure maintenance pump(s) motor loads, and 100 percent of the associated fire pump accessory equipment supplied by the transformer.

- (b) Overcurrent Protection. The primary overcurrent protective


- (1) Be identified as suitable for use as service equipment,
- (2) Be lockable in the closed position, and
- (3) Not be located within equipment that feeds loads other

than the fire pump.

- (4) Be located sufficiently remote from other building or other


fire pump source disconnecting means that inadvertent contemporaneous operation would be unlikely.

device(s) shall be selected or set to carry indefinitely the sum of the locked-rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the full-load current of the associated

fire pump accessory equipment when connected to this power supply. Secondary overcurrent protection shall not be permitted. The requirement to carry the locked-rotor currents indefinitely shall not apply to conductors or devices other than overcurrent devices in the fire pump motor circuit(s).

conductors on the load side of the service disconnecting means that constitute the normal source of supply to that fire pump.

Exception: Where there are multiple sources of supply with means for automatic connection from one source to the other, the requirement shall only apply to those conductors on the load side of that point of automatic connection between sources.

(c) Feeder Source. Where a feeder source is provided in accordance with 6.95.1.3(b)(2), transformers supplying the fire pump system shall be permitted to supply other loads. All other loads shall be calculated in accordance with Article 2.20, including demand factors as applicable.

(b) Circuit Conductors. Fire pump supply conductors on the load side of the final disconnecting means and overcurrent device(s) permitted by 6.95.1.4(b) shall be kept entirely independent of all other wiring. They shall supply only loads that are directly associated with the fire pump system, and they shall be protected to resist potential damage by fire, structural failure, or operational accident. They shall be permitted to be routed through a building(s) using one of the following methods:

- (1) Size. Transformers shall be rated at a minimum of 125 percent of the sum of the fire pump motor(s) and pressure maintenance pump(s) motor loads, and 100 percent of the remaining load supplied by the transformer.
- (2) Overcurrent Protection. The transformer size, the feeder size, and the overcurrent protective device(s) shall be coordinated such that overcurrent protection is provided for the transformer in accordance with 4.50.1.3 and for the feeder in accordance with 2.15.1.3, and such that the overcurrent protective device(s) is selected or set to carry indefinitely the sum of the locked-rotor current of the fire pump motor(s), the pressure maintenance pump motor(s), the fullload current of the associated fire pump accessory equipment, and 100 percent of the remaining loads supplied by the transformer. The requirement to carry the locked-rotor currents indefinitely shall not apply to conductors or devices in the fire pump motor circuit(s).


- (1) Be encased in a minimum 50 mm of concrete
- (2) Be within an enclosed construction dedicated to the fire pump circuit(s) and having a minimum of a 1-hour fire resistive rating
- (3) Be a listed electrical circuit protective system with a minimum 1-hour fire rating


Exception: The supply conductors located in the electrical equipment room where they originate and in the fire pump room shall not be required to have the minimum 1-hour fire separation or fire resistance rating, unless otherwise required by 7.0.2.1(d) of this Code.

- 6.95.1.6 Power Wiring. Power circuits and wiring methods shall comply with the requirements in 6.95.1.6(a) through (h), and as permitted in 230.90(a), Exception No. 4; 2.30.7.5, Exception No. 4; 2.30.7.6, Exception No. 2; 2.40.1.13; 2.30..8.9; 2.40.1.4(a); and 4.30.3.1.


(c) Conductor Size.

- (1) Fire Pump Motors and Other Equipment. Conductors

supplying a fire pump motor(s), pressure maintenance pumps, and associated fire pump accessory equipment shall have a minimum rating of 125 percent of the sum of the fire pump motor(s) and pressure maintenance motor(s) full-load current(s), and 100 percent of the associated fire pump accessory equipment.

- (2) Fire Pump Motors Only. Conductors supplying only a fire


(a) Service Conductors. Supply conductors shall be physically routed outside a building(s) and shall be installed as service entrance conductors in accordance with Article 2.30. Where supply conductors cannot be physically routed outside buildings, they shall be permitted to be routed through buildings where installed in accordance with 2.30.1.6(1) or 2.30.1.6(2). Where a fire pump is wired under the provisions of 6.95.1.3(b)(2), this requirement shall apply to all supply

pump motor(s) shall have a minimum rating of 125 percent of the fire pump motor(s) full-load current(s).

- (d) Overload Protection. Power circuits shall not have automatic

protection against overloads. Branch-circuit and feeder conductors shall be protected against short circuit only. Where a tap is made to supply a fire pump, the wiring shall be treated as service conductors in accordance with 2.30.1.6. The applicable distance and size restrictions in 2.40.2.2 shall not apply.

- Exception No. 1: Conductors between storage batteries and the engine shall not require overcurrent protection or disconnecting means.
- Exception No. 2: For on-site standby generator(x0 rated to produce continuous current in excess of 225 percent of the full-load amperes of the fire pump motor, the conductors between the on-site generator(s) and the combination fire pump transfer switch controller or separtately mounted transfer switch shall be installed in accordance with 6.95.1.6(b) or protected in accordance with 4.30.4.2. The protection provided shall be in accordance with the short-circuit current rating of the combination fire pump transfer switch controller or separtately mounted transfer switch.


- (e) Pump Wiring. All wiring from the controllers to the pump

motors shall be in rigid metal conduit, intermediate metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit Type LFNC-B, or Type MI cable.

- (f) Junction Points. Where wire connectors are used in the fire

pump circuit, the connectors shall be listed. A fire pump controller or fire pump power transfer switch, where provided, shall not be used as a junction box to supply other equipment including a pressure maintenance (jockey) pump(s). A fire pump controller and fire pump power transfer switch, where provided, shall not serve any load other than the fire pump for which it is intended.

- (g) Mechanical Protection. All wiring from engine controllers and

batteries shall be protected against mechanical injury, and shall be installed in accordance with the controller and engine manufacturer’s instructions.

- (h) Ground Fault Protection of Equipment. Ground fault


6.95.1.7 Voltage Drop. The voltage at the controller line terminals shall not drop more than 15 percent below normal (controller-rated voltage) under motor starting conditions. The voltage at the motor terminals shall not drop more than 5 percent below the voltage rating of the motor when the motor is operating at 115 percent of the fullload current rating of the motor.

Exception: This limitation shall not apply for emergency run mechanical starting. [NFPA 20:9.4]

6.95.1.10 Listed Equipment. Diesel engine fire pump controllers, electric fire pump controllers, electric motors, fire pump power transfer switches, foam pump controllers, and limited service controllers shall be listed for fire pump service. [NFPA 20:9.5.1.1, 10.1.2.1, 12.1.3.1]

6.95.1.12 Equipment Location.

- (a) Controllers and Transfer Switches. Electric motor-driven fire

pump controllers and power transfer switches shall be located as close as practicable to, and within sight of, the motors that they control.

- (b) Engine-Drive Controllers. Engine-drive fire pump controllers

shall be located as close as is practical to, and within sight of, the engines that they control.

- (c) Storage Batteries. Storage batteries for fire pump engine drives

shall be supported above the floor, secured against displacement, and located where they are not subject to physical damage, flooding with water, excessive temperature, or excessive vibration.

- (d) Energized Equipment. All energized equipment parts shall be

located at least 300 mm above the floor level.

- (e) Protection Against Pump Water. Fire pump controllers and

power transfer switches shall be located or protected so that they will not be damaged by water escaping from pumps or pump connections.

- (f) Mounting. All fire pump control equipment shall be mounted in


protection of equipment shall not be permitted for fire pumps.

a substantial manner on noncombustible supporting structures.

### 6.95.1.14 Control Wiring.

- (a) Control Circuit Failures. External control circuits shall be

arranged so that failure of any external circuit (open or short circuit) shall not prevent the operation of a pump(s) from all other internal or external means. Breakage, disconnecting, shorting of the wires, or loss of power to these circuits may cause continuous running of the fire pump, but shall not prevent the controller(s) from starting the fire pump(s) due to causes other than these external control circuits. All control conductors within the fire pump room that are not fault tolerant shall be protected against physical damage. [NFPA 20:10.5.2.6, 12.5.2.5]

- (b) Sensor Functioning. No undervoltage, phase-loss, frequency-

sensitive, or other sensor(s) shall be installed that automatically or manually prohibit actuation of the motor contactor. [NFPA 20:10.4.5.6]

Exception: A phase loss sensor(s) shall be permitted only as a part of a listed fire pump controller.

- (c) Remote Device(s). No remote device(s) shall be installed that

will prevent automatic operation of the transfer switch. [NFPA 20:10.8.1.3]

- (d) Engine-Drive Control Wiring. All wiring between the

controller and the diesel engine shall be stranded and sized to continuously carry the charging or control currents as required by the controller manufacturer. Such wiring shall be protected against mechanical injury. Controller manufacturer’s specifications for distance and wire size shall be followed. [NFPA 20:12.3.5.1].

- (e) Electric Fire Pump Control Wiring Methods. All electric

motor-driven fire pump control wiring shall be in rigid metal conduit, intermediate metal conduit, liquidtight flexible metal conduit, liquidtight flexible nonmetallic conduit Type B (LFNC-B), listed Type MC cable with an impervious covering, or Type MI cable.

- (f) Generator Control Wiring Methods. Control conductors


installed between the fire pump power transfer switch and the standby generator supplying the fire pump during normal power loss shall be

kept entirely independent of all other wiring. They shall be protected to resist potential damage by fire or structural failure. They shall be permitted to be routed through a building(s) encased in 50 mm of concrete or within enclosed construction dedicated to the fire pump circuits and having a minimum 1-hour fire resistance rating, or circuit protective systems with a minimum of 1-hour fire resistance. The installation shall comply with any restrictions provided in the listing of the electrical circuit protective system used.

# Chapter 7. Special Conditions

ARTICLE 7.0 — EMERGENCY SYSTEMS 7.0.1 General

7.0.1.1 Scope. The provisions of this article apply to the electrical safety of the installation, operation, and maintenance of emergency systems consisting of circuits and equipment intended to supply, distribute, and control electricity for illumination, power, or both, to required facilities when the normal electrical supply or system is interrupted. Emergency systems are those systems legally required and classed as emergency by municipal, state, federal, or other codes, or by any governmental agency having jurisdiction. These systems are intended to automatically supply illumination, power, or both, to designated areas and equipment in the event of failure of the normal supply or in the event of accident to elements of a system intended to supply, distribute, and control power and illumination essential for safety to human life.

- FPN No. 1: For further information regarding wiring and installation of emergency systems in health care facilities, see Article 5.17.
- FPN No. 2: For further information regarding performance and maintenance of emergency systems in health care facilities, see NFPA 99-2002, Standard for Health Care Facilities.
- FPN No. 3: Emergency systems are generally installed in places of assembly where artificial illumination is required for safe exiting and for panic control in buildings subject to occupancy by large numbers of persons, such as hotels, theaters, sports arenas, health care facilities, and similar institutions. Emergency systems may also provide power for such functions as ventilation where essential to maintain life, fire detection and alarm systems, elevators, fire pumps, public safety communications systems, industrial processes where current interruption would produce serious life safety or health hazards, and similar functions.
- FPN No. 4: For specification of locations where emergency lighting is considered essential to life safety, see NFPA 101®-2003, Life Safety Code®.
- FPN No. 5: For further information regarding performance of emergency and standby power systems, see NFPA 110-2002, Standard for Emergency and Standby Power Systems.


- 7.0.1.2 Application of Other Articles. Except as modified by this article, all applicable articles of this Code shall apply.
- 7.0.1.3 Equipment Approval. All equipment shall be approved for use on emergency systems.
- 7.0.1.4 Tests and Maintenance.

- (a) Conduct or Witness Test. The authority having jurisdiction

shall conduct or witness a test of the complete system upon installation and periodically afterward.

- (b) Tested Periodically. Systems shall be tested periodically on a

schedule acceptable to the authority having jurisdiction to ensure the systems are maintained in proper operating condition.

- (c) Battery Systems Maintenance. Where battery systems or unit

equipments are involved, including batteries used for starting, control, or ignition in auxiliary engines, the authority having jurisdiction shall require periodic maintenance.

- (d) Written Record. A written record shall be kept of such tests and

maintenance.

- (e) Testing Under Load. Means for testing all emergency lighting


and power systems during maximum anticipated load conditions shall be provided.

FPN: For testing and maintenance procedures of emergency power supply systems (EPSSs), see NFPA 110-2002, Standard for Emergency and Standby Power Systems.

- 7.0.1.5 Capacity.


- (a) Capacity and Rating. An emergency system shall have adequate capacity and rating for all loads to be operated simultaneously. The emergency system equipment shall be suitable for the maximum available fault current at its terminals.
- (b) Selective Load Pickup, Load Shedding, and Peak Load Shaving. The alternate power source shall be permitted to supply


emergency, legally required standby, and optional standby system loads where the source has adequate capacity or where automatic selective load pickup and load shedding is provided as needed to ensure adequate power to (1) the emergency circuits, (2) the legally required standby circuits, and (3) the optional standby circuits, in that order of priority. The alternate power source shall be permitted to be used for peak load shaving, provided these conditions are met.

Peak load-shaving operation shall be permitted for satisfying the test requirement of 7.0.1.4(b), provided all other conditions of 7.0.1.4 are met.

A portable or temporary alternate source shall be available whenever the emergency generator is out of service for major maintenance or repair.

### 7.0.1.6 Transfer Equipment.

- (a) General. Transfer equipment, including automatic transfer

switches, shall be automatic, identified for emergency use, and approved by the authority having jurisdiction. Transfer equipment shall be designed and installed to prevent the inadvertent interconnection of normal and emergency sources of supply in any operation of the transfer equipment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Article 7.5.

- (b) Bypass Isolation Switches. Means shall be permitted to bypass

and isolate the transfer equipment. Where bypass isolation switches are used, inadvertent parallel operation shall be avoided.

- (c) Automatic Transfer Switches. Automatic transfer switches

shall be electrically operated and mechanically held.

- (d) Use. Transfer equipment shall supply only emergency loads.


- 7.0.1.7 Signals. Audible and visual signal devices shall be provided, where practicable, for the purpose described in 7.0.1.7(a) through


- 7.0.1.7(d).


- (a) Derangement. To indicate derangement of the emergency


source.

- (b) Carrying Load. To indicate that the battery is carrying load.

- (c) Not Functioning. To indicate that the battery charger is not

functioning.

- (d) Ground Fault. To indicate a ground fault in solidly grounded


wye emergency systems of more than 150 volts to ground and circuitprotective devices rated 1 000 amperes or more. The sensor for the ground-fault signal devices shall be located at, or ahead of, the main system disconnecting means for the emergency source, and the maximum setting of the signal devices shall be for a ground-fault current of 1 200 amperes. Instructions on the course of action to be taken in event of indicated ground fault shall be located at or near the sensor location.

FPN: For signals for generator sets, see NFPA 110-2002, Standard for Emergency and Standby Power Systems.

### 7.0.1.8 Signs.

(a) Emergency Sources. A sign shall be placed at the service entrance equipment, indicating type and location of on-site emergency power sources.

Exception: A sign shall not be required for individual unit equipment as specified in 7.0.3.1(f).

(b) Grounding. Where the grounded circuit conductor connected to the emergency source is connected to a grounding electrode conductor at a location remote from the emergency source, there shall be a sign at the grounding location that shall identify all emergency and normal sources connected at that location.

7.0.2 Circuit Wiring

### 7.0.2.1 Wiring, Emergency System.

(a) Identification. All boxes and enclosures (including transfer switches, generators, and power panels) for emergency circuits shall be permanently marked so they will be readily identified as a component of an emergency circuit or system.

- (b) Wiring. Wiring of two or more emergency circuits supplied


from the same source shall be permitted in the same raceway, cable, box, or cabinet. Wiring from an emergency source or emergency source distribution overcurrent protection to emergency loads shall be kept entirely independent of all other wiring and equipment, unless otherwise permitted in (1) through (4):

- (1) Wiring from the normal power source located in transfer

equipment enclosures

- (2) Wiring supplied from two sources in exit or emergency

luminaires (lighting fixtures)

- (3) Wiring from two sources in a common junction box, attached

to exit or emergency luminaires (lighting fixtures)

- (4) Wiring within a common junction box attached to unit


equipment, containing only the branch circuit supplying the unit equipment and the emergency circuit supplied by the unit equipment

- (c) Wiring Design and Location. Emergency wiring circuits shall be designed and located so as to minimize the hazards that might cause failure due to flooding, fire, icing, vandalism, and other adverse conditions.
- (d) Fire Protection. Emergency systems shall meet the additional requirements in 7.0.2.1(d)(1) and (d)(2) assembly occupancies for not less than 1 000 persons or in buildings above 23 m in height with any of the following occupancy classes: assembly, educational, residential, detention and correctional, business, and mercantile.


(1) Feeder-Circuit Wiring. Feeder-circuit wiring shall meet one of the following conditions:

- a. Be installed in spaces or areas that are fully protected by an

approved automatic fire suppression system

- b. Be a listed electrical circuit protective system with a

minimum 1-hour fire rating

- c. Be protected by a listed thermal barrier system for electrical

system components

- d. Be protected by a fire-rated assembly listed to achieve a

minimum fire rating of 1 hour

- e. Be embedded in not less than 50 mm of concrete


f. Be a cable listed to maintain circuit integrity for not less than 1 hour when installed in accordance with the listing requirements

(2) Feeder-Circuit Equipment. Equipment for feeder circuits (including transfer switches, transformers, and panelboards) shall be located either in spaces fully protected by approved automatic fire suppression systems (including sprinklers, carbon dioxide systems) or in spaces with a 1-hour fire resistance rating.

FPN: For the definition of occupancy classification, see Section 6.1 of NFPA 1012003, Life Safety Code.

### 7.0.3 Sources of Power

7.0.3.1 General Requirements. Current supply shall be such that, in the event of failure of the normal supply to, or within, the building or group of buildings concerned, emergency lighting, emergency power, or both shall be available within the time required for the application but not to exceed 10 seconds. The supply system for emergency purposes, in addition to the normal services to the building and meeting the general requirements of this section, shall be one or more of the types of systems described in 7.0.3.1(a) through 7.0.3.1(e). Unit equipment in accordance with 7.0.3.1(f) shall satisfy the applicable requirements of this article. In selecting an emergency source of power, consideration shall be given to the occupancy and the type of service to be rendered, whether of minimum duration, as for evacuation of a theater, or longer duration, as for supplying emergency power and lighting due to an indefinite period of current failure from trouble either inside or outside the building. Equipment shall be designed and located so as to minimize the hazards that might cause complete failure due to flooding, fires, icing, and vandalism.

Equipment for sources of power as described in 7.0.3.1(a) through 7.0.3.1(e) where located within assembly occupancies for greater than 1 000 persons or in buildings above 23 m in height with any of the following occupancy classes — assembly, educational, residential, detention and correctional, business, and mercantile — shall be installed either in spaces fully protected by approved automatic fire suppression systems (sprinklers, carbon dioxide systems, and so forth) or in spaces with a 1-hour fire rating.

- FPN No. 1: For the definition of occupancy classification, see Section 6.1 of NFPA 101-2003, Life Safety Code.
- FPN No. 2: Assignment of degree of reliability of the recognized emergency supply system depends on the careful evaluation of the variables at each particular installation.


(a) Storage Battery. Storage batteries used as a source of power for emergency systems shall be of suitable rating and capacity to supply and maintain the total load for a minimum period of 1½ hours, without the voltage applied to the load falling below 87½ percent of normal.

Batteries, whether of the acid or alkali type, shall be designed and constructed to meet the requirements of emergency service and shall be compatible with the charger for that particular installation.

For a sealed battery, the container shall not be required to be transparent. However, for the lead acid battery that requires water additions, transparent or translucent jars shall be furnished. Automotive-type batteries shall not be used.

An automatic battery charging means shall be provided. (b) Generator Set.

- (1) Prime Mover-Driven. For a generator set driven by a prime

mover acceptable to the authority having jurisdiction and sized in accordance with 7.0.1.5, means shall be provided for automatically starting the prime mover on failure of the normal service and for automatic transfer and operation of all required electrical circuits. A time-delay feature permitting a 15-minute setting shall be provided to avoid retransfer in case of short-time reestablishment of the normal source.

- (2) Internal Combustion as Prime Movers. Where internal

combustion engines are used as the prime mover, an on-site fuel supply shall be provided with an on-premise fuel supply sufficient for not less than 2 hours’ full-demand operation of the system. Where power is needed for the operation of the fuel transfer pumps to deliver fuel to a generator set day tank, this pump shall be connected to the emergency power system.

- (3) Dual Supplies. Prime movers shall not be solely dependent on


a public utility gas system for their fuel supply or municipal water supply for their cooling systems. Means shall be provided for automatically transferring from one fuel supply to another where dual fuel supplies are used.

Exception: Where acceptable to the authority having jurisdiction, the use of other than on-site fuels shall be permitted where there is a low probability of a simultaneous failure of both the off-site fuel delivery system and power from the outside electrical utility company.

- (4) Battery Power and Dampers. Where a storage battery is used

for control or signal power or as the means of starting the prime mover, it shall be suitable for the purpose and shall be equipped with an automatic charging means independent of the generator set. Where the battery charger is required for the operation of the generator set, it shall be connected to the emergency system. Where power is required for the operation of dampers used to ventilate the generator set, the dampers shall be connected to the emergency system.

- (5) Auxiliary Power Supply. Generator sets that require more than

10 seconds to develop power shall be permitted if an auxiliary power supply energizes the emergency system until the generator can pick up the load.

- (6) Outdoor Generator Sets. Where an outdoor housed generator


set is equipped with a readily accessible disconnecting means located within sight of the building or structure supplied, an additional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or structure.

- (c) Uninterruptible Power Supplies. Uninterruptible power supplies used to provide power for emergency systems shall comply with the applicable provisions of 7.0.3.1(a) and 7.0.3.1(b).
- (d) Separate Service. Where acceptable to the authority having jurisdiction as suitable for use as an emergency source of power, an additional service shall be permitted. This service shall be in accordance with the applicable provisions of Article 2.30 and the following additional requirements:


- (1) Separate service drop or service lateral
- (2) Service conductors sufficiently remote electrically and physically from any other service conductors to minimize the possibility of simultaneous interruption of supply


(e) Fuel Cell System. Fuel cell systems used as a source of power for emergency systems shall be of suitable rating and capacity to

supply and maintain the total load for not less than 2 hours of fulldemand operation.

Installation of a fuel cell system shall meet the requirements of Parts 6.92.2 through 6.92.8.

Where a single fuel cell system serves as the normal supply for the building or group of buildings concerned, it shall not serve as the sole source of power for the emergency standby system.

(f) Unit Equipment. Individual unit equipment for emergency illumination shall consist of the following:

- (1) A rechargeable battery
- (2) A battery charging means
- (3) Provisions for one or more lamps mounted on the equipment,

or shall be permitted to have terminals for remote lamps, or both

- (4) A relaying device arranged to energize the lamps


automatically upon failure of the supply to the unit equipment

The batteries shall be of suitable rating and capacity to supply and maintain at not less than 87½ percent of the nominal battery voltage for the total lamp load associated with the unit for a period of at least 1½ hours, or the unit equipment shall supply and maintain not less than 60 percent of the initial emergency illumination for a period of at least 1½ hours. Storage batteries, whether of the acid or alkali type, shall be designed and constructed to meet the requirements of emergency service.

Unit equipment shall be permanently fixed in place (i.e., not portable) and shall have all wiring to each unit installed in accordance with the requirements of any of the wiring methods in Chapter 3. Flexible cord-and-plug connection shall be permitted, provided that the cord does not exceed 900 mm in length. The branch circuit feeding the unit equipment shall be the same branch circuit as that serving the normal lighting in the area and connected ahead of any local switches. The branch circuit that feeds unit equipment shall be clearly identified at the distribution panel. Emergency luminaires (illumination fixtures) that obtain power from a unit equipment and are not part of the unit equipment shall be wired to the unit equipment as required by 7.0.2.1 and by one of the wiring methods of Chapter 3.

Exception: In a separate and uninterrupted area supplied by a minimum of three normal lighting circuits, a separate branch circuit

for unit equipment shall be permitted if it originates from the same panelboard as that of the normal lighting circuits and is provided with a lock-on feature.

### 7.0.4 Emergency System Circuits for Lighting and Power

- 7.0.4.1 Loads on Emergency Branch Circuits. No appliances and no lamps, other than those specified as required for emergency use, shall be supplied by emergency lighting circuits.
- 7.0.4.2 Emergency Illumination. Emergency illumination shall include all required means of egress lighting, illuminated exit signs, and all other lights specified as necessary to provide required illumination. Emergency lighting systems shall be designed and installed so that the failure of any individual lighting element, such as the burning out of a light bulb, cannot leave in total darkness any space that requires emergency illumination. Where high-intensity discharge lighting such as high- and lowpressure sodium, mercury vapor, and metal halide is used as the sole source of normal illumination, the emergency lighting system shall be required to operate until normal illumination has been restored.

Exception: Alternative means that ensure emergency lighting illumination level is maintained shall be permitted.

- 7.0.4.3 Circuits for Emergency Lighting. Branch circuits that supply emergency lighting shall be installed to provide service from a source complying with 7.0.3.1 when the normal supply for lighting is interrupted. Such installations shall provide either of the following:


- (1) An emergency lighting supply, independent of the general lighting supply, with provisions for automatically transferring the emergency lights upon the event of failure of the general lighting system supply
- (2) Two or more separate and complete systems with independent power supply, each system providing sufficient current for emergency lighting purposes


Unless both systems are used for regular lighting purposes and are both kept lighted, means shall be provided for automatically

energizing either system upon failure of the other. Either or both systems shall be permitted to be a part of the general lighting system of the protected occupancy if circuits supplying lights for emergency illumination are installed in accordance with other sections of this article.

7.0.4.4 Circuits for Emergency Power. For branch circuits that supply equipment classed as emergency, there shall be an emergency supply source to which the load will be transferred automatically upon the failure of the normal supply.

### 7.0.5 Control — Emergency Lighting Circuits

- 7.0.5.1 Switch Requirements. The switch or switches installed in emergency lighting circuits shall be arranged so that only authorized persons have control of emergency lighting.

- Exception No. 1: Where two or more single-throw switches are connected in parallel to control a single circuit, at least one of these switches shall be accessible only to authorized persons.
- Exception No. 2: Additional switches that act only to put emergency lights into operation but not disconnect them shall be permissible.


Switches connected in series or 3- and 4-way switches shall not be used.

- 7.0.5.2 Switch Location. All manual switches for controlling emergency circuits shall be in locations convenient to authorized persons responsible for their actuation. In facilities covered by Articles

- 5.18 and 5.20, a switch for controlling emergency lighting systems shall be located in the lobby or at a place conveniently accessible thereto. In no case shall a control switch for emergency lighting be placed in a motion-picture projection booth or on a stage or platform.


Exception: Where multiple switches are provided, one such switch shall be permitted in such locations where arranged so that it can only energize the circuit, but cannot de-energize the circuit.

- 7.0.5.3 Exterior Lights. Those lights on the exterior of a building that


are not required for illumination when there is sufficient daylight shall be permitted to be controlled by an automatic light-actuated device.

### 7.0.6 Overcurrent Protection

- 7.0.6.1 Accessibility. The branch-circuit overcurrent devices in emergency circuits shall be accessible to authorized persons only.
- 7.0.6.2 Ground-Fault Protection of Equipment. The alternate source for emergency systems shall not be required to have ground-fault protection of equipment with automatic disconnecting means. Groundfault indication of the emergency source shall be provided per 7.0.1.7(d).
- 7.0.6.3 Coordination. Emergency system(s) overcurrent devices shall be selectively coordinated with all supply side overcurrent protective devices.


ARTICLE 7.1 — LEGALLY REQUIRED STANDBY SYSTEMS

7.1.1 General

7.1.1.1 Scope. The provisions of this article apply to the electrical safety of the installation, operation, and maintenance of legally required standby systems consisting of circuits and equipment intended to supply, distribute, and control electricity to required facilities for illumination or power, or both, when the normal electrical supply or system is interrupted. The systems covered by this article consist only of those that are permanently installed in their entirety, including the power source.

- FPN No. 1: For additional information, see NFPA 99-2002, Standard for Health Care Facilities.

- FPN No. 2: For further information regarding performance of emergency and standby power systems, see NFPA 110-2002, Standard for Emergency and Standby Power Systems.
- FPN No. 3: For further information, see ANSI/IEEE 446-1995,Recommended Practice for Emergency and Standby Power Systems for Industrial and Commercial Applications.


- 7.1.1.2 Definition. Legally Required Standby Systems. Those systems required and so classed as legally required standby by municipal, state, federal, or other codes or by any governmental agency having jurisdiction. These systems are intended to automatically supply power to selected loads (other than those classed as emergency systems) in the event of failure of the normal source.


FPN: Legally required standby systems are typically installed to serve loads, such as heating and refrigeration systems, communications systems, ventilation and smoke removal systems, sewage disposal, lighting systems, and industrial processes, that, when stopped during any interruption of the normal electrical supply, could create hazards or hamper rescue or fire-fighting operations.

- 7.1.1.3 Application of Other Articles. Except as modified by this article, all applicable articles of this Code shall apply.
- 7.1.1.4 Equipment Approval. All equipment shall be approved for the intended use.
- 7.1.1.5 Tests and Maintenance for Legally Required Standby Systems.


- (a) Conduct or Witness Test. The authority having jurisdiction

shall conduct or witness a test of the complete system upon installation.

- (b) Tested Periodically. Systems shall be tested periodically on a

schedule and in a manner acceptable to the authority having jurisdiction to ensure the systems are maintained in proper operating condition.

- (c) Battery Systems Maintenance. Where batteries are used for

control, starting, or ignition of prime movers, the authority having jurisdiction shall require periodic maintenance.

- (d) Written Record. A written record shall be kept on such tests

and maintenance.

- (e) Testing Under Load. Means for testing legally required standby


systems under load shall be provided.

FPN: For testing and maintenance procedures of emergency power supply systems (EPSSs), see NFPA 110-2002, Standard for Emergency and Standby

Power Systems.

- 7.1.1.6 Capacity and Rating. A legally required standby system shall have adequate capacity and rating for the supply of all equipment intended to be operated at one time. Legally required standby system equipment shall be suitable for the maximum available fault current at its terminals. The legally required standby alternate power source shall be permitted to supply both legally required standby and optional standby system loads under either of the following conditions:

- (1) Where the alternate source has adequate capacity to handle all connected loads
- (2) Where automatic selective load pickup and load shedding is provided that will ensure adequate power to the legally required standby circuits


- 7.1.1.7 Transfer Equipment.

- (a) General. Transfer equipment, including automatic transfer

switches, shall be automatic and identified for standby use and approved by the authority having jurisdiction. Transfer equipment shall be designed and installed to prevent the inadvertent interconnection of normal and alternate sources of supply in any operation of the transfer equipment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Article 7.5.

- (b) Bypass Isolation Switches. Means to bypass and isolate the

transfer switch equipment shall be permitted. Where bypass isolation switches are used, inadvertent parallel operation shall be avoided.

- (c) Automatic Transfer Switches. Automatic transfer switches


shall be electrically operated and mechanically held.

- 7.1.1.8 Signals. Audible and visual signal devices shall be provided, where practicable, for the purposes described in 7.1.1.8(a), (b), and (c).


(a) Derangement. To indicate derangement of the standby source.

- (b) Carrying Load. To indicate that the standby source is carrying load.
- (c) Not Functioning. To indicate that the battery charger is not functioning.


FPN: For signals for generator sets, see NFPA 110-2002, Standard for Emergency and Standby Power Systems.

- 7.1.1.9 Signs.

(a) Mandated Standby. A sign shall be placed at the service entrance indicating type and location of on-site legally required standby power sources.

Exception: A sign shall not be required for individual unit equipment as specified in 7.1.3.1(g).

(b) Grounding. Where the grounded circuit conductor connected to the legally required standby power source is connected to a grounding electrode conductor at a location remote from the legally required standby power source, there shall be a sign at the grounding location that shall identify all legally required standby power and normal sources connected at that location.

7.1.2 Circuit Wiring

- 7.1.2.1 Wiring Legally Required Standby Systems. The legally required standby system wiring shall be permitted to occupy the same raceways, cables, boxes, and cabinets with other general wiring.

7.1.3 Sources of Power

- 7.1.3.1 Legally Required Standby Systems. Current supply shall be such that, in the event of failure of the normal supply to, or within, the building or group of buildings concerned, legally required standby power will be available within the time required for the application but not to exceed 60 seconds. The supply system for legally required standby purposes, in addition to the normal services to the building, shall be permitted to comprise one or more of the types of systems described in 7.1.3.1(a) through 7.1.3.1(f). Unit equipment in


accordance with 7.1.3.1(g) shall satisfy the applicable requirements of this article. In selecting a legally required standby source of power, consideration shall be given to the type of service to be rendered, whether of shorttime duration or long duration. Consideration shall be given to the location or design, or both, of all equipment to minimize the hazards that might cause complete failure due to floods, fires, icing, and vandalism.

FPN: Assignment of degree of reliability of the recognized legally required standby supply system depends on the careful evaluation of the variables at each particular installation.

(a) Storage Battery. A storage battery shall be of suitable rating and capacity to supply and maintain at not less than 87½ percent of system voltage the total load of the circuits supplying legally required standby power for a period of at least 1½ hours.

Batteries, whether of the acid or alkali type, shall be designed and constructed to meet the service requirements of emergency service and shall be compatible with the charger for that particular installation.

For a sealed battery, the container shall not be required to be transparent. However, for the lead acid battery that requires water additions, transparent or translucent jars shall be furnished. Automotive-type batteries shall not be used.

An automatic battery charging means shall be provided. (b) Generator Set.

- (1) Prime Mover-Driven. For a generator set driven by a prime

mover acceptable to the authority having jurisdiction and sized in accordance with 7.1.1.6, means shall be provided for automatically starting the prime mover upon failure of the normal service and for automatic transfer and operation of all required electrical circuits. A time-delay feature permitting a 15-minute setting shall be provided to avoid retransfer in case of short-time re-establishment of the normal source.

- (2) Internal Combustion Engines as Prime Mover. Where internal

combustion engines are used as the prime mover, an on-site fuel supply shall be provided with an on-premise fuel supply sufficient for not less than 2 hours’ full-demand operation of the system.

- (3) Dual Fuel Supplies. Prime movers shall not be solely


dependent on a public utility gas system for their fuel supply or

municipal water supply for their cooling systems. Means shall be provided for automatically transferring one fuel supply to another where dual fuel supplies are used.

FPN: See 2.30.6.13 for equipment permitted on the supply side of a service disconnecting means.

(f) Fuel Cell System. Fuel cell systems used as a source of power for legally required standby systems shall be of suitable rating and capacity to supply and maintain the total load for not less than 2 hours of full-demand operation.

Exception: Where acceptable to the authority having jurisdiction, the use of other than on-site fuels shall be permitted where there is a low probability of a simultaneous failure of both the off-site fuel delivery system and power from the outside electrical utility company.

Installation of a fuel cell system shall meet the requirements of Parts 6.92.2 through 6.92.8.

Where a single fuel cell system serves as the normal supply for the building or group of buildings concerned, it shall not serve as the sole source of power for the legally required standby system.

- (4) Battery Power. Where a storage battery is used for control or signal power or as the means of starting the prime mover, it shall be suitable for the purpose and shall be equipped with an automatic charging means independent of the generator set.
- (5) Outdoor Generator Sets. Where an outdoor housed generator set is equipped with a readily accessible disconnecting means located within sight of the building or structure supplied, an additional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or structure.


(g) Unit Equipment. Individual unit equipment for legally required standby illumination shall consist of the following:

- (1) A rechargeable battery
- (2) A battery charging means
- (3) Provisions for one or more lamps mounted on the equipment

and shall be permitted to have terminals for remote lamps

- (4) A relaying device arranged to energize the lamps


(c) Uninterruptible Power Supplies. Uninterruptible power supplies used to provide power for legally required standby systems shall comply with the applicable provisions of 7.1.3.1(a) and

automatically upon failure of the supply to the unit equipment

- 7.1.3.1(b).


The batteries shall be of suitable rating and capacity to supply and maintain at not less than 87½ percent of the nominal battery voltage for the total lamp load associated with the unit for a period of at least 1½ hours, or the unit equipment shall supply and maintain not less than 60 percent of the initial legally required standby illumination for a period of at least 1½ hours. Storage batteries, whether of the acid or alkali type, shall be designed and constructed to meet the requirements of emergency service.

- (d) Separate Service. Where acceptable to the authority having

jurisdiction as a source of power, an additional service shall be permitted. This service shall be in accordance with the applicable provisions of Article 2.30, with separate service drop or lateral sufficiently remote electrically and physically from any other service to minimize the possibility of simultaneous interruption of supply from an occurrence in another service.

- (e) Connection Ahead of Service Disconnecting Means. Where


Unit equipment shall be permanently fixed in place (i.e., not portable) and shall have all wiring to each unit installed in accordance with the requirements of any of the wiring methods in Chapter 3. Flexible cord-and-plug connection shall be permitted, provided that the cord does not exceed 900 mm in length. The branch circuit feeding the unit equipment shall be the same branch circuit as that serving the normal lighting in the area and connected ahead of any local switches. Legally required standby luminaires (illumination fixtures) that obtain power from a unit equipment and are not part of the unit equipment shall be wired to the unit equipment by one of the wiring methods of

acceptable to the authority having jurisdiction, connections located ahead of and not within the same cabinet, enclosure, or vertical switchboard section as the service disconnecting means shall be permitted. The legally required standby service shall be sufficiently separated from the normal main service disconnecting means to prevent simultaneous interruption of supply through an occurrence within the building or groups of buildings served.

Chapter 3.

FPN: Optional standby systems are typically installed to provide an alternate source of electric power for such facilities as industrial and commercial buildings, farms, and residences and to serve loads such as heating and refrigeration systems, data processing and communications systems, and industrial processes that, when stopped during any power outage, could cause discomfort, serious interruption of the process, damage to the product or process, or the like.

Exception: In a separate and uninterrupted area supplied by a minimum of three normal lighting circuits, a separate branch circuit for unit equipment shall be permitted if it originates from the same panelboard as that of the normal lighting circuits and is provided with a lock-on feature.

- 7.2.1.3 Application of Other Articles. Except as modified by this article, all applicable articles of this Code shall apply.
- 7.2.1.4 Equipment Approval. All equipment shall be approved for the intended use.
- 7.2.1.5 Capacity and Rating. An optional standby system shall have adequate capacity and rating for the supply of all equipment intended to be operated at one time. Optional standby system equipment shall be suitable for the maximum available fault current at its terminals. The user of the optional standby system shall be permitted to select the load connected to the system.
- 7.2.1.6 Transfer Equipment. Transfer equipment shall be suitable for the intended use and designed and installed so as to prevent the inadvertent interconnection of normal and alternate sources of supply in any operation of the transfer equipment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Article 7.5. Transfer equipment, located on the load side of branch circuit protection, shall be permitted to contain supplementary overcurrent protection having an interrupting rating sufficient for the available fault current that the generator can deliver. The supplementary overcurrent protection devices shall be part of a listed transfer equipment. Transfer equipment shall be required for all standby systems subject to the provisions of this article and for which an electric-utility supply is either the normal or standby source.


### 7.1.4 Overcurrent Protection

- 7.1.4.1 Accessibility. The branch-circuit overcurrent devices in legally required standby circuits shall be accessible to authorized persons only.


- 7.1.4.3 Ground-Fault Protection of Equipment. The alternate source for legally required standby systems shall not be required to have ground-fault protection of equipment.


7.1.4.4 Coordination. Legally required standby system(s) overcurrent devices shall be selectively coordinated with all supply side overcurrent protective devices.

ARTICLE 7.2 — OPTIONAL STANDBY SYSTEMS 7.2.1 General

7.2.1.1 Scope. The provisions of this article apply to the installation and operation of optional standby systems. The systems covered by this article consist of those that are permanently installed in their entirety, including prime movers, and those that are arranged for a connection to a premises wiring system from a portable alternate power supply.

### 7.2.1.2 Definition.

Optional Standby Systems. Those systems intended to supply power to public or private facilities or property where life safety does not depend on the performance of the system. Optional standby systems are intended to supply on-site generated power to selected loads either automatically or manually.

Exception: Temporary connection of a portable generator without transfer equipment shall be permitted where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation

and where the normal supply is physically isolated by a lockable disconnect means or by disconnection of the normal supply conductors.

grounding electrode in accordance with 2.50.2.11.

(b) Nonseparately Derived System. Where a portable optional standby source is used as a nonseparately derived system, the equipment grounding conductor shall be bonded to the system grounding electrode.

- 7.2.1.7 Signals. Audible and visual signal devices shall be provided, where practicable, for the following purposes.

- (1) Derangement. To indicate derangement of the optional standby source.
- (2) Carrying Load. To indicate that the optional standby source is carrying load.


Exception: Signals shall not be required for portable standby power sources.

- 7.2.1.8 Signs.


### 7.2.4 Sources of Power

7.2.4.1 Outdoor Generator Sets. Where an outdoor housed generator set is equipped with a readily accessible disconnecting means located within sight of the building or structure supplied, an additional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or structure.

### ARTICLE 7.5 — INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES

- (a) Standby. A sign shall be placed at the service-entrance

equipment that indicates the type and location of on-site optional standby power sources. A sign shall not be required for individual unit equipment for standby illumination.

- (b) Grounding. Where the grounded circuit conductor connected to


- 7.5.1.1 Scope. This article covers installation of one or more electric power production sources operating in parallel with a primary source(s) of electricity.

FPN: Examples of the types of primary sources are a utility supply, on-site electric power source(s), or other sources.

- 7.5.1.2 Definition.

Interactive System. An electric power production system that is operating in parallel with and capable of delivering energy to an electric primary source supply system.

- 7.5.1.3 Other Articles. Interconnected electric power production sources shall comply with this article and also with the applicable requirements of the articles in Table 7.5.1.3.


the optional standby power source is connected to a grounding electrode conductor at a location remote from the optional standby power source, there shall be a sign at the grounding location that shall identify all optional standby power and normal sources connected at that location.

### 7.2.2 Circuit Wiring

- 7.2.2.1 Wiring Optional Standby Systems. The optional standby system wiring shall be permitted to occupy the same raceways, cables, boxes, and cabinets with other general wiring.

7.2.3 Grounding

- 7.2.3.1 Portable Generator Grounding.


Exception No. 1: Installation of solar photovoltaic systems operated as interconnected power sources shall be in accordance with Article 6.90. Exception No. 2: Installation of fuel cell systems operated as interconnected power sources shall be in accordance with Article

(a) Separately Derived System. Where a portable optional standby source is used as a separately derived system, it shall be grounded to a

- 6.92.

Table 7.5.1.3 Other Articles

|Equipment/System|Article|
|---|---|
|Generators Emergency systems Legally required standby systems Optional standby systems|4.45 7.0 7.1<br><br>7.2|


- 7.5.1.10 Directory. A permanent plaque or directory, denoting all electrical power sources on or in the premises, shall be installed at each service equipment location and at locations of all electric power production sources capable of being interconnected.


Exception: Installations with large numbers of power production sources shall be permitted to be designated by groups.

- 7.5.1.12 Point of Connection. The outputs of electric power production systems shall be interconnected at the premises service disconnecting means.


- (a) Integrated Electric System. The outputs shall be permitted to be interconnected at a point or points elsewhere on the premises where the system qualifies as an integrated electric system and incorporates protective equipment in accordance with all applicable sections of Article 6.85.
- (b) General. The outputs shall be permitted to be interconnected at a point or points elsewhere on the premises where all of the following conditions are met:


- (1) The aggregate of nonutility sources of electricity has a capacity in excess of 100 kW, or the service is above 1 000 volts.
- (2) The conditions of maintenance and supervision ensure that licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service and operate the system.


(3) Safeguards and protective equipment are established and maintained.

7.5.1.14 Output Characteristics. The output of a generator or other electric power production source operating in parallel with an electric supply system shall be compatible with the voltage, wave shape, and frequency of the system to which it is connected.

FPN: The term compatible does not necessarily mean matching the primary source wave shape.

7.5.1.16 Interrupting and Short-Circuit Current Rating. Consideration shall be given to the contribution of fault currents from all interconnected power sources for the interrupting and short-circuit current ratings of equipment on interactive systems.

- 7.5.1.20 Disconnecting Means, Sources. Means shall be provided to disconnect all ungrounded conductors of an electric power production source(s) from all other conductors.
- 7.5.1.21 Disconnecting Means, Equipment. Means shall be provided to disconnect equipment, such as inverters or transformers associated with a power production source, from all ungrounded conductors of all sources of supply. Equipment intended to be operated and maintained as an integral part of a power production source exceeding 1 000 volts shall not be required to have a disconnecting means.
- 7.5.1.22 Disconnect Device. The disconnecting means for ungrounded conductors shall consist of a manually or power operable switch(es) or circuit breaker(s) with the following features:


- (1) Located where accessible
- (2) Externally operable without exposing the operator to contact

with live parts and, if power operable, of a type that can be opened by hand in the event of a power supply failure

- (3) Plainly indicating whether in the open or closed position
- (4) Having ratings not less than the load to be carried and the fault


current to be interrupted

For disconnect equipment energized from both sides, a marking shall be provided to indicate that all contacts of the disconnect equipment

may be energized.

- FPN No. 1: In parallel generation systems, some equipment, including knife blade switches and fuses, is likely to be energized from both directions. See 240.40.
- FPN No. 2: Interconnection to an off-premises primary source could require a visibly verifiable disconnecting device.


- 7.5.1.30 Overcurrent Protection. Conductors shall be protected in accordance with Article 2.40. Equipment and conductors connected to more than one electrical source shall have a sufficient number of overcurrent devices located so as to provide protection from all sources.


- (a) Generators. Generators shall be protected in accordance with

4.45.1.12.

- (b) Solar Photovoltaic Systems. Solar photovoltaic systems shall

be protected in accordance with Article 6.90.

- (c) Transformers. Overcurrent protection for a transformer with a

source(s) on each side shall be provided in accordance with 4.50.1.3 by considering first one side of the transformer, then the other side of the transformer, as the primary.

- (d) Fuel Cell Systems. Fuel cell systems shall be protected in


accordance with Article 6.92.

7.5.1.32 Ground-Fault Protection. Where ground-fault protection is used, the output of an interactive system shall be connected to the supply side of the ground-fault protection.

Exception: Connection shall be permitted to be made to the load side of ground-fault protection, provided that there is ground-fault protection for equipment from all ground-fault current sources.

7.5.1.40 Loss of Primary Source. Upon loss of primary source, an electric power production source shall be automatically disconnected from all ungrounded conductors of the primary source and shall not be reconnected until the primary source is restored.

FPN No. 1: Risks to personnel and equipment associated with the primary source could occur if an interactive electric power production source can operate as an island. Special detection methods can be required to determine that a primary

source supply system outage has occurred and whether there should be automatic disconnection. When the primary source supply system is restored, special detection methods can be required to limit exposure of power production sources to out-of-phase reconnection. FPN No. 2: Induction-generating equipment on systems with significant capacitance can become self-excited upon loss of primary source and experience severe overvoltage as a result.

- 7.5.1.42 Unbalanced Interconnections. A 3-phase electric power production source shall be automatically disconnected from all ungrounded conductors of the interconnected systems when one of the phases of that source opens. This requirement shall not be applicable to an electric power production source providing power for an emergency or legally required standby system.
- 7.5.1.43 Synchronous Generators. Synchronous generators in a parallel system shall be provided with the necessary equipment to establish and maintain a synchronous condition.


7.5.1.50 Grounding. Interconnected electric power production sources shall be grounded in accordance with Article 2.50.

Exception: For direct-current systems connected through an inverter directly to a grounded service, other methods that accomplish equivalent system protection and that utilize equipment listed and identified for the use shall be permitted.

### ARTICLE 7.20 — CIRCUITS AND EQUIPMENT OPERATING AT LESS THAN 50 VOLTS

- 7.20.1.1 Scope. This article covers installations operating at less than 50 volts, direct current or alternating current.
- 7.20.1.2 Other Articles. Installations operating at less than 50 volts, direct current or alternating current, as covered in Articles 4.11, 5.17, 5.50, 5.51, 5.52, 6.50, 6.69, 6.90, 7.25, and 7.60 shall not be required to comply with this article.

- 7.20.1.3 Hazardous (Classified) Locations. Installations coming within the scope of this article and installed in hazardous (classified) locations shall also comply with the appropriate provisions of Articles 5.0 through 5.17.


- 7.20.1.4 Conductors. Conductors shall not be smaller than 3.5 mm2 (2.0 mm dia.) copper or equivalent. Conductors for appliance branch circuits supplying more than one appliance or appliance receptacle shall not be smaller than 5.5 mm2 (2.6 mm dia.) copper or equivalent.
- 7.20.1.5 Lampholders. Standard lampholders that have a rating of not less than 660 watts shall be used.
- 7.20.1.6 Receptacle Rating. Receptacles shall have a rating of not less than 15 amperes.
- 7.20.1.7 Receptacles Required. Receptacles of not less than 20ampere rating shall be provided in kitchens, laundries, and other locations where portable appliances are likely to be used.
- 7.20.1.8 Overcurrent Protection. Overcurrent protection shall comply with Article 2.40.
- 7.20.1.9 Batteries. Installations of storage batteries shall comply with Article 4.80.
- 7.20.1.10 Grounding. Grounding shall be as provided in Article 2.50.
- 7.20.1.11 Mechanical Execution of Work. Circuits operating at less than 50 volts shall be installed in a neat and workmanlike manner. Cables shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use.


ARTICLE 7.25 — CLASS 1, CLASS 2, AND CLASS 3 REMOTE-CONTROL, SIGNALING, AND POWER-LIMITED CIRCUITS

7.25.1 General

- 7.25.1.1 Scope. This article covers remote-control, signaling, and power-limited circuits that are not an integral part of a device or appliance.


FPN: The circuits described herein are characterized by usage and electrical power limitations that differentiate them from electric light and power circuits; therefore, alternative requirements to those of Chapters 1 through 4 are given with regard to minimum wire sizes, derating factors, overcurrent protection, insulation requirements, and wiring methods and materials.

- 7.25.1.2 Definitions.

Abandoned Class 2, Class 3, and PLTC Cable. Installed Class 2, Class 3, and PLTC cable that is not terminated at equipment and not identified for future use with a tag.

Circuit Integrity (CI) Cable. Cable(s) used for remote control, signaling, or power-limited systems that supply critical circuits to ensure survivability for continued circuit operation for a specified time under fire conditions.

- Class 1 Circuit. The portion of the wiring system between the load

side of the overcurrent device or power-limited supply and the connected equipment. The voltage and power limitations of the source are in accordance with 7.25.2.1.

- Class 2 Circuit. The portion of the wiring system between the load

side of a Class 2 power source and the connected equipment. Due to its power limitations, a Class 2 circuit considers safety from a fire initiation standpoint and provides acceptable protection from electric shock.

- Class 3 Circuit. The portion of the wiring system between the load


side of a Class 3 power source and the connected equipment. Due to its power limitations, a Class 3 circuit considers safety from a fire initiation standpoint. Since higher levels of voltage and current than for Class 2 are permitted, additional safeguards are specified to provide protection from an electric shock hazard that could be encountered.

- 7.25.1.3 Other Articles. Circuits and equipment shall comply with the articles or sections listed in 7.25.1.3(a) through 7.25.1.3(g). Only those sections of Article 3.0 referenced in this article shall apply to Class 1, Class 2, and Class 3 circuits.


- (a) Number and Size of Conductors in Raceway. Section 3.0.1.17.
- (b) Spread of Fire or Products of Combustion. Section 3.0.1.21.


The accessible portion of abandoned Class 2, Class 3, and PLTC cables shall be removed.

(c) Ducts, Plenums, and Other Air-Handling Spaces. Class 1, Class 2, and Class 3 circuits installed in ducts, plenums, or other space used for environmental air shall comply with 3.0.1.22. Type CL2P or CL3P cables and plenum signaling raceways shall be permitted for

- Class 2 and Class 3 circuits installed in other spaces used for environmental air.


- (d) Hazardous (Classified) Locations. Articles 5.0 through 5.16

and Part 5.17.4, where installed in hazardous (classified) locations.

- (e) Cable Trays. Article 3.92, where installed in cable tray.
- (f) Motor Control Circuits. Part 4.30.6 where tapped from the load

side of the motor branch-circuit protective device(s) as specified in 4.30.6.2(a).

- (g) Instrumentation Tray Cable. See Article 7.27.


- 7.25.1.7 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of wires and cables that prevents removal of panels, including suspended ceiling panels.
- 7.25.1.8 Mechanical Execution of Work. Class 1, Class 2, and Class


- 3 circuits shall be installed in a neat and workmanlike manner. Cables and conductors installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be supported by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 3.0.1.4(d). 7.25.1.10 Class 1, Class 2, and Class 3 Circuit Identification. Class


- 1, Class 2, and Class 3 circuits shall be identified at terminal and junction locations, in a manner that prevents unintentional interference with other circuits during testing and servicing. 7.25.1.11 Safety-Control Equipment.


- (a) Remote-Control Circuits. Remote-control circuits for safetycontrol equipment shall be classified as Class 1 if the failure of the equipment to operate introduces a direct fire or life hazard. Room thermostats, water temperature regulating devices, and similar controls used in conjunction with electrically controlled household heating and air conditioning shall not be considered safety-control equipment.

- (b) Physical Protection. Where damage to remote-control circuits of safety control equipment would introduce a hazard, as covered in 7.25.1.11(a), all conductors of such remote-control circuits shall be installed in rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, electrical metallic tubing, Type MI cable, Type MC cable, or be otherwise suitably protected from physical damage.


- 7.25.1.15 Class 1, Class 2, and Class 3 Circuit Requirements. A remote-control, signaling, or power-limited circuit shall comply with the following parts of this article:

- (1) Class 1 Circuits: Parts I and II
- (2) Class 2 and Class 3 Circuits: Parts I and III


7.25.2 Class 1 Circuits

- 7.25.2.1 Class 1 Circuit Classifications and Power Source Requirements. Class 1 circuits shall be classified as either Class 1 power-limited circuits where they comply with the power limitations of 7.25.2.1(a) or as Class 1 remote-control and signaling circuits where they are used for remote-control or signaling purposes and comply with the power limitations of 7.25.2.1(b).


(a) Class 1 Power-Limited Circuits. These circuits shall be supplied from a source that has a rated output of not more than 30 volts and 1 000 volt-amperes.

- (1) Class 1 Transformers. Transformers used to supply powerlimited Class 1 circuits shall comply with the applicable sections within Parts 4.50.1 and 4.50.2.
- (2) Other Class 1 Power Sources. Power sources other than transformers shall be protected by overcurrent devices rated at not more than 167 percent of the volt-ampere rating of the source divided by the rated voltage. The overcurrent devices shall not be


interchangeable with overcurrent devices of higher ratings. The overcurrent device shall be permitted to be an integral part of the power supply.

To comply with the 1 000 volt-ampere limitation of 7.25.2.1(a), the maximum output (VAmax) of power sources other than transformers shall be limited to 2500 volt-amperes, and the product of the maximum current (Imax) and maximum voltage (Vmax) shall not exceed 10 000 volt-amperes. These ratings shall be determined with any overcurrent-protective device bypassed.

VAmax is the maximum volt-ampere output after one minute of operation regardless of load and with overcurrent protection bypassed, if used. Current-limiting impedance shall not be bypassed when determining VAmax.

Imax is the maximum output current under any noncapacitive load, including short circuit, and with overcurrent protection bypassed, if used. Current-limiting impedance should not be bypassed when determining Imax. Where a current-limiting impedance, listed for the purpose or as part of a listed product, is used in combination with a stored energy source, for example, storage battery, to limit the output current, Imax limits apply after 5 seconds.

Vmax is the maximum output voltage regardless of load with rated input applied.

(b) Class 1 Remote-Control and Signaling Circuits. These circuits shall not exceed 600 volts. The power output of the source shall not be required to be limited.

- 7.25.2.3 Class 1 Circuit Overcurrent Protection. Overcurrent protection for conductors 2.0 mm2 (1.6 mm dia.) and larger shall be provided in accordance with the conductor ampacity, without applying the derating factors of 3.10.1.15 to the ampacity calculation. Overcurrent protection shall not exceed 7 amperes for 18 AWG conductors and 10 amperes for 16 AWG.


Exception: Where other articles of this Code permit or require other overcurrent protection.

FPN: For example, see 4.30.6.2 for motors, 6.10.6.3 for cranes and hoists, and 5.17.5.4(b) and 6.60.1.9 for X-ray equipment.

- 7.25.2.4 Class 1 Circuit Overcurrent Device Location. Overcurrent


devices shall be located as specified in 7.25.2.4(a), (b), (c), (d), or (e).

- (a) Point of Supply. Overcurrent devices shall be located at the

point where the conductor to be protected receives its supply.

- (b) Feeder Taps. Class 1 circuit conductors shall be permitted to be

tapped, without overcurrent protection at the tap, where the overcurrent device protecting the circuit conductor is sized to protect the tap conductor.

- (c) Branch Circuit Taps. Class 1 circuit conductors 2.0 mm2

(1.6 mm dia.) and larger that are tapped from the load side of the overcurrent-protective device(s) of a controlled light and power circuit shall require only short-circuit and ground-fault protection and shall be permitted to be protected by the branch-circuit overcurrent protective device(s) where the rating of the protective device(s) is not more than 300 percent of the ampacity of the Class 1 circuit conductor.

- (d) Primary Side of Transformer. Class 1 circuit conductors

supplied by the secondary of a single-phase transformer having only a 2-wire (single-voltage) secondary shall be permitted to be protected by overcurrent protection provided on the primary side of the transformer, provided this protection is in accordance with 4.50.1.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary-to-primary transformer voltage ratio. Transformer secondary conductors other than 2 wire shall not be considered to be protected by the primary overcurrent protection.

- (e) Input Side of Electronic Power Source. Class 1 circuit


conductors supplied by the output of a single-phase, listed electronic power source, other than a transformer, having only a 2-wire (single voltage) output for connection to Class 1 circuits shall be permitted to be protected by overcurrent protection provided on the input side of the electronic power source, provided this protection does not exceed the value determined by multiplying the Class 1 circuit conductor ampacity by the output-to-input voltage ratio. Electronic power source outputs, other than 2 wire (single voltage), shall not be considered to be protected by the primary overcurrent protection.

7.25.2.5 Class 1 Circuit Wiring Methods. Class 1 circuits shall be installed in accordance with Part 3.0.1 and with the wiring methods

from the appropriate articles in Chapter 3.

Exception No. 1: The provisions of 7.25.2.6 through 7.25.2.8 shall be permitted to apply in installations of Class 1 circuits. Exception No. 2: Methods permitted or required by other articles of this Code shall apply to installations of Class 1 circuits.

- 7.25.2.6 Conductors of Different Circuits in the Same Cable, Cable Tray, Enclosure, or Raceway. Class 1 circuits shall be permitted to be installed with other circuits as specified in 7.25.2.6(a) and


- 7.25.2.6(b).


- (a) Two or More Class 1 Circuits. Class 1 circuits shall be permitted to occupy the same cable, cable tray, enclosure, or raceway without regard to whether the individual circuits are alternating current or direct current, provided all conductors are insulated for the maximum voltage of any conductor in the cable, cable tray, enclosure, or raceway.
- (b) Class 1 Circuits with Power Supply Circuits. Class 1 circuits shall be permitted to be installed with power supply conductors as specified in 7.25.2.6(b)(1) through (b)(4).


- (1) In a Cable, Enclosure, or Raceway. Class 1 circuits and power

supply circuits shall be permitted to occupy the same cable, enclosure, or raceway only where the equipment powered is functionally associated.

- (2) In Factory- or Field-Assembled Control Centers. Class 1

circuits and power supply circuits shall be permitted to be installed in factory- or field-assembled control centers.

- (3) In a Manhole. Class 1 circuits and power supply circuits shall


be permitted to be installed as underground conductors in a manhole in accordance with one of the following:

- a. The power-supply or Class 1 circuit conductors are in a metalenclosed cable or Type UF cable.
- b. The conductors are permanently separated from the powersupply conductors by a continuous firmly fixed nonconductor, such as flexible tubing, in addition to the insulation on the wire.


c. The conductors are permanently and effectively separated from the power supply conductors and securely fastened to racks, insulators, or other approved supports.

(4) In Cable Trays. In cable trays, where the Class 1 circuit conductors and power-supply conductors not functionally associated with them are separated by a solid fixed barrier of a material compatible with the cable tray, or where the power-supply or Class 1 circuit conductors are in a metal-enclosed cable.

- 7.25.2.7 Class 1 Circuit Conductors.

- (a) Sizes and Use. Conductors of sizes 18 AWG and 16 AWG shall be permitted to be used, provided they supply loads that do not exceed the ampacities given in 4.2.1.5 and are installed in a raceway, an approved enclosure, or a listed cable. Conductors larger than 16 AWG shall not supply loads greater than the ampacities given in 3.10.1.15. Flexible cords shall comply with Article 4.0.
- (b) Insulation. Insulation on conductors shall be suitable for 600 volts. Conductors larger than 16 AWG shall comply with Article 310. Conductors in sizes 18 AWG and 16 AWG shall be Type FFH-2, KF2, KFF-2, PAF, PAFF, PF, PFF, PGF, PGFF, PTF, PTFF, RFH-2, RFHH-2, RFHH-3, SF-2, SFF-2, TF, TFF, TFFN, TFN, ZF, or ZFF. Conductors with other types and thicknesses of insulation shall be permitted if listed for Class 1 circuit use.


- 7.25.2.8 Number of Conductors in Cable Trays and Raceway, and Derating.


- (a) Class 1 Circuit Conductors. Where only Class 1 circuit

conductors are in a raceway, the number of conductors shall be determined in accordance with 3.0.1.17. The derating factors given in 3.10.1.15(b)(2)a shall apply only if such conductors carry continuous loads in excess of 10 percent of the ampacity of each conductor.

- (b) Power-Supply Conductors and Class 1 Circuit Conductors.


Where power-supply conductors and Class 1 circuit conductors are permitted in a raceway in accordance with 7.25.2.6, the number of conductors shall be determined in accordance with 3.0.1.17. The derating factors given in 3.10.1.15(b)(2)a shall apply as follows:

- (2) A current-limiting impedance, listed for the purpose, or part of a listed

product, used in conjunction with a non–power-limited transformer or a stored energy source, for example, storage battery, to limit the output current

- (3) A thermocouple
- (4) Limited voltage/current or limited impedance secondary communications


- (1) To all conductors where the Class 1 circuit conductors carry continuous loads in excess of 10 percent of the ampacity of each conductor and where the total number of conductors is more than three
- (2) To the power-supply conductors only, where the Class 1 circuit conductors do not carry continuous loads in excess of 10 percent of the ampacity of each conductor and where the number of power-supply conductors is more than three


circuits of listed industrial control equipment

(4) Listed information technology (computer) equipment limited power circuits.

(c) Class 1 Circuit Conductors in Cable Trays. Where Class 1 circuit conductors are installed in cable trays, they shall comply with the provisions of 3.92.1.9 through 3.92.1.11.

FPN: One way to determine applicable requirements for listing of information technology (computer) equipment is to refer to UL 1950-1995, Standard for Safety of Information Technology Equipment, Including Electrical Business Equipment. Typically such circuits are used to interconnect information technology equipment for the purpose of exchanging information (data).

7.25.2.9 Circuits Extending Beyond One Building. Class 1 circuits that extend aerially beyond one building shall also meet the requirements of Article 2.25.

(5) A dry cell battery shall be considered an inherently limited Class 2 power source, provided the voltage is 30 volts or less and the capacity is equal to or less than that available from series connected No. 6 carbon zinc cells.

7.25.3 Class 2 and Class 3 Circuits 7.25.3.1 Power Sources for Class 2 and Class 3 Circuits.

(b) Interconnection of Power Sources. Class 2 or Class 3 power sources shall not have the output connections paralleled or otherwise interconnected unless listed for such interconnection.

(a) Power Source. The power source for a Class 2 or a Class 3 circuit shall be as specified in 7.25.3.1(a)(1), (a)(2), (a)(3), (a)(4), or (a)(5):

![image 36](Phil Electrical Code_images/imageFile36.png)

- FPN No. 1: Figure 7.25.3.1 illustrates the relationships between Class 2 or Class 3 power sources, their supply, and the Class 2 or Class 3 circuits.
- FPN No. 2: Table 11(a) and Table 11(b) in Chapter 9 provide the requirements for listed Class 2 and Class 3 power sources.

- (1) A listed Class 2 or Class 3 transformer
- (2) A listed Class 2 or Class 3 power supply
- (3) Other listed equipment marked to identify the Class 2 or Class


- 3 power source


Exception No. 1: Thermocouples shall not require listing as a Class 2 power source. Exception No. 2: Limited power circuits of listed equipment where these circuits have energy levels rated at or below the limits established in Chapter 9, Table 11(a) and Table 11(b).

### Figure 7.25.3.1 Class 2 and Class 3 Circuits.

7.25.3.2 Circuit Marking. The equipment supplying the circuits shall be durably marked where plainly visible to indicate each circuit that is a Class 2 or Class 3 circuit.

FPN: Examples of other listed equipment are as follows:

(1) A circuit card listed for use as a Class 2 or Class 3 power source where used as part of a listed assembly

- 7.25.3.11 Wiring Methods on Supply Side of the Class 2 or Class 3 Power Source. Conductors and equipment on the supply side of the power source shall be installed in accordance with the appropriate requirements of Chapters 1 through 4. Transformers or other devices supplied from electric light or power circuits shall be protected by an overcurrent device rated not over 20 amperes.


Exception No. 2: Other wiring methods and materials installed in accordance with the requirements of 7.25.1.3 shall be permitted to extend or replace the conductors and cables described in 7.25.4.1 and permitted by 7.25.3.12(b).

- 7.25.3.14 Installation of Conductors and Equipment in Cables, Compartments, Cable Trays, Enclosures, Manholes, Outlet Boxes, Device Boxes, and Raceways for Class 2 and Class 3 Circuits. Conductors and equipment for Class 2 and Class 3 circuits shall be installed in accordance with 7.25.3.15 through 7.25.3.18.
- 7.25.3.15 Separation from Electric Light, Power, Class 1, Non– Power-Limited Fire Alarm Circuit Conductors, and Medium Power Network-Powered Broadband Communications Cables.


Exception: The input leads of a transformer or other power source supplying Class 2 and Class 3 circuits shall be permitted to be smaller than 2.0 mm2 (1.6 mm dia.), but not smaller than 18 AWG if they are not over 300 mm long and if they have insulation that complies with 7.25.2.7(b).

### 7.25.3.12 Wiring Methods and Materials on Load Side of the Class

- 2 or Class 3 Power Source. Class 2 and Class 3 circuits on the load side of the power source shall be permitted to be installed using wiring methods and materials in accordance with either 7.25.3.12(a) or


- (a) General. Cables and conductors of Class 2 and Class 3 circuits

shall not be placed in any cable, cable tray, compartment, enclosure, manhole, outlet box, device box, raceway, or similar fitting with conductors of electric light, power, Class 1, non–power-limited fire alarm circuits, and medium power network-powered broadband communications circuits unless permitted by 7.25.3.15(b) through 7.25.3.15(j).

- (b) Separated by Barriers. Class 2 and Class 3 circuits shall be

permitted to be installed together with the conductors of electric light, power, Class 1, non–power-limited fire alarm and medium power network-powered broadband communications circuits where they are separated by a barrier.

- (c) Raceways Within Enclosures. In enclosures, Class 2 and Class

3 circuits shall be permitted to be installed in a raceway to separate them from Class 1, non–power-limited fire alarm and medium power network-powered broadband communications circuits.

- (d) Associated Systems Within Enclosures. Class 2 and Class 3


- 7.25.3.12(b).


(a) Class 1 Wiring Methods and Materials. Installation shall be in accordance with 7.25.2.5.

Exception No. 1: The derating factors given in 3.10.1.15(b)(2)a shall not apply. Exception No. 2: Class 2 and Class 3 circuits shall be permitted to be reclassified and installed as Class 1 circuits if the Class 2 and Class 3 markings required in 7.25.3.2 are eliminated and the entire circuit is installed using the wiring methods and materials in accordance with Part II, Class 1 circuits.

FPN: Class 2 and Class 3 circuits reclassified and installed as Class 1 circuits are no longer Class 2 or Class 3 circuits, regardless of the continued connection to a

- Class 2 or Class 3 power source.


circuit conductors in compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non–power-limited fire alarm, and medium power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to Class 2 and Class 3 circuits, and where (1) or (2) applies:

(b) Class 2 and Class 3 Wiring Methods. Conductors on the load side of the power source shall be insulated at not less than the requirements of 7.25.4.1 and shall be installed in accordance with

- 7.25.3.14 and 7.25.3.21.


Exception No. 1: As provided for in 6.20.3.1 for elevators and similar equipment.

(1) The electric light, power, Class 1, non–power-limited fire alarm, and medium power network-powered broadband

communications circuit conductors are routed to maintain a minimum of 6 mm separation from the conductors and cables of Class 2 and

- Class 3 circuits.


(2) The circuit conductors operate at 150 volts or less to ground and also comply with one of the following:

- a. The Class 2 and Class 3 circuits are installed using Type CL3, CL3R, or CL3P or permitted substitute cables, provided these Class 3 cable conductors extending beyond the jacket are separated by a minimum of 6 mm or by a nonconductive sleeve or nonconductive barrier from all other conductors.
- b. The Class 2 and Class 3 circuit conductors are installed as a


- Class 1 circuit in accordance with 7.25.2.1.


### (e) Enclosures with Single Opening. Class 2 and Class 3 circuit

conductors entering compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with Class 1, non–power-limited fire alarm and medium power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to Class 2 and Class 3 circuits. Where Class 2 and Class 3 circuit conductors must enter an enclosure that is provided with a single opening, they shall be permitted to enter through a single fitting (such as a tee), provided the conductors are separated from the conductors of the other circuits by a continuous and firmly fixed nonconductor, such as flexible tubing.

#### (f) Manholes. Underground Class 2 and Class 3 circuit conductors

in a manhole shall be permitted to be installed with Class 1, non– power-limited fire alarm and medium power network-powered broadband communications circuits where one of the following conditions is met:

- (1) The electric light, power, Class 1, non–power-limited fire

alarm and medium power network-powered broadband communications circuit conductors are in a metal-enclosed cable or Type UF cable.

- (2) The Class 2 and Class 3 circuit conductors are permanently

and effectively separated from the conductors of other circuits by a continuous and firmly fixed nonconductor, such as flexible tubing, in addition to the insulation or covering on the wire.

- (3) The Class 2 and Class 3 circuit conductors are permanently


and effectively separated from conductors of the other circuits and securely fastened to racks, insulators, or other approved supports.

### (g) Closed-Loop and Programmed Power Distribution. Class 2

and Class 3 conductors shall be permitted to be installed in accordance with 7.80.1.6.

#### (h) Cable Trays. Class 2 and Class 3 circuit conductors shall be

permitted to be installed in cable trays, where the conductors of the electric light, Class 1, and non–power-limited fire alarm circuits are separated by a solid fixed barrier of a material compatible with the cable tray or where the Class 2 or Class 3 circuits are installed in Type MC cable.

#### (i) In Hoistways. In hoistways, Class 2 or Class 3 circuit conductors

shall be installed in rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, or electrical metallic tubing. For elevators or similar equipment, these conductors shall be permitted to be installed as provided in 6.20.3.1.

#### (j) Other Applications. For other applications, conductors of Class

2 and Class 3 circuits shall be separated by at least 50 mm (2 in.) from conductors of any electric light, power, Class 1 non–power-limited fire alarm or medium power network-powered broadband communications circuits unless one of the following conditions is met:

- (1) Either (a) all of the electric light, power, Class 1, non–powerlimited fire alarm and medium power network-powered broadband communications circuit conductors or (b) all of the Class 2 and Class 3 circuit conductors are in a raceway or in metal-sheathed, metal-clad, non–metallic-sheathed, or Type UF cables.
- (2) All of the electric light, power, Class 1 non–power-limited fire alarm, and medium power network-powered broadband communications circuit conductors are permanently separated from all of the Class 2 and Class 3 circuit conductors by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the conductors.


7.25.3.16 Installation of Conductors of Different Circuits in the Same Cable, Enclosure, or Raceway.

(a) Two or More Class 2 Circuits. Conductors of two or more Class 2 circuits shall be permitted within the same cable, enclosure, or

using Class 2 or Class 3 wiring methods in compliance with Sections 7.25.3.14 and 7.25.3.21, shall not be permitted to be installed in the same cable or raceway with Class 2 or Class 3 conductors or cables.

raceway.

### (b) Two or More Class 3 Circuits. Conductors of two or more

Class 3 circuits shall be permitted within the same cable, enclosure, or raceway.

7.25.3.17 Installation of Circuit Conductors Extending Beyond One Building. Where Class 2 or Class 3 circuit conductors extend beyond one building and are run so as to be subject to accidental contact with electric light or power conductors operating over 300 volts to ground, or are exposed to lightning on interbuilding circuits on the same premises, the requirements of the following shall also apply:

### (c) Class 2 Circuits with Class 3 Circuits. Conductors of one or

more Class 2 circuits shall be permitted within the same cable, enclosure, or raceway with conductors of Class 3 circuits, provided that the insulation of the Class 2 circuit conductors in the cable, enclosure, or raceway is at least that required for Class 3 circuits.

### (d) Class 2 and Class 3 Circuits with Communications Circuits.

- (1) Sections 8.0.2.1, 8.0.2.7, 8.0.2.10, 8.0.3.4, 8.0.4.1, 8.0.6.1(a), and 8.0.6.1(b) for other than coaxial conductors
- (2) Sections 8.20.2.1, 8.20.3.1, and 8.20.4.1 for coaxial conductors


- (1) Classified as Communications Circuits. Class 2 and Class 3 circuit conductors shall be permitted in the same cable with communications circuits, in which case the Class 2 and Class 3 circuits shall be classified as communications circuits and shall be installed in accordance with the requirements of Article 8.0. The cables shall be listed as communications cables or multipurpose cables.
- (2) Composite Cables. Cables constructed of individually listed


7.25.3.18 Support of Conductors. Class 2 or Class 3 circuit conductors shall not be strapped, taped, or attached by any means to the exterior of any conduit or other raceway as a means of support. These conductors shall be permitted to be installed as permitted by 3.0.1.11(b)(2).

- Class 2, Class 3, and communications cables under a common jacket shall be permitted to be classified as communications cables. The fire resistance rating of the composite cable shall be determined by the performance of the composite cable.


7.25.3.21 Applications of Listed Class 2, Class 3, and PLTC Cables. Class 2, Class 3, and PLTC cables shall comply with any of the requirements described in 7.25.3.21(a) through 7.25.3.21(h).

- (a) Plenums. Cables installed in ducts, plenums, and other spaces used for environmental air shall be Type CL2P or CL3P. Listed wires and cables installed in compliance with 3.0.1.22 shall be permitted. Listed plenum signaling raceways shall be permitted to be installed in other spaces used for environmental air as described in 3.0.1.22(c). Only Type CL2P or CL3P cable shall be permitted to be installed in these raceways.
- (b) Riser. Cables installed in risers shall be as described in any of (b)(1), (b)(2), or (b)(3):


(e) Class 2 or Class 3 Cables with Other Circuit Cables. Jacketed cables of Class 2 or Class 3 circuits shall be permitted in the same enclosure or raceway with jacketed cables of any of the following:

- (1) Power-limited fire alarm systems in compliance with Article

7.60

- (2) Nonconductive and conductive optical fiber cables in

compliance with Article 7.70

- (3) Communications circuits in compliance with Article 8.0
- (4) Community antenna television and radio distribution systems

in compliance with Article 8.20

- (5) Low-power, network-powered broadband communications in


(1) Cables installed in vertical runs and penetrating more than one floor, or cables installed in vertical runs in a shaft, shall be Type CL2R or CL3R. Floor penetrations requiring Type CL2R or CL3R shall contain only cables suitable for riser or plenum use. Listed riser signaling raceways shall be permitted to be installed in vertical riser

compliance with Article 8.30

(f) Class 2 or Class 3 Conductors or Cables and Audio System Circuits. Audio system circuits described in 6.40.1.9(c), and installed

under the supervision of a licensed electrical practitioner service the installation, and where the cable is not subject to physical damage, Type PLTC cable that complies with the crush and impact requirements of Type MC cable and is identified for such use shall be permitted to be exposed between the cable tray and utilization equipment or device. The cable shall be continuously supported and protected against physical damage using mechanical protection such as dedicated struts, angles, or channels. The cable shall be secured at intervals not exceeding 1 800 mm.

runs in a shaft from floor to floor. Only Type CL2R, CL3R, CL2P, or CL3P cables shall be permitted to be installed in these raceways.

- (2) Other cables as covered in Table 7.25.3.21 and other listed wiring methods as covered in Chapter 3 shall be installed in metal raceways, or located in a fireproof shaft having firestops at each floor.
- (3) Type CL2, CL3, CL2X, and CL3X cables shall be permitted in one- and two-family dwellings. Listed general purpose signaling raceways shall be permitted for use with Type CL2, CL3, CL2X and CL3X cables.


(e) Other Wiring Within Buildings. Cables installed in building locations other than those covered in 7.25.3.21(a) through 7.25.3.21(d) shall be as described in any of (1) through (7).

FPN: See 3.0.1.21 for firestop requirements for floor penetrations.

(c) Cable Trays. Cables installed in cable trays outdoors shall be Type PLTC. Cables installed in cable trays indoors shall be Types PLTC, CL3P, CL3R, CL3, CL2P, CL2R, and CL2.

- (1) Type CL2 or CL3 shall be permitted.
- (2) Type CL2X or CL3X shall be permitted to be installed in a

raceway or in accordance with other wiring methods covered in Chapter 3.

- (3) Cables shall be permitted to be installed in nonconcealed

spaces where the exposed length of cable does not exceed 3 000 mm.

- (4) Listed Type CL2X cables less than 6 mm in diameter and

listed Type CL3X cables less than 6 mm in diameter shall be permitted to be installed in one- and two-family dwellings.

- (5) Listed Type CL2X cables less than 6 mm in diameter and

listed Type CL3X cables less than 6 mm in diameter shall be permitted to be installed in nonconcealed spaces in multifamily dwellings.

- (6) Type CMUC undercarpet communications wires and cables

shall be permitted to be installed under carpet.

- (7) In industrial establishments where the conditions of


Listed signaling raceways shall be permitted for use with cable trays.

FPN: See 8.0.5.24(b) for cables permitted in cable trays.

(d) Hazardous (Classified) Locations. Cables installed in hazardous locations shall be as described in 7.25.3.21(d)(1) through (d)(4).

- (1) Type PLTC. Cables installed in hazardous (classified)

locations shall be Type PLTC. Where the use of Type PLTC cable is permitted by 5.1.2.1(b), 5.2.2.1(b), and 5.4.1.20, the cable shall be installed in cable trays, in raceways, supported by messenger wire, or otherwise adequately supported and mechanically protected by angles, struts, channels, or other mechanical means. The cable shall be permitted to be directly buried where the cable is listed for this use.

- (2) Intrinsically Safe Circuits and Nonincendive Field Wiring.

Wiring for nonincendive circuits as permitted by 5.1.2.1(b)(3), and wiring for intrinsically safe circuits as permitted by 5.4.1.20, shall be permitted for circuits derived from Class 2 sources.

- (3) Thermocouple Circuits. Conductors in Type PLTC cables used

for Class 2 thermocouple circuits shall be permitted to be any of the materials used for thermocouple extension wire.

- (4) In Industrial Establishments. In industrial establishments


maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, and where the cable is not subject to physical damage, Type PLTC cable that complies with the crush and impact requirements of Type MC cable and is identified for such use shall be permitted to be exposed between the cable tray and the utilization equipment or device. The cable shall be continuously supported and protected against physical damage using mechanical protection such as dedicated struts, angles, or channels. The cable shall be supported and secured at intervals not exceeding 1 800 mm.

where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner

- (f) Cross-Connect Arrays. Type CL2 or CL3 conductors or cables shall be used for cross-connect arrays.
- (g) Class 2 and Class 3 Cable Substitutions. The substitutions for Class 2 and Class 3 cables listed in Table 7.25.3.21 shall be permitted. Where substitute cables are installed, the wiring requirements of Parts 7.25.1 and 7.25.3, shall apply.


FPN: For information on Types CMP, CMR, CM, and CMX cables, see 8.0.6.10.

(h) Class 2, Class 3, PLTC Circuit Integrity (CI) Cable or Electrical Circuit Protective System. Circuit integrity (CI) cable or a listed electrical circuit protective system shall be permitted for use in remote control, signaling, or power limited systems that supply critical circuits to ensure survivability for continued circuit operation for a specified time under fire conditions.

Table 7.25.3.21 Cable Substitutions

|Cable Type|Permitted Substitutions|
|---|---|
|CL3P CL2P CL3R CL2R PLTC CL3 CL2 CL3X CL2X|CMP CMP, CL3P CMP, CL3P, CMR CMP, CL3P, CL2P, CMR, CL3R<br><br>CMP, CL3P, CMR, CL3R, CMG, CM, PLTC CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG, CM, PLTC, CL3 CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3, CMX CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG, CM, PLTC, CL3, CL2, CMX, CL3X|


![image 37](Phil Electrical Code_images/imageFile37.png)

Figure 7.25.3.21 Cable Substitution Hierarchy

7.25.4 Listing Requirements

7.25.4.1 Listing and Marking of Class 2, Class 3, and Type PLTC Cables. Class 2, Class 3, and Type PLTC cables and nonmetallic signaling raceways installed as wiring methods within buildings shall be listed as being resistant to the spread of fire and other criteria in accordance with 7.25.4.1(a) through 7.25.4.1(k) and shall be marked in accordance with 7.25.4.1(l).

- (a) Types CL2P and CL3P. Types CL2P and CL3P plenum cable

shall be listed as being suitable for use in ducts, plenums, and other space for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics.

FPN: One method of defining low smoke-producing cable is by establishing an acceptable value of the smoke produced when tested in accordance with NFPA 262-2002, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces, to a maximum peak optical density of 0.5 and a maximum average optical density of 0.15. Similarly, one method of defining fire-resistant cables is by establishing a maximum allowable flame travel distance of 1 500 mm when tested in accordance with the same test.

- (b) Types CL2R and CL3R. Types CL2R and CL3R riser cables


shall be marked as Type CL2R or CL3R, respectively, and be listed as

suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.

FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSI/UL 1666-2002, Test for Flame Propagation Height of Electrical and OpticalFiber Cable Installed Vertically in Shafts.

(c) Types CL2 and CL3. Types CL2 and CL3 cables shall be marked as Type CL2 or CL3, respectively, and be listed as suitable for general-purpose use, with the exception of risers, ducts, plenums, and other space used for environmental air, and shall also be listed as being resistant to the spread of fire.

FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical tray flame test in ANSI/UL 15811991, Reference Standard for Electrical Wires, Cables and Flexible Cords. Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 480 mm when performing the CSA vertical flame test for cables in cable trays, as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables.

(d) Types CL2X and CL3X. Types CL2X and CL3X limited-use cables shall be marked as Type CL2X or CL3X respectively, and be listed as being suitable for use in dwellings and for use in raceway and shall also be listed as being resistant to flame spread.

FPN: One method of determining that cable is resistant to flame spread is by testing the cable to the VW-1 (vertical wire) flame test in ANSI/UL 1581-1991, Reference Standard for Electrical Wires, Cables and Flexible Cords.

(e) Type PLTC. Type PLTC nonmetallic-sheathed, power-limited tray cable shall be listed as being suitable for cable trays and shall consist of a factory assembly of two or more insulated conductors under a nonmetallic jacket. The insulated conductors shall be 22 AWG through 3.5 mm2 (2.0 mm dia.). The conductor material shall be copper (solid or stranded). Insulation on conductors shall be suitable for 300 volts. The cable core shall be either (1) two or more parallel conductors, (2) one or more group assemblies of twisted or parallel conductors, or (3) a combination thereof. A metallic shield or a metallized foil shield with drain wire(s) shall be permitted to be applied either over the cable core, over groups of conductors, or both. The cable shall be listed as being resistant to the spread of fire. The

outer jacket shall be a sunlight- and moisture-resistant nonmetallic material.

Exception No. 1: Where a smooth metallic sheath, continuous corrugated metallic sheath, or interlocking tape armor is applied over the nonmetallic jacket, an overall nonmetallic jacket shall not be required. On metallic-sheathed cable without an overall nonmetallic jacket, the information required in 3.10.1.11 shall be located on the nonmetallic jacket under the sheath. Exception No. 2: Conductors in PLTC cables used for Class 2 thermocouple circuits shall be permitted to be any of the materials used for thermocouple extension wire.

FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical tray flame test in ANSI/UL 15811991, Reference Standard for Electrical Wires, Cables and Flexible Cords. Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 480 mm when performing the CSA vertical flame test for cables in cable trays, as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables.

### (f) Circuit Integrity (CI) Cable or Electrical Circuit Protective

System. Cables used for survivability of critical circuits shall be listed as circuit integrity (CI) cable. Cables specified in 7.25.3.21(a), (b), (d)(1), and (e), and used for circuit integrity, shall have the additional classification using the suffix “-CI”. Cables that are part of a listed electrical circuit protective system shall be considered to meet the requirements of survivability.

FPN: One method of defining circuit integrity is by establishing a minimum 2-hour fire resistance rating when tested in accordance with UL 2196-2002, Standard for Tests of Fire Resistive Cables.

### (g) Class 2 and Class 3 Cable Voltage Ratings. Class 2 cables

shall have a voltage rating of not less than 150 volts. Class 3 cables shall have a voltage rating of not less than 300 volts.

#### (h) Class 3 Single Conductors. Class 3 single conductors used as

other wiring within buildings shall not be smaller than 18 AWG and shall be Type CL3. Conductor types described in 7.25.2.7(b) that are also listed as Type CL3 shall be permitted.

FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical tray flame test in ANSI/UL 15811991, Reference Standard for Electrical Wires, Cables and Flexible Cords. Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 480 mm when performing the CSA vertical flame test for cables in cable trays as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables.

### Table 7.25.4.1 Cable Marking

|Cable Marking|Type|
|---|---|
|CL3P CL2P CL3R CL2R PLTC CL3 CL2 CL3X CL2X|Class 3 plenum cable<br><br>Class 2 plenum cable<br>Class 3 riser cable<br><br><br>Class 2 riser cable Power-limited tray cable<br>Class 3 cable<br><br><br>Class 2 cable<br>Class 3 cable, limited use Class 2 cable, limited use<br>|


### (i) Plenum Signaling Raceways. Plenum signaling raceways shall

be listed as having adequate fire-resistant and low smoke-producing characteristics.

#### (j) Riser Signaling Raceways. Riser signaling raceways shall be

listed as having adequate fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.

FPN: Class 2 and Class 3 cable types are listed in descending order of fire resistance rating, and Class 3 cables are listed above Class 2 cables because Class 3 cables can substitute for Class 2 cables.

FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the raceways pass the requirements of the Test for Flame Propagation (Riser) in UL 2024, Standard for Optical Fiber Cable Raceway.

### (k) General-Purpose Signaling Raceways. General-purpose

signaling raceways shall be listed as being resistant to the spread of fire.

### ARTICLE 7.27 — INSTRUMENTATION TRAY CABLE: TYPE ITC

FPN: One method of defining resistance to the spread of fire is that the raceways pass the requirements of the Vertical-Tray Flame Test (General use) in UL 2024, Standard for Optical Fiber Cable Raceway.

#### (l) Marking. Cables shall be marked in accordance with

3.10.1.11(a)(2), (a)(3), (a)(4), and (a)(5) and Table 7.25.4.1. Voltage ratings shall not be marked on the cables.

FPN: Voltage markings on cables may be misinterpreted to suggest that the cables may be suitable for Class 1 electric light and power applications.

Exception: Voltage markings shall be permitted where the cable has multiple listings and a voltage marking is required for one or more of the listings.

- 7.27.1.1 Scope. This article covers the use, installation, and construction specifications of instrumentation tray cable for application to instrumentation and control circuits operating at 150 volts or less and 5 amperes or less.
- 7.27.1.2 Definition. Type ITC Instrumentation Tray Cable. A factory assembly of two or more insulated conductors, with or without a grounding conductor(s), enclosed in a nonmetallic sheath.
- 7.27.1.3 Other Articles. In addition to the provisions of this article, installation of Type ITC cable shall comply with other applicable articles of this Code, such as Articles 2.40, 2.50, 3.0, and 3.92.
- 7.27.1.4 Uses Permitted. Type ITC cable shall be permitted to be used as follows in industrial establishments where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation:


- (1) In cable trays.
- (2) In raceways.
- (3) In hazardous locations as permitted in 5.1.2.1, 5.2.2.1, 5.3.2.1,

5.4.1.20, 5.4.1.30, 5.4.1.80, and 5.5.1.15.

- (4) Enclosed in a smooth metallic sheath, continuous corrugated

metallic sheath, or interlocking tape armor applied over the nonmetallic sheath in accordance with 7.27.1.6. The cable shall be supported and secured at intervals not exceeding 1 800 mm.

- (5) Without a metallic sheath or armor between cable tray and

equipment in lengths not to exceed 15 m, where the cable is supported and protected against physical damage using mechanical protection, such as struts, angles, or channels. The cable shall be supported and secured at intervals not exceeding 1 800 mm.

- (6) Between cable tray and equipment in lengths not to exceed 15 m,

where the cable complies with the crush and impact requirements of Type MC cable and is identified for such use. The cable shall be supported and secured at intervals not exceeding 1 800 mm.

- (7) As aerial cable on a messenger.
- (8) Direct buried where identified for the use.
- (9) Under raised floors in rooms containing industrial process

control equipment and rack rooms where arranged to prevent damage to the cable.

- (10) Under raised floors in information technology equipment rooms


in accordance with 6.45.1.5(d)(5)c. 7.27.1.5 Uses Not Permitted. Type ITC cable shall not be installed on circuits operating at more than 150 volts or more than 5 amperes. Installation of Type ITC cable with other cables shall be subject to the stated provisions of the specific articles for the other cables. Where the governing articles do not contain stated provisions for installation with Type ITC cable, the installation of Type ITC cable with the other cables shall not be permitted. Type ITC cable shall not be installed with power, lighting, Class 1, or non–power-limited circuits.

Exception No. 1: Where terminated within equipment or junction boxes and separations are maintained by insulating barriers or other means. Exception No. 2: Where a metallic sheath or armor is applied over the nonmetallic sheath of the Type ITC cable.

- 7.27.1.6 Construction. The insulated conductors of Type ITC cable shall be in sizes 22 AWG through 3.5 mm2 (2.0 mm dia.). The conductor material shall be copper or thermocouple alloy. Insulation on the conductors shall be rated for 300 volts. Shielding shall be permitted. The cable shall be listed as being resistant to the spread of fire. The outer jacket shall be sunlight and moisture resistant. Where a smooth metallic sheath, continuous corrugated metallic sheath, or interlocking tape armor is applied over the nonmetallic sheath, an overall nonmetallic jacket shall not be required.

- 7.27.1.7 Marking. The cable shall be marked in accordance with 3.10.1.11(a)(2), (a)(3), (a)(4), and (a)(5). Voltage ratings shall not be marked on the cable.
- 7.27.1.8 Allowable Ampacity. The allowable ampacity of the conductors shall be 5 amperes, except for 22 AWG conductors, which shall have an allowable ampacity of 3 amperes.
- 7.27.1.9 Overcurrent Protection. Overcurrent protection shall not exceed 5 amperes for 20 AWG and larger conductors, and 3 amperes for 22 AWG conductors.
- 7.27.1.10 Bends. Bends in Type ITC cables shall be made so as not to damage the cable.


ARTICLE 7.60 — F IRE ALARM SYSTEMS 7.60.1 General

7.60.1.1 Scope. This article covers the installation of wiring and equipment of fire alarm systems including all circuits controlled and powered by the fire alarm system.

FPN No. 1: Fire alarm systems include fire detection and alarm notification, guard’s tour, sprinkler waterflow, and sprinkler supervisory systems. Circuits controlled and powered by the fire alarm system include circuits for the control of building systems safety functions, elevator capture, elevator shutdown, door release, smoke doors and damper control, fire doors and damper control and fan shutdown, but only where these circuits are powered by and controlled by the fire alarm system. For further information on the installation and monitoring for integrity requirements for fire alarm systems, refer to the NFPA 72®-2002, National Fire Alarm Code®.

FPN No. 2: Class 1, 2, and 3 circuits are defined in Article 7.25.

### 7.60.1.2 Definitions.

Abandoned Fire Alarm Cable. Installed fire alarm cable that is not terminated at equipment other than a connector and not identified for future use with a tag.

Fire Alarm Circuit. The portion of the wiring system between the load side of the overcurrent device or the power-limited supply and the connected equipment of all circuits powered and controlled by the fire alarm system. Fire alarm circuits are classified as either non–powerlimited or power-limited.

Fire Alarm Circuit Integrity (CI) Cable. Cable used in fire alarm systems to ensure continued operation of critical circuits during a specified time under fire conditions.

Non–Power-Limited Fire Alarm Circuit (NPLFA). A fire alarm circuit powered by a source that complies with 7.60.2.1 and 7.60.2.3.

Power-Limited Fire Alarm Circuit (PLFA). A fire alarm circuit powered by a source that complies with 7.60.3.1.

#### 7.60.1.3 Other Articles. Circuits and equipment shall comply with

- 7.60.1.3(a) through 7.60.1.3(f). Only those sections of Article 3.0 referenced in this article shall apply to fire alarm systems.


- (a) Spread of Fire or Products of Combustion. Section 3.0.1.21. The accessible portion of abandoned fire alarm cables shall be removed.
- (b) Ducts, Plenums, and Other Air-Handling Spaces. Section 3.0.1.22, where installed in ducts or plenums or other spaces used for environmental air.


Exception: As permitted in 7.60.2.10(b)(1) and (b)(2) and 7.60.3.21(a).

(c) Hazardous (Classified) Locations. Articles 500 through 516 and Part 5.17.4, where installed in hazardous (classified) locations.

- (d) Corrosive, Damp, or Wet Locations. Sections 1.10.1.11, 3.0.1.6, and 3.10.1.9 where installed in corrosive, damp, or wet locations.
- (e) Building Control Circuits. Article 7.25 where building control circuits (e.g., elevator capture, fan shutdown) are associated with the fire alarm system.
- (f) Optical Fiber Cables. Where optical fiber cables are utilized for fire alarm circuits, the cables shall be installed in accordance with Article 7.70.


- 7.60.1.7 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of conductors and cables that prevents removal of panels, including suspended ceiling panels.
- 7.60.1.8 Mechanical Execution of Work. Fire alarm circuits shall be installed in a neat workmanlike manner. Cables and conductors installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be supported by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 3.0.1.4(d).
- 7.60.1.9 Fire Alarm Circuit and Equipment Grounding. Fire alarm circuits and equipment shall be grounded in accordance with Article 2.50.

- 7.60.1.10 Fire Alarm Circuit Identification. Fire alarm circuits shall be identified at terminal and junction locations in a manner that will prevent unintentional interference with the signaling circuit during testing and servicing.
- 7.60.1.11 Fire Alarm Circuits Extending Beyond One Building. Power-limited fire alarm circuits that extend beyond one building and run outdoors either shall meet the installation requirements of Parts 8.0.2, 8.0.3, and 8.0.4 or shall meet the installation requirements of Part 3.0.1. Non–power-limited fire alarm circuits that extend beyond


one building and run outdoors shall meet the installation requirements of Part 3.0.1 and the applicable sections of Part 2.25.1.

- 7.60.1.15 Fire Alarm Circuit Requirements. Fire alarm circuits shall comply with 7.60.1.15(a) and 7.60.1.15(b).

- (a) Non–Power-Limited Fire Alarm (NPLFA) Circuits. See Parts 7.60.1 and 7.60.2.
- (b) Power-Limited Fire Alarm (PLFA) Circuits. See Parts 7.60.1 and 7.60.3.


7.60.2 Non–Power-Limited Fire Alarm (NPLFA) Circuits

- 7.60.2.1 NPLFA Circuit Power Source Requirements. The power source of non–power-limited fire alarm circuits shall comply with Chapters 1 through 4, and the output voltage shall not be more than 600 volts, nominal. These circuits shall not be supplied through ground-fault circuit interrupters or arc-fault circuit interrupters.


FPN: See 2.10.1.8(a)(5), Exception No. 3, for receptacles in dwelling-unit unfinished basements that supply power for fire alarm systems.

- 7.60.2.3 NPLFA Circuit Overcurrent Protection. Overcurrent protection for conductors 2.0 mm2 (1.6 mm dia.) and larger shall be provided in accordance with the conductor ampacity without applying the derating factors of 3.10.1.15 to the ampacity calculation. Overcurrent protection shall not exceed 7 amperes for 18 AWG conductors and 10 amperes for 16 AWG conductors.


Exception: Where other articles of this Code permit or require other overcurrent protection.

- 7.60.2.4 NPLFA Circuit Overcurrent Device Location. Overcurrent devices shall be located at the point where the conductor to be protected receives its supply.


Exception No. 1: Where the overcurrent device protecting the larger conductor also protects the smaller conductor. Exception No. 2: Transformer secondary conductors. Non–powerlimited fire alarm circuit conductors supplied by the secondary of a

single-phase transformer that has only a 2-wire (single-voltage) secondary shall be permitted to be protected by overcurrent protection provided by the primary (supply) side of the transformer, provided the protection is in accordance with 4.50.1.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary-to-primary transformer voltage ratio. Transformer secondary conductors other than 2-wire shall not be considered to be protected by the primary overcurrent protection. Exception No. 3: Electronic power source output conductors. Non– power-limited circuit conductors supplied by the output of a singlephase, listed electronic power source, other than a transformer, having only a 2-wire (single-voltage) output for connection to non– power-limited circuits shall be permitted to be protected by overcurrent protection provided on the input side of the electronic power source, provided this protection does not exceed the value determined by multiplying the non–power-limited circuit conductor ampacity by the output-to-input voltage ratio. Electronic power source outputs, other than 2-wire (single voltage), connected to non–powerlimited circuits shall not be considered to be protected by overcurrent protection on the input of the electronic power source.

FPN: A single-phase, listed electronic power supply whose output supplies a 2wire (single-voltage) circuit is an example of a non–power-limited power source that meets the requirements of 7.60.2.1.

7.60.2.5 NPLFA Circuit Wiring Methods. Installation of non– power-limited fire alarm circuits shall be in accordance with 1.10.1.3(b), 3.0.1.11, 3.0.1.15, 3.0.1.17, and other appropriate articles of Chapter 3.

Exception No. 1: As provided in 7.60.2.6 through 7.60.2.10. Exception No. 2: Where other articles of this Code require other methods.

7.60.2.6 Conductors of Different Circuits in Same Cable, Enclosure, or Raceway.

(a) Class 1 with NPLFA Circuits. Class 1 and non–power-limited fire alarm circuits shall be permitted to occupy the same cable, enclosure, or raceway without regard to whether the individual circuits are alternating current or direct current, provided all conductors are

insulated for the maximum voltage of any conductor in the enclosure or raceway.

(b) Fire Alarm with Power-Supply Circuits. Power-supply and fire alarm circuit conductors shall be permitted in the same cable, enclosure, or raceway only where connected to the same equipment.

### 7.60.2.7 NPLFA Circuit Conductors.

- (a) Sizes and Use. Only copper conductors shall be permitted to be used for fire alarm systems. Size 18 AWG and 16 AWG conductors shall be permitted to be used, provided they supply loads that do not exceed the ampacities given in Table 4.2.1.5 and are installed in a raceway, an approved enclosure, or a listed cable. Conductors larger than 16 AWG shall not supply loads greater than the ampacities given in 3.10.1.15, as applicable.
- (b) Insulation. Insulation on conductors shall be suitable for 600 volts. Conductors larger than 16 AWG shall comply with Article 3.10. Conductors 18 AWG and 16 AWG shall be Type KF-2, KFF-2, PAFF, PTFF, PF, PFF, PGF, PGFF, RFH-2, RFHH-2, RFHH-3, SF-2, SFF-2, TF, TFF, TFN, TFFN, ZF, or ZFF. Conductors with other types and thickness of insulation shall be permitted if listed for non–powerlimited fire alarm circuit use.


FPN: For application provisions, see Table 4.2.1.3.

(c) Conductor Materials. Conductors shall be solid or stranded copper.

Exception to (b) and (c): Wire Types PAF and PTF shall be permitted only for high-temperature applications between 90°C (194°F) and 250°C (482°F).

### 7.60.2.8 Number of Conductors in Cable Trays and Raceways, andDerating.

(a) NPLFA Circuits and Class 1 Circuits. Where only non–powerlimited fire alarm circuit and Class 1 circuit conductors are in a raceway, the number of conductors shall be determined in accordance with 3.0.1.17. The derating factors given in 3.10.1.15(b)(2)a shall apply if such conductors carry continuous load in excess of 10 percent of the ampacity of each conductor.

(b) Power-Supply Conductors and Fire Alarm Circuit Conductors. Where power-supply conductors and fire alarm circuit conductors are permitted in a raceway in accordance with 7.60.2.6, the number of conductors shall be determined in accordance with 3.0.1.17. The derating factors given in 3.10.1.15(b)(2)a shall apply as follows:

- (1) To all conductors where the fire alarm circuit conductors carry continuous loads in excess of 10 percent of the ampacity of each conductor and where the total number of conductors is more than three
- (2) To the power-supply conductors only, where the fire alarm circuit conductors do not carry continuous loads in excess of 10 percent of the ampacity of each conductor and where the number of power-supply conductors is more than three


(c) Cable Trays. Where fire alarm circuit conductors are installed in cable trays, they shall comply with 3.92.1.9 through 3.92.1.11.

7.60.2.10 Multiconductor NPLFA Cables. Multiconductor non– power-limited fire alarm cables that meet the requirements of 7.60.4.1 shall be permitted to be used on fire alarm circuits operating at 150 volts or less and shall be installed in accordance with 7.60.2.10(a) and 7.60.2.10(b).

(a) NPLFA Wiring Method. Multiconductor non–power-limited fire alarm circuit cables shall be installed in accordance with 7.60.2.10(a)(1), (a)(2), and (a)(3).

- (1) Exposed or Fished in Concealed Spaces. In raceway or

exposed on surface of ceiling and sidewalls or fished in concealed spaces. Cable splices or terminations shall be made in listed fittings, boxes, enclosures, fire alarm devices, or utilization equipment. Where installed exposed, cables shall be adequately supported and installed in such a way that maximum protection against physical damage is afforded by building construction such as baseboards, door frames, ledges, and so forth. Where located within 2 100 mm of the floor, cables shall be securely fastened in an approved manner at intervals of not more than 450 mm.

- (2) Passing Through a Floor or Wall. In metal raceway or rigid


nonmetallic conduit where passing through a floor or wall to a height of 2 100 mm above the floor unless adequate protection can be

afforded by building construction such as detailed in 7.60.2.10(a)(1) or unless an equivalent solid guard is provided.

Exception No. 3: Type NPLFR-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable.

(3) In Hoistways. In rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, or electrical metallic tubing where installed in hoistways.

(4) Other Wiring Within Buildings. Cables installed in building locations other than the locations covered in 7.60.2.10(b)(1), (b)(2), and (b)(3) shall be Type NPLF.

Exception: As provided for in 6.20.3.1 for elevators and similar equipment.

- Exception No. 1: Chapter 3 wiring methods with conductors in compliance with 7.60.2.7(c).
- Exception No. 2: Type NPLFP or Type NPLFR cables shall be permitted.
- Exception No. 3: Type NPLF-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable.


(b) Applications of Listed NPLFA Cables. The use of non–powerlimited fire alarm circuit cables shall comply with 7.60.2.10(b)(1) through (b)(4).

(1) Ducts and Plenums. Multiconductor non–power-limited fire alarm circuit cables, Types NPLFP, NPLFR, and NPLF, shall not be installed exposed in ducts or plenums.

### 7.60.3 Power-Limited Fire Alarm (PLFA) Circuits

- 7.60.3.1 Power Sources for PLFA Circuits. The power source for a power-limited fire alarm circuit shall be as specified in 7.60.3.1(a), (b), or (c). These circuits shall not be supplied through ground-fault circuit interrupters or arc-fault circuit interrupters.

FPN No. 1: Tables 12(a) and 12(b) in Chapter 9 provide the listing requirements for power-limited fire alarm circuit sources. FPN No. 2: See 2.10.1.8(a)(5), Exception No. 3, for receptacles in dwelling-unit unfinished basements that supply power for fire alarm systems.

- (a) Transformers. A listed PLFA or Class 3 transformer.
- (b) Power Supplies. A listed PLFA or Class 3 power supply.
- (c) Listed Equipment. Listed equipment marked to identify the


PLFA power source.

FPN: Examples of listed equipment are a fire alarm control panel with integral power source; a circuit card listed for use as a PLFA source, where used as part of a listed assembly; a current-limiting impedance, listed for the purpose or part of a listed product, used in conjunction with a non–power-limited transformer or a stored energy source, for example, storage battery, to limit the output current.

- 7.60.3.2 Circuit Marking. he equipment supplying PLFA circuits shall be durably marked where plainly visible to indicate each circuit that is a power-limited fire alarm circuit.


FPN: See 3.0.1.22(b).

(2) Other Spaces Used for Environmental Air. Cables installed in other spaces used for environmental air shall be Type NPLFP.

Exception No. 1: Types NPLFR and NPLF cables installed in compliance with 3.0.1.22(c). Exception No. 2: Other wiring methods in accordance with

- 3.0.1.22(c) and conductors in compliance with 7.60.2.7(c). Exception No. 3: Type NPLFP-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable.


(3) Riser. Cables installed in vertical runs and penetrating more than one floor or cables installed in vertical runs in a shaft shall be Type NPLFR. Floor penetrations requiring Type NPLFR shall contain only cables suitable for riser or plenum use.

Exception No. 1: Type NPLF or other cables that are specified in Chapter 3 and are in compliance with 7.60.2.7(c) and encased in metal raceway. Exception No. 2: Type NPLF cables located in a fireproof shaft having firestops at each floor.

FPN: See 3.0.1.21 for firestop requirements for floor penetrations.

(b) PLFA Wiring Methods and Materials. Power-limited fire alarm conductors and cables described in 7.60.4.2 shall be installed as detailed in 7.60.3.12(b)(1), (b)(2), or (b)(3) of this section. Devices shall be installed in accordance with 1.10.1.3(b), 3.0.1.11(a), and 3.0.1.15.

FPN: See 7.60.3.12(a), Exception No. 3, where a power-limited circuit is to be reclassified as a non–power-limited circuit.

- 7.60.3.11 Wiring Methods on Supply Side of the PLFA Power Source. Conductors and equipment on the supply side of the power source shall be installed in accordance with the appropriate requirements of Part 7.60.2 and Chapters 1 through 4. Transformers or other devices supplied from power-supply conductors shall be protected by an overcurrent device rated not over 20 amperes.


- (1) Exposed or Fished in Concealed Spaces. In raceway or

exposed on the surface of ceiling and sidewalls or fished in concealed spaces. Cable splices or terminations shall be made in listed fittings, boxes, enclosures, fire alarm devices, or utilization equipment. Where installed exposed, cables shall be adequately supported and installed in such a way that maximum protection against physical damage is afforded by building construction such as baseboards, door frames, ledges, and so forth. Where located within 2 100 mm of the floor, cables shall be securely fastened in an approved manner at intervals of not more than 450 mm.

- (2) Passing Through a Floor or Wall. In metal raceways or rigid

nonmetallic conduit where passing through a floor or wall to a height of 2 100 mm above the floor, unless adequate protection can be afforded by building construction such as detailed in 7.60.3.12(b)(1) or unless an equivalent solid guard is provided.

- (3) In Hoistways. In rigid metal conduit, rigid nonmetallic conduit,


Exception: The input leads of a transformer or other power source supplying power-limited fire alarm circuits shall be permitted to be smaller than 2.0 mm2 (1.6 mm dia.), but not smaller than 18 AWG, if they are not over 300 mm long and if they have insulation that complies with 7.60.2.7(b).

- 7.60.3.12 Wiring Methods and Materials on Load Side of the PLFA Power Source. Fire alarm circuits on the load side of the power source shall be permitted to be installed using wiring methods and materials in accordance with 7.60.3.12(a), 7.60.3.12(b), or a combination of (a) and (b).


(a) NPLFA Wiring Methods and Materials. Installation shall be in accordance with 7.60.2.5, and conductors shall be solid or stranded copper.

intermediate metal conduit, or electrical metallic tubing where installed in hoistways.

- Exception No. 1: The derating factors given in 3.10.1.15(b)(2)a shall not apply.
- Exception No. 2: Conductors and multiconductor cables described in and installed in accordance with 7.60.2.7 and 7.60.2.10 shall be permitted.
- Exception No. 3: Power-limited circuits shall be permitted to be reclassified and installed as non–power-limited circuits if the powerlimited fire alarm circuit markings required by 7.60.3.2 are eliminated and the entire circuit is installed using the wiring methods and materials in accordance with Part 7.60.2, Non–Power-Limited Fire Alarm Circuits.


FPN: Power-limited circuits reclassified and installed as non–power-limited circuits are no longer power-limited circuits, regardless of the continued connection to a power-limited source.

Exception: As provided for in 6.20.3.1 for elevators and similar equipment.

- 7.60.3.14 Installation of Conductors and Equipment in Cables, Compartments, Cable Trays, Enclosures, Manholes, Outlet Boxes, Device Boxes, and Raceways for Power-Limited Circuits. Conductors and equipment for power-limited fire alarm circuits shall be installed in accordance with 7.60.3.15 through 7.60.3.18.

- 7.60.3.15 Separation from Electric Light, Power, Class 1, NPLFA, and Medium Power Network-Powered Broadband Communications Circuit Conductors.


(a) General. Power-limited fire alarm circuit cables and conductors shall not be placed in any cable, cable tray, compartment, enclosure,

manhole, outlet box, device box, raceway, or similar fitting with conductors of electric light, power, Class 1, non–power-limited fire alarm circuits, and medium power network-powered broadband communications circuits unless permitted by 7.60.3.15(b) through

- 7.60.3.15(g).


- (b) Separated by Barriers. Power-limited fire alarm circuit cables

shall be permitted to be installed together with Class 1, non–powerlimited fire alarm, and medium power network-powered broadband communications circuits where they are separated by a barrier.

- (c) Raceways Within Enclosures. In enclosures, power-limited fire

alarm circuits shall be permitted to be installed in a raceway within the enclosure to separate them from Class 1, non–power-limited fire alarm, and medium power network-powered broadband communications circuits.

- (d) Associated Systems Within Enclosures. Power-limited fire


alarm conductors in compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non–power-limited fire alarm, and medium power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to power-limited fire alarm circuits, and comply with either of the following conditions:

- (1) The electric light, power, Class 1, non–power-limited fire alarm, and medium power network-powered broadband communications circuit conductors are routed to maintain a minimum of 6 mm separation from the conductors and cables of power-limited fire alarm circuits.
- (2) The circuit conductors operate at 150 volts or less to ground and also comply with one of the following:


- a. The fire alarm power-limited circuits are installed using Type

FPL, FPLR, FPLP, or permitted substitute cables, provided these power-limited cable conductors extending beyond the jacket are separated by a minimum of 6 mm or by a nonconductive sleeve or nonconductive barrier from all other conductors.

- b. The power-limited fire alarm circuit conductors are installed


as non–power-limited circuits in accordance with 7.60.2.5.

### (e) Enclosures with Single Opening. Power-limited fire alarm

circuit conductors entering compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non–power-limited fire alarm, and medium power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to power-limited fire alarm circuits or to other circuits controlled by the fire alarm system to which the other conductors in the enclosure are connected. Where power-limited fire alarm circuit conductors must enter an enclosure that is provided with a single opening, they shall be permitted to enter through a single fitting (such as a tee), provided the conductors are separated from the conductors of the other circuits by a continuous and firmly fixed nonconductor, such as flexible tubing.

#### (f) In Hoistways. In hoistways, power-limited fire alarm circuit

conductors shall be installed in rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, or electrical metallic tubing. For elevators or similar equipment, these conductors shall be permitted to be installed as provided in 6.20.3.1.

#### (g) Other Applications. For other applications, power-limited fire

alarm circuit conductors shall be separated by at least 50 mm from conductors of any electric light, power, Class 1, non–power-limited fire alarm, or medium power network-powered broadband communications circuits unless one of the following conditions is met:

- (1) Either (a) all of the electric light, power, Class 1, non–power-

limited fire alarm, and medium power network-powered broadband communications circuit conductors or (b) all of the power-limited fire alarm circuit conductors are in a raceway or in metal-sheathed, metalclad, nonmetallic-sheathed, or Type UF cables.

- (2) All of the electric light, power, Class 1, non–power-limited fire


alarm, and medium power network-powered broadband communications circuit conductors are permanently separated from all of the power-limited fire alarm circuit conductors by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the conductors.

- 7.60.3.16 Installation of Conductors of Different PLFA Circuits, Class 2, Class 3, and Communications Circuits in the Same Cable, Enclosure, or Raceway.

- (a) Two or More PLFA Circuits. Cable and conductors of two or

more power-limited fire alarm circuits, communications circuits, or Class 3 circuits shall be permitted within the same cable, enclosure, or raceway.

- (b) Class 2 Circuits with PLFA Circuits. Conductors of one or

more Class 2 circuits shall be permitted within the same cable, enclosure, or raceway with conductors of power-limited fire alarm circuits, provided that the insulation of the Class 2 circuit conductors in the cable, enclosure, or raceway is at least that required by the power-limited fire alarm circuits.

- (c) Low-Power Network-Powered Broadband Communications

Cables and PLFA Cables. Low-power network-powered broadband communications circuits shall be permitted in the same enclosure or raceway with PLFA cables.

- (d) Audio System Circuits and PLFA Circuits. Audio system


circuits described in 6.40.1.9(c) and installed using Class 2 or Class 3 wiring methods in compliance with 7.25.3.14 and 7.25.3.21 shall not be permitted to be installed in the same cable or raceway with powerlimited conductors or cables.

- 7.60.3.17 Conductor Size. Conductors of 26 AWG shall be permitted only where spliced with a connector listed as suitable for 26 AWG to 24 AWG or larger conductors that are terminated on equipment or where the 26 AWG conductors are terminated on equipment listed as suitable for 26 AWG conductors. Single conductors shall not be smaller than 18 AWG.
- 7.60.3.18 Support of Conductors. Power-limited fire alarm circuit conductors shall not be strapped, taped, or attached by any means to the exterior of any conduit or other raceway as a means of support.
- 7.60.3.19 Current-Carrying Continuous Line-Type Fire Detectors. (a) Application. Listed continuous line-type fire detectors,


including insulated copper tubing of pneumatically operated detectors, employed for both detection and carrying signaling currents shall be permitted to be used in power-limited circuits.

(b) Installation. Continuous line-type fire detectors shall be installed in accordance with 7.60.3.2 through 7.60.3.12 and 7.60.3.14.

7.60.3.21 Applications of Listed PLFA Cables. PLFA cables shall comply with the requirements described in either 7.60.3.21(a), (b), or (c) or where cable substitutions are made as shown in 7.60.3.21(d).

- (a) Plenum. Cables installed in ducts, plenums, and other spaces used for environmental air shall be Type FPLP. Types FPLP, FPLR, and FPL cables installed in compliance with 3.0.1.22 shall be permitted. Type FPLP-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable.
- (b) Riser. Cables installed in risers shall be as described in either


(1), (2), or (3):

- (1) Cables installed in vertical runs and penetrating more than one

floor, or cables installed in vertical runs in a shaft, shall be Type FPLR. Floor penetrations requiring Type FPLR shall contain only cables suitable for riser or plenum use. Type FPLR-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable.

- (2) Other cables shall be installed in metal raceways or located in

a fireproof shaft having firestops at each floor.

- (3) Type FPL cable shall be permitted in one- and two-family


dwellings.

FPN: See 3.0.1.21 for firestop requirements for floor penetrations.

(c) Other Wiring Within Buildings. Cables installed in building locations other than those covered in 7.60.3.21(a) or 7.60.3.21(b) shall be as described in either (1), (2), (3), or (4). Type FPL-CI cable shall be permitted to be installed as described in either (1), (2), (3), or (4) to provide a 2-hour circuit integrity rated cable.

- (1) Type FPL shall be permitted.
- (2) Cables shall be permitted to be installed in raceways.


- (3) Cables specified in Chapter 3 and meeting the requirements of

- 7.60.4.2(a) and 7.60.4.2(b) shall be permitted to be installed in nonconcealed spaces where the exposed length of cable does not exceed 3 m.


- (4) A portable fire alarm system provided to protect a stage or set when not in use shall be permitted to use wiring methods in accordance with 5.30.2.2.


(d) Fire Alarm Cable Substitutions. The substitutions for fire alarm cables listed in Table 7.60.3.21 shall be permitted. Where substitute cables are installed, the wiring requirements of Parts 7.60.1 and 7.60.3 shall apply.

FPN: For information on communications cables (CMP, CMR, CMG, CM), see 8.0.6.10.

### 7.60.4 Listing Requirements

- 7.60.4.1 Listing and Marking of NPLFA Cables. Non–powerlimited fire alarm cables installed as wiring within buildings shall be listed in accordance with 7.60.4.1(a) and 7.60.4.1(b) and as being resistant to the spread of fire in accordance with 7.60.4.1(c) through


- 7.60.4.1(f), and shall be marked in accordance with 7.60.4.1(g).


![image 38](Phil Electrical Code_images/imageFile38.png)

Figure 7.60.3.21 Cable Substitution Hierarchy.

Table 7.60.3.21 Cable Substitutions

|Cable Type|References|Permitted Substitutions|
|---|---|---|
|FPLP FPLR FPL|7.60.3.21(a)<br>7.60.3.21(b)<br>7.60.3.21(c)<br>|CMP CMP, FPLP, CMR CMP, FPLP, CMR,<br><br>FPLR, CMG, CM|


- (a) NPLFA Conductor Materials. Conductors shall be 18 AWG or larger solid or stranded copper.
- (b) Insulated Conductors. Insulated conductors shall be suitable for 600 volts. Insulated conductors 2.0 mm2 (1.6 mm dia.) and larger shall be one of the types listed in Table 3.10.1.13 or one that is identified for this use. Insulated conductors 18 AWG and 16 AWG shall be in accordance with 7.60.2.7.
- (c) Type NPLFP. Type NPLFP non–power-limited fire alarm cable for use in other space used for environmental air shall be listed as being suitable for use in other space used for environmental air as described in 3.0.1.22(c) and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics.


FPN: One method of defining low smoke-producing cable is by establishing an acceptable value of the smoke produced when tested in accordance with NFPA 262-2002, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces, to a maximum peak optical density of 0.5 and a maximum average optical density of 0.15. Similarly, one method of defining fire-resistant cables is be establishing a maximum allowable flame travel distance of 1.52 m (5 ft) when tested in accordance with the same test.

(d) Type NPLFR. Type NPLFR non–power-limited fire alarm riser cable shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.

FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass ANSI/UL 1666-2002, Test for Flame Propagation Height of Electrical and Optical-Fiber Cables Installed Vertically in Shafts.

- (e) Type NPLF. Type NPLF non–power-limited fire alarm cable

shall be listed as being suitable for general-purpose fire alarm use, with the exception of risers, ducts, plenums, and other space used for environmental air, and shall also be listed as being resistant to the spread of fire.

FPN No. 1: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in ANSI/UL 1581-1991, Reference Standard for Electrical Wires, Cables and Flexible Cords. FPN No. 2: Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 480 mm when performing the CSA vertical flame test for cables in cable trays, as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables.

- (f) Fire Alarm Circuit Integrity (CI) Cable or Electrical Circuit

Protective System. Cables used for survivability of critical circuits shall be listed as circuit integrity (CI) cable. Cables specified in 7.60.4.1(c), (d), and (e), and used for circuit integrity shall have the additional classification using the suffix “-CI.” Cables that are part of a listed electrical circuit protective system shall be considered to meet the requirements of survivability.

FPN No. 1: Fire alarm circuit integrity (CI) cable and electrical circuit protective systems may be used for fire alarm circuits to comply with the survivability requirements of NFPA 72®-2002, National Fire Alarm Code®, 6.9.4.3 and 6.9.4.6, that the circuit maintain its electrical function during fire conditions for a defined period of time. FPN No. 2: One method of defining circuit integrity (CI) cable is by establishing a minimum 2-hour fire resistance rating for the cable when tested in accordance with UL 2196-1995, Standard for Tests of Fire Resistive Cables.

- (g) NPLFA Cable Markings. Multiconductor non–power-limited


fire alarm cables shall be marked in accordance with Table

- 7.60.4.1(g). Non–power-limited fire alarm circuit cables shall be permitted to be marked with a maximum usage voltage rating of 150 volts. Cables that are listed for circuit integrity shall be identified with the suffix “CI” as defined in 7.60.4.1(f).


FPN: Cable types are listed in descending order of fire resistance rating.

7.60.4.2 Listing and Marking of PLFA Cables and Insulated Continuous Line-Type Fire Detectors. Type FPL cables installed as wiring within buildings shall be listed as being resistant to the spread of fire and other criteria in accordance with 7.60.4.2(a) through

7.60.4.2(h) and shall be marked in accordance with 7.60.4.2(i). Insulated continuous line-type fire detectors shall be listed in accordance with 7.60.4.2(j).

### Table 7.60.4.1(g) NPLFA Cable Markings

|Cable Marking|Type|Reference|
|---|---|---|
|NPLFP<br><br>NPLFR NPLF|Non–power-limited fire alarm circuit cable for use in “other space used for environmental air”<br><br>Non–power-limited fire<br><br>alarm circuit riser cable Non–power-limited fire<br><br>alarm circuit cable|760.31(d) and (h)<br>760.31(e) and (h)<br>760.31(f) and (h)<br>|


Note: Cables identified in 7.60.4.1(c), (d), and (e) and meeting the requirements for circuit integrity shall have the additional classification using the suffix “CI” (for example, NPLFP-CI, NPLFR-CI, and NPLF-CI).

- (a) Conductor Materials. Conductors shall be solid or stranded

copper.

- (b) Conductor Size. The size of conductors in a multiconductor

cable shall not be smaller than 26 AWG. Single conductors shall not be smaller than 18 AWG.

- (c) Ratings. The cable shall have a voltage rating of not less than

300 volts.

- (d) Type FPLP. Type FPLP power-limited fire alarm plenum cable


shall be listed as being suitable for use in ducts, plenums, and other space used for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics.

FPN: One method of defining low smoke-producing cable is by establishing an acceptable value of the smoke produced when tested in accordance with NFPA 262-2002, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces, to a maximum peak optical density of 0.5 and a maximum average optical density of 0.15. Similarly, one method of defining

fire-resistant cables is be establishing a maximum allowable flame travel distance of 1 500 mm when tested in accordance with the same test.

- (e) Type FPLR. Type FPLR power-limited fire alarm riser cable

shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.

FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSI/UL 1666-2002, Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts.

- (f) Type FPL. Type FPL power-limited fire alarm cable shall be

listed as being suitable for general-purpose fire alarm use, with the exception of risers, ducts, plenums, and other spaces used for environmental air, and shall also be listed as being resistant to the spread of fire.

FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in ANSI/UL 15811991, Reference Standard for Electrical Wires, Cables and Flexible Cords.

Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 480 mm when performing the CSA vertical flame test for cables in cable trays, as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables.

- (g) Fire Alarm Circuit Integrity (CI) Cable or Electrical Circuit


Protective System. Cables used for survivability of critical circuits shall be listed as circuit integrity (CI) cable. Cables specified in

- 7.60.4.2(d), (e), (f), and (h) and used for circuit integrity shall have the additional classification using the suffix “-CI.” Cables that are part of a listed electrical circuit protective system shall be considered to meet the requirements of survivability.


FPN No. 1: Fire alarm circuit integrity (CI) cable and electrical circuit protective systems may be used for fire alarm circuits to comply with the survivability requirements of NFPA 72®-2002, National Fire Alarm Code®, 6.9.4.3 and 6.9.4.6, that the circuit maintain its electrical function during fire conditions for a defined period of time. FPN No. 2: One method of defining circuit integrity (CI) cable is by establishing a minimum 2-hour fire resistance rating for the cable when tested in accordance with UL 2196-1995, Standard for Tests of Fire Resistive Cables.

- (h) Coaxial Cables. Coaxial cables shall be permitted to use 30 percent conductivity copper-covered steel center conductor wire and shall be listed as Type FPLP, FPLR, or FPL cable.
- (i) Cable Marking. The cable shall be marked in accordance with Table 7.60.4.2(i). The voltage rating shall not be marked on the cable. Cables that are listed for circuit integrity shall be identified with the suffix CI as defined in 7.60.4.2(g).


FPN: Voltage ratings on cables may be misinterpreted to suggest that the cables may be suitable for Class 1, electric light, and power applications.

Exception: Voltage markings shall be permitted where the cable has multiple listings and voltage marking is required for one or more of the listings.

FPN: Cable types are listed in descending order of fire-resistance rating.

(j) Insulated Continuous Line-Type Fire Detectors. Insulated continuous line-type fire detectors shall be rated in accordance with 7.60.4.2(c), listed as being resistant to the spread of fire in accordance with 7.60.4.2(d) through 7.60.4.2(f), marked in accordance with 7.60.4.2(i), and the jacket compound shall have a high degree of abrasion resistance.

### Table 7.60.4.2(i) Cable Markings

|Cable Marking|Type|
|---|---|
|FPLP FPLR FPL|Power-limited fire alarm plenum cable Power-limited fire alarm riser cable Power-limited fire alarm cable|


Note: Cables identified in 7.60.4.2(d), (e), and (f) as meeting the requirements for circuit integrity shall have the additional classification using the suffix “CI” (for example, FPLP-CI, FPLR-CI, and FPL-CI).

ARTICLE 7.70 — OPTICAL FIBER CABLES AND RACEWAYS

7.70.1 General

- 7.70.1.1 Scope. The provisions of this article apply to the installation of optical fiber cables and raceways. This article does not cover the construction of optical fiber cables and raceways.
- 7.70.1.2 Definitions.

Abandoned Optical Fiber Cable. Installed optical fiber cable that is not terminated at equipment other than a connector and not identified for future use with a tag.

Exposed. The circuit is in such a position that, in case of failure of supports and insulation, contact with another circuit may result.

FPN: See Article 1.0 for two other definitions of Exposed.

Optical Fiber Raceway. A raceway designed for enclosing and routing listed optical fiber cables.

Point of Entrance. The point at which the cable emerges from an external wall, from a concrete floor slab, or from a rigid metal conduit or an intermediate metal conduit grounded to an electrode in accordance with 8.0.4.1(b).

- 7.70.1.3 Other Articles. Circuits and equipment shall comply with 7.70.1.3(a) and 7.70.1.3(b). Only those sections of Article 300 referenced in this article shall apply to optical fiber cables and raceways.


### (a) Spread of Fire or Products of Combustion. The requirements

of 3.0.1.21 for electrical installations shall also apply to installations of optical fiber cables and raceways. The accessible portion of abandoned optical fiber cables shall be removed.

### (b) Ducts, Plenums, and Other Air-Handling Spaces. The

requirements of 3.0.1.22 for electric wiring shall also apply to

installations of optical fiber cables and raceways where they are installed in ducts or plenums or other space used for environmental air.

Exception: As permitted in 7.70.3.42(a). 7.70.1.6 Optical Fiber Cables. Optical fiber cables transmit light for control, signaling, and communications through an optical fiber. 7.70.1.9 Types. Optical fiber cables can be grouped into three types.

- (a) Nonconductive. These cables contain no metallic members and no other electrically conductive materials.
- (b) Conductive. These cables contain non–current-carrying conductive members such as metallic strength members, metallic vapor barriers, and metallic armor or sheath.
- (c) Composite. These cables contain optical fibers and currentcarrying electrical conductors, and shall be permitted to contain non– current-carrying conductive members such as metallic strength members and metallic vapor barriers. Composite optical fiber cables shall be classified as electrical cables in accordance with the type of electrical conductors.


7.70.1.12 Raceways for Optical Fiber Cables. Installations of raceways shall comply with 7.70.1.12(a) through 7.70.1.12(d).

- (a) Listed Chapter 3 Raceways. Listed optical fiber cable shall be permitted to be installed in any type of listed raceway permitted in Chapter 3 where that listed raceway is installed in accordance with Chapter 3. Where optical fiber cables are installed within raceway without current-carrying conductors, the raceway fill tables of Chapter 3 and Chapter 9 shall not apply. Where nonconductive optical fiber cables are installed with electric conductors in a raceway, the raceway fill tables of Chapter 3 and Chapter 9 shall apply.
- (b) Optical Fiber Raceways. Listed optical fiber cable shall be permitted to be installed in listed plenum optical fiber raceway, listed riser optical fiber raceway, or listed general-purpose optical fiber raceway installed in accordance with 7.70.3.42 and 362.24 through 362.56, where the requirements applicable to electrical nonmetallic tubing shall apply.


- (c) Innerduct. Listed plenum optical fiber raceway, listed riser

optical fiber raceway, or listed general-purpose optical fiber raceway installed in accordance with 7.70.3.42 shall be permitted to be installed as innerduct in any type of listed raceway permitted in Chapter 3.

- (d) Entering Buildings. Unlisted underground or outside plant


7.70.3.1.

Exception No. 1: Optical fiber cables shall not be required to be listed and marked where the length of the cable within the building, measured from its point of entrance, does not exceed 15 m and the cable enters the building from the outside and is terminated in an enclosure.

construction plastic innerduct entering the building from the outside shall be terminated and firestopped at the point of entrance.

FPN: Splice cases or terminal boxes, both metallic and plastic types, typically are used as enclosures for splicing or terminating optical fiber cables.

- 7.70.1.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of cables that prevents removal of panels, including suspended ceiling panels.


Exception No. 2: Nonconductive optical fiber cables shall not be required to be listed and marked where the cable enters the building from the outside and is run in raceway systems installed in compliance with any of the following articles in Chapter 3: Article 3.42, Intermediate Metal Conduit: Type IMC; Article 3.44, Rigid Metal Conduit: Type RMC; Article 3.52, Rigid Nonmetallic Conduit: Type RNC; and Article .358, Electrical Metallic Tubing: Type EMT.

- 7.70.1.24 Mechanical Execution of Work. Optical fiber cables shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be secured by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 3.0.1.4(d) and 3.0.1.11.

FPN: Accepted industry practices are described in ANSI/NECA/BICSI 568-2001, Standard for Installing Commercial Building Telecommunications Cabling, and other ANSI-approved installation standards.

7.70.2 Protection

- 7.70.2.1 Grounding of Entrance Cables. Where exposed to contact with electric light or power conductors, the non–current-carrying metallic members of optical fiber cables entering buildings shall be grounded as close to the point of entrance as practicable or shall be interrupted as close to the point of entrance as practicable by an insulating joint or equivalent device.

7.70.3 Cables Within Buildings

- 7.70.3.1 Installation and Marking of Listed Optical Fiber Cables. Listed optical fiber cables shall be installed as wiring within buildings. Optical fiber cables shall be marked in accordance with Table


FPN No. 1: Cables types are listed in descending order of fire resistance rating. Within each fire resistance rating, nonconductive cable is listed first because it may substitute for the conductive cable. FPN No. 2: See the referenced sections for requirements and permitted uses.

### 7.70.3.21 Installation of Optical Fibers and Electrical Conductors.

(a) With Conductors for Electric Light, Power, Class 1, Non– Power-Limited Fire Alarm, or Medium Power Network-Powered Broadband Communications Circuits. Optical fibers shall be permitted within the same composite cable for electric light, power, Class 1, non–power-limited fire alarm, or medium power networkpowered broadband communications circuits operating at 600 volts or less only where the functions of the optical fibers and the electrical conductors are associated.

Nonconductive optical fiber cables shall be permitted to occupy the same cable tray or raceway with conductors for electric light, power, Class 1, non–power-limited fire alarm, Type ITC, or medium power network-powered broadband communications circuits, operating at 600 volts or less. Conductive optical fiber cables shall not be permitted to occupy the same cable tray or raceway with conductors for electric light, power, Class 1, non–power-limited fire alarm, Type ITC, or medium power network-powered broadband communications circuits.

Composite optical fiber cables containing only current-carrying conductors for electric light, power, Class 1 circuits rated 600 volts or less shall be permitted to occupy the same cabinet, cable tray, outlet box, panel, raceway, or other termination enclosure with conductors for electric light, power, or Class 1 circuits operating at 600 volts or less. Nonconductive optical fiber cables shall not be permitted to occupy the same cabinet, outlet box, panel, or similar enclosure housing the electrical terminations of an electric light, power, Class 1, non–powerlimited fire alarm, or medium power network-powered broadband communications circuit.

- Exception No. 1: Occupancy of the same cabinet, outlet box, panel, or similar enclosure shall be permitted where nonconductive optical fiber cable is functionally associated with the electric light, power, Class 1, non–power-limited fire alarm, or medium power network-powered broadband communications circuit.
- Exception No. 2: Occupancy of the same cabinet, outlet box, panel, or similar enclosure shall be permitted where nonconductive optical fiber cables are installed in factory- or field-assembled control centers.
- Exception No. 3: In industrial establishments only, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, nonconductive optical fiber cables shall be permitted with circuits exceeding 600 volts.
- Exception No. 4: In industrial establishments only, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, composite optical fiber cables shall be permitted to contain current-carrying conductors operating over 600 volts.


(b) With Other Conductors. Optical fibers shall be permitted in the same cable, and conductive and nonconductive optical fiber cables shall be permitted in the same cable tray, enclosure, or raceway with conductors of any of the following:

(1) Class 2 and Class 3 remote-control, signaling, and powerlimited circuits in compliance with Article 7.25

- (2) Power-limited fire alarm systems in compliance with Article

7.60

- (3) Communications circuits in compliance with Article 8.0
- (4) Community antenna television and radio distribution systems

in compliance with Article 8.20

- (5) Low-power network-powered broadband communications


circuits in compliance with Article 8.30

(c) Grounding. Non–current-carrying conductive members of optical fiber cables shall be grounded in accordance with Article 2.50.

### Table 7.70.3.1 Cable Markings

|Cable Marking|Type|Reference|
|---|---|---|
|OFNP OFCP OFNR OFCR OFNG OFCG OFN OFC|Nonconductive optical fiber plenum cable Conductive optical fiber plenum cable Nonconductive optical fiber riser<br><br>cable Conductive optical fiber riser cable Nonconductive optical fiber<br><br>general-purpose cable Conductive optical fiber generalpurpose cable Nonconductive optical fiber general-purpose cable Conductive optical fiber generalpurpose cable|7.70.4.1(a) and<br><br>7.70.3.42<br>7.70.4.1(a) and<br><br><br>7.70.3.42(a)<br>7.70.4.1(b) and<br><br><br>7.70.3.42(b)<br>7.70.4.1(b) and<br><br><br>7.70.3.42(b)<br>7.70.4.1(c) and<br><br><br>7.70.3.42(c)<br>7.70.4.1(c) and<br><br><br>7.70.3.42(c)<br>7.70.4.1(d) and<br><br><br>7.70.3.42(c)<br>7.70.4.1(d) and 7.70.3.42(c)<br>|


7.70.3.42 Applications of Listed Optical Fiber Cables and Raceways. Nonconductive and conductive optical fiber cables shall comply with any of the requirements given in 7.70.3.42(a) through 7.70.3.42(e) or where cable substitutions are made as shown in 7.70.3.42(f).

(a) Plenums. Cables installed in ducts, plenums, and other spaces used for environmental air shall be Type OFNP or OFCP. Abandoned cables shall not be permitted to remain. Types OFNR, OFCR, OFNG, OFN, OFCG, and OFC cables installed in compliance with 3.0.1.22 shall be permitted. Listed plenum optical fiber raceways shall be permitted to be installed in ducts and plenums as described in 3.0.1.22(b) and in other spaces used for environmental air as described in 3.0.1.22(c). Only type OFNP and OFCP cables shall be permitted to be installed in these raceways.

FPN: See 8.14.1 of NFPA 13 (2002), Installation of Sprinkler Systems, for requirements for sprinklers in concealed spaces containing exposed combustibles.

(b) Riser. Cables installed in risers shall be as described in any of the following:

- (1) Cables installed in vertical runs and penetrating more than one

floor, or cables installed in vertical runs in a shaft, shall be Type OFNR or OFCR. Floor penetrations requiring Type OFNR or OFCR shall contain only cables suitable for riser or plenum use. Abandoned cables shall not be permitted to remain. Listed riser optical fiber raceways shall be permitted to be installed in vertical riser runs in a shaft from floor to floor. Only Type OFNP, OFCP, OFNR, and OFCR cables shall be permitted to be installed in these raceways.

- (2) Type OFNG, OFN, OFCG, and OFC cables shall be permitted

to be encased in a metal raceway or located in a fireproof shaft having firestops at each floor.

- (3) Type OFNG, OFN, OFCG, and OFC cables shall be permitted


in one- and two-family dwellings.

FPN: See 3.0.1.21 for firestop requirements for floor penetrations.

- (c) Other Wiring Within Buildings. Cables installed in building locations other than the locations covered in 7.70.3.42(a) and

- 7.70.3.42(b) shall be Type OFNG, OFN, OFCG, or OFC. Such cables shall be permitted to be installed in listed general-purpose optical fiber raceways.


- (d) Hazardous (Classified) Locations. Cables installed in hazardous (classified) locations shall be any type indicated in Table


- 7.70.3.42.


(e) Cable Trays. Optical fiber cables of the types listed in Table 7.70.3.1 shall be permitted to be installed in cable trays.

FPN: It is not the intent to require that these optical fiber cables be listed specifically for use in cable trays.

(f) Cable Substitutions. The substitutions for optical fiber cables listed in Table 7.70.3.42 shall be permitted.

Table 7.70.3.42 Cable Substitutions

|Cable Type|Permitted Substitutions|
|---|---|
|OFNP OFCP OFNR OFCR OFNG, OFN OFCG, OFC|None OFNP OFNP OFNP, OFCP, OFNR OFNP, OFNR OFNP, OFCP, OFNR, OFCR, OFNG, OFN|


![image 39](Phil Electrical Code_images/imageFile39.png)

Figure 7.70.3.42 Cable Substitution Hierarchy.

7.70.4 Listing Requirements

7.70.4.1 Optical Fiber Cables. Optical fiber cables shall be listed in accordance with 7.70.4.1(a) through 7.70.4.1(d).

- (a) Types OFND and OFCD. Types OFNP and OFCP. Types

OFNP and OFCP nonconductive and conductive optical fiber plenum cables shall be listed as being suitable for use in ducts, plenums, and other space used for environmental air and shall also be listed as having adequate fire resistant and low smoke producing characteristics.

FPN: One method of defining a cable that is low smoke producing cable and fireresistant cable is that the cable exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with NFPA 262–2002, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces.

- (b) Types OFNR and OFCR. Types OFNR and OFCR

nonconductive and conductive optical fiber riser cables shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having the fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.

FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSI/UL 1666-2002, Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts.

- (c) Types OFNG and OFCG. Types OFNG and OFCG

nonconductive and conductive general-purpose optical fiber cables shall be listed as being suitable for general-purpose use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire.

FPN: One method of defining resistance to the spread of fire is for the damage (char length) not to exceed 1 480 m when performing the vertical flame test for cables in cable trays, as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables.

- (d) Types OFN and OFC. Types OFN and OFC nonconductive and


conductive optical fiber cables shall be listed as being suitable for general-purpose use, with the exception of risers, plenums, and other spaces used for environmental air, and shall also be listed as being resistant to the spread of fire.

FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in ANSI/UL 15811991, Reference Standard for Electrical Wires, Cables, and Flexible Cords.

Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 480 mm when performing the vertical flame test for cables in cable trays, as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables.

7.70.4.4 Optical Fiber Raceways. Optical fiber raceways shall be listed in accordance with 7.70.4.4(a) through 7.70.4.4(c).

### (a) Plenum Optical Fiber Raceway. Plenum optical fiber raceways

shall be listed as having adequate fire-resistant and low smokeproducing characteristics.

FPN: One method of defining that an optical fiber raceway is a low smoke producing raceway and a fire-resistant raceway is that the raceway exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with the plenum test in UL 2024, Standard for Optical Fiber Cable Raceway.

#### (b) Riser Optical Fiber Raceway. Riser optical fiber raceways shall

be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.

FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the raceways pass the requirements of the test for Flame Propagation (riser) in UL 2024, Standard for Optical Fiber Cable Raceway.

### (c) General-Purpose Optical Fiber Cable Raceway. General-

purpose optical fiber cable raceway shall be listed as being resistant to the spread of fire.

FPN: One method of defining resistance to the spread of fire is that the raceways pass the requirements of the Vertical-Tray Flame Test (General Use) in UL 2024, Standard for Optical Fiber Cable Raceway.

### ARTICLE 7.80 — CLOSED-LOOP AND PROGRAMMED POWER DISTRIBUTION

7.80.1.1 Scope. The provisions of this article apply to premise power distribution systems jointly controlled by a signaling between the energy controlling equipment and utilization equipment.

### 7.80.1.2 General.

- (a) Other Articles. Except as modified by the requirements of this article, all other applicable articles of this Code shall apply.
- (b) Component Parts. All equipment and conductors shall be listed and identified.


7.80.1.3 Control. The control equipment and all power switching devices operated by the control equipment shall be listed and identified. The system shall operate in accordance with 7.80.1.3(a) through 7.80.1.3(d).

- (a) Characteristic Electrical Identification Required. Outlets shall not be energized unless the utilization equipment first exhibits a characteristic electrical identification.
- (b) Conditions for De-Energization. Outlets shall be de-energized when any of the following conditions occur:

- (1) A nominal-operation acknowledgment signal is not being

received from the utilization equipment connected to the outlet.

- (2) A ground-fault condition exists.
- (3) An overcurrent condition exists.


- (c) Additional Conditions for De-Energization When an Alternate Source of Power Is Used. In addition to the requirements in 7.80.1.3(b), outlets shall be de-energized when any of the following conditions occur:


- (1) The grounded conductor is not properly grounded.
- (2) Any ungrounded conductor is not at nominal voltage.


(d) Controller Malfunction. In the event of a controller malfunction, all associated outlets shall be de-energized.

- 7.80.1.5 Power Limitation in Signaling Circuits. For signaling circuits not exceeding 24 volts, the current required shall not exceed 1 ampere where protected by an overcurrent device or an inherently limited power source.


### 7.80.1.6 Cables and Conductors.

- (a) Hybrid Cable. Listed hybrid cable consisting of power,

communications, and signaling conductors shall be permitted under a common jacket. The jacket shall be applied so as to separate the power conductors from the communications and signaling conductors. An optional outer jacket shall be permitted to be applied. The individual conductors of a hybrid cable shall conform to the Code provisions applicable to their current, voltage, and insulation rating. The signaling conductors shall not be smaller than 24 AWG copper.

- (b) Cables and Conductors in the Same Cabinet, Panel, or Box.


The power, communications, and signaling conductors of listed hybrid cable are permitted to occupy the same cabinet, panel, or outlet box (or similar enclosure housing the electrical terminations of electric light or power circuits) only if connectors specifically listed for hybrid cable are employed.

#### 7.80.1.7 Noninterchangeability. Receptacles, cord connectors, andattachment plugs used on closed-loop power distribution systems shallbe constructed so that they are not interchangeable with otherreceptacles, cord connectors, and attachment plugs.

# Chapter 8. Communications Systems

### ARTICLE 8.0 — COMMUNICATIONS CIRCUITS

FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 97–2003, Standard Glossary of Terms Relating to Chimneys, Vents, and Heat-Producing Appliances. Only editorial changes were made to the extracted text to make it consistent with this Code.

### 8.0.1 General

- 8.0.1.1 Scope. This article covers telephone, telegraph (except radio), outside wiring for fire alarm and burglar alarm, and similar central station systems; and telephone systems not connected to a central station system but using similar types of equipment, methods of installation, and maintenance.


- FPN No. 1: For further information for fire alarm, sprinkler waterflow, and sprinkler supervisory systems, see Article 7.60.
- FPN No. 2: For installation requirements of optical fiber cables, see Article 7.70.
- FPN No. 3: For installation requirements for network-powered broadband communications circuits, see Article 8.30.


8.0.1.2 Definitions. See Article 1.1. For purposes of this article, the following additional definitions apply.

Block. A square or portion of a city, town, or village enclosed by streets and including the alleys so enclosed, but not any street.

Air Duct. A conduit or passageway for conveying air to or from heating, cooling, air conditioning, or ventilating equipment, but not including the plenum. [NFPA 97:1.2.6].

Cable. A factory assembly of two or more conductors having an overall covering.

Cable Sheath. A covering over the conductor assembly that may include one or more metallic members, strength members, or jackets

Communications Circuit Integrity (CI) Cable. Cable used in communications systems to ensure continued operation of critical circuits during a specified time under fire conditions.

Communications Equipment. The electronic equipment that performs the telecommunications operations for the transmission of audio, video, and data, and including power equipment (e.g., dc converters, inverters and batteries) and technical support equipment (e.g., computers).

Exposed. A circuit that is in such a position that, in case of failure of supports and insulation, contact with another circuit may result.

FPN: See Article 1.1 for two other definitions of Exposed.

Point of Entrance. The point of entrance within a building is the point at which the wire or cable emerges from an external wall, from a concrete floor slab, or from a rigid metal conduit or an intermediate metal conduit grounded to an electrode in accordance with 8.0.4.1(b).

Premises. The land and buildings of a user located on the user side of the utility-user network point of demarcation.

Wire. A factory assembly of one or more insulated conductors without an overall covering. 8.0.1.3 Other Articles

(a) Hybrid Power and Communications Cables. The provisions of 7.80.1.6 shall apply for listed hybrid power and communications cables in closed-loop and programmed power distribution.

FPN: See 8.0.6.10(j) for hybrid power and communications cable in other applications.

- (b) Hazardous (Classified) Locations. Communications circuits and equipment installed in a location that is classified in accordance with Article 5.0 shall comply with the applicable requirements of Chapter 5.
- (c) Spread of Fire or Products of Combustion. Section 3.0.1.21


shall apply. The accessible portion of abandoned communications cables shall not be permitted to remain.

(d) Equipment in Other Space Used for Environmental Air. Section 3.0.1.22(c) shall apply.

- 8.0.1.18 Installation of Equipment. Equipment electrically connected to a telecommunications network shall be listed in accordance with 8.0.6.1. Installation of equipment shall also comply with 1.10.1.3(b).


Exception: This listing requirement shall not apply to test equipment that is intended for temporary connection to a telecommunications network by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner during the course of installation, maintenance, or repair of telecommunications equipment or systems.

- 8.0.1.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of wires and cables that prevents removal of panels, including suspended ceiling panels.


- 8.0.1.24 Mechanical Execution of Work. Communications circuits and equipment shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be secured by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 3.0.1.4(d) and 3.0.1.11.


FPN: Accepted industry practices are described in ANSI/NECA/BICSI 568-2001, Standard for Installing Commercial Building Telecommunications Cabling, and other ANSI-approved installation standards

### 8.0.2 Wires and Cables Outside and Entering Buildings

8.0.2.1 Overhead Communications Wires and Cables. Overhead communications wires and cables entering buildings shall comply with 8.0.2.1(a) and 8.0.2.1(b).

(a) On Poles and In-Span. Where communications wires and cables and electric light or power conductors are supported by the same pole or run parallel to each other in-span, the conditions described in 8.0.2.1(a)(1) through (a)(4) shall be met.

- (1) Relative Location. Where practicable, the communications

wires and cables shall be located below the electric light or power conductors.

- (2) Attachment to Crossarms. Communications wires and cables

shall not be attached to a crossarm that carries electric light or power conductors.

- (3) Climbing Space. The climbing space through communications

wires and cables shall comply with the requirements of 2.25.1.14(d).

- (4) Clearance. Supply service drops of 0–750 volts running above


and parallel to communications service drops shall have a minimum separation of 300 mm at any point in the span, including the point of and at their attachment to the building, provided the nongrounded conductors are insulated and that a clearance of not less than 1 000 mm is maintained between the two services at the pole.

(b) Above Roofs. Communications wires and cables shall have a vertical clearance of not less than 2 500 mm from all points of roofs above which they pass.

- Exception No. 1:Auxiliary buildings, such as garages and the like.
- Exception No. 2: A reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitted if (1) not more than 1 200 mm of communications service-drop conductors pass above the roof overhang and (2) they are terminated at a through- or above-the-roof raceway or approved support.
- Exception No. 3: Where the roof has a slope of not less than 100 mm in 300 mm, a reduction in clearance to not less than 900 mm shall be permitted.


FPN: See Article 1: For additional information regarding overhead wires and cables, see ANSI C2-2002, Philippine Electrical Code, Part 2, Safety Rules for Overhead Lines.

8.0.2.4 Underground Circuits Entering Buildings. Underground communications wires and cables entering buildings shall comply with

(a) and (b).

### (a) With Electric Light or Power Conductors. Underground

communications wires and cables in a raceway, handhole enclosure, or manhole containing electric light, power, Class 1, or nonpower-limited fire alarm circuit conductors shall be in a section separated from such conductors by means of brick, concrete, or tile partitions or by means of a suitable barrier.

### (b) Underground Block Distribution. Where the entire street

circuit is run underground and the circuit within the block is placed so as to be free from likelihood of accidental contact with electric light or power circuits of over 300 volts to ground, the insulation requirements of 8.0.2.7(a) and 8.0.2.7(c) shall not apply, insulating supports shall not be required for the conductors, and bushings shall not be required where the conductors enter the building.

- 8.0.2.7 Circuits Requiring Primary Protectors. Circuits that require primary protectors as provided in Section 8.0.3.1 shall comply with the following.


### (a) Insulation, Wires, and Cables. Communications wires and

cables without a metallic shield, running from the last outdoor support to the primary protector, shall be listed .

#### (b) On Buildings. Communications wires and cables in accordance

with 8.0.2.7(a) shall be separated at least 100 mm from electric light or power conductors not in a raceway or cable, or be permanently separated from conductors of the other system by a continuous and firmly fixed nonconductor in addition to the insulation on the wires, such as porcelain tubes or flexible tubing. Communications wires and cables in accordance with 8.0.2.7(a) exposed to accidental contact with electric light and power conductors operating at over 300 volts to ground and attached to buildings shall be separated from woodwork by being supported on glass, porcelain, or other insulating material.

Exception: Separation from woodwork shall not be required where fuses are omitted as provided for in 8.0.3.1(a)(1), or where conductors are used to extend circuits to a building from a cable having a grounded metal sheath.

(c) Entering Buildings. Where a primary protector is installed inside the building, the communications wires and cables shall enter the building either through a noncombustible, nonabsorbent insulating bushing or through a metal raceway. The insulating bushing shall not be required where the entering communications wires and cables (1) are in metal-sheathed cable, (2) pass through masonry, (3) meet the requirements of 8.0.2.7(a) and fuses are omitted as provided in 8.0.3.1(a)(1), or (a)(4) meet the requirements of 8.0.2.7(a) and are used to extend circuits to a building from a cable having a grounded metallic sheath. Raceways or bushings shall slope upward from the outside or, where this cannot be done, drip loops shall be formed in the communications wires and cables immediately before they enter the building.

Raceways shall be equipped with an approved service head. More than one communications wire and cable shall be permitted to enter through a single raceway or bushing. Conduits or other metal raceways located ahead of the primary protector shall be grounded.

- 8.0.2.10 Lightning Conductors. Where practicable, a separation of at least 1 800 mm shall be maintained between communications wires and cables on buildings and lightning conductors.

8.0.3 Protection

- 8.0.3.1 Protective Devices.


(a) Application. A listed primary protector shall be provided on each circuit run partly or entirely in aerial wire or aerial cable not confined within a block. Also, a listed primary protector shall be provided on each circuit, aerial or underground, located within the block containing the building served so as to be exposed to accidental contact with electric light or power conductors operating at over 300 volts to ground. In addition, where there exists a lightning exposure, each interbuilding circuit on a premises shall be protected by a listed primary protector at each end of the interbuilding circuit. Installation of primary protectors shall also comply with 1.10.1.3(b).

FPN No. 1: On a circuit not exposed to accidental contact with power conductors, providing a listed primary protector in accordance with this article helps protect against other hazards, such as lightning and above-normal voltages induced by fault currents on power circuits in proximity to the communications circuit.

FPN No. 2: Interbuilding circuits are considered to have a lightning exposure unless one or more of the following conditions exist.

- (1) Circuits in large metropolitan areas where buildings are close together and sufficiently high to intercept lightning.
- (2) Interbuilding cable runs of 42 m or less, directly buried or in underground conduit, where a continuous metallic cable shield or a continuous metallic conduit containing the cable is bonded to each building grounding electrode system.
- (3) Areas having an average of five or fewer thunderstorm days per year and earth resistivity of less than 100 ohm-meters.


(1) Fuseless Primary Protectors. Fuseless-type primary protectors shall be permitted under any of the following conditions:

- a. Where conductors enter a building through a cable with

grounded metallic sheath member(s) and where the conductors in the cable safely fuse on all currents greater than the current-carrying capacity of the primary protector and of the primary protector grounding conductor

- b. Where insulated conductors in accordance with 8.0.2.7(a) are

used to extend circuits to a building from a cable with an effectively grounded metallic sheath member(s) and where the conductors in the cable or cable stub, or the connections between the insulated conductors and the exposed plant, safely fuse on all currents greater than the current-carrying capacity of the primary protector, or the associated insulated conductors and of the primary protector grounding conductor

- c. Where insulated conductors in accordance with 8.0.2.7(a) or

- 8.0.2.7(b) are used to extend circuits to a building from other than a cable with a metallic sheath member(s) where (1) the primary protector is listed as being suitable for this purpose for application with circuits extending from other than a cable with metallic sheath members, and (2) the connections of the insulated conductors to the exposed plant or the conductors of the exposed plant safely fuse on all currents greater than the current-carrying capacity of the primary protector, or associated insulated conductors and of the primary protector grounding conductor


- d. Where insulated conductors in accordance with 8.0.2.7(a) are

used to extend circuits aerially to a building from an unexposed buried or underground circuit

- e. Where insulated conductors in accordance with 8.0.2.7(a) are


used to extend circuits to a building from cable with an effectively grounded metallic sheath member(s) and where (1) the combination of the primary protector and insulated conductors is listed as being

suitable for this purpose for application with circuits extending from a cable with an effectively grounded metallic sheath member(s), and (2) the insulated conductors safely fuse on all currents greater than the current-carrying capacity of the primary protector and of the primary protector grounding conductor

(2) Fused Primary Protectors. Where the requirements listed under 8.0.3.1(a)(1)a through 8.0.3.1(a)(1)e are not met, fused-type primary protectors shall be used. Fused-type primary protectors shall consist of an arrester connected between each line conductor and ground, a fuse in series with each line conductor, and an appropriate mounting arrangement. Primary protector terminals shall be marked to indicate line, instrument, and ground, as applicable.

(b) Location. The primary protector shall be located in, on, or immediately adjacent to the structure or building served and as close as practicable to the point of entrance.

FPN: See 8.0.1.2 for the definition of point of entrance.

For purposes of this section, primary protectors located at mobile home service equipment located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 2.50.2.13 and located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section.

FPN: Selecting a primary protector location to achieve the shortest practicable primary protector grounding conductor helps limit potential differences between communications circuits and other metallic systems.

(c) Hazardous (Classified) Locations. The primary protector shall not be located in any hazardous (classified) location as defined in Article 5.0, nor in the vicinity of easily ignitible material.

Exception: As permitted in 5.1.3.51,5.2.3.51, and 5.3.3.51.

(d) Secondary Protectors . Where a secondary protector is installed in series with the indoor communications wire and cable between the primary protector and the equipment, it shall be listed for the purpose in accordance with 8.0.6.1(b).

FPN: Secondary protectors on exposed circuits are not intended for use without primary protectors.

- 8.0.3.4 Cable Grounding. The metallic sheath of communications cables entering buildings shall be grounded as close as practicable to the point of entrance or shall be interrupted as close to the point of entrance as practicable by an insulating joint or equivalent device.

FPN: See 8.0.1.2 for the definition of point of entrance.

8.0.4 Grounding Methods

- 8.0.4.1 Cable and Primary Protector Grounding. The metallic member(s) of the cable sheath, where required to be grounded by


- 8.0.3.4, and primary protectors shall be grounded as specified in
- 8.0.4.1(a) through 8.0.4.1(d). (a) Grounding Conductor.


- (1) Insulation. The grounding conductor shall be insulated and

shall be listed as suitable for the purpose.

- (2) Material. The grounding conductor shall be copper or other

corrosion-resistant conductive material, stranded or solid.

- (3) Size. The grounding conductor shall not be smaller than

- 2.0 mm2 (1.6 mm dia.).


- (4) Length. The primary protector grounding conductor shall be


as short as practicable. In one- and two-family dwellings, the primary protector grounding conductor shall be as short as practicable, not to exceed 6 000 mm in length.

FPN: Similar grounding conductor length limitations applied at apartment buildings and commercial buildings help to reduce voltages that may be developed between the building's power and communications systems during lightning events.

Exception: In one- and two-family dwellings where it is not practicable to achieve an overall maximum primary protector grounding conductor length of 6 000 mm, a separate communications ground rod meeting the minimum dimensional criteria of

- 8.0.4.1(b)(2)b shall be driven, the primary protector shall be grounded to the communications ground rod in accordance with 8.0.4.1(c), and the communications ground rod shall be bonded to the power grounding electrode system in accordance with 8.0.4.1(d).


- (5) Run in Straight Line. The grounding conductor shall be run to the grounding electrode in as straight a line as practicable.
- (6) Physical Damage. Where necessary, the grounding conductor shall be guarded from physical damage. Where the grounding conductor is run in a metal raceway, both ends of the raceway shall be bonded to the grounding conductor or the same terminal or electrode to which the grounding conductor is connected.


(b) Electrode. The grounding conductor shall be connected as follows.

### (1) In Buildings or Structures with Grounding Means. To the nearest accessible location on the following:

- a. The building or structure grounding electrode system as

covered in 2.50.3.1

- b. The grounded interior metal water piping system within 1 500

mm from its point of entrance to the building as covered in 2.50.3.3

- c. The power service accessible means external to enclosures as

covered in 2.50.5.5

- d. The metallic power service raceway
- e. The service equipment enclosure
- f. The grounding electrode conductor or the grounding electrode

conductor metal enclosure

- g. To the grounding conductor or the grounding electrode of a


building or structure disconnecting means that is grounded to an electrode as covered in 2.50.2.13

For purposes of this section, the mobile home service equipment or the mobile home disconnecting means, as described in Section 8.0.3.1(b), shall be considered accessible.

(2) If the building or structure served has no grounding means the grounding conductor shall be connected, as described in 8.0.4.1(b)(1), the grounding conductor shall be connected to either of the following:

- a. To any one of the individual electrodes described in

2.50.3.3(a)(1), (a)(2), (a)(3), or (a)(4)

- b. If the building or structure served has no grounding means, as


described in 8.0.4.1(b)(1) or (b)(2)a, to an effectively grounded metal structure or to a ground rod or pipe not less than 1 500 mm in length and 13 mm in diameter, driven, where practicable, into permanently damp earth and separated from lightning conductors as covered in 8.0.2.10 and at least 1 800 mm from electrodes of other systems. Steam or hot water pipes or lightning-rod conductors shall not be employed as electrodes for protectors.

- (c) Electrode Connection. Connections to grounding electrodes shall comply with 2.50.3.21.
- (d) Bonding of Electrodes. A bonding jumper not smaller than 14 mm2 copper or equivalent shall be connected between the communications grounding electrode and power grounding electrode system at the building or structure served where separate electrodes are used.


Exception: At mobile homes as covered in 8.0.4.7.

FPN No. 1: See Section 2.50.3.11 for use of air terminals (lightning rods). FPN No. 2: Bonding together of all separate electrodes limits potential differences between them and between their associated wiring systems.

- 8.0.4.7 Primary Protector Grounding and Bonding at Mobile Homes.


- (a) Grounding. Where there is no mobile home service equipment located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, or there is no mobile home disconnecting means grounded in accordance with 2.50.2.13 and located within sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, the primary protector ground shall be in accordance with 8.0.4.1(b)(2).
- (b) Bonding. The primary protector grounding terminal or grounding electrode shall be bonded to the metal frame or available grounding terminal of the mobile home with a copper grounding conductor not smaller than 3.5 mm2 (2.0 mm dia.) under any of the following conditions:


(1) Where there is no mobile home service equipment or disconnecting means as in 8.0.4.7(a)

### (2) Where the mobile home is supplied by cord and plug. 8.0.5 Communications Wires and Cables Within Buildings

8.0.5.1 Raceways for Communications Wires and Cables. Where communications wires and cables are installed in a raceway, the raceway shall be of a type permitted in Chapter 3 or a listed nonmetallic raceway complying with 8.0.6.13, and installed in accordance with 3.62.2.15 through 3.62.2.47, where the requirements applicable to electrical nonmetallic tubing apply.

Exception: Conduit fill restrictions shall not apply.

8.0.5.4 Installation and Marking of Communications Wires and Cables. Listed communications wires and cables and listed multipurpose cables shall be installed as wiring within buildings. Communications cables and under-carpet communications wires shall be marked in accordance with Table 8.0.5.4. The cable voltage rating shall not be marked on the cable or on the under-carpet communications wire.

FPN: Voltage markings on cables may be misinterpreted to suggest that the cables may be suitable for Class 1, electric light, and power applications.

- Exception No. 1: Voltage markings shall be permitted where the cable has multiple listings and voltage marking is required for one or more of the listings.
- Exception No. 2: Listing and marking shall not be required where the length of the cable within the building, measured from its point of entrance, does not exceed 15 m and the cable enters the building from the outside and is terminated in an enclosure or on a listed primary protector.


- FPN No. 1: Splice cases or terminal boxes, both metallic and plastic types, are typically used as enclosures for splicing or terminating telephone cables.
- FPN No. 2: This exception limits the length of unlisted outside plant cable to 15 m, while 8.0.3.1(b) requires that the primary protector shall be located as close as practicable to the point at which the cable enters the building. Therefore, in installations requiring a primary protector, the outside plant cable may not be permitted to extend 15 m into the building if it is practicable to place the primary protector closer 15 m to the entrance point.


FPN No. 1: Cable types are listed in descending order of fire resistance rating. FPN No. 2: See the referenced sections for permitted uses.

### Table 8.0.5.4 Cable Markings

|Cable Marking|Type|References|
|---|---|---|
|CMP CMR CMG<br><br>CM<br><br>CMX<br><br>CMUC|Communication plenum cable Communication riser cable Communication general-purpose<br><br>cable Communication general-purpose cable Communication cable, limited use Under-carpet communication wire and cable|8.0.6.10(a) and<br><br>8.0.5.45(a)<br>8.0.6.10(b) and<br><br><br>8.0.5.45(b)<br>8.0.6.10(c) and<br><br><br>8.0.5.45(d) and (e)(1)<br>8.0.6.10(d) and<br><br><br>8.0.5.45(d) and (e)(1)<br>8.0.6.10(e) and<br><br><br>8.0.5.45(e)(2),<br><br>(3), (4), and (5)<br><br>8.0.6.10(f) and 8.0.5.45(e)(6)<br>|


- 8.0.5.24 Installation of Communications Wires, Cables, and Equipment. Communications wires and cables from the protector to the equipment or, where no protector is required, communications wires and cables attached to the outside or inside of the building shall comply with 8.0.5.24(a) through 8.0.5.24(d).


(a) Separation from Other Conductors. (1) In Raceways, Boxes, and Cables.

a. Other Power-Limited Circuits. Communications cables shall be permitted in the same raceway or enclosure with cables of any of the following:

- 1. Class 2 and Class 3 remote-control, signaling, and powerlimited circuits in compliance with Article 7.25
- 2. Power-limited fire alarm systems in compliance with


Article 7.60

- 3. Nonconductive and conductive optical fiber cables in compliance with Article 7.70
- 4. Community antenna television and radio distribution systems in compliance with Article 8.20
- 5. Low power network-powered broadband communications circuits in compliance with Article 8.30


b. Class 2 and Class 3 Circuits. Class 1 circuits shall not be run in the same cable with communications circuits. Class 2 and Class 3 circuit conductors shall be permitted in the same cable with communications circuits, in which case the Class 2 and Class 3 circuits shall be classified as communications circuits and shall meet the requirements of this article. The cables shall be listed as communications cables or multipurpose cables.

Exception: Cables constructed of individually listed Class 2, Class 3, and communications cables under a common jacket shall not be required to be classified as communications cable. The fire-resistance rating of the composite cable shall be determined by the performance of the composite cable.

c. Electric Light, Power, Class 1, Nonpower-Limited Fire Alarm, and Medium Power Network-Powered Broadband Communications Circuits in Raceways, Compartments, and Boxes. Communications conductors shall not be placed in any raceway, compartment, outlet box, junction box, or similar fitting with conductors of electric light, power, Class 1, non–power-limited fire alarm, or medium power network-powered broadband communications circuits.

- Exception No. 1: Where all of the conductors of electric light, power, Class 1, nonpower-limited fire alarm, and medium power networkpowered broadband communications circuits are separated from all of the conductors of communications circuits by a permanent barrier or listed divider.
- Exception No. 2: Power conductors in outlet boxes, junction boxes, or similar fittings or compartments where such conductors are introduced solely for power supply to communications equipment. The power circuit conductors shall be routed within the enclosure to


maintain a minimum of 6 mm separation from the communications circuit conductors.

Exception No. 3: As permitted by 6.20.4.5.

(2) Other Applications. Communications wires and cables shall be separated at least 50 mm from conductors of any electric light, power, Class 1, nonpower-limited fire alarm, or medium power network-powered broadband communications circuits.

- Exception No. 1: Where either (1) all of the conductors of the electric light, power, Class 1, nonpower-limited fire alarm, and medium power network-powered broadband communications circuits are in a raceway or in metal-sheathed, metal-clad, nonmetallic-sheathed, Type AC, or Type UF cables, or (2) all of the conductors of communications circuits are encased in raceway.
- Exception No. 2: Where the communications wires and cables are permanently separated from the conductors of electric light, power, Class 1, nonpower-limited fire alarm, and medium power networkpowered broadband communications circuits by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the wire.


- (b) Cable Trays. Types CMP, CMR, CMG, and CM communications cables shall be permitted to be installed in cable trays. Communications raceways, as described in 8.0.6.10, shall be permitted to be installed in cable trays.
- (c) Support of Conductors. Raceways shall be used for their intended purpose. Communications cables or wires shall not be strapped, taped, or attached by any means to the exterior of any conduit or raceway as a means of support.


Exception: Overhead (aerial) spans of communications cables or wires shall be permitted to be attached to the exterior of a racewaytype mast intended for the attachment and support of such conductors.

### (d) Wiring in Ducts for Dust, Loose Stock, or Vapor Removal.

- 3.0.1.22(a) shall apply.


8.0.5.45 Applications of Listed Communications Wires and Cables, and Communications Raceways. Communications wires and cables shall comply with the requirements of 8.0.5.45(a) through

- 8.0.5.45(f) or where cable substitutions are made in accordance with
- 8.0.5.45(g).


- (a) Plenum. Cables installed in ducts, plenums, and other spaces

used for environmental air shall be Type CMP. Abandoned cables shall not be permitted to remain. Types CMP, CMR, CMG, CM, and CMX and communications wire installed in compliance with 3.0.1.22 shall be permitted. Listed plenum communications raceways shall be permitted to be installed in ducts and plenums as described in 3.0.1.22(b) and in other spaces used for environmental air as described in 3.0.1.22(c). Only Type CMP cable shall be permitted to be installed in these raceways.

FPN: See 8.14.1 of NFPA 13-2002, Installation of Sprinkler Systems, for requirements for sprinklers in concealed spaces containing exposed combustibles.

- (b) Riser. Cables installed in risers shall comply with the following:


- (1) Cables in Vertical Runs. Cables installed in vertical runs and penetrating more than one floor, or cables installed in vertical runs in a shaft, shall be Type CMR. Floor penetrations requiring Type CMR shall contain only cables suitable for riser or plenum use. Abandoned cables shall not be permitted to remain. Listed riser communications raceways shall be permitted to be installed in vertical riser runs in a shaft from floor to floor. Only Type CMR and CMP cables shall be permitted to be installed in these raceways.
- (2) Metal Raceways or Fireproof Shafts. Listed communications cables shall be encased in a metal raceway or located in a fireproof shaft having firestops at each floor.
- (3) One- and Two-Family Dwellings. Type CM and CMX cable shall be permitted in one- and two-family dwellings


FPN: See 8.0.1.3(c) for firestop requirements for floor penetrations.

(c) Distributing Frames and Cross-Connect Arrays. Listed communications wire and Types CMP, CMR, CMG, and CM communications cables shall be used in distributing frames and cross-

connect arrays.

- (d) Cable Trays. Types CMP, CMR, CMG, and CM communications cables shall be permitted to be installed in cable trays.
- (e) Other Wiring Within Buildings. Cables installed in building locations other than the locations covered in 8.0.5.45(a) through


- 8.0.5.45(d) shall be in accordance with 8.0.5.45(e)(1) through (e)(6).


- (1) General. Cables shall be Type CMG or Type CM. Listed

communications general-purpose raceways shall be permitted. Only Types CMG, CM, CMR, or CMP cables shall be permitted to be installed in general purpose communications raceways.

- (2) In Raceways. Listed communications wires that are enclosed

in a raceway of a type included in Chapter 3 shall be permitted.

- (3) Nonconcealed Spaces. Type CMX communications cable

shall be permitted to be installed in non-concealed spaces where the exposed length of cable does not exceed 3 000 mm.

- (4) One- and Two-Family Dwellings. Type CMX

communications cables that are less than 6 mm in diameter shall be permitted to be installed in one- or two-family dwellings.

- (5) Multi-Family Dwellings. Type CMX communications cables

that are less than 6 mm in diameter and installed in non-concealed spaces in multifamily dwellings.

- (6) Under Carpets. Type CMUC under-carpet communications


wires and cables shall be permitted to be installed under carpet.

- (f) Hybrid Power and Communications Cable. Hybrid power and communications cable listed in accordance with 8.0.6.10(i) shall be permitted to be installed in one-and two-family dwellings.
- (g) Cable Substitutions. Substitutions for communications cables listed in Table 8.0.5.45 shall be considered suitable for the purpose and shall be permitted.


FPN: For information on Types CMP, CMR, CMG, CM, and CMX cables, see 8.0.6.10.

### Table 8.0.5.6 Cable Uses and Permitted Substitutions

|Cable Type|Use|References|Permitted Substitution|
|---|---|---|---|
|CMR CMG, CM CMX|Communications riser cable Communications general-purpose cable Communications cable, limited use|8.0.5.45(b) 8.0.5.45(e)(1) 8.0.5.45(e)|CMP CMP, CMR CMP, CMR, CMG, CM|


FPN: See Figure 8.0.5.45, Cable Substitution Hierarchy.

![image 40](Phil Electrical Code_images/imageFile40.png)

Figure 8.0.5.45 Cable Substitution Hierarchy

8.0.6 Listing Requirements

8.0.6.1 Equipment. Communications equipment shall be listed as being suitable for electrical connection to a telecommunications network.

FPN: One way to determine applicable requirements is to refer to UL 1950-1993, Standard for Safety of Information Technology Equipment, Including Electrical

Business Equipment, third edition; UL 1459-1995, Standard for Safety, Telephone Equipment, third edition; or UL 1863-1995, Standard for Safety, Communications Circuit Accessories, second edition. For information on listing requirements for communications raceways, see UL 2024-1995, Standard for Optical Fiber Raceways.

(a) Primary Protectors. The primary protector shall consist of an arrester connected between each line conductor and ground in an appropriate mounting. Primary protector terminals shall be marked to indicate line and ground as applicable.

FPN: One way to determine applicable requirements for a listed primary protector is to refer to ANSI/UL 497-1995, Standard for Protectors for Paired Conductor Communications Circuits.

(b) Secondary Protectors. The secondary protector shall be listed as suitable to provide means to safely limit currents to less than the current-carrying capacity of listed indoor communications wire and cable, listed telephone set line cords, and listed communications terminal equipment having ports for external wire line communications circuits. Any overvoltage protection, arresters, or grounding connection shall be connected on the equipment terminals side of the secondary protector current-limiting means.

FPN: One way to determine applicable requirements for a listed secondary protector is to refer to UL 497A-1996, Standard for Secondary Protectors for Communications Circuits.

- 8.0.6.4 Drop Wire and Cable. Communications wires and cables without a metallic shield, running from the last outdoor support to the primary protector, shall be listed as being suitable for the purpose and shall have current-carrying capacity as specified in 8.0.3.1(a)(1)b or (a)(1)c.


- 8.0.6.10 Communications Wires and Cables. Communications wires and cables shall have a voltage rating of not less than 300 volts and shall be listed in accordance with 8.0.6.10(a) through 8.0.6.10(j). Conductors in communications cables, other than in a coaxial cable, shall be copper.


FPN: See 8.0.6.1 for listing requirement for equipment.

(a) Type CMP. Type CMP communications plenum cable shall be listed as being suitable for use in ducts, plenums, and other spaces

used for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics.

FPN: One method of defining a cable that is low smoke-producing cable and fireresistant cable is that the cable exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with NFPA 262-2002, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces.

- (b) Type CMR. Type CMR communications riser cable shall be

listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.

FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of the Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts, ANSI/UL 1666-2002.

- (c) Type CMG. Type CMG general-purpose communications cable

shall be listed as being suitable for general-purpose communications use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire.

FPN: One method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 500 mm when performing the vertical flame test for cables in cable trays, as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M 1985.

- (d) Type CM. Type CM communications cable shall be listed as

being suitable for general-purpose communications use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire.

FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991. Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 500 mm when performing the vertical flame test for cables in cable trays, as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M-1985.

- (e) Type CMX. Type CMX limited use communications cable shall


be listed as being suitable for use in dwellings and for use in raceway and shall also be listed as being resistant to flame spread.

FPN: One method of determining that cable is resistant to flame spread is by testing the cable to the VW-1 (vertical-wire) flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991.

### (f) Type CMUC Under-Carpet Wire and Cable. Type CMUC

under-carpet communications wire and cable shall be listed as being suitable for under-carpet use and shall also be listed as being resistant to flame spread.

FPN: One method of determining that cable is resistant to flame spread is by testing the cable to the VW-1 (vertical-wire) flame test in the Reference Standard for Electrical Wires, Cable and Flexible Cord, ANSI/UL 1581-1991

#### (g) Multipurpose (MP) Cables. Cables that meet the requirements

for Types CMP, CMR, CMG, and CM and also satisfy the requirements of 7.60.4.2(b) for multiconductor cables and 7.60.4.2(h) for coaxial cables shall be permitted to be listed and marked as multipurpose cable Types MPP, MPR, MPG, and MP, respectively.

### (h) Communications Circuit Integrity (CI) Cable. Cables suitable

for use in communications systems to ensure survivability of critical circuits during a specified time under fire conditions shall be listed as circuit integrity (CI) cable. Cables identified in 8.0.3.1(a), (b), (c), (d), and (e) that meet the requirements for circuit integrity shall have the additional classification using the suffix “CI.”

FPN: One method of defining circuit integrity (CI) cable is by establishing a minimum 2-hour fire resistance rating for the cable when tested in accordance with UL 2196-1995, Standard for Tests of Fire Resistive Cables.

#### (i) Communications Wires. Communications wires, such as

distributing frame wire and jumper wire, shall be listed as being resistant to the spread of fire.

FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991. Another method of defining resistant to the spread of fire is for the damage (char length) not to 1 500 mm when performing the vertical flame test — cables in cable trays, as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M-1985.

### (j) Hybrid Power and Communications Cable. Listed hybrid

power and communications cable shall be permitted where the power cable is a listed Type NM or NM-B conforming to the provisions of

Article 3.34, and the communications cable is a listed Type CM, the jackets on the listed NM or NM-B and listed CM cables are rated for 600 volts minimum, and the hybrid cable is listed as being resistant to the spread of fire.

FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991. Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 500 mm when performing the vertical flame test for cables in cable trays, as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M-1985.

8.0.6.13 Communications Raceways. Communications raceways shall be listed in accordance with 8.0.6.13(a) through 8.0.6.13(c).

### (a) Plenum Communications Raceways. Plenum communications

raceways listed as plenum optical fiber raceways shall be permitted for use in ducts, plenums, and other spaces used for environmental air and shall also be listed as having adequate fire-resistant and low-smoke producing characteristics.

FPN: One method of defining that an optical fiber raceway is a low smoke producing raceway and a fire-resistant raceway is that the raceway exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with the plenum test in UL 2024, Standard for Optical Fiber Cable Raceway.

### (b) Riser Communications Raceway. Riser communications

raceways shall be listed as having adequate fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.

FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the raceways pass the requirements of the test for Flame Propagation (riser) in UL 2024, Standard for Optical Fiber Cable Raceway.

### (c) General-Purpose Communications Raceway. General-purpose

communications raceways shall be listed as having adequate fireresistant characteristics.

FPN: One method of defining resistance to the spread of fire is that the raceways pass the requirements of the Vertical-Tray Flame Test (General Use) in UL 2024, Standard for Optical Fiber Cable Raceway.

ARTICLE 8.10 — RADIO AND TELEVISION EQUIPMENT 8.10.1 General

- 8.10.1.1 Scope. This article covers antenna systems for radio and television receiving equipment, amateur radio transmitting and receiving equipment, and certain features of transmitter safety. This article covers antennas such as multi-element, vertical rod, and dish, and also covers the wiring and cabling that connects them to equipment. This article does not cover equipment and antennas used for coupling carrier current to power line conductors.
- 8.10.1.2 Definitions. For definitions applicable to this article, see Article 1.1.
- 8.10.1.3 Other Articles. Wiring from the source of power to and between devices connected to the interior wiring system shall comply with Chapters 1 through 4 other than as modified by Parts 6.40.1 and 6.40.2. Wiring for audio signal processing, amplification, and reproduction equipment shall comply with Article 6.40. Coaxial cables that connect antennas to equipment shall comply with Article 8.20.
- 8.10.1.4 Community Television Antenna. The antenna shall comply with this article. The distribution system shall comply with Article 8.20.
- 8.10.1.5 Radio Noise Suppressors. Radio interference eliminators, interference capacitors, or noise suppressors connected to powersupply leads shall be of a listed type. They shall not be exposed to physical damage.


### 8.10.2 Receiving Equipment — Antenna Systems

- 8.10.2.1 Material. Antennas and lead-in conductors shall be of harddrawn copper, bronze, aluminum alloy, copper-clad steel, or other high-strength, corrosion-resistant material.


Exception: Soft-drawn or medium-drawn copper shall be permitted for lead-in conductors where the maximum span between points of

support is less than 11 m.

- 8.10.2.2 Supports. Outdoor antennas and lead-in conductors shall be securely supported. The antennas or lead-in conductors shall not be attached to the electric service mast. They shall not be attached to poles or similar structures carrying open electric light or power wires or trolley wires of over 250 volts between conductors. Insulators supporting the antenna conductors shall have sufficient mechanical strength to safely support the conductors. Lead-in conductors shall be securely attached to the antennas.
- 8.10.2.3 Avoidance of Contacts with Conductors of Other Systems. Outdoor antennas and lead-in conductors from an antenna to a building shall not cross over open conductors of electric light or power circuits and shall be kept well away from all such circuits so as to avoid the possibility of accidental contact. Where proximity to open electric light or power service conductors of less than 250 volts between conductors cannot be avoided, the installation shall be such as to provide a clearance of at least 600 mm. Where practicable, antenna conductors shall be installed so as not to cross under open electric light or power conductors.
- 8.10.2.4 Splices. Splices and joints in antenna spans shall be made mechanically secure with approved splicing devices or by such other means as will not appreciably weaken the conductors.
- 8.10.2.5 Grounding. Masts and metal structures supporting antennas shall be grounded in accordance with 8.10.2.11.
- 8.10.2.6 Size of Wire-Strung Antenna — Receiving Station.


- (a) Size of Antenna Conductors. Outdoor antenna conductors for receiving stations shall be of a size not less than given in Table 8.10.2.6(a).
- (b) Self-Supporting Antennas. Outdoor antennas, such as vertical rods, dishes, or dipole structures, shall be of corrosion-resistant materials and of strength suitable to withstand wind loading conditions, and shall be located well away from overhead conductors of electric light and power circuits of over 150 volts to ground, so as to


avoid the possibility of the antenna or structure falling into or making accidental contact with such circuits.

### Table 8.10.2.6(a) Size of Receiving Station Outdoor Antenna Conductors

|Material|Minimum Size of Conductors Where [mm2 (mm dia.)] Maximum Open Span Length Is| | |
|---|---|---|---|
| |Less than 11 m|11m to 45 m|Over 45 m|
|Aluminum alloy, hard drawn copper<br><br>Copper-clad steel, bronze, or other high-strength material|0.65 (0.9)<br><br>0.50 (0.8)|2.0 (1.6)<br><br>0.90 (1.1)|3.5 (2.0)<br><br>2.0 (1.6)|


- 8.10.2.7 Size of Lead-in — Receiving Station. Lead-in conductors from outside antennas for receiving stations shall, for various maximum open span lengths, be of such size as to have a tensile strength at least as great as that of the conductors for antennas as specified in 8.10.2.6. Where the lead-in consists of two or more conductors that are twisted together, are enclosed in the same covering, or are concentric, the conductor size shall, for various maximum open span lengths, be such that the tensile strength of the combination will be at least as great as that of the conductors for antennas as specified in 8.10.2.6.
- 8.10.2.8 Clearances — Receiving Stations.


- (a) Outside of Buildings. Lead-in conductors attached to buildings


shall be installed so that they cannot swing closer than 600 mm to the conductors of circuits of 250 volts or less between conductors, or

- 3 000 mm to the conductors of circuits of over 250 volts between conductors, except that in the case of circuits not over 150 volts between conductors, where all conductors involved are supported so as to ensure permanent separation, the clearance shall be permitted to be


reduced but shall not be less than 100 mm. The clearance between lead-in conductors and any conductor forming a part of a lightning rod system shall not be less than 1 800 mm unless the bonding referred to in 2.50.3.11 is accomplished. Underground conductors shall be separated at least 300 mm from conductors of any light or power circuits or Class 1 circuits.

Exception: Where the electric light or power conductors, Class 1 conductors, or lead-in conductors are installed in raceways or metal cable armor.

(b) Antennas and Lead-ins — Indoors. Indoor antennas and indoor lead-ins shall not be run nearer than 50 mm to conductors of other wiring systems in the premises.

- Exception No. 1: Where such other conductors are in metal raceways or cable armor.
- Exception No. 2: Where permanently separated from such other conductors by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing.


(c) In Boxes or Other Enclosures. Indoor antennas and indoor lead-ins shall be permitted to occupy the same box or enclosure with conductors of other wiring systems where separated from such other conductors by an effective permanently installed barrier.

- 8.10.2.9 Electric Supply Circuits Used in Lieu of Antenna Receiving Stations. Where an electric supply circuit is used in lieu of an antenna, the device by which the radio receiving set is connected to the supply circuit shall be listed.
- 8.10.2.10 Antenna Discharge Units — Receiving Stations.


(a) Where Required. Each conductor of a lead-in from an outdoor antenna shall be provided with a listed antenna discharge unit.

Exception: Where the lead-in conductors are enclosed in a continuous metallic shield that is either permanently and effectively grounded or is protected by an antenna discharge unit.

- (b) Location. Antenna discharge units shall be located outside the

building or inside the building between the point of entrance of the lead-in and the radio set or transformers, and as near as practicable to the entrance of the conductors to the building. The antenna discharge unit shall not be located near combustible material or in a hazardous (classified) location as defined in Article 5.0.

- (c) Grounding. The antenna discharge unit shall be grounded in


accordance with 8.10.2.11.

- 8.10.2.11 Grounding Conductors — Receiving Stations. Grounding conductors shall comply with 8.10.2.11(a) through 8.10.2.11(k).


- (a) Material. The grounding conductor shall be of copper,

aluminum, copper-clad steel, bronze, or similar corrosion-resistant material. Aluminum or copper-clad aluminum grounding conductors shall not be used where in direct contact with masonry or the earth or where subject to corrosive conditions. Where used outside, aluminum or copper-clad aluminum shall not be installed within 450 mm of the earth.

- (b) Insulation. Insulation on grounding conductors shall not be

required.

- (c) Supports. The grounding conductors shall be securely fastened


in place and shall be permitted to be directly attached to the surface wired over without the use of insulating supports.

Exception: Where proper support cannot be provided, the size of the grounding conductors shall be increased proportionately.

- (d) Mechanical Protection. The grounding conductor shall be

protected where exposed to physical damage, or the size of the grounding conductors shall be increased proportionately to compensate for the lack of protection. Where the grounding conductor is run in a metal raceway, both ends of the raceway shall be bonded to the grounding conductor or to the same terminal or electrode to which the grounding conductor is connected.

- (e) Run in Straight Line. The grounding conductor for an antenna


mast or antenna discharge unit shall be run in as straight a line as

practicable from the mast or discharge unit to the grounding electrode.

(f) Electrode. The grounding conductor shall be connected as follows.

(1) To the nearest accessible location on the following:

- a. The building or structure grounding electrode system as

covered in 2.50.3.1

- b. The grounded interior metal water piping system within

1 500 mm from its point of entrance to the building, as covered in 2.50.3.3

- c. The power service accessible means external to the building,

as covered in 2.50.5.5

- d. The metallic power service raceway
- e. The service equipment enclosure, or
- f. The grounding electrode conductor or the grounding electrode


conductor metal enclosures; or

- (2) If the building or structure served has no grounding means, as described in 8.10.2.11(f)(1), to any one of the individual electrodes described in 2.50.3.3; or
- (3) If the building or structure served has no grounding means, as described in 8.10.2.11(f)(1) or (f)(2), to an effectively grounded metal structure or to any of the individual electrodes described in 2.50.3.3.


- (g) Inside or Outside Building. The grounding conductor shall be

permitted to be run either inside or outside the building.

- (h) Size. The grounding conductor shall not be smaller than 5.5 mm2

(2.6 mm dia.) copper, 8.0 mm2 (3.2 mm dia.) aluminum, or 0.90 mm2 (1.1 mm dia.) copper-clad steel or bronze.

- (i) Common Ground. A single grounding conductor shall be

permitted for both protective and operating purposes.

- (j) Bonding of Electrodes. A bonding jumper not smaller than 14


mm2 copper or equivalent shall be connected between the radio and television equipment grounding electrode and the power grounding

electrode system at the building or structure served where separate electrodes are used.

(k) Electrode Connection. Connections to grounding electrodes shall comply with 2.50.3.21.

8.10.3 Amateur Transmitting and Receiving Stations — Antenna Systems

- 8.10.3.1 Other Sections. In addition to complying with Part 8.10.3, antenna systems for amateur transmitting and receiving stations shall also comply with 8.10.2.1 through 8.10.2.5.


- 8.10.3.2 Size of Antenna. Antenna conductors for transmitting and receiving stations shall be of a size not less than given in Table 8.10.3.2.


Table 8.10.3.2 Size of Amateur Station Outdoor Antenna Conductors

|Material|Minimum Size of Conductors [mm2 (mm dia.)] Where Maximum Open Span Length Is| |
|---|---|---|
| |Less than 45 m|Over 45 m|
|Hard-drawn copper Copper-clad steel,<br><br>bronze, or other high-strength material|2.0 (1.6) 2.0 (1.6)|5.5 (2.6) 3.5 (2.0)|


- 8.10.3.3 Size of Lead-in Conductors. Lead-in conductors for transmitting stations shall, for various maximum span lengths, be of a size at least as great as that of conductors for antennas as specified in

- 8.10.3.2.


- 8.10.3.4 Clearance on Building. Antenna conductors for transmitting stations, attached to buildings, shall be firmly mounted at least 75 mm clear of the surface of the building on nonabsorbent insulating supports, such as treated pins or brackets equipped with insulators having not less than 75 mm creepage and airgap distances. Lead-in


conductors attached to buildings shall also comply with these requirements.

Exception: Where the lead-in conductors are enclosed in a continuous metallic shield that is permanently and effectively grounded, they shall not be required to comply with these requirements. Where grounded, the metallic shield shall also be permitted to be used as a conductor.

- 8.10.3.5 Entrance to Building. Except where protected with a continuous metallic shield that is permanently and effectively grounded, lead-in conductors for transmitting stations shall enter buildings by one of the following methods:

- (1) Through a rigid, noncombustible, nonabsorbent insulating tube

or bushing

- (2) Through an opening provided for the purpose in which the

entrance conductors are firmly secured so as to provide a clearance of at least 50 mm, or

- (3) Through a drilled window panel.


- 8.10.3.6 Protection Against Accidental Contact. Lead-in conductors to radio transmitters shall be located or installed so as to make accidental contact with them difficult.
- 8.10.3.7 Antenna Discharge Units — Transmitting Stations. Each conductor of a lead-in for outdoor antennas shall be provided with an antenna discharge unit or other suitable means that will drain static charges from the antenna system.

- Exception No. 1: Where protected by a continuous metallic shield that is permanently and effectively grounded.
- Exception No. 2: Where the antenna is permanently and effectively grounded.


- 8.10.3.8 Grounding Conductors–Amateur Transmitting and Receiving Stations. Grounding conductors shall comply with 8.10.3.8(a) through 8.10.3.8(c).


(a) Other Sections. All grounding conductors for amateur transmitting and receiving stations shall comply with 8.10.2.11(a)

through 8.10.2.11(k).

- (b) Size of Protective Grounding Conductor. The protective grounding conductor for transmitting stations shall be as large as the lead-in, but not smaller than 5.5 mm2 (2.6 mm dia.) copper, bronze, or copper-clad steel.
- (c) Size of Operating Grounding Conductor. The operating grounding conductor for transmitting stations shall not be less than


- 2.0 mm2 (1.6 mm dia.) copper or its equivalent. 8.10.4 Interior Installation — Transmitting Stations


- 8.10.4.1 Clearance from Other Conductors. All conductors inside the building shall be separated at least 100 mm from the conductors of any electric light, power, or signaling circuit. Exception No. 1: As provided in Article 6.40.


Exception No. 2: Where separated from other conductors by raceway or some firmly fixed nonconductor, such as porcelain tubes or flexible tubing.

8.10.4.2 General. Transmitters shall comply with 8.10.4.2(a) through

- 8.10.4.2(c).


- (a) Enclosing. The transmitter shall be enclosed in a metal frame or

grille, or separated from the operating space by a barrier or other equivalent means, all metallic parts of which are effectively connected to ground.

- (b) Grounding of Controls. All external metal handles and controls

accessible to the operating personnel shall be effectively grounded.

- (c) Interlocks on Doors. All access doors shall be provided with


interlocks that will disconnect all voltages of over 350 volts between conductors when any access door is opened.

### ARTICLE 8.20 — COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS

FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 97-2003, Standard Glossary of Terms Relating to Chimneys, Vents, and Heat-Producing Appliances. Only editorial changes were made to the extracted text to make it consistent with this Code

### 8.20.1 General

- 8.20.1.1 Scope. This article covers coaxial cable distribution of radio frequency signals typically employed in community antenna television (CATV) systems.
- 8.20.1.2 Definitions. See Article 1.1. For the purposes of this article, the following additional definitions apply.

Abandoned Coaxial Cable. Installed coaxial cable that is not terminated at equipment other than a coaxial connector and not identified for future use with a tag.

Air Duct. A conduit or passageway for conveying air to or from heating, cooling, air conditioning, or ventilating equipment, but not including the plenum. [NFPA 97:1.2.6]

Exposed. An exposed cable is one that is in such a position that, in case of failure of supports and insulation, contact with another circuit could result.

FPN: See Article 1.1 for two other definitions of Exposed.

Point of Entrance. The point within a building at which the cable emerges from an external wall, from a concrete floor slab, or from a rigid metal conduit or an intermediate metal conduit grounded to an electrode in accordance with 8.20.4.1(b).

Premises. The land and buildings of a user located on the user side of utility-user network point of demarcation.

- 8.20.1.3 Other Articles. Circuits and equipment shall comply with 8.20.1.3(a) through 8.20.1.3(g).


- (a) Spread of Fire or Products of Combustion. Section 3.0.1.21 shall apply. The accessible portion of abandoned coaxial cables shall be removed.
- (b) Ducts, Plenums, and Other Air-Handling Spaces. Section

- 3.0.1.22, where installed in ducts, plenums or other spaces used for environmental air shall apply. Exception: As permitted in 8.20.5.45(a).


- (c) Installation and Use. Section 1.10.1.3 shall apply.
- (d) Installations of Conductive and Nonconductive Optical Fiber

Cables. Article 7.70 shall apply.

- (e) Communications Circuits. Article 8.0.
- (f) Network-Powered Broadband Communications Systems.

Article 8.30 shall apply.

- (g) Alternate Wiring Methods. The wiring methods of Article 8.30


shall be permitted to substitute for the wiring methods of Article 8.20.

FPN: Use of Article 8.30 wiring methods will facilitate the upgrading of Article 8.20 installations to network-powered broadband applications.

8.20.1.15 Energy Limitations. Coaxial cable shall be permitted to deliver low-energy power to equipment that is directly associated with the radio frequency distribution system if the voltage is not over 60 volts and if the current supply is from a transformer or other device that has energy-limiting characteristics.

8.20.1.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of wires and cables that prevents removal of panels, including suspended ceiling panels.

8.20.1.24 Mechanical Execution of Work. Community antenna television and radio distribution systems shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceiling and sidewalls shall be supported by the building structure in

such a manner that the cable will not be damaged by normal building use. Such cables shall be secured by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 3.0.1.4(d) and 3.0.1.11.

FPN: Accepted industry practices are described in ANSI/NECA/BICSI 568–2001, Standard for Installing Commercial Building Telecommunications Cabling, and other ANSI-approved installation standards.

### 8.20.2 Cables Outside and Entering Buildings

8.20.2.1 Overhead Cables. Coaxial cables, prior to the point of grounding, as defined in 8.20.3.1, shall comply with 8.20.2.1(a) through 8.20.2.1(f).

- (a) On Poles. Where practicable, conductors on poles shall be located below the electric light, power, Class 1, or nonpower-limited fire alarm circuit conductors and shall not be attached to a crossarm that carries electric light or power conductors.
- (b) Lead-in Clearance. Lead-in or aerial-drop cables from a pole or other support, including the point of initial attachment to a building or structure, shall be kept away from electric light, power, Class 1, or nonpower-limited fire alarm circuit conductors so as to avoid the possibility of accidental contact. Exception: Where proximity to electric light, power, Class 1, or nonpower-limited fire alarm circuit service conductors cannot be avoided, the installation shall be such as to provide clearances of not less than 300 mm from light, power, Class 1, or nonpower-limited fire alarm circuit service drops. The clearance requirement shall apply at all points along the drop, and it shall increase to 1 000 mm at the pole.
- (c) On Masts. Aerial cable shall be permitted to be attached to an above-the-roof raceway mast that does not enclose or support conductors of electric light or power circuits.
- (d) Above Roofs. Cables shall have a vertical clearance of not less than 2 400 mm from all points of roofs above which they pass. Exception No. 1: Auxiliary buildings such as garages and the like.


- Exception No. 2: A reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitted if (1) not more than 1 200 mm of communications service drop conductors pass above the roof overhang, and (2) they are terminated at a raceway mast or other approved support.
- Exception No. 3: Where the roof has a slope of not less than 100 mm in 300 mm, a reduction in clearance to not less than 900 mm shall be permitted.


(e) Between Buildings. Cables extending between buildings and also the supports or attachment fixtures shall be acceptable for the purpose and shall have sufficient strength to withstand the loads to which they may be subjected.

Exception: Where a cable does not have sufficient strength to be selfsupporting, it shall be attached to a supporting messenger cable that, together with the attachment fixtures or supports, shall be acceptable for the purpose and shall have sufficient strength to withstand the loads to which they may be subjected.

(f) On Buildings. Where attached to buildings, cables shall be securely fastened in such a manner that they will be separated from other conductors as follows.

- (1) Electric Light or Power. The coaxial cable shall have a

separation of at least 100 mm from electric light, power, Class 1, or nonpower-limited fire alarm circuit conductors not in raceway or cable, or be permanently separated from conductors of the other system by a continuous and firmly fixed nonconductor in addition to the insulation on the wires.

- (2) Other Communications Systems. Coaxial cable shall be

installed so that there will be no unnecessary interference in the maintenance of the separate systems. In no case shall the conductors, cables, messenger strand, or equipment of one system cause abrasion to the conductors, cable, messenger strand, or equipment of any other system.

- (3) Lightning Conductors. Where practicable, a separation of at


least 1 800mm shall be maintained between any coaxial cable and lightning conductors.

FPN: For additional information regarding overhead wires and cables, see ANSI C2-2002, Philippine Electrical Code, Part 2, Safety Rules for Overhead Lines.

### 8.20.2.4 Underground Circuits Entering Buildings.

- (a) Underground Systems. Underground coaxial cables in a duct, pedestal, handhole enclosure, or manhole that contains electric light or power conductors or Class 1 circuits shall be in a section permanently separated from such conductors by means of a suitable barrier.
- (b) Direct-Buried Cables and Raceways. Direct-buried coaxial cable shall be separated at least 300 mm from conductors of any light or power or Class 1 circuit.


- Exception No. 1: Where electric service conductors or coaxial cables are installed in raceways or have metal cable armor.
- Exception No. 2: Where electric light or power branch-circuit or feeder conductors or Class 1 circuit conductors are installed in a raceway or in metal-sheathed, metal-clad, or Type UF or Type USE cables; or the coaxial cables have metal cable armor or are installed in a raceway.


8.20.3 Protection

#### 8.20.3.1 Grounding of Outer Conductive Shield of a CoaxialCable. The outer conductive shield of the coaxial cable shall begrounded at the building premises as close to the point of cableentrance or attachment as practicable.For purposes of this section, grounding located at mobile home serviceequipment located in sight from and not more than 9 000 mm from theexterior wall of the mobile home it serves, or at a mobile homedisconnecting means grounded in accordance with 2.50.2.13 andlocated in sight from and not more than 9 000 mm from the exteriorwall of the mobile home it serves, shall be considered to meet therequirements of this section.

FPN: Selecting a grounding location to achieve the shortest practicable grounding conductor helps limit potential differences between CATV and other metallic systems.

- (a) Shield Grounding. Where the outer conductive shield of a coaxial cable is grounded, no other protective devices shall be required.
- (b) Shield Protection Devices. Grounding of a coaxial drop cable shield by means of a protective device that does not interrupt the grounding system within the premises shall be permitted.


### 8.20.4 Grounding Methods

8.20.4.1 Cable Grounding. Where required by 8.20.3.1, the shield of the coaxial cable shall be grounded as specified in 8.20.4.1(a) through 8.20.4.1(d).

### (a) Grounding Conductor.

- (1) Insulation. The grounding conductor shall be insulated and shall be listed as suitable for the purpose.
- (2) Material. The grounding conductor shall be copper or other corrosion-resistant conductive material, stranded or solid.
- (3) Size. The grounding conductor shall not be smaller than

- 2.0 mm2 (1.6 mm dia.). It shall have a current-carrying capacity approximately equal to that of the outer conductor of the coaxial cable. The grounding conductor shall not be required to exceed 14 mm2.


- (4) Length. The grounding conductor shall be as short as practicable. In one- and two-family dwellings, the grounding conductor shall be as short as practicable, not to exceed 6 000 mm in length.


FPN: Similar grounding conductor length limitations applied at apartment buildings and commercial buildings will help to reduce voltages that may be developed between the building's power and communications systems during lightning events.

Exception: In one- and two-family dwellings where it is not practicable to achieve an overall maximum grounding conductor length of 6 000mm, a separate ground as specified in 2.50.3.3(a)(5), (a)(6), or (a)(7) shall be used, the grounding conductor shall be grounded to the separate ground in accordance with 2.50.3.21, and the separate ground bonded to the power grounding electrode system in accordance with 8.20.4.1(d).

- (5) Run in Straight Line. The grounding conductor shall be run to the grounding electrode in as straight a line as practicable.
- (6) Physical Protection. Where subject to physical damage, the grounding conductor shall be adequately protected. Where the grounding conductor is run in a metal raceway, both ends of the raceway shall be bonded to the grounding conductor or the same terminal or electrode to which the grounding conductor is connected.


(b) Electrode. The grounding conductor shall be connected as follows.

(1) In Buildings or Structures with Grounding Means. To the nearest accessible location on the following:

- a. The building or structure grounding electrode system as

covered in 2.50.3.1

- b. The grounded interior metal water piping system, within

1 500 mm from its point of entrance to the building, as covered in 2.50.3.3

- c. The power service accessible means external to enclosures as

covered in 2.50.5.5

- d. The metallic power service raceway
- e. The service equipment enclosure
- f. The grounding electrode conductor or the grounding electrode

conductor metal enclosure, or

- g. To the grounding conductor or to the grounding electrode of a


building or structure disconnecting means that is grounded to an electrode as covered in 2.50.2.13

(2) In Buildings or Structures Without Grounding Means. If the building or structure served has no grounding means, as described in 8.20.4.1(b)(1):

- a. To any one of the individual electrodes described in 2.50.3.3(a)(1), (a)(2), (a)(3), (a)(4); or,
- b. If the building or structure served has no grounding means, as described in 8.20.4.1(b)(1) or (b)(2)a, to an effectively grounded metal structure or to any one of the individual electrodes described in 2.50.3.3(a)(5), (a)(6), and (a)(7).


- (c) Electrode Connection. Connections to grounding electrodes shall comply with 2.50.3.21.
- (d) Bonding of Electrodes. A bonding jumper not smaller than 14 mm2 copper or equivalent shall be connected between the community antenna television systems grounding electrode and the power grounding electrode system at the building or structure served where separate electrodes are used.


Exception: At mobile homes as covered in 8.20.4.7.

- FPN No. 1: See 2.50.3.11 for use of air terminals (lightning rods).
- FPN No. 2: Bonding together of all separate electrodes will limit potential differences between them and between their associated wiring systems.


8.20.4.4 Equipment Grounding. Unpowered equipment and enclosures or equipment powered by the coaxial cable shall be considered grounded where connected to the metallic cable shield.

### 8.20.4.7 Bonding and Grounding at Mobile Homes.

- (a) Grounding. Where there is no mobile home service equipment located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, or there is no mobile home disconnecting means grounded in accordance with 2.50.2.13 and located within sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, the coaxial cable shield ground, or surge arrester ground, shall be in accordance with

- 8.20.4.1(b)(2) and (3).


- (b) Bonding. The coaxial cable shield grounding terminal, surge arrester grounding terminal, or grounding electrode shall be bonded to the metal frame or available grounding terminal of the mobile home with a copper grounding conductor not smaller than 3.5 mm2 (2.0 mm dia.) under any of the following conditions:


- (1) Where there is no mobile home service equipment or disconnecting means as in 8.20.4.7(a), or
- (2) Where the mobile home is supplied by cord and plug.


### 8.20.5 Cables Within Buildings

- 8.20.5.1 Raceways for Coaxial Cables. Where coaxial cables are installed in a raceway, the raceway shall be either of a type permitted in Chapter 3 and installed in accordance with Chapter 3 or a listed nonmetallic raceway complying with 8.20.6.4(a), (b) or (c), as applicable, and installed in accordance with 3.62.2.15 through 3.62.2.47, where the requirements applicable to electrical nonmetallic tubing apply. Exception No. 1: Conduit fill restrictions shall not apply.
- 8.20.5.2 Installation and Marking of Coaxial Cables. Listed coaxial cables shall be installed as wiring within buildings. Cables shall be marked in accordance with Table 8.20.5.4. The cable voltage rating shall not be marked on the cable.


FPN: Voltage markings on cables could be misinterpreted to suggest that the cables may be suitable for Class 1, electric light, and power applications.

- Exception No. 1: Voltage markings shall be permitted where the cable has multiple listings and voltage marking is required for one or more of the listings.
- Exception No. 2: Listing and marking shall not be required where the length of the cable within the building, measured from its point of entrance, does not exceed 15 m and the cable enters the building from the outside and is terminated at a grounding block.


### Table 8.20.5.4 Cable Markings

|Cable Marking|Type|Reference|
|---|---|---|
|CATVP CATVR CATV CATVX|CATV plenum<br><br>cable CATV riser cable CATV cable CATV cable,<br><br>limited use|8.20.6.1(a) and<br><br>8.20.5.45(a)<br>8.20.6.1(b) and<br><br><br>8.20.5.45(b)<br>8.20.6.1(c) and<br><br><br>8.20.5.45(c)<br>8.20.6.1(d) and 8.20.5.45(c)<br>|


FPN No. 1: Cable type are listed in descending order of fire-resistance rating FPN No. 2: See the referenced sections for listing requirements and permitted uses.

- 8.20.5.24 Installation of Cables and Equipment. Beyond the point of grounding, as defined in 8.20.3.1, the cable installation shall comply with 8.20.5.24(a) through 8.20.5.24(c).


### (a) Separation from Other Conductors.

(1) In Raceways and Boxes.

a. Other Circuits. Coaxial cables shall be permitted in the same raceway or enclosure with jacketed cables of any of the following:

- 1. Class 2 and Class 3 remote-control, signaling, and power-

limited circuits in compliance with Article 7.25

- 2. Power-limited fire alarm systems in compliance with

Article 7.60

- 3. Nonconductive and conductive optical fiber cables in

compliance with Article 7.70

- 4. Communications circuits in compliance with Article 8.0
- 5. Low power network-powered broadband communications


circuits in compliance with Article 8.30

b. Electric Light, Power, Class 1, Nonpower-Limited Fire Alarm, and Medium Power Network-Powered Broadband Communications Circuits. Coaxial cable shall not be placed in any raceway, compartment, outlet box, junction box, or other enclosures with conductors of electric light, power, Class 1, nonpower-limited fire alarm, or medium power network-powered broadband communications circuits.

- Exception No. 1: Where all of the conductors of electric light, power, Class 1, nonpower-limited fire alarm, and medium power networkpowered broadband communications circuits are separated from all of the coaxial cables by a permanent barrier or listed divider.
- Exception No. 2: Power circuit conductors in outlet boxes, junction boxes, or similar fittings or compartments where such conductors are introduced solely for power supply to the coaxial cable system


distribution equipment. The power circuit conductors shall be routed within the enclosure to maintain a minimum 6.0 mm separation from coaxial cables.

(2) Other Applications. Coaxial cable shall be separated at least 50 mm from conductors of any electric light, power, Class 1, nonpower-limited fire alarm, or medium power network-powered broadband communications circuits.

- Exception No. 1: Where either (1) all of the conductors of electric light, power, Class 1, nonpower-limited fire alarm, and medium power network-powered broadband communications and circuits are in a raceway, or in metal-sheathed, metal-clad, nonmetallic-sheathed, Type AC, or Type UF cables, or (2) all of the coaxial cables are encased in raceway.
- Exception No. 2: Where the coaxial cables are permanently separated from the conductors of electric light, power, Class 1, nonpowerlimited fire alarm, and medium power network-powered broadband communications circuits by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the wire.


### (b) Hybrid Power and Coaxial Cabling. The provisions of

- 7.80.1.6 shall apply for listed hybrid power and coaxial cabling in closed-loop and programmed power distribution.

(c) Support of Cables. Raceways shall be used for their intended purpose. Coaxial cables shall not be strapped, taped, or attached by any means to the exterior of any conduit or raceway as a means of support.

Exception No. 1: Overhead (aerial) spans of coaxial cables shall be permitted to be attached to the exterior of a raceway-type mast intended for the attachment and support of such cables.

- 8.20.5.45 Applications of Listed CATV Cables and CATV Raceways. CATV cables shall comply with 8.20.5.45(a) through 8.20.5.45(d) or where cable substitutions are made as shown in Table 8.20.5.45.


(a) Plenum. Cables installed in ducts, plenums, and other spaces used for environmental air shall be Type CATVP. Abandoned cables shall not be permitted to remain. Types CATVP, CATVR, CATV, and CATVX cables installed in compliance with 3.0.1.22 shall be permitted. Listed plenum CATV raceways shall be permitted to be installed in ducts and plenums as described in 3.0.1.22(b) and in other spaces used for environmental air as described in 3.0.1.22(c). Only Type CATVP cable shall be permitted to be installed in these raceways.

FPN: See 8.14.1 of NFPA 13-2002, Installation of Sprinkler Systems, for requirements for sprinklers in concealed spaces containing exposed combustibles.

(b) Riser. Cables installed in risers shall comply with any of the requirements of the following:

- (1) Cables in Vertical Runs. Cables installed in vertical runs and penetrating more than one floor, or cables installed in vertical runs in a shaft, shall be Type CATVR. Floor penetrations requiring Type CATVR shall contain only cables suitable for riser or plenum use. Abandoned cables shall not be permitted to remain. Listed riser CATV raceways shall be permitted to be installed in vertical riser runs in a shaft from floor to floor. Only Type CATVR and CATVP cables shall be permitted to be installed in these raceways.
- (2) Metal Raceways or Fireproof Shafts. Types CATV and CATVX cables shall be permitted to be encased in a metal raceway or located in a fireproof shaft having fire-stops at each floor.
- (3) One- and Two-Family Dwellings. Types CATV and CATVX cables shall be permitted in one- and two-family dwellings.


FPN: See 8.20.1.3(a) for the firestop requirements for floor penetrations.

- (c) Cable Trays. Cables installed in cable trays shall be Types CATVP, CATVR, and CATV.
- (d) Other Wiring Within Buildings. Cables installed in building locations other than the locations covered in 8.20.5.45(a) and


- 8.20.5.45(b) shall be with any of the requirements in 8.20.5.45(d)(1) through (d)(5). Abandoned cables in hollow spaces shall not be permitted to remain.


- (1) General. Type CATV shall be permitted. Listed CATV

general-purpose raceways shall be permitted. Only Types CATV, CATVX, CATVR, or CATVP cables shall be permitted to be installed in general-purpose communications raceways.

- (2) In Raceways. Type CATVX shall be permitted to be installed

in raceway.

- (3) Nonconcealed Spaces. Type CATVX shall be permitted to be

installed in nonconcealed spaces where the exposed length of cable does not exceed 3 000 mm.

- (4) One- and Two-Family Dwellings. Type CATVX cables that

are less than 10 mm in diameter shall be permitted to be installed in one- and two-family dwellings.

- (5) Multifamily Dwellings. Type CATVX cables that are less


than 10 mm in diameter shall be permitted to be installed in multifamily dwellings.

FPN No. 1: See Figure 8.20.5.45, Cable Substitution Hierarchy. FPN No. 2: The substitute cables in Table 8.20.5.45 are only coaxial-type cables.

### Table 8.20.5.45 Coaxial Cable Uses and Permitted Substitutions

|Cable Type|Permitted Substitution|
|---|---|
|CATVP CATVR CATV<br><br>CATVX|CMP, BLP CATVP, CMP, CMR, BMR, BLP, BLR CATVP, CMP, CATVR, CMR, CMG, CM,<br><br>BMR, BM, BLP, BLR, BL<br><br>CATVP, CMP, CATVR, CMR, CATV, CMG, CM, BMR, BM, BLP, BLR, BL, BLX|


![image 41](Phil Electrical Code_images/imageFile41.png)

Figure 8.20.5.45 Cable Substitution Hierarchy

8.20.6 Listing Requirements

- 8.20.6.1 Coaxial Cables. Cables shall be listed in accordance with


- 8.20.6.1(a) through 8.20.6.1(d).


- (a) Type CATVP. Type CATVP community antenna television

plenum cable shall be listed as being suitable for use in ducts, plenums, and other spaces used for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics.

FPN: One method of defining low smoke-producing cable and fire-resistant cable is that the cable exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with NFPA 262, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air Handling Spaces.

- (b) Type CATVR. Type CATVR community antenna television


riser cable shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-

resistant characteristics capable of preventing the carrying of fire from floor to floor.

FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of the Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts, ANSI/UL 1666-2002.

(c) Type CATV. Type CATV community antenna television cable shall be listed as being suitable for general purpose CATV use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire.

FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991.

Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 500 mm when performing the vertical flame test for cables in cable trays, as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M-1985.

(d) Type CATVX. Type CATVX limited-use community antenna television cable shall be listed as being suitable for use in dwellings and for use in raceway and shall also be listed as being resistant to flame spread.

FPN: One method of determining that cable is resistant to flame spread is by testing the cable to the VW-1 (vertical-wire) flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991.

8.20.6.4 CATV Raceways. CATV raceways shall be listed in accordance with 8.20.6.4(a) through 8.20.6.4(c).

(a) Plenum CATV Raceways. Plenum CATV raceways shall be listed for use in other spaces used for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics.

FPN: One method of defining that an optical fiber raceway is a low smoke producing raceway and a fire-resistant raceway is that the raceway exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with the plenum test in Standard for Optical-Fiber Cable Raceway, UL 2024.

- (b) Riser CATV Raceways. Riser CATV raceways shall be listed

for use in risers and shall also be listed as having adequate fireresistant characteristics capable of preventing the carrying of fire from floor to floor.

FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the raceways pass the requirements of the Test for Flame Propagation (Riser) in Standard for Optical-Fiber Cable Raceway, UL 2024.

- (c) General-Purpose CATV Raceways. General purpose CATV


raceways shall be listed suitable for general-purpose use and shall also be listed as being resistant to the spread of fire.

FPN: One method of defining resistance to the spread of fire is that the raceway pass the requirements of the Vertical-Tray Flame Test (General Use) in Standard for Optical-Fiber Cable Raceway, UL 2024.

ARTICLE 8.30 — NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS

8.30.1 General

- 8.30.1.1 Scope. This article covers network-powered broadband communications systems that provide any combination of voice, audio, video, data, and interactive services through a network interface unit.

- FPN No. 1: A typical basic system configuration includes a cable supplying power and broadband signal to a network interface unit that converts the broadband signal to the component signals. Typical cables are coaxial cable with both broadband signal and power on the center conductor, composite metallic cable with a coaxial member for the broadband signal and a twisted pair for power, and composite optical fiber cable with a pair of conductors for power. Larger systems may also include network components such as amplifiers that require network power.
- FPN No. 2: See Introduction for installations of broadband communications systems that are not covered.


- 8.30.1.2 Definitions. See Article 1.1. For purposes of this article, the following additional definitions apply.


Abandoned Network-Powered Broadband Communications Cable. Installed network-powered broadband communications cable

that is not terminated at equipment other than a connector and not identified for future use with a tag.

Block. A square or portion of a city, town, or village enclosed by streets and including the alleys so enclosed, but not any street.

Exposed to Accidental Contact with Electrical Light or Power Conductors. The circuit is in such a position that, in case of failure of supports or insulation, contact with another circuit may result.

Fault Protection Device. An electronic device intended for the protection of personnel and functions under fault conditions, such as network-powered broadband communications cable short or open circuit, to limit the current or voltage, or both, for a low power network-powered broadband communications circuit and provide acceptable protection from electric shock.

Network Interface Unit (NIU). A device that converts a broadband signal into component voice, audio, video, data, and interactive services signals. The NIU provides isolation between the network power and the premises signal circuits. The NIU may also contain primary and secondary protectors.

Network-Powered Broadband Communications Circuit. The circuit extending from the communications utility’s serving terminal or tap up to and including the NIU.

FPN: A typical single-family network-powered communications circuit consists of a communications drop or communications service cable and an NIU, and includes the communications utility’s serving terminal or tap where it is not under the exclusive control of the communications utility.

Point of Entrance. The point within a building at which the cable emerges from an external wall, from a concrete floor slab, or from a rigid metal conduit or an intermediate metal conduit grounded to an electrode in accordance with 8.30.4.1(b).

Premises Wiring. The circuits located on the user side of the network interface unit. 8.30.1.3 Other Articles. Circuits and equipment shall comply with 8.30.1.3(a) through 8.30.1.3(e).

- (a) Spread of Fire or Products of Combustion. Section 3.0.1.21 shall apply. The accessible portion of abandoned network-powered broadband communications cables shall be removed.
- (b) Ducts, Plenums, and Other Air-Handling Spaces. Section

- 3.0.1.22 shall apply, where installed in ducts, plenums or other spaces used for environmental air. Exception: As permitted in 8.30.5.22(b).


- (c) Equipment in Other Space Used for Environmental Air. Section 3.0.1.22(c) shall apply.
- (d) Output Circuits. As appropriate for the services provided, the output circuits derived from the network interface unit shall comply with the requirements of the following:


- (1) Installations of communications circuits — Article 8.0
- (2) Installations of community antenna television and radio distribution circuits — Article 8.20


Exception: 8.30.3.1(b)(3) shall apply where protection is provided in the output of the NIU.

- (3) Installations of optical fiber cables — Article 7.70
- (4) Installations of Class 2 and Class 3 circuits — Article 7.25
- (5) Installations of power-limited fire alarm circuits—Article 7.60


(e) Hazardous (Classified) Locations. Network-powered broadband communications circuits and equipment installed in a location that is classified in accordance with Article 5.0 shall comply with the applicable requirements of Chapter 5.

- 8.30.1.15 Power Limitations. Network-powered broadband communications systems shall be classified as having low or medium power sources as defined in Table 8.30.1.15.


- 8.30.1.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by


an accumulation of wires and cables that prevent removal of panels, including suspended ceiling panels.

### Table 8.30.1.15 Limitations for Network-Powered Broadband Communications Systems

|Network Power Source|Low|Medium|
|---|---|---|
|Circuit voltage, Vmax (volts)1 Power limitation, VAmax (volt-amperes)1 Current limitations, Imax (amperes)1 Maximum power rating (volt-amperes) Maximum voltage rating (volts) Maximum overcurrent protection<br><br>(amperes) 2|0 – 100 250<br>1 000/ Vmax 100 100<br><br><br>100/ Vmax|0-150 250 1 000/ Vmax 100 150 NA|


1Vmax, Imax, and VAmax are determined with the current-limiting impedance in the

circuit (not bypassed) as follows: Vmax — Maximum system voltage regardless of load with rated input applied. imax — Maximum system current under any noncapacitive load, including short

circuit, and with overcurrent protection bypassed if used. Imax limits apply after 1 minute of operation.

VAmax — Maximum volt-ampere output after 1 minute of operation regardless of load and overcurrent protection bypassed if used.

2Overcurrent protection is not required where the current-limiting device provides equivalent current limitation and the current-limiting device does not reset until power or the load is removed.

8.30.1.24 Mechanical Execution of Work. Network-powered broadband communications circuits and equipment shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be secured by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 3.0.1.4(d) and 3.0.1.11.

FPN: Accepted industry practices are described in ANSI/NECA/BICSI 568–2001, Standard for Installing Commercial Building Telecommunications Cabling, and other ANSI-approved installation standards.

### 8.30.2 Cables Outside and Entering Buildings

- 8.30.2.1 Entrance Cables. Cables installed outdoors shall be listed as suitable for the application. In addition, network-powered broadband communications cables located outside and entering buildings shall comply with 8.30.2.1(a) and 8.30.2.1(b).


- (a) Medium Power Circuits. Medium power network-powered broadband communications circuits located outside and entering buildings shall be installed using Type BMU, Type BM, or Type BMR network-powered broadband communications medium power cables.
- (b) Low Power Circuits. Low power network-powered broadband communications circuits located outside and entering buildings shall be installed using Type BLU or Type BLX low power networkpowered broadband communications cables. Cables shown in Table 8.30.5.1 shall be permitted to substitute.


Exception: Outdoor community antenna television and radio distribution system coaxial cables installed prior to January 1, 2000, and installed in accordance with Article 8.20, shall be permitted for low-power type, network-powered broadband communications circuits.

- 8.30.2.5 Aerial Cables. Aerial network-powered broadband communications cables shall comply with 8.30.2.5(a) through 8.30.2.5(i).


FPN: For additional information regarding overhead wires and cables, see ANSI C2-2002, Philippine Electrical Code, Part 2, Safety Rules For Overhead Lines.

- (a) On Poles. Where practicable, network-powered broadband communications cables on poles shall be located below the electric light, power, Class 1, or non-power-limited fire alarm circuit conductors and shall not be attached to a crossarm that carries electric light or power conductors.
- (b) Climbing Space. The climbing space through network-powered broadband communications cables shall comply with the requirements of 2.25.1.14(d).


(c) Lead-in Clearance. Lead-in or aerial-drop network-powered broadband communications cables from a pole or other support, including the point of initial attachment to a building or structure, shall be kept away from electric light, power, Class 1, or non-power-limited fire alarm circuit conductors so as to avoid the possibility of accidental contact.

Exception: Where proximity to electric light, power, Class 1, or nonpower-limited fire alarm circuit service conductors cannot be avoided, the installation shall be such as to provide clearances of not less than 300 mm from light, power, Class 1, or non-power-limited fire alarm circuit service drops. The clearance requirement shall apply to all points along the drop, and it shall increase to 1 000 mm at the pole.

(d) Clearance from Ground. Overhead spans of network-powered broadband communication cables shall conform to not less than the following:

- (1) 2 900 mm — above finished grade, sidewalks, or from any

platform or projection from which they might be reached and accessible to pedestrians only

- (2) 3 500 mm — over residential property and driveways, and

those commercial areas not subject to truck traffic

- (3) 4 700 mm — over public streets, alleys, roads, parking areas


subject to truck traffic, driveways on other than residential property, and other land traversed by vehicles such as cultivated, grazing, forest, and orchard

FPN: These clearances have been specifically chosen to correlate with the latest edition of the Philippine Electrical Code, Part 2, which provides for clearances of wires, conductors, and cables above ground and roadways, rather than using the clearances referenced in 2.25.1.18. Because Article 8.0 and Article 8.20 have had no required clearances, the communications industry has used the clearances from the PEC 2 for their installed cable plant.

- (e) Over Pools. Clearance of network-powered broadband

communications cable in any direction from the water level, edge of pool, base of diving platform, or anchored raft shall comply with those clearances in 6.80.1.8.

- (f) Above Roofs. Network-powered broadband communications


cables shall have a vertical clearance of not less than 2 400 mm from all points of roofs above which they pass.

- Exception No. 1: Auxiliary buildings such as garages and the like.
- Exception No. 2: A reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitted if (1) not more than 1 200 mm of the broadband communications drop cables pass above the roof overhang, and (2) they are terminated at a through-the-roof raceway or support.
- Exception No. 3: Where the roof has a slope of not less than 100 mm in 300 mm, a reduction in clearance to not less than 900 mm shall be permitted.


(g) Final Spans. Final spans of network-powered broadband communications cables without an outer jacket shall be permitted to be attached to the building, but they shall be kept not less than 900 mm from windows that are designed to be opened, doors, porches, balconies, ladders, stairs, fire escapes, or similar locations.

Exception: Conductors run above the top level of a window shall be permitted to be less than 900 mm requirement above.

Overhead network-powered broadband communications cables shall not be installed beneath openings through which materials may be moved, such as openings in farm and commercial buildings, and shall not be installed where they will obstruct entrance to these building openings.

(h) Between Buildings. Network-powered broadband communications cables extending between buildings and also the supports or attachment fixtures shall be acceptable for the purpose and shall have sufficient strength to withstand the loads to which they may be subjected.

Exception: Where a network-powered broadband communications cable does not have sufficient strength to be self-supporting, it shall be attached to a supporting messenger cable that, together with the attachment fixtures or supports, shall be acceptable for the purpose and shall have sufficient strength to withstand the loads to which they

may be subjected.

(i) On Buildings. Where attached to buildings, network-powered broadband communications cables shall be securely fastened in such a manner that they will be separated from other conductors in accordance with 8.30.2.5(i)(1) through (i)(4).

- (1) Electric Light or Power. The network-powered broadband

communications cable shall have a separation of at least 100 mm from electric light, power, Class 1, or non-power-limited fire alarm circuit conductors not in raceway or cable, or be permanently separated from conductors of the other system by a continuous and firmly fixed nonconductor in addition to the insulation on the wires.

- (2) Other Communications Systems. Network-powered

broadband communications cables shall be installed so that there will be no unnecessary interference in the maintenance of the separate systems. In no case shall the conductors, cables, messenger strand, or equipment of one system cause abrasion to the conductors, cables, messenger strand, or equipment of any other system.

- (3) Lightning Conductors. Where practicable, a separation of at

least 1 800 mm shall be maintained between any network-powered broadband communications cable and lightning conductors.

- (4) Protection from Damage. Network-powered broadband


communications cables attached to buildings and located within 2 400 mm of finished grade shall be protected by enclosures, raceways, or other approved means.

Exception: A low power network-powered broadband communications circuit that is equipped with a listed fault protection device, appropriate to the network-powered broadband communications cable used, and located on the network side of the network-powered broadband communications cable being protected.

### 8.30.2.8 Underground Circuits Entering Buildings.

(a) Underground Systems. Underground network-powered broadband communications cables in a duct, pedestal, handhole enclosure, or manhole that contains electric light, power conductors,

non-power-limited fire alarm circuit conductors, or Class 1 circuits shall be in a section permanently separated from such conductors by means of a suitable barrier.

(b) Direct-Buried Cables and Raceways. Direct-buried networkpowered broadband communications cables shall be separated at least 300 mm from conductors of any light, power, non-power-limited fire alarm circuit conductors or Class 1 circuit.

- Exception No. 1: Where electric service conductors or networkpowered broadband communications cables are installed in raceways or have metal cable armor.
- Exception No. 2: Where electric light or power branch-circuit or feeder conductors, nonpower-limited fire alarm circuit conductors, or Class 1 circuit conductors are installed in a raceway or in metalsheathed, metal-clad, or Type UF or Type USE cables; or the network-powered broadband communications cables have metal cable armor or are installed in a raceway.


(c) Mechanical Protection. Direct-buried cable, conduit, or other raceways shall be installed to meet the minimum cover requirements of Table 8.30.2.8. In addition, direct-buried cables emerging from the ground shall be protected by enclosures, raceways, or other approved means extending from the minimum cover distance required by Table 8.30.2.8 below grade to a point at least 2 400 mm above finished grade. In no case shall the protection be required to exceed 450 mm below finished grade. Type BMU and BLU direct-buried cables emerging from the ground shall be installed in rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or other approved means extending from the minimum cover distance required by Table 8.30.2.8 below grade to the point of entrance.

Exception: A low power network-powered broadband communications circuit that is equipped with a listed fault protection device, appropriate to the network-powered broadband communications cable used, and located on the network side of the network-powered broadband communications cable being protected.

### Table 8.30.2.8 Network-Powered Broadband Communications Systems Minimum Cover Requirements, Burial in Millimetres (Cover is the shortest distance measured between a point on the top surface of any direct-buried cable, conduit, or other raceway and the top surface of finished grade, concrete, or similar cover.)

|Location of Wiring Method or Circuit|Direct Burial Cables (mm)|Rigid Metal Conduit or Intermediate Metal Conduit (mm)|Nonmetallic Raceways Listed or Direct Burial; Without Concrete Encasement or Other Approved Raceways (mm)|
|---|---|---|---|
|All locations not specified below In trench below 50 mm thick concrete or equivalent Under a building (in raceways only) Under minimum of 100 mm thick concrete exterior slab<br><br>with no vehicular traffic and the slab extending not less than 150 mm beyond the underground installation<br><br>One- and two-family dwelling driveways and outdoor parking areas and used only for dwelling related purposes|450 300 0 300<br><br>300|150 150 0 100<br><br>300|300 150 0 100<br><br>300|


Notes:

- 1. Raceways approved for burial only where concrete encased shall require a concrete envelope not less than 50 mm thick.
- 2. Lesser depths shall be permitted where cables rise for terminations or splices or where access is otherwise required.
- 3. Where solid rock is encountered, all wiring shall be installed in metal or nonmetallic raceway permitted for direct burial. The raceways shall

be covered by a minimum of 50 mm of concrete extending down to rock.

- 4. Low power network-powered broadband communications circuits using directly buried community antenna television and radio distribution


system coaxial cables that were installed outside and entering buildings prior to January 1, 2000, in accordance with Article 8.20 shall be permitted where buried to a minimum depth of 300 mm.

(d) Pools. Cables located under the pool or within the area extending 1 500 mm horizontally from the inside wall of the pool shall meet those clearances and requirements specified in 6.80.1.10.

8.30.3 Protection 8.30.3.1 Primary Electrical Protection.

(a) Application. Primary electrical protection shall be provided on all network-powered broadband communications conductors that are neither grounded nor interrupted and are run partly or entirely in aerial cable not confined within a block. Also, primary electrical protection shall be provided on all aerial or underground network-powered broadband communications conductors that are neither grounded nor interrupted and are located within the block containing the building served so as to be exposed to lightning or accidental contact with electric light or power conductors operating at over 300 volts to ground

Exception: Where electrical protection is provided on the derived circuit(s) (output side of the NIU) in accordance with 8.30.3.1(b)(3).

- FPN No. 1: On network-powered broadband communications conductors not exposed to lightning or accidental contact with power conductors, providing primary electrical protection in accordance with this article will help protect against other hazards, such as ground potential rise caused by power fault currents, and above-normal voltages induced by fault currents on power circuits in proximity to the network-powered broadband communications conductors.
- FPN No. 2: Network-powered broadband communications circuits are considered to have a lightning exposure unless one or more of the following conditions exist.


- (1) Circuits in large metropolitan areas where buildings are close together and sufficiently high to intercept lightning.
- (2) Areas having an average of five or fewer thunderstorm days per year and earth resistivity of less than 100 ohm-metres.


- (1) Fuseless Primary Protectors. Fuseless-type primary protectors shall be permitted where power fault currents on all protected conductors in the cable are safely limited to a value no greater than the current-carrying capacity of the primary protector and of the primary protector grounding conductor.
- (2) Fused Primary Protectors. Where the requirements listed under 8.30.3.1(a)(1) are not met, fused-type primary protectors shall be used. Fused-type primary protectors shall consist of an arrester


connected between each conductor to be protected and ground, a fuse in series with each conductor to be protected, and an appropriate mounting arrangement. Fused primary protector terminals shall be marked to indicate line, instrument, and ground, as applicable.

(b) Location. The location of the primary protector, where required, shall comply with (b)(1), (b)(2), or (b)(3).

- (1) A listed primary protector shall be applied on each network-

powered broadband communications cable external to and on the network side of the network interface unit.

- (2) The primary protector function shall be an integral part of and

contained in the network interface unit. . The network interface unit shall be listed as being suitable for application with network-powered broadband communications systems and shall have an external marking indicating that it contains primary electrical protection.

- (3) The primary protector(s) shall be provided on the derived


circuit(s) (output side of the NIU), and the combination of the NIU and the protector(s) shall be listed as being suitable for application with network-powered broadband communications systems.

A primary protector, whether provided integrally or external to the network interface unit, shall be located as close as practicable to the point of entrance.

For purposes of this section, a network interface unit and any externally provided primary protectors located at mobile home service equipment located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 2.50.2.13 and located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section.

FPN: Selecting a network interface unit and primary protector location to achieve the shortest practicable primary protector grounding conductor helps limit potential differences between communications circuits and other metallic systems.

(c) Hazardous (Classified) Locations. The primary protector or equipment providing the primary protection function shall not be located in any hazardous (classified) location as defined in Article 5.0 or in the vicinity of easily ignitable material.

Exception: As permitted in 5.1.3.51, 5.2.3.51, and 5.3.3.51.

- 8.30.3.4 Grounding or Interruption of Metallic Members of Network-Powered Broadband Communications Cables. The shields of network-powered broadband communications cables used for communications or powering shall be grounded at the building as close as practicable to the point of entrance or attachment of the NIU. Metallic cable members not used for communications or powering shall be grounded or interrupted by an insulating joint or equivalent device as close as practicable to the point of entrance or attachment of the NIU. For purposes of this section, grounding or interruption of networkpowered broadband communications cable metallic members installed at mobile home service equipment located in sight from and no more than 9 000 mm from the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 2.50.2.13 and located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section.

FPN: Selecting a grounding location to achieve the shortest practicable grounding conductor helps limit potential differences between the network-powered broadband communications circuits and other metallic systems.

8.30.4 Grounding Methods

- 8.30.4.1 Cable, Network Interface Unit, and Primary Protector Grounding. Network interface units containing protectors, NIUs with metallic enclosures, primary protectors, and the metallic members of the network-powered broadband communications cable that are intended to be grounded shall be grounded as specified in 8.30.4.1(a) through 8.30.4.1(d).


### (a) Grounding Conductor.

- (1) Insulation. The grounding conductor shall be insulated and

shall be listed as suitable for the purpose.

- (2) Material. The grounding conductor shall be copper or other

corrosion-resistant conductive material, stranded or solid.

- (3) Size. The grounding conductor shall not be smaller than


- 2.0 mm2 (1.6 mm dia.), and shall have a current-carrying capacity approximately equal to that of the grounded metallic member(s) and


protected conductor(s) of the network-powered broadband communications cable. The grounding conductor shall not be required to exceed 14 mm2.

(4) Length. The grounding conductor shall be as short as practicable. In one-family and multifamily dwellings, the grounding conductor shall be as short as permissible, not to exceed 6 000 mm in length.

FPN: Similar grounding conductor length limitations applied at apartment buildings and commercial buildings will help to reduce voltages that may be developed between the building's power and communications systems during lightning events.

Exception: In one- and two-family dwellings where it is not practicable to achieve an overall maximum grounding conductor length of 6 000 mm, a separate communications ground rod meeting the minimum dimensional criteria of 8.30.4.1(b)(2)b shall be driven, and the grounding conductor shall be connected to the communications ground rod in accordance with 8.30.4.1(c). The communications ground rod shall be bonded to the power grounding electrode system in accordance with 8.30.4.1(d).

- (5) Run in Straight Line. The grounding conductor shall be run to the grounding electrode in as straight a line as practicable.
- (6) Physical Protection. Where subject to physical damage, the grounding conductor shall be adequately protected. Where the grounding conductor is run in a metal raceway, both ends of the raceway shall be bonded to the grounding conductor or the same terminal or electrode to which the grounding conductor is connected.


(b) Electrode. The grounding conductor shall be connected as follows.

### (1) In Buildings or Structures with Grounding Means. To the nearest accessible location on the following:

- a. The building or structure grounding electrode system as

covered in 2.50.3.1

- b. The grounded interior metal water piping system, within

1 500 mm from its point of entrance to the building, as covered in 2.50.3.1

- c. The power service accessible means external to enclosures as


covered in 2.50.5.5

- d. The metallic power service raceway
- e. The service equipment enclosure
- f. The grounding electrode conductor or the grounding electrode

conductor metal enclosure, or

- g. To the grounding conductor or to the grounding electrode of a


building or structure disconnecting means that is grounded to an electrode as covered in 2.50.2.13

For purposes of this section, the mobile home service equipment or the mobile home disconnecting means, as described in 8.30.3.4, shall be considered accessible.

(2) In Buildings or Structures Without Grounding Means. If the building or structure served has no grounding means, as described in (b)(1), the grounding conductor shall be connected to either of the following:

- a. To any one of the individual electrodes described in 2.50.3.3(a)(1), (a)(2), (a)(3), or (a)(4)
- b. If the building or structure served has no grounding means, as described in 8.30.4.1(b)(1) or (b)(2)a, to an effectively grounded metal structure or to a ground rod or pipe not less than 1 500 mm in length and 13 mm in diameter, driven, where practicable, into permanently damp earth and separated from lightning conductors as covered in 8.0.2.10 and at least 1 800 mm from electrodes of other systems. Steam or hot water pipes or lightning-rod conductors shall not be employed as electrodes for protectors, NIUs with integral protection, grounded metallic members, NIUs with metallic enclosures, and other equipment.


- (c) Electrode Connection. Connections to grounding electrodes shall comply with Section 2.50.3.21. Connectors, clamps, fittings, or lugs used to attach grounding conductors and bonding jumpers to grounding electrodes or to each other that are to be concrete encased or buried in the earth shall be suitable for its application.
- (d) Bonding of Electrodes. A bonding jumper not smaller than 14 mm2 copper or equivalent shall be connected between the networkpowered broadband communications system grounding electrode and the power grounding electrode system at the building or structure served where separate electrodes are used.


Exception: At mobile homes as covered in 8.30.4.2.

- FPN No. 1: See 2.50.3.11 for use of lightning rods.
- FPN No. 2: Bonding together of all separate electrodes limits potential differences between them and between their associated wiring systems.


### 8.30.4.2 Bonding and Grounding at Mobile Homes.

- (a) Grounding. Where there is no mobile home service equipment located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, or there is no mobile home disconnecting means grounded in accordance with 2.50.2.13 and located within sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, the network-powered broadband communications cable, network interface unit, and primary protector ground, shall be installed in accordance with 8.30.4.1(b)(2).
- (b) Bonding. The network-powered broadband communications cable grounding terminal, network interface unit grounding terminal, if present, and primary protector grounding terminal shall be bonded together with a copper bonding conductor not smaller than 3.5 mm2 (2.0 mm dia.). The network-powered broadband communications cable grounding terminal, network interface unit grounding terminal, primary protector grounding terminal, or the grounding electrode shall be bonded to the metal frame or available grounding terminal of the mobile home with a copper bonding conductor not smaller than 3.5 mm2 (2.0 mm dia.) under any of the following conditions:


- (1) Where there is no mobile home service equipment or disconnecting means as in 8.30.4.2(a), or
- (2) Where the mobile home is supplied by cord and plug


8.30.5 Wiring Methods Within Buildings

#### 8.30.5.1 Installation of Network-Powered BroadbandCommunications Cables and Equipment. Cable and equipmentinstallations within buildings shall comply with 8.30.5.1(a) through8.30.5.1(d), as applicable.

### (a) Separation of Conductors.

(1) In Raceways and Enclosures.

- a. Low and Medium Power Network-Powered Broadband Communications Circuit Cables. Low and medium power networkpowered broadband communications cables shall be permitted in the same raceway or enclosure.
- b. Low Power Network-Powered Broadband Communications Circuit Cables. Low power network-powered broadband communications cables shall be permitted in the same raceway or enclosure with jacketed cables of any of the circuits shown below:


- 1. Class 2 and Class 3 remote-control, signaling, and power-

limited circuits in compliance with Article 7.25

- 2. Power-limited fire alarm systems in compliance with

Article 7.60

- 3. Communications circuits in compliance with Article 8.0
- 4. Nonconductive and conductive optical fiber cables in

compliance with Article 7.70

- 5. Community antenna television and radio distribution


systems in compliance with Article 8.20

c. Medium Power Network-Powered Broadband Communications Circuit Cables. Medium power network-powered broadband communications cables shall not be permitted in the same raceway or enclosure with conductors of any of the circuits shown below:

- 1. Class 2 and Class 3 remote-control, signaling, and powerlimited circuits in compliance with Article 7.25
- 2. Power-limited fire alarm systems in compliance with Article 7.60
- 3. Communications circuits in compliance with Article 8.0
- 4. Conductive optical fiber cables in compliance with Article 5. Community antenna television and radio distribution


- 7.70


systems in compliance with Article 8.20

d. Electric Light, Power, Class 1, Non–Powered Broadband Communications Circuit Cables. Network-powered broadband

communications cable shall not be placed in any raceway, compartment, outlet box, junction box, or similar fittings with conductors of electric light, power, Class 1, or nonpower-limited fire alarm circuit cables.

- Exception No. 1: Where all of the conductors of electric light, power, Class 1, non-power-limited fire alarm circuits are separated from all of the network-powered broadband communications cables by a permanent barrier or listed divider.
- Exception No. 2: Power circuit conductors in outlet boxes, junction boxes, or similar fittings or compartments where such conductors are introduced solely for power supply to the network-powered broadband communications system distribution equipment. The power circuit conductors shall be routed within the enclosure to maintain a minimum 6-mm separation from network-powered broadband communications cables.


(2) Other Applications. Network-powered broadband communications cable shall be separated at least 50 mm from conductors of any electric light, power, Class 1, and non-powerlimited fire alarm circuits.

- Exception No. 1: Where either (1) all of the conductors of electric light, power, Class 1, and non-power-limited fire alarm circuits are in a raceway, or in metal-sheathed, metal-clad, nonmetallic-sheathed, Type AC, or Type UF cables, or (2) all of the network-powered broadband communications cables are encased in raceway.
- Exception No. 2: Where the network-powered broadband communications cables are permanently separated from the conductors of electric light, power, Class 1, and non-power-limited fire alarm circuits by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the wire.


(b) Support of Conductors. Raceways shall be used for their intended purpose. Network-powered broadband communications cables shall not be strapped, taped, or attached by any means to the exterior of any conduit or raceway as a means of support.

(c) Cable Substitutions. The substitutions for network-powered broadband cables listed in Table 8.30.5.1 shall be permitted. All cables in Table 8.30.5.1, other than network-powered broadband cables, shall be coaxial cables.

### Table 8.30.5.1 Cable Substitutions

|Cable Type|Permitted Cable Substitutions|
|---|---|
|BM BLP BLR BL<br><br>BLX|BMR CMP, CL3P CMP, CL3P, CMR, CL3R, BLP, BMR CMP, CMR, CM, CMG, CL3P, CL3R, CL3, BMR, BM,<br><br>BLP, BLR CMP, CMR, CM, CMG, CMX, CL3P, CL3R, CL3, CL3X, BMR, BM, BLP, BRP, BL|


(d) Installation and Use. Section 1.10.1.3(b) shall apply.

- 8.30.5.19 Medium Power Network-Powered Broadband Communications System Wiring Methods. Medium power networkpowered broadband communications systems shall be installed within buildings using listed Type BM or Type BMR, network-powered broadband communications medium power cables.


### (a) Ducts, Plenums, and Other Air-Handling Spaces. Section

- 3.0.1.22 shall apply.


#### (b) Riser. Cables installed in vertical runs and penetrating more thanone floor, or cables installed in vertical runs in a shaft, shall be TypeBMR. Floor penetrations requiring Type BMR shall contain onlycables suitable for riser or plenum use.

- Exception No. 1: Type BM cables encased in metal raceway or located in a fireproof shaft that has firestops at each floor.
- Exception No. 2: Type BM cables in one- and two-family dwellings.


(c) Other Wiring. Cables installed in locations other than the locations covered in 8.30.5.19(a) and 8.30.5.19(b) shall be Type BM.

Exception: Type BMU cable where the cable enters the building from the outside and is run in rigid metal conduit or intermediate metal conduit, and such conduits are grounded to an electrode in accordance with 8.30.4.1(b).

8.30.5.22 Low Power Network-Powered Broadband Communications System Wiring Methods. Low power networkpowered broadband communications systems shall comply with any of the requirements of 8.30.5.22(a) through 8.30.5.22(d).

- (a) In Buildings. Low-power network-powered broadband

communications systems shall be installed within buildings using listed Type BLX, Type BL, Type BLR, or Type BLP networkpowered broadband communications low-power cables.

- (b) Ducts, Plenums, and Other Air-Handling Spaces. Cables

installed in ducts, plenums, and other spaces used for environmental air shall be Type BLP. Type BLX cable installed in compliance with 3.0.1.22.

- (c) Riser. Cables installed in risers shall comply with any of the


requirements in 8.30.5.22(c)(1), (c)(2), or (c)(3).

- (1) Cables in Vertical Runs. Cables installed in vertical runs and

penetrating more than one floor, or cables installed in vertical runs in a shaft, shall be Type BLP, BLR or BMR. Floor penetrations requiring Type BMR or BLR shall contain only cables suitable for riser or plenum use.

- (2) Metal Raceways or Fireproof Shafts. Type BLX cables shall

be permitted to be encased in a metal raceway or located in a fireproof shaft having firestops at each floor.

- (3) One- and Two-Family Dwellings. Type BLX or BL cables


less than 10 mm in diameter shall be permitted in one- and two-family dwellings.

(d) Other Wiring. Cables installed in locations other than the locations covered in 8.30.5.22(a), (b) and (c) shall comply with the requirements of 8.30.5.22(d)(1) through (d)(5).

(1) General. Type BLP, BL, or BM shall be permitted.

- (2) In Raceways. Type BLX shall be permitted to be installed in a

raceway.

- (3) Type BLU Cable. Type BLU cable entering the building from

outside shall be permitted to be run in rigid metal conduit or intermediate metal conduit. Such conduits shall be grounded to an electrode in accordance with 8.30.4.1(b).

- (4) One- and Two-Family Dwellings. Type BLX or BL cables

less than 10 mm in diameter shall be permitted to be installed in oneand two-family dwellings.

- (5) Type BLX Cable. Type BLX cable entering the building from


outside and terminated at a grounding block or a primary protection location shall be permitted to be installed, provided that the length of cable within the building does not exceed 15 m.

FPN: This provision limits the length of Type BLX cable to 15 m, while 8.30.3.1(b) requires that the primary protector, or NIU with integral protection, be located as close as practicable to the point at which the cable enters the building. Therefore, in installations requiring a primary protector, or NIU with integral protection, Type BLX cable may not be permitted to extend 15 m into the building if it is practicable to place the primary protector closer than 15 m to the entrance point.

- 8.30.5.25 Protection Against Physical Damage. Section 3.0.1.4 shall apply.


8.30.5.28 Bends. Bends in network broadband cable shall be made so as not to damage the cable.

### 8.30.6 Listing Requirements

8.30.6.1 Network-Powered Broadband Communications Equipment and Cables. Network-powered broadband communications equipment and cables shall be listed as suitable for the purpose.

Exception No. 1: This listing requirement shall not apply to community antenna television and radio distribution system coaxial cables that were installed prior to January 1, 2000, in accordance

with Article 8.20 and are used for low power network-powered broadband communications circuits.

Exception No. 2: Substitute cables for network-powered broadband communications cables shall be permitted as shown in Table 8.30.5.1.

(a) Listing and Marking. Listing and marking of network-powered broadband communications cables shall comply with 8.30.6.1(a)(1) or (a)(2).

(1) Type BMU, Type BM, and Type BMR Cables. Networkpowered broadband communications medium power underground cable, Type BMU; network-powered broadband communications medium power cable, Type BM; and network-powered broadband communications medium power riser cable, Type BMR, shall be factory-assembled cables consisting of a jacketed coaxial cable, a jacketed combination of coaxial cable and multiple individual conductors, or a jacketed combination of an optical fiber cable and multiple individual conductors. The insulation for the individual conductors shall be rated for 300 volts minimum. Cables intended for outdoor use shall be listed as suitable for the application. Cables shall be marked in accordance with 3.10.1.11. Type BMU cables shall be jacketed and listed as being suitable for outdoor underground use. Type BM cables shall be listed as being suitable for general purpose use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire. Type BMR cables shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor.

- FPN No. 1: One method of defining resistant to spread of fire is that the cables do not spread fire to the top of the tray in the vertical tray flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991. Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 500 mm when performing the CSA vertical flame test for cables in cable trays, as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M-1985.
- FPN No. 2: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of the Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts, ANSI/UL 1666-2002.


### (2) Type BLU, Type BLX, and Type BLP Cables. Network-

powered broadband communications low power underground cable, Type BLU; limited use network-powered broadband communications low power cable, Type BLX; network-powered broadband communications low-power cable, Type BL; network-powered broadband communications low-power riser cable, Type BLR; and network-powered broadband communications low-power plenum cable, Type BLP, shall be factory-assembled cables consisting of a jacketed coaxial cable, a jacketed combination of coaxial cable and multiple individual conductors, or a jacketed combination of an optical fiber cable and multiple individual conductors. The insulation for the individual conductors shall be rated for 300 volts minimum. Cables intended for outdoor use shall be listed as suitable for the application. Cables shall be marked in accordance with 3.10.1.11. Type BLU cables shall be jacketed and listed as being suitable for outdoor underground use. Type BLX limited-use cables shall be listed as being suitable for use outside, for use in dwellings, and for use in raceways and shall also be listed as being resistant to flame spread. Type BL cables shall be listed as being suitable for general-purpose use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire. Type BLR cables shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor. Type BLP cables shall be listed as being suitable for use in ducts, plenums, and other spaces used for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics.

- FPN No. 1: One method of determining that cable is flame retardant is by testing the cable to VW-1 (vertical-wire) flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991.
- FPN No. 2: One method of defining resistant to spread of fire is that the cables do not spread fire to the top of the tray in the vertical tray flame test in ANSI/UL 15841991, Reference Standard for Electrical Wires, Cables and Flexible Cords.
- FPN No. 3: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSI/UL 1666-1997, Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts.
- FPN No. 4: One method of defining a cable that is low smoke-producing cable and fire-resistant cable is that the cable exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with NFPA 262-1999, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air Handling Spaces.


