{
  "file name" : "Phil Electrical Code.pdf",
  "number of pages" : 808,
  "author" : "I.I.E.E.",
  "title" : "Chapter 6",
  "creation date" : "D:20070922110230+08'00'",
  "modification date" : "D:20160127220244+08'00'",
  "kids" : [ {
    "type" : "heading",
    "id" : 3345,
    "level" : "Doctitle",
    "page number" : 1,
    "bounding box" : [ 555.591, 476.868, 670.881, 495.503 ],
    "heading level" : 1,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 13.98,
    "text color" : "[0.0]",
    "content" : "Chapter 1. General"
  }, {
    "type" : "heading",
    "id" : 3346,
    "level" : "Subtitle",
    "page number" : 1,
    "bounding box" : [ 456.829, 413.949, 698.649, 453.906 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 1.0 — INTRODUCTION 1.0.1.1 Purpose."
  }, {
    "type" : "list",
    "id" : 3347,
    "level" : "1",
    "page number" : 1,
    "bounding box" : [ 466.19, 57.55, 769.662, 403.387 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 1,
      "bounding box" : [ 466.19, 388.75, 769.662, 403.387 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Practical Safeguarding. The purpose of this Code is the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3338,
        "page number" : 1,
        "bounding box" : [ 456.835, 363.43, 769.71, 390.518 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "practical safeguarding of persons and property from hazards arising from the use of electricity."
      } ]
    }, {
      "type" : "list item",
      "page number" : 1,
      "bounding box" : [ 466.191, 350.77, 769.654, 365.407 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Adequacy. This Code contains provisions that are considered",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3340,
        "page number" : 1,
        "bounding box" : [ 456.836, 300.197, 769.779, 352.538 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "minimum requirements necessary for safety. Compliance therewith and proper maintenance will result in an installation that is essentially free from hazard but not necessarily efficient, convenient, or adequate for good service or future expansion of electrical use."
      }, {
        "type" : "paragraph",
        "id" : 3341,
        "page number" : 1,
        "bounding box" : [ 466.19, 241.635, 760.395, 289.028 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN No. 1: Hazards often occur because of overloading of wiring systems by methods or usage not in conformity with this Code. This occurs because initial wiring did not provide for increases in the use of electricity. An initial adequate installation and reasonable provisions for system changes will provide for future increases in the use of electricity."
      }, {
        "type" : "paragraph",
        "id" : 3342,
        "page number" : 1,
        "bounding box" : [ 466.19, 204.852, 760.377, 233.827 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN No 2: It is highly recommended that a licensed electrical practitioner be consulted for any electrical requirements, including changes. Failure to do so may result in fire, serious injury, or death."
      }, {
        "type" : "paragraph",
        "id" : 3343,
        "page number" : 1,
        "bounding box" : [ 466.19, 158.83, 760.297, 197.046 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN No. 3: Fire hazard, electrocution, serious injury or even death may also occur with lack or improper maintenance of wiring system. Wiring system is recommended to be inspected and tested by a licensed electrical practitioner at least once a year for wiring system of more than three (3) years in installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 1,
      "bounding box" : [ 466.191, 133.449, 769.622, 148.086 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Intention. This Code is intended for the exclusive use of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3344,
        "page number" : 1,
        "bounding box" : [ 456.836, 82.875, 769.702, 135.393 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "licensed electrical practitioners (PEE, REE, and RME). This Code is not intended as a design specification nor an instruction manual for a non-licensed electrical practitioner, unless under the supervision of a licensed electrical practitioner."
      } ]
    }, {
      "type" : "list item",
      "page number" : 1,
      "bounding box" : [ 466.192, 57.55, 769.644, 72.186 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Relation to Other International Standards. The requirements",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3348,
    "page number" : 1,
    "bounding box" : [ 456.837, 44.89, 769.59, 59.493 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in this Code address the fundamental principles of protection for safety"
  }, {
    "type" : "paragraph",
    "id" : 3349,
    "page number" : 2,
    "bounding box" : [ 71.99, 518.649, 542.034, 545.889 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "contained in Section 131 of International Electrotechnical Commission 1.0.1.3 Authority. Standard 60364-1, Electrical Installations of Buildings."
  }, {
    "type" : "paragraph",
    "id" : 3350,
    "page number" : 2,
    "bounding box" : [ 466.193, 505.994, 769.701, 520.63 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) This Code has been approved and adopted by the Board of"
  }, {
    "type" : "paragraph",
    "id" : 3351,
    "page number" : 2,
    "bounding box" : [ 81.351, 468.074, 769.615, 507.827 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: IEC 60364-1, Section 131. Contains fundamental principles of protection for Electrical Engineering, Professional Regulation Commission. safety that encompass protection against thermal effects, protection against overcurrent, protection against fault currents, and protection against overvoltage. All of these potential hazards are addressed by the requirements in this Code. (b) By virtue of authority vested in the Board under RA 7920, it"
  }, {
    "type" : "paragraph",
    "id" : 3352,
    "page number" : 2,
    "bounding box" : [ 71.99, 443.829, 722.149, 470.018 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "hereby direct strict adherence to the provisions of this Code. 1.0.1.2 Scope."
  }, {
    "type" : "paragraph",
    "id" : 3353,
    "page number" : 2,
    "bounding box" : [ 456.828, 392.18, 769.726, 444.731 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Where deviations from these provisions are necessary, such deviations shall not be made, except with written permission from this government bodies exercising legal jurisdiction applicable only to the particular job for which such permission was granted."
  }, {
    "type" : "paragraph",
    "id" : 3354,
    "page number" : 2,
    "bounding box" : [ 71.989, 380.649, 384.899, 433.266 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Covered. This Code covers the installation of electrical conductors, equipment, and raceways; signaling and communications conductors, equipment, and raceways; and optical fiber cables and raceways installed within or on, to or from:"
  }, {
    "type" : "heading",
    "id" : 3356,
    "level" : "Subtitle",
    "page number" : 2,
    "bounding box" : [ 456.834, 366.795, 556.576, 381.431 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.0.1.4 Enforcement."
  }, {
    "type" : "list",
    "id" : 3357,
    "level" : "2",
    "page number" : 2,
    "bounding box" : [ 89.99, 101.238, 769.754, 369.817 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 14,
    "list items" : [ {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 355.39, 384.841, 369.817 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Public and private buildings, including but not limited to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3335,
        "page number" : 2,
        "bounding box" : [ 71.994, 304.75, 384.861, 357.158 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "residential, commercial, industrial, institutional, cultural, agricultural, agro-industrial, planned unit development and all other buildings/premises that may require practical safeguarding of persons and property from the hazards arising from the use of electricity."
      }, {
        "type" : "list",
        "id" : 3336,
        "level" : "1",
        "page number" : 2,
        "bounding box" : [ 466.195, 303.616, 769.695, 356.232 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 2,
          "bounding box" : [ 466.195, 341.596, 769.695, 356.232 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) This Code is intended for mandatory application by government",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3334,
            "page number" : 2,
            "bounding box" : [ 456.829, 328.936, 734.595, 343.363 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "bodies exercising legal jurisdiction over electrical installations."
          } ]
        }, {
          "type" : "list item",
          "page number" : 2,
          "bounding box" : [ 466.195, 303.616, 769.669, 318.252 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) These government bodies, only through a licensed electrical",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3337,
        "page number" : 2,
        "bounding box" : [ 456.84, 240.382, 769.709, 305.449 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "practitioner, shall have the responsibility of implementing the provisions of this Code in deciding on the approval of equipment and materials and for granting the special permission contemplated in this Code, where it is assured that equivalent objectives can be achieved by establishing and maintaining effective safety."
      } ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 292.15, 218.0, 306.578 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Electric generating plants",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 279.491, 176.809, 293.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Industrial plants",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 266.831, 196.775, 281.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Transformer stations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 254.171, 291.882, 268.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Permanent and temporary substations, etc.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 241.511, 144.648, 255.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Airfields",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 228.911, 201.855, 243.339 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Railways switchyards",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 177.137, 769.754, 230.679 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Yards, carnival, parks, parking and other lots (c) The authority having jurisdiction may waive specific requirements in this Code or permit alternate methods where it is assured that equivalent objectives can be achieved by establishing and maintaining effective safety.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 203.591, 190.956, 218.019 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) Quarries and mines",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 190.931, 158.054, 205.359 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(10) Watercraft",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 178.271, 158.782, 192.699 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(11) Dockyards",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 165.672, 145.264, 180.1 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(12) Trailers",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 101.238, 769.723, 167.44 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(13) Mobile homes and recreational vehicles (d) This Code may require new products, constructions, or materials that may not yet be available at the time this Code is adopted. In such event, the authority having jurisdiction may permit the use of the products, constructions, or materials that comply with the most recent previous edition of this Code adopted by the jurisdiction.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.99, 140.352, 190.711, 154.78 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(14) Offshore facilities",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3358,
    "page number" : 2,
    "bounding box" : [ 81.351, 115.032, 339.909, 129.668 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Not Covered. This Code does not cover the following:"
  }, {
    "type" : "list",
    "id" : 3359,
    "level" : "2",
    "page number" : 2,
    "bounding box" : [ 89.992, 61.089, 568.242, 104.2 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.992, 89.773, 384.818, 104.2 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Installations in railway rolling stock, aircraft, or automotive",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3333,
        "page number" : 2,
        "bounding box" : [ 71.995, 70.266, 760.276, 91.54 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "vehicles FPN: Application of electrical products and equipment for additional installation or replacement is suggested to be consulted with a licensed electrical practitioner"
      } ]
    }, {
      "type" : "list item",
      "page number" : 2,
      "bounding box" : [ 89.992, 61.089, 568.242, 78.88 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Installations of railways for generation, transformation, prior to installation for safety.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3360,
    "page number" : 2,
    "bounding box" : [ 71.995, 39.133, 384.859, 66.221 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "transmission, or distribution of power used exclusively for operation of rolling stock"
  }, {
    "type" : "list",
    "id" : 3362,
    "level" : "3",
    "page number" : 3,
    "bounding box" : [ 71.99, 113.903, 641.637, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 3,
      "bounding box" : [ 71.99, 518.589, 641.637, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.0.1.5 Mandatory Rules, Permissive Rules, and Explanatory Material. FPN No. 1: See requirements in Section 1.10.1.3.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3328,
        "page number" : 3,
        "bounding box" : [ 466.191, 503.826, 611.936, 514.447 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN No. 2: Listed is defined in Article 1.0"
      }, {
        "type" : "list",
        "id" : 3329,
        "level" : "4",
        "page number" : 3,
        "bounding box" : [ 81.351, 379.511, 632.896, 508.026 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 3,
          "bounding box" : [ 81.351, 493.39, 384.812, 508.026 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Mandatory Rules. Mandatory rules of this Code are those that",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3323,
            "page number" : 3,
            "bounding box" : [ 71.996, 468.07, 384.876, 495.158 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "identify actions that are specifically required or prohibited and are characterized by the use of the terms shall or shall not."
          }, {
            "type" : "list",
            "id" : 3324,
            "level" : "5",
            "page number" : 3,
            "bounding box" : [ 466.191, 457.805, 760.265, 496.027 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 2,
            "list items" : [ {
              "type" : "list item",
              "page number" : 3,
              "bounding box" : [ 466.191, 476.229, 760.257, 496.027 ],
              "font" : "ArialMT",
              "font size" : 7.98,
              "text color" : "[0.0]",
              "content" : "FPN No. 3: Appendix A contains an informative list of product safety standards for electrical equipment.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 3,
              "bounding box" : [ 466.191, 457.805, 760.265, 468.427 ],
              "font" : "ArialMT",
              "font size" : 7.98,
              "text color" : "[0.0]",
              "content" : "FPN No. 4: Application of electrical equipment and devices shall always be",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 3,
          "bounding box" : [ 81.353, 442.75, 632.896, 459.25 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Permissive Rules. Permissive rules of this Code are those that consulted with a licensed electrical practitioner.",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3325,
            "page number" : 3,
            "bounding box" : [ 71.987, 404.836, 384.866, 444.518 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "identify actions that are allowed but not required, are normally used to describe options or alternative methods, and are characterized by the use of the terms shall be permitted or shall not be required."
          }, {
            "type" : "paragraph",
            "id" : 3326,
            "page number" : 3,
            "bounding box" : [ 456.83, 423.189, 574.184, 437.826 ],
            "font" : "TimesNewRomanPS-BoldMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1.0.1.8 Wiring Planning."
          }, {
            "type" : "paragraph",
            "id" : 3327,
            "page number" : 3,
            "bounding box" : [ 456.836, 347.356, 769.728, 412.566 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "(a) Future Expansion and Convenience. Plans and specifications that provide ample space in raceways, spare raceways, and additional spaces allow for future increases in electric power and communication circuits. Distribution centers located in readily accessible locations provide convenience and safety of operation."
          } ]
        }, {
          "type" : "list item",
          "page number" : 3,
          "bounding box" : [ 81.354, 379.511, 384.836, 394.147 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Explanatory Material. Explanatory material, such as references",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3330,
        "page number" : 3,
        "bounding box" : [ 71.988, 328.937, 384.883, 381.454 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "to other standards, references to related sections of this Code, or information related to a Code rule, is included in this Code in the form of fine print notes (FPN). Fine print notes are informational only and are not enforceable as requirements of this Code."
      }, {
        "type" : "paragraph",
        "id" : 3331,
        "page number" : 3,
        "bounding box" : [ 456.826, 271.457, 769.679, 336.667 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(b) Number of Circuits in Enclosures. It is elsewhere provided in this Code that the number of wires and circuits confined in a single enclosure be varyingly restricted. Limiting the number of circuits in a single enclosure will minimizes the effects from a short circuit or ground fault in one circuit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 3,
      "bounding box" : [ 71.99, 265.696, 384.925, 318.246 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.0.1.6 Interpretation. In case of controversy, the recommendation of the Code Committee and concurrence of the Board of Electrical Engineering shall be the final interpretation of any portion of the Philippine Electrical Code Part 1.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3332,
        "page number" : 3,
        "bounding box" : [ 456.834, 220.811, 769.68, 260.768 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1.0.1.9 Metric Units of Measurement. For the purpose of this Code, metric units of measurement are in accordance with the modernized metric system known as the International System of Units (SI)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 3,
      "bounding box" : [ 71.99, 113.903, 384.873, 255.007 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.0.1.7 Examination of Equipment for Safety. For specific items of equipment and materials referred to in this Code, examinations for safety made under standard conditions will provide a basis for approval where the record is made generally available through promulgation by organizations properly equipped and qualified for experimental testing, inspections of the run of goods at factories, and service-value determination through field inspections. This avoids the necessity for repetition of examinations by different examiners, frequently with inadequate facilities for such work, and the confusion that would result from conflicting reports as to the suitability of devices and materials examined for a given purpose.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3363,
    "page number" : 3,
    "bounding box" : [ 535.434, 182.832, 691.045, 197.468 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 1.1 — DEFINITIONS"
  }, {
    "type" : "paragraph",
    "id" : 3364,
    "page number" : 3,
    "bounding box" : [ 456.834, 81.744, 769.707, 172.208 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.1.1.1 Scope. This article contains only those definitions essential to the proper application of this Code. It is not intended to include commonly defined general terms or commonly defined technical terms from related codes and standards. In general, only those terms that are used in two or more articles are defined in Article 100. Other definitions are included in the article in which they are used but may be referenced in Article 1.0."
  }, {
    "type" : "paragraph",
    "id" : 3365,
    "page number" : 3,
    "bounding box" : [ 71.989, 25.338, 384.891, 115.835 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "It is the intent of this Code that factory-installed internal wiring or the construction of equipment need not be inspected at the time of installation of the equipment, except to detect alterations or damage, if the equipment has been listed by a qualified electrical testing laboratory that is recognized as having the facilities described in the preceding paragraph and that requires suitability for installation in accordance with this Code."
  }, {
    "type" : "paragraph",
    "id" : 3366,
    "page number" : 3,
    "bounding box" : [ 456.834, 31.093, 769.662, 83.501 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Part 1.1.1 of this article contains definitions intended to apply wherever the terms are used throughout this Code. Part 1.1.2 contains definitions applicable only to the parts of articles specifically covering installations and equipment operating at over 600 volts, nominal."
  }, {
    "type" : "paragraph",
    "id" : 3368,
    "page number" : 4,
    "bounding box" : [ 197.09, 439.402, 760.394, 533.225 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "1.1.1 General FPN: The phrase “authority having jurisdiction” is used in NFPA documents in a broad manner, since jurisdictions and approval agencies vary, as do their responsibilities. Where public safety is primary, the AHJ may be a federal, state, local, or other regional department or individual such as a fire chief; fire marshal; chief of a fire prevention bureau, labor department, or health department; building official; electrical inspector; or others having statutory authority. For insurance purposes, an insurance inspection department, rating bureau, or other insurance company representative may be the AHJ. In many circumstances, the property owner or his or her designated agent assumes the role of the AHJ; at government installations, the commanding officer or departmental official may be the AHJ."
  }, {
    "type" : "paragraph",
    "id" : 3370,
    "level" : "6",
    "page number" : 4,
    "bounding box" : [ 71.996, 480.73, 384.849, 508.026 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Accessible (as applied to equipment). Admitting close approach; not guarded by locked doors, elevation, or other effective means."
  }, {
    "type" : "paragraph",
    "id" : 3371,
    "page number" : 4,
    "bounding box" : [ 71.996, 430.09, 384.825, 470.046 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Accessible (as applied to wiring methods). Capable of being removed or exposed without damaging the building structure or finish or not permanently closed in by the structure or finish of the building."
  }, {
    "type" : "paragraph",
    "id" : 3372,
    "page number" : 4,
    "bounding box" : [ 456.825, 388.755, 769.725, 428.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Automatic. Self-acting, operating by its own mechanism when actuated by some impersonal influence, as, for example, a change in current, pressure, temperature, or mechanical configuration."
  }, {
    "type" : "paragraph",
    "id" : 3373,
    "page number" : 4,
    "bounding box" : [ 71.997, 366.851, 384.866, 419.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Accessible, Readily (Readily Accessible). Capable of being reached quickly for operation, renewal, or inspections without requiring those to whom ready access is requisite to climb over or remove obstacles or to resort to portable ladders, and so forth."
  }, {
    "type" : "paragraph",
    "id" : 3380,
    "page number" : 4,
    "bounding box" : [ 456.825, 350.77, 769.657, 378.066 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Bathroom. An area including a basin with one or more of the following: a toilet, a tub, or a shower."
  }, {
    "type" : "paragraph",
    "id" : 3374,
    "page number" : 4,
    "bounding box" : [ 71.997, 316.271, 384.829, 356.228 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Ampacity. The current, in amperes, that a conductor can carry continuously under the conditions of use without exceeding its temperature rating."
  }, {
    "type" : "paragraph",
    "id" : 3381,
    "page number" : 4,
    "bounding box" : [ 456.837, 300.196, 769.764, 340.086 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Bonding (Bonded). The permanent joining of metallic parts to form an electrically conductive path that ensures electrical continuity and the capacity to conduct safely any current likely to be imposed."
  }, {
    "type" : "paragraph",
    "id" : 3375,
    "page number" : 4,
    "bounding box" : [ 71.998, 253.032, 384.86, 305.648 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Appliance. Utilization equipment, generally other than industrial, that is normally built in standardized sizes or types and is installed or connected as a unit to perform one or more functions such as clothes washing, air conditioning, food mixing, deep frying, and so forth."
  }, {
    "type" : "paragraph",
    "id" : 3382,
    "page number" : 4,
    "bounding box" : [ 456.826, 249.617, 769.664, 289.507 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Bonding Jumper. A reliable conductor to ensure the required electrical conductivity between metal parts required to be electrically connected."
  }, {
    "type" : "paragraph",
    "id" : 3376,
    "page number" : 4,
    "bounding box" : [ 81.354, 227.712, 341.905, 242.348 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Approved. Acceptable to the authority having jurisdiction."
  }, {
    "type" : "paragraph",
    "id" : 3383,
    "page number" : 4,
    "bounding box" : [ 456.827, 211.631, 769.67, 238.928 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Bonding Jumper, Equipment. The connection between two or more portions of the equipment grounding conductor."
  }, {
    "type" : "paragraph",
    "id" : 3377,
    "page number" : 4,
    "bounding box" : [ 71.999, 139.219, 384.919, 217.089 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Askarel. A generic term for a group of nonflammable synthetic chlorinated hydrocarbons used as electrical insulating media. Askarels of various compositional types are used. Under arcing conditions, the gases produced, while consisting predominantly of noncombustible hydrogen chloride, can include varying amounts of combustible gases, depending on the askarel type."
  }, {
    "type" : "paragraph",
    "id" : 3384,
    "page number" : 4,
    "bounding box" : [ 456.838, 161.057, 769.665, 200.948 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Bonding Jumper, Main. The connection between the grounded circuit conductor and the equipment grounding conductor at the service."
  }, {
    "type" : "paragraph",
    "id" : 3385,
    "page number" : 4,
    "bounding box" : [ 456.828, 110.478, 769.67, 150.368 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Bonding Jumper, System. The connection between the grounded circuit conductor and the equipment grounding conductor at a separately derived system."
  }, {
    "type" : "paragraph",
    "id" : 3378,
    "page number" : 4,
    "bounding box" : [ 71.988, 75.98, 384.835, 128.53 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Attachment Plug (Plug Cap) (Plug). A device that, by insertion in a receptacle, establishes a connection between the conductors of the attached flexible cord and the conductors connected permanently to the receptacle."
  }, {
    "type" : "paragraph",
    "id" : 3386,
    "page number" : 4,
    "bounding box" : [ 456.839, 72.493, 769.644, 99.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Branch Circuit. The circuit conductors between the final overcurrent device protecting the circuit and the outlet(s)."
  }, {
    "type" : "paragraph",
    "id" : 3379,
    "page number" : 4,
    "bounding box" : [ 71.999, 25.334, 384.866, 65.29 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Authority Having Jurisdiction (AHJ). The organization, office, or individual responsible for approving equipment, materials, an installation, or a procedure."
  }, {
    "type" : "paragraph",
    "id" : 3387,
    "page number" : 4,
    "bounding box" : [ 456.84, 34.573, 769.709, 61.87 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Branch Circuit, Appliance. A branch circuit that supplies energy to one or more outlets to which appliances are to be connected and that"
  }, {
    "type" : "paragraph",
    "id" : 3394,
    "page number" : 5,
    "bounding box" : [ 71.99, 518.649, 384.85, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "has no permanently connected luminaires (lighting fixtures) that are not a part of an appliance."
  }, {
    "type" : "paragraph",
    "id" : 3395,
    "page number" : 5,
    "bounding box" : [ 71.985, 480.73, 384.816, 508.026 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Branch Circuit, General-Purpose. A branch circuit that supplies two or more receptacles or outlets for lighting and appliances."
  }, {
    "type" : "paragraph",
    "id" : 3396,
    "page number" : 5,
    "bounding box" : [ 71.985, 442.75, 384.807, 470.046 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Branch Circuit, Individual. A branch circuit that supplies only one utilization equipment."
  }, {
    "type" : "paragraph",
    "id" : 3397,
    "page number" : 5,
    "bounding box" : [ 71.996, 366.851, 384.878, 432.127 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Branch Circuit, Multiwire. A branch circuit that consists of two or more ungrounded conductors that have a voltage between them, and a grounded conductor that has equal voltage between it and each ungrounded conductor of the circuit and that is connected to the neutral or grounded conductor of the system."
  }, {
    "type" : "paragraph",
    "id" : 3398,
    "page number" : 5,
    "bounding box" : [ 71.996, 316.271, 384.884, 356.228 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Building. A structure that stands alone or that is cut off from adjoining structures by fire walls with all openings therein protected by approved fire doors."
  }, {
    "type" : "paragraph",
    "id" : 3399,
    "page number" : 5,
    "bounding box" : [ 71.997, 265.692, 384.862, 305.648 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cabinet. An enclosure that is designed for either surface mounting or flush mounting and is provided with a frame, mat, or trim in which a swinging door or doors are or can be hung."
  }, {
    "type" : "paragraph",
    "id" : 3400,
    "page number" : 5,
    "bounding box" : [ 71.986, 202.458, 384.878, 255.008 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Circuit Breaker. A device designed to open and close a circuit by nonautomatic means and to open the circuit automatically on a predetermined overcurrent without damage to itself when properly applied within its rating."
  }, {
    "type" : "paragraph",
    "id" : 3401,
    "page number" : 5,
    "bounding box" : [ 81.351, 171.489, 375.417, 191.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The automatic opening means can be integral, direct acting with the circuit breaker, or remote from the circuit breaker."
  }, {
    "type" : "paragraph",
    "id" : 3402,
    "page number" : 5,
    "bounding box" : [ 71.985, 120.789, 384.917, 160.811 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Adjustable (as applied to circuit breakers). A qualifying term indicating that the circuit breaker can be set to trip at various values of current, time, or both, within a predetermined range."
  }, {
    "type" : "paragraph",
    "id" : 3403,
    "page number" : 5,
    "bounding box" : [ 71.997, 70.215, 384.89, 110.172 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Instantaneous Trip (as applied to circuit breakers). A qualifying term indicating that no delay is purposely introduced in the tripping action of the circuit breaker."
  }, {
    "type" : "paragraph",
    "id" : 3404,
    "page number" : 5,
    "bounding box" : [ 71.997, 32.23, 384.916, 59.592 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Inverse Time (as applied to circuit breakers). A qualifying term indicating that there is purposely introduced a delay in the tripping"
  }, {
    "type" : "paragraph",
    "id" : 3405,
    "page number" : 5,
    "bounding box" : [ 456.835, 518.655, 769.71, 545.743 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "action of the circuit breaker, which delay decreases as the magnitude of the current increases."
  }, {
    "type" : "paragraph",
    "id" : 3406,
    "page number" : 5,
    "bounding box" : [ 456.837, 455.411, 769.765, 508.093 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonadjustable (as applied to circuit breakers). A qualifying term indicating that the circuit breaker does not have any adjustment to alter the value of current at which it will trip or the time required for its operation."
  }, {
    "type" : "paragraph",
    "id" : 3407,
    "page number" : 5,
    "bounding box" : [ 456.826, 417.497, 769.659, 444.794 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Setting (of circuit breakers). The value of current, time, or both, at which an adjustable circuit breaker is set to trip."
  }, {
    "type" : "paragraph",
    "id" : 3408,
    "page number" : 5,
    "bounding box" : [ 456.838, 366.852, 769.681, 406.808 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Concealed. Rendered inaccessible by the structure or finish of the building. Wires in concealed raceways are considered concealed, even though they may become accessible by withdrawing them."
  }, {
    "type" : "paragraph",
    "id" : 3410,
    "level" : "6",
    "page number" : 5,
    "bounding box" : [ 456.84, 328.933, 769.734, 356.229 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Conductor, Bare. A conductor having no covering or electrical insulation whatsoever."
  }, {
    "type" : "paragraph",
    "id" : 3411,
    "page number" : 5,
    "bounding box" : [ 456.841, 278.359, 769.692, 318.249 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Conductor, Covered. A conductor encased within material of composition or thickness that is not recognized by this Code as electrical insulation."
  }, {
    "type" : "paragraph",
    "id" : 3414,
    "level" : "6",
    "page number" : 5,
    "bounding box" : [ 456.842, 227.714, 769.662, 267.67 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Conductor, Insulated. A conductor encased within material of composition and thickness that is recognized by this Code as electrical insulation."
  }, {
    "type" : "paragraph",
    "id" : 3415,
    "page number" : 5,
    "bounding box" : [ 456.843, 164.474, 769.671, 217.09 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Conduit Body. A separate portion of a conduit or tubing system that provides access through a removable cover(s) to the interior of the system at a junction of two or more sections of the system or at a terminal point of the system."
  }, {
    "type" : "paragraph",
    "id" : 3416,
    "page number" : 5,
    "bounding box" : [ 456.843, 139.215, 769.632, 166.303 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Boxes such as FS and FD or larger cast or sheet metal boxes are not classified as conduit bodies."
  }, {
    "type" : "paragraph",
    "id" : 3417,
    "page number" : 5,
    "bounding box" : [ 456.843, 75.981, 769.705, 128.531 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Connector, Pressure (Solderless). A device that establishes a connection between two or more conductors or between one or more conductors and a terminal by means of mechanical pressure and without the use of solder."
  }, {
    "type" : "paragraph",
    "id" : 3418,
    "page number" : 5,
    "bounding box" : [ 456.833, 37.996, 769.629, 65.292 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Continuous Load. A load where the maximum current is expected to continue for 3 hours or more."
  }, {
    "type" : "paragraph",
    "id" : 3420,
    "page number" : 6,
    "bounding box" : [ 71.985, 505.989, 384.838, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Controller. A device or group of devices that serves to govern, in some predetermined manner, the electric power delivered to the apparatus to which it is connected."
  }, {
    "type" : "paragraph",
    "id" : 3421,
    "page number" : 6,
    "bounding box" : [ 71.996, 455.41, 384.867, 495.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cooking Unit, Counter-Mounted. A cooking appliance designed for mounting in or on a counter and consisting of one or more heating elements, internal wiring, and built-in or mountable controls."
  }, {
    "type" : "paragraph",
    "id" : 3422,
    "page number" : 6,
    "bounding box" : [ 71.997, 392.176, 384.884, 444.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Coordination (Selective). Localization of an overcurrent condition to restrict outages to the circuit or equipment affected, accomplished by the choice of overcurrent protective devices and their ratings or settings."
  }, {
    "type" : "paragraph",
    "id" : 3423,
    "page number" : 6,
    "bounding box" : [ 71.997, 316.277, 384.866, 381.487 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Copper-Clad Aluminum Conductors. Conductors drawn from a copper-clad aluminum rod with the copper metallurgically bonded to an aluminum core. The copper forms a minimum of 10 percent of the cross-sectional area of a solid conductor or each strand of a stranded conductor."
  }, {
    "type" : "paragraph",
    "id" : 3424,
    "page number" : 6,
    "bounding box" : [ 71.998, 265.692, 384.875, 305.648 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cutout Box. An enclosure designed for surface mounting that has swinging doors or covers secured directly to and telescoping with the walls of the box proper."
  }, {
    "type" : "paragraph",
    "id" : 3425,
    "page number" : 6,
    "bounding box" : [ 71.987, 227.712, 384.884, 255.008 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dead Front. Without live parts exposed to a person on the operating side of the equipment."
  }, {
    "type" : "paragraph",
    "id" : 3426,
    "page number" : 6,
    "bounding box" : [ 71.998, 177.133, 384.776, 217.089 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Demand Factor. The ratio of the maximum demand of a system, or part of a system, to the total connected load of a system or the part of the system under consideration."
  }, {
    "type" : "paragraph",
    "id" : 3427,
    "page number" : 6,
    "bounding box" : [ 71.999, 139.213, 384.822, 166.51 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Device. A unit of an electrical system that is intended to carry or control but not utilize electric energy."
  }, {
    "type" : "paragraph",
    "id" : 3428,
    "page number" : 6,
    "bounding box" : [ 72.0, 88.574, 384.907, 128.53 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Disconnecting Means. A device, or group of devices, or other means by which the conductors of a circuit can be disconnected from their source of supply."
  }, {
    "type" : "paragraph",
    "id" : 3429,
    "page number" : 6,
    "bounding box" : [ 72.0, 50.654, 384.849, 77.95 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dusttight. Constructed so that dust will not enter the enclosing case under specified test conditions."
  }, {
    "type" : "paragraph",
    "id" : 3419,
    "page number" : 6,
    "bounding box" : [ 456.84, 518.655, 769.677, 545.951 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Duty, Continuous. Operation at a substantially constant load for an indefinitely long time."
  }, {
    "type" : "paragraph",
    "id" : 3430,
    "page number" : 6,
    "bounding box" : [ 456.841, 480.735, 769.668, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Duty, Intermittent. Operation for alternate intervals of (1) load and no load; or (2) load and rest; or (3) load, no load, and rest."
  }, {
    "type" : "paragraph",
    "id" : 3431,
    "page number" : 6,
    "bounding box" : [ 456.841, 442.755, 769.708, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Duty, Periodic. Intermittent operation in which the load conditions are regularly recurrent."
  }, {
    "type" : "paragraph",
    "id" : 3432,
    "page number" : 6,
    "bounding box" : [ 456.83, 404.836, 769.668, 432.132 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Duty, Short-Time. Operation at a substantially constant load for a short and definite, specified time."
  }, {
    "type" : "paragraph",
    "id" : 3433,
    "page number" : 6,
    "bounding box" : [ 456.841, 366.856, 769.716, 394.152 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Duty, Varying. Operation at loads, and for intervals of time, both of which may be subject to wide variation."
  }, {
    "type" : "paragraph",
    "id" : 3434,
    "page number" : 6,
    "bounding box" : [ 456.831, 316.277, 769.666, 356.233 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dwelling Unit. A single unit, providing complete and independent living facilities for one or more persons, including permanent provisions for living, sleeping, cooking, and sanitation."
  }, {
    "type" : "paragraph",
    "id" : 3435,
    "page number" : 6,
    "bounding box" : [ 456.844, 278.357, 769.689, 305.654 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dwelling, One-Family. A building that consists solely of one dwelling unit."
  }, {
    "type" : "paragraph",
    "id" : 3439,
    "level" : "6",
    "page number" : 6,
    "bounding box" : [ 456.845, 240.378, 769.699, 267.674 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dwelling, Two-Family. A building that consists solely of two dwelling units."
  }, {
    "type" : "paragraph",
    "id" : 3441,
    "level" : "6",
    "page number" : 6,
    "bounding box" : [ 456.846, 202.458, 769.668, 229.754 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dwelling, Multifamily. A building that contains three or more dwelling units."
  }, {
    "type" : "paragraph",
    "id" : 3443,
    "page number" : 6,
    "bounding box" : [ 456.846, 151.884, 769.735, 191.775 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electric Sign. A fixed, stationary, or portable self-contained, electrically illuminated utilization equipment with words or symbols designed to convey information or attract attention."
  }, {
    "type" : "paragraph",
    "id" : 3444,
    "page number" : 6,
    "bounding box" : [ 456.847, 88.579, 769.766, 141.195 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical Practitioner, Licensed. One who has undergone training in electrical engineering and has complied with the requirements of Republic Act 7920 or otherwise known as the New Electrical Engineering Law."
  }, {
    "type" : "paragraph",
    "id" : 3447,
    "level" : "6",
    "page number" : 6,
    "bounding box" : [ 456.836, 25.34, 769.69, 77.956 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical Practitioner, Non-Licensed. An electrical practitioner that has not complied with the requirements of RA 7920 or a qualified person with relevant education and experience to enable him or her to perceive risks and to avoid hazards which electricity can create."
  }, {
    "type" : "paragraph",
    "id" : 3448,
    "page number" : 7,
    "bounding box" : [ 81.351, 518.649, 769.605, 545.947 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Festoon Lighting. A string of outdoor lights that is suspended Enclosed. Surrounded by a case, housing, fence, or wall(s) that between two points."
  }, {
    "type" : "paragraph",
    "id" : 3450,
    "level" : "6",
    "page number" : 7,
    "bounding box" : [ 71.985, 505.989, 346.615, 520.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "prevents persons from accidentally contacting energized parts."
  }, {
    "type" : "paragraph",
    "id" : 3451,
    "page number" : 7,
    "bounding box" : [ 456.837, 468.072, 769.786, 508.028 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Fitting. An accessory such as a locknut, bushing, or other part of a wiring system that is intended primarily to perform a mechanical rather than an electrical function."
  }, {
    "type" : "paragraph",
    "id" : 3453,
    "page number" : 7,
    "bounding box" : [ 71.985, 442.75, 769.662, 495.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Enclosure. The case or housing of apparatus, or the fence or walls surrounding an installation to prevent personnel from accidentally contacting energized parts or to protect the equipment from physical damage. Garage. A building or portion of a building in which one or more"
  }, {
    "type" : "paragraph",
    "id" : 3455,
    "page number" : 7,
    "bounding box" : [ 81.351, 370.33, 769.761, 444.52 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "self-propelled vehicles can be kept for use, sale, storage, rental, repair, FPN: See Table 4.30.7.11 for examples of enclosure types. exhibition, or demonstration purposes. Energized. Electrically connected to a source of voltage. FPN: For commercial garages, repair and storage, see Article 5.11. Equipment. A general term including material, fittings, devices,"
  }, {
    "type" : "paragraph",
    "id" : 3460,
    "page number" : 7,
    "bounding box" : [ 456.836, 345.009, 769.777, 384.966 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Ground. A conducting connection, whether intentional or accidental, between an electrical circuit or equipment and the earth or to some conducting body that serves in place of the earth."
  }, {
    "type" : "paragraph",
    "id" : 3459,
    "page number" : 7,
    "bounding box" : [ 71.996, 345.01, 384.812, 372.098 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "appliances, luminaires (fixtures), apparatus, and the like used as a part of, or in connection with, an electrical installation."
  }, {
    "type" : "paragraph",
    "id" : 3462,
    "level" : "6",
    "page number" : 7,
    "bounding box" : [ 71.997, 256.517, 384.873, 334.387 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Explosionproof Apparatus. Apparatus enclosed in a case that is capable of withstanding an explosion of a specified gas or vapor that may occur within it and of preventing the ignition of a specified gas or vapor surrounding the enclosure by sparks, flashes, or explosion of the gas or vapor within, and that operates at such an external temperature that a surrounding flammable atmosphere will not be ignited thereby."
  }, {
    "type" : "paragraph",
    "id" : 3463,
    "page number" : 7,
    "bounding box" : [ 456.836, 307.09, 769.699, 334.386 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Grounded. Connected to earth or to some conducting body that serves in place of the earth."
  }, {
    "type" : "paragraph",
    "id" : 3464,
    "page number" : 7,
    "bounding box" : [ 456.825, 243.856, 769.713, 296.406 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Grounded, Effectively. Intentionally connected to earth through a ground connection or connections of sufficiently low impedance and having sufficient current-carrying capacity to prevent the buildup of voltages that may result in undue hazards to connected equipment or"
  }, {
    "type" : "paragraph",
    "id" : 3465,
    "page number" : 7,
    "bounding box" : [ 81.351, 225.549, 504.525, 245.624 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see ANSI/UL 1203-1999, Explosion-Proof and Dust- to persons. Ignition-Proof Electrical Equipment for Use in Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 3467,
    "page number" : 7,
    "bounding box" : [ 71.996, 174.855, 384.86, 214.746 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exposed (as applied to live parts). Capable of being inadvertently touched or approached nearer than a safe distance by a person. It is applied to parts that are not suitably guarded, isolated, or insulated."
  }, {
    "type" : "paragraph",
    "id" : 3468,
    "page number" : 7,
    "bounding box" : [ 71.996, 136.87, 384.795, 164.166 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exposed (as applied to wiring methods). On or attached to the surface or behind panels designed to allow access."
  }, {
    "type" : "paragraph",
    "id" : 3469,
    "page number" : 7,
    "bounding box" : [ 71.985, 98.95, 384.829, 126.247 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Externally Operable. Capable of being operated without exposing the operator to contact with live parts."
  }, {
    "type" : "paragraph",
    "id" : 3470,
    "page number" : 7,
    "bounding box" : [ 71.985, 48.377, 384.845, 88.267 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Feeder. All circuit conductors between the service equipment, the source of a separately derived system, or other power supply source and the final branch-circuit overcurrent device."
  }, {
    "type" : "paragraph",
    "id" : 3466,
    "page number" : 7,
    "bounding box" : [ 456.826, 193.211, 769.617, 220.507 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Grounded, Solidly. Connected to ground without inserting any resistor or impedance device."
  }, {
    "type" : "paragraph",
    "id" : 3471,
    "page number" : 7,
    "bounding box" : [ 456.838, 155.291, 769.64, 182.588 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Grounded Conductor. A system or circuit conductor that is intentionally grounded."
  }, {
    "type" : "paragraph",
    "id" : 3474,
    "page number" : 7,
    "bounding box" : [ 456.828, 92.058, 769.667, 144.608 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Ground-Fault Circuit Interrupter (GFCI). A device intended for the protection of personnel that functions to de-energize a circuit or portion thereof within an established period of time when a current to ground exceeds the values established for a Class A device."
  }, {
    "type" : "paragraph",
    "id" : 3476,
    "level" : "6",
    "page number" : 7,
    "bounding box" : [ 466.19, 51.912, 760.311, 80.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Class A ground-fault circuit interrupters trip when the current to ground has a value in the range of 4 mA to 6 mA. For further information, see UL 943, Standard for Ground-Fault Circuit Interrupters."
  }, {
    "type" : "paragraph",
    "id" : 3477,
    "page number" : 8,
    "bounding box" : [ 71.996, 455.415, 384.876, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Ground-Fault Protection of Equipment. A system intended to provide protection of equipment from damaging line-to-ground fault currents by operating to cause a disconnecting means to open all ungrounded conductors of the faulted circuit. This protection is provided at current levels less than those required to protect conductors from damage through the operation of a supply circuit overcurrent device."
  }, {
    "type" : "paragraph",
    "id" : 3486,
    "page number" : 8,
    "bounding box" : [ 456.826, 518.655, 769.621, 545.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "sized to allow personnel to reach into, but not enter, for the purpose of installing, operating, or maintaining equipment or wiring or both."
  }, {
    "type" : "paragraph",
    "id" : 3487,
    "page number" : 8,
    "bounding box" : [ 456.839, 468.075, 769.764, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Hoistway. Any shaftway, hatchway, well hole, or other vertical opening or space in which an elevator or dumbwaiter is designed to operate."
  }, {
    "type" : "paragraph",
    "id" : 3488,
    "page number" : 8,
    "bounding box" : [ 456.828, 417.501, 769.694, 457.392 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Identified (as applied to equipment). Recognizable as suitable for the specific purpose, function, use, environment, application, and so forth, where described in a particular Code requirement."
  }, {
    "type" : "paragraph",
    "id" : 3478,
    "page number" : 8,
    "bounding box" : [ 71.986, 404.836, 384.826, 444.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Grounding Conductor. A conductor used to connect equipment or the grounded circuit of a wiring system to a grounding electrode or electrodes."
  }, {
    "type" : "paragraph",
    "id" : 3489,
    "page number" : 8,
    "bounding box" : [ 466.19, 368.112, 760.269, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Some examples of ways to determine suitability of equipment for a specific purpose, environment, or application include investigations by a qualified testing laboratory (listing and labeling), an inspection agency, or other organizations concerned with product evaluation."
  }, {
    "type" : "paragraph",
    "id" : 3479,
    "page number" : 8,
    "bounding box" : [ 71.986, 328.937, 384.844, 394.147 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Grounding Conductor, Equipment. The conductor used to connect the non–current-carrying metal parts of equipment, raceways, and other enclosures to the system grounded conductor, the grounding electrode conductor, or both, at the service equipment or at the source of a separately derived system."
  }, {
    "type" : "paragraph",
    "id" : 3490,
    "page number" : 8,
    "bounding box" : [ 456.825, 292.155, 769.731, 357.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "In Sight From (Within Sight From, Within Sight). Where this Code specifies that one equipment shall be “in sight from,” “within sight from,” or “within sight,” and so forth, of another equipment, the specified equipment is to be visible and not more than 15 m distant from the other."
  }, {
    "type" : "paragraph",
    "id" : 3480,
    "page number" : 8,
    "bounding box" : [ 71.997, 291.017, 384.838, 318.248 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Grounding Electrode. A device that establishes an electrical connection to the earth."
  }, {
    "type" : "paragraph",
    "id" : 3491,
    "page number" : 8,
    "bounding box" : [ 456.837, 254.17, 769.698, 281.466 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Interrupting Rating. The highest current at rated voltage that a device is intended to interrupt under standard test conditions."
  }, {
    "type" : "paragraph",
    "id" : 3481,
    "page number" : 8,
    "bounding box" : [ 71.998, 215.118, 384.829, 280.328 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Grounding Electrode Conductor. The conductor used to connect the grounding electrode(s) to the equipment grounding conductor, to the grounded conductor, or to both, at the service, at each building or structure where supplied by a feeder(s) or branch circuit(s), or at the source of a separately derived system."
  }, {
    "type" : "paragraph",
    "id" : 3492,
    "page number" : 8,
    "bounding box" : [ 466.19, 214.029, 760.267, 243.068 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Equipment intended to interrupt current at other than fault levels may have its interrupting rating implied in other ratings, such as horsepower or locked rotor current."
  }, {
    "type" : "paragraph",
    "id" : 3482,
    "page number" : 8,
    "bounding box" : [ 71.999, 151.879, 384.858, 204.429 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Guarded. Covered, shielded, fenced, enclosed, or otherwise protected by means of suitable covers, casings, barriers, rails, screens, mats, or platforms to remove the likelihood of approach or contact by persons or objects to a point of danger."
  }, {
    "type" : "paragraph",
    "id" : 3493,
    "page number" : 8,
    "bounding box" : [ 456.836, 175.989, 769.677, 203.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Isolated (as applied to location). Not readily accessible to persons unless special means for access are used."
  }, {
    "type" : "paragraph",
    "id" : 3494,
    "page number" : 8,
    "bounding box" : [ 456.837, 74.776, 769.748, 165.306 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Labeled. Equipment or materials to which has been attached a label, symbol, or other identifying mark of an organization that is acceptable to the authority having jurisdiction and concerned with product evaluation, that maintains periodic inspection of production of labeled equipment or materials, and by whose labeling the manufacturer indicates compliance with appropriate standards or performance in a specified manner."
  }, {
    "type" : "paragraph",
    "id" : 3483,
    "page number" : 8,
    "bounding box" : [ 71.988, 113.893, 384.86, 141.19 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Guest Room. An accommodation combining living, sleeping, sanitary, and storage facilities within a compartment."
  }, {
    "type" : "paragraph",
    "id" : 3484,
    "page number" : 8,
    "bounding box" : [ 71.988, 63.32, 384.858, 103.21 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Guest Suite. An accommodation with two or more contiguous rooms comprising a compartment, with or without doors between such rooms, that provides living, sleeping, sanitary, and storage facilities."
  }, {
    "type" : "paragraph",
    "id" : 3495,
    "page number" : 8,
    "bounding box" : [ 456.838, 24.191, 769.691, 64.147 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Lighting Outlet. An outlet intended for the direct connection of a lampholder, a luminaire (lighting fixture), or a pendant cord terminating in a lampholder."
  }, {
    "type" : "paragraph",
    "id" : 3485,
    "page number" : 8,
    "bounding box" : [ 71.988, 25.334, 384.835, 52.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Handhole Enclosure. An enclosure identified for use in underground systems, provided with an open or closed bottom, and"
  }, {
    "type" : "paragraph",
    "id" : 3511,
    "page number" : 9,
    "bounding box" : [ 456.848, 480.742, 769.726, 545.744 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ventilating openings and inspection windows) containing primary power circuit switching, interrupting devices, or both, with buses and connections. The assembly may include control and auxiliary devices. Access to the interior of the enclosure is provided by doors, removable covers, or both."
  }, {
    "type" : "paragraph",
    "id" : 3503,
    "page number" : 9,
    "bounding box" : [ 71.985, 430.096, 384.903, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Listed. Equipment, materials, or services included in a list published by an organization that is acceptable to the authority having jurisdiction and concerned with evaluation of products or services, that maintains periodic inspection of production of listed equipment or materials or periodic evaluation of services, and whose listing states that the equipment, material, or services either meets appropriate designated standards or has been tested and found suitable for a specified purpose."
  }, {
    "type" : "paragraph",
    "id" : 3512,
    "page number" : 9,
    "bounding box" : [ 456.84, 430.094, 769.676, 470.05 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Motor Control Center. An assembly of one or more enclosed sections having a common power bus and principally containing motor control units."
  }, {
    "type" : "paragraph",
    "id" : 3513,
    "page number" : 9,
    "bounding box" : [ 456.84, 379.514, 769.774, 419.471 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Multioutlet Assembly. A type of surface, flush, or freestanding raceway designed to hold conductors and receptacles, assembled in the field or at the factory."
  }, {
    "type" : "paragraph",
    "id" : 3504,
    "page number" : 9,
    "bounding box" : [ 81.351, 380.772, 375.444, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The means for identifying listed equipment may vary for each organization concerned with product evaluation, some of which do not recognize equipment as listed unless it is also labeled. Use of the system employed by the listing organization allows the authority having jurisdiction to identify a listed product."
  }, {
    "type" : "paragraph",
    "id" : 3505,
    "page number" : 9,
    "bounding box" : [ 71.985, 342.729, 384.837, 370.026 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Live Parts. Conductor or conductive part intended to be energized in normal use."
  }, {
    "type" : "paragraph",
    "id" : 3514,
    "page number" : 9,
    "bounding box" : [ 456.841, 316.275, 769.738, 368.891 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonautomatic. Action requiring personal intervention for its control. As applied to an electric controller, nonautomatic control does not necessarily imply a manual controller, but only that personal intervention is necessary."
  }, {
    "type" : "paragraph",
    "id" : 3506,
    "page number" : 9,
    "bounding box" : [ 71.997, 241.581, 384.88, 332.046 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Location, Damp. Locations protected from weather and not subject to saturation with water or other liquids but subject to moderate degrees of moisture. Examples of such locations include partially protected locations under canopies, marquees, roofed open porches, and like locations, and interior locations subject to moderate degrees of moisture, such as some basements, some barns, and some coldstorage warehouses."
  }, {
    "type" : "paragraph",
    "id" : 3515,
    "page number" : 9,
    "bounding box" : [ 456.841, 278.356, 769.653, 305.652 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonlinear Load. A load where the wave shape of the steady-state current does not follow the wave shape of the applied voltage."
  }, {
    "type" : "paragraph",
    "id" : 3516,
    "page number" : 9,
    "bounding box" : [ 466.19, 247.389, 760.273, 267.188 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Electronic equipment, electronic/electric-discharge lighting, adjustable-speed drive systems, and similar equipment may be nonlinear loads."
  }, {
    "type" : "paragraph",
    "id" : 3517,
    "page number" : 9,
    "bounding box" : [ 456.836, 209.35, 769.656, 236.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Outlet. A point on the wiring system at which current is taken to supply utilization equipment."
  }, {
    "type" : "paragraph",
    "id" : 3507,
    "page number" : 9,
    "bounding box" : [ 71.987, 190.931, 384.834, 230.887 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Location, Dry. A location not normally subject to dampness or wetness. A location classified as dry may be temporarily subject to dampness or wetness, as in the case of a building under construction."
  }, {
    "type" : "paragraph",
    "id" : 3518,
    "page number" : 9,
    "bounding box" : [ 456.837, 146.116, 769.706, 198.666 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Outline Lighting. An arrangement of incandescent lamps, electric discharge lighting, or other electrically powered light sources to outline or call attention to certain features such as the shape of a building or the decoration of a window."
  }, {
    "type" : "paragraph",
    "id" : 3508,
    "page number" : 9,
    "bounding box" : [ 71.998, 127.691, 384.953, 180.308 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Location, Wet. Installations under ground or in concrete slabs or masonry in direct contact with the earth; in locations subject to saturation with water or other liquids, such as vehicle washing areas; and in unprotected locations exposed to weather."
  }, {
    "type" : "paragraph",
    "id" : 3519,
    "page number" : 9,
    "bounding box" : [ 456.838, 95.471, 769.748, 135.427 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Overcurrent. Any current in excess of the rated current of equipment or the ampacity of a conductor. It may result from overload, short circuit, or ground fault."
  }, {
    "type" : "paragraph",
    "id" : 3509,
    "page number" : 9,
    "bounding box" : [ 71.999, 64.452, 384.855, 117.068 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Luminaire. A complete lighting unit consisting of a lamp or lamps together with the parts designed to distribute the light, to position and protect the lamps and ballast (where applicable), and to connect the lamps to the power supply."
  }, {
    "type" : "paragraph",
    "id" : 3520,
    "page number" : 9,
    "bounding box" : [ 466.19, 55.329, 760.301, 84.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: A current in excess of rating may be accommodated by certain equipment and conductors for a given set of conditions. Therefore, the rules for overcurrent protection are specific for particular situations."
  }, {
    "type" : "paragraph",
    "id" : 3510,
    "page number" : 9,
    "bounding box" : [ 71.999, 26.533, 384.881, 53.829 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Metal-Enclosed Power Switchgear. A switchgear assembly completely enclosed on all sides and top with sheet metal (except for"
  }, {
    "type" : "paragraph",
    "id" : 3528,
    "page number" : 10,
    "bounding box" : [ 71.996, 480.735, 384.886, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Overload. Operation of equipment in excess of normal, full-load rating, or of a conductor in excess of rated ampacity that, when it persists for a sufficient length of time, would cause damage or dangerous overheating. A fault, such as a short circuit or ground fault, is not an overload."
  }, {
    "type" : "paragraph",
    "id" : 3529,
    "page number" : 10,
    "bounding box" : [ 71.996, 392.176, 384.88, 470.046 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Panelboard. A single panel or group of panel units designed for assembly in the form of a single panel, including buses and automatic overcurrent devices, and equipped with or without switches for the control of light, heat, or power circuits; designed to be placed in a cabinet or cutout box placed in or against a wall, partition, or other support; and accessible only from the front."
  }, {
    "type" : "paragraph",
    "id" : 3530,
    "page number" : 10,
    "bounding box" : [ 71.985, 354.257, 384.811, 381.487 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Plenum. A compartment or chamber to which one or more air ducts are connected and that forms part of the air distribution system."
  }, {
    "type" : "paragraph",
    "id" : 3531,
    "page number" : 10,
    "bounding box" : [ 71.986, 265.697, 384.866, 343.568 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Power Outlet. An enclosed assembly that may include receptacles, circuit breakers, fuseholders, fused switches, buses, and watt-hour meter mounting means; intended to supply and control power to mobile homes, recreational vehicles, park trailers, or boats or to serve as a means for distributing power required to operate mobile or temporarily installed equipment."
  }, {
    "type" : "paragraph",
    "id" : 3532,
    "page number" : 10,
    "bounding box" : [ 71.998, 139.224, 384.929, 255.008 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Premises Wiring (System). That interior and exterior wiring, including power, lighting, control, and signal circuit wiring together with all their associated hardware, fittings, and wiring devices, both permanently and temporarily installed, that extends from the service point or source of power, such as a battery, a solar photovoltaic system, or a generator, transformer, or converter windings, to the outlet(s). Such wiring does not include wiring internal to appliances, luminaires (fixtures), motors, controllers, motor control centers, and similar equipment."
  }, {
    "type" : "paragraph",
    "id" : 3533,
    "page number" : 10,
    "bounding box" : [ 71.988, 38.0, 385.039, 128.53 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Raceway. An enclosed channel of metal or nonmetallic materials designed expressly for holding wires, cables, or busbars, with additional functions as permitted in this Code. Raceways include, but are not limited to, rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight flexible conduit, flexible metallic tubing, flexible metal conduit, electrical nonmetallic tubing, electrical metallic tubing, underfloor raceways, cellular concrete floor"
  }, {
    "type" : "paragraph",
    "id" : 3534,
    "page number" : 10,
    "bounding box" : [ 456.826, 518.66, 769.678, 545.748 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "raceways, cellular metal floor raceways, surface raceways, wireways, and busways."
  }, {
    "type" : "paragraph",
    "id" : 3535,
    "page number" : 10,
    "bounding box" : [ 456.839, 468.075, 769.679, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Rainproof. Constructed, protected, or treated so as to prevent rain from interfering with the successful operation of the apparatus under specified test conditions."
  }, {
    "type" : "paragraph",
    "id" : 3536,
    "page number" : 10,
    "bounding box" : [ 456.84, 417.501, 769.696, 457.392 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Raintight. Constructed or protected so that exposure to a beating rain will not result in the entrance of water under specified test conditions."
  }, {
    "type" : "paragraph",
    "id" : 3538,
    "page number" : 10,
    "bounding box" : [ 456.84, 354.262, 769.742, 406.812 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Receptacle. A receptacle is a contact device installed at the outlet for the connection of an attachment plug. A single receptacle is a single contact device with no other contact device on the same yoke. A multiple receptacle is two or more contact devices on the same yoke."
  }, {
    "type" : "paragraph",
    "id" : 3541,
    "level" : "6",
    "page number" : 10,
    "bounding box" : [ 456.829, 316.277, 769.671, 343.573 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Receptacle Outlet. An outlet where one or more receptacles are installed."
  }, {
    "type" : "paragraph",
    "id" : 3542,
    "page number" : 10,
    "bounding box" : [ 456.84, 278.357, 769.625, 305.654 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Remote-Control Circuit. Any electric circuit that controls any other circuit through a relay or an equivalent device."
  }, {
    "type" : "paragraph",
    "id" : 3543,
    "page number" : 10,
    "bounding box" : [ 456.84, 215.124, 769.693, 267.674 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Sealable Equipment. Equipment enclosed in a case or cabinet that is provided with a means of sealing or locking so that live parts cannot be made accessible without opening the enclosure. The equipment may or may not be operable without opening the enclosure."
  }, {
    "type" : "paragraph",
    "id" : 3545,
    "page number" : 10,
    "bounding box" : [ 456.83, 139.224, 769.667, 204.435 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Separately Derived System. A premises wiring system whose power is derived from a source of electric energy or equipment other than a service. Such systems have no direct electrical connection, including a solidly connected grounded circuit conductor, to supply conductors originating in another system."
  }, {
    "type" : "paragraph",
    "id" : 3547,
    "level" : "6",
    "page number" : 10,
    "bounding box" : [ 456.841, 88.579, 769.701, 128.535 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Service. The conductors and equipment for delivering electric energy from the serving utility to the wiring system of the premises served."
  }, {
    "type" : "paragraph",
    "id" : 3548,
    "page number" : 10,
    "bounding box" : [ 466.197, 38.0, 769.586, 77.956 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Service Cable. Service conductors made up in the form of a cable. Service Conductors. The conductors from the service point to the"
  }, {
    "type" : "paragraph",
    "id" : 3549,
    "page number" : 10,
    "bounding box" : [ 456.831, 25.34, 585.347, 39.768 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "service disconnecting means."
  }, {
    "type" : "paragraph",
    "id" : 3552,
    "page number" : 11,
    "bounding box" : [ 71.985, 493.395, 384.854, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Service Drop. The overhead service conductors from the last pole or other aerial support to and including the splices, if any, connecting to the service-entrance conductors at the building or other structure."
  }, {
    "type" : "paragraph",
    "id" : 3551,
    "level" : "6",
    "page number" : 11,
    "bounding box" : [ 456.837, 493.399, 769.706, 533.289 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Solar Photovoltaic System. The total components and subsystems that, in combination, convert solar energy into electrical energy suitable for connection to a utilization load."
  }, {
    "type" : "paragraph",
    "id" : 3554,
    "page number" : 11,
    "bounding box" : [ 456.838, 455.413, 769.664, 482.71 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Special Permission. The written consent of the authority having jurisdiction."
  }, {
    "type" : "paragraph",
    "id" : 3555,
    "page number" : 11,
    "bounding box" : [ 71.986, 430.09, 670.65, 482.706 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Service-Entrance Conductors, Overhead System. The service conductors between the terminals of the service equipment and a point usually outside the building, clear of building walls, where joined by tap or splice to the service drop. Structure. That which is built or constructed."
  }, {
    "type" : "paragraph",
    "id" : 3556,
    "page number" : 11,
    "bounding box" : [ 71.986, 379.511, 384.845, 419.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Service-Entrance Conductors, Underground System. The service conductors between the terminals of the service equipment and the point of connection to the service lateral."
  }, {
    "type" : "paragraph",
    "id" : 3557,
    "page number" : 11,
    "bounding box" : [ 81.351, 348.546, 375.41, 368.408 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Where service equipment is located outside the building walls, there may be no service-entrance conductors or they may be entirely outside the building."
  }, {
    "type" : "paragraph",
    "id" : 3558,
    "page number" : 11,
    "bounding box" : [ 71.985, 272.595, 384.899, 337.806 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Service Equipment. The necessary equipment, usually consisting of a circuit breaker(s) or switch(es) and fuse(s) and their accessories, connected to the load end of service conductors to a building or other structure, or an otherwise designated area, and intended to constitute the main control and cutoff of the supply."
  }, {
    "type" : "paragraph",
    "id" : 3559,
    "page number" : 11,
    "bounding box" : [ 71.985, 171.376, 384.892, 261.906 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Service Lateral. The underground service conductors between the street main, including any risers at a pole or other structure or from transformers, and the first point of connection to the service-entrance conductors in a terminal box or meter or other enclosure, inside or outside the building wall. Where there is no terminal box, meter, or other enclosure, the point of connection is considered to be the point of entrance of the service conductors into the building."
  }, {
    "type" : "paragraph",
    "id" : 3560,
    "page number" : 11,
    "bounding box" : [ 71.997, 133.451, 384.804, 160.748 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Service Point. The point of connection between the facilities of the serving utility and the premises wiring."
  }, {
    "type" : "paragraph",
    "id" : 3561,
    "page number" : 11,
    "bounding box" : [ 71.987, 70.218, 384.871, 122.768 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Show Window. Any window used or designed to be used for the display of goods or advertising material, whether it is fully or partly enclosed or entirely open at the rear and whether or not it has a platform raised higher than the street floor level."
  }, {
    "type" : "paragraph",
    "id" : 3562,
    "page number" : 11,
    "bounding box" : [ 71.987, 32.232, 384.867, 59.528 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Signaling Circuit. Any electric circuit that energizes signaling equipment."
  }, {
    "type" : "paragraph",
    "id" : 3563,
    "page number" : 11,
    "bounding box" : [ 456.838, 341.6, 769.751, 419.47 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Supplementary Overcurrent Protective Device. A device intended to provide limited overcurrent protection for specific applications and utilization equipment such as luminaires (lighting fixtures) and appliances. This limited protection is in addition to the protection provided in the required branch circuit by the branch circuit overcurrent protective device."
  }, {
    "type" : "paragraph",
    "id" : 3564,
    "page number" : 11,
    "bounding box" : [ 456.829, 278.361, 769.715, 330.911 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Switch, Bypass Isolation. A manually operated device used in conjunction with a transfer switch to provide a means of directly connecting load conductors to a power source and of disconnecting the transfer switch."
  }, {
    "type" : "paragraph",
    "id" : 3565,
    "page number" : 11,
    "bounding box" : [ 456.841, 227.716, 769.706, 267.672 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Switch, General-Use. A switch intended for use in general distribution and branch circuits. It is rated in amperes, and it is capable of interrupting its rated current at its rated voltage."
  }, {
    "type" : "paragraph",
    "id" : 3566,
    "page number" : 11,
    "bounding box" : [ 456.84, 164.476, 769.681, 217.092 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Switch, General-Use Snap. A form of general-use switch constructed so that it can be installed in device boxes or on box covers, or otherwise used in conjunction with wiring systems recognized by this Code."
  }, {
    "type" : "paragraph",
    "id" : 3568,
    "page number" : 11,
    "bounding box" : [ 456.841, 101.237, 769.736, 153.853 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Switch, Isolating. A switch intended for isolating an electric circuit from the source of power. It has no interrupting rating, and it is intended to be operated only after the circuit has been opened by some other means."
  }, {
    "type" : "paragraph",
    "id" : 3570,
    "level" : "6",
    "page number" : 11,
    "bounding box" : [ 456.841, 50.658, 769.725, 90.614 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Switch, Motor-Circuit. A switch rated in horsepower that is capable of interrupting the maximum operating overload current of a motor of the same horsepower rating as the switch at the rated voltage."
  }, {
    "type" : "paragraph",
    "id" : 3571,
    "page number" : 12,
    "bounding box" : [ 71.985, 505.989, 384.841, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Switch, Transfer. An automatic or nonautomatic device for transferring one or more load conductor connections from one power source to another."
  }, {
    "type" : "paragraph",
    "id" : 3575,
    "page number" : 12,
    "bounding box" : [ 71.996, 430.09, 384.899, 495.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Switchboard. A large single panel, frame, or assembly of panels on which are mounted on the face, back, or both, switches, overcurrent and other protective devices, buses, and usually instruments. Switchboards are generally accessible from the rear as well as from the front and are not intended to be installed in cabinets."
  }, {
    "type" : "paragraph",
    "id" : 3580,
    "page number" : 12,
    "bounding box" : [ 71.996, 366.851, 384.839, 419.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Thermally Protected (as applied to motors). The words Thermally Protected appearing on the nameplate of a motor or motorcompressor indicate that the motor is provided with a thermal protector."
  }, {
    "type" : "paragraph",
    "id" : 3582,
    "page number" : 12,
    "bounding box" : [ 71.997, 303.611, 384.797, 356.228 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Thermal Protector (as applied to motors). A protective device for assembly as an integral part of a motor or motor-compressor that, when properly applied, protects the motor against dangerous overheating due to overload and failure to start."
  }, {
    "type" : "paragraph",
    "id" : 3573,
    "page number" : 12,
    "bounding box" : [ 456.836, 468.075, 769.771, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Voltage, Nominal. A nominal value assigned to a circuit or system for the purpose of conveniently designating its voltage class (e.g., 120/240 volts, 480Y/277 volts, 600 volts). The actual voltage at which a circuit operates can vary from the nominal within a range that permits satisfactory operation of equipment."
  }, {
    "type" : "paragraph",
    "id" : 3576,
    "page number" : 12,
    "bounding box" : [ 466.19, 437.109, 760.26, 456.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ANSI C84.1-1995, Voltage Ratings for Electric Power Systems and Equipment (60 Hz)."
  }, {
    "type" : "paragraph",
    "id" : 3578,
    "level" : "6",
    "page number" : 12,
    "bounding box" : [ 456.825, 373.749, 769.654, 426.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Voltage to Ground. For grounded circuits, the voltage between the given conductor and that point or conductor of the circuit that is grounded; for ungrounded circuits, the greatest voltage between the given conductor and any other conductor of the circuit."
  }, {
    "type" : "paragraph",
    "id" : 3581,
    "page number" : 12,
    "bounding box" : [ 456.825, 335.83, 769.614, 363.126 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Watertight. Constructed so that moisture will not enter the enclosure under specified test conditions."
  }, {
    "type" : "paragraph",
    "id" : 3583,
    "page number" : 12,
    "bounding box" : [ 456.825, 297.85, 769.616, 325.146 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Weatherproof. Constructed or protected so that exposure to the weather will not interfere with successful operation."
  }, {
    "type" : "paragraph",
    "id" : 3584,
    "page number" : 12,
    "bounding box" : [ 81.351, 272.646, 760.298, 292.508 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The thermal protector may consist of one or more sensing elements integral with the motor or motor-compressor and an external control device. FPN: Rainproof, raintight, or watertight equipment can fulfill the requirements for"
  }, {
    "type" : "paragraph",
    "id" : 3585,
    "page number" : 12,
    "bounding box" : [ 466.19, 257.709, 760.273, 277.571 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "weatherproof where varying weather conditions other than wetness, such as snow, ice, dust, or temperature extremes, are not a factor."
  }, {
    "type" : "paragraph",
    "id" : 3587,
    "level" : "6",
    "page number" : 12,
    "bounding box" : [ 71.985, 222.015, 384.956, 261.906 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Utilization Equipment. Equipment that utilizes electric energy for electronic, electromechanical, chemical, heating, lighting, or similar purposes."
  }, {
    "type" : "heading",
    "id" : 3589,
    "level" : "Subtitle",
    "page number" : 12,
    "bounding box" : [ 542.75, 232.269, 683.683, 246.905 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.1.2 Over 600 Volts, Nominal"
  }, {
    "type" : "paragraph",
    "id" : 3591,
    "page number" : 12,
    "bounding box" : [ 456.83, 169.095, 769.766, 221.437 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Whereas the preceding definitions are intended to apply wherever the terms are used throughout this Code, the following definitions are applicable only to parts of the article specifically covering installations and equipment operating at over 600 volts, nominal."
  }, {
    "type" : "paragraph",
    "id" : 3592,
    "page number" : 12,
    "bounding box" : [ 71.996, 184.03, 384.852, 211.326 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Ventilated. Provided with a means to permit circulation of air sufficient to remove an excess of heat, fumes, or vapors."
  }, {
    "type" : "paragraph",
    "id" : 3593,
    "page number" : 12,
    "bounding box" : [ 71.997, 108.131, 384.877, 173.407 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Volatile Flammable Liquid. A flammable liquid having a flash point below 38°C, or a flammable liquid whose temperature is above its flash point, or a Class II combustible liquid that has a vapor pressure not exceeding 276 kPa at 38°C and whose temperature is above its flash point."
  }, {
    "type" : "paragraph",
    "id" : 3595,
    "page number" : 12,
    "bounding box" : [ 456.83, 67.876, 769.826, 158.406 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electronically Actuated Fuse. An overcurrent protective device that generally consists of a control module that provides current sensing, electronically derived time–current characteristics, energy to initiate tripping, and an interrupting module that interrupts current when an overcurrent occurs. Electronically actuated fuses may or may not operate in a current-limiting fashion, depending on the type of control selected."
  }, {
    "type" : "paragraph",
    "id" : 3596,
    "page number" : 12,
    "bounding box" : [ 71.986, 57.551, 384.807, 97.507 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Voltage (of a circuit). The greatest root-mean-square (rms) (effective) difference of potential between any two conductors of the circuit concerned."
  }, {
    "type" : "paragraph",
    "id" : 3598,
    "level" : "7",
    "page number" : 12,
    "bounding box" : [ 81.351, 26.589, 769.665, 57.248 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Fuse. An overcurrent protective device with a circuit-opening FPN:direct current, may have various circuits of various voltages.Some systems, such as 3-phase 4-wire, single-phase 3-wire, and 3-wire fusible part that is heated and severed by the passage of overcurrent"
  }, {
    "type" : "paragraph",
    "id" : 3611,
    "page number" : 13,
    "bounding box" : [ 456.835, 505.994, 769.647, 545.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "carrier, or disconnecting blade. The fuseholder or fuse carrier may include a conducting element (fuse link) or may act as the disconnecting blade by the inclusion of a nonfusible member."
  }, {
    "type" : "paragraph",
    "id" : 3599,
    "page number" : 13,
    "bounding box" : [ 71.99, 531.309, 117.947, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "through it."
  }, {
    "type" : "paragraph",
    "id" : 3600,
    "page number" : 13,
    "bounding box" : [ 81.351, 491.173, 375.442, 520.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: A fuse comprises all the parts that form a unit capable of performing the prescribed functions. It may or may not be the complete device necessary to connect it into an electrical circuit."
  }, {
    "type" : "paragraph",
    "id" : 3612,
    "page number" : 13,
    "bounding box" : [ 456.837, 455.413, 769.754, 495.369 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Disconnecting (or Isolating) Switch (Disconnector, Isolator). A mechanical switching device used for isolating a circuit or equipment from a source of power."
  }, {
    "type" : "paragraph",
    "id" : 3601,
    "page number" : 13,
    "bounding box" : [ 71.996, 440.47, 384.978, 480.492 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Controlled Vented Power Fuse. A fuse with provision for controlling discharge circuit interruption such that no solid material may be exhausted into the surrounding atmosphere."
  }, {
    "type" : "paragraph",
    "id" : 3613,
    "page number" : 13,
    "bounding box" : [ 456.837, 404.839, 769.673, 444.729 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Disconnecting Means. A device, group of devices, or other means whereby the conductors of a circuit can be disconnected from their source of supply."
  }, {
    "type" : "paragraph",
    "id" : 3602,
    "page number" : 13,
    "bounding box" : [ 81.351, 381.915, 375.459, 429.308 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The fuse is designed so that discharged gases will not ignite or damage insulation in the path of the discharge or propagate a flashover to or between grounded members or conduction members in the path of the discharge where the distance between the vent and such insulation or conduction members conforms to manufacturer’s recommendations."
  }, {
    "type" : "paragraph",
    "id" : 3614,
    "page number" : 13,
    "bounding box" : [ 456.827, 366.854, 769.671, 394.15 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Interrupter Switch. A switch capable of making, carrying, and interrupting specified currents."
  }, {
    "type" : "paragraph",
    "id" : 3603,
    "page number" : 13,
    "bounding box" : [ 71.996, 331.209, 384.818, 371.231 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Expulsion Fuse Unit (Expulsion Fuse). A vented fuse unit in which the expulsion effect of gases produced by the arc and lining of the fuseholder, either alone or aided by a spring, extinguishes the arc."
  }, {
    "type" : "paragraph",
    "id" : 3615,
    "page number" : 13,
    "bounding box" : [ 456.84, 291.02, 769.737, 356.231 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Oil Cutout (Oil-Filled Cutout). A cutout in which all or part of the fuse support and its fuse link or disconnecting blade is mounted in oil with complete immersion of the contacts and the fusible portion of the conducting element (fuse link) so that arc interruption by severing of the fuse link or by opening of the contacts will occur under oil."
  }, {
    "type" : "paragraph",
    "id" : 3604,
    "page number" : 13,
    "bounding box" : [ 71.996, 280.63, 384.832, 320.652 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonvented Power Fuse. A fuse without intentional provision for the escape of arc gases, liquids, or solid particles to the atmosphere during circuit interruption."
  }, {
    "type" : "paragraph",
    "id" : 3616,
    "page number" : 13,
    "bounding box" : [ 456.841, 253.035, 769.689, 280.331 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Oil Switch. A switch having contacts that operate under oil (or askarel or other suitable liquid)."
  }, {
    "type" : "paragraph",
    "id" : 3605,
    "page number" : 13,
    "bounding box" : [ 71.996, 230.056, 384.834, 270.012 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Power Fuse Unit. A vented, nonvented, or controlled vented fuse unit in which the arc is extinguished by being drawn through solid material, granular material, or liquid, either alone or aided by a spring."
  }, {
    "type" : "paragraph",
    "id" : 3617,
    "page number" : 13,
    "bounding box" : [ 456.831, 215.121, 769.658, 242.351 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Regulator Bypass Switch. A specific device or combination of devices designed to bypass a regulator."
  }, {
    "type" : "paragraph",
    "id" : 3606,
    "page number" : 13,
    "bounding box" : [ 71.985, 179.411, 384.872, 219.433 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Vented Power Fuse. A fuse with provision for the escape of arc gases, liquids, or solid particles to the surrounding atmosphere during circuit interruption."
  }, {
    "type" : "paragraph",
    "id" : 3618,
    "page number" : 13,
    "bounding box" : [ 533.457, 164.415, 693.058, 191.712 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 1.2 — PERMITS AND INSPECTION CERTIFICATES"
  }, {
    "type" : "paragraph",
    "id" : 3607,
    "page number" : 13,
    "bounding box" : [ 81.352, 128.831, 384.813, 168.788 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Multiple Fuse. An assembly of two or more single-pole fuses. Switching Device. A device designed to close, open, or both, one or"
  }, {
    "type" : "paragraph",
    "id" : 3619,
    "page number" : 13,
    "bounding box" : [ 558.598, 139.155, 667.884, 153.791 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.2.1 Electrical Permits"
  }, {
    "type" : "paragraph",
    "id" : 3608,
    "page number" : 13,
    "bounding box" : [ 71.997, 116.171, 167.444, 130.599 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "more electric circuits."
  }, {
    "type" : "paragraph",
    "id" : 3620,
    "page number" : 13,
    "bounding box" : [ 456.837, 38.002, 769.783, 128.532 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.2.1.1 Electrical Permit Needed Before Work is Started. Before starting any installation work, alternation, repair or extension on any electrical system, the owners, lessors, operators, occupants, or licensed electrical practitioners shall obtain Electrical Permit for buildings, trailers, mobile homes, or other premises from the Office of the Local Building Official, and for watercrafts from the Maritime Industry Authority (Marina). In securing the electrical permit, the services of a"
  }, {
    "type" : "paragraph",
    "id" : 3609,
    "page number" : 13,
    "bounding box" : [ 71.997, 52.932, 384.87, 105.548 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Circuit Breaker. A switching device capable of making, carrying, and interrupting currents under normal circuit conditions, and also of making, carrying for a specified time, and interrupting currents under specified abnormal circuit conditions, such as those of short circuit."
  }, {
    "type" : "paragraph",
    "id" : 3610,
    "page number" : 13,
    "bounding box" : [ 81.352, 27.673, 384.723, 42.309 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cutout. An assembly of a fuse support with either a fuseholder, fuse"
  }, {
    "type" : "paragraph",
    "id" : 3622,
    "page number" : 14,
    "bounding box" : [ 456.831, 493.401, 769.763, 545.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Licensed Electrical Practitioner in-charge of the design, and the licensed electrical practitioner in-charge of the installation shall post a copy of their respective Professional Regulation Commission (PRC) identification card together with the electrical permit at all times."
  }, {
    "type" : "paragraph",
    "id" : 3623,
    "page number" : 14,
    "bounding box" : [ 71.99, 518.649, 384.899, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "licensed electrical practitioner is required under the New Electrical Engineering Law (RA 7920)."
  }, {
    "type" : "list",
    "id" : 3624,
    "level" : "8",
    "page number" : 14,
    "bounding box" : [ 71.99, 37.994, 384.855, 508.026 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 14,
      "bounding box" : [ 71.99, 480.73, 384.822, 508.026 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.2.1.2 Requirement for Electrical Permit: Signatures and submittals.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3315,
        "page number" : 14,
        "bounding box" : [ 81.351, 455.35, 674.07, 482.651 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1.2.2 Electrical Inspection (a) The Electrical Permit shall include the following minimum"
      }, {
        "type" : "paragraph",
        "id" : 3316,
        "page number" : 14,
        "bounding box" : [ 71.985, 430.095, 769.684, 457.392 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "information: 1.2.2.1 Application for Inspection. An application for inspection shall be filed with the government authority concerned before a"
      }, {
        "type" : "list",
        "id" : 3317,
        "level" : "9",
        "page number" : 14,
        "bounding box" : [ 89.99, 328.931, 647.004, 432.127 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 6,
        "list items" : [ {
          "type" : "list item",
          "page number" : 14,
          "bounding box" : [ 89.99, 417.49, 647.004, 432.127 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1. Applicant. preliminary and/or final inspection is done.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 14,
          "bounding box" : [ 89.99, 404.831, 384.896, 419.467 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.Professional Electrical Engineer who signed and sealed",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3313,
            "page number" : 14,
            "bounding box" : [ 71.994, 328.942, 769.813, 406.812 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "electrical plans and specifications. 1.2.2.2 Certificate of Inspection. No electrical installation, alteration, and/or addition shall be connected or reconnected to any power supply or any other source of electrical energy without a Certificate of Final Electrical Inspection/Completion obtained from the local building official signed by their respective licensed electrical practitioner."
          } ]
        }, {
          "type" : "list item",
          "page number" : 14,
          "bounding box" : [ 89.99, 379.511, 384.881, 394.147 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3. Licensed Electrical Practitioner who is in-charge of electrical",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3314,
            "page number" : 14,
            "bounding box" : [ 71.983, 366.851, 101.607, 381.278 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "works."
          } ]
        }, {
          "type" : "list item",
          "page number" : 14,
          "bounding box" : [ 89.99, 354.251, 175.024, 368.887 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4. Building Owner.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 14,
          "bounding box" : [ 89.99, 341.591, 151.739, 356.228 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5. Lot Owner.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 14,
          "bounding box" : [ 89.99, 328.931, 176.533, 343.568 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6. Building Official",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3318,
        "page number" : 14,
        "bounding box" : [ 71.985, 291.017, 384.867, 318.248 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(b) Five (5) sets of complete electrical plans and specifications signed and sealed by Professional Electrical Engineer."
      }, {
        "type" : "paragraph",
        "id" : 3319,
        "page number" : 14,
        "bounding box" : [ 584.031, 303.557, 642.475, 318.193 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1.2.3 Special"
      }, {
        "type" : "paragraph",
        "id" : 3320,
        "page number" : 14,
        "bounding box" : [ 456.831, 227.717, 769.688, 292.993 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1.2.3.1 Temporary Installation. For temporary electrical installation, the same procedure as stated above shall be followed. At the end of the period covered by the certificate of inspection, the temporary installation shall be removed. Extended use of the temporary installation shall require a new approval electrical permit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 14,
      "bounding box" : [ 71.99, 265.692, 312.433, 280.328 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.2.1.3 Electrical Permit to Be Issued Immediately.",
      "kids" : [ {
        "type" : "list",
        "id" : 3321,
        "level" : "1",
        "page number" : 14,
        "bounding box" : [ 81.351, 177.133, 384.854, 255.008 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 14,
          "bounding box" : [ 81.351, 240.372, 384.828, 255.008 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) The application, upon receipt, shall be checked immediately by",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3312,
            "page number" : 14,
            "bounding box" : [ 71.985, 202.458, 384.82, 242.14 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "the local building official or his representatives for compliance with the requirements. If complying, the Electrical Permits shall be issued upon payment of the corresponding electrical fees."
          } ]
        }, {
          "type" : "list item",
          "page number" : 14,
          "bounding box" : [ 81.351, 177.133, 384.854, 191.769 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) If the project is extensive and required more time for checking",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3322,
        "page number" : 14,
        "bounding box" : [ 71.985, 101.239, 384.876, 178.901 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and for computations of fees, the issuance of the Electrical Permit need not be issued immediately. The delay shall not be longer than five (5) working days after which time application together with the accompanying plans shall be considered as complying with all the requirement and the electrical permit shall be issued immediately thereafter."
      } ]
    }, {
      "type" : "list item",
      "page number" : 14,
      "bounding box" : [ 71.99, 37.994, 384.855, 90.61 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.2.1.4 Posting of Electrical Permit. A copy of the Electrical Permit, upon issuance, shall be posted at a conspicuous location at the job site and shall not be removed until final inspection and approval of the work shall have been made.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3625,
    "level" : "10",
    "page number" : 14,
    "bounding box" : [ 456.831, 101.238, 769.749, 217.093 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 14,
      "bounding box" : [ 456.831, 151.883, 769.749, 217.093 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.2.3.3 Special Permission Required. Electrical equipment and wiring not specifically covered or mentioned in the various articles of this Code shall require special permission and written approval of a licensed electrical practitioner under the enforcing government authority concerned, prior to installation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 14,
      "bounding box" : [ 456.832, 101.238, 769.665, 141.194 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.2.3.4 Reconnection of Disconnected Services. In cases where service has been cut off for more than one (1) year, a new certificate of final electrical inspection shall be required before reconnection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3629,
    "level" : "Subtitle",
    "page number" : 15,
    "bounding box" : [ 197.091, 531.249, 259.747, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.3.1 General"
  }, {
    "type" : "paragraph",
    "id" : 3631,
    "page number" : 15,
    "bounding box" : [ 81.351, 196.746, 375.404, 216.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Graphic scale denotes nominal or average plan scale and remains true when plans are photographically reduced."
  }, {
    "type" : "paragraph",
    "id" : 3633,
    "page number" : 15,
    "bounding box" : [ 71.996, 82.876, 384.882, 122.766 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Location and Site Plans. Location and site plans, with proposed structure and owner’s land drawn to appropriate metric scale shall show:"
  }, {
    "type" : "paragraph",
    "id" : 3636,
    "level" : "9",
    "page number" : 15,
    "bounding box" : [ 71.994, 32.231, 384.851, 72.187 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Bordering areas showing public or well-known streets, landmarks and/or structures which need not be drawn to scale unless they extend into the area concerned;"
  }, {
    "type" : "list",
    "id" : 3630,
    "level" : "11",
    "page number" : 15,
    "bounding box" : [ 456.823, 189.795, 769.737, 533.288 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 15,
      "bounding box" : [ 456.833, 480.737, 769.728, 533.288 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Location of service drop, service equipment and nearest pole of the utility company furnishing electrical energy; location of the meter as well as sizes of service entrance wires, conduits and service equipment; and",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "12",
        "page number" : 15,
        "bounding box" : [ 71.991, 278.352, 568.13, 520.566 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 15,
          "bounding box" : [ 71.991, 505.929, 203.05, 520.566 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.3.1.1 Drawing Sheet Sizes.",
          "kids" : [ {
            "type" : "list",
            "id" : 3308,
            "level" : "1",
            "page number" : 15,
            "bounding box" : [ 81.351, 341.592, 384.887, 495.366 ],
            "numbering style" : "english letters",
            "number of list items" : 3,
            "list items" : [ {
              "type" : "list item",
              "page number" : 15,
              "bounding box" : [ 81.351, 480.73, 384.887, 495.366 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(a) Electrical plans and drawings shall be drawn on drawing sheets",
              "kids" : [ {
                "type" : "paragraph",
                "id" : 3302,
                "page number" : 15,
                "bounding box" : [ 71.985, 468.07, 210.127, 482.498 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "of the following standard sizes:"
              }, {
                "type" : "paragraph",
                "id" : 3303,
                "level" : "13",
                "page number" : 15,
                "bounding box" : [ 89.99, 417.491, 769.644, 470.048 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "(3) Clearance of the path or run of service drops and entrance 760 mm x 1 000 mm wires to adjacent existing and/or proposed structures. 600 mm x 900 mm 500 mm x 760 mm (b) Legend or Symbols. Refer to Appendix A – Electrical Symbols"
              }, {
                "type" : "paragraph",
                "id" : 3304,
                "page number" : 15,
                "bounding box" : [ 456.834, 366.853, 769.732, 406.809 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "(c) General Notes and/or Specifications. General Notes and/or Specifications, written on the plans or submitted on separate standard size sheets shall show:"
              } ]
            }, {
              "type" : "list item",
              "page number" : 15,
              "bounding box" : [ 81.351, 392.171, 384.788, 406.807 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(b) In cases such as projects of large magnitude, exemption in the",
              "kids" : [ {
                "type" : "paragraph",
                "id" : 3305,
                "page number" : 15,
                "bounding box" : [ 71.985, 366.851, 384.775, 393.939 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "use of the standard drawing sheets may be granted by the office of the local building official. Refer to Appendix E."
              }, {
                "type" : "paragraph",
                "id" : 3306,
                "level" : "13",
                "page number" : 15,
                "bounding box" : [ 456.822, 328.933, 769.735, 356.23 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "(1) Nature of electrical service, including number of phases, number of wires, voltage and frequency;"
              } ]
            }, {
              "type" : "list item",
              "page number" : 15,
              "bounding box" : [ 81.351, 341.592, 384.867, 356.228 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(c) For a dwelling unit having a floor area of not more than 50",
              "kids" : [ ]
            } ]
          }, {
            "type" : "paragraph",
            "id" : 3309,
            "page number" : 15,
            "bounding box" : [ 71.985, 316.272, 384.889, 343.359 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "square meters with a total load not exceeding 3 680 VA, a drawing sheet of size 297 mm x 420 mm (A3 size) is permitted."
          }, {
            "type" : "paragraph",
            "id" : 3310,
            "level" : "13",
            "page number" : 15,
            "bounding box" : [ 474.829, 303.613, 559.606, 318.25 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "(2) Type of wiring;"
          } ]
        }, {
          "type" : "list item",
          "page number" : 15,
          "bounding box" : [ 71.992, 278.352, 568.13, 305.649 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.3.1.2 Drawing Scale. Appropriate metric drawing scales shall be used. a. Service entrance",
          "kids" : [ {
            "type" : "list",
            "id" : 3311,
            "level" : "14",
            "page number" : 15,
            "bounding box" : [ 484.19, 227.714, 769.712, 280.33 ],
            "numbering style" : "english letters",
            "number of list items" : 3,
            "list items" : [ {
              "type" : "list item",
              "page number" : 15,
              "bounding box" : [ 484.19, 265.694, 769.712, 280.33 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "b. Feeders, sub-feeders and branch circuit wires for lighting",
              "kids" : [ {
                "type" : "paragraph",
                "id" : 3301,
                "page number" : 15,
                "bounding box" : [ 71.992, 227.713, 536.933, 267.669 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "1.3.1.3. Graphic Scale. Since the size of the drawing sheet can be and/or power load changed photographically, graphic scale shall be shown on each drawing sheet."
              } ]
            }, {
              "type" : "list item",
              "page number" : 15,
              "bounding box" : [ 484.19, 240.374, 657.36, 255.01 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "c. Fire alarm system, if required by law",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 15,
              "bounding box" : [ 484.191, 227.714, 627.817, 242.35 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "d. Signaling and communication",
              "kids" : [ ]
            } ]
          } ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 15,
      "bounding box" : [ 456.823, 189.795, 769.737, 217.091 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Special equipment to be installed, indicating ratings and classification of service or duty cycle of;",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3632,
    "level" : "14",
    "page number" : 15,
    "bounding box" : [ 484.19, 113.895, 617.37, 179.111 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 15,
      "bounding box" : [ 484.19, 164.475, 537.919, 179.111 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Rectifiers",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3299,
        "page number" : 15,
        "bounding box" : [ 159.11, 158.709, 297.625, 173.346 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1.3.2 Plans and Specifications"
      } ]
    }, {
      "type" : "list item",
      "page number" : 15,
      "bounding box" : [ 484.19, 151.875, 529.314, 166.512 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Heaters",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 15,
      "bounding box" : [ 484.19, 139.215, 565.109, 153.852 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. X-ray apparatus",
      "kids" : [ {
        "type" : "list",
        "id" : 3300,
        "level" : "15",
        "page number" : 15,
        "bounding box" : [ 71.99, 133.389, 197.871, 148.026 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 3676,
        "list items" : [ {
          "type" : "list item",
          "page number" : 15,
          "bounding box" : [ 71.99, 133.389, 197.871, 148.026 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.3.2.1 Plan Requirements.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 15,
      "bounding box" : [ 484.19, 126.555, 617.37, 141.192 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Electric welding equipment",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 15,
      "bounding box" : [ 484.19, 113.895, 523.844, 128.532 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Others",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3634,
    "level" : "2",
    "page number" : 15,
    "bounding box" : [ 474.829, 63.316, 769.771, 103.212 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 15,
      "bounding box" : [ 474.829, 88.576, 633.491, 103.212 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) System or method of grounding;",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 15,
      "bounding box" : [ 474.829, 63.316, 769.771, 77.952 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Type and rating of main disconnecting means, overcurrent",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3635,
    "page number" : 15,
    "bounding box" : [ 456.822, 50.656, 649.776, 65.084 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protection (OCP) and branch circuit wiring;"
  }, {
    "type" : "paragraph",
    "id" : 3637,
    "level" : "9",
    "page number" : 15,
    "bounding box" : [ 474.828, 25.336, 769.652, 39.973 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) Clearances of service drop, burial depth for service lateral,"
  }, {
    "type" : "paragraph",
    "id" : 3638,
    "page number" : 16,
    "bounding box" : [ 71.99, 518.649, 765.998, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "mounting height and clearance for service equipment, mounting height and clearance for kWh meter. a. Location of outlets, equipment and/or apparatus and controls;"
  }, {
    "type" : "paragraph",
    "id" : 3639,
    "page number" : 16,
    "bounding box" : [ 81.351, 493.39, 759.81, 520.629 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. Complete circuit showing no. and size of raceway and wire; (d) Electrical Layout. Floor plan showing location of equipment"
  }, {
    "type" : "paragraph",
    "id" : 3640,
    "page number" : 16,
    "bounding box" : [ 71.996, 468.073, 769.67, 495.369 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and devices, and their interconnection wiring. (e) Schedule of Loads. Schedule of load in tabulated form shall indicate:"
  }, {
    "type" : "paragraph",
    "id" : 3641,
    "level" : "9",
    "page number" : 16,
    "bounding box" : [ 89.991, 455.41, 384.811, 470.046 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Plan for Power. Layout and wiring plans for power on the"
  }, {
    "type" : "paragraph",
    "id" : 3642,
    "page number" : 16,
    "bounding box" : [ 71.995, 442.693, 555.494, 457.329 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "floor plans drawn to scale, shall show: (1) Motor Loads;"
  }, {
    "type" : "list",
    "id" : 3643,
    "level" : "10",
    "page number" : 16,
    "bounding box" : [ 99.352, 328.934, 714.464, 432.13 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 16,
      "bounding box" : [ 99.352, 417.49, 714.464, 432.13 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Sizes and location of service entrance conductors, raceways, a. Motors as numbered or identified in power layout",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3296,
        "page number" : 16,
        "bounding box" : [ 71.989, 392.171, 384.888, 419.258 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metering equipment, main switchboard, layout of feeders and distribution panels or switches and their sizes, types and ratings;"
      }, {
        "type" : "list",
        "id" : 3297,
        "level" : "11",
        "page number" : 16,
        "bounding box" : [ 484.19, 392.174, 688.202, 419.47 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 16,
          "bounding box" : [ 484.19, 404.834, 559.409, 419.47 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "b. Type of motor",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 16,
          "bounding box" : [ 484.19, 392.174, 688.202, 406.81 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "c. Horsepower/kilowatt/kilovolt ampere rating",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 16,
      "bounding box" : [ 99.352, 379.511, 559.097, 394.15 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Complete circuits of motors and other electrical equipment, d. Voltage rating",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3298,
        "page number" : 16,
        "bounding box" : [ 71.989, 366.851, 597.32, 381.49 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "their controlling devices, their locations and ratings; e. Full-load current rating"
      } ]
    }, {
      "type" : "list item",
      "page number" : 16,
      "bounding box" : [ 99.352, 354.251, 653.945, 368.891 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Complete wiring of emergency power system, if any; f. Frequency rating other than 60 hertz",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 16,
      "bounding box" : [ 99.352, 328.934, 600.43, 356.231 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Nature of processes/activities carried out in each room or area g. Number of phases h. Type and size of wiring",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3644,
    "page number" : 16,
    "bounding box" : [ 81.351, 273.858, 597.224, 330.911 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: In residences, apartment houses and small commercial establishments, i. Protective device rating layout of equipment and motors of one horsepower or less may be incorporated in the layout for General Lighting and Receptacle Outlets. In general, layout of motors and power outlets not exceeding a total of ten, may be included in the lighting layout provided such inclusion will not make reading, interpretation and/or checking of said plan difficult."
  }, {
    "type" : "paragraph",
    "id" : 3645,
    "level" : "9",
    "page number" : 16,
    "bounding box" : [ 474.829, 265.695, 674.778, 305.591 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Lighting and Receptacle Loads; a. Panel as numbered in the feeder diagram"
  }, {
    "type" : "paragraph",
    "id" : 3646,
    "level" : "9",
    "page number" : 16,
    "bounding box" : [ 71.994, 223.155, 616.212, 267.671 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Plan for Lighting and Receptacle Outlets. Layout and wiring b. Circuit designation number plans for general lighting and receptacle outlets on floor plans drawn to scale, shall show:"
  }, {
    "type" : "paragraph",
    "id" : 3647,
    "page number" : 16,
    "bounding box" : [ 484.19, 240.375, 676.744, 255.011 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. Number of lighting outlets in each circuit"
  }, {
    "type" : "list",
    "id" : 3648,
    "level" : "10",
    "page number" : 16,
    "bounding box" : [ 484.19, 215.116, 723.212, 242.352 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 16,
      "bounding box" : [ 484.19, 227.715, 649.371, 242.352 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Number of switches in each circuit",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 16,
      "bounding box" : [ 484.19, 215.116, 723.212, 229.752 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Number of receptacles outlets (convenience outlets)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3649,
    "level" : "11",
    "page number" : 16,
    "bounding box" : [ 99.35, 84.011, 674.933, 217.092 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 16,
      "bounding box" : [ 99.35, 197.83, 570.989, 217.092 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Location, type and rating of lighting fixtures, indicating f. Voltage of circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3293,
        "page number" : 16,
        "bounding box" : [ 71.988, 159.916, 384.94, 199.598 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "illumination in lux in each room or area. In residences, hotels, apartment houses, and churches, the illumination level in each room or area need not be shown nor computed;"
      }, {
        "type" : "list",
        "id" : 3294,
        "level" : "10",
        "page number" : 16,
        "bounding box" : [ 484.19, 177.136, 600.283, 204.432 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 16,
          "bounding box" : [ 484.19, 189.796, 599.833, 204.432 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "g. Type and size of wiring",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 16,
          "bounding box" : [ 484.19, 177.136, 600.283, 191.772 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "h. Protective device rating",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 16,
      "bounding box" : [ 99.35, 147.25, 552.688, 166.452 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Location of switches for each fixtures or group of fixtures; (3) Other Loads.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 16,
      "bounding box" : [ 99.35, 134.591, 384.899, 149.227 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Location of receptacle outlets and appliances to be served and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3295,
        "page number" : 16,
        "bounding box" : [ 71.988, 121.931, 620.254, 141.193 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "their ratings; a. Designation number on plan"
      } ]
    }, {
      "type" : "list item",
      "page number" : 16,
      "bounding box" : [ 99.35, 109.271, 580.814, 128.533 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Complete circuits of the lighting and receptacle outlets; b. Description of load",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 16,
      "bounding box" : [ 99.35, 96.671, 674.933, 115.873 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Complete wiring of emergency lighting system, if any; c. Classification of service duty, if required",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 16,
      "bounding box" : [ 99.35, 84.011, 660.841, 103.213 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. A separate drawing showing layout of receptacle outlets may d. Rating of kilovolt-ampere or kilowatt",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3650,
    "page number" : 16,
    "bounding box" : [ 71.999, 71.351, 695.768, 90.613 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be made at the discretion of the design engineer. e. Phase loading indicating full load line current"
  }, {
    "type" : "paragraph",
    "id" : 3651,
    "page number" : 16,
    "bounding box" : [ 484.19, 63.317, 556.637, 77.953 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "f. Voltage rating"
  }, {
    "type" : "paragraph",
    "id" : 3652,
    "level" : "9",
    "page number" : 16,
    "bounding box" : [ 71.994, 20.777, 599.84, 65.294 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Plan for Fire Alarm Circuits. Layout and wiring plans of fire g. Type and size of wiring alarm station, fire alarm bell, fire alarm control panel, and other shall be drawn to scale and show:"
  }, {
    "type" : "paragraph",
    "id" : 3654,
    "level" : "7",
    "page number" : 16,
    "bounding box" : [ 484.19, 37.997, 600.284, 52.634 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "h. Protective device rating"
  }, {
    "type" : "list",
    "id" : 3655,
    "level" : "9",
    "page number" : 17,
    "bounding box" : [ 71.996, 341.59, 384.931, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 71.996, 505.989, 384.931, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Design Analysis. Design analysis shall be included on the drawings or shall be submitted on separate sheets of standard size, and shall show:",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "2",
        "page number" : 17,
        "bounding box" : [ 89.991, 366.85, 384.884, 495.366 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 17,
          "bounding box" : [ 89.991, 480.73, 384.863, 495.366 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1)Branch circuits, sub-feeders, feeders, busways, and service",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3291,
            "page number" : 17,
            "bounding box" : [ 71.984, 468.07, 112.234, 482.498 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "entrance;"
          } ]
        }, {
          "type" : "list item",
          "page number" : 17,
          "bounding box" : [ 89.992, 442.75, 382.567, 457.386 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Types, ratings, and trip settings of overload protective devices;",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 17,
          "bounding box" : [ 89.992, 417.489, 384.884, 432.126 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Calculation of short circuit current for determining the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3292,
            "page number" : 17,
            "bounding box" : [ 71.985, 392.169, 384.898, 419.257 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "interrupting capacity of overurrent protection device for residential, commercial, and industrial establishment;"
          } ]
        }, {
          "type" : "list item",
          "page number" : 17,
          "bounding box" : [ 89.992, 366.85, 233.414, 381.486 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Calculation of voltage drops.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 81.353, 341.59, 330.776, 356.226 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) One Line Diagram. One line diagram shall indicate:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3656,
    "level" : "Subtitle",
    "page number" : 17,
    "bounding box" : [ 89.993, 316.21, 287.633, 330.846 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Lighting and Receptacle Outlet Loads;"
  }, {
    "type" : "list",
    "id" : 3657,
    "level" : "10",
    "page number" : 17,
    "bounding box" : [ 99.353, 265.69, 384.849, 305.646 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 99.353, 291.01, 384.849, 305.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Single line or schematics diagram of lighting and receptacles",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3290,
        "page number" : 17,
        "bounding box" : [ 71.991, 278.35, 311.606, 292.777 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "panelboards showing mains and branch circuit rating;"
      } ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 99.353, 265.69, 245.684, 280.326 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Size of conductors for feeders.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3658,
    "level" : "Subtitle",
    "page number" : 17,
    "bounding box" : [ 89.993, 240.31, 170.658, 254.946 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Motor Loads;"
  }, {
    "type" : "list",
    "id" : 3659,
    "level" : "10",
    "page number" : 17,
    "bounding box" : [ 99.353, 139.21, 384.87, 229.746 ],
    "numbering style" : "english letters",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 99.353, 215.109, 320.901, 229.746 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Rating in kilowatts/horsepower/kilovolt ampere",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 99.353, 202.449, 184.383, 217.086 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Full load current",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 99.353, 189.789, 200.811, 204.426 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Locked rotor current",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 99.353, 177.129, 360.876, 191.766 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Phase connection for 1-phase motor on a 3-phase system",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 99.353, 164.47, 170.544, 179.106 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Rated voltage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 99.353, 151.87, 334.979, 166.506 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. Type and size of wiring, indicating load in amperes",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 99.353, 139.21, 384.87, 153.846 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "g. Electric motors shall be numbered consecutively to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3660,
    "page number" : 17,
    "bounding box" : [ 71.991, 126.55, 253.631, 140.978 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "correspond to their numbers in the layout"
  }, {
    "type" : "heading",
    "id" : 3661,
    "level" : "Subtitle",
    "page number" : 17,
    "bounding box" : [ 89.993, 101.17, 220.916, 115.806 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Feeders and Subfeeders;"
  }, {
    "type" : "list",
    "id" : 3662,
    "level" : "10",
    "page number" : 17,
    "bounding box" : [ 99.353, 37.99, 384.784, 90.606 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 99.353, 75.97, 353.628, 90.606 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Identification and/or labeling of feeders and subfeeders",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 99.353, 63.31, 266.787, 77.946 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Size and type of wires and raceway",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 99.353, 50.65, 246.874, 65.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Protective devices and controls",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 99.353, 37.99, 384.784, 52.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The allowable ampacity of the conductor over the designed",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3663,
    "page number" : 17,
    "bounding box" : [ 71.991, 25.33, 384.925, 39.758 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "load current in amperes expressed as a ratio and indicated along side"
  }, {
    "type" : "paragraph",
    "id" : 3664,
    "page number" : 17,
    "bounding box" : [ 456.829, 531.31, 517.037, 545.738 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the conductor"
  }, {
    "type" : "heading",
    "id" : 3665,
    "level" : "Subtitle",
    "page number" : 17,
    "bounding box" : [ 474.833, 505.93, 552.71, 520.566 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Load Center."
  }, {
    "type" : "list",
    "id" : 3666,
    "level" : "10",
    "page number" : 17,
    "bounding box" : [ 484.194, 430.091, 769.685, 495.367 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 484.194, 480.731, 769.685, 495.367 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Identification and/or labeling of load center showing type and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3289,
        "page number" : 17,
        "bounding box" : [ 456.831, 455.411, 769.76, 482.499 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "rating of transformer, switches, circuit breaker and other related devices"
      } ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 484.194, 442.751, 734.023, 457.387 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Incoming and outgoing feeders, type, size and voltage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 484.194, 430.091, 590.935, 444.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Equipment grounding",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3668,
    "level" : "11",
    "page number" : 17,
    "bounding box" : [ 456.834, 164.411, 769.745, 419.468 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 456.834, 379.512, 769.745, 419.468 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.3.2.2 Title Block. Title block or nameplate of plans and drawing shall be a standard strip of 40 mm high at the bottom of the sheet. It shall contain the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 3288,
        "level" : "1",
        "page number" : 17,
        "bounding box" : [ 466.194, 189.792, 769.769, 368.887 ],
        "numbering style" : "english letters",
        "number of list items" : 6,
        "list items" : [ {
          "type" : "list item",
          "page number" : 17,
          "bounding box" : [ 466.194, 354.251, 676.762, 368.887 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Name and location of installation or project;",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 17,
          "bounding box" : [ 466.194, 328.931, 734.459, 343.568 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Name, signature and address of owner/manager/operator;",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 17,
          "bounding box" : [ 466.194, 303.611, 542.242, 318.248 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Title of sheet;",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 17,
          "bounding box" : [ 466.194, 278.352, 769.769, 292.988 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Name, signature and seal of Professional Electrical Engineer",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3287,
            "page number" : 17,
            "bounding box" : [ 456.839, 240.372, 769.765, 280.12 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "together with Professional Regulation Commission professional license number and validity, Professional Tax Receipt Number, and Tax Identification Number;"
          } ]
        }, {
          "type" : "list item",
          "page number" : 17,
          "bounding box" : [ 466.194, 215.112, 603.635, 229.748 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(e) Scale used, date drawn; and",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 17,
          "bounding box" : [ 466.194, 189.792, 543.423, 204.428 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(f) Sheet number.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 456.835, 164.411, 555.841, 179.048 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.3.2.3 Other Details.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3669,
    "level" : "1",
    "page number" : 17,
    "bounding box" : [ 466.191, 63.249, 769.708, 153.788 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 466.195, 139.152, 631.159, 153.788 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Exposed conductors shall show:",
      "kids" : [ {
        "type" : "list",
        "id" : 3286,
        "level" : "7",
        "page number" : 17,
        "bounding box" : [ 474.83, 88.569, 691.384, 128.529 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 17,
          "bounding box" : [ 474.834, 113.892, 691.384, 128.529 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Means of support and types of insulators; and",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 17,
          "bounding box" : [ 474.83, 88.569, 600.032, 103.206 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Spacings and clearances.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 17,
      "bounding box" : [ 466.191, 63.249, 769.708, 77.886 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Auxiliary gutters, wireways, busways, cabinets, boxes,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3670,
    "page number" : 17,
    "bounding box" : [ 456.836, 37.929, 769.754, 65.226 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "metallic raceways, underground installations, other than specified in the Code shall show:"
  }, {
    "type" : "list",
    "id" : 3671,
    "level" : "2",
    "page number" : 18,
    "bounding box" : [ 89.99, 468.07, 384.819, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 89.99, 531.309, 189.631, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Installation details;",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 89.99, 505.989, 384.819, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Conductor supports, separators, and attachments where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3285,
        "page number" : 18,
        "bounding box" : [ 71.983, 493.395, 188.864, 507.999 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "required by this Code; and"
      } ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 89.99, 468.07, 306.303, 482.706 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Dimensions and description or specifications.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3672,
    "level" : "Subtitle",
    "page number" : 18,
    "bounding box" : [ 81.351, 442.69, 267.414, 457.326 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Private pole installations shall show:"
  }, {
    "type" : "list",
    "id" : 3673,
    "level" : "2",
    "page number" : 18,
    "bounding box" : [ 89.99, 366.85, 338.782, 432.126 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 89.99, 417.489, 338.782, 432.126 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Construction and installation details and dimensions;",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 89.99, 392.169, 334.039, 406.806 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Pole top wiring details including line hardware; and",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 89.99, 366.85, 172.935, 381.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Guying details.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3674,
    "level" : "Subtitle",
    "page number" : 18,
    "bounding box" : [ 71.996, 328.87, 384.769, 356.166 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Low energy power and low voltage power installation shallshow:"
  }, {
    "type" : "list",
    "id" : 3675,
    "level" : "2",
    "page number" : 18,
    "bounding box" : [ 89.989, 202.391, 384.886, 318.247 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 89.99, 303.61, 384.804, 318.247 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Details of battery installation and/or other source of low",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3283,
        "page number" : 18,
        "bounding box" : [ 71.994, 291.016, 201.675, 305.444 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "voltage or low energy power;"
      } ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 89.989, 265.691, 384.886, 280.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Equipment, wiring, actuating mechanism and protective",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3284,
        "page number" : 18,
        "bounding box" : [ 71.982, 253.031, 126.667, 267.459 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "devices; and"
      } ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 89.989, 202.391, 324.071, 242.347 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Ventilation details whenever necessary. 1.3.3 Substation Plans and Specifications",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3676,
    "level" : "15",
    "page number" : 18,
    "bounding box" : [ 71.99, 177.132, 351.282, 191.768 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 3300,
    "list items" : [ {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 71.99, 177.132, 351.282, 191.768 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.3.3.1 Indoor Substation. Indoor substation plans shall show:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3677,
    "level" : "1",
    "page number" : 18,
    "bounding box" : [ 81.35, 25.272, 266.635, 166.448 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 81.35, 151.812, 229.91, 166.448 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Location and dimensions of;",
      "kids" : [ {
        "type" : "list",
        "id" : 3282,
        "level" : "2",
        "page number" : 18,
        "bounding box" : [ 89.989, 50.652, 343.531, 141.189 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 18,
          "bounding box" : [ 89.989, 126.552, 293.769, 141.189 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Substation in building plan drawn to scale,",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 18,
          "bounding box" : [ 89.989, 101.232, 343.531, 115.869 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Building with respect to entire compound or property,",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 18,
          "bounding box" : [ 89.989, 75.972, 253.349, 90.608 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Incoming and outgoing lines, and",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 18,
          "bounding box" : [ 89.989, 50.652, 269.875, 65.288 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Windows, doors, and other openings.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 81.35, 25.272, 266.635, 39.908 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Substation structural requirements;",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3678,
    "level" : "2",
    "page number" : 18,
    "bounding box" : [ 474.83, 480.733, 769.669, 533.289 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 474.83, 518.653, 769.669, 533.289 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Materials and construction of walls, floors, roof, windows,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3281,
        "page number" : 18,
        "bounding box" : [ 456.833, 505.993, 652.785, 520.42 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "enclosures, doors, and their dimensions, and"
      } ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 474.83, 480.733, 733.302, 495.369 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Ventilation and drainage systems and other safeguards.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3679,
    "level" : "Subtitle",
    "page number" : 18,
    "bounding box" : [ 466.191, 455.353, 682.621, 469.989 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Substation electrical requirements such as;"
  }, {
    "type" : "list",
    "id" : 3680,
    "level" : "2",
    "page number" : 18,
    "bounding box" : [ 474.83, 366.854, 769.737, 444.73 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 474.83, 430.093, 759.104, 444.73 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Plan view showing location and sizes of equipment installed,",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 474.83, 404.834, 769.737, 419.47 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Clearances and spacings between exposed current-carrying and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3280,
        "page number" : 18,
        "bounding box" : [ 456.833, 392.174, 721.159, 406.602 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "noncurrent-carrying portions and grounding equipment, and"
      } ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 474.83, 366.854, 574.163, 381.49 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Grounding system.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3681,
    "level" : "Subtitle",
    "page number" : 18,
    "bounding box" : [ 466.191, 341.534, 626.162, 356.17 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Cross sectional views showing;"
  }, {
    "type" : "list",
    "id" : 3682,
    "level" : "2",
    "page number" : 18,
    "bounding box" : [ 474.83, 240.375, 769.755, 330.911 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 474.83, 316.275, 769.737, 330.911 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Horizontal and vertical clearances between exposed parts and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3278,
        "page number" : 18,
        "bounding box" : [ 456.822, 303.615, 534.901, 318.042 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "adjacent surfaces,"
      } ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 474.83, 278.355, 769.755, 292.992 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Horizontal and vertical clearances of exposed parts from",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3279,
        "page number" : 18,
        "bounding box" : [ 456.822, 265.695, 514.01, 280.123 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "floor/ceiling,"
      } ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 474.83, 240.375, 656.252, 255.012 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Finished floor level and ground level.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3683,
    "level" : "Subtitle",
    "page number" : 18,
    "bounding box" : [ 466.191, 215.056, 550.728, 229.692 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Miscellaneous;"
  }, {
    "type" : "list",
    "id" : 3684,
    "level" : "2",
    "page number" : 18,
    "bounding box" : [ 474.828, 63.31, 769.692, 204.432 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 474.83, 189.796, 612.345, 204.432 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Specification of equipment,",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 474.83, 164.476, 696.733, 179.112 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Wiring of lighting and remote control systems,",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 474.83, 139.209, 769.692, 153.845 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) One-line diagram(s) of entire installation with voltage",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3276,
        "page number" : 18,
        "bounding box" : [ 456.823, 126.549, 499.91, 140.977 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "indicated,"
      } ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 474.829, 101.229, 769.674, 115.866 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Computations on size of wires, busbar, transformer, fuses,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3277,
        "page number" : 18,
        "bounding box" : [ 456.822, 88.569, 570.456, 102.997 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "switches and breaker, and"
      } ]
    }, {
      "type" : "list item",
      "page number" : 18,
      "bounding box" : [ 474.828, 63.31, 632.601, 77.946 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Class of insulation or insulators.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3685,
    "page number" : 18,
    "bounding box" : [ 456.829, 25.33, 769.706, 52.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.3.3.2 Outdoor Substation. Outdoor substation plans shall show same items as indoor substation except that in lieu of walls and roof,"
  }, {
    "type" : "paragraph",
    "id" : 3686,
    "page number" : 19,
    "bounding box" : [ 71.99, 505.989, 384.845, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "details of fence and supporting steel structure shall be shown in accordance with the latest edition of the Philippine Electrical Code, Part 2."
  }, {
    "type" : "list",
    "id" : 3687,
    "level" : "2",
    "page number" : 19,
    "bounding box" : [ 474.83, 480.731, 769.683, 533.078 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 19,
      "bounding box" : [ 474.83, 518.65, 769.683, 533.078 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Heating effects under normal conditions of use and also under",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3275,
        "page number" : 19,
        "bounding box" : [ 456.834, 505.99, 654.854, 520.418 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "abnormal conditions likely to arise in service"
      } ]
    }, {
      "type" : "list item",
      "page number" : 19,
      "bounding box" : [ 474.83, 480.731, 552.956, 495.158 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Arcing effects",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3688,
    "page number" : 19,
    "bounding box" : [ 127.431, 455.35, 769.737, 482.646 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 110 — REQUIREMENTS FOR ELECTRICAL INSTALLATIONS (7) Classification by type, size, voltage, current capacity, and"
  }, {
    "type" : "paragraph",
    "id" : 3689,
    "page number" : 19,
    "bounding box" : [ 194.331, 430.03, 508.357, 457.179 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "specific use 1.10.1 General"
  }, {
    "type" : "paragraph",
    "id" : 3690,
    "level" : "3",
    "page number" : 19,
    "bounding box" : [ 474.83, 417.491, 769.623, 431.919 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(8) Other factors that contribute to the practical safeguarding of"
  }, {
    "type" : "list",
    "id" : 3691,
    "level" : "4",
    "page number" : 19,
    "bounding box" : [ 71.99, 250.689, 769.656, 419.466 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 19,
      "bounding box" : [ 71.99, 366.85, 728.293, 419.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.1.1 Scope. This article covers general requirements for the persons using or likely to come in contact with the equipment examination and approval, installation and use, access to and spaces about electrical conductors and equipment; enclosures intended for personnel entry; and tunnel installations.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3271,
        "page number" : 19,
        "bounding box" : [ 456.825, 354.258, 769.744, 394.148 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(b) Installation and Use. Listed or labeled equipment shall be installed and used in accordance with any instructions included in the listing or labeling."
      } ]
    }, {
      "type" : "list item",
      "page number" : 19,
      "bounding box" : [ 71.99, 328.93, 769.656, 356.226 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.1.2 Approval. The conductors and equipment required or permitted by this Code shall be acceptable only if approved. 1.10.1.4 Voltages. Throughout this Code, the voltage considered shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3272,
        "page number" : 19,
        "bounding box" : [ 456.831, 291.018, 769.721, 330.7 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be that at which the circuit operates. The voltage rating of electrical equipment shall not be less than the nominal voltage of a circuit to which it is connected."
      }, {
        "type" : "paragraph",
        "id" : 3273,
        "page number" : 19,
        "bounding box" : [ 81.351, 288.792, 375.43, 317.768 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 1.0.1.7, Examination of Equipment for Safety, and 1.10.1.3, Examination, Identification, Installation, and Use of Equipment. See definitions of Approved, Identified, Labeled, and Listed."
      }, {
        "type" : "paragraph",
        "id" : 3274,
        "page number" : 19,
        "bounding box" : [ 456.831, 215.119, 769.733, 280.329 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1.10.1.5 Conductors. Conductors normally used to carry current shall be of copper unless otherwise provided in this Code. Where the conductor material is not specified, the material and the sizes given in this Code shall apply to copper conductors. Where other materials are used, the size shall be changed accordingly."
      } ]
    }, {
      "type" : "list item",
      "page number" : 19,
      "bounding box" : [ 71.99, 250.689, 384.848, 277.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.1.3 Examination, Identification, Installation, and Use of Equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3692,
    "page number" : 19,
    "bounding box" : [ 71.996, 212.77, 384.801, 240.066 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Examination. In judging equipment, considerations such as the following shall be evaluated:"
  }, {
    "type" : "paragraph",
    "id" : 3693,
    "level" : "5",
    "page number" : 19,
    "bounding box" : [ 71.995, 174.85, 728.249, 203.948 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Suitability for installation and use in conformity with the FPN: For aluminum and copper-clad aluminum conductors, see 3.10.1.15. provisions of this Code"
  }, {
    "type" : "paragraph",
    "id" : 3694,
    "page number" : 19,
    "bounding box" : [ 456.83, 142.629, 769.712, 182.586 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.1.6 Conductor Sizes. Conductor sizes are expressed in square millimetres (mm 2) for stranded or in millimetres diameter (mm dia.) for solid."
  }, {
    "type" : "paragraph",
    "id" : 3695,
    "page number" : 19,
    "bounding box" : [ 81.351, 134.712, 375.436, 163.688 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Suitability of equipment use may be identified by a description marked on or provided with a product to identify the suitability of the product for a specific purpose, environment, or application. Suitability of equipment may be evidenced"
  }, {
    "type" : "paragraph",
    "id" : 3696,
    "page number" : 19,
    "bounding box" : [ 81.351, 92.05, 769.719, 136.093 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "by listing or labeling. 1.10.1.7 Insulation Integrity. Completed wiring installations shall be free from short circuits and from grounds other than as required or permitted in Article 2.50."
  }, {
    "type" : "list",
    "id" : 3697,
    "level" : "2",
    "page number" : 19,
    "bounding box" : [ 89.99, 24.19, 384.843, 114.517 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 19,
      "bounding box" : [ 89.99, 100.089, 384.843, 114.517 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Mechanical strength and durability, including, for parts",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3268,
        "page number" : 19,
        "bounding box" : [ 71.994, 74.769, 384.821, 101.857 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "designed to enclose and protect other equipment, the adequacy of the protection thus provided"
      }, {
        "type" : "paragraph",
        "id" : 3269,
        "page number" : 19,
        "bounding box" : [ 456.831, 28.816, 769.698, 81.366 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1.10.1.8 Wiring Methods. Only wiring methods recognized as suitable are included in this Code. The recognized methods of wiring shall be permitted to be installed in any type of building or occupancy, except as otherwise provided in this Code."
      } ]
    }, {
      "type" : "list item",
      "page number" : 19,
      "bounding box" : [ 89.99, 49.51, 263.59, 63.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Wire-bending and connection space",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 19,
      "bounding box" : [ 89.99, 24.19, 193.898, 38.618 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Electrical insulation",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3698,
    "level" : "4",
    "page number" : 20,
    "bounding box" : [ 71.99, 67.87, 384.942, 533.286 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 20,
      "bounding box" : [ 71.99, 480.735, 384.894, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.1.9 Interrupting Rating. Equipment intended to interrupt current at fault levels shall have an interrupting rating sufficient for the nominal circuit voltage and the current that is available at the line terminals of the equipment.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3259,
        "page number" : 20,
        "bounding box" : [ 456.825, 442.755, 769.682, 533.286 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(a) Unused Openings. Unused cable or raceway openings in boxes, raceways, auxiliary gutters, cabinets, cutout boxes, meter socket enclosures, equipment cases, or housings shall be effectively closed to afford protection substantially equivalent to the wall of the equipment. Where metallic plugs or plates are used with nonmetallic enclosures, they shall be recessed at least 6 mm from the outer surface of the enclosure."
      }, {
        "type" : "paragraph",
        "id" : 3260,
        "page number" : 20,
        "bounding box" : [ 71.99, 442.75, 384.931, 482.498 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Equipment intended to interrupt current at other than fault levels shall have an interrupting rating at nominal circuit voltage sufficient for the current that must be interrupted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 20,
      "bounding box" : [ 71.99, 291.023, 384.942, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.1.10 Circuit Impedance and Other Characteristics. The overcurrent protective devices, the total impedance, the component short-circuit current ratings, and other characteristics of the circuit to be protected shall be selected and coordinated to permit the circuitprotective devices used to clear a fault to do so without extensive damage to the electrical components of the circuit. This fault shall be assumed to be either between two or more of the circuit conductors or between any circuit conductor and the grounding conductor or enclosing metal raceway. Listed products applied in accordance with their listing shall be considered to meet the requirements of this section.",
      "kids" : [ {
        "type" : "list",
        "id" : 3261,
        "level" : "1",
        "page number" : 20,
        "bounding box" : [ 466.191, 366.851, 769.67, 432.127 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 20,
          "bounding box" : [ 466.192, 417.49, 769.666, 432.127 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Subsurface Enclosures. Conductors shall be racked to provide",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3258,
            "page number" : 20,
            "bounding box" : [ 456.837, 392.171, 769.663, 419.258 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "ready and safe access in underground and subsurface enclosures into which persons enter for installation and maintenance."
          } ]
        }, {
          "type" : "list item",
          "page number" : 20,
          "bounding box" : [ 466.191, 366.851, 769.67, 381.487 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Integrity of Electrical Equipment and Connections. Internal",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3262,
        "page number" : 20,
        "bounding box" : [ 456.825, 278.363, 769.702, 368.684 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "parts of electrical equipment, including busbars, wiring terminals, insulators, and other surfaces, shall not be damaged or contaminated by foreign materials such as paint, plaster, cleaners, abrasives, or corrosive residues. There shall be no damaged parts that may adversely affect safe operation or mechanical strength of the equipment such as parts that are broken; bent; cut; or deteriorated by corrosion, chemical action, or overheating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 20,
      "bounding box" : [ 71.99, 215.118, 384.861, 280.328 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.1.11 Deteriorating Agents. Unless identified for use in the operating environment, no conductors or equipment shall be located in damp or wet locations; where exposed to gases, fumes, vapors, liquids, or other agents that have a deteriorating effect on the conductors or equipment; or where exposed to excessive temperatures.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3263,
        "page number" : 20,
        "bounding box" : [ 456.83, 252.972, 677.471, 267.608 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1.10.1.13 Mounting and Cooling of Equipment."
      }, {
        "type" : "paragraph",
        "id" : 3264,
        "page number" : 20,
        "bounding box" : [ 456.836, 202.458, 769.735, 242.348 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(a) Mounting. Electrical equipment shall be firmly secured to the surface on which it is mounted. Wooden plugs driven into holes in masonry, concrete, plaster, or similar materials shall not be used."
      }, {
        "type" : "list",
        "id" : 3265,
        "level" : "5",
        "page number" : 20,
        "bounding box" : [ 81.351, 156.552, 375.434, 203.948 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 20,
          "bounding box" : [ 81.351, 193.326, 278.055, 203.948 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: See 3.0.1.6 for protection against corrosion.",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3257,
            "page number" : 20,
            "bounding box" : [ 456.837, 101.239, 769.803, 191.769 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "(b) Cooling. Electrical equipment that depends on the natural circulation of air and convection principles for cooling of exposed surfaces shall be installed so that room airflow over such surfaces is not prevented by walls or by adjacent installed equipment. For equipment designed for floor mounting, clearance between top surfaces and adjacent surfaces shall be provided to dissipate rising warm air."
          } ]
        }, {
          "type" : "list item",
          "page number" : 20,
          "bounding box" : [ 81.351, 156.552, 375.434, 185.528 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: Some cleaning and lubricating compounds can cause severe deterioration of many plastic materials used for insulating and structural applications in equipment.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3266,
        "page number" : 20,
        "bounding box" : [ 71.99, 105.85, 384.941, 145.597 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Equipment identified only as “dry locations,” “Type 1,” or “indoor use only” shall be protected against permanent damage from the weather during building construction."
      }, {
        "type" : "paragraph",
        "id" : 3267,
        "page number" : 20,
        "bounding box" : [ 456.837, 63.32, 769.655, 103.001 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Electrical equipment provided with ventilating openings shall be installed so that walls or other obstructions do not prevent the free circulation of air through the equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 20,
      "bounding box" : [ 71.99, 67.87, 384.89, 95.166 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.1.12 Mechanical Execution of Work. Electrical equipment shall be installed in a neat and workmanlike manner.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3699,
    "page number" : 20,
    "bounding box" : [ 81.351, 27.729, 375.466, 56.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Accepted industry practices are described in ANSI/NECA 1-2000, Standard Practices for Good Workmanship in Electrical Contracting, and other ANSIapproved installation standards."
  }, {
    "type" : "paragraph",
    "id" : 3700,
    "page number" : 20,
    "bounding box" : [ 456.832, 25.334, 769.678, 52.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.1.14 Electrical Connections. Because of different characteristics of dissimilar metals, devices such as pressure terminal or pressure"
  }, {
    "type" : "paragraph",
    "id" : 3711,
    "page number" : 21,
    "bounding box" : [ 456.834, 480.738, 769.715, 545.739 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "provisions of equipment shall be based on 1.10.1.14(c)(1)a or (c)(1)b. Unless the equipment is listed and marked otherwise, conductor ampacities used in determining equipment termination provisions shall be based on Table 3.10.1.16 as appropriately modified by 3.10.1.15(b)(6)."
  }, {
    "type" : "paragraph",
    "id" : 3702,
    "page number" : 21,
    "bounding box" : [ 71.99, 417.501, 384.908, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "splicing connectors and soldering lugs shall be identified for the material of the conductor and shall be properly installed and used. Conductors of dissimilar metals shall not be intermixed in a terminal or splicing connector where physical contact occurs between dissimilar conductors (such as copper and aluminum, copper and copper-clad aluminum, or aluminum and copper-clad aluminum), unless the device is identified for the purpose and conditions of use. Materials such as solder, fluxes, inhibitors, and compounds, where employed, shall be suitable for the use and shall be of a type that will not adversely affect the conductors, installation, or equipment."
  }, {
    "type" : "paragraph",
    "id" : 3712,
    "page number" : 21,
    "bounding box" : [ 456.828, 430.089, 769.727, 469.84 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Termination provisions of equipment for circuits rated 100 amperes or less, or marked for 2.0 mm2 (1.6 mm dia.) through 38 mm2 conductors, shall be used only for one of the following:"
  }, {
    "type" : "list",
    "id" : 3713,
    "level" : "5",
    "page number" : 21,
    "bounding box" : [ 492.831, 328.93, 769.667, 419.257 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 21,
      "bounding box" : [ 492.831, 404.83, 644.743, 419.257 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Conductors rated 60°C (140°F).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 21,
      "bounding box" : [ 492.831, 392.17, 769.652, 406.597 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Conductors with higher temperature ratings, provided the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3255,
        "page number" : 21,
        "bounding box" : [ 456.827, 366.85, 769.645, 393.938 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ampacity of such conductors is determined based on the 60°C (140°F) ampacity of the conductor size used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 21,
      "bounding box" : [ 492.831, 354.25, 769.667, 368.678 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. Conductors with higher temperature ratings if the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3256,
        "page number" : 21,
        "bounding box" : [ 456.827, 341.59, 735.555, 356.018 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment is listed and identified for use with such conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 21,
      "bounding box" : [ 492.831, 328.93, 769.656, 343.358 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4. For motors marked with design letters B, C, or D,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3703,
    "page number" : 21,
    "bounding box" : [ 81.351, 395.706, 351.641, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Many terminations and equipment are marked with a tightening torque."
  }, {
    "type" : "paragraph",
    "id" : 3704,
    "page number" : 21,
    "bounding box" : [ 71.985, 294.429, 384.906, 384.966 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Terminals. Connection of conductors to terminal parts shall ensure a thoroughly good connection without damaging the conductors and shall be made by means of pressure connectors (including setscrew type), solder lugs, or splices to flexible leads. Connection by means of wire-binding screws or studs and nuts that have upturned lugs or the equivalent shall be permitted for 5.5 mm2 (2.6 mm dia.) or smaller conductors."
  }, {
    "type" : "paragraph",
    "id" : 3714,
    "page number" : 21,
    "bounding box" : [ 456.827, 291.016, 769.637, 330.698 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors having an insulation rating of 75°C (167°F) or higher shall be permitted to be used, provided the ampacity of such conductors does not exceed the 75°C (167°F) ampacity."
  }, {
    "type" : "paragraph",
    "id" : 3705,
    "page number" : 21,
    "bounding box" : [ 71.996, 269.109, 384.829, 296.197 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Terminals for more than one conductor and terminals used to connect aluminum shall be so identified."
  }, {
    "type" : "paragraph",
    "id" : 3715,
    "page number" : 21,
    "bounding box" : [ 456.831, 240.369, 769.702, 280.119 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. Termination provisions of equipment for circuits rated over 100 amperes, or marked for conductors larger than 38 mm2, shall be used only for one of the following:"
  }, {
    "type" : "paragraph",
    "id" : 3706,
    "page number" : 21,
    "bounding box" : [ 71.985, 167.956, 384.871, 258.486 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Splices. Conductors shall be spliced or joined with splicing devices identified for the use or by brazing, welding, or soldering with a fusible metal or alloy. Soldered splices shall first be spliced or joined so as to be mechanically and electrically secure without solder and then be soldered. All splices and joints and the free ends of conductors shall be covered with an insulation equivalent to that of the conductors or with an insulating device identified for the purpose."
  }, {
    "type" : "list",
    "id" : 3716,
    "level" : "5",
    "page number" : 21,
    "bounding box" : [ 492.83, 202.45, 769.651, 229.537 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 21,
      "bounding box" : [ 492.83, 215.11, 641.986, 229.537 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Conductors rated 75°C (167°F)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 21,
      "bounding box" : [ 492.83, 202.45, 769.651, 216.877 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Conductors with higher temperature ratings, provided the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3717,
    "page number" : 21,
    "bounding box" : [ 456.827, 164.47, 769.616, 204.218 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ampacity of such conductors does not exceed the 75°C (167°F) ampacity of the conductor size used, or up to their ampacity if the equipment is listed and identified for use with such conductors"
  }, {
    "type" : "paragraph",
    "id" : 3707,
    "page number" : 21,
    "bounding box" : [ 71.996, 142.631, 384.846, 169.718 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Wire connectors or splicing means installed on conductors for direct burial shall be listed for such use."
  }, {
    "type" : "paragraph",
    "id" : 3718,
    "level" : "3",
    "page number" : 21,
    "bounding box" : [ 456.822, 101.231, 769.732, 153.638 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Separate Connector Provisions. Separately installed pressure connectors shall be used with conductors at the ampacities not exceeding the ampacity at the listed and identified temperature rating of the connector."
  }, {
    "type" : "paragraph",
    "id" : 3708,
    "page number" : 21,
    "bounding box" : [ 71.996, 104.711, 384.842, 132.008 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Temperature Limitations. The temperature rating associated with the ampacity of a conductor shall be selected and coordinated so"
  }, {
    "type" : "list",
    "id" : 3709,
    "level" : "6",
    "page number" : 21,
    "bounding box" : [ 71.996, 54.137, 384.848, 106.479 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "next list id" : 3723,
    "list items" : [ {
      "type" : "list item",
      "page number" : 21,
      "bounding box" : [ 71.996, 54.137, 384.848, 106.479 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "as not to exceed the lowest temperature rating of any connected termination, conductor, or device. Conductors with temperature ratings higher than specified for terminations shall be permitted to be used for ampacity adjustment, correction, or both.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3719,
    "page number" : 21,
    "bounding box" : [ 466.19, 61.089, 760.282, 90.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: With respect to 1.10.1.14(c)(1) and (c)(2), equipment markings or listing information may additionally restrict the sizing and temperature ratings of connected conductors."
  }, {
    "type" : "paragraph",
    "id" : 3720,
    "page number" : 21,
    "bounding box" : [ 456.83, 23.049, 769.75, 50.346 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.1.15 High-Leg Marking. On a 4-wire, delta-connected system where the midpoint of one phase winding is grounded, only the"
  }, {
    "type" : "paragraph",
    "id" : 3710,
    "level" : "3",
    "page number" : 21,
    "bounding box" : [ 89.992, 28.812, 384.844, 43.24 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Equipment Provisions. The determination of termination"
  }, {
    "type" : "paragraph",
    "id" : 3729,
    "page number" : 22,
    "bounding box" : [ 456.829, 505.998, 769.704, 545.745 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Other markings that indicate voltage, current, wattage, or other ratings shall be provided as specified elsewhere in this Code. The marking shall be of sufficient durability to withstand the environment involved."
  }, {
    "type" : "paragraph",
    "id" : 3722,
    "page number" : 22,
    "bounding box" : [ 71.99, 505.989, 384.879, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductor or busbar having the higher phase voltage to ground shall be durably and permanently marked by an outer finish that is orange in color or by other effective means. Such identification shall be placed"
  }, {
    "type" : "list",
    "id" : 3723,
    "level" : "6",
    "page number" : 22,
    "bounding box" : [ 71.99, 480.735, 384.815, 507.823 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 3709,
    "list items" : [ {
      "type" : "list item",
      "page number" : 22,
      "bounding box" : [ 71.99, 480.735, 384.815, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "at each point on the system where a connection is made if the grounded conductor is also present.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3730,
    "level" : "4",
    "page number" : 22,
    "bounding box" : [ 456.83, 256.515, 769.701, 495.367 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 22,
      "bounding box" : [ 456.831, 366.857, 769.701, 495.367 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.1.22 Identification of Disconnecting Means. Each disconnecting means shall be legibly marked to indicate its purpose unless located and arranged so the purpose is evident. The marking shall be of sufficient durability to withstand the environment involved. Where circuit breakers or fuses are applied in compliance with the series combination ratings marked on the equipment by the manufacturer, the equipment enclosure(s) shall be legibly marked in the field to indicate the equipment has been applied with a series combination rating. The marking shall be readily visible and state the following:",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3252,
        "page number" : 22,
        "bounding box" : [ 472.61, 316.272, 753.891, 356.02 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "CAUTION SERIES COMBINATION SYSTEM RATED ____ AMPERES IDENTIFIED REPLACEMENT COMPONENTS REQUIRED"
      }, {
        "type" : "paragraph",
        "id" : 3253,
        "page number" : 22,
        "bounding box" : [ 466.19, 294.546, 732.48, 305.168 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 2.40.7.7(b) for interrupting rating marking for end-use equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 22,
      "bounding box" : [ 456.83, 256.515, 769.67, 283.746 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.1.23 Current Transformers. Unused current transformers associated with potentially energized circuits shall be short-circuited.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3724,
    "page number" : 22,
    "bounding box" : [ 71.99, 328.942, 384.924, 470.046 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.1.16 Flash Protection. Switchboards, panelboards, industrial control panels, meter socket enclosures, and motor control centers that are in other than dwelling occupancies and are likely to require examination, adjustment, servicing, or maintenance while energized shall be field marked to warn licensed electrical practitioner or nonlicensed electrical practitioner under the supervision of a licensed electrical practitioner of potential electric arc flash hazards. The marking shall be located so as to be clearly visible to licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner before examination, adjustment, servicing, or maintenance of the equipment."
  }, {
    "type" : "list",
    "id" : 3725,
    "level" : "5",
    "page number" : 22,
    "bounding box" : [ 81.351, 261.189, 375.454, 317.768 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 22,
      "bounding box" : [ 81.351, 288.792, 375.454, 317.768 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: NFPA 70E-2004, Standard for Electrical Safety in the Workplace, provides assistance in determining severity of potential exposure, planning safe work practices, and selecting personal protective equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 22,
      "bounding box" : [ 81.351, 261.189, 375.438, 280.987 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: ANSI Z535.4-1998, Product Safety Signs and Labels, provides guidelines for the design of safety signs and labels for application to products.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3726,
    "level" : "4",
    "page number" : 22,
    "bounding box" : [ 71.99, 128.829, 384.898, 250.446 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 22,
      "bounding box" : [ 71.99, 210.49, 384.898, 250.446 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.1.18 Arcing Parts. Parts of electric equipment that in ordinary operation produce arcs, sparks, flames, or molten metal shall be enclosed or separated and isolated from all combustible material.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3254,
        "page number" : 22,
        "bounding box" : [ 81.351, 179.529, 375.451, 199.328 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For hazardous (classified) locations, see Articles 5.0 through 5.17. For motors, see 4.30.1.14."
      } ]
    }, {
      "type" : "list item",
      "page number" : 22,
      "bounding box" : [ 71.99, 128.829, 384.837, 168.786 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.1.19 Light and Power from Railway Conductors. Circuits for lighting and power shall not be connected to any system that contains trolley wires with a ground return.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3731,
    "level" : "Subtitle",
    "page number" : 22,
    "bounding box" : [ 533.571, 231.129, 692.888, 245.766 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.2 600 Volts, Nominal, or Less"
  }, {
    "type" : "paragraph",
    "id" : 3732,
    "page number" : 22,
    "bounding box" : [ 456.83, 129.976, 769.741, 220.506 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.2.1 Spaces About Electrical Equipment. Sufficient access and working space shall be provided and maintained about all electric equipment to permit ready and safe operation and maintenance of such equipment. Enclosures housing electrical apparatus that are controlled by a lock(s) shall be considered accessible to licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner."
  }, {
    "type" : "paragraph",
    "id" : 3733,
    "page number" : 22,
    "bounding box" : [ 456.825, 54.137, 769.726, 119.347 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Working Space. Working space for equipment operating at 600 volts, nominal, or less to ground and likely to require examination, adjustment, servicing, or maintenance while energized shall comply with the dimensions of 1.10.2.1(a)(1), (a)(2), and (a)(3) or as required or permitted elsewhere in this Code."
  }, {
    "type" : "paragraph",
    "id" : 3727,
    "page number" : 22,
    "bounding box" : [ 71.99, 78.19, 384.879, 118.113 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Such circuit connections shall be permitted in car houses, power houses, or passenger and freight stations operated in connection with electric railways."
  }, {
    "type" : "list",
    "id" : 3728,
    "level" : "5",
    "page number" : 22,
    "bounding box" : [ 71.99, 27.676, 384.894, 67.566 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 3739,
    "list items" : [ {
      "type" : "list item",
      "page number" : 22,
      "bounding box" : [ 71.99, 27.676, 384.894, 67.566 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.1.21 Marking. The manufacturer’s name, trademark, or other descriptive marking by which the organization responsible for the product can be identified shall be placed on all electric equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3734,
    "level" : "2",
    "page number" : 22,
    "bounding box" : [ 474.83, 28.812, 769.698, 43.24 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 3736,
    "list items" : [ {
      "type" : "list item",
      "page number" : 22,
      "bounding box" : [ 474.83, 28.812, 769.698, 43.24 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Depth of Working Space. The depth of the working space in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3736,
    "level" : "2",
    "page number" : 23,
    "bounding box" : [ 474.831, 531.312, 769.634, 545.74 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 3734,
    "list items" : [ {
      "type" : "list item",
      "page number" : 23,
      "bounding box" : [ 474.831, 531.312, 769.634, 545.74 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Width of Working Space. The width of the working space in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3738,
    "page number" : 23,
    "bounding box" : [ 71.99, 531.309, 384.819, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the direction of live parts shall not be less than that specified in Table"
  }, {
    "type" : "paragraph",
    "id" : 3737,
    "page number" : 23,
    "bounding box" : [ 456.834, 493.398, 769.727, 533.08 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "front of the electric equipment shall be the width of the equipment or 750 mm, whichever is greater. In all cases, the work space shall permit at least a 90 degree opening of equipment doors or hinged panels."
  }, {
    "type" : "list",
    "id" : 3739,
    "level" : "5",
    "page number" : 23,
    "bounding box" : [ 71.99, 493.395, 384.837, 533.077 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 3728,
    "next list id" : 3777,
    "list items" : [ {
      "type" : "list item",
      "page number" : 23,
      "bounding box" : [ 71.99, 493.395, 384.837, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.2.1(a)(1) unless the requirements of 1.10.2.1(a)(1)a, (a)(1)b, or (a)(1)c are met. Distances shall be measured from the exposed live parts or from the enclosure or opening if the live parts are enclosed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3740,
    "level" : "3",
    "page number" : 23,
    "bounding box" : [ 456.836, 392.179, 769.762, 482.5 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Height of Working Space. The work space shall be clear and extend from the grade, floor, or platform to the height required by 1.10.2.1(e). Within the height requirements of this section, other equipment that is associated with the electrical installation and is located above or below the electrical equipment shall be permitted to extend not more than 150 mm beyond the front of the electrical equipment."
  }, {
    "type" : "heading",
    "id" : 3741,
    "level" : "Subtitle",
    "page number" : 23,
    "bounding box" : [ 143.09, 455.35, 313.667, 469.986 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 1.10.2.1(a)(1) Working Spaces"
  }, {
    "type" : "table",
    "id" : 3742,
    "level" : "4",
    "page number" : 23,
    "bounding box" : [ 70.611, 402.68, 385.491, 455.3 ],
    "number of rows" : 3,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 23,
        "bounding box" : [ 70.851, 428.72, 162.471, 454.79 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 23,
          "bounding box" : [ 78.471, 428.589, 154.436, 455.677 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Nominal Voltage to Ground"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 23,
        "bounding box" : [ 162.471, 441.86, 385.251, 454.79 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 23,
          "bounding box" : [ 204.651, 441.249, 343.183, 455.677 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Minimum Clear Distance (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 23,
        "bounding box" : [ 162.471, 428.72, 236.571, 441.86 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 23,
          "bounding box" : [ 173.09, 428.109, 225.469, 442.537 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Condition 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 23,
        "bounding box" : [ 236.571, 428.72, 311.211, 441.86 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 23,
          "bounding box" : [ 247.691, 428.109, 300.07, 442.537 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Condition 2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 23,
        "bounding box" : [ 311.211, 428.72, 385.251, 441.86 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 23,
          "bounding box" : [ 322.352, 428.109, 374.731, 442.537 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Condition 3"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 23,
        "bounding box" : [ 70.851, 402.92, 162.471, 428.72 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 23,
          "bounding box" : [ 97.131, 402.37, 135.739, 429.397 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0–150 151–600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 23,
        "bounding box" : [ 162.471, 402.92, 236.571, 428.72 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 23,
          "bounding box" : [ 190.97, 402.37, 207.5, 429.397 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "900 900"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 23,
        "bounding box" : [ 236.571, 402.92, 311.211, 428.72 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 23,
          "bounding box" : [ 261.41, 402.37, 286.22, 429.397 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "900 1 000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 23,
        "bounding box" : [ 311.211, 402.92, 385.251, 428.72 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 23,
          "bounding box" : [ 336.11, 402.37, 360.92, 429.397 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "900 1 200"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 3743,
    "page number" : 23,
    "bounding box" : [ 71.99, 391.757, 226.465, 403.583 ],
    "linked content id" : 0,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: Where the conditions are as follows:"
  }, {
    "type" : "list",
    "id" : 3744,
    "level" : "5",
    "page number" : 23,
    "bounding box" : [ 81.35, 303.554, 614.332, 393.263 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 23,
      "bounding box" : [ 81.35, 381.437, 384.858, 393.263 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "Condition 1 — Exposed live parts on one side of the working space and no live or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3249,
        "page number" : 23,
        "bounding box" : [ 71.99, 360.737, 384.81, 382.886 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "grounded parts on the other side of the working space, or exposed live parts on both sides of the working space that are effectively guarded by insulating materials."
      }, {
        "type" : "paragraph",
        "id" : 3250,
        "page number" : 23,
        "bounding box" : [ 456.838, 328.939, 769.726, 381.49 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(b) Clear Spaces. Working space required by this section shall not be used for storage. When normally enclosed live parts are exposed for inspection or servicing, the working space, if in a passageway or general open space, shall be suitably guarded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 23,
      "bounding box" : [ 81.35, 350.357, 384.821, 362.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "Condition 2 — Exposed live parts on one side of the working space and grounded",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3251,
        "page number" : 23,
        "bounding box" : [ 71.99, 329.657, 384.864, 351.86 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "parts on the other side of the working space. Concrete, brick, or tile walls shall be considered as grounded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 23,
      "bounding box" : [ 81.35, 303.554, 614.332, 331.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Condition 3 — Exposed live parts on both sides of the working space. (c) Entrance to Working Space.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3745,
    "level" : "6",
    "page number" : 23,
    "bounding box" : [ 99.351, 154.57, 384.855, 295.537 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 23,
      "bounding box" : [ 99.351, 281.109, 384.849, 295.537 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Dead-Front Assemblies. Working space shall not be required",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3245,
        "page number" : 23,
        "bounding box" : [ 71.989, 205.216, 384.891, 282.877 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in the back or sides of assemblies, such as dead-front switchboards or motor control centers, where all connections and all renewable or adjustable parts, such as fuses or switches, are accessible from locations other than the back or sides. Where rear access is required to work on nonelectrical parts on the back of enclosed equipment, a minimum horizontal working space of 750 mm shall be provided."
      }, {
        "type" : "list",
        "id" : 3246,
        "level" : "2",
        "page number" : 23,
        "bounding box" : [ 474.833, 227.714, 769.712, 292.781 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 23,
          "bounding box" : [ 474.833, 278.353, 769.699, 292.781 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Minimum Required. At least one entrance of sufficient area",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3244,
            "page number" : 23,
            "bounding box" : [ 456.837, 253.034, 769.728, 280.121 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "shall be provided to give access to working space about electrical equipment."
          } ]
        }, {
          "type" : "list item",
          "page number" : 23,
          "bounding box" : [ 474.833, 227.714, 769.712, 242.141 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Large Equipment. For equipment rated 1 200 amperes or more",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3247,
        "page number" : 23,
        "bounding box" : [ 456.837, 139.226, 769.745, 229.547 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that contains overcurrent devices, switching devices, or control devices, there shall be one entrance to the required working space not less than 600 mm wide and 2 000 mm high at each end of the working space. Where the entrance has a personnel door(s), the door(s) shall open in the direction of egress and be equipped with panic bars, pressure plates, or other devices that are normally latched but open under simple pressure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 23,
      "bounding box" : [ 99.351, 192.55, 384.855, 206.978 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Low Voltage. By special permission, smaller working spaces",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3248,
        "page number" : 23,
        "bounding box" : [ 71.989, 167.23, 384.833, 194.318 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be permitted where all exposed live parts operate at not greater than 30 volts rms, 42 volts peak, or 60 volts dc."
      } ]
    }, {
      "type" : "list item",
      "page number" : 23,
      "bounding box" : [ 99.351, 154.57, 384.845, 168.998 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Existing Buildings. In existing buildings where electrical",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3746,
    "page number" : 23,
    "bounding box" : [ 71.989, 40.763, 384.922, 156.404 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment is being replaced, Condition 2 working clearance shall be permitted between dead-front switchboards, panelboards, or motor control centers located across the aisle from each other where conditions of maintenance and supervision ensure that written procedures have been adopted to prohibit equipment on both sides of the aisle from being open at the same time and licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner who are authorized will service the installation."
  }, {
    "type" : "paragraph",
    "id" : 3747,
    "page number" : 23,
    "bounding box" : [ 456.837, 113.895, 769.717, 140.983 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A single entrance to the required working space shall be permitted where either of the conditions in 1.10.2.1(c)(2)a or (c)(2)b is met."
  }, {
    "type" : "list",
    "id" : 3748,
    "level" : "6",
    "page number" : 23,
    "bounding box" : [ 484.193, 50.656, 769.682, 103.003 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 23,
      "bounding box" : [ 484.193, 88.575, 769.682, 103.003 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Unobstructed Exit. Where the location permits a continuous",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3243,
        "page number" : 23,
        "bounding box" : [ 456.831, 63.321, 769.634, 90.409 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and unobstructed way of exit travel, a single entrance to the working space shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 23,
      "bounding box" : [ 484.193, 50.656, 769.631, 65.083 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Extra Working Space. Where the depth of the working space",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3749,
    "page number" : 23,
    "bounding box" : [ 456.831, 25.336, 769.657, 52.424 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "is twice that required by 1.10.2.1(a)(1), a single entrance shall be permitted. It shall be located so that the distance from the equipment"
  }, {
    "type" : "paragraph",
    "id" : 3760,
    "page number" : 24,
    "bounding box" : [ 456.841, 531.254, 620.122, 545.858 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted within the 1 800 mm zone."
  }, {
    "type" : "paragraph",
    "id" : 3751,
    "page number" : 24,
    "bounding box" : [ 71.99, 505.989, 384.844, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to the nearest edge of the entrance is not less than the minimum clear distance specified in Table 1.10.2.1(a)(1) for equipment operating at that voltage and in that condition."
  }, {
    "type" : "list",
    "id" : 3761,
    "level" : "4",
    "page number" : 24,
    "bounding box" : [ 484.192, 417.496, 769.746, 520.422 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 24,
      "bounding box" : [ 484.192, 505.995, 769.647, 520.422 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Foreign Systems. The area above the dedicated space required",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3240,
        "page number" : 24,
        "bounding box" : [ 456.83, 455.421, 769.799, 507.828 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "by 1.10.2.1(f)(1)a shall be permitted to contain foreign systems, provided protection is installed to avoid damage to the electrical equipment from condensation, leaks, or breaks in such foreign systems."
      } ]
    }, {
      "type" : "list item",
      "page number" : 24,
      "bounding box" : [ 484.192, 442.755, 769.746, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Sprinkler Protection. Sprinkler protection shall be permitted",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3241,
        "page number" : 24,
        "bounding box" : [ 456.83, 430.095, 754.643, 444.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for the dedicated space where the piping complies with this section."
      } ]
    }, {
      "type" : "list item",
      "page number" : 24,
      "bounding box" : [ 484.192, 417.496, 769.681, 431.924 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Suspended Ceilings. A dropped, suspended, or similar ceiling",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3752,
    "level" : "1",
    "page number" : 24,
    "bounding box" : [ 81.351, 379.511, 384.874, 495.366 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 24,
      "bounding box" : [ 81.351, 480.73, 384.874, 495.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Illumination. Illumination shall be provided for all working",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3242,
        "page number" : 24,
        "bounding box" : [ 71.996, 404.836, 384.95, 482.498 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "spaces about service equipment, switchboards, panelboards, or motor control centers installed indoors. Additional lighting outlets shall not be required where the work space is illuminated by an adjacent light source or as permitted by 2.10.3.21(a)(1), Exception No. 1, for switched receptacles. In electrical equipment rooms, the illumination shall not be controlled by automatic means only."
      } ]
    }, {
      "type" : "list item",
      "page number" : 24,
      "bounding box" : [ 81.351, 379.511, 384.845, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Headroom. The minimum headroom of working spaces about",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3762,
    "page number" : 24,
    "bounding box" : [ 456.83, 392.176, 769.581, 419.264 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "that does not add strength to the building structure shall not be considered a structural ceiling."
  }, {
    "type" : "paragraph",
    "id" : 3763,
    "level" : "3",
    "page number" : 24,
    "bounding box" : [ 456.835, 303.622, 769.737, 381.284 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Outdoor. Outdoor electrical equipment shall be installed in suitable enclosures and shall be protected from accidental contact by unauthorized personnel, or by vehicular traffic, or by accidental spillage or leakage from piping systems. The working clearance space shall include the zone described in 1.10.2.1(a). No architectural appurtenance or other equipment shall be located in this zone."
  }, {
    "type" : "paragraph",
    "id" : 3753,
    "page number" : 24,
    "bounding box" : [ 71.996, 328.937, 384.952, 381.278 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "service equipment, switchboards, panelboards, or motor control centers shall be 2 000 mm. Where the electrical equipment exceeds 2 000 m in height, the minimum headroom shall not be less than the height of the equipment."
  }, {
    "type" : "paragraph",
    "id" : 3754,
    "page number" : 24,
    "bounding box" : [ 71.992, 278.297, 384.915, 318.154 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In existing dwelling units, service equipment or panelboards that do not exceed 200 amperes shall be permitted in spaces where the headroom is less than 2 000 mm."
  }, {
    "type" : "heading",
    "id" : 3764,
    "level" : "Subtitle",
    "page number" : 24,
    "bounding box" : [ 456.832, 278.297, 607.313, 292.933 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.2.2 Guarding of Live Parts."
  }, {
    "type" : "paragraph",
    "id" : 3765,
    "page number" : 24,
    "bounding box" : [ 456.837, 202.464, 769.772, 267.674 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Live Parts Guarded Against Accidental Contact. Except as elsewhere required or permitted by this Code, live parts of electrical equipment operating at 50 volts or more shall be guarded against accidental contact by approved enclosures or by any of the following means:"
  }, {
    "type" : "paragraph",
    "id" : 3755,
    "page number" : 24,
    "bounding box" : [ 71.986, 227.712, 384.89, 267.668 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Dedicated Equipment Space. All switchboards, panelboards, distribution boards, and motor control centers shall be located in dedicated spaces and protected from damage."
  }, {
    "type" : "paragraph",
    "id" : 3756,
    "page number" : 24,
    "bounding box" : [ 71.992, 177.072, 384.773, 216.996 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Control equipment that by its very nature or because of other rules of the Code must be adjacent to or within sight of its operating machinery shall be permitted in those locations."
  }, {
    "type" : "list",
    "id" : 3766,
    "level" : "2",
    "page number" : 24,
    "bounding box" : [ 474.833, 113.899, 769.69, 191.566 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 24,
      "bounding box" : [ 474.833, 177.138, 769.69, 191.566 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) By location in a room, vault, or similar enclosure that is",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3239,
        "page number" : 24,
        "bounding box" : [ 456.837, 139.224, 769.743, 178.906 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "accessible only to licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner."
      } ]
    }, {
      "type" : "list item",
      "page number" : 24,
      "bounding box" : [ 474.833, 113.899, 769.631, 128.327 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) By suitable permanent, substantial partitions or screens",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3757,
    "level" : "3",
    "page number" : 24,
    "bounding box" : [ 71.995, 139.213, 384.807, 166.301 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Indoor. Indoor installations shall comply with 1.10.2.1(f)(1)a through (f)(1)d."
  }, {
    "type" : "paragraph",
    "id" : 3758,
    "page number" : 24,
    "bounding box" : [ 71.989, 50.66, 384.948, 128.321 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Dedicated Electrical Space. The space equal to the width and depth of the equipment and extending from the floor to a height of 1 800 m above the equipment or to the structural ceiling, whichever is lower, shall be dedicated to the electrical installation. No piping, ducts, leak protection apparatus, or other equipment foreign to the electrical installation shall be located in this zone."
  }, {
    "type" : "paragraph",
    "id" : 3767,
    "page number" : 24,
    "bounding box" : [ 456.837, 38.005, 769.746, 115.667 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "arranged so that only licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner have access to the space within reach of the live parts. Any openings in such partitions or screens shall be sized and located so that persons are not likely to come into accidental contact with the live parts or to bring conducting objects into contact with them."
  }, {
    "type" : "paragraph",
    "id" : 3759,
    "page number" : 24,
    "bounding box" : [ 71.992, 25.274, 384.818, 39.877 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Suspended ceilings with removable panels shall be"
  }, {
    "type" : "paragraph",
    "id" : 3779,
    "page number" : 25,
    "bounding box" : [ 456.829, 518.658, 769.66, 545.745 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "distance from the fence to live parts shall be not less than given in Table 1.10.3.2."
  }, {
    "type" : "list",
    "id" : 3769,
    "level" : "2",
    "page number" : 25,
    "bounding box" : [ 89.99, 493.39, 384.846, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 25,
      "bounding box" : [ 89.99, 531.309, 384.843, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) By location on a suitable balcony, gallery, or platform elevated",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3238,
        "page number" : 25,
        "bounding box" : [ 71.994, 518.649, 293.901, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and arranged so as to exclude unqualified persons."
      } ]
    }, {
      "type" : "list item",
      "page number" : 25,
      "bounding box" : [ 89.99, 493.39, 384.846, 507.817 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) By elevation of 2 400 mm or more above the floor or other",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3780,
    "level" : "Subtitle",
    "page number" : 25,
    "bounding box" : [ 474.411, 480.672, 752.008, 495.309 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 1.10.3.2 Minimum Distance from Fence to Live Parts"
  }, {
    "type" : "paragraph",
    "id" : 3770,
    "page number" : 25,
    "bounding box" : [ 71.994, 480.73, 145.934, 495.158 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "working surface."
  }, {
    "type" : "table",
    "id" : 3781,
    "level" : "4",
    "page number" : 25,
    "bounding box" : [ 457.311, 428.48, 768.411, 480.62 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 25,
        "bounding box" : [ 457.551, 467.18, 583.311, 480.11 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 25,
          "bounding box" : [ 482.271, 466.572, 558.208, 481.0 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Nominal Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 25,
        "bounding box" : [ 583.311, 467.18, 768.171, 480.11 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 25,
          "bounding box" : [ 594.521, 466.572, 757.068, 481.0 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Minimum Distance to Live Parts (m)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 25,
        "bounding box" : [ 457.551, 428.72, 583.311, 467.18 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 25,
          "bounding box" : [ 481.61, 428.109, 558.858, 467.857 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "601 – 13,799 13,800 – 230,000 Over 230,000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 25,
        "bounding box" : [ 583.311, 428.72, 768.171, 467.18 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 25,
          "bounding box" : [ 666.111, 428.109, 685.405, 467.857 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.05 4.57 5.49"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3771,
    "level" : "Subtitle",
    "page number" : 25,
    "bounding box" : [ 81.351, 455.41, 384.812, 470.046 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Prevent Physical Damage. In locations where electric"
  }, {
    "type" : "paragraph",
    "id" : 3772,
    "page number" : 25,
    "bounding box" : [ 71.996, 417.496, 384.898, 457.178 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment is likely to be exposed to physical damage, enclosures or guards shall be so arranged and of such strength as to prevent such damage."
  }, {
    "type" : "caption",
    "id" : 3782,
    "page number" : 25,
    "bounding box" : [ 456.83, 407.234, 769.653, 429.383 ],
    "linked content id" : 1,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: For clearances of conductors for specific system voltages and typical BIL ratings, see ANSI C2-2002, National Electrical Safety Code."
  }, {
    "type" : "heading",
    "id" : 3773,
    "level" : "Subtitle",
    "page number" : 25,
    "bounding box" : [ 81.351, 392.171, 384.833, 406.807 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Warning Signs. Entrances to rooms and other guarded locations"
  }, {
    "type" : "paragraph",
    "id" : 3783,
    "page number" : 25,
    "bounding box" : [ 466.19, 385.146, 728.662, 395.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Article 4.50 for construction requirements for transformer vaults."
  }, {
    "type" : "paragraph",
    "id" : 3774,
    "page number" : 25,
    "bounding box" : [ 71.996, 366.851, 384.801, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "that contain exposed live parts shall be marked with conspicuous warning signs forbidding unqualified persons to enter."
  }, {
    "type" : "heading",
    "id" : 3784,
    "level" : "Subtitle",
    "page number" : 25,
    "bounding box" : [ 466.191, 347.109, 769.643, 361.746 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Fire Resistivity of Electrical Vaults. The walls, roof, floors,"
  }, {
    "type" : "paragraph",
    "id" : 3775,
    "page number" : 25,
    "bounding box" : [ 81.351, 345.126, 363.217, 355.748 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For motors, see 4.30.12.2 and 4.30.12.3. For over 600 volts, see 1.10.3.5."
  }, {
    "type" : "paragraph",
    "id" : 3785,
    "page number" : 25,
    "bounding box" : [ 456.836, 233.302, 769.793, 348.877 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and doorways of vaults containing conductors and equipment over 600 volts, nominal, shall be constructed of materials that have adequate structural strength for the conditions, with a minimum fire rating of 3 hours. The floors of vaults in contact with the earth shall be of concrete that is not less than 100 mm thick, but where the vault is constructed with a vacant space or other stories below it, the floor shall have adequate structural strength for the load imposed on it and a minimum fire resistance of 3 hours. For the purpose of this section, studs and wallboards shall not be considered acceptable."
  }, {
    "type" : "heading",
    "id" : 3776,
    "level" : "Subtitle",
    "page number" : 25,
    "bounding box" : [ 155.151, 319.689, 301.614, 334.326 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.3 Over 600 Volts, Nominal"
  }, {
    "type" : "list",
    "id" : 3777,
    "level" : "5",
    "page number" : 25,
    "bounding box" : [ 71.99, 243.856, 384.896, 309.066 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 3739,
    "next list id" : 3795,
    "list items" : [ {
      "type" : "list item",
      "page number" : 25,
      "bounding box" : [ 71.99, 243.856, 384.896, 309.066 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.3.1 General. Conductors and equipment used on circuits over 600 volts, nominal, shall comply with Part 1.10.1 and with the following sections, which supplement or modify Part 1.10.1. In no case shall the provisions of this part apply to equipment on the supply side of the service point.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3778,
    "level" : "3",
    "page number" : 25,
    "bounding box" : [ 71.99, 41.478, 384.916, 233.167 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 3797,
    "list items" : [ {
      "type" : "list item",
      "page number" : 25,
      "bounding box" : [ 71.99, 41.478, 384.916, 233.167 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.3.2 Enclosure for Electrical Installations. Electrical installations in a vault, room, or closet or in an area surrounded by a wall, screen, or fence, access to which is controlled by a lock(s) or other approved means, shall be considered to be accessible to licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner only. The type of enclosure used in a given case shall be designed and constructed according to the nature and degree of the hazard(s) associated with the installation. For installations other than equipment as described in 1.10.3.2(d), a wall, screen, or fence shall be used to enclose an outdoor electrical installation to deter access by persons who are not qualified. A fence shall not be less than 2 100 mm in height or a combination of 1 800 mm or more of fence fabric and a 300 mm or more extension utilizing three or more strands of barbed wire or equivalent. The",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3786,
    "level" : "Subtitle",
    "page number" : 25,
    "bounding box" : [ 466.191, 207.91, 578.367, 222.547 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Indoor Installations."
  }, {
    "type" : "list",
    "id" : 3787,
    "level" : "2",
    "page number" : 25,
    "bounding box" : [ 474.83, 68.832, 769.709, 197.139 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 25,
      "bounding box" : [ 474.83, 182.711, 769.686, 197.139 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In Places Accessible to Unqualified Persons. Indoor electrical",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3235,
        "page number" : 25,
        "bounding box" : [ 456.834, 94.158, 769.781, 184.479 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "installations that are accessible to unqualified persons shall be made with metal-enclosed equipment. Metal-enclosed switchgear, unit substations, transformers, pull boxes, connection boxes, and other similar associated equipment shall be marked with appropriate caution signs. Openings in ventilated dry-type transformers or similar openings in other equipment shall be designed so that foreign objects inserted through these openings are deflected from energized parts."
      } ]
    }, {
      "type" : "list item",
      "page number" : 25,
      "bounding box" : [ 474.83, 68.832, 769.709, 83.26 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In Places Accessible to Licensed Electrical Practitioner or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3788,
    "page number" : 25,
    "bounding box" : [ 456.834, 30.918, 769.742, 70.666 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Non-Licensed Electrical Practitioner Under the Supervision of a Licensed Electrical Practitioner Only. Indoor electrical installations considered accessible only to licensed electrical practitioner or non-"
  }, {
    "type" : "paragraph",
    "id" : 3798,
    "page number" : 26,
    "bounding box" : [ 456.829, 480.744, 769.737, 545.745 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "parts are exposed, the minimum clear work space shall not be less than 2 000 mm high (measured vertically from the floor or platform) or less than 900 mm wide (measured parallel to the equipment). The depth shall be as required in 1.10.3.5(a). In all cases, the work space shall permit at least a 90 degree opening of doors or hinged panels."
  }, {
    "type" : "paragraph",
    "id" : 3790,
    "page number" : 26,
    "bounding box" : [ 71.99, 505.989, 384.825, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "licensed electrical practitioner under the supervision of a licensed electrical practitioner in accordance with this section shall comply with 1.10.3.5, 1.10.3.7, and 4.90.2.4."
  }, {
    "type" : "heading",
    "id" : 3791,
    "level" : "Subtitle",
    "page number" : 26,
    "bounding box" : [ 81.351, 480.669, 200.208, 495.306 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Outdoor Installations."
  }, {
    "type" : "heading",
    "id" : 3799,
    "level" : "Subtitle",
    "page number" : 26,
    "bounding box" : [ 456.831, 455.354, 668.246, 469.99 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.3.4 Entrance and Access to Work Space."
  }, {
    "type" : "paragraph",
    "id" : 3792,
    "level" : "4",
    "page number" : 26,
    "bounding box" : [ 71.994, 430.09, 384.873, 469.838 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) In Places Accessible to Unqualified Persons. Outdoor electrical installations that are open to unqualified persons shall comply with Parts 2.25.1, 2.25.2, and 2.25.3."
  }, {
    "type" : "paragraph",
    "id" : 3800,
    "page number" : 26,
    "bounding box" : [ 456.825, 366.86, 769.722, 444.73 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Entrance. At least one entrance not less than 600 mm wide and 2 000 mm high shall be provided to give access to the working space about electric equipment. Where the entrance has a personnel door(s), the door(s) shall open in the direction of egress and be equipped with panic bars, pressure plates, or other devices that are normally latched but open under simple pressure."
  }, {
    "type" : "paragraph",
    "id" : 3793,
    "page number" : 26,
    "bounding box" : [ 81.351, 399.19, 375.438, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For clearances of conductors for system voltages over 600 volts, nominal, see ANSI C2-2002, National Electrical Safety Code."
  }, {
    "type" : "paragraph",
    "id" : 3794,
    "level" : "4",
    "page number" : 26,
    "bounding box" : [ 71.994, 297.855, 384.939, 388.177 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) In Places Accessible to Licensed electrical practitioner or nonlicensed electrical practitioner under the supervision of a licensed electrical practitioner Only. Outdoor electrical installations that have exposed live parts shall be accessible to licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner only in accordance with the first paragraph of this section and shall comply with 1.10.3.5, 1.10.3.7, and"
  }, {
    "type" : "paragraph",
    "id" : 3801,
    "level" : "4",
    "page number" : 26,
    "bounding box" : [ 456.834, 291.021, 769.776, 356.023 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Large Equipment. On switchboard and control panels exceeding 1 800 mm in width, there shall be one entrance at each end of the equipment. A single entrance to the required working space shall be permitted where either of the conditions in 1.10.3.4(a)(1)a or (a)(1)b is met."
  }, {
    "type" : "list",
    "id" : 3795,
    "level" : "5",
    "page number" : 26,
    "bounding box" : [ 71.994, 285.261, 110.608, 299.689 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 3777,
    "list items" : [ {
      "type" : "list item",
      "page number" : 26,
      "bounding box" : [ 71.994, 285.261, 110.608, 299.689 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.2.4.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3802,
    "level" : "5",
    "page number" : 26,
    "bounding box" : [ 484.191, 227.716, 769.679, 280.124 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 26,
      "bounding box" : [ 484.191, 265.696, 769.679, 280.124 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Unobstructed Exit. Where the location permits a continuous",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3234,
        "page number" : 26,
        "bounding box" : [ 456.829, 240.376, 769.631, 267.464 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and unobstructed way of exit travel, a single entrance to the working space shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 26,
      "bounding box" : [ 484.191, 227.716, 769.628, 242.144 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Extra Working Space. Where the depth of the working space",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3796,
    "page number" : 26,
    "bounding box" : [ 71.985, 82.894, 384.933, 274.506 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Enclosed Equipment Accessible to Unqualified Persons. Ventilating or similar openings in equipment shall be designed such that foreign objects inserted through these openings are deflected from energized parts. Where exposed to physical damage from vehicular traffic, suitable guards shall be provided. Nonmetallic or metalenclosed equipment located outdoors and accessible to the general public shall be designed such that exposed nuts or bolts cannot be readily removed, permitting access to live parts. Where nonmetallic or metal-enclosed equipment is accessible to the general public and the bottom of the enclosure is less than 2 400 mm above the floor or grade level, the enclosure door or hinged cover shall be kept locked. Doors and covers of enclosures used solely as pull boxes, splice boxes, or junction boxes shall be locked, bolted, or screwed on. Underground box covers that weigh over 45.4 kg shall be considered as meeting this requirement."
  }, {
    "type" : "paragraph",
    "id" : 3803,
    "page number" : 26,
    "bounding box" : [ 456.829, 164.483, 769.703, 229.55 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "is twice that required by 1.10.3.5(a), a single entrance shall be permitted. It shall be located so that the distance from the equipment to the nearest edge of the entrance is not less than the minimum clear distance specified in Table 1.10.3.5(a) for equipment operating at that voltage and in that condition."
  }, {
    "type" : "paragraph",
    "id" : 3804,
    "level" : "4",
    "page number" : 26,
    "bounding box" : [ 456.834, 113.898, 769.69, 153.645 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Guarding. Where bare energized parts at any voltage or insulated energized parts above 600 volts, nominal, to ground are located adjacent to such entrance, they shall be suitably guarded."
  }, {
    "type" : "paragraph",
    "id" : 3805,
    "page number" : 26,
    "bounding box" : [ 456.825, 50.664, 769.706, 103.214 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Access. Permanent ladders or stairways shall be provided to give safe access to the working space around electric equipment installed on platforms, balconies, or mezzanine floors or in attic or roof rooms or spaces."
  }, {
    "type" : "list",
    "id" : 3797,
    "level" : "3",
    "page number" : 26,
    "bounding box" : [ 71.99, 32.233, 384.938, 72.189 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 3778,
    "list items" : [ {
      "type" : "list item",
      "page number" : 26,
      "bounding box" : [ 71.99, 32.233, 384.938, 72.189 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.3.3 Work Space About Equipment. Sufficient space shall be provided and maintained about electric equipment to permit ready and safe operation and maintenance of such equipment. Where energized",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3807,
    "level" : "Subtitle",
    "page number" : 27,
    "bounding box" : [ 71.99, 531.249, 240.195, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.3.5 Work Space and Guarding."
  }, {
    "type" : "paragraph",
    "id" : 3815,
    "page number" : 27,
    "bounding box" : [ 456.835, 505.994, 769.696, 545.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "voltage equipment shall be effectively separated from the space occupied by the low-voltage equipment by a suitable partition, fence, or screen."
  }, {
    "type" : "paragraph",
    "id" : 3808,
    "page number" : 27,
    "bounding box" : [ 71.996, 442.756, 384.876, 520.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Working Space. Except as elsewhere required or permitted in this Code, the minimum clear working space in the direction of access to live parts of electrical equipment shall not be less than specified in Table 1.10.3.5(a). Distances shall be measured from the live parts, if such are exposed, or from the enclosure front or opening if such are enclosed."
  }, {
    "type" : "paragraph",
    "id" : 3816,
    "page number" : 27,
    "bounding box" : [ 456.832, 404.776, 769.762, 495.273 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Switches or other equipment operating at 600 volts, nominal, or less and serving only equipment within the high-voltage vault, room, or enclosure shall be permitted to be installed in the highvoltage vault, room or enclosure without a partition, fence, or screen if accessible to licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner only."
  }, {
    "type" : "paragraph",
    "id" : 3809,
    "page number" : 27,
    "bounding box" : [ 71.992, 341.537, 384.849, 432.034 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Working space shall not be required in back of equipment such as dead-front switchboards or control assemblies where there are no renewable or adjustable parts (such as fuses or switches) on the back and where all connections are accessible from locations other than the back. Where rear access is required to work on deenergized parts on the back of enclosed equipment, a minimum working space of 750 mm horizontally shall be provided."
  }, {
    "type" : "paragraph",
    "id" : 3817,
    "page number" : 27,
    "bounding box" : [ 456.827, 316.277, 769.733, 394.147 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Locked Rooms or Enclosures. The entrance to all buildings, vaults, rooms, or enclosures containing exposed live parts or exposed conductors operating at over 600 volts, nominal, shall be kept locked unless such entrances are under the observation of a licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner at all times."
  }, {
    "type" : "heading",
    "id" : 3810,
    "level" : "Subtitle",
    "page number" : 27,
    "bounding box" : [ 105.711, 290.952, 351.097, 318.188 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 1.10.3.5(a) Minimum Depth of Clear Working Space at Electrical Equipment"
  }, {
    "type" : "paragraph",
    "id" : 3818,
    "page number" : 27,
    "bounding box" : [ 456.838, 291.018, 769.676, 318.04 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where the voltage exceeds 600 volts, nominal, permanent and conspicuous warning signs shall be provided, reading as follows:"
  }, {
    "type" : "paragraph",
    "id" : 3819,
    "page number" : 27,
    "bounding box" : [ 511.133, 265.692, 724.66, 280.12 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "DANGER — HIGH VOLTAGE — KEEP OUT"
  }, {
    "type" : "table",
    "id" : 3811,
    "level" : "5",
    "page number" : 27,
    "bounding box" : [ 70.611, 187.64, 385.491, 278.24 ],
    "number of rows" : 3,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 27,
        "bounding box" : [ 70.851, 251.66, 162.471, 277.73 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 27,
          "bounding box" : [ 78.471, 251.529, 154.436, 278.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Nominal Voltage to Ground"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 27,
        "bounding box" : [ 162.471, 264.8, 385.251, 277.73 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 27,
          "bounding box" : [ 204.652, 264.192, 343.184, 278.62 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Minimum Clear Distance (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 27,
        "bounding box" : [ 162.471, 251.66, 236.571, 264.8 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 27,
          "bounding box" : [ 173.09, 251.049, 225.469, 265.477 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Condition 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 27,
        "bounding box" : [ 236.571, 251.66, 311.211, 264.8 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 27,
          "bounding box" : [ 247.691, 251.049, 300.07, 265.477 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Condition 2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 27,
        "bounding box" : [ 311.211, 251.66, 385.251, 264.8 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 27,
          "bounding box" : [ 322.352, 251.049, 374.731, 265.477 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Condition 3"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 27,
        "bounding box" : [ 70.851, 187.88, 162.471, 251.66 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 27,
          "bounding box" : [ 80.931, 187.33, 151.943, 252.337 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "601–2500 V 2501–9000 V 9001–25,000 V 25,001V–75 kV Above 75 kV"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 27,
        "bounding box" : [ 162.471, 187.88, 236.571, 251.66 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 27,
          "bounding box" : [ 186.83, 212.59, 211.64, 252.338 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "900 1 200 1 500"
        }, {
          "type" : "list",
          "id" : 9,
          "level" : "1",
          "page number" : 27,
          "bounding box" : [ 186.83, 187.331, 211.64, 214.358 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 27,
            "bounding box" : [ 186.83, 199.93, 211.64, 214.358 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1 800",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 27,
            "bounding box" : [ 186.83, 187.331, 211.64, 201.759 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2 400",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 27,
        "bounding box" : [ 236.571, 187.88, 311.211, 251.66 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 27,
          "bounding box" : [ 261.41, 225.251, 286.219, 252.339 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 200 1 500"
        }, {
          "type" : "list",
          "id" : 11,
          "level" : "1",
          "page number" : 27,
          "bounding box" : [ 261.41, 187.332, 286.219, 227.019 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 27,
            "bounding box" : [ 261.41, 212.591, 286.219, 227.019 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1 800",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 27,
            "bounding box" : [ 261.41, 199.932, 286.219, 214.359 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2 400",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 27,
            "bounding box" : [ 261.41, 187.332, 286.219, 201.76 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3 000",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 27,
        "bounding box" : [ 311.211, 187.88, 385.251, 251.66 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 27,
          "bounding box" : [ 336.11, 237.912, 360.92, 252.34 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 500"
        }, {
          "type" : "list",
          "id" : 13,
          "level" : "1",
          "page number" : 27,
          "bounding box" : [ 336.11, 187.333, 360.92, 239.68 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 27,
            "bounding box" : [ 336.11, 225.253, 360.92, 239.68 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1 800",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 27,
            "bounding box" : [ 336.11, 212.593, 360.92, 227.02 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2 700",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 27,
            "bounding box" : [ 336.11, 187.333, 360.92, 214.36 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3 000 3 600",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3820,
    "page number" : 27,
    "bounding box" : [ 456.838, 202.459, 769.716, 255.009 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Illumination. Illumination shall be provided for all working spaces about electrical equipment. The lighting outlets shall be arranged so that persons changing lamps or making repairs on the lighting system are not endangered by live parts or other equipment."
  }, {
    "type" : "paragraph",
    "id" : 3821,
    "page number" : 27,
    "bounding box" : [ 456.838, 164.473, 769.722, 204.221 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The points of control shall be located so that persons are not likely to come in contact with any live part or moving part of the equipment while turning on the lights."
  }, {
    "type" : "caption",
    "id" : 3812,
    "page number" : 27,
    "bounding box" : [ 71.99, 176.717, 226.465, 188.543 ],
    "linked content id" : 2,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: Where the conditions are as follows:"
  }, {
    "type" : "list",
    "id" : 3813,
    "level" : "6",
    "page number" : 27,
    "bounding box" : [ 81.35, 104.297, 384.858, 178.223 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 27,
      "bounding box" : [ 81.35, 166.397, 384.858, 178.223 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "Condition 1 — Exposed live parts on one side of the working space and no live or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3232,
        "page number" : 27,
        "bounding box" : [ 71.99, 145.697, 384.81, 167.846 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "grounded parts on the other side of the working space, or exposed live parts on both sides of the working space that are effectively guarded by insulating materials."
      } ]
    }, {
      "type" : "list item",
      "page number" : 27,
      "bounding box" : [ 81.35, 135.317, 384.821, 147.143 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "Condition 2 — Exposed live parts on one side of the working space and grounded",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3233,
        "page number" : 27,
        "bounding box" : [ 71.99, 114.617, 384.864, 136.82 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "parts on the other side of the working space. Concrete, brick, or tile walls shall be considered as grounded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 27,
      "bounding box" : [ 81.35, 104.297, 334.238, 116.123 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "Condition 3 — Exposed live parts on both sides of the working space.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3823,
    "level" : "Subtitle",
    "page number" : 27,
    "bounding box" : [ 466.193, 139.214, 769.651, 153.85 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Elevation of Unguarded Live Parts. Unguarded live parts"
  }, {
    "type" : "paragraph",
    "id" : 3824,
    "page number" : 27,
    "bounding box" : [ 456.838, 113.894, 769.673, 140.982 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "above working space shall be maintained at elevations not less than required by Table 1.10.3.5(e)."
  }, {
    "type" : "heading",
    "id" : 3825,
    "level" : "Subtitle",
    "page number" : 27,
    "bounding box" : [ 466.194, 88.514, 769.701, 103.15 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Protection of Service Equipment, Metal-Enclosed Power"
  }, {
    "type" : "paragraph",
    "id" : 3826,
    "page number" : 27,
    "bounding box" : [ 456.839, 25.335, 769.8, 90.611 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Switchgear, and Industrial Control Assemblies. Pipes or ducts foreign to the electrical installation and requiring periodic maintenance or whose malfunction would endanger the operation of the electrical system shall not be located in the vicinity of the service equipment, metal-enclosed power switchgear, or industrial control assemblies."
  }, {
    "type" : "paragraph",
    "id" : 3814,
    "page number" : 27,
    "bounding box" : [ 71.997, 28.09, 384.891, 80.706 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Separation from Low-Voltage Equipment. Where switches, cutouts, or other equipment operating at 600 volts, nominal, or less are installed in a vault, room, or enclosure where there are exposed live parts or exposed wiring operating at over 600 volts, nominal, the high-"
  }, {
    "type" : "paragraph",
    "id" : 3827,
    "page number" : 28,
    "bounding box" : [ 71.99, 493.395, 733.521, 545.888 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Protection shall be provided where necessary to avoid damage from 1.10.4 Tunnel Installations over 600 Volts, Nominal condensation leaks and breaks in such foreign systems. Piping and other facilities shall not be considered foreign if provided for fire protection of the electrical installation."
  }, {
    "type" : "heading",
    "id" : 3828,
    "level" : "Subtitle",
    "page number" : 28,
    "bounding box" : [ 456.831, 505.932, 536.034, 520.569 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.4.1 General."
  }, {
    "type" : "paragraph",
    "id" : 3829,
    "page number" : 28,
    "bounding box" : [ 456.836, 430.092, 769.72, 495.368 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Covered. The provisions of this part shall apply to the installation and use of high-voltage power distribution and utilization equipment that is portable, mobile, or both, such as substations, trailers, cars, mobile shovels, draglines, hoists, drills, dredges, compressors, pumps, conveyors, underground excavators, and the like."
  }, {
    "type" : "caption",
    "id" : 3830,
    "page number" : 28,
    "bounding box" : [ 106.25, 442.69, 350.467, 469.986 ],
    "linked content id" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 1.10.3.5(e) Elevation of Unguarded Live Parts Above Working Space"
  }, {
    "type" : "table",
    "id" : 3832,
    "level" : "7",
    "page number" : 28,
    "bounding box" : [ 72.471, 352.58, 383.571, 430.04 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 28,
        "bounding box" : [ 72.711, 403.94, 220.851, 429.53 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 28,
          "bounding box" : [ 88.01, 403.33, 205.143, 430.417 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Nominal Voltage Between Phases"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 28,
        "bounding box" : [ 220.851, 403.94, 383.331, 429.53 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 28,
          "bounding box" : [ 281.09, 403.33, 323.282, 430.417 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Elevation (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 28,
        "bounding box" : [ 72.711, 352.82, 220.851, 403.94 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 28,
          "bounding box" : [ 112.251, 364.869, 180.825, 404.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "601–7500 V 7501–35,000 V Over 35 kV"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 28,
        "bounding box" : [ 220.851, 352.82, 383.331, 403.94 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 28,
          "bounding box" : [ 267.351, 352.27, 336.916, 404.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2 700 2 900 2 900 + 9.5 /kV above 35kV"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 3833,
    "level" : "1",
    "page number" : 28,
    "bounding box" : [ 466.191, 354.253, 769.67, 419.469 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 28,
      "bounding box" : [ 466.192, 404.833, 769.651, 419.469 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Other Articles. The requirements of this part shall be additional",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3230,
        "page number" : 28,
        "bounding box" : [ 456.826, 379.513, 769.676, 406.601 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "to, or amendatory of, those prescribed in Articles 1.0 through 4.90 of this Code. Special attention shall be paid to Article 2.50."
      } ]
    }, {
      "type" : "list item",
      "page number" : 28,
      "bounding box" : [ 466.191, 354.253, 769.67, 368.89 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Protection Against Physical Damage. Conductors and cables in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3834,
    "page number" : 28,
    "bounding box" : [ 456.836, 328.933, 769.681, 356.021 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "tunnels shall be located above the tunnel floor and so placed or guarded to protect them from physical damage."
  }, {
    "type" : "paragraph",
    "id" : 3835,
    "page number" : 28,
    "bounding box" : [ 456.831, 265.7, 769.72, 318.25 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.4.2 Overcurrent Protection. Motor-operated equipment shall be protected from overcurrent in accordance with Parts 4.30.3, 4.30.4, and 4.30.5. Transformers shall be protected from overcurrent in accordance with 4.50.1.3."
  }, {
    "type" : "list",
    "id" : 3836,
    "level" : "5",
    "page number" : 28,
    "bounding box" : [ 71.99, 263.17, 384.885, 315.786 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 3844,
    "list items" : [ {
      "type" : "list item",
      "page number" : 28,
      "bounding box" : [ 71.99, 263.17, 384.885, 315.786 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.3.7 Circuit Conductors. Circuit conductors shall be permitted to be installed in raceways; in cable trays; as metal-clad cable, as bare wire, cable, and busbars; or as Type MV cables or conductors as provided in 3.0.2.7, 3.0.2.9, 3.0.2.10, and 3.0.2.20. Bare live",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3837,
    "page number" : 28,
    "bounding box" : [ 71.99, 250.51, 247.493, 264.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors shall conform with 4.90.2.4."
  }, {
    "type" : "paragraph",
    "id" : 3838,
    "page number" : 28,
    "bounding box" : [ 456.831, 202.46, 769.696, 255.011 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.4.3 Conductors. High-voltage conductors in tunnels shall be installed in metal conduit or other metal raceway, Type MC cable, or other approved multiconductor cable. Multiconductor portable cable shall be permitted to supply mobile equipment."
  }, {
    "type" : "paragraph",
    "id" : 3839,
    "page number" : 28,
    "bounding box" : [ 71.99, 124.031, 726.232, 252.338 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Insulators, together with their mounting and conductor attachments, where used as supports for wires, single-conductor cables, or busbars, shall be capable of safely withstanding the maximum magnetic forces that would prevail when two or more conductors of a circuit were subjected to short-circuit current. Exposed runs of insulated wires and cables that have a bare lead 1.10.4.4 Bonding and Equipment Grounding Conductors. sheath or a braided outer covering shall be supported in a manner designed to prevent physical damage to the braid or sheath. Supports for lead-covered cables shall be designed to prevent electrolysis of the sheath."
  }, {
    "type" : "list",
    "id" : 3840,
    "level" : "6",
    "page number" : 28,
    "bounding box" : [ 456.825, 50.662, 769.775, 166.512 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 28,
      "bounding box" : [ 456.825, 113.896, 769.775, 166.512 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Grounded and Bonded. All non–current-carrying metal parts of electric equipment and all metal raceways and cable sheaths shall be effectively grounded and bonded to all metal pipes and rails at the portal and at intervals not exceeding 300 m throughout the tunnel.",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "5",
        "page number" : 28,
        "bounding box" : [ 71.99, 60.792, 384.854, 113.408 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 3843,
        "list items" : [ {
          "type" : "list item",
          "page number" : 28,
          "bounding box" : [ 71.99, 60.792, 384.854, 113.408 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.10.3.11 Temperature Limitations at Terminations. Conductors shall be permitted to be terminated based on the 90°C temperature rating and ampacity as given in Table 3.10.1.67 through Table 3.10.1.86, unless otherwise identified.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 28,
      "bounding box" : [ 456.825, 50.662, 769.667, 103.212 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Equipment Grounding Conductors. An equipment grounding conductor shall be run with circuit conductors inside the metal raceway or inside the multiconductor cable jacket. The equipment grounding conductor shall be permitted to be insulated or bare.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3841,
    "level" : "Subtitle",
    "page number" : 28,
    "bounding box" : [ 456.831, 25.337, 769.67, 39.973 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.4.5 Transformers, Switches, and Electrical Equipment. All"
  }, {
    "type" : "paragraph",
    "id" : 3847,
    "page number" : 29,
    "bounding box" : [ 456.829, 455.359, 769.731, 545.856 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "industrial wiring system operating under conditions of maintenance and supervision that ensure that only licensed electrical practitioner or non-licensed electrical practitioner under the supervision of a licensed electrical practitioner monitor and supervise the system, they shall be permitted to be designed and installed in accordance with appropriate engineering practice. If required by the authority having jurisdiction, design documentation shall be provided."
  }, {
    "type" : "paragraph",
    "id" : 3842,
    "page number" : 29,
    "bounding box" : [ 71.99, 505.989, 384.888, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "transformers, switches, motor controllers, motors, rectifiers, and other equipment installed below ground shall be protected from physical damage by location or guarding."
  }, {
    "type" : "list",
    "id" : 3843,
    "level" : "5",
    "page number" : 29,
    "bounding box" : [ 71.99, 455.41, 384.89, 495.366 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 29,
      "bounding box" : [ 71.99, 455.41, 384.89, 495.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.4.6 Energized Parts. Bare terminals of transformers, switches, motor controllers, and other equipment shall be enclosed to prevent accidental contact with energized parts.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3848,
    "level" : "7",
    "page number" : 29,
    "bounding box" : [ 456.83, 23.057, 769.734, 444.731 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 29,
      "bounding box" : [ 456.831, 404.84, 769.732, 444.731 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.5.2 Strength. Manholes, vaults, and their means of access shall be designed under qualified engineering supervision and shall withstand all loads likely to be imposed on the structures.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3224,
        "page number" : 29,
        "bounding box" : [ 466.19, 364.692, 760.239, 393.668 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See ANSI C2-2002, National Electrical Safety Code, for additional information on the loading that can be expected to bear on underground enclosures."
      } ]
    }, {
      "type" : "list item",
      "page number" : 29,
      "bounding box" : [ 456.83, 276.015, 769.734, 353.886 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.5.3 Cabling Work Space. A clear work space not less than 900 mm wide shall be provided where cables are located on both sides, and not less than 750 mm where cables are only on one side. The vertical headroom shall not be less than 1 800 mm unless the opening is within 300 mm, measured horizontally, of the adjacent interior side wall of the enclosure.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3225,
        "page number" : 29,
        "bounding box" : [ 456.83, 200.05, 769.622, 265.293 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: A manhole containing only one or more of the following shall be permitted to have one of the horizontal work space dimensions reduced to 600 mm where the other horizontal clear work space is increased so the sum of the two dimensions is not less than 1 800 mm:"
      }, {
        "type" : "list",
        "id" : 3226,
        "level" : "2",
        "page number" : 29,
        "bounding box" : [ 466.191, 149.471, 769.68, 202.054 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 29,
          "bounding box" : [ 466.191, 187.451, 696.332, 202.054 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Optical fiber cables as covered in Article 7.70",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 29,
          "bounding box" : [ 466.191, 174.791, 769.68, 189.394 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Power-limited fire alarm circuits supplied in accordance with",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3223,
            "page number" : 29,
            "bounding box" : [ 456.836, 162.131, 505.532, 176.734 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.60.3.1(a)"
          } ]
        }, {
          "type" : "list item",
          "page number" : 29,
          "bounding box" : [ 466.191, 149.471, 769.675, 164.074 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Class 2 or Class 3 remote-control and signaling circuits, or",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3227,
        "page number" : 29,
        "bounding box" : [ 456.836, 136.811, 647.798, 151.414 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "both, supplied in accordance with 7.25.3.1."
      } ]
    }, {
      "type" : "list item",
      "page number" : 29,
      "bounding box" : [ 456.83, 23.057, 769.72, 126.247 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.5.4 Equipment Work Space. Where electric equipment with live parts that is likely to require examination, adjustment, servicing, or maintenance while energized is installed in a manhole, vault, or other enclosure designed for personnel access, the work space and associated requirements in 1.10.2.1 shall be met for installations operating at 600 volts or less. Where the installation is over 600 volts, the work space and associated requirements in 1.10.3.5 shall be met. A manhole access cover that weighs over 45 kg (100 lb) shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3844,
    "level" : "5",
    "page number" : 29,
    "bounding box" : [ 71.99, 404.836, 384.846, 444.726 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 3836,
    "list items" : [ {
      "type" : "list item",
      "page number" : 29,
      "bounding box" : [ 71.99, 404.836, 384.846, 444.726 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.4.7 Ventilation System Controls. Electrical controls for the ventilation system shall be arranged so that the airflow can be reversed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3845,
    "level" : "5",
    "page number" : 29,
    "bounding box" : [ 71.99, 291.023, 384.886, 394.147 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 3851,
    "list items" : [ {
      "type" : "list item",
      "page number" : 29,
      "bounding box" : [ 71.99, 291.023, 384.886, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.4.8 Disconnecting Means. A switch or circuit breaker that simultaneously opens all ungrounded conductors of the circuit shall be installed within sight of each transformer or motor location for disconnecting the transformer or motor. The switch or circuit breaker for a transformer shall have an ampere rating not less than the ampacity of the transformer supply conductors. The switch or circuit breaker for a motor shall comply with the applicable requirements of Article 4.30.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3846,
    "level" : "5",
    "page number" : 29,
    "bounding box" : [ 71.99, 25.273, 384.866, 280.328 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 29,
      "bounding box" : [ 71.99, 215.118, 384.86, 280.328 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.4.9 Enclosures. Enclosures for use in tunnels shall be dripproof, weatherproof, or submersible as required by the environmental conditions. Switch or contactor enclosures shall not be used as junction boxes or as raceways for conductors feeding through or tapping off to other switches, unless the enclosures comply with",
      "kids" : [ {
        "type" : "list",
        "id" : 3228,
        "level" : "6",
        "page number" : 29,
        "bounding box" : [ 71.99, 202.458, 110.605, 216.886 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "list items" : [ {
          "type" : "list item",
          "page number" : 29,
          "bounding box" : [ 71.99, 202.458, 110.605, 216.886 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.12.1.8.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3229,
        "page number" : 29,
        "bounding box" : [ 118.011, 164.412, 338.77, 191.709 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1.10.5 Manholes and Other Electric Enclosures Intended for Personnel Entry, All Voltages"
      } ]
    }, {
      "type" : "list item",
      "page number" : 29,
      "bounding box" : [ 71.99, 25.273, 384.866, 153.849 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.5.1 General. Electric enclosures intended for personnel entry and specifically fabricated for this purpose shall be of sufficient size to provide safe work space about electric equipment with live parts that is likely to require examination, adjustment, servicing, or maintenance while energized. Such enclosures shall have sufficient size to permit ready installation or withdrawal of the conductors employed without damage to the conductors or to their insulation. They shall comply with the provisions of this part. Exception: Where electric enclosures covered by 1.10.5 are part of an",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3860,
    "page number" : 30,
    "bounding box" : [ 456.825, 518.654, 769.555, 545.741 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "restrained so they cannot fall into the manhole or protrude sufficiently to contact electrical conductors or equipment within the manhole."
  }, {
    "type" : "paragraph",
    "id" : 3850,
    "page number" : 30,
    "bounding box" : [ 71.99, 531.309, 311.365, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "considered as meeting the requirements of 1.10.3.5(c)."
  }, {
    "type" : "list",
    "id" : 3851,
    "level" : "5",
    "page number" : 30,
    "bounding box" : [ 71.99, 417.501, 384.903, 520.626 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 3845,
    "list items" : [ {
      "type" : "list item",
      "page number" : 30,
      "bounding box" : [ 71.99, 417.501, 384.903, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.5.5 Bending Space for Conductors. Bending space for conductors operating at 600 volts or below shall be provided in accordance with the requirements of 3.14.2.14. Conductors operating over 600 volts shall be provided with bending space in accordance with 3.14.4.2(a) and 3.14.4.2(b), as applicable. All conductors shall be cabled, racked up, or arranged in an approved manner that provides ready and safe access for persons to enter for installation and maintenance.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3861,
    "page number" : 30,
    "bounding box" : [ 456.838, 480.734, 769.654, 508.03 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Marking. Manhole covers shall have an identifying mark or logo that prominently indicates their function, such as “electric.”"
  }, {
    "type" : "list",
    "id" : 3862,
    "level" : "5",
    "page number" : 30,
    "bounding box" : [ 456.833, 139.218, 769.705, 457.33 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 30,
      "bounding box" : [ 456.833, 442.694, 635.627, 457.33 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.5.7 Access to Vaults and Tunnels.",
      "kids" : [ {
        "type" : "list",
        "id" : 3218,
        "level" : "1",
        "page number" : 30,
        "bounding box" : [ 466.193, 354.256, 769.661, 432.131 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 30,
          "bounding box" : [ 466.193, 417.495, 769.661, 432.131 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Location. Access openings for personnel shall be located where",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3217,
            "page number" : 30,
            "bounding box" : [ 456.838, 379.515, 769.704, 419.263 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "they are not directly above electric equipment or conductors in the enclosure. Other openings shall be permitted over equipment to facilitate installation, maintenance, or replacement of equipment."
          } ]
        }, {
          "type" : "list item",
          "page number" : 30,
          "bounding box" : [ 466.193, 354.256, 769.634, 368.892 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Locks. In addition to compliance with the requirements of",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 3219,
        "level" : "6",
        "page number" : 30,
        "bounding box" : [ 456.838, 291.022, 769.729, 356.023 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 3866,
        "list items" : [ {
          "type" : "list item",
          "page number" : 30,
          "bounding box" : [ 456.838, 291.022, 769.729, 356.023 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.10.3.5, if applicable, access openings for personnel shall be arranged such that a person on the inside can exit when the access door is locked from the outside, or in the case of normally locking by padlock, the locking arrangement shall be such that the padlock can be closed on the locking system to prevent locking from the outside.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 30,
      "bounding box" : [ 456.833, 240.376, 769.704, 280.333 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.5.8 Ventilation. Where manholes, tunnels, and vaults have communicating openings into enclosed areas used by the public, ventilation to open air shall be provided wherever practicable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 30,
      "bounding box" : [ 456.833, 164.477, 769.705, 229.753 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.5.9 Guarding. Where conductors or equipment, or both, could be contacted by objects falling or being pushed through a ventilating grating, both conductors and live parts shall be protected in accordance with the requirements of 1.10.2.2(a)(2) or 1.10.3.2(b)(1), depending on the voltage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 30,
      "bounding box" : [ 456.833, 139.218, 757.377, 153.854 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.5.10 Fixed Ladders. Fixed ladders shall be corrosion resistant.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3852,
    "page number" : 30,
    "bounding box" : [ 71.99, 354.196, 384.822, 406.714 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where 3.14.4.2(b) applies, each row or column of ducts on one wall of the enclosure shall be calculated individually, and the single row or column that provides the maximum distance shall be used."
  }, {
    "type" : "heading",
    "id" : 3853,
    "level" : "Subtitle",
    "page number" : 30,
    "bounding box" : [ 71.99, 328.871, 204.934, 343.507 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1.10.5.6 Access to Manholes."
  }, {
    "type" : "paragraph",
    "id" : 3854,
    "page number" : 30,
    "bounding box" : [ 71.996, 278.357, 384.829, 318.248 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Dimensions. Rectangular access openings shall not be less than 650 mm × 550 mm. Round access openings in a manhole shall not be less than 650 mm in diameter."
  }, {
    "type" : "paragraph",
    "id" : 3855,
    "page number" : 30,
    "bounding box" : [ 71.992, 227.652, 384.961, 267.575 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A manhole that has a fixed ladder that does not obstruct the opening or that contains only one or more of the following shall be permitted to reduce the minimum cover diameter to 600 mm:"
  }, {
    "type" : "list",
    "id" : 3856,
    "level" : "7",
    "page number" : 30,
    "bounding box" : [ 81.352, 177.072, 384.836, 229.656 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 30,
      "bounding box" : [ 81.352, 215.052, 311.437, 229.656 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Optical fiber cables as covered in Article 7.70",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 30,
      "bounding box" : [ 81.352, 202.392, 384.77, 216.996 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Power-limited fire alarm circuits supplied in accordance with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3222,
        "page number" : 30,
        "bounding box" : [ 71.997, 189.732, 107.859, 204.336 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "7.60.3.1"
      } ]
    }, {
      "type" : "list item",
      "page number" : 30,
      "bounding box" : [ 81.352, 177.072, 384.836, 191.676 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Class 2 or Class 3 remote-control and signaling circuits, or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3857,
    "page number" : 30,
    "bounding box" : [ 71.997, 164.412, 260.199, 179.016 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "both, supplied in accordance with 7.25.3.1"
  }, {
    "type" : "list",
    "id" : 3858,
    "level" : "1",
    "page number" : 30,
    "bounding box" : [ 81.352, 37.993, 384.849, 153.849 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 30,
      "bounding box" : [ 81.352, 139.212, 384.787, 153.849 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Obstructions. Manhole openings shall be free of protrusions",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3220,
        "page number" : 30,
        "bounding box" : [ 71.986, 126.552, 297.641, 140.98 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that could injure personnel or prevent ready egress."
      } ]
    }, {
      "type" : "list item",
      "page number" : 30,
      "bounding box" : [ 81.353, 101.232, 384.814, 115.869 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Location. Manhole openings for personnel shall be located",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3221,
        "page number" : 30,
        "bounding box" : [ 71.998, 63.319, 384.84, 103.0 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "where they are not directly above electric equipment or conductors in the enclosure. Where this is not practicable, either a protective barrier or a fixed ladder shall be provided."
      } ]
    }, {
      "type" : "list item",
      "page number" : 30,
      "bounding box" : [ 81.353, 37.993, 384.849, 52.629 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Covers. Covers shall be over 45 kg (100 lb) or otherwise",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3859,
    "page number" : 30,
    "bounding box" : [ 71.987, 25.333, 384.773, 39.761 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "designed to require the use of tools to open. They shall be designed or"
  }, {
    "type" : "heading",
    "id" : 3864,
    "level" : "Doctitle",
    "page number" : 31,
    "bounding box" : [ 512.391, 476.868, 714.053, 495.503 ],
    "heading level" : 1,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 13.98,
    "text color" : "[0.0]",
    "content" : "Chapter 2. Wiring and Protection"
  }, {
    "type" : "heading",
    "id" : 3865,
    "level" : "Subtitle",
    "page number" : 31,
    "bounding box" : [ 499.488, 426.609, 727.004, 453.906 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 2.0 — USE AND IDENTIFICATION OF GROUNDED CONDUCTORS"
  }, {
    "type" : "list",
    "id" : 3866,
    "level" : "6",
    "page number" : 31,
    "bounding box" : [ 456.83, 401.344, 753.879, 415.981 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 3219,
    "list items" : [ {
      "type" : "list item",
      "page number" : 31,
      "bounding box" : [ 456.83, 401.344, 753.879, 415.981 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.0.1.1 Scope. This article provides requirements for the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3867,
    "level" : "2",
    "page number" : 31,
    "bounding box" : [ 466.185, 350.77, 698.884, 390.518 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 31,
      "bounding box" : [ 466.185, 376.09, 596.593, 390.518 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Identification of terminals",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 31,
      "bounding box" : [ 466.185, 363.43, 698.884, 377.858 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Grounded conductors in premises wiring systems",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 31,
      "bounding box" : [ 466.185, 350.77, 648.502, 365.198 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Identification of grounded conductors",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3868,
    "page number" : 31,
    "bounding box" : [ 466.19, 319.809, 760.261, 339.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Article 1.0 for definitions of Grounded Conductor and Grounding Conductor."
  }, {
    "type" : "list",
    "id" : 3869,
    "level" : "5",
    "page number" : 31,
    "bounding box" : [ 456.83, 66.726, 769.714, 309.066 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 31,
      "bounding box" : [ 456.83, 231.184, 769.707, 309.066 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.0.1.2 General. All premises wiring systems, other than circuits and systems exempted or prohibited by 2.10.1.10, 2.15.1.7, 2.50.2.2, 2.50.2.3, 2.50.8.3, 5.3.3.56, 5.17.4.4, 6.68.1.11, 6.68.1.21, and 6.90.5.1 Exception, shall have a grounded conductor that is identified in accordance with 2.0.1.6. The grounded conductor, where insulated, shall have insulation that is",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3216,
        "level" : "4",
        "page number" : 31,
        "bounding box" : [ 456.83, 167.951, 769.684, 232.952 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(1) suitable, other than color, for any ungrounded conductor of the same circuit on circuits of less than 1000 volts or impedance grounded neutral systems of 1 kV and over, or (2) rated not less than 600 volts for solidly grounded neutral systems of 1 kV and over as described in 2.50.10.5(a)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 31,
      "bounding box" : [ 456.83, 66.726, 769.714, 157.267 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.0.1.3 Connection to Grounded System. Premises wiring shall not be electrically connected to a supply system unless the latter contains, for any grounded conductor of the interior system, a corresponding conductor that is grounded. For the purpose of this section, electrically connected shall mean connected so as to be capable of carrying current, as distinguished from connection through electromagnetic induction.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3870,
    "level" : "Subtitle",
    "page number" : 32,
    "bounding box" : [ 71.99, 531.249, 314.371, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.0.1.6 Means of Identifying Grounded Conductors."
  }, {
    "type" : "paragraph",
    "id" : 3879,
    "page number" : 32,
    "bounding box" : [ 456.829, 506.008, 769.71, 545.756 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductor shall be identified by system. Identification that distinguishes each system grounded conductor shall be permitted by one of the following means:"
  }, {
    "type" : "paragraph",
    "id" : 3871,
    "page number" : 32,
    "bounding box" : [ 71.99, 442.749, 384.846, 521.543 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Sizes 14 mm2 or Smaller. An insulated grounded conductor of 14 mm2 or smaller shall be identified by a continuous white or gray outer finish or by three continuous white stripes on other than green insulation along its entire length. Wires that have their outer covering finished to show a white or gray color but have colored tracer threads in the braid identifying the source of manufacture shall be considered"
  }, {
    "type" : "list",
    "id" : 3880,
    "level" : "2",
    "page number" : 32,
    "bounding box" : [ 474.825, 404.838, 769.629, 495.171 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 474.825, 480.743, 769.629, 495.171 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) One system grounded conductor shall have an outer covering",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3210,
        "page number" : 32,
        "bounding box" : [ 456.829, 468.083, 625.405, 482.511 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conforming to 2.0.1.6(a) or 2.0.1.6(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 474.825, 455.423, 769.566, 469.851 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The grounded conductor(s) of other systems shall have a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3211,
        "page number" : 32,
        "bounding box" : [ 456.829, 417.498, 769.88, 457.191 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "different outer covering conforming to 2.0.1.6(a) or 2.0.1.6(b) or by an outer covering of white or gray with a readily distinguishable colored stripe other than green running along the insulation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 474.825, 404.838, 769.613, 419.266 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Other and different means of identification as allowed by",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3872,
    "level" : "6",
    "page number" : 32,
    "bounding box" : [ 71.99, 417.495, 384.854, 444.517 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "next list id" : 3958,
    "list items" : [ {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 71.99, 417.495, 384.854, 444.517 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "as meeting the provisions of this section. Insulated grounded conductors shall also be permitted to be identified as follows:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3881,
    "page number" : 32,
    "bounding box" : [ 456.829, 379.519, 769.63, 406.606 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.0.1.6(a) or 2.0.1.6(b) that will distinguish each system grounded conductor."
  }, {
    "type" : "list",
    "id" : 3873,
    "level" : "2",
    "page number" : 32,
    "bounding box" : [ 89.986, 278.357, 384.84, 406.603 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 89.986, 392.175, 384.791, 406.603 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The grounded conductor of a mineral-insulated, metal-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3213,
        "page number" : 32,
        "bounding box" : [ 71.99, 366.856, 384.867, 393.943 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sheathed cable shall be identified at the time of installation by distinctive marking at its terminations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 89.986, 354.262, 384.84, 368.689 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A single-conductor, sunlight-resistant, outdoor-rated cable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3214,
        "page number" : 32,
        "bounding box" : [ 71.99, 316.282, 384.835, 356.029 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "used as a grounded conductor in photovoltaic power systems as permitted by 6.90.4.1 shall be identified at the time of installation by distinctive white marking at all terminations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 89.986, 303.622, 384.758, 318.05 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Fixture wire shall comply with the requirements for grounded",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3215,
        "page number" : 32,
        "bounding box" : [ 71.99, 291.017, 278.995, 305.444 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor identification as specified in 4.2.1.8."
      } ]
    }, {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 89.986, 278.357, 384.784, 292.785 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) For aerial cable, the identification shall be as above, or by",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3882,
    "page number" : 32,
    "bounding box" : [ 456.829, 341.605, 769.735, 368.692 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "This means of identification shall be permanently posted at each branch-circuit panelboard."
  }, {
    "type" : "paragraph",
    "id" : 3883,
    "page number" : 32,
    "bounding box" : [ 456.818, 253.029, 769.702, 330.921 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Grounded Conductors of Multiconductor Cables. The insulated grounded conductors in a multiconductor cable shall be identified by a continuous white or gray outer finish or by three continuous white stripes on other than green insulation along its entire length. Multiconductor flat cable 22 mm2 or larger shall be permitted to employ an external ridge on the grounded conductor."
  }, {
    "type" : "paragraph",
    "id" : 3874,
    "page number" : 32,
    "bounding box" : [ 71.99, 265.697, 384.836, 280.125 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "means of a ridge located on the exterior of the cable so as to identify it."
  }, {
    "type" : "paragraph",
    "id" : 3875,
    "page number" : 32,
    "bounding box" : [ 71.982, 227.709, 384.852, 255.923 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Sizes Larger Than 14 mm2. An insulated grounded conductor larger than 14 mm2 shall be identified by one of the following means:"
  }, {
    "type" : "list",
    "id" : 3884,
    "level" : "4",
    "page number" : 32,
    "bounding box" : [ 456.831, 88.516, 769.724, 242.247 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 456.831, 151.816, 769.72, 242.247 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, grounded conductors in multiconductor cables shall be permitted to be permanently identified at their terminations at the time of installation by a distinctive white marking or other equally effective means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 456.831, 88.516, 769.724, 141.099 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: The grounded conductor of a multiconductor varnished-cloth-insulated cable shall be permitted to be identified at its terminations at the time of installation by a distinctive white marking or other equally effective means.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3876,
    "level" : "2",
    "page number" : 32,
    "bounding box" : [ 89.987, 164.475, 384.819, 216.883 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 89.987, 202.455, 294.659, 216.883 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) By a continuous white or gray outer finish.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 89.987, 189.795, 384.819, 204.223 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) By three continuous white stripes along its entire length on",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3212,
        "page number" : 32,
        "bounding box" : [ 71.991, 177.135, 192.481, 191.563 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "other than green insulation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 89.987, 164.475, 384.672, 178.903 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) At the time of installation, by a distinctive white or gray",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3877,
    "page number" : 32,
    "bounding box" : [ 71.991, 139.221, 384.831, 166.309 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "marking at its terminations. This marking shall encircle the conductor or insulation."
  }, {
    "type" : "list",
    "id" : 3878,
    "level" : "4",
    "page number" : 32,
    "bounding box" : [ 71.98, 25.348, 384.857, 128.538 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 81.346, 113.901, 384.857, 128.538 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Flexible Cords. An insulated conductor that is intended for use",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "5",
        "page number" : 32,
        "bounding box" : [ 71.991, 75.987, 384.862, 115.669 ],
        "numbering style" : "english letters",
        "number of list items" : 1,
        "list items" : [ {
          "type" : "list item",
          "page number" : 32,
          "bounding box" : [ 71.991, 75.987, 384.862, 115.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "as a grounded conductor, where contained within a flexible cord, shall be identified by a white or gray outer finish or by methods permitted by 4.0.2.3.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 32,
      "bounding box" : [ 71.98, 25.348, 384.839, 65.304 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Grounded Conductors of Different Systems. Where grounded conductors of different systems are installed in the same raceway, cable, box, auxiliary gutter, or other type of enclosure, each grounded",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3885,
    "page number" : 32,
    "bounding box" : [ 466.19, 57.669, 760.222, 77.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems."
  }, {
    "type" : "list",
    "id" : 3887,
    "level" : "5",
    "page number" : 33,
    "bounding box" : [ 71.99, 518.589, 384.77, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 4000,
    "list items" : [ {
      "type" : "list item",
      "page number" : 33,
      "bounding box" : [ 71.99, 518.589, 384.77, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.0.1.7 Use of Insulation of a White or Gray Color or with Three Continuous White Stripes.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3888,
    "page number" : 33,
    "bounding box" : [ 71.98, 468.081, 384.84, 508.037 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. The following shall be used only for the grounded circuit conductor, unless otherwise permitted in 2.0.1.7(b) and 2.0.1.7(c):"
  }, {
    "type" : "list",
    "id" : 3889,
    "level" : "2",
    "page number" : 33,
    "bounding box" : [ 89.976, 404.836, 384.751, 457.189 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 33,
      "bounding box" : [ 89.976, 442.761, 336.527, 457.189 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A conductor with continuous white or gray covering",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 33,
      "bounding box" : [ 89.976, 430.101, 384.751, 444.529 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A conductor with three continuous white stripes on other than",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3209,
        "page number" : 33,
        "bounding box" : [ 71.98, 417.496, 142.612, 431.924 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "green insulation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 33,
      "bounding box" : [ 89.976, 404.836, 331.96, 419.264 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) A marking of white or gray color at the termination",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3890,
    "level" : "Subtitle",
    "page number" : 33,
    "bounding box" : [ 81.334, 379.517, 384.848, 394.153 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Circuits of Less Than 50 Volts. A conductor with white or gray"
  }, {
    "type" : "paragraph",
    "id" : 3891,
    "page number" : 33,
    "bounding box" : [ 71.98, 341.592, 384.833, 381.284 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "color insulation or three continuous white stripes or having a marking of white or gray at the termination for circuits of less than 50 volts shall be required to be grounded only as required by 2.50.2.1(a)."
  }, {
    "type" : "heading",
    "id" : 3892,
    "level" : "Subtitle",
    "page number" : 33,
    "bounding box" : [ 81.334, 328.932, 384.796, 343.568 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Circuits of 50 Volts or More. The use of insulation that is white"
  }, {
    "type" : "paragraph",
    "id" : 3893,
    "page number" : 33,
    "bounding box" : [ 71.98, 291.007, 384.841, 330.699 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "or gray or that has three continuous white stripes for other than a grounded conductor for circuits of 50 volts or more shall be permitted only as in (1) through (3)."
  }, {
    "type" : "list",
    "id" : 3894,
    "level" : "2",
    "page number" : 33,
    "bounding box" : [ 89.976, 75.952, 384.817, 280.115 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 33,
      "bounding box" : [ 89.976, 265.687, 384.817, 280.115 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) If part of a cable assembly and where the insulation is",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3206,
        "page number" : 33,
        "bounding box" : [ 71.98, 202.442, 384.877, 267.455 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permanently reidentified to indicate its use as an ungrounded conductor, by painting or other effective means at its termination, and at each location where the conductor is visible and accessible. Identification shall encircle the insulation and shall be a color other than white, gray, or green."
      } ]
    }, {
      "type" : "list item",
      "page number" : 33,
      "bounding box" : [ 89.976, 189.782, 384.798, 204.21 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where a cable assembly contains an insulated conductor for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3207,
        "page number" : 33,
        "bounding box" : [ 71.98, 88.557, 384.88, 191.55 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "single-pole, 3-way or 4-way switch loops and the conductor with white or gray insulation or a marking of three continuous white stripes is used for the supply to the switch but not as a return conductor from the switch to the switched outlet. In these applications, the conductor with white or gray insulation or with three continuous white stripes shall be permanently reidentified to indicate its use by painting or other effective means at its terminations and at each location where the conductor is visible and accessible."
      } ]
    }, {
      "type" : "list item",
      "page number" : 33,
      "bounding box" : [ 89.976, 75.952, 384.811, 90.38 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where a flexible cord, having one conductor identified by a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3895,
    "page number" : 33,
    "bounding box" : [ 71.98, 37.973, 384.841, 77.72 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "white or gray outer finish or three continuous white stripes or by any other means permitted by 4.0.2.3, is used for connecting an appliance or equipment permitted by 4.0.1.7. This shall apply to flexible cords"
  }, {
    "type" : "paragraph",
    "id" : 3896,
    "page number" : 33,
    "bounding box" : [ 456.818, 518.633, 769.668, 545.721 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connected to outlets whether or not the outlet is supplied by a circuit that has a grounded conductor."
  }, {
    "type" : "paragraph",
    "id" : 3897,
    "page number" : 33,
    "bounding box" : [ 466.191, 487.686, 760.282, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems."
  }, {
    "type" : "list",
    "id" : 3898,
    "level" : "3",
    "page number" : 33,
    "bounding box" : [ 456.831, 297.785, 769.71, 476.946 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 33,
      "bounding box" : [ 456.831, 424.384, 769.71, 476.946 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.0.1.9 Means of Identification of Terminals. The identification of terminals to which a grounded conductor is to be connected shall be substantially white in color. The identification of other terminals shall be of a readily distinguishable different color.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3205,
        "page number" : 33,
        "bounding box" : [ 456.831, 323.105, 769.761, 413.602 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installations, terminals for grounded conductors shall be permitted to be permanently identified at the time of installation by a distinctive white marking or other equally effective means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 33,
      "bounding box" : [ 456.831, 297.785, 624.651, 312.421 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.0.1.10 Identification of Terminals.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3899,
    "level" : "1",
    "page number" : 33,
    "bounding box" : [ 466.185, 120.765, 769.699, 287.222 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 33,
      "bounding box" : [ 466.185, 272.586, 769.699, 287.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Device Terminals. All devices, excluding panelboards, provided",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3203,
        "page number" : 33,
        "bounding box" : [ 456.831, 209.341, 769.706, 274.354 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with terminals for the attachment of conductors and intended for connection to more than one side of the circuit shall have terminals properly marked for identification, unless the electrical connection of the terminal intended to be connected to the grounded conductor is clearly evident."
      }, {
        "type" : "paragraph",
        "id" : 3204,
        "page number" : 33,
        "bounding box" : [ 456.831, 146.03, 769.697, 198.559 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Terminal identification shall not be required for devices that have a normal current rating of over 30 amperes, other than polarized attachment plugs and polarized receptacles for attachment plugs as required in 2.0.1.10(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 33,
      "bounding box" : [ 466.185, 120.765, 769.688, 135.402 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Receptacles, Plugs, and Connectors. Receptacles, polarized",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3900,
    "page number" : 33,
    "bounding box" : [ 456.82, 82.84, 769.697, 122.533 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "attachment plugs, and cord connectors for plugs and polarized plugs shall have the terminal intended for connection to the grounded conductor identified as follows:"
  }, {
    "type" : "paragraph",
    "id" : 3901,
    "level" : "3",
    "page number" : 33,
    "bounding box" : [ 456.82, 32.201, 769.706, 71.948 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Identification shall be by a metal or metal coating that is substantially white in color or by the word white or the letter W located adjacent to the identified terminal."
  }, {
    "type" : "paragraph",
    "id" : 3903,
    "level" : "3",
    "page number" : 34,
    "bounding box" : [ 71.994, 505.989, 384.806, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) If the terminal is not visible, the conductor entrance hole for the connection shall be colored white or marked with the word white or the letter W."
  }, {
    "type" : "paragraph",
    "id" : 3904,
    "page number" : 34,
    "bounding box" : [ 81.351, 475.026, 375.404, 494.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.6.17 for identification of wiring device equipment grounding conductor terminals."
  }, {
    "type" : "paragraph",
    "id" : 3905,
    "page number" : 34,
    "bounding box" : [ 71.99, 436.989, 384.824, 464.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Screw Shells. For devices with screw shells, the terminal for the grounded conductor shall be the one connected to the screw shell."
  }, {
    "type" : "heading",
    "id" : 3906,
    "level" : "Subtitle",
    "page number" : 34,
    "bounding box" : [ 81.345, 411.735, 384.821, 426.372 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Screw Shell Devices with Leads. For screw shell devices with"
  }, {
    "type" : "paragraph",
    "id" : 3907,
    "page number" : 34,
    "bounding box" : [ 71.98, 361.161, 384.832, 413.503 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "attached leads, the conductor attached to the screw shell shall have a white or gray finish. The outer finish of the other conductor shall be of a solid color that will not be confused with the white or gray finish used to identify the grounded conductor."
  }, {
    "type" : "paragraph",
    "id" : 3908,
    "page number" : 34,
    "bounding box" : [ 81.351, 327.698, 375.465, 350.054 ],
    "font" : "ArialMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "FPN: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems."
  }, {
    "type" : "heading",
    "id" : 3909,
    "level" : "Subtitle",
    "page number" : 34,
    "bounding box" : [ 81.345, 302.469, 384.811, 317.106 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Appliances. Appliances that have a single-pole switch or a"
  }, {
    "type" : "paragraph",
    "id" : 3910,
    "page number" : 34,
    "bounding box" : [ 71.98, 226.575, 384.923, 304.237 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "single-pole overcurrent device in the line or any line-connected screw shell lampholders, and that are to be connected by (1) a permanent wiring method or (2) field-installed attachment plugs and cords with three or more wires (including the equipment grounding conductor), shall have means to identify the terminal for the grounded circuit conductor (if any)."
  }, {
    "type" : "paragraph",
    "id" : 3911,
    "page number" : 34,
    "bounding box" : [ 71.98, 175.991, 384.827, 215.947 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.0.1.11 Polarity of Connections. No grounded conductor shall be attached to any terminal or lead so as to reverse the designated polarity."
  }, {
    "type" : "paragraph",
    "id" : 3912,
    "page number" : 34,
    "bounding box" : [ 132.161, 125.34, 324.652, 165.241 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 2.10 — BRANCH CIRCUITS 2.10.1 General Provisions"
  }, {
    "type" : "list",
    "id" : 3913,
    "level" : "4",
    "page number" : 34,
    "bounding box" : [ 71.98, 24.159, 384.885, 114.711 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 3915,
    "list items" : [ {
      "type" : "list item",
      "page number" : 34,
      "bounding box" : [ 71.98, 87.415, 384.885, 114.711 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.1.1 Scope. This article covers branch circuits except for branch circuits that supply only motor loads, which are covered in Article",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3200,
        "page number" : 34,
        "bounding box" : [ 71.98, 62.15, 384.917, 89.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.30. Provisions of this article and Article 4.30 apply to branch circuits with combination loads."
      } ]
    }, {
      "type" : "list item",
      "page number" : 34,
      "bounding box" : [ 71.98, 24.159, 384.844, 51.401 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.1.2 Other Articles for Specific-Purpose Branch Circuits. Branch circuits shall comply with this article and also with the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3915,
    "level" : "4",
    "page number" : 34,
    "bounding box" : [ 456.818, 290.929, 769.757, 545.709 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "previous list id" : 3913,
    "list items" : [ {
      "type" : "list item",
      "id" : 3914,
      "page number" : 34,
      "bounding box" : [ 456.818, 493.356, 769.653, 545.709 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "applicable provisions of other articles of this Code. The provisions for branch circuits supplying equipment listed in Table 2.10.1.2 amend or supplement the provisions in this article and shall apply to branch circuits referred to therein.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 34,
      "bounding box" : [ 456.818, 316.249, 769.757, 482.673 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.1.3 Rating. Branch circuits recognized by this article shall be rated in accordance with the maximum permitted ampere rating or setting of the overcurrent device. The rating for other than individual branch circuits shall be 15, 20, 30, 40, and 50 amperes. Where conductors of higher ampacity are used for any reason, the ampere rating or setting of the specified overcurrent device shall determine the circuit rating. Exception: Multioutlet branch circuits greater than 50 amperes shall be permitted to supply nonlighting outlet loads on industrial premises where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 34,
      "bounding box" : [ 456.818, 290.929, 623.317, 305.566 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.1.4 Multiwire Branch Circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3916,
    "level" : "1",
    "page number" : 34,
    "bounding box" : [ 466.173, 162.189, 769.745, 280.312 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 34,
      "bounding box" : [ 466.173, 265.675, 769.745, 280.312 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Branch circuits recognized by this article shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3198,
        "page number" : 34,
        "bounding box" : [ 456.807, 227.695, 769.671, 267.443 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted as multiwire circuits. A multiwire circuit shall be permitted to be considered as multiple circuits. All conductors shall originate from the same panelboard or similar distribution equipment."
      }, {
        "type" : "paragraph",
        "id" : 3199,
        "page number" : 34,
        "bounding box" : [ 466.19, 187.569, 760.311, 216.608 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: A 3-phase, 4-wire, wye-connected power system used to supply power to nonlinear loads may necessitate that the power system design allow for the possibility of high harmonic neutral currents."
      } ]
    }, {
      "type" : "list item",
      "page number" : 34,
      "bounding box" : [ 466.185, 162.189, 769.635, 176.826 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Devices or Equipment. Where a multiwire branch circuit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3917,
    "page number" : 34,
    "bounding box" : [ 456.82, 111.604, 769.668, 163.957 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supplies more than one device or equipment on the same yoke, a means shall be provided to disconnect simultaneously all ungrounded conductors supplying those devices or equipment at the point where the branch circuit originates."
  }, {
    "type" : "heading",
    "id" : 3919,
    "level" : "Subtitle",
    "page number" : 35,
    "bounding box" : [ 115.851, 531.249, 340.971, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.10.1.2 Specific-Purpose Branch Circuits"
  }, {
    "type" : "table",
    "id" : 3920,
    "level" : "3",
    "page number" : 35,
    "bounding box" : [ 70.251, 23.72, 385.851, 531.2 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 35,
        "bounding box" : [ 70.491, 517.76, 243.471, 530.69 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 35,
          "bounding box" : [ 130.608, 517.085, 183.099, 531.721 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Equipment"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 35,
        "bounding box" : [ 243.471, 517.76, 306.051, 530.69 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 35,
          "bounding box" : [ 258.101, 517.085, 290.428, 531.721 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 35,
        "bounding box" : [ 306.051, 517.76, 385.611, 530.69 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 35,
          "bounding box" : [ 328.834, 517.085, 363.006, 531.721 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 35,
        "bounding box" : [ 70.491, 23.96, 243.471, 517.76 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 35,
          "bounding box" : [ 76.071, 491.415, 237.701, 518.437 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Air-conditioning and refrigerating equipment"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 35,
          "bounding box" : [ 76.071, 453.435, 237.648, 493.183 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Audio signal processing, amplification, and reproduction equipment"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 35,
          "bounding box" : [ 76.071, 428.181, 237.72, 455.203 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Busways Circuits and equipment operating at"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 35,
          "bounding box" : [ 85.491, 415.521, 161.625, 429.949 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "less than 50 volts"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 35,
          "bounding box" : [ 76.071, 377.541, 237.712, 417.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Central heating equipment other than fixed electric space-heating equipment"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 35,
          "bounding box" : [ 76.071, 339.628, 237.695, 379.309 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Class 1, Class 2, and Class 3 remote-control, signaling, and power-limited circuits"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 35,
          "bounding box" : [ 76.071, 326.968, 237.678, 341.395 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Closed-loop and programmed"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 35,
          "bounding box" : [ 76.071, 263.723, 237.696, 328.735 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "power distribution Cranes and hoists Electric signs and outline lighting Electric welders Elevators, dumbwaiters, escalators,"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 35,
          "bounding box" : [ 85.491, 238.403, 237.695, 265.491 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "moving walks, wheelchair lifts, and stairway chair lifts"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 35,
          "bounding box" : [ 76.071, 213.138, 237.71, 240.226 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Fire alarm systems Fixed electric heating equipment for"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 35,
          "bounding box" : [ 76.071, 162.498, 237.702, 214.906 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "pipelines and vessels Fixed electric space-heating equipment Fixed outdoor electric deicing and"
        }, {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 35,
          "bounding box" : [ 76.071, 124.573, 237.698, 164.321 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "snow-melting equipment Information technology equipment Infrared lamp industrial heating"
        }, {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 35,
          "bounding box" : [ 76.071, 99.253, 237.716, 126.341 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "equipment Induction and dielectric heating"
        }, {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 35,
          "bounding box" : [ 76.071, 61.328, 237.693, 101.076 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "equipment Marinas and boatyards Mobile homes, manufactured"
        }, {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 35,
          "bounding box" : [ 76.071, 23.404, 237.678, 63.096 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "homes, and mobile home parks Motion picture and television studios and similar locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 35,
        "bounding box" : [ 243.471, 23.96, 306.051, 517.76 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 35,
          "bounding box" : [ 264.586, 428.181, 283.88, 442.609 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.20"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 35,
          "bounding box" : [ 264.586, 364.882, 283.88, 379.309 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.25"
        }, {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 35,
          "bounding box" : [ 264.586, 326.968, 283.88, 341.395 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.80"
        }, {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 35,
          "bounding box" : [ 264.586, 276.383, 283.88, 290.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.30"
        }, {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 35,
          "bounding box" : [ 264.586, 225.798, 283.88, 240.226 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.60"
        }, {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 35,
          "bounding box" : [ 264.586, 99.253, 283.88, 113.681 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.65"
        }, {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 35,
          "bounding box" : [ 264.586, 36.009, 283.88, 75.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.50 5.30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 35,
        "bounding box" : [ 306.051, 23.96, 385.611, 517.76 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 35,
          "bounding box" : [ 326.568, 504.009, 365.183, 518.437 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.40.1.6,"
        }, {
          "type" : "list",
          "id" : 27,
          "level" : "1",
          "page number" : 35,
          "bounding box" : [ 326.568, 390.201, 365.183, 505.843 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 4,
          "list items" : [ {
            "type" : "list item",
            "page number" : 35,
            "bounding box" : [ 326.568, 491.415, 365.183, 505.843 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.40.4.1,",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 35,
            "bounding box" : [ 327.952, 466.095, 363.814, 493.183 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.40.4.2 6.40.1.8",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 35,
            "bounding box" : [ 327.952, 428.181, 363.814, 442.609 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3.68.2.8",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 35,
            "bounding box" : [ 327.952, 390.201, 363.814, 404.629 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.22.2.3",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 35,
          "bounding box" : [ 327.952, 276.383, 363.814, 303.47 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.10.5.2 6.0.1.6"
        }, {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 35,
          "bounding box" : [ 327.952, 251.063, 363.814, 265.491 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.20.7.1"
        }, {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 35,
          "bounding box" : [ 326.568, 111.913, 365.183, 214.906 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.27.1.4 4.24.1.3 4.26.1.4 6.45.1.5 4.22.4.9,"
        }, {
          "type" : "list",
          "id" : 31,
          "level" : "2",
          "page number" : 35,
          "bounding box" : [ 325.196, 48.669, 366.573, 113.681 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 35,
            "bounding box" : [ 327.952, 99.253, 363.814, 113.681 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.24.1.3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 35,
            "bounding box" : [ 325.196, 48.669, 366.573, 63.096 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.55.1.19",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 3921,
    "page number" : 35,
    "bounding box" : [ 456.831, 532.444, 570.966, 545.801 ],
    "linked content id" : 5,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Table 2.10.1.2 (Continued)"
  }, {
    "type" : "table",
    "id" : 3922,
    "level" : "4",
    "page number" : 35,
    "bounding box" : [ 455.091, 366.38, 770.691, 532.34 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 35,
        "bounding box" : [ 455.331, 518.96, 628.311, 531.83 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 35,
          "bounding box" : [ 515.452, 518.226, 567.943, 532.863 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Equipment"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 35,
        "bounding box" : [ 628.311, 518.96, 690.89, 531.83 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 35,
          "bounding box" : [ 642.945, 518.226, 675.272, 532.863 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 35,
        "bounding box" : [ 690.89, 518.96, 770.451, 531.83 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 35,
          "bounding box" : [ 713.678, 518.226, 747.85, 532.863 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 35,
        "bounding box" : [ 455.331, 366.62, 628.311, 518.96 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 35,
          "bounding box" : [ 460.911, 505.209, 622.515, 519.637 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Motors, motor circuits, and"
        }, {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 35,
          "bounding box" : [ 460.911, 467.229, 622.521, 506.977 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "controllers Pipe organs Recreational vehicles and"
        }, {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 35,
          "bounding box" : [ 460.91, 429.315, 622.497, 468.997 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "recreational vehicle parks Switchboards and panelboards Theaters, audience areas of motion"
        }, {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 35,
          "bounding box" : [ 470.331, 403.995, 622.547, 431.083 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "picture and television studios, and similar locations"
        }, {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 35,
          "bounding box" : [ 460.91, 391.336, 535.751, 405.763 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "X-ray equipment"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 35,
        "bounding box" : [ 628.311, 366.62, 690.89, 518.96 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 35,
          "bounding box" : [ 649.426, 505.22, 668.72, 519.648 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.30"
        }, {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 35,
          "bounding box" : [ 649.426, 467.24, 668.72, 481.668 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.51"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 35,
        "bounding box" : [ 690.89, 366.62, 770.451, 518.96 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 35,
          "bounding box" : [ 712.781, 479.9, 748.642, 494.328 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.50.1.7"
        }, {
          "type" : "list",
          "id" : 43,
          "level" : "1",
          "page number" : 35,
          "bounding box" : [ 711.397, 429.326, 750.012, 456.348 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 35,
            "bounding box" : [ 715.537, 441.92, 745.877, 456.348 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.8.4.3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 35,
            "bounding box" : [ 711.397, 429.326, 750.012, 443.754 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.20.3.1,",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 44,
          "level" : "2",
          "page number" : 35,
          "bounding box" : [ 711.397, 366.093, 750.012, 431.094 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 35,
            "bounding box" : [ 711.397, 416.666, 750.012, 431.094 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.20.4.3,",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 35,
            "bounding box" : [ 712.781, 404.006, 748.642, 418.434 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.20.5.2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 35,
            "bounding box" : [ 711.397, 366.093, 750.012, 393.114 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6.60.1.2, 5.17.5.3",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3923,
    "page number" : 35,
    "bounding box" : [ 456.82, 302.295, 769.58, 329.592 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Line-to-Neutral Loads. Multiwire branch circuits shall supply only line-to-neutral loads."
  }, {
    "type" : "paragraph",
    "id" : 3924,
    "page number" : 35,
    "bounding box" : [ 456.82, 226.325, 769.694, 291.513 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: A multiwire branch circuit that supplies only one utilization equipment. Exception No. 2: Where all ungrounded conductors of the multiwire branch circuit are opened simultaneously by the branch-circuit overcurrent device."
  }, {
    "type" : "paragraph",
    "id" : 3925,
    "page number" : 35,
    "bounding box" : [ 466.19, 204.606, 745.374, 215.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.13(b) for continuity of grounded conductor on multiwire circuits."
  }, {
    "type" : "heading",
    "id" : 3926,
    "level" : "Subtitle",
    "page number" : 35,
    "bounding box" : [ 456.83, 179.163, 656.697, 193.8 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.10.1.5 Identification for Branch Circuits."
  }, {
    "type" : "list",
    "id" : 3927,
    "level" : "1",
    "page number" : 35,
    "bounding box" : [ 466.164, 78.07, 769.675, 168.612 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 35,
      "bounding box" : [ 466.185, 153.975, 769.618, 168.612 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Grounded Conductor. The grounded conductor of a branch",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3196,
        "page number" : 35,
        "bounding box" : [ 456.82, 141.315, 688.235, 155.743 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit shall be identified in accordance with 2.0.1.6."
      } ]
    }, {
      "type" : "list item",
      "page number" : 35,
      "bounding box" : [ 466.174, 115.995, 769.63, 130.632 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
