      "content" : "(b) Equipment Grounding Conductor. The equipment grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3197,
        "page number" : 35,
        "bounding box" : [ 456.809, 103.335, 715.211, 117.763 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor shall be identified in accordance with 2.50.6.10."
      } ]
    }, {
      "type" : "list item",
      "page number" : 35,
      "bounding box" : [ 466.164, 78.07, 769.675, 92.707 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Ungrounded Conductors. Where the premises wiring system",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3928,
    "page number" : 35,
    "bounding box" : [ 456.798, 27.431, 769.694, 79.838 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "has branch circuits supplied from more than one nominal voltage system, each ungrounded conductor of a branch circuit, where accessible, shall be identified by system. The means of identification shall be permitted to be by separate color coding, marking tape,"
  }, {
    "type" : "paragraph",
    "id" : 3930,
    "page number" : 36,
    "bounding box" : [ 71.99, 505.989, 384.883, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "tagging, or other approved means and shall be permanently posted at each branch-circuit panelboard or similar branch-circuit distribution equipment."
  }, {
    "type" : "paragraph",
    "id" : 3940,
    "level" : "3",
    "page number" : 36,
    "bounding box" : [ 456.807, 518.627, 769.676, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) Cord-and-plug-connected or permanently connected utilization equipment"
  }, {
    "type" : "paragraph",
    "id" : 3941,
    "page number" : 36,
    "bounding box" : [ 456.796, 468.053, 769.741, 508.01 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) 600 Volts Between Conductors. Circuits exceeding 277 volts, nominal, to ground and not exceeding 600 volts, nominal, between conductors shall be permitted to supply the following:"
  }, {
    "type" : "list",
    "id" : 3931,
    "level" : "3",
    "page number" : 36,
    "bounding box" : [ 71.99, 455.415, 384.825, 495.372 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 4035,
    "list items" : [ {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 71.99, 455.415, 384.825, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.1.6 Branch-Circuit Voltage Limitations. The nominal voltage of branch circuits shall not exceed the values permitted by 2.10.1.6(a) through 2.10.1.6(e).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3942,
    "level" : "3",
    "page number" : 36,
    "bounding box" : [ 456.796, 417.468, 769.637, 457.161 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) The auxiliary equipment of electric-discharge lamps mounted in permanently installed luminaires (fixtures) where the luminaires (fixtures) are mounted in accordance with one of the following:"
  }, {
    "type" : "paragraph",
    "id" : 3932,
    "page number" : 36,
    "bounding box" : [ 71.99, 392.171, 384.837, 444.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Occupancy Limitation. In dwelling units and guest rooms or guest suites of hotels, motels, and similar occupancies, the voltage shall not exceed 230 volts, nominal, between conductors that supply the terminals of the following:"
  }, {
    "type" : "list",
    "id" : 3943,
    "level" : "4",
    "page number" : 36,
    "bounding box" : [ 484.158, 354.224, 769.673, 406.576 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 484.158, 392.149, 769.647, 406.576 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Not less than a height of 6 700 mm on poles or similar",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3191,
        "page number" : 36,
        "bounding box" : [ 456.796, 366.829, 769.566, 393.916 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "structures for the illumination of outdoor areas such as highways, roads, bridges, athletic fields, or parking lots"
      } ]
    }, {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 484.158, 354.224, 769.673, 368.651 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Not less than a height of 5 500 mm on other structures such as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3933,
    "level" : "2",
    "page number" : 36,
    "bounding box" : [ 89.987, 366.851, 384.816, 393.938 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 89.987, 379.511, 236.319, 393.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Luminaires (lighting fixtures)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 89.987, 366.851, 384.816, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Cord-and-plug-connected loads 1440 volt-amperes, nominal,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3934,
    "page number" : 36,
    "bounding box" : [ 71.99, 354.246, 178.007, 368.673 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "or less or less than ¼ hp"
  }, {
    "type" : "paragraph",
    "id" : 3944,
    "page number" : 36,
    "bounding box" : [ 456.796, 341.564, 488.589, 355.991 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "tunnels"
  }, {
    "type" : "paragraph",
    "id" : 3935,
    "page number" : 36,
    "bounding box" : [ 71.98, 303.606, 384.855, 343.562 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) 230 Volts Between Conductors. Circuits not exceeding 230 volts, nominal, between conductors shall be permitted to supply the following:"
  }, {
    "type" : "paragraph",
    "id" : 3945,
    "level" : "3",
    "page number" : 36,
    "bounding box" : [ 456.796, 303.584, 769.665, 330.672 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Cord-and-plug-connected or permanently connected utilization equipment other than luminaires (fixtures)"
  }, {
    "type" : "list",
    "id" : 3936,
    "level" : "2",
    "page number" : 36,
    "bounding box" : [ 89.976, 240.361, 384.844, 292.769 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 89.976, 278.341, 384.795, 292.769 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The terminals of lampholders applied within their voltage",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3195,
        "page number" : 36,
        "bounding box" : [ 71.98, 265.681, 101.913, 280.109 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ratings"
      } ]
    }, {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 89.976, 253.021, 318.733, 267.449 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Auxiliary equipment of electric-discharge lamps",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 89.976, 240.361, 384.844, 254.789 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Cord-and-plug-connected or permanently connected utilization",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3946,
    "page number" : 36,
    "bounding box" : [ 466.19, 281.886, 658.828, 292.508 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 4.10.13.6 for auxiliary equipment limitations."
  }, {
    "type" : "list",
    "id" : 3947,
    "level" : "4",
    "page number" : 36,
    "bounding box" : [ 456.83, 218.469, 769.672, 271.053 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 456.83, 243.789, 769.656, 271.053 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1 to (b), (c), and (d): For lampholders of infrared industrial heating appliances as provided in 4.22.2.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 456.83, 218.469, 769.672, 245.733 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2 to (b), (c), and (d): For railway properties as described in 1.10.1.19.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3937,
    "page number" : 36,
    "bounding box" : [ 71.98, 227.701, 118.361, 242.129 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment"
  }, {
    "type" : "paragraph",
    "id" : 3938,
    "page number" : 36,
    "bounding box" : [ 71.969, 177.116, 384.861, 217.073 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) 277 Volts to Ground. Circuits exceeding 230 volts, nominal, between conductors and not exceeding 277 volts, nominal, to ground shall be permitted to supply the following:"
  }, {
    "type" : "paragraph",
    "id" : 3948,
    "page number" : 36,
    "bounding box" : [ 456.82, 129.982, 769.774, 207.852 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Over 600 Volts Between Conductors. Circuits exceeding 600 volts, nominal, between conductors shall be permitted to supply utilization equipment in installations where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation."
  }, {
    "type" : "list",
    "id" : 3939,
    "level" : "2",
    "page number" : 36,
    "bounding box" : [ 89.965, 25.307, 384.837, 166.279 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 89.965, 151.851, 343.776, 166.279 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Listed electric-discharge luminaires (lighting fixtures)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 89.965, 139.191, 384.816, 153.619 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Listed incandescent luminaires (lighting fixtures), where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3192,
        "page number" : 36,
        "bounding box" : [ 71.969, 88.552, 384.885, 140.959 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supplied at 230 volts or less from the output of a stepdown autotransformer that is an integral component of the luminaire (fixture) and the outer shell terminal is electrically connected to a grounded conductor of the branch circuit"
      } ]
    }, {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 89.965, 75.947, 384.837, 90.374 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Luminaires (lighting fixtures) equipped with mogul-base screw",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3193,
        "page number" : 36,
        "bounding box" : [ 71.969, 63.287, 149.799, 77.714 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shell lampholders"
      } ]
    }, {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 89.965, 50.627, 384.807, 65.054 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Lampholders, other than the screw shell type, applied within",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3194,
        "page number" : 36,
        "bounding box" : [ 71.969, 37.967, 160.006, 52.394 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "their voltage ratings"
      } ]
    }, {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 89.965, 25.307, 318.667, 39.735 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Auxiliary equipment of electric-discharge lamps",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3949,
    "level" : "Subtitle",
    "page number" : 36,
    "bounding box" : [ 456.82, 104.651, 691.273, 119.287 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.10.1.7 Branch Circuit Receptacle Requirements."
  }, {
    "type" : "list",
    "id" : 3950,
    "level" : "1",
    "page number" : 36,
    "bounding box" : [ 466.174, 41.461, 769.684, 94.022 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 466.174, 79.386, 769.684, 94.022 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Receptacle Outlet Location. Receptacle outlets shall be located",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3190,
        "page number" : 36,
        "bounding box" : [ 456.82, 66.726, 672.627, 81.153 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in branch circuits in accordance with Part 2.10.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 36,
      "bounding box" : [ 466.174, 41.461, 769.666, 56.097 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Multiple Branch Circuits. Where two or more branch circuits",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3951,
    "page number" : 36,
    "bounding box" : [ 456.809, 28.801, 769.53, 43.229 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supply devices or equipment on the same yoke, a means to"
  }, {
    "type" : "list",
    "id" : 3964,
    "level" : "5",
    "page number" : 37,
    "bounding box" : [ 456.807, 442.682, 769.774, 545.839 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 456.807, 480.662, 769.625, 545.839 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2 to (5): A single receptacle or a duplex receptacle for two appliances located within dedicated space for each appliance that, in normal use, is not easily moved from one place to another and that is cord-and-plug connected in accordance with 4.0.1.7(a)(6), (a)(7), or (a)(8).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 456.807, 442.682, 769.774, 482.605 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3 to (5): A receptacle supplying only a permanently installed fire alarm or burglar alarm system shall not be required to have ground-fault circuit-interrupter protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3953,
    "page number" : 37,
    "bounding box" : [ 71.99, 505.989, 384.85, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "simultaneously disconnect the ungrounded conductors supplying those devices shall be provided at the point at which the branch circuits originate."
  }, {
    "type" : "list",
    "id" : 3954,
    "level" : "3",
    "page number" : 37,
    "bounding box" : [ 71.99, 468.009, 384.822, 495.306 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 3973,
    "list items" : [ {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 71.99, 468.009, 384.822, 495.306 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.1.8 Ground-Fault Circuit-Interrupter Protection for Personnel.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3955,
    "page number" : 37,
    "bounding box" : [ 81.351, 437.109, 375.441, 456.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.15.1.9 for ground-fault circuit-interrupter protection for personnel on feeders."
  }, {
    "type" : "list",
    "id" : 3965,
    "level" : "2",
    "page number" : 37,
    "bounding box" : [ 474.803, 366.854, 769.636, 431.921 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 474.803, 417.494, 769.631, 431.921 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Kitchens — where the receptacles are installed to serve the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3185,
        "page number" : 37,
        "bounding box" : [ 456.807, 404.834, 542.611, 419.261 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "countertop surfaces"
      } ]
    }, {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 474.803, 392.174, 769.636, 406.602 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Laundry, utility, and wet bar sinks — where the receptacles are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3186,
        "page number" : 37,
        "bounding box" : [ 456.807, 379.514, 707.77, 393.942 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "installed within 1 800 mm of the outside edge of the sink"
      } ]
    }, {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 474.803, 366.854, 541.074, 381.282 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Boathouses",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3956,
    "page number" : 37,
    "bounding box" : [ 71.98, 373.749, 384.859, 426.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Dwelling Units. All 125-volt and/or 250 volts, single-phase, 15and 20-ampere receptacles installed in the locations specified in (1) through (8) shall have ground-fault circuit-interrupter protection for personnel."
  }, {
    "type" : "list",
    "id" : 3957,
    "level" : "4",
    "page number" : 37,
    "bounding box" : [ 89.976, 335.835, 384.818, 362.923 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 89.976, 348.495, 153.739, 362.923 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Bathrooms",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 89.976, 335.835, 384.818, 350.263 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Garages, and also accessory buildings that have a floor located",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3966,
    "page number" : 37,
    "bounding box" : [ 456.796, 303.62, 769.664, 356.236 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Other Than Dwelling Units. All 125-volt and/or 250 volts, single-phase, 15- and 20-ampere receptacles installed in the locations specified in (1) through (5) shall have ground-fault circuit-interrupter protection for personnel:"
  }, {
    "type" : "list",
    "id" : 3958,
    "level" : "6",
    "page number" : 37,
    "bounding box" : [ 71.969, 310.516, 384.809, 337.603 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 3872,
    "list items" : [ {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 71.969, 310.516, 384.809, 337.603 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "at or below grade level not intended as habitable rooms and limited to storage areas, work areas, and areas of similar use",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3959,
    "level" : "5",
    "page number" : 37,
    "bounding box" : [ 71.969, 221.951, 384.821, 299.799 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 71.969, 285.196, 367.205, 299.799 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1 to (2): Receptacles that are not readily accessible.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 71.969, 221.951, 384.821, 287.139 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2 to (2): A single receptacle or a duplex receptacle for two appliances located within dedicated space for each appliance that, in normal use, is not easily moved from one place to another and that is cord-and-plug connected in accordance with 4.0.1.7(a)(6), (a)(7), or (a)(8).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3967,
    "level" : "2",
    "page number" : 37,
    "bounding box" : [ 474.792, 215.121, 769.598, 292.794 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 474.792, 278.366, 538.555, 292.794 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Bathrooms",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 474.792, 265.706, 769.598, 280.134 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Commercial and institutional kitchens — for the purposes of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3184,
        "page number" : 37,
        "bounding box" : [ 456.796, 240.386, 769.653, 267.474 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "this section, a kitchen is an area with a sink and permanent facilities for food preparation and cooking"
      } ]
    }, {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 474.792, 227.726, 530.75, 242.154 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Rooftops",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 474.792, 215.121, 769.554, 229.549 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Outdoors in public spaces—for the purpose of this section a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3968,
    "page number" : 37,
    "bounding box" : [ 456.796, 189.801, 769.614, 216.889 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "public space is defined as any space that is for use by, or is accessible to, the public"
  }, {
    "type" : "paragraph",
    "id" : 3960,
    "page number" : 37,
    "bounding box" : [ 71.969, 184.026, 384.801, 211.114 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Receptacles installed under the exceptions to 2.10.1.8(a)(2) shall not be considered as meeting the requirements of 2.10.3.3(g)"
  }, {
    "type" : "paragraph",
    "id" : 3969,
    "page number" : 37,
    "bounding box" : [ 456.785, 126.491, 769.704, 179.019 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception to (3) and (4): Receptacles that are not readily accessible and are supplied from a dedicated branch circuit for electric snowmelting or deicing equipment shall be permitted to be installed in accordance with the applicable provisions of Article 4.26."
  }, {
    "type" : "list",
    "id" : 3961,
    "level" : "2",
    "page number" : 37,
    "bounding box" : [ 89.965, 108.121, 384.816, 173.189 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 89.965, 158.761, 384.816, 173.189 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Outdoors. Receptacles installed under the exceptions to",
      "kids" : [ {
        "type" : "list",
        "id" : 3187,
        "level" : "4",
        "page number" : 37,
        "bounding box" : [ 71.969, 133.441, 384.75, 160.529 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 4032,
        "list items" : [ {
          "type" : "list item",
          "page number" : 37,
          "bounding box" : [ 71.969, 133.441, 384.75, 160.529 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.10.1.8(a)(5) shall not be considered as meeting the requirements of 2.10.3.3(g).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 89.965, 120.781, 281.073, 135.209 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Crawl spaces — at or below grade level",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 37,
      "bounding box" : [ 89.965, 108.121, 384.778, 122.549 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Unfinished basements — for purposes of this section,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3970,
    "level" : "3",
    "page number" : 37,
    "bounding box" : [ 474.781, 101.226, 717.3, 115.653 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Outdoors, where installed to comply with 2.10.3.14"
  }, {
    "type" : "paragraph",
    "id" : 3962,
    "page number" : 37,
    "bounding box" : [ 71.969, 70.196, 384.822, 109.889 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "unfinished basements are defined as portions or areas of the basement not intended as habitable rooms and limited to storage areas, work areas, and the like"
  }, {
    "type" : "paragraph",
    "id" : 3971,
    "page number" : 37,
    "bounding box" : [ 456.774, 37.981, 769.658, 90.597 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Boat Hoists. Ground-fault circuit-interrupter protection for personnel shall be provided for outlets that supply boat hoists installed in dwelling unit locations and supplied by 125-volt and/or 250 volts, 15- and 20-ampere branch circuits."
  }, {
    "type" : "paragraph",
    "id" : 3963,
    "page number" : 37,
    "bounding box" : [ 71.969, 44.811, 369.966, 59.414 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1 to (5): Receptacles that are not readily accessible."
  }, {
    "type" : "list",
    "id" : 3973,
    "level" : "3",
    "page number" : 38,
    "bounding box" : [ 71.99, 25.307, 384.92, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "previous list id" : 3954,
    "next list id" : 3984,
    "list items" : [ {
      "type" : "list item",
      "page number" : 38,
      "bounding box" : [ 71.99, 493.395, 384.846, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.1.9 Circuits Derived from Autotransformers. Branch circuits shall not be derived from autotransformers unless the circuit supplied has a grounded conductor that is electrically connected to a grounded conductor of the system supplying the autotransformer.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3188,
        "page number" : 38,
        "bounding box" : [ 71.99, 328.871, 384.869, 482.613 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception No. 1: An autotransformer shall be permitted without the connection to a grounded conductor where transforming from a nominal 208 volts to a nominal 240-volt supply or similarly from 240 volts to 208 volts. Exception No. 2: In industrial occupancies, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, autotransformers shall be permitted to supply nominal 600-volt loads from nominal 480-volt systems, and 480-volt loads from nominal 600-volt systems, without the connection to a similar grounded conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 38,
      "bounding box" : [ 71.99, 215.096, 384.86, 318.176 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.1.10 Ungrounded Conductors Tapped from Grounded Systems. Two-wire dc circuits and ac circuits of two or more ungrounded conductors shall be permitted to be tapped from the ungrounded conductors of circuits that have a grounded neutral conductor. Switching devices in each tapped circuit shall have a pole in each ungrounded conductor. All poles of multipole switching devices shall manually switch together where such switching devices also serve as a disconnecting means as required by the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 3189,
        "level" : "2",
        "page number" : 38,
        "bounding box" : [ 89.987, 113.871, 384.843, 204.204 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 6,
        "list items" : [ {
          "type" : "list item",
          "page number" : 38,
          "bounding box" : [ 89.987, 189.776, 311.317, 204.204 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) 4.10.8.2 for double-pole switched lampholders",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 38,
          "bounding box" : [ 89.987, 177.116, 384.843, 191.544 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) 4.10.10.2(b) for electric-discharge lamp auxiliary equipment",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3183,
            "page number" : 38,
            "bounding box" : [ 71.99, 164.456, 150.48, 178.884 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "switching devices"
          } ]
        }, {
          "type" : "list item",
          "page number" : 38,
          "bounding box" : [ 89.987, 151.851, 227.888, 166.279 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) 4.22.3.2(b) for an appliance",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 38,
          "bounding box" : [ 89.987, 139.191, 308.241, 153.619 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) 4.24.3.2 for a fixed electric space-heating unit",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 38,
          "bounding box" : [ 89.987, 126.531, 239.16, 140.959 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(5) 4.30.7.5 for a motor controller",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 38,
          "bounding box" : [ 89.987, 113.871, 193.608, 128.299 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(6) 4.30.9.3 for a motor",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 38,
      "bounding box" : [ 71.99, 25.307, 384.92, 103.188 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.1.11 Branch Circuits Required. Branch circuits for lighting and for appliances, including motor-operated appliances, shall be provided to supply the loads calculated in accordance with 2.20.2.1. In addition, branch circuits shall be provided for specific loads not covered by 2.20.2.1 where required elsewhere in this Code and for dwelling unit loads as specified in 2.10.1.11(c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 3974,
    "level" : "Subtitle",
    "page number" : 38,
    "bounding box" : [ 466.183, 518.627, 769.639, 533.264 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Number of Branch Circuits. The minimum number of branch"
  }, {
    "type" : "paragraph",
    "id" : 3975,
    "page number" : 38,
    "bounding box" : [ 456.829, 468.053, 769.716, 520.395 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuits shall be determined from the total calculated load and the size or rating of the circuits used. In all installations, the number of circuits shall be sufficient to supply the load served. In no case shall the load on any circuit exceed the maximum specified by 2.20.2.9."
  }, {
    "type" : "heading",
    "id" : 3976,
    "level" : "Subtitle",
    "page number" : 38,
    "bounding box" : [ 466.183, 442.733, 769.651, 457.37 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Load Evenly Proportioned Among Branch Circuits. Where"
  }, {
    "type" : "paragraph",
    "id" : 3977,
    "page number" : 38,
    "bounding box" : [ 456.818, 354.224, 769.717, 444.501 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the load is calculated on the basis of volt-amperes per square meter or per square foot, the wiring system up to and including the branchcircuit panelboard(s) shall be provided to serve not less than the calculated load. This load shall be evenly proportioned among multioutlet branch circuits within the panelboard(s). Branch-circuit overcurrent devices and circuits shall only be required to be installed to serve the connected load."
  }, {
    "type" : "heading",
    "id" : 3978,
    "level" : "Subtitle",
    "page number" : 38,
    "bounding box" : [ 466.172, 328.838, 553.191, 343.474 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Dwelling Units."
  }, {
    "type" : "list",
    "id" : 3979,
    "level" : "2",
    "page number" : 38,
    "bounding box" : [ 474.814, 189.743, 769.708, 318.001 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 38,
      "bounding box" : [ 474.814, 303.573, 769.67, 318.001 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Small-Appliance Branch Circuits. In addition to the number of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3179,
        "page number" : 38,
        "bounding box" : [ 456.818, 265.648, 769.694, 305.396 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "branch circuits required by other parts of this section, two or more 20ampere small-appliance branch circuits shall be provided for all receptacle outlets specified by 2.10.3.3(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 38,
      "bounding box" : [ 474.814, 252.988, 769.674, 267.416 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Laundry Branch Circuits. In addition to the number of branch",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3180,
        "page number" : 38,
        "bounding box" : [ 456.818, 202.403, 769.731, 254.756 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuits required by other parts of this section, at least one additional 20-ampere branch circuit shall be provided to supply the laundry receptacle outlet(s) required by 2.10.3.3(f). This circuit shall have no other outlets."
      } ]
    }, {
      "type" : "list item",
      "page number" : 38,
      "bounding box" : [ 474.814, 189.743, 769.708, 204.171 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Bathroom Branch Circuits. In addition to the number of branch",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3980,
    "page number" : 38,
    "bounding box" : [ 456.818, 151.818, 769.687, 191.511 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuits required by other parts of this section, at least one 20-ampere branch circuit shall be provided to supply bathroom receptacle outlet(s). Such circuits shall have no other outlets."
  }, {
    "type" : "paragraph",
    "id" : 3981,
    "page number" : 38,
    "bounding box" : [ 456.818, 101.124, 769.606, 141.047 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the 20-ampere circuit supplies a single bathroom, outlets for other equipment within the same bathroom shall be permitted to be supplied in accordance with 2.10.2.5(a)(1) and (a)(2)."
  }, {
    "type" : "paragraph",
    "id" : 3982,
    "page number" : 38,
    "bounding box" : [ 466.19, 79.507, 703.024, 90.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Examples D1(a), D1(b), D2(b), and D4(a) in Appendix D."
  }, {
    "type" : "list",
    "id" : 3984,
    "level" : "3",
    "page number" : 39,
    "bounding box" : [ 71.99, 531.249, 311.106, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 3973,
    "list items" : [ {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 71.99, 531.249, 311.106, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.1.12 Arc-Fault Circuit-Interrupter Protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3992,
    "page number" : 39,
    "bounding box" : [ 456.818, 493.381, 769.726, 545.723 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "noncontinuous loads, the minimum branch-circuit conductor size, before the application of any adjustment or correction factors, shall have an allowable ampacity not less than the noncontinuous load plus 125 percent of the continuous load."
  }, {
    "type" : "list",
    "id" : 3985,
    "level" : "1",
    "page number" : 39,
    "bounding box" : [ 81.345, 442.761, 384.849, 520.631 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 81.345, 505.995, 384.849, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Definition: Arc-Fault Circuit Interrupter. An arc-fault circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3178,
        "page number" : 39,
        "bounding box" : [ 71.99, 468.081, 384.844, 507.829 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "interrupter is a device intended to provide protection from the effects of arc faults by recognizing characteristics unique to arcing and by functioning to de-energize the circuit when an arc fault is detected."
      } ]
    }, {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 81.345, 442.761, 384.77, 457.398 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Dwelling Unit Bedrooms. All 115-volt and/or 230-volt, single",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3993,
    "page number" : 39,
    "bounding box" : [ 456.818, 417.422, 769.737, 482.599 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the assembly, including the overcurrent devices protecting the branch circuit(s), is listed for operation at 100 percent of its rating, the allowable ampacity of the branch circuit conductors shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load."
  }, {
    "type" : "paragraph",
    "id" : 3986,
    "page number" : 39,
    "bounding box" : [ 71.99, 379.517, 384.911, 444.529 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "phase, 15- and 20-ampere branch circuits supplying outlets installed in dwelling unit bedrooms shall be protected by a listed arc-fault circuit interrupter, combination type installed to provide protection of the branch circuit. This requirement shall become effective January 1, 2014."
  }, {
    "type" : "list",
    "id" : 3994,
    "level" : "5",
    "page number" : 39,
    "bounding box" : [ 466.19, 322.099, 760.294, 406.328 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 466.19, 395.706, 681.931, 406.328 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See 3.10.1.15 for ampacity ratings of conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 466.19, 386.529, 757.041, 397.151 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: See Part 4.30.2 for minimum rating of motor branch-circuit conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 466.19, 377.289, 700.632, 387.91 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: See 3.10.1.10 for temperature limitation of conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 466.19, 322.099, 760.294, 378.733 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 4: Conductors for branch circuits as defined in Article 1.0, sized to prevent a voltage drop exceeding 3 percent at the farthest outlet of power, heating, and lighting loads, or combinations of such loads, and where the maximum total voltage drop on both feeders and branch circuits to the farthest outlet does not exceed 5 percent, provide reasonable efficiency of operation. See FPN No. 2 of 2.15.1.2(a)(3) for voltage drop on feeder conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3987,
    "page number" : 39,
    "bounding box" : [ 81.351, 348.546, 375.444, 368.408 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For information on types of arc-fault circuit interrupters, see UL 1699-1999, Standard for Arc-Fault Circuit Interrupters."
  }, {
    "type" : "paragraph",
    "id" : 3988,
    "page number" : 39,
    "bounding box" : [ 71.99, 297.783, 384.841, 337.707 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The location of the arc-fault circuit interrupter shall be permitted to be at other than the origination of the branch circuit in compliance with (a) and (b):"
  }, {
    "type" : "list",
    "id" : 3995,
    "level" : "6",
    "page number" : 39,
    "bounding box" : [ 474.827, 246.135, 769.698, 311.137 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 474.827, 296.709, 769.698, 311.137 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Multioutlet Branch Circuits. Conductors of branch circuits",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3176,
        "page number" : 39,
        "bounding box" : [ 456.83, 258.795, 769.68, 298.543 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supplying more than one receptacle for cord-and-plug-connected portable loads shall have an ampacity of not less than the rating of the branch circuit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 474.827, 246.135, 769.69, 260.563 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Household Ranges and Cooking Appliances. Branch-circuit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3989,
    "level" : "2",
    "page number" : 39,
    "bounding box" : [ 71.98, 221.956, 384.851, 299.793 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 71.98, 259.869, 384.851, 299.793 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) The arc-fault circuit interrupter installed within 1800 mm of the branch circuit overcurrent device as measured along the branch circuit conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 71.98, 221.956, 384.825, 261.813 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) The circuit conductors between the branch circuit overcurrent device and the arc-fault circuit interrupter shall be installed in a metal raceway or a cable with a metallic sheath.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3996,
    "page number" : 39,
    "bounding box" : [ 456.83, 182.901, 769.692, 247.903 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors supplying household ranges, wall-mounted ovens, countermounted cooking units, and other household cooking appliances shall have an ampacity not less than the rating of the branch circuit and not less than the maximum load to be served. For ranges of 8¾ kW or more rating, the minimum branch-circuit rating shall be 40 amperes."
  }, {
    "type" : "list",
    "id" : 3990,
    "level" : "3",
    "page number" : 39,
    "bounding box" : [ 71.98, 82.795, 384.845, 211.327 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 71.98, 158.777, 384.845, 211.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.1.18 Guest Rooms and Guest Suites. Guest rooms and guest suites that are provided with permanent provisions for cooking shall have branch circuits and outlets installed to meet the rules for dwelling units.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3177,
        "page number" : 39,
        "bounding box" : [ 157.777, 133.391, 298.943, 148.027 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.10.2 Branch-Circuit Ratings"
      } ]
    }, {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 71.98, 82.795, 322.425, 122.696 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.2.1 Conductors — Minimum Ampacity and Size. (a) Branch Circuits Not More Than 600 Volts.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 3997,
    "level" : "7",
    "page number" : 39,
    "bounding box" : [ 456.83, 31.037, 769.729, 172.119 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 456.83, 69.017, 769.709, 172.119 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Tap conductors supplying electric ranges, wallmounted electric ovens, and counter-mounted electric cooking units from a 50-ampere branch circuit shall have an ampacity of not less than 20 and shall be sufficient for the load to be served. These tap conductors include any conductors that are a part of the leads supplied with the appliance that are smaller than the branch circuit conductors. The taps shall not be longer than necessary for servicing the appliance.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 39,
      "bounding box" : [ 456.83, 31.037, 769.729, 70.96 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: The neutral conductor of a 3-wire branch circuit supplying a household electric range, a wall-mounted oven, or a counter-mounted cooking unit shall be permitted to be smaller than",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 3991,
    "level" : "4",
    "page number" : 39,
    "bounding box" : [ 71.98, 32.21, 384.811, 71.958 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) General. Branch-circuit conductors shall have an ampacity not less than the maximum load to be served. Where a branch circuit supplies continuous loads or any combination of continuous and"
  }, {
    "type" : "paragraph",
    "id" : 3999,
    "page number" : 40,
    "bounding box" : [ 71.99, 531.249, 384.756, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the ungrounded conductors where the maximum demand of a range of"
  }, {
    "type" : "list",
    "id" : 4000,
    "level" : "5",
    "page number" : 40,
    "bounding box" : [ 71.99, 480.669, 384.833, 533.193 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 3887,
    "list items" : [ {
      "type" : "list item",
      "page number" : 40,
      "bounding box" : [ 71.99, 480.669, 384.833, 533.193 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8¾ kW or more rating has been calculated according to Column C of Table 2.20.3.16, but such conductor shall have an ampacity of not less than 70 percent of the branch-circuit rating and shall not be smaller than 5.5 mm2(2.6 mm dia.).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4001,
    "level" : "4",
    "page number" : 40,
    "bounding box" : [ 71.99, 417.489, 384.83, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Other Loads. Branch-circuit conductors that supply loads other than those specified in 2.10.1.2 and other than cooking appliances as covered in 2.10.2.1(a)(3) shall have an ampacity sufficient for the loads served and shall not be smaller than 2.0 mm2(1.6 mm dia.)."
  }, {
    "type" : "list",
    "id" : 4002,
    "level" : "6",
    "page number" : 40,
    "bounding box" : [ 71.993, 202.389, 384.899, 406.707 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 40,
      "bounding box" : [ 71.993, 341.529, 384.818, 406.707 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Tap conductors shall have an ampacity sufficient for the load served. In addition, they shall have an ampacity of not less than 15 for circuits rated less than 40 amperes and not less than 20 for circuits rated at 40 or 50 amperes and only where these tap conductors supply any of the following loads:",
      "kids" : [ {
        "type" : "list",
        "id" : 3174,
        "level" : "1",
        "page number" : 40,
        "bounding box" : [ 81.348, 240.316, 384.82, 343.473 ],
        "numbering style" : "english letters",
        "number of list items" : 5,
        "list items" : [ {
          "type" : "list item",
          "page number" : 40,
          "bounding box" : [ 81.348, 328.87, 384.779, 343.473 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Individual lampholders or luminaires (fixtures) with taps",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3172,
            "page number" : 40,
            "bounding box" : [ 71.993, 303.55, 384.822, 330.813 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "extending not longer than 450 mm beyond any portion of the lampholder or luminaire (fixture)."
          } ]
        }, {
          "type" : "list item",
          "page number" : 40,
          "bounding box" : [ 81.348, 290.956, 360.112, 305.559 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) A fixture having tap conductors as provided in 4.10.11.4.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 40,
          "bounding box" : [ 81.348, 278.296, 384.816, 292.899 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Individual outlets, other than receptacle outlets, with taps not",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3173,
            "page number" : 40,
            "bounding box" : [ 71.993, 265.636, 154.521, 280.239 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "over 450 mm long."
          } ]
        }, {
          "type" : "list item",
          "page number" : 40,
          "bounding box" : [ 81.348, 252.976, 304.076, 267.579 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Infrared lamp industrial heating appliances.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 40,
          "bounding box" : [ 81.348, 240.316, 384.82, 254.919 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(e) Nonheating leads of deicing and snow-melting cables and",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3175,
        "page number" : 40,
        "bounding box" : [ 71.993, 227.656, 95.51, 242.259 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mats."
      } ]
    }, {
      "type" : "list item",
      "page number" : 40,
      "bounding box" : [ 71.993, 202.389, 384.899, 229.654 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Fixture wires and flexible cords shall be permitted to be smaller than 2.0 mm2(1.6 mm dia.) as permitted by 2.40.1.5.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4003,
    "page number" : 40,
    "bounding box" : [ 72.004, 139.221, 384.854, 191.771 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Branch Circuits Over 600 Volts. The ampacity of conductors shall be in accordance with 3.10.1.15 and 3.10.160, as applicable. Branch-circuit conductors over 600 volts shall be sized in accordance with 2.10.2.1(b)(1) or (b)(2)."
  }, {
    "type" : "list",
    "id" : 4004,
    "level" : "7",
    "page number" : 40,
    "bounding box" : [ 90.0, 75.987, 384.859, 128.329 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 40,
      "bounding box" : [ 90.0, 113.901, 384.84, 128.329 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General. The ampacity of branch-circuit conductors shall not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3171,
        "page number" : 40,
        "bounding box" : [ 72.004, 88.581, 384.885, 115.669 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be less than 125 percent of the designed potential load of utilization equipment that will be operated simultaneously."
      } ]
    }, {
      "type" : "list item",
      "page number" : 40,
      "bounding box" : [ 90.0, 75.987, 384.859, 90.415 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Supervised Installations. For supervised installations, branch-",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4005,
    "page number" : 40,
    "bounding box" : [ 71.993, 38.008, 384.932, 77.755 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuit conductor sizing shall be permitted to be determined by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner under"
  }, {
    "type" : "paragraph",
    "id" : 4006,
    "page number" : 40,
    "bounding box" : [ 456.831, 518.668, 769.663, 545.756 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "engineering supervision. Supervised installations are defined as those portions of a facility where both of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 4007,
    "level" : "8",
    "page number" : 40,
    "bounding box" : [ 484.193, 468.083, 769.743, 507.831 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 40,
      "bounding box" : [ 484.193, 493.403, 769.675, 507.831 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Conditions of design and installation are provided under",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3170,
        "page number" : 40,
        "bounding box" : [ 456.831, 480.743, 565.091, 495.171 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "engineering supervision."
      } ]
    }, {
      "type" : "list item",
      "page number" : 40,
      "bounding box" : [ 484.193, 468.083, 769.743, 482.511 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Licensed electrical practitioner or non licensed electrical",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4008,
    "page number" : 40,
    "bounding box" : [ 456.831, 430.103, 769.712, 469.851 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "practitioner under the supervision of a licensed electrical practitioner with documented training and experience in over 600-volt systems provide maintenance, monitoring, and servicing of the system."
  }, {
    "type" : "list",
    "id" : 4009,
    "level" : "9",
    "page number" : 40,
    "bounding box" : [ 456.82, 38.008, 769.708, 419.475 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 40,
      "bounding box" : [ 456.831, 379.518, 769.708, 419.475 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.2.2 Overcurrent Protection. Branch-circuit conductors and equipment shall be protected by overcurrent protective devices that have a rating or setting that complies with 2.10.2.2(a) through (d).",
      "kids" : [ {
        "type" : "list",
        "id" : 3168,
        "level" : "1",
        "page number" : 40,
        "bounding box" : [ 466.186, 101.241, 769.711, 368.901 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 40,
          "bounding box" : [ 466.186, 354.264, 769.662, 368.901 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Continuous and Noncontinuous Loads. Where a branch circuit",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3164,
            "page number" : 40,
            "bounding box" : [ 456.831, 303.625, 769.642, 356.032 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "supplies continuous loads or any combination of continuous and noncontinuous loads, the rating of the overcurrent device shall not be less than the noncontinuous load plus 125 percent of the continuous load."
          }, {
            "type" : "paragraph",
            "id" : 3165,
            "page number" : 40,
            "bounding box" : [ 456.831, 227.654, 769.75, 292.897 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception: Where the assembly, including the overcurrent devices protecting the branch circuit(s), is listed for operation at 100 percent of its rating, the ampere rating of the overcurrent device shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load."
          } ]
        }, {
          "type" : "list item",
          "page number" : 40,
          "bounding box" : [ 466.186, 202.455, 769.665, 217.091 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Conductor Protection. Conductors shall be protected in",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3166,
            "page number" : 40,
            "bounding box" : [ 456.831, 177.135, 769.662, 204.223 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "accordance with 2.40.1.4. Flexible cords and fixture wires shall be protected in accordance with 2.40.1.5."
          } ]
        }, {
          "type" : "list item",
          "page number" : 40,
          "bounding box" : [ 466.186, 151.881, 769.633, 166.517 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Equipment. The rating or setting of the overcurrent protective",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3167,
            "page number" : 40,
            "bounding box" : [ 456.831, 126.561, 769.655, 153.649 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "device shall not exceed that specified in the applicable articles referenced in Table 2.40.1.3 for equipment."
          } ]
        }, {
          "type" : "list item",
          "page number" : 40,
          "bounding box" : [ 466.186, 101.241, 769.711, 115.878 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Outlet Devices. The rating or setting shall not exceed that",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3169,
        "page number" : 40,
        "bounding box" : [ 456.82, 88.581, 628.399, 103.009 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "specified in 2.10.2.3 for outlet devices."
      } ]
    }, {
      "type" : "list item",
      "page number" : 40,
      "bounding box" : [ 456.82, 38.008, 769.698, 77.964 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.2.3 Outlet Devices. Outlet devices shall have an ampere rating that is not less than the load to be served and shall comply with 2.10.2.3(a) and (b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4011,
    "level" : "1",
    "page number" : 41,
    "bounding box" : [ 81.34, 455.35, 384.807, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "next list id" : 4034,
    "list items" : [ {
      "type" : "list item",
      "page number" : 41,
      "bounding box" : [ 81.351, 531.309, 384.807, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Lampholders. Where connected to a branch circuit having a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3163,
        "page number" : 41,
        "bounding box" : [ 71.985, 480.735, 384.787, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "rating in excess of 20 amperes, lampholders shall be of the heavy-duty type. A heavy-duty lampholder shall have a rating of not less than 660 watts if of the admedium type, or not less than 750 watts if of any other type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 41,
      "bounding box" : [ 81.34, 455.35, 155.141, 469.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Receptacles.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4012,
    "level" : "4",
    "page number" : 41,
    "bounding box" : [ 71.985, 404.841, 384.919, 444.523 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Single Receptacle on an Individual Branch Circuit. A single receptacle installed on an individual branch circuit shall have an ampere rating not less than that of the branch circuit."
  }, {
    "type" : "list",
    "id" : 4013,
    "level" : "5",
    "page number" : 41,
    "bounding box" : [ 71.985, 316.222, 384.842, 394.059 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 41,
      "bounding box" : [ 71.985, 366.796, 384.828, 394.059 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: A receptacle installed in accordance with 4.30.7.1(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 41,
      "bounding box" : [ 71.985, 316.222, 384.842, 368.805 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: A receptacle installed exclusively for the use of a cord-and-plug-connected arc welder shall be permitted to have an ampere rating not less than the minimum branch-circuit conductor ampacity determined by 6.30.2.1(a) for arc welders.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4014,
    "page number" : 41,
    "bounding box" : [ 81.351, 294.547, 259.962, 305.168 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See the definition of receptacle in Article 1.0."
  }, {
    "type" : "list",
    "id" : 4015,
    "level" : "6",
    "page number" : 41,
    "bounding box" : [ 89.987, 76.869, 384.841, 283.537 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 41,
      "bounding box" : [ 89.987, 269.109, 384.807, 283.537 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Total Cord-and-Plug-Connected Load. Where connected to a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3160,
        "page number" : 41,
        "bounding box" : [ 71.98, 231.195, 384.843, 270.943 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "branch circuit supplying two or more receptacles or outlets, a receptacle shall not supply a total cord-and-plug-connected load in excess of the maximum specified in Table 2.10.2.3(b)(2)."
      }, {
        "type" : "paragraph",
        "id" : 3161,
        "page number" : 41,
        "bounding box" : [ 92.984, 180.545, 363.709, 207.786 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Table 2.10.2.3(b)(2) Maximum Cord-and-Plug-Connected Load to Receptacle"
      }, {
        "type" : "table",
        "id" : 3162,
        "level" : "7",
        "page number" : 41,
        "bounding box" : [ 72.291, 115.7, 383.811, 180.5 ],
        "number of rows" : 2,
        "number of columns" : 3,
        "rows" : [ {
          "type" : "table row",
          "row number" : 1,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 41,
            "bounding box" : [ 72.531, 154.4, 168.831, 179.99 ],
            "row number" : 1,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 1,
              "page number" : 41,
              "bounding box" : [ 86.44, 153.72, 154.545, 181.017 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Circuit Rating (Amperes)"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 41,
            "bounding box" : [ 168.831, 154.4, 276.711, 179.99 ],
            "row number" : 1,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 2,
              "page number" : 41,
              "bounding box" : [ 179.671, 153.72, 264.793, 181.017 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Receptacle Rating (Amperes)"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 41,
            "bounding box" : [ 276.711, 154.4, 383.571, 179.99 ],
            "row number" : 1,
            "column number" : 3,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 3,
              "page number" : 41,
              "bounding box" : [ 292.118, 153.72, 368.18, 181.017 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Maximum Load (Amperes)"
            } ]
          } ]
        }, {
          "type" : "table row",
          "row number" : 2,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 41,
            "bounding box" : [ 72.531, 115.94, 168.831, 154.4 ],
            "row number" : 2,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 4,
              "page number" : 41,
              "bounding box" : [ 102.11, 115.395, 138.864, 155.077 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "15 or 20 20 30"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 41,
            "bounding box" : [ 168.831, 115.94, 276.711, 154.4 ],
            "row number" : 2,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 5,
              "page number" : 41,
              "bounding box" : [ 216.764, 115.406, 227.773, 155.088 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "15 20 30"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 41,
            "bounding box" : [ 276.711, 115.94, 383.571, 154.4 ],
            "row number" : 2,
            "column number" : 3,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 6,
              "page number" : 41,
              "bounding box" : [ 324.642, 115.417, 335.652, 155.099 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "12 16 24"
            } ]
          } ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 41,
      "bounding box" : [ 89.987, 76.869, 384.841, 91.297 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Receptacle Ratings. Where connected to a branch circuit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4016,
    "page number" : 41,
    "bounding box" : [ 71.98, 26.295, 384.865, 78.703 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supplying two or more receptacles or outlets, receptacle ratings shall conform to the values listed in Table 2.10.2.3(b)(3), or where larger than 50 amperes, the receptacle rating shall not be less than the branch-circuit rating."
  }, {
    "type" : "list",
    "id" : 4017,
    "level" : "5",
    "page number" : 41,
    "bounding box" : [ 456.818, 442.701, 769.673, 533.209 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 41,
      "bounding box" : [ 456.818, 480.681, 769.647, 533.209 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Receptacles for one or more cord-and-plugconnected arc welders shall be permitted to have ampere ratings not less than the minimum branch-circuit conductor ampacity permitted by 6.30.2.1(a) or (b) as applicable for arc welders.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 41,
      "bounding box" : [ 456.818, 442.701, 769.673, 482.624 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: The ampere rating of a receptacle installed for electric discharge lighting shall be permitted to be based on 4.10.6.9(c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4018,
    "level" : "Subtitle",
    "page number" : 41,
    "bounding box" : [ 461.737, 404.765, 764.618, 419.401 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.10.2.3(b)(3) Receptacle Ratings for Various Size Circuits"
  }, {
    "type" : "table",
    "id" : 4019,
    "level" : "7",
    "page number" : 41,
    "bounding box" : [ 457.131, 302.0, 768.651, 392.06 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 41,
        "bounding box" : [ 457.371, 366.02, 607.611, 391.55 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 41,
          "bounding box" : [ 498.212, 365.281, 566.317, 392.577 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Circuit Rating (Amperes)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 41,
        "bounding box" : [ 607.611, 366.02, 768.411, 391.55 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 41,
          "bounding box" : [ 645.454, 365.281, 730.575, 392.577 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Receptacle Rating (Amperes)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 41,
        "bounding box" : [ 457.371, 302.24, 607.611, 366.02 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 41,
          "bounding box" : [ 526.791, 301.629, 537.8, 366.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "15 20 30 40 50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 41,
        "bounding box" : [ 607.611, 302.24, 768.411, 366.02 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 41,
          "bounding box" : [ 661.735, 301.629, 714.34, 366.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Not over 15 15 or 20 30 40 or 50 50"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4020,
    "level" : "4",
    "page number" : 41,
    "bounding box" : [ 456.83, 237.904, 769.718, 277.597 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Range Receptacle Rating. The ampere rating of a range receptacle shall be permitted to be based on a single range demand load as specified in Table 2.20.3.16."
  }, {
    "type" : "paragraph",
    "id" : 4021,
    "page number" : 41,
    "bounding box" : [ 456.83, 149.34, 769.729, 227.221 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.10.2.5 Permissible Loads. In no case shall the load exceed the branch-circuit ampere rating. An individual branch circuit shall be permitted to supply any load for which it is rated. A branch circuit supplying two or more outlets or receptacles shall supply only the loads specified according to its size as specified in 2.10.2.5(a) through (d) and as summarized in 2.10.2.6 and Table 2.10.2.6."
  }, {
    "type" : "paragraph",
    "id" : 4022,
    "page number" : 41,
    "bounding box" : [ 456.831, 86.095, 769.714, 138.656 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) 15- and 20-Ampere Branch Circuits. A 15- or 20-ampere branch circuit shall be permitted to supply lighting units or other utilization equipment, or a combination of both, and shall comply with 2.10.2.5(a)(1) and (a)(2)."
  }, {
    "type" : "paragraph",
    "id" : 4023,
    "page number" : 41,
    "bounding box" : [ 456.83, 22.784, 769.655, 75.312 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The small appliance branch circuits, laundry branch circuits, and bathroom branch circuits required in a dwelling unit(s) by 2.10.1.11(c)(1), (c)(2), and (c)(3) shall supply only the receptacle outlets specified in that section."
  }, {
    "type" : "list",
    "id" : 4024,
    "level" : "6",
    "page number" : 42,
    "bounding box" : [ 89.987, 468.075, 384.902, 533.077 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 42,
      "bounding box" : [ 89.987, 518.649, 384.874, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Cord-and-Plug-Connected Equipment Not Fastened in Place.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3159,
        "page number" : 42,
        "bounding box" : [ 71.99, 480.735, 384.828, 520.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "The rating of any one cord-and-plug-connected utilization equipment not fastened in place shall not exceed 80 percent of the branch-circuit ampere rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 42,
      "bounding box" : [ 89.987, 468.075, 384.902, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Utilization Equipment Fastened in Place. The total rating of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4025,
    "page number" : 42,
    "bounding box" : [ 71.99, 417.49, 384.927, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "utilization equipment fastened in place, other than luminaires (lighting fixtures), shall not exceed 50 percent of the branch-circuit ampere rating where lighting units, cord-and-plug-connected utilization equipment not fastened in place, or both, are also supplied."
  }, {
    "type" : "heading",
    "id" : 4026,
    "level" : "Subtitle",
    "page number" : 42,
    "bounding box" : [ 81.345, 392.171, 384.805, 406.807 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) 30-Ampere Branch Circuits. A 30-ampere branch circuit shall"
  }, {
    "type" : "paragraph",
    "id" : 4027,
    "page number" : 42,
    "bounding box" : [ 71.98, 328.926, 384.869, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be permitted to supply fixed lighting units with heavy-duty lampholders in other than a dwelling unit(s) or utilization equipment in any occupancy. A rating of any one cord-and-plug-connected utilization equipment shall not exceed 80 percent of the branch-circuit ampere rating."
  }, {
    "type" : "heading",
    "id" : 4028,
    "level" : "Subtitle",
    "page number" : 42,
    "bounding box" : [ 81.334, 303.606, 384.769, 318.242 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) 40- and 50-Ampere Branch Circuits. A 40- or 50-ampere"
  }, {
    "type" : "paragraph",
    "id" : 4029,
    "page number" : 42,
    "bounding box" : [ 71.969, 240.361, 384.879, 305.429 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "branch circuit shall be permitted to supply cooking appliances that are fastened in place in any occupancy. In other than dwelling units, such circuits shall be permitted to supply fixed lighting units with heavyduty lampholders, infrared heating units, or other utilization equipment."
  }, {
    "type" : "heading",
    "id" : 4030,
    "level" : "Subtitle",
    "page number" : 42,
    "bounding box" : [ 81.323, 215.096, 384.815, 229.732 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Branch Circuits Larger Than 50 Amperes. Branch circuits"
  }, {
    "type" : "paragraph",
    "id" : 4031,
    "page number" : 42,
    "bounding box" : [ 71.958, 202.436, 360.745, 216.864 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "larger than 50 amperes shall supply only nonlighting outlet loads."
  }, {
    "type" : "list",
    "id" : 4032,
    "level" : "4",
    "page number" : 42,
    "bounding box" : [ 71.958, 177.116, 384.807, 204.204 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 3187,
    "list items" : [ {
      "type" : "list item",
      "page number" : 42,
      "bounding box" : [ 71.958, 177.116, 384.807, 204.204 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.2.6 Branch-Circuit Requirements — Summary. The requirements for circuits that have two or more outlets or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4033,
    "page number" : 42,
    "bounding box" : [ 71.958, 164.456, 384.867, 178.884 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "receptacles, other than the receptacle circuits of 2.10.1.11(c)(1) and"
  }, {
    "type" : "list",
    "id" : 4034,
    "level" : "1",
    "page number" : 42,
    "bounding box" : [ 71.958, 139.191, 384.74, 166.279 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 4011,
    "list items" : [ {
      "type" : "list item",
      "page number" : 42,
      "bounding box" : [ 71.958, 139.191, 384.74, 166.279 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c)(2), are summarized in Table 2.10.2.6. This table provides only a summary of minimum requirements. See 2.10.2.1, 2.10.2.2, and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4035,
    "level" : "3",
    "page number" : 42,
    "bounding box" : [ 71.958, 126.531, 359.88, 140.959 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 3931,
    "list items" : [ {
      "type" : "list item",
      "page number" : 42,
      "bounding box" : [ 71.958, 126.531, 359.88, 140.959 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.2.3 for the specific requirements applying to branch circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4036,
    "page number" : 42,
    "bounding box" : [ 71.958, 25.307, 384.851, 115.848 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.10.2.7 Common Area Branch Circuits. Branch circuits in dwelling units shall supply only loads within that dwelling unit or loads associated only with that dwelling unit. Branch circuits required for the purpose of lighting, central alarm, signal, communications, or other needs for public or common areas of a two-family or multifamily dwelling shall not be supplied from equipment that supplies an individual dwelling unit."
  }, {
    "type" : "heading",
    "id" : 4038,
    "level" : "Subtitle",
    "page number" : 43,
    "bounding box" : [ 161.337, 743.77, 434.087, 758.406 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.10.2.6 Summary of Branch-Circuit Requirements"
  }, {
    "type" : "table",
    "id" : 4039,
    "level" : "4",
    "page number" : 43,
    "bounding box" : [ 29.1, 575.78, 565.56, 743.72 ],
    "number of rows" : 6,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 29.34, 730.34, 212.1, 743.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 43,
          "bounding box" : [ 86.454, 729.605, 154.611, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Circuit Rating"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 212.1, 730.34, 282.96, 743.21 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 43,
          "bounding box" : [ 236.219, 729.605, 257.909, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "15 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 282.96, 730.34, 353.82, 743.21 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 43,
          "bounding box" : [ 307.06, 729.605, 328.749, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "20 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 353.82, 730.34, 424.68, 743.21 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 43,
          "bounding box" : [ 377.9, 729.605, 399.59, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 424.68, 730.34, 495.54, 743.21 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 43,
          "bounding box" : [ 448.741, 729.605, 470.431, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "40 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 495.54, 730.34, 565.32, 743.21 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 43,
          "bounding box" : [ 519.637, 729.605, 541.327, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 A"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 29.34, 666.56, 212.1, 730.34 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 43,
          "bounding box" : [ 34.86, 678.61, 206.167, 731.017 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductors (min. size): Circuit wires1 Taps Fixture wires and cords — see"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 43,
          "bounding box" : [ 48.663, 665.95, 84.525, 680.377 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.40.1.5"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 212.1, 666.56, 282.96, 730.34 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 43,
          "bounding box" : [ 241.505, 691.27, 252.515, 718.357 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "14 14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 282.96, 666.56, 353.82, 730.34 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 43,
          "bounding box" : [ 312.359, 691.27, 323.369, 718.357 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "12 14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 353.82, 666.56, 424.68, 730.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 43,
          "bounding box" : [ 383.213, 691.27, 394.222, 718.357 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "10 14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 424.68, 666.56, 495.54, 730.34 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 43,
          "bounding box" : [ 454.078, 691.27, 465.087, 718.357 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8 12"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 495.54, 666.56, 565.32, 730.34 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 43,
          "bounding box" : [ 525.009, 691.27, 536.018, 718.357 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6 12"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 29.34, 653.42, 212.1, 666.56 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 43,
          "bounding box" : [ 65.16, 652.749, 176.007, 667.386 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Overcurrent Protection"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 212.1, 653.42, 282.96, 666.56 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 43,
          "bounding box" : [ 236.311, 652.749, 257.994, 667.386 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "15 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 282.96, 653.42, 353.82, 666.56 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 43,
          "bounding box" : [ 307.142, 652.749, 328.825, 667.386 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "20 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 353.82, 653.42, 424.68, 666.56 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 43,
          "bounding box" : [ 377.973, 652.749, 399.656, 667.386 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 424.68, 653.42, 495.54, 666.56 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 43,
          "bounding box" : [ 448.803, 652.749, 470.487, 667.386 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "40 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 495.54, 653.42, 565.32, 666.56 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 43,
          "bounding box" : [ 519.689, 652.749, 541.372, 667.386 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 A"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 29.34, 614.96, 212.1, 653.42 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 43,
          "bounding box" : [ 34.86, 614.35, 146.981, 654.097 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Outlet devices: Lampholders permitted Receptacle rating2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 212.1, 614.96, 282.96, 653.42 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 43,
          "bounding box" : [ 223.98, 614.349, 270.028, 641.437 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Any type 15 max. A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 282.96, 614.96, 353.82, 653.42 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 43,
          "bounding box" : [ 294.186, 614.349, 341.613, 641.437 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Any type 15 or 20 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 353.82, 614.96, 424.68, 653.42 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 43,
          "bounding box" : [ 363.185, 614.349, 414.275, 641.437 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Heavy duty 30 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 424.68, 614.96, 495.54, 653.42 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 43,
          "bounding box" : [ 434.05, 614.349, 485.14, 641.437 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Heavy duty 40 or 50 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 495.54, 614.96, 565.32, 653.42 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 43,
          "bounding box" : [ 504.915, 614.349, 556.005, 641.437 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Heavy duty 50 A"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 29.34, 601.82, 212.1, 614.96 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 43,
          "bounding box" : [ 82.5, 601.149, 158.518, 615.786 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Load"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 212.1, 601.82, 282.96, 614.96 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 43,
          "bounding box" : [ 236.109, 601.149, 257.804, 615.786 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "15 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 282.96, 601.82, 353.82, 614.96 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 43,
          "bounding box" : [ 306.958, 601.149, 328.653, 615.786 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "20 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 353.82, 601.82, 424.68, 614.96 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 43,
          "bounding box" : [ 377.806, 601.149, 399.501, 615.786 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 424.68, 601.82, 495.54, 614.96 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 43,
          "bounding box" : [ 448.654, 601.149, 470.35, 615.786 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "40 A"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 495.54, 601.82, 565.32, 614.96 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 43,
          "bounding box" : [ 519.558, 601.149, 541.253, 615.786 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 A"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 29.34, 576.02, 212.1, 601.82 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 43,
          "bounding box" : [ 34.86, 588.069, 107.714, 602.497 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Permissible load"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 212.1, 576.02, 282.96, 601.82 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 43,
          "bounding box" : [ 223.024, 575.41, 271.073, 602.497 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "See 2.10.2.5(a)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 282.96, 576.02, 353.82, 601.82 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 43,
          "bounding box" : [ 293.878, 575.41, 341.927, 602.497 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "See 2.10.2.5(a)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 353.82, 576.02, 424.68, 601.82 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 43,
          "bounding box" : [ 364.381, 575.41, 413.077, 602.497 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "See 2.10.2.5(b)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 424.68, 576.02, 495.54, 601.82 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 43,
          "bounding box" : [ 435.597, 575.41, 483.646, 602.497 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "See 2.10.2.5(c)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 43,
        "bounding box" : [ 495.54, 576.02, 565.32, 601.82 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 43,
          "bounding box" : [ 506.451, 575.41, 554.499, 602.497 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "See 2.10.2.5(c)"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 4040,
    "page number" : 43,
    "bounding box" : [ 44.64, 554.477, 423.179, 577.682 ],
    "linked content id" : 8,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "1These gauges are for copper conductors. 2For receptacle rating of cord-connected electric-discharge luminaires (lighting fixtures), see 4.10.6.9(c)."
  }, {
    "type" : "heading",
    "id" : 4041,
    "level" : "Subtitle",
    "page number" : 44,
    "bounding box" : [ 172.791, 531.249, 283.972, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.10.3 Required Outlets"
  }, {
    "type" : "paragraph",
    "id" : 4042,
    "page number" : 44,
    "bounding box" : [ 71.994, 493.401, 384.835, 520.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.10.3.1 General. Receptacle outlets shall be installed as specified in 2.10.3.3 through 2.10.3.14."
  }, {
    "type" : "list",
    "id" : 4043,
    "level" : "1",
    "page number" : 44,
    "bounding box" : [ 81.349, 354.252, 384.867, 482.718 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 44,
      "bounding box" : [ 81.349, 468.081, 384.832, 482.718 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Cord Pendants. A cord connector that is supplied by a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3155,
        "page number" : 44,
        "bounding box" : [ 71.983, 442.761, 384.827, 469.849 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permanently connected cord pendant shall be considered a receptacle outlet."
      } ]
    }, {
      "type" : "list item",
      "page number" : 44,
      "bounding box" : [ 81.349, 417.496, 384.867, 432.133 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Cord Connections. A receptacle outlet shall be installed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3156,
        "page number" : 44,
        "bounding box" : [ 71.994, 379.517, 384.867, 419.264 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "wherever flexible cords with attachment plugs are used. Where flexible cords are permitted to be permanently connected, receptacles shall be permitted to be omitted for such cords."
      } ]
    }, {
      "type" : "list item",
      "page number" : 44,
      "bounding box" : [ 81.349, 354.252, 384.854, 368.888 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Appliance Outlets. Appliance receptacle outlets installed in a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4044,
    "page number" : 44,
    "bounding box" : [ 71.983, 328.932, 384.865, 356.019 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "dwelling unit for specific appliances, such as laundry equipment, shall be installed within 1 800 mm of the intended location of the appliance."
  }, {
    "type" : "paragraph",
    "id" : 4045,
    "page number" : 44,
    "bounding box" : [ 71.983, 164.462, 384.967, 318.248 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.10.3.3 Dwelling Unit Receptacle Outlets. This section provides requirements for 125-volt, 15- and 20-ampere receptacle outlets. Receptacle outlets required by this section shall be in addition to any receptacle that is part of a luminaire (lighting fixture) or appliance, located within cabinets or cupboards, or located more than 1 700 mm above the floor. Permanently installed electric baseboard heaters equipped with factory-installed receptacle outlets or outlets provided as a separate assembly by the manufacturer shall be permitted as the required outlet or outlets for the wall space utilized by such permanently installed heaters. Such receptacle outlets shall not be connected to the heater circuits."
  }, {
    "type" : "paragraph",
    "id" : 4046,
    "page number" : 44,
    "bounding box" : [ 81.351, 133.506, 375.439, 153.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Listed baseboard heaters include instructions that may not permit their installation below receptacle outlets."
  }, {
    "type" : "paragraph",
    "id" : 4047,
    "page number" : 44,
    "bounding box" : [ 71.99, 57.555, 384.918, 122.766 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General Provisions. In every kitchen, family room, dining room, living room, parlor, library, den, sunroom, bedroom, recreation room, or similar room or area of dwelling units, receptacle outlets shall be installed in accordance with the general provisions specified in 2.10.3.3(a)(1) through (a)(3)."
  }, {
    "type" : "list",
    "id" : 4048,
    "level" : "3",
    "page number" : 44,
    "bounding box" : [ 474.836, 493.395, 769.755, 545.748 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 44,
      "bounding box" : [ 474.836, 531.32, 769.755, 545.748 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Spacing. Receptacles shall be installed so that no point",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3154,
        "page number" : 44,
        "bounding box" : [ 456.84, 506.0, 769.718, 533.088 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "measured horizontally along the floor line in any wall space is more than 1 800 mm from a receptacle outlet."
      } ]
    }, {
      "type" : "list item",
      "page number" : 44,
      "bounding box" : [ 474.836, 493.395, 769.673, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Wall Space. As used in this section, a wall space shall include",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4049,
    "page number" : 44,
    "bounding box" : [ 456.829, 480.736, 518.905, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the following:"
  }, {
    "type" : "list",
    "id" : 4050,
    "level" : "4",
    "page number" : 44,
    "bounding box" : [ 484.191, 392.171, 769.701, 469.843 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 44,
      "bounding box" : [ 484.191, 455.416, 769.701, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Any space 600 mm or more in width (including space",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3152,
        "page number" : 44,
        "bounding box" : [ 456.829, 430.096, 769.622, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "measured around corners) and unbroken along the floor line by doorways, fireplaces, and similar openings"
      } ]
    }, {
      "type" : "list item",
      "page number" : 44,
      "bounding box" : [ 484.191, 417.491, 769.671, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The space occupied by fixed panels in exterior walls,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3153,
        "page number" : 44,
        "bounding box" : [ 456.829, 404.831, 563.907, 419.258 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "excluding sliding panels"
      } ]
    }, {
      "type" : "list item",
      "page number" : 44,
      "bounding box" : [ 484.191, 392.171, 769.643, 406.599 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The space afforded by fixed room dividers such as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4051,
    "page number" : 44,
    "bounding box" : [ 456.829, 379.511, 638.399, 393.939 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "freestanding bar-type counters or railings"
  }, {
    "type" : "paragraph",
    "id" : 4052,
    "level" : "5",
    "page number" : 44,
    "bounding box" : [ 456.829, 328.926, 769.665, 368.674 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Floor Receptacles. Receptacle outlets in floors shall not be counted as part of the required number of receptacle outlets unless located within 450 mm of the wall."
  }, {
    "type" : "heading",
    "id" : 4053,
    "level" : "Subtitle",
    "page number" : 44,
    "bounding box" : [ 466.183, 303.54, 566.67, 318.177 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Small Appliances."
  }, {
    "type" : "list",
    "id" : 4054,
    "level" : "3",
    "page number" : 44,
    "bounding box" : [ 474.814, 88.574, 769.649, 292.769 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 44,
      "bounding box" : [ 474.825, 278.341, 769.649, 292.769 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Receptacle Outlets Served. In the kitchen, pantry, breakfast",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3150,
        "page number" : 44,
        "bounding box" : [ 456.818, 215.107, 769.752, 280.109 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "room, dining room, or similar area of a dwelling unit, the two or more 20-ampere small-appliance branch circuits required by 2.10.1.11(c)(1) shall serve all wall and floor receptacle outlets covered by 2.10.3.3(a), all countertop outlets covered by 2.10.3.3(c), and receptacle outlets for refrigeration equipment."
      }, {
        "type" : "list",
        "id" : 3151,
        "level" : "5",
        "page number" : 44,
        "bounding box" : [ 456.818, 113.828, 769.704, 204.325 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 44,
          "bounding box" : [ 456.818, 151.808, 769.704, 204.325 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: In addition to the required receptacles specified by 2.10.3.3, switched receptacles supplied from a general-purpose branch circuit as defined in 2.10.3.21(a)(1), Exception No. 1, shall be permitted.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 44,
          "bounding box" : [ 456.818, 113.828, 769.7, 153.751 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: The receptacle outlet for refrigeration equipment shall be permitted to be supplied from an individual branch circuit rated 15 amperes or greater.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 44,
      "bounding box" : [ 474.814, 88.574, 769.615, 103.002 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) No Other Outlets. The two or more small-appliance branch",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4055,
    "page number" : 44,
    "bounding box" : [ 456.818, 75.98, 728.355, 90.407 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuits specified in 2.10.3.3(b)(1) shall have no other outlets."
  }, {
    "type" : "paragraph",
    "id" : 4056,
    "page number" : 44,
    "bounding box" : [ 456.818, 25.274, 769.634, 65.197 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: A receptacle installed solely for the electrical supply to and support of an electric clock in any of the rooms specified in 2.10.3.3(b)(1)."
  }, {
    "type" : "paragraph",
    "id" : 4058,
    "page number" : 45,
    "bounding box" : [ 71.99, 505.929, 384.863, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 2: Receptacles installed to provide power for supplemental equipment and lighting on gas-fired ranges, ovens, or counter-mounted cooking units."
  }, {
    "type" : "paragraph",
    "id" : 4063,
    "level" : "5",
    "page number" : 45,
    "bounding box" : [ 456.829, 468.048, 769.718, 545.71 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Receptacle Outlet Location. Receptacle outlets shall be located above, but not more than 500 mm above, the countertop. Receptacle outlets rendered not readily accessible by appliances fastened in place, appliance garages, sinks, or rangetops as covered in 2.10.3.3(c)(1), Exception, or appliances occupying dedicated space shall not be considered as these required outlets."
  }, {
    "type" : "paragraph",
    "id" : 4059,
    "level" : "6",
    "page number" : 45,
    "bounding box" : [ 71.99, 392.176, 384.878, 495.158 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Kitchen Receptacle Requirements. Receptacles installed in a kitchen to serve countertop surfaces shall be supplied by not fewer than two small-appliance branch circuits, either or both of which shall also be permitted to supply receptacle outlets in the same kitchen and in other rooms specified in 2.10.3.3(b)(1). Additional small-appliance branch circuits shall be permitted to supply receptacle outlets in the kitchen and other rooms specified in 2.10.3.3(b)(1). No smallappliance branch circuit shall serve more than one kitchen."
  }, {
    "type" : "image",
    "id" : 4065,
    "page number" : 45,
    "bounding box" : [ 508.01, 69.98, 738.278, 433.46 ],
    "source" : "Phil Electrical Code_images/imageFile1.png"
  }, {
    "type" : "paragraph",
    "id" : 4060,
    "page number" : 45,
    "bounding box" : [ 71.98, 341.592, 384.838, 381.493 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Countertops. In kitchens and dining rooms of dwelling units, receptacle outlets for counter spaces shall be installed in accordance with 2.10.3.3(c)(1) through (c)(5)."
  }, {
    "type" : "list",
    "id" : 4061,
    "level" : "3",
    "page number" : 45,
    "bounding box" : [ 89.976, 75.941, 384.904, 330.699 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 45,
      "bounding box" : [ 89.976, 316.272, 384.904, 330.699 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Wall Counter Spaces. A receptacle outlet shall be installed at",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3146,
        "page number" : 45,
        "bounding box" : [ 71.98, 278.347, 384.91, 318.04 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "each wall counter space that is 300 mm or wider. Receptacle outlets shall be installed so that no point along the wall line is more than 600 mm measured horizontally from a receptacle outlet in that space."
      }, {
        "type" : "paragraph",
        "id" : 3147,
        "page number" : 45,
        "bounding box" : [ 71.98, 240.301, 384.885, 267.564 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Receptacle outlets shall not be required on a wall directly behind a range or sink in the installation described in Figure 2.10.3.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 45,
      "bounding box" : [ 89.976, 215.091, 384.841, 229.519 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Island Counter Spaces. At least one receptacle shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3148,
        "page number" : 45,
        "bounding box" : [ 71.98, 139.186, 384.908, 216.859 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "installed at each island counter space with a long dimension of 600 mm or greater and a short dimension of 300 mm or greater. Where a rangetop or sink is installed in an island counter and the width of the counter behind the rangetop or sink is less than 300 mm, the rangetop or sink is considered to divide the island into two separate countertop spaces as defined in 2.10.3.3(c)(4)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 45,
      "bounding box" : [ 89.976, 126.526, 384.866, 140.954 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Peninsular Counter Spaces. At least one receptacle outlet shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3149,
        "page number" : 45,
        "bounding box" : [ 71.98, 88.547, 384.902, 128.294 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be installed at each peninsular counter space with a long dimension of 600 mm or greater and a short dimension of 300 mm or greater. A peninsular countertop is measured from the connecting edge."
      } ]
    }, {
      "type" : "list item",
      "page number" : 45,
      "bounding box" : [ 89.987, 75.941, 384.883, 90.369 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Separate Spaces. Countertop spaces separated by rangetops,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4062,
    "page number" : 45,
    "bounding box" : [ 71.99, 37.962, 384.803, 77.709 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "refrigerators, or sinks shall be considered as separate countertop spaces in applying the requirements of 2.10.3.3(c)(1), (c)(2), and (c)(3)."
  }, {
    "type" : "heading",
    "id" : 4064,
    "level" : "Subtitle",
    "page number" : 45,
    "bounding box" : [ 467.929, 50.545, 758.576, 65.181 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 2.10.3.3 Determination of Area Behind Sink or Range."
  }, {
    "type" : "paragraph",
    "id" : 4067,
    "page number" : 46,
    "bounding box" : [ 71.99, 468.015, 384.891, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception to (5): To comply with the conditions specified in (1) or (2), receptacle outlets shall be permitted to be mounted not more than 300 mm below the countertop. Receptacles mounted below a countertop in accordance with this exception shall not be located where the countertop extends more than 150 mm beyond its support base."
  }, {
    "type" : "list",
    "id" : 4075,
    "level" : "1",
    "page number" : 46,
    "bounding box" : [ 466.172, 417.452, 769.656, 533.248 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 46,
      "bounding box" : [ 466.183, 518.611, 769.656, 533.248 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Basements and Garages. For a one-family dwelling, at least",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3143,
        "page number" : 46,
        "bounding box" : [ 456.818, 442.717, 769.71, 520.379 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "one receptacle outlet, in addition to any provided for laundry equipment, shall be installed in each basement and in each attached garage, and in each detached garage with electric power. See 2.10.1.8(a)(2) and (a)(5). Where a portion of the basement is finished into one or more habitable rooms, each separate unfinished portion shall have a receptacle outlet installed in accordance with this section."
      } ]
    }, {
      "type" : "list item",
      "page number" : 46,
      "bounding box" : [ 466.172, 417.452, 769.656, 432.089 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Hallways. In dwelling units, hallways of 3 000 mm or more in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4068,
    "level" : "3",
    "page number" : 46,
    "bounding box" : [ 81.345, 442.695, 384.8, 469.959 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 46,
      "bounding box" : [ 81.345, 455.355, 287.076, 469.959 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Construction for the physically impaired",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 46,
      "bounding box" : [ 81.345, 442.695, 384.8, 457.299 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) On island and peninsular countertops where the countertop is",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4069,
    "page number" : 46,
    "bounding box" : [ 71.99, 404.771, 384.857, 444.639 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "flat across its entire surface (no backsplashes, dividers, etc.) and there are no means to mount a receptacle within 500 mm above the countertop, such as an overhead cabinet"
  }, {
    "type" : "paragraph",
    "id" : 4076,
    "page number" : 46,
    "bounding box" : [ 456.818, 404.792, 661.5, 419.22 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "length shall have at least one receptacle outlet."
  }, {
    "type" : "paragraph",
    "id" : 4077,
    "page number" : 46,
    "bounding box" : [ 456.807, 366.813, 769.651, 406.56 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "As used in this subsection, the hall length shall be considered the length along the centerline of the hall without passing through a doorway."
  }, {
    "type" : "list",
    "id" : 4070,
    "level" : "1",
    "page number" : 46,
    "bounding box" : [ 81.345, 265.676, 384.863, 394.153 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 46,
      "bounding box" : [ 81.345, 379.517, 384.863, 394.153 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Bathrooms. In dwelling units, at least one receptacle outlet shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3144,
        "page number" : 46,
        "bounding box" : [ 71.99, 341.592, 384.91, 381.284 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be installed in bathrooms within 900 mm of the outside edge of each basin. The receptacle outlet shall be located on a wall or partition that is adjacent to the basin or basin countertop."
      }, {
        "type" : "paragraph",
        "id" : 3145,
        "page number" : 46,
        "bounding box" : [ 71.99, 290.941, 384.838, 330.809 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: The receptacle shall not be required to be mounted in the wall or partition where it is installed on the side or face of the basin cabinet not more than 300 mm below the countertop."
      } ]
    }, {
      "type" : "list item",
      "page number" : 46,
      "bounding box" : [ 81.345, 265.676, 384.801, 280.312 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Outdoor Outlets. For a one-family dwelling and each unit of a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4078,
    "level" : "Subtitle",
    "page number" : 46,
    "bounding box" : [ 456.807, 341.482, 640.432, 356.118 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.10.3.11 Guest Rooms or Guest Suites."
  }, {
    "type" : "list",
    "id" : 4079,
    "level" : "1",
    "page number" : 46,
    "bounding box" : [ 466.162, 227.652, 769.648, 330.853 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 46,
      "bounding box" : [ 466.162, 316.217, 769.648, 330.853 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Guest rooms or guest suites in hotels, motels, and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3142,
        "page number" : 46,
        "bounding box" : [ 456.807, 252.972, 769.684, 317.985 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "similar occupancies shall have receptacle outlets installed in accordance with 2.10.3.3(a) and 2.10.3.3(d). Guest rooms or guest suites provided with permanent provisions for cooking shall have receptacle outlets installed in accordance with all of the applicable rules in 2.10.3.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 46,
      "bounding box" : [ 466.162, 227.652, 769.607, 242.288 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Receptacle Placement. In applying the provisions of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4071,
    "page number" : 46,
    "bounding box" : [ 71.99, 227.696, 384.913, 267.444 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "two-family dwelling that is at grade level, at least one receptacle outlet accessible at grade level and not more than 2 000 mm above grade shall be installed at the front and back of the dwelling."
  }, {
    "type" : "paragraph",
    "id" : 4072,
    "page number" : 46,
    "bounding box" : [ 71.99, 164.451, 384.844, 229.519 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For each dwelling unit of a multifamily dwelling where the dwelling unit is located at grade level and provided with individual exterior entrance/egress, at least one receptacle outlet accessible from grade level and not more than 2 000 mm above grade shall be installed. See 2.10.1.8(a)(3)."
  }, {
    "type" : "paragraph",
    "id" : 4080,
    "page number" : 46,
    "bounding box" : [ 456.796, 126.482, 769.724, 229.475 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.10.3.3(a), the total number of receptacle outlets shall not be less than the minimum number that would comply with the provisions of that section. These receptacle outlets shall be permitted to be located conveniently for permanent furniture layout. At least two receptacle outlets shall be readily accessible. Where receptacles are installed behind the bed, the receptacle shall be located to prevent the bed from contacting any attachment plug that may be installed or the receptacle shall be provided with a suitable guard."
  }, {
    "type" : "paragraph",
    "id" : 4073,
    "page number" : 46,
    "bounding box" : [ 71.99, 126.526, 384.863, 153.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Laundry Areas. In dwelling units, at least one receptacle outlet shall be installed for the laundry."
  }, {
    "type" : "list",
    "id" : 4074,
    "level" : "3",
    "page number" : 46,
    "bounding box" : [ 71.99, 25.236, 384.844, 115.744 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 46,
      "bounding box" : [ 71.99, 63.216, 384.844, 115.744 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: In a dwelling unit that is an apartment or living area in a multifamily building where laundry facilities are provided on the premises and are available to all building occupants, a laundry receptacle shall not be required.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 46,
      "bounding box" : [ 71.99, 25.236, 384.839, 65.159 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: In other than one-family dwellings where laundry facilities are not to be installed or permitted, a laundry receptacle shall not be required.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4081,
    "level" : "2",
    "page number" : 46,
    "bounding box" : [ 456.796, 25.247, 769.705, 115.799 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 46,
      "bounding box" : [ 456.796, 63.238, 769.705, 115.799 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.3.13 Show Windows. At least one receptacle outlet shall be installed directly above a show window for each 3 600 linear mm or major fraction thereof of show window area measured horizontally at its maximum width.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 46,
      "bounding box" : [ 456.796, 25.247, 769.634, 52.488 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10.3.14 Heating, Air-Conditioning, and Refrigeration Equipment Outlet. A 125-volt and/or 250 volts, single-phase, 15- or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4083,
    "page number" : 47,
    "bounding box" : [ 71.99, 468.075, 384.895, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "20-ampere-rated receptacle outlet shall be installed at an accessible location for the servicing of heating, air-conditioning, and refrigeration equipment. The receptacle shall be located on the same level and within 7 600 mm of the heating, air-conditioning, and refrigeration equipment. The receptacle outlet shall not be connected to the load side of the equipment disconnecting means."
  }, {
    "type" : "paragraph",
    "id" : 4091,
    "page number" : 47,
    "bounding box" : [ 456.818, 493.36, 769.709, 545.713 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. Where one or more lighting outlet(s) are installed for interior stairways, there shall be a wall switch at each floor level, and landing level that includes an entryway, to control the lighting outlet(s) where the stairway between floor levels has six risers or more."
  }, {
    "type" : "paragraph",
    "id" : 4092,
    "page number" : 47,
    "bounding box" : [ 456.818, 442.655, 769.703, 482.578 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception to (a)(2)a, (a)(2)b, and (a)(2)c: In hallways, stairways, and at outdoor entrances, remote, central, or automatic control of lighting shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 4084,
    "page number" : 47,
    "bounding box" : [ 71.99, 430.03, 384.899, 457.293 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A receptacle outlet shall not be required at one- and twofamily dwellings for the service of evaporative coolers."
  }, {
    "type" : "paragraph",
    "id" : 4093,
    "level" : "6",
    "page number" : 47,
    "bounding box" : [ 456.818, 341.573, 769.759, 431.894 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Storage or Equipment Spaces. For attics, underfloor spaces, utility rooms, and basements, at least one lighting outlet containing a switch or controlled by a wall switch shall be installed where these spaces are used for storage or contain equipment requiring servicing. At least one point of control shall be at the usual point of entry to these spaces. The lighting outlet shall be provided at or near the equipment requiring servicing."
  }, {
    "type" : "paragraph",
    "id" : 4085,
    "page number" : 47,
    "bounding box" : [ 81.351, 408.367, 316.602, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.10.1.8 for ground-fault circuit-interrupter requirements."
  }, {
    "type" : "paragraph",
    "id" : 4086,
    "page number" : 47,
    "bounding box" : [ 71.99, 370.329, 384.861, 397.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.10.3.21 Lighting Outlets Required. Lighting outlets shall be installed where specified in 2.10.3.21(a), (b), and (c)."
  }, {
    "type" : "paragraph",
    "id" : 4087,
    "page number" : 47,
    "bounding box" : [ 71.991, 332.349, 384.873, 359.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Dwelling Units. In dwelling units, lighting outlets shall be installed in accordance with 2.10.3.21(a)(1), (a)(2), and (a)(3)."
  }, {
    "type" : "heading",
    "id" : 4094,
    "level" : "Subtitle",
    "page number" : 47,
    "bounding box" : [ 466.172, 316.253, 769.659, 330.889 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Guest Rooms or Guest Suites. In hotels, motels, or similar"
  }, {
    "type" : "list",
    "id" : 4088,
    "level" : "3",
    "page number" : 47,
    "bounding box" : [ 89.987, 155.275, 384.888, 321.523 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 47,
      "bounding box" : [ 89.987, 307.095, 384.888, 321.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Habitable Rooms. At least one wall switch-controlled lighting",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3140,
        "page number" : 47,
        "bounding box" : [ 71.991, 294.435, 347.634, 308.863 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "outlet shall be installed in every habitable room and bathroom."
      }, {
        "type" : "list",
        "id" : 3141,
        "level" : "4",
        "page number" : 47,
        "bounding box" : [ 71.99, 180.54, 384.916, 283.653 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 47,
          "bounding box" : [ 71.991, 243.785, 384.916, 283.653 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: In other than kitchens and bathrooms, one or more receptacles controlled by a wall switch shall be permitted in lieu of lighting outlets.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 47,
          "bounding box" : [ 71.99, 180.54, 384.905, 245.728 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Lighting outlets shall be permitted to be controlled by occupancy sensors that are (1) in addition to wall switches or (2) located at a customary wall switch location and equipped with a manual override that will allow the sensor to function as a wall switch.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 47,
      "bounding box" : [ 89.987, 155.275, 384.832, 169.703 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Additional Locations. Additional lighting outlets shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4095,
    "page number" : 47,
    "bounding box" : [ 456.818, 278.328, 769.699, 318.021 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "occupancies, guest rooms or guest suites shall have at least one wall switch–controlled lighting outlet installed in every habitable room and bathroom."
  }, {
    "type" : "paragraph",
    "id" : 4096,
    "page number" : 47,
    "bounding box" : [ 456.818, 164.377, 769.732, 267.545 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: In other than bathrooms and kitchens where provided, one or more receptacles controlled by a wall switch shall be permitted in lieu of lighting outlets. Exception No. 2: Lighting outlets shall be permitted to be controlled by occupancy sensors that are (1) in addition to wall switches or (2) located at a customary wall switch location and equipped with a manual override that will allow the sensor to function as a wall switch."
  }, {
    "type" : "paragraph",
    "id" : 4089,
    "page number" : 47,
    "bounding box" : [ 71.98, 142.615, 320.608, 157.043 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installed in accordance with (a)(2)a, (a)(2)b, and (a)(2)c."
  }, {
    "type" : "heading",
    "id" : 4097,
    "level" : "Subtitle",
    "page number" : 47,
    "bounding box" : [ 466.172, 139.178, 769.634, 153.815 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Other Than Dwelling Units. For attics and underfloor spaces"
  }, {
    "type" : "paragraph",
    "id" : 4098,
    "page number" : 47,
    "bounding box" : [ 456.807, 63.274, 769.688, 140.946 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "containing equipment requiring servicing, such as heating, airconditioning, and refrigeration equipment, at least one lighting outlet containing a switch or controlled by a wall switch shall be installed in such spaces. At least one point of control shall be at the usual point of entry to these spaces. The lighting outlet shall be provided at or near the equipment requiring servicing."
  }, {
    "type" : "list",
    "id" : 4090,
    "level" : "5",
    "page number" : 47,
    "bounding box" : [ 71.98, 28.785, 384.922, 131.778 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 47,
      "bounding box" : [ 71.98, 92.03, 384.88, 131.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. At least one wall switch-controlled lighting outlet shall be installed in hallways, stairways, attached garages, and detached garages with electric power.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 47,
      "bounding box" : [ 71.98, 28.785, 384.922, 93.798 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. For dwelling units, attached garages, and detached garages with electric power, at least one wall switch–controlled lighting outlet shall be installed to provide illumination on the exterior side of outdoor entrances or exits with grade level access. A vehicle door in a garage shall not be considered as an outdoor entrance or exit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4100,
    "level" : "Subtitle",
    "page number" : 48,
    "bounding box" : [ 158.811, 531.249, 298.011, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 2.15 — FEEDERS"
  }, {
    "type" : "list",
    "id" : 4108,
    "level" : "5",
    "page number" : 48,
    "bounding box" : [ 466.191, 466.997, 760.306, 532.808 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 48,
      "bounding box" : [ 466.191, 522.186, 672.119, 532.808 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See Examples D1 through D12 in Appendix D.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 48,
      "bounding box" : [ 466.191, 476.238, 760.306, 523.631 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Conductors for feeders as defined in Article 1.0, sized to prevent a voltage drop exceeding 3 percent at the farthest outlet of power, heating, and lighting loads, or combinations of such loads, and where the maximum total voltage drop on both feeders and branch circuits to the farthest outlet does not exceed 5 percent, will provide reasonable efficiency of operation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 48,
      "bounding box" : [ 466.191, 466.997, 732.051, 477.618 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: See 2.10.2.1(a), FPN No. 4, for voltage drop for branch circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4101,
    "level" : "7",
    "page number" : 48,
    "bounding box" : [ 71.992, 392.111, 384.882, 520.631 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 48,
      "bounding box" : [ 71.992, 480.741, 384.882, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.15.1.1 Scope. This article covers the installation requirements, overcurrent protection requirements, minimum size, and ampacity of conductors for feeders supplying branch-circuit loads.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3137,
        "page number" : 48,
        "bounding box" : [ 71.992, 442.695, 384.849, 469.959 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Feeders for electrolytic cells as covered in 6.68.1.3(c)(1) and (c)(4)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 48,
      "bounding box" : [ 71.992, 392.111, 258.803, 432.067 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.15.1.2 Minimum Rating and Size. (a) Feeders Not More Than 600 Volts.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4109,
    "page number" : 48,
    "bounding box" : [ 456.831, 365.704, 769.78, 456.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Feeders Over 600 Volts. The ampacity of conductors shall be in accordance with 3.10.1.15 and 3.10.1.60 as applicable. Where installed, the size of the feeder circuit grounded conductor shall not be smaller than that required by 2.50.6.13, except that 2.50.6.13(f) shall not apply where grounded conductors are run in parallel. Feeder conductors over 600 volts shall be sized in accordance with 2.15.1.2(b)(1), (b)(2), or (b)(3)."
  }, {
    "type" : "paragraph",
    "id" : 4102,
    "level" : "6",
    "page number" : 48,
    "bounding box" : [ 71.992, 303.612, 384.936, 381.273 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) General. Feeder conductors shall have an ampacity not less than required to supply the load as calculated in Parts 2.20.3, 2.20.4, and 2.20.5. The minimum feeder-circuit conductor size, before the application of any adjustment or correction factors, shall have an allowable ampacity not less than the noncontinuous load plus 125 percent of the continuous load."
  }, {
    "type" : "list",
    "id" : 4110,
    "level" : "3",
    "page number" : 48,
    "bounding box" : [ 474.827, 239.215, 769.701, 354.867 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 48,
      "bounding box" : [ 474.827, 340.439, 769.653, 354.867 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Feeders Supplying Transformers. The ampacity of feeder",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3134,
        "page number" : 48,
        "bounding box" : [ 456.831, 315.12, 769.552, 342.207 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductors shall not be less than the sum of the nameplate ratings of the transformers supplied when only transformers are supplied."
      } ]
    }, {
      "type" : "list item",
      "page number" : 48,
      "bounding box" : [ 474.827, 302.46, 769.701, 316.887 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Feeders Supplying Transformers and Utilization Equipment.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3135,
        "page number" : 48,
        "bounding box" : [ 456.831, 251.875, 769.696, 304.227 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "The ampacity of feeders supplying a combination of transformers and utilization equipment shall not be less than the sum of the nameplate ratings of the transformers and 125 percent of the designed potential load of the utilization equipment that will be operated simultaneously."
      } ]
    }, {
      "type" : "list item",
      "page number" : 48,
      "bounding box" : [ 474.838, 239.215, 769.68, 253.643 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Supervised Installations. For supervised installations, feeder",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4103,
    "page number" : 48,
    "bounding box" : [ 71.992, 227.641, 384.905, 292.884 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the assembly, including the overcurrent devices protecting the feeder(s), is listed for operation at 100 percent of its rating, the allowable ampacity of the feeder conductors shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load."
  }, {
    "type" : "paragraph",
    "id" : 4111,
    "page number" : 48,
    "bounding box" : [ 456.841, 175.97, 769.771, 240.983 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductor sizing shall be permitted to be determined by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. Supervised installations are defined as those portions of a facility where all of the following conditions are met:"
  }, {
    "type" : "paragraph",
    "id" : 4104,
    "page number" : 48,
    "bounding box" : [ 71.992, 177.122, 384.822, 216.87 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The size of the feeder circuit grounded conductor shall not be smaller than that required by 2.50.6.13, except that 2.50.6.13(f) shall not apply where grounded conductors are run in parallel."
  }, {
    "type" : "paragraph",
    "id" : 4105,
    "page number" : 48,
    "bounding box" : [ 71.992, 151.857, 384.739, 178.89 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Additional minimum sizes shall be as specified in 2.15.1.2(a)(2) and (a)(3) under the conditions stipulated."
  }, {
    "type" : "list",
    "id" : 4112,
    "level" : "5",
    "page number" : 48,
    "bounding box" : [ 484.204, 125.385, 769.754, 165.078 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 48,
      "bounding box" : [ 484.204, 150.65, 769.686, 165.078 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Conditions of design and installation are provided under",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3133,
        "page number" : 48,
        "bounding box" : [ 456.841, 138.045, 565.102, 152.473 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "engineering supervision."
      } ]
    }, {
      "type" : "list item",
      "page number" : 48,
      "bounding box" : [ 484.204, 125.385, 769.754, 139.813 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Licensed electrical practitioner or non licensed electrical",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4106,
    "level" : "3",
    "page number" : 48,
    "bounding box" : [ 89.988, 63.293, 384.877, 140.965 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 48,
      "bounding box" : [ 89.988, 126.537, 384.811, 140.965 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Ampacity Relative to Service Conductors. The feeder",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3136,
        "page number" : 48,
        "bounding box" : [ 71.992, 88.557, 384.791, 128.305 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor ampacity shall not be less than that of the service conductors where the feeder conductors carry the total load supplied by service conductors with an ampacity of 55 amperes or less."
      } ]
    }, {
      "type" : "list item",
      "page number" : 48,
      "bounding box" : [ 89.988, 63.293, 384.877, 77.72 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Individual Dwelling Unit or Mobile Home Conductors. Feeder",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4113,
    "page number" : 48,
    "bounding box" : [ 456.841, 87.405, 769.723, 127.153 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "practitioner under the supervision of a licensed electrical practitioner with documented training and experience in over 600-volt systems provide maintenance, monitoring, and servicing of the system."
  }, {
    "type" : "paragraph",
    "id" : 4114,
    "page number" : 48,
    "bounding box" : [ 456.841, 24.161, 769.712, 76.777 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.15.1.3 Overcurrent Protection. Feeders shall be protected against overcurrent in accordance with the provisions of Part 2.40.1. Where a feeder supplies continuous loads or any combination of continuous and noncontinuous loads, the rating of the overcurrent device shall not"
  }, {
    "type" : "paragraph",
    "id" : 4107,
    "page number" : 48,
    "bounding box" : [ 71.992, 25.313, 384.834, 65.06 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors for individual dwelling units or mobile homes need not be larger than service conductors. Paragraph 3.10.1.15(b)(6) shall be permitted to be used for conductor size."
  }, {
    "type" : "paragraph",
    "id" : 4116,
    "page number" : 49,
    "bounding box" : [ 71.99, 518.649, 384.746, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be less than the noncontinuous load plus 125 percent of the continuous load."
  }, {
    "type" : "paragraph",
    "id" : 4119,
    "page number" : 49,
    "bounding box" : [ 456.829, 518.627, 769.678, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductor. Switching devices in each tapped circuit shall have a pole in each ungrounded conductor."
  }, {
    "type" : "list",
    "id" : 4120,
    "level" : "5",
    "page number" : 49,
    "bounding box" : [ 456.829, 146.117, 769.73, 507.944 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 49,
      "bounding box" : [ 456.829, 442.722, 769.73, 507.944 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.15.1.9 Ground-Fault Circuit-Interrupter Protection for Personnel. Feeders supplying 15- and 20-ampere receptacle branch circuits shall be permitted to be protected by a ground-fault circuit interrupter in lieu of the provisions for such interrupters as specified in 2.10.1.8 and 5.90.1.6(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 49,
      "bounding box" : [ 456.829, 354.213, 769.727, 432.094 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.15.1.10 Ground-Fault Protection of Equipment. Each feeder disconnect rated 1000 amperes or more and installed on solidly grounded wye electrical systems of more than 150 volts to ground, but not exceeding 600 volts phase-to-phase, shall be provided with ground-fault protection of equipment in accordance with the provisions of 2.30.7.6.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3128,
        "page number" : 49,
        "bounding box" : [ 466.19, 323.289, 760.295, 343.088 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For buildings that contain healthcare occupancies, see the requirements of 5.17.2.8."
      }, {
        "type" : "list",
        "id" : 3129,
        "level" : "4",
        "page number" : 49,
        "bounding box" : [ 456.83, 209.295, 769.67, 312.387 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 49,
          "bounding box" : [ 456.83, 272.529, 769.67, 312.387 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: The provisions of this section shall not apply to a disconnecting means for a continuous industrial process where a nonorderly shutdown will introduce additional or increased hazards.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 49,
          "bounding box" : [ 456.83, 247.209, 769.623, 274.473 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: The provisions of this section shall not apply to fire pumps.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 49,
          "bounding box" : [ 456.83, 209.295, 769.64, 249.153 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 3: The provisions of this section shall not apply if ground-fault protection of equipment is provided on the supply side of the feeder.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 49,
      "bounding box" : [ 456.83, 146.117, 769.686, 198.678 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.15.1.11 Circuits Derived from Autotransformers. Feeders shall not be derived from autotransformers unless the system supplied has a grounded conductor that is electrically connected to a grounded conductor of the system supplying the autotransformer.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4117,
    "level" : "4",
    "page number" : 49,
    "bounding box" : [ 71.99, 417.436, 384.889, 507.933 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 49,
      "bounding box" : [ 71.99, 442.69, 384.889, 507.933 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where the assembly, including the overcurrent devices protecting the feeder(s), is listed for operation at 100 percent of its rating, the ampere rating of the overcurrent device shall be permitted to be not less than the sum of the continuous load plus the noncontinuous load.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 49,
      "bounding box" : [ 71.99, 417.436, 384.857, 444.633 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Overcurrent protection for feeders over 600 volts, nominal, shall comply with Part 2.40.11.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4118,
    "level" : "5",
    "page number" : 49,
    "bounding box" : [ 71.99, 37.967, 384.897, 406.741 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 49,
      "bounding box" : [ 71.99, 392.105, 258.286, 406.741 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.15.1.4 Feeders with Common Neutral.",
      "kids" : [ {
        "type" : "list",
        "id" : 3131,
        "level" : "1",
        "page number" : 49,
        "bounding box" : [ 81.345, 316.266, 384.844, 381.476 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 49,
          "bounding box" : [ 81.345, 366.84, 384.813, 381.476 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Feeders with Common Neutral. Two or three sets of 3-wire",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3130,
            "page number" : 49,
            "bounding box" : [ 71.99, 341.586, 384.815, 368.673 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "feeders or two sets of 4-wire or 5-wire feeders shall be permitted to utilize a common neutral."
          } ]
        }, {
          "type" : "list item",
          "page number" : 49,
          "bounding box" : [ 81.345, 316.266, 384.844, 330.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) In Metal Raceway or Enclosure. Where installed in a metal",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3132,
        "page number" : 49,
        "bounding box" : [ 71.99, 278.341, 384.828, 318.034 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "raceway or other metal enclosure, all conductors of all feeders using a common neutral shall be enclosed within the same raceway or other enclosure as required in 3.0.1.20."
      } ]
    }, {
      "type" : "list item",
      "page number" : 49,
      "bounding box" : [ 71.99, 177.116, 384.897, 267.657 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.15.1.5 Diagrams of Feeders. If required by the authority having jurisdiction, a diagram showing feeder details shall be provided prior to the installation of the feeders. Such a diagram shall show the area in square feet of the building or other structure supplied by each feeder, the total calculated load before applying demand factors, the demand factors used, the calculated load after applying demand factors, and the size and type of conductors to be used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 49,
      "bounding box" : [ 71.99, 101.212, 384.841, 166.488 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.15.1.6 Feeder Conductor Grounding Means. Where a feeder supplies branch circuits in which equipment grounding conductors are required, the feeder shall include or provide a grounding means, in accordance with the provisions of 2.50.7.5, to which the equipment grounding conductors of the branch circuits shall be connected.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 49,
      "bounding box" : [ 71.99, 37.967, 384.86, 90.528 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.15.1.7 Ungrounded Conductors Tapped from Grounded Systems. Two-wire dc circuits and ac circuits of two or more ungrounded conductors shall be permitted to be tapped from the ungrounded conductors of circuits having a grounded neutral",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4121,
    "level" : "4",
    "page number" : 49,
    "bounding box" : [ 456.83, 32.166, 769.709, 135.334 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 49,
      "bounding box" : [ 456.83, 82.806, 769.657, 135.334 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: An autotransformer shall be permitted without the connection to a grounded conductor where transforming from a nominal 208 volts to a nominal 240-volt supply or similarly from 240 volts to 208 volts.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 49,
      "bounding box" : [ 456.83, 32.166, 769.709, 84.749 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: In industrial occupancies, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4123,
    "page number" : 50,
    "bounding box" : [ 71.99, 493.335, 384.817, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installation, autotransformers shall be permitted to supply nominal 600-volt loads from nominal 480-volt systems, and 480-volt loads from nominal 600-volt systems, without the connection to a similar grounded conductor."
  }, {
    "type" : "heading",
    "id" : 4124,
    "level" : "Subtitle",
    "page number" : 50,
    "bounding box" : [ 71.99, 468.015, 238.567, 482.652 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.15.1.12 Identification for Feeders."
  }, {
    "type" : "list",
    "id" : 4125,
    "level" : "1",
    "page number" : 50,
    "bounding box" : [ 81.334, 366.857, 384.846, 457.398 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 50,
      "bounding box" : [ 81.345, 442.761, 384.802, 457.398 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Grounded Conductor. The grounded conductor of a feeder",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3126,
        "page number" : 50,
        "bounding box" : [ 71.991, 430.101, 272.523, 444.529 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be identified in accordance with 2.0.1.6."
      } ]
    }, {
      "type" : "list item",
      "page number" : 50,
      "bounding box" : [ 81.345, 404.836, 384.801, 419.473 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Equipment Grounding Conductor. The equipment grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3127,
        "page number" : 50,
        "bounding box" : [ 71.98, 392.176, 330.382, 406.604 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor shall be identified in accordance with 2.50.6.10."
      } ]
    }, {
      "type" : "list item",
      "page number" : 50,
      "bounding box" : [ 81.334, 366.857, 384.846, 381.493 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Ungrounded Conductors. Where the premises wiring system",
      "kids" : [ ]
    } ]
  }, {
    "type" : "image",
    "id" : 4133,
    "page number" : 50,
    "bounding box" : [ 500.03, 220.4, 735.158, 420.86 ],
    "source" : "Phil Electrical Code_images/imageFile2.png"
  }, {
    "type" : "paragraph",
    "id" : 4126,
    "page number" : 50,
    "bounding box" : [ 71.969, 291.007, 384.899, 368.679 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "has feeders supplied from more than one nominal voltage system, each ungrounded conductor of a feeder, where accessible, shall be identified by system. The means of identification shall be permitted to be by separate color coding, marking tape, tagging, or other approved means and shall be permanently posted at each feeder panelboard or similar feeder distribution equipment."
  }, {
    "type" : "paragraph",
    "id" : 4127,
    "page number" : 50,
    "bounding box" : [ 108.323, 240.301, 348.419, 267.597 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 2.20 — BRANCH-CIRCUIT, FEEDER, AND SERVICE CALCULATIONS"
  }, {
    "type" : "paragraph",
    "id" : 4128,
    "page number" : 50,
    "bounding box" : [ 194.297, 215.036, 262.467, 229.672 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.1 General"
  }, {
    "type" : "heading",
    "id" : 4132,
    "level" : "Subtitle",
    "page number" : 50,
    "bounding box" : [ 509.027, 189.705, 717.432, 217.002 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 2.20.1.1 Branch-Circuit, Feeder, and Service Calculation Methods."
  }, {
    "type" : "paragraph",
    "id" : 4129,
    "page number" : 50,
    "bounding box" : [ 71.958, 126.526, 384.88, 204.407 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.1.1 Scope. This article provides requirements for calculating branch-circuit, feeder, and service loads. Part 2.20.1 provides for general requirements for calculation methods. Part 2.20.2 provides calculation methods for branch circuit loads. Parts 2.20.3 and 2.20.4 provide calculation methods for feeders and services. Part 2.20.5 provides calculation methods for farms."
  }, {
    "type" : "paragraph",
    "id" : 4130,
    "page number" : 50,
    "bounding box" : [ 81.351, 104.766, 348.679, 115.388 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Figure 2.20.1.1 for information on the organization of Article 2.20."
  }, {
    "type" : "paragraph",
    "id" : 4131,
    "page number" : 50,
    "bounding box" : [ 71.99, 41.475, 384.834, 94.026 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.1.3 Application of Other Articles. In other articles applying to the calculation of loads in specialized applications, there are requirements provided in Table 2.20.1.3 that are in addition to, or modifications of, those within this article."
  }, {
    "type" : "heading",
    "id" : 4135,
    "level" : "Subtitle",
    "page number" : 52,
    "bounding box" : [ 169.32, 756.429, 426.069, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.1.3 Additional Load Calculation References"
  }, {
    "type" : "table",
    "id" : 4136,
    "level" : "3",
    "page number" : 52,
    "bounding box" : [ 34.68, 476.6, 559.98, 756.38 ],
    "number of rows" : 4,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "id" : 9,
        "page number" : 52,
        "bounding box" : [ 34.68, 678.616, 347.46, 756.902 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 52,
          "bounding box" : [ 40.44, 729.189, 340.454, 756.902 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Calculation Air-Conditioning and Refrigerating Equipment, Branch-Circuit"
        }, {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 52,
          "bounding box" : [ 40.44, 678.616, 276.121, 731.023 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Sizing Cranes and Hoists, Rating and Size of Conductors Electric Welders, ampacity calculations Electrically Driven or Controlled Irrigation Machines"
        } ]
      }, {
        "type" : "table cell",
        "id" : 9,
        "page number" : 52,
        "bounding box" : [ 345.06, 678.616, 441.96, 756.902 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 52,
          "bounding box" : [ 376.797, 678.627, 409.144, 756.902 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article 4.40 6.10 6.30 6.75"
        } ]
      }, {
        "type" : "table cell",
        "id" : 9,
        "page number" : 52,
        "bounding box" : [ 439.56, 678.616, 559.98, 756.902 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 52,
          "bounding box" : [ 461.232, 729.211, 539.397, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section (or Part) Part 4.40.4"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 52,
          "bounding box" : [ 449.467, 678.638, 551.08, 718.385 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.10.2.4 6.30.2.1, 6.30.3.1 6.75.1.7(a), 6.75.2.2(a)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "id" : 9,
        "page number" : 52,
        "bounding box" : [ 34.68, 615.382, 347.46, 667.811 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 52,
          "bounding box" : [ 40.44, 615.382, 264.647, 667.789 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Electrolytic Cell Lines Electroplating, Branch-Circuit Conductor Sizing Elevator Feeder Demand Factors Fire Pumps, Voltage Drop (mandatory calculation)"
        } ]
      }, {
        "type" : "table cell",
        "id" : 9,
        "page number" : 52,
        "bounding box" : [ 345.06, 615.382, 441.96, 667.811 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 52,
          "bounding box" : [ 383.345, 615.393, 402.639, 667.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.68 6.69 6.20 6.95"
        } ]
      }, {
        "type" : "table cell",
        "id" : 9,
        "page number" : 52,
        "bounding box" : [ 439.56, 615.382, 559.98, 667.811 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 8,
          "level" : "1",
          "page number" : 52,
          "bounding box" : [ 477.664, 615.404, 522.95, 667.811 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 52,
            "bounding box" : [ 477.664, 653.384, 522.95, 667.811 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6.68.13(c)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 52,
            "bounding box" : [ 482.341, 615.404, 518.203, 655.151 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6.69.1.5 6.20.2.4 6.95.1.7",
            "kids" : [ ]
          } ]
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "id" : 9,
        "page number" : 52,
        "bounding box" : [ 34.68, 539.488, 347.46, 604.512 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 52,
          "bounding box" : [ 40.44, 590.062, 340.44, 604.49 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Fixed Electric Heating Equipment for Pipelines and Vessels,"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 52,
          "bounding box" : [ 40.44, 552.148, 340.451, 591.896 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Branch-Circuit Sizing Fixed Electric Space Heating Equipment, Branch-Circuit Sizing Fixed Outdoor Electric Deicing and Snow-Melting Equipment,"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 52,
          "bounding box" : [ 44.283, 539.488, 141.144, 553.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Branch-Circuit Sizing"
        } ]
      }, {
        "type" : "table cell",
        "id" : 9,
        "page number" : 52,
        "bounding box" : [ 345.06, 539.488, 441.96, 604.512 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 52,
          "bounding box" : [ 383.345, 552.159, 402.639, 604.501 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.27 4.24 4.26"
        } ]
      }, {
        "type" : "table cell",
        "id" : 9,
        "page number" : 52,
        "bounding box" : [ 439.56, 539.488, 559.98, 604.512 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 52,
          "bounding box" : [ 482.341, 552.17, 518.203, 604.512 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.27.1.4 4.24.1.3 4.26.1.4"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "id" : 9,
        "page number" : 52,
        "bounding box" : [ 34.68, 476.243, 347.46, 528.673 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 52,
          "bounding box" : [ 40.44, 488.903, 340.408, 528.651 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Industrial Machinery, Supply Conductor Sizing Marinas and Boatyards, Feeder and Service Load Calculations Mobile Homes, Manufactured Homes, and Mobile Home Parks,"
        }, {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 52,
          "bounding box" : [ 44.283, 476.243, 231.58, 490.671 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Total Load for Determining Power Supply"
        } ]
      }, {
        "type" : "table cell",
        "id" : 9,
        "page number" : 52,
        "bounding box" : [ 345.06, 476.243, 441.96, 528.673 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 52,
          "bounding box" : [ 383.345, 488.914, 402.639, 528.662 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.70 5.55 5.50"
        } ]
      }, {
        "type" : "table cell",
        "id" : 9,
        "page number" : 52,
        "bounding box" : [ 439.56, 476.243, 559.98, 528.673 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 52,
          "bounding box" : [ 475.918, 488.925, 524.614, 528.673 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.70.1.4(a) 5.55.1.12 5.50.2.9(b)"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4138,
    "level" : "Subtitle",
    "page number" : 53,
    "bounding box" : [ 35.28, 756.429, 160.343, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.1.3 (Continued)"
  }, {
    "type" : "table",
    "id" : 4139,
    "level" : "4",
    "page number" : 53,
    "bounding box" : [ 34.68, 514.52, 559.98, 756.38 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 53,
        "bounding box" : [ 34.92, 742.94, 346.26, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 53,
          "bounding box" : [ 163.197, 742.265, 217.548, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Calculation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 53,
        "bounding box" : [ 346.26, 742.94, 440.76, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 53,
          "bounding box" : [ 376.79, 742.265, 409.137, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 53,
        "bounding box" : [ 440.76, 742.94, 559.74, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 53,
          "bounding box" : [ 461.225, 742.265, 539.389, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section (or Part)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 53,
        "bounding box" : [ 34.92, 514.76, 346.26, 742.94 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 53,
          "bounding box" : [ 40.44, 691.276, 340.409, 743.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Mobile Homes, Manufactured Homes, and Mobile Home Parks, Allowable Demand Factors for Park Electrical Wiring Systems Motion Picture and Television Studios and Similar Locations – Sizing of Feeder Conductors for Television Studio Sets"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 53,
          "bounding box" : [ 40.44, 615.382, 293.76, 680.383 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Motors, Feeder Demand Factor Motors, Multimotor and Combination-Load Equipment Motors, Several Motors or a Motor(s) and Other Load(s)] Over 600 Volt Branch Circuit Calculations Over 600 Volt Feeder Calculations"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 53,
          "bounding box" : [ 40.44, 564.808, 340.35, 604.49 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Phase Converters, Conductors Recreational Vehicle Parks, Basis of Calculations Sensitive Electrical Equipment, Voltage Drop (mandatory"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 53,
          "bounding box" : [ 40.44, 514.223, 283.468, 566.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "calculation) Solar Photovoltaic Systems, Circuit Sizing and Current Storage-Type Water Heaters Theaters, Stage Switchboard Feeders"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 53,
        "bounding box" : [ 346.26, 514.76, 440.76, 742.94 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 53,
          "bounding box" : [ 383.334, 703.946, 402.628, 743.628 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.50 5.30"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 53,
          "bounding box" : [ 383.334, 615.393, 402.628, 680.394 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.30 4.30 4.30 2.10 2.15"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 53,
          "bounding box" : [ 383.334, 564.819, 402.628, 604.501 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.55 5.51 6.47"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 53,
          "bounding box" : [ 383.334, 514.234, 402.628, 553.927 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.90 4.22 5.20"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 53,
        "bounding box" : [ 440.76, 514.76, 559.74, 742.94 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 53,
          "bounding box" : [ 482.33, 703.957, 518.192, 743.639 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.50.3.2 5.30.2.9"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 53,
          "bounding box" : [ 475.918, 615.404, 524.614, 680.405 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.30.2.26 4.30.2.25 4.30.2.24 2.10.2.1(b) 2.15.1.2(b)"
        }, {
          "type" : "list",
          "id" : 14,
          "level" : "1",
          "page number" : 53,
          "bounding box" : [ 475.918, 539.51, 524.614, 604.512 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 53,
            "bounding box" : [ 482.341, 590.084, 518.203, 604.512 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.55.1.6",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 53,
            "bounding box" : [ 476.28, 577.49, 524.329, 591.917 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.51.6.3(a)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 53,
            "bounding box" : [ 475.918, 539.51, 524.614, 579.258 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6.47.1.4(d) 6.90.2.2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 15,
          "level" : "1",
          "page number" : 53,
          "bounding box" : [ 476.28, 514.245, 524.329, 541.278 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 53,
            "bounding box" : [ 476.28, 526.85, 524.329, 541.278 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.22.2.2(e)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 53,
            "bounding box" : [ 482.341, 514.245, 518.203, 528.673 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.20.2.7",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4151,
    "level" : "Subtitle",
    "page number" : 54,
    "bounding box" : [ 488.034, 531.277, 738.426, 545.913 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.2.3 General Lighting Loads by Occupancy"
  }, {
    "type" : "heading",
    "id" : 4141,
    "level" : "Subtitle",
    "page number" : 54,
    "bounding box" : [ 71.99, 531.249, 172.078, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.1.5 Calculations."
  }, {
    "type" : "table",
    "id" : 4152,
    "level" : "7",
    "page number" : 54,
    "bounding box" : [ 457.131, 162.38, 768.651, 531.2 ],
    "number of rows" : 3,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 54,
        "bounding box" : [ 457.371, 491.96, 670.731, 530.69 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 54,
          "bounding box" : [ 518.331, 504.969, 609.377, 519.605 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type of Occupancy"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 54,
        "bounding box" : [ 670.731, 517.76, 768.411, 530.69 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 54,
          "bounding box" : [ 695.633, 517.113, 743.62, 531.749 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Unit Load"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 54,
        "bounding box" : [ 670.731, 491.96, 768.411, 517.76 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 54,
          "bounding box" : [ 677.387, 491.354, 761.799, 518.584 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Volt-Amperes per Square Meter"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 54,
        "bounding box" : [ 457.371, 162.62, 670.731, 491.96 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 54,
          "bounding box" : [ 462.89, 364.389, 664.903, 492.637 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Armories and auditoriums Banks Barber shops and beauty parlors Churches Clubs Court rooms Dwelling unitsa Garages — commercial (storage) Hospitals Hotels and motels, including apartment"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 54,
          "bounding box" : [ 470.336, 339.069, 664.776, 366.157 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "houses without provision for cooking by tenantsa"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 54,
          "bounding box" : [ 462.888, 199.996, 664.884, 340.903 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Industrial commercial (loft) buildings Lodge rooms Office buildings Restaurants Schools Stores Warehouses (storage) In any of the preceding occupancies except one-family dwellings and individual dwelling units of two-family and multifamily dwellings:"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 54,
          "bounding box" : [ 479.336, 162.017, 630.186, 201.764 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Assembly halls and auditoriums Halls, corridors, closets, stairways Storage spaces"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 54,
        "bounding box" : [ 670.731, 162.62, 768.411, 491.96 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 54,
          "bounding box" : [ 712.31, 364.395, 726.861, 492.646 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "11 39b 33 11 22 22 33 6 22 22"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 54,
          "bounding box" : [ 712.309, 250.575, 726.861, 340.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "22 17 39b 22 33 33 3"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 54,
          "bounding box" : [ 714.099, 162.022, 725.108, 201.769 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "11 6 3"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 4142,
    "level" : "5",
    "page number" : 54,
    "bounding box" : [ 71.991, 417.507, 384.849, 520.631 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 54,
      "bounding box" : [ 71.991, 468.081, 384.835, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Voltages. Unless other voltages are specified, for purposes of calculating branch-circuit and feeder loads, nominal system voltages of 115, 115/230, 208Y/120, 230, 347, 400Y/230, 460Y/265, 460, 600Y/347, and 600 volts shall be used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 54,
      "bounding box" : [ 71.991, 417.507, 384.849, 457.398 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Fractions of an Ampere. Where calculations result in a fraction of an ampere that is less than 0.5, such fractions shall be permitted to be dropped.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4143,
    "page number" : 54,
    "bounding box" : [ 133.314, 392.122, 323.472, 406.758 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.2 Branch Circuit Load Calculations"
  }, {
    "type" : "heading",
    "id" : 4144,
    "level" : "Subtitle",
    "page number" : 54,
    "bounding box" : [ 71.99, 366.868, 384.899, 381.504 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.2.1 General. Branch-circuit loads shall be calculated as shown in"
  }, {
    "type" : "list",
    "id" : 4145,
    "level" : "6",
    "page number" : 54,
    "bounding box" : [ 71.99, 354.273, 212.054, 368.701 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 4188,
    "list items" : [ {
      "type" : "list item",
      "page number" : 54,
      "bounding box" : [ 71.99, 354.273, 212.054, 368.701 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.2.3, 2.20.2.5, and 2.20.2.7.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4146,
    "level" : "6",
    "page number" : 54,
    "bounding box" : [ 71.99, 253.049, 384.891, 343.59 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 4187,
    "list items" : [ {
      "type" : "list item",
      "page number" : 54,
      "bounding box" : [ 71.99, 253.049, 384.891, 343.59 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.2.3 Lighting Load for Specified Occupancies. A unit load of not less than that specified in Table 2.20.2.3 for occupancies specified therein shall constitute the minimum lighting load. The floor area for each floor shall be calculated from the outside dimensions of the building, dwelling unit, or other area involved. For dwelling units, the calculated floor area shall not include open porches, garages, or unused or unfinished spaces not adaptable for future use.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4147,
    "page number" : 54,
    "bounding box" : [ 81.351, 212.892, 375.433, 241.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The unit values herein are based on minimum load conditions and 100 percent power factor and may not provide sufficient capacity for the installation contemplated."
  }, {
    "type" : "list",
    "id" : 4148,
    "level" : "6",
    "page number" : 54,
    "bounding box" : [ 71.99, 136.875, 384.897, 202.151 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 4185,
    "list items" : [ {
      "type" : "list item",
      "page number" : 54,
      "bounding box" : [ 71.99, 136.875, 384.897, 202.151 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.2.5 Other Loads — All Occupancies. In all occupancies, the minimum load for each outlet for general-use receptacles and outlets not used for general illumination shall not be less than that calculated in 2.20.2.5(a) through (l), the loads shown being based on nominal branch-circuit voltages.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4153,
    "page number" : 54,
    "bounding box" : [ 466.19, 140.498, 526.624, 164.282 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "aSee 2.20.2.5(j). bSee 2.20.2.5(k)."
  }, {
    "type" : "paragraph",
    "id" : 4149,
    "page number" : 54,
    "bounding box" : [ 71.99, 98.906, 384.877, 126.17 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The loads of outlets serving switchboards and switching frames in telephone exchanges shall be waived from the calculations."
  }, {
    "type" : "heading",
    "id" : 4154,
    "level" : "Subtitle",
    "page number" : 54,
    "bounding box" : [ 466.19, 102.786, 769.637, 117.422 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Electric Dryers and Household Electric Cooking Appliances."
  }, {
    "type" : "paragraph",
    "id" : 4155,
    "page number" : 54,
    "bounding box" : [ 456.824, 64.872, 769.72, 104.619 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Load calculations shall be permitted as specified in 2.20.3.15 for electric dryers and in 2.20.3.16 for electric ranges and other cooking appliances."
  }, {
    "type" : "paragraph",
    "id" : 4150,
    "page number" : 54,
    "bounding box" : [ 71.99, 48.398, 384.86, 88.289 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Specific Appliances or Loads. An outlet for a specific appliance or other load not covered in 2.20.2.5(b) through (l) shall be calculated based on the ampere rating of the appliance or load served."
  }, {
    "type" : "heading",
    "id" : 4156,
    "level" : "Subtitle",
    "page number" : 54,
    "bounding box" : [ 466.179, 39.607, 769.677, 54.243 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Motor Loads. Outlets for motor loads shall be calculated in"
  }, {
    "type" : "paragraph",
    "id" : 4157,
    "page number" : 54,
    "bounding box" : [ 456.824, 26.947, 758.963, 41.375 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "accordance with the requirements in 4.30.2.2, 4.30.2.4, and 4.40.1.6."
  }, {
    "type" : "list",
    "id" : 4172,
    "level" : "1",
    "page number" : 55,
    "bounding box" : [ 456.821, 278.278, 769.676, 545.924 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 55,
      "bounding box" : [ 466.145, 531.287, 769.676, 545.924 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(j) Dwelling Occupancies. In one-family, two-family, and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3115,
        "page number" : 55,
        "bounding box" : [ 456.79, 480.713, 769.658, 533.055 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "multifamily dwellings and in guest rooms or guest suites of hotels and motels, the outlets specified in (j)(1), (j)(2), and (j)(3) are included in the general lighting load calculations of 2.20.2.3. No additional load calculations shall be required for such outlets."
      }, {
        "type" : "list",
        "id" : 3116,
        "level" : "5",
        "page number" : 55,
        "bounding box" : [ 474.786, 417.468, 769.599, 469.821 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 55,
          "bounding box" : [ 474.786, 455.393, 769.599, 469.821 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) All general-use receptacle outlets of 20-ampere rating or less,",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3114,
            "page number" : 55,
            "bounding box" : [ 456.79, 442.733, 740.447, 457.161 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "including receptacles connected to the circuits in 2.10.1.11(c)(3)"
          } ]
        }, {
          "type" : "list item",
          "page number" : 55,
          "bounding box" : [ 474.786, 430.074, 725.681, 444.501 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) The receptacle outlets specified in 2.10.3.3(e) and (g)",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 55,
          "bounding box" : [ 474.786, 417.468, 721.045, 431.896 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) The lighting outlets specified in 2.10.3.21(a) and (b)",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 3117,
        "level" : "1",
        "page number" : 55,
        "bounding box" : [ 466.145, 316.269, 769.667, 406.785 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 55,
          "bounding box" : [ 466.145, 392.149, 769.595, 406.785 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(k) Banks and Office Buildings. In banks or office buildings, the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3112,
            "page number" : 55,
            "bounding box" : [ 456.79, 379.489, 738.38, 393.916 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "receptacle loads shall be calculated to be the larger of (1) or (2):"
          }, {
            "type" : "list",
            "id" : 3113,
            "level" : "5",
            "page number" : 55,
            "bounding box" : [ 474.786, 341.564, 637.955, 368.651 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 2,
            "list items" : [ {
              "type" : "list item",
              "page number" : 55,
              "bounding box" : [ 474.786, 354.224, 637.955, 368.651 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(1) The computed load from 2.20.2.5",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 55,
              "bounding box" : [ 474.786, 341.564, 576.561, 357.009 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(2) 11 volt-amperes/m2",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 55,
          "bounding box" : [ 466.187, 316.269, 769.667, 330.906 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(l) Other Outlets. Other outlets not covered in 2.20.2.5(a) through",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 55,
      "bounding box" : [ 456.821, 278.278, 722.003, 318.037 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(k) shall be calculated based on 180 volt-amperes per outlet. 2.20.2.7 Loads for Additions to Existing Installations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4159,
    "level" : "Subtitle",
    "page number" : 55,
    "bounding box" : [ 81.351, 518.649, 384.828, 533.286 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Luminaires (Lighting Fixtures). An outlet supplying"
  }, {
    "type" : "paragraph",
    "id" : 4160,
    "page number" : 55,
    "bounding box" : [ 71.996, 480.735, 384.906, 520.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "luminaire(s) [lighting fixture(s)] shall be calculated based on the maximum volt-ampere rating of the equipment and lamps for which the luminaire(s) [fixture(s)] is rated."
  }, {
    "type" : "heading",
    "id" : 4161,
    "level" : "Subtitle",
    "page number" : 55,
    "bounding box" : [ 81.351, 455.415, 384.827, 470.052 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Heavy-Duty Lampholders. Outlets for heavy-duty lampholders"
  }, {
    "type" : "paragraph",
    "id" : 4162,
    "page number" : 55,
    "bounding box" : [ 71.985, 442.755, 310.898, 457.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be calculated at a minimum of 600 volt-amperes."
  }, {
    "type" : "heading",
    "id" : 4163,
    "level" : "Subtitle",
    "page number" : 55,
    "bounding box" : [ 81.34, 417.49, 384.843, 432.127 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Sign and Outline Lighting. Sign and outline lighting outlets"
  }, {
    "type" : "paragraph",
    "id" : 4164,
    "page number" : 55,
    "bounding box" : [ 71.974, 392.171, 384.8, 419.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be calculated at a minimum of 1200 volt-amperes for each required branch circuit specified in Section 6.0.1.5(a)."
  }, {
    "type" : "heading",
    "id" : 4165,
    "level" : "Subtitle",
    "page number" : 55,
    "bounding box" : [ 81.329, 366.851, 384.813, 381.487 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Show Windows. Show windows shall be calculated in"
  }, {
    "type" : "paragraph",
    "id" : 4166,
    "page number" : 55,
    "bounding box" : [ 71.963, 354.246, 248.282, 368.673 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "accordance with either of the following:"
  }, {
    "type" : "list",
    "id" : 4167,
    "level" : "8",
    "page number" : 55,
    "bounding box" : [ 89.959, 303.606, 384.77, 343.353 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 55,
      "bounding box" : [ 89.959, 328.926, 384.77, 343.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The unit load per outlet as required in other provisions of this",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3119,
        "page number" : 55,
        "bounding box" : [ 71.963, 316.266, 103.122, 330.694 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "section"
      } ]
    }, {
      "type" : "list item",
      "page number" : 55,
      "bounding box" : [ 89.959, 303.606, 327.868, 318.034 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) At 200 volt-amperes per 300 mm of show window",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4168,
    "page number" : 55,
    "bounding box" : [ 71.963, 227.701, 384.804, 292.977 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(h) Fixed Multioutlet Assemblies. Fixed multioutlet assemblies used in other than dwelling units or the guest rooms or guest suites of hotels or motels shall be calculated in accordance with (h)(1) or (h)(2). For the purposes of this section, the calculation shall be permitted to be based on the portion that contains receptacle outlets."
  }, {
    "type" : "paragraph",
    "id" : 4173,
    "page number" : 55,
    "bounding box" : [ 456.821, 240.365, 769.689, 267.661 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Dwelling Units. Loads added to an existing dwelling unit(s) shall comply with the following as applicable:"
  }, {
    "type" : "list",
    "id" : 4174,
    "level" : "6",
    "page number" : 55,
    "bounding box" : [ 456.821, 139.215, 769.74, 229.527 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 55,
      "bounding box" : [ 456.821, 177.129, 769.708, 229.527 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Loads for structural additions to an existing dwelling unit or for a previously unwired portion of an existing dwelling unit, either of which exceeds 46.5 m2 (500 ft2), shall be calculated in accordance with 2.20.2.3 and 2.20.2.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 55,
      "bounding box" : [ 456.833, 139.215, 769.74, 178.897 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Loads for new circuits or extended circuits in previously wired dwelling units shall be calculated in accordance with either 2.20.2.3 or 2.20.2.5, as applicable.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4169,
    "level" : "8",
    "page number" : 55,
    "bounding box" : [ 89.959, 164.456, 384.827, 216.864 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 55,
      "bounding box" : [ 89.959, 202.436, 384.827, 216.864 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where appliances are unlikely to be used simultaneously, each",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3118,
        "page number" : 55,
        "bounding box" : [ 71.963, 177.116, 384.906, 204.204 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1 500 mm or fraction thereof of each separate and continuous length shall be considered as one outlet of not less than 180 volt-amperes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 55,
      "bounding box" : [ 89.959, 164.456, 384.816, 178.884 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where appliances are likely to be used simultaneously, each",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4170,
    "page number" : 55,
    "bounding box" : [ 71.952, 139.191, 384.793, 166.279 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "300 mm or fraction thereof shall be considered as an outlet of not less than 180 volt-amperes."
  }, {
    "type" : "paragraph",
    "id" : 4175,
    "page number" : 55,
    "bounding box" : [ 456.822, 88.575, 769.812, 128.532 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Other Than Dwelling Units. Loads for new circuits or extended circuits in other than dwelling units shall be calculated in accordance with either 2.20.2.3 or 2.20.2.5, as applicable."
  }, {
    "type" : "paragraph",
    "id" : 4171,
    "page number" : 55,
    "bounding box" : [ 71.952, 37.967, 384.842, 128.508 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(i) Receptacle Outlets. Except as covered in 2.20.2.5(j) and (k), receptacle outlets shall be calculated at not less than 180 volt-amperes for each single or for each multiple receptacle on one yoke. A single piece of equipment consisting of a multiple receptacle comprised of four or more receptacles shall be calculated at not less than 90 voltamperes per receptacle. This provision shall not be applicable to the receptacle outlets specified in 2.10.1.11(c)(1) and (c)(2)."
  }, {
    "type" : "paragraph",
    "id" : 4176,
    "page number" : 55,
    "bounding box" : [ 456.822, 25.331, 769.671, 77.947 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.2.9 Maximum Loads. The total load shall not exceed the rating of the branch circuit, and it shall not exceed the maximum loads specified in 2.20.2.9(a) through (c) under the conditions specified therein."
  }, {
    "type" : "heading",
    "id" : 4178,
    "level" : "Subtitle",
    "page number" : 56,
    "bounding box" : [ 81.345, 518.649, 384.822, 533.286 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Motor-Operated and Combination Loads. Where a circuit"
  }, {
    "type" : "heading",
    "id" : 4192,
    "level" : "Subtitle",
    "page number" : 56,
    "bounding box" : [ 505.01, 518.589, 721.466, 533.226 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.3.3 Lighting Load Demand Factors"
  }, {
    "type" : "paragraph",
    "id" : 4179,
    "page number" : 56,
    "bounding box" : [ 71.99, 430.095, 384.906, 520.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supplies only motor-operated loads, Article 4.30 shall apply. Where a circuit supplies only air-conditioning equipment, refrigerating equipment, or both, Article 4.40 shall apply. For circuits supplying loads consisting of motor-operated utilization equipment that is fastened in place and has a motor larger than hp in combination with other loads, the total calculated load shall be based on 125 percent of the largest motor load plus the sum of the other loads."
  }, {
    "type" : "table",
    "id" : 4193,
    "level" : "7",
    "page number" : 56,
    "bounding box" : [ 457.371, 236.72, 768.411, 518.54 ],
    "number of rows" : 6,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 457.611, 454.52, 574.311, 518.03 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 56,
          "bounding box" : [ 470.269, 453.851, 561.315, 468.487 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type of Occupancy"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 574.311, 454.52, 684.111, 518.03 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 56,
          "bounding box" : [ 583.429, 453.862, 673.959, 519.072 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Portion of Lighting Load to Which Demand Factor Applies (Volt-Amperes)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 684.111, 454.52, 768.171, 518.03 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 56,
          "bounding box" : [ 689.397, 453.928, 762.962, 481.158 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor (Percent)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 457.611, 390.8, 574.311, 454.52 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 56,
          "bounding box" : [ 463.131, 440.769, 528.233, 455.197 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Dwelling units"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 574.311, 390.8, 684.111, 454.52 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 56,
          "bounding box" : [ 579.233, 390.195, 678.228, 455.197 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "First 3000 or less at From 3001 to 120,000 at Remainder over 120,000 at"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 684.111, 390.8, 768.171, 454.52 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 56,
          "bounding box" : [ 717.888, 390.206, 734.418, 455.208 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100 35 25"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 457.611, 352.34, 574.311, 390.8 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 56,
          "bounding box" : [ 463.13, 377.049, 510.192, 391.477 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Hospitals*"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 574.311, 352.34, 684.111, 390.8 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 56,
          "bounding box" : [ 579.233, 351.729, 678.228, 391.477 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "First 50,000 or less at Remainder over 50,000 at"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 684.111, 352.34, 768.171, 390.8 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 56,
          "bounding box" : [ 720.655, 351.729, 731.665, 391.477 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "40 20"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 457.611, 288.62, 574.311, 352.34 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 56,
          "bounding box" : [ 463.13, 288.015, 568.451, 353.017 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Hotels and motels, including apartment houses without provision for cooking by tenants*"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 574.311, 288.62, 684.111, 352.34 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 56,
          "bounding box" : [ 579.233, 288.026, 678.228, 353.028 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "First 20,000 or less at From 20,001 to 100,000 at Remainder over 100,000 at"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 684.111, 288.62, 768.171, 352.34 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 56,
          "bounding box" : [ 720.655, 288.037, 731.665, 353.039 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 40 30"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 457.611, 250.16, 574.311, 288.62 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 56,
          "bounding box" : [ 463.13, 274.869, 558.692, 289.297 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Warehouses (storage)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 574.311, 250.16, 684.111, 288.62 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 56,
          "bounding box" : [ 579.233, 249.549, 678.213, 289.297 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "First 12,500 or less at Remainder over 12,500 at"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 684.111, 250.16, 768.171, 288.62 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 56,
          "bounding box" : [ 717.888, 249.549, 734.418, 289.297 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100 50"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 457.611, 236.96, 574.311, 250.16 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 56,
          "bounding box" : [ 463.13, 236.409, 506.829, 250.837 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "All others"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 574.311, 236.96, 684.111, 250.16 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 56,
          "bounding box" : [ 579.255, 236.409, 662.573, 250.837 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Total volt-amperes"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 56,
        "bounding box" : [ 684.111, 236.96, 768.171, 250.16 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 56,
          "bounding box" : [ 717.959, 236.409, 734.446, 250.837 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4180,
    "level" : "Subtitle",
    "page number" : 56,
    "bounding box" : [ 81.345, 404.831, 384.834, 419.467 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Inductive Lighting Loads. For circuits supplying lighting units"
  }, {
    "type" : "paragraph",
    "id" : 4181,
    "page number" : 56,
    "bounding box" : [ 71.99, 366.851, 384.895, 406.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "that have ballasts, transformers, or autotransformers, the calculated load shall be based on the total ampere ratings of such units and not on the total watts of the lamps."
  }, {
    "type" : "heading",
    "id" : 4182,
    "level" : "Subtitle",
    "page number" : 56,
    "bounding box" : [ 81.345, 341.586, 385.059, 356.222 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Range Loads. It shall be permissible to apply demand factors for"
  }, {
    "type" : "paragraph",
    "id" : 4183,
    "page number" : 56,
    "bounding box" : [ 71.99, 328.926, 362.429, 343.353 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "range loads in accordance with Table 2.20.3.16, including Note 4."
  }, {
    "type" : "heading",
    "id" : 4184,
    "level" : "Subtitle",
    "page number" : 56,
    "bounding box" : [ 124.014, 303.54, 332.728, 318.176 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.3 Feeder and Service Load Calculations"
  }, {
    "type" : "list",
    "id" : 4185,
    "level" : "6",
    "page number" : 56,
    "bounding box" : [ 71.99, 227.701, 384.9, 292.977 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4148,
    "list items" : [ {
      "type" : "list item",
      "page number" : 56,
      "bounding box" : [ 71.99, 227.701, 384.9, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.3.1 General. The calculated load of a feeder or service shall not be less than the sum of the loads on the branch circuits supplied, as determined by Part II of this article, after any applicable demand factors permitted by Parts III or IV or required by Part V have been applied.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "caption",
    "id" : 4194,
    "level" : "8",
    "page number" : 56,
    "bounding box" : [ 456.831, 205.097, 769.706, 237.623 ],
    "linked content id" : 12,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*The demand factors of this table shall not apply to the calculated load of feeders or services supplying areas in hospitals, hotels, and motels where the entire lighting is likely to be used at one time, as in operating rooms, ballrooms, or dining rooms."
  }, {
    "type" : "paragraph",
    "id" : 4186,
    "page number" : 56,
    "bounding box" : [ 81.351, 187.569, 375.439, 216.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Examples D1(a) through D10 in Appendix D. See 2.20.2.9(b) for the maximum load in amperes permitted for lighting units operating at less than 100 percent power factor."
  }, {
    "type" : "list",
    "id" : 4187,
    "level" : "6",
    "page number" : 56,
    "bounding box" : [ 71.99, 162.189, 384.794, 176.826 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4146,
    "list items" : [ {
      "type" : "list item",
      "page number" : 56,
      "bounding box" : [ 71.99, 162.189, 384.794, 176.826 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.3.3 General Lighting. The demand factors specified in Table",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4195,
    "page number" : 56,
    "bounding box" : [ 456.83, 103.635, 769.991, 168.912 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Track Lighting. For track lighting in other than dwelling units or guest rooms or guest suites of hotels or motels, an additional load of 150 volt-amperes shall be included for every 600 mm of lighting track or fraction thereof. Where multicircuit track is installed, the load shall be considered to be divided equally between the track circuits."
  }, {
    "type" : "list",
    "id" : 4188,
    "level" : "6",
    "page number" : 56,
    "bounding box" : [ 71.99, 124.264, 384.839, 163.957 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4145,
    "list items" : [ {
      "type" : "list item",
      "page number" : 56,
      "bounding box" : [ 71.99, 124.264, 384.839, 163.957 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.3.3 shall apply to that portion of the total branch-circuit load calculated for general illumination. They shall not be applied in determining the number of branch circuits for general illumination.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4189,
    "level" : "Subtitle",
    "page number" : 56,
    "bounding box" : [ 71.99, 98.879, 277.51, 113.515 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.3.4 Show-Window and Track Lighting."
  }, {
    "type" : "paragraph",
    "id" : 4196,
    "page number" : 56,
    "bounding box" : [ 456.83, 40.402, 769.689, 92.952 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.3.5 Receptacle Loads — Other Than Dwelling Units. Receptacle loads calculated in accordance with 2.20.2.5(h) and (i) shall be permitted to be made subject to the demand factors given in Table 2.20.3.3 or Table 2.20.3.5."
  }, {
    "type" : "paragraph",
    "id" : 4190,
    "page number" : 56,
    "bounding box" : [ 71.98, 48.371, 384.857, 88.261 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Show Windows. For show-window lighting, a load of not less than 660 volt-amperes/linear meter shall be included for a show window, measured horizontally along its base."
  }, {
    "type" : "paragraph",
    "id" : 4191,
    "page number" : 56,
    "bounding box" : [ 81.351, 26.587, 313.789, 37.208 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.20.2.5(g) for branch circuits supplying show windows."
  }, {
    "type" : "paragraph",
    "id" : 4203,
    "page number" : 57,
    "bounding box" : [ 456.829, 480.696, 769.695, 545.906 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Laundry Circuit Load. A load of not less than 1500 voltamperes shall be included for each 2-wire laundry branch circuit installed as required by 2.10.1.11(c)(2). This load shall be permitted to be included with the general lighting load and subjected to the demand factors provided in Table 2.20.3.3."
  }, {
    "type" : "heading",
    "id" : 4198,
    "level" : "Subtitle",
    "page number" : 57,
    "bounding box" : [ 87.411, 518.589, 369.316, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.3.5 Demand Factors for Non-dwelling Receptacle Loads"
  }, {
    "type" : "table",
    "id" : 4199,
    "level" : "9",
    "page number" : 57,
    "bounding box" : [ 72.531, 453.8, 383.571, 518.54 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 72.771, 479.84, 285.771, 518.03 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 57,
          "bounding box" : [ 92.154, 479.171, 265.944, 519.061 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Portion of Receptacle Load to Which Demand Factor Applies (Volt-Amperes)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 285.771, 479.84, 383.331, 518.03 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 57,
          "bounding box" : [ 297.831, 479.171, 371.396, 506.401 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor (Percent)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 72.771, 454.04, 285.771, 479.84 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 57,
          "bounding box" : [ 94.49, 453.429, 213.533, 480.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "First 10 kVA or less at Remainder over 10 kVA at"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 285.771, 454.04, 383.331, 479.84 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 57,
          "bounding box" : [ 326.333, 453.429, 342.862, 480.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100 50"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 4204,
    "level" : "10",
    "page number" : 57,
    "bounding box" : [ 456.829, 278.334, 769.744, 470.012 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 57,
      "bounding box" : [ 456.829, 392.142, 769.744, 470.012 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.3.14 Appliance Load — Dwelling Unit(s). It shall be permissible to apply a demand factor of 75 percent to the nameplate rating load of four or more appliances fastened in place, other than electric ranges, clothes dryers, space-heating equipment, or airconditioning equipment, that are served by the same feeder or service in a one-family, two-family, or multifamily dwelling.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 57,
      "bounding box" : [ 456.829, 278.334, 769.719, 381.458 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.3.15 Electric Clothes Dryers — Dwelling Unit(s). The load for household electric clothes dryers in a dwelling unit(s) shall be either 5 000 watts (volt-amperes) or the nameplate rating, whichever is larger, for each dryer served. The use of the demand factors in Table 2.20.3.15 shall be permitted. Where two or more single-phase dryers are supplied by a 3-phase, 4-wire feeder or service, the total load shall be calculated on the basis of twice the maximum number connected between any two phases.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4200,
    "level" : "10",
    "page number" : 57,
    "bounding box" : [ 71.99, 199.86, 384.858, 416.946 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 57,
      "bounding box" : [ 71.99, 402.309, 384.844, 416.946 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.3.11 Motors. Motor loads shall be calculated in accordance with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3108,
        "page number" : 57,
        "bounding box" : [ 71.99, 377.055, 384.822, 404.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.30.2.4, 4.30.2.5, and 4.30.2.6 and with 4.40.1.6 for hermetic refrigerant motor compressors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 57,
      "bounding box" : [ 71.99, 313.756, 384.858, 366.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.3.12 Fixed Electric Space Heating. Fixed electric space heating loads shall be calculated at 100 percent of the total connected load. However, in no case shall a feeder or service load current rating be less than the rating of the largest branch circuit supplied.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3109,
        "page number" : 57,
        "bounding box" : [ 71.99, 225.191, 384.885, 303.039 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where reduced loading of the conductors results from units operating on duty-cycle, intermittently, or from all units not operating at the same time, the authority having jurisdiction may grant permission for feeder and service conductors to have an ampacity less than 100 percent, provided the conductors have an ampacity for the load so determined."
      } ]
    }, {
      "type" : "list item",
      "page number" : 57,
      "bounding box" : [ 71.99, 199.86, 374.063, 214.496 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.3.13 Small Appliance and Laundry Loads — Dwelling Unit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4205,
    "level" : "Subtitle",
    "page number" : 57,
    "bounding box" : [ 502.604, 227.628, 723.823, 254.925 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.3.15 Demand Factors for Household Electric Clothes Dryers"
  }, {
    "type" : "table",
    "id" : 4206,
    "level" : "11",
    "page number" : 57,
    "bounding box" : [ 456.351, 47.54, 769.371, 227.66 ],
    "number of rows" : 5,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 456.591, 201.56, 556.311, 227.15 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 57,
          "bounding box" : [ 480.765, 200.87, 531.69, 228.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number of Dryers"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 556.311, 201.56, 769.131, 227.15 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 57,
          "bounding box" : [ 625.964, 200.87, 699.529, 228.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor (Percent)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 456.591, 87.2, 556.311, 201.56 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 57,
          "bounding box" : [ 497.99, 187.809, 514.52, 202.237 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1–4"
        }, {
          "type" : "list",
          "id" : 8,
          "level" : "1",
          "page number" : 57,
          "bounding box" : [ 492.479, 86.595, 520.047, 189.577 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 8,
          "list items" : [ {
            "type" : "list item",
            "page number" : 57,
            "bounding box" : [ 503.513, 175.149, 509.003, 189.577 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 57,
            "bounding box" : [ 503.513, 162.489, 509.003, 176.917 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 57,
            "bounding box" : [ 503.513, 149.895, 509.003, 164.323 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 57,
            "bounding box" : [ 503.513, 137.235, 509.003, 151.663 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 57,
            "bounding box" : [ 503.513, 124.575, 509.003, 139.003 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "9",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 57,
            "bounding box" : [ 500.757, 111.915, 511.767, 126.343 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "10",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 57,
            "bounding box" : [ 500.757, 99.255, 511.767, 113.683 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "11",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 57,
            "bounding box" : [ 492.479, 86.595, 520.047, 101.023 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "12–22",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 556.311, 87.2, 769.131, 201.56 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 57,
          "bounding box" : [ 589.673, 86.606, 735.873, 202.248 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100% 85% 75% 65% 60% 55% 50% 47% % = 47 – (number of dryers - 11)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 456.591, 74.06, 556.311, 87.2 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 57,
          "bounding box" : [ 500.75, 73.449, 511.76, 87.877 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "23"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 556.311, 74.06, 769.131, 87.2 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 57,
          "bounding box" : [ 652.67, 73.449, 672.855, 87.877 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "35%"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 456.591, 60.92, 556.311, 74.06 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 57,
          "bounding box" : [ 492.47, 60.309, 519.982, 74.737 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "24–42"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 556.311, 60.92, 769.131, 74.06 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 57,
          "bounding box" : [ 573.277, 60.309, 752.279, 74.737 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "% = 35 – [0.5 × (number of dryers - 23)]"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 456.591, 47.78, 556.311, 60.92 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 57,
          "bounding box" : [ 480.23, 47.169, 532.265, 61.597 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "43 and over"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 57,
        "bounding box" : [ 556.311, 47.78, 769.131, 60.92 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 57,
          "bounding box" : [ 652.708, 47.169, 672.876, 61.597 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "25%"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4201,
    "page number" : 57,
    "bounding box" : [ 71.98, 86.085, 384.88, 189.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Small Appliance Circuit Load. In each dwelling unit, the load shall be calculated at 1 500 volt-amperes for each 2-wire smallappliance branch circuit required by 2.10.1.11(c)(1). Where the load is subdivided through two or more feeders, the calculated load for each shall include not less than 1 500 volt-amperes for each 2-wire smallappliance branch circuit. These loads shall be permitted to be included with the general lighting load and subjected to the demand factors provided in Table 2.20.3.3."
  }, {
    "type" : "paragraph",
    "id" : 4202,
    "page number" : 57,
    "bounding box" : [ 71.98, 35.435, 384.868, 75.303 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The individual branch circuit permitted by 2.10.3.3(b)(1), Exception No. 2, shall be permitted to be excluded from the calculation required by 2.20.3.13."
  }, {
    "type" : "paragraph",
    "id" : 4208,
    "page number" : 58,
    "bounding box" : [ 71.99, 417.496, 384.872, 545.885 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.3.16 Electric Ranges and Other Cooking Appliances Dwelling Unit(s). The load for household electric ranges, wallmounted ovens, counter-mounted cooking units, and other household cooking appliances individually rated in excess of 1¾ kW shall be permitted to be calculated in accordance with Table 2.20.3.16. Kilovolt-amperes (kVA) shall be considered equivalent to kilowatts (kW) for loads calculated under this section. Where two or more single-phase ranges are supplied by a 3-phase, 4wire feeder or service, the total load shall be calculated on the basis of twice the maximum number connected between any two phases."
  }, {
    "type" : "list",
    "id" : 4209,
    "level" : "12",
    "page number" : 58,
    "bounding box" : [ 81.351, 377.289, 321.183, 406.328 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 58,
      "bounding box" : [ 81.351, 395.706, 237.124, 406.328 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See Example D8 in Appendix D.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 58,
      "bounding box" : [ 81.351, 386.53, 321.183, 397.151 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: See Table 2.20.3.17 for commercial cooking equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 58,
      "bounding box" : [ 81.351, 377.289, 241.127, 387.91 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: See the examples in Appendix D.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4211,
    "level" : "Subtitle",
    "page number" : 60,
    "bounding box" : [ 68.216, 718.516, 527.17, 758.406 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.3.16 Demand Factors and Loads for Household Electric Ranges, Wall-Mounted Ovens, Counter-Mounted Cooking Units, and Other Household Cooking Appliances over 1¾ kW Rating (Column C to be used in all cases except as otherwise permitted in Note 3.)"
  }, {
    "type" : "table",
    "id" : 4212,
    "level" : "13",
    "page number" : 60,
    "bounding box" : [ 36.9, 475.58, 557.7, 718.46 ],
    "number of rows" : 5,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 37.14, 667.04, 145.32, 717.95 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 60,
          "bounding box" : [ 65.097, 667.87, 116.975, 695.166 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number of Appliances"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 145.32, 705.02, 424.62, 717.95 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 60,
          "bounding box" : [ 197.209, 704.351, 371.699, 718.988 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor (Percent) (See Notes)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 424.62, 667.04, 557.46, 717.95 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 60,
          "bounding box" : [ 431.884, 666.376, 550.286, 718.992 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 145.32, 667.04, 284.46, 705.02 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 60,
          "bounding box" : [ 153.124, 672.492, 276.231, 699.788 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column A (Less than 3½ kW Rating)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 284.46, 667.04, 424.62, 705.02 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 60,
          "bounding box" : [ 292.383, 672.492, 416.134, 699.788 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column B (3½ kW to 8¾ kW Rating)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 37.14, 603.32, 145.32, 667.04 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 6,
          "level" : "1",
          "page number" : 60,
          "bounding box" : [ 88.26, 602.716, 93.75, 667.717 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 88.26, 653.289, 93.75, 667.717 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 88.26, 640.695, 93.75, 655.123 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 88.26, 628.035, 93.75, 642.463 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 88.26, 615.376, 93.75, 629.803 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 88.26, 602.716, 93.75, 617.143 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 145.32, 603.32, 284.46, 667.04 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 60,
          "bounding box" : [ 209.161, 602.727, 220.17, 667.728 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "80 75 70 66 62"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 284.46, 603.32, 424.62, 667.04 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 60,
          "bounding box" : [ 348.782, 602.738, 359.792, 667.739 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "80 65 55 50 45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 424.62, 603.32, 557.46, 667.04 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 60,
          "bounding box" : [ 485.582, 602.749, 496.592, 667.75 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8 11 14 17 20"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 37.14, 539.6, 145.32, 603.32 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 10,
          "level" : "1",
          "page number" : 60,
          "bounding box" : [ 85.504, 538.996, 96.514, 603.997 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 88.26, 589.569, 93.75, 603.997 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 88.26, 576.91, 93.75, 591.337 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 88.26, 564.25, 93.75, 578.677 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 88.26, 551.656, 93.75, 566.083 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "9",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 85.504, 538.996, 96.514, 553.423 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "10",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 145.32, 539.6, 284.46, 603.32 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 60,
          "bounding box" : [ 209.161, 539.007, 220.17, 604.008 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "59 56 53 51 49"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 284.46, 539.6, 424.62, 603.32 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 60,
          "bounding box" : [ 348.782, 539.018, 359.792, 604.019 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "43 40 36 35 34"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 424.62, 539.6, 557.46, 603.32 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 13,
          "level" : "1",
          "page number" : 60,
          "bounding box" : [ 485.582, 539.029, 496.592, 604.03 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 485.582, 589.602, 496.592, 604.03 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "21",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 485.582, 576.942, 496.592, 591.37 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "22",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 485.582, 564.283, 496.592, 578.71 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "23",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 485.582, 551.688, 496.592, 566.116 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "24",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 485.582, 539.029, 496.592, 553.456 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "25",
            "kids" : [ ]
          } ]
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 37.14, 475.82, 145.32, 539.6 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 14,
          "level" : "1",
          "page number" : 60,
          "bounding box" : [ 85.5, 475.21, 96.51, 540.277 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 85.5, 525.849, 96.51, 540.277 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "11",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 85.5, 513.19, 96.51, 527.617 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "12",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 85.5, 500.53, 96.51, 514.957 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "13",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 85.5, 487.87, 96.51, 502.297 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "14",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 85.5, 475.21, 96.51, 489.637 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "15",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 145.32, 475.82, 284.46, 539.6 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 60,
          "bounding box" : [ 207.356, 475.21, 222.052, 540.277 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "47 45] 43 41 40"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 284.46, 475.82, 424.62, 539.6 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 60,
          "bounding box" : [ 348.778, 475.21, 359.788, 540.277 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "32 32 32 32 32"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 60,
        "bounding box" : [ 424.62, 475.82, 557.46, 539.6 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 17,
          "level" : "1",
          "page number" : 60,
          "bounding box" : [ 485.578, 475.21, 496.588, 540.277 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 485.578, 525.849, 496.588, 540.277 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "26",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 485.578, 513.19, 496.588, 527.617 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "27",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 485.578, 500.53, 496.588, 514.957 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "28",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 485.578, 487.87, 496.588, 502.297 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "29",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 60,
            "bounding box" : [ 485.578, 475.21, 496.588, 489.637 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "30",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4214,
    "level" : "Subtitle",
    "page number" : 61,
    "bounding box" : [ 35.28, 756.429, 165.872, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.3.16 (Continued)"
  }, {
    "type" : "table",
    "id" : 4215,
    "level" : "14",
    "page number" : 61,
    "bounding box" : [ 36.9, 513.02, 557.7, 756.38 ],
    "number of rows" : 6,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 37.14, 705.02, 145.32, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 61,
          "bounding box" : [ 65.097, 705.79, 116.975, 733.086 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number of Appliances"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 145.32, 742.94, 424.62, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 61,
          "bounding box" : [ 197.224, 742.265, 371.714, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor (Percent) (See Notes)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 424.62, 705.02, 557.46, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 61,
          "bounding box" : [ 431.884, 704.362, 550.286, 756.912 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column C Maximum Demand (kW) (See Notes) (Not over 12 kW Rating)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 145.32, 705.02, 284.46, 742.94 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 61,
          "bounding box" : [ 153.124, 710.478, 276.231, 737.708 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column A (Less than 3½ kW Rating)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 284.46, 705.02, 424.62, 742.94 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 61,
          "bounding box" : [ 292.383, 710.478, 416.134, 737.708 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column B (3½ kW to 8¾ kW Rating)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 37.14, 641.3, 145.32, 705.02 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 61,
          "bounding box" : [ 85.5, 640.685, 96.51, 705.697 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 85.5, 691.269, 96.51, 705.697 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "16",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 85.5, 678.61, 96.51, 693.037 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "17",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 85.5, 665.95, 96.51, 680.377 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "18",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 85.5, 653.29, 96.51, 667.717 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "19",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 85.5, 640.685, 96.51, 655.112 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "20",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 145.32, 641.3, 284.46, 705.02 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 61,
          "bounding box" : [ 209.157, 640.685, 220.166, 705.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "39 38 37 36 35"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 284.46, 641.3, 424.62, 705.02 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 61,
          "bounding box" : [ 348.778, 640.685, 359.788, 705.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "28 28 28 28 28"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 424.62, 641.3, 557.46, 705.02 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 10,
          "level" : "1",
          "page number" : 61,
          "bounding box" : [ 485.578, 640.685, 496.588, 705.697 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 485.578, 691.269, 496.588, 705.697 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "31",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 485.578, 678.61, 496.588, 693.037 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "32",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 485.578, 665.95, 496.588, 680.377 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "33",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 485.578, 653.29, 496.588, 667.717 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "34",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 485.578, 640.685, 496.588, 655.112 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "35",
            "kids" : [ ]
          } ]
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 37.14, 577.52, 145.32, 641.3 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 11,
          "level" : "1",
          "page number" : 61,
          "bounding box" : [ 85.5, 576.91, 96.51, 641.977 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 85.5, 627.549, 96.51, 641.977 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "21",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 85.5, 614.89, 96.51, 629.317 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "22",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 85.5, 602.23, 96.51, 616.657 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "23",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 85.5, 589.57, 96.51, 603.997 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "24",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 85.5, 576.91, 96.51, 591.337 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "25",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 145.32, 577.52, 284.46, 641.3 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 61,
          "bounding box" : [ 209.157, 576.91, 220.166, 641.977 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "34 33 32 31 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 284.46, 577.52, 424.62, 641.3 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 61,
          "bounding box" : [ 348.778, 576.91, 359.788, 641.977 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "26 26 26 26 26"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 424.62, 577.52, 557.46, 641.3 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 14,
          "level" : "1",
          "page number" : 61,
          "bounding box" : [ 485.578, 576.91, 496.588, 641.977 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 485.578, 627.549, 496.588, 641.977 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "36",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 485.578, 614.89, 496.588, 629.317 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "37",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 485.578, 602.23, 496.588, 616.657 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "38",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 485.578, 589.57, 496.588, 603.997 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "39",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 61,
            "bounding box" : [ 485.578, 576.91, 496.588, 591.337 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "40",
            "kids" : [ ]
          } ]
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 37.14, 551.72, 145.32, 577.52 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 61,
          "bounding box" : [ 77.22, 551.11, 104.789, 578.197 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "26–30 31–40"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 145.32, 551.72, 284.46, 577.52 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 61,
          "bounding box" : [ 209.156, 551.11, 220.165, 578.197 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 284.46, 551.72, 424.62, 577.52 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 61,
          "bounding box" : [ 348.777, 551.11, 359.787, 578.197 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "24 22"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 424.62, 551.72, 557.46, 577.52 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 61,
          "bounding box" : [ 439.077, 551.11, 543.115, 578.197 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "15 kW + 1 kW for each range"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 37.14, 513.26, 145.32, 551.72 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 61,
          "bounding box" : [ 65.043, 512.715, 117.06, 552.397 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "41–50 51–60 61 and over"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 145.32, 513.26, 284.46, 551.72 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 61,
          "bounding box" : [ 209.167, 512.726, 220.176, 552.408 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30 30 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 284.46, 513.26, 424.62, 551.72 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 61,
          "bounding box" : [ 348.788, 512.737, 359.798, 552.419 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "20 18 16"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 61,
        "bounding box" : [ 424.62, 513.26, 557.46, 551.72 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 61,
          "bounding box" : [ 437.704, 525.342, 544.426, 552.43 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "25 kW + ¾ kW for each range"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 4216,
    "level" : "15",
    "page number" : 61,
    "bounding box" : [ 44.64, 471.074, 560.159, 513.923 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 61,
      "bounding box" : [ 44.64, 502.097, 560.146, 513.923 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3107,
        "page number" : 61,
        "bounding box" : [ 35.28, 481.397, 560.155, 503.6 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "maximum demand in Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges exceeds 12 kW."
      } ]
    }, {
      "type" : "list item",
      "page number" : 61,
      "bounding box" : [ 44.64, 471.074, 560.159, 482.9 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2. Over 8¾ kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8¾ kW and of different ratings, but none",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4217,
    "page number" : 61,
    "bounding box" : [ 35.28, 460.697, 560.165, 472.523 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "exceeding 27 kW, an average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total connected load"
  }, {
    "type" : "paragraph",
    "id" : 4218,
    "page number" : 62,
    "bounding box" : [ 35.28, 748.754, 560.174, 770.903 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "(using 12 kW for any range rated less than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent for each kilowatt or major fraction thereof by which this average value exceeds 12 kW."
  }, {
    "type" : "paragraph",
    "id" : 4219,
    "level" : "16",
    "page number" : 62,
    "bounding box" : [ 35.289, 707.354, 560.168, 750.203 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "3. Over 1¾ kW through 8¾ kW. In lieu of the method provided in Column C, it shall be permissible to add the nameplate ratings of all household cooking appliances rated more than 1¾ kW but not more than 8¾ kW and multiply the sum by the demand factors specified in Column A or B for the given number of appliances. Where the rating of cooking appliances falls under both Column A and Column B, the demand factors for each column shall be applied to the appliances for that column, and the results added together."
  }, {
    "type" : "list",
    "id" : 4220,
    "level" : "15",
    "page number" : 62,
    "bounding box" : [ 44.658, 645.254, 560.17, 708.803 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 62,
      "bounding box" : [ 44.658, 696.977, 560.17, 708.803 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "4. Branch-Circuit Load. It shall be permissible to calculate the branch-circuit load for one range in accordance with Table 2.20.3.16. The",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3106,
        "page number" : 62,
        "bounding box" : [ 35.298, 655.577, 560.193, 698.48 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance. The branchcircuit load for a counter-mounted cooking unit and not more than two wall-mounted ovens, all supplied from a single branch circuit and located in the same room, shall be calculated by adding the nameplate rating of the individual appliances and treating this total as equivalent to one range."
      } ]
    }, {
      "type" : "list item",
      "page number" : 62,
      "bounding box" : [ 44.658, 645.254, 451.372, 657.08 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "5. This table also applies to household cooking appliances rated over 1¾ kW and used in instructional programs.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4222,
    "level" : "16",
    "page number" : 63,
    "bounding box" : [ 71.99, 417.49, 384.917, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 63,
      "bounding box" : [ 71.99, 417.49, 384.917, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.3.17 Kitchen Equipment — Other Than Dwelling Unit(s). It shall be permissible to calculate the load for commercial electric cooking equipment, dishwasher booster heaters, water heaters, and other kitchen equipment in accordance with Table 2.20.3.17. These demand factors shall be applied to all equipment that has either thermostatic control or intermittent use as kitchen equipment. These demand factors shall not apply to space-heating, ventilating, or airconditioning equipment. However, in no case shall the feeder or service calculated load be less than the sum of the largest two kitchen equipment loads.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4228,
    "page number" : 63,
    "bounding box" : [ 456.818, 480.716, 769.791, 533.277 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Permitted Reductions. A service or feeder supplying the following loads shall be permitted to have an additional demand factor of 70 percent applied to the amount in 2.20.3.22(b)(1) or portion of the amount in 2.20.3.22(b)(2) determined by the basic calculation:"
  }, {
    "type" : "list",
    "id" : 4229,
    "level" : "5",
    "page number" : 63,
    "bounding box" : [ 474.814, 392.151, 769.667, 469.824 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 63,
      "bounding box" : [ 474.814, 455.396, 769.667, 469.824 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A feeder or service supplying household electric ranges, wall-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3105,
        "page number" : 63,
        "bounding box" : [ 456.818, 404.811, 769.711, 457.164 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mounted ovens, counter-mounted cooking units, and electric dryers, where the maximum unbalanced load has been determined in accordance with Table 2.20.3.16 for ranges and Table 2.20.3.15 for dryers"
      } ]
    }, {
      "type" : "list item",
      "page number" : 63,
      "bounding box" : [ 474.814, 392.151, 769.64, 406.579 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) That portion of the unbalanced load in excess of 200 amperes",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4223,
    "level" : "Subtitle",
    "page number" : 63,
    "bounding box" : [ 124.189, 366.785, 332.526, 394.081 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.3.17 Demand Factors for Kitchen Equipment — Other Than Dwelling Unit(s)"
  }, {
    "type" : "paragraph",
    "id" : 4230,
    "page number" : 63,
    "bounding box" : [ 456.818, 354.226, 769.671, 393.919 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where the feeder or service is supplied from a 3-wire dc or singlephase ac system, or a 4-wire, 3-phase; 3-wire, 2-phase system, or a 5wire, 2-phase system"
  }, {
    "type" : "table",
    "id" : 4224,
    "level" : "17",
    "page number" : 63,
    "bounding box" : [ 71.391, 264.02, 384.711, 366.8 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 63,
        "bounding box" : [ 71.631, 340.7, 223.671, 366.29 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 63,
          "bounding box" : [ 102.109, 340.027, 192.744, 367.323 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number of Units of Equipment"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 63,
        "bounding box" : [ 223.671, 340.7, 384.471, 366.29 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 63,
          "bounding box" : [ 267.358, 340.027, 340.923, 367.323 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor (Percent)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 63,
        "bounding box" : [ 71.631, 264.26, 223.671, 340.7 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 3,
          "level" : "1",
          "page number" : 63,
          "bounding box" : [ 144.71, 276.375, 150.2, 341.377 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 63,
            "bounding box" : [ 144.71, 326.949, 150.2, 341.377 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 63,
            "bounding box" : [ 144.71, 314.289, 150.2, 328.717 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 63,
            "bounding box" : [ 144.71, 301.629, 150.2, 316.057 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 63,
            "bounding box" : [ 144.71, 289.035, 150.2, 303.463 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 63,
            "bounding box" : [ 144.71, 276.375, 150.2, 290.803 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 63,
          "bounding box" : [ 124.189, 263.715, 170.689, 278.143 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6 and over"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 63,
        "bounding box" : [ 223.671, 264.26, 384.471, 340.7 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 63,
          "bounding box" : [ 295.85, 263.726, 312.379, 341.388 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100 100 90 80 70 65"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4231,
    "page number" : 63,
    "bounding box" : [ 456.818, 316.246, 769.65, 343.543 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Prohibited Reductions. There shall be no reduction of the neutral or grounded conductor capacity applied to the amount in"
  }, {
    "type" : "list",
    "id" : 4232,
    "level" : "10",
    "page number" : 63,
    "bounding box" : [ 456.818, 77.05, 769.725, 318.014 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 63,
      "bounding box" : [ 456.818, 290.992, 769.637, 318.014 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.3.22(c)(1), or portion of the amount in (c)(2), from that determined by the basic calculation:",
      "kids" : [ {
        "type" : "list",
        "id" : 3101,
        "level" : "5",
        "page number" : 63,
        "bounding box" : [ 474.814, 240.353, 769.658, 280.1 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 63,
          "bounding box" : [ 474.814, 265.673, 769.625, 280.1 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Any portion of a 3-wire circuit consisting of 2-phase wires and",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3100,
            "page number" : 63,
            "bounding box" : [ 456.818, 253.013, 699.708, 267.44 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "the neutral of a 4-wire, 3-phase, wye-connected system"
          } ]
        }, {
          "type" : "list item",
          "page number" : 63,
          "bounding box" : [ 474.814, 240.353, 769.658, 254.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) That portion consisting of nonlinear loads supplied from a 4-",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3102,
        "page number" : 63,
        "bounding box" : [ 456.818, 227.693, 621.49, 242.12 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "wire, wye-connected, 3-phase system"
      }, {
        "type" : "paragraph",
        "id" : 3103,
        "page number" : 63,
        "bounding box" : [ 466.19, 178.392, 760.297, 216.608 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN No. 1: See Examples D1(a), D1(b), D2(b), D4(a), and D5(a) in Appendix D. FPN No. 2: A 3-phase, 4-wire, wye-connected power system used to supply power to nonlinear loads may necessitate that the power system design allow for the possibility of high harmonic neutral currents."
      }, {
        "type" : "paragraph",
        "id" : 3104,
        "page number" : 63,
        "bounding box" : [ 486.707, 140.283, 739.795, 154.92 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.20.4 Optional Feeder and Service Load Calculations"
      } ]
    }, {
      "type" : "list item",
      "page number" : 63,
      "bounding box" : [ 456.83, 77.05, 769.725, 129.666 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.4.1 General. Optional feeder and service load calculations shall be permitted in accordance with Part 2.20.4. 2.20.4.3 Dwelling Unit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4225,
    "level" : "10",
    "page number" : 63,
    "bounding box" : [ 71.99, 149.295, 384.828, 227.232 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 63,
      "bounding box" : [ 71.99, 174.681, 384.828, 227.232 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.3.21 Noncoincident Loads. Where it is unlikely that two or more noncoincident loads will be in use simultaneously, it shall be permissible to use only the largest load(s) that will be used at one time for calculating the total load of a feeder or service.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 63,
      "bounding box" : [ 71.99, 149.295, 267.237, 163.932 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.3.22 Feeder or Service Neutral Load.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4226,
    "page number" : 63,
    "bounding box" : [ 71.99, 86.117, 384.87, 138.678 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Basic Calculation. The feeder or service neutral load shall be the maximum unbalance of the load determined by this article. The maximum unbalanced load shall be the maximum net calculated load between the neutral and any one ungrounded conductor."
  }, {
    "type" : "paragraph",
    "id" : 4227,
    "page number" : 63,
    "bounding box" : [ 71.99, 22.806, 384.844, 75.334 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For 3-wire, 2-phase or 5-wire, 2-phase systems, the maximum unbalanced load shall be the maximum net calculated load between the neutral and any one ungrounded conductor multiplied by 140 percent."
  }, {
    "type" : "paragraph",
    "id" : 4233,
    "page number" : 63,
    "bounding box" : [ 456.82, 26.52, 769.675, 66.421 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Feeder and Service Load. This section applies to a dwelling unit having the total connected load served by a single 120/240-volt or 208Y/120-volt set of 3-wire service or feeder conductors with an"
  }, {
    "type" : "paragraph",
    "id" : 4235,
    "page number" : 64,
    "bounding box" : [ 71.99, 455.415, 384.886, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ampacity of 100 or greater. It shall be permissible to calculate the feeder and service loads in accordance with this section instead of the method specified in Part 2.20.3. The calculated load shall be the result of adding the loads from 2.20.4.3(b) and (c). Feeder and serviceentrance conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 2.20.3.22."
  }, {
    "type" : "paragraph",
    "id" : 4242,
    "page number" : 64,
    "bounding box" : [ 456.817, 505.988, 769.637, 545.735 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "prevented from operating at the same time as the supplementary heat, it does not need to be added to the supplementary heat for the total central space heating load."
  }, {
    "type" : "list",
    "id" : 4243,
    "level" : "5",
    "page number" : 64,
    "bounding box" : [ 474.813, 468.063, 769.688, 507.81 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 474.813, 493.383, 769.688, 507.81 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) 65 percent of the nameplate rating(s) of electric space heating",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3093,
        "page number" : 64,
        "bounding box" : [ 456.817, 480.723, 647.316, 495.15 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "if less than four separately controlled units."
      } ]
    }, {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 474.813, 468.063, 769.688, 482.491 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) 40 percent of the nameplate rating(s) of electric space heating",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4244,
    "page number" : 64,
    "bounding box" : [ 456.817, 455.403, 643.606, 469.831 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "if four or more separately controlled units."
  }, {
    "type" : "paragraph",
    "id" : 4236,
    "page number" : 64,
    "bounding box" : [ 71.98, 404.831, 384.843, 444.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) General Loads. The general calculated load shall be not less than 100 percent of the first 10 kVA plus 40 percent of the remainder of the following loads:"
  }, {
    "type" : "paragraph",
    "id" : 4245,
    "page number" : 64,
    "bounding box" : [ 456.817, 366.849, 769.691, 444.719 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.4.4 Existing Dwelling Unit. This section shall be permitted to be used to determine if the existing service or feeder is of sufficient capacity to serve additional loads. Where the dwelling unit is served by a 120/240-volt or 208Y/120-volt, 3-wire service, it shall be permissible to calculate the total load in accordance with 2.20.4.4(a) or (b)."
  }, {
    "type" : "list",
    "id" : 4237,
    "level" : "5",
    "page number" : 64,
    "bounding box" : [ 89.976, 240.371, 384.848, 394.929 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 89.976, 379.509, 384.848, 394.929 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) 33 volt-amperes/m2 for general lighting and general-use",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3097,
        "page number" : 64,
        "bounding box" : [ 71.99, 328.935, 384.866, 381.277 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "receptacles. The floor area for each floor shall be calculated from the outside dimensions of the dwelling unit. The calculated floor area shall not include open porches, garages, or unused or unfinished spaces not adaptable for future use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 89.986, 316.275, 384.76, 330.703 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) 1500 volt-amperes for each 2-wire, 20-ampere small-appliance",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3098,
        "page number" : 64,
        "bounding box" : [ 71.99, 303.615, 375.045, 318.043 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "branch circuit and each laundry branch circuit specified in 2.20.3.13."
      } ]
    }, {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 89.986, 291.01, 384.799, 305.438 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The nameplate rating of all appliances that are fastened in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3099,
        "page number" : 64,
        "bounding box" : [ 71.99, 253.031, 384.841, 292.778 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "place, permanently connected, or located to be on a specific circuit, ranges, wall-mounted ovens, counter-mounted cooking units, clothes dryers, and water heaters."
      } ]
    }, {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 89.986, 240.371, 384.839, 254.798 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The nameplate ampere or kVA rating of all motors and of all",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4246,
    "page number" : 64,
    "bounding box" : [ 456.817, 316.275, 769.65, 356.166 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Where Additional Air-Conditioning Equipment or Electric Space-Heating Equipment Is Not to Be Installed. The following formula shall be used for existing and additional new loads."
  }, {
    "type" : "paragraph",
    "id" : 4247,
    "page number" : 64,
    "bounding box" : [ 479.315, 265.218, 726.522, 305.592 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Load (kVA) Percent of Load First 8 kVA of load at Remainder of load at"
  }, {
    "type" : "paragraph",
    "id" : 4248,
    "page number" : 64,
    "bounding box" : [ 680.677, 265.218, 697.207, 292.306 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "100 40"
  }, {
    "type" : "paragraph",
    "id" : 4238,
    "page number" : 64,
    "bounding box" : [ 71.99, 227.711, 177.663, 242.138 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "low-power-factor loads."
  }, {
    "type" : "paragraph",
    "id" : 4250,
    "page number" : 64,
    "bounding box" : [ 466.185, 227.229, 667.636, 241.657 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Load calculations shall include the following:"
  }, {
    "type" : "paragraph",
    "id" : 4239,
    "page number" : 64,
    "bounding box" : [ 71.979, 189.797, 384.793, 217.093 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Heating and Air-Conditioning Load. The largest of the following six selections (load in kVA) shall be included:"
  }, {
    "type" : "list",
    "id" : 4251,
    "level" : "5",
    "page number" : 64,
    "bounding box" : [ 474.827, 113.415, 769.702, 216.337 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 474.827, 189.309, 736.308, 216.337 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General lighting and general-use receptacles at 33 voltamperes/m2 as determined by 2.20.2.3",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 474.83, 176.649, 769.641, 191.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) 1500 volt-amperes for each 2-wire, 20-ampere small-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3091,
        "page number" : 64,
        "bounding box" : [ 456.834, 151.329, 769.663, 178.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "appliance branch circuit and each laundry branch circuit specified in 2.20.3.13"
      } ]
    }, {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 474.83, 138.669, 769.702, 153.097 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Household range(s), wall-mounted oven(s), and counter-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3092,
        "page number" : 64,
        "bounding box" : [ 456.834, 126.075, 565.084, 140.503 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mounted cooking unit(s)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 474.83, 113.415, 769.673, 127.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) All other appliances that are permanently connected, fastened",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4240,
    "level" : "5",
    "page number" : 64,
    "bounding box" : [ 89.975, 50.647, 384.843, 178.905 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 89.975, 164.477, 384.843, 178.905 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) 100 percent of the nameplate rating(s) of the air conditioning",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3094,
        "page number" : 64,
        "bounding box" : [ 71.979, 151.872, 126.455, 166.3 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and cooling."
      } ]
    }, {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 89.975, 139.212, 384.785, 153.64 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) 100 percent of the nameplate rating(s) of the heating when a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3095,
        "page number" : 64,
        "bounding box" : [ 71.979, 126.552, 340.517, 140.98 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "heat pump is used without any supplemental electric heating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 89.975, 113.892, 384.812, 128.32 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) 100 percent of the nameplate ratings of electric thermal storage",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3096,
        "page number" : 64,
        "bounding box" : [ 71.979, 63.307, 384.897, 115.66 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and other heating systems where the usual load is expected to be continuous at the full nameplate value. Systems qualifying under this selection shall not be calculated under any other selection in 2.20.4.3(c)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 64,
      "bounding box" : [ 89.975, 50.647, 384.801, 65.075 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) 100 percent of the nameplate rating(s) of the heat pump",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4252,
    "page number" : 64,
    "bounding box" : [ 456.823, 100.755, 737.818, 115.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in place, or connected to a dedicated circuit, at nameplate rating"
  }, {
    "type" : "paragraph",
    "id" : 4253,
    "page number" : 64,
    "bounding box" : [ 456.823, 24.851, 769.727, 90.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Where Additional Air-Conditioning Equipment or Electric Space-Heating Equipment Is to Be Installed. The following formula shall be used for existing and additional new loads. The larger connected load of air-conditioning or space-heating, but not both, shall be used."
  }, {
    "type" : "paragraph",
    "id" : 4241,
    "page number" : 64,
    "bounding box" : [ 71.979, 25.327, 384.866, 52.415 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "compressor and 65 percent of the supplemental electric heating for central electric space heating systems. If the heat pump compressor is"
  }, {
    "type" : "paragraph",
    "id" : 4265,
    "page number" : 65,
    "bounding box" : [ 456.806, 518.651, 769.738, 545.738 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 2.20.3.22."
  }, {
    "type" : "paragraph",
    "id" : 4255,
    "page number" : 65,
    "bounding box" : [ 77.151, 480.252, 341.692, 533.22 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Load Percent of Load Air-conditioning equipment Central electric space heating Less than four separately"
  }, {
    "type" : "paragraph",
    "id" : 4257,
    "page number" : 65,
    "bounding box" : [ 295.851, 480.263, 312.38, 519.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "100 100 100"
  }, {
    "type" : "paragraph",
    "id" : 4266,
    "page number" : 65,
    "bounding box" : [ 456.806, 468.066, 769.663, 508.022 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) House Loads. House loads shall be calculated in accordance with Part III of this article and shall be in addition to the dwelling unit loads calculated in accordance with Table 2.20.4.5."
  }, {
    "type" : "paragraph",
    "id" : 4256,
    "page number" : 65,
    "bounding box" : [ 77.151, 442.272, 217.561, 482.02 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "controlled space-heating units First 8 kVA of all other loads Remainder of all other loads"
  }, {
    "type" : "paragraph",
    "id" : 4258,
    "page number" : 65,
    "bounding box" : [ 295.851, 442.283, 312.38, 469.371 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "100 40"
  }, {
    "type" : "heading",
    "id" : 4267,
    "level" : "Subtitle",
    "page number" : 65,
    "bounding box" : [ 480.391, 417.426, 745.985, 444.657 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.4.5 Optional Calculations — Demand Factors for Three or More Multifamily Dwelling Units"
  }, {
    "type" : "paragraph",
    "id" : 4260,
    "page number" : 65,
    "bounding box" : [ 81.345, 404.355, 255.864, 418.783 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Other loads shall include the following:"
  }, {
    "type" : "table",
    "id" : 4268,
    "level" : "9",
    "page number" : 65,
    "bounding box" : [ 456.231, 49.04, 769.551, 417.38 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 65,
        "bounding box" : [ 456.471, 391.28, 608.51, 416.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 65,
          "bounding box" : [ 497.619, 390.602, 566.927, 417.898 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number of Dwelling Units"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 65,
        "bounding box" : [ 608.51, 391.28, 769.31, 416.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 65,
          "bounding box" : [ 652.185, 390.602, 725.749, 417.898 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor (Percent)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 65,
        "bounding box" : [ 456.471, 49.28, 608.51, 391.28 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 65,
          "bounding box" : [ 521.275, 352.275, 543.323, 391.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3–5 6–7 8–10"
        }, {
          "type" : "list",
          "id" : 4,
          "level" : "1",
          "page number" : 65,
          "bounding box" : [ 518.508, 276.37, 546.076, 341.383 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 65,
            "bounding box" : [ 526.786, 326.955, 537.796, 341.383 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "11",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 65,
            "bounding box" : [ 518.508, 276.37, 546.076, 328.723 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "12–13 14–15 16–17 18–20",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 5,
          "level" : "1",
          "page number" : 65,
          "bounding box" : [ 518.508, 200.477, 546.076, 265.478 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 65,
            "bounding box" : [ 526.786, 251.051, 537.796, 265.478 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "21",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 65,
            "bounding box" : [ 518.508, 200.477, 546.076, 252.818 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "22–23 24–25 26–27 28–30",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 6,
          "level" : "1",
          "page number" : 65,
          "bounding box" : [ 518.508, 124.572, 546.076, 189.584 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 65,
            "bounding box" : [ 526.786, 175.157, 537.796, 189.584 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "31",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 65,
            "bounding box" : [ 518.508, 124.572, 546.076, 176.925 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "32–33 34–36 37–38 39–42",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 65,
          "bounding box" : [ 506.265, 48.667, 558.282, 113.68 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "43–45 46–50 51–55 56–61 62 and over"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 65,
        "bounding box" : [ 608.51, 49.28, 769.31, 391.28 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 65,
          "bounding box" : [ 683.449, 352.275, 694.459, 391.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "45 44 43"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 65,
          "bounding box" : [ 683.449, 276.37, 694.459, 341.383 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "42 41 40 39 38"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 65,
          "bounding box" : [ 683.449, 200.477, 694.459, 265.478 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "37 36 35 34 33"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 65,
          "bounding box" : [ 683.449, 124.572, 694.459, 189.584 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "32 31 30 29 28"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 65,
          "bounding box" : [ 683.449, 48.667, 694.459, 113.68 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "27 26 25 24 23"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 4261,
    "level" : "5",
    "page number" : 65,
    "bounding box" : [ 89.987, 353.709, 384.901, 393.463 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 65,
      "bounding box" : [ 89.987, 379.035, 384.901, 393.463 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General lighting and general-use receptacles at 33 volt-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3088,
        "page number" : 65,
        "bounding box" : [ 71.99, 366.369, 240.037, 381.789 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "amperes/m2 as determined by 2.20.2.3"
      } ]
    }, {
      "type" : "list item",
      "page number" : 65,
      "bounding box" : [ 89.987, 353.709, 384.802, 368.137 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) 1 500 volt-amperes for each 2-wire, 20-ampere small-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3089,
        "page number" : 65,
        "bounding box" : [ 71.99, 341.049, 384.85, 355.477 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "appliance branch circuit and each laundry branch circuit specified in"
      }, {
        "type" : "list",
        "id" : 3090,
        "level" : "6",
        "page number" : 65,
        "bounding box" : [ 71.979, 239.836, 213.887, 342.883 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 65,
          "bounding box" : [ 71.99, 328.455, 113.367, 342.883 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.20.3.13",
          "kids" : [ {
            "type" : "list",
            "id" : 3087,
            "level" : "7",
            "page number" : 65,
            "bounding box" : [ 71.979, 265.221, 384.858, 330.223 ],
            "numbering style" : "unknown style",
            "number of list items" : 2,
            "list items" : [ {
              "type" : "list item",
              "page number" : 65,
              "bounding box" : [ 71.99, 303.135, 384.858, 330.223 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(3) Household range(s), wall-mounted oven(s), and countermounted cooking unit(s)",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 65,
              "bounding box" : [ 71.979, 265.221, 384.841, 304.903 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(4) All other appliances that are permanently connected, fastened in place, or connected to a dedicated circuit, including four or more separately controlled space-heating units, at nameplate rating",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 65,
          "bounding box" : [ 71.979, 239.836, 213.887, 254.472 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.20.4.5 Multifamily Dwelling.",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4262,
    "page number" : 65,
    "bounding box" : [ 71.968, 189.317, 384.813, 229.218 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Feeder or Service Load. It shall be permissible to calculate the load of a feeder or service that supplies three or more dwelling units of a multifamily dwelling in accordance with Table 2.20.4.5 instead of"
  }, {
    "type" : "list",
    "id" : 4263,
    "level" : "8",
    "page number" : 65,
    "bounding box" : [ 71.968, 176.657, 292.09, 191.084 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 65,
      "bounding box" : [ 71.968, 176.657, 292.09, 191.084 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Part 2.20.3 if all the following conditions are met:",
      "kids" : [ {
        "type" : "list",
        "id" : 3086,
        "level" : "5",
        "page number" : 65,
        "bounding box" : [ 89.965, 37.507, 384.882, 165.765 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 65,
          "bounding box" : [ 89.965, 151.337, 345.283, 165.765 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) No dwelling unit is supplied by more than one feeder.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 65,
          "bounding box" : [ 89.965, 138.677, 384.882, 153.105 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Each dwelling unit is equipped with electric cooking",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3084,
            "page number" : 65,
            "bounding box" : [ 71.968, 126.072, 121.111, 140.5 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "equipment."
          }, {
            "type" : "paragraph",
            "id" : 3085,
            "page number" : 65,
            "bounding box" : [ 71.968, 62.706, 384.87, 115.289 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception: When the calculated load for multifamily dwellings without electric cooking in Part 2.20.3 exceeds that calculated under Part 2.20.4 for the identical load plus electric cooking (based on 8 kW per unit), the lesser of the two loads shall be permitted to be used."
          } ]
        }, {
          "type" : "list item",
          "page number" : 65,
          "bounding box" : [ 89.965, 37.507, 384.862, 51.935 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Each dwelling unit is equipped with either electric space",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4264,
    "page number" : 65,
    "bounding box" : [ 71.968, 24.847, 384.795, 39.275 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "heating or air conditioning, or both. Feeders and service conductors"
  }, {
    "type" : "paragraph",
    "id" : 4270,
    "page number" : 66,
    "bounding box" : [ 71.99, 505.989, 384.863, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Connected Loads. The calculated load to which the demand factors of Table 2.20.4.5 apply shall include the following:"
  }, {
    "type" : "list",
    "id" : 4271,
    "level" : "5",
    "page number" : 66,
    "bounding box" : [ 89.983, 455.409, 384.833, 496.149 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 66,
      "bounding box" : [ 89.987, 480.729, 384.833, 496.149 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) 33 volt-amperes/m2 for general lighting and general-use",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3081,
        "page number" : 66,
        "bounding box" : [ 71.986, 468.069, 123.48, 482.497 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "receptacles."
      } ]
    }, {
      "type" : "list item",
      "page number" : 66,
      "bounding box" : [ 89.983, 455.409, 384.798, 469.837 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) 1 500 volt-amperes for each 2-wire, 20-ampere small-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3082,
        "page number" : 66,
        "bounding box" : [ 71.986, 442.749, 384.846, 457.177 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "appliance branch circuit and each laundry branch circuit specified in"
      }, {
        "type" : "list",
        "id" : 3083,
        "level" : "6",
        "page number" : 66,
        "bounding box" : [ 71.986, 240.366, 384.853, 444.517 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 66,
          "bounding box" : [ 71.986, 430.089, 116.124, 444.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.20.3.13.",
          "kids" : [ {
            "type" : "list",
            "id" : 3080,
            "level" : "7",
            "page number" : 66,
            "bounding box" : [ 71.986, 303.611, 384.857, 431.923 ],
            "numbering style" : "unknown style",
            "number of list items" : 3,
            "list items" : [ {
              "type" : "list item",
              "page number" : 66,
              "bounding box" : [ 71.986, 354.251, 384.857, 431.923 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(3) The nameplate rating of all appliances that are fastened in place, permanently connected or located to be on a specific circuit, ranges, wall-mounted ovens, counter-mounted cooking units, clothes dryers, water heaters, and space heaters. If water heater elements are interlocked so that all elements cannot be used at the same time, the maximum possible load shall be considered the nameplate load.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 66,
              "bounding box" : [ 71.986, 328.931, 384.804, 356.018 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(4) The nameplate ampere or kilovolt-ampere rating of all motors and of all low-power-factor loads.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 66,
              "bounding box" : [ 71.986, 303.611, 384.824, 330.698 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(5) The larger of the air-conditioning load or the space-heating load.",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 66,
          "bounding box" : [ 71.986, 240.366, 384.853, 292.982 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.20.4.6 Two Dwelling Units. Where two dwelling units are supplied by a single feeder and the calculated load under Part 2.20.3 exceeds that for three identical units calculated under 2.20.4.5, the lesser of the two loads shall be permitted to be used.",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 4272,
    "level" : "6",
    "page number" : 66,
    "bounding box" : [ 71.986, 25.312, 384.905, 229.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 4282,
    "list items" : [ {
      "type" : "list item",
      "page number" : 66,
      "bounding box" : [ 71.986, 25.312, 384.905, 229.737 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.4.7 Schools. The calculation of a feeder or service load for schools shall be permitted in accordance with Table 2.20.4.7 in lieu of Part III of this article where equipped with electric space heating, air conditioning, or both. The connected load to which the demand factors of Table 2.20.4.7 apply shall include all of the interior and exterior lighting, power, water heating, cooking, other loads, and the larger of the air-conditioning load or space-heating load within the building or structure. Feeders and service-entrance conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 2.20.3.22. Where the building or structure load is calculated by this optional method, feeders within the building or structure shall have ampacity as permitted in Part 2.20.3 of this article; however, the ampacity of an individual feeder shall not be required to be larger than the ampacity for the entire building. This section shall not apply to portable classroom buildings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4273,
    "level" : "Subtitle",
    "page number" : 66,
    "bounding box" : [ 463.369, 505.906, 763.004, 533.203 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.4.7 Optional Method — Demand Factors for Feeders and Service-Entrance Conductors for Schools"
  }, {
    "type" : "table",
    "id" : 4274,
    "level" : "7",
    "page number" : 66,
    "bounding box" : [ 456.231, 403.16, 769.551, 505.94 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 66,
        "bounding box" : [ 456.471, 479.84, 682.311, 505.43 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 66,
          "bounding box" : [ 530.566, 485.505, 607.841, 500.142 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Connected Load"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 66,
        "bounding box" : [ 682.311, 479.84, 769.311, 505.43 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 66,
          "bounding box" : [ 689.084, 479.148, 762.649, 506.444 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor (Percent)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 66,
        "bounding box" : [ 456.471, 403.4, 682.311, 479.84 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 66,
          "bounding box" : [ 461.99, 402.844, 674.682, 480.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "First 33 VA/m2 (3 VA/ft2) at Plus, Over 33 to 220 VA/m2 (3 to 20 VA/ft2) at Plus, Remainder over 220 (20 VA/ft2) at VA/m2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 66,
        "bounding box" : [ 682.311, 403.4, 769.311, 479.84 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 66,
          "bounding box" : [ 717.594, 415.504, 734.123, 480.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100 75 25"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 4275,
    "level" : "8",
    "page number" : 66,
    "bounding box" : [ 456.82, 22.862, 769.684, 379.031 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 66,
      "bounding box" : [ 456.83, 326.415, 769.684, 379.031 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.4.8 Determining Existing Loads. The calculation of a feeder or service load for existing installations shall be permitted to use actual maximum demand to determine the existing load under all of the following conditions:",
      "kids" : [ {
        "type" : "list",
        "id" : 3078,
        "level" : "9",
        "page number" : 66,
        "bounding box" : [ 466.185, 98.756, 769.692, 315.578 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 66,
          "bounding box" : [ 466.185, 301.15, 744.825, 315.578 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) The maximum demand data is available for a 1-year period.",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3076,
            "page number" : 66,
            "bounding box" : [ 456.83, 149.286, 769.706, 290.368 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception: If the maximum demand data for a 1-year period is not available, the calculated load shall be permitted to be based on the maximum demand (measure of average power demand over a 15minute period) continuously recorded over a minimum 30-day period using a recording ammeter or power meter connected to the highest loaded phase of the feeder or service, based on the initial loading at the start of the recording. The recording shall reflect the maximum demand of the feeder or service by being taken when the building or space is occupied and shall include by measurement or calculation the larger of the heating or cooling equipment load, and other loads that may be periodic in nature due to seasonal or similar conditions."
          } ]
        }, {
          "type" : "list item",
          "page number" : 66,
          "bounding box" : [ 466.185, 124.021, 769.691, 138.449 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) The maximum demand at 125 percent plus the new load does not",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3077,
            "page number" : 66,
            "bounding box" : [ 456.83, 111.361, 710.007, 125.789 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "exceed the ampacity of the feeder or rating of the service."
          } ]
        }, {
          "type" : "list item",
          "page number" : 66,
          "bounding box" : [ 466.185, 98.756, 769.692, 113.184 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) The feeder has overcurrent protection in accordance with",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3079,
        "page number" : 66,
        "bounding box" : [ 456.82, 73.436, 769.664, 100.524 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.40.1.4, and the service has overload protection in accordance with 2.30.7.1."
      } ]
    }, {
      "type" : "list item",
      "page number" : 66,
      "bounding box" : [ 456.82, 22.862, 769.666, 62.753 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.4.9 New Restaurants. Calculation of a service or feeder load, where the feeder serves the total load, for a new restaurant shall be permitted in accordance with Table 2.20.4.9 in lieu of Part 2.20.3.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4285,
    "page number" : 67,
    "bounding box" : [ 456.84, 480.714, 769.728, 545.935 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Other Than Dwelling Unit. Where a feeder or service supplies a farm building or other load having two or more separate branch circuits, the load for feeders, service conductors, and service equipment shall be calculated in accordance with demand factors not less than indicated in Table 2.20.5.3."
  }, {
    "type" : "paragraph",
    "id" : 4277,
    "page number" : 67,
    "bounding box" : [ 71.99, 455.415, 384.888, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The overload protection of the service conductors shall be in accordance with 2.30.7.1 and 2.40.1.4. Feeder conductors shall not be required to be of greater ampacity than the service conductors. Service or feeder conductors whose calculated load is determined by this optional calculation shall be permitted to have the neutral load determined by 2.20.3.22."
  }, {
    "type" : "heading",
    "id" : 4286,
    "level" : "Subtitle",
    "page number" : 67,
    "bounding box" : [ 493.557, 430.009, 732.881, 457.305 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.5.3 Method for Calculating Farm Loads for Other Than Dwelling Unit"
  }, {
    "type" : "heading",
    "id" : 4278,
    "level" : "Subtitle",
    "page number" : 67,
    "bounding box" : [ 77.689, 404.776, 379.077, 432.072 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.4.9 Optional Method — Permitted Load Calculations for Service and Feeder Conductors for New Restaurants"
  }, {
    "type" : "table",
    "id" : 4287,
    "level" : "9",
    "page number" : 67,
    "bounding box" : [ 456.231, 327.26, 769.551, 430.04 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 456.471, 403.94, 682.311, 429.53 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 67,
          "bounding box" : [ 481.676, 409.608, 656.671, 424.244 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Ampere Load at 240 Volts Maximum"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 682.311, 403.94, 769.311, 429.53 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 67,
          "bounding box" : [ 687.233, 403.25, 760.798, 430.547 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor (Percent)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 456.471, 327.5, 682.311, 403.94 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 67,
          "bounding box" : [ 461.99, 352.275, 676.457, 404.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Loads expected to operate simultaneously, but not less than 125 percent full-load current of the largest motor and not less than the first 60 amperes of load"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 67,
          "bounding box" : [ 461.99, 326.955, 613.422, 354.043 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Next 60 amperes of all other loads Remainder of other load"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 682.311, 327.5, 769.311, 403.94 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 67,
          "bounding box" : [ 717.594, 390.2, 734.123, 404.628 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 67,
          "bounding box" : [ 720.35, 326.966, 731.36, 354.054 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 25"
        } ]
      } ]
    } ]
  }, {
    "type" : "table",
    "id" : 4279,
    "level" : "10",
    "page number" : 67,
    "bounding box" : [ 73.611, 251.42, 382.431, 392.06 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 73.851, 340.7, 135.411, 391.55 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 67,
          "bounding box" : [ 79.424, 340.027, 129.455, 392.588 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Total Connected Load (kVA)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 135.411, 340.7, 259.311, 391.55 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 67,
          "bounding box" : [ 142.537, 346.395, 251.149, 386.285 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "All Electric Restaurant Calculated Loads (kVA)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 259.311, 340.7, 382.191, 391.55 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 67,
          "bounding box" : [ 267.819, 346.395, 373.785, 386.285 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Not All Electric Restaurant Calculated Loads (kVA)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 73.851, 251.66, 135.411, 340.7 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 67,
          "bounding box" : [ 83.81, 263.715, 125.088, 341.377 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0–200 201–325 326–800 Over 800"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 135.411, 251.66, 259.311, 340.7 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 67,
          "bounding box" : [ 144.474, 251.066, 249.272, 341.388 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "80% 10% (amount over 200) + 160.0 50% (amount over 325) + 172.5 50% (amount over 800) + 410.0"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 259.311, 251.66, 382.191, 340.7 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 67,
          "bounding box" : [ 268.373, 251.077, 373.17, 341.399 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100% 50% (amount over 200) + 200.0 45% (amount over 325) + 262.5 20% (amount over 800) + 476.3"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4288,
    "page number" : 67,
    "bounding box" : [ 456.83, 199.941, 769.685, 303.131 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.5.4 Farm Loads — Total. Where supplied by a common service, the total load of the farm for service conductors and service equipment shall be calculated in accordance with the farm dwelling unit load and demand factors specified in Table 2.20.5.4. Where there is equipment in two or more farm equipment buildings or for loads having the same function, such loads shall be calculated in accordance with Table 2.20.5.3 and shall be permitted to be combined as a single load in Table 2.20.5.4 for calculating the total load."
  }, {
    "type" : "caption",
    "id" : 4280,
    "page number" : 67,
    "bounding box" : [ 71.991, 219.797, 384.844, 252.323 ],
    "linked content id" : 22,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: Add all electrical loads, including both heating and cooling loads, to calculate the total connected load. Select the one demand factor that applies from the table, then multiply the total connected load by this single demand factor."
  }, {
    "type" : "heading",
    "id" : 4281,
    "level" : "Subtitle",
    "page number" : 67,
    "bounding box" : [ 157.909, 181.443, 298.89, 196.08 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.5 Farm Load Calculation"
  }, {
    "type" : "heading",
    "id" : 4289,
    "level" : "Subtitle",
    "page number" : 67,
    "bounding box" : [ 481.733, 161.951, 744.642, 176.587 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.20.5.4 Method for Calculating Total Farm Load"
  }, {
    "type" : "list",
    "id" : 4282,
    "level" : "6",
    "page number" : 67,
    "bounding box" : [ 71.99, 143.584, 384.841, 170.881 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4272,
    "list items" : [ {
      "type" : "list item",
      "page number" : 67,
      "bounding box" : [ 71.99, 143.584, 384.841, 170.881 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.20.5.1 General. Farm loads shall be calculated in accordance with Part 2.20.5.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "table",
    "id" : 4290,
    "level" : "10",
    "page number" : 67,
    "bounding box" : [ 456.231, 84.44, 769.551, 161.9 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 456.471, 135.8, 682.311, 161.39 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 67,
          "bounding box" : [ 467.152, 135.126, 671.257, 162.423 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Individual Loads Calculated in Accordance with Table 2.20.5.3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 682.311, 135.8, 769.31, 161.39 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 67,
          "bounding box" : [ 687.224, 135.126, 760.789, 162.423 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor (Percent)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 456.471, 84.68, 682.311, 135.8 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 67,
          "bounding box" : [ 461.99, 84.135, 548.175, 136.477 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Largest load Second largest load Third largest load Remaining loads"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 67,
        "bounding box" : [ 682.311, 84.68, 769.31, 135.8 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 67,
          "bounding box" : [ 717.594, 84.146, 734.123, 136.488 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100 75 65 50"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4283,
    "level" : "Subtitle",
    "page number" : 67,
    "bounding box" : [ 71.99, 118.199, 314.976, 132.835 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.20.5.3 Farm Loads — Buildings and Other Loads."
  }, {
    "type" : "paragraph",
    "id" : 4284,
    "page number" : 67,
    "bounding box" : [ 71.99, 29.755, 384.922, 107.636 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Dwelling Unit. The feeder or service load of a farm dwelling unit shall be calculated in accordance with the provisions for dwellings in Parts 2.20.3 or 2.20.4. Where the dwelling has electric heat and the farm has electric grain-drying systems, Part 2.20.4 shall not be used to calculate the dwelling load where the dwelling and farm load are supplied by a common service."
  }, {
    "type" : "caption",
    "id" : 4291,
    "page number" : 67,
    "bounding box" : [ 456.83, 63.194, 769.699, 85.343 ],
    "linked content id" : 21,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: To this total load, add the load of the farm dwelling unit calculated in accordance with Parts 2.20.3 or 2.20.4."
  }, {
    "type" : "heading",
    "id" : 4293,
    "level" : "Subtitle",
    "page number" : 68,
    "bounding box" : [ 106.071, 518.589, 350.701, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 2.25 — OUTSIDE BRANCH CIRCUITS AND FEEDERS"
  }, {
    "type" : "list",
    "id" : 4294,
    "level" : "11",
    "page number" : 68,
    "bounding box" : [ 71.969, 133.43, 384.891, 508.037 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 68,
      "bounding box" : [ 71.989, 442.761, 384.891, 508.037 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.1 Scope. This article covers requirements for outside branch circuits and feeders run on or between buildings, structures, or poles on the premises; and electric equipment and wiring for the supply of utilization equipment that is located on or attached to the outside of buildings, structures, or poles.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3072,
        "page number" : 68,
        "bounding box" : [ 81.351, 411.786, 375.44, 431.648 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For additional information on wiring over 600 volts, see ANSI C2-2002, National Electrical Safety Code."
      } ]
    }, {
      "type" : "list item",
      "page number" : 68,
      "bounding box" : [ 71.99, 361.155, 384.868, 401.046 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.2 Other Articles. Application of other articles, including additional requirements to specific cases of equipment and conductors, is shown in Table 2.25.1.2.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3073,
        "page number" : 68,
        "bounding box" : [ 194.33, 335.769, 262.5, 350.406 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.25.1 General"
      } ]
    }, {
      "type" : "list item",
      "page number" : 68,
      "bounding box" : [ 71.99, 310.45, 342.945, 325.086 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.3 Calculation of Loads 600 Volts, Nominal, or Less.",
      "kids" : [ {
        "type" : "list",
        "id" : 3074,
        "level" : "1",
        "page number" : 68,
        "bounding box" : [ 81.334, 247.26, 385.002, 299.876 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 68,
          "bounding box" : [ 81.345, 285.239, 385.002, 299.876 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Branch Circuits. The load on outdoor branch circuits shall be as",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3071,
            "page number" : 68,
            "bounding box" : [ 71.98, 272.58, 176.617, 287.007 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "determined by 2.20.2.1."
          } ]
        }, {
          "type" : "list item",
          "page number" : 68,
          "bounding box" : [ 81.334, 247.26, 384.705, 261.896 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Feeders. The load on outdoor feeders shall be as determined by",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3075,
        "page number" : 68,
        "bounding box" : [ 71.969, 234.6, 122.777, 249.027 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Part 2.20.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 68,
      "bounding box" : [ 71.969, 133.43, 384.835, 223.971 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.4 Conductor Covering. Where within 3 000 mm of any building or structure other than supporting poles or towers, open individual (aerial) overhead conductors shall be insulated or covered. Conductors in cables or raceways, except Type MI cable, shall be of the rubber-covered type or thermoplastic type and, in wet locations, shall comply with 3.10.1.8. Conductors for festoon lighting shall be of the rubber-covered or thermoplastic type.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4295,
    "page number" : 68,
    "bounding box" : [ 71.969, 82.779, 384.827, 122.648 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Equipment grounding conductors and grounded circuit conductors shall be permitted to be bare or covered as specifically permitted elsewhere in this Code."
  }, {
    "type" : "heading",
    "id" : 4296,
    "level" : "Subtitle",
    "page number" : 68,
    "bounding box" : [ 545.426, 531.213, 681.015, 545.85 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.25.1.2 Other Articles"
  }, {
    "type" : "table",
    "id" : 4297,
    "level" : "12",
    "page number" : 68,
    "bounding box" : [ 456.231, 124.88, 769.551, 531.2 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 68,
        "bounding box" : [ 456.471, 517.76, 682.311, 530.69 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 68,
          "bounding box" : [ 513.925, 517.049, 624.371, 531.686 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Equipment/Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 68,
        "bounding box" : [ 682.311, 517.76, 769.31, 530.69 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 68,
          "bounding box" : [ 709.632, 517.049, 741.953, 531.686 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 68,
        "bounding box" : [ 456.471, 125.12, 682.311, 517.76 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 68,
          "bounding box" : [ 461.991, 491.415, 676.409, 518.437 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Branch circuits Class 1, Class 2, and Class 3 remote-control,"
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 68,
          "bounding box" : [ 461.991, 453.435, 676.474, 493.183 ],
          "font" : "TimesNewRomanPSMT",
