          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "signaling, and power-limited circuits Communications circuits Community antenna television and radio"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 68,
          "bounding box" : [ 461.99, 415.521, 676.507, 455.203 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "distribution systems Conductors for general wiring Electrically driven or controlled irrigation"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 68,
          "bounding box" : [ 461.99, 352.287, 676.531, 417.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "machines Electric signs and outline lighting Feeders Fire alarm systems Fixed outdoor electric deicing and snow-melting"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 68,
          "bounding box" : [ 461.99, 251.063, 676.489, 354.055 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "equipment Floating buildings Grounding Hazardous (classified) locations Hazardous (classified) locations — specific Marinas and boatyards Messenger supported wiring Mobile homes, manufactured homes, and"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 68,
          "bounding box" : [ 461.99, 149.893, 676.463, 252.831 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "mobile home parks Open wiring on insulators Over 600 volts, general Overcurrent protection Radio and television equipment Services Solar photovoltaic systems Swimming pools, fountains, and similar"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 68,
          "bounding box" : [ 461.99, 124.573, 666.547, 151.661 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "installations Use and identification of grounded conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 68,
        "bounding box" : [ 682.311, 125.12, 769.31, 517.76 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 68,
          "bounding box" : [ 716.21, 491.415, 735.504, 518.437 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.10 7.25"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 68,
          "bounding box" : [ 716.221, 352.287, 735.526, 480.523 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0 8.20 3.10 6.75 6.0 2.15 7.60 4.26"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 68,
          "bounding box" : [ 716.232, 251.063, 735.526, 341.395 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.53 2.50 5.0 5.10 5.55 3.96 5.50"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 68,
          "bounding box" : [ 716.232, 149.893, 735.526, 240.226 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.98 4.90 2.40 8.10 2.30 6.90 6.80"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 68,
          "bounding box" : [ 718.999, 124.573, 732.777, 139.001 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.0"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4298,
    "page number" : 68,
    "bounding box" : [ 456.83, 35.541, 769.683, 88.092 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.25.1.5 Size of Conductors 600 Volts, Nominal, or Less. The ampacity of outdoor branch-circuit and feeder conductors shall be in accordance with 3.10.1.15 based on loads as determined under 2.20.2.1 and Part 2.20.3."
  }, {
    "type" : "heading",
    "id" : 4299,
    "level" : "Subtitle",
    "page number" : 69,
    "bounding box" : [ 71.99, 531.249, 247.461, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.25.1.6 Conductor Size and Support."
  }, {
    "type" : "paragraph",
    "id" : 4300,
    "page number" : 69,
    "bounding box" : [ 71.99, 493.401, 384.891, 520.423 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Overhead Spans. Open individual conductors shall not be smaller than the following:"
  }, {
    "type" : "list",
    "id" : 4301,
    "level" : "13",
    "page number" : 69,
    "bounding box" : [ 71.986, 392.169, 384.922, 483.489 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 69,
      "bounding box" : [ 71.986, 430.089, 384.827, 483.489 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For 600 volts, nominal, or less, 5.5 mm2 (2.6 mm dia.) copper or 8.0 mm2 (3.2 mm dia.) aluminum for spans up to 15 m in length, and 8.0 mm2 (3.2 mm dia.) copper or 14 mm2 aluminum for a longer span unless supported by a messenger wire",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 69,
      "bounding box" : [ 71.988, 392.169, 384.922, 432.909 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) For over 600 volts, nominal, 14 mm2 copper or 22 mm2 aluminum where open individual conductors, and 8.0 mm2 (3.2 mm dia.) copper or 14 mm2 aluminum where in cable.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4302,
    "page number" : 69,
    "bounding box" : [ 71.978, 291.015, 384.895, 381.486 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Festoon Lighting. Overhead conductors for festoon lighting shall not be smaller than 3.5 mm2 (2.0 mm dia.) unless the conductors are supported by messenger wires. In all spans exceeding 12 m, the conductors shall be supported by messenger wire. The messenger wire shall be supported by strain insulators. Conductors or messenger wires shall not be attached to any fire escape, downspout, or plumbing equipment."
  }, {
    "type" : "heading",
    "id" : 4303,
    "level" : "Subtitle",
    "page number" : 69,
    "bounding box" : [ 71.985, 265.63, 300.046, 280.266 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.25.1.7 Lighting Equipment Installed Outdoors."
  }, {
    "type" : "list",
    "id" : 4304,
    "level" : "1",
    "page number" : 69,
    "bounding box" : [ 81.34, 126.546, 384.867, 255.012 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 69,
      "bounding box" : [ 81.34, 240.376, 384.845, 255.012 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. For the supply of lighting equipment installed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3065,
        "page number" : 69,
        "bounding box" : [ 71.974, 227.716, 384.836, 242.143 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "outdoors, the branch circuits shall comply with Article 2.10 and"
      }, {
        "type" : "list",
        "id" : 3066,
        "level" : "8",
        "page number" : 69,
        "bounding box" : [ 71.974, 215.111, 176.127, 229.538 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 4339,
        "list items" : [ {
          "type" : "list item",
          "page number" : 69,
          "bounding box" : [ 71.974, 215.111, 176.127, 229.538 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.25.1.7(b) through (d).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 69,
      "bounding box" : [ 81.34, 189.791, 384.789, 204.427 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Common Neutral. The ampacity of the neutral conductor shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3067,
        "page number" : 69,
        "bounding box" : [ 71.974, 151.866, 384.821, 191.558 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "not be less than the maximum net computed load current between the neutral and all ungrounded conductors connected to any one phase of the circuit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 69,
      "bounding box" : [ 81.34, 126.546, 384.867, 141.182 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) 277 Volts to Ground. Circuits exceeding 120 volts, nominal,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4305,
    "page number" : 69,
    "bounding box" : [ 71.974, 50.641, 384.871, 128.314 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "between conductors and not exceeding 277 volts, nominal, to ground shall be permitted to supply luminaires (lighting fixtures) for illumination of outdoor areas of industrial establishments, office buildings, schools, stores, and other commercial or public buildings where the luminaires (fixtures) are not less than 900 mm from windows, platforms, fire escapes, and the like."
  }, {
    "type" : "paragraph",
    "id" : 4306,
    "page number" : 69,
    "bounding box" : [ 456.801, 493.377, 769.746, 545.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) 600 Volts Between Conductors. Circuits exceeding 277 volts, nominal, to ground and not exceeding 600 volts, nominal, between conductors shall be permitted to supply the auxiliary equipment of electric-discharge lamps in accordance with 2.10.1.6(d)(1)."
  }, {
    "type" : "list",
    "id" : 4307,
    "level" : "9",
    "page number" : 69,
    "bounding box" : [ 456.801, 227.65, 769.696, 482.693 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 69,
      "bounding box" : [ 456.801, 354.249, 769.696, 482.693 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.10 Wiring on Buildings. The installation of outside wiring on surfaces of buildings shall be permitted for circuits of not over 600 volts, nominal, as open wiring on insulators, as multiconductor cable, as Type MC cable, as Type MI cable, as messenger supported wiring, in rigid metal conduit, in intermediate metal conduit, in rigid nonmetallic conduit, in cable trays, as cablebus, in wireways, in auxiliary gutters, in electrical metallic tubing, in flexible metal conduit, in liquidtight flexible metal conduit, in liquidtight flexible nonmetallic conduit, and in busways. Circuits of over 600 volts, nominal, shall be installed as provided in 3.0.2.7.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 69,
      "bounding box" : [ 456.801, 303.609, 769.637, 343.566 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.11 Circuit Exits and Entrances. Where outside branch and feeder circuits leave or enter a building, the requirements of 2.30.4.13 and 2.30.4.15 shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 69,
      "bounding box" : [ 456.801, 227.65, 769.679, 292.992 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.12 Open-Conductor Supports. Open conductors shall be supported on glass or porcelain knobs, racks, brackets, or strain insulators. 2.25.1.14 Open-Conductor Spacings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4308,
    "level" : "1",
    "page number" : 69,
    "bounding box" : [ 466.156, 63.29, 769.641, 217.087 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 69,
      "bounding box" : [ 466.156, 202.451, 769.638, 217.087 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) 600 Volts, Nominal, or Less. Conductors of 600 volts, nominal,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3062,
        "page number" : 69,
        "bounding box" : [ 456.801, 189.791, 766.558, 204.218 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or less, shall comply with the spacings provided in Table 2.30.4.12(c)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 69,
      "bounding box" : [ 466.156, 164.46, 769.617, 179.096 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Over 600 Volts, Nominal. Conductors of over 600 volts,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3063,
        "page number" : 69,
        "bounding box" : [ 456.801, 139.195, 769.678, 166.283 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "nominal, shall comply with the spacings provided in Sections 1.10.3.7 and 4.90.2.4."
      } ]
    }, {
      "type" : "list item",
      "page number" : 69,
      "bounding box" : [ 466.156, 113.875, 769.641, 128.511 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Separation from Other Circuits. Open conductors shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3064,
        "page number" : 69,
        "bounding box" : [ 456.801, 88.555, 769.64, 115.643 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "separated from open conductors of other circuits or systems by not less than 100 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 69,
      "bounding box" : [ 466.156, 63.29, 769.628, 77.926 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Conductors on Poles. Conductors on poles shall have a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4309,
    "page number" : 69,
    "bounding box" : [ 456.801, 25.31, 769.619, 65.058 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "separation of not less than 300 mm where not placed on racks or brackets. Conductors supported on poles shall provide a horizontal climbing space not less than the following:"
  }, {
    "type" : "list",
    "id" : 4311,
    "level" : "5",
    "page number" : 70,
    "bounding box" : [ 89.976, 404.831, 384.821, 533.077 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 70,
      "bounding box" : [ 89.987, 518.649, 384.821, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Power conductors below communications conductors — 750",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3059,
        "page number" : 70,
        "bounding box" : [ 71.98, 505.989, 88.984, 520.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mm"
      } ]
    }, {
      "type" : "list item",
      "page number" : 70,
      "bounding box" : [ 89.976, 493.395, 384.138, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Power conductors alone or above communications conductors:",
      "kids" : [ {
        "type" : "list",
        "id" : 3060,
        "level" : "6",
        "page number" : 70,
        "bounding box" : [ 99.342, 455.415, 234.44, 482.503 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 70,
          "bounding box" : [ 99.342, 468.075, 234.44, 482.503 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "a. 300 volts or less — 600 mm",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 70,
          "bounding box" : [ 99.342, 455.415, 228.663, 469.843 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "b. Over 300 volts — 750 mm",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 70,
      "bounding box" : [ 89.976, 430.095, 384.735, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Communications conductors below power conductors — same",
      "kids" : [ {
        "type" : "list",
        "id" : 3061,
        "level" : "7",
        "page number" : 70,
        "bounding box" : [ 71.98, 417.49, 162.389, 431.918 ],
        "numbering style" : "english letters",
        "number of list items" : 1,
        "list items" : [ {
          "type" : "list item",
          "page number" : 70,
          "bounding box" : [ 71.98, 417.49, 162.389, 431.918 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "as power conductors",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 70,
      "bounding box" : [ 89.976, 404.831, 344.012, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Communications conductors alone — no requirement",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4312,
    "level" : "8",
    "page number" : 70,
    "bounding box" : [ 71.969, 101.201, 384.868, 394.147 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 70,
      "bounding box" : [ 71.98, 366.851, 384.795, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.15 Supports over Buildings. Supports over a building shall be in accordance with 2.30.2.8.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 70,
      "bounding box" : [ 71.98, 341.52, 236.488, 356.156 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.16 Attachment to Buildings.",
      "kids" : [ {
        "type" : "list",
        "id" : 3058,
        "level" : "9",
        "page number" : 70,
        "bounding box" : [ 71.969, 265.67, 384.772, 330.891 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 70,
          "bounding box" : [ 71.969, 303.595, 384.772, 330.891 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Point of Attachment. The point of attachment to a building shall be in accordance with 2.30.2.5.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 70,
          "bounding box" : [ 71.969, 265.67, 384.76, 292.966 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Means of Attachment. The means of attachment to a building shall be in accordance with 2.30.2.6.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 70,
      "bounding box" : [ 71.969, 151.84, 384.868, 254.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.17 Masts as Supports. Where a mast is used for the support of final spans of feeders or branch circuits, it shall be of adequate strength or be supported by braces or guys to withstand safely the strain imposed by the overhead drop. Where raceway-type masts are used, all raceway fittings shall be identified for use with masts. Only the feeder or branch circuit conductors specified within this section shall be permitted to be attached to the feeder and/or branch circuit mast.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 70,
      "bounding box" : [ 71.969, 101.201, 384.791, 141.157 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.18 Clearance from Ground. Overhead spans of open conductors and open multiconductor cables of not over 600 volts, nominal, shall have a clearance of not less than the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4313,
    "level" : "10",
    "page number" : 70,
    "bounding box" : [ 71.969, 37.956, 384.811, 90.363 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) 3 000 mm — above finished grade, sidewalks, or from any platform or projection from which they might be reached where the voltage does not exceed 150 volts to ground and accessible to pedestrians only"
  }, {
    "type" : "list",
    "id" : 4314,
    "level" : "5",
    "page number" : 70,
    "bounding box" : [ 474.814, 468.042, 769.754, 545.704 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 70,
      "bounding box" : [ 474.814, 531.276, 769.672, 545.704 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) 3 600 mm — over residential property and driveways, and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3056,
        "page number" : 70,
        "bounding box" : [ 456.818, 505.956, 769.618, 533.044 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "those commercial areas not subject to truck traffic where the voltage does not exceed 300 volts to ground"
      } ]
    }, {
      "type" : "list item",
      "page number" : 70,
      "bounding box" : [ 474.814, 493.362, 769.754, 507.79 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) 4 500 mm — for those areas listed in the 3 600 mm",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3057,
        "page number" : 70,
        "bounding box" : [ 456.818, 480.702, 722.139, 495.13 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "classification where the voltage exceeds 300 volts to ground"
      } ]
    }, {
      "type" : "list item",
      "page number" : 70,
      "bounding box" : [ 474.814, 468.042, 769.684, 482.47 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) 5 500 mm — over public streets, alleys, roads, parking areas",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4315,
    "page number" : 70,
    "bounding box" : [ 456.818, 430.063, 769.708, 469.81 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "subject to truck traffic, driveways on other than residential property, and other land traversed by vehicles, such as cultivated, grazing, forest, and orchard"
  }, {
    "type" : "paragraph",
    "id" : 4316,
    "page number" : 70,
    "bounding box" : [ 456.818, 392.072, 769.578, 419.368 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.25.1.19 Clearances from Buildings for Conductors of Not Over 600 Volts, Nominal."
  }, {
    "type" : "list",
    "id" : 4317,
    "level" : "1",
    "page number" : 70,
    "bounding box" : [ 466.162, 75.925, 769.658, 381.454 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 70,
      "bounding box" : [ 466.173, 366.818, 769.658, 381.454 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Above Roofs. Overhead spans of open conductors and open",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3054,
        "page number" : 70,
        "bounding box" : [ 456.807, 316.244, 769.65, 368.651 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "multiconductor cables shall have a vertical clearance of not less than 2 400 mm above the roof surface. The vertical clearance above the roof level shall be maintained for a distance not less than 900 mm in all directions from the edge of the roof."
      }, {
        "type" : "list",
        "id" : 3055,
        "level" : "5",
        "page number" : 70,
        "bounding box" : [ 456.807, 101.135, 769.723, 305.527 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 70,
          "bounding box" : [ 456.807, 265.604, 769.666, 305.527 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: The area above a roof surface subject to pedestrian or vehicular traffic shall have a vertical clearance from the roof surface in accordance with the clearance requirements of 2.25.1.18.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 70,
          "bounding box" : [ 456.807, 227.624, 769.629, 267.548 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Where the voltage between conductors does not exceed 300, and the roof has a slope of 100 mm in 300 mm or greater, a reduction in clearance to 900 mm shall be permitted.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 70,
          "bounding box" : [ 456.807, 151.774, 769.645, 229.623 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 3: Where the voltage between conductors does not exceed 300, a reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitted if (1) not more than 1 800 mm of the conductors, 1 200 mm horizontally, pass above the roof overhang and (2) they are terminated at a through-theroof raceway or approved support.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 70,
          "bounding box" : [ 456.807, 101.135, 769.723, 153.718 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 4: The requirement for maintaining the vertical clearance 900 mm from the edge of the roof shall not apply to the final conductor span where the conductors are attached to the side of a building.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 70,
      "bounding box" : [ 466.162, 75.925, 769.631, 90.561 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) From Nonbuilding or Nonbridge Structures. From signs,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4318,
    "page number" : 70,
    "bounding box" : [ 456.796, 37.945, 769.666, 77.692 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "chimneys, radio and television antennas, tanks, and other nonbuilding or nonbridge structures, clearances — vertical, diagonal, and horizontal — shall not be less than 900 mm."
  }, {
    "type" : "list",
    "id" : 4320,
    "level" : "6",
    "page number" : 71,
    "bounding box" : [ 71.985, 480.735, 384.826, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 71.996, 518.649, 384.822, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Horizontal Clearances. Clearances shall not be less than 900 mm.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 71.985, 480.735, 384.826, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Final Spans. Final spans of feeders or branch circuits shall comply with 2.25.1.19(d)(1), (d)(2), and (d)(3).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4325,
    "page number" : 71,
    "bounding box" : [ 456.812, 505.879, 769.656, 533.143 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Flexible metal conduit, where permitted in 3.48.2.3(1), shall not be required to be raintight."
  }, {
    "type" : "list",
    "id" : 4326,
    "level" : "8",
    "page number" : 71,
    "bounding box" : [ 456.801, 265.626, 769.678, 495.317 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 456.801, 430.041, 769.654, 495.317 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.24 Outdoor Lampholders. Where outdoor lampholders are attached as pendants, the connections to the circuit wires shall be staggered. Where such lampholders have terminals of a type that puncture the insulation and make contact with the conductors, they shall be attached only to conductors of the stranded type.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 456.801, 366.796, 769.678, 419.412 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.25 Location of Outdoor Lamps. Locations of lamps for outdoor lighting shall be below all energized conductors, transformers, or other electric utilization equipment, unless either of the following apply:",
      "kids" : [ {
        "type" : "list",
        "id" : 3049,
        "level" : "7",
        "page number" : 71,
        "bounding box" : [ 466.156, 316.211, 769.709, 355.959 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 71,
          "bounding box" : [ 466.156, 341.531, 769.645, 355.959 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Clearances or other safeguards are provided for relamping",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3048,
            "page number" : 71,
            "bounding box" : [ 456.801, 328.871, 505.398, 343.299 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "operations."
          } ]
        }, {
          "type" : "list item",
          "page number" : 71,
          "bounding box" : [ 466.156, 316.211, 769.709, 330.639 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Equipment is controlled by a disconnecting means that can be",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3050,
        "page number" : 71,
        "bounding box" : [ 456.801, 303.551, 578.882, 317.979 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "locked in the open position."
      } ]
    }, {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 456.801, 265.626, 769.63, 292.922 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.26 Vegetation as Support. Vegetation such as trees shall not be used for support of overhead conductor spans.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4321,
    "level" : "7",
    "page number" : 71,
    "bounding box" : [ 89.981, 303.595, 384.861, 469.843 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 89.981, 455.415, 384.691, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Clearance from Windows. Final spans to the building they",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3051,
        "page number" : 71,
        "bounding box" : [ 71.985, 404.831, 385.072, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supply, or from which they are fed, shall be permitted to be attached to the building, but they shall be kept not less than 900 mm from windows that are designed to be opened, and from doors, porches, balconies, ladders, stairs, fire escapes, or similar locations."
      }, {
        "type" : "paragraph",
        "id" : 3052,
        "page number" : 71,
        "bounding box" : [ 71.985, 379.445, 384.822, 406.708 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Conductors run above the top level of a window shall be permitted to be less than the 900 mm requirement."
      } ]
    }, {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 89.981, 354.235, 384.861, 368.662 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Vertical Clearance. The vertical clearance of final spans above,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3053,
        "page number" : 71,
        "bounding box" : [ 71.985, 316.255, 384.901, 356.002 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or within 900 mm measured horizontally of, platforms, projections, or surfaces from which they might be reached shall be maintained in accordance with 2.25.1.18."
      } ]
    }, {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 89.981, 303.595, 384.856, 318.023 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Building Openings. The overhead branch-circuit and feeder",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4322,
    "page number" : 71,
    "bounding box" : [ 71.974, 253.01, 384.866, 305.418 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors shall not be installed beneath openings through which materials may be moved, such as openings in farm and commercial buildings, and shall not be installed where they obstruct entrance to these buildings’ openings."
  }, {
    "type" : "heading",
    "id" : 4327,
    "level" : "Subtitle",
    "page number" : 71,
    "bounding box" : [ 492.683, 240.24, 733.703, 254.877 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.25.2 More Than One Building or Other Structure"
  }, {
    "type" : "paragraph",
    "id" : 4323,
    "page number" : 71,
    "bounding box" : [ 71.974, 177.105, 384.901, 242.327 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Zone for Fire Ladders. Where buildings exceed three stories or 15 m in height, overhead lines shall be arranged, where practicable, so that a clear space (or zone) at least 1 800 mm wide will be left either adjacent to the buildings or beginning not over 2 400 mm from them to facilitate the raising of ladders when necessary for fire fighting."
  }, {
    "type" : "paragraph",
    "id" : 4328,
    "page number" : 71,
    "bounding box" : [ 456.801, 139.125, 769.687, 229.667 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.25.2.1 Number of Supplies. Where more than one building or other structure is on the same property and under single management, each additional building or other structure that is served by a branch circuit or feeder on the load side of the service disconnecting means shall be supplied by only one feeder or branch circuit unless permitted in 2.25.2.1(a) through (e). For the purpose of this section, a multiwire branch circuit shall be considered a single circuit."
  }, {
    "type" : "list",
    "id" : 4324,
    "level" : "8",
    "page number" : 71,
    "bounding box" : [ 71.974, 25.285, 384.838, 166.477 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 71.974, 126.52, 384.838, 166.477 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.20 Mechanical Protection of Conductors. Mechanical protection of conductors on buildings, structures, or poles shall be as provided for services in 2.30.4.11.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 71.974, 75.925, 384.807, 115.771 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.21 Multiconductor Cables on Exterior Surfaces of Buildings. Supports for multiconductor cables on exterior surfaces of buildings shall be as provided in 2.30.4.12.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 71.974, 25.285, 384.779, 65.186 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.1.22 Raceways on Exterior Surfaces of Buildings or Other Structures. Raceways on exteriors of buildings or other structures shall be arranged to drain and shall be raintight in wet locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4329,
    "page number" : 71,
    "bounding box" : [ 456.801, 101.146, 769.677, 128.442 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Special Conditions. Additional feeders or branch circuits shall be permitted to supply the following:"
  }, {
    "type" : "list",
    "id" : 4330,
    "level" : "7",
    "page number" : 71,
    "bounding box" : [ 474.797, 25.241, 644.583, 90.308 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 474.797, 75.881, 542.536, 90.308 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Fire pumps",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 474.797, 63.221, 580.317, 77.648 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Emergency systems",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 474.797, 50.561, 640.481, 64.989 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Legally required standby systems",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 474.797, 37.901, 605.887, 52.329 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Optional standby systems",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 71,
      "bounding box" : [ 474.797, 25.241, 644.583, 39.669 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Parallel power production systems",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4332,
    "level" : "8",
    "page number" : 72,
    "bounding box" : [ 71.994, 518.649, 384.694, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) Systems designed for connection to multiple sources of supply for the purpose of enhanced reliability"
  }, {
    "type" : "paragraph",
    "id" : 4333,
    "page number" : 72,
    "bounding box" : [ 71.983, 480.735, 384.842, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Special Occupancies. By special permission, additional feeders or branch circuits shall be permitted for either of the following:"
  }, {
    "type" : "list",
    "id" : 4334,
    "level" : "7",
    "page number" : 72,
    "bounding box" : [ 89.98, 430.095, 384.789, 469.843 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 72,
      "bounding box" : [ 89.98, 455.415, 384.766, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Multiple-occupancy buildings where there is no space",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3047,
        "page number" : 72,
        "bounding box" : [ 71.983, 442.755, 327.724, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "available for supply equipment accessible to all occupants"
      } ]
    }, {
      "type" : "list item",
      "page number" : 72,
      "bounding box" : [ 89.98, 430.095, 384.789, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A single building or other structure sufficiently large to make",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4335,
    "page number" : 72,
    "bounding box" : [ 71.983, 417.49, 209.921, 431.918 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "two or more supplies necessary"
  }, {
    "type" : "paragraph",
    "id" : 4336,
    "page number" : 72,
    "bounding box" : [ 71.972, 366.851, 384.806, 406.807 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Capacity Requirements. Additional feeders or branch circuits shall be permitted where the capacity requirements are in excess of 2000 amperes at a supply voltage of 600 volts or less."
  }, {
    "type" : "list",
    "id" : 4337,
    "level" : "1",
    "page number" : 72,
    "bounding box" : [ 81.316, 278.341, 384.8, 356.222 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 72,
      "bounding box" : [ 81.327, 341.586, 384.8, 356.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Different Characteristics. Additional feeders or branch circuits",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3046,
        "page number" : 72,
        "bounding box" : [ 71.961, 303.606, 384.797, 343.353 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be permitted for different voltages, frequencies, or phases or for different uses, such as control of outside lighting from multiple locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 72,
      "bounding box" : [ 81.316, 278.341, 384.776, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Documented Switching Procedures. Additional feeders or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4338,
    "page number" : 72,
    "bounding box" : [ 71.961, 240.361, 384.788, 280.109 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "branch circuits shall be permitted to supply installations under single management where documented safe switching procedures are established and maintained for disconnection."
  }, {
    "type" : "list",
    "id" : 4339,
    "level" : "8",
    "page number" : 72,
    "bounding box" : [ 71.961, 101.212, 384.863, 229.732 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 3066,
    "next list id" : 4364,
    "list items" : [ {
      "type" : "list item",
      "page number" : 72,
      "bounding box" : [ 71.961, 189.776, 384.796, 229.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.2.2 Disconnecting Means. Means shall be provided for disconnecting all ungrounded conductors that supply or pass through the building or structure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 72,
      "bounding box" : [ 71.961, 101.212, 384.863, 179.093 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.2.3 Location. The disconnecting means shall be installed either inside or outside of the building or structure served or where the conductors pass through the building or structure. The disconnecting means shall be at a readily accessible location nearest the point of entrance of the conductors. For the purposes of this section, the requirements in 2.30.1.6 shall be utilized.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4341,
    "page number" : 72,
    "bounding box" : [ 71.961, 25.252, 384.876, 90.495 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: For installations under single management, where documented safe switching procedures are established and maintained for disconnection, and where the installation is monitored by qualified individuals, the disconnecting means shall be permitted to be located elsewhere on the premises."
  }, {
    "type" : "list",
    "id" : 4342,
    "level" : "5",
    "page number" : 72,
    "bounding box" : [ 456.799, 430.019, 769.679, 545.836 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 72,
      "bounding box" : [ 456.799, 505.912, 769.632, 545.836 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: For buildings or other structures qualifying under the provisions of Article 6.85, the disconnecting means shall be permitted to be located elsewhere on the premises.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 72,
      "bounding box" : [ 456.799, 467.998, 769.659, 507.922 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: For towers or poles used as lighting standards, the disconnecting means shall be permitted to be located elsewhere on the premises.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 72,
      "bounding box" : [ 456.799, 430.019, 769.679, 469.942 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 4: For poles or similar structures used only for support of signs installed in accordance with Article 6.0, the disconnecting means shall be permitted to be located elsewhere on the premises.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4343,
    "level" : "Subtitle",
    "page number" : 72,
    "bounding box" : [ 456.799, 404.754, 658.987, 419.39 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.25.2.4 Maximum Number of Disconnects."
  }, {
    "type" : "list",
    "id" : 4344,
    "level" : "1",
    "page number" : 72,
    "bounding box" : [ 466.154, 227.668, 769.595, 394.125 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 72,
      "bounding box" : [ 466.154, 379.489, 769.589, 394.125 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. The disconnecting means for each supply permitted by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3042,
        "page number" : 72,
        "bounding box" : [ 456.799, 328.904, 769.693, 381.256 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.25.2.1 shall consist of not more than six switches or six circuit breakers mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard. There shall be no more than six disconnects per supply grouped in any one location."
      }, {
        "type" : "paragraph",
        "id" : 3043,
        "page number" : 72,
        "bounding box" : [ 456.799, 252.933, 769.648, 318.121 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: For the purposes of this section, disconnecting means used solely for the control circuit of the ground-fault protection system, or the control circuit of the power-operated supply disconnecting means, installed as part of the listed equipment, shall not be considered a supply disconnecting means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 72,
      "bounding box" : [ 466.154, 227.668, 769.595, 242.305 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Single-Pole Units. Two or three single-pole switches or breakers",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4345,
    "page number" : 72,
    "bounding box" : [ 456.799, 164.423, 769.685, 229.491 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "capable of individual operation shall be permitted on multiwire circuits, one pole for each ungrounded conductor, as one multipole disconnect, provided they are equipped with handle ties or a master handle to disconnect all ungrounded conductors with no more than six operations of the hand."
  }, {
    "type" : "heading",
    "id" : 4346,
    "level" : "Subtitle",
    "page number" : 72,
    "bounding box" : [ 456.799, 139.093, 614.244, 153.729 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.25.2.5 Grouping of Disconnects."
  }, {
    "type" : "paragraph",
    "id" : 4347,
    "page number" : 72,
    "bounding box" : [ 456.799, 88.508, 769.639, 128.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. The two to six disconnects as permitted in 2.25.2.4 shall be grouped. Each disconnect shall be marked to indicate the load served."
  }, {
    "type" : "paragraph",
    "id" : 4348,
    "page number" : 72,
    "bounding box" : [ 456.799, 25.208, 769.665, 77.791 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: One of the two to six disconnecting means permitted in 2.25.2.4, where used only for a water pump also intended to provide fire protection, shall be permitted to be located remote from the other disconnecting means."
  }, {
    "type" : "paragraph",
    "id" : 4350,
    "page number" : 73,
    "bounding box" : [ 71.99, 455.415, 384.908, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Additional Disconnecting Means. The one or more additional disconnecting means for fire pumps or for emergency, legally required standby or optional standby system permitted by 2.25.2.1 shall be installed sufficiently remote from the one to six disconnecting means for normal supply to minimize the possibility of simultaneous interruption of supply."
  }, {
    "type" : "list",
    "id" : 4351,
    "level" : "4",
    "page number" : 73,
    "bounding box" : [ 71.99, 139.191, 384.942, 444.732 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 73,
      "bounding box" : [ 71.99, 404.831, 384.824, 444.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.2.6 Access to Occupants. In a multiple-occupancy building, each occupant shall have access to the occupant’s supply disconnecting means.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3041,
        "page number" : 73,
        "bounding box" : [ 71.99, 316.211, 384.85, 394.048 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: In a multiple-occupancy building where electric supply and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the supply disconnecting means supplying more than one occupancy shall be permitted to be accessible to authorized management personnel only."
      } ]
    }, {
      "type" : "list item",
      "page number" : 73,
      "bounding box" : [ 71.99, 240.361, 384.819, 305.637 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.2.7 Suitable for Service Equipment. The disconnecting means specified in 2.25.2.2 shall be suitable for use as service equipment. Exception: For garages and outbuildings on residential property, a snap switch or a set of 3-way or 4-way snap switches shall be permitted as the disconnecting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 73,
      "bounding box" : [ 71.99, 139.191, 384.942, 229.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.2.8 Identification. Where a building or structure has any combination of feeders, branch circuits, or services passing through it or supplying it, a permanent plaque or directory shall be installed at each feeder and branch-circuit disconnect location denoting all other services, feeders, or branch circuits supplying that building or structure or passing through that building or structure and the area served by each.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4352,
    "level" : "5",
    "page number" : 73,
    "bounding box" : [ 71.99, 25.252, 384.929, 128.42 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 73,
      "bounding box" : [ 71.99, 63.232, 384.929, 128.42 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: A plaque or directory shall not be required for large-capacity multibuilding industrial installations under single management, where it is ensured that disconnection can be accomplished by establishing and maintaining safe switching procedures.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 73,
      "bounding box" : [ 71.99, 25.252, 384.858, 65.175 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: This identification shall not be required for branch circuits installed from a dwelling unit to a second building or structure.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4353,
    "level" : "4",
    "page number" : 73,
    "bounding box" : [ 456.807, 50.616, 769.685, 533.264 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 73,
      "bounding box" : [ 456.829, 505.967, 769.677, 533.264 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.2.9 Disconnect Construction. Disconnecting means shall meet the requirements of 2.25.2.9(a) through (d).",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3036,
        "page number" : 73,
        "bounding box" : [ 456.829, 455.328, 769.648, 495.251 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: For garages and outbuildings on residential property, snap switches or sets of 3-way or 4-way snap switches shall be permitted as the disconnecting means."
      }, {
        "type" : "list",
        "id" : 3037,
        "level" : "1",
        "page number" : 73,
        "bounding box" : [ 466.183, 290.99, 769.675, 444.71 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 73,
          "bounding box" : [ 466.183, 430.074, 769.642, 444.71 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Manually or Power Operable. The disconnecting means shall",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3034,
            "page number" : 73,
            "bounding box" : [ 456.829, 379.5, 769.69, 431.907 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "consist of either (1) a manually operable switch or a circuit breaker equipped with a handle or other suitable operating means or (2) a power-operable switch or circuit breaker, provided the switch or circuit breaker can be opened by hand in the event of a power failure."
          } ]
        }, {
          "type" : "list item",
          "page number" : 73,
          "bounding box" : [ 466.183, 354.235, 769.675, 368.871 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Simultaneous Opening of Poles. Each building or structure",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3035,
            "page number" : 73,
            "bounding box" : [ 456.829, 316.255, 769.683, 356.002 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "disconnecting means shall simultaneously disconnect all ungrounded supply conductors that it controls from the building or structure wiring system."
          } ]
        }, {
          "type" : "list item",
          "page number" : 73,
          "bounding box" : [ 466.183, 290.99, 769.606, 305.626 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Disconnection of Grounded Conductor. Where the building or",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3038,
        "page number" : 73,
        "bounding box" : [ 456.818, 215.085, 769.671, 292.758 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "structure disconnecting means does not disconnect the grounded conductor from the grounded conductors in the building or structure wiring, other means shall be provided for this purpose at the location of disconnecting means. A terminal or bus to which all grounded conductors can be attached by means of pressure connectors shall be permitted for this purpose."
      }, {
        "type" : "paragraph",
        "id" : 3039,
        "page number" : 73,
        "bounding box" : [ 456.818, 177.105, 769.653, 216.853 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "In a multisection switchboard, disconnects for the grounded conductor shall be permitted to be in any of the switchboard, provided any such switchboard is marked."
      }, {
        "type" : "paragraph",
        "id" : 3040,
        "page number" : 73,
        "bounding box" : [ 456.807, 139.18, 769.639, 166.477 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(d) Indicating. The building or structure disconnecting means shall plainly indicate whether it is in the open or closed position."
      } ]
    }, {
      "type" : "list item",
      "page number" : 73,
      "bounding box" : [ 456.807, 50.616, 769.685, 128.497 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.2.10 Rating of Disconnect. The feeder or branch-circuit disconnecting means shall have a rating of not less than the load to be supplied, determined in accordance with Parts 2.20.1 and 2.20.2 for branch circuits, Parts 2.20.3 or 2.20.4 for feeders, or Part 2.20.5 for farm loads. In no case shall the rating be lower than specified in 2.25.2.10(a), (b), (c), or (d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4355,
    "level" : "Subtitle",
    "page number" : 74,
    "bounding box" : [ 81.351, 531.309, 384.73, 545.945 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) One-Circuit Installation. For installations to supply only"
  }, {
    "type" : "paragraph",
    "id" : 4356,
    "page number" : 74,
    "bounding box" : [ 71.996, 505.989, 384.839, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "limited loads of a single branch circuit, the branch circuit disconnecting means shall have a rating of not less than 15 amperes."
  }, {
    "type" : "heading",
    "id" : 4357,
    "level" : "Subtitle",
    "page number" : 74,
    "bounding box" : [ 81.351, 480.735, 384.854, 495.372 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Two-Circuit Installations. For installations consisting of not"
  }, {
    "type" : "paragraph",
    "id" : 4358,
    "page number" : 74,
    "bounding box" : [ 71.996, 455.415, 384.87, 482.503 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "more than two 2-wire branch circuits, the feeder or branch-circuit disconnecting means shall have a rating of not less than 30 amperes."
  }, {
    "type" : "heading",
    "id" : 4359,
    "level" : "Subtitle",
    "page number" : 74,
    "bounding box" : [ 81.351, 430.095, 384.822, 444.732 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) One-Family Dwelling. For a one-family dwelling, the feeder"
  }, {
    "type" : "paragraph",
    "id" : 4360,
    "page number" : 74,
    "bounding box" : [ 71.996, 404.831, 384.729, 431.918 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "disconnecting means shall have a rating of not less than 100 amperes, 3-wire."
  }, {
    "type" : "heading",
    "id" : 4361,
    "level" : "Subtitle",
    "page number" : 74,
    "bounding box" : [ 81.351, 379.511, 384.822, 394.147 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) All Others. For all other installations, the feeder or branch-"
  }, {
    "type" : "paragraph",
    "id" : 4362,
    "page number" : 74,
    "bounding box" : [ 71.996, 354.246, 384.85, 381.278 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuit disconnecting means shall have a rating of not less than 60 amperes."
  }, {
    "type" : "list",
    "id" : 4363,
    "level" : "5",
    "page number" : 74,
    "bounding box" : [ 71.996, 202.425, 384.863, 343.562 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 74,
      "bounding box" : [ 71.996, 278.341, 384.849, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.2.11 Access to Overcurrent Protective Devices. Where a feeder overcurrent device is not readily accessible, branch-circuit overcurrent devices shall be installed on the load side, shall be mounted in a readily accessible location, and shall be of a lower ampere rating than the feeder overcurrent device.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3030,
        "page number" : 74,
        "bounding box" : [ 178.073, 252.955, 278.66, 267.591 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.25.3 Over 600 Volts"
      } ]
    }, {
      "type" : "list item",
      "page number" : 74,
      "bounding box" : [ 71.996, 202.425, 384.863, 242.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.3.1 Sizing of Conductors. The sizing of conductors over 600 volts shall be in accordance with 2.10.2.1(b) for branch circuits and 2.15.1.2(b) for feeders.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4364,
    "level" : "8",
    "page number" : 74,
    "bounding box" : [ 71.996, 126.52, 384.896, 191.742 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4339,
    "list items" : [ {
      "type" : "list item",
      "page number" : 74,
      "bounding box" : [ 71.996, 126.52, 384.896, 191.742 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.3.2 Isolating Switches. Where oil switches or air, oil, vacuum, or sulfur hexafluoride circuit breakers constitute a building disconnecting means, an isolating switch with visible break contacts and meeting the requirements of 2.30.8.5(b), (c), and (d) shall be installed on the supply side of the disconnecting means and all associated equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4365,
    "page number" : 74,
    "bounding box" : [ 71.996, 37.89, 384.847, 115.738 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The isolating switch shall not be required where the disconnecting means is mounted on removable truck panels or metalenclosed switchgear units that cannot be opened unless the circuit is disconnected and that, when removed from the normal operating position, automatically disconnect the circuit breaker or switch from all energized parts."
  }, {
    "type" : "list",
    "id" : 4366,
    "level" : "6",
    "page number" : 74,
    "bounding box" : [ 456.834, 392.127, 769.686, 545.902 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 74,
      "bounding box" : [ 456.834, 505.945, 769.686, 545.902 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.3.3 Location. A building or structure disconnecting means shall be located in accordance with 2.25.2.3, or it shall be electrically operated by a similarly located remote-control device.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 74,
      "bounding box" : [ 456.834, 392.127, 769.685, 495.328 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.25.3.4 Type. Each building or structure disconnect shall simultaneously disconnect all ungrounded supply conductors it controls and shall have a fault-closing rating not less than the maximum available short-circuit current available at its supply terminals. Where fused switches or separately mounted fuses are installed, the fuse characteristics shall be permitted to contribute to the fault closing rating of the disconnecting means.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4367,
    "level" : "Subtitle",
    "page number" : 74,
    "bounding box" : [ 456.834, 354.147, 769.643, 381.377 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.25.3.11 Clearances over Roadways, Walkways, Rail, Water, andOpen Land."
  }, {
    "type" : "list",
    "id" : 4368,
    "level" : "1",
    "page number" : 74,
    "bounding box" : [ 466.167, 215.052, 769.653, 343.518 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 74,
      "bounding box" : [ 466.189, 328.882, 769.653, 343.518 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) 22 kV Nominal to Ground or Less. The clearances over",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3025,
        "page number" : 74,
        "bounding box" : [ 456.823, 290.957, 769.687, 330.65 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "roadways, walkways, rail, water, and open land for conductors and live parts up to 22 kV nominal to ground or less shall be not less than the values shown in Table 2.25.3.11."
      } ]
    }, {
      "type" : "list item",
      "page number" : 74,
      "bounding box" : [ 466.178, 265.637, 769.636, 280.273 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Over 22 kV Nominal to Ground. Clearances for the categories",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3026,
        "page number" : 74,
        "bounding box" : [ 456.812, 240.317, 769.675, 267.405 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shown in Table 2.25.3.11 shall be increased by 10 mm (0.4 in.) per kV above 22,000 volts."
      } ]
    }, {
      "type" : "list item",
      "page number" : 74,
      "bounding box" : [ 466.167, 215.052, 769.608, 229.689 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Special Cases. For special cases, such as where crossings will be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4369,
    "page number" : 74,
    "bounding box" : [ 456.812, 164.412, 769.709, 216.82 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "made over lakes, rivers, or areas using large vehicles such as mining operations, specific designs shall be engineered considering the special circumstances and shall be approved by the authority having jurisdiction."
  }, {
    "type" : "paragraph",
    "id" : 4370,
    "page number" : 74,
    "bounding box" : [ 466.19, 133.506, 760.38, 153.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For additional information, see ANSI C2-2002, National Electrical Safety Code."
  }, {
    "type" : "heading",
    "id" : 4371,
    "level" : "Subtitle",
    "page number" : 74,
    "bounding box" : [ 456.83, 108.063, 729.918, 122.7 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.25.3.12 Clearances over Buildings and Other Structures."
  }, {
    "type" : "paragraph",
    "id" : 4372,
    "page number" : 74,
    "bounding box" : [ 456.82, 44.895, 769.651, 97.512 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) 22 kV Nominal to Ground or Less. The clearances over buildings and other structures for conductors and live parts up to 22 kV, nominal, to ground or less shall be not less than the values shown in Table 2.25.3.12."
  }, {
    "type" : "paragraph",
    "id" : 4373,
    "page number" : 75,
    "bounding box" : [ 71.985, 505.989, 384.848, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Over 22 kV Nominal to Ground. Clearances for the categories shown in Table 2.25.3.12 shall be increased by 10 mm (0.4 in.) per kV above 22,000 volts."
  }, {
    "type" : "paragraph",
    "id" : 4374,
    "page number" : 75,
    "bounding box" : [ 81.351, 475.026, 375.54, 494.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For additional information, see ANSI C2-2002, National Electrical Safety Code."
  }, {
    "type" : "caption",
    "id" : 4375,
    "page number" : 75,
    "bounding box" : [ 99.715, 424.329, 357.037, 451.56 ],
    "linked content id" : 25,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.25.3.11 Clearances over Roadways, Walkways, Rail, Water, and Open Land"
  }, {
    "type" : "table",
    "id" : 4376,
    "level" : "4",
    "page number" : 75,
    "bounding box" : [ 71.391, 283.58, 384.711, 424.28 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 75,
        "bounding box" : [ 71.631, 398.18, 279.471, 423.77 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 75,
          "bounding box" : [ 154.56, 403.874, 196.127, 418.51 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Location"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 75,
        "bounding box" : [ 279.471, 398.18, 384.471, 423.77 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 75,
          "bounding box" : [ 308.214, 397.516, 355.788, 424.812 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Clearance (m)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 75,
        "bounding box" : [ 71.631, 283.82, 279.471, 398.18 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 75,
          "bounding box" : [ 77.15, 359.175, 273.608, 398.857 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Open land subject to vehicles, cultivation, or grazing Roadways, driveways, parking lots, and"
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 75,
          "bounding box" : [ 77.15, 308.535, 273.599, 360.943 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "alleys Walkways Rails Spaces and ways for pedestrians and"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 75,
          "bounding box" : [ 77.15, 283.27, 234.461, 310.358 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "restricted traffic Water areas not suitable for boating"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 75,
        "bounding box" : [ 279.471, 283.82, 384.471, 398.18 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 75,
          "bounding box" : [ 325.134, 283.27, 338.912, 398.857 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.6 5.6 4.1 8.1 4.4 5.2"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 4377,
    "page number" : 75,
    "bounding box" : [ 78.414, 232.089, 378.33, 246.726 ],
    "linked content id" : 24,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.25.3.12 Clearances over Buildings and Other Structures"
  }, {
    "type" : "table",
    "id" : 4378,
    "level" : "5",
    "page number" : 75,
    "bounding box" : [ 73.611, 78.68, 382.431, 232.04 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 75,
        "bounding box" : [ 73.851, 205.94, 240.351, 231.53 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 75,
          "bounding box" : [ 84.716, 205.265, 229.048, 232.561 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Clearance from Conductors or Live Parts from:"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 75,
        "bounding box" : [ 240.351, 205.94, 311.811, 231.53 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 75,
          "bounding box" : [ 250.251, 205.265, 300.899, 232.561 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Horizontal (m)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 75,
        "bounding box" : [ 311.811, 205.94, 382.191, 231.53 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 75,
          "bounding box" : [ 328.121, 205.265, 365.925, 232.561 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Vertical (m)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 75,
        "bounding box" : [ 73.851, 78.92, 240.351, 205.94 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 75,
          "bounding box" : [ 79.37, 154.275, 234.521, 206.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Building walls, projections, and windows Balconies, catwalks, and similar areas accessible to people"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 75,
          "bounding box" : [ 79.37, 116.295, 234.438, 156.043 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Over or under roofs or projections not readily accessible to people Over roofs accessible to vehicles"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 75,
          "bounding box" : [ 79.37, 78.37, 214.901, 118.118 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "but not trucks Over roofs accessible to trucks Other structures"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 75,
        "bounding box" : [ 240.351, 78.92, 311.811, 205.94 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 75,
          "bounding box" : [ 268.666, 78.381, 282.443, 206.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.3 2.3 2.3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 75,
        "bounding box" : [ 311.811, 78.92, 382.191, 205.94 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "level" : "1",
          "page number" : 75,
          "bounding box" : [ 340.124, 78.392, 353.901, 206.628 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.1 3.8 4.1 5.6 —"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4379,
    "page number" : 75,
    "bounding box" : [ 541.484, 493.334, 684.959, 533.236 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 2.30 — SERVICES 2.30.1 General"
  }, {
    "type" : "paragraph",
    "id" : 4380,
    "page number" : 75,
    "bounding box" : [ 456.829, 442.749, 769.719, 482.706 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.1.1 Scope. This article covers service conductors and equipment for control and protection of services and their installation requirements."
  }, {
    "type" : "paragraph",
    "id" : 4381,
    "page number" : 75,
    "bounding box" : [ 466.19, 421.026, 558.954, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Figure 2.30.1.1."
  }, {
    "type" : "image",
    "id" : 4383,
    "page number" : 75,
    "bounding box" : [ 490.251, 95.9, 730.204, 384.38 ],
    "source" : "Phil Electrical Code_images/imageFile3.png"
  }, {
    "type" : "heading",
    "id" : 4382,
    "level" : "Subtitle",
    "page number" : 75,
    "bounding box" : [ 554.992, 66.65, 671.446, 81.287 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 2.30.1.1 Services."
  }, {
    "type" : "image",
    "id" : 4385,
    "page number" : 76,
    "bounding box" : [ 134.58, 487.64, 460.271, 754.4 ],
    "source" : "Phil Electrical Code_images/imageFile4.png"
  }, {
    "type" : "heading",
    "id" : 4384,
    "level" : "Subtitle",
    "page number" : 76,
    "bounding box" : [ 78.96, 452.816, 501.397, 467.452 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 2.30.1.1(a) Overhead Service Supply (not Exceeding 600 Volts), Single Occupancy"
  }, {
    "type" : "image",
    "id" : 4387,
    "page number" : 77,
    "bounding box" : [ 85.08, 489.8, 499.151, 754.52 ],
    "source" : "Phil Electrical Code_images/imageFile5.png"
  }, {
    "type" : "heading",
    "id" : 4386,
    "level" : "Subtitle",
    "page number" : 77,
    "bounding box" : [ 74.216, 465.481, 506.117, 480.118 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 2.30 1.1(b) Overhead Service Supply (not Exceeding 600 Volts), Multiple Occupancy"
  }, {
    "type" : "image",
    "id" : 4389,
    "page number" : 78,
    "bounding box" : [ 128.28, 482.96, 463.893, 755.42 ],
    "source" : "Phil Electrical Code_images/imageFile6.png"
  }, {
    "type" : "heading",
    "id" : 4388,
    "level" : "Subtitle",
    "page number" : 78,
    "bounding box" : [ 70.384, 465.476, 509.936, 480.112 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 2.30.1.1 (c) Underground Service Supply (not Exceeding 600 Volts), Single Occupancy"
  }, {
    "type" : "image",
    "id" : 4391,
    "page number" : 79,
    "bounding box" : [ 84.18, 507.56, 493.981, 736.88 ],
    "source" : "Phil Electrical Code_images/imageFile7.png"
  }, {
    "type" : "heading",
    "id" : 4390,
    "level" : "Subtitle",
    "page number" : 79,
    "bounding box" : [ 114.535, 468.97, 465.814, 496.266 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 2.30.1.1(d) Underground Service Supply (not Exceeding 600 Volts), Multiple Occupancy where electric service"
  }, {
    "type" : "image",
    "id" : 4393,
    "page number" : 80,
    "bounding box" : [ 92.28, 487.88, 489.036, 746.42 ],
    "source" : "Phil Electrical Code_images/imageFile8.png"
  }, {
    "type" : "heading",
    "id" : 4392,
    "level" : "Subtitle",
    "page number" : 80,
    "bounding box" : [ 69.24, 466.629, 511.161, 481.266 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 2.30.1.1(e) High Rise Building Services (not Exceeding 600 Volts), Multiple Occupancy"
  }, {
    "type" : "list",
    "id" : 4394,
    "level" : "6",
    "page number" : 81,
    "bounding box" : [ 71.99, 455.409, 384.902, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 71.99, 455.409, 384.902, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.1.2 Number of Services. A building or other structure served shall be supplied by only one service unless permitted in 2.30.1.2(a) through (d). For the purpose of 2.30.4.1, Exception No. 2 only, underground sets of conductors, 50 mm2 and larger, running to the same location and connected together at their supply end but not connected together at their load end shall be considered to be supplying one service.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4395,
    "page number" : 81,
    "bounding box" : [ 71.995, 417.495, 384.882, 444.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Special Conditions. Additional services shall be permitted to supply the following:"
  }, {
    "type" : "list",
    "id" : 4396,
    "level" : "7",
    "page number" : 81,
    "bounding box" : [ 89.991, 328.942, 384.694, 406.603 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 89.991, 392.175, 157.73, 406.603 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Fire pumps",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 89.991, 379.516, 195.511, 393.943 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Emergency systems",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 89.991, 366.856, 255.675, 381.283 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Legally required standby systems",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 89.991, 354.262, 221.081, 368.689 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Optional standby systems",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 89.991, 341.602, 259.777, 356.029 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Parallel power production systems",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 89.991, 328.942, 384.694, 343.369 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Systems designed for connection to multiple sources of supply",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4397,
    "page number" : 81,
    "bounding box" : [ 71.995, 316.282, 240.378, 330.709 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for the purpose of enhanced reliability"
  }, {
    "type" : "paragraph",
    "id" : 4398,
    "page number" : 81,
    "bounding box" : [ 71.995, 278.357, 384.813, 305.653 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Special Occupancies. By special permission, additional services shall be permitted for either of the following:"
  }, {
    "type" : "list",
    "id" : 4399,
    "level" : "7",
    "page number" : 81,
    "bounding box" : [ 89.991, 227.717, 384.833, 267.465 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 89.991, 253.037, 384.833, 267.465 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Multiple-occupancy buildings where there is no available",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3023,
        "page number" : 81,
        "bounding box" : [ 71.995, 240.377, 313.971, 254.805 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "space for service equipment accessible to all occupants"
      } ]
    }, {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 89.991, 227.717, 384.801, 242.145 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A single building or other structure sufficiently large to make",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4400,
    "page number" : 81,
    "bounding box" : [ 71.995, 215.112, 209.246, 229.54 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "two or more services necessary"
  }, {
    "type" : "list",
    "id" : 4401,
    "level" : "8",
    "page number" : 81,
    "bounding box" : [ 71.984, 50.643, 384.857, 204.428 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 71.995, 177.132, 384.857, 204.428 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Capacity Requirements. Additional services shall be permitted under any of the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "7",
        "page number" : 81,
        "bounding box" : [ 89.991, 101.227, 384.798, 166.295 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 81,
          "bounding box" : [ 89.991, 151.867, 384.798, 166.295 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Where the capacity requirements are in excess of 2000",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3021,
            "page number" : 81,
            "bounding box" : [ 71.995, 139.207, 280.705, 153.635 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "amperes at a supply voltage of 600 volts or less"
          } ]
        }, {
          "type" : "list item",
          "page number" : 81,
          "bounding box" : [ 89.991, 126.547, 384.773, 140.975 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Where the load requirements of a single-phase installation are",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3022,
            "page number" : 81,
            "bounding box" : [ 71.995, 113.887, 380.377, 128.315 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "greater than the serving agency normally supplies through one service"
          } ]
        }, {
          "type" : "list item",
          "page number" : 81,
          "bounding box" : [ 89.991, 101.227, 207.868, 115.655 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) By special permission",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 71.984, 50.643, 384.832, 90.599 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Different Characteristics. Additional services shall be permitted for different voltages, frequencies, or phases, or for different uses, such as for different rate schedules.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4402,
    "page number" : 81,
    "bounding box" : [ 456.811, 468.069, 769.842, 545.939 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Identification. Where a building or structure is supplied by more than one service, or any combination of branch circuits, feeders, and services, a permanent plaque or directory shall be installed at each service disconnect location denoting all other services, feeders, and branch circuits supplying that building or structure and the area served by each. See Section 2.25.2.8."
  }, {
    "type" : "paragraph",
    "id" : 4403,
    "page number" : 81,
    "bounding box" : [ 456.811, 404.846, 769.649, 457.331 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.1.3 One Building or Other Structure Not to Be Supplied Through Another. Service conductors supplying a building or other structure shall not pass through the interior of another building or other structure."
  }, {
    "type" : "list",
    "id" : 4404,
    "level" : "9",
    "page number" : 81,
    "bounding box" : [ 456.811, 25.312, 769.652, 394.163 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 456.811, 354.262, 769.637, 394.163 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.1.6 Conductors Considered Outside the Building. Conductors shall be considered outside of a building or other structure under any of the following conditions:",
      "kids" : [ {
        "type" : "list",
        "id" : 3018,
        "level" : "7",
        "page number" : 81,
        "bounding box" : [ 474.807, 253.037, 769.672, 343.369 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 81,
          "bounding box" : [ 474.807, 328.942, 769.672, 343.369 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Where installed under not less than 50 mm of concrete",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3015,
            "page number" : 81,
            "bounding box" : [ 456.811, 316.282, 616.713, 330.709 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "beneath a building or other structure"
          } ]
        }, {
          "type" : "list item",
          "page number" : 81,
          "bounding box" : [ 474.807, 303.622, 769.596, 318.05 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Where installed within a building or other structure in a",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3016,
            "page number" : 81,
            "bounding box" : [ 456.811, 291.017, 765.024, 305.444 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "raceway that is encased in concrete or brick not less than 50 mm thick"
          } ]
        }, {
          "type" : "list item",
          "page number" : 81,
          "bounding box" : [ 474.807, 278.357, 769.631, 292.785 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Where installed in any vault that meets the construction",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 3017,
            "page number" : 81,
            "bounding box" : [ 456.811, 265.697, 592.408, 280.125 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "requirements of Article 4.50.3."
          } ]
        }, {
          "type" : "list item",
          "page number" : 81,
          "bounding box" : [ 474.807, 253.037, 769.636, 267.465 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Where installed in conduit and under not less than 450 mm of",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 3019,
        "page number" : 81,
        "bounding box" : [ 456.811, 240.377, 641.437, 254.805 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "earth beneath a building or other structure"
      } ]
    }, {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 456.811, 189.792, 769.637, 229.748 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.1.7 Other Conductors in Raceway or Cable. Conductors other than service conductors shall not be installed in the same service raceway or service cable.",
      "kids" : [ {
        "type" : "list",
        "id" : 3020,
        "level" : "10",
        "page number" : 81,
        "bounding box" : [ 456.811, 139.141, 769.64, 179.01 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 81,
          "bounding box" : [ 456.811, 164.406, 735.848, 179.01 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Grounding conductors and bonding jumpers.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 81,
          "bounding box" : [ 456.811, 139.141, 769.64, 166.405 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Load management control conductors having overcurrent protection.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 456.811, 63.292, 769.652, 128.513 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.1.8 Raceway Seal. Where a service raceway enters a building or structure from an underground distribution system, it shall be sealed in accordance with Section 3.0.1.5(g). Spare or unused raceways shall also be sealed. Sealants shall be identified for use with the cable insulation, shield, or other components.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 81,
      "bounding box" : [ 456.811, 25.312, 769.629, 52.608 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.1.9 Clearances on Buildings. Service conductors and final spans shall comply with 2.30.1.9(a), (b), and (c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4406,
    "level" : "1",
    "page number" : 82,
    "bounding box" : [ 81.345, 341.586, 384.84, 533.286 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 82,
      "bounding box" : [ 81.345, 518.649, 384.824, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Clearances. Service conductors installed as open conductors or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3012,
        "page number" : 82,
        "bounding box" : [ 71.99, 468.075, 384.927, 520.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "multiconductor cable without an overall outer jacket shall have a clearance of not less than 900 mm from windows that are designed to be opened, doors, porches, balconies, ladders, stairs, fire escapes, or similar locations."
      }, {
        "type" : "paragraph",
        "id" : 3013,
        "page number" : 82,
        "bounding box" : [ 71.99, 430.03, 384.828, 457.293 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Conductors run above the top level of a window shall be permitted to be less than the 900 mm requirement."
      } ]
    }, {
      "type" : "list item",
      "page number" : 82,
      "bounding box" : [ 81.345, 404.831, 384.84, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Vertical Clearance. The vertical clearance of final spans above,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3014,
        "page number" : 82,
        "bounding box" : [ 71.99, 366.851, 384.907, 406.598 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or within 900 mm measured horizontally of, platforms, projections, or surfaces from which they might be reached shall be maintained in accordance with 2.30.2.3(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 82,
      "bounding box" : [ 81.345, 341.586, 384.835, 356.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Building Openings. Overhead service conductors shall not be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4407,
    "page number" : 82,
    "bounding box" : [ 71.99, 303.606, 384.839, 343.353 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installed beneath openings through which materials may be moved, such as openings in farm and commercial buildings, and shall not be installed where they obstruct entrance to these building openings."
  }, {
    "type" : "list",
    "id" : 4408,
    "level" : "6",
    "page number" : 82,
    "bounding box" : [ 71.99, 202.425, 384.828, 292.977 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 3024,
    "list items" : [ {
      "type" : "list item",
      "page number" : 82,
      "bounding box" : [ 71.99, 265.681, 384.819, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.1.10 Vegetation as Support. Vegetation such as trees shall not be used for support of overhead service conductors.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3011,
        "page number" : 82,
        "bounding box" : [ 128.691, 240.295, 328.151, 254.932 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.30.2 Overhead Service-Drop Conductors"
      } ]
    }, {
      "type" : "list item",
      "page number" : 82,
      "bounding box" : [ 71.99, 202.425, 384.828, 229.721 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.2.1 Insulation or Covering. Individual conductors shall be insulated or covered.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4409,
    "page number" : 82,
    "bounding box" : [ 71.99, 164.379, 384.793, 191.643 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The grounded conductor of a multiconductor cable shall be permitted to be bare."
  }, {
    "type" : "heading",
    "id" : 4410,
    "level" : "Subtitle",
    "page number" : 82,
    "bounding box" : [ 71.99, 139.115, 187.301, 153.751 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.2.2 Size and Rating."
  }, {
    "type" : "list",
    "id" : 4411,
    "level" : "1",
    "page number" : 82,
    "bounding box" : [ 81.345, 63.265, 384.852, 128.486 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 82,
      "bounding box" : [ 81.345, 113.85, 384.852, 128.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Conductors shall have sufficient ampacity to carry the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3010,
        "page number" : 82,
        "bounding box" : [ 71.99, 88.53, 384.873, 115.617 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "current for the load as calculated in accordance with Article 2.20 and shall have adequate mechanical strength."
      } ]
    }, {
      "type" : "list item",
      "page number" : 82,
      "bounding box" : [ 81.345, 63.265, 384.809, 77.901 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Minimum Size. The conductors shall not be smaller than 8.0",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4412,
    "page number" : 82,
    "bounding box" : [ 71.98, 37.989, 384.862, 66.069 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "mm2 (3.2 mm dia.) copper or 14 mm2 aluminum or copper-clad aluminum."
  }, {
    "type" : "paragraph",
    "id" : 4413,
    "page number" : 82,
    "bounding box" : [ 456.831, 493.33, 769.686, 545.858 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Conductors supplying only limited loads of a single branch circuit — such as small polyphase power, controlled water heaters, and similar loads — shall not be smaller than 12 AWG harddrawn copper or equivalent."
  }, {
    "type" : "paragraph",
    "id" : 4414,
    "page number" : 82,
    "bounding box" : [ 456.82, 455.405, 769.661, 482.701 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Grounded Conductors. The grounded conductor shall not be less than the minimum size as required by 2.50.2.5(c)."
  }, {
    "type" : "paragraph",
    "id" : 4415,
    "page number" : 82,
    "bounding box" : [ 456.82, 404.82, 769.669, 444.721 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.2.3 Clearances. Service-drop conductors shall not be readily accessible and shall comply with 2.30.2.3(a) through (d) for services not over 600 volts, nominal."
  }, {
    "type" : "paragraph",
    "id" : 4416,
    "page number" : 82,
    "bounding box" : [ 456.809, 341.575, 769.673, 394.136 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Above Roofs. Conductors shall have a vertical clearance of not less than 2 400 mm above the roof surface. The vertical clearance above the roof level shall be maintained for a distance of not less than 900 mm in all directions from the edge of the roof."
  }, {
    "type" : "list",
    "id" : 4417,
    "level" : "4",
    "page number" : 82,
    "bounding box" : [ 456.809, 177.04, 769.722, 330.793 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 82,
      "bounding box" : [ 456.809, 290.924, 769.669, 330.793 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: The area above a roof surface subject to pedestrian or vehicular traffic shall have a vertical clearance from the roof surface in accordance with the clearance requirements of 2.30.2.3(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 82,
      "bounding box" : [ 456.809, 252.945, 769.664, 292.868 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Where the voltage between conductors does not exceed 300 and the roof has a slope of 100 mm in 300 mm or greater, a reduction in clearance to 900 mm shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 82,
      "bounding box" : [ 456.809, 177.04, 769.722, 254.888 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Where the voltage between conductors does not exceed 300, a reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitted if (1) not more than 1 800 mm of service-drop conductors, 1 200 mm horizontally, pass above the roof overhang, and (2) they are terminated at a through-the-roof raceway or approved support.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4418,
    "page number" : 82,
    "bounding box" : [ 466.19, 155.406, 598.036, 166.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.30.2.7 for mast supports."
  }, {
    "type" : "paragraph",
    "id" : 4419,
    "page number" : 82,
    "bounding box" : [ 456.83, 91.989, 769.664, 144.507 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The requirement for maintaining the vertical clearance 900 mm from the edge of the roof shall not apply to the final conductor span where the service drop is attached to the side of a building."
  }, {
    "type" : "paragraph",
    "id" : 4420,
    "page number" : 82,
    "bounding box" : [ 456.83, 41.481, 769.755, 81.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Vertical Clearance from Ground. Service-drop conductors, where not in excess of 600 volts, nominal, shall have the following minimum clearance from final grade:"
  }, {
    "type" : "list",
    "id" : 4422,
    "level" : "5",
    "page number" : 83,
    "bounding box" : [ 89.99, 392.171, 384.931, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 83,
      "bounding box" : [ 89.99, 531.309, 384.821, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) 3 000 mm — at the electric service entrance to buildings, also",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3007,
        "page number" : 83,
        "bounding box" : [ 71.994, 468.075, 384.858, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "at the lowest point of the drip loop of the building electric entrance, and above areas or sidewalks accessible only to pedestrians, measured from final grade or other accessible surface only for service-drop cables supported on and cabled together with a grounded bare messenger where the voltage does not exceed 150 volts to ground"
      } ]
    }, {
      "type" : "list item",
      "page number" : 83,
      "bounding box" : [ 89.99, 455.415, 384.849, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) 3 600 mm — over residential property and driveways, and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3008,
        "page number" : 83,
        "bounding box" : [ 71.994, 430.095, 384.795, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "those commercial areas not subject to truck traffic where the voltage does not exceed 300 volts to ground"
      } ]
    }, {
      "type" : "list item",
      "page number" : 83,
      "bounding box" : [ 89.99, 417.49, 384.931, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) 4 500 mm — for those areas listed in the 3 600 mm",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3009,
        "page number" : 83,
        "bounding box" : [ 71.994, 404.831, 337.316, 419.258 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "classification where the voltage exceeds 300 volts to ground"
      } ]
    }, {
      "type" : "list item",
      "page number" : 83,
      "bounding box" : [ 89.99, 392.171, 384.861, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) 5 500 mm — over public streets, alleys, roads, parking areas",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4423,
    "page number" : 83,
    "bounding box" : [ 71.994, 366.851, 384.878, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "subject to truck traffic, driveways on other than residential property, and other land such as cultivated, grazing, forest, and orchard"
  }, {
    "type" : "paragraph",
    "id" : 4424,
    "page number" : 83,
    "bounding box" : [ 81.349, 316.266, 322.987, 356.222 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Clearance from Building Openings. See 2.30.1.9. (d) Clearance from Swimming Pools. See 6.80.1.8."
  }, {
    "type" : "list",
    "id" : 4425,
    "level" : "6",
    "page number" : 83,
    "bounding box" : [ 71.983, 50.627, 384.869, 305.637 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 83,
      "bounding box" : [ 71.983, 240.361, 384.862, 305.637 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.2.5 Point of Attachment. The point of attachment of the servicedrop conductors to a building or other structure shall provide the minimum clearances as specified in 2.30.1.9 and 2.30.2.3. In no case shall this point of attachment be less than 3 000 mm above finished grade.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 83,
      "bounding box" : [ 71.983, 151.851, 384.852, 229.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.2.6 Means of Attachment. Multiconductor cables used for service drops shall be attached to buildings or other structures by fittings identified for use with service conductors. Open conductors shall be attached to fittings identified for use with service conductors or to noncombustible, nonabsorbent insulators securely attached to the building or other structure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 83,
      "bounding box" : [ 71.983, 50.627, 384.869, 141.168 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.2.7 Service Masts as Supports. Where a service mast is used for the support of service-drop conductors, it shall be of adequate strength or be supported by braces or guys to withstand safely the strain imposed by the service drop. Where raceway-type service masts are used, all raceway fittings shall be identified for use with service masts. Only power service-drop conductors shall be permitted to be attached to a service mast.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4426,
    "page number" : 83,
    "bounding box" : [ 456.821, 505.967, 769.718, 545.924 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.2.8 Supports over Buildings. Service-drop conductors passing over a roof shall be securely supported by substantial structures. Where practicable, such supports shall be independent of the building."
  }, {
    "type" : "heading",
    "id" : 4427,
    "level" : "Subtitle",
    "page number" : 83,
    "bounding box" : [ 499.424, 480.647, 726.994, 495.284 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.3 Underground Service-Lateral Conductors"
  }, {
    "type" : "paragraph",
    "id" : 4428,
    "page number" : 83,
    "bounding box" : [ 456.81, 442.733, 769.663, 470.03 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.3.1 Insulation. Service-lateral conductors shall be insulated for the applied voltage."
  }, {
    "type" : "paragraph",
    "id" : 4429,
    "page number" : 83,
    "bounding box" : [ 456.81, 404.754, 769.538, 432.017 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A grounded conductor shall be permitted to be uninsulated as follows:"
  }, {
    "type" : "list",
    "id" : 4430,
    "level" : "5",
    "page number" : 83,
    "bounding box" : [ 466.165, 328.849, 769.652, 406.697 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 83,
      "bounding box" : [ 466.165, 392.094, 632.718, 406.697 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Bare copper used in a raceway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 83,
      "bounding box" : [ 466.165, 379.434, 769.613, 394.037 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Bare copper for direct burial where bare copper is judged to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3005,
        "page number" : 83,
        "bounding box" : [ 456.81, 366.774, 606.643, 381.377 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be suitable for the soil conditions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 83,
      "bounding box" : [ 466.165, 354.169, 769.572, 368.772 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Bare copper for direct burial without regard to soil conditions",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3006,
        "page number" : 83,
        "bounding box" : [ 456.81, 341.509, 734.332, 356.112 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "where part of a cable assembly identified for underground use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 83,
      "bounding box" : [ 466.165, 328.849, 769.652, 343.452 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Aluminum or copper-clad aluminum without individual",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4431,
    "page number" : 83,
    "bounding box" : [ 456.81, 303.529, 769.637, 330.792 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "insulation or covering where part of a cable assembly identified for underground use in a raceway or for direct burial."
  }, {
    "type" : "heading",
    "id" : 4432,
    "level" : "Subtitle",
    "page number" : 83,
    "bounding box" : [ 456.81, 278.264, 572.121, 292.9 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.3.2 Size and Rating."
  }, {
    "type" : "list",
    "id" : 4433,
    "level" : "6",
    "page number" : 83,
    "bounding box" : [ 456.81, 177.129, 769.702, 267.635 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 83,
      "bounding box" : [ 456.81, 227.679, 769.696, 267.635 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Service-lateral conductors shall have sufficient ampacity to carry the current for the load as calculated in accordance with Article 2.20 and shall have adequate mechanical strength.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 83,
      "bounding box" : [ 456.821, 177.129, 769.702, 217.051 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Minimum Size. The conductors shall not be smaller than 8.0 mm2 (3.2 mm dia.) copper or 14 mm2 aluminum or copper-clad aluminum.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4434,
    "page number" : 83,
    "bounding box" : [ 456.832, 101.169, 769.688, 166.413 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Conductors supplying only limited loads of a single branch circuit — such as small polyphase power, controlled water heaters, and similar loads — shall not be smaller than 3.5 mm2 (2.0 mm dia.) copper or 5.5 mm2 (2.6 mm dia.) aluminum or copper-clad aluminum."
  }, {
    "type" : "paragraph",
    "id" : 4435,
    "page number" : 83,
    "bounding box" : [ 456.832, 63.321, 769.673, 90.617 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Grounded Conductors. The grounded conductor shall not be less than the minimum size required by 2.50.2.5(c)."
  }, {
    "type" : "heading",
    "id" : 4436,
    "level" : "Subtitle",
    "page number" : 83,
    "bounding box" : [ 456.832, 25.341, 769.699, 52.638 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.3.3 Protection Against Damage. Underground service-lateralconductors shall be protected against damage in accordance with"
  }, {
    "type" : "paragraph",
    "id" : 4438,
    "page number" : 84,
    "bounding box" : [ 71.99, 505.989, 384.852, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "300.5. Service-lateral conductors entering a building shall be installed in accordance with 2.30.1.6 or protected by a raceway wiring method identified in 2.30.4.4."
  }, {
    "type" : "list",
    "id" : 4439,
    "level" : "7",
    "page number" : 84,
    "bounding box" : [ 71.99, 379.511, 384.845, 495.372 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 71.99, 468.075, 384.845, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.3.4 Spliced Conductors. Service-lateral conductors shall be permitted to be spliced or tapped in accordance with 1.10.1.14,",
      "kids" : [ {
        "type" : "list",
        "id" : 3024,
        "level" : "6",
        "page number" : 84,
        "bounding box" : [ 71.99, 430.03, 312.995, 469.843 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "previous list id" : 4408,
        "list items" : [ {
          "type" : "list item",
          "page number" : 84,
          "bounding box" : [ 71.99, 430.03, 312.995, 469.843 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.0.1.5(e), 3.0.1.13, and 3.0.1.15. 2.30.4 Service-Entrance Conductors",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 71.99, 379.511, 384.84, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.4.1 Number of Service-Entrance Conductor Sets. Each service drop or lateral shall supply only one set of service-entrance conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4440,
    "level" : "4",
    "page number" : 84,
    "bounding box" : [ 71.99, 113.817, 384.896, 368.794 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 71.99, 328.871, 384.896, 368.794 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: A building shall be permitted to have one set of service-entrance conductors for each service, as defined in 2.30.1.2, run to each occupancy or group of occupancies.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 71.99, 240.306, 384.879, 330.814 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Where two to six service disconnecting means in separate enclosures are grouped at one location and supply separate loads from one service drop or lateral in multiple-occupancy building or group of single detached buildings owned/managed/operated by a person or entity, one set of service-entrance conductors shall be permitted to supply each or several such service equipment enclosures.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 71.99, 202.381, 384.867, 242.25 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: A single-family dwelling unit and a separate structure shall be permitted to have one set of service-entrance conductors run to each from a single service drop or lateral.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 71.99, 164.401, 384.89, 204.325 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 4: A two-family dwelling or a multifamily dwelling shall be permitted to have one set of service-entrance conductors installed to supply the circuits covered in 2.10.2.7.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 71.99, 113.817, 384.815, 166.4 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 5: One set of service-entrance conductors connected to the supply side of the normal service disconnecting means shall be permitted to supply each or several systems covered by 2.30.6.13(4) or 2.30.6.13(5).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4441,
    "page number" : 84,
    "bounding box" : [ 71.99, 63.287, 384.818, 103.188 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.4.2 Insulation of Service-Entrance Conductors. Serviceentrance conductors entering or on the exterior of buildings or other structures shall be insulated."
  }, {
    "type" : "paragraph",
    "id" : 4442,
    "page number" : 84,
    "bounding box" : [ 71.99, 25.241, 384.718, 52.504 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A grounded conductor shall be permitted to be uninsulated as follows:"
  }, {
    "type" : "list",
    "id" : 4443,
    "level" : "5",
    "page number" : 84,
    "bounding box" : [ 466.194, 417.403, 769.682, 545.825 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 466.194, 531.221, 769.656, 545.825 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Bare copper used in a raceway or part of a service cable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2998,
        "page number" : 84,
        "bounding box" : [ 456.84, 518.561, 499.855, 533.165 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "assembly."
      } ]
    }, {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 466.194, 505.901, 769.572, 520.505 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Bare copper for direct burial where bare copper is judged to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2999,
        "page number" : 84,
        "bounding box" : [ 456.84, 493.307, 606.673, 507.911 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be suitable for the soil conditions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 466.194, 480.647, 769.602, 495.251 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Bare copper for direct burial without regard to soil conditions",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3000,
        "page number" : 84,
        "bounding box" : [ 456.84, 467.987, 734.361, 482.591 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "where part of a cable assembly identified for underground use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 466.194, 455.328, 769.682, 469.931 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Aluminum or copper-clad aluminum without individual",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 3001,
        "page number" : 84,
        "bounding box" : [ 456.84, 430.008, 769.675, 457.271 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "insulation or covering where part of a cable assembly or identified for underground use in a raceway, or for direct burial."
      } ]
    }, {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 466.194, 417.403, 688.168, 432.006 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Bare conductors used in an auxiliary gutter.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4444,
    "level" : "Subtitle",
    "page number" : 84,
    "bounding box" : [ 456.84, 392.072, 621.895, 406.708 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.4.3 Minimum Size and Rating."
  }, {
    "type" : "paragraph",
    "id" : 4445,
    "page number" : 84,
    "bounding box" : [ 456.84, 328.893, 769.796, 381.443 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. The ampacity of the service-entrance conductors before the application of any adjustment or correction factors shall not be less than either (a)(1) or (a)(2). Loads shall be determined in accordance with Article 2.20. Ampacity shall be determined from"
  }, {
    "type" : "heading",
    "id" : 4446,
    "level" : "Subtitle",
    "page number" : 84,
    "bounding box" : [ 456.84, 303.573, 769.683, 330.661 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.10.1.15. The maximum allowable current of busways shall be thatvalue for which the busway has been listed or labeled."
  }, {
    "type" : "list",
    "id" : 4447,
    "level" : "5",
    "page number" : 84,
    "bounding box" : [ 474.836, 252.988, 769.585, 292.736 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 474.836, 278.308, 769.567, 292.736 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The sum of the noncontinuous loads plus 125 percent of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2996,
        "page number" : 84,
        "bounding box" : [ 456.84, 265.648, 531.154, 280.076 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "continuous loads"
      } ]
    }, {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 474.836, 252.988, 769.585, 267.416 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The sum of the noncontinuous load plus the continuous load if",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4448,
    "page number" : 84,
    "bounding box" : [ 456.84, 215.063, 769.671, 254.756 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the service-entrance conductors terminate in an overcurrent device where both the overcurrent device and its assembly are listed for operation at 100 percent of their rating"
  }, {
    "type" : "list",
    "id" : 4449,
    "level" : "1",
    "page number" : 84,
    "bounding box" : [ 466.194, 126.498, 769.671, 204.38 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 466.194, 189.743, 769.671, 204.38 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Specific Installations. In addition to the requirements of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2995,
        "page number" : 84,
        "bounding box" : [ 456.84, 151.818, 769.673, 191.511 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.30.4.3(a), the minimum ampacity for ungrounded conductors for specific installations shall not be less than the rating of the service disconnecting means specified in 2.30.6.10(a) through (d)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 84,
      "bounding box" : [ 466.194, 126.498, 769.67, 141.135 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Grounded Conductors. The grounded conductor shall not be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4450,
    "page number" : 84,
    "bounding box" : [ 456.829, 113.839, 695.003, 128.266 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "less than the minimum size as required by 2.50.2.5(c)."
  }, {
    "type" : "paragraph",
    "id" : 4451,
    "page number" : 84,
    "bounding box" : [ 456.829, 50.594, 769.672, 103.155 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.4.4 Wiring Methods for 600 Volts, Nominal, or Less. Serviceentrance conductors shall be installed in accordance with the applicable requirements of this Code covering the type of wiring method used and shall be limited to the following methods:"
  }, {
    "type" : "paragraph",
    "id" : 4452,
    "level" : "4",
    "page number" : 84,
    "bounding box" : [ 466.183, 25.274, 607.489, 39.702 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Open wiring on insulators"
  }, {
    "type" : "list",
    "id" : 4454,
    "level" : "5",
    "page number" : 85,
    "bounding box" : [ 81.351, 291.001, 384.877, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 15,
    "list items" : [ {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 531.309, 177.074, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Type IGS cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 518.649, 195.349, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Rigid metal conduit",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 505.989, 226.335, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Intermediate metal conduit",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 493.395, 219.11, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Electrical metallic tubing",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 480.735, 267.128, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Electrical nonmetallic tubing (ENT)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 468.075, 211.953, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Service-entrance cables",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 455.415, 152.587, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Wireways",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 442.755, 147.68, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) Busways",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 430.096, 182.919, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(10) Auxiliary gutters",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 417.49, 222.909, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(11) Rigid nonmetallic conduit",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 404.831, 148.908, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(12) Cablebus",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 392.171, 176.473, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(13) Type MC cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 379.511, 284.092, 393.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(14) Mineral-insulated, metal-sheathed cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 366.851, 384.877, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(15) Flexible metal conduit not over 1 800 mm long or liquidtight",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2994,
        "page number" : 85,
        "bounding box" : [ 71.996, 303.606, 384.896, 368.673 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "flexible metal conduit not over 1 800 mm long between raceways, or between raceway and service equipment, with equipment bonding jumper routed with the flexible metal conduit or the liquidtight flexible metal conduit according to the provisions of 2.50.5.13(a), (b), (c), and (e)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 81.351, 291.001, 284.426, 305.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(16) Liquidtight flexible nonmetallic conduit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4455,
    "level" : "6",
    "page number" : 85,
    "bounding box" : [ 71.996, 227.701, 384.86, 280.317 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 71.996, 227.701, 384.86, 280.317 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.4.5 Cable Trays. Cable tray systems shall be permitted to support service-entrance conductors. Cable trays used to support service-entrance conductors shall contain only service-entrance conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4456,
    "page number" : 85,
    "bounding box" : [ 71.996, 151.785, 384.942, 216.974 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Conductors other than service-entrance conductors shall be permitted to be installed in a cable tray with service-entrance conductors, provided a solid fixed barrier of a material compatible with the cable tray is installed to separate the service-entrance conductors from other conductors installed in the cable tray."
  }, {
    "type" : "list",
    "id" : 4457,
    "level" : "7",
    "page number" : 85,
    "bounding box" : [ 71.996, 101.201, 384.849, 141.157 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 71.996, 113.861, 384.849, 141.157 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.4.7 Spliced Conductors. Service-entrance conductors shall be permitted to be spliced or tapped in accordance with 1.10.1.14,",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 71.996, 101.201, 218.732, 115.628 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.5(e), 3.0.1.13, and 3.0.1.15.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4458,
    "level" : "6",
    "page number" : 85,
    "bounding box" : [ 71.996, 50.616, 384.841, 90.517 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 4476,
    "list items" : [ {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 71.996, 50.616, 384.841, 90.517 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.4.10 Protection Against Physical Damage — Underground. Underground service-entrance conductors shall be protected against physical damage in accordance with 3.0.1.5.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4459,
    "level" : "7",
    "page number" : 85,
    "bounding box" : [ 456.812, 252.988, 769.747, 545.858 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 456.834, 493.373, 769.747, 545.858 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.4.11 Protection of Open Conductors and Cables Against Damage — Above Ground. Service-entrance conductors installed above ground shall be protected against physical damage as specified in 2.30.4.11(a) or (b).",
      "kids" : [ {
        "type" : "list",
        "id" : 2991,
        "level" : "1",
        "page number" : 85,
        "bounding box" : [ 466.178, 366.829, 769.671, 482.69 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 85,
          "bounding box" : [ 466.189, 468.053, 769.664, 482.69 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Service Cables. Service cables, where subject to physical",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2989,
            "page number" : 85,
            "bounding box" : [ 456.823, 455.393, 683.419, 469.821 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "damage, shall be protected by any of the following:"
          }, {
            "type" : "list",
            "id" : 2990,
            "level" : "5",
            "page number" : 85,
            "bounding box" : [ 474.819, 392.149, 660.945, 457.161 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 5,
            "list items" : [ {
              "type" : "list item",
              "page number" : 85,
              "bounding box" : [ 474.819, 442.733, 580.176, 457.161 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(1) Rigid metal conduit",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 85,
              "bounding box" : [ 474.819, 430.074, 611.162, 444.501 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(2) Intermediate metal conduit",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 85,
              "bounding box" : [ 474.819, 417.468, 660.945, 431.896 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(3) Schedule 80 rigid nonmetallic conduit",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 85,
              "bounding box" : [ 474.819, 404.809, 603.937, 419.236 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(4) Electrical metallic tubing",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 85,
              "bounding box" : [ 474.819, 392.149, 592.274, 406.576 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(5) Other approved means",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 85,
          "bounding box" : [ 466.178, 366.829, 769.671, 381.465 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Other Than Service Cable. Individual open conductors and",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2992,
        "page number" : 85,
        "bounding box" : [ 456.812, 341.564, 769.797, 368.651 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cables other than service cables shall not be installed within 3 000 mm of grade level or where exposed to physical damage."
      }, {
        "type" : "paragraph",
        "id" : 2993,
        "page number" : 85,
        "bounding box" : [ 456.812, 290.913, 769.731, 330.781 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Type MI and Type MC cable shall be permitted within 3 000 mm of grade level where not exposed to physical damage or where protected in accordance with 3.0.1.5(d)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 456.812, 252.988, 769.658, 280.284 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.4.12 Mounting Supports. Cables or individual open service conductors shall be supported as specified in 2.30.4.12(a), (b), or (c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4460,
    "level" : "1",
    "page number" : 85,
    "bounding box" : [ 466.156, 88.519, 769.649, 242.305 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 466.167, 227.668, 769.649, 242.305 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Service Cables. Service cables shall be supported by straps or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2987,
        "page number" : 85,
        "bounding box" : [ 456.812, 189.743, 769.676, 229.491 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "other approved means within 300 mm of every service head, gooseneck, or connection to a raceway or enclosure and at intervals not exceeding 750 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 466.167, 164.423, 769.636, 179.06 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Other Cables. Cables that are not approved for mounting in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2988,
        "page number" : 85,
        "bounding box" : [ 456.801, 113.839, 769.748, 166.246 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "contact with a building or other structure shall be mounted on insulating supports installed at intervals not exceeding 4 500 mm and in a manner that maintains a clearance of not less than 50 mm from the surface over which they pass."
      } ]
    }, {
      "type" : "list item",
      "page number" : 85,
      "bounding box" : [ 466.156, 88.519, 769.628, 103.155 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Individual Open Conductors. Individual open conductors shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4461,
    "page number" : 85,
    "bounding box" : [ 456.801, 25.274, 769.659, 90.341 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be installed in accordance with Table 2.30.4.12(c). Where exposed to the weather, the conductors shall be mounted on insulators or on insulating supports attached to racks, brackets, or other approved means. Where not exposed to the weather, the conductors shall be mounted on glass or porcelain knobs."
  }, {
    "type" : "heading",
    "id" : 4463,
    "level" : "Subtitle",
    "page number" : 86,
    "bounding box" : [ 164.036, 505.923, 292.741, 520.56 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.30.4.12(c) Supports"
  }, {
    "type" : "table",
    "id" : 4464,
    "level" : "5",
    "page number" : 86,
    "bounding box" : [ 68.691, 402.68, 387.411, 505.94 ],
    "number of rows" : 3,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 86,
        "bounding box" : [ 68.931, 454.04, 129.231, 505.43 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 86,
          "bounding box" : [ 74.45, 454.869, 123.296, 482.165 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 86,
        "bounding box" : [ 129.231, 454.04, 233.151, 505.43 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 86,
          "bounding box" : [ 134.753, 454.869, 226.598, 494.825 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Distance Between Supports (m)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 86,
        "bounding box" : [ 233.151, 492.5, 387.171, 505.43 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 86,
          "bounding box" : [ 261.538, 491.825, 358.836, 506.461 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Minimum Clearance"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 86,
        "bounding box" : [ 233.151, 454.04, 310.191, 492.5 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 86,
          "bounding box" : [ 243.938, 453.365, 298.867, 493.321 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Between Conductors (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 86,
        "bounding box" : [ 310.191, 454.04, 387.171, 492.5 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 86,
          "bounding box" : [ 316.483, 453.365, 381.467, 480.661 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "From Surface (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 86,
        "bounding box" : [ 68.931, 402.92, 129.231, 454.04 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 86,
          "bounding box" : [ 90.59, 402.375, 114.009, 454.717 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "600 600 300 600*"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 86,
        "bounding box" : [ 129.231, 402.92, 233.151, 454.04 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 86,
          "bounding box" : [ 173.819, 402.386, 194.489, 454.728 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.7 4.5 1.4 1.4*"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 86,
        "bounding box" : [ 233.151, 402.92, 310.191, 454.04 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 86,
          "bounding box" : [ 263.163, 402.397, 283.821, 454.739 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "150 300 75 65*"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 86,
        "bounding box" : [ 310.191, 402.92, 387.171, 454.04 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 86,
          "bounding box" : [ 343.438, 402.408, 361.34, 454.75 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 50 50 25*"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 4465,
    "level" : "6",
    "page number" : 86,
    "bounding box" : [ 81.351, 391.757, 197.956, 403.583 ],
    "linked content id" : 26,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*Where not exposed to weather."
  }, {
    "type" : "list",
    "id" : 4466,
    "level" : "7",
    "page number" : 86,
    "bounding box" : [ 71.99, 176.345, 384.856, 368.1 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 86,
      "bounding box" : [ 71.99, 290.295, 384.856, 368.1 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.4.13 Individual Conductors Entering Buildings or Other Structures. Where individual open conductors enter a building or other structure, they shall enter through roof bushings or through the wall in an upward slant through individual, noncombustible, nonabsorbent insulating tubes. Drip loops shall be formed on the conductors before they enter the tubes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 86,
      "bounding box" : [ 71.99, 201.676, 384.841, 279.612 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.4.14 Raceways to Drain. Where exposed to the weather, raceways enclosing service-entrance conductors shall be raintight and arranged to drain. Where embedded in masonry, raceways shall be arranged to drain. Exception: As permitted in 3.48.2.3(1).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 86,
      "bounding box" : [ 71.99, 176.345, 250.777, 190.981 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.4.15 Overhead Service Locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4467,
    "level" : "8",
    "page number" : 86,
    "bounding box" : [ 71.98, 75.241, 384.829, 165.782 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 86,
      "bounding box" : [ 71.98, 125.826, 384.829, 165.782 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Raintight Service Head. Service raceways shall be equipped with a raintight service head at the point of connection to service-drop conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 86,
      "bounding box" : [ 71.98, 75.241, 384.792, 115.142 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Service Cable Equipped with Raintight Service Head or Gooseneck. Service cables shall be equipped with a raintight service head.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4468,
    "page number" : 86,
    "bounding box" : [ 71.98, 24.59, 384.879, 64.459 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Type SE cable shall be permitted to be formed in a gooseneck and taped with a self-sealing weather-resistant thermoplastic."
  }, {
    "type" : "paragraph",
    "id" : 4469,
    "page number" : 86,
    "bounding box" : [ 456.818, 480.7, 769.66, 533.206 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Service Heads and Goosenecks Above Service-Drop Attachment. Service heads and goosenecks in service-entrance cables shall be located above the point of attachment of the service-drop conductors to the building or other structure."
  }, {
    "type" : "paragraph",
    "id" : 4470,
    "page number" : 86,
    "bounding box" : [ 456.818, 417.4, 769.671, 469.917 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where it is impracticable to locate the service head or gooseneck above the point of attachment, the service head or gooseneck location shall be permitted not farther than 600 mm from the point of attachment."
  }, {
    "type" : "list",
    "id" : 4471,
    "level" : "1",
    "page number" : 86,
    "bounding box" : [ 466.172, 215.039, 769.66, 406.782 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 86,
      "bounding box" : [ 466.172, 392.146, 726.693, 406.782 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Secured. Service cables shall be held securely in place.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 86,
      "bounding box" : [ 466.172, 366.826, 769.66, 381.462 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Separately Bushed Openings. Service heads shall have",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2984,
        "page number" : 86,
        "bounding box" : [ 456.818, 341.572, 769.577, 368.66 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductors of different potential brought out through separately bushed openings."
      }, {
        "type" : "paragraph",
        "id" : 2985,
        "page number" : 86,
        "bounding box" : [ 456.818, 316.186, 763.206, 330.79 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: For jacketed multiconductor service cable without splice."
      } ]
    }, {
      "type" : "list item",
      "page number" : 86,
      "bounding box" : [ 466.172, 290.998, 769.628, 305.634 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Drip Loops. Drip loops shall be formed on individual",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2986,
        "page number" : 86,
        "bounding box" : [ 456.818, 240.358, 769.75, 292.766 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductors. To prevent the entrance of moisture, service-entrance conductors shall be connected to the service-drop conductors either (1) below the level of the service head or (2) below the level of the termination of the service-entrance cable sheath."
      } ]
    }, {
      "type" : "list item",
      "page number" : 86,
      "bounding box" : [ 466.172, 215.039, 769.649, 229.675 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Arranged That Water Will Not Enter Service Raceway or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4472,
    "page number" : 86,
    "bounding box" : [ 456.818, 177.125, 769.698, 217.081 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Equipment. Service-drop conductors and service-entrance conductors shall be arranged so that water will not enter service raceway or equipment."
  }, {
    "type" : "paragraph",
    "id" : 4473,
    "page number" : 86,
    "bounding box" : [ 456.818, 88.56, 769.681, 166.441 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.4.17 Service Conductor with the Higher Voltage to Ground. On a 4-wire, delta-connected service where the midpoint of one phase winding is grounded, the service conductor having the higher phase voltage to ground shall be durably and permanently marked by an outer finish that is orange in color, or by other effective means, at each termination or junction point."
  }, {
    "type" : "heading",
    "id" : 4475,
    "level" : "Subtitle",
    "page number" : 87,
    "bounding box" : [ 141.351, 531.249, 315.418, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.5 Service Equipment — General"
  }, {
    "type" : "list",
    "id" : 4476,
    "level" : "6",
    "page number" : 87,
    "bounding box" : [ 71.99, 480.741, 384.829, 520.631 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4458,
    "next list id" : 4496,
    "list items" : [ {
      "type" : "list item",
      "page number" : 87,
      "bounding box" : [ 71.99, 480.741, 384.829, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.5.1 Service Equipment — Enclosed or Guarded. Energized parts of service equipment shall be enclosed as specified in 2.30.5.1(a) or guarded as specified in 2.30.5.1(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4477,
    "level" : "5",
    "page number" : 87,
    "bounding box" : [ 71.99, 404.836, 384.847, 470.058 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 87,
      "bounding box" : [ 71.99, 442.761, 384.805, 470.058 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Enclosed. Energized parts shall be enclosed so that they will not be exposed to accidental contact or shall be guarded as in 2.30.5.1(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 87,
      "bounding box" : [ 71.99, 404.836, 384.847, 432.133 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Guarded. Energized parts that are not enclosed shall be installed on a switchboard, panelboard, or control board and guarded in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4478,
    "level" : "6",
    "page number" : 87,
    "bounding box" : [ 71.979, 189.771, 384.83, 406.604 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 87,
      "bounding box" : [ 71.99, 366.857, 384.83, 406.604 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "accordance with 1.10.1.18 and 1.10.2.2. Where energized parts are guarded as provided in 1.10.2.2(a)(1) and (a)(2), a means for locking or sealing doors providing access to energized parts shall be provided.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2980,
        "page number" : 87,
        "bounding box" : [ 71.99, 303.612, 384.893, 356.228 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.30.5.5 Marking. Service equipment rated at 600 volts or less shall be marked to identify it as being suitable for use as service equipment. Individual meter socket enclosures shall not be considered service equipment."
      }, {
        "type" : "paragraph",
        "id" : 2981,
        "page number" : 87,
        "bounding box" : [ 110.332, 278.281, 346.435, 292.917 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.30.6 Service Equipment — Disconnecting Means"
      }, {
        "type" : "paragraph",
        "id" : 2982,
        "page number" : 87,
        "bounding box" : [ 71.99, 227.696, 384.819, 267.652 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.30.6.1 General. Means shall be provided to disconnect all conductors in a building or other structure from the service-entrance conductors."
      }, {
        "type" : "paragraph",
        "id" : 2983,
        "page number" : 87,
        "bounding box" : [ 81.345, 202.431, 384.834, 217.067 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(a) Location. The service disconnecting means shall be installed in"
      } ]
    }, {
      "type" : "list item",
      "page number" : 87,
      "bounding box" : [ 71.979, 189.771, 289.871, 204.199 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "accordance with 2.30.6.1(a)(1), (a)(2), and (a)(3).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4479,
    "level" : "7",
    "page number" : 87,
    "bounding box" : [ 89.975, 75.941, 384.863, 178.879 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 87,
      "bounding box" : [ 89.975, 164.451, 384.797, 178.879 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Readily Accessible Location. The service disconnecting means",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2978,
        "page number" : 87,
        "bounding box" : [ 71.979, 113.866, 384.861, 166.274 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be installed at a readily accessible location of a building or a structure. For a building, the service disconnecting means shall be installed either at the outside wall or inside nearest the point of entrance of the service conductors to the building."
      } ]
    }, {
      "type" : "list item",
      "page number" : 87,
      "bounding box" : [ 89.975, 101.206, 384.863, 115.634 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Bathrooms. Service disconnecting means shall not be installed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2979,
        "page number" : 87,
        "bounding box" : [ 71.979, 88.547, 132.455, 102.974 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in bathrooms."
      } ]
    }, {
      "type" : "list item",
      "page number" : 87,
      "bounding box" : [ 89.975, 75.941, 384.766, 90.369 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Remote Control. Where a remote control device(s) is used to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4480,
    "page number" : 87,
    "bounding box" : [ 71.979, 50.622, 384.851, 77.709 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "actuate the service disconnecting means, the service disconnecting means shall be located in accordance with 2.30.6.1(a)(1)."
  }, {
    "type" : "list",
    "id" : 4481,
    "level" : "1",
    "page number" : 87,
    "bounding box" : [ 466.172, 493.368, 769.665, 545.918 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 87,
      "bounding box" : [ 466.183, 531.282, 769.659, 545.918 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Marking. Each service disconnect shall be permanently marked",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2977,
        "page number" : 87,
        "bounding box" : [ 456.817, 518.622, 617.272, 533.05 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "to identify it as a service disconnect."
      } ]
    }, {
      "type" : "list item",
      "page number" : 87,
      "bounding box" : [ 466.172, 493.368, 769.665, 508.004 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Suitable for Use. Each service disconnecting means shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4482,
    "page number" : 87,
    "bounding box" : [ 456.817, 455.388, 769.658, 495.136 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "suitable for the prevailing conditions. Service equipment installed in hazardous (classified) locations shall comply with the requirements of Articles 5.0 through 5.17."
  }, {
    "type" : "heading",
    "id" : 4483,
    "level" : "Subtitle",
    "page number" : 87,
    "bounding box" : [ 456.817, 430.003, 659.005, 444.639 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.6.2 Maximum Number of Disconnects."
  }, {
    "type" : "list",
    "id" : 4484,
    "level" : "1",
    "page number" : 87,
    "bounding box" : [ 466.172, 227.674, 769.62, 419.44 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 87,
      "bounding box" : [ 466.172, 404.803, 769.616, 419.44 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. The service disconnecting means for each service",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2973,
        "page number" : 87,
        "bounding box" : [ 456.817, 252.994, 769.735, 406.571 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted by 2.30.1.2, or for each set of service-entrance conductors permitted by 2.30.4.1, Exception Nos. 1, 3, 4, or 5, shall consist of not more than six switches or sets of circuit breakers, or a combination of not more than six switches and sets of circuit breakers, mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard. There shall be not more than six sets of disconnects per service grouped in any one location. For the purpose of this section, disconnecting means used solely for power monitoring equipment, transient voltage surge suppressors, or the control circuit of the ground-fault protection system or power-operable service disconnecting means, installed as part of the listed equipment, shall not be considered a service disconnecting means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 87,
      "bounding box" : [ 466.172, 227.674, 769.62, 242.31 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Single-Pole Units. Two or three single-pole switches or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4485,
    "page number" : 87,
    "bounding box" : [ 456.817, 164.429, 769.702, 229.497 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "breakers, capable of individual operation, shall be permitted on multiwire circuits, one pole for each ungrounded conductor, as one multipole disconnect, provided they are equipped with handle ties or a master handle to disconnect all conductors of the service with no more than six operations of the hand."
  }, {
    "type" : "paragraph",
    "id" : 4486,
    "page number" : 87,
    "bounding box" : [ 466.19, 133.506, 760.211, 153.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 4.8.3.7(a) for service equipment in panelboards, and see 4.30.8.4 for service equipment in motor control centers."
  }, {
    "type" : "heading",
    "id" : 4487,
    "level" : "Subtitle",
    "page number" : 87,
    "bounding box" : [ 456.83, 108.063, 614.275, 122.7 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.6.3 Grouping of Disconnects."
  }, {
    "type" : "paragraph",
    "id" : 4488,
    "page number" : 87,
    "bounding box" : [ 456.83, 57.555, 769.67, 97.512 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. The two to six disconnects as permitted in 2.30.6.2 shall be grouped. Each disconnect shall be marked to indicate the load served."
  }, {
    "type" : "paragraph",
    "id" : 4490,
    "page number" : 88,
    "bounding box" : [ 71.99, 493.335, 384.859, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: One of the two to six service disconnecting means permitted in 2.30.6.2, where used only for a water pump also intended to provide fire protection, shall be permitted to be located remote from the other disconnecting means."
  }, {
    "type" : "heading",
    "id" : 4491,
    "level" : "Subtitle",
    "page number" : 88,
    "bounding box" : [ 81.345, 468.081, 384.803, 482.718 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Additional Service Disconnecting Means. The one or more"
  }, {
    "type" : "paragraph",
    "id" : 4492,
    "page number" : 88,
    "bounding box" : [ 71.98, 404.836, 384.857, 469.849 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "additional service disconnecting means for fire pumps, emergency systems, legally required standby, or optional standby services permitted by 2.30.1.2 shall be installed remote from the one to six service disconnecting means for normal service to minimize the possibility of simultaneous interruption of supply."
  }, {
    "type" : "heading",
    "id" : 4493,
    "level" : "Subtitle",
    "page number" : 88,
    "bounding box" : [ 81.334, 379.517, 384.807, 394.153 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Access to Occupants. In a multiple-occupancy building, each"
  }, {
    "type" : "paragraph",
    "id" : 4494,
    "page number" : 88,
    "bounding box" : [ 71.98, 354.252, 384.785, 381.284 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "occupant shall have access to the occupant’s service disconnecting means."
  }, {
    "type" : "paragraph",
    "id" : 4495,
    "page number" : 88,
    "bounding box" : [ 71.98, 265.621, 384.841, 343.469 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In a multiple-occupancy building where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the service disconnecting means supplying more than one occupancy shall be permitted to be accessible to authorized management personnel only."
  }, {
    "type" : "list",
    "id" : 4496,
    "level" : "6",
    "page number" : 88,
    "bounding box" : [ 71.98, 215.091, 384.813, 254.992 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4476,
    "next list id" : 4510,
    "list items" : [ {
      "type" : "list item",
      "page number" : 88,
      "bounding box" : [ 71.98, 215.091, 384.813, 254.992 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.6.5 Simultaneous Opening of Poles. Each service disconnect shall simultaneously disconnect all ungrounded service conductors that it controls from the premises wiring system.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4497,
    "level" : "3",
    "page number" : 88,
    "bounding box" : [ 71.98, 50.622, 384.92, 204.407 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 88,
      "bounding box" : [ 71.98, 101.206, 384.92, 204.407 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.6.6 Disconnection of Grounded Conductor. Where the service disconnecting means does not disconnect the grounded conductor from the premises wiring, other means shall be provided for this purpose in the service equipment. A terminal or bus to which all grounded conductors can be attached by means of pressure connectors shall be permitted for this purpose. In a multisection switchboard, disconnects for the grounded conductor shall be permitted to be in any section of the switchboard, provided any such switchboard section is marked.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 88,
      "bounding box" : [ 71.98, 50.622, 384.802, 90.578 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.6.7 Manually or Power Operable. The service disconnecting means for ungrounded service conductors shall consist of one of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4498,
    "level" : "4",
    "page number" : 88,
    "bounding box" : [ 474.825, 505.962, 769.717, 545.71 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 88,
      "bounding box" : [ 474.825, 531.282, 769.677, 545.71 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A manually operable switch or circuit breaker equipped with a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2971,
        "page number" : 88,
        "bounding box" : [ 456.829, 518.622, 635.471, 533.05 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "handle or other suitable operating means"
      } ]
    }, {
      "type" : "list item",
      "page number" : 88,
      "bounding box" : [ 474.825, 505.962, 769.717, 520.39 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A power-operated switch or circuit breaker, provided the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4499,
    "page number" : 88,
    "bounding box" : [ 456.829, 480.708, 769.728, 507.796 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "switch or circuit breaker can be opened by hand in the event of a power supply failure"
  }, {
    "type" : "paragraph",
    "id" : 4500,
    "page number" : 88,
    "bounding box" : [ 456.829, 442.728, 769.607, 470.025 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.6.8 Indicating. The service disconnecting means shall plainly indicate whether it is in the open or closed position."
  }, {
    "type" : "list",
    "id" : 4501,
    "level" : "3",
    "page number" : 88,
    "bounding box" : [ 456.818, 50.6, 769.679, 432.1 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 88,
      "bounding box" : [ 456.829, 379.484, 769.665, 432.1 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.6.10 Rating of Service Disconnecting Means. The service disconnecting means shall have a rating not less than the load to be carried, determined in accordance with Article 2.20. In no case shall the rating be lower than specified in 2.30.6.10(a), (b), (c), or (d).",
      "kids" : [ {
        "type" : "list",
        "id" : 2969,
        "level" : "1",
        "page number" : 88,
        "bounding box" : [ 466.172, 202.409, 769.687, 368.855 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 88,
          "bounding box" : [ 466.183, 354.219, 769.563, 368.855 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) One-Circuit Installation. For installations to supply only",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2966,
            "page number" : 88,
            "bounding box" : [ 456.829, 328.899, 769.622, 355.986 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "limited loads of a single branch circuit, the service disconnecting means shall have a rating of not less than 15 amperes."
          } ]
        }, {
          "type" : "list item",
          "page number" : 88,
          "bounding box" : [ 466.183, 303.579, 769.687, 318.215 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Two-Circuit Installations. For installations consisting of not",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2967,
            "page number" : 88,
            "bounding box" : [ 456.829, 278.314, 769.711, 305.402 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "more than two 2-wire branch circuits, the service disconnecting means shall have a rating of not less than 30 amperes."
          } ]
        }, {
          "type" : "list item",
          "page number" : 88,
          "bounding box" : [ 466.183, 252.994, 769.625, 267.63 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) One-Family Dwelling. For a one-family dwelling, the service",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2968,
            "page number" : 88,
            "bounding box" : [ 456.818, 227.674, 769.626, 254.762 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "disconnecting means shall have a rating of not less than 100 amperes, 3-wire."
          } ]
        }, {
          "type" : "list item",
          "page number" : 88,
          "bounding box" : [ 466.172, 202.409, 769.648, 217.045 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) All Others. For all other installations, the service disconnecting",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2970,
        "page number" : 88,
        "bounding box" : [ 456.818, 189.749, 693.471, 204.177 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "means shall have a rating of not less than 60 amperes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 88,
      "bounding box" : [ 456.818, 113.844, 769.666, 179.066 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.6.11 Combined Rating of Disconnects. Where the service disconnecting means consists of more than one switch or circuit breaker, as permitted by 2.30.6.2, the combined ratings of all the switches or circuit breakers used shall not be less than the rating required by 2.30.6.10.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 88,
      "bounding box" : [ 456.818, 50.6, 769.679, 103.161 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.6.12 Connection to Terminals. The service conductors shall be connected to the service disconnecting means by pressure connectors, clamps, or other approved means. Connections that depend on solder shall not be used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4503,
    "level" : "4",
    "page number" : 89,
    "bounding box" : [ 71.99, 113.877, 384.912, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 4547,
    "list items" : [ {
      "type" : "list item",
      "page number" : 89,
      "bounding box" : [ 71.99, 505.995, 384.912, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.6.13 Equipment Connected to the Supply Side of Service Disconnect. Only the following equipment shall be permitted to be connected to the supply side of the service disconnecting means:",
      "kids" : [ {
        "type" : "list",
        "id" : 2963,
        "level" : "5",
        "page number" : 89,
        "bounding box" : [ 81.345, 215.102, 384.879, 495.169 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 9,
        "list items" : [ {
          "type" : "list item",
          "page number" : 89,
          "bounding box" : [ 81.345, 480.741, 315.267, 495.169 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Cable limiters or other current-limiting devices",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 89,
          "bounding box" : [ 81.345, 468.081, 384.877, 482.509 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Meters and meter sockets nominally rated not in excess of 600",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2956,
            "page number" : 89,
            "bounding box" : [ 71.99, 455.421, 383.028, 469.849 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "volts, provided all metal housings and service enclosures are grounded"
          } ]
        }, {
          "type" : "list item",
          "page number" : 89,
          "bounding box" : [ 81.356, 442.761, 384.879, 457.189 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Meter disconnect switches nominally rated not in excess of",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2957,
            "page number" : 89,
            "bounding box" : [ 72.001, 404.836, 384.865, 444.529 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "600 volts that have a short-circuit current rating equal to or greater than the available short circuit current, provided all metal housings and service enclosures are grounded"
          } ]
        }, {
          "type" : "list item",
          "page number" : 89,
          "bounding box" : [ 81.356, 392.176, 384.867, 406.604 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Instrument transformers (current and voltage), impedance",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2958,
            "page number" : 89,
            "bounding box" : [ 72.001, 379.517, 280.435, 393.944 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "shunts, load management devices, and arresters"
          } ]
        }, {
          "type" : "list item",
          "page number" : 89,
          "bounding box" : [ 81.356, 366.857, 384.852, 381.284 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(5) Taps used only to supply load management devices, circuits",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2959,
            "page number" : 89,
            "bounding box" : [ 72.001, 328.932, 384.975, 368.679 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "for standby power systems, fire pump equipment, and fire and sprinkler alarms, if provided with service equipment and installed in accordance with requirements for service-entrance conductors"
          } ]
        }, {
          "type" : "list item",
          "page number" : 89,
          "bounding box" : [ 81.356, 316.272, 384.756, 330.699 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(6) Solar photovoltaic systems, fuel cell systems, or",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2960,
            "page number" : 89,
            "bounding box" : [ 72.001, 303.612, 288.271, 318.04 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "interconnected electric power production sources"
          } ]
        }, {
          "type" : "list item",
          "page number" : 89,
          "bounding box" : [ 81.356, 291.007, 384.827, 305.434 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(7) Control circuits for power-operable service disconnecting",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2961,
            "page number" : 89,
            "bounding box" : [ 72.001, 265.687, 384.866, 292.775 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "means, if suitable overcurrent protection and disconnecting means are provided"
          } ]
        }, {
          "type" : "list item",
          "page number" : 89,
          "bounding box" : [ 81.356, 253.027, 384.778, 267.455 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(8) Ground-fault protection systems or transient voltage surge",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2962,
            "page number" : 89,
            "bounding box" : [ 72.001, 227.707, 384.934, 254.795 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "suppressors, where installed as part of listed equipment, if suitable overcurrent protection and disconnecting means are provided"
          } ]
        }, {
          "type" : "list item",
          "page number" : 89,
          "bounding box" : [ 81.367, 215.102, 384.832, 229.53 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(9) Fusible disconnect switch or circuit breaker as deemed",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2964,
        "page number" : 89,
        "bounding box" : [ 72.012, 177.122, 384.867, 216.87 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "necessary. This equipment is considered as additional protection, while the next disconnecting means mentioned in 2.30.6.1(a)(1) shall still be considered as the service equipment."
      }, {
        "type" : "paragraph",
        "id" : 2965,
        "page number" : 89,
        "bounding box" : [ 104.952, 151.802, 351.928, 166.439 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.30.7 Service Equipment — Overcurrent Protection"
      } ]
    }, {
      "type" : "list item",
      "page number" : 89,
      "bounding box" : [ 72.012, 113.877, 384.86, 141.174 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.7.1 Where Required. Each ungrounded service conductor shall have overload protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4504,
    "page number" : 89,
    "bounding box" : [ 72.001, 37.973, 384.85, 103.194 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Ungrounded Conductor. Such protection shall be provided by an overcurrent device in series with each ungrounded service conductor that has a rating or setting not higher than the allowable ampacity of the conductor. A set of fuses shall be considered all the fuses required to protect all the ungrounded conductors of a circuit."
  }, {
    "type" : "paragraph",
    "id" : 4505,
    "page number" : 89,
    "bounding box" : [ 456.839, 518.633, 769.704, 545.721 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Single-pole circuit breakers, grouped in accordance with 2.30.6.2(b), shall be considered as one protective device."
  }, {
    "type" : "list",
    "id" : 4506,
    "level" : "6",
    "page number" : 89,
    "bounding box" : [ 456.839, 316.195, 769.73, 507.917 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 89,
      "bounding box" : [ 456.839, 480.653, 769.67, 507.917 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: For motor-starting currents, ratings that conform with 4.30.4.2, 4.30.5.2, and 4.30.5.3 shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 89,
      "bounding box" : [ 456.839, 455.333, 769.726, 482.597 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Fuses and circuit breakers with a rating or setting that conforms with 2.40.1.4(b) or (c) and 2.40.1.6 shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 89,
      "bounding box" : [ 456.839, 379.44, 769.681, 457.277 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Two to six circuit breakers or sets of fuses shall be permitted as the overcurrent device to provide the overload protection. The sum of the ratings of the circuit breakers or fuses shall be permitted to exceed the ampacity of the service conductors, provided the calculated load does not exceed the ampacity of the service conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 89,
      "bounding box" : [ 456.839, 354.175, 769.678, 381.383 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 4: Overload protection for fire pump supply conductors shall conform with 6.95.1.4(b)(1).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 89,
      "bounding box" : [ 456.839, 316.195, 769.73, 356.118 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 5: Overload protection for 120/240-volt, 3-wire, single-phase dwelling services shall be permitted in accordance with the requirements of 3.10.1.15(b)(6).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4507,
    "page number" : 89,
    "bounding box" : [ 456.839, 265.665, 769.665, 305.621 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Not in Grounded Conductor. No overcurrent device shall be inserted in a grounded service conductor except a circuit breaker that simultaneously opens all conductors of the circuit."
  }, {
    "type" : "list",
    "id" : 4508,
    "level" : "7",
    "page number" : 89,
    "bounding box" : [ 456.839, 63.271, 769.743, 254.981 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 89,
      "bounding box" : [ 456.839, 215.08, 769.689, 254.981 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.7.2 Location. The service overcurrent device shall be an integral part of the service disconnecting means or shall be located immediately adjacent thereto.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 89,
      "bounding box" : [ 456.839, 139.175, 769.743, 204.396 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.7.3 Locked Service Overcurrent Devices. Where the service overcurrent devices are locked or sealed or are not readily accessible to the occupant, branch-circuit overcurrent devices shall be installed on the load side, shall be mounted in a readily accessible location, and shall be of lower ampere rating than the service overcurrent device.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 89,
      "bounding box" : [ 456.839, 63.271, 769.685, 128.492 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.7.4 Protection of Specific Circuits. Where necessary to prevent tampering, an automatic overcurrent device that protects service conductors supplying only a specific load, such as a water heater, shall be permitted to be locked or sealed where located so as to be accessible.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4510,
    "level" : "6",
    "page number" : 90,
    "bounding box" : [ 71.99, 505.995, 384.829, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4496,
    "list items" : [ {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 71.99, 505.995, 384.829, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.7.5 Relative Location of Overcurrent Device and Other Service Equipment. The overcurrent device shall protect all circuits and devices.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4514,
    "page number" : 90,
    "bounding box" : [ 456.829, 493.324, 769.681, 545.842 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "industrial process where a nonorderly shutdown will introduce additional or increased hazards. Exception No. 2: The ground-fault protection provisions of this section shall not apply to fire pumps."
  }, {
    "type" : "list",
    "id" : 4511,
    "level" : "6",
    "page number" : 90,
    "bounding box" : [ 71.99, 227.641, 384.89, 495.279 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 71.99, 468.015, 384.857, 495.279 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: The service switch shall be permitted on the supply side.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 71.99, 417.43, 384.89, 469.959 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: High-impedance shunt circuits, surge arresters, surge-protective capacitors, and instrument transformers (current and voltage) shall be permitted to be connected and installed on the supply side of the service disconnecting means as permitted in 2.30.6.13.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 71.99, 379.451, 384.839, 419.374 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Circuits for load management devices shall be permitted to be connected on the supply side of the service overcurrent device where separately provided with overcurrent protection.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 71.99, 316.206, 384.802, 381.394 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 4: Circuits used only for the operation of fire alarm, other protective signaling systems, or the supply to fire pump equipment shall be permitted to be connected on the supply side of the service overcurrent device where separately provided with overcurrent protection.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 71.99, 278.281, 384.879, 318.149 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 5: Meters nominally rated not in excess of 600 volts shall be permitted, provided all metal housings and service enclosures are grounded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 71.99, 227.641, 384.875, 280.224 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 6: Where service equipment is power operable, the control circuit shall be permitted to be connected ahead of the service equipment if suitable overcurrent protection and disconnecting means are provided.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4515,
    "level" : "1",
    "page number" : 90,
    "bounding box" : [ 466.172, 316.261, 769.677, 482.707 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 466.183, 468.07, 769.631, 482.707 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Setting. The ground-fault protection system shall operate to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2954,
        "page number" : 90,
        "bounding box" : [ 456.829, 404.825, 769.709, 469.838 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cause the service disconnect to open all ungrounded conductors of the faulted circuit. The maximum setting of the ground-fault protection shall be 1200 amperes, and the maximum time delay shall be one second for ground-fault currents equal to or greater than 3000 amperes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 466.183, 379.506, 769.677, 394.142 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Fuses. If a switch and fuse combination is used, the fuses",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2955,
        "page number" : 90,
        "bounding box" : [ 456.818, 341.581, 769.662, 381.273 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "employed shall be capable of interrupting any current higher than the interrupting capacity of the switch during a time that the ground-fault protective system will not cause the switch to open."
      } ]
    }, {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 466.172, 316.261, 769.616, 330.897 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Performance Testing. The ground-fault protection system shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4516,
    "page number" : 90,
    "bounding box" : [ 456.818, 265.676, 769.774, 318.029 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be performance tested when first installed on site. The test shall be conducted in accordance with instructions that shall be provided with the equipment. A written record of this test shall be made and shall be available to the authority having jurisdiction."
  }, {
    "type" : "list",
    "id" : 4517,
    "level" : "4",
    "page number" : 90,
    "bounding box" : [ 466.19, 105.932, 760.292, 254.528 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 466.19, 216.312, 760.272, 254.528 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: Ground-fault protection that functions to open the service disconnect affords no protection from faults on the line side of the protective element. It serves only to limit damage to conductors and equipment on the load side in the event of an arcing ground fault on the load side of the protective element.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 466.19, 170.363, 760.288, 217.756 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: This added protective equipment at the service equipment may make it necessary to review the overall wiring system for proper selective overcurrent protection coordination. Additional installations of ground-fault protective equipment may be needed on feeders and branch circuits where maximum continuity of electrical service is necessary.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 466.19, 133.527, 760.292, 171.743 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: Where ground-fault protection is provided for the service disconnect and interconnection is made with another supply system by a transfer device, means or devices may be needed to ensure proper ground-fault sensing by the ground-fault protection equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 466.19, 105.932, 760.276, 134.972 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 4: See 5.17.2.8(a) for information on where an additional step of ground fault protection is required for hospitals and other buildings with critical areas or life support equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4512,
    "level" : "4",
    "page number" : 90,
    "bounding box" : [ 71.99, 75.952, 384.915, 217.078 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 4523,
    "list items" : [ {
      "type" : "list item",
      "page number" : 90,
      "bounding box" : [ 71.99, 75.952, 384.915, 217.078 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.7.6 Ground-Fault Protection of Equipment. Ground-fault protection of equipment shall be provided for solidly grounded wye electrical services of more than 150 volts to ground but not exceeding 600 volts phase-to-phase for each service disconnect rated 1000 amperes or more. The grounded conductor for the solidly grounded wye system shall be connected directly to ground without inserting any resistor or impedance device. The rating of the service disconnect shall be considered to be the rating of the largest fuse that can be installed or the highest continuous current trip setting for which the actual overcurrent device installed in a circuit breaker is rated or can be adjusted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4518,
    "level" : "Subtitle",
    "page number" : 90,
    "bounding box" : [ 507.174, 80.463, 719.329, 95.1 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.8 Services Exceeding 600 Volts, Nominal"
  }, {
    "type" : "paragraph",
    "id" : 4513,
    "page number" : 90,
    "bounding box" : [ 71.99, 37.918, 384.843, 65.181 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: The ground-fault protection provisions of this section shall not apply to a service disconnect for a continuous"
  }, {
    "type" : "paragraph",
    "id" : 4519,
    "page number" : 90,
    "bounding box" : [ 456.83, 29.955, 769.755, 69.912 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.8.1 General. Service conductors and equipment used on circuits exceeding 600 volts, nominal, shall comply with all the applicable provisions of the preceding sections of this article and with the"
  }, {
    "type" : "paragraph",
    "id" : 4521,
    "page number" : 91,
    "bounding box" : [ 71.99, 505.989, 384.84, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "following sections that supplement or modify the preceding sections. In no case shall the provisions of Part 2.30.8 apply to equipment on the supply side of the service point."
  }, {
    "type" : "paragraph",
    "id" : 4522,
    "page number" : 91,
    "bounding box" : [ 81.351, 475.026, 375.436, 494.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For clearances of conductors of over 600 volts, nominal, see ANSI C2-2002, National Electrical Safety Code."
  }, {
    "type" : "list",
    "id" : 4523,
    "level" : "4",
    "page number" : 91,
    "bounding box" : [ 71.99, 424.395, 384.846, 464.286 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4512,
    "list items" : [ {
      "type" : "list item",
      "page number" : 91,
      "bounding box" : [ 71.99, 424.395, 384.846, 464.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.8.3 Service-Entrance Conductors. Service-entrance conductors to buildings or enclosures shall be installed to conform to 2.30.8.3(a) and (b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4524,
    "level" : "5",
    "page number" : 91,
    "bounding box" : [ 71.98, 335.835, 384.878, 413.712 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 91,
      "bounding box" : [ 71.98, 373.749, 384.844, 413.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Conductor Size. Service-entrance conductors shall not be smaller than 14 mm2 unless in multiconductor cable. Multiconductor cable shall not be smaller than 8.0 mm2 (3.2 mm dia.).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 91,
      "bounding box" : [ 71.996, 335.835, 384.878, 363.131 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Wiring Methods. Service-entrance conductors shall be installed by one of the wiring methods covered in 3.0.2.7 and 3.0.2.20.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4525,
    "level" : "Subtitle",
    "page number" : 91,
    "bounding box" : [ 71.996, 310.449, 197.995, 325.086 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.8.5 Isolating Switches."
  }, {
    "type" : "paragraph",
    "id" : 4526,
    "page number" : 91,
    "bounding box" : [ 71.985, 234.622, 384.941, 299.898 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Where Required. Where oil switches or air, oil, vacuum, or sulfur hexafluoride circuit breakers constitute the service disconnecting means, an isolating switch with visible break contacts shall be installed on the supply side of the disconnecting means and all associated service equipment."
  }, {
    "type" : "paragraph",
    "id" : 4527,
    "page number" : 91,
    "bounding box" : [ 71.985, 171.322, 384.859, 223.905 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: An isolating switch shall not be required where the circuit breaker or switch is mounted on removable truck panels or metalenclosed switchgear units where both of the following conditions apply:"
  }, {
    "type" : "list",
    "id" : 4528,
    "level" : "6",
    "page number" : 91,
    "bounding box" : [ 81.351, 146.057, 384.816, 173.32 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 91,
      "bounding box" : [ 81.351, 158.717, 339.083, 173.32 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Cannot be opened unless the circuit is disconnected.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 91,
      "bounding box" : [ 81.351, 146.057, 384.816, 160.66 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where all energized parts are automatically disconnected",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4529,
    "page number" : 91,
    "bounding box" : [ 71.985, 120.737, 384.824, 148.0 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "when the circuit breaker or switch is removed from the normal operating position."
  }, {
    "type" : "list",
    "id" : 4530,
    "level" : "1",
    "page number" : 91,
    "bounding box" : [ 81.34, 44.821, 384.837, 110.108 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 91,
      "bounding box" : [ 81.351, 95.472, 384.779, 110.108 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Fuses as Isolating Switch. Where fuses are of the type that can",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2953,
        "page number" : 91,
        "bounding box" : [ 71.985, 70.207, 384.884, 97.295 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be operated as a disconnecting switch, a set of such fuses shall be permitted as the isolating switch."
      } ]
    }, {
      "type" : "list item",
      "page number" : 91,
      "bounding box" : [ 81.34, 44.821, 384.837, 59.458 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Accessible to Licensed electrical practitioner or non licensed",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4531,
    "page number" : 91,
    "bounding box" : [ 71.985, 32.161, 384.868, 46.798 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrical practitioner under the supervision of a licensed electrical"
  }, {
    "type" : "paragraph",
    "id" : 4532,
    "page number" : 91,
    "bounding box" : [ 456.823, 505.981, 769.757, 545.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "practitioner Only. The isolating switch shall be accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner only."
  }, {
    "type" : "paragraph",
    "id" : 4533,
    "page number" : 91,
    "bounding box" : [ 456.812, 455.396, 769.68, 495.353 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Grounding Connection. Isolating switches shall be provided with a means for readily connecting the load side conductors to ground when disconnected from the source of supply."
  }, {
    "type" : "paragraph",
    "id" : 4534,
    "page number" : 91,
    "bounding box" : [ 456.812, 417.482, 769.645, 457.164 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A means for grounding the load side conductors shall not be required for any duplicate isolating switch installed and maintained by the electric supply company."
  }, {
    "type" : "heading",
    "id" : 4535,
    "level" : "Subtitle",
    "page number" : 91,
    "bounding box" : [ 456.812, 392.097, 598.063, 406.733 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.8.6 Disconnecting Means."
  }, {
    "type" : "list",
    "id" : 4536,
    "level" : "1",
    "page number" : 91,
    "bounding box" : [ 466.156, 328.929, 769.649, 381.479 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 91,
      "bounding box" : [ 466.167, 366.843, 769.638, 381.479 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Location. The service disconnecting means shall be located in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2948,
        "page number" : 91,
        "bounding box" : [ 456.801, 354.249, 569.893, 368.676 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "accordance with 2.30.6.1."
      } ]
    }, {
      "type" : "list item",
      "page number" : 91,
      "bounding box" : [ 466.156, 328.929, 769.649, 343.565 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Type. Each service disconnect shall simultaneously disconnect",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4537,
    "page number" : 91,
    "bounding box" : [ 456.801, 291.015, 769.655, 330.697 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "all ungrounded service conductors that it controls and shall have a fault-closing rating that is not less than the maximum short-circuit current available at its supply terminals."
  }, {
    "type" : "paragraph",
    "id" : 4538,
    "page number" : 91,
    "bounding box" : [ 456.801, 253.035, 769.662, 292.783 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where fused switches or separately mounted fuses are installed, the fuse characteristics shall be permitted to contribute to the fault-closing rating of the disconnecting means."
  }, {
    "type" : "paragraph",
    "id" : 4539,
    "page number" : 91,
    "bounding box" : [ 456.79, 177.13, 769.651, 242.351 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Remote Control. For multibuilding, industrial installations under single management, the service disconnecting means shall be permitted to be located at a separate building or structure. In such cases, the service disconnecting means shall be permitted to be electrically operated by a readily accessible, remote-control device."
  }, {
    "type" : "heading",
    "id" : 4540,
    "level" : "Subtitle",
    "page number" : 91,
    "bounding box" : [ 456.79, 113.885, 769.612, 166.502 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.8.7 Overcurrent Devices as Disconnecting Means. Where thecircuit breaker or alternative for it, as specified in 2.30.8.9 for serviceovercurrent devices, meets the requirements specified in 2.30.8.6, theyshall constitute the service disconnecting means."
  }, {
    "type" : "paragraph",
    "id" : 4541,
    "page number" : 91,
    "bounding box" : [ 456.79, 25.321, 769.69, 103.202 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.30.8.9 Protection Requirements. A short-circuit protective device shall be provided on the load side of, or as an integral part of, the service disconnect, and shall protect all ungrounded conductors that it supplies. The protective device shall be capable of detecting and interrupting all values of current, in excess of its trip setting or melting point, that can occur at its location. A fuse rated in continuous amperes"
  }, {
    "type" : "paragraph",
    "id" : 4542,
    "page number" : 92,
    "bounding box" : [ 71.99, 493.395, 384.854, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "not to exceed three times the ampacity of the conductor, or a circuit breaker with a trip setting of not more than six times the ampacity of the conductors, shall be considered as providing the required shortcircuit protection."
  }, {
    "type" : "paragraph",
    "id" : 4543,
    "page number" : 92,
    "bounding box" : [ 81.351, 462.43, 375.434, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Table 3.10.1.67 through Table 3.10.1.86 for ampacities of conductors rated 2001 volts and above."
  }, {
    "type" : "paragraph",
    "id" : 4544,
    "page number" : 92,
    "bounding box" : [ 71.99, 436.989, 323.496, 451.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Overcurrent devices shall conform to 2.30.8.9(a) and (b)."
  }, {
    "type" : "list",
    "id" : 4545,
    "level" : "1",
    "page number" : 92,
    "bounding box" : [ 81.334, 373.755, 384.848, 426.372 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 92,
      "bounding box" : [ 81.345, 411.735, 384.848, 426.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Equipment Type. Equipment used to protect service-entrance",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2947,
        "page number" : 92,
        "bounding box" : [ 71.98, 399.075, 309.6, 413.503 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductors shall meet the requirements of Part 4.90.2."
      } ]
    }, {
      "type" : "list item",
      "page number" : 92,
      "bounding box" : [ 81.334, 373.755, 384.817, 388.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Enclosed Overcurrent Devices. The restriction to 80 percent of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4546,
    "page number" : 92,
    "bounding box" : [ 71.969, 335.83, 384.778, 375.578 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the rating for an enclosed overcurrent device for continuous loads shall not apply to overcurrent devices installed in systems operating at over 600 volts."
  }, {
    "type" : "list",
    "id" : 4547,
    "level" : "4",
    "page number" : 92,
    "bounding box" : [ 71.969, 108.127, 384.902, 325.147 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "previous list id" : 4503,
    "list items" : [ {
      "type" : "list item",
      "page number" : 92,
      "bounding box" : [ 71.969, 285.257, 384.869, 325.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.8.10 Surge Arresters (Lightning Arresters). Surge arresters installed in accordance with the requirements of Article 2.80 shall be permitted on each ungrounded overhead service conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 92,
      "bounding box" : [ 71.969, 247.277, 384.902, 274.573 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.8.11 Service Equipment — General Provisions. Service equipment, including instrument transformers, shall conform to Part",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2946,
        "page number" : 92,
        "bounding box" : [ 71.969, 234.617, 102.302, 249.045 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.90.1."
      } ]
    }, {
      "type" : "list item",
      "page number" : 92,
      "bounding box" : [ 71.969, 171.372, 384.818, 223.988 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.8.12 Metal-Enclosed Switchgear. Metal-enclosed switchgear shall consist of a substantial metal structure and a sheet metal enclosure. Where installed over a combustible floor, suitable protection thereto shall be provided.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 92,
      "bounding box" : [ 71.969, 108.127, 384.827, 160.743 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.30.8.13 Over 35,000 Volts. Where the voltage exceeds 35,000 volts between conductors that enter a building, they shall terminate in a metal-enclosed switchgear compartment or a vault conforming to the requirements of 4.50.3.1 through 4.50.3.8.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4549,
    "page number" : 92,
    "bounding box" : [ 487.704, 505.922, 738.72, 545.878 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 2.40 — OVERCURRENT PROTECTION 2.40.1 General"
  }, {
    "type" : "list",
    "id" : 4550,
    "level" : "2",
    "page number" : 92,
    "bounding box" : [ 456.807, 320.823, 769.688, 495.359 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 92,
      "bounding box" : [ 456.807, 404.829, 769.688, 495.359 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.1.1 Scope. Parts 2.40.1 through 2.40.7 of this article provide the general requirements for overcurrent protection and overcurrent protective devices not more than 600 volts, nominal. Part 2.40.8 covers overcurrent protection for those portions of supervised industrial installations operating at voltages of not more than 600 volts, nominal. Part 2.40.9 covers overcurrent protection over 600 volts, nominal.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2945,
        "page number" : 92,
        "bounding box" : [ 466.19, 346.275, 760.319, 393.668 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Overcurrent protection for conductors and equipment is provided to open the circuit if the current reaches a value that will cause an excessive or dangerous temperature in conductors or conductor insulation. See also 1.10.1.9 for requirements for interrupting ratings and 1.10.1.10 for requirements for protection against fault currents."
      } ]
    }, {
      "type" : "list item",
      "page number" : 92,
      "bounding box" : [ 456.83, 320.823, 549.536, 335.46 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4551,
    "page number" : 92,
    "bounding box" : [ 456.82, 244.995, 769.692, 310.206 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Current-Limiting Overcurrent Protective Device. A device that, when interrupting currents in its current-limiting range, reduces the current flowing in the faulted circuit to a magnitude substantially less than that obtainable in the same circuit if the device were replaced with a solid conductor having comparable impedance."
  }, {
    "type" : "paragraph",
    "id" : 4552,
    "page number" : 92,
    "bounding box" : [ 456.82, 194.422, 769.655, 234.312 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Supervised Industrial Installation. For the purposes of Part 2.40.8, the industrial portions of a facility where all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 4553,
    "level" : "3",
    "page number" : 92,
    "bounding box" : [ 474.816, 80.537, 769.706, 183.529 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 92,
      "bounding box" : [ 474.816, 169.102, 769.706, 183.529 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Conditions of maintenance and engineering supervision ensure",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2943,
        "page number" : 92,
        "bounding box" : [ 456.82, 131.177, 769.741, 170.869 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner monitor and service the system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 92,
      "bounding box" : [ 474.816, 118.517, 769.539, 132.945 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The premises wiring system has 2500 kVA or greater of load",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2944,
        "page number" : 92,
        "bounding box" : [ 456.82, 93.197, 769.71, 120.285 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "used in industrial process(es), manufacturing activities, or both, as calculated in accordance with Article 2.20."
      } ]
    }, {
      "type" : "list item",
      "page number" : 92,
      "bounding box" : [ 474.816, 80.537, 769.627, 94.965 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The premises has at least one service or feeder that is more",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4554,
    "page number" : 92,
    "bounding box" : [ 456.82, 67.877, 745.288, 82.305 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "than 150 volts to ground and more than 300 volts phase-to-phase."
  }, {
    "type" : "paragraph",
    "id" : 4555,
    "page number" : 92,
    "bounding box" : [ 456.82, 29.952, 769.697, 57.04 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "This definition excludes installations in buildings used by the industrial facility for offices, warehouses, garages, machine shops, and"
  }, {
    "type" : "paragraph",
    "id" : 4557,
    "page number" : 93,
    "bounding box" : [ 71.99, 518.649, 384.833, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "recreational facilities that are not an integral part of the industrial plant, substation, or control center."
  }, {
    "type" : "paragraph",
    "id" : 4558,
    "page number" : 93,
    "bounding box" : [ 71.99, 455.415, 384.835, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Tap Conductors. As used in this article, a tap conductor is defined as a conductor, other than a service conductor, that has overcurrent protection ahead of its point of supply that exceeds the value permitted for similar conductors that are protected as described elsewhere in"
  }, {
    "type" : "list",
    "id" : 4559,
    "level" : "4",
    "page number" : 93,
    "bounding box" : [ 71.991, 442.755, 110.605, 457.183 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 4604,
    "list items" : [ {
      "type" : "list item",
      "page number" : 93,
      "bounding box" : [ 71.991, 442.755, 110.605, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.1.4.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4560,
    "level" : "2",
    "page number" : 93,
    "bounding box" : [ 71.99, 328.926, 384.861, 432.127 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 93,
      "bounding box" : [ 71.99, 392.171, 384.859, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.1.3 Other Articles. Equipment shall be protected against overcurrent in accordance with the article in this Code that covers the type of equipment specified in Table 2.40.1.3.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 93,
      "bounding box" : [ 71.99, 328.926, 384.861, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.1.4 Protection of Conductors. Conductors, other than flexible cords, flexible cables, and fixture wires, shall be protected against overcurrent in accordance with their ampacities specified in 3.10.1.15, unless otherwise permitted or required in 2.40.1.4(a) through (g).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4561,
    "level" : "1",
    "page number" : 93,
    "bounding box" : [ 81.345, 209.349, 384.833, 318.242 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 93,
      "bounding box" : [ 81.345, 303.606, 384.833, 318.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Power Loss Hazard. Conductor overload protection shall not be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2941,
        "page number" : 93,
        "bounding box" : [ 71.98, 265.681, 384.874, 305.429 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "required where the interruption of the circuit would create a hazard, such as in a material-handling magnet circuit or fire pump circuit. Short-circuit protection shall be provided."
      }, {
        "type" : "paragraph",
        "id" : 2942,
        "page number" : 93,
        "bounding box" : [ 81.351, 234.729, 375.46, 254.528 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See NFPA 20-2003, Standard for the Installation of Stationary Pumps for Fire Protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 93,
      "bounding box" : [ 81.345, 209.349, 384.804, 223.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Devices Rated 800 Amperes or Less. The next higher standard",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4562,
    "page number" : 93,
    "bounding box" : [ 71.99, 171.369, 384.871, 211.117 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "overcurrent device rating (above the ampacity of the conductors being protected) shall be permitted to be used, provided all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 4563,
    "level" : "3",
    "page number" : 93,
    "bounding box" : [ 89.987, 57.562, 384.844, 160.543 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 93,
      "bounding box" : [ 89.987, 146.115, 384.806, 160.543 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The conductors being protected are not part of a multioutlet",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2939,
        "page number" : 93,
        "bounding box" : [ 71.99, 120.796, 384.826, 147.883 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "branch circuit supplying receptacles for cord-and-plug-connected portable loads."
      } ]
    }, {
      "type" : "list item",
      "page number" : 93,
      "bounding box" : [ 89.987, 108.136, 384.75, 122.563 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The ampacity of the conductors does not correspond with the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2940,
        "page number" : 93,
        "bounding box" : [ 71.99, 70.222, 384.871, 109.903 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "standard ampere rating of a fuse or a circuit breaker without overload trip adjustments above its rating (but that shall be permitted to have other trip or rating adjustments)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 93,
      "bounding box" : [ 89.987, 57.562, 384.844, 71.989 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The next higher standard rating selected does not exceed 800",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4564,
    "page number" : 93,
    "bounding box" : [ 71.99, 44.902, 111.229, 59.329 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "amperes."
  }, {
    "type" : "heading",
    "id" : 4565,
    "level" : "Subtitle",
    "page number" : 93,
    "bounding box" : [ 545.448, 531.261, 681.037, 545.897 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.40.1.3 Other Articles"
  }, {
    "type" : "table",
    "id" : 4566,
    "level" : "4",
    "page number" : 93,
    "bounding box" : [ 456.231, 93.86, 769.551, 531.2 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 93,
        "bounding box" : [ 456.471, 518.96, 682.311, 530.69 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 93,
          "bounding box" : [ 545.271, 518.284, 593.148, 531.641 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Equipment"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 93,
        "bounding box" : [ 682.311, 518.96, 769.31, 530.69 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 93,
          "bounding box" : [ 711.107, 518.284, 740.589, 531.641 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 93,
        "bounding box" : [ 456.471, 94.1, 682.311, 518.96 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 93,
          "bounding box" : [ 461.991, 476.72, 676.419, 519.623 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Air-conditioning and refrigerating equipment Appliances Assembly occupancies Audio signal processing, amplification, and reproduction"
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 93,
          "bounding box" : [ 461.99, 424.997, 676.463, 478.223 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "equipment Branch circuits Busways Capacitors Class 1, Class 2, and Class 3 remote-control, signaling, and"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 93,
          "bounding box" : [ 461.99, 352.52, 676.428, 426.446 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "power-limited circuits Closed-loop and programmed power distribution Cranes and hoists Electric signs and outline lighting Electric welders Electrolytic cells Elevators, dumbwaiters, escalators, moving walks,"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 93,
          "bounding box" : [ 461.99, 280.097, 676.419, 354.023 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "wheelchair lifts, and stairway chair lifts Emergency systems Fire alarm systems Fire pumps Fixed electric heating equipment for pipelines and vessels Fixed electric space-heating equipment Fixed outdoor electric deicing and snow-melting"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 93,
          "bounding box" : [ 461.99, 124.874, 676.437, 281.546 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "equipment Generators Health care facilities Induction and dielectric heating equipment Industrial machinery Luminaires (lighting fixtures), lampholders, and lamps Motion picture and television studios and similar locations Motors, motor circuits, and controllers Phase converters Pipe organs Receptacles Services Solar photovoltaic systems Switchboards and panelboards Theaters, audience areas of motion picture and television"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 93,
          "bounding box" : [ 461.99, 93.797, 593.906, 126.323 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "studios, and similar locations Transformers and transformer vaults X-ray equipment"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 93,
        "bounding box" : [ 682.311, 94.1, 769.31, 518.96 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 93,
          "bounding box" : [ 717.95, 487.097, 733.717, 519.623 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "4.40 4.22 5.18"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 93,
          "bounding box" : [ 717.95, 435.32, 733.719, 478.223 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "6.40 2.10 3.68 4.60"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 93,
          "bounding box" : [ 717.95, 362.897, 733.719, 426.446 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "7.25 7.80 6.10 6.0 6.30 6.68"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 93,
          "bounding box" : [ 717.95, 290.42, 733.719, 354.023 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "6.20 7.0 7.60 6.95 4.27 4.24"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 93,
          "bounding box" : [ 717.95, 135.197, 733.719, 281.546 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "4.26 4.45 5.17 6.65 6.70 4.10 5.30 4.30 4.55 6.50 4.6 2.30 6.90 4.8"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 93,
          "bounding box" : [ 717.95, 93.797, 733.719, 126.323 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "5.20 4.50 6.60"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 4567,
    "level" : "5",
    "page number" : 94,
    "bounding box" : [ 71.993, 354.255, 384.946, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 94,
      "bounding box" : [ 71.996, 493.395, 384.809, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Devices Rated Over 800 Amperes. Where the overcurrent device is rated over 800 amperes, the ampacity of the conductors it protects shall be equal to or greater than the rating of the overcurrent device defined in 2.40.1.6.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 94,
      "bounding box" : [ 71.993, 392.169, 384.946, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Small Conductors. Unless specifically permitted in 2.40.1.4(e) or 2.40.1.4(g), the overcurrent protection shall not exceed 15 amperes for 2.0 mm2 (1.6 mm dia.), 20 amperes for 3.5 mm2 (2.0 mm dia.), and 30 amperes for 5.5 mm2 (2.6 mm dia.) copper; or 15 amperes for 3.5 mm2 (2.0 mm dia.) and 25 amperes for 5.5 mm2 (2.6 mm dia.) aluminum and copper-clad aluminum after any correction factors for ambient temperature and number of conductors have been applied.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 94,
      "bounding box" : [ 71.993, 354.255, 384.906, 381.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Tap Conductors. Tap conductors shall be permitted to be protected against overcurrent in accordance with the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4568,
    "level" : "3",
    "page number" : 94,
    "bounding box" : [ 89.989, 253.031, 384.805, 343.363 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 94,
      "bounding box" : [ 89.989, 328.935, 384.805, 343.363 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) 2.10.2.1(a)(3) and (a)(4) Household Ranges and Cooking",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2938,
        "page number" : 94,
        "bounding box" : [ 71.993, 316.275, 197.51, 330.703 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Appliances and Other Loads"
      } ]
    }, {
      "type" : "list item",
      "page number" : 94,
      "bounding box" : [ 89.989, 303.616, 228.788, 318.043 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) 2.40.1.5(b)(2) Fixture Wire",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 94,
      "bounding box" : [ 89.989, 291.011, 230.41, 305.438 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) 2.40.2.2 Location in Circuit",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 94,
      "bounding box" : [ 89.989, 278.351, 333.842, 292.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) 3.68.2.8(b) Reduction in Ampacity Size of Busway",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 94,
      "bounding box" : [ 89.989, 265.691, 336.927, 280.118 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) 3.68.2.8(c) Feeder or Branch Circuits (busway taps)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 94,
      "bounding box" : [ 89.989, 253.031, 241.979, 267.458 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) 4.30.4.3(d) Single Motor Taps",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4569,
    "level" : "Subtitle",
    "page number" : 94,
    "bounding box" : [ 81.348, 227.711, 384.794, 242.347 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Transformer Secondary Conductors. Single-phase (other than"
  }, {
    "type" : "paragraph",
    "id" : 4570,
    "page number" : 94,
    "bounding box" : [ 71.982, 88.561, 384.862, 229.533 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2-wire) and multiphase (other than delta-delta, 3-wire) transformer secondary conductors shall not be considered to be protected by the primary overcurrent protective device. Conductors supplied by the secondary side of a single-phase transformer having a 2-wire (singlevoltage) secondary, or a three-phase, delta-delta connected transformer having a 3-wire (single-voltage) secondary, shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided this protection is in accordance with 4.50.1.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary to primary transformer voltage ratio."
  }, {
    "type" : "heading",
    "id" : 4571,
    "level" : "Subtitle",
    "page number" : 94,
    "bounding box" : [ 81.337, 63.23, 384.749, 77.867 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Overcurrent Protection for Specific Conductor Applications."
  }, {
    "type" : "paragraph",
    "id" : 4572,
    "page number" : 94,
    "bounding box" : [ 71.982, 37.965, 384.835, 65.053 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Overcurrent protection for the specific conductors shall be permitted to be provided as referenced in Table 2.40.1.4(g)."
  }, {
    "type" : "heading",
    "id" : 4573,
    "level" : "Subtitle",
    "page number" : 94,
    "bounding box" : [ 496.601, 518.56, 729.77, 533.196 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.40.1.4(g) Specific Conductor Applications"
  }, {
    "type" : "table",
    "id" : 4574,
    "level" : "5",
    "page number" : 94,
    "bounding box" : [ 458.451, 112.28, 767.271, 518.54 ],
    "number of rows" : 4,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "id" : 28,
        "page number" : 94,
        "bounding box" : [ 458.451, 440.769, 603.891, 519.032 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 94,
          "bounding box" : [ 464.211, 466.089, 596.845, 519.032 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Air-conditioning and refrigeration equipment circuit conductors"
        }, {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 94,
          "bounding box" : [ 464.211, 453.429, 588.848, 467.857 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Capacitor circuit conductors"
        } ]
      }, {
        "type" : "table cell",
        "id" : 28,
        "page number" : 94,
        "bounding box" : [ 601.491, 440.769, 679.011, 519.032 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 94,
          "bounding box" : [ 609.41, 491.409, 670.105, 519.032 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article 4.40.3, 4.40.6"
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 94,
          "bounding box" : [ 630.107, 453.429, 649.401, 467.857 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.60"
        } ]
      }, {
        "type" : "table cell",
        "id" : 28,
        "page number" : 94,
        "bounding box" : [ 676.611, 440.769, 767.271, 519.032 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 5,
          "level" : "Subtitle",
          "page number" : 94,
          "bounding box" : [ 705.342, 504.396, 739.514, 519.032 ],
          "heading level" : 3,
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section"
        }, {
          "type" : "list",
          "id" : 6,
          "level" : "1",
          "page number" : 94,
          "bounding box" : [ 688.784, 440.769, 756.145, 467.857 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 94,
            "bounding box" : [ 688.784, 453.429, 756.145, 467.857 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.60.1.8(b) and",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 94,
            "bounding box" : [ 689.268, 440.769, 755.664, 455.197 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.60.2.2(a)–(d)",
            "kids" : [ ]
          } ]
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "id" : 28,
        "page number" : 94,
        "bounding box" : [ 458.451, 364.876, 603.891, 429.943 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 94,
          "bounding box" : [ 464.21, 390.195, 596.829, 429.943 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Control and instrumentation circuit conductors (Type ITC)"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 94,
          "bounding box" : [ 464.21, 364.876, 596.827, 391.963 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Electric welder circuit conductors"
        } ]
      }, {
        "type" : "table cell",
        "id" : 28,
        "page number" : 94,
        "bounding box" : [ 601.491, 364.876, 679.011, 429.943 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 94,
          "bounding box" : [ 630.107, 415.515, 649.401, 429.943 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.27"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 94,
          "bounding box" : [ 630.107, 377.536, 649.401, 391.963 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.30"
        } ]
      }, {
        "type" : "table cell",
        "id" : 28,
        "page number" : 94,
        "bounding box" : [ 676.611, 364.876, 767.271, 429.943 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 94,
          "bounding box" : [ 704.508, 415.515, 740.37, 429.943 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.27.1.9"
        }, {
          "type" : "list",
          "id" : 12,
          "level" : "1",
          "page number" : 94,
          "bounding box" : [ 695.208, 364.876, 749.739, 391.963 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 94,
            "bounding box" : [ 695.208, 377.536, 749.739, 391.963 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6.30.2.2 and",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 94,
            "bounding box" : [ 704.508, 364.876, 740.37, 379.303 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6.30.3.2",
            "kids" : [ ]
          } ]
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "id" : 28,
        "page number" : 94,
        "bounding box" : [ 458.451, 225.792, 603.891, 354.049 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 94,
          "bounding box" : [ 464.21, 326.962, 596.826, 354.049 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Fire alarm system circuit conductors"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 94,
          "bounding box" : [ 464.21, 238.397, 596.809, 290.805 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Motor-operated appliance circuit conductors Motor and motor-control circuit conductors"
        } ]
      }, {
        "type" : "table cell",
        "id" : 28,
        "page number" : 94,
        "bounding box" : [ 601.491, 225.792, 679.011, 354.049 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 94,
          "bounding box" : [ 630.107, 339.622, 649.401, 354.049 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.60"
        }, {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 94,
          "bounding box" : [ 625.968, 276.377, 653.544, 290.805 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.22.2"
        }, {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 94,
          "bounding box" : [ 608.027, 225.792, 671.477, 265.485 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.30.3, 4.30.4, 4.30.5, 4.30.6, 4.30.7"
        } ]
      }, {
        "type" : "table cell",
        "id" : 28,
        "page number" : 94,
        "bounding box" : [ 676.611, 225.792, 767.271, 354.049 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 18,
          "level" : "1",
          "page number" : 94,
          "bounding box" : [ 703.124, 326.962, 741.739, 354.049 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 94,
            "bounding box" : [ 703.124, 339.622, 741.739, 354.049 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.60.2.3,",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 94,
            "bounding box" : [ 703.124, 326.962, 741.739, 341.389 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.60.2.4,",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 94,
          "bounding box" : [ 683.503, 289.037, 761.371, 328.729 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.60.3.1, and Chapter 9, Tables 12(a) and 12(b)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "id" : 28,
        "page number" : 94,
        "bounding box" : [ 458.451, 111.907, 603.891, 214.9 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 94,
          "bounding box" : [ 464.21, 187.812, 596.695, 214.9 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Phase converter supply conductors"
        }, {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 94,
          "bounding box" : [ 464.21, 149.887, 596.852, 189.58 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Remote-control, signaling, and power- limited circuit conductors"
        }, {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 94,
          "bounding box" : [ 464.21, 111.907, 575.522, 126.335 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Secondary tie conductors"
        } ]
      }, {
        "type" : "table cell",
        "id" : 28,
        "page number" : 94,
        "bounding box" : [ 601.491, 111.907, 679.011, 214.9 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 94,
          "bounding box" : [ 630.107, 175.152, 649.401, 214.9 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.55 7.25"
        }, {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 94,
          "bounding box" : [ 630.107, 111.907, 649.401, 126.335 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.50"
        } ]
      }, {
        "type" : "table cell",
        "id" : 28,
        "page number" : 94,
        "bounding box" : [ 676.611, 111.907, 767.271, 214.9 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 94,
          "bounding box" : [ 685.172, 111.907, 759.665, 214.9 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.55.17 7.25.2.3, 7.25.2.4, 725.41, and Chapter 9, Tables 11(a) and 11(b) 4.50.1.6"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4575,
    "page number" : 94,
    "bounding box" : [ 456.83, 22.875, 769.758, 75.36 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.40.1.5 Protection of Flexible Cords, Flexible Cables, and Fixture Wires. Flexible cord and flexible cable, including tinsel cord and extension cords, and fixture wires shall be protected against overcurrent by either 2.40.1.5(a) or (b)."
  }, {
    "type" : "paragraph",
    "id" : 4582,
    "page number" : 95,
    "bounding box" : [ 456.819, 531.256, 621.544, 545.892 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.40.1.6 Standard Ampere Ratings."
  }, {
    "type" : "list",
    "id" : 4577,
    "level" : "1",
    "page number" : 95,
    "bounding box" : [ 81.345, 417.49, 384.899, 533.286 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 81.345, 518.649, 384.899, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Ampacities. Flexible cord and flexible cable shall be protected",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2935,
        "page number" : 95,
        "bounding box" : [ 71.991, 468.075, 384.956, 520.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "by an overcurrent device in accordance with their ampacity as specified in Table 4.0.1.5(a) and Table 4.0.1.5(b). Fixture wire shall be protected against overcurrent in accordance with its ampacity as specified in Table 4.2.1.5. Supplementary overcurrent protection, as in"
      }, {
        "type" : "list",
        "id" : 2936,
        "level" : "4",
        "page number" : 95,
        "bounding box" : [ 71.991, 442.755, 384.844, 469.843 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 4591,
        "list items" : [ {
          "type" : "list item",
          "page number" : 95,
          "bounding box" : [ 71.991, 442.755, 384.844, 469.843 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.40.1.10, shall be permitted to be an acceptable means for providing this protection.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 81.345, 417.49, 384.833, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Branch Circuit Overcurrent Device. Flexible cord shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4583,
    "level" : "1",
    "page number" : 95,
    "bounding box" : [ 466.163, 328.917, 769.652, 520.628 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 466.174, 505.991, 769.63, 520.628 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Fuses and Fixed-Trip Circuit Breakers. The standard ampere",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2929,
        "page number" : 95,
        "bounding box" : [ 456.819, 417.481, 769.694, 507.814 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ratings for fuses and inverse time circuit breakers shall be considered 15, 20, 25, 30, 35, 40, 45, 50, 60, 70, 80, 90, 100, 110, 125, 150, 175, 200, 225, 250, 300, 350, 400, 450, 500, 600, 700, 800, 1000, 1200, 1600, 2000, 2500, 3000, 4000, 5000, and 6000 amperes. Additional standard ampere ratings for fuses shall be 1, 3, 6, 10, and 601. The use of fuses and inverse time circuit breakers with nonstandard ampere ratings shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 466.174, 392.162, 769.652, 406.798 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Adjustable-Trip Circuit Breakers. The rating of adjustable-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2930,
        "page number" : 95,
        "bounding box" : [ 456.808, 354.237, 769.652, 393.929 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "trip circuit breakers having external means for adjusting the current setting (long-time pickup setting), not meeting the requirements of 2.40.1.6(c), shall be the maximum setting possible."
      } ]
    }, {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 466.163, 328.917, 769.639, 343.553 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Restricted Access Adjustable-Trip Circuit Breakers. A circuit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4578,
    "page number" : 95,
    "bounding box" : [ 71.99, 392.171, 384.858, 419.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protected where supplied by a branch circuit in accordance with one of the methods described in 2.40.1.5(b)(1), (b)(2), (b)(3), or (b)(4)."
  }, {
    "type" : "list",
    "id" : 4579,
    "level" : "3",
    "page number" : 95,
    "bounding box" : [ 89.977, 126.555, 384.877, 381.278 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 89.987, 366.851, 384.773, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Supply Cord of Listed Appliance or Portable Lamps. Where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2931,
        "page number" : 95,
        "bounding box" : [ 71.99, 316.266, 384.862, 368.673 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "flexible cord or tinsel cord is approved for and used with a specific listed appliance or portable lamp, it shall be considered to be protected when applied within the appliance or portable lamp listing requirements."
      } ]
    }, {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 89.987, 303.606, 384.838, 318.034 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Fixture Wire. Fixture wire shall be permitted to be tapped to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2932,
        "page number" : 95,
        "bounding box" : [ 71.99, 278.341, 384.824, 305.429 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the branch circuit conductor of a branch circuit in accordance with the following:"
      }, {
        "type" : "list",
        "id" : 2933,
        "level" : "4",
        "page number" : 95,
        "bounding box" : [ 99.346, 189.789, 361.555, 267.449 ],
        "numbering style" : "english letters",
        "number of list items" : 6,
        "list items" : [ {
          "type" : "list item",
          "page number" : 95,
          "bounding box" : [ 99.353, 253.021, 360.896, 267.449 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "a. 20-ampere circuits — 18 AWG, up to 15 m of run length",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 95,
          "bounding box" : [ 99.353, 240.361, 361.555, 254.789 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "b. 20-ampere circuits — 16 AWG, up to 30 m of run length",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 95,
          "bounding box" : [ 99.353, 227.701, 354.851, 243.129 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "c. 20-ampere circuits — 2.0 mm2 (1.6 mm dia.) and larger",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 95,
          "bounding box" : [ 99.346, 215.109, 355.511, 230.529 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "d. 30-ampere circuits — 2.0 mm2 (1.6 mm dia.) and larger",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 95,
          "bounding box" : [ 99.347, 202.449, 354.851, 217.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "e. 40-ampere circuits — 3.5 mm2 (2.0 mm dia.) and larger",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 95,
          "bounding box" : [ 99.346, 189.789, 353.651, 205.209 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "f. 50-ampere circuits — 3.5 mm2 (2.0 mm dia.) and larger",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 89.988, 164.469, 384.877, 178.897 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Extension Cord Sets. Flexible cord used in listed extension",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2934,
        "page number" : 95,
        "bounding box" : [ 71.981, 139.215, 384.82, 166.303 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cord sets shall be considered to be protected when applied within the extension cord listing requirements."
      } ]
    }, {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 89.977, 126.555, 384.832, 140.983 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Field Assembled Extension Cord Sets. Flexible cord used in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4584,
    "page number" : 95,
    "bounding box" : [ 456.797, 278.332, 769.759, 330.684 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "breaker(s) that has restricted access to the adjusting means shall be permitted to have an ampere rating(s) that is equal to the adjusted current setting (long-time pickup setting). Restricted access shall be defined as located behind one of the following:"
  }, {
    "type" : "list",
    "id" : 4585,
    "level" : "3",
    "page number" : 95,
    "bounding box" : [ 474.793, 227.692, 743.364, 267.44 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 474.793, 253.012, 743.364, 267.44 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Removable and sealable covers over the adjusting means",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 474.793, 240.352, 643.368, 254.78 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Bolted equipment enclosure doors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 474.793, 227.692, 721.435, 242.12 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Locked doors accessible only to qualified personnel",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4586,
    "level" : "2",
    "page number" : 95,
    "bounding box" : [ 456.797, 25.331, 769.686, 217.074 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 456.797, 151.864, 769.651, 217.074 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.1.8 Fuses or Circuit Breakers in Parallel. Fuses and circuit breakers shall be permitted to be connected in parallel where they are factory assembled in parallel and listed as a unit. Individual fuses, circuit breakers, or combinations thereof shall not otherwise be connected in parallel.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 456.797, 63.311, 769.686, 141.181 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.1.9 Thermal Devices. Thermal relays and other devices not designed to open short circuits or ground faults shall not be used for the protection of conductors against overcurrent due to short circuits or ground faults, but the use of such devices shall be permitted to protect motor branch-circuit conductors from overload if protected in accordance with 4.30.3.10.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 95,
      "bounding box" : [ 456.797, 25.331, 769.657, 52.627 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.1.10 Supplementary Overcurrent Protection. Where supplementary overcurrent protection is used for luminaires (lighting",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4580,
    "page number" : 95,
    "bounding box" : [ 71.981, 88.575, 384.891, 128.323 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "extension cords made with separately listed and installed components shall be permitted to be supplied by a branch circuit in accordance with the following:"
  }, {
    "type" : "paragraph",
    "id" : 4581,
    "page number" : 95,
    "bounding box" : [ 135.577, 63.311, 321.183, 77.738 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "20-ampere circuits — 16 AWG and larger"
  }, {
    "type" : "paragraph",
    "id" : 4588,
    "page number" : 96,
    "bounding box" : [ 71.99, 480.735, 384.839, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fixtures), appliances, and other equipment or for internal circuits and components of equipment, it shall not be used as a substitute for required branch-circuit overcurrent devices or in place of the required branch-circuit protection. Supplementary overcurrent devices shall not be required to be readily accessible."
  }, {
    "type" : "paragraph",
    "id" : 4594,
    "page number" : 96,
    "bounding box" : [ 466.191, 522.186, 708.643, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For motor circuits, see Parts 4.30.3, 4.30.4, 4.30.5, and 4.30.9."
  }, {
    "type" : "paragraph",
    "id" : 4595,
    "page number" : 96,
    "bounding box" : [ 456.82, 458.884, 769.771, 511.446 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Circuit Breaker as Overcurrent Device. Circuit breakers shall open all ungrounded conductors of the circuit both manually and automatically unless otherwise permitted in 2.40.2.1(b)(1), (b)(2), and (b)(3)."
  }, {
    "type" : "list",
    "id" : 4589,
    "level" : "2",
    "page number" : 96,
    "bounding box" : [ 71.99, 225.435, 384.875, 470.052 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 96,
      "bounding box" : [ 71.99, 417.49, 384.839, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.1.12 Electrical System Coordination. Where an orderly shutdown is required to minimize the hazard(s) to personnel and equipment, a system of coordination based on the following two conditions shall be permitted:",
      "kids" : [ {
        "type" : "list",
        "id" : 2927,
        "level" : "3",
        "page number" : 96,
        "bounding box" : [ 81.345, 379.511, 363.069, 406.598 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 96,
          "bounding box" : [ 81.345, 392.171, 255.343, 406.598 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Coordinated short-circuit protection",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 96,
          "bounding box" : [ 81.345, 379.511, 363.069, 393.938 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Overload indication based on monitoring systems or devices",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2928,
        "page number" : 96,
        "bounding box" : [ 81.351, 339.369, 375.431, 368.408 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: The monitoring system may cause the condition to go to alarm, allowing corrective action or an orderly shutdown, thereby minimizing personnel hazard and equipment damage."
      } ]
    }, {
      "type" : "list item",
      "page number" : 96,
      "bounding box" : [ 71.99, 225.435, 384.875, 328.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.1.13 Ground-Fault Protection of Equipment. Ground-fault protection of equipment shall be provided in accordance with the provisions of 2.30.7.6 for solidly grounded wye electrical systems of more than 150 volts to ground but not exceeding 600 volts phase-tophase for each individual device used as a building or structure main disconnecting means rated 1000 amperes or more. The provisions of this section shall not apply to the disconnecting means for the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4596,
    "level" : "3",
    "page number" : 96,
    "bounding box" : [ 474.816, 307.075, 769.67, 447.992 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 96,
      "bounding box" : [ 474.816, 433.564, 769.645, 447.992 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Multiwire Branch Circuit. Except where limited by 2.10.1.4(b),",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2923,
        "page number" : 96,
        "bounding box" : [ 456.82, 382.98, 769.719, 435.332 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "individual single-pole circuit breakers, with or without identified handle ties, shall be permitted as the protection for each ungrounded conductor of multiwire branch circuits that serve only single-phase line-to-neutral loads."
      } ]
    }, {
      "type" : "list item",
      "page number" : 96,
      "bounding box" : [ 474.816, 370.32, 769.67, 384.747 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Grounded Single-Phase and 3-Wire dc Circuits. In grounded",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2924,
        "page number" : 96,
        "bounding box" : [ 456.82, 319.735, 769.673, 372.087 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "systems, individual single-pole circuit breakers with identified handle ties shall be permitted as the protection for each ungrounded conductor for line-to-line connected loads for single-phase circuits or 3-wire, direct-current circuits."
      } ]
    }, {
      "type" : "list item",
      "page number" : 96,
      "bounding box" : [ 474.816, 307.075, 769.631, 321.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) 3-Phase and 2-Phase Systems. For line-to-line loads in 4-wire,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4597,
    "page number" : 96,
    "bounding box" : [ 456.82, 243.83, 769.69, 308.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3-phase systems or 5-wire, 2-phase systems having a grounded neutral and no conductor operating at a voltage greater than permitted in 2.10.1.6, individual single-pole circuit breakers with identified handle ties shall be permitted as the protection for each ungrounded conductor."
  }, {
    "type" : "paragraph",
    "id" : 4598,
    "page number" : 96,
    "bounding box" : [ 456.82, 180.585, 769.688, 233.146 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Closed-Loop Power Distribution Systems. Listed devices that provide equivalent overcurrent protection in closed-loop power distribution systems shall be permitted as a substitute for fuses or circuit breakers."
  }, {
    "type" : "list",
    "id" : 4590,
    "level" : "3",
    "page number" : 96,
    "bounding box" : [ 81.345, 124.222, 384.861, 214.543 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 96,
      "bounding box" : [ 81.345, 200.116, 384.782, 214.543 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Continuous industrial processes where a nonorderly shutdown",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2925,
        "page number" : 96,
        "bounding box" : [ 71.99, 187.522, 272.716, 201.949 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "will introduce additional or increased hazards"
      } ]
    }, {
      "type" : "list item",
      "page number" : 96,
      "bounding box" : [ 81.345, 174.862, 384.861, 189.289 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Installations where ground-fault protection is provided by other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2926,
        "page number" : 96,
        "bounding box" : [ 71.99, 162.202, 229.343, 176.629 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "requirements for services or feeders"
      } ]
    }, {
      "type" : "list item",
      "page number" : 96,
      "bounding box" : [ 81.345, 124.222, 264.344, 163.969 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Fire pumps 2.40.2 Location",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4599,
    "page number" : 96,
    "bounding box" : [ 456.82, 79.361, 769.768, 169.902 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.40.2.2 Location in Circuit. Overcurrent protection shall be provided in each ungrounded circuit conductor and shall be located at the point where the conductors receive their supply except as specified in 2.40.2.2(a) through (g). No conductor supplied under the provisions of 2.40.2.2(a) through (g) shall supply another conductor under those provisions, except through an overcurrent protective device meeting the requirements of 2.40.1.4."
  }, {
    "type" : "list",
    "id" : 4591,
    "level" : "4",
    "page number" : 96,
    "bounding box" : [ 71.99, 98.891, 230.392, 113.527 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 2936,
    "list items" : [ {
      "type" : "list item",
      "page number" : 96,
      "bounding box" : [ 71.99, 98.891, 230.392, 113.527 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.2.1 Ungrounded Conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4592,
    "level" : "1",
    "page number" : 96,
    "bounding box" : [ 81.345, 73.626, 384.8, 88.262 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "next list id" : 4602,
    "list items" : [ {
      "type" : "list item",
      "page number" : 96,
      "bounding box" : [ 81.345, 73.626, 384.8, 88.262 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Overcurrent Device Required. A fuse or an overcurrent trip",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4593,
    "page number" : 96,
    "bounding box" : [ 71.99, 23.041, 384.844, 75.449 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "unit of a circuit breaker shall be connected in series with each ungrounded conductor. A combination of a current transformer and overcurrent relay shall be considered equivalent to an overcurrent trip unit."
  }, {
    "type" : "paragraph",
    "id" : 4600,
    "page number" : 96,
    "bounding box" : [ 456.809, 28.776, 769.68, 68.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Branch-Circuit Conductors. Branch-circuit tap conductors meeting the requirements specified in 2.10.2.1 shall be permitted to have overcurrent protection located as specified in that section."
  }, {
    "type" : "paragraph",
    "id" : 4615,
    "page number" : 97,
    "bounding box" : [ 456.829, 518.661, 769.672, 545.748 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors. This device shall be permitted to supply any number of additional overcurrent devices on its load side."
  }, {
    "type" : "list",
    "id" : 4602,
    "level" : "1",
    "page number" : 97,
    "bounding box" : [ 81.351, 518.649, 384.861, 533.286 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 4592,
    "list items" : [ {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 81.351, 518.649, 384.861, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Feeder Taps. Conductors shall be permitted to be tapped,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4616,
    "page number" : 97,
    "bounding box" : [ 456.829, 493.396, 769.642, 520.428 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. The tap conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means."
  }, {
    "type" : "paragraph",
    "id" : 4603,
    "page number" : 97,
    "bounding box" : [ 71.996, 505.989, 384.854, 520.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "without overcurrent protection at the tap, to a feeder as specified in"
  }, {
    "type" : "list",
    "id" : 4604,
    "level" : "4",
    "page number" : 97,
    "bounding box" : [ 71.996, 480.735, 384.786, 507.823 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4559,
    "list items" : [ {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 71.996, 480.735, 384.786, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.2.2(b)(1) through (b)(5). The provisions of 2.40.1.4(b) shall not be permitted for tap conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4617,
    "level" : "3",
    "page number" : 97,
    "bounding box" : [ 456.829, 442.756, 769.717, 482.503 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Taps Supplying a Transformer [Primary Plus Secondary Not Over 7 600 mm Long]. Where the tap conductors supply a transformer and comply with all the following conditions:"
  }, {
    "type" : "paragraph",
    "id" : 4605,
    "level" : "3",
    "page number" : 97,
    "bounding box" : [ 71.996, 430.096, 384.829, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Taps Not Over 3 000 mm Long. Where the length of the tap conductors does not exceed 3 000 mm and the tap conductors comply with all of the following:"
  }, {
    "type" : "list",
    "id" : 4618,
    "level" : "5",
    "page number" : 97,
    "bounding box" : [ 484.191, 253.021, 769.718, 431.919 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 484.191, 417.491, 769.606, 431.919 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The conductors supplying the primary of a transformer have",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2915,
        "page number" : 97,
        "bounding box" : [ 456.829, 392.171, 769.655, 419.259 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "an ampacity at least one-third the rating of the overcurrent device protecting the feeder conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 484.191, 379.511, 769.626, 393.939 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The conductors supplied by the secondary of the transformer",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2916,
        "page number" : 97,
        "bounding box" : [ 456.829, 341.586, 769.693, 381.279 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall have an ampacity that is not less than the value of the primary-tosecondary voltage ratio multiplied by one-third of the rating of the overcurrent device protecting the feeder conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 484.191, 328.926, 769.715, 343.354 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The total length of one primary plus one secondary conductor,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2917,
        "page number" : 97,
        "bounding box" : [ 456.829, 303.606, 769.759, 330.694 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "excluding any portion of the primary conductor that is protected at its ampacity, is not over 7 600 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 484.191, 291.001, 769.718, 305.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The primary and secondary conductors are protected from",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2918,
        "page number" : 97,
        "bounding box" : [ 456.829, 265.681, 769.682, 292.769 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "physical damage by being enclosed in an approved raceway or by other approved means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 484.191, 253.021, 769.689, 267.449 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. The secondary conductors terminate in a single circuit breaker",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4606,
    "page number" : 97,
    "bounding box" : [ 99.358, 404.831, 275.347, 419.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. The ampacity of the tap conductors is"
  }, {
    "type" : "list",
    "id" : 4607,
    "level" : "4",
    "page number" : 97,
    "bounding box" : [ 107.999, 354.246, 384.903, 393.938 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 107.999, 379.511, 384.903, 393.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Not less than the combined calculated loads on the circuits",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2922,
        "page number" : 97,
        "bounding box" : [ 72.007, 366.851, 228.106, 381.278 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supplied by the tap conductors, and"
      } ]
    }, {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 108.01, 354.246, 384.851, 368.673 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Not less than the rating of the device supplied by the tap",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4608,
    "page number" : 97,
    "bounding box" : [ 72.007, 328.926, 384.793, 356.013 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors or not less than the rating of the overcurrent-protective device at the termination of the tap conductors."
  }, {
    "type" : "list",
    "id" : 4609,
    "level" : "5",
    "page number" : 97,
    "bounding box" : [ 99.369, 227.701, 384.884, 318.034 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 99.369, 303.606, 384.854, 318.034 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The tap conductors do not extend beyond the switchboard,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2920,
        "page number" : 97,
        "bounding box" : [ 72.018, 291.001, 359.399, 305.429 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "panelboard, disconnecting means, or control devices they supply."
      } ]
    }, {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 99.38, 278.341, 384.884, 292.769 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Except at the point of connection to the feeder, the tap",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2921,
        "page number" : 97,
        "bounding box" : [ 72.018, 240.361, 384.891, 280.109 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductors are enclosed in a raceway, which shall extend from the tap to the enclosure of an enclosed switchboard, panelboard, or control devices, or to the back of an open switchboard."
      } ]
    }, {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 99.38, 227.701, 384.843, 242.129 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. For field installations where the tap conductors leave the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4619,
    "page number" : 97,
    "bounding box" : [ 456.829, 227.702, 769.655, 254.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "or set of fuses that limit the load current to not more than the conductor ampacity that is permitted by 3.10.1.15."
  }, {
    "type" : "paragraph",
    "id" : 4610,
    "page number" : 97,
    "bounding box" : [ 72.018, 189.776, 384.849, 229.524 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "enclosure or vault in which the tap is made, the rating of the overcurrent device on the line side of the tap conductors shall not exceed 10 times the ampacity of the tap conductor."
  }, {
    "type" : "paragraph",
    "id" : 4620,
    "level" : "3",
    "page number" : 97,
    "bounding box" : [ 456.829, 177.128, 769.745, 216.875 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Taps Over 7 600 mm Long. Where the feeder is in a high bay manufacturing building over 11 m high at walls and the installation complies with all the following conditions:"
  }, {
    "type" : "paragraph",
    "id" : 4611,
    "page number" : 97,
    "bounding box" : [ 81.351, 158.829, 375.435, 178.628 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For overcurrent protection requirements for lighting and appliance branchcircuit panelboards and certain power panelboards, see 4.8.3.7(a), (b), and (e)."
  }, {
    "type" : "list",
    "id" : 4621,
    "level" : "5",
    "page number" : 97,
    "bounding box" : [ 484.191, 50.66, 769.64, 166.301 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 484.191, 151.874, 769.583, 166.301 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Conditions of maintenance and supervision ensure that only",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2912,
        "page number" : 97,
        "bounding box" : [ 456.829, 113.894, 769.768, 153.641 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the systems."
      } ]
    }, {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 484.191, 101.234, 769.587, 115.662 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The tap conductors are not over 7 600 mm long horizontally",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2913,
        "page number" : 97,
        "bounding box" : [ 456.84, 88.574, 592.37, 103.002 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and not over 30 m total length."
      } ]
    }, {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 484.202, 75.98, 769.625, 90.408 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The ampacity of the tap conductors is not less than one-third",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2914,
        "page number" : 97,
        "bounding box" : [ 456.84, 63.32, 759.367, 77.748 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the rating of the overcurrent device protecting the feeder conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 484.202, 50.66, 769.64, 65.088 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The tap conductors terminate at a single circuit breaker or a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4612,
    "level" : "3",
    "page number" : 97,
    "bounding box" : [ 71.99, 108.129, 384.824, 147.877 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Taps Not Over 7 600 mm Long. Where the length of the tap conductors does not exceed 7 600 mm and the tap conductors comply with all the following:"
  }, {
    "type" : "list",
    "id" : 4613,
    "level" : "5",
    "page number" : 97,
    "bounding box" : [ 99.353, 44.895, 384.81, 97.303 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 99.353, 82.875, 384.776, 97.303 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The ampacity of the tap conductors is not less than one-third",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2919,
        "page number" : 97,
        "bounding box" : [ 71.99, 57.555, 384.814, 84.643 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of the rating of the overcurrent device protecting the feeder conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 97,
      "bounding box" : [ 99.353, 44.895, 384.81, 59.323 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The tap conductors terminate in a single circuit breaker or a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4622,
    "page number" : 97,
    "bounding box" : [ 456.84, 38.0, 769.647, 52.428 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "single set of fuses that limit the load to the ampacity of the tap"
  }, {
    "type" : "paragraph",
    "id" : 4614,
    "page number" : 97,
    "bounding box" : [ 71.99, 32.236, 384.804, 46.663 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "single set of fuses that will limit the load to the ampacity of the tap"
  }, {
    "type" : "paragraph",
    "id" : 4624,
    "page number" : 98,
    "bounding box" : [ 71.99, 518.649, 384.822, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors. This single overcurrent device shall be permitted to supply any number of additional overcurrent devices on its load side."
  }, {
    "type" : "paragraph",
    "id" : 4633,
    "level" : "3",
    "page number" : 98,
    "bounding box" : [ 456.84, 430.084, 769.746, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Protection by Primary Overcurrent Device. Conductors supplied by the secondary side of a single-phase transformer having a 2-wire (single-voltage) secondary, or a three-phase, delta-delta connected transformer having a 3-wire (single-voltage) secondary, shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided this protection is in accordance with 4.50.1.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary to primary transformer voltage ratio."
  }, {
    "type" : "list",
    "id" : 4625,
    "level" : "5",
    "page number" : 98,
    "bounding box" : [ 99.342, 417.495, 384.841, 520.417 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 99.342, 505.989, 384.793, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. The tap conductors are protected from physical damage by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2909,
        "page number" : 98,
        "bounding box" : [ 71.98, 493.395, 373.743, 507.823 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "being enclosed in an approved raceway or by other approved means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 99.342, 480.735, 384.841, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. The tap conductors are continuous from end-to-end and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2910,
        "page number" : 98,
        "bounding box" : [ 71.98, 468.075, 153.614, 482.503 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "contain no splices."
      } ]
    }, {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 99.342, 455.409, 384.801, 470.829 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "g. The tap conductors are sized 14 mm2 copper or 22 mm2",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2911,
        "page number" : 98,
        "bounding box" : [ 71.988, 442.749, 159.554, 457.177 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "aluminum or larger."
      } ]
    }, {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 99.35, 430.089, 380.001, 444.517 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "h. The tap conductors do not penetrate walls, floors, or ceilings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 99.35, 417.495, 347.02, 431.923 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "i. The tap is made no less than 9 000 mm from the floor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4634,
    "page number" : 98,
    "bounding box" : [ 456.84, 392.159, 769.697, 431.907 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Single-phase (other than 2-wire) and multiphase (other than deltadelta, 3-wire) transformer secondary conductors are not considered to be protected by the primary overcurrent protective device."
  }, {
    "type" : "paragraph",
    "id" : 4626,
    "level" : "3",
    "page number" : 98,
    "bounding box" : [ 71.988, 366.855, 384.794, 406.603 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Outside Taps of Unlimited Length. Where the conductors are located outdoors of a building or structure, except at the point of load termination, and comply with all of the following conditions:"
  }, {
    "type" : "paragraph",
    "id" : 4635,
    "level" : "3",
    "page number" : 98,
    "bounding box" : [ 456.84, 354.234, 769.825, 393.927 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Transformer Secondary Conductors Not Over 3 000 mm Long. Where the length of secondary conductor does not exceed 3 000 mm and complies with all of the following:"
  }, {
    "type" : "list",
    "id" : 4627,
    "level" : "5",
    "page number" : 98,
    "bounding box" : [ 99.35, 227.717, 384.822, 356.029 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 99.35, 341.601, 384.822, 356.029 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The conductors are protected from physical damage in an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2906,
        "page number" : 98,
        "bounding box" : [ 71.988, 328.941, 151.363, 343.369 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "approved manner."
      } ]
    }, {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 99.35, 316.282, 384.792, 330.709 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The conductors terminate at a single circuit breaker or a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2907,
        "page number" : 98,
        "bounding box" : [ 71.988, 278.357, 384.771, 318.049 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "single set of fuses that limit the load to the ampacity of the conductors. This single overcurrent device shall be permitted to supply any number of additional overcurrent devices on its load side."
      } ]
    }, {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 99.35, 265.697, 384.821, 280.124 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The overcurrent device for the conductors is an integral part",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2908,
        "page number" : 98,
        "bounding box" : [ 71.988, 240.377, 384.957, 267.464 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of a disconnecting means or shall be located immediately adjacent thereto."
      } ]
    }, {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 99.35, 227.717, 384.813, 242.145 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The disconnecting means for the conductors is installed at a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4636,
    "page number" : 98,
    "bounding box" : [ 484.202, 328.915, 691.39, 343.342 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. The ampacity of the secondary conductors is"
  }, {
    "type" : "list",
    "id" : 4637,
    "level" : "4",
    "page number" : 98,
    "bounding box" : [ 492.843, 240.35, 769.746, 318.022 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 492.843, 303.595, 769.746, 318.022 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Not less than the combined calculated loads on the circuits",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2904,
        "page number" : 98,
        "bounding box" : [ 456.85, 290.99, 644.131, 305.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supplied by the secondary conductors, and"
      } ]
    }, {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 492.854, 278.33, 769.676, 292.757 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Not less than the rating of the device supplied by the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2905,
        "page number" : 98,
        "bounding box" : [ 456.85, 253.01, 769.644, 280.098 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "secondary conductors or not less than the rating of the overcurrentprotective device at the termination of the secondary conductors, and"
      } ]
    }, {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 492.854, 240.35, 769.631, 254.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. Not less than one-tenth of the rating of the overcurrent",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4638,
    "page number" : 98,
    "bounding box" : [ 456.85, 215.085, 769.671, 242.118 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "device protecting the primary of the transformer, multiplied by the primary to secondary transformer voltage ratio"
  }, {
    "type" : "paragraph",
    "id" : 4628,
    "page number" : 98,
    "bounding box" : [ 71.988, 215.112, 355.813, 229.54 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "readily accessible location complying with one of the following:"
  }, {
    "type" : "list",
    "id" : 4629,
    "level" : "4",
    "page number" : 98,
    "bounding box" : [ 107.992, 164.472, 384.76, 204.22 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 107.992, 189.792, 265.471, 204.22 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Outside of a building or structure",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 107.992, 177.132, 355.239, 191.56 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Inside, nearest the point of entrance of the conductors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 107.992, 164.472, 384.76, 178.9 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. Where installed in accordance with 2.30.1.6, nearest the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4639,
    "level" : "5",
    "page number" : 98,
    "bounding box" : [ 484.213, 151.84, 769.686, 204.193 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 484.213, 189.765, 769.686, 204.193 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The secondary conductors do not extend beyond the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2903,
        "page number" : 98,
        "bounding box" : [ 456.85, 164.445, 769.585, 191.533 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "switchboard, panelboard, disconnecting means, or control devices they supply."
      } ]
    }, {
      "type" : "list item",
      "page number" : 98,
      "bounding box" : [ 484.213, 151.84, 769.681, 166.268 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The secondary conductors are enclosed in a raceway, which",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4630,
    "page number" : 98,
    "bounding box" : [ 71.988, 151.867, 225.731, 166.295 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "point of entrance of the conductors"
  }, {
    "type" : "paragraph",
    "id" : 4640,
    "page number" : 98,
    "bounding box" : [ 456.85, 113.86, 769.671, 153.608 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall extend from the transformer to the enclosure of an enclosed switchboard, panelboard, or control devices or to the back of an open switchboard."
  }, {
    "type" : "paragraph",
    "id" : 4631,
    "page number" : 98,
    "bounding box" : [ 71.988, 63.302, 384.882, 141.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Transformer Secondary Conductors. Each set of conductors feeding separate loads shall be permitted to be connected to a transformer secondary, without overcurrent protection at the secondary, as specified in 2.40.2.2(c)(1) through (c)(6). The provisions of 2.40.1.4(b) shall not be permitted for transformer secondary conductors."
  }, {
    "type" : "paragraph",
    "id" : 4641,
    "page number" : 98,
    "bounding box" : [ 466.19, 82.929, 760.275, 102.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For overcurrent protection requirements for lighting and appliance branchcircuit panelboards and certain power panelboards, see 4.8.3.7(a), (b), and (e)."
  }, {
    "type" : "paragraph",
    "id" : 4642,
    "level" : "3",
    "page number" : 98,
    "bounding box" : [ 456.83, 44.889, 769.649, 71.977 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Industrial Installation Secondary Conductors Not Over 7 600 mm Long. For industrial installations only, where the length of the"
  }, {
    "type" : "paragraph",
    "id" : 4632,
    "page number" : 98,
    "bounding box" : [ 81.351, 41.526, 351.654, 52.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For overcurrent protection requirements for transformers, see 4.50.1.3."
  }, {
    "type" : "paragraph",
    "id" : 4644,
    "page number" : 99,
    "bounding box" : [ 71.99, 518.649, 384.819, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "secondary conductors does not exceed 7 600 mm and complies with all of the following:"
  }, {
    "type" : "list",
    "id" : 4651,
    "level" : "7",
    "page number" : 99,
    "bounding box" : [ 484.191, 442.733, 769.765, 545.715 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 484.191, 531.287, 769.655, 545.715 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The secondary conductors shall have an ampacity that is not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2900,
        "page number" : 99,
        "bounding box" : [ 456.829, 493.373, 769.696, 533.055 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "less than the value of the primary-to-secondary voltage ratio multiplied by one-third of the rating of the overcurrent device protecting the primary of the transformer."
      } ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 484.191, 480.713, 769.765, 495.141 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The secondary conductors terminate in a single circuit breaker",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2901,
        "page number" : 99,
        "bounding box" : [ 456.829, 455.393, 769.655, 482.481 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or set of fuses that limit the load current to not more than the conductor ampacity that is permitted by 3.10.1.15."
      } ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 484.191, 442.733, 769.674, 457.161 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The secondary conductors are protected from physical",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4645,
    "level" : "5",
    "page number" : 99,
    "bounding box" : [ 99.353, 430.095, 384.895, 507.823 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 99.353, 493.395, 384.773, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The ampacity of the secondary conductors is not less than the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2902,
        "page number" : 99,
        "bounding box" : [ 71.99, 455.415, 384.874, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "secondary current rating of the transformer, and the sum of the ratings of the overcurrent devices does not exceed the ampacity of the secondary conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 99.353, 442.755, 271.344, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. All overcurrent devices are grouped.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 99.353, 430.095, 384.895, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The secondary conductors are protected from physical",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4652,
    "page number" : 99,
    "bounding box" : [ 456.829, 417.468, 769.737, 444.501 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "damage by being enclosed in an approved raceway or by other approved means."
  }, {
    "type" : "paragraph",
    "id" : 4646,
    "page number" : 99,
    "bounding box" : [ 71.99, 404.831, 384.899, 431.918 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "damage by being enclosed in an approved raceway or by other approved means."
  }, {
    "type" : "list",
    "id" : 4653,
    "level" : "1",
    "page number" : 99,
    "bounding box" : [ 466.172, 252.999, 769.743, 406.785 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 466.183, 392.149, 769.653, 406.785 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Service Conductors. Service-entrance conductors shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2897,
        "page number" : 99,
        "bounding box" : [ 456.818, 366.829, 769.709, 393.916 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted to be protected by overcurrent devices in accordance with 2.30.7.2."
      } ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 466.172, 341.564, 769.641, 356.2 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Busway Taps. Busways and busway taps shall be permitted to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2898,
        "page number" : 99,
        "bounding box" : [ 456.818, 328.904, 725.471, 343.332 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be protected against overcurrent in accordance with 3.68.2.8."
      } ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 466.172, 303.584, 769.672, 318.22 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Motor Circuit Taps. Motor-feeder and branch-circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2899,
        "page number" : 99,
        "bounding box" : [ 456.818, 278.319, 769.674, 305.407 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductors shall be permitted to be protected against overcurrent in accordance with 4.30.2.8 and 4.30.4.3, respectively."
      } ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 466.173, 252.999, 769.743, 267.635 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Conductors from Generator Terminals. Conductors from",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4647,
    "level" : "3",
    "page number" : 99,
    "bounding box" : [ 71.99, 354.246, 384.778, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Outside Secondary Conductors. Where the conductors are located outdoors of a building or structure, except at the point of load termination, and comply with all of the following conditions:"
  }, {
    "type" : "list",
    "id" : 4648,
    "level" : "5",
    "page number" : 99,
    "bounding box" : [ 71.99, 202.436, 384.959, 343.353 ],
    "numbering style" : "unknown style",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 71.99, 316.266, 384.824, 343.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The conductors are protected from physical damage in an approved manner.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 71.99, 265.681, 384.794, 318.034 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The conductors terminate at a single circuit breaker or a single set of fuses that limit the load to the ampacity of the conductors. This single overcurrent device shall be permitted to supply any number of additional overcurrent devices on its load side.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 71.99, 227.701, 384.959, 267.449 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The overcurrent device for the conductors is an integral part of a disconnecting means or shall be located immediately adjacent thereto.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 71.99, 202.436, 384.815, 229.524 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The disconnecting means for the conductors is installed at a readily accessible location complying with one of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4654,
    "page number" : 99,
    "bounding box" : [ 456.818, 215.074, 769.924, 254.767 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "generator terminals that meet the size requirement in 4.45.1.13 shall be permitted to be protected against overload by the generator overload protective device(s) required by 4.45.1.12."
  }, {
    "type" : "list",
    "id" : 4655,
    "level" : "5",
    "page number" : 99,
    "bounding box" : [ 456.807, 37.945, 769.654, 204.391 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 456.818, 164.434, 769.654, 204.391 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.2.3 Grounded Conductor. No overcurrent device shall be connected in series with any conductor that is intentionally grounded, unless one of the following two conditions is met:",
      "kids" : [ {
        "type" : "list",
        "id" : 2895,
        "level" : "6",
        "page number" : 99,
        "bounding box" : [ 466.162, 101.19, 769.651, 153.597 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 99,
          "bounding box" : [ 466.173, 139.169, 769.651, 153.597 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) The overcurrent device opens all conductors of the circuit,",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2894,
            "page number" : 99,
            "bounding box" : [ 456.807, 113.85, 769.662, 140.937 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "including the grounded conductor, and is designed so that no pole can operate independently."
          } ]
        }, {
          "type" : "list item",
          "page number" : 99,
          "bounding box" : [ 466.162, 101.19, 769.616, 115.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Where required by 4.30.3.6 or 4.30.3.7 for motor overload",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2896,
        "page number" : 99,
        "bounding box" : [ 456.807, 88.53, 504.207, 102.957 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 456.807, 37.945, 769.627, 77.901 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.2.4 Change in Size of Grounded Conductor. Where a change occurs in the size of the ungrounded conductor, a similar change shall be permitted to be made in the size of the grounded conductor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4649,
    "level" : "5",
    "page number" : 99,
    "bounding box" : [ 71.99, 139.191, 384.762, 191.544 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 107.994, 177.116, 265.473, 191.544 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Outside of a building or structure",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 107.994, 164.456, 355.242, 178.884 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Inside, nearest the point of entrance of the conductors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 71.99, 139.191, 384.762, 166.279 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. Where installed in accordance with 2.30.1.6, nearest the point of entrance of the conductors",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4650,
    "level" : "6",
    "page number" : 99,
    "bounding box" : [ 71.99, 37.967, 384.85, 128.299 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 71.99, 75.947, 384.85, 128.299 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Secondary Conductors from a Feeder Tapped Transformer. Transformer secondary conductors installed in accordance with 2.40.2.2(b)(3) shall be permitted to have overcurrent protection as specified in that section.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 99,
      "bounding box" : [ 71.99, 37.967, 384.848, 77.714 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Secondary Conductors Not Over 7 600 mm Long. Where the length of secondary conductor does not exceed 7 600 mm and complies with all of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4657,
    "level" : "Subtitle",
    "page number" : 100,
    "bounding box" : [ 71.99, 531.249, 239.227, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.40.2.5 Location in or on Premises."
  }, {
    "type" : "heading",
    "id" : 4663,
    "level" : "Subtitle",
    "page number" : 100,
    "bounding box" : [ 466.185, 518.649, 769.664, 533.286 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Not in Vicinity of Easily Ignitible Material. Overcurrent"
  }, {
    "type" : "paragraph",
    "id" : 4658,
    "page number" : 100,
    "bounding box" : [ 71.98, 455.421, 384.906, 520.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Accessibility. Overcurrent devices shall be readily accessible and shall be installed so that the center of the grip of the operating handle of the switch or circuit breaker, when in its highest position, is not more than 2.0 m (6 ft 7 in.) above the floor or working platform unless one of the following applies:"
  }, {
    "type" : "paragraph",
    "id" : 4664,
    "page number" : 100,
    "bounding box" : [ 456.82, 493.395, 769.688, 520.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "devices shall not be located in the vicinity of easily ignitible material, such as in clothes closets."
  }, {
    "type" : "heading",
    "id" : 4665,
    "level" : "Subtitle",
    "page number" : 100,
    "bounding box" : [ 466.174, 468.075, 769.664, 482.712 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Not Located in Bathrooms. In dwelling units and guest rooms"
  }, {
    "type" : "paragraph",
    "id" : 4666,
    "page number" : 100,
    "bounding box" : [ 456.809, 430.095, 769.666, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "or guest suites of hotels and motels, overcurrent devices, other than supplementary overcurrent protection, shall not be located in bathrooms."
  }, {
    "type" : "list",
    "id" : 4659,
    "level" : "6",
    "page number" : 100,
    "bounding box" : [ 89.976, 366.857, 384.892, 444.529 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 100,
      "bounding box" : [ 89.976, 430.101, 273.232, 444.529 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For busways, as provided in 3.68.2.3.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 100,
      "bounding box" : [ 89.976, 417.496, 384.753, 431.924 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) For supplementary overcurrent protection, as described in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2892,
        "page number" : 100,
        "bounding box" : [ 71.98, 404.836, 116.107, 419.264 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.40.1.10."
      } ]
    }, {
      "type" : "list item",
      "page number" : 100,
      "bounding box" : [ 89.976, 392.176, 384.81, 406.604 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) For overcurrent devices, as described in 2.25.2.11 and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2893,
        "page number" : 100,
        "bounding box" : [ 71.98, 379.517, 110.594, 393.944 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.30.7.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 100,
      "bounding box" : [ 89.976, 366.857, 384.892, 381.284 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) For overcurrent devices adjacent to utilization equipment that",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4667,
    "page number" : 100,
    "bounding box" : [ 572.428, 404.765, 654.014, 419.401 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.40.3 Enclosures"
  }, {
    "type" : "list",
    "id" : 4668,
    "level" : "9",
    "page number" : 100,
    "bounding box" : [ 456.787, 25.285, 769.659, 394.07 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 100,
      "bounding box" : [ 456.809, 379.434, 536.012, 394.07 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.3.1 General.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2883,
        "page number" : 100,
        "bounding box" : [ 456.809, 341.564, 769.629, 368.86 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(a) Protection from Physical Damage. Overcurrent devices shall be protected from physical damage by one of the following:"
      }, {
        "type" : "list",
        "id" : 2884,
        "level" : "6",
        "page number" : 100,
        "bounding box" : [ 474.805, 290.979, 769.734, 330.672 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 100,
          "bounding box" : [ 474.805, 316.244, 769.734, 330.672 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Installation in enclosures, cabinets, cutout boxes, or equipment",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2882,
            "page number" : 100,
            "bounding box" : [ 456.809, 303.584, 504.259, 318.012 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "assemblies"
          } ]
        }, {
          "type" : "list item",
          "page number" : 100,
          "bounding box" : [ 474.805, 290.979, 769.641, 305.407 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Mounting on open-type switchboards, panelboards, or control",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2885,
        "page number" : 100,
        "bounding box" : [ 456.798, 265.659, 769.534, 292.747 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "boards that are in rooms or enclosures free from dampness and easily ignitible material and are accessible only to qualified personnel"
      }, {
        "type" : "paragraph",
        "id" : 2886,
        "page number" : 100,
        "bounding box" : [ 456.787, 227.679, 769.622, 254.975 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(b) Operating Handle. The operating handle of a circuit breaker shall be permitted to be accessible without opening a door or cover."
      }, {
        "type" : "list",
        "id" : 2887,
        "level" : "10",
        "page number" : 100,
        "bounding box" : [ 456.787, 101.19, 769.673, 217.051 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 100,
          "bounding box" : [ 456.787, 189.754, 769.594, 217.051 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.40.3.3 Damp or Wet Locations. Enclosures for overcurrent devices in damp or wet locations shall comply with 3.12.1.2(a).",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 100,
          "bounding box" : [ 456.787, 101.19, 769.673, 179.071 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.40.3.4 Vertical Position. Enclosures for overcurrent devices shall be mounted in a vertical position unless that is shown to be impracticable. Circuit breaker enclosures shall be permitted to be installed horizontally where the circuit breaker is installed in accordance with 2.40.7.2. Listed busway plug-in units shall be permitted to be mounted in orientations corresponding to the busway mounting position.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2888,
        "page number" : 100,
        "bounding box" : [ 530.462, 75.87, 695.888, 90.506 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.40.4 Disconnecting and Guarding"
      } ]
    }, {
      "type" : "list item",
      "page number" : 100,
      "bounding box" : [ 456.787, 25.285, 769.659, 65.241 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.4.1 Disconnecting Means for Fuses. A disconnecting means shall be provided on the supply side of all fuses in circuits over 150 volts to ground and cartridge fuses in circuits of any voltage where",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4660,
    "page number" : 100,
    "bounding box" : [ 71.98, 354.252, 348.889, 368.679 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "they supply, access shall be permitted to be by portable means."
  }, {
    "type" : "list",
    "id" : 4661,
    "level" : "7",
    "page number" : 100,
    "bounding box" : [ 71.969, 50.633, 384.817, 343.568 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 100,
      "bounding box" : [ 71.969, 303.612, 384.817, 343.568 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Occupancy. Each occupant shall have ready access to all overcurrent devices protecting the conductors supplying that occupancy.",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "8",
        "page number" : 100,
        "bounding box" : [ 71.969, 88.492, 384.814, 292.884 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 100,
          "bounding box" : [ 71.969, 215.036, 384.814, 292.884 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the service overcurrent devices and feeder overcurrent devices supplying more than one occupancy shall be permitted to be accessible to only authorized management personnel in the following:",
          "kids" : [ {
            "type" : "list",
            "id" : 2890,
            "level" : "6",
            "page number" : 100,
            "bounding box" : [ 81.323, 189.716, 384.712, 216.98 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 2,
            "list items" : [ {
              "type" : "list item",
              "page number" : 100,
              "bounding box" : [ 81.323, 202.376, 239.733, 216.98 ],
              "font" : "TimesNewRomanPS-ItalicMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(1) Multiple-occupancy buildings",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 100,
              "bounding box" : [ 81.323, 189.716, 384.712, 204.32 ],
              "font" : "TimesNewRomanPS-ItalicMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(2) Guest rooms or guest suites of hotels and motels that are",
              "kids" : [ ]
            } ]
          }, {
            "type" : "paragraph",
            "id" : 2891,
            "page number" : 100,
            "bounding box" : [ 71.969, 177.056, 217.15, 191.66 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "intended for transient occupancy"
          } ]
        }, {
          "type" : "list item",
          "page number" : 100,
          "bounding box" : [ 71.969, 88.492, 384.814, 179.0 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Where electric service and electrical maintenance are provided by the building management and where these are under continuous building management supervision, the branch circuit overcurrent devices supplying any guest rooms or guest suites shall be permitted to be accessible to only authorized management personnel for guest rooms of hotels and motels that are intended for transient occupancy.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 100,
      "bounding box" : [ 71.969, 50.633, 384.815, 77.929 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Not Exposed to Physical Damage. Overcurrent devices shall be located where they will not be exposed to physical damage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4662,
    "page number" : 100,
    "bounding box" : [ 81.351, 28.867, 230.96, 39.488 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 1.10.1.11, Deteriorating Agents."
  }, {
    "type" : "paragraph",
    "id" : 4670,
    "page number" : 101,
    "bounding box" : [ 71.99, 417.49, 384.927, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "accessible to other than licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner, so that each circuit containing fuses can be independently disconnected from the source of power. A current-limiting device without a disconnecting means shall be permitted on the supply side of the service disconnecting means as permitted by 2.30.6.13. A single disconnecting means shall be permitted on the supply side of more than one set of fuses as permitted by 4.30.9.2, Exception, for group operation of motors and 4.24.3.4(c) for fixed electric space-heating equipment."
  }, {
    "type" : "list",
    "id" : 4671,
    "level" : "9",
    "page number" : 101,
    "bounding box" : [ 71.969, 215.03, 384.759, 406.807 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 4686,
    "list items" : [ {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 71.99, 379.511, 384.759, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.4.2 Arcing or Suddenly Moving Parts. Arcing or suddenly moving parts shall comply with 2.40.4.2(a) and (b).",
      "kids" : [ {
        "type" : "list",
        "id" : 2874,
        "level" : "1",
        "page number" : 101,
        "bounding box" : [ 81.334, 303.606, 384.841, 368.882 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 101,
          "bounding box" : [ 81.345, 354.246, 384.841, 368.882 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Location. Fuses and circuit breakers shall be located or shielded",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2873,
            "page number" : 101,
            "bounding box" : [ 71.98, 328.926, 384.855, 356.013 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "so that persons will not be burned or otherwise injured by their operation."
          } ]
        }, {
          "type" : "list item",
          "page number" : 101,
          "bounding box" : [ 81.334, 303.606, 384.817, 318.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Suddenly Moving Parts. Handles or levers of circuit breakers,",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2875,
        "page number" : 101,
        "bounding box" : [ 71.969, 265.681, 384.879, 305.429 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and similar parts that may move suddenly in such a way that persons in the vicinity are likely to be injured by being struck by them, shall be guarded or isolated."
      }, {
        "type" : "paragraph",
        "id" : 2876,
        "page number" : 101,
        "bounding box" : [ 122.191, 240.295, 334.593, 254.932 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.40.5 Plug Fuses, Fuseholders, and Adapters"
      } ]
    }, {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 71.969, 215.03, 151.172, 229.667 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.5.1 General.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4672,
    "page number" : 101,
    "bounding box" : [ 71.969, 177.105, 384.824, 204.402 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Maximum Voltage. Plug fuses shall be permitted to be used in the following circuits:"
  }, {
    "type" : "list",
    "id" : 4673,
    "level" : "7",
    "page number" : 101,
    "bounding box" : [ 71.969, 126.52, 384.779, 166.268 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 89.965, 151.84, 340.966, 166.268 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Circuits not exceeding 125 volts between conductors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 71.969, 126.52, 384.779, 153.608 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Circuits supplied by a system having a grounded neutral where the line-to-neutral voltage does not exceed 150 volts",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4674,
    "level" : "1",
    "page number" : 101,
    "bounding box" : [ 81.323, 63.276, 384.809, 115.837 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 81.323, 101.201, 384.809, 115.837 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Marking. Each fuse, fuseholder, and adapter shall be marked",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2872,
        "page number" : 101,
        "bounding box" : [ 71.969, 88.541, 170.885, 102.968 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with its ampere rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 81.323, 63.276, 384.798, 77.912 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Hexagonal Configuration. Plug fuses of 15-ampere and lower",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4675,
    "page number" : 101,
    "bounding box" : [ 71.958, 25.296, 384.778, 65.043 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "rating shall be identified by a hexagonal configuration of the window, cap, or other prominent part to distinguish them from fuses of higher ampere ratings."
  }, {
    "type" : "list",
    "id" : 4676,
    "level" : "5",
    "page number" : 101,
    "bounding box" : [ 456.796, 455.382, 769.684, 533.253 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 456.796, 493.362, 769.684, 533.253 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) No Energized Parts. Plug fuses, fuseholders, and adapters shall have no exposed energized parts after fuses or fuses and adapters have been installed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 456.796, 455.382, 769.612, 482.679 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Screw Shell. The screw shell of a plug-type fuseholder shall be connected to the load side of the circuit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4677,
    "level" : "6",
    "page number" : 101,
    "bounding box" : [ 456.752, 113.773, 769.631, 444.633 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 456.796, 429.997, 585.178, 444.633 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.5.2 Edison-Base Fuses.",
      "kids" : [ {
        "type" : "list",
        "id" : 2869,
        "level" : "5",
        "page number" : 101,
        "bounding box" : [ 456.774, 341.553, 769.63, 419.434 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 101,
          "bounding box" : [ 456.785, 392.138, 769.602, 419.434 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Classification. Plug fuses of the Edison-base type shall be classified at not over 125 volts and 30 amperes and below.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 101,
          "bounding box" : [ 456.774, 341.553, 769.63, 381.454 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Replacement Only. Plug fuses of the Edison-base type shall be used only for replacements in existing installations where there is no evidence of overfusing or tampering.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 456.774, 290.968, 769.631, 330.869 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.5.3 Edison-Base Fuseholders. Fuseholders of the Edison-base type shall be installed only where they are made to accept Type S fuses by the use of adapters.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 456.774, 252.988, 769.614, 280.284 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.5.4 Type S Fuses. Type S fuses shall be of the plug type and shall comply with 2.40.5.4(a) and (b).",
      "kids" : [ {
        "type" : "list",
        "id" : 2870,
        "level" : "1",
        "page number" : 101,
        "bounding box" : [ 466.118, 189.743, 769.622, 242.305 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 101,
          "bounding box" : [ 466.129, 227.668, 769.622, 242.305 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Classification. Type S fuses shall be classified at not over 125",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2868,
            "page number" : 101,
            "bounding box" : [ 456.763, 215.063, 752.858, 229.491 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "volts and 0 to 15 amperes, 16 to 20 amperes, and 21 to 30 amperes."
          } ]
        }, {
          "type" : "list item",
          "page number" : 101,
          "bounding box" : [ 466.118, 189.743, 769.617, 204.38 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Noninterchangeable. Type S fuses of an ampere classification",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2871,
        "page number" : 101,
        "bounding box" : [ 456.752, 139.158, 769.64, 191.511 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "as specified in 2.40.5.4(a) shall not be interchangeable with a lower ampere classification. They shall be designed so that they cannot be used in any fuseholder other than a Type S fuseholder or a fuseholder with a Type S adapter inserted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 456.752, 113.773, 691.517, 128.409 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.5.5 Type S Fuses, Adapters, and Fuseholders.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4678,
    "level" : "1",
    "page number" : 101,
    "bounding box" : [ 466.096, 50.583, 769.621, 103.144 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 466.107, 88.508, 769.621, 103.144 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) To Fit Edison-Base Fuseholders. Type S adapters shall fit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2867,
        "page number" : 101,
        "bounding box" : [ 456.741, 75.903, 566.678, 90.33 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Edison-base fuseholders."
      } ]
    }, {
      "type" : "list item",
      "page number" : 101,
      "bounding box" : [ 466.096, 50.583, 769.603, 65.219 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) To Fit Type S Fuses Only. Type S fuseholders and adapters",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4679,
    "page number" : 101,
    "bounding box" : [ 456.73, 37.923, 769.564, 52.351 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be designed so that either the fuseholder itself or the fuseholder"
  }, {
    "type" : "paragraph",
    "id" : 4681,
    "page number" : 102,
    "bounding box" : [ 71.99, 518.649, 384.993, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with a Type S adapter inserted cannot be used for any fuse other than a Type S fuse."
  }, {
    "type" : "paragraph",
    "id" : 4682,
    "page number" : 102,
    "bounding box" : [ 71.99, 480.735, 384.828, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Nonremovable. Type S adapters shall be designed so that once inserted in a fuseholder, they cannot be removed."
  }, {
    "type" : "list",
    "id" : 4683,
    "level" : "1",
    "page number" : 102,
    "bounding box" : [ 81.334, 404.831, 384.872, 470.052 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 81.345, 455.415, 384.872, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Nontamperable. Type S fuses, fuseholders, and adapters shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2866,
        "page number" : 102,
        "bounding box" : [ 71.98, 430.096, 384.841, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be designed so that tampering or shunting (bridging) would be difficult."
      } ]
    }, {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 81.334, 404.831, 384.837, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Interchangeability. Dimensions of Type S fuses, fuseholders,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4684,
    "page number" : 102,
    "bounding box" : [ 71.969, 379.511, 384.77, 406.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and adapters shall be standardized to permit interchangeability regardless of the manufacturer."
  }, {
    "type" : "paragraph",
    "id" : 4685,
    "page number" : 102,
    "bounding box" : [ 135.51, 354.191, 321.23, 368.827 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.40.6 Cartridge Fuses and Fuseholders"
  }, {
    "type" : "list",
    "id" : 4686,
    "level" : "9",
    "page number" : 102,
    "bounding box" : [ 71.969, 328.86, 151.172, 343.496 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4671,
    "next list id" : 4703,
    "list items" : [ {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 71.969, 328.86, 151.172, 343.496 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.6.1 General.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4687,
    "page number" : 102,
    "bounding box" : [ 71.958, 278.33, 384.8, 318.231 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Maximum Voltage — 300-Volt Type. Cartridge fuses and fuseholders of the 300-volt type shall be permitted to be used in the following circuits:"
  }, {
    "type" : "list",
    "id" : 4688,
    "level" : "3",
    "page number" : 102,
    "bounding box" : [ 71.958, 215.085, 384.789, 267.438 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 89.954, 253.01, 340.955, 267.438 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Circuits not exceeding 300 volts between conductors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 71.958, 215.085, 384.789, 254.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Single-phase line-to-neutral circuits supplied from a 3-phase, 4-wire, solidly grounded neutral source where the line-to-neutral voltage does not exceed 300 volts",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4689,
    "level" : "Subtitle",
    "page number" : 102,
    "bounding box" : [ 81.313, 189.699, 384.711, 204.336 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Noninterchangeable — 0–6000-Ampere Cartridge"
  }, {
    "type" : "paragraph",
    "id" : 4690,
    "page number" : 102,
    "bounding box" : [ 71.958, 126.52, 384.848, 191.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Fuseholders. Fuseholders shall be designed so that it will be difficult to put a fuse of any given class into a fuseholder that is designed for a current lower, or voltage higher, than that of the class to which the fuse belongs. Fuseholders for current-limiting fuses shall not permit insertion of fuses that are not current-limiting."
  }, {
    "type" : "heading",
    "id" : 4691,
    "level" : "Subtitle",
    "page number" : 102,
    "bounding box" : [ 81.313, 101.201, 384.768, 115.837 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Marking. Fuses shall be plainly marked, either by printing on"
  }, {
    "type" : "paragraph",
    "id" : 4692,
    "page number" : 102,
    "bounding box" : [ 71.947, 75.936, 384.802, 102.968 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the fuse barrel or by a label attached to the barrel showing the following:"
  }, {
    "type" : "list",
    "id" : 4693,
    "level" : "4",
    "page number" : 102,
    "bounding box" : [ 89.943, 25.296, 338.038, 65.043 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "next list id" : 4694,
    "list items" : [ {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 89.943, 50.616, 171.667, 65.043 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Ampere rating",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 89.943, 37.956, 171.192, 52.384 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Voltage rating",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 89.943, 25.296, 338.038, 39.724 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Interrupting rating where other than 10,000 amperes",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4694,
    "level" : "4",
    "page number" : 102,
    "bounding box" : [ 474.781, 518.616, 684.886, 545.704 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 4693,
    "list items" : [ {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 474.781, 531.276, 641.497, 545.704 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Current limiting where applicable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 474.781, 518.616, 684.886, 533.044 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) The name or trademark of the manufacturer",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4695,
    "page number" : 102,
    "bounding box" : [ 456.785, 480.702, 769.658, 507.79 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The interrupting rating shall not be required to be marked on fuses used for supplementary protection."
  }, {
    "type" : "paragraph",
    "id" : 4696,
    "page number" : 102,
    "bounding box" : [ 456.785, 430.063, 769.625, 470.019 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Renewable Fuses. Class H cartridge fuses of the renewable type shall only be permitted to be used for replacement in existing installations where there is no evidence of overfusing or tampering."
  }, {
    "type" : "list",
    "id" : 4697,
    "level" : "5",
    "page number" : 102,
    "bounding box" : [ 456.785, 265.637, 769.697, 419.434 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 456.785, 366.818, 769.636, 419.434 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.6.2 Classification. Cartridge fuses and fuseholders shall be classified according to voltage and amperage ranges. Fuses rated 600 volts, nominal, or less shall be permitted to be used for voltages at or below their ratings.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2864,
        "page number" : 102,
        "bounding box" : [ 558.547, 341.487, 667.884, 356.123 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.40.7 Circuit Breakers"
      } ]
    }, {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 456.785, 265.637, 769.697, 330.858 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.7.1 Method of Operation. Circuit breakers shall be trip free and capable of being closed and opened by manual operation. Their normal method of operation by other than manual means, such as electrical or pneumatic, shall be permitted if means for manual operation are also provided.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4698,
    "level" : "6",
    "page number" : 102,
    "bounding box" : [ 456.785, 101.102, 769.685, 254.954 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 456.785, 189.732, 769.65, 254.954 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.7.2 Indicating. Circuit breakers shall clearly indicate whether they are in the open “off” or closed “on” position. Where circuit breaker handles are operated vertically rather than rotationally or horizontally, the “up” position of the handle shall be the “on” position.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 456.785, 126.488, 769.685, 179.049 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.7.3 Nontamperable. A circuit breaker shall be of such design that any alteration of its trip point (calibration) or the time required for its operation requires dismantling of the device or breaking of a seal for other than intended adjustments.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 102,
      "bounding box" : [ 456.785, 101.102, 539.754, 115.738 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.7.4 Marking.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4699,
    "page number" : 102,
    "bounding box" : [ 456.785, 37.912, 769.642, 90.528 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Durable and Visible. Circuit breakers shall be marked with their ampere rating in a manner that will be durable and visible after installation. Such marking shall be permitted to be made visible by removal of a trim or cover."
  }, {
    "type" : "list",
    "id" : 4701,
    "level" : "1",
    "page number" : 103,
    "bounding box" : [ 81.329, 328.926, 384.859, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 103,
      "bounding box" : [ 81.351, 531.309, 384.847, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Location. Circuit breakers rated at 100 amperes or less and 600",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2861,
        "page number" : 103,
        "bounding box" : [ 71.985, 505.989, 384.786, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "volts or less shall have the ampere rating molded, stamped, etched, or similarly marked into their handles or escutcheon areas."
      } ]
    }, {
      "type" : "list item",
      "page number" : 103,
      "bounding box" : [ 81.34, 480.735, 384.859, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Interrupting Rating. Every circuit breaker having an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2862,
        "page number" : 103,
        "bounding box" : [ 71.985, 430.096, 384.853, 482.503 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "interrupting rating other than 5000 amperes shall have its interrupting rating shown on the circuit breaker. The interrupting rating shall not be required to be marked on circuit breakers used for supplementary protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 103,
      "bounding box" : [ 81.34, 404.831, 384.769, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Used as Switches. Circuit breakers used as switches in 120-volt",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2863,
        "page number" : 103,
        "bounding box" : [ 71.974, 354.246, 384.866, 406.598 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and 277-volt fluorescent lighting circuits shall be listed and shall be marked SWD or HID. Circuit breakers used as switches in highintensity discharge lighting circuits shall be listed and shall be marked as HID."
      } ]
    }, {
      "type" : "list item",
      "page number" : 103,
      "bounding box" : [ 81.329, 328.926, 384.773, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Voltage Marking. Circuit breakers shall be marked with a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4706,
    "page number" : 103,
    "bounding box" : [ 456.829, 518.654, 769.651, 545.741 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "overcurrent protective device having a higher rating, the circuit breaker shall meet the requirements specified in (a) or (b), and (c)."
  }, {
    "type" : "heading",
    "id" : 4707,
    "level" : "Subtitle",
    "page number" : 103,
    "bounding box" : [ 466.183, 493.334, 769.637, 507.97 ],
