    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Selected Under Engineering Supervision in Existing"
  }, {
    "type" : "paragraph",
    "id" : 4708,
    "page number" : 103,
    "bounding box" : [ 456.829, 392.164, 769.735, 495.365 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Installations. The series rated combination devices shall be selected by a licensed professional engineer engaged primarily in the design or maintenance of electrical installations. The selection shall be documented and stamped by the professional engineer. This documentation shall be available to those authorized to design, install, inspect, maintain, and operate the system. This series combination rating, including identification of the upstream device, shall be field marked on the end use equipment."
  }, {
    "type" : "heading",
    "id" : 4709,
    "level" : "Subtitle",
    "page number" : 103,
    "bounding box" : [ 466.183, 366.844, 769.671, 381.481 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Tested Combinations. The combination of line-side overcurrent"
  }, {
    "type" : "paragraph",
    "id" : 4710,
    "page number" : 103,
    "bounding box" : [ 456.818, 341.579, 769.676, 368.667 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "device and load-side circuit breaker(s) is tested and marked on the end use equipment, such as switchboards and panelboards."
  }, {
    "type" : "heading",
    "id" : 4711,
    "level" : "Subtitle",
    "page number" : 103,
    "bounding box" : [ 466.172, 316.259, 746.692, 330.896 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Motor Contribution. Series ratings shall not be used where"
  }, {
    "type" : "paragraph",
    "id" : 4702,
    "page number" : 103,
    "bounding box" : [ 71.963, 291.001, 384.811, 330.694 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "voltage rating not less than the nominal system voltage that is indicative of their capability to interrupt fault currents between phases or phase to ground."
  }, {
    "type" : "list",
    "id" : 4712,
    "level" : "3",
    "page number" : 103,
    "bounding box" : [ 456.796, 240.355, 769.662, 305.422 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 103,
      "bounding box" : [ 456.807, 265.674, 769.662, 305.422 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Motors are connected on the load side of the higher-rated overcurrent device and on the line side of the lower-rated overcurrent device, and",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 103,
      "bounding box" : [ 456.796, 240.355, 769.649, 267.442 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The sum of the motor full-load currents exceeds 1 percent of the interrupting rating of the lower-rated circuit breaker.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4703,
    "level" : "9",
    "page number" : 103,
    "bounding box" : [ 71.963, 113.871, 384.892, 280.317 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4686,
    "next list id" : 4740,
    "list items" : [ {
      "type" : "list item",
      "page number" : 103,
      "bounding box" : [ 71.963, 113.871, 384.892, 280.317 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.7.6 Applications. A circuit breaker with a straight voltage rating, such as 240V or 480V, shall be permitted to be applied in a circuit in which the nominal voltage between any two conductors does not exceed the circuit breaker’s voltage rating. A two-pole circuit breaker shall not be used for protecting a 3-phase, corner-grounded delta circuit unless the circuit breaker is marked 1–3 to indicate such suitability. A circuit breaker with a slash rating, such as 120/240V or 480Y/277V, shall be permitted to be applied in a solidly grounded circuit where the nominal voltage of any conductor to ground does not exceed the lower of the two values of the circuit breaker’s voltage rating and the nominal voltage between any two conductors does not exceed the higher value of the circuit breaker’s voltage rating.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4713,
    "level" : "Subtitle",
    "page number" : 103,
    "bounding box" : [ 516.735, 215.035, 709.606, 229.671 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.40.8 Supervised Industrial Installations"
  }, {
    "type" : "paragraph",
    "id" : 4714,
    "page number" : 103,
    "bounding box" : [ 456.796, 113.876, 769.668, 204.406 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.40.8.1 General. Overcurrent protection in areas of supervised industrial installations shall comply with all of the other applicable provisions of this article, except as provided in Part 2.40.8. The provisions of Part 2.40.8 shall be permitted only to apply to those portions of the electrical system in the supervised industrial installation used exclusively for manufacturing or process control activities."
  }, {
    "type" : "paragraph",
    "id" : 4715,
    "page number" : 103,
    "bounding box" : [ 456.796, 63.302, 769.649, 103.192 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.40.8.3 Location in Circuit. An overcurrent device shall be connected in each ungrounded circuit conductor as required in 2.40.8.3(a) through (d)."
  }, {
    "type" : "paragraph",
    "id" : 4704,
    "page number" : 103,
    "bounding box" : [ 81.351, 73.752, 375.471, 102.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Proper application of molded case circuit breakers on 3-phase systems, other than solidly grounded wye, particularly on corner grounded delta systems, considers the circuit breakers’ individual pole-interrupting capability."
  }, {
    "type" : "list",
    "id" : 4705,
    "level" : "4",
    "page number" : 103,
    "bounding box" : [ 71.99, 23.049, 384.865, 63.006 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 4721,
    "list items" : [ {
      "type" : "list item",
      "page number" : 103,
      "bounding box" : [ 71.99, 23.049, 384.865, 63.006 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.7.7 Series Ratings. Where a circuit breaker is used on a circuit having an available fault current higher than the marked interrupting rating by being connected on the load side of an acceptable",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4716,
    "page number" : 103,
    "bounding box" : [ 456.785, 25.322, 769.642, 52.619 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Feeder and Branch-Circuit Conductors. Feeder and branchcircuit conductors shall be protected at the point the conductors"
  }, {
    "type" : "paragraph",
    "id" : 4730,
    "page number" : 104,
    "bounding box" : [ 456.829, 518.66, 769.735, 545.748 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "or in or on a switchboard. There shall be no more than six overcurrent devices grouped in any one location."
  }, {
    "type" : "paragraph",
    "id" : 4718,
    "page number" : 104,
    "bounding box" : [ 71.99, 518.649, 384.888, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "receive their supply as permitted in 2.40.2.2 or as otherwise permitted in 2.40.8.3(b), (c), or (d)."
  }, {
    "type" : "list",
    "id" : 4731,
    "level" : "6",
    "page number" : 104,
    "bounding box" : [ 456.829, 417.491, 769.79, 520.428 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 456.829, 468.075, 769.717, 520.428 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Overcurrent relaying is connected [with a current transformer(s), if needed] to sense all of the secondary conductor current and limit the load to the conductor ampacity by opening upstream or downstream devices.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 456.829, 417.491, 769.79, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Conductors shall be considered to be protected if calculations, made under engineering supervision, determine that the system overcurrent devices will protect the conductors from overload conditions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4719,
    "level" : "Subtitle",
    "page number" : 104,
    "bounding box" : [ 81.345, 493.329, 384.817, 507.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Transformer Secondary Conductors of Separately Derived"
  }, {
    "type" : "paragraph",
    "id" : 4720,
    "page number" : 104,
    "bounding box" : [ 71.98, 455.404, 384.85, 495.361 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Systems. Conductors shall be permitted to be connected to a transformer secondary of a separately derived system, without overcurrent protection at the connection, where the conditions of"
  }, {
    "type" : "list",
    "id" : 4721,
    "level" : "4",
    "page number" : 104,
    "bounding box" : [ 71.98, 442.744, 252.616, 457.172 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4705,
    "list items" : [ {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 71.98, 442.744, 252.616, 457.172 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.8.3(b)(1), (b)(2), and (b)(3) are met.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4722,
    "level" : "4",
    "page number" : 104,
    "bounding box" : [ 71.969, 392.16, 384.809, 431.907 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Short-Circuit and Ground-Fault Protection. The conductors shall be protected from short-circuit and ground-fault conditions by complying with one of the following conditions:"
  }, {
    "type" : "paragraph",
    "id" : 4732,
    "level" : "4",
    "page number" : 104,
    "bounding box" : [ 456.829, 366.851, 769.722, 406.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Physical Protection. The secondary conductors are protected from physical damage by being enclosed in an approved raceway or by other approved means."
  }, {
    "type" : "list",
    "id" : 4723,
    "level" : "5",
    "page number" : 104,
    "bounding box" : [ 99.331, 303.595, 384.866, 381.267 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 99.331, 366.84, 384.862, 381.267 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The length of the secondary conductors does not exceed 30 m",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2858,
        "page number" : 104,
        "bounding box" : [ 71.969, 316.255, 384.838, 368.662 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and the transformer primary overcurrent device has a rating or setting that does not exceed 150 percent of the value determined by multiplying the secondary conductor ampacity by the secondary-toprimary transformer voltage ratio."
      } ]
    }, {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 99.331, 303.595, 384.866, 318.023 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The conductors are protected by a differential relay with a trip",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4733,
    "page number" : 104,
    "bounding box" : [ 456.818, 303.617, 769.662, 356.233 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Outside Feeder Taps. Outside conductors shall be permitted to be tapped to a feeder or to be connected at a transformer secondary, without overcurrent protection at the tap or connection, where all the following conditions are met:"
  }, {
    "type" : "paragraph",
    "id" : 4724,
    "page number" : 104,
    "bounding box" : [ 71.98, 290.99, 300.943, 305.418 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "setting equal to or less than the conductor ampacity."
  }, {
    "type" : "list",
    "id" : 4734,
    "level" : "6",
    "page number" : 104,
    "bounding box" : [ 474.803, 113.916, 769.899, 292.791 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 474.814, 278.363, 769.63, 292.791 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The conductors are protected from physical damage in an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2853,
        "page number" : 104,
        "bounding box" : [ 456.818, 265.703, 536.192, 280.131 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "approved manner."
      } ]
    }, {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 474.814, 253.043, 769.61, 267.471 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The sum of the overcurrent devices at the conductor",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2854,
        "page number" : 104,
        "bounding box" : [ 456.818, 189.809, 769.724, 254.811 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "termination limits the load to the conductor ampacity. The overcurrent devices shall consist of not more than six circuit breakers or sets of fuses mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard. There shall be no more than six overcurrent devices grouped in any one location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 474.814, 177.149, 769.671, 191.577 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The tap conductors are installed outdoors of a building or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2855,
        "page number" : 104,
        "bounding box" : [ 456.818, 164.489, 668.846, 178.917 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "structure except at the point of load termination."
      } ]
    }, {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 474.814, 151.895, 769.899, 166.323 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The overcurrent device for the conductors is an integral part of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2856,
        "page number" : 104,
        "bounding box" : [ 456.807, 126.576, 769.693, 153.663 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a disconnecting means or shall be located immediately adjacent thereto."
      } ]
    }, {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 474.803, 113.916, 769.597, 128.343 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) The disconnecting means for the conductors are installed at a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4725,
    "page number" : 104,
    "bounding box" : [ 81.351, 241.632, 375.457, 279.848 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: A differential relay is connected to be sensitive only to short-circuit or fault currents within the protected zone and is normally set much lower than the conductor ampacity. The differential relay is connected to trip protective devices that will de-energize the protected conductors if a short-circuit condition occurs."
  }, {
    "type" : "paragraph",
    "id" : 4726,
    "page number" : 104,
    "bounding box" : [ 71.99, 165.675, 384.881, 230.677 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. The conductors shall be considered to be protected if calculations, made under engineering supervision, determine that the system overcurrent devices will protect the conductors within recognized time vs. current limits for all short-circuit and ground-fault conditions."
  }, {
    "type" : "paragraph",
    "id" : 4727,
    "level" : "4",
    "page number" : 104,
    "bounding box" : [ 71.99, 127.695, 384.835, 154.783 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Overload Protection. The conductors shall be protected against overload conditions by complying with one of the following:"
  }, {
    "type" : "list",
    "id" : 4728,
    "level" : "5",
    "page number" : 104,
    "bounding box" : [ 99.353, 77.122, 384.79, 116.803 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 99.353, 102.376, 384.79, 116.803 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The conductors terminate in a single overcurrent device that",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2857,
        "page number" : 104,
        "bounding box" : [ 71.99, 89.782, 270.577, 104.209 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "will limit the load to the conductor ampacity."
      } ]
    }, {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 99.353, 77.122, 384.771, 91.549 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The sum of the overcurrent devices at the conductor",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4735,
    "page number" : 104,
    "bounding box" : [ 456.807, 101.256, 740.57, 115.683 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "readily accessible location complying with one of the following:"
  }, {
    "type" : "list",
    "id" : 4736,
    "level" : "5",
    "page number" : 104,
    "bounding box" : [ 484.169, 50.671, 769.616, 90.418 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 484.169, 75.991, 641.0, 90.418 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Outside of a building or structure",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 484.169, 63.331, 731.416, 77.758 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Inside, nearest the point of entrance of the conductors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 104,
      "bounding box" : [ 484.169, 50.671, 769.616, 65.099 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Where installed in accordance with 2.30.1.6, nearest the point",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4729,
    "page number" : 104,
    "bounding box" : [ 71.99, 39.142, 384.809, 78.889 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "termination limits the load to the conductor ampacity. The overcurrent devices shall consist of not more than six circuit breakers or sets of fuses, mounted in a single enclosure, in a group of separate enclosures,"
  }, {
    "type" : "paragraph",
    "id" : 4737,
    "page number" : 104,
    "bounding box" : [ 456.807, 38.011, 585.112, 52.439 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of entrance of the conductors"
  }, {
    "type" : "paragraph",
    "id" : 4739,
    "page number" : 105,
    "bounding box" : [ 71.996, 455.415, 384.963, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Protection by Primary Overcurrent Device. Conductors supplied by the secondary side of a transformer shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided the primary device time– current protection characteristic, multiplied by the maximum effective primary-to-secondary transformer voltage ratio, effectively protects the secondary conductors."
  }, {
    "type" : "list",
    "id" : 4740,
    "level" : "9",
    "page number" : 105,
    "bounding box" : [ 71.985, 101.146, 384.871, 444.732 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 4703,
    "list items" : [ {
      "type" : "list item",
      "page number" : 105,
      "bounding box" : [ 71.996, 379.511, 384.871, 444.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.8.4 Series Ratings. Where a circuit breaker is used on a circuit having an available fault current higher than its marked interrupting rating by being connected on the load side of an acceptable overcurrent protective device having the higher rating, the circuit breaker shall meet the requirements specified in 2.40.8.4(a) or (b) and",
      "kids" : [ {
        "type" : "list",
        "id" : 2877,
        "level" : "1",
        "page number" : 105,
        "bounding box" : [ 71.996, 366.851, 86.935, 381.278 ],
        "numbering style" : "english letters",
        "number of list items" : 1,
        "list items" : [ {
          "type" : "list item",
          "page number" : 105,
          "bounding box" : [ 71.996, 366.851, 86.935, 381.278 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c).",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 2878,
        "level" : "1",
        "page number" : 105,
        "bounding box" : [ 81.351, 227.701, 384.854, 356.222 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 105,
          "bounding box" : [ 81.351, 341.586, 384.854, 356.222 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Tested Combinations. The combination of line-side overcurrent",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2851,
            "page number" : 105,
            "bounding box" : [ 71.996, 316.266, 384.854, 343.353 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "device and load-side circuit breaker(s) is tested and marked on the end use equipment, such as switchboards and panelboards."
          } ]
        }, {
          "type" : "list item",
          "page number" : 105,
          "bounding box" : [ 81.351, 291.001, 384.811, 305.637 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Selected Under Engineering Supervision. The line-side device",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2852,
            "page number" : 105,
            "bounding box" : [ 71.996, 253.021, 384.888, 292.769 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "is selected under engineering supervision. This series combination rating, including identification of the upstream device, shall be field marked on the end use equipment."
          } ]
        }, {
          "type" : "list item",
          "page number" : 105,
          "bounding box" : [ 81.351, 227.701, 361.87, 242.337 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Motor Contribution. Series ratings shall not be used where",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 2879,
        "level" : "6",
        "page number" : 105,
        "bounding box" : [ 89.981, 164.456, 384.838, 216.864 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 105,
          "bounding box" : [ 89.981, 202.436, 384.813, 216.864 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Motors are connected on the load side of the higher-rated",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2850,
            "page number" : 105,
            "bounding box" : [ 71.985, 177.116, 384.84, 204.204 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "overcurrent device and on the line side of the lower-rated overcurrent device, and"
          } ]
        }, {
          "type" : "list item",
          "page number" : 105,
          "bounding box" : [ 89.981, 164.456, 384.838, 178.884 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) The sum of the motor full-load currents exceeds 1 percent of",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2880,
        "page number" : 105,
        "bounding box" : [ 71.985, 151.851, 319.524, 166.279 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the interrupting rating of the lower-rated circuit breaker."
      }, {
        "type" : "paragraph",
        "id" : 2881,
        "page number" : 105,
        "bounding box" : [ 98.446, 126.466, 358.405, 141.102 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.40.9 Overcurrent Protection Over 600 Volts, Nominal"
      } ]
    }, {
      "type" : "list item",
      "page number" : 105,
      "bounding box" : [ 71.985, 101.146, 248.576, 115.782 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.40.9.1 Feeders and Branch Circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4741,
    "page number" : 105,
    "bounding box" : [ 71.974, 25.296, 384.859, 90.572 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Location and Type of Protection. Feeder and branch-circuit conductors shall have overcurrent protection in each ungrounded conductor located at the point where the conductor receives its supply or at an alternative location in the circuit when designed under engineering supervision that includes but is not limited to considering"
  }, {
    "type" : "paragraph",
    "id" : 4742,
    "page number" : 105,
    "bounding box" : [ 456.823, 493.362, 769.701, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the appropriate fault studies and time–current coordination analysis of the protective devices and the conductor damage curves. The overcurrent protection shall be permitted to be provided by either 2.40.9.1(a)(1) or (a)(2)."
  }, {
    "type" : "paragraph",
    "id" : 4743,
    "level" : "4",
    "page number" : 105,
    "bounding box" : [ 456.823, 404.798, 769.655, 482.47 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Overcurrent Relays and Current Transformers. Circuit breakers used for overcurrent protection of 3-phase circuits shall have a minimum of three overcurrent relay elements operated from three current transformers. The separate overcurrent relay elements (or protective functions) shall be permitted to be part of a single electronic protective relay unit."
  }, {
    "type" : "paragraph",
    "id" : 4744,
    "page number" : 105,
    "bounding box" : [ 456.823, 366.818, 769.665, 406.565 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "On 3-phase, 3-wire circuits, an overcurrent relay element in the residual circuit of the current transformers shall be permitted to replace one of the phase relay elements."
  }, {
    "type" : "paragraph",
    "id" : 4745,
    "page number" : 105,
    "bounding box" : [ 456.823, 278.308, 769.663, 368.64 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "An overcurrent relay element, operated from a current transformer that links all phases of a 3-phase, 3-wire circuit, shall be permitted to replace the residual relay element and one of the phase-conductor current transformers. Where the neutral is not regrounded on the load side of the circuit as permitted in 2.50.10.5(b), the current transformer shall be permitted to link all 3-phase conductors and the grounded circuit conductor (neutral)."
  }, {
    "type" : "paragraph",
    "id" : 4746,
    "level" : "4",
    "page number" : 105,
    "bounding box" : [ 456.823, 252.988, 769.658, 280.076 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Fuses. A fuse shall be connected in series with each ungrounded conductor."
  }, {
    "type" : "list",
    "id" : 4747,
    "level" : "1",
    "page number" : 105,
    "bounding box" : [ 466.178, 177.083, 769.678, 242.305 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 105,
      "bounding box" : [ 466.178, 227.668, 769.678, 242.305 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Protective Devices. The protective device(s) shall be capable of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2849,
        "page number" : 105,
        "bounding box" : [ 456.823, 202.403, 769.707, 229.491 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "detecting and interrupting all values of current that can occur at their location in excess of their trip-setting or melting point."
      } ]
    }, {
      "type" : "list item",
      "page number" : 105,
      "bounding box" : [ 466.178, 177.083, 769.623, 191.72 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Conductor Protection. The operating time of the protective",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4748,
    "page number" : 105,
    "bounding box" : [ 456.823, 139.158, 769.657, 178.851 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "device, the available short-circuit current, and the conductor used shall be coordinated to prevent damaging or dangerous temperatures in conductors or conductor insulation under short-circuit conditions."
  }, {
    "type" : "heading",
    "id" : 4749,
    "level" : "Subtitle",
    "page number" : 105,
    "bounding box" : [ 456.823, 113.773, 673.069, 128.409 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.40.9.2 Additional Requirements for Feeders."
  }, {
    "type" : "paragraph",
    "id" : 4750,
    "page number" : 105,
    "bounding box" : [ 456.812, 37.923, 769.745, 103.144 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Rating or Setting of Overcurrent Protective Devices. The continuous ampere rating of a fuse shall not exceed three times the ampacity of the conductors. The long-time trip element setting of a breaker or the minimum trip setting of an electronically actuated fuse shall not exceed six times the ampacity of the conductor. For fire"
  }, {
    "type" : "paragraph",
    "id" : 4752,
    "page number" : 106,
    "bounding box" : [ 71.99, 518.649, 384.846, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "pumps, conductors shall be permitted to be protected for overcurrent in accordance with 6.95.1.4(b)."
  }, {
    "type" : "paragraph",
    "id" : 4753,
    "page number" : 106,
    "bounding box" : [ 71.99, 468.064, 384.888, 508.021 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Feeder Taps. Conductors tapped to a feeder shall be permitted to be protected by the feeder overcurrent device where that overcurrent device also protects the tap conductor."
  }, {
    "type" : "paragraph",
    "id" : 4754,
    "page number" : 106,
    "bounding box" : [ 108.587, 404.754, 348.258, 444.655 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 2.50 — GROUNDING AND BONDING 2.50.1 General"
  }, {
    "type" : "list",
    "id" : 4755,
    "level" : "3",
    "page number" : 106,
    "bounding box" : [ 71.99, 202.348, 384.861, 394.125 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 106,
      "bounding box" : [ 71.99, 354.224, 384.861, 394.125 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.1.1 Scope. This article covers general requirements for grounding and bonding of electrical installations, and specific requirements in (1) through (6).",
      "kids" : [ {
        "type" : "list",
        "id" : 2847,
        "level" : "4",
        "page number" : 106,
        "bounding box" : [ 81.356, 240.339, 384.88, 343.332 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 6,
        "list items" : [ {
          "type" : "list item",
          "page number" : 106,
          "bounding box" : [ 81.356, 328.904, 384.88, 343.332 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Systems, circuits, and equipment required, permitted, or not",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2845,
            "page number" : 106,
            "bounding box" : [ 72.001, 316.244, 182.957, 330.672 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "permitted to be grounded"
          } ]
        }, {
          "type" : "list item",
          "page number" : 106,
          "bounding box" : [ 81.356, 303.584, 349.894, 318.012 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Circuit conductor to be grounded on grounded systems",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 106,
          "bounding box" : [ 81.356, 290.979, 262.502, 305.407 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Location of grounding connections",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 106,
          "bounding box" : [ 81.356, 278.319, 384.872, 292.747 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Types and sizes of grounding and bonding conductors and",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2846,
            "page number" : 106,
            "bounding box" : [ 72.001, 265.659, 116.514, 280.087 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "electrodes"
          } ]
        }, {
          "type" : "list item",
          "page number" : 106,
          "bounding box" : [ 81.356, 252.999, 264.156, 267.427 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(5) Methods of grounding and bonding",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 106,
          "bounding box" : [ 81.356, 240.339, 384.863, 254.767 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(6) Conditions under which guards, isolation, or insulation may be",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2848,
        "page number" : 106,
        "bounding box" : [ 72.001, 227.679, 183.413, 242.107 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "substituted for grounding"
      } ]
    }, {
      "type" : "list item",
      "page number" : 106,
      "bounding box" : [ 72.001, 202.348, 164.707, 216.985 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4756,
    "page number" : 106,
    "bounding box" : [ 72.001, 101.179, 384.851, 191.72 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Effective Ground-Fault Current Path. An intentionally constructed, permanent, low-impedance electrically conductive path designed and intended to carry current under ground-fault conditions from the point of a ground fault on a wiring system to the electrical supply source and that facilitates the operation of the overcurrent protective device or ground fault detectors on high-impedance grounded systems."
  }, {
    "type" : "paragraph",
    "id" : 4757,
    "page number" : 106,
    "bounding box" : [ 71.99, 37.934, 384.917, 90.55 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Ground Fault. An unintentional, electrically conducting connection between an ungrounded conductor of an electrical circuit and the normally non–current-carrying conductors, metallic enclosures, metallic raceways, metallic equipment, or earth."
  }, {
    "type" : "paragraph",
    "id" : 4758,
    "page number" : 106,
    "bounding box" : [ 456.818, 493.34, 769.732, 545.891 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Ground-Fault Current Path. An electrically conductive path from the point of a ground fault on a wiring system through normally non– current-carrying conductors, equipment, or the earth to the electrical supply source."
  }, {
    "type" : "paragraph",
    "id" : 4759,
    "page number" : 106,
    "bounding box" : [ 466.19, 434.835, 760.31, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Examples of ground-fault current paths could consist of any combination of equipment grounding conductors, metallic raceways, metallic cable sheaths, electrical equipment, and any other electrically conductive material such as metal water and gas piping, steel framing members, stucco mesh, metal ducting, reinforcing steel, shields of communications cables, and the earth itself."
  }, {
    "type" : "list",
    "id" : 4760,
    "level" : "3",
    "page number" : 106,
    "bounding box" : [ 456.83, 295.571, 769.777, 424.091 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 106,
      "bounding box" : [ 456.83, 371.475, 769.709, 424.091 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.1.3 Application of Other Articles. In other articles applying to particular cases of installation of conductors and equipment, requirements are identified in Table 2.50.1.3 that are in addition to, or modifications of, those of this article.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 106,
      "bounding box" : [ 456.83, 295.571, 769.777, 360.792 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.1.4 General Requirements for Grounding and Bonding. The following general requirements identify what grounding and bonding of electrical systems are required to accomplish. The prescriptive methods contained in Article 2.50 shall be followed to comply with the performance requirements of this section.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4761,
    "level" : "Subtitle",
    "page number" : 106,
    "bounding box" : [ 466.185, 270.251, 573.35, 284.887 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Grounded Systems."
  }, {
    "type" : "list",
    "id" : 4762,
    "level" : "4",
    "page number" : 106,
    "bounding box" : [ 474.827, 131.156, 769.725, 259.413 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 106,
      "bounding box" : [ 474.827, 244.986, 769.656, 259.413 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Electrical System Grounding. Electrical systems that are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2843,
        "page number" : 106,
        "bounding box" : [ 456.83, 194.401, 769.706, 246.753 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounded shall be connected to earth in a manner that will limit the voltage imposed by lightning, line surges, or unintentional contact with higher-voltage lines and that will stabilize the voltage to earth during normal operation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 106,
      "bounding box" : [ 474.827, 181.741, 769.725, 196.169 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Grounding of Electrical Equipment. Non–current-carrying",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2844,
        "page number" : 106,
        "bounding box" : [ 456.83, 143.761, 769.71, 183.509 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected to earth so as to limit the voltage to ground on these materials."
      } ]
    }, {
      "type" : "list item",
      "page number" : 106,
      "bounding box" : [ 474.827, 131.156, 769.662, 145.584 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Bonding of Electrical Equipment. Non–current-carrying",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4763,
    "page number" : 106,
    "bounding box" : [ 456.83, 80.516, 769.745, 132.924 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected together and to the electrical supply source in a manner that establishes an effective ground-fault current path."
  }, {
    "type" : "heading",
    "id" : 4765,
    "level" : "Subtitle",
    "page number" : 107,
    "bounding box" : [ 169.26, 756.429, 410.985, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.50.1.3 Additional Grounding Requirements"
  }, {
    "type" : "table",
    "id" : 4766,
    "level" : "5",
    "page number" : 107,
    "bounding box" : [ 34.68, 463.94, 544.86, 756.38 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "next table id" : 4769,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 107,
        "bounding box" : [ 34.92, 742.94, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 107,
          "bounding box" : [ 85.505, 742.265, 191.718, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor/Equipment"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 107,
        "bounding box" : [ 242.76, 742.94, 328.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 107,
          "bounding box" : [ 268.822, 742.265, 301.156, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 107,
        "bounding box" : [ 328.26, 742.94, 544.62, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 107,
          "bounding box" : [ 419.424, 742.265, 453.602, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 107,
        "bounding box" : [ 34.92, 464.18, 242.76, 742.94 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 107,
          "bounding box" : [ 40.44, 716.595, 236.96, 743.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Agricultural buildings Audio signal processing, amplification, and"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 107,
          "bounding box" : [ 40.44, 665.956, 154.219, 718.363 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "reproduction equipment Branch circuits Cablebus Cable trays"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 107,
          "bounding box" : [ 40.44, 628.042, 236.918, 655.129 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Capacitors Circuits and equipment operating at less"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 107,
          "bounding box" : [ 40.44, 602.722, 236.893, 629.809 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "than 50 volts Closed-loop and programmed power"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 107,
          "bounding box" : [ 40.44, 564.808, 236.925, 604.49 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "distribution Communications circuits Community antenna television and radio"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 107,
          "bounding box" : [ 48.785, 552.148, 137.077, 566.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "distribution systems"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 107,
          "bounding box" : [ 40.44, 501.563, 236.953, 541.256 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductors for general wiring Cranes and hoists Electrically driven or controlled irrigation"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 107,
          "bounding box" : [ 40.44, 463.583, 189.061, 503.331 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "machines Electric signs and outline lighting Electrolytic cells"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 107,
        "bounding box" : [ 242.76, 464.18, 328.26, 742.94 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 107,
          "bounding box" : [ 275.335, 665.967, 294.629, 680.394 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.92"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 107,
          "bounding box" : [ 275.335, 628.053, 294.629, 642.48 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.20"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 107,
          "bounding box" : [ 278.102, 577.479, 291.88, 591.906 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0"
        }, {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 107,
          "bounding box" : [ 275.335, 514.234, 294.629, 541.267 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.10 6.10"
        }, {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 107,
          "bounding box" : [ 275.346, 463.594, 294.64, 490.682 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.0 6.68"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 107,
        "bounding box" : [ 328.26, 464.18, 544.62, 742.94 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 107,
          "bounding box" : [ 387.123, 716.617, 485.817, 743.639 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.47.1.9 and 5.47.1.10 6.40.1.7"
        }, {
          "type" : "list",
          "id" : 18,
          "level" : "1",
          "page number" : 107,
          "bounding box" : [ 379.92, 640.724, 493.049, 705.725 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 107,
            "bounding box" : [ 379.92, 678.638, 493.049, 705.725 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2.10.1.5, 2.10.1.6, 4.6.1.3 3.70.1.9",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 107,
            "bounding box" : [ 391.734, 665.978, 481.173, 680.405 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3.92.1.3(c), 3.92.1.7",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 107,
            "bounding box" : [ 395.105, 640.724, 477.881, 655.151 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.60.1.10, 4.60.2.4",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 107,
          "bounding box" : [ 418.558, 602.744, 454.42, 617.171 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.80.1.3"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 107,
          "bounding box" : [ 377.164, 564.83, 495.806, 579.258 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.20.3.1, 8.20.4.1, 8.20.4.4"
        }, {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 107,
          "bounding box" : [ 337.921, 488.925, 534.992, 516.013 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.75.1.11(c), 6.75.1.12, 6.75.1.13, 6.75.1.14, 6.75.1.15"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 4768,
    "page number" : 108,
    "bounding box" : [ 35.28, 756.429, 160.343, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 36,
      "page number" : 108,
      "bounding box" : [ 35.28, 756.429, 160.343, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 2.50.1.3 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 4769,
    "level" : "5",
    "page number" : 108,
    "bounding box" : [ 34.68, 447.8, 544.86, 756.38 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "previous table id" : 4766,
    "next table id" : 4771,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 108,
        "bounding box" : [ 34.92, 742.94, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 108,
          "bounding box" : [ 85.503, 742.265, 191.716, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor/Equipment"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 108,
        "bounding box" : [ 242.76, 742.94, 328.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 108,
          "bounding box" : [ 268.82, 742.265, 301.154, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 108,
        "bounding box" : [ 328.26, 742.94, 544.62, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 108,
          "bounding box" : [ 419.422, 742.265, 453.6, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 108,
        "bounding box" : [ 34.92, 448.04, 242.76, 742.94 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 108,
          "bounding box" : [ 40.44, 703.935, 236.95, 743.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 108,
          "bounding box" : [ 40.44, 678.616, 236.926, 705.703 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Fire alarm systems Fixed electric heating equipment for"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 108,
          "bounding box" : [ 40.44, 653.362, 236.921, 680.383 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "pipelines and vessels Fixed outdoor electric deicing and snow-"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 108,
          "bounding box" : [ 40.44, 594.67, 236.903, 655.129 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "melting equipment Flexible cords and cables Floating buildings Grounding-type receptacles, adapters, cord"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 108,
          "bounding box" : [ 40.44, 544.085, 229.321, 596.437 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "connectors, and attachment plugs Hazardous (classified) locations Health care facilities Induction and dielectric heating equipment"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 108,
          "bounding box" : [ 40.44, 485.41, 236.896, 537.817 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Industrial machinery Information technology equipment Intrinsically safe systems Luminaires (lighting fixtures) and lighting"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 108,
          "bounding box" : [ 40.44, 447.485, 236.886, 487.232 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "equipment Luminaires (fixtures), lampholders, and lamps"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 108,
        "bounding box" : [ 242.76, 448.04, 328.26, 742.94 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 108,
          "bounding box" : [ 275.335, 729.188, 294.629, 743.615 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.20"
        }, {
          "type" : "list",
          "id" : 13,
          "page number" : 108,
          "bounding box" : [ 265.675, 523.389, 304.29, 583.777 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 108,
            "bounding box" : [ 265.675, 569.35, 304.29, 583.777 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.0–5.17",
            "kids" : [ {
              "type" : "paragraph",
              "id" : 11,
              "page number" : 108,
              "bounding box" : [ 275.338, 544.085, 294.632, 571.172 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "5.17 6.65"
            } ]
          }, {
            "type" : "list item",
            "page number" : 108,
            "bounding box" : [ 275.34, 523.389, 294.634, 537.817 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6.70",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 108,
          "bounding box" : [ 275.34, 460.145, 294.634, 474.572 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.10"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 108,
        "bounding box" : [ 328.26, 448.04, 544.62, 742.94 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 108,
          "bounding box" : [ 397.866, 678.603, 475.128, 705.69 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.60.1.9 4.27.4.5, 4.27.6.4"
        }, {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 108,
          "bounding box" : [ 377.16, 607.329, 495.802, 667.776 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.26.3.8 4.0.2.3, 4.0.2.4 5.53.3.1, 5.53.3.3, 5.53.3.4"
        }, {
          "type" : "list",
          "id" : 18,
          "page number" : 108,
          "bounding box" : [ 418.559, 498.07, 454.42, 609.097 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 108,
            "bounding box" : [ 421.322, 594.67, 451.661, 609.097 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.6.1.9",
            "kids" : [ {
              "type" : "paragraph",
              "id" : 15,
              "page number" : 108,
              "bounding box" : [ 415.803, 510.73, 457.18, 525.157 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "6.45.1.15"
            } ]
          }, {
            "type" : "list item",
            "page number" : 108,
            "bounding box" : [ 418.559, 498.07, 454.42, 512.497 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.4.1.50",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 108,
          "bounding box" : [ 355.083, 472.805, 517.891, 499.837 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.10.5.1, 4.10.5.2, 4.10.5.4, 4.10.5.5, 4.10.15.6(b)"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 4770,
    "page number" : 109,
    "bounding box" : [ 35.28, 756.429, 160.343, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 37,
      "page number" : 109,
      "bounding box" : [ 35.28, 756.429, 160.343, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 2.50.1.3 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 4771,
    "level" : "5",
    "page number" : 109,
    "bounding box" : [ 34.68, 463.94, 544.86, 756.38 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "previous table id" : 4769,
    "next table id" : 4773,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 109,
        "bounding box" : [ 34.92, 742.94, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 109,
          "bounding box" : [ 85.503, 742.265, 191.716, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor/Equipment"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 109,
        "bounding box" : [ 242.76, 742.94, 328.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 109,
          "bounding box" : [ 268.82, 742.265, 301.154, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 109,
        "bounding box" : [ 328.26, 742.94, 544.62, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 109,
          "bounding box" : [ 419.422, 742.265, 453.6, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 109,
        "bounding box" : [ 34.92, 464.18, 242.76, 742.94 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 109,
          "bounding box" : [ 40.44, 703.935, 236.911, 743.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Marinas and boatyards Mobile homes and mobile home park Motion picture and television studios and"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 109,
          "bounding box" : [ 40.44, 665.956, 236.916, 705.703 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "similar locations Motors, motor circuits, and controllers Outlet, device, pull, and junction boxes;"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 109,
          "bounding box" : [ 40.44, 628.031, 236.892, 667.723 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "conduit bodies; and fittings Over 600 volts, nominal, underground"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 109,
          "bounding box" : [ 40.44, 564.786, 184.212, 629.798 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "wiring methods Panelboards Pipe organs Radio and television equipment Receptacles and cord connectors"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 109,
          "bounding box" : [ 40.44, 539.466, 236.948, 553.894 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Recreational vehicles and recreational"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 109,
          "bounding box" : [ 40.44, 488.881, 236.903, 541.234 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "vehicle parks Services Solar photovoltaic systems Swimming pools, fountains, and similar"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 109,
          "bounding box" : [ 40.44, 463.561, 174.866, 490.649 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "installations Switchboards and panelboards"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 109,
        "bounding box" : [ 242.76, 464.18, 328.26, 742.94 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 109,
          "bounding box" : [ 275.335, 716.584, 294.629, 731.012 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.50"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 109,
          "bounding box" : [ 275.335, 678.605, 294.629, 693.032 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.30"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 109,
          "bounding box" : [ 275.335, 577.457, 294.629, 604.479 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.50 8.10"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 109,
          "bounding box" : [ 275.335, 488.892, 294.629, 553.905 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.51 2.30 6.80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 109,
        "bounding box" : [ 328.26, 464.18, 544.62, 742.94 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 109,
          "bounding box" : [ 388.671, 703.935, 484.278, 743.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.55.1.15 5.30.2.10, 5.30.6.4(b)"
        }, {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 109,
          "bounding box" : [ 395.094, 665.956, 477.87, 680.383 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.14.1.4, 3.14.2.11"
        }, {
          "type" : "list",
          "id" : 17,
          "page number" : 109,
          "bounding box" : [ 412.124, 602.722, 460.82, 642.469 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 109,
            "bounding box" : [ 412.124, 628.042, 460.82, 642.469 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3.0.2.20(b)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 109,
            "bounding box" : [ 418.547, 602.722, 454.409, 617.15 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.8.3.11",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 109,
          "bounding box" : [ 421.303, 564.808, 451.643, 579.236 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.6.1.3"
        }, {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 109,
          "bounding box" : [ 335.747, 501.563, 537.185, 515.991 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.90.5.1, 6.90.5.2, 6.90.5.3, 6.90.5.5, 6.90.5.7"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 109,
          "bounding box" : [ 414.891, 463.583, 458.066, 478.011 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.8.1.3(d)"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 4772,
    "page number" : 110,
    "bounding box" : [ 35.28, 756.429, 160.343, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 38,
      "page number" : 110,
      "bounding box" : [ 35.28, 756.429, 160.343, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 2.50.1.3 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 4773,
    "level" : "5",
    "page number" : 110,
    "bounding box" : [ 34.68, 641.0, 544.86, 756.38 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "previous table id" : 4771,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 110,
        "bounding box" : [ 34.92, 742.94, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 110,
          "bounding box" : [ 85.503, 742.265, 191.716, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor/Equipment"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 110,
        "bounding box" : [ 242.76, 742.94, 328.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 110,
          "bounding box" : [ 268.82, 742.265, 301.154, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 110,
        "bounding box" : [ 328.26, 742.94, 544.62, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 110,
          "bounding box" : [ 419.422, 742.265, 453.6, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 110,
        "bounding box" : [ 34.92, 641.24, 242.76, 742.94 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 110,
          "bounding box" : [ 40.44, 716.595, 236.866, 743.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Switches Theaters, audience areas of motion picture"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 110,
          "bounding box" : [ 48.785, 691.276, 236.947, 718.363 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "and television studios, and similar locations"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 110,
          "bounding box" : [ 40.44, 665.956, 236.893, 693.043 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Transformers and transformer vaults Use and identification of grounded"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 110,
          "bounding box" : [ 40.44, 640.691, 115.281, 667.723 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "conductors X-ray equipment"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 110,
        "bounding box" : [ 242.76, 641.24, 328.26, 742.94 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 110,
          "bounding box" : [ 275.335, 640.702, 294.629, 680.383 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.0 6.60"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 110,
        "bounding box" : [ 328.26, 641.24, 544.62, 742.94 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 9,
          "page number" : 110,
          "bounding box" : [ 418.558, 716.606, 454.42, 743.628 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 110,
            "bounding box" : [ 418.558, 729.2, 454.42, 743.628 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.4.1.12",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 110,
            "bounding box" : [ 418.558, 716.606, 454.42, 731.034 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.20.7.1",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 10,
          "page number" : 110,
          "bounding box" : [ 415.802, 640.713, 457.179, 693.054 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 110,
            "bounding box" : [ 415.802, 678.627, 457.179, 693.054 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.50.1.10",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 110,
            "bounding box" : [ 418.558, 640.713, 454.42, 655.14 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.17.5.8",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 4774,
    "level" : "4",
    "page number" : 111,
    "bounding box" : [ 89.99, 468.075, 384.853, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 111,
      "bounding box" : [ 89.99, 531.309, 384.841, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Bonding of Electrically Conductive Materials and Other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2842,
        "page number" : 111,
        "bounding box" : [ 71.994, 480.735, 384.872, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Equipment. Electrically conductive materials that are likely to become energized shall be connected together and to the electrical supply source in a manner that establishes an effective ground-fault current path."
      } ]
    }, {
      "type" : "list item",
      "page number" : 111,
      "bounding box" : [ 89.99, 468.075, 384.853, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Effective Ground-Fault Current Path. Electrical equipment and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4779,
    "page number" : 111,
    "bounding box" : [ 456.843, 518.616, 769.672, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "occur on the wiring system. The earth shall not be considered as an effective fault-current path."
  }, {
    "type" : "list",
    "id" : 4780,
    "level" : "5",
    "page number" : 111,
    "bounding box" : [ 466.191, 478.509, 760.264, 507.548 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 111,
      "bounding box" : [ 466.191, 487.686, 760.264, 507.548 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: A second fault that occurs through the equipment enclosures and bonding is considered a ground fault.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 111,
      "bounding box" : [ 466.191, 478.509, 754.802, 489.13 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: See Figure 2.50.1.4 for information on the organization of Article 2.50.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4775,
    "page number" : 111,
    "bounding box" : [ 71.994, 366.851, 384.937, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "wiring and other electrically conductive material likely to become energized shall be installed in a manner that creates a permanent, lowimpedance circuit facilitating the operation of the overcurrent device or ground detector for high-impedance grounded systems. It shall be capable of safely carrying the maximum ground-fault current likely to be imposed on it from any point on the wiring system where a ground fault may occur to the electrical supply source. The earth shall not be considered as an effective ground-fault current path."
  }, {
    "type" : "image",
    "id" : 4782,
    "page number" : 111,
    "bounding box" : [ 489.471, 89.24, 726.934, 417.02 ],
    "source" : "Phil Electrical Code_images/imageFile9.png"
  }, {
    "type" : "heading",
    "id" : 4776,
    "level" : "Subtitle",
    "page number" : 111,
    "bounding box" : [ 81.349, 341.52, 200.14, 356.156 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Ungrounded Systems."
  }, {
    "type" : "list",
    "id" : 4777,
    "level" : "4",
    "page number" : 111,
    "bounding box" : [ 89.99, 75.936, 384.895, 330.683 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 111,
      "bounding box" : [ 89.99, 316.255, 384.895, 330.683 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Grounding Electrical Equipment. Non–current-carrying",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2839,
        "page number" : 111,
        "bounding box" : [ 71.994, 253.01, 384.899, 318.023 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected to earth in a manner that will limit the voltage imposed by lightning or unintentional contact with higher-voltage lines and limit the voltage to ground on these materials."
      } ]
    }, {
      "type" : "list item",
      "page number" : 111,
      "bounding box" : [ 89.99, 240.35, 384.825, 254.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Bonding of Electrical Equipment. Non–current-carrying",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2840,
        "page number" : 111,
        "bounding box" : [ 71.994, 164.445, 384.909, 242.118 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductive materials enclosing electrical conductors or equipment, or forming part of such equipment, shall be connected together and to the supply system grounded equipment in a manner that creates a permanent, low-impedance path for ground-fault current that is capable of carrying the maximum fault current likely to be imposed on it."
      } ]
    }, {
      "type" : "list item",
      "page number" : 111,
      "bounding box" : [ 89.99, 151.84, 384.841, 166.268 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Bonding of Electrically Conductive Materials and Other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2841,
        "page number" : 111,
        "bounding box" : [ 71.994, 88.541, 384.872, 153.608 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Equipment. Electrically conductive materials that are likely to become energized shall be connected together and to the supply system grounded equipment in a manner that creates a permanent, lowimpedance path for ground-fault current that is capable of carrying the maximum fault current likely to be imposed on it."
      } ]
    }, {
      "type" : "list item",
      "page number" : 111,
      "bounding box" : [ 89.99, 75.936, 384.85, 90.363 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Path for Fault Current. Electrical equipment, wiring, and other",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4778,
    "page number" : 111,
    "bounding box" : [ 71.994, 25.296, 384.851, 77.703 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrically conductive material likely to become energized shall be installed in a manner that creates a permanent, low-impedance circuit from any point on the wiring system to the electrical supply source to facilitate the operation of overcurrent devices should a second fault"
  }, {
    "type" : "heading",
    "id" : 4781,
    "level" : "Subtitle",
    "page number" : 111,
    "bounding box" : [ 548.206, 60.968, 678.221, 75.604 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 2.50.1.4 Grounding."
  }, {
    "type" : "heading",
    "id" : 4784,
    "level" : "Subtitle",
    "page number" : 112,
    "bounding box" : [ 71.99, 531.249, 356.413, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.1.6 Objectionable Current over Grounding Conductors."
  }, {
    "type" : "list",
    "id" : 4785,
    "level" : "6",
    "page number" : 112,
    "bounding box" : [ 71.98, 50.622, 384.879, 520.631 ],
    "numbering style" : "unknown style",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 112,
      "bounding box" : [ 71.98, 455.421, 384.863, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Arrangement to Prevent Objectionable Current. The grounding of electrical systems, circuit conductors, surge arresters, and conductive non–current-carrying materials and equipment shall be installed and arranged in a manner that will prevent objectionable current over the grounding conductors or grounding paths.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 112,
      "bounding box" : [ 71.98, 404.836, 384.879, 457.398 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Alterations to Stop Objectionable Current. If the use of multiple grounding connections results in objectionable current, one or more of the following alterations shall be permitted to be made, provided that the requirements of 2.50.1.4(a)(5) or (b)(4) are met:",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "4",
        "page number" : 112,
        "bounding box" : [ 89.976, 316.272, 384.802, 393.944 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 112,
          "bounding box" : [ 89.976, 379.517, 384.802, 393.944 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Discontinue one or more but not all of such grounding",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2837,
            "page number" : 112,
            "bounding box" : [ 71.98, 366.857, 127.297, 381.284 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "connections."
          } ]
        }, {
          "type" : "list item",
          "page number" : 112,
          "bounding box" : [ 89.976, 354.252, 334.514, 368.679 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Change the locations of the grounding connections.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 112,
          "bounding box" : [ 89.976, 341.592, 384.701, 356.019 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Interrupt the continuity of the conductor or conductive path",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2838,
            "page number" : 112,
            "bounding box" : [ 71.98, 328.932, 262.862, 343.359 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "interconnecting the grounding connections."
          } ]
        }, {
          "type" : "list item",
          "page number" : 112,
          "bounding box" : [ 89.976, 316.272, 328.216, 330.699 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Take other suitable remedial and approved action.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 112,
      "bounding box" : [ 71.98, 240.367, 384.866, 305.588 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Temporary Currents Not Classified as Objectionable Currents. Temporary currents resulting from accidental conditions, such as ground-fault currents, that occur only while the grounding conductors are performing their intended protective functions shall not be classified as objectionable current for the purposes specified in",
      "kids" : [ {
        "type" : "list",
        "id" : 2,
        "level" : "7",
        "page number" : 112,
        "bounding box" : [ 71.98, 227.707, 157.056, 242.135 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "list items" : [ {
          "type" : "list item",
          "page number" : 112,
          "bounding box" : [ 71.98, 227.707, 157.056, 242.135 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.50.1.6(a) and (b).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 112,
      "bounding box" : [ 71.98, 139.197, 384.879, 217.078 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Limitations to Permissible Alterations. The provisions of this section shall not be considered as permitting electronic equipment from being operated on ac systems or branch circuits that are not grounded as required by this article. Currents that introduce noise or data errors in electronic equipment shall not be considered the objectionable currents addressed in this section.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 112,
      "bounding box" : [ 71.98, 50.622, 384.85, 128.448 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Isolation of Objectionable Direct-Current Ground Currents. Where isolation of objectionable dc ground currents from cathodic protection systems is required, a listed ac coupling/dc isolating device shall be permitted in the equipment grounding path to provide an effective return path for ac ground-fault current while blocking dc current.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4786,
    "page number" : 112,
    "bounding box" : [ 456.818, 468.059, 769.682, 545.864 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.1.8 Connection of Grounding and Bonding Equipment. Grounding conductors and bonding jumpers shall be connected by exothermic welding, listed pressure connectors, listed clamps, or other listed means. Connection devices or fittings that depend solely on solder shall not be used. Sheet metal screws shall not be used to connect grounding conductors or connection devices to enclosures."
  }, {
    "type" : "list",
    "id" : 4787,
    "level" : "7",
    "page number" : 112,
    "bounding box" : [ 456.818, 177.089, 769.686, 457.376 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 112,
      "bounding box" : [ 456.818, 417.474, 769.686, 457.376 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.1.10 Protection of Ground Clamps and Fittings. Ground clamps or other fittings shall be approved for general use without protection or shall be protected from physical damage as indicated in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2833,
        "level" : "8",
        "page number" : 112,
        "bounding box" : [ 456.818, 404.814, 547.88, 419.242 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(1) or (2) as follows:"
      }, {
        "type" : "list",
        "id" : 2834,
        "level" : "4",
        "page number" : 112,
        "bounding box" : [ 466.173, 366.835, 769.627, 393.922 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 112,
          "bounding box" : [ 466.173, 379.495, 726.005, 393.922 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) In installations where they are not likely to be damaged",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 112,
          "bounding box" : [ 466.173, 366.835, 769.627, 381.262 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Where enclosed in metal, wood, or equivalent protective",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2835,
        "page number" : 112,
        "bounding box" : [ 456.818, 354.23, 495.344, 368.657 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "covering"
      }, {
        "type" : "list",
        "id" : 2836,
        "level" : "7",
        "page number" : 112,
        "bounding box" : [ 456.818, 215.069, 769.699, 343.546 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 112,
          "bounding box" : [ 456.818, 278.325, 769.699, 343.546 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.50.1.12 Clean Surfaces. Nonconductive coatings (such as paint, lacquer, and enamel) on equipment to be grounded shall be removed from threads and other contact surfaces to ensure good electrical continuity or be connected by means of fittings designed so as to make such removal unnecessary.",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2832,
            "page number" : 112,
            "bounding box" : [ 553.892, 252.939, 672.517, 267.575 ],
            "font" : "TimesNewRomanPS-BoldMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2.50.2 System Grounding"
          } ]
        }, {
          "type" : "list item",
          "page number" : 112,
          "bounding box" : [ 456.818, 215.069, 769.644, 242.245 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.50.2.1 Alternating-Current Systems to Be Grounded. Alternating-current systems shall be grounded as provided for in",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 112,
      "bounding box" : [ 456.818, 177.089, 769.598, 216.837 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.2.1(a), (b), (c), or (d). Other systems shall be permitted to be grounded. If such systems are grounded, they shall comply with the applicable provisions of this article.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4788,
    "page number" : 112,
    "bounding box" : [ 466.19, 146.166, 760.299, 166.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: An example of a system permitted to be grounded is a corner-grounded delta transformer connection. See 2.50.2.7(4) for conductor to be grounded."
  }, {
    "type" : "paragraph",
    "id" : 4789,
    "page number" : 112,
    "bounding box" : [ 456.82, 95.469, 769.601, 135.36 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Alternating-Current Systems of Less Than 50 Volts. Alternating-current systems of less than 50 volts shall be grounded under any of the following conditions:"
  }, {
    "type" : "list",
    "id" : 4790,
    "level" : "4",
    "page number" : 112,
    "bounding box" : [ 474.816, 44.884, 769.541, 84.632 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 112,
      "bounding box" : [ 474.816, 70.204, 769.541, 84.632 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where supplied by transformers, if the transformer supply",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2831,
        "page number" : 112,
        "bounding box" : [ 456.82, 57.544, 613.647, 71.972 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "system exceeds 150 volts to ground"
      } ]
    }, {
      "type" : "list item",
      "page number" : 112,
      "bounding box" : [ 474.816, 44.884, 769.541, 59.312 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where supplied by transformers, if the transformer supply",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4791,
    "page number" : 112,
    "bounding box" : [ 456.82, 32.225, 552.794, 46.652 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "system is ungrounded"
  }, {
    "type" : "paragraph",
    "id" : 4793,
    "level" : "6",
    "page number" : 113,
    "bounding box" : [ 89.99, 531.309, 373.595, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Where installed as overhead conductors outside of buildings"
  }, {
    "type" : "list",
    "id" : 4805,
    "level" : "4",
    "page number" : 113,
    "bounding box" : [ 466.183, 505.988, 769.69, 545.735 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 466.183, 531.308, 769.69, 545.735 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Separately derived systems used exclusively for rectifiers that",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2826,
        "page number" : 113,
        "bounding box" : [ 456.829, 518.648, 658.734, 533.075 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supply only adjustable-speed industrial drives"
      } ]
    }, {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 466.183, 505.988, 769.684, 520.415 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Separately derived systems supplied by transformers that have a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4794,
    "page number" : 113,
    "bounding box" : [ 71.983, 468.064, 384.773, 520.56 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Alternating-Current Systems of 50 Volts to 1000 Volts. Alternating-current systems of 50 volts to 1000 volts that supply premises wiring and premises wiring systems shall be grounded under any of the following conditions:"
  }, {
    "type" : "paragraph",
    "id" : 4806,
    "page number" : 113,
    "bounding box" : [ 456.818, 480.723, 769.72, 507.81 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "primary voltage rating less than 1000 volts, provided that all the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 4807,
    "level" : "6",
    "page number" : 113,
    "bounding box" : [ 474.814, 379.498, 769.673, 469.831 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 474.814, 455.403, 716.497, 469.831 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The system is used exclusively for control circuits.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 474.814, 442.743, 769.673, 457.171 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The conditions of maintenance and supervision ensure that",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2825,
        "page number" : 113,
        "bounding box" : [ 456.818, 404.818, 769.733, 444.511 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 474.814, 392.158, 668.461, 406.586 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Continuity of control power is required.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 474.814, 379.498, 724.988, 393.926 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Ground detectors are installed on the control system.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4795,
    "level" : "4",
    "page number" : 113,
    "bounding box" : [ 89.98, 379.5, 384.809, 457.172 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 89.98, 442.744, 384.718, 457.172 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where the system is 1-phase and can be grounded so that the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2829,
        "page number" : 113,
        "bounding box" : [ 71.983, 417.479, 384.758, 444.512 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "maximum voltage to ground on the ungrounded conductors does not exceed 250 volts"
      } ]
    }, {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 89.98, 404.82, 384.809, 419.247 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where the system is 3-phase, 4-wire, wye connected in which",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2830,
        "page number" : 113,
        "bounding box" : [ 71.983, 392.16, 248.836, 406.587 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the neutral is used as a circuit conductor"
      } ]
    }, {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 89.98, 379.5, 384.801, 393.927 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where the system is 3-phase, 4-wire, delta connected in which",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4796,
    "page number" : 113,
    "bounding box" : [ 71.983, 366.84, 355.28, 381.267 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the midpoint of one phase winding is used as a circuit conductor"
  }, {
    "type" : "paragraph",
    "id" : 4808,
    "level" : "7",
    "page number" : 113,
    "bounding box" : [ 456.818, 341.573, 769.593, 368.661 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Other systems that are not required to be grounded in accordance with the requirements of 2.50.2.1(b)."
  }, {
    "type" : "paragraph",
    "id" : 4797,
    "page number" : 113,
    "bounding box" : [ 71.983, 290.99, 384.851, 356.211 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Alternating-Current Systems of 1 kV and Over. Alternatingcurrent systems supplying mobile or portable equipment shall be grounded as specified in 2.50.10.9. Where supplying other than mobile or portable equipment, such systems shall be permitted to be grounded."
  }, {
    "type" : "paragraph",
    "id" : 4809,
    "page number" : 113,
    "bounding box" : [ 456.818, 303.593, 769.67, 343.341 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where an alternating-current system is not grounded as permitted in 2.50.2.2(1) through (4), ground detectors shall be installed on the system."
  }, {
    "type" : "paragraph",
    "id" : 4810,
    "page number" : 113,
    "bounding box" : [ 456.818, 265.614, 769.714, 292.877 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Systems of less than 120 volts to ground as permitted by this Code shall not be required to have ground detectors."
  }, {
    "type" : "heading",
    "id" : 4798,
    "level" : "Subtitle",
    "page number" : 113,
    "bounding box" : [ 81.338, 265.67, 384.828, 280.306 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Separately Derived Systems. Separately derived systems, as"
  }, {
    "type" : "paragraph",
    "id" : 4799,
    "page number" : 113,
    "bounding box" : [ 71.983, 240.35, 384.862, 267.438 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "covered in 2.50.2.1(a) or (b), shall be grounded as specified in 2.50.2.11."
  }, {
    "type" : "paragraph",
    "id" : 4811,
    "page number" : 113,
    "bounding box" : [ 456.818, 227.7, 769.666, 254.996 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.2.3 Circuits Not to Be Grounded. The following circuits shall not be grounded:"
  }, {
    "type" : "list",
    "id" : 4800,
    "level" : "5",
    "page number" : 113,
    "bounding box" : [ 81.351, 172.634, 375.452, 229.268 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 81.351, 200.229, 375.452, 229.268 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: An alternate ac power source such as an on-site generator is not a separately derived system if the neutral is solidly interconnected to a servicesupplied system neutral.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 81.351, 172.634, 375.438, 201.673 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For systems that are not separately derived and are not required to be grounded as specified in 2.50.2.11, see 4.45.1.13 for minimum size of conductors that must carry fault current.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4812,
    "level" : "4",
    "page number" : 113,
    "bounding box" : [ 466.172, 126.552, 769.715, 216.873 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 466.172, 202.446, 769.661, 216.873 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Circuits for electric cranes operating over combustible fibers in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2822,
        "page number" : 113,
        "bounding box" : [ 456.818, 189.786, 646.106, 204.213 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Class III locations, as provided in 5.3.3.56."
      } ]
    }, {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 466.172, 177.126, 769.638, 191.553 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Circuits in health care facilities as provided in 5.17.4.2 and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2823,
        "page number" : 113,
        "bounding box" : [ 456.818, 164.466, 492.679, 178.894 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.17.7.1"
      } ]
    }, {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 466.172, 151.872, 769.715, 166.299 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Circuits for equipment within electrolytic cell working zone as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2824,
        "page number" : 113,
        "bounding box" : [ 456.818, 139.212, 562.689, 153.64 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "provided in Article 6.68"
      } ]
    }, {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 466.172, 126.552, 765.824, 140.98 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Secondary circuits of lighting systems as provided in 4.11.1.5(a)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4801,
    "level" : "Subtitle",
    "page number" : 113,
    "bounding box" : [ 81.345, 147.249, 384.806, 161.886 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Impedance Grounded Neutral Systems. Impedance grounded"
  }, {
    "type" : "paragraph",
    "id" : 4802,
    "page number" : 113,
    "bounding box" : [ 71.98, 121.929, 384.773, 149.017 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "neutral systems shall be grounded in accordance with 2.50.2.17 or 2.50.10.7."
  }, {
    "type" : "list",
    "id" : 4803,
    "level" : "6",
    "page number" : 113,
    "bounding box" : [ 71.98, 58.696, 384.84, 111.246 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 113,
      "bounding box" : [ 71.98, 58.696, 384.84, 111.246 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.2.2 Alternating-Current Systems of 50 Volts to 1000 Volts Not Required to Be Grounded. The following ac systems of 50 volts to 1000 volts shall be permitted to be grounded but shall not be required to be grounded:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4804,
    "level" : "7",
    "page number" : 113,
    "bounding box" : [ 71.98, 20.771, 384.778, 47.858 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Electric systems used exclusively to supply industrial electric furnaces for melting, refining, tempering, and the like"
  }, {
    "type" : "paragraph",
    "id" : 4813,
    "page number" : 113,
    "bounding box" : [ 456.818, 88.506, 769.684, 115.802 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.2.5 Grounding Service-Supplied Alternating-Current Systems."
  }, {
    "type" : "paragraph",
    "id" : 4814,
    "page number" : 113,
    "bounding box" : [ 456.818, 25.327, 769.717, 77.943 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) System Grounding Connections. A premises wiring system supplied by a grounded ac service shall have a grounding electrode conductor connected to the grounded service conductor, at each service, in accordance with 2.50.2.5(a)(1) through (a)(5)."
  }, {
    "type" : "paragraph",
    "id" : 4822,
    "page number" : 114,
    "bounding box" : [ 456.829, 518.659, 769.629, 545.746 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "grounded conductor within the enclosure for each service disconnect in accordance with 2.50.2.9."
  }, {
    "type" : "paragraph",
    "id" : 4816,
    "level" : "6",
    "page number" : 114,
    "bounding box" : [ 71.99, 480.735, 384.848, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) General. The connection shall be made at any accessible point from the load end of the service drop or service lateral to and including the terminal or bus to which the grounded service conductor is connected at the service disconnecting means."
  }, {
    "type" : "list",
    "id" : 4823,
    "level" : "6",
    "page number" : 114,
    "bounding box" : [ 456.829, 430.039, 769.675, 507.942 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 114,
      "bounding box" : [ 456.829, 455.359, 769.675, 507.942 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where more than one service disconnecting means is located in an assembly listed for use as service equipment, an unspliced main bonding jumper shall bond the grounded conductor(s) to the assembly enclosure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 114,
      "bounding box" : [ 456.829, 430.039, 769.638, 457.303 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Impedance grounded neutral systems shall be permitted to be connected as provided in 2.50.2.17 and 2.50.10.7.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4817,
    "page number" : 114,
    "bounding box" : [ 81.351, 458.946, 331.085, 469.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See definitions of Service Drop and Service Lateral in Article 1.0."
  }, {
    "type" : "list",
    "id" : 4818,
    "level" : "4",
    "page number" : 114,
    "bounding box" : [ 89.987, 155.27, 384.844, 447.997 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 114,
      "bounding box" : [ 89.987, 433.569, 384.779, 447.997 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Outdoor Transformer. Where the transformer supplying the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2818,
        "page number" : 114,
        "bounding box" : [ 71.99, 382.984, 384.839, 435.337 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "service is located outside the building, at least one additional grounding connection shall be made from the grounded service conductor to a grounding electrode, either at the transformer or elsewhere outside the building."
      }, {
        "type" : "paragraph",
        "id" : 2819,
        "page number" : 114,
        "bounding box" : [ 71.99, 332.279, 384.844, 372.202 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: The additional grounding connection shall not be made on high-impedance grounded neutral systems. The system shall meet the requirements of 2.50.2.17."
      } ]
    }, {
      "type" : "list item",
      "page number" : 114,
      "bounding box" : [ 89.987, 307.08, 384.844, 321.507 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Dual Fed Services. For services that are dual fed (double",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2820,
        "page number" : 114,
        "bounding box" : [ 71.99, 256.495, 384.904, 308.847 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ended) in a common enclosure or grouped together in separate enclosures and employing a secondary tie, a single grounding electrode connection to the tie point of the grounded conductor(s) from each power source shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 114,
      "bounding box" : [ 89.987, 243.835, 384.819, 258.263 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Main Bonding Jumper as Wire or Busbar. Where the main",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2821,
        "page number" : 114,
        "bounding box" : [ 71.99, 167.93, 384.869, 245.603 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "bonding jumper specified in 2.50.2.9 is a wire or busbar and is installed from the grounded conductor terminal bar or bus to the equipment grounding terminal bar or bus in the service equipment, the grounding electrode conductor shall be permitted to be connected to the equipment grounding terminal, bar, or bus to which the main bonding jumper is connected."
      } ]
    }, {
      "type" : "list item",
      "page number" : 114,
      "bounding box" : [ 89.987, 155.27, 384.727, 169.698 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Load-Side Grounding Connections. A grounding connection",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4824,
    "page number" : 114,
    "bounding box" : [ 456.829, 341.595, 769.709, 419.476 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Grounded Conductor Brought to Service Equipment. Where an ac system operating at less than 1000 volts is grounded at any point, the grounded conductor(s) shall be run to each service disconnecting means and shall be bonded to each disconnecting means enclosure. The grounded conductor(s) shall be installed in accordance with 2.50.2.5(c)(1) through (c)(3)."
  }, {
    "type" : "paragraph",
    "id" : 4825,
    "page number" : 114,
    "bounding box" : [ 456.829, 278.285, 769.704, 330.813 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where more than one service disconnecting means are located in an assembly listed for use as service equipment, it shall be permitted to run the grounded conductor(s) to the assembly, and the conductor(s) shall be bonded to the assembly enclosure."
  }, {
    "type" : "list",
    "id" : 4826,
    "level" : "7",
    "page number" : 114,
    "bounding box" : [ 456.829, 50.649, 769.726, 267.447 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 114,
      "bounding box" : [ 456.829, 139.215, 769.706, 267.447 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Routing and Sizing. This conductor shall be routed with the phase conductors and shall not be smaller than the required grounding electrode conductor specified in Table 2.50.3.17 but shall not be required to be larger than the largest ungrounded service-entrance phase conductor. In addition, for service-entrance phase conductors larger than 1100 kcmil copper or 850 mm2 aluminum, the grounded conductor shall not be smaller than 12½ percent of the area of the largest service-entrance phase conductor. The grounded conductor of a 3-phase, 3-wire delta service shall have an ampacity not less than that of the ungrounded conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 114,
      "bounding box" : [ 456.83, 50.649, 769.726, 140.983 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Parallel Conductors. Where the service-entrance phase conductors are installed in parallel, the size of the grounded conductor shall be based on the total circular mil area of the parallel conductors as indicated in this section. Where installed in two or more raceways, the size of the grounded conductor in each raceway shall be based on the size of the ungrounded service-entrance conductor in the raceway but not smaller than 50 mm2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4819,
    "page number" : 114,
    "bounding box" : [ 71.99, 117.345, 384.852, 157.038 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall not be made to any grounded conductor on the load side of the service disconnecting means except as otherwise permitted in this article."
  }, {
    "type" : "paragraph",
    "id" : 4820,
    "page number" : 114,
    "bounding box" : [ 81.351, 77.169, 375.446, 106.208 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.2.11(a) for separately derived systems, 2.50.2.13 for connections at separate buildings or structures, and 2.50.7.13 for use of the grounded circuit conductor for grounding equipment."
  }, {
    "type" : "paragraph",
    "id" : 4821,
    "page number" : 114,
    "bounding box" : [ 71.99, 26.535, 384.84, 66.426 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Main Bonding Jumper. For a grounded system, an unspliced main bonding jumper shall be used to connect the equipment grounding conductor(s) and the service-disconnect enclosure to the"
  }, {
    "type" : "paragraph",
    "id" : 4827,
    "page number" : 114,
    "bounding box" : [ 466.19, 28.867, 698.466, 39.488 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.10.1.4 for grounded conductors connected in parallel."
  }, {
    "type" : "paragraph",
    "id" : 4829,
    "level" : "8",
    "page number" : 115,
    "bounding box" : [ 71.99, 493.395, 384.85, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) High Impedance. The grounded conductor on a highimpedance grounded neutral system shall be grounded in accordance with 2.50.2.17."
  }, {
    "type" : "paragraph",
    "id" : 4830,
    "page number" : 115,
    "bounding box" : [ 71.99, 417.49, 384.873, 482.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Grounding Electrode Conductor. A grounding electrode conductor shall be used to connect the equipment grounding conductors, the service-equipment enclosures, and, where the system is grounded, the grounded service conductor to the grounding electrode(s) required by Part 2.50.3."
  }, {
    "type" : "paragraph",
    "id" : 4831,
    "page number" : 115,
    "bounding box" : [ 81.345, 404.831, 384.822, 419.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "High-impedance grounded neutral system connections shall be made"
  }, {
    "type" : "list",
    "id" : 4832,
    "level" : "9",
    "page number" : 115,
    "bounding box" : [ 71.99, 392.171, 176.918, 406.598 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "next list id" : 4919,
    "list items" : [ {
      "type" : "list item",
      "page number" : 115,
      "bounding box" : [ 71.99, 392.171, 176.918, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "as covered in 2.50.2.17.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4833,
    "page number" : 115,
    "bounding box" : [ 81.351, 370.386, 291.327, 381.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.2.5(a) for ac system grounding connections."
  }, {
    "type" : "paragraph",
    "id" : 4834,
    "page number" : 115,
    "bounding box" : [ 71.98, 269.115, 384.844, 359.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Ungrounded System Grounding Connections. A premises wiring system that is supplied by an ac service that is ungrounded shall have, at each service, a grounding electrode conductor connected to the grounding electrode(s) required by Part 2.50.3. The grounding electrode conductor shall be connected to a metal enclosure of the service conductors at any accessible point from the load end of the service drop or service lateral to the service disconnecting means."
  }, {
    "type" : "paragraph",
    "id" : 4835,
    "page number" : 115,
    "bounding box" : [ 71.98, 218.531, 384.813, 258.432 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.2.7 Conductor to Be Grounded — Alternating-Current Systems. For ac premises wiring systems, the conductor to be grounded shall be as specified in the following:"
  }, {
    "type" : "list",
    "id" : 4836,
    "level" : "4",
    "page number" : 115,
    "bounding box" : [ 81.334, 117.372, 384.763, 207.638 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "next list id" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 115,
      "bounding box" : [ 81.334, 193.211, 278.184, 207.638 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Single-phase, 2-wire — one conductor",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 115,
      "bounding box" : [ 81.334, 180.617, 309.022, 195.044 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Single-phase, 3-wire — the neutral conductor",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 115,
      "bounding box" : [ 81.334, 167.957, 384.757, 182.384 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Multiphase systems having one wire common to all phases —",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2816,
        "page number" : 115,
        "bounding box" : [ 71.98, 155.297, 173.283, 169.724 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the common conductor"
      } ]
    }, {
      "type" : "list item",
      "page number" : 115,
      "bounding box" : [ 81.334, 142.637, 384.701, 157.065 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Multiphase systems where one phase is grounded — one",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2817,
        "page number" : 115,
        "bounding box" : [ 71.98, 129.977, 143.765, 144.405 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "phase conductor"
      } ]
    }, {
      "type" : "list item",
      "page number" : 115,
      "bounding box" : [ 81.334, 117.372, 384.763, 131.8 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Multiphase systems in which one phase is used as in (2) — the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4837,
    "page number" : 115,
    "bounding box" : [ 71.969, 104.712, 149.294, 119.14 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "neutral conductor"
  }, {
    "type" : "paragraph",
    "id" : 4838,
    "page number" : 115,
    "bounding box" : [ 71.969, 54.127, 384.792, 94.028 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.2.9 Main Bonding Jumper and System Bonding Jumper. For a grounded system, main bonding jumpers and system bonding jumpers shall be installed as follows:"
  }, {
    "type" : "list",
    "id" : 4839,
    "level" : "1",
    "page number" : 115,
    "bounding box" : [ 466.162, 366.848, 769.682, 545.943 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 115,
      "bounding box" : [ 466.173, 531.307, 769.616, 545.943 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Material. Main bonding jumpers and system bonding jumpers",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2813,
        "page number" : 115,
        "bounding box" : [ 456.818, 493.382, 769.668, 533.075 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be of copper or other corrosion-resistant material. A main bonding jumper and a system bonding jumper shall be a wire, bus, screw, or similar suitable conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 115,
      "bounding box" : [ 466.173, 468.062, 769.682, 482.698 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Construction. Where a main bonding jumper or a system",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2814,
        "page number" : 115,
        "bounding box" : [ 456.818, 442.742, 769.629, 469.83 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "bonding jumper is a screw only, the screw shall be identified with a green finish that shall be visible with the screw installed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 115,
      "bounding box" : [ 466.173, 417.488, 769.602, 432.125 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Attachment. Main bonding jumpers and system bonding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2815,
        "page number" : 115,
        "bounding box" : [ 456.807, 392.168, 769.654, 419.256 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "jumpers shall be attached in the manner specified by the applicable provisions of 2.50.1.8."
      } ]
    }, {
      "type" : "list item",
      "page number" : 115,
      "bounding box" : [ 466.162, 366.848, 769.6, 381.485 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Size. Main bonding jumpers and system bonding jumpers shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4840,
    "page number" : 115,
    "bounding box" : [ 456.796, 253.024, 769.739, 368.682 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "not be smaller than the sizes shown in Table 2.50.3.17. Where the supply conductors are larger than 1100 kcmil copper or 850 mm2 aluminum, the bonding jumper shall have an area that is not less than 12½ percent of the area of the largest phase conductor except that, where the phase conductors and the bonding jumper are of different materials (copper or aluminum), the minimum size of the bonding jumper shall be based on the assumed use of phase conductors of the same material as the bonding jumper and with an ampacity equivalent to that of the installed phase conductors."
  }, {
    "type" : "paragraph",
    "id" : 4841,
    "page number" : 115,
    "bounding box" : [ 456.828, 215.034, 769.673, 242.275 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.2.11 Grounding Separately Derived Alternating-Current Systems."
  }, {
    "type" : "paragraph",
    "id" : 4842,
    "page number" : 115,
    "bounding box" : [ 456.828, 139.184, 769.668, 204.405 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Grounded Systems. A separately derived ac system that is grounded shall comply with 2.50.2.11(a)(1) through (a)(8). A grounding connection shall not be made to any grounded circuit conductor on the load side of the point of grounding of the separately derived system except as otherwise permitted in this article."
  }, {
    "type" : "paragraph",
    "id" : 4843,
    "page number" : 115,
    "bounding box" : [ 466.19, 108.249, 760.265, 128.048 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.2.13 for connections at separate buildings or structures, and 2.50.7.13 for use of the grounded circuit conductor for grounding equipment."
  }, {
    "type" : "paragraph",
    "id" : 4844,
    "page number" : 115,
    "bounding box" : [ 456.83, 70.149, 769.659, 97.413 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Impedance grounded neutral system grounding connections shall be made as specified in 2.50.2.17 or 2.50.10.7."
  }, {
    "type" : "paragraph",
    "id" : 4845,
    "level" : "4",
    "page number" : 115,
    "bounding box" : [ 456.83, 32.235, 769.675, 59.323 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) System Bonding Jumper. An unspliced system bonding jumper in compliance with 2.50.2.9(a) through (d) that is sized based on the"
  }, {
    "type" : "paragraph",
    "id" : 4847,
    "page number" : 116,
    "bounding box" : [ 71.99, 455.415, 384.854, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "derived phase conductors shall be used to connect the equipment grounding conductors of the separately derived system to the grounded conductor. This connection shall be made at any single point on the separately derived system from the source to the first system disconnecting means or overcurrent device, or it shall be made at the source of a separately derived system that has no disconnecting means or overcurrent devices."
  }, {
    "type" : "list",
    "id" : 4852,
    "level" : "5",
    "page number" : 116,
    "bounding box" : [ 456.821, 252.963, 769.818, 533.195 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 116,
      "bounding box" : [ 456.821, 468.006, 769.818, 533.195 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where the system bonding jumper specified in 2.50.2.11(a)(1) is a wire or busbar, it shall be permitted to connect the grounding electrode conductor to the equipment grounding terminal, bar, or bus, provided the equipment grounding terminal, bar, or bus is of sufficient size for the separately derived system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 116,
      "bounding box" : [ 456.821, 341.517, 769.663, 469.95 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Where a separately derived system originates in listed equipment suitable as service equipment, the grounding electrode conductor from the service or feeder equipment to the grounding electrode shall be permitted as the grounding electrode conductor for the separately derived system, provided the grounding electrode conductor is of sufficient size for the separately derived system. Where the equipment ground bus internal to the equipment is not smaller than the required grounding electrode conductor for the separately derived system, the grounding electrode connection for the separately derived system shall be permitted to be made to the bus.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 116,
      "bounding box" : [ 456.821, 252.963, 769.698, 343.46 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: A grounding electrode conductor shall not be required for a system that supplies a Class 1, Class 2, or Class 3 circuit and is derived from a transformer rated not more than 1000 volt-amperes, provided the grounded conductor is bonded to the transformer frame or enclosure by a jumper sized in accordance with 2.50.2.11(a)(1), Exception No. 3, and the transformer frame or enclosure is grounded by one of the means specified in 2.50.7.5.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4848,
    "level" : "5",
    "page number" : 116,
    "bounding box" : [ 71.99, 202.389, 384.945, 444.633 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 116,
      "bounding box" : [ 71.99, 379.456, 384.874, 444.633 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: For separately derived systems that are dual fed (double ended) in a common enclosure or grouped together in separate enclosures and employing a secondary tie, a single system bonding jumper connection to the tie point of the grounded circuit conductors from each power source shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 116,
      "bounding box" : [ 71.99, 278.286, 384.88, 381.399 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: A system bonding jumper at both the source and the first disconnecting means shall be permitted where doing so does not establish a parallel path for the grounded conductor. Where a grounded conductor is used in this manner, it shall not be smaller than the size specified for the system bonding jumper but shall not be required to be larger than the ungrounded conductor(s). For the purposes of this exception, connection through the earth shall not be considered as providing a parallel path.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 116,
      "bounding box" : [ 71.99, 202.389, 384.945, 280.229 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: The size of the system bonding jumper for a system that supplies a Class 1, Class 2, or Class 3 circuit, and is derived from a transformer rated not more than 1000 volt-amperes, shall not be smaller than the derived phase conductors and shall not be smaller than 2.0 mm2 (1.6 mm dia.) copper or 3.5 mm2 (2.0 mm dia.) aluminum.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4853,
    "level" : "4",
    "page number" : 116,
    "bounding box" : [ 456.821, 139.221, 769.708, 242.137 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Grounding Electrode Conductor, Multiple Separately Derived Systems. Where more than one separately derived system is installed, it shall be permissible to connect a tap from each separately derived system to a common grounding electrode conductor. Each tap conductor shall connect the grounded conductor of the separately derived system to the common grounding electrode conductor. The grounding electrode conductors and taps shall comply with 2.50.2.11(a)(4)a through (a)(4)c."
  }, {
    "type" : "list",
    "id" : 4849,
    "level" : "6",
    "page number" : 116,
    "bounding box" : [ 89.99, 113.901, 384.859, 191.563 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 116,
      "bounding box" : [ 89.99, 177.135, 384.815, 191.563 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Equipment Bonding Jumper Size. Where a bonding jumper of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2812,
        "page number" : 116,
        "bounding box" : [ 71.994, 126.561, 384.861, 178.903 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the wire type is run with the derived phase conductors from the source of a separately derived system to the first disconnecting means, it shall be sized in accordance with 2.50.5.13(c), based on the size of the derived phase conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 116,
      "bounding box" : [ 89.99, 113.901, 384.859, 128.329 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Grounding Electrode Conductor, Single Separately Derived",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4854,
    "level" : "5",
    "page number" : 116,
    "bounding box" : [ 456.821, 25.271, 769.818, 128.439 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 116,
      "bounding box" : [ 456.821, 63.251, 769.818, 128.439 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where the system bonding jumper specified in 2.50.2.11(a)(1) is a wire or busbar, it shall be permitted to connect the grounding electrode conductor to the equipment grounding terminal, bar, or bus, provided the equipment grounding terminal, bar, or bus is of sufficient size for the separately derived system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 116,
      "bounding box" : [ 456.821, 25.271, 769.698, 65.194 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: A grounding electrode conductor shall not be required for a system that supplies a Class 1, Class 2, or Class 3 circuit and is derived from a transformer rated not more than 1000",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4850,
    "page number" : 116,
    "bounding box" : [ 71.983, 63.317, 384.825, 115.669 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "System. A grounding electrode conductor for a single separately derived system shall be sized in accordance with 2.50.3.17 for the derived phase conductors and shall be used to connect the grounded conductor of the derived system to the grounding electrode as"
  }, {
    "type" : "list",
    "id" : 4851,
    "level" : "7",
    "page number" : 116,
    "bounding box" : [ 71.983, 25.337, 384.814, 65.084 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 4944,
    "list items" : [ {
      "type" : "list item",
      "page number" : 116,
      "bounding box" : [ 71.983, 25.337, 384.814, 65.084 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "specified in 2.50.2.11(a)(7). This connection shall be made at the same point on the separately derived system where the system bonding jumper is installed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4856,
    "page number" : 117,
    "bounding box" : [ 71.99, 493.335, 384.836, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "volt-amperes, provided the system grounded conductor is bonded to the transformer frame or enclosure by a jumper sized in accordance with 2.50.2.11(a)(1), Exception No. 3 and the transformer frame or enclosure is grounded by one of the means specified in 2.50.7.5."
  }, {
    "type" : "paragraph",
    "id" : 4863,
    "level" : "4",
    "page number" : 117,
    "bounding box" : [ 456.845, 493.378, 769.734, 545.72 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(7) Grounding Electrode. The grounding electrode shall be as near as practicable to and preferably in the same area as the grounding electrode conductor connection to the system. The grounding electrode shall be the nearest one of the following:"
  }, {
    "type" : "paragraph",
    "id" : 4857,
    "page number" : 117,
    "bounding box" : [ 71.988, 442.749, 384.828, 482.509 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Common Grounding Electrode Conductor Size. The common grounding electrode conductor shall not be smaller than 80 mm2 copper or 125 mm2 aluminum."
  }, {
    "type" : "list",
    "id" : 4864,
    "level" : "6",
    "page number" : 117,
    "bounding box" : [ 484.207, 442.738, 769.72, 482.486 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 117,
      "bounding box" : [ 484.207, 468.058, 769.72, 482.486 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Metal water pipe grounding electrode as specified in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2808,
        "page number" : 117,
        "bounding box" : [ 456.845, 455.398, 517.721, 469.826 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.50.3.3(a)(1)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 117,
      "bounding box" : [ 484.207, 442.738, 769.681, 457.166 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Structural metal grounding electrode as specified in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4858,
    "level" : "6",
    "page number" : 117,
    "bounding box" : [ 99.347, 240.366, 384.904, 444.517 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 117,
      "bounding box" : [ 99.347, 430.089, 384.904, 444.517 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Tap Conductor Size. Each tap conductor shall be sized in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2810,
        "page number" : 117,
        "bounding box" : [ 71.985, 404.835, 384.811, 431.923 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "accordance with 2.50.3.17 based on the derived phase conductors of the separately derived system it serves."
      }, {
        "type" : "paragraph",
        "id" : 2811,
        "page number" : 117,
        "bounding box" : [ 71.985, 265.631, 384.836, 394.053 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where a separately derived system originates in listed equipment suitable as service equipment, the grounding electrode conductor from the service or feeder equipment to the grounding electrode shall be permitted as the grounding electrode conductor for the separately derived system, provided the grounding electrode conductor is of sufficient size for the separately derived system. Where the equipment ground bus internal to the equipment is not smaller than the required grounding electrode conductor for the separately derived system, the grounding electrode connection for the separately derived system shall be permitted to be made to the bus."
      } ]
    }, {
      "type" : "list item",
      "page number" : 117,
      "bounding box" : [ 99.347, 240.366, 384.838, 254.794 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Connections. All tap connections to the common grounding",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4865,
    "page number" : 117,
    "bounding box" : [ 456.845, 430.078, 517.721, 444.506 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.3.3(a)(2)"
  }, {
    "type" : "paragraph",
    "id" : 4866,
    "page number" : 117,
    "bounding box" : [ 456.845, 316.205, 769.779, 419.362 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Any of the other electrodes identified in 2.50.3.3(a) shall be used where the electrodes specified by 2.50.2.11(a)(7) are not available. Exception No. 2 to (1) and (2): Where a separately derived system originates in listed equipment suitable for use as service equipment, the grounding electrode used for the service or feeder equipment shall be permitted as the grounding electrode for the separately derived system."
  }, {
    "type" : "paragraph",
    "id" : 4867,
    "page number" : 117,
    "bounding box" : [ 466.19, 285.306, 760.287, 305.168 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.5.15(d) for bonding requirements of interior metal water piping in the area served by separately derived systems."
  }, {
    "type" : "paragraph",
    "id" : 4868,
    "level" : "4",
    "page number" : 117,
    "bounding box" : [ 456.82, 222.004, 769.673, 274.357 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(8) Grounded Conductor. Where a grounded conductor is installed and the system bonding jumper is not located at the source of the separately derived system, 2.50.2.11(a)(8)a, (a)(8)b, and (a)(8)c shall apply."
  }, {
    "type" : "paragraph",
    "id" : 4859,
    "page number" : 117,
    "bounding box" : [ 71.996, 215.101, 384.88, 242.134 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrode conductor shall be made at an accessible location by one of the following methods:"
  }, {
    "type" : "list",
    "id" : 4869,
    "level" : "6",
    "page number" : 117,
    "bounding box" : [ 456.82, 32.225, 769.702, 211.112 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 117,
      "bounding box" : [ 456.82, 82.864, 769.691, 211.112 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Routing and Sizing. This conductor shall be routed with the derived phase conductors and shall not be smaller than the required grounding electrode conductor specified in Table 2.50.3.17 but shall not be required to be larger than the largest ungrounded derived phase conductor. In addition, for phase conductors larger than 1100 kcmil copper or 850 mm2 aluminum, the grounded conductor shall not be smaller than 12½ percent of the area of the largest derived phase conductor. The grounded conductor of a 3-phase, 3-wire delta system shall have an ampacity not less than that of the ungrounded conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 117,
      "bounding box" : [ 456.829, 32.225, 769.702, 84.632 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Parallel Conductors. Where the derived phase conductors are installed in parallel, the size of the grounded conductor shall be based on the total circular mil area of the parallel conductors, as indicated in this section. Where installed in two or more raceways, the size of the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4860,
    "level" : "7",
    "page number" : 117,
    "bounding box" : [ 108.0, 139.196, 384.861, 204.209 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 117,
      "bounding box" : [ 108.0, 189.781, 202.454, 204.209 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. A listed connector.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 117,
      "bounding box" : [ 108.0, 177.121, 384.861, 191.549 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Listed connections to aluminum or copper busbars not less",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2809,
        "page number" : 117,
        "bounding box" : [ 71.996, 151.856, 384.849, 178.889 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "than 6 mm × 50 mm. Where aluminum busbars are used, the installation shall comply with 2.50.3.15(a)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 117,
      "bounding box" : [ 108.0, 139.196, 276.98, 153.624 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. By the exothermic welding process.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4861,
    "page number" : 117,
    "bounding box" : [ 71.996, 88.556, 384.906, 128.304 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Tap conductors shall be connected to the common grounding electrode conductor in such a manner that the common grounding electrode conductor remains without a splice or joint."
  }, {
    "type" : "list",
    "id" : 4862,
    "level" : "8",
    "page number" : 117,
    "bounding box" : [ 71.996, 25.312, 384.88, 77.719 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 117,
      "bounding box" : [ 71.996, 50.631, 384.879, 77.719 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Installation. The installation of all grounding electrode conductors shall comply with 2.50.3.15(a), (b), (c), and (e).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 117,
      "bounding box" : [ 71.996, 25.312, 384.88, 52.399 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Bonding. Structural steel and metal piping shall be bonded in accordance with 2.50.5.15(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4871,
    "page number" : 118,
    "bounding box" : [ 71.99, 518.649, 384.836, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "grounded conductor in each raceway shall be based on the size of the ungrounded conductors in the raceway but not smaller than 50 mm2."
  }, {
    "type" : "paragraph",
    "id" : 4881,
    "page number" : 118,
    "bounding box" : [ 456.829, 468.063, 769.69, 533.274 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Grounded Systems. For a grounded system at the separate building or structure, the connection to the grounding electrode and grounding or bonding of equipment, structures, or frames required to be grounded or bonded shall comply with either 2.50.2.13(b)(1) or (b)(2)."
  }, {
    "type" : "paragraph",
    "id" : 4872,
    "page number" : 118,
    "bounding box" : [ 81.351, 496.927, 313.626, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.10.1.4 for grounded conductors connected in parallel."
  }, {
    "type" : "paragraph",
    "id" : 4873,
    "page number" : 118,
    "bounding box" : [ 71.99, 446.235, 384.828, 485.917 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. Impedance Grounded System. The grounded conductor of an impedance grounded neutral system shall be installed in accordance with 2.50.2.17 or 2.50.10.7."
  }, {
    "type" : "list",
    "id" : 4882,
    "level" : "8",
    "page number" : 118,
    "bounding box" : [ 474.825, 328.925, 769.642, 457.171 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 118,
      "bounding box" : [ 474.825, 442.744, 769.642, 457.171 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Equipment Grounding Conductor. An equipment grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2805,
        "page number" : 118,
        "bounding box" : [ 456.829, 341.585, 769.684, 444.511 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor as described in 2.50.6.9 shall be run with the supply conductors and connected to the building or structure disconnecting means and to the grounding electrode(s). The equipment grounding conductor shall be used for grounding or bonding of equipment, structures, or frames required to be grounded or bonded. The equipment grounding conductor shall be sized in accordance with 2.50.6.13. Any installed grounded conductor shall not be connected to the equipment grounding conductor or to the grounding electrode(s)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 118,
      "bounding box" : [ 474.825, 328.925, 769.606, 343.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Grounded Conductor. Where (1) an equipment grounding",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4874,
    "page number" : 118,
    "bounding box" : [ 71.99, 408.255, 384.822, 435.552 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Ungrounded Systems. The equipment of an ungrounded separately derived system shall be grounded as specified in"
  }, {
    "type" : "list",
    "id" : 4875,
    "level" : "7",
    "page number" : 118,
    "bounding box" : [ 71.99, 395.65, 188.919, 410.078 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 4959,
    "list items" : [ {
      "type" : "list item",
      "page number" : 118,
      "bounding box" : [ 71.99, 395.65, 188.919, 410.078 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.2.11(b)(1) and (b)(2).",
      "kids" : [ {
        "type" : "list",
        "id" : 2807,
        "level" : "8",
        "page number" : 118,
        "bounding box" : [ 89.987, 281.777, 384.828, 384.758 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 118,
          "bounding box" : [ 89.987, 370.33, 384.815, 384.758 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Grounding Electrode Conductor. A grounding electrode",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2806,
            "page number" : 118,
            "bounding box" : [ 71.99, 294.437, 384.854, 372.098 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "conductor, sized in accordance with 2.50.3.17 for the derived phase conductors, shall be used to connect the metal enclosures of the derived system to the grounding electrode as specified in 2.50.2.11(b)(2). This connection shall be made at any point on the separately derived system from the source to the first system disconnecting means."
          } ]
        }, {
          "type" : "list item",
          "page number" : 118,
          "bounding box" : [ 89.987, 281.777, 384.828, 296.204 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Grounding Electrode. Except as permitted by 2.50.2.15 for",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4883,
    "page number" : 118,
    "bounding box" : [ 456.829, 202.435, 769.72, 330.693 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductor is not run with the supply to the building or structure, (2) there are no continuous metallic paths bonded to the grounding system in each building or structure involved, and (3) ground-fault protection of equipment has not been installed on the supply side of the feeder(s), the grounded conductor run with the supply to the building or structure shall be connected to the building or structure disconnecting means and to the grounding electrode(s) and shall be used for grounding or bonding of equipment, structures, or frames required to be grounded or bonded. The size of the grounded conductor shall not be smaller than the larger of either of the following:"
  }, {
    "type" : "paragraph",
    "id" : 4876,
    "page number" : 118,
    "bounding box" : [ 71.99, 256.512, 384.877, 283.545 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "portable and vehicle-mounted generators, the grounding electrode shall comply with 2.50.2.11(a)(7)."
  }, {
    "type" : "list",
    "id" : 4877,
    "level" : "9",
    "page number" : 118,
    "bounding box" : [ 71.99, 218.466, 384.819, 245.762 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 4895,
    "list items" : [ {
      "type" : "list item",
      "page number" : 118,
      "bounding box" : [ 71.99, 218.466, 384.819, 245.762 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.2.13 Buildings or Structures Supplied by Feeder(s) or Branch Circuit(s).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4878,
    "page number" : 118,
    "bounding box" : [ 71.99, 155.276, 384.852, 207.837 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Grounding Electrode. Building(s) or structure(s) supplied by feeder(s) or branch circuit(s) shall have a grounding electrode or grounding electrode system installed in accordance with 2.50.3.1. The grounding electrode conductor(s) shall be connected in accordance"
  }, {
    "type" : "list",
    "id" : 4884,
    "level" : "10",
    "page number" : 118,
    "bounding box" : [ 484.191, 164.455, 612.848, 191.543 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 118,
      "bounding box" : [ 484.191, 177.115, 612.191, 191.543 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. That required by 2.20.3.22",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 118,
      "bounding box" : [ 484.191, 164.455, 612.848, 178.883 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. That required by 2.50.6.13",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4879,
    "level" : "10",
    "page number" : 118,
    "bounding box" : [ 71.99, 117.351, 384.907, 157.044 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 118,
      "bounding box" : [ 71.99, 117.351, 384.907, 157.044 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "with 2.50.2.13(b) or (c). Where there is no existing grounding electrode, the grounding electrode(s) required in 2.50.3.1 shall be installed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4885,
    "level" : "11",
    "page number" : 118,
    "bounding box" : [ 456.818, 25.295, 769.67, 153.827 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 118,
      "bounding box" : [ 456.818, 126.531, 769.649, 153.827 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Ungrounded Systems. The grounding electrode(s) shall be connected to the building or structure disconnecting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 118,
      "bounding box" : [ 456.818, 25.295, 769.67, 115.781 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Disconnecting Means Located in Separate Building or Structure on the Same Premises. Where one or more disconnecting means supply one or more additional buildings or structures under single management, and where these disconnecting means are located remote from those buildings or structures in accordance with the provisions of 2.25.2.3, Exception Nos. 1 and 2, all of the following conditions shall be met:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4880,
    "page number" : 118,
    "bounding box" : [ 71.99, 28.732, 384.863, 106.58 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A grounding electrode shall not be required where only a single branch circuit supplies the building or structure and the branch circuit includes an equipment grounding conductor for grounding the conductive non–current-carrying parts of equipment. For the purpose of this section, a multiwire branch circuit shall be considered as a single branch circuit."
  }, {
    "type" : "list",
    "id" : 4897,
    "level" : "7",
    "page number" : 119,
    "bounding box" : [ 474.792, 468.042, 769.608, 545.704 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 119,
      "bounding box" : [ 474.792, 531.276, 769.563, 545.704 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The generator supplies only equipment located on the vehicle",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2801,
        "page number" : 119,
        "bounding box" : [ 456.796, 480.702, 769.748, 533.044 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or cord-and-plug-connected equipment through receptacles mounted on the vehicle, or both equipment located on the vehicle and cord-andplug-connected equipment through receptacles mounted on the vehicle or on the generator, and"
      } ]
    }, {
      "type" : "list item",
      "page number" : 119,
      "bounding box" : [ 474.792, 468.042, 769.608, 482.47 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The non–current-carrying metal parts of equipment and the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4887,
    "level" : "8",
    "page number" : 119,
    "bounding box" : [ 89.987, 392.171, 384.824, 533.077 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 119,
      "bounding box" : [ 89.987, 518.649, 384.815, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The connection of the grounded conductor to the grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2803,
        "page number" : 119,
        "bounding box" : [ 71.99, 505.989, 344.746, 520.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electrode at a separate building or structure shall not be made."
      } ]
    }, {
      "type" : "list item",
      "page number" : 119,
      "bounding box" : [ 89.987, 493.395, 384.824, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) An equipment grounding conductor for grounding any non–",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2804,
        "page number" : 119,
        "bounding box" : [ 71.99, 404.831, 384.984, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "current-carrying equipment, interior metal piping systems, and building or structural metal frames is run with the circuit conductors to a separate building or structure and bonded to existing grounding electrode(s) required in Part 2.50.3, or, where there are no existing electrodes, the grounding electrode(s) required in Part 2.50.3 shall be installed where a separate building or structure is supplied by more than one branch circuit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 119,
      "bounding box" : [ 89.987, 392.171, 384.791, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Bonding the equipment grounding conductor to the grounding",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4898,
    "page number" : 119,
    "bounding box" : [ 456.796, 442.722, 769.659, 469.81 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment grounding conductor terminals of the receptacles are bonded to the generator frame."
  }, {
    "type" : "paragraph",
    "id" : 4899,
    "page number" : 119,
    "bounding box" : [ 456.785, 379.478, 769.61, 432.094 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Grounded Conductor Bonding. A system conductor that is required to be grounded by 2.50.2.7 shall be bonded to the generator frame where the generator is a component of a separately derived system."
  }, {
    "type" : "paragraph",
    "id" : 4888,
    "page number" : 119,
    "bounding box" : [ 71.99, 354.246, 384.85, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrode at a separate building or structure shall be made in a junction box, panelboard, or similar enclosure located immediately inside or outside the separate building or structure."
  }, {
    "type" : "paragraph",
    "id" : 4900,
    "page number" : 119,
    "bounding box" : [ 466.19, 348.546, 760.284, 368.408 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For grounding portable generators supplying fixed wiring systems, see 2.50.2.1(d)."
  }, {
    "type" : "paragraph",
    "id" : 4889,
    "page number" : 119,
    "bounding box" : [ 71.98, 291.001, 384.817, 343.562 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Grounding Electrode Conductor. The size of the grounding electrode conductor to the grounding electrode(s) shall not be smaller than given in 2.50.3.17, based on the largest ungrounded supply conductor. The installation shall comply with Part 2.50.3."
  }, {
    "type" : "paragraph",
    "id" : 4901,
    "page number" : 119,
    "bounding box" : [ 456.83, 272.584, 769.721, 337.806 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.2.17 High-Impedance Grounded Neutral Systems. Highimpedance grounded neutral systems in which a grounding impedance, usually a resistor, limits the ground-fault current to a low value shall be permitted for 3-phase ac systems of 250 volts to 1000 volts where all the following conditions are met:"
  }, {
    "type" : "heading",
    "id" : 4890,
    "level" : "Subtitle",
    "page number" : 119,
    "bounding box" : [ 71.98, 265.615, 319.514, 280.251 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.2.15 Portable and Vehicle-Mounted Generators."
  }, {
    "type" : "list",
    "id" : 4902,
    "level" : "7",
    "page number" : 119,
    "bounding box" : [ 466.185, 171.36, 769.645, 261.692 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 119,
      "bounding box" : [ 466.185, 247.264, 769.645, 261.692 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The conditions of maintenance and supervision ensure that",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2800,
        "page number" : 119,
        "bounding box" : [ 456.83, 209.34, 769.746, 249.032 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 119,
      "bounding box" : [ 466.185, 196.68, 634.491, 211.107 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Continuity of power is required.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 119,
      "bounding box" : [ 466.185, 184.02, 691.065, 198.447 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Ground detectors are installed on the system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 119,
      "bounding box" : [ 466.185, 171.36, 652.547, 185.787 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Line-to-neutral loads are not served.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4891,
    "page number" : 119,
    "bounding box" : [ 71.969, 227.69, 384.791, 254.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Portable Generators. The frame of a portable generator shall not be required to be connected to a grounding electrode as defined in"
  }, {
    "type" : "heading",
    "id" : 4892,
    "level" : "Subtitle",
    "page number" : 119,
    "bounding box" : [ 71.969, 202.425, 384.723, 229.513 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.3.3 for a system supplied by the generator under the followingconditions:"
  }, {
    "type" : "list",
    "id" : 4893,
    "level" : "10",
    "page number" : 119,
    "bounding box" : [ 71.969, 113.861, 384.832, 191.533 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 119,
      "bounding box" : [ 71.969, 151.84, 384.825, 191.533 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The generator supplies only equipment mounted on the generator, cord-and-plug-connected equipment through receptacles mounted on the generator, or both, and",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 119,
      "bounding box" : [ 71.969, 113.861, 384.832, 153.608 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The non–current-carrying metal parts of equipment and the equipment grounding conductor terminals of the receptacles are bonded to the generator frame.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4903,
    "page number" : 119,
    "bounding box" : [ 456.83, 146.095, 769.596, 173.182 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "High-impedance grounded neutral systems shall comply with the provisions of 2.50.2.17(a) through (g)."
  }, {
    "type" : "paragraph",
    "id" : 4904,
    "page number" : 119,
    "bounding box" : [ 456.82, 70.19, 769.708, 135.411 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Grounding Impedance Location. The grounding impedance shall be installed between the grounding electrode conductor and the system neutral. Where a neutral is not available, the grounding impedance shall be installed between the grounding electrode conductor and the neutral derived from a grounding transformer."
  }, {
    "type" : "paragraph",
    "id" : 4894,
    "page number" : 119,
    "bounding box" : [ 71.958, 75.936, 384.813, 103.177 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Vehicle-Mounted Generators. The frame of a vehicle shall not be required to be connected to a grounding electrode as defined in"
  }, {
    "type" : "list",
    "id" : 4895,
    "level" : "9",
    "page number" : 119,
    "bounding box" : [ 71.958, 50.616, 384.811, 77.703 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4877,
    "list items" : [ {
      "type" : "list item",
      "page number" : 119,
      "bounding box" : [ 71.958, 50.616, 384.811, 77.703 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.3.3 for a system supplied by a generator located on this vehicle under the following conditions:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4896,
    "level" : "4",
    "page number" : 119,
    "bounding box" : [ 89.954, 25.296, 382.753, 39.724 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) The frame of the generator is bonded to the vehicle frame, and"
  }, {
    "type" : "paragraph",
    "id" : 4906,
    "page number" : 120,
    "bounding box" : [ 71.985, 505.989, 384.787, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Neutral Conductor. The neutral conductor from the neutral point of the transformer or generator to its connection point to the grounding impedance shall be fully insulated."
  }, {
    "type" : "paragraph",
    "id" : 4907,
    "page number" : 120,
    "bounding box" : [ 71.985, 455.409, 384.871, 507.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The neutral conductor shall have an ampacity of not less than the maximum current rating of the grounding impedance. In no case shall the neutral conductor be smaller than 8.0 mm2 (3.2 mm dia.) copper or 14 mm2 aluminum or copper-clad aluminum."
  }, {
    "type" : "paragraph",
    "id" : 4908,
    "page number" : 120,
    "bounding box" : [ 71.993, 417.495, 384.838, 444.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) System Neutral Connection. The system neutral conductor shall not be connected to ground except through the grounding impedance."
  }, {
    "type" : "paragraph",
    "id" : 4909,
    "page number" : 120,
    "bounding box" : [ 81.351, 349.694, 375.453, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The impedance is normally selected to limit the ground-fault current to a value slightly greater than or equal to the capacitive charging current of the system. This value of impedance will also limit transient overvoltages to safe values. For guidance, refer to criteria for limiting transient overvoltages in ANSI/IEEE 142-1991, Recommended Practice for Grounding of Industrial and Commercial Power Systems."
  }, {
    "type" : "heading",
    "id" : 4910,
    "level" : "Subtitle",
    "page number" : 120,
    "bounding box" : [ 81.345, 324.309, 384.804, 338.946 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Neutral Conductor Routing. The conductor connecting the"
  }, {
    "type" : "paragraph",
    "id" : 4911,
    "page number" : 120,
    "bounding box" : [ 71.99, 273.735, 384.871, 326.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "neutral point of the transformer or generator to the grounding impedance shall be permitted to be installed in a separate raceway. It shall not be required to run this conductor with the phase conductors to the first system disconnecting means or overcurrent device."
  }, {
    "type" : "heading",
    "id" : 4912,
    "level" : "Subtitle",
    "page number" : 120,
    "bounding box" : [ 81.345, 248.415, 384.833, 263.052 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Equipment Bonding Jumper. The equipment bonding jumper"
  }, {
    "type" : "paragraph",
    "id" : 4913,
    "page number" : 120,
    "bounding box" : [ 71.99, 197.842, 384.834, 250.249 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(the connection between the equipment grounding conductors and the grounding impedance) shall be an unspliced conductor run from the first system disconnecting means or overcurrent device to the grounded side of the grounding impedance."
  }, {
    "type" : "heading",
    "id" : 4914,
    "level" : "Subtitle",
    "page number" : 120,
    "bounding box" : [ 81.345, 172.577, 384.781, 187.213 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Grounding Electrode Conductor Location. The grounding"
  }, {
    "type" : "paragraph",
    "id" : 4915,
    "page number" : 120,
    "bounding box" : [ 71.98, 121.937, 384.825, 174.344 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrode conductor shall be attached at any point from the grounded side of the grounding impedance to the equipment grounding connection at the service equipment or first system disconnecting means."
  }, {
    "type" : "heading",
    "id" : 4916,
    "level" : "Subtitle",
    "page number" : 120,
    "bounding box" : [ 81.334, 96.672, 384.795, 111.308 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Equipment Bonding Jumper Size. The equipment bonding"
  }, {
    "type" : "paragraph",
    "id" : 4917,
    "page number" : 120,
    "bounding box" : [ 71.98, 84.012, 344.645, 98.44 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "jumper shall be sized in accordance with (1) or (2) as follows:"
  }, {
    "type" : "paragraph",
    "id" : 4918,
    "level" : "4",
    "page number" : 120,
    "bounding box" : [ 89.976, 58.692, 384.801, 73.12 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Where the grounding electrode conductor connection is made"
  }, {
    "type" : "list",
    "id" : 4919,
    "level" : "9",
    "page number" : 120,
    "bounding box" : [ 71.98, 33.427, 384.816, 60.46 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 4832,
    "list items" : [ {
      "type" : "list item",
      "page number" : 120,
      "bounding box" : [ 71.98, 33.427, 384.816, 60.46 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "at the grounding impedance, the equipment bonding jumper shall be sized in accordance with 2.50.3.17, based on the size of the service",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4920,
    "page number" : 120,
    "bounding box" : [ 456.818, 518.644, 769.537, 545.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "entrance conductors for a service or the derived phase conductors for a separately derived system."
  }, {
    "type" : "paragraph",
    "id" : 4921,
    "level" : "4",
    "page number" : 120,
    "bounding box" : [ 456.818, 480.73, 769.677, 520.412 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Where the grounding electrode conductor is connected at the first system disconnecting means or overcurrent device, the equipment bonding jumper shall be sized the same as the neutral conductor in"
  }, {
    "type" : "list",
    "id" : 4922,
    "level" : "5",
    "page number" : 120,
    "bounding box" : [ 456.818, 341.592, 769.708, 482.498 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 120,
      "bounding box" : [ 456.818, 468.07, 513.791, 482.498 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.2.17(b).",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2796,
        "page number" : 120,
        "bounding box" : [ 519.7, 430.025, 706.749, 457.321 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.50.3 Grounding Electrode System and Grounding Electrode Conductor"
      } ]
    }, {
      "type" : "list item",
      "page number" : 120,
      "bounding box" : [ 456.818, 341.592, 769.708, 419.462 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.3.1 Grounding Electrode System. All grounding electrodes as described in 2.50.3.3(a)(1) through (a)(6) that are present at each building or structure served shall be bonded together to form the grounding electrode system. Where none of these grounding electrodes exist, one or more of the grounding electrodes specified in 2.50.3.3(a)(4) through (a)(7) shall be installed and used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4923,
    "page number" : 120,
    "bounding box" : [ 456.818, 278.281, 769.706, 330.809 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Concrete-encased electrodes of existing buildings or structures shall not be required to be part of the grounding electrode system where the steel reinforcing bars or rods are not accessible for use without disturbing the concrete."
  }, {
    "type" : "paragraph",
    "id" : 4924,
    "page number" : 120,
    "bounding box" : [ 456.818, 227.641, 655.114, 267.597 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.3.3 Grounding Electrodes. (a) Electrodes Permitted for Grounding."
  }, {
    "type" : "paragraph",
    "id" : 4925,
    "level" : "4",
    "page number" : 120,
    "bounding box" : [ 456.818, 88.558, 769.726, 216.87 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Metal Underground Water Pipe. A metal underground water pipe in direct contact with the earth for 3 000 mm or more (including any metal well casing effectively bonded to the pipe) and electrically continuous (or made electrically continuous by bonding around insulating joints or insulating pipe) to the points of connection of the grounding electrode conductor and the bonding conductors. Interior metal water piping located more than 1 500 mm from the point of entrance to the building shall not be used as a part of the grounding electrode system or as a conductor to interconnect electrodes that are part of the grounding electrode system."
  }, {
    "type" : "paragraph",
    "id" : 4926,
    "page number" : 120,
    "bounding box" : [ 456.818, 25.247, 769.681, 77.83 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In industrial and commercial buildings or structures where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the"
  }, {
    "type" : "paragraph",
    "id" : 4928,
    "page number" : 121,
    "bounding box" : [ 71.99, 455.355, 384.872, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installation, interior metal water piping located more than 1 500 mm from the point of entrance to the building shall be permitted as a part of the grounding electrode system or as a conductor to interconnect electrodes that are part of the grounding electrode system, provided that the entire length, other than short sections passing perpendicular through walls, floors, or ceilings, of the interior metal water pipe that is being used for the conductor is exposed."
  }, {
    "type" : "paragraph",
    "id" : 4931,
    "page number" : 121,
    "bounding box" : [ 456.831, 518.656, 769.693, 545.744 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "outer surface galvanized or otherwise metal-coated for corrosion protection."
  }, {
    "type" : "paragraph",
    "id" : 4932,
    "page number" : 121,
    "bounding box" : [ 456.82, 468.071, 769.719, 520.424 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. Electrodes of rods of iron or steel shall be at least 16 mm in diameter. Stainless steel rods less than 16 mm in diameter, nonferrous rods, or their equivalent shall be listed and shall not be less than 13 mm in diameter."
  }, {
    "type" : "list",
    "id" : 4933,
    "level" : "5",
    "page number" : 121,
    "bounding box" : [ 456.82, 354.261, 769.691, 457.179 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 121,
      "bounding box" : [ 456.82, 404.835, 769.68, 457.179 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Plate Electrodes. Each plate electrode shall expose not less than 0.186 m2 (2 ft2) of surface to exterior soil. Electrodes of iron or steel plates shall be at least 6 mm in thickness. Electrodes of nonferrous metal shall be at least 1.5 mm in thickness.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 121,
      "bounding box" : [ 456.825, 354.261, 769.691, 406.603 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Other Local Metal Underground Systems or Structures. Other local metal underground systems or structures such as piping systems, underground tanks, and underground metal well casings that are not effectively bonded to a metal water pipe.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4929,
    "level" : "5",
    "page number" : 121,
    "bounding box" : [ 71.986, 75.975, 384.98, 444.518 ],
    "numbering style" : "unknown style",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 121,
      "bounding box" : [ 71.99, 404.836, 384.798, 444.518 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Metal Frame of the Building or Structure. The metal frame of the building or structure, where any of the following methods are used to make an earth connection:",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "6",
        "page number" : 121,
        "bounding box" : [ 99.353, 278.347, 384.859, 393.944 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 121,
          "bounding box" : [ 99.353, 379.517, 384.859, 393.944 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "a. 3 000 mm or more of a single structural metal member in",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2793,
            "page number" : 121,
            "bounding box" : [ 71.99, 354.252, 384.85, 381.284 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "direct contact with the earth or encased in concrete that is in direct contact with the earth"
          } ]
        }, {
          "type" : "list item",
          "page number" : 121,
          "bounding box" : [ 99.353, 341.592, 384.857, 356.019 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "b. The structural metal frame is bonded to one or more of the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2794,
            "page number" : 121,
            "bounding box" : [ 71.99, 328.932, 360.284, 343.359 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "grounding electrodes as defined in 2.50.3.3(a)(1), (a)(3), or (a)(4)"
          } ]
        }, {
          "type" : "list item",
          "page number" : 121,
          "bounding box" : [ 99.353, 316.272, 384.837, 330.699 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "c. The structural metal frame is bonded to one or more of the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2795,
            "page number" : 121,
            "bounding box" : [ 71.99, 291.007, 384.737, 318.04 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "grounding electrodes as defined in 2.50.3.3(a)(5) or (a)(6) that comply with 2.50.3.7, or"
          } ]
        }, {
          "type" : "list item",
          "page number" : 121,
          "bounding box" : [ 99.353, 278.347, 374.67, 292.775 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "d. Other approved means of establishing a connection to earth.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 121,
      "bounding box" : [ 71.986, 151.875, 384.933, 267.455 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Concrete-Encased Electrode. An electrode encased by at least 50 mm of concrete, located within and near the bottom of a concrete foundation or footing that is in direct contact with the earth, consisting of at least 6 000 mm of one or more bare or zinc galvanized or other electrically conductive coated steel reinforcing bars or rods of not less than 13 mm in diameter, or consisting of at least 6 000 mm of bare copper conductor not smaller than 22 mm2. Reinforcing bars shall be permitted to be bonded together by the usual steel tie wires or other effective means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 121,
      "bounding box" : [ 71.986, 126.555, 384.98, 153.643 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Ground Ring. A ground ring encircling the building or structure, in direct contact with the earth, consisting of at least",
      "kids" : [ {
        "type" : "list",
        "id" : 2,
        "level" : "4",
        "page number" : 121,
        "bounding box" : [ 71.986, 113.889, 342.935, 129.309 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "previous list id" : 4836,
        "list items" : [ {
          "type" : "list item",
          "page number" : 121,
          "bounding box" : [ 71.986, 113.889, 342.935, 129.309 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6 000 mm of bare copper conductor not smaller than 30 mm2.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 121,
      "bounding box" : [ 71.993, 75.975, 384.939, 115.657 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Rod and Pipe Electrodes. Rod and pipe electrodes shall not be less than 2 400 mm in length and shall consist of the following materials.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4934,
    "page number" : 121,
    "bounding box" : [ 456.825, 316.281, 769.656, 343.578 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Electrodes Not Permitted for Grounding. The following shall not be used as grounding electrodes:"
  }, {
    "type" : "list",
    "id" : 4935,
    "level" : "5",
    "page number" : 121,
    "bounding box" : [ 474.821, 278.357, 659.191, 305.444 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 121,
      "bounding box" : [ 474.821, 291.016, 659.191, 305.444 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Metal underground gas piping system",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 121,
      "bounding box" : [ 474.821, 278.357, 587.643, 292.784 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Aluminum electrodes",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4936,
    "page number" : 121,
    "bounding box" : [ 466.19, 256.566, 686.83, 267.188 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.5.15(b) for bonding requirements of gas piping."
  }, {
    "type" : "heading",
    "id" : 4937,
    "level" : "Subtitle",
    "page number" : 121,
    "bounding box" : [ 456.83, 231.123, 690.97, 245.76 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.3.4 Grounding Electrode System Installation."
  }, {
    "type" : "paragraph",
    "id" : 4938,
    "page number" : 121,
    "bounding box" : [ 466.19, 200.229, 760.304, 220.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.47.1.9 and 5.47.1.10 for special grounding and bonding requirements for agricultural buildings."
  }, {
    "type" : "list",
    "id" : 4939,
    "level" : "5",
    "page number" : 121,
    "bounding box" : [ 456.831, 48.371, 769.703, 189.486 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 4941,
    "list items" : [ {
      "type" : "list item",
      "page number" : 121,
      "bounding box" : [ 456.831, 136.869, 769.703, 189.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Rod, Pipe, and Plate Electrodes. Where practicable, rod, pipe, and plate electrodes shall be embedded below permanent moisture level. Rod, pipe, and plate electrodes shall be free from nonconductive coatings such as paint or enamel.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 121,
      "bounding box" : [ 456.831, 48.371, 769.695, 126.252 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Electrode Spacing. Where more than one of the electrodes of the type specified in 2.50.3.3(a)(5) or (a)(6) are used, each electrode of one grounding system (including that used for air terminals) shall not be less than 1 800 mm from any other electrode of another grounding system. Two or more grounding electrodes that are effectively bonded together shall be considered a single grounding electrode system.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4930,
    "page number" : 121,
    "bounding box" : [ 71.993, 37.995, 384.903, 65.083 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Electrodes of pipe or conduit shall not be smaller than metric designator 21 (trade size ¾) and, where of iron or steel, shall have the"
  }, {
    "type" : "list",
    "id" : 4941,
    "level" : "5",
    "page number" : 122,
    "bounding box" : [ 71.996, 430.096, 384.915, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 4939,
    "list items" : [ {
      "type" : "list item",
      "page number" : 122,
      "bounding box" : [ 71.996, 480.735, 384.915, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Bonding Jumper. The bonding jumper(s) used to connect the grounding electrodes together to form the grounding electrode system shall be installed in accordance with 2.50.3.15(a), (b), and (e), shall be sized in accordance with 2.50.3.17, and shall be connected in the manner specified in 2.50.3.21.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 122,
      "bounding box" : [ 71.996, 430.096, 384.866, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Metal Underground Water Pipe. Where used as a grounding electrode, metal underground water pipe shall meet the requirements of 2.50.3.4(d)(1) and (d)(2).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4942,
    "level" : "6",
    "page number" : 122,
    "bounding box" : [ 89.992, 366.851, 384.807, 419.258 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 122,
      "bounding box" : [ 89.992, 404.831, 384.74, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Continuity. Continuity of the grounding path or the bonding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2792,
        "page number" : 122,
        "bounding box" : [ 71.996, 379.511, 384.872, 406.598 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connection to interior piping shall not rely on water meters or filtering devices and similar equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 122,
      "bounding box" : [ 89.992, 366.851, 384.807, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Supplemental Electrode Required. A metal underground water",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4943,
    "page number" : 122,
    "bounding box" : [ 71.996, 354.246, 384.833, 368.673 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "pipe shall be supplemented by an additional electrode of a type"
  }, {
    "type" : "list",
    "id" : 4944,
    "level" : "7",
    "page number" : 122,
    "bounding box" : [ 71.996, 278.341, 384.854, 356.013 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4851,
    "list items" : [ {
      "type" : "list item",
      "page number" : 122,
      "bounding box" : [ 71.996, 278.341, 384.854, 356.013 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "specified in 2.50.3.3(a)(2) through (a)(7). Where the supplemental electrode is a rod, pipe, or plate type, it shall comply with 2.50.3.7. The supplemental electrode shall be permitted to be bonded to the grounding electrode conductor, the grounded service-entrance conductor, the nonflexible grounded service raceway, or any grounded service enclosure.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4945,
    "page number" : 122,
    "bounding box" : [ 71.996, 227.635, 384.836, 267.559 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The supplemental electrode shall be permitted to be bonded to the interior metal water piping at any convenient point as covered in 2.50.3.3(a)(1), Exception."
  }, {
    "type" : "paragraph",
    "id" : 4946,
    "page number" : 122,
    "bounding box" : [ 71.988, 151.869, 384.916, 217.073 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Supplemental Electrode Bonding Connection Size. Where the supplemental electrode is a rod, pipe, or plate electrode, that portion of the bonding jumper that is the sole connection to the supplemental grounding electrode shall not be required to be larger than 14 mm2 copper wire or 22 mm2 aluminum wire."
  }, {
    "type" : "list",
    "id" : 4947,
    "level" : "1",
    "page number" : 122,
    "bounding box" : [ 81.347, 88.569, 384.862, 141.186 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 122,
      "bounding box" : [ 81.347, 126.549, 384.81, 141.186 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Ground Ring. The ground ring shall be buried at a depth below",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2791,
        "page number" : 122,
        "bounding box" : [ 71.992, 113.889, 264.051, 128.317 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the earth’s surface of not less than 750 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 122,
      "bounding box" : [ 81.347, 88.569, 384.862, 103.206 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Rod and Pipe Electrodes. The electrode shall be installed such",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4948,
    "page number" : 122,
    "bounding box" : [ 71.981, 25.336, 384.92, 90.403 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "that at least 2 400 mm of length is in contact with the soil. It shall be driven to a depth of not less than 2 400 mm except that, where rock bottom is encountered, the electrode shall be driven at an oblique angle not to exceed 45 degrees from the vertical or, where rock bottom is encountered at an angle up to 45 degrees, the electrode shall be"
  }, {
    "type" : "paragraph",
    "id" : 4949,
    "page number" : 122,
    "bounding box" : [ 456.819, 480.731, 769.728, 545.744 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted to be buried in a trench that is at least 750 mm deep. The upper end of the electrode shall be flush with or below ground level unless the aboveground end and the grounding electrode conductor attachment are protected against physical damage as specified in 2.50.1.10."
  }, {
    "type" : "paragraph",
    "id" : 4950,
    "page number" : 122,
    "bounding box" : [ 456.808, 442.751, 769.579, 470.048 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(h) Plate Electrode. Plate electrodes shall be installed not less than 750 mm below the surface of the earth."
  }, {
    "type" : "paragraph",
    "id" : 4951,
    "page number" : 122,
    "bounding box" : [ 456.808, 341.582, 769.693, 432.123 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.3.5 Supplementary Grounding Electrodes. Supplementary grounding electrodes shall be permitted to be connected to the equipment grounding conductors specified in 2.50.6.9 and shall not be required to comply with the electrode bonding requirements of 2.50.3.1 or 2.50.3.4(c) or the resistance requirements of 2.50.3.7, but the earth shall not be used as an effective ground-fault current path as specified in 2.50.1.4(a)(5) and 2.50.1.4(b)(4)."
  }, {
    "type" : "paragraph",
    "id" : 4952,
    "page number" : 122,
    "bounding box" : [ 456.808, 240.357, 769.743, 330.898 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.3.7 Resistance of Rod, Pipe, and Plate Electrodes. A single electrode consisting of a rod, pipe, or plate that does not have a resistance to ground of 25 ohms or less shall be augmented by one additional electrode of any of the types specified by 2.50.3.3(a)(2) through (a)(7). Where multiple rod, pipe, or plate electrodes are installed to meet the requirements of this section, they shall not be less than 1 800 mm apart."
  }, {
    "type" : "paragraph",
    "id" : 4953,
    "page number" : 122,
    "bounding box" : [ 466.19, 209.406, 760.349, 229.268 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The paralleling efficiency of rods longer than 2 400 mm is improved by spacing greater than 1 800 mm."
  }, {
    "type" : "paragraph",
    "id" : 4954,
    "page number" : 122,
    "bounding box" : [ 456.83, 70.211, 769.768, 198.666 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.3.9 Common Grounding Electrode. Where an ac system is connected to a grounding electrode in or at a building or structure, the same electrode shall be used to ground conductor enclosures and equipment in or on that building or structure. Where separate services, feeders, or branch circuits supply a building and are required to be connected to a grounding electrode(s), the same grounding electrode(s) shall be used. Two or more grounding electrodes that are effectively bonded together shall be considered as a single grounding electrode system in this sense."
  }, {
    "type" : "paragraph",
    "id" : 4955,
    "page number" : 122,
    "bounding box" : [ 456.83, 32.231, 769.657, 59.527 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.3.11 Use of Air Terminals. Air terminal conductors and driven pipes, rods, or plate electrodes used for grounding air terminals shall"
  }, {
    "type" : "paragraph",
    "id" : 4957,
    "page number" : 123,
    "bounding box" : [ 71.99, 493.395, 384.955, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "not be used in lieu of the grounding electrodes required by 2.50.3.1 for grounding wiring systems and equipment. This provision shall not prohibit the required bonding together of grounding electrodes of different systems."
  }, {
    "type" : "paragraph",
    "id" : 4965,
    "page number" : 123,
    "bounding box" : [ 456.834, 493.394, 769.71, 533.295 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Continuous. Grounding electrode conductor(s) shall be installed in one continuous length without a splice or joint except as permitted in (1) through (4):"
  }, {
    "type" : "list",
    "id" : 4966,
    "level" : "4",
    "page number" : 123,
    "bounding box" : [ 474.83, 404.829, 769.749, 482.502 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 123,
      "bounding box" : [ 474.83, 468.074, 769.749, 482.502 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Splicing shall be permitted only by irreversible compression-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2788,
        "page number" : 123,
        "bounding box" : [ 456.834, 442.754, 769.663, 469.842 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "type connectors listed as grounding and bonding equipment or by the exothermic welding process."
      } ]
    }, {
      "type" : "list item",
      "page number" : 123,
      "bounding box" : [ 474.83, 430.094, 769.709, 444.522 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Sections of busbars shall be permitted to be connected",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2789,
        "page number" : 123,
        "bounding box" : [ 456.834, 417.489, 676.629, 431.917 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "together to form a grounding electrode conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 123,
      "bounding box" : [ 474.83, 404.829, 769.695, 419.257 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Bonding jumper(s) from grounding electrode(s) and grounding",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4958,
    "page number" : 123,
    "bounding box" : [ 81.351, 444.012, 375.45, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: See 2.50.5.17 for spacing from air terminals. See 8.0.4.1(d), 8.10.2.11(j), and 8.20.4.1(d) for bonding of electrodes. FPN No. 2: Bonding together of all separate grounding electrodes will limit potential differences between them and between their associated wiring systems."
  }, {
    "type" : "list",
    "id" : 4959,
    "level" : "7",
    "page number" : 123,
    "bounding box" : [ 71.99, 355.395, 384.911, 433.266 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 4875,
    "list items" : [ {
      "type" : "list item",
      "page number" : 123,
      "bounding box" : [ 71.99, 355.395, 384.911, 433.266 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.3.13 Grounding Electrode Conductor Material. The grounding electrode conductor shall be of copper, aluminum, or copper-clad aluminum. The material selected shall be resistant to any corrosive condition existing at the installation or shall be suitably protected against corrosion. The conductor shall be solid or stranded, insulated, covered, or bare.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4967,
    "page number" : 123,
    "bounding box" : [ 456.812, 341.584, 769.712, 406.597 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrode conductor(s) shall be permitted to be connected to an aluminum or copper busbar not less than 6 mm × 50 mm. The busbar shall be securely fastened and shall be installed in an accessible location. Connections shall be made by a listed connector or by the exothermic welding process."
  }, {
    "type" : "paragraph",
    "id" : 4960,
    "page number" : 123,
    "bounding box" : [ 71.99, 304.756, 384.863, 344.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.3.15 Grounding Electrode Conductor Installation. Grounding electrode conductors shall be installed as specified in 2.50.3.15(a) through (f)."
  }, {
    "type" : "paragraph",
    "id" : 4968,
    "level" : "5",
    "page number" : 123,
    "bounding box" : [ 456.812, 316.264, 769.651, 343.352 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Where aluminum busbars are used, the installation shall comply with 2.50.3.15(a)."
  }, {
    "type" : "list",
    "id" : 4969,
    "level" : "6",
    "page number" : 123,
    "bounding box" : [ 456.801, 25.316, 769.702, 305.636 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 123,
      "bounding box" : [ 456.801, 88.55, 769.702, 305.636 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Grounding Electrode Conductor Taps. Where a service consists of more than a single enclosure as permitted in 2.30.6.2(a), it shall be permitted to connect taps to the common grounding electrode conductor. Each such tap conductor shall extend to the inside of each such enclosure. The common grounding electrode conductor shall be sized in accordance with 2.50.3.17, based on the sum of the circular mil area of the largest ungrounded service entrance conductors. Where more than one set of service entrance conductors as permitted by 2.30.4.1, Exception No. 2 connect directly to a service drop or lateral, the common grounding electrode conductor shall be sized in accordance with Table 2.50.3.17 Note 1. The tap conductors shall be permitted to be sized in accordance with the grounding electrode conductors specified in 2.50.3.17 for the largest conductor serving the respective enclosures. The tap conductors shall be connected to the common grounding electrode conductor in such a manner that the common grounding electrode conductor remains without a splice or joint.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 123,
      "bounding box" : [ 456.801, 25.316, 769.688, 77.933 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Enclosures for Grounding Electrode Conductors. Ferrous metal enclosures for grounding electrode conductors shall be electrically continuous from the point of attachment to cabinets or equipment to the grounding electrode and shall be securely fastened to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 4961,
    "level" : "Subtitle",
    "page number" : 123,
    "bounding box" : [ 81.345, 279.502, 384.837, 294.138 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Aluminum or Copper-Clad Aluminum Conductors. Bare"
  }, {
    "type" : "paragraph",
    "id" : 4962,
    "page number" : 123,
    "bounding box" : [ 71.99, 216.257, 384.847, 281.269 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "aluminum or copper-clad aluminum grounding conductors shall not be used where in direct contact with masonry or the earth or where subject to corrosive conditions. Where used outside, aluminum or copper-clad aluminum grounding conductors shall not be terminated within 450 mm of the earth."
  }, {
    "type" : "heading",
    "id" : 4963,
    "level" : "Subtitle",
    "page number" : 123,
    "bounding box" : [ 81.345, 190.937, 384.818, 205.573 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Securing and Protection Against Physical Damage. Where"
  }, {
    "type" : "paragraph",
    "id" : 4964,
    "page number" : 123,
    "bounding box" : [ 71.985, 26.535, 384.967, 192.705 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "exposed, a grounding electrode conductor or its enclosure shall be securely fastened to the surface on which it is carried. A 22 mm2 or larger copper or aluminum grounding electrode conductor shall be protected where exposed to physical damage. A 14 mm2 grounding electrode conductor that is free from exposure to physical damage shall be permitted to be run along the surface of the building construction without metal covering or protection where it is securely fastened to the construction; otherwise, it shall be in rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, electrical metallic tubing, or cable armor. Grounding electrode conductors smaller than 14 mm2 shall be in rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, electrical metallic tubing, or cable armor."
  }, {
    "type" : "paragraph",
    "id" : 4971,
    "page number" : 124,
    "bounding box" : [ 71.99, 379.511, 384.926, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the ground clamp or fitting. Nonferrous metal enclosures shall not be required to be electrically continuous. Ferrous metal enclosures that are not physically continuous from cabinets or equipment to the grounding electrode shall be made electrically continuous by bonding each end of the raceway or enclosure to the grounding electrode conductor. Bonding shall apply at each end and to all intervening ferrous raceways, boxes, and enclosures between the service equipment and the grounding electrode. The bonding jumper for a grounding electrode conductor raceway or cable armor shall be the same size as, or larger than, the required enclosed grounding electrode conductor. Where a raceway is used as protection for a grounding electrode conductor, the installation shall comply with the requirements of the appropriate raceway article."
  }, {
    "type" : "paragraph",
    "id" : 4972,
    "page number" : 124,
    "bounding box" : [ 71.98, 278.341, 384.833, 368.882 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) To Electrode(s). A grounding electrode conductor shall be permitted to be run to any convenient grounding electrode available in the grounding electrode system, or to one or more grounding electrode(s) individually, or to the aluminum or copper busbar as permitted in 2.50.3.15(c). The grounding electrode conductor shall be sized for the largest grounding electrode conductor required among all the electrodes connected to it."
  }, {
    "type" : "paragraph",
    "id" : 4973,
    "page number" : 124,
    "bounding box" : [ 71.98, 215.085, 384.814, 267.592 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.3.17 Size of Alternating-Current Grounding Electrode Conductor. The size of the grounding electrode conductor of a grounded or ungrounded ac system shall not be less than given in Table 2.50.3.17, except as permitted in 2.50.3.17(a) through (c)."
  }, {
    "type" : "paragraph",
    "id" : 4974,
    "page number" : 124,
    "bounding box" : [ 81.351, 184.15, 375.434, 203.948 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.2.5(c) for size of ac system conductor brought to service equipment."
  }, {
    "type" : "list",
    "id" : 4975,
    "level" : "6",
    "page number" : 124,
    "bounding box" : [ 71.977, 44.895, 384.833, 173.411 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 124,
      "bounding box" : [ 71.98, 95.469, 384.833, 173.411 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Connections to Rod, Pipe, or Plate Electrodes. Where the grounding electrode conductor is connected to rod, pipe, or plate electrodes as permitted in 2.50.3.3(a)(5) or (a)(6), that portion of the conductor that is the sole connection to the grounding electrode shall not be required to be larger than 14 mm2 copper wire or 22 mm2 aluminum wire.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 124,
      "bounding box" : [ 71.977, 44.895, 384.826, 84.852 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Connections to Concrete-Encased Electrodes. Where the grounding electrode conductor is connected to a concrete-encased electrode as permitted in 2.50.3.3(a)(3), that portion of the conductor",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4976,
    "page number" : 124,
    "bounding box" : [ 456.815, 518.649, 769.678, 545.748 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "that is the sole connection to the grounding electrode shall not be required to be larger than 22 mm2 copper wire."
  }, {
    "type" : "paragraph",
    "id" : 4977,
    "page number" : 124,
    "bounding box" : [ 456.817, 442.755, 769.738, 508.031 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Connections to Ground Rings. Where the grounding electrode conductor is connected to a ground ring as permitted in 2.50.3.3(a)(4), that portion of the conductor that is the sole connection to the grounding electrode shall not be required to be larger than the conductor used for the ground ring."
  }, {
    "type" : "heading",
    "id" : 4978,
    "level" : "Subtitle",
    "page number" : 124,
    "bounding box" : [ 491.261, 392.116, 735.109, 419.412 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.50.3.17 Grounding Electrode Conductor for Alternating-Current Systems"
  }, {
    "type" : "table",
    "id" : 4979,
    "level" : "7",
    "page number" : 124,
    "bounding box" : [ 456.351, 171.98, 769.431, 392.06 ],
    "number of rows" : 9,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 456.591, 340.7, 641.81, 391.55 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 124,
          "bounding box" : [ 462.943, 340.029, 635.105, 392.588 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Size of Largest Ungrounded ServiceEntrance Conductor or Equivalent Area for Parallel Conductorsa mm2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 641.81, 340.7, 769.19, 391.55 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 124,
          "bounding box" : [ 656.271, 340.029, 754.844, 379.93 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Size of Grounding Electrode Conductor mm2 (mm dia)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 456.591, 302.24, 551.27, 340.7 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 124,
          "bounding box" : [ 486.29, 301.569, 521.674, 316.205 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Copper"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 551.27, 302.24, 641.81, 340.7 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 124,
          "bounding box" : [ 564.413, 301.569, 628.198, 341.525 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Aluminum or Copper-Clad Aluminum"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 641.81, 302.24, 690.83, 340.7 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 124,
          "bounding box" : [ 648.357, 301.569, 683.735, 316.205 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Copper"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 690.83, 302.24, 769.19, 340.7 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 124,
          "bounding box" : [ 698.402, 301.569, 762.187, 341.525 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Aluminum or Copper-Clad Aluminumb"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 456.591, 289.1, 551.27, 302.24 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 124,
          "bounding box" : [ 462.11, 288.489, 520.116, 302.917 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30 or smaller"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 551.27, 289.1, 641.81, 302.24 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 124,
          "bounding box" : [ 556.728, 288.489, 614.734, 302.917 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 or smaller"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 641.81, 289.1, 690.83, 302.24 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 124,
          "bounding box" : [ 648.7, 288.489, 683.547, 302.917 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0(3.2)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 690.83, 289.1, 769.19, 302.24 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 124,
          "bounding box" : [ 724.838, 288.489, 735.83, 302.917 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "14"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 456.591, 275.96, 551.27, 289.1 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 124,
          "bounding box" : [ 462.11, 275.349, 498.869, 289.777 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "38 or 50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 551.27, 275.96, 641.81, 289.1 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 124,
          "bounding box" : [ 556.677, 275.349, 593.436, 289.777 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "60 or 80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 641.81, 275.96, 690.83, 289.1 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 124,
          "bounding box" : [ 660.543, 275.349, 671.55, 289.777 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 690.83, 275.96, 769.19, 289.1 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 124,
          "bounding box" : [ 724.8, 275.349, 735.807, 289.777 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "22"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 456.591, 262.82, 551.27, 275.96 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 124,
          "bounding box" : [ 462.11, 262.209, 498.869, 276.637 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "60 or 80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 551.27, 262.82, 641.81, 275.96 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 124,
          "bounding box" : [ 556.677, 262.209, 604.468, 276.637 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100 or 125"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 641.81, 262.82, 690.83, 275.96 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 124,
          "bounding box" : [ 660.53, 262.209, 671.536, 276.637 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "22"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 690.83, 262.82, 769.19, 275.96 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 124,
          "bounding box" : [ 724.787, 262.209, 735.794, 276.637 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 456.591, 237.02, 551.27, 262.82 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 124,
          "bounding box" : [ 462.11, 236.409, 545.875, 263.497 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Over 80 through 175"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 551.27, 237.02, 641.81, 262.82 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 124,
          "bounding box" : [ 556.67, 236.409, 635.92, 263.497 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Over 125 through 250"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 641.81, 237.02, 690.83, 262.82 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 124,
          "bounding box" : [ 660.53, 249.069, 671.54, 263.497 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 690.83, 237.02, 769.19, 262.82 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 124,
          "bounding box" : [ 724.789, 249.069, 735.799, 263.497 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 456.591, 211.22, 551.27, 237.02 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 124,
          "bounding box" : [ 462.11, 210.609, 545.866, 237.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Over 175 through 600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 551.27, 211.22, 641.81, 237.02 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 124,
          "bounding box" : [ 556.67, 210.609, 635.92, 237.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Over 250 through 900"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 641.81, 211.22, 690.83, 237.02 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 124,
          "bounding box" : [ 660.53, 223.269, 671.54, 237.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 690.83, 211.22, 769.19, 237.02 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 124,
          "bounding box" : [ 724.789, 223.269, 735.799, 237.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "80"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 456.591, 185.42, 551.27, 211.22 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 124,
          "bounding box" : [ 462.11, 184.809, 545.849, 211.897 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Over 600 through 1100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 551.27, 185.42, 641.81, 211.22 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 124,
          "bounding box" : [ 556.659, 184.809, 635.9, 211.897 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Over 900 through 1750"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 641.81, 185.42, 690.83, 211.22 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 124,
          "bounding box" : [ 660.519, 197.469, 671.529, 211.897 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "60"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 690.83, 185.42, 769.19, 211.22 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 124,
          "bounding box" : [ 722.018, 197.469, 738.547, 211.897 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 456.591, 172.22, 551.27, 185.42 ],
        "row number" : 9,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 124,
          "bounding box" : [ 462.11, 171.669, 508.875, 186.097 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "Over 1100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 551.27, 172.22, 641.81, 185.42 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 124,
          "bounding box" : [ 556.667, 171.669, 603.435, 186.097 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "Over 1750"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 641.81, 172.22, 690.83, 185.42 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 124,
          "bounding box" : [ 660.527, 171.669, 671.536, 186.097 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 124,
        "bounding box" : [ 690.83, 172.22, 769.19, 185.42 ],
        "row number" : 9,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 124,
          "bounding box" : [ 722.027, 171.669, 738.556, 186.097 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 4980,
    "page number" : 124,
    "bounding box" : [ 456.83, 161.057, 480.347, 172.883 ],
    "linked content id" : 33,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Notes:"
  }, {
    "type" : "list",
    "id" : 4981,
    "level" : "8",
    "page number" : 124,
    "bounding box" : [ 456.83, 119.657, 769.715, 162.56 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 124,
      "bounding box" : [ 466.19, 150.734, 769.684, 162.56 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1. Where multiple sets of service-entrance conductors are used as permitted in",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 124,
      "bounding box" : [ 456.83, 119.657, 769.715, 152.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2.30.4.1, Exception No. 2, the equivalent size of the largest service-entrance conductor shall be determined by the largest sum of the areas of the corresponding conductors of each set.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4982,
    "level" : "9",
    "page number" : 124,
    "bounding box" : [ 456.83, 88.634, 769.792, 121.16 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "2. Where there are no service-entrance conductors, the grounding electrode conductor size shall be determined by the equivalent size of the largest serviceentrance conductor required for the load to be served."
  }, {
    "type" : "paragraph",
    "id" : 4983,
    "page number" : 124,
    "bounding box" : [ 456.833, 67.934, 769.688, 91.082 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "aThis table also applies to the derived conductors of separately derived ac systems."
  }, {
    "type" : "paragraph",
    "id" : 4984,
    "page number" : 124,
    "bounding box" : [ 474.83, 57.617, 633.418, 70.442 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "bSee installation restrictions in 2.50.3.15(a)."
  }, {
    "type" : "paragraph",
    "id" : 4986,
    "page number" : 125,
    "bounding box" : [ 71.99, 518.589, 384.783, 545.885 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.3.19 Grounding Electrode Conductor and Bonding Jumper Connection to Grounding Electrodes."
  }, {
    "type" : "list",
    "id" : 4992,
    "level" : "4",
    "page number" : 125,
    "bounding box" : [ 466.183, 455.344, 769.631, 545.732 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 125,
      "bounding box" : [ 466.183, 531.304, 769.631, 545.732 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) For indoor telecommunications purposes only, a listed sheet",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2784,
        "page number" : 125,
        "bounding box" : [ 456.829, 493.39, 769.822, 533.072 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metal strap-type ground clamp having a rigid metal base that seats on the electrode and having a strap of such material and dimensions that it is not likely to stretch during or after installation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 125,
      "bounding box" : [ 466.183, 455.344, 748.315, 495.158 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) An equally substantial approved means 2.50.4 Enclosure, Raceway, and Service Cable Grounding",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 4987,
    "level" : "1",
    "page number" : 125,
    "bounding box" : [ 81.334, 354.263, 384.821, 508.037 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 125,
      "bounding box" : [ 81.345, 493.401, 384.821, 508.037 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Accessibility. The connection of a grounding electrode",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2786,
        "page number" : 125,
        "bounding box" : [ 71.98, 468.081, 384.832, 495.169 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor or bonding jumper to a grounding electrode shall be accessible."
      }, {
        "type" : "list",
        "id" : 2787,
        "level" : "6",
        "page number" : 125,
        "bounding box" : [ 71.98, 379.462, 384.889, 457.299 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 125,
          "bounding box" : [ 71.98, 417.441, 384.889, 457.299 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: An encased or buried connection to a concreteencased, driven, or buried grounding electrode shall not be required to be accessible.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 125,
          "bounding box" : [ 71.98, 379.462, 384.874, 419.385 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: An exothermic or irreversible compression connection to fire-proofed structural metal shall not be required to be accessible.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 125,
      "bounding box" : [ 81.334, 354.263, 384.801, 368.899 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Effective Grounding Path. The connection of a grounding",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4993,
    "page number" : 125,
    "bounding box" : [ 456.829, 417.496, 769.678, 444.727 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.4.1 Service Raceways and Enclosures. Metal enclosures and raceways for service conductors and equipment shall be grounded."
  }, {
    "type" : "paragraph",
    "id" : 4994,
    "page number" : 125,
    "bounding box" : [ 456.829, 354.197, 769.687, 406.714 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A metal elbow that is installed in an underground installation of rigid nonmetallic conduit and is isolated from possible contact by a minimum cover of 450 mm to any part of the elbow shall not be required to be grounded."
  }, {
    "type" : "paragraph",
    "id" : 4988,
    "page number" : 125,
    "bounding box" : [ 71.98, 253.038, 384.845, 356.03 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrode conductor or bonding jumper to a grounding electrode shall be made in a manner that will ensure a permanent and effective grounding path. Where necessary to ensure the grounding path for a metal piping system used as a grounding electrode, effective bonding shall be provided around insulated joints and around any equipment likely to be disconnected for repairs or replacement. Bonding conductors shall be of sufficient length to permit removal of such equipment while retaining the integrity of the bond."
  }, {
    "type" : "heading",
    "id" : 4995,
    "level" : "Subtitle",
    "page number" : 125,
    "bounding box" : [ 456.829, 328.866, 687.507, 343.502 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.4.5 Underground Service Cable or Raceway."
  }, {
    "type" : "list",
    "id" : 4996,
    "level" : "5",
    "page number" : 125,
    "bounding box" : [ 456.829, 151.846, 769.774, 318.237 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 125,
      "bounding box" : [ 456.829, 240.356, 769.774, 318.237 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Underground Service Cable. The sheath or armor of a continuous underground metal-sheathed or armored service cable system that is bonded to the grounded underground system shall not be required to be grounded at the building or structure. The sheath or armor shall be permitted to be insulated from the interior metal raceway conduit or piping.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 125,
      "bounding box" : [ 456.829, 151.846, 769.774, 229.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Underground Service Raceway Containing Cable. An underground metal service raceway that contains a metal-sheathed or armored cable bonded to the grounded underground system shall not be required to be grounded at the building or structure. The sheath or armor shall be permitted to be insulated from the interior metal raceway or piping.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4989,
    "page number" : 125,
    "bounding box" : [ 71.98, 88.568, 384.863, 242.288 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.3.21 Methods of Grounding and Bonding Conductor Connection to Electrodes. The grounding or bonding conductor shall be connected to the grounding electrode by exothermic welding, listed lugs, listed pressure connectors, listed clamps, or other listed means. Connections depending on solder shall not be used. Ground clamps shall be listed for the materials of the grounding electrode and the grounding electrode conductor and, where used on pipe, rod, or other buried electrodes, shall also be listed for direct soil burial or concrete encasement. Not more than one conductor shall be connected to the grounding electrode by a single clamp or fitting unless the clamp or fitting is listed for multiple conductors. One of the following methods shall be used:"
  }, {
    "type" : "paragraph",
    "id" : 4997,
    "page number" : 125,
    "bounding box" : [ 456.829, 101.206, 769.675, 141.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.4.7 Other Conductor Enclosures and Raceways. Except as permitted by 2.50.6.3(i), metal enclosures and raceways for other than service conductors shall be grounded."
  }, {
    "type" : "paragraph",
    "id" : 4998,
    "page number" : 125,
    "bounding box" : [ 456.829, 25.247, 769.844, 90.49 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Metal enclosures and raceways for conductors added to existing installations of open wire, knob and tube wiring, and nonmetallic-sheathed cable shall not be required to be grounded where these enclosures or wiring methods comply with (1) through (4) as follows:"
  }, {
    "type" : "list",
    "id" : 4990,
    "level" : "4",
    "page number" : 125,
    "bounding box" : [ 81.334, 37.984, 384.823, 77.731 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 125,
      "bounding box" : [ 81.334, 63.303, 384.773, 77.731 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A pipe fitting, pipe plug, or other approved device screwed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2785,
        "page number" : 125,
        "bounding box" : [ 71.98, 50.644, 181.849, 65.071 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "into a pipe or pipe fitting"
      } ]
    }, {
      "type" : "list item",
      "page number" : 125,
      "bounding box" : [ 81.334, 37.984, 384.823, 52.411 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A listed bolted clamp of cast bronze or brass, or plain or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 4991,
    "page number" : 125,
    "bounding box" : [ 71.98, 25.324, 135.141, 39.751 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "malleable iron"
  }, {
    "type" : "list",
    "id" : 5000,
    "level" : "4",
    "page number" : 126,
    "bounding box" : [ 81.351, 480.675, 384.736, 545.853 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 81.351, 531.249, 271.635, 545.853 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Do not provide an equipment ground",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 81.351, 518.589, 256.602, 533.193 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Are in runs of less than 7 600 mm",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 81.351, 505.929, 384.736, 520.533 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Are free from probable contact with ground, grounded metal,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2783,
        "page number" : 126,
        "bounding box" : [ 71.996, 493.335, 248.04, 507.939 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metal lath, or other conductive material"
      } ]
    }, {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 81.351, 480.675, 283.776, 495.279 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Are guarded against contact by persons",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5001,
    "page number" : 126,
    "bounding box" : [ 71.996, 392.111, 384.895, 482.619 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 2: Short sections of metal enclosures or raceways used to provide support or protection of cable assemblies from physical damage shall not be required to be grounded. Exception No. 3: A metal elbow shall not be required to be grounded where it is installed in a nonmetallic raceway and is isolated from possible contact by a minimum cover of 450 mm to any part of the elbow or is encased in not less than 50 mm of concrete."
  }, {
    "type" : "heading",
    "id" : 5002,
    "level" : "Subtitle",
    "page number" : 126,
    "bounding box" : [ 193.314, 366.78, 263.445, 381.416 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.5 Bonding"
  }, {
    "type" : "paragraph",
    "id" : 5003,
    "page number" : 126,
    "bounding box" : [ 71.996, 316.261, 384.919, 356.217 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.5.1 General. Bonding shall be provided where necessary to ensure electrical continuity and the capacity to conduct safely any fault current likely to be imposed."
  }, {
    "type" : "heading",
    "id" : 5004,
    "level" : "Subtitle",
    "page number" : 126,
    "bounding box" : [ 71.996, 290.941, 151.798, 305.577 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.5.3 Services."
  }, {
    "type" : "paragraph",
    "id" : 5005,
    "page number" : 126,
    "bounding box" : [ 71.996, 240.356, 384.838, 280.312 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Bonding of Services. The non–current-carrying metal parts of equipment indicated in 2.50.5.3(a)(1), (a)(2), and (a)(3) shall be effectively bonded together."
  }, {
    "type" : "list",
    "id" : 5006,
    "level" : "4",
    "page number" : 126,
    "bounding box" : [ 89.992, 139.186, 384.844, 229.519 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 89.992, 215.091, 384.789, 229.519 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The service raceways, cable trays, cablebus framework,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2780,
        "page number" : 126,
        "bounding box" : [ 71.996, 202.431, 384.904, 216.859 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "auxiliary gutters, or service cable armor or sheath except as permitted"
      }, {
        "type" : "list",
        "id" : 2781,
        "level" : "5",
        "page number" : 126,
        "bounding box" : [ 71.996, 189.771, 121.948, 204.199 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 5023,
        "list items" : [ {
          "type" : "list item",
          "page number" : 126,
          "bounding box" : [ 71.996, 189.771, 121.948, 204.199 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "in 2.50.4.5.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 89.992, 177.111, 384.844, 191.539 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) All service enclosures containing service conductors,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2782,
        "page number" : 126,
        "bounding box" : [ 71.996, 151.846, 384.849, 178.879 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "including meter fittings, boxes, or the like, interposed in the service raceway or armor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 89.992, 139.186, 384.8, 153.614 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Any metallic raceway or armor enclosing a grounding",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5007,
    "page number" : 126,
    "bounding box" : [ 71.996, 101.206, 384.876, 140.954 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrode conductor as specified in 2.50.3.15(b). Bonding shall apply at each end and to all intervening raceways, boxes, and enclosures between the service equipment and the grounding electrode."
  }, {
    "type" : "paragraph",
    "id" : 5008,
    "page number" : 126,
    "bounding box" : [ 71.985, 50.622, 384.849, 90.578 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Method of Bonding at the Service. Electrical continuity at service equipment, service raceways, and service conductor enclosures shall be ensured by one of the following methods:"
  }, {
    "type" : "list",
    "id" : 5009,
    "level" : "4",
    "page number" : 126,
    "bounding box" : [ 474.83, 455.388, 769.691, 545.71 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 474.83, 531.282, 769.654, 545.71 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Bonding equipment to the grounded service conductor in a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2777,
        "page number" : 126,
        "bounding box" : [ 456.834, 518.622, 581.628, 533.05 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "manner provided in 2.50.1.8"
      } ]
    }, {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 474.83, 505.962, 769.633, 520.39 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Connections utilizing threaded couplings or threaded bosses",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2778,
        "page number" : 126,
        "bounding box" : [ 456.834, 493.368, 642.18, 507.796 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "on enclosures where made up wrenchtight"
      } ]
    }, {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 474.83, 480.708, 769.614, 495.136 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Threadless couplings and connectors where made up tight for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2779,
        "page number" : 126,
        "bounding box" : [ 456.834, 468.048, 622.671, 482.476 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metal raceways and metal-clad cables"
      } ]
    }, {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 474.83, 455.388, 769.691, 469.816 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Other listed devices, such as bonding-type locknuts, bushings,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5010,
    "page number" : 126,
    "bounding box" : [ 456.834, 442.728, 607.286, 457.156 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "or bushings with bonding jumpers"
  }, {
    "type" : "paragraph",
    "id" : 5011,
    "page number" : 126,
    "bounding box" : [ 456.834, 366.824, 769.701, 431.891 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Bonding jumpers meeting the other requirements of this article shall be used around concentric or eccentric knockouts that are punched or otherwise formed so as to impair the electrical connection to ground. Standard locknuts or bushings shall not be the sole means for the bonding required by this section."
  }, {
    "type" : "paragraph",
    "id" : 5012,
    "page number" : 126,
    "bounding box" : [ 456.834, 290.974, 769.711, 356.195 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.5.5 Bonding for Other Systems. An accessible means external to enclosures for connecting intersystem bonding and grounding electrode conductors shall be provided at the service equipment and at the disconnecting means for any additional buildings or structures by at least one of the following means:"
  }, {
    "type" : "list",
    "id" : 5013,
    "level" : "4",
    "page number" : 126,
    "bounding box" : [ 466.189, 240.334, 769.619, 280.082 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 466.189, 265.654, 665.3, 280.082 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Exposed nonflexible metallic raceways",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 466.189, 252.994, 668.691, 267.422 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Exposed grounding electrode conductor",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 126,
      "bounding box" : [ 466.189, 240.334, 769.619, 254.762 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Approved means for the external connection of a copper or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5014,
    "page number" : 126,
    "bounding box" : [ 456.834, 215.069, 769.656, 242.102 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "other corrosion-resistant bonding or grounding conductor to the grounded raceway or equipment"
  }, {
    "type" : "paragraph",
    "id" : 5015,
    "page number" : 126,
    "bounding box" : [ 466.187, 138.137, 760.271, 204.95 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: A 14 mm2 copper conductor with one end bonded to the grounded nonflexible metallic raceway or equipment and with 150 mm or more of the other end made accessible on the outside wall is an example of the approved means covered in 2.50.5.5(3). FPN No. 2: See 8.0.4.1, 8.10.2.11, and 8.20.4.1 for bonding and grounding requirements for communications circuits, radio and television equipment, and CATV circuits."
  }, {
    "type" : "heading",
    "id" : 5016,
    "level" : "Subtitle",
    "page number" : 126,
    "bounding box" : [ 456.83, 112.683, 622.773, 127.32 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.5.7 Bonding Other Enclosures."
  }, {
    "type" : "paragraph",
    "id" : 5017,
    "page number" : 126,
    "bounding box" : [ 456.83, 24.195, 769.703, 102.066 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Metal raceways, cable trays, cable armor, cable sheath, enclosures, frames, fittings, and other metal non–current-carrying parts that are to serve as grounding conductors, with or without the use of supplementary equipment grounding conductors, shall be effectively bonded where necessary to ensure electrical continuity and the capacity to conduct safely any fault current likely to be imposed on"
  }, {
    "type" : "paragraph",
    "id" : 5026,
    "page number" : 127,
    "bounding box" : [ 456.829, 505.997, 769.719, 545.953 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.5.9 Bonding Loosely Jointed Metal Raceways. Expansion fittings and telescoping sections of metal raceways shall be made electrically continuous by equipment bonding jumpers or other means."
  }, {
    "type" : "paragraph",
    "id" : 5019,
    "page number" : 127,
    "bounding box" : [ 71.99, 493.395, 384.891, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "them. Any nonconductive paint, enamel, or similar coating shall be removed at threads, contact points, and contact surfaces or be connected by means of fittings designed so as to make such removal unnecessary."
  }, {
    "type" : "paragraph",
    "id" : 5027,
    "page number" : 127,
    "bounding box" : [ 456.829, 392.178, 769.711, 495.368 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.5.11 Bonding in Hazardous (Classified) Locations. Regardless of the voltage of the electrical system, the electrical continuity of non– current-carrying metal parts of equipment, raceways, and other enclosures in any hazardous (classified) location as defined in Article 500 shall be ensured by any of the methods specified in 2.50.5.3(b)(2) through (b)(4) that are approved for the wiring method used. One or more of these bonding methods shall be used whether or not supplementary equipment grounding conductors are installed."
  }, {
    "type" : "paragraph",
    "id" : 5020,
    "page number" : 127,
    "bounding box" : [ 71.99, 354.246, 384.907, 482.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Isolated Grounding Circuits. Where required for the reduction of electrical noise (electromagnetic interference) on the grounding circuit, an equipment enclosure supplied by a branch circuit shall be permitted to be isolated from a raceway containing circuits supplying only that equipment by one or more listed nonmetallic raceway fittings located at the point of attachment of the raceway to the equipment enclosure. The metal raceway shall comply with provisions of this article and shall be supplemented by an internal insulated equipment grounding conductor installed in accordance with 2.50.7.17(d) to ground the equipment enclosure."
  }, {
    "type" : "heading",
    "id" : 5028,
    "level" : "Subtitle",
    "page number" : 127,
    "bounding box" : [ 456.829, 366.793, 642.393, 381.429 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.5.13 Equipment Bonding Jumpers."
  }, {
    "type" : "list",
    "id" : 5029,
    "level" : "1",
    "page number" : 127,
    "bounding box" : [ 466.183, 240.314, 769.689, 356.23 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 127,
      "bounding box" : [ 466.183, 341.594, 769.616, 356.23 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Material. Equipment bonding jumpers shall be of copper or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2771,
        "page number" : 127,
        "bounding box" : [ 456.829, 316.274, 769.673, 343.361 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "other corrosion-resistant material. A bonding jumper shall be a wire, bus, screw, or similar suitable conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 127,
      "bounding box" : [ 466.183, 291.02, 769.689, 305.656 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Attachment. Equipment bonding jumpers shall be attached in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2772,
        "page number" : 127,
        "bounding box" : [ 456.829, 265.7, 769.697, 292.787 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the manner specified by the applicable provisions of 2.50.1.8 for circuits and equipment and by 2.50.3.21 for grounding electrodes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 127,
      "bounding box" : [ 466.183, 240.314, 769.615, 254.95 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Size — Equipment Bonding Jumper on Supply Side of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5021,
    "page number" : 127,
    "bounding box" : [ 81.351, 323.289, 375.413, 343.088 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Use of an isolated equipment grounding conductor does not relieve the requirement for grounding the raceway system."
  }, {
    "type" : "list",
    "id" : 5022,
    "level" : "5",
    "page number" : 127,
    "bounding box" : [ 71.99, 259.935, 384.87, 312.486 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 5103,
    "list items" : [ {
      "type" : "list item",
      "page number" : 127,
      "bounding box" : [ 71.99, 259.935, 384.87, 312.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.5.8 Bonding for Over 250 Volts. For circuits of over 250 volts to ground, the electrical continuity of metal raceways and cables with metal sheaths that contain any conductor other than service conductors shall be ensured by one or more of the methods specified for services",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5023,
    "level" : "5",
    "page number" : 127,
    "bounding box" : [ 71.99, 247.275, 213.032, 261.703 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 2781,
    "list items" : [ {
      "type" : "list item",
      "page number" : 127,
      "bounding box" : [ 71.99, 247.275, 213.032, 261.703 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "in 2.50.5.3(b), except for (b)(1).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5030,
    "page number" : 127,
    "bounding box" : [ 456.829, 50.651, 769.746, 242.356 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Service. The bonding jumper shall not be smaller than the sizes shown in Table 2.50.3.17 for grounding electrode conductors. Where the service-entrance phase conductors are larger than 1100 kcmil copper or 850 mm2 aluminum, the bonding jumper shall have an area not less than 12½ percent of the area of the largest phase conductor except that, where the phase conductors and the bonding jumper are of different materials (copper or aluminum), the minimum size of the bonding jumper shall be based on the assumed use of phase conductors of the same material as the bonding jumper and with an ampacity equivalent to that of the installed phase conductors. Where the service-entrance conductors are paralleled in two or more raceways or cables, the equipment bonding jumper, where routed with the raceways or cables, shall be run in parallel. The size of the bonding jumper for each raceway or cable shall be based on the size of the service-entrance conductors in each raceway or cable."
  }, {
    "type" : "paragraph",
    "id" : 5024,
    "page number" : 127,
    "bounding box" : [ 71.99, 183.976, 384.867, 236.559 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where oversized, concentric, or eccentric knockouts are not encountered, or where a box or enclosure with concentric or eccentric knockouts listed to provide a permanent, reliable electrical bond, the following methods shall be permitted:"
  }, {
    "type" : "list",
    "id" : 5025,
    "level" : "4",
    "page number" : 127,
    "bounding box" : [ 81.345, 70.157, 384.888, 185.919 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 127,
      "bounding box" : [ 81.345, 171.316, 384.78, 185.919 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Threadless couplings and connectors for cables with metal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2773,
        "page number" : 127,
        "bounding box" : [ 71.99, 158.722, 104.963, 173.325 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sheaths"
      } ]
    }, {
      "type" : "list item",
      "page number" : 127,
      "bounding box" : [ 81.345, 146.062, 384.888, 160.665 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Two locknuts, on rigid metal conduit or intermediate metal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2774,
        "page number" : 127,
        "bounding box" : [ 71.99, 133.402, 325.921, 148.005 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conduit, one inside and one outside of boxes and cabinets"
      } ]
    }, {
      "type" : "list item",
      "page number" : 127,
      "bounding box" : [ 81.345, 120.742, 384.733, 135.345 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Fittings with shoulders that seat firmly against the box or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2775,
        "page number" : 127,
        "bounding box" : [ 71.99, 82.817, 384.886, 122.685 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cabinet, such as electrical metallic tubing connectors, flexible metal conduit connectors, and cable connectors, with one locknut on the inside of boxes and cabinets"
      } ]
    }, {
      "type" : "list item",
      "page number" : 127,
      "bounding box" : [ 81.345, 70.157, 168.226, 84.76 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Listed fittings",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5032,
    "page number" : 128,
    "bounding box" : [ 71.985, 468.069, 384.886, 545.885 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Size — Equipment Bonding Jumper on Load Side of Service. The equipment bonding jumper on the load side of the service overcurrent devices shall be sized, as a minimum, in accordance with the sizes listed in Table 2.50.6.13, but shall not be required to be larger than the largest ungrounded circuit conductors supplying the equipment and shall not be smaller than 2.0 mm2 (1.6 mm dia.)."
  }, {
    "type" : "paragraph",
    "id" : 5040,
    "page number" : 128,
    "bounding box" : [ 456.814, 468.036, 769.69, 545.698 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "metallically isolated from all other occupancies by use of nonmetallic water piping, the metal water piping system(s) for each occupancy shall be permitted to be bonded to the equipment grounding terminal of the panelboard or switchboard enclosure (other than service equipment) supplying that occupancy. The bonding jumper shall be sized in accordance with Table 2.50.6.13."
  }, {
    "type" : "paragraph",
    "id" : 5033,
    "page number" : 128,
    "bounding box" : [ 71.998, 417.484, 384.828, 469.837 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A single common continuous equipment bonding jumper shall be permitted to bond two or more raceways or cables where the bonding jumper is sized in accordance with Table 2.50.6.13 for the largest overcurrent device supplying circuits therein."
  }, {
    "type" : "paragraph",
    "id" : 5041,
    "level" : "4",
    "page number" : 128,
    "bounding box" : [ 456.814, 328.898, 769.724, 469.804 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Multiple Buildings or Structures Supplied by a Feeder(s) or Branch Circuit(s). The metal water piping system(s) installed in or attached to a building or structure shall be bonded to the building or structure disconnecting means enclosure where located at the building or structure, to the equipment grounding conductor run with the supply conductors, or to the one or more grounding electrodes used. The bonding jumper(s) shall be sized in accordance with 2.50.3.17, based on the size of the feeder or branch circuit conductors that supply the building. The bonding jumper shall not be required to be larger than the largest ungrounded feeder or branch circuit conductor supplying the building."
  }, {
    "type" : "paragraph",
    "id" : 5034,
    "page number" : 128,
    "bounding box" : [ 71.987, 328.92, 384.856, 406.801 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Installation. The equipment bonding jumper shall be permitted to be installed inside or outside of a raceway or enclosure. Where installed on the outside, the length of the equipment bonding jumper shall not exceed 1 800 mm and shall be routed with the raceway or enclosure. Where installed inside of a raceway, the equipment bonding jumper shall comply with the requirements of 2.50.6.10 and 2.50.7.19."
  }, {
    "type" : "list",
    "id" : 5042,
    "level" : "1",
    "page number" : 128,
    "bounding box" : [ 466.169, 120.789, 769.672, 318.214 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 128,
      "bounding box" : [ 466.169, 303.578, 769.656, 318.214 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Other Metal Piping. Where installed in or attached to a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2765,
        "page number" : 128,
        "bounding box" : [ 456.803, 177.088, 769.667, 305.4 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "building or structure, metal piping system(s), including gas piping, that is likely to become energized shall be bonded to the service equipment enclosure, the grounded conductor at the service, the grounding electrode conductor where of sufficient size, or to the one or more grounding electrodes used. The bonding jumper(s) shall be sized in accordance with 2.50.6.13, using the rating of the circuit that is likely to energize the piping system(s). The equipment grounding conductor for the circuit that is likely to energize the piping shall be permitted to serve as the bonding means. The points of attachment of the bonding jumper(s) shall be accessible."
      }, {
        "type" : "paragraph",
        "id" : 2766,
        "page number" : 128,
        "bounding box" : [ 466.19, 146.166, 760.286, 166.028 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Bonding all piping and metal air ducts within the premises will provide additional safety."
      } ]
    }, {
      "type" : "list item",
      "page number" : 128,
      "bounding box" : [ 466.185, 120.789, 769.672, 135.426 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Structural Metal. Exposed structural metal that is",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5035,
    "page number" : 128,
    "bounding box" : [ 71.987, 265.62, 384.829, 318.137 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: An equipment bonding jumper longer than 1 800 mm shall be permitted at outside pole locations for the purpose of bonding or grounding isolated sections of metal raceways or elbows installed in exposed risers of metal conduit or other metal raceway."
  }, {
    "type" : "heading",
    "id" : 5036,
    "level" : "Subtitle",
    "page number" : 128,
    "bounding box" : [ 71.987, 240.289, 384.469, 254.925 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.5.15 Bonding of Piping Systems and Exposed Structural Steel."
  }, {
    "type" : "paragraph",
    "id" : 5037,
    "page number" : 128,
    "bounding box" : [ 71.987, 164.439, 384.869, 229.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Metal Water Piping. The metal water piping system shall be bonded as required in (a)(1), (a)(2), or (a)(3) of this section. The bonding jumper(s) shall be installed in accordance with 2.50.3.15(a), (b), and (e). The points of attachment of the bonding jumper(s) shall be accessible."
  }, {
    "type" : "list",
    "id" : 5038,
    "level" : "3",
    "page number" : 128,
    "bounding box" : [ 89.983, 50.61, 384.852, 153.602 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 128,
      "bounding box" : [ 89.983, 139.174, 384.852, 153.602 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General. Metal water piping system(s) installed in or attached",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2767,
        "page number" : 128,
        "bounding box" : [ 71.987, 63.269, 384.832, 140.942 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "to a building or structure shall be bonded to the service equipment enclosure, the grounded conductor at the service, the grounding electrode conductor where of sufficient size, or to the one or more grounding electrodes used. The bonding jumper(s) shall be sized in accordance with Table 2.50.3.17 except as permitted in 2.50.5.15(a)(2) and (a)(3)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 128,
      "bounding box" : [ 89.983, 50.61, 384.812, 65.037 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Buildings of Multiple Occupancy. In buildings of multiple",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5043,
    "page number" : 128,
    "bounding box" : [ 456.82, 44.884, 769.703, 122.557 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "interconnected to form a metal building frame and is not intentionally grounded and is likely to become energized shall be bonded to the service equipment enclosure, the grounded conductor at the service, the grounding electrode conductor where of sufficient size, or the one or more grounding electrodes used. The bonding jumper(s) shall be sized in accordance with Table 2.50.3.17 and installed in accordance"
  }, {
    "type" : "paragraph",
    "id" : 5039,
    "page number" : 128,
    "bounding box" : [ 71.976, 25.29, 384.795, 52.377 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "occupancy where the metal water piping system(s) installed in or attached to a building or structure for the individual occupancies is"
  }, {
    "type" : "paragraph",
    "id" : 5050,
    "page number" : 129,
    "bounding box" : [ 456.818, 480.647, 769.698, 545.825 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 2: A separate bonding jumper to the building structural metal shall not be required where the water piping of a building or structure is used as the grounding electrode for a separately derived system and is bonded to the building structural metal in the area served by the separately derived system."
  }, {
    "type" : "paragraph",
    "id" : 5045,
    "page number" : 129,
    "bounding box" : [ 71.99, 518.649, 384.793, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with 2.50.3.15(a), (b), and (e). The points of attachment of the bonding jumper(s) shall be accessible."
  }, {
    "type" : "paragraph",
    "id" : 5046,
    "page number" : 129,
    "bounding box" : [ 71.98, 455.415, 384.879, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Separately Derived Systems. Metal water piping systems and structural metal that is interconnected to form a building frame shall be bonded to separately derived systems in accordance with (d)(1) through (d)(3)."
  }, {
    "type" : "paragraph",
    "id" : 5051,
    "level" : "5",
    "page number" : 129,
    "bounding box" : [ 456.818, 379.489, 769.745, 469.821 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Common Grounding Electrode Conductor. Where a common grounding electrode conductor is installed for multiple separately derived systems as permitted by 2.50.2.11(a)(4), and exposed structural metal that is interconnected to form the building frame or interior metal piping exists in the area served by the separately derived system, the metal piping and the structural metal member shall be bonded to the common grounding electrode conductor."
  }, {
    "type" : "list",
    "id" : 5047,
    "level" : "3",
    "page number" : 129,
    "bounding box" : [ 89.976, 189.765, 384.83, 444.523 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 129,
      "bounding box" : [ 89.976, 430.095, 384.813, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Metal Water Piping System(s). The grounded conductor of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2763,
        "page number" : 129,
        "bounding box" : [ 71.98, 341.586, 384.867, 431.918 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "each separately derived system shall be bonded to the nearest available point of the metal water piping system(s) in the area served by each separately derived system. This connection shall be made at the same point on the separately derived system where the grounding electrode conductor is connected. Each bonding jumper shall be sized in accordance with Table 2.50.3.17 based on the largest ungrounded conductor of the separately derived system."
      }, {
        "type" : "list",
        "id" : 2764,
        "level" : "4",
        "page number" : 129,
        "bounding box" : [ 71.98, 215.03, 384.826, 330.803 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 129,
          "bounding box" : [ 71.98, 278.275, 384.815, 330.803 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: A separate bonding jumper to the metal water piping system shall not be required where the metal water piping system is used as the grounding electrode for the separately derived system.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 129,
          "bounding box" : [ 71.98, 215.03, 384.826, 280.218 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: A separate water piping bonding jumper shall not be required where the metal frame of a building or structure is used as the grounding electrode for a separately derived system and is bonded to the metal water piping in the area served by the separately derived system.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 129,
      "bounding box" : [ 89.976, 189.765, 384.83, 204.193 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Structural Metal. Where exposed structural metal that is",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5052,
    "page number" : 129,
    "bounding box" : [ 456.818, 303.529, 769.701, 368.772 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A separate bonding jumper from each derived system to metal water piping and to structural metal members shall not be required where the metal water piping and the structural metal members in the area served by the separately derived system are bonded to the common grounding electrode conductor."
  }, {
    "type" : "list",
    "id" : 5053,
    "level" : "6",
    "page number" : 129,
    "bounding box" : [ 456.818, 37.995, 769.73, 292.966 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 129,
      "bounding box" : [ 456.818, 253.01, 769.654, 292.966 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.5.17 Lightning Protection Systems. The lightning protection system ground terminals shall be bonded to the building or structure grounding electrode system.",
      "kids" : [ {
        "type" : "list",
        "id" : 2761,
        "level" : "7",
        "page number" : 129,
        "bounding box" : [ 466.19, 139.285, 760.286, 241.868 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 129,
          "bounding box" : [ 466.19, 203.652, 760.276, 241.868 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: See 2.50.3.11 for use of air terminals. For further information, see NFPA 780-2004, Standard for the Installation of Lightning Protection Systems, which contains detailed information on grounding, bonding, and spacing from lightning protection systems.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 129,
          "bounding box" : [ 466.19, 139.285, 760.286, 205.096 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: Metal raceways, enclosures, frames, and other non–current-carrying metal parts of electric equipment installed on a building equipped with a lightning protection system may require bonding or spacing from the lightning protection conductors in accordance with NFPA 780-2004, Standard for the Installation of Lightning Protection Systems. Separation from lightning protection conductors is typically 1 800 mm through air or 900 mm through dense materials such as concrete, brick, or wood.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2762,
        "page number" : 129,
        "bounding box" : [ 506.57, 101.163, 719.923, 128.46 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.50.6 Equipment Grounding and Equipment Grounding Conductors"
      } ]
    }, {
      "type" : "list item",
      "page number" : 129,
      "bounding box" : [ 456.83, 37.995, 769.73, 90.546 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.6.1 Equipment Fastened in Place or Connected by Permanent Wiring Methods (Fixed). Exposed non–current-carrying metal parts of fixed equipment likely to become energized shall be grounded under any of the following conditions:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5048,
    "page number" : 129,
    "bounding box" : [ 71.98, 101.201, 384.863, 191.533 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "interconnected to form the building frame exists in the area served by the separately derived system, it shall be bonded to the grounded conductor of each separately derived system. This connection shall be made at the same point on the separately derived system where the grounding electrode conductor is connected. Each bonding jumper shall be sized in accordance with Table 2.50.3.17 based on the largest ungrounded conductor of the separately derived system."
  }, {
    "type" : "paragraph",
    "id" : 5049,
    "page number" : 129,
    "bounding box" : [ 71.98, 37.901, 384.784, 90.484 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: A separate bonding jumper to the building structural metal shall not be required where the metal frame of a building or structure is used as the grounding electrode for the separately derived system."
  }, {
    "type" : "list",
    "id" : 5055,
    "level" : "3",
    "page number" : 130,
    "bounding box" : [ 81.351, 404.831, 384.899, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 81.351, 531.309, 384.754, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where within 2 400 mm vertically or 1 500 mm horizontally",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2758,
        "page number" : 130,
        "bounding box" : [ 71.996, 518.649, 381.151, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of ground or grounded metal objects and subject to contact by persons"
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 81.351, 505.989, 359.178, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where located in a wet or damp location and not isolated",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 81.351, 493.395, 275.513, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where in electrical contact with metal",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 81.351, 480.735, 384.794, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Where in a hazardous (classified) location as covered by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2759,
        "page number" : 130,
        "bounding box" : [ 71.996, 468.075, 182.461, 482.503 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Articles 5.0 through 5.17"
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 81.351, 455.415, 384.899, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Where supplied by a metal-clad, metal-sheathed, metal-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2760,
        "page number" : 130,
        "bounding box" : [ 71.996, 417.49, 384.909, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "raceway, or other wiring method that provides an equipment ground, except as permitted by 2.50.4.7, Exception No. 2, for short sections of metal enclosures"
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 81.351, 404.831, 384.811, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Where equipment operates with any terminal at over 150 volts",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5056,
    "page number" : 130,
    "bounding box" : [ 71.996, 392.171, 114.574, 406.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to ground"
  }, {
    "type" : "list",
    "id" : 5057,
    "level" : "4",
    "page number" : 130,
    "bounding box" : [ 71.996, 252.966, 384.894, 381.388 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 71.996, 341.531, 384.891, 381.388 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Metal frames of electrically heated appliances, exempted by special permission, in which case the frames shall be permanently and effectively insulated from ground.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 71.996, 303.551, 384.881, 343.474 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Distribution apparatus, such as transformer and capacitor cases, mounted on wooden poles, at a height exceeding 2 400 mm above ground or grade level.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 71.996, 252.966, 384.894, 305.549 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Listed equipment protected by a system of double insulation, or its equivalent, shall not be required to be grounded. Where such a system is employed, the equipment shall be distinctively marked.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5058,
    "level" : "5",
    "page number" : 130,
    "bounding box" : [ 71.996, 164.456, 384.86, 242.272 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 5174,
    "list items" : [ {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 71.996, 164.456, 384.86, 242.272 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.6.3 Fastened in Place or Connected by Permanent Wiring Methods (Fixed) — Specific. Exposed, non–current-carrying metal parts of the kinds of equipment described in 2.50.6.3(a) through (k), and non–current-carrying metal parts of equipment and enclosures described in 2.50.6.3(l) and (m), shall be grounded regardless of voltage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5059,
    "level" : "1",
    "page number" : 130,
    "bounding box" : [ 81.34, 37.967, 384.815, 153.828 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "next list id" : 5060,
    "list items" : [ {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 81.351, 139.191, 384.815, 153.828 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Switchboard Frames and Structures. Switchboard frames and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2756,
        "page number" : 130,
        "bounding box" : [ 71.985, 113.871, 384.855, 140.959 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "structures supporting switching equipment, except frames of 2-wire dc switchboards where effectively insulated from ground."
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 81.34, 88.552, 384.786, 103.188 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Pipe Organs. Generator and motor frames in an electrically",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2757,
        "page number" : 130,
        "bounding box" : [ 71.985, 63.287, 384.86, 90.374 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "operated pipe organ, unless effectively insulated from ground and the motor driving it."
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 81.34, 37.967, 347.246, 52.603 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Motor Frames. Motor frames, as provided by 4.30.13.2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5060,
    "level" : "1",
    "page number" : 130,
    "bounding box" : [ 466.123, 113.839, 769.689, 545.924 ],
    "numbering style" : "english letters",
    "number of list items" : 10,
    "previous list id" : 5059,
    "list items" : [ {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 466.178, 531.287, 769.619, 545.924 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Enclosures for Motor Controllers. Enclosures for motor",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2747,
        "page number" : 130,
        "bounding box" : [ 456.823, 518.627, 730.965, 533.055 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "controllers unless attached to ungrounded portable equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 466.178, 493.373, 769.689, 508.01 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Elevators and Cranes. Electric equipment for elevators and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2748,
        "page number" : 130,
        "bounding box" : [ 456.812, 480.713, 487.593, 495.141 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cranes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 466.167, 455.393, 769.651, 470.03 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Garages, Theaters, and Motion Picture Studios. Electric",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2749,
        "page number" : 130,
        "bounding box" : [ 456.812, 417.468, 769.736, 457.161 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment in commercial garages, theaters, and motion picture studios, except pendant lampholders supplied by circuits not over 250 volts to ground."
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 466.167, 392.149, 769.663, 406.785 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Electric Signs. Electric signs, outline lighting, and associated",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2750,
        "page number" : 130,
        "bounding box" : [ 456.801, 379.489, 620.931, 393.916 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment as provided in Article 6.0."
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 466.156, 354.224, 769.617, 368.86 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Motion Picture Projection Equipment. Motion picture",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2751,
        "page number" : 130,
        "bounding box" : [ 456.79, 341.564, 553.37, 355.991 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "projection equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 466.145, 316.178, 769.634, 330.814 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Power-Limited Remote-Control, Signaling, and Fire Alarm",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2752,
        "page number" : 130,
        "bounding box" : [ 456.79, 265.648, 769.724, 318.209 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Circuits. Equipment supplied by Class 1 power-limited circuits and Class 1, Class 2, and Class 3 remote-control and signaling circuits, and by fire alarm circuits, shall be grounded where system grounding is required by Part 2.50.2 or Part 2.50.8."
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 466.145, 240.328, 769.62, 254.964 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(j) Luminaires (Lighting Fixtures). Luminaires (lighting fixtures)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2753,
        "page number" : 130,
        "bounding box" : [ 456.779, 227.668, 572.741, 242.096 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "as provided in Part 4.10.5."
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 466.134, 202.403, 769.634, 217.04 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(k) Skid Mounted Equipment. Permanently mounted electrical",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2754,
        "page number" : 130,
        "bounding box" : [ 456.779, 177.083, 769.633, 204.171 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment and skids shall be grounded with an equipment bonding jumper sized as required by 2.50.6.13."
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 466.134, 151.818, 769.652, 166.455 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(l) Motor-Operated Water Pumps. Motor-operated water pumps,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2755,
        "page number" : 130,
        "bounding box" : [ 456.768, 139.158, 594.953, 153.586 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "including the submersible type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 130,
      "bounding box" : [ 466.123, 113.839, 769.611, 128.475 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(m) Metal Well Casings. Where a submersible pump is used in a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5061,
    "page number" : 130,
    "bounding box" : [ 456.757, 88.519, 769.649, 115.606 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "metal well casing, the well casing shall be bonded to the pump circuit equipment grounding conductor."
  }, {
    "type" : "paragraph",
    "id" : 5062,
    "page number" : 130,
    "bounding box" : [ 456.757, 25.274, 769.646, 77.89 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.6.5 Equipment Connected by Cord and Plug. Under any of the conditions described in 2.50.6.5(1) through (4), exposed non–currentcarrying metal parts of cord-and-plug-connected equipment likely to become energized shall be grounded."
  }, {
    "type" : "paragraph",
    "id" : 5064,
    "page number" : 131,
    "bounding box" : [ 71.99, 480.669, 384.888, 533.187 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Listed tools, listed appliances, and listed equipment covered in 2.50.6.5(2) through (4) shall not be required to be grounded where protected by a system of double insulation or its equivalent. Double insulated equipment shall be distinctively marked."
  }, {
    "type" : "list",
    "id" : 5065,
    "level" : "3",
    "page number" : 131,
    "bounding box" : [ 81.345, 316.277, 384.811, 469.843 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 81.345, 455.415, 384.811, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In hazardous (classified) locations (see Articles 5.0 through",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2745,
        "page number" : 131,
        "bounding box" : [ 71.99, 442.755, 94.95, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.17)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 81.345, 430.095, 299.778, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where operated at over 150 volts to ground",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2746,
        "page number" : 131,
        "bounding box" : [ 71.99, 341.542, 384.885, 419.379 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception No. 1: Motors, where guarded, shall not be required to be grounded. Exception No. 2: Metal frames of electrically heated appliances, exempted by special permission, shall not be required to be grounded, in which case the frames shall be permanently and effectively insulated from ground."
      } ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 81.345, 316.277, 225.247, 330.705 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In residential occupancies:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5066,
    "level" : "4",
    "page number" : 131,
    "bounding box" : [ 89.987, 189.787, 384.862, 305.44 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 89.987, 291.012, 299.149, 305.44 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Refrigerators, freezers, and air conditioners",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 89.987, 278.352, 384.862, 292.78 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Clothes-washing, clothes-drying, dish-washing machines;",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2742,
        "page number" : 131,
        "bounding box" : [ 71.99, 253.032, 384.885, 280.12 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "kitchen waste disposers; information technology equipment; sump pumps and electrical aquarium equipment"
      } ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 89.987, 240.372, 384.856, 254.8 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Hand-held motor-operated tools, stationary and fixed motor-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2743,
        "page number" : 131,
        "bounding box" : [ 71.99, 227.712, 298.807, 242.14 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "operated tools, light industrial motor-operated tools"
      } ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 89.998, 215.107, 384.861, 229.535 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Motor-operated appliances of the following types: hedge",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2744,
        "page number" : 131,
        "bounding box" : [ 72.001, 202.447, 322.367, 216.875 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "clippers, lawn mowers, snow blowers, and wet scrubbers"
      } ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 89.998, 189.787, 195.009, 204.215 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Portable handlamps",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5067,
    "level" : "5",
    "page number" : 131,
    "bounding box" : [ 81.356, 164.467, 272.349, 178.895 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) In other than residential occupancies:"
  }, {
    "type" : "list",
    "id" : 5068,
    "level" : "4",
    "page number" : 131,
    "bounding box" : [ 89.998, 37.978, 384.873, 153.63 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "next list id" : 5069,
    "list items" : [ {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 89.998, 139.202, 299.16, 153.63 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Refrigerators, freezers, and air conditioners",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 89.998, 126.542, 384.873, 140.97 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Clothes-washing, clothes-drying, dish-washing machines;",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2739,
        "page number" : 131,
        "bounding box" : [ 72.001, 101.223, 384.938, 128.31 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "information technology equipment; sump pumps and electrical aquarium equipment"
      } ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 89.998, 88.563, 384.867, 102.99 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Hand-held motor-operated tools, stationary and fixed motor-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2740,
        "page number" : 131,
        "bounding box" : [ 72.001, 75.958, 298.818, 90.385 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "operated tools, light industrial motor-operated tools"
      } ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 90.009, 63.298, 384.872, 77.725 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Motor-operated appliances of the following types: hedge",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2741,
        "page number" : 131,
        "bounding box" : [ 72.012, 50.638, 322.378, 65.065 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "clippers, lawn mowers, snow blowers, and wet scrubbers"
      } ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 90.009, 37.978, 195.02, 52.405 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Portable handlamps",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5069,
    "level" : "4",
    "page number" : 131,
    "bounding box" : [ 474.847, 493.384, 769.671, 545.726 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "previous list id" : 5068,
    "list items" : [ {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 474.847, 531.298, 769.671, 545.726 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. Cord-and-plug-connected appliances used in damp or wet",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2738,
        "page number" : 131,
        "bounding box" : [ 456.85, 505.978, 769.651, 533.066 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "locations or by persons standing on the ground or on metal floors or working inside of metal tanks or boilers"
      } ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 474.847, 493.384, 728.704, 507.812 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "g. Tools likely to be used in wet or conductive locations",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5070,
    "page number" : 131,
    "bounding box" : [ 456.85, 430.019, 769.694, 482.602 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Tools and portable handlamps likely to be used in wet or conductive locations shall not be required to be grounded where supplied through an isolating transformer with an ungrounded secondary of not over 50 volts."
  }, {
    "type" : "paragraph",
    "id" : 5071,
    "page number" : 131,
    "bounding box" : [ 456.85, 392.16, 769.649, 419.456 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.6.7 Nonelectric Equipment. The metal parts of nonelectric equipment described in this section shall be grounded."
  }, {
    "type" : "list",
    "id" : 5072,
    "level" : "3",
    "page number" : 131,
    "bounding box" : [ 466.205, 328.915, 769.709, 381.267 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 466.205, 366.84, 754.788, 381.267 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Frames and tracks of electrically operated cranes and hoists",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 466.205, 354.235, 769.671, 368.662 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Frames of nonelectrically driven elevator cars to which",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2737,
        "page number" : 131,
        "bounding box" : [ 456.85, 341.575, 595.71, 356.002 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electric conductors are attached"
      } ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 466.205, 328.915, 769.709, 343.343 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Hand-operated metal shifting ropes or cables of electric",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5073,
    "page number" : 131,
    "bounding box" : [ 456.85, 316.255, 496.506, 330.683 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "elevators"
  }, {
    "type" : "paragraph",
    "id" : 5074,
    "page number" : 131,
    "bounding box" : [ 466.19, 276.129, 760.254, 305.168 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Where extensive metal in or on buildings may become energized and is subject to personal contact, adequate bonding and grounding will provide additional safety."
  }, {
    "type" : "paragraph",
    "id" : 5075,
    "page number" : 131,
    "bounding box" : [ 456.83, 225.429, 769.69, 265.386 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.6.9 Types of Equipment Grounding Conductors. The equipment grounding conductor run with or enclosing the circuit conductors shall be one or more or a combination of the following:"
  }, {
    "type" : "list",
    "id" : 5076,
    "level" : "3",
    "page number" : 131,
    "bounding box" : [ 466.185, 124.282, 769.752, 214.537 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 466.185, 200.109, 769.688, 214.537 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A copper, aluminum, or copper-clad aluminum conductor.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2736,
        "page number" : 131,
        "bounding box" : [ 456.831, 174.855, 769.68, 201.943 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "This conductor shall be solid or stranded; insulated, covered, or bare; and in the form of a wire or a busbar of any shape."
      } ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 466.185, 162.195, 582.953, 176.623 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Rigid metal conduit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 466.185, 149.536, 613.924, 163.963 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Intermediate metal conduit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 466.185, 136.876, 606.699, 151.303 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Electrical metallic tubing.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 466.185, 124.282, 769.752, 138.709 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Listed flexible metal conduit meeting all the following",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5077,
    "page number" : 131,
    "bounding box" : [ 456.83, 111.622, 505.779, 126.049 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conditions:"
  }, {
    "type" : "list",
    "id" : 5078,
    "level" : "4",
    "page number" : 131,
    "bounding box" : [ 474.827, 48.377, 769.751, 100.729 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 474.827, 86.302, 743.894, 100.729 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The conduit is terminated in fittings listed for grounding.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 474.827, 73.642, 769.679, 88.07 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The circuit conductors contained in the conduit are protected",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2735,
        "page number" : 131,
        "bounding box" : [ 456.83, 61.037, 679.509, 75.464 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "by overcurrent devices rated at 20 amperes or less."
      } ]
    }, {
      "type" : "list item",
      "page number" : 131,
      "bounding box" : [ 474.827, 48.377, 769.751, 62.805 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The combined length of flexible metal conduit and flexible",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5079,
    "page number" : 131,
    "bounding box" : [ 456.83, 23.057, 769.737, 50.145 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "metallic tubing and liquidtight flexible metal conduit in the same ground return path does not exceed 1 800 mm."
  }, {
    "type" : "paragraph",
    "id" : 5081,
    "page number" : 132,
    "bounding box" : [ 71.994, 505.989, 384.876, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "d. Where used to connect equipment where flexibility is necessary after installation, an equipment grounding conductor shall be installed."
  }, {
    "type" : "paragraph",
    "id" : 5089,
    "page number" : 132,
    "bounding box" : [ 456.843, 518.627, 769.639, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. The metallic sheath or the combined metallic sheath and grounding conductors of the smooth or corrugated tube type MC cable"
  }, {
    "type" : "list",
    "id" : 5090,
    "level" : "3",
    "page number" : 132,
    "bounding box" : [ 466.187, 442.733, 769.688, 507.801 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 466.198, 493.373, 721.512, 507.801 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(11) Cable trays as permitted in 3.92.1.3(c) and 3.92.1.7.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 466.198, 480.713, 694.075, 495.141 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(12) Cablebus framework as permitted in 3.70.1.3.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 466.198, 468.053, 769.688, 482.481 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(13) Other listed electrically continuous metal raceways and listed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2731,
        "page number" : 132,
        "bounding box" : [ 456.832, 455.393, 531.477, 469.821 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "auxiliary gutters."
      } ]
    }, {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 466.187, 442.733, 690.069, 457.161 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(14) Surface metal raceways listed for grounding.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5082,
    "level" : "5",
    "page number" : 132,
    "bounding box" : [ 71.994, 468.075, 384.857, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) Listed liquidtight flexible metal conduit meeting all the following conditions:"
  }, {
    "type" : "list",
    "id" : 5083,
    "level" : "4",
    "page number" : 132,
    "bounding box" : [ 89.99, 278.341, 384.87, 457.183 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 89.99, 442.755, 359.058, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The conduit is terminated in fittings listed for grounding.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 89.99, 430.095, 384.866, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. For metric designators 12 through 16 (trade sizes through ½),",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2732,
        "page number" : 132,
        "bounding box" : [ 71.994, 404.831, 384.76, 431.918 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the circuit conductors contained in the conduit are protected by overcurrent devices rated at 20 amperes or less."
      } ]
    }, {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 89.99, 392.171, 384.842, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. For metric designators 21 through 35 (trade sizes ¾ through",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2733,
        "page number" : 132,
        "bounding box" : [ 71.994, 328.926, 384.913, 393.938 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1¼), the circuit conductors contained in the conduit are protected by overcurrent devices rated not more than 60 amperes and there is no flexible metal conduit, flexible metallic tubing, or liquidtight flexible metal conduit in trade sizes metric designators 12 through 16 (trade sizes through ½) in the grounding path."
      } ]
    }, {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 89.99, 316.266, 384.87, 330.694 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The combined length of flexible metal conduit and flexible",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2734,
        "page number" : 132,
        "bounding box" : [ 71.994, 291.001, 384.901, 318.034 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metallic tubing and liquidtight flexible metal conduit in the same ground return path does not exceed 1 800 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 89.99, 278.341, 384.818, 292.769 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Where used to connect equipment where flexibility is",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5091,
    "page number" : 132,
    "bounding box" : [ 456.832, 303.606, 769.727, 432.05 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.6.10 Identification of Equipment Grounding Conductors. Unless required elsewhere in this Code, equipment grounding conductors shall be permitted to be bare, covered, or insulated. Individually covered or insulated equipment grounding conductors shall have a continuous outer finish that is either green or green with one or more yellow stripes except as permitted in this section. Conductors with insulation or individual covering that is green, green with one or more yellow stripes, or otherwise identified as permitted by this section shall not be used for ungrounded or grounded circuit conductors."
  }, {
    "type" : "paragraph",
    "id" : 5092,
    "page number" : 132,
    "bounding box" : [ 456.831, 253.029, 769.674, 293.903 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Conductors Larger Than 14 mm2. Equipment grounding conductors larger than 14 mm2 shall comply with 2.50.6.10(a)(1) and (a)(2)."
  }, {
    "type" : "paragraph",
    "id" : 5084,
    "page number" : 132,
    "bounding box" : [ 71.994, 253.021, 384.876, 280.109 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "necessary after installation, an equipment grounding conductor shall be installed."
  }, {
    "type" : "paragraph",
    "id" : 5093,
    "level" : "5",
    "page number" : 132,
    "bounding box" : [ 456.831, 189.795, 769.739, 243.129 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) An insulated or covered conductor larger than 14 mm2 shall be permitted, at the time of installation, to be permanently identified as an equipment grounding conductor at each end and at every point where the conductor is accessible."
  }, {
    "type" : "paragraph",
    "id" : 5085,
    "level" : "5",
    "page number" : 132,
    "bounding box" : [ 71.994, 215.096, 384.856, 242.129 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(7) Flexible metallic tubing where the tubing is terminated in fittings listed for grounding and meeting the following conditions:"
  }, {
    "type" : "list",
    "id" : 5086,
    "level" : "6",
    "page number" : 132,
    "bounding box" : [ 71.994, 139.191, 384.901, 204.204 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 71.994, 177.116, 384.819, 204.204 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The circuit conductors contained in the tubing are protected by overcurrent devices rated at 20 amperes or less.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 71.994, 139.191, 384.901, 178.884 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The combined length of flexible metal conduit and flexible metallic tubing and liquidtight flexible metal conduit in the same ground return path does not exceed 1 800 mm.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5094,
    "page number" : 132,
    "bounding box" : [ 456.825, 151.815, 769.719, 179.941 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Conductors larger than 14 mm2 shall not be required to be marked in conduit bodies that contain no splices or unused hubs."
  }, {
    "type" : "paragraph",
    "id" : 5095,
    "level" : "5",
    "page number" : 132,
    "bounding box" : [ 456.825, 113.901, 769.713, 140.989 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Identification shall encircle the conductor and shall be accomplished by one of the following:"
  }, {
    "type" : "list",
    "id" : 5087,
    "level" : "7",
    "page number" : 132,
    "bounding box" : [ 71.994, 75.947, 384.883, 128.299 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 81.349, 113.871, 325.095, 128.299 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Armor of Type AC cable as provided in 3.20.3.9.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 81.349, 101.212, 380.885, 115.639 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) The copper sheath of mineral-insulated, metal-sheathed cable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 71.994, 75.947, 384.883, 102.979 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(10) Type MC cable where listed and identified for grounding in accordance with the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5096,
    "level" : "4",
    "page number" : 132,
    "bounding box" : [ 484.187, 50.656, 769.715, 103.009 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 484.187, 88.581, 769.68, 103.009 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Stripping the insulation or covering from the entire exposed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2730,
        "page number" : 132,
        "bounding box" : [ 456.825, 75.976, 484.363, 90.404 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "length"
      } ]
    }, {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 484.187, 63.316, 716.085, 77.744 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Coloring the exposed insulation or covering green",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 132,
      "bounding box" : [ 484.187, 50.656, 769.715, 65.084 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Marking the exposed insulation or covering with green tape or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5088,
    "page number" : 132,
    "bounding box" : [ 71.994, 37.967, 384.87, 65.054 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. The combined metallic sheath and grounding conductor of interlocked metal tape–type MC cable"
  }, {
    "type" : "paragraph",
    "id" : 5097,
    "page number" : 132,
    "bounding box" : [ 456.836, 37.996, 550.877, 52.424 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "green adhesive labels"
  }, {
    "type" : "paragraph",
    "id" : 5099,
    "page number" : 133,
    "bounding box" : [ 71.996, 442.755, 384.95, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Multiconductor Cable. Where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, one or more insulated conductors in a multiconductor cable, at the time of installation, shall be permitted to be permanently identified as equipment grounding conductors at each end and at every point where the conductors are accessible by one of the following means:"
  }, {
    "type" : "list",
    "id" : 5100,
    "level" : "3",
    "page number" : 133,
    "bounding box" : [ 89.992, 392.171, 384.903, 431.918 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 133,
      "bounding box" : [ 89.992, 417.49, 348.599, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Stripping the insulation from the entire exposed length",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 133,
      "bounding box" : [ 89.992, 404.831, 275.564, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Coloring the exposed insulation green",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 133,
      "bounding box" : [ 89.992, 392.171, 384.903, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Marking the exposed insulation with green tape or green",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5101,
    "page number" : 133,
    "bounding box" : [ 71.996, 379.511, 138.848, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "adhesive labels"
  }, {
    "type" : "paragraph",
    "id" : 5102,
    "page number" : 133,
    "bounding box" : [ 71.996, 316.266, 384.849, 368.882 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Flexible Cord. An uninsulated equipment grounding conductor shall be permitted, but, if individually covered, the covering shall have a continuous outer finish that is either green or green with one or more yellow stripes."
  }, {
    "type" : "list",
    "id" : 5103,
    "level" : "5",
    "page number" : 133,
    "bounding box" : [ 71.996, 278.341, 384.908, 305.637 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5022,
    "next list id" : 5173,
    "list items" : [ {
      "type" : "list item",
      "page number" : 133,
      "bounding box" : [ 71.996, 278.341, 384.908, 305.637 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.6.11 Equipment Grounding Conductor Installation. An equipment grounding conductor shall be installed in accordance with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5104,
    "level" : "4",
    "page number" : 133,
    "bounding box" : [ 71.996, 265.681, 183.048, 280.109 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 5167,
    "list items" : [ {
      "type" : "list item",
      "page number" : 133,
      "bounding box" : [ 71.996, 265.681, 183.048, 280.109 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.6.11(a), (b), and (c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5105,
    "level" : "Subtitle",
    "page number" : 133,
    "bounding box" : [ 81.351, 240.295, 384.794, 254.932 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Raceway, Cable Trays, Cable Armor, Cablebus, or Cable"
  }, {
    "type" : "paragraph",
    "id" : 5106,
    "page number" : 133,
    "bounding box" : [ 71.996, 164.445, 384.855, 242.327 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Sheaths. Where it consists of a raceway, cable tray, cable armor, cablebus framework, or cable sheath or where it is a wire within a raceway or cable, it shall be installed in accordance with the applicable provisions in this Code using fittings for joints and terminations approved for use with the type raceway or cable used. All connections, joints, and fittings shall be made tight using suitable tools."
  }, {
    "type" : "heading",
    "id" : 5107,
    "level" : "Subtitle",
    "page number" : 133,
    "bounding box" : [ 81.362, 139.126, 384.802, 153.762 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Aluminum and Copper-Clad Aluminum Conductors."
  }, {
    "type" : "paragraph",
    "id" : 5108,
    "page number" : 133,
    "bounding box" : [ 71.996, 75.936, 384.887, 140.948 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Equipment grounding conductors of bare or insulated aluminum or copper-clad aluminum shall be permitted. Bare conductors shall not come in direct contact with masonry or the earth or where subject to corrosive conditions. Aluminum or copper-clad aluminum conductors shall not be terminated within 450 mm of the earth."
  }, {
    "type" : "heading",
    "id" : 5109,
    "level" : "Subtitle",
    "page number" : 133,
    "bounding box" : [ 81.351, 50.55, 384.815, 66.143 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Equipment Grounding Conductors Smaller Than 14 mm2."
  }, {
    "type" : "paragraph",
    "id" : 5110,
    "page number" : 133,
    "bounding box" : [ 71.984, 25.329, 384.885, 53.409 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Equipment grounding conductors smaller than 14 mm2 shall be protected from physical damage by a raceway or cable armor except"
  }, {
    "type" : "paragraph",
    "id" : 5111,
    "page number" : 133,
    "bounding box" : [ 456.831, 518.65, 769.64, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where run in hollow spaces of walls or partitions, where not subject to physical damage, or where protected from physical damage."
  }, {
    "type" : "heading",
    "id" : 5112,
    "level" : "Subtitle",
    "page number" : 133,
    "bounding box" : [ 456.831, 493.33, 702.212, 507.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.6.13 Size of Equipment Grounding Conductors."
  }, {
    "type" : "list",
    "id" : 5113,
    "level" : "1",
    "page number" : 133,
    "bounding box" : [ 466.175, 164.446, 769.813, 482.701 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 133,
      "bounding box" : [ 466.186, 468.065, 769.813, 482.701 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Copper, aluminum, or copper-clad aluminum",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2724,
        "page number" : 133,
        "bounding box" : [ 456.831, 392.16, 769.685, 469.833 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment grounding conductors of the wire type shall not be smaller than shown in Table 2.50.6.13 but shall not be required to be larger than the circuit conductors supplying the equipment. Where a raceway or a cable armor or sheath is used as the equipment grounding conductor, as provided in 2.50.6.9 and 2.50.7.5(a), it shall comply with 2.50.1.4(a)(5) or (b)(4)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 133,
      "bounding box" : [ 466.197, 366.84, 769.649, 381.476 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Increased in Size. Where ungrounded conductors are increased",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2725,
        "page number" : 133,
        "bounding box" : [ 456.831, 328.915, 769.721, 368.663 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in size, equipment grounding conductors, where installed, shall be increased in size proportionately according to circular mil area of the ungrounded conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 133,
      "bounding box" : [ 466.186, 303.595, 769.617, 318.232 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Multiple Circuits. Where a single equipment grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2726,
        "page number" : 133,
        "bounding box" : [ 456.82, 265.67, 769.691, 305.418 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor is run with multiple circuits in the same raceway or cable, it shall be sized for the largest overcurrent device protecting conductors in the raceway or cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 133,
      "bounding box" : [ 466.186, 240.351, 769.622, 254.987 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Motor Circuits. Where the overcurrent device consists of an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2727,
        "page number" : 133,
        "bounding box" : [ 456.82, 189.766, 769.728, 242.118 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "instantaneous trip circuit breaker or a motor short-circuit protector, as allowed in 4.30.4.2, the equipment grounding conductor size shall be permitted to be based on the rating of the motor overload protective device but shall not be less than the size shown in Table 2.50.6.13."
      } ]
    }, {
      "type" : "list item",
      "page number" : 133,
      "bounding box" : [ 466.175, 164.446, 769.631, 179.082 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Flexible Cord and Fixture Wire. The equipment grounding",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5114,
    "page number" : 133,
    "bounding box" : [ 456.82, 75.975, 769.672, 167.289 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductor in a flexible cord with the largest circuit conductor 5.5 mm2 (2.6 mm dia.) or smaller, and the equipment grounding conductor used with fixture wires of any size in accordance with 2.40.1.5, shall not be smaller than 18 AWG copper and shall not be smaller than the circuit conductors. The equipment grounding conductor in a flexible cord with a circuit conductor larger than 5.5 mm2 (2.6 mm dia.) shall be sized in accordance with Table 2.50.6.13."
  }, {
    "type" : "paragraph",
    "id" : 5115,
    "page number" : 133,
    "bounding box" : [ 456.826, 25.335, 769.68, 65.292 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Conductors in Parallel. Where conductors are run in parallel in multiple raceways or cables as permitted in 3.10.1.4, the equipment grounding conductors, where used, shall be run in parallel in each"
  }, {
    "type" : "paragraph",
    "id" : 5125,
    "page number" : 134,
    "bounding box" : [ 456.807, 505.967, 769.655, 545.924 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Switches. No automatic cutout or switch shall be placed in the equipment grounding conductor of a premises wiring system unless the opening of the cutout or switch disconnects all sources of energy."
  }, {
    "type" : "paragraph",
    "id" : 5117,
    "page number" : 134,
    "bounding box" : [ 71.99, 518.649, 384.77, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "raceway or cable. One of the methods in 2.50.6.13(f)(1) or (f)(2) shall be used to ensure the equipment grounding conductors are protected."
  }, {
    "type" : "list",
    "id" : 5118,
    "level" : "3",
    "page number" : 134,
    "bounding box" : [ 71.99, 366.851, 384.87, 507.823 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 134,
      "bounding box" : [ 71.99, 455.415, 384.868, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Based on Rating of Overcurrent Protective Device. Each parallel equipment grounding conductor shall be sized on the basis of the ampere rating of the overcurrent device protecting the circuit conductors in the raceway or cable in accordance with Table",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "4",
        "page number" : 134,
        "bounding box" : [ 71.99, 442.755, 116.128, 457.183 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 5152,
        "list items" : [ {
          "type" : "list item",
          "page number" : 134,
          "bounding box" : [ 71.99, 442.755, 116.128, 457.183 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.50.6.13.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 134,
      "bounding box" : [ 71.99, 366.851, 384.87, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Ground-Fault Protection of Equipment Installed. Where ground-fault protection of equipment is installed, each parallel equipment grounding conductor in a multiconductor cable shall be permitted to be sized in accordance with Table 2.50.6.13 on the basis of the trip rating of the ground-fault protection where the following conditions are met:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5126,
    "level" : "Subtitle",
    "page number" : 134,
    "bounding box" : [ 458.19, 442.668, 768.197, 469.964 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 2.50.6.13 Minimum Size Equipment Grounding Conductors for Grounding Raceway and Equipment"
  }, {
    "type" : "table",
    "id" : 5127,
    "level" : "4",
    "page number" : 134,
    "bounding box" : [ 456.351, 96.08, 769.431, 442.64 ],
    "number of rows" : 9,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 456.591, 365.48, 610.311, 442.13 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 134,
          "bounding box" : [ 466.802, 365.295, 599.715, 443.165 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Rating or Setting of Automatic Overcurrent Device in Circuit Ahead of Equipment, Conduit, etc., Not Exceeding (Amperes)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 610.311, 416.6, 769.191, 442.13 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 134,
          "bounding box" : [ 643.829, 415.898, 735.781, 431.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Size mm2 (mm dia.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 610.311, 365.48, 694.31, 416.6 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 134,
          "bounding box" : [ 634.324, 364.812, 669.707, 379.449 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Copper"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 694.31, 365.48, 769.191, 416.6 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 134,
          "bounding box" : [ 700.149, 364.812, 763.934, 417.428 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Copper Aluminum or Copper-Clad Aluminum*"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 456.591, 327.02, 610.311, 365.48 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 134,
          "bounding box" : [ 527.751, 326.475, 538.76, 366.157 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "15 20 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 610.311, 327.02, 694.31, 365.48 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 134,
          "bounding box" : [ 634.553, 326.486, 669.454, 366.168 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 134,
            "bounding box" : [ 634.553, 351.74, 669.454, 366.168 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2.0(1.6)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 134,
            "bounding box" : [ 634.553, 326.486, 669.454, 353.508 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3.5(2.0) 5.5(2.6)",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 694.31, 327.02, 769.191, 365.48 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 134,
          "bounding box" : [ 714.597, 326.497, 749.498, 366.179 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.5(2.0) 5.5(2.6) 8.0(3.2)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 456.591, 288.62, 610.311, 327.02 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 134,
          "bounding box" : [ 524.995, 288.015, 541.524, 327.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "40 60 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 610.311, 288.62, 694.31, 327.02 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 134,
          "bounding box" : [ 634.553, 288.026, 669.454, 327.708 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.5(2.6) 5.5(2.6) 8.0(3.2)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 694.31, 288.62, 769.191, 327.02 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 134,
          "bounding box" : [ 714.597, 288.037, 749.498, 327.719 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 8.0(3.2) 14"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 456.591, 250.16, 610.311, 288.62 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 134,
          "bounding box" : [ 524.99, 249.549, 541.52, 289.297 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "200 300 400"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 610.311, 250.16, 694.31, 288.62 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 134,
          "bounding box" : [ 646.495, 249.549, 657.505, 289.297 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "14 22 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 694.31, 250.16, 769.191, 288.62 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 134,
          "bounding box" : [ 726.539, 249.549, 737.549, 289.297 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "22 30 38"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 456.591, 211.7, 610.311, 250.16 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 134,
          "bounding box" : [ 524.99, 211.089, 541.52, 250.837 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "500 600 800"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 610.311, 211.7, 694.31, 250.16 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 134,
          "bounding box" : [ 646.495, 211.089, 657.505, 250.837 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30 38 50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 694.31, 211.7, 769.191, 250.16 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 134,
          "bounding box" : [ 726.539, 211.089, 737.549, 250.837 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 60 80"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 456.591, 173.24, 610.311, 211.7 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 134,
          "bounding box" : [ 522.23, 172.695, 544.279, 212.377 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1000 1200 1600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 610.311, 173.24, 694.31, 211.7 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 134,
          "bounding box" : [ 643.735, 172.706, 660.264, 212.388 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 694.31, 173.24, 769.191, 211.7 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 134,
          "bounding box" : [ 723.779, 172.717, 740.309, 212.399 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100 125 175"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 456.591, 134.84, 610.311, 173.24 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 134,
          "bounding box" : [ 522.23, 134.235, 544.279, 173.917 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2000 2500 3000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 610.311, 134.84, 694.31, 173.24 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 134,
          "bounding box" : [ 643.735, 134.246, 660.264, 173.928 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 175 200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 694.31, 134.84, 769.191, 173.24 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 134,
          "bounding box" : [ 723.779, 134.257, 740.309, 173.939 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "200 325 325"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 456.591, 96.32, 610.311, 134.84 ],
        "row number" : 9,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 134,
          "bounding box" : [ 522.23, 95.769, 544.279, 135.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4000 5000 6000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 610.311, 96.32, 694.31, 134.84 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 134,
          "bounding box" : [ 643.735, 95.769, 660.264, 135.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "250 700 800"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 134,
        "bounding box" : [ 694.31, 96.32, 769.191, 134.84 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 134,
          "bounding box" : [ 721.023, 95.769, 743.072, 135.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "800 1200 1200"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 5119,
    "level" : "5",
    "page number" : 134,
    "bounding box" : [ 99.353, 253.021, 384.879, 356.013 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 134,
      "bounding box" : [ 99.353, 341.586, 384.767, 356.013 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Conditions of maintenance and supervision ensure that only",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2722,
        "page number" : 134,
        "bounding box" : [ 71.99, 303.606, 384.93, 343.353 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner will service the installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 134,
      "bounding box" : [ 99.353, 291.001, 384.879, 305.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The ground-fault protection equipment is set to trip at not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2723,
        "page number" : 134,
        "bounding box" : [ 71.99, 265.681, 384.776, 292.769 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "more than the ampacity of a single ungrounded conductor of one of the cables in parallel."
      } ]
    }, {
      "type" : "list item",
      "page number" : 134,
      "bounding box" : [ 99.353, 253.021, 384.81, 267.449 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The ground-fault protection is listed for the purpose of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5120,
    "page number" : 134,
    "bounding box" : [ 71.99, 240.361, 279.684, 254.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protecting the equipment grounding conductor."
  }, {
    "type" : "paragraph",
    "id" : 5121,
    "page number" : 134,
    "bounding box" : [ 71.98, 177.116, 384.859, 229.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Feeder Taps. Equipment grounding conductors run with feeder taps shall not be smaller than shown in Table 2.50.6.13 based on the rating of the overcurrent device ahead of the feeder but shall not be required to be larger than the tap conductors."
  }, {
    "type" : "heading",
    "id" : 5122,
    "level" : "Subtitle",
    "page number" : 134,
    "bounding box" : [ 71.98, 151.796, 333.058, 166.433 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.6.15 Equipment Grounding Conductor Continuity."
  }, {
    "type" : "list",
    "id" : 5123,
    "level" : "1",
    "page number" : 134,
    "bounding box" : [ 81.334, 126.531, 384.761, 141.168 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "next list id" : 5131,
    "list items" : [ {
      "type" : "list item",
      "page number" : 134,
      "bounding box" : [ 81.334, 126.531, 384.761, 141.168 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Separable Connections. Separable connections such as those",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5124,
    "page number" : 134,
    "bounding box" : [ 71.969, 63.287, 384.861, 128.299 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "provided in drawout equipment or attachment plugs and mating connectors and receptacles shall provide for first-make, last-break of the equipment grounding conductor. First-make, last-break shall not be required where interlocked equipment, plugs, receptacles, and connectors preclude energization without grounding continuity."
  }, {
    "type" : "caption",
    "id" : 5128,
    "page number" : 134,
    "bounding box" : [ 456.83, 74.834, 769.687, 96.983 ],
    "linked content id" : 34,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: Where necessary to comply with 2.50.1.4(a)(5) or (b)(4), the equipment grounding conductor shall be sized larger than given in this table."
  }, {
    "type" : "paragraph",
    "id" : 5129,
    "level" : "5",
    "page number" : 134,
    "bounding box" : [ 466.19, 64.457, 616.23, 76.283 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*See installation restrictions in 2.50.6.11."
  }, {
    "type" : "list",
    "id" : 5131,
    "level" : "1",
    "page number" : 135,
    "bounding box" : [ 81.351, 531.309, 384.844, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 5123,
    "list items" : [ {
      "type" : "list item",
      "page number" : 135,
      "bounding box" : [ 81.351, 531.309, 384.844, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Switches. No automatic cutout or switch shall be placed in the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5132,
    "page number" : 135,
    "bounding box" : [ 71.996, 505.989, 384.757, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment grounding conductor of a premises wiring system unless the opening of the cutout or switch disconnects all sources of energy."
  }, {
    "type" : "list",
    "id" : 5133,
    "level" : "4",
    "page number" : 135,
    "bounding box" : [ 71.994, 21.912, 384.89, 495.372 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 135,
      "bounding box" : [ 71.996, 455.415, 384.816, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.6.17 Identification of Wiring Device Terminals. The terminal for the connection of the equipment grounding conductor shall be identified by one of the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 2717,
        "level" : "5",
        "page number" : 135,
        "bounding box" : [ 81.351, 392.171, 384.828, 444.523 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 135,
          "bounding box" : [ 81.351, 430.095, 384.798, 444.523 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) A green, not readily removable terminal screw with a",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2716,
            "page number" : 135,
            "bounding box" : [ 71.996, 417.49, 143.516, 431.918 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
