            "text color" : "[0.0]",
            "content" : "hexagonal head."
          } ]
        }, {
          "type" : "list item",
          "page number" : 135,
          "bounding box" : [ 81.351, 404.831, 354.847, 419.258 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) A green, hexagonal, not readily removable terminal nut.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 135,
          "bounding box" : [ 81.351, 392.171, 384.828, 406.598 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) A green pressure wire connector. If the terminal for the",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2718,
        "page number" : 135,
        "bounding box" : [ 71.996, 328.926, 384.807, 393.938 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounding conductor is not visible, the conductor entrance hole shall be marked with the word green or ground, the letters G or GR, a grounding symbol, or otherwise identified by a distinctive green color. If the terminal for the equipment grounding conductor is readily removable, the area adjacent to the terminal shall be similarly marked."
      }, {
        "type" : "paragraph",
        "id" : 2719,
        "page number" : 135,
        "bounding box" : [ 81.351, 307.146, 196.722, 317.768 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See FPN Figure 2.50.6.17."
      }, {
        "type" : "paragraph",
        "id" : 2720,
        "page number" : 135,
        "bounding box" : [ 101.87, 186.249, 354.944, 226.205 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "FPN Figure 2.50.6.17 One Example of a Symbol Used to Identify the Grounding Termination Point for an Equipment Grounding Conductor."
      }, {
        "type" : "paragraph",
        "id" : 2721,
        "page number" : 135,
        "bounding box" : [ 131.813, 135.664, 324.978, 150.301 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.50.7 Methods of Equipment Grounding"
      } ]
    }, {
      "type" : "list item",
      "page number" : 135,
      "bounding box" : [ 71.994, 21.912, 384.89, 125.036 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.7.1 Equipment Grounding Conductor Connections. Equipment grounding conductor connections at the source of separately derived systems shall be made in accordance with 2.50.2.11(a)(1). Equipment grounding conductor connections at service equipment shall be made as indicated in 2.50.7.1(a) or (b). For replacement of non–grounding-type receptacles with grounding-type receptacles and for branch-circuit extensions only in existing installations that do not have an equipment grounding conductor in the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "image",
    "id" : 5142,
    "page number" : 135,
    "bounding box" : [ 192.171, 227.42, 246.171, 281.42 ],
    "source" : "Phil Electrical Code_images/imageFile10.png"
  }, {
    "type" : "paragraph",
    "id" : 5134,
    "page number" : 135,
    "bounding box" : [ 456.832, 518.647, 769.686, 545.734 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "branch circuit, connections shall be permitted as indicated in 2.50.7.1(c)."
  }, {
    "type" : "list",
    "id" : 5135,
    "level" : "1",
    "page number" : 135,
    "bounding box" : [ 466.165, 392.091, 769.658, 508.018 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 135,
      "bounding box" : [ 466.187, 493.382, 769.608, 508.018 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) For Grounded Systems. The connection shall be made by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2714,
        "page number" : 135,
        "bounding box" : [ 456.821, 468.062, 769.621, 495.15 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "bonding the equipment grounding conductor to the grounded service conductor and the grounding electrode conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 135,
      "bounding box" : [ 466.176, 442.742, 769.606, 457.378 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) For Ungrounded Systems. The connection shall be made by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2715,
        "page number" : 135,
        "bounding box" : [ 456.81, 417.477, 769.617, 444.51 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "bonding the equipment grounding conductor to the grounding electrode conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 135,
      "bounding box" : [ 466.165, 392.091, 769.658, 406.728 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Nongrounding Receptacle Replacement or Branch Circuit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5136,
    "page number" : 135,
    "bounding box" : [ 456.81, 354.232, 769.705, 394.123 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Extensions. The equipment grounding conductor of a grounding-type receptacle or a branch-circuit extension shall be permitted to be connected to any of the following:"
  }, {
    "type" : "list",
    "id" : 5137,
    "level" : "4",
    "page number" : 135,
    "bounding box" : [ 474.806, 240.359, 769.617, 343.34 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 135,
      "bounding box" : [ 474.806, 328.912, 769.582, 343.34 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Any accessible point on the grounding electrode system as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2711,
        "page number" : 135,
        "bounding box" : [ 456.81, 316.252, 548.91, 330.68 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "described in 2.50.3.1"
      } ]
    }, {
      "type" : "list item",
      "page number" : 135,
      "bounding box" : [ 474.806, 303.593, 752.42, 318.02 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Any accessible point on the grounding electrode conductor",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 135,
      "bounding box" : [ 474.806, 290.998, 769.617, 305.426 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The equipment grounding terminal bar within the enclosure",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2712,
        "page number" : 135,
        "bounding box" : [ 456.81, 278.339, 764.03, 292.766 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "where the branch circuit for the receptacle or branch circuit originates"
      } ]
    }, {
      "type" : "list item",
      "page number" : 135,
      "bounding box" : [ 474.806, 265.679, 769.543, 280.106 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) For grounded systems, the grounded service conductor within",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2713,
        "page number" : 135,
        "bounding box" : [ 456.81, 253.019, 598.097, 267.446 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the service equipment enclosure"
      } ]
    }, {
      "type" : "list item",
      "page number" : 135,
      "bounding box" : [ 474.806, 240.359, 769.604, 254.786 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) For ungrounded systems, the grounding terminal bar within",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5138,
    "page number" : 135,
    "bounding box" : [ 456.81, 227.699, 598.097, 242.126 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the service equipment enclosure"
  }, {
    "type" : "paragraph",
    "id" : 5139,
    "page number" : 135,
    "bounding box" : [ 466.19, 196.746, 760.29, 216.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 4.6.1.3(d) for the use of a ground-fault circuit-interrupting type of receptacle."
  }, {
    "type" : "paragraph",
    "id" : 5140,
    "page number" : 135,
    "bounding box" : [ 456.83, 146.115, 769.686, 186.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.7.3 Short Sections of Raceway. Isolated sections of metal raceway or cable armor, where required to be grounded, shall be grounded in accordance with 2.50.7.5."
  }, {
    "type" : "paragraph",
    "id" : 5141,
    "page number" : 135,
    "bounding box" : [ 456.83, 57.551, 769.676, 135.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.7.5 Equipment Fastened in Place or Connected by Permanent Wiring Methods (Fixed) — Grounding. Unless grounded by connection to the grounded circuit conductor as permitted by 2.50.2.13, 2.50.7.11, and 2.50.7.13, non–current-carrying metal parts of equipment, raceways, and other enclosures, if grounded, shall be grounded by one of the following methods."
  }, {
    "type" : "list",
    "id" : 5144,
    "level" : "3",
    "page number" : 136,
    "bounding box" : [ 71.985, 468.075, 384.84, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 136,
      "bounding box" : [ 71.985, 518.649, 384.793, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Equipment Grounding Conductor Types. By any of the equipment grounding conductors permitted by 2.50.6.9.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 136,
      "bounding box" : [ 71.985, 468.075, 384.84, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) With Circuit Conductors. By an equipment grounding conductor contained within the same raceway, cable, or otherwise run with the circuit conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5145,
    "page number" : 136,
    "bounding box" : [ 71.985, 392.116, 384.853, 457.293 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: As provided in 2.50.7.1(c), the equipment grounding conductor shall be permitted to be run separately from the circuit conductors. Exception No. 2: For dc circuits, the equipment grounding conductor shall be permitted to be run separately from the circuit conductors."
  }, {
    "type" : "list",
    "id" : 5146,
    "level" : "4",
    "page number" : 136,
    "bounding box" : [ 81.351, 352.032, 375.386, 381.008 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 136,
      "bounding box" : [ 81.351, 361.21, 375.386, 381.008 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See 2.50.5.13 and 2.50.8.9 for equipment bonding jumper requirements.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 136,
      "bounding box" : [ 81.351, 352.032, 293.56, 362.654 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: See 4.0.1.7 for use of cords for fixed equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5147,
    "level" : "5",
    "page number" : 136,
    "bounding box" : [ 71.99, 301.335, 384.813, 341.291 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 136,
      "bounding box" : [ 71.99, 301.335, 384.813, 341.291 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.7.7 Equipment Considered Effectively Grounded. Under the conditions specified in 2.50.7.7(a) and (b), the non–current-carrying metal parts of the equipment shall be considered effectively grounded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5148,
    "level" : "Subtitle",
    "page number" : 136,
    "bounding box" : [ 81.345, 276.015, 384.84, 290.652 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Equipment Secured to Grounded Metal Supports. Electrical"
  }, {
    "type" : "paragraph",
    "id" : 5149,
    "page number" : 136,
    "bounding box" : [ 71.99, 212.782, 384.955, 277.849 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment secured to and in electrical contact with a metal rack or structure provided for its support and grounded by one of the means indicated in 2.50.7.5. The structural metal frame of a building shall not be used as the required equipment grounding conductor for ac equipment."
  }, {
    "type" : "heading",
    "id" : 5150,
    "level" : "Subtitle",
    "page number" : 136,
    "bounding box" : [ 81.345, 187.527, 384.883, 202.164 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Metal Car Frames. Metal car frames supported by metal"
  }, {
    "type" : "paragraph",
    "id" : 5151,
    "page number" : 136,
    "bounding box" : [ 71.98, 149.548, 384.83, 189.295 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "hoisting cables attached to or running over metal sheaves or drums of elevator machines that are grounded by one of the methods indicated in 2.50.7.5."
  }, {
    "type" : "list",
    "id" : 5152,
    "level" : "4",
    "page number" : 136,
    "bounding box" : [ 71.98, 86.303, 384.949, 138.919 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 136,
      "bounding box" : [ 71.98, 86.303, 384.949, 138.919 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.7.9 Cord-and-Plug-Connected Equipment. Non–currentcarrying metal parts of cord-and-plug-connected equipment, if grounded, shall be grounded by one of the methods in 2.50.7.9(a) or (b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5153,
    "page number" : 136,
    "bounding box" : [ 71.98, 23.058, 384.822, 75.674 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) By Means of an Equipment Grounding Conductor. By means of an equipment grounding conductor run with the power supply conductors in a cable assembly or flexible cord properly terminated in a grounding-type attachment plug with one fixed grounding contact."
  }, {
    "type" : "paragraph",
    "id" : 5154,
    "page number" : 136,
    "bounding box" : [ 456.818, 468.023, 769.714, 533.2 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The grounding contacting pole of grounding-type plug-in ground-fault circuit interrupters shall be permitted to be of the movable, self-restoring type on circuits operating at not over 250 volts between any two conductors or over 250 volts between any conductor and ground"
  }, {
    "type" : "paragraph",
    "id" : 5155,
    "page number" : 136,
    "bounding box" : [ 456.818, 417.504, 769.645, 457.394 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) By Means of a Separate Flexible Wire or Strap. By means of a separate flexible wire or strap, insulated or bare, protected as well as practicable against physical damage, where part of equipment."
  }, {
    "type" : "paragraph",
    "id" : 5156,
    "page number" : 136,
    "bounding box" : [ 456.818, 341.61, 769.699, 406.82 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.7.11 Frames of Ranges and Clothes Dryers. Frames of electric ranges, wall-mounted ovens, counter-mounted cooking units, clothes dryers, and outlet or junction boxes that are part of the circuit for these appliances shall be grounded in the manner specified by 2.50.7.5 or 2.50.7.9."
  }, {
    "type" : "paragraph",
    "id" : 5157,
    "page number" : 136,
    "bounding box" : [ 456.818, 240.319, 769.684, 330.827 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For existing branch circuit installations only where an equipment grounding conductor is not present in the outlet or junction box, the frames of electric ranges, wall-mounted ovens, countermounted cooking units, clothes dryers, and outlet or junction boxes that are part of the circuit for these appliances shall be permitted to be grounded to the grounded circuit conductor if all the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 5158,
    "level" : "5",
    "page number" : 136,
    "bounding box" : [ 466.172, 139.155, 769.664, 242.263 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 136,
      "bounding box" : [ 466.172, 227.659, 769.576, 242.263 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The supply circuit is 230-volt, single-phase, 2-wire; or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2707,
        "page number" : 136,
        "bounding box" : [ 456.818, 215.065, 764.225, 229.669 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "400Y/230-volt derived from a 3-phase, 4-wire, wye-connected system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 136,
      "bounding box" : [ 466.172, 202.405, 769.64, 217.921 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The grounded conductor is not smaller than 5.5 mm2",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2708,
        "page number" : 136,
        "bounding box" : [ 456.828, 189.729, 712.338, 205.261 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(2.6 mm dia.) copper or 8.0 mm2 (3.2 mm dia.) aluminum."
      } ]
    }, {
      "type" : "list item",
      "page number" : 136,
      "bounding box" : [ 466.195, 177.069, 769.664, 191.673 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The grounded conductor is insulated, or the grounded",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2709,
        "page number" : 136,
        "bounding box" : [ 456.84, 151.815, 769.695, 179.013 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor is uninsulated and part of a Type SE service-entrance cable and the branch circuit originates at the service equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 136,
      "bounding box" : [ 466.195, 139.155, 769.647, 153.759 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Grounding contacts of receptacles furnished as part of the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5159,
    "page number" : 136,
    "bounding box" : [ 456.84, 126.495, 634.18, 141.099 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment are bonded to the equipment."
  }, {
    "type" : "paragraph",
    "id" : 5160,
    "page number" : 136,
    "bounding box" : [ 456.84, 88.526, 769.61, 115.823 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.7.13 Use of Grounded Circuit Conductor for Grounding Equipment."
  }, {
    "type" : "paragraph",
    "id" : 5161,
    "page number" : 136,
    "bounding box" : [ 456.84, 38.007, 769.716, 77.964 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Supply-Side Equipment. A grounded circuit conductor shall be permitted to ground non–current-carrying metal parts of equipment, raceways, and other enclosures at any of the following locations:"
  }, {
    "type" : "paragraph",
    "id" : 5168,
    "page number" : 137,
    "bounding box" : [ 456.821, 493.362, 769.654, 545.913 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.7.17 Connecting Receptacle Grounding Terminal to Box. An equipment bonding jumper shall be used to connect the grounding terminal of a grounding-type receptacle to a grounded box unless grounded as in 2.50.7.17(a) through (d)."
  }, {
    "type" : "list",
    "id" : 5163,
    "level" : "5",
    "page number" : 137,
    "bounding box" : [ 89.99, 480.735, 384.76, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 137,
      "bounding box" : [ 89.99, 531.309, 384.733, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) On the supply side or within the enclosure of the ac service-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2705,
        "page number" : 137,
        "bounding box" : [ 71.994, 518.649, 163.864, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "disconnecting means"
      } ]
    }, {
      "type" : "list item",
      "page number" : 137,
      "bounding box" : [ 89.99, 505.989, 384.76, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) On the supply side or within the enclosure of the main",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2706,
        "page number" : 137,
        "bounding box" : [ 71.994, 493.395, 384.126, 507.823 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "disconnecting means for separate buildings as provided in 2.50.2.13(b)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 137,
      "bounding box" : [ 89.99, 480.735, 384.76, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) On the supply side or within the enclosure of the main",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5169,
    "level" : "1",
    "page number" : 137,
    "bounding box" : [ 466.165, 215.063, 769.665, 482.679 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 137,
      "bounding box" : [ 466.176, 468.042, 769.622, 482.679 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Surface Mounted Box. Where the box is mounted on the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2699,
        "page number" : 137,
        "bounding box" : [ 456.821, 354.213, 769.707, 469.81 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "surface, direct metal-to-metal contact between the device yoke and the box or a contact yoke or device that complies with 2.50.7.17(b) shall be permitted to ground the receptacle to the box. At least one of the insulating washers shall be removed from receptacles that do not have a contact yoke or device that complies with 2.50.7.17(b) to ensure direct metal-to-metal contact. This provision shall not apply to covermounted receptacles unless the box and cover combination are listed as providing satisfactory ground continuity between the box and the receptacle."
      } ]
    }, {
      "type" : "list item",
      "page number" : 137,
      "bounding box" : [ 466.176, 328.893, 769.665, 343.529 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Contact Devices or Yokes. Contact devices or yokes designed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2700,
        "page number" : 137,
        "bounding box" : [ 456.821, 290.968, 769.698, 330.661 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and listed as self-grounding shall be permitted in conjunction with the supporting screws to establish the grounding circuit between the device yoke and flush-type boxes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 137,
      "bounding box" : [ 466.176, 265.648, 769.663, 280.284 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Floor Boxes. Floor boxes designed for and listed as providing",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2701,
        "page number" : 137,
        "bounding box" : [ 456.81, 240.328, 769.604, 267.416 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "satisfactory ground continuity between the box and the device shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 137,
      "bounding box" : [ 466.165, 215.063, 769.649, 229.7 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Isolated Receptacles. Where required for the reduction of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5164,
    "page number" : 137,
    "bounding box" : [ 71.994, 455.415, 384.858, 482.503 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "disconnecting means or overcurrent devices of a separately derived system where permitted by 2.50.2.11(a)(1)"
  }, {
    "type" : "paragraph",
    "id" : 5165,
    "page number" : 137,
    "bounding box" : [ 71.994, 354.246, 384.825, 444.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Load-Side Equipment. Except as permitted in 2.50.2.11(a)(1) and 2.50.2.13(b), a grounded circuit conductor shall not be used for grounding non–current-carrying metal parts of equipment on the load side of the service disconnecting means or on the load side of a separately derived system disconnecting means or the overcurrent devices for a separately derived system not having a main disconnecting means."
  }, {
    "type" : "list",
    "id" : 5166,
    "level" : "6",
    "page number" : 137,
    "bounding box" : [ 71.983, 113.806, 384.869, 343.463 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 137,
      "bounding box" : [ 71.994, 290.935, 384.835, 343.463 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: The frames of ranges, wall-mounted ovens, countermounted cooking units, and clothes dryers under the conditions permitted for existing installations by 2.50.7.11 shall be permitted to be grounded by a grounded circuit conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 137,
      "bounding box" : [ 71.994, 252.955, 384.852, 292.878 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: It shall be permissible to ground meter enclosures by connection to the grounded circuit conductor on the load side of the service disconnect where all of the following conditions apply:",
      "kids" : [ {
        "type" : "list",
        "id" : 2703,
        "level" : "5",
        "page number" : 137,
        "bounding box" : [ 81.338, 202.37, 384.825, 254.899 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 137,
          "bounding box" : [ 81.349, 240.295, 314.656, 254.899 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) No service ground-fault protection is installed.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 137,
          "bounding box" : [ 81.349, 227.635, 384.825, 242.239 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) All meter socket enclosures are located immediately adjacent",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2702,
            "page number" : 137,
            "bounding box" : [ 71.983, 215.03, 228.108, 229.634 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "to the service disconnecting means."
          } ]
        }, {
          "type" : "list item",
          "page number" : 137,
          "bounding box" : [ 81.338, 202.37, 384.742, 216.974 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) The size of the grounded circuit conductor is not smaller than",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2704,
        "page number" : 137,
        "bounding box" : [ 71.983, 177.05, 384.779, 204.314 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the size specified in Table 2.50.6.13 for equipment grounding conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 137,
      "bounding box" : [ 71.983, 139.125, 384.869, 178.994 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Direct-current systems shall be permitted to be grounded on the load side of the disconnecting means or overcurrent device in accordance with 2.50.8.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 137,
      "bounding box" : [ 71.983, 113.806, 384.812, 141.069 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 4: Electrode-type boilers operating at over 600 volts shall be grounded as required in 4.90.5.3(e)(1) and 4.90.5.5.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5170,
    "page number" : 137,
    "bounding box" : [ 456.81, 88.519, 769.702, 216.831 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrical noise (electromagnetic interference) on the grounding circuit, a receptacle in which the grounding terminal is purposely insulated from the receptacle mounting means shall be permitted. The receptacle grounding terminal shall be grounded by an insulated equipment grounding conductor run with the circuit conductors. This grounding conductor shall be permitted to pass through one or more panelboards without connection to the panelboard grounding terminal as permitted in 4.8.3.11, Exception, so as to terminate within the same building or structure directly at an equipment grounding conductor terminal of the applicable derived system or service."
  }, {
    "type" : "list",
    "id" : 5167,
    "level" : "4",
    "page number" : 137,
    "bounding box" : [ 71.983, 37.956, 384.878, 103.177 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5104,
    "next list id" : 5198,
    "list items" : [ {
      "type" : "list item",
      "page number" : 137,
      "bounding box" : [ 71.983, 37.956, 384.878, 103.177 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.7.15 Multiple Circuit Connections. Where equipment is required to be grounded and is supplied by separate connection to more than one circuit or grounded premises wiring system, a means for grounding shall be provided for each such connection as specified in 2.50.7.5 and 2.50.7.9.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5171,
    "page number" : 137,
    "bounding box" : [ 466.19, 57.669, 760.253, 77.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Use of an isolated equipment grounding conductor does not relieve the requirement for grounding the raceway system and outlet box."
  }, {
    "type" : "list",
    "id" : 5173,
    "level" : "5",
    "page number" : 138,
    "bounding box" : [ 71.99, 430.035, 384.861, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5103,
    "next list id" : 5197,
    "list items" : [ {
      "type" : "list item",
      "page number" : 138,
      "bounding box" : [ 71.99, 430.035, 384.861, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.7.19 Continuity and Attachment of Equipment Grounding Conductors to Boxes. Where circuit conductors are spliced within a box, or terminated on equipment within or supported by a box, any equipment grounding conductor(s) associated with those circuit conductors shall be spliced or joined within the box or to the box with devices suitable for the use in accordance with 2.50.7.19(a) through (e). Exception: The equipment grounding conductor permitted in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5174,
    "level" : "5",
    "page number" : 138,
    "bounding box" : [ 71.947, 63.293, 384.815, 432.045 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 5058,
    "list items" : [ {
      "type" : "list item",
      "page number" : 138,
      "bounding box" : [ 71.99, 404.781, 384.78, 432.045 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.7.17(d) shall not be required to be connected to the other equipment grounding conductors or to the box.",
      "kids" : [ {
        "type" : "list",
        "id" : 2768,
        "level" : "1",
        "page number" : 138,
        "bounding box" : [ 81.313, 151.868, 384.872, 394.164 ],
        "numbering style" : "english letters",
        "number of list items" : 5,
        "list items" : [ {
          "type" : "list item",
          "page number" : 138,
          "bounding box" : [ 81.345, 379.527, 384.872, 394.164 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Connections. Connections and splices shall be made in",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2695,
            "page number" : 138,
            "bounding box" : [ 71.99, 366.868, 382.314, 381.295 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "accordance with 110.14(b) except that insulation shall not be required."
          } ]
        }, {
          "type" : "list item",
          "page number" : 138,
          "bounding box" : [ 81.345, 341.603, 384.793, 356.239 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Grounding Continuity. The arrangement of grounding",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2696,
            "page number" : 138,
            "bounding box" : [ 71.98, 303.623, 384.847, 343.37 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "connections shall be such that the disconnection or the removal of a receptacle, luminaire (fixture), or other device fed from the box does not interfere with or interrupt the grounding continuity."
          } ]
        }, {
          "type" : "list item",
          "page number" : 138,
          "bounding box" : [ 81.334, 278.358, 384.809, 292.994 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Metal Boxes. A connection shall be made between the one or",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2697,
            "page number" : 138,
            "bounding box" : [ 71.969, 240.378, 384.817, 280.126 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "more equipment grounding conductors and a metal box by means of a grounding screw that shall be used for no other purpose or a listed grounding device."
          } ]
        }, {
          "type" : "list item",
          "page number" : 138,
          "bounding box" : [ 81.323, 215.113, 384.793, 229.749 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Nonmetallic Boxes. One or more equipment grounding",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2698,
            "page number" : 138,
            "bounding box" : [ 71.958, 177.133, 384.838, 216.881 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "conductors brought into a nonmetallic outlet box shall be arranged such that a connection can be made to any fitting or device in that box requiring grounding."
          } ]
        }, {
          "type" : "list item",
          "page number" : 138,
          "bounding box" : [ 81.313, 151.868, 384.81, 166.505 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(e) Solder. Connections depending solely on solder shall not be",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2769,
        "page number" : 138,
        "bounding box" : [ 71.947, 139.208, 94.862, 153.636 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "used."
      }, {
        "type" : "paragraph",
        "id" : 2770,
        "page number" : 138,
        "bounding box" : [ 157.261, 113.822, 299.47, 128.459 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.50.8 Direct-Current Systems"
      } ]
    }, {
      "type" : "list item",
      "page number" : 138,
      "bounding box" : [ 71.947, 63.293, 384.815, 103.194 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.8.1 General. Direct-current systems shall comply with Part 2.50.8 and other sections of Article 2.50 not specifically intended for ac systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5175,
    "page number" : 138,
    "bounding box" : [ 456.785, 505.984, 769.632, 545.874 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.8.3 Direct-Current Circuits and Systems to Be Grounded. Direct-current circuits and systems shall be grounded as provided for in 2.50.8.3(a) and (b)."
  }, {
    "type" : "heading",
    "id" : 5176,
    "level" : "Subtitle",
    "page number" : 138,
    "bounding box" : [ 466.14, 480.73, 769.682, 495.366 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Two-Wire, Direct-Current Systems. A 2-wire, dc system"
  }, {
    "type" : "paragraph",
    "id" : 5177,
    "page number" : 138,
    "bounding box" : [ 456.774, 455.41, 769.678, 482.498 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supplying premises wiring and operating at greater than 50 volts but not greater than 300 volts shall be grounded."
  }, {
    "type" : "list",
    "id" : 5178,
    "level" : "4",
    "page number" : 138,
    "bounding box" : [ 456.774, 341.526, 769.726, 444.628 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 138,
      "bounding box" : [ 456.774, 404.771, 769.707, 444.628 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: A system equipped with a ground detector and supplying only industrial equipment in limited areas shall not be required to be grounded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 138,
      "bounding box" : [ 456.774, 379.451, 769.726, 406.714 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: A rectifier-derived dc system supplied from an ac system complying with 2.50.2.1 shall not be required to be grounded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 138,
      "bounding box" : [ 456.774, 341.526, 769.685, 381.394 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Direct-current fire alarm circuits having a maximum current of 0.030 amperes as specified in Part 7.60.3 shall not be required to be grounded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5179,
    "level" : "Subtitle",
    "page number" : 138,
    "bounding box" : [ 466.129, 316.261, 769.57, 330.897 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Three-Wire, Direct-Current Systems. The neutral conductor"
  }, {
    "type" : "paragraph",
    "id" : 5180,
    "page number" : 138,
    "bounding box" : [ 456.763, 278.27, 767.807, 318.029 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of all 3-wire, dc systems supplying premises wiring shall be grounded. 2.50.8.5 Point of Connection for Direct-Current Systems."
  }, {
    "type" : "list",
    "id" : 5181,
    "level" : "1",
    "page number" : 138,
    "bounding box" : [ 466.118, 177.1, 769.554, 267.641 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 138,
      "bounding box" : [ 466.118, 253.005, 769.55, 267.641 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Off-Premises Source. Direct-current systems to be grounded",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2692,
        "page number" : 138,
        "bounding box" : [ 456.763, 202.42, 769.616, 254.773 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and supplied from an off-premises source shall have the grounding connection made at one or more supply stations. A grounding connection shall not be made at individual services or at any point on the premises wiring."
      } ]
    }, {
      "type" : "list item",
      "page number" : 138,
      "bounding box" : [ 466.118, 177.1, 769.554, 191.737 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) On-Premises Source. Where the dc system source is located on",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5182,
    "page number" : 138,
    "bounding box" : [ 456.763, 151.835, 769.591, 178.868 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the premises, a grounding connection shall be made at one of the following:"
  }, {
    "type" : "list",
    "id" : 5183,
    "level" : "3",
    "page number" : 138,
    "bounding box" : [ 474.759, 101.195, 769.611, 140.943 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 138,
      "bounding box" : [ 474.759, 126.515, 541.26, 140.943 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The source",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 138,
      "bounding box" : [ 474.759, 113.855, 755.028, 128.283 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The first system disconnection means or overcurrent device",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 138,
      "bounding box" : [ 474.759, 101.195, 769.611, 115.623 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) By other means that accomplish equivalent system protection",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5184,
    "page number" : 138,
    "bounding box" : [ 456.763, 88.536, 710.737, 102.963 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and that utilize equipment listed and identified for the use"
  }, {
    "type" : "paragraph",
    "id" : 5185,
    "page number" : 138,
    "bounding box" : [ 456.763, 37.951, 769.581, 77.852 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.8.7 Size of Direct-Current Grounding Electrode Conductor. The size of the grounding electrode conductor for a dc system shall be as specified in 2.50.8.7(a) through (e)."
  }, {
    "type" : "heading",
    "id" : 5187,
    "level" : "Subtitle",
    "page number" : 139,
    "bounding box" : [ 81.351, 531.309, 384.811, 545.945 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Not Smaller Than the Neutral Conductor. Where the dc"
  }, {
    "type" : "paragraph",
    "id" : 5188,
    "page number" : 139,
    "bounding box" : [ 71.985, 480.729, 384.87, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "system consists of a 3-wire balancer set or a balancer winding with overcurrent protection as provided in 445.12(d), the grounding electrode conductor shall not be smaller than the neutral conductor and not smaller than 8.0 mm2 (3.2 mm dia.) copper or 14 mm2 aluminum."
  }, {
    "type" : "heading",
    "id" : 5189,
    "level" : "Subtitle",
    "page number" : 139,
    "bounding box" : [ 81.347, 455.409, 384.811, 470.046 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Not Smaller Than the Largest Conductor. Where the dc"
  }, {
    "type" : "paragraph",
    "id" : 5190,
    "page number" : 139,
    "bounding box" : [ 71.992, 404.829, 384.806, 457.177 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "system is other than as in 2.50.8.7(a), the grounding electrode conductor shall not be smaller than the largest conductor supplied by the system, and not smaller than 8.0 mm2 (3.2 mm dia.) copper or 14 mm2 aluminum."
  }, {
    "type" : "heading",
    "id" : 5191,
    "level" : "Subtitle",
    "page number" : 139,
    "bounding box" : [ 81.35, 379.509, 384.818, 394.146 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Connected to Rod, Pipe, or Plate Electrodes. Where connected"
  }, {
    "type" : "paragraph",
    "id" : 5192,
    "page number" : 139,
    "bounding box" : [ 71.995, 328.924, 384.879, 381.277 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to rod, pipe, or plate electrodes as in 2.50.3.3(a)(5) or 2.50.3.3(a)(6), that portion of the grounding electrode conductor that is the sole connection to the grounding electrode shall not be required to be larger than 14 mm2 copper wire or 22 mm2 aluminum wire."
  }, {
    "type" : "heading",
    "id" : 5193,
    "level" : "Subtitle",
    "page number" : 139,
    "bounding box" : [ 81.355, 303.609, 384.827, 318.246 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Connected to a Concrete-Encased Electrode. Where"
  }, {
    "type" : "paragraph",
    "id" : 5194,
    "page number" : 139,
    "bounding box" : [ 72.0, 253.029, 384.918, 305.443 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connected to a concrete-encased electrode as in 2.50.3.3(a)(3), that portion of the grounding electrode conductor that is the sole connection to the grounding electrode shall not be required to be larger than 22 mm2 copper wire."
  }, {
    "type" : "heading",
    "id" : 5195,
    "level" : "Subtitle",
    "page number" : 139,
    "bounding box" : [ 81.349, 227.709, 384.804, 242.346 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Connected to a Ground Ring. Where connected to a ground"
  }, {
    "type" : "paragraph",
    "id" : 5196,
    "page number" : 139,
    "bounding box" : [ 71.994, 177.135, 384.854, 229.543 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ring as in 2.50.3.3(a)(4), that portion of the grounding electrode conductor that is the sole connection to the grounding electrode shall not be required to be larger than the conductor used for the ground ring."
  }, {
    "type" : "list",
    "id" : 5197,
    "level" : "5",
    "page number" : 139,
    "bounding box" : [ 71.994, 126.561, 384.783, 166.518 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5173,
    "next list id" : 5215,
    "list items" : [ {
      "type" : "list item",
      "page number" : 139,
      "bounding box" : [ 71.994, 126.561, 384.783, 166.518 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.8.9 Direct-Current Bonding Jumper. For dc systems, the size of the bonding jumper shall not be smaller than the system grounding electrode conductor specified in 2.50.8.7.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5198,
    "level" : "4",
    "page number" : 139,
    "bounding box" : [ 71.994, 25.337, 384.887, 115.812 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5167,
    "next list id" : 5213,
    "list items" : [ {
      "type" : "list item",
      "page number" : 139,
      "bounding box" : [ 71.994, 25.337, 384.887, 115.812 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.8.10 Ungrounded Direct-Current Separately Derived Systems. Except as otherwise permitted in 2.50.2.15 for portable and vehicle-mounted generators, an ungrounded dc separately derived system supplied from a stand-alone power source (such as an engine– generator set) shall have a grounding electrode conductor connected to an electrode that complies with Part 2.50.3 to provide for grounding of metal enclosures, raceways, cables, and exposed non–current-carrying",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5199,
    "page number" : 139,
    "bounding box" : [ 456.832, 442.753, 769.717, 545.745 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "metal parts of equipment. The grounding electrode conductor connection shall be to the metal enclosure at any point on the separately derived system from the source to the first system disconnecting means or overcurrent device, or it shall be made at the source of a separately derived system that has no disconnecting means or overcurrent devices. The size of the grounding electrode conductor shall be in accordance with 2.50.8.7."
  }, {
    "type" : "heading",
    "id" : 5200,
    "level" : "Subtitle",
    "page number" : 139,
    "bounding box" : [ 521.636, 417.433, 704.897, 432.069 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.9 Instruments, Meters, and Relays"
  }, {
    "type" : "paragraph",
    "id" : 5201,
    "page number" : 139,
    "bounding box" : [ 456.832, 341.605, 769.727, 406.815 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.9.1 Instrument Transformer Circuits. Secondary circuits of current and potential instrument transformers shall be grounded where the primary windings are connected to circuits of 300 volts or more to ground and, where on switchboards, shall be grounded irrespective of voltage."
  }, {
    "type" : "paragraph",
    "id" : 5202,
    "page number" : 139,
    "bounding box" : [ 456.832, 265.645, 769.757, 330.822 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Circuits where the primary windings are connected to circuits of less than 1000 volts with no live parts or wiring exposed or accessible to other than licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner."
  }, {
    "type" : "paragraph",
    "id" : 5203,
    "page number" : 139,
    "bounding box" : [ 456.832, 202.477, 769.762, 255.027 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.9.3 Instrument Transformer Cases. Cases or frames of instrument transformers shall be grounded where accessible to other than licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner."
  }, {
    "type" : "paragraph",
    "id" : 5204,
    "page number" : 139,
    "bounding box" : [ 456.832, 151.837, 769.665, 191.695 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Cases or frames of current transformers, the primaries of which are not over 150 volts to ground and that are used exclusively to supply current to meters."
  }, {
    "type" : "paragraph",
    "id" : 5205,
    "page number" : 139,
    "bounding box" : [ 456.832, 88.582, 769.732, 141.143 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.9.5 Cases of Instruments, Meters, and Relays Operating at Less Than 1000 Volts. Instruments, meters, and relays operating with windings or working parts at less than 1000 volts shall be grounded as specified in 2.50.9.5(a), (b), or (c)."
  }, {
    "type" : "paragraph",
    "id" : 5206,
    "page number" : 139,
    "bounding box" : [ 456.832, 25.337, 769.762, 77.953 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Not on Switchboards. Instruments, meters, and relays not located on switchboards, operating with windings or working parts at 300 volts or more to ground, and accessible to other than licensed electrical practitioner or non licensed electrical practitioner under the"
  }, {
    "type" : "paragraph",
    "id" : 5208,
    "page number" : 140,
    "bounding box" : [ 71.99, 518.649, 384.883, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supervision of a licensed electrical practitioner, shall have the cases and other exposed metal parts grounded."
  }, {
    "type" : "heading",
    "id" : 5209,
    "level" : "Subtitle",
    "page number" : 140,
    "bounding box" : [ 81.345, 493.395, 384.871, 508.032 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) On Dead-Front Switchboards. Instruments, meters, and relays"
  }, {
    "type" : "paragraph",
    "id" : 5210,
    "page number" : 140,
    "bounding box" : [ 71.98, 455.415, 384.841, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(whether operated from current and potential transformers or connected directly in the circuit) on switchboards having no live parts on the front of the panels shall have the cases grounded."
  }, {
    "type" : "heading",
    "id" : 5211,
    "level" : "Subtitle",
    "page number" : 140,
    "bounding box" : [ 81.334, 430.095, 384.865, 444.732 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) On Live-Front Switchboards. Instruments, meters, and relays"
  }, {
    "type" : "paragraph",
    "id" : 5212,
    "page number" : 140,
    "bounding box" : [ 71.98, 366.851, 384.854, 431.918 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(whether operated from current and potential transformers or connected directly in the circuit) on switchboards having exposed live parts on the front of panels shall not have their cases grounded. Mats of insulating rubber or other suitable floor insulation shall be provided for the operator where the voltage to ground exceeds 150."
  }, {
    "type" : "list",
    "id" : 5213,
    "level" : "4",
    "page number" : 140,
    "bounding box" : [ 71.98, 290.99, 384.894, 356.156 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5198,
    "next list id" : 5254,
    "list items" : [ {
      "type" : "list item",
      "page number" : 140,
      "bounding box" : [ 71.98, 290.99, 384.894, 356.156 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.9.7 Cases of Instruments, Meters, and Relays — Operating Voltage 1 kV and Over. Where instruments, meters, and relays have current-carrying parts of 1 kV and over to ground, they shall be isolated by elevation or protected by suitable barriers, grounded metal, or insulating covers or guards. Their cases shall not be grounded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5214,
    "page number" : 140,
    "bounding box" : [ 71.98, 240.284, 384.792, 280.208 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Cases of electrostatic ground detectors where the internal ground segments of the instrument are connected to the instrument case and grounded and the ground detector is isolated by elevation."
  }, {
    "type" : "list",
    "id" : 5215,
    "level" : "5",
    "page number" : 140,
    "bounding box" : [ 71.98, 25.331, 384.889, 229.711 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 5197,
    "list items" : [ {
      "type" : "list item",
      "page number" : 140,
      "bounding box" : [ 71.98, 126.555, 384.876, 229.711 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.9.9 Instrument Grounding Conductor. The grounding conductor for secondary circuits of instrument transformers and for instrument cases shall not be smaller than 3.5 mm2 (2.0 mm dia.) copper or 5.5 mm2 (2.6 mm dia.) aluminum. Cases of instrument transformers, instruments, meters, and relays that are mounted directly on grounded metal surfaces of enclosures or grounded metal switchboard panels shall be considered to be grounded, and no additional grounding conductor shall be required.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2776,
        "page number" : 140,
        "bounding box" : [ 109.191, 88.51, 347.624, 115.806 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.50.10 Grounding of Systems and Circuits of 1 kV and Over (High Voltage)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 140,
      "bounding box" : [ 71.991, 25.331, 384.889, 77.947 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.10.1 General. Where high-voltage systems are grounded, they shall comply with all applicable provisions of the preceding sections of this article and with 2.50.10.3 through 2.50.10.11, which supplement and modify the preceding sections.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5216,
    "page number" : 140,
    "bounding box" : [ 456.829, 493.386, 769.682, 533.287 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.10.3 Derived Neutral Systems. A system neutral derived from a grounding transformer shall be permitted to be used for grounding high-voltage systems."
  }, {
    "type" : "paragraph",
    "id" : 5217,
    "page number" : 140,
    "bounding box" : [ 456.829, 442.746, 769.68, 482.703 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.10.5 Solidly Grounded Neutral Systems. Solidly grounded neutral systems shall be permitted to be either single point grounded or multigrounded neutral."
  }, {
    "type" : "heading",
    "id" : 5218,
    "level" : "Subtitle",
    "page number" : 140,
    "bounding box" : [ 466.184, 417.426, 573.988, 432.063 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Neutral Conductor."
  }, {
    "type" : "paragraph",
    "id" : 5219,
    "level" : "4",
    "page number" : 140,
    "bounding box" : [ 456.829, 379.502, 769.728, 406.589 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Insulation Level. The minimum insulation level for neutral conductors of solidly grounded systems shall be 600 volts."
  }, {
    "type" : "list",
    "id" : 5220,
    "level" : "5",
    "page number" : 140,
    "bounding box" : [ 456.829, 265.617, 769.693, 368.785 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 140,
      "bounding box" : [ 456.829, 328.862, 769.659, 368.785 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Bare copper conductors shall be permitted to be used for the neutral of service entrances and the neutral of directburied portions of feeders.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 140,
      "bounding box" : [ 456.829, 303.542, 769.693, 330.805 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Bare conductors shall be permitted for the neutral of overhead portions installed outdoors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 140,
      "bounding box" : [ 456.829, 265.617, 769.667, 305.54 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: The neutral grounded conductor shall be permitted to be a bare conductor if isolated from phase conductors and protected from physical damage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5221,
    "page number" : 140,
    "bounding box" : [ 466.19, 234.729, 760.204, 254.528 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.25.1.4 for conductor covering where within 3 000 mm of any building or other structure."
  }, {
    "type" : "paragraph",
    "id" : 5222,
    "level" : "4",
    "page number" : 140,
    "bounding box" : [ 456.83, 184.029, 769.645, 223.777 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Ampacity. The neutral conductor shall be of sufficient ampacity for the load imposed on the conductor but not less than 33 percent of the ampacity of the phase conductors."
  }, {
    "type" : "paragraph",
    "id" : 5223,
    "page number" : 140,
    "bounding box" : [ 456.83, 120.73, 769.699, 173.313 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In industrial and commercial premises under engineering supervision, it shall be permissible to size the ampacity of the neutral conductor to not less than 20 percent of the ampacity of the phase conductor."
  }, {
    "type" : "paragraph",
    "id" : 5224,
    "page number" : 140,
    "bounding box" : [ 456.82, 82.882, 769.607, 110.112 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Single Point Grounded System. Where a single point grounded neutral system is used, the following shall apply:"
  }, {
    "type" : "paragraph",
    "id" : 5225,
    "level" : "4",
    "page number" : 140,
    "bounding box" : [ 456.82, 44.902, 769.64, 71.989 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) A single point grounded system shall be permitted to be supplied from (a) or (b):"
  }, {
    "type" : "list",
    "id" : 5227,
    "level" : "5",
    "page number" : 141,
    "bounding box" : [ 99.351, 518.649, 384.817, 545.737 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 99.351, 531.309, 234.087, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. A separately derived system",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 99.351, 518.649, 384.817, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. A multigrounded neutral system with an equipment",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5234,
    "level" : "6",
    "page number" : 141,
    "bounding box" : [ 456.804, 493.373, 769.695, 545.715 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 5233,
    "list items" : [ {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 456.815, 518.627, 769.695, 545.715 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The maximum distance between any two adjacent electrodes shall not be more than 400 m (1300 ft).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 456.804, 493.373, 769.643, 520.395 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) In a multigrounded shielded cable system, the shielding shall be grounded at each cable joint that is exposed to personnel contact.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5228,
    "page number" : 141,
    "bounding box" : [ 71.988, 493.395, 384.811, 520.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "grounding conductor connected to the multigrounded neutral at the source of the single point grounded system"
  }, {
    "type" : "paragraph",
    "id" : 5235,
    "page number" : 141,
    "bounding box" : [ 456.804, 430.074, 769.659, 482.69 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.10.7 Impedance Grounded Neutral Systems. Impedance grounded neutral systems in which a grounding impedance, usually a resistor, limits the ground-fault current, shall be permitted where all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 5229,
    "level" : "3",
    "page number" : 141,
    "bounding box" : [ 89.985, 328.926, 384.831, 482.503 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 89.985, 468.075, 353.418, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A grounding electrode shall be provided for the system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 89.985, 455.415, 384.825, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) A grounding electrode conductor shall connect the grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2682,
        "page number" : 141,
        "bounding box" : [ 71.988, 442.755, 209.089, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electrode to the system neutral."
      } ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 89.985, 430.095, 384.805, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) A bonding jumper shall connect the equipment grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2683,
        "page number" : 141,
        "bounding box" : [ 71.988, 417.49, 284.279, 431.918 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor to the grounding electrode conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 89.985, 404.831, 384.831, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) An equipment bonding conductor shall be provided to each",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2684,
        "page number" : 141,
        "bounding box" : [ 71.988, 392.171, 271.056, 406.598 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "building, structure, and equipment enclosure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 89.985, 379.511, 384.758, 393.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) A neutral shall only be required where phase to neutral loads",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2685,
        "page number" : 141,
        "bounding box" : [ 71.988, 366.851, 128.184, 381.278 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "are supplied."
      } ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 89.985, 354.246, 384.811, 368.673 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) The neutral, where provided, shall be insulated and isolated",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2686,
        "page number" : 141,
        "bounding box" : [ 71.988, 341.586, 219.806, 356.013 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "from earth except at one location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 89.985, 328.926, 384.802, 343.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) An equipment grounding conductor shall be run with the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5236,
    "level" : "3",
    "page number" : 141,
    "bounding box" : [ 466.159, 341.564, 769.619, 419.236 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 466.159, 404.809, 769.619, 419.236 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The conditions of maintenance and supervision ensure that",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2680,
        "page number" : 141,
        "bounding box" : [ 456.804, 366.829, 769.72, 406.576 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner will service the installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 466.159, 354.224, 691.039, 368.651 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Ground detectors are installed on the system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 466.159, 341.564, 652.521, 355.991 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Line-to-neutral loads are not served.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5230,
    "page number" : 141,
    "bounding box" : [ 71.988, 316.266, 321.124, 330.694 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "phase conductors and shall comply with (a), (b), and (c):"
  }, {
    "type" : "paragraph",
    "id" : 5237,
    "page number" : 141,
    "bounding box" : [ 456.804, 303.584, 769.563, 330.672 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Impedance grounded neutral systems shall comply with the provisions of 2.50.10.7(a) through (d)."
  }, {
    "type" : "list",
    "id" : 5231,
    "level" : "5",
    "page number" : 141,
    "bounding box" : [ 99.351, 265.681, 337.98, 305.429 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 99.351, 291.001, 247.447, 305.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Shall not carry continuous load",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 99.351, 278.341, 219.901, 292.769 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. May be bare or insulated",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 99.351, 265.681, 337.98, 280.109 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Shall have sufficient ampacity for fault current duty",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5238,
    "level" : "1",
    "page number" : 141,
    "bounding box" : [ 466.148, 139.169, 769.636, 292.955 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 466.159, 278.319, 769.596, 292.955 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Location. The grounding impedance shall be inserted in the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2677,
        "page number" : 141,
        "bounding box" : [ 456.804, 252.999, 769.508, 280.087 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounding conductor between the grounding electrode of the supply system and the neutral point of the supply transformer or generator."
      } ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 466.159, 227.679, 769.612, 242.316 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Identified and Insulated. The neutral conductor of an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2678,
        "page number" : 141,
        "bounding box" : [ 456.794, 202.414, 769.603, 229.502 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "impedance grounded neutral system shall be identified, as well as fully insulated with the same insulation as the phase conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 466.148, 177.094, 769.606, 191.731 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) System Neutral Connection. The system neutral shall not be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2679,
        "page number" : 141,
        "bounding box" : [ 456.794, 164.434, 768.701, 178.862 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connected to ground, except through the neutral grounding impedance."
      } ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 466.148, 139.169, 769.636, 153.806 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Equipment Grounding Conductors. Equipment grounding",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5232,
    "page number" : 141,
    "bounding box" : [ 71.988, 227.701, 384.812, 254.997 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Multigrounded Neutral Systems. Where a multigrounded neutral system is used, the following shall apply:"
  }, {
    "type" : "list",
    "id" : 5233,
    "level" : "6",
    "page number" : 141,
    "bounding box" : [ 71.977, 37.967, 384.899, 229.524 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "next list id" : 5234,
    "list items" : [ {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 71.988, 189.776, 384.816, 229.524 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The neutral of a solidly grounded neutral system shall be permitted to be grounded at more than one point. Grounding shall be permitted at one or more of the following locations:",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "5",
        "page number" : 141,
        "bounding box" : [ 99.351, 126.531, 384.826, 178.884 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 141,
          "bounding box" : [ 99.351, 164.456, 384.826, 178.884 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "a. Transformers supplying conductors to a building or other",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2681,
            "page number" : 141,
            "bounding box" : [ 71.988, 151.851, 110.434, 166.279 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "structure"
          } ]
        }, {
          "type" : "list item",
          "page number" : 141,
          "bounding box" : [ 99.351, 139.191, 332.203, 153.619 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "b. Underground circuits where the neutral is exposed",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 141,
          "bounding box" : [ 99.351, 126.531, 268.956, 140.959 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "c. Overhead circuits installed outdoors",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 71.977, 75.947, 384.855, 115.639 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The multigrounded neutral conductor shall be grounded at each transformer and at other additional locations by connection to a made or existing electrode.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 141,
      "bounding box" : [ 71.977, 37.967, 384.899, 77.714 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) At least one grounding electrode shall be installed and connected to the multigrounded neutral circuit conductor every 400 m (1300 ft).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5239,
    "page number" : 141,
    "bounding box" : [ 456.794, 113.85, 769.603, 140.937 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors shall be permitted to be bare and shall be electrically connected to the ground bus and grounding electrode conductor."
  }, {
    "type" : "paragraph",
    "id" : 5240,
    "page number" : 141,
    "bounding box" : [ 456.794, 50.616, 769.689, 103.111 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.50.10.9 Grounding of Systems Supplying Portable or Mobile Equipment. Systems supplying portable or mobile high-voltage equipment, other than substations installed on a temporary basis, shall comply with 2.50.10.9(a) through (f)."
  }, {
    "type" : "heading",
    "id" : 5242,
    "level" : "Subtitle",
    "page number" : 142,
    "bounding box" : [ 81.351, 531.309, 384.869, 545.945 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Portable or Mobile Equipment. Portable or mobile high-"
  }, {
    "type" : "paragraph",
    "id" : 5243,
    "page number" : 142,
    "bounding box" : [ 71.996, 480.735, 384.863, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "voltage equipment shall be supplied from a system having its neutral grounded through an impedance. Where a delta-connected highvoltage system is used to supply portable or mobile equipment, a system neutral shall be derived."
  }, {
    "type" : "heading",
    "id" : 5244,
    "level" : "Subtitle",
    "page number" : 142,
    "bounding box" : [ 81.351, 455.415, 384.818, 470.052 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Exposed Non–Current-Carrying Metal Parts. Exposed non–"
  }, {
    "type" : "paragraph",
    "id" : 5245,
    "page number" : 142,
    "bounding box" : [ 71.996, 417.49, 384.919, 457.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "current-carrying metal parts of portable or mobile equipment shall be connected by an equipment grounding conductor to the point at which the system neutral impedance is grounded."
  }, {
    "type" : "heading",
    "id" : 5246,
    "level" : "Subtitle",
    "page number" : 142,
    "bounding box" : [ 81.351, 392.171, 384.815, 406.807 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Ground-Fault Current. The voltage developed between the"
  }, {
    "type" : "paragraph",
    "id" : 5247,
    "page number" : 142,
    "bounding box" : [ 71.985, 366.851, 384.814, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "portable or mobile equipment frame and ground by the flow of maximum ground-fault current shall not exceed 100 volts."
  }, {
    "type" : "heading",
    "id" : 5248,
    "level" : "Subtitle",
    "page number" : 142,
    "bounding box" : [ 81.34, 341.586, 384.84, 356.222 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Ground-Fault Detection and Relaying. Ground-fault detection"
  }, {
    "type" : "paragraph",
    "id" : 5249,
    "page number" : 142,
    "bounding box" : [ 71.985, 265.681, 384.88, 343.353 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and relaying shall be provided to automatically de-energize any highvoltage system component that has developed a ground fault. The continuity of the equipment grounding conductor shall be continuously monitored so as to de-energize automatically the high-voltage circuit to the portable or mobile equipment upon loss of continuity of the equipment grounding conductor."
  }, {
    "type" : "heading",
    "id" : 5250,
    "level" : "Subtitle",
    "page number" : 142,
    "bounding box" : [ 81.34, 240.361, 384.822, 254.997 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Isolation. The grounding electrode to which the portable or"
  }, {
    "type" : "paragraph",
    "id" : 5251,
    "page number" : 142,
    "bounding box" : [ 71.985, 177.116, 385.049, 242.129 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "mobile equipment system neutral impedance is connected shall be isolated from and separated in the ground by at least 6 000 mm from any other system or equipment grounding electrode, and there shall be no direct connection between the grounding electrodes, such as buried pipe and fence, and so forth."
  }, {
    "type" : "heading",
    "id" : 5252,
    "level" : "Subtitle",
    "page number" : 142,
    "bounding box" : [ 81.34, 151.851, 384.86, 166.488 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Trailing Cable and Couplers. High-voltage trailing cable and"
  }, {
    "type" : "paragraph",
    "id" : 5253,
    "page number" : 142,
    "bounding box" : [ 71.974, 113.871, 384.849, 153.619 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "couplers for interconnection of portable or mobile equipment shall meet the requirements of Part 4.0.3 for cables and 4.90.4.5 for couplers."
  }, {
    "type" : "list",
    "id" : 5254,
    "level" : "4",
    "page number" : 142,
    "bounding box" : [ 71.974, 63.287, 384.864, 103.188 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5213,
    "list items" : [ {
      "type" : "list item",
      "page number" : 142,
      "bounding box" : [ 71.974, 63.287, 384.864, 103.188 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.10.11 Grounding of Equipment. All non–current-carrying metal parts of fixed, portable, and mobile equipment and associated fences, housings, enclosures, and supporting structures shall be grounded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5255,
    "page number" : 142,
    "bounding box" : [ 456.812, 505.912, 769.713, 545.836 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where isolated from ground and located so as to prevent any person who can make contact with ground from contacting such metal parts when the equipment is energized."
  }, {
    "type" : "paragraph",
    "id" : 5256,
    "page number" : 142,
    "bounding box" : [ 456.812, 468.053, 769.63, 495.141 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Grounding conductors not an integral part of a cable assembly shall not be smaller than 14 mm2 copper or 22 mm2 aluminum."
  }, {
    "type" : "paragraph",
    "id" : 5257,
    "page number" : 142,
    "bounding box" : [ 466.191, 446.286, 738.369, 456.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.6.1, Exception No. 2, for pole-mounted distribution apparatus."
  }, {
    "type" : "paragraph",
    "id" : 5258,
    "page number" : 142,
    "bounding box" : [ 515.749, 382.929, 710.755, 422.82 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 2.80 — SURGE ARRESTERS 2.80.1 General"
  }, {
    "type" : "list",
    "id" : 5259,
    "level" : "3",
    "page number" : 142,
    "bounding box" : [ 456.831, 167.886, 769.73, 372.312 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 142,
      "bounding box" : [ 456.831, 332.355, 769.73, 372.312 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.80.1.1 Scope. This article covers general requirements, installation requirements, and connection requirements for surge arresters installed on premises wiring systems.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 142,
      "bounding box" : [ 456.831, 269.122, 769.717, 321.738 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.80.1.2 Definition. Surge Arrester. A protective device for limiting surge voltages by discharging or bypassing surge current, and it also prevents continued flow of follow current while remaining capable of repeating these functions.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 142,
      "bounding box" : [ 456.831, 193.217, 769.698, 258.493 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.80.1.3 Number Required. Where used at a point on a circuit, a surge arrester shall be connected to each ungrounded conductor. A single installation of such surge arresters shall be permitted to protect a number of interconnected circuits, provided that no circuit is exposed to surges while disconnected from the surge arresters.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 142,
      "bounding box" : [ 456.831, 167.886, 613.506, 182.522 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.80.1.4 Surge Arrester Selection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5260,
    "page number" : 142,
    "bounding box" : [ 456.82, 129.961, 769.662, 157.257 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Circuits of Less Than 1 000 Volts. Surge arresters installed on a circuit of less than 1 000 volts shall comply with all of the following:"
  }, {
    "type" : "list",
    "id" : 5261,
    "level" : "4",
    "page number" : 142,
    "bounding box" : [ 456.82, 54.111, 769.681, 119.124 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 5263,
    "list items" : [ {
      "type" : "list item",
      "page number" : 142,
      "bounding box" : [ 456.82, 79.376, 769.659, 119.124 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The rating of the surge arrester shall be equal to or greater than the maximum continuous phase-to-ground power frequency voltage available at the point of application.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 142,
      "bounding box" : [ 456.82, 54.111, 769.681, 81.144 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Surge arresters installed on circuits of less than 1 000 volts shall be listed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5272,
    "level" : "7",
    "page number" : 143,
    "bounding box" : [ 466.194, 493.389, 739.026, 545.742 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 466.194, 531.314, 617.487, 545.742 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Grounded service conductor",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 466.194, 518.654, 630.426, 533.082 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Grounding electrode conductor",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 466.194, 505.994, 649.225, 520.422 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Grounding electrode for the service",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 466.194, 493.389, 739.026, 507.817 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Equipment grounding terminal in the service equipment",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5263,
    "level" : "4",
    "page number" : 143,
    "bounding box" : [ 89.99, 493.395, 384.831, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 5261,
    "list items" : [ {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 89.99, 531.309, 384.831, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Surge arresters shall be marked with a short circuit current",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2671,
        "page number" : 143,
        "bounding box" : [ 71.994, 505.989, 384.719, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "rating and shall not be installed at a point on the system where the available fault current is in excess of that rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 89.99, 493.395, 384.825, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Surge arresters shall not be installed on ungrounded systems,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5264,
    "page number" : 143,
    "bounding box" : [ 71.994, 468.075, 384.762, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "impedance grounded systems, or corner grounded delta systems unless listed specifically for use on these systems."
  }, {
    "type" : "list",
    "id" : 5273,
    "level" : "8",
    "page number" : 143,
    "bounding box" : [ 456.835, 253.035, 769.748, 482.64 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 456.835, 379.515, 769.748, 482.64 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.80.3.2 Installed on the Load Side Services of Less Than 1000 Volts. Line and ground connecting conductors shall not be smaller than 2.0 mm2 (1.6 mm dia.) copper or 3.5 mm2 (2.0 mm dia.) aluminum. A surge arrester shall be permitted to be connected between any two conductors — ungrounded conductor(s), grounded conductor, grounding conductor. The grounded conductor and the grounding conductor shall be interconnected only by the normal operation of the surge arrester during a surge.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 456.835, 316.269, 769.684, 368.832 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.80.3.3 Circuits of 1 kV and Over — Surge-Arrester Conductors. The conductor between the surge arrester and the line and the surge arrester and the grounding connection shall not be smaller than 14 mm2 copper or aluminum.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 456.835, 253.035, 769.681, 305.651 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.80.3.4 Circuits of 1 kV and Over — Interconnections. The grounding conductor of a surge arrester protecting a transformer that supplies a secondary distribution system shall be interconnected as specified in 2.80.3.4(a), (b), or (c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5265,
    "page number" : 143,
    "bounding box" : [ 71.994, 404.831, 384.852, 457.392 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Circuits of 1 kV and Over — Silicon Carbide Types. The rating of a silicon carbide-type surge arrester shall be not less than 125 percent of the maximum continuous phase-to-ground voltage available at the point of application."
  }, {
    "type" : "list",
    "id" : 5266,
    "level" : "5",
    "page number" : 143,
    "bounding box" : [ 81.351, 272.667, 375.488, 393.668 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 81.351, 327.857, 375.488, 393.668 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For further information on surge arresters, see ANSI/IEEE C62.1-1989, Standard for Gapped Silicon-Carbide Surge Arresters for AC Power Circuits; ANSI/IEEE C62.2-1987, Guide for the Application of Gapped Silicon-Carbide Surge Arresters for Alternating-Current Systems; ANSI/IEEE C62.11-1993, Standard for Metal-Oxide Surge Arresters for Alternating-Current Power Circuits; and ANSI/IEEE C62.22-1991, Guide for the Application of Metal-Oxide Surge Arresters for Alternating-Current Systems.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 81.351, 272.667, 375.438, 329.301 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: The selection of a properly rated metal oxide arrester is based on considerations of maximum continuous operating voltage and the magnitude and duration of overvoltages at the arrester location as affected by phase-to-ground faults, system grounding techniques, switching surges, and other causes. See the manufacturer’s application rules for selection of the specific arrester to be used at a particular location.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5267,
    "level" : "Subtitle",
    "page number" : 143,
    "bounding box" : [ 186.291, 247.209, 270.474, 261.846 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.80.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 5274,
    "page number" : 143,
    "bounding box" : [ 456.824, 189.801, 769.704, 242.352 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Metallic Interconnections. A metallic interconnection shall be made to the secondary grounded circuit conductor or the secondary circuit grounding conductor provided that, in addition to the direct grounding connection at the surge arrester, the following occurs:"
  }, {
    "type" : "list",
    "id" : 5268,
    "level" : "6",
    "page number" : 143,
    "bounding box" : [ 71.989, 133.467, 385.089, 236.657 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 71.989, 184.041, 384.854, 236.657 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.80.2.1 Location. Surge arresters shall be permitted to be located indoors or outdoors. Surge arresters shall be made inaccessible to unqualified persons, unless listed for installation in accessible locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 71.989, 133.467, 385.089, 173.424 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.80.2.2 Routing of Surge Arrester Connections. The conductor used to connect the surge arrester to line or bus and to ground shall not be any longer than necessary and shall avoid unnecessary bends.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5275,
    "level" : "7",
    "page number" : 143,
    "bounding box" : [ 474.82, 75.972, 769.592, 178.909 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 474.82, 164.482, 769.592, 178.909 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The grounded conductor of the secondary has elsewhere a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2670,
        "page number" : 143,
        "bounding box" : [ 456.824, 88.577, 769.7, 166.304 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounding connection to a continuous metal underground water piping system. However, in urban water-pipe areas where there are at least four water-pipe connections on the neutral and not fewer than four such connections in each mile of neutral, the metallic interconnection shall be permitted to be made to the secondary neutral with omission of the direct grounding connection at the surge arrester."
      } ]
    }, {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 474.82, 75.972, 769.567, 90.4 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The grounded conductor of the secondary system is a part of a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5269,
    "level" : "Subtitle",
    "page number" : 143,
    "bounding box" : [ 147.653, 108.082, 309.208, 122.718 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.80.3 Connecting Surge Arresters"
  }, {
    "type" : "paragraph",
    "id" : 5270,
    "page number" : 143,
    "bounding box" : [ 71.989, 70.223, 384.838, 97.519 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.80.3.1 Installed at Services of Less Than 1 000 Volts. Line and ground connecting conductors shall not be smaller than 2.0 mm2"
  }, {
    "type" : "paragraph",
    "id" : 5276,
    "page number" : 143,
    "bounding box" : [ 456.824, 37.992, 769.712, 77.74 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "multiground neutral system or static wire of which the primary neutral or static wire has at least four ground connections in each mile of line in addition to a ground at each service."
  }, {
    "type" : "list",
    "id" : 5271,
    "level" : "7",
    "page number" : 143,
    "bounding box" : [ 71.988, 44.889, 384.863, 72.969 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 143,
      "bounding box" : [ 71.988, 44.889, 384.863, 72.969 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1.6 mm dia.) copper or 3.5 mm2 (2.0 mm dia.) aluminum. The arrester grounding conductor shall be connected to one of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5278,
    "page number" : 144,
    "bounding box" : [ 71.985, 480.735, 384.851, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Through Spark Gap or Device. Where the surge arrester grounding conductor is not connected as in 2.80.3.4(a) or where the secondary is not grounded as in 2.80.3.4(a) but is otherwise grounded as in 2.50.3.3, an interconnection shall be made through a spark gap or listed device as follows:"
  }, {
    "type" : "list",
    "id" : 5279,
    "level" : "7",
    "page number" : 144,
    "bounding box" : [ 89.981, 379.511, 384.824, 469.843 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 144,
      "bounding box" : [ 89.981, 455.415, 384.739, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For ungrounded or unigrounded primary systems, the spark",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2669,
        "page number" : 144,
        "bounding box" : [ 71.985, 392.171, 384.873, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "gap or listed device shall have a 60-Hz breakdown voltage of at least twice the primary circuit voltage but not necessarily more than 10 kV, and there shall be at least one other ground on the grounded conductor of the secondary that is not less than 6 000 mm distant from the surge arrester grounding electrode."
      } ]
    }, {
      "type" : "list item",
      "page number" : 144,
      "bounding box" : [ 89.981, 379.511, 384.824, 393.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) For multigrounded neutral primary systems, the spark gap or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5280,
    "page number" : 144,
    "bounding box" : [ 71.985, 328.926, 384.826, 381.278 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "listed device shall have a 60-Hz breakdown of not more than 3 kV, and there shall be at least one other ground on the grounded conductor of the secondary that is not less than 6 000 mm distant from the surge arrester grounding electrode."
  }, {
    "type" : "paragraph",
    "id" : 5281,
    "page number" : 144,
    "bounding box" : [ 71.985, 278.341, 384.805, 318.242 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) By Special Permission. An interconnection of the surge arrester ground and the secondary neutral, other than as provided in 2.80.3.4(a) or (b), shall be permitted to be made only by special permission."
  }, {
    "type" : "list",
    "id" : 5282,
    "level" : "8",
    "page number" : 144,
    "bounding box" : [ 71.985, 215.096, 384.851, 267.657 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 5349,
    "list items" : [ {
      "type" : "list item",
      "page number" : 144,
      "bounding box" : [ 71.985, 215.096, 384.851, 267.657 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.80.3.5 Grounding. Except as indicated in this article, surge arrester grounding connections shall be made as specified in Article 2.50. Grounding conductors shall not be run in metal enclosures unless bonded to both ends of such enclosure.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5283,
    "page number" : 144,
    "bounding box" : [ 104.387, 164.39, 352.424, 191.687 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 285 — TRANSIENT VOLTAGE SURGE SUPPRESSORS: TVSSS"
  }, {
    "type" : "paragraph",
    "id" : 5284,
    "page number" : 144,
    "bounding box" : [ 194.324, 139.125, 262.494, 153.762 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.85.1 General"
  }, {
    "type" : "list",
    "id" : 5285,
    "level" : "9",
    "page number" : 144,
    "bounding box" : [ 71.985, 75.936, 384.865, 128.497 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 5290,
    "list items" : [ {
      "type" : "list item",
      "page number" : 144,
      "bounding box" : [ 71.985, 75.936, 384.865, 128.497 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.85.1.1 Scope. This article covers general requirements, installation requirements, and connection requirements for transient voltage surge suppressors (TVSSs) permanently installed on premises wiring systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5286,
    "level" : "10",
    "page number" : 144,
    "bounding box" : [ 456.812, 143.776, 769.685, 545.847 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 144,
      "bounding box" : [ 456.823, 531.21, 545.262, 545.847 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.85.1.2 Definition.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2664,
        "page number" : 144,
        "bounding box" : [ 456.812, 468.042, 769.665, 520.593 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Transient Voltage Surge Suppressor (TVSS). A protective device for limiting transient voltages by diverting or limiting surge current; it also prevents continued flow of follow current while remaining capable of repeating these functions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 144,
      "bounding box" : [ 456.812, 430.063, 769.606, 457.359 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.85.1.3 Uses Not Permitted. A TVSS device shall not be installed in the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 2665,
        "level" : "7",
        "page number" : 144,
        "bounding box" : [ 466.167, 354.213, 769.667, 419.225 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 144,
          "bounding box" : [ 466.167, 404.798, 618.489, 419.225 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Circuits exceeding 600 volts",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 144,
          "bounding box" : [ 466.167, 392.138, 769.551, 406.565 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) On ungrounded systems, impedance grounded systems, or",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2663,
            "page number" : 144,
            "bounding box" : [ 456.812, 366.818, 769.617, 393.905 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "corner grounded delta systems unless listed specifically for use on these systems."
          } ]
        }, {
          "type" : "list item",
          "page number" : 144,
          "bounding box" : [ 466.167, 354.213, 769.667, 368.64 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Where the rating of the TVSS is less than the maximum",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2666,
        "page number" : 144,
        "bounding box" : [ 456.812, 328.893, 769.646, 355.98 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "continuous phase-to-ground power frequency voltage available at the point of application"
      }, {
        "type" : "paragraph",
        "id" : 2667,
        "page number" : 144,
        "bounding box" : [ 466.19, 270.375, 760.309, 317.768 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For further information on TVSSs, see NEMA LS 1-1992, Standard for Low Voltage Surge Suppression Devices. The selection of a properly rated TVSS is based on criteria such as maximum continuous operating voltage, the magnitude and duration of overvoltages at the suppressor location as affected by phase-toground faults, system grounding techniques, and switching surges."
      } ]
    }, {
      "type" : "list item",
      "page number" : 144,
      "bounding box" : [ 456.83, 232.329, 769.623, 259.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.85.1.4 Number Required. Where used at a point on a circuit, the TVSS shall be connected to each ungrounded conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 144,
      "bounding box" : [ 456.83, 207.009, 676.642, 221.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.85.1.5 Listing. A TVSS shall be a listed device.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 144,
      "bounding box" : [ 456.83, 143.776, 769.685, 196.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.85.1.6 Short Circuit Current Rating. The TVSS shall be marked with a short circuit current rating and shall not be installed at a point on the system where the available fault current is in excess of that rating. This marking requirement shall not apply to receptacles.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5287,
    "page number" : 144,
    "bounding box" : [ 571.132, 118.445, 655.315, 133.081 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.85.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 5288,
    "page number" : 144,
    "bounding box" : [ 456.83, 67.86, 769.683, 107.816 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2.85.2.1 Location. TVSSs shall be permitted to be located indoors or outdoors and shall be made inaccessible to unqualified persons, unless listed for installation in accessible locations."
  }, {
    "type" : "list",
    "id" : 5290,
    "level" : "9",
    "page number" : 145,
    "bounding box" : [ 71.99, 455.415, 384.821, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 5285,
    "list items" : [ {
      "type" : "list item",
      "page number" : 145,
      "bounding box" : [ 71.99, 505.989, 384.78, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.85.2.2 Routing of Connections. The conductors used to connect the TVSS to the line or bus and to ground shall not be any longer than necessary and shall avoid unnecessary bends.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2668,
        "page number" : 145,
        "bounding box" : [ 97.486, 480.669, 359.314, 495.306 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.85.3 Connecting Transient Voltage Surge Suppressors"
      } ]
    }, {
      "type" : "list item",
      "page number" : 145,
      "bounding box" : [ 71.99, 455.415, 384.821, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.85.3.1 Connection. Where a TVSS is installed, it shall comply with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5291,
    "level" : "8",
    "page number" : 145,
    "bounding box" : [ 71.99, 417.436, 174.821, 457.183 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 5314,
    "list items" : [ {
      "type" : "list item",
      "page number" : 145,
      "bounding box" : [ 71.99, 417.436, 174.821, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.85.3.1(a) through (c). (a) Location.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5292,
    "level" : "7",
    "page number" : 145,
    "bounding box" : [ 89.987, 240.361, 384.904, 393.938 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 145,
      "bounding box" : [ 89.987, 379.511, 384.861, 393.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Service Supplied Building or Structure. The transient voltage",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2659,
        "page number" : 145,
        "bounding box" : [ 71.99, 354.257, 384.843, 381.278 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "surge suppressor shall be connected on the load side of a service disconnect overcurrent device required in 2.30.7.2, unless installed in"
      }, {
        "type" : "list",
        "id" : 2660,
        "level" : "8",
        "page number" : 145,
        "bounding box" : [ 71.99, 341.597, 203.447, 356.024 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 5304,
        "list items" : [ {
          "type" : "list item",
          "page number" : 145,
          "bounding box" : [ 71.99, 341.597, 203.447, 356.024 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "accordance with 2.30.6.13(8).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 145,
      "bounding box" : [ 89.987, 328.937, 384.904, 343.364 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Feeder Supplied Building or Structure. The transient voltage",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2661,
        "page number" : 145,
        "bounding box" : [ 71.99, 303.617, 384.806, 330.705 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "surge suppressor shall be connected on the load side of the first overcurrent device at the building or structure."
      }, {
        "type" : "paragraph",
        "id" : 2662,
        "page number" : 145,
        "bounding box" : [ 71.99, 265.626, 384.809, 292.889 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception to (1) and (2): Where the TVSS is also listed as a surge arrester, the connection shall be as permitted by Article 2.80."
      } ]
    }, {
      "type" : "list item",
      "page number" : 145,
      "bounding box" : [ 89.987, 240.361, 384.899, 254.789 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Separately Derived System. The TVSS shall be connected on",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5293,
    "page number" : 145,
    "bounding box" : [ 71.99, 215.096, 384.791, 242.129 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the load side of the first overcurrent device in a separately derived system."
  }, {
    "type" : "list",
    "id" : 5294,
    "level" : "4",
    "page number" : 145,
    "bounding box" : [ 71.98, 75.981, 384.836, 204.413 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 145,
      "bounding box" : [ 71.98, 177.116, 384.822, 204.413 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Conductor Size. Line and ground connecting conductors shall not be smaller than 2.0 mm2 (1.6 mm dia.) copper or 3.5 mm2",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "7",
        "page number" : 145,
        "bounding box" : [ 71.988, 164.469, 181.731, 178.897 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "previous list id" : 5271,
        "list items" : [ {
          "type" : "list item",
          "page number" : 145,
          "bounding box" : [ 71.988, 164.469, 181.731, 178.897 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2.0 mm dia.) aluminum.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 145,
      "bounding box" : [ 71.988, 75.981, 384.836, 153.852 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Connection Between Conductors. A TVSS shall be permitted to be connected between any two conductors — ungrounded conductor(s), grounded conductor, grounding conductor. The grounded conductor and the grounding conductor shall be interconnected only by the normal operation of the TVSS during a surge.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5295,
    "level" : "7",
    "page number" : 145,
    "bounding box" : [ 71.988, 38.002, 384.817, 65.298 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 5299,
    "list items" : [ {
      "type" : "list item",
      "page number" : 145,
      "bounding box" : [ 71.988, 38.002, 384.817, 65.298 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.85.3.5 Grounding. Grounding conductors shall not be run in metal enclosures unless bonded to both ends of such enclosure.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5297,
    "level" : "Doctitle",
    "page number" : 146,
    "bounding box" : [ 102.05, 476.868, 354.659, 495.503 ],
    "heading level" : 1,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 13.98,
    "text color" : "[0.0]",
    "content" : "Chapter 3. Wiring Methods and Materials"
  }, {
    "type" : "paragraph",
    "id" : 5298,
    "page number" : 146,
    "bounding box" : [ 135.532, 413.949, 321.328, 453.906 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.0 — WIRING METHODS 3.0.1 General Requirements"
  }, {
    "type" : "list",
    "id" : 5299,
    "level" : "7",
    "page number" : 146,
    "bounding box" : [ 71.99, 388.695, 135.352, 403.332 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5295,
    "list items" : [ {
      "type" : "list item",
      "page number" : 146,
      "bounding box" : [ 71.99, 388.695, 135.352, 403.332 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.1 Scope.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5300,
    "level" : "1",
    "page number" : 146,
    "bounding box" : [ 81.356, 262.228, 384.889, 378.078 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 146,
      "bounding box" : [ 81.356, 363.441, 384.874, 378.078 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) All Wiring Installations. This article covers wiring methods for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2657,
        "page number" : 146,
        "bounding box" : [ 72.001, 351.777, 319.585, 363.937 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "all wiring installations unless modified by other articles."
      } ]
    }, {
      "type" : "list item",
      "page number" : 146,
      "bounding box" : [ 81.367, 325.462, 384.841, 340.098 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Integral Parts of Equipment. The provisions of this article are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2658,
        "page number" : 146,
        "bounding box" : [ 72.012, 288.543, 384.87, 326.023 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "not intended to apply to the conductors that form an integral part of equipment, such as motors, controllers, motor control centers, or factory assembled control equipment or listed utilization equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 146,
      "bounding box" : [ 81.378, 262.228, 384.889, 276.864 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Metric Designators and Trade Sizes. Metric designators and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5301,
    "page number" : 146,
    "bounding box" : [ 72.023, 237.959, 384.88, 262.778 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "trade sizes for conduit, tubing, and associated fittings and accessories shall be as designated in Table 3.0.1.1(c)."
  }, {
    "type" : "heading",
    "id" : 5302,
    "level" : "Subtitle",
    "page number" : 146,
    "bounding box" : [ 72.023, 211.577, 162.261, 226.213 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.1.2 Limitations."
  }, {
    "type" : "list",
    "id" : 5303,
    "level" : "4",
    "page number" : 146,
    "bounding box" : [ 72.034, 123.067, 385.14, 200.948 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 146,
      "bounding box" : [ 72.034, 149.383, 385.14, 200.948 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Voltage. Wiring methods specified in Chapter 3 shall be used for 600 volts, nominal, or less where not specifically limited in some section of Chapter 3. They shall be permitted for over 600 volts, nominal, where specifically permitted elsewhere in this Code.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 146,
      "bounding box" : [ 81.4, 123.067, 384.919, 137.704 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Temperature. Temperature limitation of conductors shall be in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5304,
    "level" : "8",
    "page number" : 146,
    "bounding box" : [ 72.045, 111.469, 190.638, 123.628 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 2660,
    "list items" : [ {
      "type" : "list item",
      "page number" : 146,
      "bounding box" : [ 72.045, 111.469, 190.638, 123.628 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "accordance with 3.10.1.10.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5305,
    "level" : "Subtitle",
    "page number" : 146,
    "bounding box" : [ 494.029, 531.249, 732.506, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.0.1.1(c) Metric Designator and Trade Sizes"
  }, {
    "type" : "table",
    "id" : 5306,
    "level" : "5",
    "page number" : 146,
    "bounding box" : [ 458.451, 352.58, 767.271, 531.2 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 146,
        "bounding box" : [ 458.691, 517.76, 606.291, 530.69 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 146,
          "bounding box" : [ 489.472, 517.085, 575.214, 531.721 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Metric Designator"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 146,
        "bounding box" : [ 606.291, 517.76, 767.031, 530.69 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 146,
          "bounding box" : [ 661.678, 517.085, 711.964, 531.721 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Trade Size"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 146,
        "bounding box" : [ 458.691, 352.82, 606.291, 517.76 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 146,
          "bounding box" : [ 523.975, 353.283, 540.504, 517.164 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "12 16 21 27 35 41 53 63 78 91 103 129 155"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 146,
        "bounding box" : [ 606.291, 352.82, 767.031, 517.76 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 146,
          "bounding box" : [ 682.614, 479.773, 690.849, 517.186 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "⅜ ½ ¾"
        }, {
          "type" : "list",
          "id" : 8,
          "level" : "1",
          "page number" : 146,
          "bounding box" : [ 683.997, 467.113, 689.487, 479.272 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 1,
          "list items" : [ {
            "type" : "list item",
            "page number" : 146,
            "bounding box" : [ 683.997, 467.113, 689.487, 479.272 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ {
              "type" : "paragraph",
              "id" : 5,
              "page number" : 146,
              "bounding box" : [ 679.858, 454.453, 693.59, 466.613 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "1¼"
            }, {
              "type" : "list",
              "id" : 6,
              "level" : "2",
              "page number" : 146,
              "bounding box" : [ 679.858, 353.305, 693.59, 453.953 ],
              "numbering style" : "arabic numbers",
              "number of list items" : 6,
              "list items" : [ {
                "type" : "list item",
                "page number" : 146,
                "bounding box" : [ 679.858, 441.793, 693.59, 453.953 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "1½",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 146,
                "bounding box" : [ 683.997, 429.199, 689.487, 441.359 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "2",
                "kids" : [ {
                  "type" : "paragraph",
                  "id" : 4,
                  "page number" : 146,
                  "bounding box" : [ 679.858, 403.879, 693.59, 428.699 ],
                  "font" : "TimesNewRomanPSMT",
                  "font size" : 10.98,
                  "text color" : "[0.0]",
                  "content" : "2½ 3"
                } ]
              }, {
                "type" : "list item",
                "page number" : 146,
                "bounding box" : [ 679.858, 391.219, 693.59, 403.379 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "3½",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 146,
                "bounding box" : [ 683.997, 378.559, 689.487, 390.719 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "4",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 146,
                "bounding box" : [ 683.997, 365.899, 689.487, 378.059 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "5",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 146,
                "bounding box" : [ 683.997, 353.305, 689.487, 365.465 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "6",
                "kids" : [ ]
              } ]
            } ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5307,
    "page number" : 146,
    "bounding box" : [ 456.83, 332.15, 769.666, 352.44 ],
    "linked content id" : 35,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: The metric designators and trade sizes are for identification purposes only and are not actual dimensions."
  }, {
    "type" : "heading",
    "id" : 5308,
    "level" : "Subtitle",
    "page number" : 146,
    "bounding box" : [ 456.83, 293.049, 547.674, 307.686 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.1.3 Conductors."
  }, {
    "type" : "list",
    "id" : 5309,
    "level" : "1",
    "page number" : 146,
    "bounding box" : [ 466.196, 179.242, 769.599, 282.432 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 146,
      "bounding box" : [ 466.196, 267.795, 769.597, 282.432 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Single Conductors. Single conductors specified in Table",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2655,
        "page number" : 146,
        "bounding box" : [ 456.841, 243.471, 769.739, 268.291 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.10.1.13 shall only be installed where part of a recognized wiring method of Chapter 3."
      }, {
        "type" : "paragraph",
        "id" : 2656,
        "page number" : 146,
        "bounding box" : [ 456.841, 204.496, 769.715, 231.759 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Individual conductors shall be permitted where installed as separate overhead conductors in accordance with 2.25.1.6."
      } ]
    }, {
      "type" : "list item",
      "page number" : 146,
      "bounding box" : [ 466.207, 179.242, 769.599, 193.878 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Conductors of the Same Circuit. All conductors of the same",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5310,
    "page number" : 146,
    "bounding box" : [ 456.852, 116.993, 769.719, 179.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuit and, where used, the grounded conductor and all equipment grounding conductors and bonding conductors shall be contained within the same raceway, auxiliary gutter, cable tray, cablebus assembly, trench, cable, or cord, unless otherwise permitted in accordance with 3.0.1.3(b)(1) through (b)(4)."
  }, {
    "type" : "paragraph",
    "id" : 5311,
    "level" : "4",
    "page number" : 146,
    "bounding box" : [ 456.841, 28.428, 769.743, 103.832 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Paralleled Installations. Conductors shall be permitted to be run in parallel in accordance with the provisions of 3.10.1.4. The requirement to run all circuit conductors within the same raceway, auxiliary gutter, cable tray, trench, cable, or cord shall apply separately to each portion of the paralleled installation, and the equipment grounding conductors shall comply with the provisions of 2.50.6.3."
  }, {
    "type" : "paragraph",
    "id" : 5313,
    "page number" : 147,
    "bounding box" : [ 71.99, 532.305, 384.837, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Parallel runs in cable tray shall comply with the provisions of"
  }, {
    "type" : "list",
    "id" : 5314,
    "level" : "8",
    "page number" : 147,
    "bounding box" : [ 71.99, 519.645, 123.441, 531.804 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5291,
    "list items" : [ {
      "type" : "list item",
      "page number" : 147,
      "bounding box" : [ 71.99, 519.645, 123.441, 531.804 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.92.1.8(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5315,
    "page number" : 147,
    "bounding box" : [ 71.99, 455.349, 384.885, 507.933 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Conductors installed in nonmetallic raceways run underground shall be permitted to be arranged as isolated phase installations. The raceways shall be installed in close proximity, and the conductors shall comply with the provisions of 3.0.1.20(b)."
  }, {
    "type" : "list",
    "id" : 5316,
    "level" : "5",
    "page number" : 147,
    "bounding box" : [ 89.987, 241.368, 384.837, 443.251 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 147,
      "bounding box" : [ 89.987, 431.091, 384.813, 443.251 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Grounding and Bonding Conductors. Equipment grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2653,
        "page number" : 147,
        "bounding box" : [ 71.99, 355.252, 384.899, 430.657 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductors shall be permitted to be installed outside a raceway or cable assembly where in accordance with the provisions of 2.50.7.1(c) for certain existing installations or in accordance with 2.50.7.5(b), Exception No. 2, for dc circuits. Equipment bonding conductors shall be permitted to be installed on the outside of raceways in accordance with 2.50.5.3(e)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 147,
      "bounding box" : [ 89.987, 342.592, 384.837, 354.752 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Nonferrous Wiring Methods. Conductors in wiring methods",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2654,
        "page number" : 147,
        "bounding box" : [ 71.99, 254.028, 384.863, 342.092 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with a nonmetallic or other nonmagnetic sheath, where run in different raceways, auxiliary gutters, cable trays, trenches, cables, or cords, shall comply with the provisions of 3.0.1.20(b). Conductors in singleconductor Type MI cable with a nonmagnetic sheath shall comply with the provisions of 3.32.2.22. Conductors of single-conductor Type MC cable with a nonmagnetic sheath shall comply with the provisions of 3.30.2.22, 3.30.3.13, and 3.0.1.20(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 147,
      "bounding box" : [ 89.987, 241.368, 384.81, 253.527 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Enclosures. Where an auxiliary gutter runs between a column-",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5317,
    "page number" : 147,
    "bounding box" : [ 71.99, 203.443, 384.85, 240.867 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "width panelboard and a pull box, and the pull box includes neutral terminations, the neutral conductors of circuits supplied from the panelboard shall be permitted to originate in the pull box."
  }, {
    "type" : "heading",
    "id" : 5318,
    "level" : "Subtitle",
    "page number" : 147,
    "bounding box" : [ 81.356, 177.072, 251.94, 191.709 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Conductors of Different Systems."
  }, {
    "type" : "paragraph",
    "id" : 5319,
    "level" : "4",
    "page number" : 147,
    "bounding box" : [ 71.98, 89.558, 384.888, 165.018 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) 600 Volts, Nominal, or Less. Conductors of circuits rated 600 volts, nominal, or less, ac circuits, and dc circuits shall be permitted to occupy the same equipment wiring enclosure, cable, or raceway. All conductors shall have an insulation rating equal to at least the maximum circuit voltage applied to any conductor within the enclosure, cable, or raceway."
  }, {
    "type" : "paragraph",
    "id" : 5320,
    "page number" : 147,
    "bounding box" : [ 71.98, 50.572, 384.784, 77.835 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For solar photovoltaic systems in accordance with 6.90.1.4(b)."
  }, {
    "type" : "paragraph",
    "id" : 5321,
    "page number" : 147,
    "bounding box" : [ 81.351, 28.867, 312.798, 39.488 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 7.25.3.15(a) for Class 2 and Class 3 circuit conductors."
  }, {
    "type" : "paragraph",
    "id" : 5322,
    "level" : "4",
    "page number" : 147,
    "bounding box" : [ 456.82, 469.071, 769.69, 531.804 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Over 600 Volts, Nominal. Conductors of circuits rated over 600 volts, nominal, shall not occupy the same equipment wiring enclosure, cable, or raceway with conductors of circuits rated 600 volts, nominal, or less unless otherwise permitted in (c)(2)(a) through (c)(2)(e)."
  }, {
    "type" : "list",
    "id" : 5323,
    "level" : "5",
    "page number" : 147,
    "bounding box" : [ 484.182, 266.677, 769.718, 455.911 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 147,
      "bounding box" : [ 484.182, 443.751, 769.696, 455.911 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Secondary wiring to electric-discharge lamps of 1000 volts or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2649,
        "page number" : 147,
        "bounding box" : [ 456.82, 405.826, 769.698, 443.251 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "less, if insulated for the secondary voltage involved, shall be permitted to occupy the same luminaire (fixture), sign, or outline lighting enclosure as the branch-circuit conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 147,
      "bounding box" : [ 484.182, 393.166, 769.677, 405.326 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Primary leads of electric-discharge lamp ballasts insulated for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2650,
        "page number" : 147,
        "bounding box" : [ 456.82, 342.582, 769.649, 392.666 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the primary voltage of the ballast, where contained within the individual wiring enclosure, shall be permitted to occupy the same luminaire (fixture), sign, or outline lighting enclosure as the branchcircuit conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 147,
      "bounding box" : [ 484.182, 329.922, 769.667, 342.081 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Excitation, control, relay, and ammeter conductors used in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2651,
        "page number" : 147,
        "bounding box" : [ 456.82, 304.602, 769.685, 329.421 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connection with any individual motor or starter shall be permitted to occupy the same enclosure as the motor-circuit conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 147,
      "bounding box" : [ 484.182, 291.997, 769.718, 304.156 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. In motors, switchgear and control assemblies, and similar",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2652,
        "page number" : 147,
        "bounding box" : [ 456.82, 279.337, 761.708, 291.496 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment, conductors of different voltage ratings shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 147,
      "bounding box" : [ 484.182, 266.677, 769.576, 278.836 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. In manholes, if the conductors of each system are",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5324,
    "page number" : 147,
    "bounding box" : [ 456.82, 228.697, 769.829, 266.176 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permanently and effectively separated from the conductors of the other systems and securely fastened to racks, insulators, or other approved supports, conductors of different voltage ratings shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 5325,
    "page number" : 147,
    "bounding box" : [ 456.809, 178.112, 769.712, 215.591 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Conductors having nonshielded insulation and operating at different voltage levels shall not occupy the same enclosure, cable, or raceway."
  }, {
    "type" : "paragraph",
    "id" : 5326,
    "page number" : 147,
    "bounding box" : [ 456.809, 140.187, 769.636, 166.488 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.1.4 Protection Against Physical Damage. Where subject to physical damage, conductors shall be protected."
  }, {
    "type" : "heading",
    "id" : 5327,
    "level" : "Subtitle",
    "page number" : 147,
    "bounding box" : [ 456.809, 113.817, 699.008, 128.453 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Cables and Raceways Through Wood Members."
  }, {
    "type" : "paragraph",
    "id" : 5328,
    "level" : "4",
    "page number" : 147,
    "bounding box" : [ 456.809, 26.303, 769.7, 101.707 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Bored Holes. In both exposed and concealed locations, where a cable- or raceway-type wiring method is installed through bored holes in joists, rafters, or wood members, holes shall be bored so that the edge of the hole is not less than 30 mm from the nearest edge of the wood member. Where this distance cannot be maintained, the cable or raceway shall be protected from penetration by screws or nails by a"
  }, {
    "type" : "paragraph",
    "id" : 5337,
    "page number" : 148,
    "bounding box" : [ 456.829, 505.923, 769.717, 545.847 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A listed and marked steel plate less than 1.60 mm thick that provides equal or better protection against nail or screw penetration shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 5330,
    "page number" : 148,
    "bounding box" : [ 71.99, 519.645, 384.891, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "steel plate or bushing, at least 1.60 mm thick, and of appropriate length and width installed to cover the area of the wiring."
  }, {
    "type" : "paragraph",
    "id" : 5331,
    "page number" : 148,
    "bounding box" : [ 71.99, 430.03, 384.929, 507.933 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Steel plates shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing. Exception No. 2: A listed and marked steel plate less than 1.60 mm thick that provides equal or better protection against nail or screw penetration shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 5338,
    "page number" : 148,
    "bounding box" : [ 456.829, 443.74, 769.739, 495.295 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Cables Through Spaces Behind Panels Designed to Allow Access. Cables or raceway-type wiring methods, installed behind panels designed to allow access, shall be supported according to their applicable articles."
  }, {
    "type" : "heading",
    "id" : 5339,
    "level" : "Subtitle",
    "page number" : 148,
    "bounding box" : [ 466.183, 417.425, 769.673, 432.061 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Cables and Raceways Parallel to Framing Members and"
  }, {
    "type" : "paragraph",
    "id" : 5340,
    "page number" : 148,
    "bounding box" : [ 456.829, 292.008, 769.78, 419.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Furring Strips. In both exposed and concealed locations, where a cable- or raceway-type wiring method is installed parallel to framing members, such as joists, rafters, or studs, or is installed parallel to furring strips, the cable or raceway shall be installed and supported so that the nearest outside surface of the cable or raceway is not less than 30 mm from the nearest edge of the framing member or furring strips where nails or screws are likely to penetrate. Where this distance cannot be maintained, the cable or raceway shall be protected from penetration by nails or screws by a steel plate, sleeve, or equivalent at least 1.60 mm thick."
  }, {
    "type" : "paragraph",
    "id" : 5332,
    "level" : "4",
    "page number" : 148,
    "bounding box" : [ 71.99, 317.262, 384.916, 417.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Notches in Wood. Where there is no objection because of weakening the building structure, in both exposed and concealed locations, cables or raceways shall be permitted to be laid in notches in wood studs, joists, rafters, or other wood members where the cable or raceway at those points is protected against nails or screws by a steel plate at least 1.60 mm thick, and of appropriate length and width, installed to cover the area of the wiring. The steel plate shall be installed before the building finish is applied."
  }, {
    "type" : "paragraph",
    "id" : 5333,
    "page number" : 148,
    "bounding box" : [ 71.99, 227.646, 384.929, 305.549 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Steel plates shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing. Exception No. 2: A listed and marked steel plate less than 1.60 mm thick that provides equal or better protection against nail or screw penetration shall be permitted."
  }, {
    "type" : "list",
    "id" : 5341,
    "level" : "6",
    "page number" : 148,
    "bounding box" : [ 456.829, 151.796, 769.718, 280.229 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 148,
      "bounding box" : [ 456.829, 240.306, 769.704, 280.229 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Steel plates, sleeves, or the equivalent shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 148,
      "bounding box" : [ 456.829, 189.721, 769.709, 242.25 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: For concealed work in finished buildings, or finished panels for prefabricated buildings where such supporting is impracticable, it shall be permissible to fish the cables between access points.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 148,
      "bounding box" : [ 456.829, 151.796, 769.718, 191.665 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: A listed and marked steel plate less than 1.60 mm thick that provides equal or better protection against nail or screw penetration shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5334,
    "page number" : 148,
    "bounding box" : [ 71.99, 190.783, 384.982, 215.602 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Nonmetallic-Sheathed Cables and Electrical Nonmetallic Tubing Through Metal Framing Members."
  }, {
    "type" : "list",
    "id" : 5335,
    "level" : "5",
    "page number" : 148,
    "bounding box" : [ 89.987, 89.558, 384.933, 177.623 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 148,
      "bounding box" : [ 89.987, 165.463, 384.899, 177.623 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Nonmetallic-Sheathed Cable. In both exposed and concealed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2648,
        "page number" : 148,
        "bounding box" : [ 71.99, 102.218, 384.899, 165.018 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "locations where nonmetallic-sheathed cables pass through either factory or field punched, cut, or drilled slots or holes in metal members, the cable shall be protected by listed bushings or listed grommets covering all metal edges that are securely fastened in the opening prior to installation of the cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 148,
      "bounding box" : [ 89.987, 89.558, 384.933, 101.718 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Nonmetallic-Sheathed Cable and Electrical Nonmetallic",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5342,
    "level" : "Subtitle",
    "page number" : 148,
    "bounding box" : [ 466.183, 126.531, 769.659, 141.168 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Cables and Raceways Installed in Shallow Grooves. Cable- or"
  }, {
    "type" : "paragraph",
    "id" : 5343,
    "page number" : 148,
    "bounding box" : [ 456.818, 64.282, 769.791, 127.027 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "raceway-type wiring methods installed in a groove, to be covered by wallboard, siding, paneling, carpeting, or similar finish, shall be protected by 1.60 mm thick steel plate, sleeve, or equivalent or by not less than 30 mm free space for the full length of the groove in which the cable or raceway is installed."
  }, {
    "type" : "paragraph",
    "id" : 5336,
    "page number" : 148,
    "bounding box" : [ 71.99, 38.974, 384.903, 89.113 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Tubing. Where nails or screws are likely to penetrate nonmetallicsheathed cable or electrical nonmetallic tubing, a steel sleeve, steel plate, or steel clip not less than 1.60 mm in thickness shall be used to protect the cable or tubing."
  }, {
    "type" : "paragraph",
    "id" : 5345,
    "page number" : 149,
    "bounding box" : [ 71.99, 468.015, 384.88, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Steel plates, sleeves, or the equivalent shall not be required to protect rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing. Exception No. 2: A listed and marked steel plate less than 1.60 mm thick that provides equal or better protection against nail or screw penetration shall be permitted."
  }, {
    "type" : "list",
    "id" : 5352,
    "level" : "4",
    "page number" : 149,
    "bounding box" : [ 474.867, 367.851, 769.786, 544.458 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 149,
      "bounding box" : [ 474.867, 532.299, 769.786, 544.458 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Emerging from Grade. Direct-buried conductors and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2640,
        "page number" : 149,
        "bounding box" : [ 456.871, 469.065, 769.865, 531.798 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "enclosures emerging from grade shall be protected by enclosures or raceways extending from the minimum cover distance below grade required by 3.0.1.5(a) to a point at least 2 400 mm above finished grade. In no case shall the protection be required to exceed 450 mm below finished grade."
      } ]
    }, {
      "type" : "list item",
      "page number" : 149,
      "bounding box" : [ 474.867, 456.405, 769.744, 468.564 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Conductors Entering Buildings. Conductors entering a building",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2641,
        "page number" : 149,
        "bounding box" : [ 456.871, 443.745, 642.128, 455.904 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be protected to the point of entrance."
      } ]
    }, {
      "type" : "list item",
      "page number" : 149,
      "bounding box" : [ 474.867, 431.085, 769.679, 443.244 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Service Conductors. Underground service conductors that are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2642,
        "page number" : 149,
        "bounding box" : [ 456.871, 380.511, 769.769, 430.65 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "not encased in concrete and that are buried 450 mm or more below grade shall have their location identified by a warning ribbon that is placed in the trench at least 300 mm above the underground installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 149,
      "bounding box" : [ 474.867, 367.851, 769.636, 380.011 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Enclosure or Raceway Damage. Where the enclosure or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5346,
    "page number" : 149,
    "bounding box" : [ 71.989, 380.511, 384.866, 457.398 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Insulated Fittings. Where raceways containing ungrounded conductors 22 mm2 or larger enter a cabinet, box enclosure, or raceway, the conductors shall be protected by a substantial fitting providing a smoothly rounded insulating surface, unless the conductors are separated from the fitting or raceway by substantial insulating material that is securely fastened in place."
  }, {
    "type" : "paragraph",
    "id" : 5347,
    "page number" : 149,
    "bounding box" : [ 71.989, 328.875, 384.863, 368.799 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where threaded hubs or bosses that are an integral part of a cabinet, box enclosure, or raceway provide a smoothly rounded or flared entry for conductors."
  }, {
    "type" : "paragraph",
    "id" : 5353,
    "page number" : 149,
    "bounding box" : [ 456.871, 329.937, 769.725, 367.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "raceway is subject to physical damage, the conductors shall be installed in rigid metal conduit, intermediate metal conduit, Schedule 80 rigid nonmetallic conduit, or equivalent."
  }, {
    "type" : "list",
    "id" : 5354,
    "level" : "1",
    "page number" : 149,
    "bounding box" : [ 466.215, 253.048, 769.709, 318.258 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 149,
      "bounding box" : [ 466.226, 303.621, 769.709, 318.258 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Splices and Taps. Direct-buried conductors or cables shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2639,
        "page number" : 149,
        "bounding box" : [ 456.86, 279.363, 769.676, 304.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted to be spliced or tapped without the use of splice boxes. The splices or taps shall be made in accordance with 1.10.1.14(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 149,
      "bounding box" : [ 466.215, 253.048, 769.675, 267.684 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Backfill. Backfill that contains large rocks, paving materials,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5348,
    "page number" : 149,
    "bounding box" : [ 72.0, 266.692, 384.883, 316.766 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Conduit bushings constructed wholly of insulating material shall not be used to secure a fitting or raceway. The insulating fitting or insulating material shall have a temperature rating not less than the insulation temperature rating of the installed conductors."
  }, {
    "type" : "list",
    "id" : 5349,
    "level" : "8",
    "page number" : 149,
    "bounding box" : [ 72.0, 240.311, 232.856, 254.947 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5282,
    "list items" : [ {
      "type" : "list item",
      "page number" : 149,
      "bounding box" : [ 72.0, 240.311, 232.856, 254.947 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.5 Underground Installations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5355,
    "page number" : 149,
    "bounding box" : [ 456.86, 203.459, 769.757, 253.543 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cinders, large or sharply angular substances, or corrosive material shall not be placed in an excavation where materials may damage raceways, cables, or other substructures or prevent adequate compaction of fill or contribute to corrosion of raceways, cables, or other substructures."
  }, {
    "type" : "list",
    "id" : 5350,
    "level" : "1",
    "page number" : 149,
    "bounding box" : [ 81.366, 63.302, 384.888, 229.737 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 149,
      "bounding box" : [ 81.366, 215.101, 384.888, 229.737 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Minimum Cover Requirements. Direct-buried cable or conduit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2643,
        "page number" : 149,
        "bounding box" : [ 72.011, 190.777, 384.847, 215.596 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or other raceways shall be installed to meet the minimum cover requirements of Table 3.0.1.5."
      } ]
    }, {
      "type" : "list item",
      "page number" : 149,
      "bounding box" : [ 81.377, 164.461, 384.869, 179.097 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Listing. Cables and insulated conductors installed in enclosures",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2644,
        "page number" : 149,
        "bounding box" : [ 72.011, 140.192, 384.84, 165.011 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or raceways in underground installations shall be listed for use in wet locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 149,
      "bounding box" : [ 81.377, 113.876, 384.862, 128.512 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Underground Cables Under Buildings. Underground cable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2645,
        "page number" : 149,
        "bounding box" : [ 72.011, 89.552, 384.855, 114.371 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "installed under a building shall be in a raceway that is extended beyond the outside walls of the building."
      } ]
    }, {
      "type" : "list item",
      "page number" : 149,
      "bounding box" : [ 81.377, 63.302, 384.874, 77.939 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Protection from Damage. Direct-buried conductors and cables",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5356,
    "page number" : 149,
    "bounding box" : [ 456.86, 152.874, 769.757, 202.958 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where necessary to prevent physical damage to the raceway or cable, protection shall be provided in the form of granular or selected material, suitable running boards, suitable sleeves, or other approved means."
  }, {
    "type" : "paragraph",
    "id" : 5357,
    "page number" : 149,
    "bounding box" : [ 456.849, 114.894, 769.671, 141.194 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Raceway Seals. Conduits or raceways through which moisture may contact live parts shall be sealed or plugged at either or both ends."
  }, {
    "type" : "paragraph",
    "id" : 5358,
    "page number" : 149,
    "bounding box" : [ 466.19, 82.929, 760.28, 102.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Presence of hazardous gases or vapors may also necessitate sealing of underground conduits or raceways entering buildings."
  }, {
    "type" : "paragraph",
    "id" : 5351,
    "page number" : 149,
    "bounding box" : [ 72.022, 38.978, 384.818, 63.798 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be protected from damage in accordance with 3.0.1.5(d)(1) through (d)(4)."
  }, {
    "type" : "heading",
    "id" : 5360,
    "level" : "Subtitle",
    "page number" : 150,
    "bounding box" : [ 75.42, 756.429, 504.946, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.0.1.5 Minimum Cover Requirements, 0 to 600 Volts, Nominal, Burial in Millimeters"
  }, {
    "type" : "table",
    "id" : 5361,
    "level" : "3",
    "page number" : 150,
    "bounding box" : [ 34.44, 475.22, 545.1, 756.38 ],
    "number of rows" : 7,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 34.68, 634.4, 152.76, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 150,
          "bounding box" : [ 41.82, 635.433, 145.263, 655.248 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Location of Wiring Method or Circuit"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 152.76, 745.28, 544.86, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 5,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 150,
          "bounding box" : [ 282.84, 744.737, 414.86, 756.734 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Type of Wiring Method or Circuit"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 152.76, 634.4, 230.4, 745.28 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 150,
          "bounding box" : [ 168.838, 633.875, 213.832, 681.348 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Column 1 Direct Burial Cables or Conductors (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 230.4, 634.4, 309.12, 745.28 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 150,
          "bounding box" : [ 236.629, 633.939, 302.811, 690.589 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Column 2 Rigid Metal Conduit or Intermediate Metal Conduit (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 309.12, 634.4, 387.9, 745.28 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 150,
          "bounding box" : [ 317.737, 633.955, 379.101, 718.199 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Column 3 Nonmetallic Raceways Listed for Direct Burial Without Concrete Encasement or Other Approved Raceways (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 387.9, 634.4, 466.62, 745.28 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 150,
          "bounding box" : [ 394.465, 633.971, 459.923, 727.392 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Column 4 Residential Branch Circuits Rated 120 Volts or Less with GFCI Protection and Maximum Overcurrent Protection of 20 Amperes (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 466.62, 634.4, 544.86, 745.28 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 150,
          "bounding box" : [ 472.525, 633.986, 539.377, 745.826 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Column 5 Circuits for Control of Irrigation and Landscape Lighting Limited to Not More Than 30 Volts and Installed with Type UF or in Other Identified Cable or Raceway (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 34.68, 624.68, 152.76, 634.4 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 150,
          "bounding box" : [ 40.26, 625.174, 145.971, 634.011 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "All locations not specified below"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 152.76, 624.68, 230.4, 634.4 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 150,
          "bounding box" : [ 185.281, 625.174, 197.311, 634.011 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 230.4, 624.68, 309.12, 634.4 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 150,
          "bounding box" : [ 263.7, 625.174, 275.731, 634.011 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 309.12, 624.68, 387.9, 634.4 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 150,
          "bounding box" : [ 342.415, 625.174, 354.445, 634.011 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 387.9, 624.68, 466.62, 634.4 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 150,
          "bounding box" : [ 421.193, 625.174, 433.224, 634.011 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 466.62, 624.68, 544.86, 634.4 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 150,
          "bounding box" : [ 499.972, 625.174, 512.002, 634.011 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "150"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 34.68, 605.78, 152.76, 624.68 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 150,
          "bounding box" : [ 40.26, 606.277, 132.507, 624.291 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "In trench below 50 mm thick concrete or equivalent"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 152.76, 605.78, 230.4, 624.68 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 150,
          "bounding box" : [ 185.273, 610.834, 197.303, 619.671 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 230.4, 605.78, 309.12, 624.68 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 150,
          "bounding box" : [ 263.692, 610.834, 275.723, 619.671 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 309.12, 605.78, 387.9, 624.68 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 150,
          "bounding box" : [ 342.407, 610.834, 354.437, 619.671 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 387.9, 605.78, 466.62, 624.68 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 150,
          "bounding box" : [ 421.188, 610.834, 433.218, 619.671 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 466.62, 605.78, 544.86, 624.68 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 150,
          "bounding box" : [ 499.964, 610.834, 511.995, 619.671 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "150"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 34.68, 586.88, 152.76, 605.78 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 150,
          "bounding box" : [ 40.26, 596.554, 94.465, 605.391 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Under a building"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 152.76, 586.88, 230.4, 605.78 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 150,
          "bounding box" : [ 163.2, 587.377, 219.43, 605.391 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0 (in raceway only)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 230.4, 586.88, 309.12, 605.78 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 150,
          "bounding box" : [ 267.722, 596.554, 271.712, 605.391 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 309.12, 586.88, 387.9, 605.78 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 150,
          "bounding box" : [ 346.445, 596.554, 350.435, 605.391 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 387.9, 586.88, 466.62, 605.78 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 150,
          "bounding box" : [ 399.121, 587.377, 455.351, 605.391 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0 (in raceway only)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 466.62, 586.88, 544.86, 605.78 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 150,
          "bounding box" : [ 477.899, 587.377, 534.129, 605.391 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0 (in raceway only)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 34.68, 531.2, 152.76, 586.88 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 150,
          "bounding box" : [ 40.26, 531.641, 147.056, 586.491 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Under minimum of 100 mm thick concrete exterior slab with no vehicular traffic and the slab extending not less than 150 mm beyond the underground installation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 152.76, 531.2, 230.4, 586.88 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 150,
          "bounding box" : [ 185.273, 577.662, 197.303, 586.499 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 230.4, 531.2, 309.12, 586.88 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 150,
          "bounding box" : [ 263.692, 577.662, 275.723, 586.499 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 309.12, 531.2, 387.9, 586.88 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 150,
          "bounding box" : [ 342.407, 577.662, 354.437, 586.499 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 387.9, 531.2, 466.62, 586.88 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 150,
          "bounding box" : [ 405.161, 568.485, 449.254, 586.499 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "150 (direct burial)"
        }, {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 150,
          "bounding box" : [ 407.204, 531.649, 447.281, 549.728 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "100 (in raceway)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 466.62, 531.2, 544.86, 586.88 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 150,
          "bounding box" : [ 499.964, 577.67, 511.995, 586.507 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "150"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 34.68, 475.46, 152.76, 531.2 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 150,
          "bounding box" : [ 40.26, 475.961, 147.056, 530.811 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Under minimum of 100 mm thick concrete exterior slab with no vehicular traffic and the slab extending not less than 150 mm beyond the underground installation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 152.76, 475.46, 230.4, 531.2 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 150,
          "bounding box" : [ 185.273, 521.982, 197.303, 530.819 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 230.4, 475.46, 309.12, 531.2 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 150,
          "bounding box" : [ 263.692, 521.982, 275.723, 530.819 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 309.12, 475.46, 387.9, 531.2 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 150,
          "bounding box" : [ 342.407, 521.982, 354.437, 530.819 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 387.9, 475.46, 466.62, 531.2 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 150,
          "bounding box" : [ 405.161, 512.741, 449.254, 530.819 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "150 (direct burial)"
        }, {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 150,
          "bounding box" : [ 407.204, 475.969, 447.281, 493.984 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "100 (in raceway)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 150,
        "bounding box" : [ 466.62, 475.46, 544.86, 531.2 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 150,
          "bounding box" : [ 499.964, 521.99, 511.995, 530.827 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "150"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5362,
    "level" : "Subtitle",
    "page number" : 151,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.0.1.5 (Continued)"
  }, {
    "type" : "heading",
    "id" : 5363,
    "level" : "Subtitle",
    "page number" : 151,
    "bounding box" : [ 224.1, 744.737, 356.12, 756.734 ],
    "heading level" : 6,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Type of Wiring Method or Circuit"
  }, {
    "type" : "table",
    "id" : 5365,
    "level" : "4",
    "page number" : 151,
    "bounding box" : [ 34.44, 549.8, 545.1, 745.52 ],
    "number of rows" : 4,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 34.68, 643.58, 151.62, 745.04 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 151,
          "bounding box" : [ 41.52, 643.11, 144.963, 662.988 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Location of Wiring Method or Circuit"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 151.62, 643.58, 230.4, 745.04 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 151,
          "bounding box" : [ 162.664, 643.118, 219.308, 681.35 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Column 1 Direct Burial Cables or Conductors (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 230.4, 643.58, 309.12, 745.04 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 151,
          "bounding box" : [ 236.647, 643.118, 302.816, 690.591 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Column 2 Rigid Metal Conduit or Intermediate Metal Conduit (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 309.12, 643.58, 387.9, 745.04 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 151,
          "bounding box" : [ 317.764, 643.134, 379.127, 727.378 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Column 3 Nonmetallic Raceways Listed for Direct Burial Without Concrete Encasement or Other Approved Raceways (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 387.9, 643.58, 466.62, 745.04 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 151,
          "bounding box" : [ 394.491, 643.149, 459.949, 736.571 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Column 4 Residential Branch Circuits Rated 120 Volts or Less with GFCI Protection and Maximum Overcurrent Protection of 20 Amperes (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 466.62, 643.58, 544.86, 745.04 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 151,
          "bounding box" : [ 472.552, 643.229, 539.403, 745.828 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Column 5 Circuits for Control of Irrigation and Landscape Lighting Limited to Not More Than 30 Volts and Installed with Type UF or in Other Identified Cable or Raceway (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 34.68, 615.5, 151.62, 643.58 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 151,
          "bounding box" : [ 40.26, 615.936, 141.73, 643.191 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Under streets, highways, roads, alleys, driveways, and parking lots"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 151.62, 615.5, 230.4, 643.58 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 151,
          "bounding box" : [ 184.913, 634.354, 196.944, 643.191 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 230.4, 615.5, 309.12, 643.58 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 151,
          "bounding box" : [ 263.692, 634.354, 275.723, 643.191 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 309.12, 615.5, 387.9, 643.58 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 151,
          "bounding box" : [ 342.407, 634.354, 354.437, 643.191 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 387.9, 615.5, 466.62, 643.58 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 151,
          "bounding box" : [ 421.185, 634.354, 433.216, 643.191 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 466.62, 615.5, 544.86, 643.58 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 151,
          "bounding box" : [ 499.964, 634.354, 511.995, 643.191 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 34.68, 578.18, 151.62, 615.5 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 151,
          "bounding box" : [ 40.26, 578.679, 144.122, 615.111 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "One- and two-family dwelling driveways and outdoor parking areas, and used only for dwelling-related purposes"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 151.62, 578.18, 230.4, 615.5 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 151,
          "bounding box" : [ 184.921, 606.282, 196.952, 615.119 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 230.4, 578.18, 309.12, 615.5 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 151,
          "bounding box" : [ 263.702, 606.282, 275.733, 615.119 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 309.12, 578.18, 387.9, 615.5 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 151,
          "bounding box" : [ 342.42, 606.282, 354.45, 615.119 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 387.9, 578.18, 466.62, 615.5 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 151,
          "bounding box" : [ 421.2, 606.282, 433.231, 615.119 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 466.62, 578.18, 544.86, 615.5 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 151,
          "bounding box" : [ 499.981, 606.282, 512.012, 615.119 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 34.68, 550.04, 151.62, 578.18 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 151,
          "bounding box" : [ 40.26, 550.536, 143.109, 577.791 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "In or under airport runways, including adjacent areas where trespassing prohibited"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 151.62, 550.04, 230.4, 578.18 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 151,
          "bounding box" : [ 184.921, 568.954, 196.952, 577.791 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 230.4, 550.04, 309.12, 578.18 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 151,
          "bounding box" : [ 263.702, 568.954, 275.733, 577.791 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 309.12, 550.04, 387.9, 578.18 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 151,
          "bounding box" : [ 342.42, 568.954, 354.45, 577.791 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 387.9, 550.04, 466.62, 578.18 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 151,
          "bounding box" : [ 421.2, 568.954, 433.231, 577.791 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 151,
        "bounding box" : [ 466.62, 550.04, 544.86, 578.18 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 151,
          "bounding box" : [ 499.981, 568.954, 512.012, 577.791 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5366,
    "page number" : 151,
    "bounding box" : [ 35.28, 539.694, 58.797, 549.66 ],
    "linked content id" : 37,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Notes:"
  }, {
    "type" : "list",
    "id" : 5367,
    "level" : "5",
    "page number" : 151,
    "bounding box" : [ 44.64, 467.271, 545.04, 539.337 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 151,
      "bounding box" : [ 44.64, 529.371, 545.031, 539.337 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1. Cover is defined as the shortest distance in millimeters (inches) measured between a point on the top surface of any direct-buried",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2637,
        "page number" : 151,
        "bounding box" : [ 35.28, 518.994, 425.305, 528.96 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "conductor, cable, conduit, or other raceway and the top surface of finished grade, concrete, or similar cover."
      } ]
    }, {
      "type" : "list item",
      "page number" : 151,
      "bounding box" : [ 44.64, 508.671, 481.215, 518.637 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2. Raceways approved for burial only where concrete encased shall require concrete envelope not less than 50 mm thick.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 151,
      "bounding box" : [ 44.64, 498.294, 527.866, 508.26 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "3. Lesser depths shall be permitted where cables and conductors rise for terminations or splices or where access is otherwise required.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 151,
      "bounding box" : [ 44.64, 487.971, 545.04, 497.937 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "4. Where one of the wiring method types listed in Columns 1–3 is used for one of the circuit types in Columns 4 and 5, the shallowest",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2638,
        "page number" : 151,
        "bounding box" : [ 35.28, 477.594, 157.726, 487.56 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "depth of burial shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 151,
      "bounding box" : [ 44.64, 467.271, 545.023, 477.237 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "5. Where solid rock prevents compliance with the cover depths specified in this table, the wiring shall be installed in metal or nonmetallic",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5368,
    "page number" : 151,
    "bounding box" : [ 35.28, 456.894, 545.008, 466.86 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "raceway permitted for direct burial. The raceways shall be covered by a minimum of 50 mm of concrete extending down to rock."
  }, {
    "type" : "list",
    "id" : 5369,
    "level" : "1",
    "page number" : 152,
    "bounding box" : [ 81.351, 115.029, 384.85, 533.286 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 152,
      "bounding box" : [ 81.351, 518.649, 384.85, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Bushing. A bushing, or terminal fitting, with an integral bushed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2631,
        "page number" : 152,
        "bounding box" : [ 71.985, 456.411, 384.894, 519.145 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "opening shall be used at the end of a conduit or other raceway that terminates underground where the conductors or cables emerge as a direct burial wiring method. A seal incorporating the physical protection characteristics of a bushing shall be permitted to be used in lieu of a bushing."
      } ]
    }, {
      "type" : "list item",
      "page number" : 152,
      "bounding box" : [ 81.351, 430.095, 384.776, 444.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Conductors of the Same Circuit. All conductors of the same",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2632,
        "page number" : 152,
        "bounding box" : [ 71.996, 393.166, 384.837, 430.646 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit and, where used, the grounded conductor and all equipment grounding conductors shall be installed in the same raceway or cable or shall be installed in close proximity in the same trench."
      }, {
        "type" : "paragraph",
        "id" : 2633,
        "page number" : 152,
        "bounding box" : [ 71.996, 278.286, 384.862, 381.388 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception No. 1: Conductors in parallel in raceways or cables shall be permitted, but each raceway or cable shall contain all conductors of the same circuit including grounding conductors. Exception No. 2: Isolated phase, polarity, grounded conductor, and equipment grounding and bonding conductor installations shall be permitted in nonmetallic raceways or cables with a nonmetallic covering or nonmagnetic sheath in close proximity where conductors are paralleled as permitted in 3.10.1.4, and where the conditions of"
      }, {
        "type" : "list",
        "id" : 2634,
        "level" : "4",
        "page number" : 152,
        "bounding box" : [ 71.996, 265.626, 159.446, 280.229 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 5469,
        "list items" : [ {
          "type" : "list item",
          "page number" : 152,
          "bounding box" : [ 71.996, 265.626, 159.446, 280.229 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.0.1.20(b) are met.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 152,
      "bounding box" : [ 81.362, 240.361, 384.839, 254.997 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(j) Ground Movement. Where direct-buried conductors, raceways,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2635,
        "page number" : 152,
        "bounding box" : [ 71.996, 190.772, 384.871, 240.856 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or cables are subject to movement by settlement or frost, direct-buried conductors, raceways, or cables shall be arranged so as to prevent damage to the enclosed conductors or to equipment connected to the raceways."
      }, {
        "type" : "paragraph",
        "id" : 2636,
        "page number" : 152,
        "bounding box" : [ 81.351, 140.412, 375.562, 178.628 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: This section recognizes “S” loops in underground direct burial to raceway transitions, expansion fittings in raceway risers to fixed equipment, and, generally, the provision of flexible connections to equipment subject to settlement or frost heaves."
      } ]
    }, {
      "type" : "list item",
      "page number" : 152,
      "bounding box" : [ 81.356, 115.029, 384.84, 129.666 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(k) Directional Boring. Cables or raceways installed using",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5370,
    "page number" : 152,
    "bounding box" : [ 71.99, 103.365, 352.293, 115.525 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "directional boring equipment shall be approved for the purpose."
  }, {
    "type" : "list",
    "id" : 5371,
    "level" : "5",
    "page number" : 152,
    "bounding box" : [ 71.99, 27.537, 384.875, 91.752 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 152,
      "bounding box" : [ 71.99, 27.537, 384.875, 91.752 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.6 Protection Against Corrosion and Deterioration. Raceways, cable trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, elbows, couplings, fittings, supports, and support hardware shall be of materials suitable for the environment in which they are to be installed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5372,
    "page number" : 152,
    "bounding box" : [ 456.818, 431.096, 769.75, 533.301 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Ferrous Metal Equipment. Ferrous metal raceways, cable trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, metal elbows, couplings, nipples, fittings, supports, and support hardware shall be suitably protected against corrosion inside and outside (except threads at joints) by a coating of listed corrosionresistant material. Where corrosion protection is necessary and the conduit is threaded in the field, the threads shall be coated with an approved electrically conductive, corrosion-resistant compound."
  }, {
    "type" : "paragraph",
    "id" : 5373,
    "page number" : 152,
    "bounding box" : [ 456.818, 392.109, 769.618, 419.373 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Stainless steel shall not be required to have protective coatings."
  }, {
    "type" : "list",
    "id" : 5374,
    "level" : "6",
    "page number" : 152,
    "bounding box" : [ 474.814, 241.351, 769.637, 380.0 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 152,
      "bounding box" : [ 474.814, 367.84, 769.636, 380.0 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Protected from Corrosion Solely by Enamel. Where protected",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2629,
        "page number" : 152,
        "bounding box" : [ 456.818, 304.596, 769.701, 367.395 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "from corrosion solely by enamel, ferrous metal raceways, cable trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, metal elbows, couplings, nipples, fittings, supports, and support hardware shall not be used outdoors or in wet locations as described in 3.0.1.6(d)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 152,
      "bounding box" : [ 474.814, 291.99, 769.572, 304.15 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Organic Coatings on Boxes or Cabinets. Where boxes or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2630,
        "page number" : 152,
        "bounding box" : [ 456.818, 254.011, 769.664, 291.49 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cabinets have an approved system of organic coatings and are marked “Raintight,” “Rainproof,” or “Outdoor Type,” they shall be permitted outdoors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 152,
      "bounding box" : [ 474.814, 241.351, 769.637, 253.51 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In Concrete or in Direct Contact with the Earth. Ferrous metal",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5375,
    "page number" : 152,
    "bounding box" : [ 456.818, 165.457, 769.677, 240.85 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "raceways, cable armor, boxes, cable sheathing, cabinets, elbows, couplings, nipples, fittings, supports, and support hardware shall be permitted to be installed in concrete or in direct contact with the earth, or in areas subject to severe corrosive influences where made of material approved for the condition, or where provided with corrosion protection approved for the condition."
  }, {
    "type" : "heading",
    "id" : 5376,
    "level" : "Subtitle",
    "page number" : 152,
    "bounding box" : [ 466.172, 139.207, 769.65, 153.843 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Non-Ferrous Metal Equipment. Non-ferrous raceways, cable"
  }, {
    "type" : "paragraph",
    "id" : 5377,
    "page number" : 152,
    "bounding box" : [ 456.818, 89.563, 769.704, 139.703 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "trays, cablebus, auxiliary gutters, cable armor, boxes, cable sheathing, cabinets, elbows, couplings, nipples, fittings, supports, and support hardware embedded or encased in concrete or in direct contact with the earth shall be provided with supplementary corrosion protection."
  }, {
    "type" : "heading",
    "id" : 5378,
    "level" : "Subtitle",
    "page number" : 152,
    "bounding box" : [ 466.172, 63.313, 769.697, 77.95 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Nonmetallic Equipment. Nonmetallic raceways, cable trays,"
  }, {
    "type" : "paragraph",
    "id" : 5379,
    "page number" : 152,
    "bounding box" : [ 456.818, 26.329, 769.743, 63.809 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cablebus, auxiliary gutters, boxes, cables with a nonmetallic outer jacket and internal metal armor or jacket, cable sheathing, cabinets, elbows, couplings, nipples, fittings, supports, and support hardware"
  }, {
    "type" : "paragraph",
    "id" : 5389,
    "page number" : 153,
    "bounding box" : [ 456.818, 532.309, 509.082, 544.468 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "contraction."
  }, {
    "type" : "paragraph",
    "id" : 5381,
    "page number" : 153,
    "bounding box" : [ 71.99, 519.645, 384.756, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be made of material approved for the condition and shall comply with (c)(1) and (c)(2) as applicable to the specific installation."
  }, {
    "type" : "paragraph",
    "id" : 5390,
    "page number" : 153,
    "bounding box" : [ 466.19, 463.578, 760.289, 520.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Table 3.52.2.35(a) provides the expansion information for polyvinyl chloride (PVC). A nominal number for steel conduit can be determined by multiplying the expansion length in this table by 0.20. The coefficient of expansion for steel electrical metallic tubing, intermediate metal conduit, and rigid conduit is 11.70 × 10-6 (0.0000117 mm per mm of conduit for each °C in temperature change) [6.50 × 10-6 (0.0000065 in. per inch of conduit for each °F in temperature change)]."
  }, {
    "type" : "list",
    "id" : 5382,
    "level" : "7",
    "page number" : 153,
    "bounding box" : [ 71.99, 418.486, 384.856, 506.55 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 153,
      "bounding box" : [ 71.99, 469.071, 384.852, 506.55 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Exposed to Sunlight. Where exposed to sunlight, the materials shall be listed as sunlight resistant or shall be identified as sunlight resistant.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 153,
      "bounding box" : [ 71.99, 418.486, 384.856, 468.571 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Chemical Exposure. Where subject to exposure to chemical solvents, vapors, splashing, or immersion, materials or coatings shall either be inherently resistant to chemicals based on its listing or be identified for the specific chemical reagent.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5391,
    "page number" : 153,
    "bounding box" : [ 456.83, 401.211, 769.785, 452.831 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.1.8 Installation of Conductors with Other Systems. Raceways or cable trays containing electric conductors shall not contain any pipe, tube, or equal for steam, water, air, gas, drainage, or any service other than electrical."
  }, {
    "type" : "paragraph",
    "id" : 5383,
    "page number" : 153,
    "bounding box" : [ 71.99, 317.262, 384.884, 406.807 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Indoor Wet Locations. In portions of dairy processing facilities, laundries, canneries, and other indoor wet locations, and in locations where walls are frequently washed or where there are surfaces of absorbent materials, such as damp paper or wood, the entire wiring system, where installed exposed, including all boxes, fittings, raceways, and cable used therewith, shall be mounted so that there is at least a 6 mm airspace between it and the wall or supporting surface."
  }, {
    "type" : "paragraph",
    "id" : 5392,
    "page number" : 153,
    "bounding box" : [ 456.83, 287.381, 769.793, 389.532 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.1.10 Electrical Continuity of Metal Raceways and Enclosures. Metal raceways, cable armor, and other metal enclosures for conductors shall be metallically joined together into a continuous electric conductor and shall be connected to all boxes, fittings, and cabinets so as to provide effective electrical continuity. Unless specifically permitted elsewhere in this Code, raceways and cable assemblies shall be mechanically secured to boxes, fittings, cabinets, and other enclosures."
  }, {
    "type" : "paragraph",
    "id" : 5384,
    "page number" : 153,
    "bounding box" : [ 71.99, 265.626, 384.9, 305.549 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Nonmetallic raceways, boxes, and fittings shall be permitted to be installed without the airspace on a concrete, masonry, tile, or similar surface."
  }, {
    "type" : "paragraph",
    "id" : 5393,
    "page number" : 153,
    "bounding box" : [ 456.83, 223.075, 769.675, 275.603 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Short sections of raceways used to provide support or protection of cable assemblies from physical damage shall not be required to be made electrically continuous. Exception No. 2: Equipment enclosures to be isolated, as permitted by"
  }, {
    "type" : "paragraph",
    "id" : 5385,
    "page number" : 153,
    "bounding box" : [ 81.351, 188.717, 375.446, 254.528 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: In general, areas where acids and alkali chemicals are handled and stored may present such corrosive conditions, particularly when wet or damp. Severe corrosive conditions may also be present in portions of meatpacking plants, tanneries, glue houses, and some stables; in installations immediately adjacent to a seashore and swimming pool areas; in areas where chemical deicers are used; and in storage cellars or rooms for hides, casings, fertilizer, salt, and bulk chemicals."
  }, {
    "type" : "list",
    "id" : 5394,
    "level" : "5",
    "page number" : 153,
    "bounding box" : [ 456.83, 172.49, 769.686, 225.018 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 153,
      "bounding box" : [ 456.83, 197.755, 769.686, 225.018 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.5.7(b), shall not be required to be metallically joined to the metal raceway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 153,
      "bounding box" : [ 456.83, 172.49, 616.226, 187.126 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.11 Securing and Supporting.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5386,
    "level" : "Subtitle",
    "page number" : 153,
    "bounding box" : [ 71.99, 163.263, 323.334, 177.9 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.1.7 Raceways Exposed to Different Temperatures."
  }, {
    "type" : "paragraph",
    "id" : 5395,
    "page number" : 153,
    "bounding box" : [ 456.841, 59.656, 769.736, 161.861 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Secured in Place. Raceways, cable assemblies, boxes, cabinets, and fittings shall be securely fastened in place. Support wires that do not provide secure support shall not be permitted as the sole support. Support wires and associated fittings that provide secure support and that are installed in addition to the ceiling grid support wires shall be permitted as the sole support. Where independent support wires are used, they shall be secured at both ends. Cables and raceways shall not be supported by ceiling grids."
  }, {
    "type" : "list",
    "id" : 5387,
    "level" : "1",
    "page number" : 153,
    "bounding box" : [ 81.345, 36.851, 384.825, 152.712 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 153,
      "bounding box" : [ 81.708, 138.075, 384.755, 152.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Sealing. Where portions of a cable raceway or sleeve are known",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2627,
        "page number" : 153,
        "bounding box" : [ 71.99, 63.166, 384.901, 138.571 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "to be subjected to different temperatures and where condensation is known to be a problem, as in cold storage areas of buildings or where passing from the interior to the exterior of a building, the raceway or sleeve shall be filled with an approved material to prevent the circulation of warm air to a colder section of the raceway or sleeve. An explosionproof seal shall not be required for this purpose."
      } ]
    }, {
      "type" : "list item",
      "page number" : 153,
      "bounding box" : [ 81.345, 36.851, 384.825, 51.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Expansion Fittings. Raceways shall be provided with expansion",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5396,
    "level" : "6",
    "page number" : 153,
    "bounding box" : [ 456.841, 21.731, 769.734, 46.551 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Fire-Rated Assemblies. Wiring located within the cavity of a fire-rated floor–ceiling or roof–ceiling assembly shall not be secured"
  }, {
    "type" : "paragraph",
    "id" : 5388,
    "page number" : 153,
    "bounding box" : [ 71.98, 25.186, 384.908, 37.346 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fittings where necessary to compensate for thermal expansion and"
  }, {
    "type" : "paragraph",
    "id" : 5398,
    "page number" : 154,
    "bounding box" : [ 71.99, 469.071, 384.86, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to, or supported by, the ceiling assembly, including the ceiling support wires. An independent means of secure support shall be provided and shall be permitted to be attached to the assembly. Where independent support wires are used, they shall be distinguishable by color, tagging, or other effective means from those that are part of the fire-rated design."
  }, {
    "type" : "paragraph",
    "id" : 5399,
    "page number" : 154,
    "bounding box" : [ 71.99, 417.436, 384.872, 457.293 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The ceiling support system shall be permitted to support wiring and equipment that have been tested as part of the fire-rated assembly."
  }, {
    "type" : "paragraph",
    "id" : 5400,
    "page number" : 154,
    "bounding box" : [ 81.351, 377.289, 375.438, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of determining fire rating is testing in accordance with NFPA 251-1999, Standard Methods of Tests of Fire Endurance of Building Construction and Materials."
  }, {
    "type" : "paragraph",
    "id" : 5401,
    "level" : "6",
    "page number" : 154,
    "bounding box" : [ 71.99, 302.331, 384.888, 365.064 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Non–Fire-Rated Assemblies. Wiring located within the cavity of a non–fire-rated floor–ceiling or roof–ceiling assembly shall not be secured to, or supported by, the ceiling assembly, including the ceiling support wires. An independent means of secure support shall be provided."
  }, {
    "type" : "paragraph",
    "id" : 5402,
    "page number" : 154,
    "bounding box" : [ 71.99, 250.685, 384.889, 290.553 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The ceiling support system shall be permitted to support branch-circuit wiring and associated equipment where installed in accordance with the ceiling system manufacturer’s instructions."
  }, {
    "type" : "paragraph",
    "id" : 5403,
    "page number" : 154,
    "bounding box" : [ 71.99, 201.106, 384.824, 240.067 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Raceways Used as Means of Support. Raceways shall be used only as a means of support for other raceways, cables, or nonelectric equipment under any of the following conditions:"
  }, {
    "type" : "list",
    "id" : 5404,
    "level" : "7",
    "page number" : 154,
    "bounding box" : [ 89.987, 99.948, 384.778, 188.012 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 154,
      "bounding box" : [ 89.987, 175.852, 384.739, 188.012 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where the raceway or means of support is identified for the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2625,
        "page number" : 154,
        "bounding box" : [ 71.99, 163.193, 106.812, 175.352 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "purpose"
      } ]
    }, {
      "type" : "list item",
      "page number" : 154,
      "bounding box" : [ 89.987, 150.533, 384.778, 162.692 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where the raceway contains power supply conductors for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2626,
        "page number" : 154,
        "bounding box" : [ 71.99, 112.608, 384.907, 150.032 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electrically controlled equipment and is used to support Class 2 circuit conductors or cables that are solely for the purpose of connection to the equipment control circuits"
      } ]
    }, {
      "type" : "list item",
      "page number" : 154,
      "bounding box" : [ 89.987, 99.948, 384.718, 112.107 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where the raceway is used to support boxes or conduit bodies",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5405,
    "page number" : 154,
    "bounding box" : [ 71.99, 74.628, 384.838, 99.447 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in accordance with 3.14.2.9 or to support luminaires (fixtures) in accordance with 4.10.4.2(f)"
  }, {
    "type" : "paragraph",
    "id" : 5406,
    "page number" : 154,
    "bounding box" : [ 72.001, 24.043, 384.833, 63.003 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Cables Not Used as Means of Support. Cable wiring methods shall not be used as a means of support for other cables, raceways, or nonelectrical equipment."
  }, {
    "type" : "list",
    "id" : 5407,
    "level" : "8",
    "page number" : 154,
    "bounding box" : [ 456.818, 38.976, 769.772, 533.288 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 154,
      "bounding box" : [ 456.839, 481.722, 769.742, 533.288 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.12 Mechanical Continuity — Raceways and Cables. Metal or nonmetallic raceways, cable armors, and cable sheaths shall be continuous between cabinets, boxes, fittings, or other enclosures or outlets.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2621,
        "page number" : 154,
        "bounding box" : [ 456.839, 430.021, 769.665, 469.944 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Short sections of raceways used to provide support or protection of cable assemblies from physical damage shall not be required to be mechanically continuous."
      } ]
    }, {
      "type" : "list item",
      "page number" : 154,
      "bounding box" : [ 456.839, 404.756, 745.978, 419.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.13 Mechanical and Electrical Continuity — Conductors.",
      "kids" : [ {
        "type" : "list",
        "id" : 2622,
        "level" : "1",
        "page number" : 154,
        "bounding box" : [ 466.183, 316.268, 769.649, 394.138 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 154,
          "bounding box" : [ 466.194, 379.502, 769.63, 394.138 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) General. Conductors in raceways shall be continuous between",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2620,
            "page number" : 154,
            "bounding box" : [ 456.829, 342.584, 769.707, 379.997 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "outlets, boxes, devices, and so forth. There shall be no splice or tap within a raceway unless permitted by 3.0.1.15; 3.68.2.47(a); 3.76.2.47; 3.78.2.47; 3.84.2.47; 3.86.2.47; 3.88.2.47; or 3.90.1.6."
          } ]
        }, {
          "type" : "list item",
          "page number" : 154,
          "bounding box" : [ 466.183, 316.268, 769.649, 330.904 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Device Removal. In multiwire branch circuits, the continuity of",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2623,
        "page number" : 154,
        "bounding box" : [ 456.818, 279.35, 769.648, 316.763 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a grounded conductor shall not depend on device connections such as lampholders, receptacles, and so forth, where the removal of such devices would interrupt the continuity."
      } ]
    }, {
      "type" : "list item",
      "page number" : 154,
      "bounding box" : [ 456.818, 165.476, 769.756, 267.605 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.14 Length of Free Conductors at Outlets, Junctions, and Switch Points. At least 150 mm of free conductor, measured from the point in the box where it emerges from its raceway or cable sheath, shall be left at each outlet, junction, and switch point for splices or the connection of luminaires (fixtures) or devices. Where the opening to an outlet, junction, or switch point is less than 200 mm in any dimension, each conductor shall be long enough to extend at least 75 mm outside the opening.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2624,
        "page number" : 154,
        "bounding box" : [ 456.818, 113.83, 769.666, 153.753 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Conductors that are not spliced or terminated at the outlet, junction, or switch point shall not be required to comply with 3.0.1.14."
      } ]
    }, {
      "type" : "list item",
      "page number" : 154,
      "bounding box" : [ 456.818, 38.976, 769.772, 103.201 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.15 Boxes, Conduit Bodies, or Fittings — Where Required. A box shall be installed at each outlet and switch point for concealed knob-and-tube wiring. Fittings and connectors shall be used only with the specific wiring methods for which they are designed and listed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5425,
    "page number" : 155,
    "bounding box" : [ 456.829, 532.316, 556.756, 544.476 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors and cables."
  }, {
    "type" : "paragraph",
    "id" : 5409,
    "page number" : 155,
    "bounding box" : [ 71.99, 481.731, 384.96, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where the wiring method is conduit, tubing, Type AC cable, Type MC cable, Type MI cable, nonmetallic-sheathed cable, or other cables, a box or conduit body shall be installed at each conductor splice point, outlet point, switch point, junction point, termination point, or pull point, unless otherwise permitted in 3.0.1.15(a) through (m)."
  }, {
    "type" : "list",
    "id" : 5426,
    "level" : "1",
    "page number" : 155,
    "bounding box" : [ 466.14, 177.128, 769.645, 520.637 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 155,
      "bounding box" : [ 466.183, 506.0, 769.612, 520.637 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Insulated Devices. As permitted in 3.34.2.31(b), a box or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2609,
        "page number" : 155,
        "bounding box" : [ 456.829, 481.731, 769.616, 506.551 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conduit body shall not be required for insulated devices supplied by nonmetallic-sheathed cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 155,
      "bounding box" : [ 466.183, 455.416, 769.645, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Enclosures. A box or conduit body shall not be required where a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2610,
        "page number" : 155,
        "bounding box" : [ 456.818, 431.092, 769.76, 455.911 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "splice, switch, terminal, or pull point is in a cabinet or cutout box, in an enclosure for a switch or overcurrent device as permitted in"
      }, {
        "type" : "list",
        "id" : 2611,
        "level" : "5",
        "page number" : 155,
        "bounding box" : [ 456.796, 304.602, 769.593, 430.646 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 155,
          "bounding box" : [ 456.818, 405.827, 769.593, 430.646 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.12.1.8, in a motor controller as permitted in 4.30.1.10(a), or in a motor control center.",
          "kids" : [ {
            "type" : "list",
            "id" : 2608,
            "level" : "6",
            "page number" : 155,
            "bounding box" : [ 456.796, 317.262, 769.655, 394.147 ],
            "numbering style" : "unknown style",
            "number of list items" : 2,
            "list items" : [ {
              "type" : "list item",
              "page number" : 155,
              "bounding box" : [ 456.807, 355.242, 769.655, 394.147 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(j) Luminaires (Fixtures). A box or conduit body shall not be required where a luminaire (fixture) is used as a raceway as permitted in 4.10.6.10 and 4.10.6.11.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 155,
              "bounding box" : [ 456.796, 317.262, 769.647, 343.562 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(k) Embedded. A box or conduit body shall not be required for splices where conductors are embedded as permitted in 4.24..5.7,",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 155,
          "bounding box" : [ 456.796, 304.602, 688.326, 316.761 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.24.5.8(d), 4.26.3.3(b), 4.26.3.5(a), and 4.27.3.6(a).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 155,
      "bounding box" : [ 466.151, 278.341, 769.616, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(l) Manholes and Handhole Enclosures. Where accessible only to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2612,
        "page number" : 155,
        "bounding box" : [ 456.785, 203.443, 769.724, 278.837 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner, a box or conduit body shall not be required for conductors in manholes or handhole enclosures, except where connecting to electrical equipment. The installation shall comply with the provisions of Part 1.10.5 for manholes, and 3.14.2.16 for handhole enclosures."
      } ]
    }, {
      "type" : "list item",
      "page number" : 155,
      "bounding box" : [ 466.14, 177.128, 769.621, 191.764 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(m) Closed Loop. A box shall not be required with a closed-loop",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5410,
    "level" : "Subtitle",
    "page number" : 155,
    "bounding box" : [ 81.356, 455.415, 384.732, 470.052 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Wiring Methods with Interior Access. A box or conduit body"
  }, {
    "type" : "paragraph",
    "id" : 5411,
    "page number" : 155,
    "bounding box" : [ 71.99, 405.826, 384.873, 455.911 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall not be required for each splice, junction, switch, pull, termination, or outlet points in wiring methods with removable covers, such as wireways, multioutlet assemblies, auxiliary gutters, and surface raceways. The covers shall be accessible after installation."
  }, {
    "type" : "heading",
    "id" : 5412,
    "level" : "Subtitle",
    "page number" : 155,
    "bounding box" : [ 81.356, 379.511, 384.9, 394.147 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Equipment. An integral junction box or wiring compartment as"
  }, {
    "type" : "paragraph",
    "id" : 5413,
    "page number" : 155,
    "bounding box" : [ 72.001, 367.846, 347.658, 380.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "part of approved equipment shall be permitted in lieu of a box."
  }, {
    "type" : "heading",
    "id" : 5414,
    "level" : "Subtitle",
    "page number" : 155,
    "bounding box" : [ 81.356, 341.586, 384.841, 356.222 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Protection. A box or conduit body shall not be required where"
  }, {
    "type" : "paragraph",
    "id" : 5415,
    "page number" : 155,
    "bounding box" : [ 71.99, 291.997, 385.116, 342.081 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cables enter or exit from conduit or tubing that is used to provide cable support or protection against physical damage. A fitting shall be provided on the end(s) of the conduit or tubing to protect the cable from abrasion."
  }, {
    "type" : "heading",
    "id" : 5416,
    "level" : "Subtitle",
    "page number" : 155,
    "bounding box" : [ 81.356, 265.681, 384.845, 280.317 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Type MI Cable. A box or conduit body shall not be required"
  }, {
    "type" : "paragraph",
    "id" : 5417,
    "page number" : 155,
    "bounding box" : [ 72.001, 241.357, 384.816, 266.176 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where accessible fittings are used for straight-through splices in mineral-insulated metal-sheathed cable."
  }, {
    "type" : "heading",
    "id" : 5418,
    "level" : "Subtitle",
    "page number" : 155,
    "bounding box" : [ 81.367, 215.096, 384.828, 229.732 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Integral Enclosure. A wiring device with integral enclosure"
  }, {
    "type" : "paragraph",
    "id" : 5419,
    "page number" : 155,
    "bounding box" : [ 72.001, 165.452, 384.857, 215.591 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "identified for the use, having brackets that securely fasten the device to walls or ceilings of conventional on-site frame construction, for use with nonmetallic-sheathed cable, shall be permitted in lieu of a box or conduit body."
  }, {
    "type" : "paragraph",
    "id" : 5427,
    "page number" : 155,
    "bounding box" : [ 456.785, 152.869, 769.605, 177.623 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "power distribution system where a device identified and listed as suitable for installation without a box is used."
  }, {
    "type" : "paragraph",
    "id" : 5420,
    "page number" : 155,
    "bounding box" : [ 81.351, 133.506, 375.43, 153.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.34.2.21(c); 5.45.1.10; 5.50.2.6(i); 5.51.4.8(e), Exception No. 1; and 5.52.4.9(e), Exception No. 1."
  }, {
    "type" : "heading",
    "id" : 5428,
    "level" : "Subtitle",
    "page number" : 155,
    "bounding box" : [ 456.785, 126.488, 725.122, 141.124 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.1.16 Raceway or Cable to Open or Concealed Wiring."
  }, {
    "type" : "heading",
    "id" : 5421,
    "level" : "Subtitle",
    "page number" : 155,
    "bounding box" : [ 81.356, 108.129, 384.9, 122.766 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Fitting. A fitting identified for the use shall be permitted in lieu"
  }, {
    "type" : "paragraph",
    "id" : 5429,
    "page number" : 155,
    "bounding box" : [ 456.785, 38.996, 769.727, 115.87 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Box or Fitting. A box or terminal fitting having a separately bushed hole for each conductor shall be used wherever a change is made from conduit, electrical metallic tubing, electrical nonmetallic tubing, nonmetallic-sheathed cable, Type AC cable, Type MC cable, or mineral-insulated, metal-sheathed cable and surface raceway wiring to open wiring or to concealed knob-and-tube wiring. A fitting used"
  }, {
    "type" : "paragraph",
    "id" : 5422,
    "page number" : 155,
    "bounding box" : [ 71.99, 71.211, 384.859, 108.625 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of a box or conduit body where conductors are not spliced or terminated within the fitting. The fitting shall be accessible after installation."
  }, {
    "type" : "heading",
    "id" : 5423,
    "level" : "Subtitle",
    "page number" : 155,
    "bounding box" : [ 81.356, 44.895, 384.827, 59.532 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Direct-Buried Conductors. As permitted in 3.0.1.5(e), a box or"
  }, {
    "type" : "paragraph",
    "id" : 5424,
    "page number" : 155,
    "bounding box" : [ 71.99, 33.231, 384.848, 45.391 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conduit body shall not be required for splices and taps in direct-buried"
  }, {
    "type" : "paragraph",
    "id" : 5431,
    "page number" : 156,
    "bounding box" : [ 71.99, 519.645, 384.913, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for this purpose shall contain no taps or splices and shall not be used at luminaire (fixture) outlets."
  }, {
    "type" : "paragraph",
    "id" : 5432,
    "page number" : 156,
    "bounding box" : [ 72.001, 443.751, 384.923, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Bushing. A bushing shall be permitted in lieu of a box or terminal where the conductors emerge from a raceway and enter or terminate at equipment, such as open switchboards, unenclosed control equipment, or similar equipment. The bushing shall be of the insulating type for other than lead-sheathed conductors."
  }, {
    "type" : "list",
    "id" : 5433,
    "level" : "7",
    "page number" : 156,
    "bounding box" : [ 71.99, 221.949, 384.868, 432.127 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 156,
      "bounding box" : [ 72.001, 380.506, 384.868, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.17 Number and Size of Conductors in Raceway. The number and size of conductors in any raceway shall not be more than will permit dissipation of the heat and ready installation or withdrawal of the conductors without damage to the conductors or to their insulation.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2607,
        "page number" : 156,
        "bounding box" : [ 81.351, 247.407, 375.515, 368.408 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See the following sections of this Code: intermediate metal conduit, 3.42.2.13; rigid metal conduit, 3.44.2.13; flexible metal conduit, 3.48.2.13; liquidtight flexible metal conduit, 3.50.2.13; rigid nonmetallic conduit, 3.52.2.13; liquidtight nonmetallic flexible conduit, 3.56.2.13; electrical metallic tubing, 3.58.2.13; flexible metallic tubing, 3.60.2.13; electrical nonmetallic tubing, 3.62.2.13; cellular concrete floor raceways, 3.72.1.11; cellular metal floor raceways, 3.74.1.5; metal wireways, 3.76.2.13; nonmetallic wireways, 3.78.2.13; surface metal raceways, 3.86.2.13; surface nonmetallic raceways, 3.88.2.13; underfloor raceways, 3.90.1.5; fixture wire, 4.2.1.7; theaters, 5.20.1.6; signs, 6.0.2.2(c); elevators, 6.20.4.2; audio signal processing, amplification, and reproduction equipment, 6.40.2.3(a) and 6.40.2.4; Class 1, Class 2, and Class 3 circuits, Article 7.25; fire alarm circuits, Article 7.60; and optical fiber cables and raceways, Article 7.70."
      } ]
    }, {
      "type" : "list item",
      "page number" : 156,
      "bounding box" : [ 71.99, 221.949, 216.349, 236.586 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.18 Raceway Installations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5434,
    "page number" : 156,
    "bounding box" : [ 71.99, 109.137, 384.897, 211.332 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Complete Runs. Raceways, other than busways or exposed raceways having hinged or removable covers, shall be installed complete between outlet, junction, or splicing points prior to the installation of conductors. Where required to facilitate the installation of utilization equipment, the raceway shall be permitted to be initially installed without a terminating connection at the equipment. Prewired raceway assemblies shall be permitted only where specifically permitted in this Code for the applicable wiring method."
  }, {
    "type" : "paragraph",
    "id" : 5435,
    "page number" : 156,
    "bounding box" : [ 71.99, 44.842, 384.866, 97.425 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Short sections of raceways used to contain conductors or cable assemblies for protection from physical damage shall not be required to be installed complete between outlet, junction, or splicing points."
  }, {
    "type" : "paragraph",
    "id" : 5436,
    "page number" : 156,
    "bounding box" : [ 456.829, 506.998, 769.717, 545.958 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Welding. Metal raceways shall not be supported, terminated, or connected by welding to the raceway unless specifically designed to be or otherwise specifically permitted to be in this Code."
  }, {
    "type" : "paragraph",
    "id" : 5437,
    "page number" : 156,
    "bounding box" : [ 456.829, 480.671, 710.811, 495.307 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.1.19 Supporting Conductors in Vertical Raceways."
  }, {
    "type" : "list",
    "id" : 5438,
    "level" : "1",
    "page number" : 156,
    "bounding box" : [ 466.172, 265.694, 769.667, 470.042 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 156,
      "bounding box" : [ 466.183, 455.406, 769.667, 470.042 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Spacing Intervals — Maximum. Conductors in vertical",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2605,
        "page number" : 156,
        "bounding box" : [ 456.818, 393.157, 769.798, 455.901 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "raceways shall be supported if the vertical rise exceeds the values in Table 3.0.1.19(a). One cable support shall be provided at the top of the vertical raceway or as close to the top as practical. Intermediate supports shall be provided as necessary to limit supported conductor lengths to not greater than those values specified in Table 3.0.1.19(a)."
      }, {
        "type" : "paragraph",
        "id" : 2606,
        "page number" : 156,
        "bounding box" : [ 456.818, 290.948, 769.67, 381.379 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Steel wire armor cable shall be supported at the top of the riser with a cable support that clamps the steel wire armor. A safety device shall be permitted at the lower end of the riser to hold the cable in the event there is slippage of the cable in the wire-armored cable support. Additional wedge-type supports shall be permitted to relieve the strain on the equipment terminals caused by expansion of the cable under load."
      } ]
    }, {
      "type" : "list item",
      "page number" : 156,
      "bounding box" : [ 466.172, 265.694, 769.615, 280.33 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Support Methods. One of the following methods of support",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5439,
    "page number" : 156,
    "bounding box" : [ 456.807, 254.029, 516.402, 266.189 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be used."
  }, {
    "type" : "list",
    "id" : 5440,
    "level" : "5",
    "page number" : 156,
    "bounding box" : [ 474.803, 39.008, 769.675, 240.869 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 156,
      "bounding box" : [ 474.803, 228.709, 769.661, 240.869 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) By clamping devices constructed of or employing insulating",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2602,
        "page number" : 156,
        "bounding box" : [ 456.807, 190.796, 769.614, 228.275 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "wedges inserted in the ends of the raceways. Where clamping of insulation does not adequately support the cable, the conductor also shall be clamped."
      } ]
    }, {
      "type" : "list item",
      "page number" : 156,
      "bounding box" : [ 474.803, 178.136, 769.656, 190.295 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) By inserting boxes at the required intervals in which insulating",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2603,
        "page number" : 156,
        "bounding box" : [ 456.807, 140.222, 769.674, 177.635 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supports are installed and secured in a satisfactory manner to withstand the weight of the conductors attached thereto, the boxes being provided with covers."
      } ]
    }, {
      "type" : "list item",
      "page number" : 156,
      "bounding box" : [ 474.803, 127.562, 769.675, 139.721 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In junction boxes, by deflecting the cables not less than 90",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2604,
        "page number" : 156,
        "bounding box" : [ 456.807, 51.668, 769.703, 127.061 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "degrees and carrying them horizontally to a distance not less than twice the diameter of the cable, the cables being carried on two or more insulating supports and additionally secured thereto by tie wires if desired. Where this method is used, cables shall be supported at intervals not greater than 20 percent of those mentioned in the preceding tabulation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 156,
      "bounding box" : [ 474.803, 39.008, 650.373, 51.168 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) By a method of equal effectiveness.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5442,
    "level" : "Subtitle",
    "page number" : 157,
    "bounding box" : [ 178.444, 718.516, 416.813, 733.152 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.0.1.19(a) Spacings for Conductor Supports"
  }, {
    "type" : "table",
    "id" : 5443,
    "level" : "6",
    "page number" : 157,
    "bounding box" : [ 34.68, 564.62, 559.98, 718.46 ],
    "number of rows" : 3,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 157,
        "bounding box" : [ 34.92, 653.9, 238.26, 717.95 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 157,
          "bounding box" : [ 102.599, 654.729, 170.155, 682.026 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Size of Wire mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 157,
        "bounding box" : [ 238.26, 653.9, 359.76, 717.95 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 157,
          "bounding box" : [ 244.435, 654.729, 352.582, 682.026 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Support of Conductors in Vertical Raceways"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 157,
        "bounding box" : [ 359.76, 705.02, 559.74, 717.95 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 157,
          "bounding box" : [ 432.302, 704.351, 487.232, 718.988 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductors"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 157,
        "bounding box" : [ 359.76, 653.9, 459.78, 705.02 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 157,
          "bounding box" : [ 377.634, 653.225, 441.419, 705.841 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Aluminum or Copper-Clad Aluminum (m)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 157,
        "bounding box" : [ 459.78, 653.9, 559.74, 705.02 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 157,
          "bounding box" : [ 492.353, 653.225, 527.736, 680.521 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Copper (m)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 157,
        "bounding box" : [ 34.92, 564.86, 238.26, 653.9 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 157,
          "bounding box" : [ 40.44, 565.251, 155.615, 653.305 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.75(1.0) through 8.0(3.2) 14 through 38 60 through 100 Over 100 through 175 Over 175 through 250 Over 250 through 400 Over 400"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 157,
        "bounding box" : [ 238.26, 564.86, 359.76, 653.9 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 157,
          "bounding box" : [ 243.175, 565.262, 314.653, 653.316 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Not greater than Not greater than Not greater than Not greater than Not greater than Not greater than Not greater than"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 157,
        "bounding box" : [ 359.76, 564.86, 459.78, 653.9 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 157,
          "bounding box" : [ 403.977, 565.273, 414.986, 653.327 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30 60 55 40 35 30 25"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 157,
        "bounding box" : [ 459.78, 564.86, 559.74, 653.9 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 157,
          "bounding box" : [ 504.532, 565.284, 515.541, 653.338 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30 30 25 18 15 12 11"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 5444,
    "level" : "7",
    "page number" : 158,
    "bounding box" : [ 71.99, 40.131, 384.883, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 158,
      "bounding box" : [ 71.99, 518.589, 384.83, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.20 Induced Currents in Metal Enclosures or Metal Raceways.",
      "kids" : [ {
        "type" : "list",
        "id" : 2598,
        "level" : "1",
        "page number" : 158,
        "bounding box" : [ 81.356, 303.612, 384.829, 508.037 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 158,
          "bounding box" : [ 81.356, 493.401, 384.829, 508.037 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Conductors Grouped Together. Where conductors carrying",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2596,
            "page number" : 158,
            "bounding box" : [ 72.001, 431.097, 384.889, 493.896 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "alternating current are installed in metal enclosures or metal raceways, they shall be arranged so as to avoid heating the surrounding metal by induction. To accomplish this, all phase conductors and, where used, the grounded conductor and all equipment grounding conductors shall be grouped together."
          }, {
            "type" : "list",
            "id" : 2597,
            "level" : "8",
            "page number" : 158,
            "bounding box" : [ 72.001, 328.877, 384.925, 419.374 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 2,
            "list items" : [ {
              "type" : "list item",
              "page number" : 158,
              "bounding box" : [ 72.001, 366.791, 384.883, 419.374 ],
              "font" : "TimesNewRomanPS-ItalicMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Exception No. 1: Equipment grounding conductors for certain existing installations shall be permitted to be installed separate from their associated circuit conductors where run in accordance with the provisions of 2.50.7.1(c).",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 158,
              "bounding box" : [ 72.001, 328.877, 384.925, 368.8 ],
              "font" : "TimesNewRomanPS-ItalicMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Exception No. 2: A single conductor shall be permitted to be installed in a ferromagnetic enclosure and used for skin-effect heating in accordance with the provisions of 4.26.5.3 and 4.27.6.3.",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 158,
          "bounding box" : [ 81.367, 303.612, 384.817, 318.248 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Individual Conductors. Where a single conductor carrying",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2599,
        "page number" : 158,
        "bounding box" : [ 72.012, 241.363, 384.899, 304.162 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "alternating current passes through metal with magnetic properties, the inductive effect shall be minimized by (1) cutting slots in the metal between the individual holes through which the individual conductors pass or (2) passing all the conductors in the circuit through an insulating wall sufficiently large for all of the conductors of the circuit."
      }, {
        "type" : "paragraph",
        "id" : 2600,
        "page number" : 158,
        "bounding box" : [ 72.012, 164.407, 384.871, 229.651 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: In the case of circuits supplying vacuum or electricdischarge lighting systems or signs or X-ray apparatus, the currents carried by the conductors are so small that the inductive heating effect can be ignored where these conductors are placed in metal enclosures or pass through metal."
      }, {
        "type" : "paragraph",
        "id" : 2601,
        "page number" : 158,
        "bounding box" : [ 81.351, 115.152, 375.492, 153.368 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Because aluminum is not a magnetic metal, there will be no heating due to hysteresis; however, induced currents will be present. They will not be of sufficient magnitude to require grouping of conductors or special treatment in passing conductors through aluminum wall sections."
      } ]
    }, {
      "type" : "list item",
      "page number" : 158,
      "bounding box" : [ 71.99, 40.131, 384.883, 104.411 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.21 Spread of Fire or Products of Combustion. Electrical installations in hollow spaces, vertical shafts, and ventilation or airhandling ducts shall be made so that the possible spread of fire or products of combustion will not be substantially increased. Openings around electrical penetrations through fire-resistant–rated walls,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5445,
    "page number" : 158,
    "bounding box" : [ 456.829, 519.65, 769.708, 544.469 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "partitions, floors, or ceilings shall be firestopped using approved methods to maintain the fire resistance rating."
  }, {
    "type" : "paragraph",
    "id" : 5446,
    "page number" : 158,
    "bounding box" : [ 466.191, 432.496, 760.293, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Directories of electrical construction materials published by qualified testing laboratories contain many listing installation restrictions necessary to maintain the fire-resistive rating of assemblies where penetrations or openings are made. Building codes also contain restrictions on membrane penetrations on opposite sides of a fire-resistance–rated wall assembly. An example is the 600 mm minimum horizontal separation that usually applies between boxes installed on opposite sides of the wall. Assistance in complying with 3.0.1.21 can be found in building codes, fire resistance directories, and product listings."
  }, {
    "type" : "paragraph",
    "id" : 5447,
    "page number" : 158,
    "bounding box" : [ 456.83, 370.191, 769.731, 421.68 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.1.22 Wiring in Ducts, Plenums, and Other Air-Handling Spaces. The provisions of this section apply to the installation and uses of electric wiring and equipment in ducts, plenums, and other airhandling spaces."
  }, {
    "type" : "paragraph",
    "id" : 5448,
    "page number" : 158,
    "bounding box" : [ 466.19, 347.406, 604.237, 358.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Part 4.24.6, for duct heaters."
  }, {
    "type" : "heading",
    "id" : 5449,
    "level" : "Subtitle",
    "page number" : 158,
    "bounding box" : [ 466.196, 322.029, 769.677, 336.666 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Ducts for Dust, Loose Stock, or Vapor Removal. No wiring"
  }, {
    "type" : "paragraph",
    "id" : 5450,
    "page number" : 158,
    "bounding box" : [ 456.841, 259.78, 769.745, 322.525 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "systems of any type shall be installed in ducts used to transport dust, loose stock, or flammable vapors. No wiring system of any type shall be installed in any duct, or shaft containing only such ducts, used for vapor removal or for ventilation of commercial-type cooking equipment."
  }, {
    "type" : "heading",
    "id" : 5451,
    "level" : "Subtitle",
    "page number" : 158,
    "bounding box" : [ 466.207, 233.465, 769.697, 248.101 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Ducts or Plenums Used for Environmental Air. Only wiring"
  }, {
    "type" : "paragraph",
    "id" : 5452,
    "page number" : 158,
    "bounding box" : [ 456.852, 44.737, 769.793, 233.96 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "methods consisting of Type MI cable, Type MC cable employing a smooth or corrugated impervious metal sheath without an overall nonmetallic covering, electrical metallic tubing, flexible metallic tubing, intermediate metal conduit, or rigid metal conduit without an overall nonmetallic covering shall be installed in ducts or plenums specifically fabricated to transport environmental air. Flexible metal conduit shall be permitted, in lengths not to exceed 1 200 mm, to connect physically adjustable equipment and devices permitted to be in these ducts and plenum chambers. The connectors used with flexible metal conduit shall effectively close any openings in the connection. Equipment and devices shall be permitted within such ducts or plenum chambers only if necessary for their direct action upon, or sensing of, the contained air. Where equipment or devices are installed and illumination is necessary to facilitate maintenance and repair, enclosed gasketed-type luminaires (fixtures) shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 5454,
    "page number" : 159,
    "bounding box" : [ 71.985, 481.731, 384.836, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Other Space Used for Environmental Air. This section applies to space used for environmental air-handling purposes other than ducts and plenums as specified in 3.0.1.22(a) and (b). It does not include habitable rooms or areas of buildings, the prime purpose of which is not air handling."
  }, {
    "type" : "paragraph",
    "id" : 5455,
    "page number" : 159,
    "bounding box" : [ 81.351, 449.769, 375.418, 469.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The space over a hung ceiling used for environmental air-handling purposes is an example of the type of other space to which this section applies."
  }, {
    "type" : "paragraph",
    "id" : 5456,
    "page number" : 159,
    "bounding box" : [ 71.99, 399.009, 384.83, 438.933 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: This section shall not apply to the joist or stud spaces of dwelling units where the wiring passes through such spaces perpendicular to the long dimension of such spaces."
  }, {
    "type" : "list",
    "id" : 5457,
    "level" : "5",
    "page number" : 159,
    "bounding box" : [ 89.987, 210.348, 384.879, 386.9 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 159,
      "bounding box" : [ 89.987, 374.74, 384.823, 386.9 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Wiring Methods. The wiring methods for such other space",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2594,
        "page number" : 159,
        "bounding box" : [ 71.99, 223.008, 384.877, 374.306 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be limited to totally enclosed, nonventilated, insulated busway having no provisions for plug-in connections, Type MI cable, Type MC cable without an overall nonmetallic covering, Type AC cable, or other factory-assembled multiconductor control or power cable that is specifically listed for the use, or listed prefabricated cable assemblies of metallic manufactured wiring systems without nonmetallic sheath. Other types of cables and conductors shall be installed in electrical metallic tubing, flexible metallic tubing, intermediate metal conduit, rigid metal conduit without an overall nonmetallic covering, flexible metal conduit, or, where accessible, surface metal raceway or metal wireway with metal covers or solid bottom metal cable tray with solid metal covers."
      } ]
    }, {
      "type" : "list item",
      "page number" : 159,
      "bounding box" : [ 89.987, 210.348, 384.879, 222.507 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Equipment. Electrical equipment with a metal enclosure, or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5458,
    "page number" : 159,
    "bounding box" : [ 71.99, 147.103, 384.936, 209.847 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with a nonmetallic enclosure listed for the use and having adequate fire-resistant and low-smoke-producing characteristics, and associated wiring material suitable for the ambient temperature shall be permitted to be installed in such other space unless prohibited elsewhere in this Code."
  }, {
    "type" : "paragraph",
    "id" : 5459,
    "page number" : 159,
    "bounding box" : [ 71.99, 108.061, 384.867, 135.325 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Integral fan systems shall be permitted where specifically identified for such use."
  }, {
    "type" : "paragraph",
    "id" : 5460,
    "page number" : 159,
    "bounding box" : [ 71.99, 58.538, 384.855, 97.499 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Information Technology Equipment. Electric wiring in airhandling areas beneath raised floors for information technology equipment shall be permitted in accordance with Article 6.45."
  }, {
    "type" : "paragraph",
    "id" : 5461,
    "page number" : 159,
    "bounding box" : [ 456.829, 494.378, 769.697, 545.933 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.1.23 Panels Designed to Allow Access. Cables, raceways, and equipment installed behind panels designed to allow access, including suspended ceiling panels, shall be arranged and secured so as to allow the removal of panels and access to the equipment."
  }, {
    "type" : "heading",
    "id" : 5462,
    "level" : "Subtitle",
    "page number" : 159,
    "bounding box" : [ 500.09, 467.997, 726.395, 482.633 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.2 Requirements for Over 600 Volts, Nominal"
  }, {
    "type" : "list",
    "id" : 5463,
    "level" : "7",
    "page number" : 159,
    "bounding box" : [ 456.829, 392.169, 769.715, 457.379 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 159,
      "bounding box" : [ 456.829, 418.484, 769.715, 457.379 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.2.1 Covers Required. Suitable covers shall be installed on all boxes, fittings, and similar enclosures to prevent accidental contact with energized parts or physical damage to parts or insulation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 159,
      "bounding box" : [ 456.829, 392.169, 725.068, 406.805 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.2.2 Conductors of Different Systems. See 3.0.1.3(c)(2).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5464,
    "level" : "8",
    "page number" : 159,
    "bounding box" : [ 456.829, 228.717, 769.727, 381.485 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 159,
      "bounding box" : [ 456.829, 279.357, 769.727, 381.485 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.2.4 Conductor Bending Radius. The conductor shall not be bent to a radius less than 8 times the overall diameter for nonshielded conductors or 12 times the overall diameter for shielded or leadcovered conductors during or after installation. For multiconductor or multiplexed single conductor cables having individually shielded conductors, the minimum bending radius is 12 times the diameter of the individually shielded conductors or 7 times the overall diameter, whichever is greater.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 159,
      "bounding box" : [ 456.829, 228.717, 769.697, 267.678 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.2.5 Protection Against Induction Heating. Metallic raceways and associated conductors shall be arranged so as to avoid heating of the raceway in accordance with the applicable provisions of 3.0.1.20.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5465,
    "page number" : 159,
    "bounding box" : [ 456.829, 89.568, 769.863, 217.093 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.2.7 Aboveground Wiring Methods. Aboveground conductors shall be installed in rigid metal conduit, in intermediate metal conduit, in electrical metallic tubing, in rigid nonmetallic conduit, in cable trays, as busways, as cablebus, in other identified raceways, or as exposed runs of metal-clad cable suitable for the use and purpose. In locations accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner only, exposed runs of Type MV cables, bare conductors, and bare busbars shall also be permitted. Busbars shall be permitted to be either copper or aluminum."
  }, {
    "type" : "paragraph",
    "id" : 5466,
    "page number" : 159,
    "bounding box" : [ 456.829, 26.312, 769.724, 77.877 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.2.9 Braid-Covered Insulated Conductors — Exposed Installation. Exposed runs of braid-covered insulated conductors shall have a flame-retardant braid. If the conductors used do not have this protection, a flame-retardant saturant shall be applied to the braid"
  }, {
    "type" : "paragraph",
    "id" : 5468,
    "page number" : 160,
    "bounding box" : [ 71.99, 494.391, 384.982, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "covering after installation. This treated braid covering shall be stripped back a safe distance at conductor terminals, according to the operating voltage. Where practicable, this distance shall not be less than 25 mm for each kilovolt of the conductor-to-ground voltage of the circuit."
  }, {
    "type" : "list",
    "id" : 5469,
    "level" : "4",
    "page number" : 160,
    "bounding box" : [ 71.99, 380.506, 384.98, 482.712 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 2634,
    "list items" : [ {
      "type" : "list item",
      "page number" : 160,
      "bounding box" : [ 71.99, 380.506, 384.98, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.2.10 Insulation Shielding. Metallic and semiconducting insulation shielding components of shielded cables shall be removed for a distance dependent on the circuit voltage and insulation. Stress reduction means shall be provided at all terminations of factoryapplied shielding. Metallic shielding components such as tapes, wires, or braids, or combinations thereof, and their associated conducting or semiconducting components shall be grounded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5470,
    "page number" : 160,
    "bounding box" : [ 71.99, 304.602, 384.868, 368.827 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.2.12 Moisture or Mechanical Protection for Metal-Sheathed Cables. Where cable conductors emerge from a metal sheath and where protection against moisture or physical damage is necessary, the insulation of the conductors shall be protected by a cable sheath terminating device."
  }, {
    "type" : "heading",
    "id" : 5471,
    "level" : "Subtitle",
    "page number" : 160,
    "bounding box" : [ 71.99, 278.275, 238.348, 292.911 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.2.20 Underground Installations."
  }, {
    "type" : "paragraph",
    "id" : 5472,
    "page number" : 160,
    "bounding box" : [ 72.001, 190.761, 384.843, 267.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Underground conductors shall be identified for the voltage and conditions under which they are installed. Direct burial cables shall comply with the provisions of 3.10.1.7. Underground cables shall be installed in accordance with 3.0.2.20(a)(1) or (a)(2), and the installation shall meet the depth requirements of Table 3.0.2.20."
  }, {
    "type" : "list",
    "id" : 5473,
    "level" : "7",
    "page number" : 160,
    "bounding box" : [ 72.001, 51.612, 384.901, 177.601 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 160,
      "bounding box" : [ 72.001, 102.196, 384.901, 177.601 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Shielded Cables and Nonshielded Cables in Metal-Sheathed Cable Assemblies. Underground cables, including nonshielded, Type MC and moisture-impervious metal sheath cables, shall have those sheaths grounded through an effective grounding path meeting the requirements of 2.50.1.4(a)(5) or (b)(4). They shall be direct buried or installed in raceways identified for the use.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 160,
      "bounding box" : [ 72.001, 51.612, 384.901, 101.696 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Other Nonshielded Cables. Other nonshielded cables not covered in 3.0.2.20(a)(1) shall be installed in rigid metal conduit, intermediate metal conduit, or rigid nonmetallic conduit encased in not less than 75 mm of concrete.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5475,
    "level" : "Subtitle",
    "page number" : 161,
    "bounding box" : [ 188.28, 756.429, 407.125, 771.983 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.0.2.20 Minimum Cover1 Requirements"
  }, {
    "type" : "table",
    "id" : 5476,
    "level" : "8",
    "page number" : 161,
    "bounding box" : [ 35.1, 575.12, 559.56, 756.38 ],
    "number of rows" : 5,
    "number of columns" : 7,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 35.34, 628.64, 120.3, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 161,
          "bounding box" : [ 44.64, 629.464, 110.711, 642.821 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Circuit Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 120.3, 744.14, 345.48, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 161,
          "bounding box" : [ 137.1, 743.464, 327.64, 756.821 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "General Conditions (not otherwise specified)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 345.48, 744.14, 559.32, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 161,
          "bounding box" : [ 373.301, 743.464, 531.643, 756.821 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Special Conditions (use if applicable)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 120.3, 628.64, 198.9, 744.14 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "level" : "1",
          "page number" : 161,
          "bounding box" : [ 129.6, 628.011, 189.136, 675.877 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "(1) Direct-Buried Cables (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 198.9, 628.64, 273.06, 744.14 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "level" : "1",
          "page number" : 161,
          "bounding box" : [ 210.12, 627.964, 261.924, 687.33 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "(2) Rigid Nonmetallic Conduit2 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 273.06, 628.64, 345.48, 744.14 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "level" : "1",
          "page number" : 161,
          "bounding box" : [ 281.154, 628.004, 336.838, 710.379 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "(3) Rigid Metal Conduit and Intermediate Metal Conduit (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 345.48, 628.64, 413.82, 744.14 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "level" : "1",
          "page number" : 161,
          "bounding box" : [ 350.392, 628.024, 408.372, 744.857 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "(4) Raceways under buildings or exterior concrete slabs, 100mm minimum thickness3 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 413.82, 628.64, 481.26, 744.14 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "level" : "1",
          "page number" : 161,
          "bounding box" : [ 421.798, 627.944, 473.277, 733.364 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "(5) Cables in airport runways or adjacent areas where trespass is prohibited (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 481.26, 628.64, 559.32, 744.14 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "level" : "1",
          "page number" : 161,
          "bounding box" : [ 489.172, 627.924, 551.935, 733.344 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "(6) Areas subject to vehicular traffic, such as thoroughfares and commercial parking areas (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 35.34, 607.4, 120.3, 628.64 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 161,
          "bounding box" : [ 40.86, 607.917, 114.458, 628.26 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Over 600 V through 22 kV"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 120.3, 607.4, 198.9, 628.64 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 161,
          "bounding box" : [ 152.577, 618.294, 166.077, 628.26 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "760"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 198.9, 607.4, 273.06, 628.64 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 161,
          "bounding box" : [ 229.257, 618.294, 242.757, 628.26 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "460"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 273.06, 607.4, 345.48, 628.64 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 161,
          "bounding box" : [ 302.22, 618.294, 315.72, 628.26 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 345.48, 607.4, 413.82, 628.64 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 161,
          "bounding box" : [ 372.663, 618.294, 386.163, 628.26 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 413.82, 607.4, 481.26, 628.64 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 161,
          "bounding box" : [ 440.766, 618.294, 454.266, 628.26 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 481.26, 607.4, 559.32, 628.64 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 161,
          "bounding box" : [ 513.846, 618.294, 527.346, 628.26 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 35.34, 586.22, 120.3, 607.4 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 161,
          "bounding box" : [ 40.86, 586.731, 114.484, 607.02 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Over 22 kV through 40 kV"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 120.3, 586.22, 198.9, 607.4 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 161,
          "bounding box" : [ 152.577, 597.054, 166.077, 607.02 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "900"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 198.9, 586.22, 273.06, 607.4 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 161,
          "bounding box" : [ 229.257, 597.054, 242.757, 607.02 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 273.06, 586.22, 345.48, 607.4 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 161,
          "bounding box" : [ 302.22, 597.054, 315.72, 607.02 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 345.48, 586.22, 413.82, 607.4 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 161,
          "bounding box" : [ 372.663, 597.054, 386.163, 607.02 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 413.82, 586.22, 481.26, 607.4 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 161,
          "bounding box" : [ 440.766, 597.054, 454.266, 607.02 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 481.26, 586.22, 559.32, 607.4 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 161,
          "bounding box" : [ 513.846, 597.054, 527.346, 607.02 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 35.34, 575.36, 120.3, 586.22 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 161,
          "bounding box" : [ 40.86, 575.874, 83.434, 585.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Over 40 kV"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 120.3, 575.36, 198.9, 586.22 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 161,
          "bounding box" : [ 150.363, 575.874, 168.363, 585.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "1000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 198.9, 575.36, 273.06, 586.22 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 161,
          "bounding box" : [ 229.263, 575.874, 242.763, 585.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "760"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 273.06, 575.36, 345.48, 586.22 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 161,
          "bounding box" : [ 302.224, 575.874, 315.724, 585.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 345.48, 575.36, 413.82, 586.22 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 161,
          "bounding box" : [ 372.664, 575.874, 386.164, 585.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 413.82, 575.36, 481.26, 586.22 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 161,
          "bounding box" : [ 440.764, 575.874, 454.264, 585.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 161,
        "bounding box" : [ 481.26, 575.36, 559.32, 586.22 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 161,
          "bounding box" : [ 513.842, 575.874, 527.342, 585.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5477,
    "page number" : 161,
    "bounding box" : [ 35.28, 565.014, 58.797, 574.98 ],
    "linked content id" : 39,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Notes:"
  }, {
    "type" : "list",
    "id" : 5478,
    "level" : "9",
    "page number" : 161,
    "bounding box" : [ 35.28, 533.937, 560.153, 564.603 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 161,
      "bounding box" : [ 44.64, 554.637, 527.866, 564.603 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1. Lesser depths shall be permitted where cables and conductors rise for terminations or splices or where access is otherwise required.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 161,
      "bounding box" : [ 35.28, 533.937, 560.153, 554.28 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2. Where solid rock prevents compliance with the cover depths specified in this table, the wiring shall be installed in a metal or nonmetallic raceway permitted for direct burial. The raceways shall be covered by a minimum of 50 mm of concrete extending down to rock.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5479,
    "level" : "10",
    "page number" : 161,
    "bounding box" : [ 44.64, 469.554, 560.169, 522.267 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 161,
      "bounding box" : [ 44.64, 510.954, 560.169, 522.267 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1 Cover is defined as the shortest distance in millimeters measured between a point on the top surface of any direct-buried conductor, cable,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2592,
        "page number" : 161,
        "bounding box" : [ 35.283, 500.631, 361.038, 510.597 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "conduit, or other raceway and the top surface of finished grade, concrete, or similar cover."
      } ]
    }, {
      "type" : "list item",
      "page number" : 161,
      "bounding box" : [ 44.64, 490.254, 560.143, 501.567 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2 Listed by a qualified testing agency as suitable for direct burial without encasement. All other nonmetallic systems shall require 50 mm of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2593,
        "page number" : 161,
        "bounding box" : [ 35.283, 479.931, 276.981, 489.897 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "concrete or equivalent above conduit in addition to the table depth."
      } ]
    }, {
      "type" : "list item",
      "page number" : 161,
      "bounding box" : [ 44.64, 469.554, 560.163, 480.867 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "3 The slab shall extend a minimum of 150 mm beyond the underground installation, and a warning ribbon or other effective means suitable for",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5480,
    "page number" : 161,
    "bounding box" : [ 35.283, 459.231, 272.41, 469.197 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "the conditions shall be placed above the underground installation."
  }, {
    "type" : "heading",
    "id" : 5486,
    "level" : "Subtitle",
    "page number" : 162,
    "bounding box" : [ 465.206, 531.221, 761.34, 545.858 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.10 — CONDUCTORS FOR GENERAL WIRING"
  }, {
    "type" : "list",
    "id" : 5482,
    "level" : "1",
    "page number" : 162,
    "bounding box" : [ 81.356, 215.096, 384.883, 533.286 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 162,
      "bounding box" : [ 81.356, 518.649, 384.813, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Protection from Damage. Conductors emerging from the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2589,
        "page number" : 162,
        "bounding box" : [ 71.99, 393.166, 384.936, 519.145 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ground shall be enclosed in listed raceways. Raceways installed on poles shall be of rigid metal conduit, intermediate metal conduit, PVC Schedule 80, or equivalent, extending from the minimum cover depth specified in Table 3.0.2.20 to a point 2 400 mm above finished grade. Conductors entering a building shall be protected by an approved enclosure or raceway from the minimum cover depth to the point of entrance. Where direct-buried conductors, raceways, or cables are subject to movement by settlement or frost, they shall be installed to prevent damage to the enclosed conductors or to the equipment connected to the raceways. Metallic enclosures shall be grounded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 162,
      "bounding box" : [ 81.356, 366.851, 384.883, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Splices. Direct burial cables shall be permitted to be spliced or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2590,
        "page number" : 162,
        "bounding box" : [ 72.001, 317.262, 384.843, 367.401 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "tapped without the use of splice boxes, provided they are installed using materials suitable for the application. The taps and splices shall be watertight and protected from mechanical damage. Where cables are shielded, the shielding shall be continuous across the splice or tap."
      }, {
        "type" : "paragraph",
        "id" : 2591,
        "page number" : 162,
        "bounding box" : [ 72.001, 240.306, 384.91, 305.549 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: At splices of an engineered cabling system, metallic shields of direct-buried single-conductor cables with maintained spacing between phases shall be permitted to be interrupted and overlapped. Where shields are interrupted and overlapped, each shield section shall be grounded at one point."
      } ]
    }, {
      "type" : "list item",
      "page number" : 162,
      "bounding box" : [ 81.367, 215.096, 384.868, 229.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Backfill. Backfill containing large rocks, paving materials,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5487,
    "level" : "6",
    "page number" : 162,
    "bounding box" : [ 456.861, 411.786, 769.761, 520.604 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 162,
      "bounding box" : [ 456.861, 443.729, 769.761, 520.604 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.1 Scope. This article covers general requirements for conductors and their type designations, insulations, markings, mechanical strengths, ampacity ratings, and uses. These requirements do not apply to conductors that form an integral part of equipment, such as motors, motor controllers, and similar equipment, or to conductors specifically provided for elsewhere in this Code.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2588,
        "page number" : 162,
        "bounding box" : [ 466.19, 421.026, 760.254, 431.648 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For flexible cords and cables, see Article 400. For fixture wires, see Article"
      } ]
    }, {
      "type" : "list item",
      "page number" : 162,
      "bounding box" : [ 466.19, 411.786, 479.508, 422.407 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "4.2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5488,
    "level" : "7",
    "page number" : 162,
    "bounding box" : [ 456.826, 116.025, 769.737, 400.98 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 162,
      "bounding box" : [ 456.83, 386.343, 553.178, 400.98 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.2 Conductors.",
      "kids" : [ {
        "type" : "list",
        "id" : 2586,
        "level" : "1",
        "page number" : 162,
        "bounding box" : [ 466.196, 266.829, 769.689, 375.792 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 162,
          "bounding box" : [ 466.196, 361.155, 663.968, 375.792 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Insulated. Conductors shall be insulated.",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2584,
            "page number" : 162,
            "bounding box" : [ 456.841, 323.109, 769.687, 350.373 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception: Where covered or bare conductors are specifically permitted elsewhere in this Code."
          }, {
            "type" : "paragraph",
            "id" : 2585,
            "page number" : 162,
            "bounding box" : [ 466.19, 292.209, 760.269, 312.008 ],
            "font" : "ArialMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "FPN: See 2.50.10.5 for insulation of neutral conductors of a solidly grounded highvoltage system."
          } ]
        }, {
          "type" : "list item",
          "page number" : 162,
          "bounding box" : [ 466.196, 266.829, 769.689, 281.466 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Conductor Material. Conductors in this article shall be of",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2587,
        "page number" : 162,
        "bounding box" : [ 456.841, 242.505, 769.776, 267.325 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "aluminum, copper-clad aluminum, or copper unless otherwise specified."
      } ]
    }, {
      "type" : "list item",
      "page number" : 162,
      "bounding box" : [ 456.826, 178.203, 769.684, 230.881 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.3 Stranded Conductors. Where installed in raceways, conductors of size 8.0 mm2 (3.2 mm dia.) and larger shall be stranded. Exception: As permitted or required elsewhere in this Code.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 162,
      "bounding box" : [ 456.826, 116.025, 769.737, 167.641 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.4 Conductors in Parallel. Aluminum, copper-clad aluminum, or copper conductors of size 50 mm2 and larger, comprising each phase, polarity, neutral, or grounded circuit conductor, shall be permitted to be connected in parallel (electrically joined at both ends).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5483,
    "page number" : 162,
    "bounding box" : [ 72.012, 165.452, 384.892, 215.591 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cinders, large or sharply angular substances, or corrosive materials shall not be placed in an excavation where materials can damage or contribute to the corrosion of raceways, cables, or other substructures or where it may prevent adequate compaction of fill."
  }, {
    "type" : "paragraph",
    "id" : 5484,
    "page number" : 162,
    "bounding box" : [ 72.012, 127.527, 384.888, 165.007 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Protection in the form of granular or selected material or suitable sleeves shall be provided to prevent physical damage to the raceway or cable."
  }, {
    "type" : "paragraph",
    "id" : 5485,
    "page number" : 162,
    "bounding box" : [ 72.023, 64.282, 384.916, 115.848 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Raceway Seal. Where a raceway enters from an underground system, the end within the building shall be sealed with an identified compound so as to prevent the entrance of moisture or gases, or it shall be so arranged to prevent moisture from contacting live parts."
  }, {
    "type" : "list",
    "id" : 5489,
    "level" : "8",
    "page number" : 162,
    "bounding box" : [ 456.835, 39.069, 769.692, 104.313 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 162,
      "bounding box" : [ 456.835, 89.709, 670.956, 104.313 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: As permitted in 6.20.2.2(a)(1).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 162,
      "bounding box" : [ 456.835, 39.069, 769.692, 92.582 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Conductors in sizes smaller than 50 mm2 shall be permitted to be run in parallel to supply control power to indicating instruments, contactors, relays, solenoids, and similar control devices, provided all of the following apply:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5490,
    "page number" : 162,
    "bounding box" : [ 466.19, 26.464, 731.447, 41.068 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) They are contained within the same raceway or cable."
  }, {
    "type" : "list",
    "id" : 5499,
    "level" : "7",
    "page number" : 163,
    "bounding box" : [ 456.829, 23.328, 769.726, 545.939 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 163,
      "bounding box" : [ 456.829, 506.978, 769.63, 545.939 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.5 Minimum Size of Conductors. The minimum size of conductors shall be as shown in Table 3.10.1.5, except as permitted elsewhere in this Code.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2579,
        "page number" : 163,
        "bounding box" : [ 509.983, 467.991, 716.44, 482.628 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Table 3.10.1.5 Minimum Size of Conductors"
      }, {
        "type" : "table",
        "id" : 2580,
        "level" : "8",
        "page number" : 163,
        "bounding box" : [ 456.231, 326.78, 769.551, 467.96 ],
        "number of rows" : 3,
        "number of columns" : 3,
        "rows" : [ {
          "type" : "table row",
          "row number" : 1,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 163,
            "bounding box" : [ 456.471, 429.26, 554.571, 467.45 ],
            "row number" : 1,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 1,
              "page number" : 163,
              "bounding box" : [ 470.026, 428.507, 540.634, 468.464 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Conductor Voltage Rating (Volts)"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 163,
            "bounding box" : [ 554.571, 429.26, 769.311, 467.45 ],
            "row number" : 1,
            "column number" : 2,
            "row span" : 1,
            "column span" : 2,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 2,
              "page number" : 163,
              "bounding box" : [ 600.941, 428.507, 722.956, 455.804 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Minimum Conductor Size mm2(mm dia.)"
            } ]
          } ]
        }, {
          "type" : "table row",
          "row number" : 2,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 163,
            "bounding box" : [ 456.471, 390.8, 554.571, 429.26 ],
            "row number" : 2,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ ]
          }, {
            "type" : "table cell",
            "page number" : 163,
            "bounding box" : [ 554.571, 390.8, 661.971, 429.26 ],
            "row number" : 2,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 3,
              "page number" : 163,
              "bounding box" : [ 590.331, 390.129, 625.714, 404.765 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Copper"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 163,
            "bounding box" : [ 661.971, 390.8, 769.311, 429.26 ],
            "row number" : 2,
            "column number" : 3,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 4,
              "page number" : 163,
              "bounding box" : [ 683.988, 390.129, 747.773, 430.085 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Aluminum or Copper-Clad Aluminum"
            } ]
          } ]
        }, {
          "type" : "table row",
          "row number" : 3,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 163,
            "bounding box" : [ 456.471, 327.02, 554.571, 390.8 ],
            "row number" : 3,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 5,
              "page number" : 163,
              "bounding box" : [ 472.193, 327.46, 538.402, 390.204 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "0–2000 2001–8000 8001–15,000 15,001–28,000 28,001–35,000"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 163,
            "bounding box" : [ 554.571, 327.02, 661.971, 390.8 ],
            "row number" : 3,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 6,
              "page number" : 163,
              "bounding box" : [ 590.568, 327.46, 625.469, 390.204 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "2.0(1.6) 8.0(3.2) 30 38 50"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 163,
            "bounding box" : [ 661.971, 327.02, 769.311, 390.8 ],
            "row number" : 3,
            "column number" : 3,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 7,
              "page number" : 163,
              "bounding box" : [ 698.447, 327.46, 733.348, 390.204 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "3.5(2.0) 8.0(3.2) 30 38 50"
            } ]
          } ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 163,
      "bounding box" : [ 456.83, 225.711, 769.726, 302.651 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.6 Shielding. Solid dielectric insulated conductors operated above 2000 volts in permanent installations shall have ozone-resistant insulation and shall be shielded. All metallic insulation shields shall be grounded through an effective grounding path meeting the requirements of 2.50.1.4(a)(5) or 2.50.1.4(b)(4). Shielding shall be for the purpose of confining the voltage stresses to the insulation.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2581,
        "page number" : 163,
        "bounding box" : [ 456.831, 174.076, 769.728, 213.999 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Nonshielded insulated conductors listed by a qualified testing laboratory shall be permitted for use up to 2 400 volts under the following conditions:"
      }, {
        "type" : "list",
        "id" : 2582,
        "level" : "1",
        "page number" : 163,
        "bounding box" : [ 466.196, 85.522, 769.661, 176.019 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 163,
          "bounding box" : [ 466.196, 161.416, 769.605, 176.019 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Conductors shall have insulation resistant to electric",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2577,
            "page number" : 163,
            "bounding box" : [ 456.831, 123.502, 769.721, 163.425 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "discharge and surface tracking, or the insulated conductor(s) shall be covered with a material resistant to ozone, electric discharge, and surface tracking."
          } ]
        }, {
          "type" : "list item",
          "page number" : 163,
          "bounding box" : [ 466.196, 110.842, 769.661, 125.445 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Where used in wet locations, the insulated conductor(s) shall",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2578,
            "page number" : 163,
            "bounding box" : [ 456.831, 98.182, 753.418, 112.785 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "have an overall nonmetallic jacket or a continuous metallic sheath."
          } ]
        }, {
          "type" : "list item",
          "page number" : 163,
          "bounding box" : [ 466.196, 85.522, 769.651, 100.125 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Insulation and jacket thicknesses shall be in accordance with",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2583,
        "page number" : 163,
        "bounding box" : [ 456.831, 72.917, 528.785, 87.52 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Table 3.10.1.63."
      } ]
    }, {
      "type" : "list item",
      "page number" : 163,
      "bounding box" : [ 456.831, 23.328, 769.664, 62.288 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.7 Direct Burial Conductors. Conductors used for direct burial applications shall be of a type identified for such use. Cables rated above 2 000 volts shall be shielded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5492,
    "level" : "9",
    "page number" : 163,
    "bounding box" : [ 71.974, 404.769, 384.871, 545.853 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 163,
      "bounding box" : [ 71.985, 518.589, 384.838, 545.853 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) The ampacity of each individual conductor is sufficient to carry the entire load current shared by the parallel conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 163,
      "bounding box" : [ 71.974, 404.769, 384.871, 520.533 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) The overcurrent protection is such that the ampacity of each individual conductor will not be exceeded if one or more of the parallel conductors become inadvertently disconnected. Exception No. 3: Conductors in sizes smaller than 50 mm2 shall be permitted to be run in parallel for frequencies of 360 Hz and higher where conditions (a), (b), and (c) of Exception No. 2 are met. Exception No. 4: Under the supervision of a licensed electrical engineer, grounded neutral conductors in sizes 30 mm2 and larger shall be permitted to be run in parallel for existing installations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5493,
    "page number" : 163,
    "bounding box" : [ 81.351, 373.869, 375.457, 393.668 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Exception No. 4 can be used to alleviate overheating of neutral conductors in existing installations due to high content of triplen harmonic currents."
  }, {
    "type" : "paragraph",
    "id" : 5494,
    "page number" : 163,
    "bounding box" : [ 71.99, 336.825, 384.857, 361.644 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The paralleled conductors in each phase, polarity, neutral, or grounded circuit conductor shall comply with all of the following:"
  }, {
    "type" : "list",
    "id" : 5495,
    "level" : "5",
    "page number" : 163,
    "bounding box" : [ 81.356, 260.931, 368.233, 323.665 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 163,
      "bounding box" : [ 81.356, 311.505, 191.857, 323.665 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Be the same length",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 163,
      "bounding box" : [ 81.356, 298.845, 257.974, 311.005 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Have the same conductor material",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 163,
      "bounding box" : [ 81.356, 286.251, 368.233, 298.411 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Be the same cross sectional area of the conducting material",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 163,
      "bounding box" : [ 81.356, 273.591, 240.521, 285.751 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Have the same insulation type",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 163,
      "bounding box" : [ 81.356, 260.931, 258.216, 273.091 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Be terminated in the same manner",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5496,
    "page number" : 163,
    "bounding box" : [ 71.99, 159.773, 384.852, 247.771 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where run in separate raceways or cables, the raceways or cables shall have the same physical characteristics. Where conductors are in separate raceways or cables, the same number of conductors shall be used in each raceway or cable. Conductors of one phase, polarity, neutral, or grounded circuit conductor shall not be required to have the same physical characteristics as those of another phase, polarity, neutral, or grounded circuit conductor to achieve balance."
  }, {
    "type" : "paragraph",
    "id" : 5497,
    "page number" : 163,
    "bounding box" : [ 81.351, 118.569, 375.451, 147.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Differences in inductive reactance and unequal division of current can be minimized by choice of materials, methods of construction, and orientation of conductors."
  }, {
    "type" : "paragraph",
    "id" : 5498,
    "page number" : 163,
    "bounding box" : [ 71.99, 43.6, 384.839, 106.344 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where equipment grounding conductors are used with conductors in parallel, they shall comply with the requirements of this section except that they shall be sized in accordance with 2.50.6.13. Conductors installed in parallel shall comply with the provisions of 3.10.1.15(b)(2)(a)."
  }, {
    "type" : "list",
    "id" : 5510,
    "level" : "6",
    "page number" : 164,
    "bounding box" : [ 456.829, 139.143, 769.701, 533.282 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 456.829, 481.717, 769.679, 533.282 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.9 Corrosive Conditions. Conductors exposed to oils, greases, vapors, gases, fumes, liquids, or other substances having a deleterious effect on the conductor or insulation shall be of a type suitable for the application.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 456.829, 380.503, 769.701, 470.037 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.10 Temperature Limitation of Conductors. No conductor shall be used in such a manner that its operating temperature exceeds that designated for the type of insulated conductor involved. In no case shall conductors be associated together in such a way, with respect to type of circuit, the wiring method employed, or the number of conductors, that the limiting temperature of any conductor is exceeded.",
      "kids" : [ {
        "type" : "list",
        "id" : 2574,
        "level" : "7",
        "page number" : 164,
        "bounding box" : [ 466.19, 164.623, 760.374, 368.408 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 164,
          "bounding box" : [ 466.19, 284.179, 760.312, 368.408 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: The temperature rating of a conductor (see Table 3.10.1.13 and Table 3.10.1.61) is the maximum temperature, at any location along its length, that the conductor can withstand over a prolonged time period without serious degradation. The allowable ampacity tables, the ampacity tables of Article 3.10 and the ampacity tables of Annex B, the correction factors at the bottom of these tables, and the notes to the tables provide guidance for coordinating conductor sizes, types, allowable ampacities, ampacities, ambient temperatures, and number of associated conductors. The principal determinants of operating temperature are as follows:",
          "kids" : [ {
            "type" : "list",
            "id" : 2573,
            "level" : "8",
            "page number" : 164,
            "bounding box" : [ 466.191, 201.394, 760.322, 285.623 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 4,
            "list items" : [ {
              "type" : "list item",
              "page number" : 164,
              "bounding box" : [ 466.191, 265.761, 760.212, 285.623 ],
              "font" : "ArialMT",
              "font size" : 7.98,
              "text color" : "[0.0]",
              "content" : "(1) Ambient temperature — ambient temperature may vary along the conductor length as well as from time to time.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 164,
              "bounding box" : [ 466.191, 247.407, 760.25, 267.206 ],
              "font" : "ArialMT",
              "font size" : 7.98,
              "text color" : "[0.0]",
              "content" : "(2) Heat generated internally in the conductor as the result of load current flow, including fundamental and harmonic currents.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 164,
              "bounding box" : [ 466.191, 219.812, 760.322, 248.788 ],
              "font" : "ArialMT",
              "font size" : 7.98,
              "text color" : "[0.0]",
              "content" : "(3) The rate at which generated heat dissipates into the ambient medium. Thermal insulation that covers or surrounds conductors affects the rate of heat dissipation.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 164,
              "bounding box" : [ 466.191, 201.394, 760.281, 221.193 ],
              "font" : "ArialMT",
              "font size" : 7.98,
              "text color" : "[0.0]",
              "content" : "(4) Adjacent load-carrying conductors — adjacent conductors have the dual effect of raising the ambient temperature and impeding heat dissipation.",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 164,
          "bounding box" : [ 466.19, 164.623, 760.374, 202.839 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: Conductors installed in conduit exposed to direct sunlight in close proximity to rooftops have been shown, under certain conditions, to experience a temperature rise of 17°C (30°F) above ambient temperature on which the ampacity is based.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 456.83, 139.143, 545.327, 153.78 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.11 Marking.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5501,
    "page number" : 164,
    "bounding box" : [ 71.99, 493.329, 384.868, 533.187 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Nonshielded multiconductor cables rated 2 001– 5000 volts shall be permitted if the cable has an overall metallic sheath or armor."
  }, {
    "type" : "paragraph",
    "id" : 5502,
    "page number" : 164,
    "bounding box" : [ 71.99, 443.74, 384.855, 481.22 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The metallic shield, sheath, or armor shall be grounded through an effective grounding path meeting the requirements of 2.50.1.4(a)(5) or (b)(4)."
  }, {
    "type" : "paragraph",
    "id" : 5503,
    "page number" : 164,
    "bounding box" : [ 81.351, 393.432, 375.459, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: See 3.0.1.5 for installation requirements for conductors rated 600 volts or less. FPN No. 2: See 3.0.2.20 for installation requirements for conductors rated over 600 volts."
  }, {
    "type" : "heading",
    "id" : 5504,
    "level" : "Subtitle",
    "page number" : 164,
    "bounding box" : [ 71.99, 367.989, 159.233, 382.626 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.10.1.8 Locations."
  }, {
    "type" : "list",
    "id" : 5505,
    "level" : "1",
    "page number" : 164,
    "bounding box" : [ 81.356, 228.906, 384.878, 357.372 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 81.356, 342.735, 384.772, 357.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Dry Locations. Insulated conductors and cables used in dry",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2575,
        "page number" : 164,
        "bounding box" : [ 72.001, 331.071, 325.015, 343.231 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "locations shall be any of the types identified in this Code."
      } ]
    }, {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 81.367, 304.755, 384.87, 319.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Dry and Damp Locations. Insulated conductors and cables",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2576,
        "page number" : 164,
        "bounding box" : [ 72.001, 255.166, 384.844, 305.306 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "used in dry and damp locations shall be Types FEP, FEPB, MTW, PFA, RHH, RHW, RHW-2, SA, THHN, THW, THW-2, THHW, THHW-2, THWN, THWN-2, TW, XHH, XHHW, XHHW-2, Z, or ZW."
      } ]
    }, {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 81.367, 228.906, 384.878, 243.542 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Wet Locations. Insulated conductors and cables used in wet",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5506,
    "page number" : 164,
    "bounding box" : [ 72.001, 217.241, 148.393, 229.401 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "locations shall be"
  }, {
    "type" : "list",
    "id" : 5507,
    "level" : "5",
    "page number" : 164,
    "bounding box" : [ 72.001, 153.997, 384.817, 204.081 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 89.998, 191.922, 273.061, 204.081 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Moisture-impervious metal-sheathed;",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 72.001, 166.657, 384.817, 191.421 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Types MTW, RHW, RHW-2, TW, THW, THW-2, THHW, THHW-2, THWN, THWN-2, XHHW, XHHW-2, ZW; or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 89.998, 153.997, 283.808, 166.156 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Of a type listed for use in wet locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5508,
    "page number" : 164,
    "bounding box" : [ 72.001, 103.357, 384.863, 142.317 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Locations Exposed to Direct Sunlight. Insulated conductors or cables used where exposed to direct rays of the sun shall comply with one of the following:"
  }, {
    "type" : "paragraph",
    "id" : 5511,
    "page number" : 164,
    "bounding box" : [ 456.841, 89.565, 769.699, 128.526 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Required Information. All conductors and cables shall be marked to indicate the following information, using the applicable method described in 3.10.1.11(b):"
  }, {
    "type" : "list",
    "id" : 5509,
    "level" : "5",
    "page number" : 164,
    "bounding box" : [ 72.001, 27.518, 384.914, 90.251 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 89.998, 78.092, 379.617, 90.251 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Cables listed, or listed and marked, as being sunlight resistant",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 72.001, 52.772, 384.833, 77.591 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Conductors listed, or listed and marked, as being sunlight resistant",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 72.001, 27.518, 384.914, 52.272 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Covered with insulating material, such as tape or sleeving, that is listed, or listed and marked, as being sunlight resistant",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5512,
    "level" : "9",
    "page number" : 164,
    "bounding box" : [ 474.838, 51.651, 769.678, 76.471 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 474.838, 64.311, 616.936, 76.471 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The maximum rated voltage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 164,
      "bounding box" : [ 474.838, 51.651, 769.678, 63.811 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The proper type letter or letters for the type of wire or cable as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5513,
    "page number" : 164,
    "bounding box" : [ 456.841, 38.991, 599.154, 51.151 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "specified elsewhere in this Code"
  }, {
    "type" : "list",
    "id" : 5515,
    "level" : "8",
    "page number" : 165,
    "bounding box" : [ 89.987, 437.985, 384.779, 544.464 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 89.99, 532.305, 384.779, 544.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The manufacturer’s name, trademark, or other distinctive",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2571,
        "page number" : 165,
        "bounding box" : [ 71.994, 506.985, 384.802, 531.804 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "marking by which the organization responsible for the product can be readily identified"
      } ]
    }, {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 89.99, 494.391, 337.462, 506.55 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The size in millimeter square or millimeter diameter",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2572,
        "page number" : 165,
        "bounding box" : [ 81.351, 462.427, 375.433, 482.228 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See Conductor Properties, Table 8 of Chapter 9, for conductor area expressed in SI units for conductor sizes specified in mm2 or mm dia."
      } ]
    }, {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 89.987, 437.985, 384.747, 450.144 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Cable assemblies where the neutral conductor is smaller than",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5516,
    "page number" : 165,
    "bounding box" : [ 71.99, 399.009, 276.765, 437.55 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the ungrounded conductors shall be so marked (b) Method of Marking."
  }, {
    "type" : "list",
    "id" : 5517,
    "level" : "5",
    "page number" : 165,
    "bounding box" : [ 71.99, 159.773, 384.86, 386.911 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 71.99, 336.825, 384.86, 386.911 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Surface Marking. The following conductors and cables shall be durably marked on the surface. The size in mm2 or mm diameter shall be repeated at intervals not exceeding 600 mm. All other markings shall be repeated at intervals not exceeding 1 000 mm.",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "7",
        "page number" : 165,
        "bounding box" : [ 99.352, 210.357, 384.83, 323.665 ],
        "numbering style" : "english letters",
        "number of list items" : 8,
        "list items" : [ {
          "type" : "list item",
          "page number" : 165,
          "bounding box" : [ 99.352, 311.505, 384.83, 323.665 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "a. Single-conductor and multiconductor rubber- and",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2570,
            "page number" : 165,
            "bounding box" : [ 71.99, 298.845, 242.021, 311.005 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "thermoplastic-insulated wire and cable"
          } ]
        }, {
          "type" : "list item",
          "page number" : 165,
          "bounding box" : [ 99.352, 286.251, 232.717, 298.411 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "b. Nonmetallic-sheathed cable",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 165,
          "bounding box" : [ 99.352, 273.591, 209.483, 285.751 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "c. Service-entrance cable",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 165,
          "bounding box" : [ 99.352, 260.931, 308.411, 273.091 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "d. Underground feeder and branch-circuit cable",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 165,
          "bounding box" : [ 99.352, 248.271, 156.5, 260.431 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "e. Tray cable",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 165,
          "bounding box" : [ 99.352, 235.611, 176.071, 247.771 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "f. Irrigation cable",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 165,
          "bounding box" : [ 99.352, 223.017, 219.089, 235.177 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "g. Power-limited tray cable",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 165,
          "bounding box" : [ 99.352, 210.357, 225.86, 222.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "h. Instrumentation tray cable",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 71.99, 159.773, 384.847, 197.197 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Marker Tape. Metal-covered multiconductor cables shall employ a marker tape located within the cable and running for its complete length.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5518,
    "level" : "8",
    "page number" : 165,
    "bounding box" : [ 71.99, 44.826, 384.873, 147.994 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 71.99, 133.391, 333.319, 147.994 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Mineral-insulated, metal-sheathed cable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 71.99, 120.731, 219.346, 135.334 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Type AC cable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 71.99, 70.146, 384.873, 122.675 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: The information required in 3.10.1.11(a) shall be permitted to be durably marked on the outer nonmetallic covering of Type MC, Type ITC, or Type PLTC cables at intervals not exceeding 1.0 m (40 in.).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 71.99, 44.826, 384.873, 72.09 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 4: The information required in 3.10.1.11(a) shall be permitted to be durably marked on a nonmetallic covering under the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5519,
    "page number" : 165,
    "bounding box" : [ 456.828, 518.58, 769.642, 545.844 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "metallic sheath of Type ITC or Type PLTC cable at intervals not exceeding 1 000 mm."
  }, {
    "type" : "paragraph",
    "id" : 5520,
    "page number" : 165,
    "bounding box" : [ 466.19, 487.686, 760.253, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Included in the group of metal-covered cables are Type AC cable (Article 3.20), Type MC cable (Article 3.30), and lead-sheathed cable."
  }, {
    "type" : "list",
    "id" : 5521,
    "level" : "9",
    "page number" : 165,
    "bounding box" : [ 474.827, 362.135, 769.719, 475.464 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 474.827, 463.305, 769.697, 475.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Tag Marking. The following conductors and cables shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2568,
        "page number" : 165,
        "bounding box" : [ 456.831, 450.645, 760.206, 462.805 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "marked by means of a printed tag attached to the coil, reel, or carton:"
      }, {
        "type" : "list",
        "id" : 2569,
        "level" : "7",
        "page number" : 165,
        "bounding box" : [ 484.193, 387.4, 670.688, 437.54 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 165,
          "bounding box" : [ 484.193, 425.38, 670.688, 437.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "a. Mineral-insulated, metal-sheathed cable",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 165,
          "bounding box" : [ 484.193, 412.72, 577.345, 424.88 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "b. Switchboard wires",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 165,
          "bounding box" : [ 484.193, 400.06, 668.343, 412.22 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "c. Metal-covered, single-conductor cables",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 165,
          "bounding box" : [ 484.193, 387.4, 561.844, 399.56 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "d. Type AC cable",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 474.827, 362.135, 769.719, 374.295 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Optional Marking of Wire Size. The information required in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5522,
    "page number" : 165,
    "bounding box" : [ 456.83, 324.155, 769.633, 361.635 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.10.1.11(a)(4) shall be permitted to be marked on the surface of the individual insulated conductors for the following multiconductor cables:"
  }, {
    "type" : "list",
    "id" : 5523,
    "level" : "7",
    "page number" : 165,
    "bounding box" : [ 484.193, 235.591, 629.039, 310.995 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 484.193, 298.836, 563.077, 310.995 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Type MC cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 484.193, 286.231, 541.989, 298.39 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Tray cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 484.193, 273.571, 562.113, 285.73 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Irrigation cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 484.193, 260.911, 603.93, 273.07 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Power-limited tray cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 484.193, 248.251, 629.039, 260.41 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Power-limited fire alarm cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 484.193, 235.591, 608.84, 247.75 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. Instrumentation tray cable",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5524,
    "page number" : 165,
    "bounding box" : [ 456.831, 185.006, 769.681, 223.966 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Suffixes to Designate Number of Conductors. A type letter or letters used alone shall indicate a single insulated conductor. The letter suffixes shall be indicated as follows:"
  }, {
    "type" : "list",
    "id" : 5525,
    "level" : "5",
    "page number" : 165,
    "bounding box" : [ 456.83, 121.761, 769.686, 171.9 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 456.831, 147.081, 769.686, 171.9 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) D — For two insulated conductors laid parallel within an outer nonmetallic covering",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 165,
      "bounding box" : [ 456.83, 121.761, 769.644, 146.581 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) M — For an assembly of two or more insulated conductors twisted spirally within an outer nonmetallic covering",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5526,
    "page number" : 165,
    "bounding box" : [ 456.841, 45.856, 769.759, 110.082 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Optional Markings. All conductors and cables contained in Chapter 3 shall be permitted to be surface marked to indicate special characteristics of the cable materials. These markings include, but are not limited to, markings for limited smoke, sunlight resistant, and so forth."
  }, {
    "type" : "heading",
    "id" : 5527,
    "level" : "Subtitle",
    "page number" : 166,
    "bounding box" : [ 71.99, 531.249, 235.889, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.10.1.12 Conductor Identification."
  }, {
    "type" : "list",
    "id" : 5528,
    "level" : "1",
    "page number" : 166,
    "bounding box" : [ 81.356, 430.101, 384.88, 520.631 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 166,
      "bounding box" : [ 81.356, 505.995, 384.88, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Grounded Conductors. Insulated or covered grounded",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2562,
        "page number" : 166,
        "bounding box" : [ 72.001, 494.397, 323.628, 506.556 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductors shall be identified in accordance with 2.0.1.6."
      } ]
    }, {
      "type" : "list item",
      "page number" : 166,
      "bounding box" : [ 81.367, 468.081, 384.852, 482.718 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Equipment Grounding Conductors. Equipment grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2563,
        "page number" : 166,
        "bounding box" : [ 72.012, 456.417, 289.684, 468.577 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductors shall be in accordance with 2.50.6.10."
      } ]
    }, {
      "type" : "list item",
      "page number" : 166,
      "bounding box" : [ 81.378, 430.101, 384.837, 444.738 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Ungrounded Conductors. Conductors that are intended for use",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5529,
    "page number" : 166,
    "bounding box" : [ 72.023, 342.587, 384.907, 430.652 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "as ungrounded conductors, whether used as a single conductor or in multiconductor cables, shall be finished to be clearly distinguishable from grounded and grounding conductors. Distinguishing markings shall not conflict in any manner with the surface markings required by 3.10.1.11(b)(1). Branch-circuit ungrounded conductors shall be identified in accordance with 2.10.1.5(c). Feeders shall be identified in accordance with 2.15.1.12."
  }, {
    "type" : "paragraph",
    "id" : 5530,
    "page number" : 166,
    "bounding box" : [ 72.023, 303.546, 384.907, 330.809 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Conductor identification shall be permitted in accordance with 2.0.1.7."
  }, {
    "type" : "heading",
    "id" : 5531,
    "level" : "Subtitle",
    "page number" : 166,
    "bounding box" : [ 72.023, 203.438, 384.872, 292.983 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.10.1.13 Conductor Constructions and Applications. Insulatedconductors shall comply with the applicable provisions of one or moreof the following: Table 3.10.1.13, Table 3.10.1.61, Table 3.10.1.62,Table 3.10.1.63, and Table 3.10.1.64.These conductors shall be permitted for use in any of the wiringmethods recognized in Chapter 3 and as specified in their respectivetables or as permitted elsewhere in this Code."
  }, {
    "type" : "paragraph",
    "id" : 5532,
    "page number" : 166,
    "bounding box" : [ 81.351, 143.895, 375.493, 191.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Thermoplastic insulation may stiffen at temperatures lower than -10°C (+14°F). Thermoplastic insulation may also be deformed at normal temperatures where subjected to pressure, such as at points of support. Thermoplastic insulation, where used on dc circuits in wet locations, may result in electroendosmosis between conductor and insulation."
  }, {
    "type" : "heading",
    "id" : 5533,
    "level" : "Subtitle",
    "page number" : 166,
    "bounding box" : [ 71.989, 30.951, 384.957, 133.146 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.10.1.14 Aluminum Conductor Material. Solid aluminumconductors 8.0(3.2), 5.5(2.6), and 3.5(2.0) mm2(dia.) shall be made ofan AA-8000 series electrical grade aluminum alloy conductormaterial. Stranded aluminum conductors 8.0 mm2 (3.2 mm dia.)through 500 mm2 marked as Type RHH, RHW, XHHW, THW,THHW, THWN, THHN, service-entrance Type SE Style U and SEStyle R shall be made of an AA-8000 series electrical grade aluminumalloy conductor material."
  }, {
    "type" : "heading",
    "id" : 5535,
    "level" : "Subtitle",
    "page number" : 167,
    "bounding box" : [ 168.96, 756.429, 426.408, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.13 Conductor Application and Insulations"
  }, {
    "type" : "table",
    "id" : 5536,
    "level" : "4",
    "page number" : 167,
    "bounding box" : [ 35.1, 447.8, 559.56, 756.38 ],
    "number of rows" : 9,
    "number of columns" : 8,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 35.34, 728.0, 113.04, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 167,
          "bounding box" : [ 52.62, 727.53, 95.321, 738.168 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 113.04, 728.0, 156.84, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 167,
          "bounding box" : [ 123.834, 727.594, 145.084, 747.409 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 156.84, 728.0, 230.04, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 167,
          "bounding box" : [ 170.333, 727.602, 215.452, 756.594 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 230.04, 728.0, 330.72, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 167,
          "bounding box" : [ 241.132, 727.538, 318.658, 738.176 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Application Provisions"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 330.72, 728.0, 429.24, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 167,
          "bounding box" : [ 362.17, 727.538, 396.831, 738.176 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 429.24, 728.0, 494.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 167,
          "bounding box" : [ 440.089, 727.602, 482.862, 756.594 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Thickness of Insulation (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 494.76, 728.0, 559.32, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 167,
          "bounding box" : [ 510.05, 727.602, 544.11, 747.417 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Outer Covering1"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 35.34, 652.94, 113.04, 728.0 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 167,
          "bounding box" : [ 40.86, 709.597, 107.196, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Fluorinated ethylene propylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 113.04, 652.94, 156.84, 728.0 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 167,
          "bounding box" : [ 117.963, 709.597, 150.962, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FEP or FEPB"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 156.84, 652.94, 230.04, 728.0 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 167,
          "bounding box" : [ 183.064, 709.597, 202.714, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 167,
          "bounding box" : [ 182.641, 682.002, 203.191, 700.017 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "200°C 392°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 230.04, 652.94, 330.72, 728.0 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 167,
          "bounding box" : [ 234.966, 718.782, 311.399, 727.619 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and damp locations"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 167,
          "bounding box" : [ 234.966, 682.01, 324.807, 700.025 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry locations — special applications2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 330.72, 652.94, 429.24, 728.0 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 167,
          "bounding box" : [ 335.639, 709.597, 423.456, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Fluorinated ethylene propylene"
        }, {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 167,
          "bounding box" : [ 335.639, 682.002, 423.456, 700.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Fluorinated ethylene propylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 429.24, 709.1, 494.76, 728.0 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 167,
          "bounding box" : [ 454.5, 709.597, 468.508, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.51 0.76"
        } ]
      }, {
