        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 494.76, 709.1, 559.32, 728.0 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 167,
          "bounding box" : [ 518.404, 718.774, 535.732, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 429.24, 681.02, 494.76, 709.1 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 167,
          "bounding box" : [ 454.498, 681.52, 468.506, 690.357 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.36"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 494.76, 681.02, 559.32, 709.1 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 167,
          "bounding box" : [ 499.68, 681.528, 535.881, 690.365 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Glass braid"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 429.24, 652.94, 494.76, 681.02 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 167,
          "bounding box" : [ 454.501, 671.804, 468.489, 680.641 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.36"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 494.76, 652.94, 559.32, 681.02 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 167,
          "bounding box" : [ 499.648, 653.386, 554.565, 680.641 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Glass or other suitable braid material"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 35.34, 606.44, 113.04, 652.94 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 167,
          "bounding box" : [ 40.86, 634.473, 107.179, 652.551 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Mineral insulation (metal sheathed)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 113.04, 606.44, 156.84, 652.94 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 167,
          "bounding box" : [ 117.963, 643.714, 127.7, 652.551 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "MI"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 156.84, 606.44, 230.04, 652.94 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 167,
          "bounding box" : [ 183.064, 634.473, 202.714, 652.551 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        }, {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 167,
          "bounding box" : [ 182.641, 606.878, 203.191, 624.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "250°C 482°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 230.04, 606.44, 330.72, 652.94 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 167,
          "bounding box" : [ 234.966, 634.473, 313.41, 652.551 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and wet locations For special applications2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 330.72, 606.44, 429.24, 652.94 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 167,
          "bounding box" : [ 335.64, 643.715, 393.092, 652.552 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Magnesium oxide"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 429.24, 606.44, 494.76, 652.94 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 167,
          "bounding box" : [ 454.502, 616.12, 468.546, 652.552 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.58 0.91 1.27 1.40"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 494.76, 606.44, 559.32, 652.94 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 167,
          "bounding box" : [ 499.685, 634.482, 554.567, 652.56 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Copper or alloy steel"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 35.34, 522.62, 113.04, 606.44 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 167,
          "bounding box" : [ 40.86, 578.796, 107.179, 606.051 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moisture-, heat-, and oil-resistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 113.04, 522.62, 156.84, 606.44 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 167,
          "bounding box" : [ 117.963, 597.214, 137.437, 606.051 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "MTW"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 156.84, 522.62, 230.04, 606.44 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 167,
          "bounding box" : [ 183.064, 587.973, 202.714, 606.051 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "60°C 140°F"
        }, {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 167,
          "bounding box" : [ 183.064, 560.378, 202.714, 578.457 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 230.04, 522.62, 330.72, 606.44 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 167,
          "bounding box" : [ 234.966, 587.973, 324.855, 606.051 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Machine tool wiring in wet locations"
        }, {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 167,
          "bounding box" : [ 234.966, 551.201, 324.888, 578.457 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Machine tool wiring in dry locations. FPN: See NFPA 79."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 330.72, 522.62, 429.24, 606.44 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 167,
          "bounding box" : [ 335.649, 578.804, 423.458, 606.059 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Flame-retardant moisture-, heat-, and oil-resistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 429.24, 596.72, 462.54, 606.44 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 167,
          "bounding box" : [ 441.18, 597.214, 450.006, 606.051 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(a)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 462.54, 596.72, 494.76, 606.44 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 167,
          "bounding box" : [ 473.75, 597.214, 483.07, 606.051 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(b)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 494.76, 522.62, 559.32, 606.44 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 41,
          "level" : "1",
          "page number" : 167,
          "bounding box" : [ 499.694, 578.836, 552.027, 606.091 ],
          "numbering style" : "english letters",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 167,
            "bounding box" : [ 499.694, 597.254, 527.829, 606.091 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "(a) None",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 167,
            "bounding box" : [ 499.694, 578.836, 552.027, 596.85 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "(b) Nylon jacket or equivalent",
            "kids" : [ ]
          } ]
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 429.24, 522.62, 462.54, 596.72 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 167,
          "bounding box" : [ 438.615, 523.136, 452.623, 596.34 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.76 0.76 1.14 1.52 1.52 2.03 2.41 2.79"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 462.54, 522.62, 494.76, 596.72 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 167,
          "bounding box" : [ 471.373, 523.152, 485.381, 596.356 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.38 0.51 0.76 0.76 1.02 1.27 1.52 1.78"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 35.34, 494.54, 113.04, 522.62 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 167,
          "bounding box" : [ 40.86, 513.394, 59.101, 522.231 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Paper"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 113.04, 494.54, 156.84, 522.62 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 156.84, 494.54, 230.04, 522.62 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 167,
          "bounding box" : [ 183.064, 504.217, 202.714, 522.231 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "85°C 185°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 230.04, 494.54, 330.72, 522.62 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 167,
          "bounding box" : [ 234.966, 495.04, 324.874, 522.231 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "For underground service conductors, or by special permission"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 330.72, 494.54, 429.24, 522.62 ],
        "row number" : 8,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 167,
          "bounding box" : [ 335.649, 513.402, 353.842, 522.239 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Paper"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 429.24, 494.54, 559.32, 522.62 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 167,
          "bounding box" : [ 516.147, 513.402, 554.52, 522.239 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Lead sheath"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 35.34, 448.04, 113.04, 494.54 ],
        "row number" : 9,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 167,
          "bounding box" : [ 40.86, 485.314, 97.539, 494.151 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Perfluoro- alkoxy"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 113.04, 448.04, 156.84, 494.54 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 167,
          "bounding box" : [ 117.971, 485.314, 132.643, 494.151 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "PFA"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 156.84, 448.04, 230.04, 494.54 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 167,
          "bounding box" : [ 182.641, 448.542, 203.191, 494.151 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F 200°C 392°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 230.04, 448.04, 330.72, 494.54 ],
        "row number" : 9,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 167,
          "bounding box" : [ 234.966, 466.904, 324.807, 494.159 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and damp locations Dry locations — special"
        }, {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 167,
          "bounding box" : [ 239.706, 457.727, 280.89, 467.358 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "applications2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 330.72, 448.04, 429.24, 494.54 ],
        "row number" : 9,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 167,
          "bounding box" : [ 335.639, 485.317, 392.369, 494.154 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Perfluoro- alkoxy"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 429.24, 448.04, 494.76, 494.54 ],
        "row number" : 9,
        "column number" : 6,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 167,
          "bounding box" : [ 454.501, 466.899, 468.549, 494.154 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.51 0.76 1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 167,
        "bounding box" : [ 494.76, 448.04, 559.32, 494.54 ],
        "row number" : 9,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 167,
          "bounding box" : [ 518.405, 485.317, 535.733, 494.154 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 5537,
    "page number" : 168,
    "bounding box" : [ 35.28, 756.429, 165.872, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 39,
      "page number" : 168,
      "bounding box" : [ 35.28, 756.429, 165.872, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 3.10.1.13 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 5538,
    "level" : "5",
    "page number" : 168,
    "bounding box" : [ 35.1, 449.3, 559.56, 756.38 ],
    "number of rows" : 6,
    "number of columns" : 7,
    "next table id" : 5540,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 35.34, 728.0, 113.04, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 168,
          "bounding box" : [ 52.62, 727.53, 95.328, 738.168 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 113.04, 728.0, 156.84, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 168,
          "bounding box" : [ 123.834, 727.594, 145.084, 747.409 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 156.84, 728.0, 230.04, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 168,
          "bounding box" : [ 170.333, 727.602, 215.452, 756.594 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 230.04, 728.0, 330.72, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 168,
          "bounding box" : [ 241.132, 727.538, 318.658, 738.176 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Application Provisions"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 330.72, 728.0, 429.24, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 168,
          "bounding box" : [ 362.17, 727.538, 396.831, 738.176 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 429.24, 728.0, 494.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 168,
          "bounding box" : [ 440.089, 727.602, 482.862, 756.594 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Thickness of Insulation (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 494.76, 728.0, 559.32, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 168,
          "bounding box" : [ 510.05, 727.602, 544.11, 747.417 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Outer Covering1"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 35.34, 672.32, 113.04, 728.0 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 168,
          "bounding box" : [ 40.86, 718.774, 97.539, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Perfluoro- alkoxy"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 113.04, 672.32, 156.84, 728.0 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 168,
          "bounding box" : [ 117.969, 718.774, 138.416, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "PFAH"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 156.84, 672.32, 230.04, 728.0 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 168,
          "bounding box" : [ 182.715, 709.597, 203.235, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "250°C 482°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 230.04, 672.32, 330.72, 728.0 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 168,
          "bounding box" : [ 234.966, 672.825, 324.86, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry locations only. Only for leads within apparatus or within raceways connected to apparatus (nickel or nickel-coated copper only)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 330.72, 672.32, 429.24, 728.0 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 168,
          "bounding box" : [ 335.649, 718.782, 392.38, 727.619 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Perfluoro- alkoxy"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 429.24, 672.32, 494.76, 728.0 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 168,
          "bounding box" : [ 454.511, 700.428, 468.559, 727.619 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.51 0.76 1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 494.76, 672.32, 559.32, 728.0 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 168,
          "bounding box" : [ 518.415, 718.79, 535.743, 727.627 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 35.34, 616.64, 113.04, 672.32 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 168,
          "bounding box" : [ 40.86, 663.094, 74.914, 671.931 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 113.04, 616.64, 156.84, 672.32 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 168,
          "bounding box" : [ 118.0, 663.094, 134.859, 671.931 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "RHH"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 156.84, 616.64, 230.04, 672.32 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 168,
          "bounding box" : [ 183.064, 653.917, 202.714, 671.931 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 230.04, 616.64, 330.72, 672.32 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 168,
          "bounding box" : [ 234.966, 663.094, 311.455, 671.931 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 330.72, 616.64, 429.24, 672.32 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 429.24, 616.64, 494.76, 672.32 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 168,
          "bounding box" : [ 454.503, 617.081, 468.554, 671.931 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "1.14 1.52 2.03 2.41 2.79 3.18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 494.76, 616.64, 559.32, 672.32 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 168,
          "bounding box" : [ 499.686, 617.089, 540.927, 671.939 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moistureresistant, flameretardant, nonmetallic covering1"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 35.34, 560.9, 113.04, 616.64 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 168,
          "bounding box" : [ 40.86, 598.173, 98.998, 616.251 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moisture-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 113.04, 560.9, 156.84, 616.64 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 168,
          "bounding box" : [ 117.963, 607.414, 139.05, 617.058 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "RHW4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 156.84, 560.9, 230.04, 616.64 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 168,
          "bounding box" : [ 183.058, 598.173, 202.708, 616.251 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C 167°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 230.04, 560.9, 330.72, 616.64 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 168,
          "bounding box" : [ 234.96, 607.414, 305.224, 616.251 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and wet locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 330.72, 560.9, 429.24, 616.64 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 168,
          "bounding box" : [ 335.584, 598.173, 423.434, 616.251 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Flame-retardant, moistureresistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 429.24, 560.9, 494.76, 616.64 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 168,
          "bounding box" : [ 454.497, 561.401, 468.506, 616.251 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "1.14 1.52 2.03 2.41 2.79 3.18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 494.76, 560.9, 559.32, 616.64 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 168,
          "bounding box" : [ 499.68, 561.409, 540.921, 616.259 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moistureresistant, flameretardant, nonmetallic covering5"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 35.34, 505.22, 113.04, 560.9 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 168,
          "bounding box" : [ 40.86, 542.497, 98.998, 560.511 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moisture-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 113.04, 505.22, 156.84, 560.9 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 168,
          "bounding box" : [ 117.963, 551.674, 143.221, 560.511 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "RHW-2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 156.84, 505.22, 230.04, 560.9 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 168,
          "bounding box" : [ 183.064, 542.497, 202.714, 560.511 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 230.04, 505.22, 330.72, 560.9 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 168,
          "bounding box" : [ 234.966, 551.674, 305.244, 560.511 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and wet locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 330.72, 505.22, 429.24, 560.9 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 168,
          "bounding box" : [ 335.604, 542.497, 423.453, 560.511 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Flame-retardant moistureresistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 429.24, 505.22, 494.76, 560.9 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 168,
          "bounding box" : [ 454.503, 505.725, 468.511, 560.511 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "1.14 1.52 2.03 2.41 2.79 3.18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 494.76, 505.22, 559.32, 560.9 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 168,
          "bounding box" : [ 499.686, 505.733, 540.927, 560.519 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moistureresistant, flameretardant, nonmetallic covering5"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 35.34, 449.54, 113.04, 505.22 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 168,
          "bounding box" : [ 40.86, 495.994, 67.091, 504.831 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Silicone"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 113.04, 449.54, 156.84, 505.22 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 168,
          "bounding box" : [ 117.981, 495.994, 128.19, 504.831 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "SA"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 156.84, 449.54, 230.04, 505.22 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 168,
          "bounding box" : [ 183.064, 486.817, 202.714, 504.831 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        }, {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 168,
          "bounding box" : [ 182.641, 459.222, 203.191, 477.237 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "200°C 392°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 230.04, 449.54, 330.72, 505.22 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 168,
          "bounding box" : [ 234.966, 496.002, 311.399, 504.839 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and damp locations"
        }, {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 168,
          "bounding box" : [ 234.966, 468.407, 310.29, 478.038 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "For special application2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 330.72, 449.54, 429.24, 505.22 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 168,
          "bounding box" : [ 335.641, 495.997, 384.731, 504.834 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Silicone rubber"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 429.24, 449.54, 494.76, 505.22 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 168,
          "bounding box" : [ 454.503, 450.048, 468.512, 504.834 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "1.14 1.52 2.03 2.41 2.79 3.18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 168,
        "bounding box" : [ 494.76, 449.54, 559.32, 505.22 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 168,
          "bounding box" : [ 499.685, 477.651, 554.557, 504.842 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Glass or other suitable braid material"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 5539,
    "page number" : 169,
    "bounding box" : [ 35.28, 756.429, 165.872, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 40,
      "page number" : 169,
      "bounding box" : [ 35.28, 756.429, 165.872, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 3.10.1.13 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 5540,
    "level" : "5",
    "page number" : 169,
    "bounding box" : [ 35.1, 476.9, 559.56, 756.38 ],
    "number of rows" : 6,
    "number of columns" : 7,
    "previous table id" : 5538,
    "next table id" : 5543,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 35.34, 728.0, 113.04, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 169,
          "bounding box" : [ 52.62, 727.53, 95.328, 738.168 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 113.04, 728.0, 156.84, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 169,
          "bounding box" : [ 123.834, 727.594, 145.084, 747.409 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 156.84, 728.0, 230.04, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 169,
          "bounding box" : [ 170.333, 727.602, 215.452, 756.594 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 230.04, 728.0, 330.72, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 169,
          "bounding box" : [ 241.132, 727.538, 318.658, 738.176 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Application Provisions"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 330.72, 728.0, 429.24, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 169,
          "bounding box" : [ 362.17, 727.538, 396.831, 738.176 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 429.24, 728.0, 494.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 169,
          "bounding box" : [ 440.089, 727.602, 482.862, 756.594 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Thickness of Insulation (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 494.76, 728.0, 559.32, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 169,
          "bounding box" : [ 510.05, 727.602, 544.11, 747.417 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Outer Covering1"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 35.34, 699.92, 113.04, 728.0 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 169,
          "bounding box" : [ 40.86, 718.774, 74.901, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 113.04, 699.92, 156.84, 728.0 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 169,
          "bounding box" : [ 117.986, 718.774, 129.527, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "SIS"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 156.84, 699.92, 230.04, 728.0 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 169,
          "bounding box" : [ 183.064, 709.597, 202.714, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 230.04, 699.92, 330.72, 728.0 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 169,
          "bounding box" : [ 234.966, 718.774, 314.472, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Switchboard wiring only"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 330.72, 699.92, 429.24, 728.0 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 169,
          "bounding box" : [ 335.624, 718.774, 419.889, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Flame-retardant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 429.24, 699.92, 494.76, 728.0 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 169,
          "bounding box" : [ 454.503, 700.42, 468.56, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.76 1.14 2.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 494.76, 699.92, 559.32, 728.0 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 169,
          "bounding box" : [ 509.102, 718.782, 526.43, 727.619 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 35.34, 662.6, 113.04, 699.92 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 169,
          "bounding box" : [ 40.86, 681.517, 107.163, 699.531 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Thermoplastic and fibrous outer braid"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 113.04, 662.6, 156.84, 699.92 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 169,
          "bounding box" : [ 117.963, 690.694, 132.603, 699.531 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "TBS"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 156.84, 662.6, 230.04, 699.92 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 169,
          "bounding box" : [ 183.064, 681.517, 202.714, 699.531 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 230.04, 662.6, 330.72, 699.92 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 169,
          "bounding box" : [ 234.966, 690.694, 314.528, 699.531 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Switchboard wiring only"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 330.72, 662.6, 429.24, 699.92 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 169,
          "bounding box" : [ 335.675, 690.694, 381.75, 699.531 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 429.24, 662.6, 494.76, 699.92 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 169,
          "bounding box" : [ 454.503, 663.099, 468.586, 699.531 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.76 1.14 1.52 2.03"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 494.76, 662.6, 559.32, 699.92 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 169,
          "bounding box" : [ 499.686, 672.284, 552.486, 699.539 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Flame-retardant, nonmetallic covering"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 35.34, 597.74, 113.04, 662.6 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 169,
          "bounding box" : [ 40.86, 635.02, 104.15, 662.211 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Extended polytetrafluoroethylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 113.04, 597.74, 156.84, 662.6 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 169,
          "bounding box" : [ 117.963, 653.382, 132.14, 662.219 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "TFE"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 156.84, 597.74, 230.04, 662.6 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 169,
          "bounding box" : [ 182.646, 644.205, 203.196, 662.219 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "250°C 482°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 230.04, 597.74, 330.72, 662.6 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 169,
          "bounding box" : [ 234.966, 598.192, 324.9, 662.219 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry locations only. Only for leads within apparatus or within raceways connected to apparatus, or as open wiring (nickel or nickel-coated copper only)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 330.72, 597.74, 429.24, 662.6 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 169,
          "bounding box" : [ 335.649, 644.213, 423.463, 662.227 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Extruded polytetra-fluoroethylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 429.24, 597.74, 494.76, 662.6 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 169,
          "bounding box" : [ 454.511, 635.036, 468.519, 662.227 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.51 0.76 1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 494.76, 597.74, 559.32, 662.6 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 169,
          "bounding box" : [ 518.415, 653.398, 535.743, 662.235 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 35.34, 532.82, 113.04, 597.74 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 169,
          "bounding box" : [ 40.86, 579.273, 87.671, 597.351 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Heat-resistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 113.04, 532.82, 156.84, 597.74 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 169,
          "bounding box" : [ 117.963, 588.514, 140.14, 597.351 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "THHN"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 156.84, 532.82, 230.04, 597.74 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 169,
          "bounding box" : [ 183.064, 579.273, 202.714, 597.351 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 230.04, 532.82, 330.72, 597.74 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 169,
          "bounding box" : [ 234.966, 588.514, 311.329, 597.351 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 330.72, 532.82, 429.24, 597.74 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 169,
          "bounding box" : [ 335.569, 579.273, 423.429, 597.351 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Flame-retardant, heatresistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 429.24, 532.82, 494.76, 597.74 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 169,
          "bounding box" : [ 454.503, 533.325, 468.511, 597.351 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.38 0.51 0.76 1.02 1.27 1.52 1.78"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 494.76, 532.82, 559.32, 597.74 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 169,
          "bounding box" : [ 499.686, 579.281, 554.545, 597.359 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Nylon jacket or equivalent"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 35.34, 477.14, 113.04, 532.82 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 169,
          "bounding box" : [ 40.86, 505.24, 107.179, 532.431 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moisture- and heatresistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 113.04, 477.14, 156.84, 532.82 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 169,
          "bounding box" : [ 117.963, 523.602, 141.904, 532.439 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "THHW"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 156.84, 477.14, 230.04, 532.82 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 169,
          "bounding box" : [ 183.064, 486.83, 202.714, 532.439 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C 167°F 90°C 194°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 230.04, 477.14, 330.72, 532.82 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 169,
          "bounding box" : [ 234.966, 523.61, 276.031, 532.447 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Wet location"
        }, {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 169,
          "bounding box" : [ 234.966, 496.015, 275.098, 504.853 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry location"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 330.72, 477.14, 429.24, 532.82 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 169,
          "bounding box" : [ 335.649, 505.264, 423.452, 532.455 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Flame-retardant, moistureand heat-resistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 429.24, 477.14, 494.76, 532.82 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 169,
          "bounding box" : [ 454.511, 477.677, 468.519, 532.463 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.76 1.14 1.52 2.03 2.41 2.79"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 169,
        "bounding box" : [ 494.76, 477.14, 559.32, 532.82 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 169,
          "bounding box" : [ 518.415, 523.634, 535.743, 532.471 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 5542,
    "page number" : 170,
    "bounding box" : [ 35.28, 756.429, 165.872, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 41,
      "page number" : 170,
      "bounding box" : [ 35.28, 756.429, 165.872, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 3.10.1.13 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 5543,
    "level" : "5",
    "page number" : 170,
    "bounding box" : [ 35.1, 514.7, 559.56, 756.38 ],
    "number of rows" : 4,
    "number of columns" : 7,
    "previous table id" : 5540,
    "next table id" : 5545,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 35.34, 728.0, 113.04, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 170,
          "bounding box" : [ 52.62, 727.53, 95.328, 738.168 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 113.04, 728.0, 156.84, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 170,
          "bounding box" : [ 123.834, 727.594, 145.084, 747.409 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 156.84, 728.0, 230.04, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 170,
          "bounding box" : [ 170.333, 727.602, 215.452, 756.594 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 230.04, 728.0, 330.72, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 170,
          "bounding box" : [ 241.132, 727.538, 318.658, 738.176 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Application Provisions"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 330.72, 728.0, 429.24, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 170,
          "bounding box" : [ 362.17, 727.538, 396.831, 738.176 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 429.24, 728.0, 494.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 170,
          "bounding box" : [ 440.089, 727.602, 482.862, 756.594 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Thickness of Insulation (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 494.76, 728.0, 559.32, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 170,
          "bounding box" : [ 510.05, 727.602, 544.11, 747.417 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Outer Covering1"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 35.34, 644.72, 113.04, 728.0 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 170,
          "bounding box" : [ 40.86, 700.42, 107.179, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moisture- and heatresistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 113.04, 644.72, 156.84, 728.0 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 170,
          "bounding box" : [ 117.963, 718.782, 138.57, 728.418 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "THW4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 156.84, 644.72, 230.04, 728.0 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 170,
          "bounding box" : [ 183.057, 709.597, 202.707, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C 167°F"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 170,
          "bounding box" : [ 183.049, 682.002, 202.699, 700.017 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 230.04, 644.72, 330.72, 728.0 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 170,
          "bounding box" : [ 234.951, 718.782, 305.256, 727.619 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and wet locations"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 170,
          "bounding box" : [ 234.951, 645.238, 324.876, 700.025 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Special applications within electric discharge lighting equipment. Limited to 1000 open-circuit volts or less. (size 14-8 only as permitted in 410.33)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 330.72, 644.72, 429.24, 728.0 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 170,
          "bounding box" : [ 335.634, 700.444, 423.437, 727.635 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Flame-retardant, moistureand heat-resistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 429.24, 644.72, 494.76, 728.0 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 170,
          "bounding box" : [ 454.496, 663.616, 468.504, 727.643 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.76 1.14 1.52 2.03 2.41 2.79 3.18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 494.76, 644.72, 559.32, 728.0 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 170,
          "bounding box" : [ 518.4, 718.814, 535.728, 727.651 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 35.34, 579.8, 113.04, 644.72 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 170,
          "bounding box" : [ 40.86, 617.076, 107.179, 644.331 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moisture- and heatresistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 113.04, 579.8, 156.84, 644.72 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 170,
          "bounding box" : [ 117.963, 635.494, 144.33, 645.138 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "THWN4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 156.84, 579.8, 230.04, 644.72 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 170,
          "bounding box" : [ 183.063, 626.317, 202.713, 644.331 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C 167°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 230.04, 579.8, 330.72, 644.72 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 170,
          "bounding box" : [ 234.965, 635.494, 305.216, 644.331 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and wet locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 330.72, 579.8, 429.24, 644.72 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 170,
          "bounding box" : [ 335.575, 617.076, 423.443, 644.331 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Flame-retardant, moistureand heat-resistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 429.24, 579.8, 494.76, 644.72 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 170,
          "bounding box" : [ 454.503, 580.304, 468.511, 644.331 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.38 0.51 0.76 1.02 1.27 1.52 1.78"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 494.76, 579.8, 559.32, 644.72 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 170,
          "bounding box" : [ 499.685, 626.325, 554.545, 644.339 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Nylon jacket or equivalent"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 35.34, 514.94, 113.04, 579.8 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 170,
          "bounding box" : [ 40.86, 561.397, 98.998, 579.411 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moisture-resistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 113.04, 514.94, 156.84, 579.8 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 170,
          "bounding box" : [ 117.963, 570.574, 130.357, 579.411 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "TW"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 156.84, 514.94, 230.04, 579.8 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 170,
          "bounding box" : [ 183.064, 561.397, 202.714, 579.411 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "60°C 140°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 230.04, 514.94, 330.72, 579.8 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 170,
          "bounding box" : [ 234.966, 570.574, 305.23, 579.411 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and wet locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 330.72, 514.94, 429.24, 579.8 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 170,
          "bounding box" : [ 335.59, 561.397, 423.44, 579.411 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Flame-retardant, moistureresistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 429.24, 514.94, 494.76, 579.8 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 170,
          "bounding box" : [ 454.503, 515.448, 468.511, 579.411 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.76 1.14 1.52 2.03 2.41 2.79 3.18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 170,
        "bounding box" : [ 494.76, 514.94, 559.32, 579.8 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 170,
          "bounding box" : [ 518.407, 570.59, 535.735, 579.427 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 5544,
    "page number" : 171,
    "bounding box" : [ 35.28, 756.429, 165.872, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 42,
      "page number" : 171,
      "bounding box" : [ 35.28, 756.429, 165.872, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 3.10.1.13 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 5545,
    "level" : "5",
    "page number" : 171,
    "bounding box" : [ 35.1, 449.78, 559.56, 756.38 ],
    "number of rows" : 5,
    "number of columns" : 7,
    "previous table id" : 5543,
    "next table id" : 5547,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 35.34, 728.0, 113.04, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 171,
          "bounding box" : [ 52.62, 727.53, 95.328, 738.168 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 113.04, 728.0, 156.84, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 171,
          "bounding box" : [ 123.834, 727.594, 145.084, 747.409 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 156.84, 728.0, 230.04, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 171,
          "bounding box" : [ 170.333, 727.602, 215.452, 756.594 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 230.04, 728.0, 330.72, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 171,
          "bounding box" : [ 241.132, 727.538, 318.658, 738.176 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Application Provisions"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 330.72, 728.0, 429.24, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 171,
          "bounding box" : [ 362.17, 727.538, 396.831, 738.176 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 429.24, 728.0, 494.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 171,
          "bounding box" : [ 440.089, 727.602, 482.862, 756.594 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Thickness of Insulation (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 494.76, 728.0, 559.32, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 171,
          "bounding box" : [ 510.05, 727.602, 544.11, 747.417 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Outer Covering1"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 35.34, 644.72, 113.04, 728.0 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 171,
          "bounding box" : [ 40.86, 645.23, 107.2, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Underground feeder and branch-circuit cable — single conductor (for Type UF cable employing more than one conductor, see Article 3.40.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 113.04, 644.72, 156.84, 728.0 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 171,
          "bounding box" : [ 117.963, 718.79, 128.179, 727.627 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "UF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 156.84, 644.72, 230.04, 728.0 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 171,
          "bounding box" : [ 183.064, 709.613, 202.714, 727.627 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "60°C 140°F"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 171,
          "bounding box" : [ 181.803, 682.018, 203.97, 700.033 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C 167°F7"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 230.04, 644.72, 330.72, 728.0 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 171,
          "bounding box" : [ 234.962, 718.774, 288.61, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "See Article 3.40."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 330.72, 644.72, 429.24, 728.0 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 171,
          "bounding box" : [ 335.656, 718.774, 393.781, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moisture-resistant"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 171,
          "bounding box" : [ 335.646, 682.002, 423.445, 700.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moisture- and heatresistant"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 429.24, 644.72, 494.76, 728.0 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 171,
          "bounding box" : [ 454.508, 700.428, 468.516, 727.619 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "1.52 2.03 2.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 494.76, 644.72, 559.32, 728.0 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 171,
          "bounding box" : [ 499.691, 709.613, 554.538, 727.627 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Integral with insulation"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 35.34, 561.44, 113.04, 644.72 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 171,
          "bounding box" : [ 40.86, 561.887, 96.606, 644.331 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Underground service-entrance cable — single conductor (for Type USE cable employing more than one conductor, see Article 3.38.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 113.04, 561.44, 156.84, 644.72 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 171,
          "bounding box" : [ 117.963, 635.51, 135.51, 645.138 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "USE4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 156.84, 561.44, 230.04, 644.72 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 171,
          "bounding box" : [ 183.061, 626.317, 202.711, 644.331 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C 167°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 230.04, 561.44, 330.72, 644.72 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 171,
          "bounding box" : [ 234.963, 635.494, 288.611, 644.331 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "See Article 3.38."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 330.72, 561.44, 429.24, 644.72 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 171,
          "bounding box" : [ 335.657, 626.317, 423.434, 644.331 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Heat- and moistureresistant"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 429.24, 561.44, 494.76, 644.72 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 171,
          "bounding box" : [ 454.501, 589.481, 468.509, 644.331 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "1.14 1.52 2.03 2.41 2.79 3.18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 494.76, 561.44, 559.32, 644.72 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 171,
          "bounding box" : [ 499.683, 598.73, 554.515, 644.339 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moistureresistant nonmetallic covering (See 3.38.1.2.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 35.34, 505.76, 113.04, 561.44 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 171,
          "bounding box" : [ 40.86, 552.214, 74.901, 561.051 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 113.04, 505.76, 156.84, 561.44 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 171,
          "bounding box" : [ 117.986, 552.214, 135.28, 561.051 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "XHH"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 156.84, 505.76, 230.04, 561.44 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 171,
          "bounding box" : [ 183.064, 542.973, 202.714, 561.051 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 230.04, 505.76, 330.72, 561.44 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 171,
          "bounding box" : [ 234.966, 552.214, 311.37, 561.051 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 330.72, 505.76, 429.24, 561.44 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 171,
          "bounding box" : [ 335.617, 552.214, 419.865, 561.051 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Flame-retardant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 429.24, 505.76, 494.76, 561.44 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 171,
          "bounding box" : [ 454.503, 506.201, 468.532, 561.051 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.76 1.14 1.40 1.65 2.03 2.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 494.76, 505.76, 559.32, 561.44 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 171,
          "bounding box" : [ 518.407, 552.222, 535.735, 561.059 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 35.34, 450.02, 113.04, 505.76 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 171,
          "bounding box" : [ 40.86, 487.293, 98.998, 505.371 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moisture-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 113.04, 450.02, 156.84, 505.76 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 171,
          "bounding box" : [ 117.963, 496.534, 145.23, 506.178 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "XHHW4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 156.84, 450.02, 230.04, 505.76 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 171,
          "bounding box" : [ 183.061, 487.293, 202.711, 505.371 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        }, {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 171,
          "bounding box" : [ 183.053, 459.698, 202.703, 477.777 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C 167°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 230.04, 450.02, 330.72, 505.76 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 171,
          "bounding box" : [ 234.955, 478.116, 311.388, 505.371 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and damp locations Wet locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 330.72, 450.02, 429.24, 505.76 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 171,
          "bounding box" : [ 335.639, 487.293, 423.456, 505.371 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Flame-retardant, moistureresistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 429.24, 450.02, 494.76, 505.76 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 171,
          "bounding box" : [ 454.501, 450.521, 468.509, 505.371 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.76 1.14 1.40 1.65 2.03 2.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 171,
        "bounding box" : [ 494.76, 450.02, 559.32, 505.76 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 171,
          "bounding box" : [ 518.405, 496.542, 535.733, 505.379 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 5546,
    "page number" : 172,
    "bounding box" : [ 35.28, 756.429, 165.872, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 43,
      "page number" : 172,
      "bounding box" : [ 35.28, 756.429, 165.872, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 3.10.1.13 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 5547,
    "level" : "5",
    "page number" : 172,
    "bounding box" : [ 35.1, 551.48, 559.56, 756.38 ],
    "number of rows" : 4,
    "number of columns" : 7,
    "previous table id" : 5545,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 35.34, 728.0, 113.04, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 172,
          "bounding box" : [ 52.62, 727.53, 95.328, 738.168 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 113.04, 728.0, 156.84, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 172,
          "bounding box" : [ 123.834, 727.594, 145.084, 747.409 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 156.84, 728.0, 230.04, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 172,
          "bounding box" : [ 170.333, 727.602, 215.452, 756.594 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 230.04, 728.0, 330.72, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 172,
          "bounding box" : [ 241.132, 727.538, 318.658, 738.176 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Application Provisions"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 330.72, 728.0, 429.24, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 172,
          "bounding box" : [ 362.17, 727.538, 396.831, 738.176 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 429.24, 728.0, 494.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 172,
          "bounding box" : [ 440.089, 727.602, 482.862, 756.594 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Thickness of Insulation (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 494.76, 728.0, 559.32, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 172,
          "bounding box" : [ 510.05, 727.602, 544.11, 747.417 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Outer Covering1"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 35.34, 672.32, 113.04, 728.0 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 172,
          "bounding box" : [ 40.86, 709.597, 98.998, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Moisture-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 113.04, 672.32, 156.84, 728.0 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 172,
          "bounding box" : [ 117.963, 718.774, 149.452, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "XHHW-2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 156.84, 672.32, 230.04, 728.0 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 172,
          "bounding box" : [ 183.064, 709.597, 202.714, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 230.04, 672.32, 330.72, 728.0 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 172,
          "bounding box" : [ 234.966, 718.774, 305.23, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and wet locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 330.72, 672.32, 429.24, 728.0 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 172,
          "bounding box" : [ 335.59, 709.597, 423.44, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Flame-retardant, moistureresistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 429.24, 672.32, 494.76, 728.0 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 172,
          "bounding box" : [ 454.503, 672.825, 468.511, 727.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.76 1.14 1.40 1.65 2.03 2.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 494.76, 672.32, 559.32, 728.0 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 172,
          "bounding box" : [ 518.407, 718.782, 535.735, 727.619 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 35.34, 625.82, 113.04, 672.32 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 172,
          "bounding box" : [ 40.86, 644.676, 99.725, 671.931 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Modified ethylene tetrafluoroethylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 113.04, 625.82, 156.84, 672.32 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 172,
          "bounding box" : [ 117.963, 663.094, 122.839, 671.931 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Z"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 156.84, 625.82, 230.04, 672.32 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 172,
          "bounding box" : [ 183.064, 653.917, 202.714, 671.931 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        }, {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 172,
          "bounding box" : [ 182.641, 626.322, 203.191, 644.337 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 230.04, 625.82, 330.72, 672.32 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 172,
          "bounding box" : [ 234.966, 644.684, 324.807, 671.939 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and damp locations Dry locations — special"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 172,
          "bounding box" : [ 239.706, 635.507, 280.89, 645.138 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "applications2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 330.72, 625.82, 429.24, 672.32 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 172,
          "bounding box" : [ 335.639, 653.92, 423.424, 671.934 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Modified ethylene tetrafluoro-ethylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 429.24, 625.82, 494.76, 672.32 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 172,
          "bounding box" : [ 454.501, 626.325, 468.509, 671.934 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.38 0.51 0.64 0.89 1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 494.76, 625.82, 559.32, 672.32 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 172,
          "bounding box" : [ 518.405, 663.105, 535.733, 671.942 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 35.34, 551.72, 113.04, 625.82 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 172,
          "bounding box" : [ 40.86, 598.176, 107.166, 625.431 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Modified ethylene tetrafluoroethylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 113.04, 551.72, 156.84, 625.82 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 172,
          "bounding box" : [ 117.963, 616.594, 132.81, 626.238 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "ZW4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 156.84, 551.72, 230.04, 625.82 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 172,
          "bounding box" : [ 183.058, 607.417, 202.708, 625.431 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C 167°F"
        }, {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 172,
          "bounding box" : [ 183.05, 579.822, 202.7, 597.837 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        }, {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 172,
          "bounding box" : [ 182.627, 552.227, 203.177, 570.242 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 230.04, 551.72, 330.72, 625.82 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 172,
          "bounding box" : [ 234.952, 616.61, 279.113, 625.447 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Wet locations"
        }, {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 172,
          "bounding box" : [ 234.952, 570.597, 324.793, 597.853 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry and damp locations Dry locations — special"
        }, {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 172,
          "bounding box" : [ 237.833, 561.42, 279.03, 571.038 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "applications2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 330.72, 551.72, 429.24, 625.82 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 172,
          "bounding box" : [ 335.638, 607.415, 423.424, 625.429 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Modified ethylene tetrafluoro-ethylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 429.24, 551.72, 494.76, 625.82 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 172,
          "bounding box" : [ 454.5, 607.415, 468.508, 625.429 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "0.76 1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 172,
        "bounding box" : [ 494.76, 551.72, 559.32, 625.82 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 172,
          "bounding box" : [ 518.404, 616.592, 535.732, 625.429 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 5548,
    "level" : "6",
    "page number" : 172,
    "bounding box" : [ 44.64, 468.887, 560.209, 551.331 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 8,
    "list items" : [ {
      "type" : "list item",
      "page number" : 172,
      "bounding box" : [ 44.64, 542.494, 212.234, 551.331 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "1 Some insulations do not require an outer covering.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 172,
      "bounding box" : [ 44.64, 533.253, 366.725, 542.091 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "2 Where design conditions require maximum conductor operating temperatures above 90°C (194°F).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 172,
      "bounding box" : [ 44.64, 524.076, 218.51, 532.914 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "3 For signaling circuits permitting 300-volt insulation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 172,
      "bounding box" : [ 44.64, 514.899, 560.209, 523.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "4 Listed wire types designated with the suffix “2,” such as RHW-2, shall be permitted to be used at a continuous 90°C (194°F) operating temperature, wet or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2561,
        "page number" : 172,
        "bounding box" : [ 35.287, 505.722, 47.899, 514.56 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "dry."
      } ]
    }, {
      "type" : "list item",
      "page number" : 172,
      "bounding box" : [ 44.648, 496.481, 235.119, 505.319 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "5 Some rubber insulations do not require an outer covering.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 172,
      "bounding box" : [ 44.648, 487.304, 127.209, 496.142 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "6 Includes integral jacket.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 172,
      "bounding box" : [ 44.648, 478.127, 174.028, 486.965 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "7 For ampacity limitation, see 3.40.2.71.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 172,
      "bounding box" : [ 44.648, 468.887, 560.193, 477.724 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "8 Insulation thickness shall be permitted to be 2.03 mm (80 mils) for listed Type USE conductors that have been subjected to special investigations. The",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5549,
    "page number" : 172,
    "bounding box" : [ 35.295, 450.533, 560.189, 468.547 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "nonmetallic covering over individual rubber-covered conductors of aluminum-sheathed cable and of lead-sheathed or multiconductor cable shall not be required to be flame retardant. For Type MC cable, see 3.30.3.1. For nonmetallic-sheathed cable, see Article 3.34, Part III. For Type UF cable, see Part 3.40.3."
  }, {
    "type" : "paragraph",
    "id" : 5550,
    "page number" : 173,
    "bounding box" : [ 71.99, 493.335, 339.711, 533.226 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.10.1.15 Ampacities for Conductors Rated 0–2000 Volts. (a) General."
  }, {
    "type" : "list",
    "id" : 5551,
    "level" : "7",
    "page number" : 173,
    "bounding box" : [ 71.99, 321.891, 384.877, 481.236 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 71.99, 456.417, 384.867, 481.236 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Tables or Engineering Supervision. Ampacities for conductors shall be permitted to be determined by tables as provided in",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "8",
        "page number" : 173,
        "bounding box" : [ 71.99, 431.097, 384.85, 455.917 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 173,
          "bounding box" : [ 71.99, 443.757, 384.85, 455.917 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.10.1.15(b) or under engineering supervision, as provided in",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 173,
          "bounding box" : [ 71.99, 431.097, 128.309, 443.257 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.10.1.15(c).",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 2,
        "level" : "9",
        "page number" : 173,
        "bounding box" : [ 81.351, 371.595, 375.447, 418.988 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 173,
          "bounding box" : [ 81.351, 389.949, 375.447, 418.988 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: Ampacities provided by this section do not take voltage drop into consideration. See 2.10.2.1(a), FPN No. 4, for branch circuits and 2.15.1.2(a), FPN No. 2, for feeders.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 173,
          "bounding box" : [ 81.351, 371.595, 375.402, 391.393 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: For the allowable ampacities of Type MTW wire, see Table 13.5.1 in NFPA 79-2002, Electrical Standard for Industrial Machinery.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 71.99, 321.891, 384.877, 359.304 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Selection of Ampacity. Where more than one calculated or tabulated ampacity could apply for a given circuit length, the lowest value shall be used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5552,
    "page number" : 173,
    "bounding box" : [ 71.99, 257.595, 384.833, 310.113 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where two different ampacities apply to adjacent portions of a circuit, the higher ampacity shall be permitted to be used beyond the point of transition, a distance equal to 3 000 mm or 10 percent of the circuit length figured at the higher ampacity, whichever is less."
  }, {
    "type" : "paragraph",
    "id" : 5553,
    "page number" : 173,
    "bounding box" : [ 81.351, 226.69, 375.425, 246.488 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 1.10.1.14(c) for conductor temperature limitations due to termination provisions."
  }, {
    "type" : "paragraph",
    "id" : 5554,
    "page number" : 173,
    "bounding box" : [ 71.99, 164.331, 384.848, 215.951 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Tables. Ampacities for conductors rated 0 to 2000 volts shall be as specified in the Allowable Ampacity Table 3.10.1.16 through Table 3.10.1.19, and Ampacity Table 3.10.1.20 and Table 3.10.1.21 as modified by (b)(1) through (b)(6)."
  }, {
    "type" : "paragraph",
    "id" : 5555,
    "page number" : 173,
    "bounding box" : [ 81.351, 123.189, 375.43, 152.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Table 3.10.1.16 through Table 3.10.1.19 are application tables for use in determining conductor sizes on loads calculated in accordance with Article 220. Allowable ampacities result from consideration of one or more of the following:"
  }, {
    "type" : "list",
    "id" : 5556,
    "level" : "10",
    "page number" : 173,
    "bounding box" : [ 81.351, 58.822, 375.465, 124.633 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 81.351, 104.771, 375.414, 124.633 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(1) Temperature compatibility with connected equipment, especially the connection points.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 81.351, 95.594, 317.993, 106.215 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(2) Coordination with circuit and system overcurrent protection.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 81.351, 77.176, 375.436, 97.038 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(3) Compliance with the requirements of product listings or certifications. See 110.3(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 81.351, 58.822, 375.465, 78.62 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(4) Preservation of the safety benefits of established industry practices and standardized procedures.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5557,
    "level" : "11",
    "page number" : 173,
    "bounding box" : [ 89.987, 34.431, 384.844, 46.59 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 5566,
    "list items" : [ {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 89.987, 34.431, 384.844, 46.59 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General. For explanation of type letters used in tables and for",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5558,
    "page number" : 173,
    "bounding box" : [ 71.99, 21.771, 384.809, 33.931 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "recognized sizes of conductors for the various conductor insulations,"
  }, {
    "type" : "paragraph",
    "id" : 5559,
    "page number" : 173,
    "bounding box" : [ 456.84, 506.988, 769.687, 544.468 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "see 3.10.1.13. For installation requirements, see 3.10.1.1 through 3.10.1.10 and the various articles of this Code. For flexible cords, see Table 4.0.1.4, Table 4.0.1.5(a), and Table 4.0.1.5(b)."
  }, {
    "type" : "paragraph",
    "id" : 5560,
    "level" : "12",
    "page number" : 173,
    "bounding box" : [ 474.836, 481.723, 579.539, 493.883 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Adjustment Factors."
  }, {
    "type" : "paragraph",
    "id" : 5561,
    "page number" : 173,
    "bounding box" : [ 456.84, 355.234, 769.723, 468.563 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. More Than Three Current-Carrying Conductors in a Raceway or Cable. Where the number of current-carrying conductors in a raceway or cable exceeds three, or where single conductors or multiconductor cables are stacked or bundled longer than 600 mm without maintaining spacing and are not installed in raceways, the allowable ampacity of each conductor shall be reduced as shown in Table 3.10.1.15(b)(2)(a). Each current-carrying conductor of a paralleled set of conductors shall be counted as a current-carrying conductor."
  }, {
    "type" : "list",
    "id" : 5562,
    "level" : "9",
    "page number" : 173,
    "bounding box" : [ 466.19, 295.695, 760.301, 343.088 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 466.19, 323.289, 760.301, 343.088 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See Annex B, Table B.3.10.1.11, for adjustment factors for more than three current-carrying conductors in a raceway or cable with load diversity.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 466.19, 295.695, 760.261, 324.67 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: See 3.66.2.14(a) for correction factors for conductors in sheet metal auxiliary gutters and 3.76.2.13 for correction factors for conductors in metal wireways.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5563,
    "level" : "11",
    "page number" : 173,
    "bounding box" : [ 456.83, 55.206, 769.719, 284.853 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 456.83, 219.609, 769.703, 284.853 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where conductors of different systems, as provided in 3.0.1.3, are installed in a common raceway or cable, the derating factors shown in Table 3.10.1.15(b)(2)(a) shall apply only to the number of power and lighting conductors (Articles 2.10, 2.15, 2.20, and 2.30).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 456.83, 194.355, 769.627, 221.553 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: For conductors installed in cable trays, the provisions of 3.92.1.11 shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 456.83, 169.036, 769.6, 196.299 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Derating factors shall not apply to conductors in nipples having a length not exceeding 600 mm.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 456.83, 93.131, 769.719, 170.979 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 4: Derating factors shall not apply to underground conductors entering or leaving an outdoor trench if those conductors have physical protection in the form of rigid metal conduit, intermediate metal conduit, or rigid nonmetallic conduit having a length not exceeding 3 000 mm and if the number of conductors does not exceed four.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 173,
      "bounding box" : [ 456.83, 55.206, 769.619, 95.074 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 5: Adjustment factors shall not apply to Type AC cable or to Type MC cable without an overall outer jacket under the following conditions:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5564,
    "level" : "12",
    "page number" : 173,
    "bounding box" : [ 456.83, 29.886, 769.607, 57.149 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Each cable has not more than three current-carrying conductors."
  }, {
    "type" : "list",
    "id" : 5566,
    "level" : "11",
    "page number" : 174,
    "bounding box" : [ 81.351, 518.589, 384.779, 546.781 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 5557,
    "list items" : [ {
      "type" : "list item",
      "page number" : 174,
      "bounding box" : [ 81.351, 531.249, 330.385, 546.781 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The conductors are 3.5 mm2 (2.0 mm dia.) copper.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 174,
      "bounding box" : [ 81.352, 518.589, 384.779, 533.193 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Not more than 20 current-carrying conductors are bundled,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5574,
    "page number" : 174,
    "bounding box" : [ 456.829, 494.383, 769.65, 544.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. On a 4-wire, 3-phase wye circuit where the major portion of the load consists of nonlinear loads, harmonic currents are present in the neutral conductor; the neutral shall therefore be considered a current-carrying conductor."
  }, {
    "type" : "paragraph",
    "id" : 5567,
    "page number" : 174,
    "bounding box" : [ 71.997, 505.929, 250.269, 520.533 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "stacked, or supported on “bridle rings.”"
  }, {
    "type" : "paragraph",
    "id" : 5568,
    "page number" : 174,
    "bounding box" : [ 71.997, 455.355, 384.84, 495.279 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A 60 percent adjustment factor shall be applied where the currentcarrying conductors in these cables that are stacked or bundled longer than 600 mm without maintaining spacing exceeds 20."
  }, {
    "type" : "list",
    "id" : 5575,
    "level" : "7",
    "page number" : 174,
    "bounding box" : [ 456.829, 254.03, 769.748, 481.222 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 174,
      "bounding box" : [ 456.829, 443.743, 769.66, 481.222 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Grounding or Bonding Conductor. A grounding or bonding conductor shall not be counted when applying the provisions of 3.10.1.15(b)(2)(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 174,
      "bounding box" : [ 456.829, 254.03, 769.748, 443.242 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) 120/240-Volt, 3-Wire, Single-Phase Dwelling Services and Feeders. For individual dwelling units of one family, two-family, and multifamily dwellings, conductors, as listed in Table 3.10.1.15(b)(6), shall be permitted as 120/240-volt, 3-wire, single-phase serviceentrance conductors, service lateral conductors, and feeder conductors that serve as the main power feeder to each dwelling unit and are installed in raceway or cable with or without an equipment grounding conductor. For application of this section, the main power feeder shall be the feeder(s) between the main disconnect and the lighting and appliance branch-circuit panelboards(s). The feeder conductors to a dwelling unit shall not be required to have an allowable ampacity rating greater than their service-entrance conductors. The grounded conductor shall be permitted to be smaller than the ungrounded conductors, provided the requirements of 2.15.1.2, 2.20.3.22, and 2.30.4.3 are met.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5569,
    "level" : "Subtitle",
    "page number" : 174,
    "bounding box" : [ 73.194, 404.771, 383.546, 432.067 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.15(b)(2)(a) Adjustment Factors for More Than Three Current-Carrying Conductors in a Raceway or Cable"
  }, {
    "type" : "table",
    "id" : 5570,
    "level" : "12",
    "page number" : 174,
    "bounding box" : [ 72.531, 276.68, 383.571, 404.72 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 174,
        "bounding box" : [ 72.771, 353.36, 222.591, 404.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 174,
          "bounding box" : [ 104.751, 352.626, 190.214, 392.583 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number of Current-Carrying Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 174,
        "bounding box" : [ 222.591, 353.36, 383.331, 404.21 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 174,
          "bounding box" : [ 233.634, 352.681, 372.395, 405.243 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Percent of Values in Tables 3.10.1.16 through 3.10.1.19 as Adjusted for Ambient Temperature if Necessary"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 174,
        "bounding box" : [ 72.771, 276.92, 222.591, 353.36 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 174,
          "bounding box" : [ 118.131, 277.36, 176.875, 352.764 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4–6 7–9 10–20 21–30 31–40 41 and above"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 174,
        "bounding box" : [ 222.591, 276.92, 383.331, 353.36 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 174,
          "bounding box" : [ 297.533, 277.36, 308.543, 352.764 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "80 70 50 45 40 35"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5571,
    "page number" : 174,
    "bounding box" : [ 71.99, 226.251, 384.798, 251.07 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. More Than One Conduit, Tube, or Raceway. Spacing between conduits, tubing, or raceways shall be maintained."
  }, {
    "type" : "list",
    "id" : 5572,
    "level" : "7",
    "page number" : 174,
    "bounding box" : [ 71.99, 150.346, 384.85, 213.091 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 174,
      "bounding box" : [ 71.99, 163.006, 384.85, 213.091 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Bare or Covered Conductors. Where bare or covered conductors are used with insulated conductors, their allowable ampacities shall be limited to those permitted for the adjacent insulated conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 174,
      "bounding box" : [ 89.987, 150.346, 190.571, 162.506 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Neutral Conductor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5573,
    "level" : "10",
    "page number" : 174,
    "bounding box" : [ 71.99, 36.528, 384.849, 137.186 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 174,
      "bounding box" : [ 71.99, 99.772, 384.828, 137.186 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. A neutral conductor that carries only the unbalanced current from other conductors of the same circuit shall not be required to be counted when applying the provisions of 3.10.1.15(b)(2)(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 174,
      "bounding box" : [ 71.99, 36.528, 384.849, 99.272 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. In a 3-wire circuit consisting of two phase wires and the neutral of a 4-wire, 3-phase, wye-connected system, a common conductor carries approximately the same current as the line-to-neutral load currents of the other conductors and shall be counted when applying the provisions of 3.10.1.15(b)(2)(a).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5577,
    "level" : "Subtitle",
    "page number" : 175,
    "bounding box" : [ 73.25, 493.335, 383.404, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.15(b)(6) Conductor Types and Sizes for 120/240-Volt, 3-Wire, Single-Phase Dwelling Services and Feeders. Conductor Types RHH, RHW, RHW-2, THHN, THHW, THW, THW-2, THWN, THWN-2, XHHW, XHHW-2, SE, USE, USE-2"
  }, {
    "type" : "table",
    "id" : 5578,
    "level" : "9",
    "page number" : 175,
    "bounding box" : [ 73.611, 276.2, 382.431, 493.28 ],
    "number of rows" : 3,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 175,
        "bounding box" : [ 73.851, 479.84, 275.391, 492.77 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 175,
          "bounding box" : [ 136.792, 479.171, 212.0, 494.723 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor mm2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 175,
        "bounding box" : [ 275.391, 441.38, 382.191, 492.77 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 175,
          "bounding box" : [ 286.905, 442.213, 370.79, 469.51 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Service or Feeder Rating (Amperes)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 175,
        "bounding box" : [ 73.851, 441.38, 166.971, 479.84 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 175,
          "bounding box" : [ 102.77, 440.709, 138.154, 455.345 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Copper"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 175,
        "bounding box" : [ 166.971, 441.38, 275.391, 479.84 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 175,
          "bounding box" : [ 188.985, 440.709, 252.77, 480.665 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Aluminum or Copper-Clad Aluminum"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 175,
        "bounding box" : [ 73.851, 276.44, 166.971, 441.38 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 175,
          "bounding box" : [ 114.95, 390.711, 125.96, 440.784 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "22 30 30 38"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 175,
          "bounding box" : [ 112.195, 276.837, 128.724, 377.551 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 60 80 100 125 175 200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 175,
        "bounding box" : [ 166.971, 276.44, 275.391, 441.38 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 175,
          "bounding box" : [ 215.396, 390.722, 226.405, 440.795 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30 30 50 60"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 175,
          "bounding box" : [ 212.64, 327.477, 229.169, 377.562 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "80 100 125 150"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 175,
          "bounding box" : [ 212.64, 276.837, 229.169, 314.317 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "175 250 325"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 175,
        "bounding box" : [ 275.391, 276.44, 382.191, 441.38 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 175,
          "bounding box" : [ 320.584, 390.722, 337.113, 440.795 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100 110 125 150"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 175,
          "bounding box" : [ 320.584, 327.477, 337.113, 377.562 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "175 200 225 250"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 175,
          "bounding box" : [ 320.584, 276.837, 337.113, 314.317 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "300 350 400"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5579,
    "page number" : 175,
    "bounding box" : [ 72.001, 213.1, 384.868, 252.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Engineering Supervision. Under engineering supervision, conductor ampacities shall be permitted to be calculated by means of the following general formula:"
  }, {
    "type" : "heading",
    "id" : 5586,
    "level" : "Subtitle",
    "page number" : 175,
    "bounding box" : [ 144.23, 180.129, 158.062, 194.733 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "I ="
  }, {
    "type" : "paragraph",
    "id" : 5580,
    "page number" : 175,
    "bounding box" : [ 188.049, 173.29, 268.741, 200.553 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "TC – (TA + ΔTD) RDC(1 + YC)RCA"
  }, {
    "type" : "paragraph",
    "id" : 5581,
    "page number" : 175,
    "bounding box" : [ 90.009, 85.787, 384.875, 161.191 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where: TC= conductor temperature in degrees Celsius (°C) TA= ambient temperature in degrees Celsius (°C) TD= dielectric loss temperature rise RDC= dc resistance of conductor at temperature TC YC= component ac resistance resulting from skin effect and"
  }, {
    "type" : "paragraph",
    "id" : 5582,
    "page number" : 175,
    "bounding box" : [ 72.012, 73.127, 143.191, 85.287 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "proximity effect"
  }, {
    "type" : "paragraph",
    "id" : 5583,
    "page number" : 175,
    "bounding box" : [ 72.012, 47.807, 384.844, 72.627 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "RCA= effective thermal resistance between conductor and surrounding ambient"
  }, {
    "type" : "paragraph",
    "id" : 5584,
    "page number" : 175,
    "bounding box" : [ 81.351, 25.087, 291.436, 35.708 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Appendix B for examples of formula applications."
  }, {
    "type" : "list",
    "id" : 5587,
    "level" : "10",
    "page number" : 177,
    "bounding box" : [ 47.16, 743.77, 548.263, 771.066 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 177,
      "bounding box" : [ 47.16, 743.77, 548.263, 771.066 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 3.10.1.16 Allowable Ampacities of Insulated Conductors Rated 0 Through 2000 Volts, 60°C Through 90°C (140°F Through 194°F), Not More Than Three Current-Carrying Conductors in Raceway, Cable, or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5588,
    "page number" : 177,
    "bounding box" : [ 129.049, 731.11, 466.363, 745.746 ],
    "linked content id" : 49,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Earth (Directly Buried), Based on Ambient Temperature of 30°C (86°F)"
  }, {
    "type" : "table",
    "id" : 5589,
    "level" : "11",
    "page number" : 177,
    "bounding box" : [ 34.68, 460.94, 559.98, 731.12 ],
    "number of rows" : 8,
    "number of columns" : 8,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 34.92, 600.02, 92.1, 730.61 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 1,
          "level" : "Subtitle",
          "page number" : 177,
          "bounding box" : [ 56.46, 609.15, 70.145, 619.788 ],
          "heading level" : 8,
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Size"
        }, {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 177,
          "bounding box" : [ 41.88, 601.165, 84.781, 610.937 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 92.1, 721.1, 493.8, 730.61 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 6,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 177,
          "bounding box" : [ 196.44, 720.69, 388.368, 731.328 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.13.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 493.8, 600.02, 559.74, 730.61 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 5,
          "level" : "Subtitle",
          "page number" : 177,
          "bounding box" : [ 519.961, 609.155, 533.646, 619.792 ],
          "heading level" : 8,
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Size"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 177,
          "bounding box" : [ 505.38, 601.165, 548.281, 610.937 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "mm2(mm dia.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 92.1, 711.44, 158.58, 721.1 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 177,
          "bounding box" : [ 102.9, 710.97, 147.254, 721.608 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "60°C (140°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 158.58, 711.44, 225.54, 721.1 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 177,
          "bounding box" : [ 169.853, 710.97, 214.207, 721.608 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C (167°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 225.54, 711.44, 292.5, 721.1 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 177,
          "bounding box" : [ 236.806, 710.97, 281.16, 721.608 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 292.5, 711.44, 359.46, 721.1 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 177,
          "bounding box" : [ 303.759, 710.97, 348.113, 721.608 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "60°C (140°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 359.46, 711.44, 426.36, 721.1 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 177,
          "bounding box" : [ 370.712, 710.97, 415.066, 721.608 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C (167°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 426.36, 711.44, 493.8, 721.1 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 177,
          "bounding box" : [ 437.609, 710.97, 481.963, 721.608 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 92.1, 609.74, 158.58, 711.44 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 177,
          "bounding box" : [ 99.9, 609.27, 150.227, 619.908 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TW, UF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 158.58, 609.74, 225.54, 711.44 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 177,
          "bounding box" : [ 166.501, 609.27, 217.635, 656.743 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types RHW, THHW, THW, THWN, XHHW, USE, ZW"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 225.54, 609.74, 292.5, 711.44 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 177,
          "bounding box" : [ 231.474, 609.286, 286.571, 711.949 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 292.5, 609.74, 359.46, 711.44 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 177,
          "bounding box" : [ 300.757, 609.286, 351.121, 619.924 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TW, UF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 359.46, 609.74, 426.36, 711.44 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 177,
          "bounding box" : [ 367.382, 609.286, 418.515, 656.759 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types RHW, THHW, THW, THWN, XHHW, USE, ZW"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 426.36, 609.74, 493.8, 711.44 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 177,
          "bounding box" : [ 432.291, 609.302, 487.387, 711.965 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 92.1, 600.02, 292.5, 609.74 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 177,
          "bounding box" : [ 175.68, 599.61, 208.478, 610.248 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "COPPER"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 292.5, 600.02, 493.8, 609.74 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 177,
          "bounding box" : [ 308.376, 599.61, 477.467, 610.248 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "ALUMINUM OR COPPER-CLAD ALUMINUM"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 34.92, 567.32, 92.1, 600.02 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 21,
          "level" : "1",
          "page number" : 177,
          "bounding box" : [ 50.4, 575.826, 76.248, 599.676 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 177,
            "bounding box" : [ 50.4, 591.902, 76.248, 599.676 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2.0(1.6)*",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 177,
            "bounding box" : [ 50.4, 575.826, 76.248, 591.638 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "3.5(2.0)* 5.5(2.6)*",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 177,
          "bounding box" : [ 52.141, 567.788, 74.458, 575.562 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 92.1, 567.32, 158.58, 600.02 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 177,
          "bounding box" : [ 121.562, 567.795, 128.612, 599.683 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "20 25 30 40"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 158.58, 567.32, 225.54, 600.02 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 177,
          "bounding box" : [ 188.526, 567.802, 195.576, 599.69 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "20 25 35 50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 225.54, 567.32, 292.5, 600.02 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 177,
          "bounding box" : [ 255.482, 567.809, 262.532, 599.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "25 30 40 55"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 292.5, 567.32, 359.46, 600.02 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "level" : "1",
          "page number" : 177,
          "bounding box" : [ 322.439, 567.816, 329.489, 599.704 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "20 25 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 359.46, 567.32, 426.36, 600.02 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "level" : "1",
          "page number" : 177,
          "bounding box" : [ 389.396, 567.823, 396.446, 599.711 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "20 30 40"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 426.36, 567.32, 493.8, 600.02 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "level" : "1",
          "page number" : 177,
          "bounding box" : [ 456.296, 567.83, 463.347, 599.718 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "25 35 45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 493.8, 567.32, 559.74, 600.02 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 29,
          "level" : "1",
          "page number" : 177,
          "bounding box" : [ 513.896, 575.875, 539.743, 599.725 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 177,
            "bounding box" : [ 513.896, 591.951, 539.743, 599.725 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2.0(1.6)*",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 177,
            "bounding box" : [ 513.896, 575.875, 539.743, 591.687 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "3.5(2.0)* 5.5(2.6)*",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 177,
          "bounding box" : [ 515.636, 567.837, 537.954, 575.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 34.92, 534.62, 92.1, 567.32 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 177,
          "bounding box" : [ 59.76, 535.088, 66.81, 566.976 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 92.1, 534.62, 158.58, 567.32 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 177,
          "bounding box" : [ 119.76, 535.095, 130.35, 566.983 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "55 70 90 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 158.58, 534.62, 225.54, 567.32 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 177,
          "bounding box" : [ 186.724, 535.102, 197.314, 566.99 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "65 85 110 125"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 225.54, 534.62, 292.5, 567.32 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 177,
          "bounding box" : [ 253.687, 535.109, 264.278, 566.997 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "70 90 115 130"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 292.5, 534.62, 359.46, 567.32 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 177,
          "bounding box" : [ 322.448, 535.116, 329.499, 567.004 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "40 55 65 75"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 359.46, 534.62, 426.36, 567.32 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 177,
          "bounding box" : [ 389.405, 535.123, 396.455, 567.011 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 65 80 90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 426.36, 534.62, 493.8, 567.32 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 177,
          "bounding box" : [ 454.509, 535.13, 465.099, 567.018 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "60 80 90 105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 493.8, 534.62, 559.74, 567.32 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 177,
          "bounding box" : [ 523.27, 535.137, 530.32, 567.025 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "14 22 30 38"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 34.92, 501.92, 92.1, 534.62 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 177,
          "bounding box" : [ 58.019, 502.388, 68.609, 534.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 92.1, 501.92, 158.58, 534.62 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 177,
          "bounding box" : [ 119.76, 502.395, 130.35, 534.283 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "120 135 160 185"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 158.58, 501.92, 225.54, 534.62 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 177,
          "bounding box" : [ 186.717, 502.402, 197.307, 534.29 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "145 160 195 220"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 225.54, 501.92, 292.5, 534.62 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 177,
          "bounding box" : [ 253.673, 502.409, 264.264, 534.297 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "150 170 205 225"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 292.5, 501.92, 359.46, 534.62 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 177,
          "bounding box" : [ 320.637, 502.416, 331.228, 534.304 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "95 100 120 140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 359.46, 501.92, 426.36, 534.62 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 177,
          "bounding box" : [ 387.594, 502.423, 398.184, 534.311 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "110 120 145 170"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 426.36, 501.92, 493.8, 534.62 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 177,
          "bounding box" : [ 454.495, 502.43, 465.085, 534.318 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 135 165 190"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 493.8, 501.92, 559.74, 534.62 ],
        "row number" : 7,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 177,
          "bounding box" : [ 521.515, 502.437, 532.105, 534.325 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 34.92, 461.18, 92.1, 501.92 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 177,
          "bounding box" : [ 58.02, 461.65, 68.61, 501.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 150 175 200 250"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 92.1, 461.18, 158.58, 501.92 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 177,
          "bounding box" : [ 119.761, 461.657, 130.351, 501.583 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "210 240 260 280 315"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 158.58, 461.18, 225.54, 501.92 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 177,
          "bounding box" : [ 186.718, 461.664, 197.308, 501.59 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "255 280 305 330 375"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 225.54, 461.18, 292.5, 501.92 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 177,
          "bounding box" : [ 253.674, 461.671, 264.265, 501.597 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "265 295 345 355 400"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 292.5, 461.18, 359.46, 501.92 ],
        "row number" : 8,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 177,
          "bounding box" : [ 320.631, 461.678, 331.222, 501.604 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "165 185 205 220 255"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 359.46, 461.18, 426.36, 501.92 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 177,
          "bounding box" : [ 387.588, 461.685, 398.178, 501.611 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "200 225 245 265 305"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 426.36, 461.18, 493.8, 501.92 ],
        "row number" : 8,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 177,
          "bounding box" : [ 454.489, 461.692, 465.079, 501.618 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "225 250 275 300 345"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 177,
        "bounding box" : [ 493.8, 461.18, 559.74, 501.92 ],
        "row number" : 8,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 177,
          "bounding box" : [ 521.508, 461.699, 532.099, 501.625 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 150 175 200 250"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5590,
    "level" : "Subtitle",
    "page number" : 178,
    "bounding box" : [ 35.28, 756.429, 165.872, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.16 (Continued)"
  }, {
    "type" : "table",
    "id" : 5591,
    "level" : "12",
    "page number" : 178,
    "bounding box" : [ 34.68, 592.4, 559.98, 756.38 ],
    "number of rows" : 5,
    "number of columns" : 8,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 34.92, 625.34, 92.1, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 1,
          "level" : "Subtitle",
          "page number" : 178,
          "bounding box" : [ 56.46, 634.411, 70.136, 645.048 ],
          "heading level" : 8,
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Size"
        }, {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 178,
          "bounding box" : [ 41.88, 626.485, 84.781, 636.257 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 92.1, 746.42, 493.8, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 6,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 178,
          "bounding box" : [ 196.44, 745.95, 388.368, 756.588 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.13.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 493.8, 625.34, 559.74, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 5,
          "level" : "Subtitle",
          "page number" : 178,
          "bounding box" : [ 519.961, 634.418, 533.637, 645.055 ],
          "heading level" : 8,
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Size"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 178,
          "bounding box" : [ 505.38, 626.485, 548.281, 636.257 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "mm2(mm dia.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 92.1, 736.7, 158.58, 746.42 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 178,
          "bounding box" : [ 102.9, 736.29, 147.254, 746.928 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "60°C (140°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 158.58, 736.7, 225.54, 746.42 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 178,
          "bounding box" : [ 169.853, 736.29, 214.207, 746.928 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C (167°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 225.54, 736.7, 292.5, 746.42 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 178,
          "bounding box" : [ 236.806, 736.29, 281.16, 746.928 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 736.7, 359.46, 746.42 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 178,
          "bounding box" : [ 303.759, 736.29, 348.113, 746.928 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "60°C (140°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 359.46, 736.7, 426.36, 746.42 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 178,
          "bounding box" : [ 370.712, 736.29, 415.066, 746.928 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C (167°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 426.36, 736.7, 493.8, 746.42 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 178,
          "bounding box" : [ 437.609, 736.29, 481.963, 746.928 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 92.1, 635.0, 158.58, 736.7 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 178,
          "bounding box" : [ 99.9, 634.53, 150.227, 645.168 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TW, UF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 158.58, 635.0, 225.54, 736.7 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 178,
          "bounding box" : [ 166.501, 634.594, 217.635, 682.003 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types RHW, THHW, THW, THWN, XHHW, USE, ZW"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 225.54, 635.0, 292.5, 736.7 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 178,
          "bounding box" : [ 231.474, 634.61, 286.571, 737.209 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 635.0, 359.46, 736.7 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 178,
          "bounding box" : [ 300.781, 634.546, 351.108, 645.184 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TW, UF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 359.46, 635.0, 426.36, 736.7 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 178,
          "bounding box" : [ 367.382, 634.61, 418.515, 682.019 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types RHW, THHW, THW, THWN, XHHW, USE, ZW"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 426.36, 635.0, 493.8, 736.7 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 178,
          "bounding box" : [ 432.291, 634.626, 487.387, 737.225 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 92.1, 625.34, 292.5, 635.0 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 178,
          "bounding box" : [ 175.68, 624.874, 208.478, 635.511 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "COPPER"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 625.34, 493.8, 635.0 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 178,
          "bounding box" : [ 308.376, 624.874, 477.467, 635.511 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "ALUMINUM OR COPPER-CLAD ALUMINUM"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 34.92, 592.88, 92.1, 625.34 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 178,
          "bounding box" : [ 58.02, 593.045, 68.61, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "325 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 92.1, 592.88, 158.58, 625.34 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 178,
          "bounding box" : [ 119.761, 593.045, 130.351, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "370 395 405 445"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 158.58, 592.88, 225.54, 625.34 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 178,
          "bounding box" : [ 186.718, 593.045, 197.308, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "435 470 485 540"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 225.54, 592.88, 292.5, 625.34 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 178,
          "bounding box" : [ 253.674, 593.045, 264.265, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "470 530 515 580"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 592.88, 359.46, 625.34 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 178,
          "bounding box" : [ 320.631, 593.045, 331.222, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "305 315 335 370"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 359.46, 592.88, 426.36, 625.34 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 178,
          "bounding box" : [ 387.588, 593.045, 398.178, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "365 380 405 440"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 426.36, 592.88, 493.8, 625.34 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 178,
          "bounding box" : [ 454.489, 593.045, 465.079, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "410 430 460 495"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 493.8, 592.88, 559.74, 625.34 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 178,
          "bounding box" : [ 521.508, 593.045, 532.099, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "325 375 400 500"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5592,
    "level" : "Subtitle",
    "page number" : 178,
    "bounding box" : [ 250.14, 582.51, 345.171, 593.148 ],
    "heading level" : 8,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "CORRECTION FACTORS"
  }, {
    "type" : "table",
    "id" : 5593,
    "level" : "13",
    "page number" : 178,
    "bounding box" : [ 34.68, 478.28, 559.98, 583.16 ],
    "number of rows" : 11,
    "number of columns" : 8,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 34.92, 564.02, 91.62, 582.68 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 178,
          "bounding box" : [ 44.279, 563.614, 82.312, 583.428 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Ambient Temp. (°C)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 91.62, 564.02, 493.32, 582.68 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 6,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 178,
          "bounding box" : [ 114.056, 563.614, 470.847, 583.428 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "For ambient temperatures other than 30°C (86°F), multiply the allowable ampacities shown above by the appropriate factor shown below."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 493.32, 564.02, 559.74, 582.68 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 178,
          "bounding box" : [ 500.096, 563.614, 553.479, 583.428 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Ambient Temp. (°F)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 34.92, 555.5, 91.62, 564.02 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 178,
          "bounding box" : [ 54.48, 555.902, 72.148, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "21–25"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 91.62, 555.5, 158.58, 564.02 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 178,
          "bounding box" : [ 118.915, 555.902, 131.247, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.08"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 158.58, 555.5, 225.54, 564.02 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 178,
          "bounding box" : [ 185.876, 555.902, 198.207, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.05"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 225.54, 555.5, 292.5, 564.02 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 178,
          "bounding box" : [ 252.837, 555.902, 265.168, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.04"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 555.5, 359.46, 564.02 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 178,
          "bounding box" : [ 319.798, 555.902, 332.129, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.08"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 359.46, 555.5, 426.36, 564.02 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 178,
          "bounding box" : [ 386.759, 555.902, 399.09, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.05"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 426.36, 555.5, 493.32, 564.02 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 178,
          "bounding box" : [ 453.657, 555.902, 465.988, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.04"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 493.32, 555.5, 559.74, 564.02 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 178,
          "bounding box" : [ 518.575, 555.902, 535.071, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "70-77"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 34.92, 546.92, 91.62, 555.5 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 178,
          "bounding box" : [ 55.08, 547.382, 71.576, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "26-30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 91.62, 546.92, 158.58, 555.5 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 178,
          "bounding box" : [ 118.947, 547.382, 131.279, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 158.58, 546.92, 225.54, 555.5 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 178,
          "bounding box" : [ 185.909, 547.382, 198.24, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 225.54, 546.92, 292.5, 555.5 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 178,
          "bounding box" : [ 252.871, 547.382, 265.202, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 546.92, 359.46, 555.5 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 178,
          "bounding box" : [ 319.832, 547.382, 332.164, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 359.46, 546.92, 426.36, 555.5 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 178,
          "bounding box" : [ 386.794, 547.382, 399.125, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 426.36, 546.92, 493.32, 555.5 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 178,
          "bounding box" : [ 453.692, 547.382, 466.024, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 493.32, 546.92, 559.74, 555.5 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 178,
          "bounding box" : [ 518.611, 547.382, 535.107, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "78-86"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 34.92, 538.4, 91.62, 546.92 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 178,
          "bounding box" : [ 55.08, 538.802, 71.576, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "31-35"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 91.62, 538.4, 158.58, 546.92 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 178,
          "bounding box" : [ 118.947, 538.802, 131.279, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.91"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 158.58, 538.4, 225.54, 546.92 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 178,
          "bounding box" : [ 185.909, 538.802, 198.24, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.94"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 225.54, 538.4, 292.5, 546.92 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 178,
          "bounding box" : [ 252.871, 538.802, 265.202, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.96"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 538.4, 359.46, 546.92 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 178,
          "bounding box" : [ 319.832, 538.802, 332.164, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.91"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 359.46, 538.4, 426.36, 546.92 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 178,
          "bounding box" : [ 386.794, 538.802, 399.125, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.94"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 426.36, 538.4, 493.32, 546.92 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 178,
          "bounding box" : [ 453.692, 538.802, 466.024, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.96"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 493.32, 538.4, 559.74, 546.92 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 178,
          "bounding box" : [ 518.611, 538.802, 535.107, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "87-95"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 34.92, 529.82, 91.62, 538.4 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 178,
          "bounding box" : [ 55.08, 530.282, 71.576, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "36-40"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 91.62, 529.82, 158.58, 538.4 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 178,
          "bounding box" : [ 118.947, 530.282, 131.279, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.82"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 158.58, 529.82, 225.54, 538.4 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 178,
          "bounding box" : [ 185.909, 530.282, 198.24, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.88"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 225.54, 529.82, 292.5, 538.4 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 178,
          "bounding box" : [ 252.871, 530.282, 265.202, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.91"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 529.82, 359.46, 538.4 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 178,
          "bounding box" : [ 319.832, 530.282, 332.164, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.82"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 359.46, 529.82, 426.36, 538.4 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 178,
          "bounding box" : [ 386.794, 530.282, 399.125, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.88"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 426.36, 529.82, 493.32, 538.4 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 178,
          "bounding box" : [ 453.692, 530.282, 466.024, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.91"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 493.32, 529.82, 559.74, 538.4 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 178,
          "bounding box" : [ 516.814, 530.282, 536.849, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "96-104"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 34.92, 521.3, 91.62, 529.82 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 178,
          "bounding box" : [ 55.08, 521.702, 71.576, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "41-45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 91.62, 521.3, 158.58, 529.82 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 178,
          "bounding box" : [ 118.947, 521.702, 131.279, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.71"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 158.58, 521.3, 225.54, 529.82 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 66,
          "page number" : 178,
          "bounding box" : [ 185.909, 521.702, 198.24, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.82"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 225.54, 521.3, 292.5, 529.82 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 67,
          "page number" : 178,
          "bounding box" : [ 252.871, 521.702, 265.202, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.87"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 521.3, 359.46, 529.82 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 178,
          "bounding box" : [ 319.832, 521.702, 332.164, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.71"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 359.46, 521.3, 426.36, 529.82 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 178,
          "bounding box" : [ 386.794, 521.702, 399.125, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.82"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 426.36, 521.3, 493.32, 529.82 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 178,
          "bounding box" : [ 453.692, 521.702, 466.024, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.87"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 493.32, 521.3, 559.74, 529.82 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 178,
          "bounding box" : [ 515.073, 521.702, 538.648, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "105-113"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 34.92, 512.72, 91.62, 521.3 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 178,
          "bounding box" : [ 55.08, 513.182, 71.576, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "46-50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 91.62, 512.72, 158.58, 521.3 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 178,
          "bounding box" : [ 118.947, 513.182, 131.279, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 158.58, 512.72, 225.54, 521.3 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 178,
          "bounding box" : [ 185.909, 513.182, 198.24, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.75"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 225.54, 512.72, 292.5, 521.3 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 178,
          "bounding box" : [ 252.871, 513.182, 265.202, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.82"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 512.72, 359.46, 521.3 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 178,
          "bounding box" : [ 319.832, 513.182, 332.164, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 359.46, 512.72, 426.36, 521.3 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 178,
          "bounding box" : [ 386.794, 513.182, 399.125, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.75"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 426.36, 512.72, 493.32, 521.3 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 178,
          "bounding box" : [ 453.692, 513.182, 466.024, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.82"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 493.32, 512.72, 559.74, 521.3 ],
        "row number" : 7,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 79,
          "page number" : 178,
          "bounding box" : [ 515.073, 513.182, 538.648, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "114-122"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 34.92, 504.2, 91.62, 512.72 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 80,
          "page number" : 178,
          "bounding box" : [ 55.08, 504.602, 71.576, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "51-55"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 91.62, 504.2, 158.58, 512.72 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 81,
          "page number" : 178,
          "bounding box" : [ 118.947, 504.602, 131.279, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 158.58, 504.2, 225.54, 512.72 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 82,
          "page number" : 178,
          "bounding box" : [ 185.909, 504.602, 198.24, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.67"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 225.54, 504.2, 292.5, 512.72 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 83,
          "page number" : 178,
          "bounding box" : [ 252.871, 504.602, 265.202, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 504.2, 359.46, 512.72 ],
        "row number" : 8,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 84,
          "page number" : 178,
          "bounding box" : [ 319.832, 504.602, 332.164, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 359.46, 504.2, 426.36, 512.72 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 85,
          "page number" : 178,
          "bounding box" : [ 386.794, 504.602, 399.125, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.67"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 426.36, 504.2, 493.32, 512.72 ],
        "row number" : 8,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 86,
          "page number" : 178,
          "bounding box" : [ 453.692, 504.602, 466.024, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 493.32, 504.2, 559.74, 512.72 ],
        "row number" : 8,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 87,
          "page number" : 178,
          "bounding box" : [ 515.073, 504.602, 538.648, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "123-131"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 34.92, 495.62, 91.62, 504.2 ],
        "row number" : 9,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 88,
          "page number" : 178,
          "bounding box" : [ 55.08, 496.082, 71.559, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "56-60"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 91.62, 495.62, 158.58, 504.2 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 89,
          "level" : "1",
          "page number" : 178,
          "bounding box" : [ 121.562, 496.082, 128.582, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 158.58, 495.62, 225.54, 504.2 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 90,
          "page number" : 178,
          "bounding box" : [ 185.908, 496.082, 198.226, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 225.54, 495.62, 292.5, 504.2 ],
        "row number" : 9,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 91,
          "page number" : 178,
          "bounding box" : [ 252.849, 496.082, 265.168, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.71"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 495.62, 359.46, 504.2 ],
        "row number" : 9,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 92,
          "level" : "1",
          "page number" : 178,
          "bounding box" : [ 322.43, 496.082, 329.45, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 359.46, 495.62, 426.36, 504.2 ],
        "row number" : 9,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 93,
          "page number" : 178,
          "bounding box" : [ 386.775, 496.082, 399.094, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 426.36, 495.62, 493.32, 504.2 ],
        "row number" : 9,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 94,
          "page number" : 178,
          "bounding box" : [ 453.66, 496.082, 465.979, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.71"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 493.32, 495.62, 559.74, 504.2 ],
        "row number" : 9,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 95,
          "page number" : 178,
          "bounding box" : [ 515.021, 496.082, 538.57, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "132-140"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 10,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 34.92, 487.1, 91.62, 495.62 ],
        "row number" : 10,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 96,
          "page number" : 178,
          "bounding box" : [ 55.08, 487.502, 71.559, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "61-70"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 91.62, 487.1, 158.58, 495.62 ],
        "row number" : 10,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 97,
          "level" : "1",
          "page number" : 178,
          "bounding box" : [ 121.562, 487.502, 128.582, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 158.58, 487.1, 225.54, 495.62 ],
        "row number" : 10,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 98,
          "page number" : 178,
          "bounding box" : [ 185.908, 487.502, 198.226, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.33"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 225.54, 487.1, 292.5, 495.62 ],
        "row number" : 10,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 99,
          "page number" : 178,
          "bounding box" : [ 252.849, 487.502, 265.168, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 487.1, 359.46, 495.62 ],
        "row number" : 10,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 100,
          "level" : "1",
          "page number" : 178,
          "bounding box" : [ 322.43, 487.502, 329.45, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 359.46, 487.1, 426.36, 495.62 ],
        "row number" : 10,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 101,
          "page number" : 178,
          "bounding box" : [ 386.775, 487.502, 399.094, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.33"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 426.36, 487.1, 493.32, 495.62 ],
        "row number" : 10,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 102,
          "page number" : 178,
          "bounding box" : [ 453.66, 487.502, 465.979, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 493.32, 487.1, 559.74, 495.62 ],
        "row number" : 10,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 103,
          "page number" : 178,
          "bounding box" : [ 515.021, 487.502, 538.57, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "141-158"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 11,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 34.92, 478.52, 91.62, 487.1 ],
        "row number" : 11,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 104,
          "page number" : 178,
          "bounding box" : [ 55.08, 478.982, 71.542, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "71-80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 91.62, 478.52, 158.58, 487.1 ],
        "row number" : 11,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 105,
          "level" : "1",
          "page number" : 178,
          "bounding box" : [ 121.542, 478.982, 128.562, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 158.58, 478.52, 225.54, 487.1 ],
        "row number" : 11,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 106,
          "level" : "1",
          "page number" : 178,
          "bounding box" : [ 188.523, 478.982, 195.543, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 225.54, 478.52, 292.5, 487.1 ],
        "row number" : 11,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 107,
          "page number" : 178,
          "bounding box" : [ 252.865, 478.982, 265.178, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 292.5, 478.52, 359.46, 487.1 ],
        "row number" : 11,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 108,
          "level" : "1",
          "page number" : 178,
          "bounding box" : [ 322.437, 478.982, 329.457, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 359.46, 478.52, 426.36, 487.1 ],
        "row number" : 11,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 109,
          "level" : "1",
          "page number" : 178,
          "bounding box" : [ 389.418, 478.982, 396.438, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 426.36, 478.52, 493.32, 487.1 ],
        "row number" : 11,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 110,
          "page number" : 178,
          "bounding box" : [ 453.697, 478.982, 466.01, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 178,
        "bounding box" : [ 493.32, 478.52, 559.74, 487.1 ],
        "row number" : 11,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 111,
          "page number" : 178,
          "bounding box" : [ 515.048, 478.982, 538.572, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "159-176"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5594,
    "level" : "14",
    "page number" : 178,
    "bounding box" : [ 44.64, 469.294, 101.495, 478.131 ],
    "linked content id" : 51,
    "font" : "TimesNewRomanPSMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "* See 2.40.1.4(d)."
  }, {
    "type" : "heading",
    "id" : 5595,
    "level" : "Subtitle",
    "page number" : 179,
    "bounding box" : [ 38.88, 743.77, 556.552, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.17 Allowable Ampacities of Single-Insulated Conductors Rated 0 Through 2000 Volts in Free Air,Based on Ambient Air Temperature of 30°C (86°F)"
  }, {
    "type" : "table",
    "id" : 5596,
    "level" : "15",
    "page number" : 179,
    "bounding box" : [ 34.68, 473.6, 559.98, 743.72 ],
    "number of rows" : 8,
    "number of columns" : 8,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 34.92, 612.68, 92.1, 743.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 2,
          "level" : "Subtitle",
          "page number" : 179,
          "bounding box" : [ 56.46, 621.75, 70.136, 632.388 ],
          "heading level" : 8,
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Size"
        }, {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 179,
          "bounding box" : [ 41.88, 613.825, 84.781, 623.597 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 92.1, 733.76, 493.8, 743.21 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 6,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 179,
          "bounding box" : [ 196.44, 733.29, 388.368, 743.928 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.13.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 493.8, 612.68, 559.74, 743.21 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 179,
          "bounding box" : [ 505.142, 613.825, 548.549, 632.387 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Size mm2(mm dia.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 92.1, 724.04, 158.58, 733.76 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 179,
          "bounding box" : [ 102.9, 723.63, 147.254, 734.268 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "60°C (140°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 158.58, 724.04, 225.54, 733.76 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 179,
          "bounding box" : [ 169.853, 723.63, 214.207, 734.268 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C (167°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 225.54, 724.04, 292.5, 733.76 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 179,
          "bounding box" : [ 236.806, 723.63, 281.16, 734.268 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 292.5, 724.04, 359.46, 733.76 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 179,
          "bounding box" : [ 303.759, 723.63, 348.113, 734.268 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "60°C (140°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 359.46, 724.04, 426.36, 733.76 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 179,
          "bounding box" : [ 370.712, 723.63, 415.066, 734.268 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C (167°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 426.36, 724.04, 493.8, 733.76 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 179,
          "bounding box" : [ 437.609, 723.63, 481.963, 734.268 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 92.1, 622.4, 158.58, 724.04 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 179,
          "bounding box" : [ 99.9, 621.87, 150.227, 632.508 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TW, UF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 158.58, 622.4, 225.54, 724.04 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 179,
          "bounding box" : [ 166.501, 621.934, 217.635, 669.343 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types RHW, THHW, THW, THWN, XHHW, USE, ZW"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 225.54, 622.4, 292.5, 724.04 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 179,
          "bounding box" : [ 231.474, 621.95, 286.571, 724.549 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 292.5, 622.4, 359.46, 724.04 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 179,
          "bounding box" : [ 300.781, 621.886, 351.108, 632.524 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TW, UF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 359.46, 622.4, 426.36, 724.04 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 179,
          "bounding box" : [ 367.382, 621.95, 418.515, 669.359 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types RHW, THHW, THW, THWN, XHHW, USE, ZW"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 426.36, 622.4, 493.8, 724.04 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 179,
          "bounding box" : [ 432.291, 621.966, 487.387, 724.565 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 92.1, 612.68, 292.5, 622.4 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 179,
          "bounding box" : [ 175.68, 612.27, 208.478, 622.907 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "COPPER"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 292.5, 612.68, 493.8, 622.4 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 179,
          "bounding box" : [ 308.376, 612.27, 477.467, 622.907 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "ALUMINUM OR COPPER-CLAD ALUMINUM"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 34.92, 579.98, 92.1, 612.68 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 20,
          "level" : "1",
          "page number" : 179,
          "bounding box" : [ 50.4, 588.486, 76.248, 612.336 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 179,
            "bounding box" : [ 50.4, 604.562, 76.248, 612.336 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2.0(1.6)*",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 179,
            "bounding box" : [ 50.4, 588.486, 76.248, 604.298 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "3.5(2.0)* 5.5(2.6)*",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 179,
          "bounding box" : [ 52.141, 580.385, 74.458, 588.159 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 92.1, 579.98, 158.58, 612.68 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 179,
          "bounding box" : [ 121.562, 580.385, 128.612, 612.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "25 30 40 55"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 158.58, 579.98, 225.54, 612.68 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 179,
          "bounding box" : [ 188.526, 580.385, 195.576, 612.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "30 35 50 65"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 225.54, 579.98, 292.5, 612.68 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 179,
          "bounding box" : [ 255.482, 580.385, 262.532, 612.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "35 40 55 75"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 292.5, 579.98, 359.46, 612.68 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "level" : "1",
          "page number" : 179,
          "bounding box" : [ 322.439, 580.385, 329.489, 612.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "25 35 45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 359.46, 579.98, 426.36, 612.68 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "level" : "1",
          "page number" : 179,
          "bounding box" : [ 389.396, 580.385, 396.446, 612.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "30 40 50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 426.36, 579.98, 493.8, 612.68 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "level" : "1",
          "page number" : 179,
          "bounding box" : [ 456.296, 580.385, 463.347, 612.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "35 40 55"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 493.8, 579.98, 559.74, 612.68 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 28,
          "level" : "1",
          "page number" : 179,
          "bounding box" : [ 513.896, 588.486, 539.743, 612.336 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 179,
            "bounding box" : [ 513.896, 604.562, 539.743, 612.336 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2.0(1.6)*",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 179,
            "bounding box" : [ 513.896, 588.486, 539.743, 604.298 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "3.5(2.0)* 5.5(2.6)*",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 179,
          "bounding box" : [ 515.636, 580.385, 537.954, 588.159 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 34.92, 547.28, 92.1, 579.98 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 179,
          "bounding box" : [ 59.76, 547.685, 66.81, 579.636 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 92.1, 547.28, 158.58, 579.98 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 179,
          "bounding box" : [ 119.76, 547.692, 130.35, 579.643 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "80 105 130 155"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 158.58, 547.28, 225.54, 579.98 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 179,
          "bounding box" : [ 186.724, 547.699, 197.314, 579.65 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "95 130 160 185"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 225.54, 547.28, 292.5, 579.98 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 179,
          "bounding box" : [ 253.68, 547.706, 264.271, 579.657 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "105 140 170 195"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 292.5, 547.28, 359.46, 579.98 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 179,
          "bounding box" : [ 320.644, 547.713, 331.235, 579.664 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "65 85 95 115"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 359.46, 547.28, 426.36, 579.98 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 179,
          "bounding box" : [ 387.608, 547.72, 398.198, 579.671 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "80 105 115 135"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 426.36, 547.28, 493.8, 579.98 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 179,
          "bounding box" : [ 454.509, 547.727, 465.099, 579.678 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "85 115 130 155"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 493.8, 547.28, 559.74, 579.98 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 179,
          "bounding box" : [ 523.27, 547.734, 530.32, 579.685 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "14 22 30 38"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 34.92, 514.58, 92.1, 547.28 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 179,
          "bounding box" : [ 58.019, 515.048, 68.609, 546.936 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 92.1, 514.58, 158.58, 547.28 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 179,
          "bounding box" : [ 119.76, 515.055, 130.35, 546.943 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "180 205 250 290"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 158.58, 514.58, 225.54, 547.28 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 179,
          "bounding box" : [ 186.717, 515.062, 197.307, 546.95 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "220 250 300 355"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 225.54, 514.58, 292.5, 547.28 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 179,
          "bounding box" : [ 253.673, 515.069, 264.264, 546.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "235 260 320 370"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 292.5, 514.58, 359.46, 547.28 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 179,
          "bounding box" : [ 320.63, 515.076, 331.221, 546.964 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "135 155 185 220"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 359.46, 514.58, 426.36, 547.28 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 179,
          "bounding box" : [ 387.587, 515.083, 398.177, 546.971 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "165 185 225 265"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 426.36, 514.58, 493.8, 547.28 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 179,
          "bounding box" : [ 454.488, 515.09, 465.078, 546.978 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "185 210 255 295"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 493.8, 514.58, 559.74, 547.28 ],
        "row number" : 7,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 179,
          "bounding box" : [ 521.508, 515.097, 532.098, 546.985 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 34.92, 473.84, 92.1, 514.58 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 179,
          "bounding box" : [ 58.02, 474.247, 68.61, 514.236 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 150 175 200 250"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 92.1, 473.84, 158.58, 514.58 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 179,
          "bounding box" : [ 119.761, 474.254, 130.351, 514.243 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "35 375 410 440 505"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 158.58, 473.84, 225.54, 514.58 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 179,
          "bounding box" : [ 186.718, 474.261, 197.308, 514.25 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "400 440 495 540 620"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 225.54, 473.84, 292.5, 514.58 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 179,
          "bounding box" : [ 253.674, 474.268, 264.265, 514.257 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "420 475 560 570 655"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 292.5, 473.84, 359.46, 514.58 ],
        "row number" : 8,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 179,
          "bounding box" : [ 320.631, 474.275, 331.222, 514.264 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "260 295 325 345 405"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 359.46, 473.84, 426.36, 514.58 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 179,
          "bounding box" : [ 387.588, 474.282, 398.178, 514.271 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "310 355 390 410 485"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 426.36, 473.84, 493.8, 514.58 ],
        "row number" : 8,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 179,
          "bounding box" : [ 454.489, 474.289, 465.079, 514.278 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "350 400 440 465 545"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 179,
        "bounding box" : [ 493.8, 473.84, 559.74, 514.58 ],
        "row number" : 8,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 179,
          "bounding box" : [ 521.508, 474.296, 532.099, 514.285 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 150 175 200 250"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5597,
    "level" : "Subtitle",
    "page number" : 180,
    "bounding box" : [ 35.28, 756.429, 165.872, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.17 (Continued)"
  }, {
    "type" : "table",
    "id" : 5598,
    "level" : "16",
    "page number" : 180,
    "bounding box" : [ 34.68, 592.4, 559.98, 756.38 ],
    "number of rows" : 5,
    "number of columns" : 8,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 34.92, 625.34, 92.1, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 1,
          "level" : "Subtitle",
          "page number" : 180,
          "bounding box" : [ 56.46, 634.411, 70.145, 645.048 ],
          "heading level" : 8,
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Size"
        }, {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 180,
          "bounding box" : [ 41.877, 626.485, 84.781, 636.257 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 92.1, 746.42, 493.8, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 6,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 180,
          "bounding box" : [ 196.44, 745.95, 388.368, 756.588 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.13.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 493.8, 625.34, 559.74, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 5,
          "level" : "Subtitle",
          "page number" : 180,
          "bounding box" : [ 519.961, 634.418, 533.637, 645.055 ],
          "heading level" : 8,
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Size"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 180,
          "bounding box" : [ 505.38, 626.485, 548.281, 636.257 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "mm2(mm dia.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 92.1, 736.7, 158.58, 746.42 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 180,
          "bounding box" : [ 102.9, 736.29, 147.254, 746.928 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "60°C (140°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 158.58, 736.7, 225.54, 746.42 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 180,
          "bounding box" : [ 169.853, 736.29, 214.207, 746.928 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C (167°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 225.54, 736.7, 292.5, 746.42 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 180,
          "bounding box" : [ 236.806, 736.29, 281.16, 746.928 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 736.7, 359.46, 746.42 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 180,
          "bounding box" : [ 303.759, 736.29, 348.113, 746.928 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "60°C (140°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 359.46, 736.7, 426.36, 746.42 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 180,
          "bounding box" : [ 370.712, 736.29, 415.066, 746.928 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C (167°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 426.36, 736.7, 493.8, 746.42 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 180,
          "bounding box" : [ 437.609, 736.29, 481.963, 746.928 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 92.1, 635.0, 158.58, 736.7 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 180,
          "bounding box" : [ 99.9, 634.53, 150.227, 645.168 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TW, UF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 158.58, 635.0, 225.54, 736.7 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 180,
          "bounding box" : [ 166.501, 634.594, 217.635, 682.003 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types RHW, THHW, THW, THWN, XHHW, USE, ZW"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 225.54, 635.0, 292.5, 736.7 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 180,
          "bounding box" : [ 231.474, 634.61, 286.571, 737.209 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 635.0, 359.46, 736.7 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 180,
          "bounding box" : [ 300.781, 634.546, 351.108, 645.184 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TW, UF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 359.46, 635.0, 426.36, 736.7 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 180,
          "bounding box" : [ 367.382, 634.61, 418.515, 682.019 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types RHW, THHW, THW, THWN, XHHW, USE, ZW"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 426.36, 635.0, 493.8, 736.7 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 180,
          "bounding box" : [ 432.291, 634.626, 487.387, 737.225 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Types TBS, SA, SIS, FEP, FEPB, MI, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE2, XHH, XHHW, XHHW-2, ZW2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 92.1, 625.34, 292.5, 635.0 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 180,
          "bounding box" : [ 175.68, 624.874, 208.478, 635.511 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "COPPER"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 625.34, 493.8, 635.0 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 180,
          "bounding box" : [ 308.376, 624.874, 477.467, 635.511 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "ALUMINUM OR COPPER-CLAD ALUMINUM"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 34.92, 592.88, 92.1, 625.34 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 180,
          "bounding box" : [ 58.02, 593.045, 68.61, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "325 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 92.1, 592.88, 158.58, 625.34 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 180,
          "bounding box" : [ 119.761, 593.045, 130.351, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600 645 675 770"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 158.58, 592.88, 225.54, 625.34 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 180,
          "bounding box" : [ 186.718, 593.045, 197.308, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "720 775 810 930"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 225.54, 592.88, 292.5, 625.34 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 180,
          "bounding box" : [ 253.674, 593.045, 264.265, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "770 875 875 995"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 592.88, 359.46, 625.34 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 180,
          "bounding box" : [ 320.631, 593.045, 331.222, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "475 510 530 620"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 359.46, 592.88, 426.36, 625.34 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 180,
          "bounding box" : [ 387.588, 593.045, 398.178, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "560 615 640 745"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 426.36, 592.88, 493.8, 625.34 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 180,
          "bounding box" : [ 454.489, 593.045, 465.079, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "640 690 725 835"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 493.8, 592.88, 559.74, 625.34 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 180,
          "bounding box" : [ 521.508, 593.045, 532.099, 624.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "325 375 400 500"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5599,
    "level" : "Subtitle",
    "page number" : 180,
    "bounding box" : [ 250.14, 582.51, 345.171, 593.148 ],
    "heading level" : 8,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "CORRECTION FACTORS"
  }, {
    "type" : "table",
    "id" : 5600,
    "level" : "17",
    "page number" : 180,
    "bounding box" : [ 34.68, 478.28, 559.98, 583.16 ],
    "number of rows" : 11,
    "number of columns" : 8,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 34.92, 564.02, 91.62, 582.68 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 180,
          "bounding box" : [ 44.279, 563.614, 82.312, 583.428 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Ambient Temp. (°C)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 91.62, 564.02, 493.32, 582.68 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 6,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 180,
          "bounding box" : [ 114.056, 563.614, 470.847, 583.428 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "For ambient temperatures other than 30°C (86°F), multiply the allowable ampacities shown above by the appropriate factor shown below."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 493.32, 564.02, 559.74, 582.68 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 180,
          "bounding box" : [ 500.096, 563.614, 553.479, 583.428 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Ambient Temp. (°F)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 34.92, 555.5, 91.62, 564.02 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 180,
          "bounding box" : [ 54.48, 555.902, 72.148, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "21–25"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 91.62, 555.5, 158.58, 564.02 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 180,
          "bounding box" : [ 118.915, 555.902, 131.247, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.08"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 158.58, 555.5, 225.54, 564.02 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 180,
          "bounding box" : [ 185.876, 555.902, 198.207, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.05"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 225.54, 555.5, 292.5, 564.02 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 180,
          "bounding box" : [ 252.837, 555.902, 265.168, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.04"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 555.5, 359.46, 564.02 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 180,
          "bounding box" : [ 319.798, 555.902, 332.129, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.08"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 359.46, 555.5, 426.36, 564.02 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 180,
          "bounding box" : [ 386.759, 555.902, 399.09, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.05"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 426.36, 555.5, 493.32, 564.02 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 180,
          "bounding box" : [ 453.657, 555.902, 465.988, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.04"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 493.32, 555.5, 559.74, 564.02 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 180,
          "bounding box" : [ 518.575, 555.902, 535.071, 563.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "70-77"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 34.92, 546.92, 91.62, 555.5 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 180,
          "bounding box" : [ 55.08, 547.382, 71.576, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "26-30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 91.62, 546.92, 158.58, 555.5 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 180,
          "bounding box" : [ 118.947, 547.382, 131.279, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 158.58, 546.92, 225.54, 555.5 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 180,
          "bounding box" : [ 185.909, 547.382, 198.24, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 225.54, 546.92, 292.5, 555.5 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 180,
          "bounding box" : [ 252.871, 547.382, 265.202, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 546.92, 359.46, 555.5 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 180,
          "bounding box" : [ 319.832, 547.382, 332.164, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 359.46, 546.92, 426.36, 555.5 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 180,
          "bounding box" : [ 386.794, 547.382, 399.125, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 426.36, 546.92, 493.32, 555.5 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 180,
          "bounding box" : [ 453.692, 547.382, 466.024, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 493.32, 546.92, 559.74, 555.5 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 180,
          "bounding box" : [ 518.611, 547.382, 535.107, 555.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "78-86"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 34.92, 538.4, 91.62, 546.92 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 180,
          "bounding box" : [ 55.08, 538.802, 71.576, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "31-35"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 91.62, 538.4, 158.58, 546.92 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 180,
          "bounding box" : [ 118.947, 538.802, 131.279, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.91"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 158.58, 538.4, 225.54, 546.92 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 180,
          "bounding box" : [ 185.909, 538.802, 198.24, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.94"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 225.54, 538.4, 292.5, 546.92 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 180,
          "bounding box" : [ 252.871, 538.802, 265.202, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.96"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 538.4, 359.46, 546.92 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 180,
          "bounding box" : [ 319.832, 538.802, 332.164, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.91"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 359.46, 538.4, 426.36, 546.92 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 180,
          "bounding box" : [ 386.794, 538.802, 399.125, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.94"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 426.36, 538.4, 493.32, 546.92 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 180,
          "bounding box" : [ 453.692, 538.802, 466.024, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.96"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 493.32, 538.4, 559.74, 546.92 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 180,
          "bounding box" : [ 518.611, 538.802, 535.107, 546.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "87-95"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 34.92, 529.82, 91.62, 538.4 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 180,
          "bounding box" : [ 55.08, 530.282, 71.576, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "36-40"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 91.62, 529.82, 158.58, 538.4 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 180,
          "bounding box" : [ 118.947, 530.282, 131.279, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.82"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 158.58, 529.82, 225.54, 538.4 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 180,
          "bounding box" : [ 185.909, 530.282, 198.24, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.88"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 225.54, 529.82, 292.5, 538.4 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 180,
          "bounding box" : [ 252.871, 530.282, 265.202, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.91"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 529.82, 359.46, 538.4 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 180,
          "bounding box" : [ 319.832, 530.282, 332.164, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.82"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 359.46, 529.82, 426.36, 538.4 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 180,
          "bounding box" : [ 386.794, 530.282, 399.125, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.88"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 426.36, 529.82, 493.32, 538.4 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 180,
          "bounding box" : [ 453.692, 530.282, 466.024, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.91"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 493.32, 529.82, 559.74, 538.4 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 180,
          "bounding box" : [ 516.814, 530.282, 536.849, 538.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "96-104"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 34.92, 521.3, 91.62, 529.82 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 180,
          "bounding box" : [ 55.08, 521.702, 71.576, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "41-45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 91.62, 521.3, 158.58, 529.82 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 180,
          "bounding box" : [ 118.947, 521.702, 131.279, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.71"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 158.58, 521.3, 225.54, 529.82 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 66,
          "page number" : 180,
          "bounding box" : [ 185.909, 521.702, 198.24, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.82"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 225.54, 521.3, 292.5, 529.82 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 67,
          "page number" : 180,
          "bounding box" : [ 252.871, 521.702, 265.202, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.87"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 521.3, 359.46, 529.82 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 180,
          "bounding box" : [ 319.832, 521.702, 332.164, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.71"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 359.46, 521.3, 426.36, 529.82 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 180,
          "bounding box" : [ 386.794, 521.702, 399.125, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.82"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 426.36, 521.3, 493.32, 529.82 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 180,
          "bounding box" : [ 453.692, 521.702, 466.024, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.87"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 493.32, 521.3, 559.74, 529.82 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 180,
          "bounding box" : [ 515.073, 521.702, 538.648, 529.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "105-113"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 34.92, 512.72, 91.62, 521.3 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 180,
          "bounding box" : [ 55.08, 513.182, 71.576, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "46-50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 91.62, 512.72, 158.58, 521.3 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 180,
          "bounding box" : [ 118.947, 513.182, 131.279, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 158.58, 512.72, 225.54, 521.3 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 180,
          "bounding box" : [ 185.909, 513.182, 198.24, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.75"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 225.54, 512.72, 292.5, 521.3 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 180,
          "bounding box" : [ 252.871, 513.182, 265.202, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.82"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 512.72, 359.46, 521.3 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 180,
          "bounding box" : [ 319.832, 513.182, 332.164, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 359.46, 512.72, 426.36, 521.3 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 180,
          "bounding box" : [ 386.794, 513.182, 399.125, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.75"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 426.36, 512.72, 493.32, 521.3 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 180,
          "bounding box" : [ 453.692, 513.182, 466.024, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.82"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 493.32, 512.72, 559.74, 521.3 ],
        "row number" : 7,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 79,
          "page number" : 180,
          "bounding box" : [ 515.073, 513.182, 538.648, 520.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "114-122"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 34.92, 504.2, 91.62, 512.72 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 80,
          "page number" : 180,
          "bounding box" : [ 55.08, 504.602, 71.576, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "51-55"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 91.62, 504.2, 158.58, 512.72 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 81,
          "page number" : 180,
          "bounding box" : [ 118.947, 504.602, 131.279, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 158.58, 504.2, 225.54, 512.72 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 82,
          "page number" : 180,
          "bounding box" : [ 185.909, 504.602, 198.24, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.67"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 225.54, 504.2, 292.5, 512.72 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 83,
          "page number" : 180,
          "bounding box" : [ 252.871, 504.602, 265.202, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 504.2, 359.46, 512.72 ],
        "row number" : 8,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 84,
          "page number" : 180,
          "bounding box" : [ 319.832, 504.602, 332.164, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 359.46, 504.2, 426.36, 512.72 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 85,
          "page number" : 180,
          "bounding box" : [ 386.794, 504.602, 399.125, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.67"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 426.36, 504.2, 493.32, 512.72 ],
        "row number" : 8,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 86,
          "page number" : 180,
          "bounding box" : [ 453.692, 504.602, 466.024, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 493.32, 504.2, 559.74, 512.72 ],
        "row number" : 8,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 87,
          "page number" : 180,
          "bounding box" : [ 515.073, 504.602, 538.648, 512.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "123-131"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 34.92, 495.62, 91.62, 504.2 ],
        "row number" : 9,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 88,
          "page number" : 180,
          "bounding box" : [ 55.08, 496.082, 71.559, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "56-60"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 91.62, 495.62, 158.58, 504.2 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 89,
          "level" : "1",
          "page number" : 180,
          "bounding box" : [ 121.562, 496.082, 128.582, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 158.58, 495.62, 225.54, 504.2 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 90,
          "page number" : 180,
          "bounding box" : [ 185.908, 496.082, 198.226, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 225.54, 495.62, 292.5, 504.2 ],
        "row number" : 9,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 91,
          "page number" : 180,
          "bounding box" : [ 252.849, 496.082, 265.168, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.71"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 495.62, 359.46, 504.2 ],
        "row number" : 9,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 92,
          "level" : "1",
          "page number" : 180,
          "bounding box" : [ 322.43, 496.082, 329.45, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 359.46, 495.62, 426.36, 504.2 ],
        "row number" : 9,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 93,
          "page number" : 180,
          "bounding box" : [ 386.775, 496.082, 399.094, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 426.36, 495.62, 493.32, 504.2 ],
        "row number" : 9,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 94,
          "page number" : 180,
          "bounding box" : [ 453.66, 496.082, 465.979, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.71"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 493.32, 495.62, 559.74, 504.2 ],
        "row number" : 9,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 95,
          "page number" : 180,
          "bounding box" : [ 515.021, 496.082, 538.57, 503.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "132-140"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 10,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 34.92, 487.1, 91.62, 495.62 ],
        "row number" : 10,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 96,
          "page number" : 180,
          "bounding box" : [ 55.08, 487.502, 71.559, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "61-70"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 91.62, 487.1, 158.58, 495.62 ],
        "row number" : 10,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 97,
          "level" : "1",
          "page number" : 180,
          "bounding box" : [ 121.562, 487.502, 128.582, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 158.58, 487.1, 225.54, 495.62 ],
        "row number" : 10,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 98,
          "page number" : 180,
          "bounding box" : [ 185.908, 487.502, 198.226, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.33"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 225.54, 487.1, 292.5, 495.62 ],
        "row number" : 10,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 99,
          "page number" : 180,
          "bounding box" : [ 252.849, 487.502, 265.168, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 487.1, 359.46, 495.62 ],
        "row number" : 10,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 100,
          "level" : "1",
          "page number" : 180,
          "bounding box" : [ 322.43, 487.502, 329.45, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 359.46, 487.1, 426.36, 495.62 ],
        "row number" : 10,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 101,
          "page number" : 180,
          "bounding box" : [ 386.775, 487.502, 399.094, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.33"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 426.36, 487.1, 493.32, 495.62 ],
        "row number" : 10,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 102,
          "page number" : 180,
          "bounding box" : [ 453.66, 487.502, 465.979, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 493.32, 487.1, 559.74, 495.62 ],
        "row number" : 10,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 103,
          "page number" : 180,
          "bounding box" : [ 515.021, 487.502, 538.57, 495.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "141-158"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 11,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 34.92, 478.52, 91.62, 487.1 ],
        "row number" : 11,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 104,
          "page number" : 180,
          "bounding box" : [ 55.08, 478.982, 71.542, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "71-80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 91.62, 478.52, 158.58, 487.1 ],
        "row number" : 11,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 105,
          "level" : "1",
          "page number" : 180,
          "bounding box" : [ 121.542, 478.982, 128.562, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 158.58, 478.52, 225.54, 487.1 ],
        "row number" : 11,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 106,
          "level" : "1",
          "page number" : 180,
          "bounding box" : [ 188.523, 478.982, 195.543, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 225.54, 478.52, 292.5, 487.1 ],
        "row number" : 11,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 107,
          "page number" : 180,
          "bounding box" : [ 252.865, 478.982, 265.178, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 292.5, 478.52, 359.46, 487.1 ],
        "row number" : 11,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 108,
          "level" : "1",
          "page number" : 180,
          "bounding box" : [ 322.437, 478.982, 329.457, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 359.46, 478.52, 426.36, 487.1 ],
        "row number" : 11,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 109,
          "level" : "1",
          "page number" : 180,
          "bounding box" : [ 389.418, 478.982, 396.438, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 426.36, 478.52, 493.32, 487.1 ],
        "row number" : 11,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 110,
          "page number" : 180,
          "bounding box" : [ 453.697, 478.982, 466.01, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 180,
        "bounding box" : [ 493.32, 478.52, 559.74, 487.1 ],
        "row number" : 11,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 111,
          "page number" : 180,
          "bounding box" : [ 515.048, 478.982, 538.572, 486.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "159-176"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5601,
    "level" : "14",
    "page number" : 180,
    "bounding box" : [ 44.64, 469.294, 97.471, 478.131 ],
    "linked content id" : 54,
    "font" : "TimesNewRomanPSMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "* See 2.0.1.4(d)."
  }, {
    "type" : "list",
    "id" : 5602,
    "level" : "10",
    "page number" : 181,
    "bounding box" : [ 44.4, 743.77, 551.004, 771.066 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 181,
      "bounding box" : [ 44.4, 743.77, 551.004, 771.066 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 3.10.1.18 Allowable Ampacities of Insulated Conductors Rated 0 Through 2000 Volts, 150°C Through 250°C (302°F Through 482°F). Not More Than Three Current-Carrying Conductors in Raceway or Cable,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5603,
    "page number" : 181,
    "bounding box" : [ 175.018, 731.11, 420.375, 745.746 ],
    "linked content id" : 56,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Based on Ambient Air Temperature of 40°C (104°F)"
  }, {
    "type" : "table",
    "id" : 5604,
    "level" : "13",
    "page number" : 181,
    "bounding box" : [ 35.82, 580.46, 558.9, 731.12 ],
    "number of rows" : 7,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 686.84, 103.26, 730.61 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 181,
          "bounding box" : [ 47.997, 687.984, 90.901, 705.443 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Size mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 103.26, 720.56, 485.76, 730.61 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 181,
          "bounding box" : [ 209.52, 720.265, 378.522, 729.623 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.13.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.76, 686.84, 558.66, 730.61 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 181,
          "bounding box" : [ 500.755, 687.984, 543.661, 705.443 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Size mm2(mm dia.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 103.26, 712.04, 161.28, 720.56 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 181,
          "bounding box" : [ 110.7, 711.685, 153.299, 721.043 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "150°C (302°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 712.04, 259.38, 720.56 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 181,
          "bounding box" : [ 189.004, 711.685, 231.603, 721.043 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "200°C (392°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 712.04, 377.28, 720.56 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 181,
          "bounding box" : [ 296.997, 711.685, 339.596, 721.043 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "250°C (482°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 712.04, 485.76, 720.56 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 181,
          "bounding box" : [ 409.979, 711.685, 452.578, 721.043 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "150°C (302°F)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 103.26, 703.46, 161.28, 712.04 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 181,
          "bounding box" : [ 121.26, 703.165, 142.892, 712.523 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Z"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 703.46, 259.38, 712.04 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 181,
          "bounding box" : [ 168.391, 703.165, 252.253, 712.523 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Types FEP, FEPB, PFA, SA"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 703.46, 377.28, 712.04 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 181,
          "bounding box" : [ 290.458, 703.165, 346.349, 712.523 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Types PFAH, TFE"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 703.46, 485.76, 712.04 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 181,
          "bounding box" : [ 420.559, 703.165, 442.191, 712.523 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Z"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 103.26, 686.84, 259.38, 703.46 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 181,
          "bounding box" : [ 166.68, 686.545, 195.434, 695.903 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "COPPER"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 686.84, 377.28, 703.46 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 181,
          "bounding box" : [ 267.543, 686.545, 369.114, 703.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "NICKEL OR NICKEL-COATED COPPER"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 686.84, 485.76, 703.46 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 181,
          "bounding box" : [ 388.322, 686.545, 474.183, 703.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "ALUMINUM OR COPPERCLAD ALUMINUM"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 654.14, 103.26, 686.84 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 181,
          "bounding box" : [ 58.32, 654.608, 80.637, 686.496 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 181,
            "bounding box" : [ 58.32, 678.722, 80.637, 686.496 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2.0(1.6)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 181,
            "bounding box" : [ 58.32, 654.608, 80.637, 678.458 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "3.5(2.0) 5.5(2.6) 8.0(3.2)",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 103.26, 654.14, 161.28, 686.84 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 181,
          "bounding box" : [ 128.464, 654.615, 135.514, 686.503 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "34 43 55 76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 654.14, 259.38, 686.84 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 181,
          "bounding box" : [ 206.765, 654.622, 213.815, 686.51 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "36 45 60 83"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 654.14, 377.28, 686.84 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 181,
          "bounding box" : [ 314.768, 654.629, 321.818, 686.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "39 54 73 93"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 654.14, 485.76, 686.84 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "level" : "1",
          "page number" : 181,
          "bounding box" : [ 427.748, 654.636, 434.798, 686.524 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "30 44 57"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.76, 654.14, 558.66, 686.84 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 21,
          "level" : "1",
          "page number" : 181,
          "bounding box" : [ 511.089, 654.643, 533.406, 686.531 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 181,
            "bounding box" : [ 511.089, 678.757, 533.406, 686.531 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2.0(1.6)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 181,
            "bounding box" : [ 511.089, 654.643, 533.406, 678.493 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "3.5(2.0) 5.5(2.6) 8.0(3.2)",
            "kids" : [ ]
          } ]
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 613.4, 103.26, 654.14 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 181,
          "bounding box" : [ 65.94, 613.87, 72.99, 653.796 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "14 22 30 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 103.26, 613.4, 161.28, 654.14 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 181,
          "bounding box" : [ 126.719, 613.877, 137.31, 653.803 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "96 120 143 160 186"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 613.4, 259.38, 654.14 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 181,
          "bounding box" : [ 205.02, 613.884, 215.611, 653.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "110 125 152 171 197"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 613.4, 377.28, 654.14 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 181,
          "bounding box" : [ 313.023, 613.891, 323.613, 653.817 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "117 148 166 191 215"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 613.4, 485.76, 654.14 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 181,
          "bounding box" : [ 425.947, 613.898, 436.537, 653.824 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "75 94 109 124 145"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.76, 613.4, 558.66, 654.14 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 181,
          "bounding box" : [ 518.709, 613.905, 525.759, 653.831 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "14 22 30 30 38"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 580.94, 103.26, 613.4 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 181,
          "bounding box" : [ 64.143, 581.168, 74.733, 613.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 103.26, 580.94, 161.28, 613.4 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 181,
          "bounding box" : [ 126.726, 581.175, 137.317, 613.063 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "215 251 288 332"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 580.94, 259.38, 613.4 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 181,
          "bounding box" : [ 205.027, 581.182, 215.618, 613.07 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "229 260 297 346"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 580.94, 377.28, 613.4 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 181,
          "bounding box" : [ 313.03, 581.189, 323.62, 613.077 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "244 273 308 361"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 580.94, 485.76, 613.4 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 181,
          "bounding box" : [ 425.947, 581.196, 436.537, 613.084 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "169 198 227 260"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.76, 580.94, 558.66, 613.4 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 181,
          "bounding box" : [ 516.912, 581.203, 527.502, 613.091 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5605,
    "page number" : 181,
    "bounding box" : [ 256.02, 571.825, 339.434, 581.183 ],
    "linked content id" : 55,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.02,
    "text color" : "[0.0]",
    "content" : "CORRECTION FACTORS"
  }, {
    "type" : "table",
    "id" : 5606,
    "level" : "14",
    "page number" : 181,
    "bounding box" : [ 35.82, 452.72, 558.9, 572.42 ],
    "number of rows" : 13,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 555.56, 102.78, 571.94 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 181,
          "bounding box" : [ 45.96, 555.267, 92.929, 572.663 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ambient Temp. (°C)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 102.78, 555.56, 485.28, 571.94 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 181,
          "bounding box" : [ 116.16, 555.267, 471.807, 572.663 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "For ambient temperatures other than 40°C (104°F), multiply the allowable ampacities shown above by the appropriate factor shown below."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.28, 555.56, 558.66, 571.94 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 181,
          "bounding box" : [ 491.997, 563.305, 552.452, 572.663 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ambient Temp. (°F)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 547.04, 102.78, 555.56 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 181,
          "bounding box" : [ 61.2, 547.442, 77.693, 555.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "41-50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 102.78, 547.04, 161.28, 555.56 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 181,
          "bounding box" : [ 125.842, 547.442, 138.171, 555.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.95"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 547.04, 259.38, 555.56 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 181,
          "bounding box" : [ 204.136, 547.442, 216.466, 555.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.97"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 547.04, 377.28, 555.56 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 181,
          "bounding box" : [ 312.133, 547.442, 324.462, 555.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.98"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 547.04, 485.28, 555.56 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 181,
          "bounding box" : [ 425.113, 547.442, 437.443, 555.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.95"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.28, 547.04, 558.66, 555.56 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 181,
          "bounding box" : [ 510.428, 547.442, 533.998, 555.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "105-122"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 538.46, 102.78, 547.04 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 181,
          "bounding box" : [ 61.2, 538.922, 77.693, 546.696 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "51-60"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 102.78, 538.46, 161.28, 547.04 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 181,
          "bounding box" : [ 125.842, 538.922, 138.171, 546.696 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 538.46, 259.38, 547.04 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 181,
          "bounding box" : [ 204.136, 538.922, 216.466, 546.696 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.94"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 538.46, 377.28, 547.04 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 181,
          "bounding box" : [ 312.133, 538.922, 324.462, 546.696 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.95"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 538.46, 485.28, 547.04 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 181,
          "bounding box" : [ 425.113, 538.922, 437.443, 546.696 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.28, 538.46, 558.66, 547.04 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 181,
          "bounding box" : [ 510.428, 538.922, 533.998, 546.696 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "123-140"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 529.94, 102.78, 538.46 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 181,
          "bounding box" : [ 61.2, 530.342, 77.693, 538.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "61-70"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 102.78, 529.94, 161.28, 538.46 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 181,
          "bounding box" : [ 125.842, 530.342, 138.171, 538.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.85"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 529.94, 259.38, 538.46 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 181,
          "bounding box" : [ 204.136, 530.342, 216.466, 538.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 529.94, 377.28, 538.46 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 181,
          "bounding box" : [ 312.133, 530.342, 324.462, 538.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.93"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 529.94, 485.28, 538.46 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 181,
          "bounding box" : [ 425.113, 530.342, 437.443, 538.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.85"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.28, 529.94, 558.66, 538.46 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 181,
          "bounding box" : [ 510.428, 530.342, 533.998, 538.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "141-158"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 521.36, 102.78, 529.94 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 181,
          "bounding box" : [ 61.2, 521.822, 77.693, 529.596 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "71-80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 102.78, 521.36, 161.28, 529.94 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 181,
          "bounding box" : [ 125.842, 521.822, 138.171, 529.596 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 521.36, 259.38, 529.94 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 181,
          "bounding box" : [ 204.136, 521.822, 216.466, 529.596 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.87"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 521.36, 377.28, 529.94 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 181,
          "bounding box" : [ 312.133, 521.822, 324.462, 529.596 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 521.36, 485.28, 529.94 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 181,
          "bounding box" : [ 425.113, 521.822, 437.443, 529.596 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.28, 521.36, 558.66, 529.94 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 181,
          "bounding box" : [ 510.428, 521.822, 533.998, 529.596 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "159-176"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 512.84, 102.78, 521.36 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 181,
          "bounding box" : [ 61.2, 513.242, 77.693, 521.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "81-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 102.78, 512.84, 161.28, 521.36 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 181,
          "bounding box" : [ 125.842, 513.242, 138.171, 521.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.74"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 512.84, 259.38, 521.36 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 181,
          "bounding box" : [ 204.136, 513.242, 216.466, 521.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.83"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 512.84, 377.28, 521.36 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 181,
          "bounding box" : [ 312.133, 513.242, 324.462, 521.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.87"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 512.84, 485.28, 521.36 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 181,
          "bounding box" : [ 425.113, 513.242, 437.443, 521.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
