          "content" : "0.74"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.28, 512.84, 558.66, 521.36 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 66,
          "page number" : 181,
          "bounding box" : [ 510.428, 513.242, 533.998, 521.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "177-194"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 504.26, 102.78, 512.84 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 67,
          "page number" : 181,
          "bounding box" : [ 59.46, 504.722, 79.492, 512.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "91-100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 102.78, 504.26, 161.28, 512.84 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 181,
          "bounding box" : [ 125.84, 504.722, 138.17, 512.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.67"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 504.26, 259.38, 512.84 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 181,
          "bounding box" : [ 204.139, 504.722, 216.469, 512.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.79"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 504.26, 377.28, 512.84 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 181,
          "bounding box" : [ 312.14, 504.722, 324.469, 512.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.85"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 504.26, 485.28, 512.84 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 181,
          "bounding box" : [ 425.118, 504.722, 437.447, 512.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.67"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.28, 504.26, 558.66, 512.84 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 181,
          "bounding box" : [ 510.437, 504.722, 534.007, 512.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "195-212"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 495.74, 102.78, 504.26 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 181,
          "bounding box" : [ 57.66, 496.142, 81.23, 503.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "101-120"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 102.78, 495.74, 161.28, 504.26 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 181,
          "bounding box" : [ 125.839, 496.142, 138.168, 503.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 495.74, 259.38, 504.26 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 181,
          "bounding box" : [ 204.139, 496.142, 216.468, 503.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.71"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 495.74, 377.28, 504.26 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 181,
          "bounding box" : [ 312.133, 496.142, 324.462, 503.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.79"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 495.74, 485.28, 504.26 ],
        "row number" : 8,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 181,
          "bounding box" : [ 425.111, 496.142, 437.441, 503.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.28, 495.74, 558.66, 504.26 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 181,
          "bounding box" : [ 510.431, 496.142, 534.001, 503.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "213-248"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 487.16, 102.78, 495.74 ],
        "row number" : 9,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 79,
          "page number" : 181,
          "bounding box" : [ 57.66, 487.622, 81.23, 495.396 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "121-140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 102.78, 487.16, 161.28, 495.74 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 80,
          "page number" : 181,
          "bounding box" : [ 125.839, 487.622, 138.168, 495.396 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 487.16, 259.38, 495.74 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 81,
          "page number" : 181,
          "bounding box" : [ 204.139, 487.622, 216.468, 495.396 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.61"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 487.16, 377.28, 495.74 ],
        "row number" : 9,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 82,
          "page number" : 181,
          "bounding box" : [ 312.133, 487.622, 324.462, 495.396 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.72"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 487.16, 485.28, 495.74 ],
        "row number" : 9,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 83,
          "page number" : 181,
          "bounding box" : [ 425.111, 487.622, 437.441, 495.396 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.28, 487.16, 558.66, 495.74 ],
        "row number" : 9,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 84,
          "page number" : 181,
          "bounding box" : [ 510.431, 487.622, 534.001, 495.396 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "249-284"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 10,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 478.64, 102.78, 487.16 ],
        "row number" : 10,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 85,
          "page number" : 181,
          "bounding box" : [ 57.66, 479.042, 81.205, 486.816 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "141-160"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 102.78, 478.64, 161.28, 487.16 ],
        "row number" : 10,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 86,
          "level" : "1",
          "page number" : 181,
          "bounding box" : [ 128.509, 479.042, 135.529, 486.816 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 478.64, 259.38, 487.16 ],
        "row number" : 10,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 87,
          "page number" : 181,
          "bounding box" : [ 204.132, 479.042, 216.449, 486.816 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 478.64, 377.28, 487.16 ],
        "row number" : 10,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 88,
          "page number" : 181,
          "bounding box" : [ 312.114, 479.042, 324.431, 486.816 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.65"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 478.64, 485.28, 487.16 ],
        "row number" : 10,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 89,
          "level" : "1",
          "page number" : 181,
          "bounding box" : [ 427.712, 479.042, 434.732, 486.816 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.28, 478.64, 558.66, 487.16 ],
        "row number" : 10,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 90,
          "page number" : 181,
          "bounding box" : [ 510.418, 479.042, 533.963, 486.816 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "285-320"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 11,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 470.06, 102.78, 478.64 ],
        "row number" : 11,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 91,
          "page number" : 181,
          "bounding box" : [ 57.66, 470.522, 81.205, 478.296 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "161-180"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 102.78, 470.06, 161.28, 478.64 ],
        "row number" : 11,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 92,
          "level" : "1",
          "page number" : 181,
          "bounding box" : [ 128.509, 470.522, 135.529, 478.296 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 470.06, 259.38, 478.64 ],
        "row number" : 11,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 93,
          "page number" : 181,
          "bounding box" : [ 204.132, 470.522, 216.449, 478.296 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.35"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 470.06, 377.28, 478.64 ],
        "row number" : 11,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 94,
          "page number" : 181,
          "bounding box" : [ 312.114, 470.522, 324.431, 478.296 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 470.06, 485.28, 478.64 ],
        "row number" : 11,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 95,
          "level" : "1",
          "page number" : 181,
          "bounding box" : [ 427.712, 470.522, 434.732, 478.296 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.28, 470.06, 558.66, 478.64 ],
        "row number" : 11,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 96,
          "page number" : 181,
          "bounding box" : [ 510.418, 470.522, 533.963, 478.296 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "321-356"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 12,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 461.54, 102.78, 470.06 ],
        "row number" : 12,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 97,
          "page number" : 181,
          "bounding box" : [ 57.66, 461.942, 81.184, 469.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "181-200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 102.78, 461.54, 161.28, 470.06 ],
        "row number" : 12,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 98,
          "level" : "1",
          "page number" : 181,
          "bounding box" : [ 128.485, 461.942, 135.505, 469.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 461.54, 259.38, 470.06 ],
        "row number" : 12,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 99,
          "level" : "1",
          "page number" : 181,
          "bounding box" : [ 206.807, 461.942, 213.827, 469.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 461.54, 377.28, 470.06 ],
        "row number" : 12,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 100,
          "page number" : 181,
          "bounding box" : [ 312.128, 461.942, 324.441, 469.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.49"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 461.54, 485.28, 470.06 ],
        "row number" : 12,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 101,
          "level" : "1",
          "page number" : 181,
          "bounding box" : [ 427.719, 461.942, 434.739, 469.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.28, 461.54, 558.66, 470.06 ],
        "row number" : 12,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 102,
          "page number" : 181,
          "bounding box" : [ 510.422, 461.942, 533.946, 469.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "357-392"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 13,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 36.06, 452.96, 102.78, 461.54 ],
        "row number" : 13,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 103,
          "page number" : 181,
          "bounding box" : [ 57.66, 453.422, 81.184, 461.196 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "201-225"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 102.78, 452.96, 161.28, 461.54 ],
        "row number" : 13,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 104,
          "level" : "1",
          "page number" : 181,
          "bounding box" : [ 128.485, 453.422, 135.505, 461.196 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 161.28, 452.96, 259.38, 461.54 ],
        "row number" : 13,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 105,
          "level" : "1",
          "page number" : 181,
          "bounding box" : [ 206.807, 453.422, 213.827, 461.196 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 259.38, 452.96, 377.28, 461.54 ],
        "row number" : 13,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 106,
          "page number" : 181,
          "bounding box" : [ 312.128, 453.422, 324.441, 461.196 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.35"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 377.28, 452.96, 485.28, 461.54 ],
        "row number" : 13,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 107,
          "level" : "1",
          "page number" : 181,
          "bounding box" : [ 427.719, 453.422, 434.739, 461.196 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 181,
        "bounding box" : [ 485.28, 452.96, 558.66, 461.54 ],
        "row number" : 13,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 108,
          "page number" : 181,
          "bounding box" : [ 510.422, 453.422, 533.946, 461.196 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "393-437"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5607,
    "level" : "Subtitle",
    "page number" : 182,
    "bounding box" : [ 47.58, 743.77, 547.833, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.19 Allowable Ampacities of Single-Insulated Conductors, Rated 0 Through 2 000 Volts, 150°CThrough 250°C (302°F Through 482°F), in Free Air, Based on Ambient Air Temperature of 40°C (104°F)"
  }, {
    "type" : "table",
    "id" : 5608,
    "level" : "15",
    "page number" : 182,
    "bounding box" : [ 35.82, 586.76, 558.9, 743.72 ],
    "number of rows" : 7,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 693.14, 103.26, 743.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 182,
          "bounding box" : [ 47.997, 694.285, 90.901, 711.683 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Size mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 103.26, 734.9, 485.76, 743.21 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 182,
          "bounding box" : [ 209.52, 734.545, 378.522, 743.903 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.13.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.76, 693.14, 558.66, 743.21 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 182,
          "bounding box" : [ 500.754, 694.285, 543.661, 711.681 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Size mm2(mm dia.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 103.26, 726.38, 174.78, 734.9 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 182,
          "bounding box" : [ 117.48, 726.025, 160.079, 735.383 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "150°C (302°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 726.38, 246.78, 734.9 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 182,
          "bounding box" : [ 189.48, 726.025, 232.079, 735.383 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "200°C (392°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 726.38, 354.78, 734.9 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 182,
          "bounding box" : [ 279.481, 726.025, 322.079, 735.383 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "250°C (482°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 726.38, 485.76, 734.9 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 182,
          "bounding box" : [ 398.704, 726.025, 441.303, 735.383 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "150°C (302°F)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 103.26, 709.76, 174.78, 726.38 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 182,
          "bounding box" : [ 127.98, 709.465, 149.626, 718.823 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Z"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 709.76, 246.78, 726.38 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 182,
          "bounding box" : [ 182.757, 709.465, 238.824, 726.861 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Types FEP, FEPB, PFA, SA"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 709.76, 354.78, 726.38 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 182,
          "bounding box" : [ 272.914, 709.465, 328.77, 718.823 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Types PFAH, TFE"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 709.76, 485.76, 726.38 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 182,
          "bounding box" : [ 409.345, 709.465, 430.952, 718.823 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Z"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 103.26, 693.14, 246.78, 709.76 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 182,
          "bounding box" : [ 160.382, 692.846, 189.136, 702.204 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "COPPER"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 693.14, 354.78, 709.76 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 182,
          "bounding box" : [ 264.959, 692.846, 336.582, 710.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "NICKEL OR NICKELCOATED COPPER"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 693.14, 485.76, 709.76 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 182,
          "bounding box" : [ 367.198, 692.846, 472.876, 710.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "ALUMINUM OR COPPER-CLAD ALUMINUM"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 660.44, 103.26, 693.14 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 182,
          "bounding box" : [ 58.32, 660.908, 80.637, 692.796 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 182,
            "bounding box" : [ 58.32, 685.022, 80.637, 692.796 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2.0(1.6)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 182,
            "bounding box" : [ 58.32, 660.908, 80.637, 684.758 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "3.5(2.0) 5.5(2.6) 8.0(3.2)",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 103.26, 660.44, 174.78, 693.14 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 182,
          "bounding box" : [ 133.441, 660.915, 144.031, 692.803 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "46 60 80 106"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 660.44, 246.78, 693.14 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 182,
          "bounding box" : [ 205.445, 660.922, 216.036, 692.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "54 68 90 124"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 660.44, 354.78, 693.14 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 182,
          "bounding box" : [ 295.449, 660.929, 306.039, 692.817 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "59 78 107 142"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 660.44, 485.76, 693.14 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "level" : "1",
          "page number" : 182,
          "bounding box" : [ 416.473, 660.936, 423.55, 692.824 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "47 63 83"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.76, 660.44, 558.66, 693.14 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 21,
          "level" : "1",
          "page number" : 182,
          "bounding box" : [ 511.096, 660.943, 533.413, 692.831 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 182,
            "bounding box" : [ 511.096, 685.057, 533.413, 692.831 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2.0(1.6)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 182,
            "bounding box" : [ 511.096, 660.943, 533.413, 684.793 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "3.5(2.0) 5.5(2.6) 8.0(3.2)",
            "kids" : [ ]
          } ]
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 619.7, 103.26, 660.44 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 182,
          "bounding box" : [ 65.94, 620.17, 72.99, 660.096 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "14 22 30 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 103.26, 619.7, 174.78, 660.44 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 182,
          "bounding box" : [ 133.437, 620.177, 144.028, 660.103 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "155 190 214 255 293"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 619.7, 246.78, 660.44 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 182,
          "bounding box" : [ 205.434, 620.184, 216.025, 660.11 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "165 220 252 293 344"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 619.7, 354.78, 660.44 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 182,
          "bounding box" : [ 295.438, 620.191, 306.028, 660.117 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "205 278 327 381 440"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 619.7, 485.76, 660.44 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 182,
          "bounding box" : [ 414.722, 620.198, 425.312, 660.124 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "112 148 170 198 228"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.76, 619.7, 558.66, 660.44 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 182,
          "bounding box" : [ 518.702, 620.205, 525.752, 660.131 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "14 22 30 30 38"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 587.24, 103.26, 619.7 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 182,
          "bounding box" : [ 64.143, 587.468, 74.733, 619.356 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 103.26, 587.24, 174.78, 619.7 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 182,
          "bounding box" : [ 133.444, 587.475, 144.035, 619.363 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "339 390 451 529"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 587.24, 246.78, 619.7 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 182,
          "bounding box" : [ 205.441, 587.482, 216.032, 619.37 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "399 467 546 629"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 587.24, 354.78, 619.7 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 182,
          "bounding box" : [ 295.445, 587.489, 306.035, 619.377 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "532 591 708 830"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 587.24, 485.76, 619.7 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 182,
          "bounding box" : [ 414.729, 587.496, 425.319, 619.384 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "263 305 351 411"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.76, 587.24, 558.66, 619.7 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 182,
          "bounding box" : [ 516.912, 587.503, 527.502, 619.391 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5609,
    "page number" : 182,
    "bounding box" : [ 256.02, 578.125, 339.434, 587.483 ],
    "linked content id" : 57,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.02,
    "text color" : "[0.0]",
    "content" : "CORRECTION FACTORS"
  }, {
    "type" : "table",
    "id" : 5610,
    "level" : "16",
    "page number" : 182,
    "bounding box" : [ 35.82, 459.02, 558.9, 578.72 ],
    "number of rows" : 13,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 561.86, 102.78, 578.24 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 182,
          "bounding box" : [ 45.96, 561.567, 92.929, 578.963 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ambient Temp. (°C)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 102.78, 561.86, 485.28, 578.24 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 182,
          "bounding box" : [ 116.16, 561.567, 471.807, 578.963 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "For ambient temperatures other than 40°C (104°F), multiply the allowable ampacities shown above by the appropriate factor shown below."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.28, 561.86, 558.66, 578.24 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 182,
          "bounding box" : [ 491.997, 569.605, 552.452, 578.963 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ambient Temp. (°F)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 553.34, 102.78, 561.86 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 182,
          "bounding box" : [ 61.2, 553.742, 77.693, 561.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "41-50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 102.78, 553.34, 174.78, 561.86 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 182,
          "bounding box" : [ 132.621, 553.742, 144.951, 561.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.95"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 553.34, 246.78, 561.86 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 182,
          "bounding box" : [ 204.618, 553.742, 216.947, 561.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.97"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 553.34, 354.78, 561.86 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 182,
          "bounding box" : [ 294.614, 553.742, 306.943, 561.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.98"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 553.34, 485.28, 561.86 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 182,
          "bounding box" : [ 413.834, 553.742, 426.163, 561.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.95"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.28, 553.34, 558.66, 561.86 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 182,
          "bounding box" : [ 510.428, 553.742, 533.998, 561.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "105-122"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 544.76, 102.78, 553.34 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 182,
          "bounding box" : [ 61.2, 545.222, 77.693, 552.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "51-60"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 102.78, 544.76, 174.78, 553.34 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 182,
          "bounding box" : [ 132.621, 545.222, 144.951, 552.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 544.76, 246.78, 553.34 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 182,
          "bounding box" : [ 204.618, 545.222, 216.947, 552.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.94"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 544.76, 354.78, 553.34 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 182,
          "bounding box" : [ 294.614, 545.222, 306.943, 552.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.95"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 544.76, 485.28, 553.34 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 182,
          "bounding box" : [ 413.834, 545.222, 426.163, 552.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.28, 544.76, 558.66, 553.34 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 182,
          "bounding box" : [ 510.428, 545.222, 533.998, 552.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "123-140"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 536.24, 102.78, 544.76 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 182,
          "bounding box" : [ 61.2, 536.642, 77.693, 544.416 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "61-70"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 102.78, 536.24, 174.78, 544.76 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 182,
          "bounding box" : [ 132.621, 536.642, 144.951, 544.416 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.85"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 536.24, 246.78, 544.76 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 182,
          "bounding box" : [ 204.618, 536.642, 216.947, 544.416 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 536.24, 354.78, 544.76 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 182,
          "bounding box" : [ 294.614, 536.642, 306.943, 544.416 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.93"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 536.24, 485.28, 544.76 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 182,
          "bounding box" : [ 413.834, 536.642, 426.163, 544.416 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.85"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.28, 536.24, 558.66, 544.76 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 182,
          "bounding box" : [ 510.428, 536.642, 533.998, 544.416 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "141-158"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 527.66, 102.78, 536.24 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 182,
          "bounding box" : [ 61.2, 528.122, 77.693, 535.896 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "71-80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 102.78, 527.66, 174.78, 536.24 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 182,
          "bounding box" : [ 132.621, 528.122, 144.951, 535.896 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 527.66, 246.78, 536.24 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 182,
          "bounding box" : [ 204.618, 528.122, 216.947, 535.896 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.87"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 527.66, 354.78, 536.24 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 182,
          "bounding box" : [ 294.614, 528.122, 306.943, 535.896 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 527.66, 485.28, 536.24 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 182,
          "bounding box" : [ 413.834, 528.122, 426.163, 535.896 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.28, 527.66, 558.66, 536.24 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 182,
          "bounding box" : [ 510.428, 528.122, 533.998, 535.896 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "159-176"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 519.14, 102.78, 527.66 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 182,
          "bounding box" : [ 61.2, 519.542, 77.693, 527.316 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "81-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 102.78, 519.14, 174.78, 527.66 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 182,
          "bounding box" : [ 132.621, 519.542, 144.951, 527.316 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.74"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 519.14, 246.78, 527.66 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 182,
          "bounding box" : [ 204.618, 519.542, 216.947, 527.316 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.83"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 519.14, 354.78, 527.66 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 182,
          "bounding box" : [ 294.614, 519.542, 306.943, 527.316 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.87"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 519.14, 485.28, 527.66 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 182,
          "bounding box" : [ 413.834, 519.542, 426.163, 527.316 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.74"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.28, 519.14, 558.66, 527.66 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 66,
          "page number" : 182,
          "bounding box" : [ 510.428, 519.542, 533.998, 527.316 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "177-194"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 510.56, 102.78, 519.14 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 67,
          "page number" : 182,
          "bounding box" : [ 59.46, 511.022, 79.492, 518.796 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "91-100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 102.78, 510.56, 174.78, 519.14 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 182,
          "bounding box" : [ 132.62, 511.022, 144.95, 518.796 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.67"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 510.56, 246.78, 519.14 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 182,
          "bounding box" : [ 204.621, 511.022, 216.95, 518.796 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.79"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 510.56, 354.78, 519.14 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 182,
          "bounding box" : [ 294.621, 511.022, 306.95, 518.796 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.85"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 510.56, 485.28, 519.14 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 182,
          "bounding box" : [ 413.838, 511.022, 426.167, 518.796 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.67"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.28, 510.56, 558.66, 519.14 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 182,
          "bounding box" : [ 510.437, 511.022, 534.007, 518.796 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "195-212"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 502.04, 102.78, 510.56 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 182,
          "bounding box" : [ 57.66, 502.442, 81.23, 510.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "101-120"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 102.78, 502.04, 174.78, 510.56 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 182,
          "bounding box" : [ 132.619, 502.442, 144.948, 510.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 502.04, 246.78, 510.56 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 182,
          "bounding box" : [ 204.613, 502.442, 216.942, 510.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.71"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 502.04, 354.78, 510.56 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 182,
          "bounding box" : [ 294.614, 502.442, 306.943, 510.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.79"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 502.04, 485.28, 510.56 ],
        "row number" : 8,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 182,
          "bounding box" : [ 413.832, 502.442, 426.161, 510.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.28, 502.04, 558.66, 510.56 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 182,
          "bounding box" : [ 510.431, 502.442, 534.001, 510.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "213-248"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 493.46, 102.78, 502.04 ],
        "row number" : 9,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 79,
          "page number" : 182,
          "bounding box" : [ 57.66, 493.922, 81.23, 501.696 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "121-140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 102.78, 493.46, 174.78, 502.04 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 80,
          "page number" : 182,
          "bounding box" : [ 132.619, 493.922, 144.948, 501.696 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 493.46, 246.78, 502.04 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 81,
          "page number" : 182,
          "bounding box" : [ 204.613, 493.922, 216.942, 501.696 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.61"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 493.46, 354.78, 502.04 ],
        "row number" : 9,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 82,
          "page number" : 182,
          "bounding box" : [ 294.614, 493.922, 306.943, 501.696 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.72"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 493.46, 485.28, 502.04 ],
        "row number" : 9,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 83,
          "page number" : 182,
          "bounding box" : [ 413.832, 493.922, 426.161, 501.696 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.28, 493.46, 558.66, 502.04 ],
        "row number" : 9,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 84,
          "page number" : 182,
          "bounding box" : [ 510.431, 493.922, 534.001, 501.696 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "249-284"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 10,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 484.94, 102.78, 493.46 ],
        "row number" : 10,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 85,
          "page number" : 182,
          "bounding box" : [ 57.66, 485.342, 81.205, 493.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "141-160"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 102.78, 484.94, 174.78, 493.46 ],
        "row number" : 10,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 86,
          "level" : "1",
          "page number" : 182,
          "bounding box" : [ 135.23, 485.342, 142.25, 493.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 484.94, 246.78, 493.46 ],
        "row number" : 10,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 87,
          "page number" : 182,
          "bounding box" : [ 204.614, 485.342, 216.93, 493.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 484.94, 354.78, 493.46 ],
        "row number" : 10,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 88,
          "page number" : 182,
          "bounding box" : [ 294.591, 485.342, 306.908, 493.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.65"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 484.94, 485.28, 493.46 ],
        "row number" : 10,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 89,
          "level" : "1",
          "page number" : 182,
          "bounding box" : [ 416.489, 485.342, 423.509, 493.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.28, 484.94, 558.66, 493.46 ],
        "row number" : 10,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 90,
          "page number" : 182,
          "bounding box" : [ 510.415, 485.342, 533.96, 493.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "285-320"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 11,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 476.36, 102.78, 484.94 ],
        "row number" : 11,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 91,
          "page number" : 182,
          "bounding box" : [ 57.66, 476.822, 81.205, 484.596 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "161-180"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 102.78, 476.36, 174.78, 484.94 ],
        "row number" : 11,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 92,
          "level" : "1",
          "page number" : 182,
          "bounding box" : [ 135.23, 476.822, 142.25, 484.596 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 476.36, 246.78, 484.94 ],
        "row number" : 11,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 93,
          "page number" : 182,
          "bounding box" : [ 204.614, 476.822, 216.93, 484.596 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.35"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 476.36, 354.78, 484.94 ],
        "row number" : 11,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 94,
          "page number" : 182,
          "bounding box" : [ 294.591, 476.822, 306.908, 484.596 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 476.36, 485.28, 484.94 ],
        "row number" : 11,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 95,
          "level" : "1",
          "page number" : 182,
          "bounding box" : [ 416.489, 476.822, 423.509, 484.596 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.28, 476.36, 558.66, 484.94 ],
        "row number" : 11,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 96,
          "page number" : 182,
          "bounding box" : [ 510.415, 476.822, 533.96, 484.596 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "321-356"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 12,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 467.84, 102.78, 476.36 ],
        "row number" : 12,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 97,
          "page number" : 182,
          "bounding box" : [ 57.66, 468.242, 81.184, 476.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "181-200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 102.78, 467.84, 174.78, 476.36 ],
        "row number" : 12,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 98,
          "level" : "1",
          "page number" : 182,
          "bounding box" : [ 135.205, 468.242, 142.225, 476.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 467.84, 246.78, 476.36 ],
        "row number" : 12,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 99,
          "level" : "1",
          "page number" : 182,
          "bounding box" : [ 207.225, 468.242, 214.245, 476.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 467.84, 354.78, 476.36 ],
        "row number" : 12,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 100,
          "page number" : 182,
          "bounding box" : [ 294.605, 468.242, 306.918, 476.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.49"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 467.84, 485.28, 476.36 ],
        "row number" : 12,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 101,
          "level" : "1",
          "page number" : 182,
          "bounding box" : [ 416.496, 468.242, 423.516, 476.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.28, 467.84, 558.66, 476.36 ],
        "row number" : 12,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 102,
          "page number" : 182,
          "bounding box" : [ 510.418, 468.242, 533.942, 476.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "357-392"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 13,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 36.06, 459.26, 102.78, 467.84 ],
        "row number" : 13,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 103,
          "page number" : 182,
          "bounding box" : [ 57.66, 459.722, 81.184, 467.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "201-225"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 102.78, 459.26, 174.78, 467.84 ],
        "row number" : 13,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 104,
          "level" : "1",
          "page number" : 182,
          "bounding box" : [ 135.205, 459.722, 142.225, 467.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 174.78, 459.26, 246.78, 467.84 ],
        "row number" : 13,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 105,
          "level" : "1",
          "page number" : 182,
          "bounding box" : [ 207.225, 459.722, 214.245, 467.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 246.78, 459.26, 354.78, 467.84 ],
        "row number" : 13,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 106,
          "page number" : 182,
          "bounding box" : [ 294.605, 459.722, 306.918, 467.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.35"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 354.78, 459.26, 485.28, 467.84 ],
        "row number" : 13,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 107,
          "level" : "1",
          "page number" : 182,
          "bounding box" : [ 416.496, 459.722, 423.516, 467.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 182,
        "bounding box" : [ 485.28, 459.26, 558.66, 467.84 ],
        "row number" : 13,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 108,
          "page number" : 182,
          "bounding box" : [ 510.418, 459.722, 533.942, 467.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "393-437"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5611,
    "level" : "Subtitle",
    "page number" : 183,
    "bounding box" : [ 52.2, 748.574, 543.28, 770.894 ],
    "heading level" : 6,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.20 Ampacities of Not More Than Three Single Insulated Conductors, Rated 0 Through 2 000 Volts, Supported on aMessenger, Based on Ambient Air Temperature of 40°C (104°F)"
  }, {
    "type" : "table",
    "id" : 5612,
    "level" : "17",
    "page number" : 183,
    "bounding box" : [ 35.82, 558.68, 558.9, 748.34 ],
    "number of rows" : 8,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 705.8, 114.06, 747.83 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 183,
          "bounding box" : [ 53.397, 707.005, 96.301, 724.403 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Size mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 114.06, 739.52, 485.76, 747.83 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 183,
          "bounding box" : [ 214.92, 739.165, 383.922, 748.523 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.13.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.76, 705.8, 558.66, 747.83 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 183,
          "bounding box" : [ 500.748, 707.005, 543.661, 724.401 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Size mm2(mm dia.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 114.06, 730.94, 174.78, 739.52 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 183,
          "bounding box" : [ 122.88, 730.645, 165.479, 740.003 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "150°C (302°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 730.94, 282.78, 739.52 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 183,
          "bounding box" : [ 207.481, 730.645, 250.08, 740.003 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "200°C (392°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 730.94, 386.28, 739.52 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 183,
          "bounding box" : [ 313.199, 730.645, 355.798, 740.003 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "250°C (482°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 730.94, 485.76, 739.52 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 183,
          "bounding box" : [ 414.48, 730.645, 457.078, 740.003 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "150°C (302°F)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 114.06, 722.42, 174.78, 730.94 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 183,
          "bounding box" : [ 133.38, 722.065, 155.012, 731.423 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Z"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 722.42, 282.78, 730.94 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 183,
          "bounding box" : [ 186.871, 722.065, 270.733, 731.423 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Types FEP, FEPB, PFA, SA"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 722.42, 386.28, 730.94 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 183,
          "bounding box" : [ 306.664, 722.065, 362.554, 731.423 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Types PFAH, TFE"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 722.42, 485.76, 730.94 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 183,
          "bounding box" : [ 425.062, 722.065, 446.695, 731.423 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Z"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 114.06, 705.8, 282.78, 722.42 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 183,
          "bounding box" : [ 183.781, 705.503, 212.535, 714.861 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "COPPER"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 705.8, 386.28, 722.42 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 183,
          "bounding box" : [ 298.677, 705.503, 370.301, 722.898 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "NICKEL OR NICKELCOATED COPPER"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 705.8, 485.76, 722.42 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 183,
          "bounding box" : [ 392.816, 705.503, 478.676, 722.898 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "ALUMINUM OR COPPERCLAD ALUMINUM"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 665.06, 114.06, 705.8 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 183,
          "bounding box" : [ 63.72, 665.53, 86.037, 705.456 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 114.06, 665.06, 174.78, 705.8 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 183,
          "bounding box" : [ 138.841, 665.537, 149.431, 705.463 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "53 80 105 116 138"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 665.06, 282.78, 705.8 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 183,
          "bounding box" : [ 223.446, 665.544, 234.036, 705.47 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "62 94 121 136 162"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 665.06, 386.28, 705.8 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 183,
          "bounding box" : [ 329.223, 665.551, 339.814, 705.477 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "41 62 81 91 107"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 665.06, 485.76, 705.8 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 183,
          "bounding box" : [ 430.445, 665.558, 441.035, 705.484 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "48 73 94 106 126"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.76, 665.06, 558.66, 705.8 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 183,
          "bounding box" : [ 511.084, 665.565, 533.401, 705.491 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 632.36, 114.06, 665.06 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 183,
          "bounding box" : [ 69.543, 632.828, 80.133, 664.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 114.06, 632.36, 174.78, 665.06 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 183,
          "bounding box" : [ 138.844, 632.835, 149.435, 664.723 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "165 187 227 270"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 632.36, 282.78, 665.06 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 183,
          "bounding box" : [ 223.442, 632.842, 234.033, 664.73 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "193 218 266 315"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 632.36, 386.28, 665.06 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 183,
          "bounding box" : [ 329.22, 632.849, 339.81, 664.737 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "129 146 178 210"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 632.36, 485.76, 665.06 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 183,
          "bounding box" : [ 430.441, 632.856, 441.031, 664.744 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "150 170 208 246"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.76, 632.36, 558.66, 665.06 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 183,
          "bounding box" : [ 516.906, 632.863, 527.497, 664.751 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 591.62, 114.06, 632.36 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 183,
          "bounding box" : [ 69.54, 592.09, 80.13, 632.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 150 175 200 250"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 114.06, 591.62, 174.78, 632.36 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 183,
          "bounding box" : [ 138.841, 616.211, 149.432, 632.023 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "316 363"
        }, {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 183,
          "bounding box" : [ 138.841, 592.097, 149.432, 607.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "416 496"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 591.62, 282.78, 632.36 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 183,
          "bounding box" : [ 223.439, 616.218, 234.03, 632.03 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "369 423"
        }, {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 183,
          "bounding box" : [ 223.439, 592.104, 234.03, 607.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "486 581"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 591.62, 386.28, 632.36 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 183,
          "bounding box" : [ 329.217, 616.225, 339.807, 632.037 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "248 285"
        }, {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 183,
          "bounding box" : [ 329.217, 592.111, 339.807, 607.923 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "327 392"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 591.62, 485.76, 632.36 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 183,
          "bounding box" : [ 430.438, 616.232, 441.029, 632.044 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "288 331"
        }, {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 183,
          "bounding box" : [ 430.438, 592.118, 441.029, 607.93 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "382 458"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.76, 591.62, 558.66, 632.36 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 183,
          "bounding box" : [ 516.897, 592.125, 527.487, 632.051 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 150 175 200 250"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 559.16, 114.06, 591.62 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 183,
          "bounding box" : [ 69.54, 559.388, 80.13, 591.276 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "325 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 114.06, 559.16, 174.78, 591.62 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 183,
          "bounding box" : [ 138.841, 559.395, 149.432, 591.283 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "576 659 741"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 559.16, 282.78, 591.62 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 183,
          "bounding box" : [ 223.439, 559.402, 234.03, 591.29 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "674 771 870"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 559.16, 386.28, 591.62 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 183,
          "bounding box" : [ 329.217, 559.409, 339.807, 591.297 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "458 529 606"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 559.16, 485.76, 591.62 ],
        "row number" : 8,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 183,
          "bounding box" : [ 430.438, 559.416, 441.029, 591.304 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "535 617 709"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.76, 559.16, 558.66, 591.62 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 183,
          "bounding box" : [ 516.897, 559.423, 527.487, 591.311 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "325 375 400 500"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5613,
    "page number" : 183,
    "bounding box" : [ 256.02, 550.045, 339.407, 559.403 ],
    "linked content id" : 60,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.02,
    "text color" : "[0.0]",
    "content" : "CORRECTION FACTORS"
  }, {
    "type" : "table",
    "id" : 5614,
    "level" : "18",
    "page number" : 183,
    "bounding box" : [ 35.82, 448.04, 558.9, 550.64 ],
    "number of rows" : 11,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 533.78, 113.58, 550.16 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 183,
          "bounding box" : [ 44.22, 541.525, 105.51, 550.883 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ambient Temp. (°C)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 113.58, 533.78, 485.28, 550.16 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 183,
          "bounding box" : [ 121.595, 533.424, 477.235, 550.883 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "For ambient temperatures other than 40°C (104°F), multiply the allowable ampacities shown above by the appropriate factor shown below."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.28, 533.78, 558.66, 550.16 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 183,
          "bounding box" : [ 492.005, 541.525, 552.428, 550.883 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ambient Temp. (°F)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 525.26, 113.58, 533.78 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 183,
          "bounding box" : [ 66.6, 525.662, 83.093, 533.436 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "21-25"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 113.58, 525.26, 174.78, 533.78 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 183,
          "bounding box" : [ 138.021, 525.662, 150.351, 533.436 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.20"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 525.26, 282.78, 533.78 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 183,
          "bounding box" : [ 222.619, 525.662, 234.948, 533.436 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 525.26, 386.28, 533.78 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 183,
          "bounding box" : [ 328.339, 525.662, 340.669, 533.436 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.20"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 525.26, 485.28, 533.78 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 183,
          "bounding box" : [ 429.616, 525.662, 441.945, 533.436 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.28, 525.26, 558.66, 533.78 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 183,
          "bounding box" : [ 513.975, 525.662, 530.468, 533.436 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "70-77"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 516.68, 113.58, 525.26 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 183,
          "bounding box" : [ 66.6, 517.142, 83.093, 524.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "26-30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 113.58, 516.68, 174.78, 525.26 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 183,
          "bounding box" : [ 138.021, 517.142, 150.351, 524.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.13"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 516.68, 282.78, 525.26 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 183,
          "bounding box" : [ 222.619, 517.142, 234.948, 524.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.10"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 516.68, 386.28, 525.26 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 183,
          "bounding box" : [ 328.339, 517.142, 340.669, 524.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.13"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 516.68, 485.28, 525.26 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 183,
          "bounding box" : [ 429.616, 517.142, 441.945, 524.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.10"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.28, 516.68, 558.66, 525.26 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 183,
          "bounding box" : [ 513.975, 517.142, 530.468, 524.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "19-86"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 508.16, 113.58, 516.68 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 183,
          "bounding box" : [ 66.6, 508.562, 83.093, 516.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "31-35"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 113.58, 508.16, 174.78, 516.68 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 183,
          "bounding box" : [ 138.021, 508.562, 150.351, 516.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.07"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 508.16, 282.78, 516.68 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 183,
          "bounding box" : [ 222.619, 508.562, 234.948, 516.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.05"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 508.16, 386.28, 516.68 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 183,
          "bounding box" : [ 328.339, 508.562, 340.669, 516.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.07"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 508.16, 485.28, 516.68 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 183,
          "bounding box" : [ 429.616, 508.562, 441.945, 516.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.05"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.28, 508.16, 558.66, 516.68 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 183,
          "bounding box" : [ 513.975, 508.562, 530.468, 516.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "88-95"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 499.58, 113.58, 508.16 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 183,
          "bounding box" : [ 66.6, 500.042, 83.093, 507.816 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "36-40"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 113.58, 499.58, 174.78, 508.16 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 66,
          "page number" : 183,
          "bounding box" : [ 138.021, 500.042, 150.351, 507.816 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 499.58, 282.78, 508.16 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 67,
          "page number" : 183,
          "bounding box" : [ 222.619, 500.042, 234.948, 507.816 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 499.58, 386.28, 508.16 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 183,
          "bounding box" : [ 328.339, 500.042, 340.669, 507.816 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 499.58, 485.28, 508.16 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 183,
          "bounding box" : [ 429.616, 500.042, 441.945, 507.816 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.00"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.28, 499.58, 558.66, 508.16 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 183,
          "bounding box" : [ 512.234, 500.042, 532.265, 507.816 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "97-104"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 491.06, 113.58, 499.58 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 183,
          "bounding box" : [ 66.6, 491.462, 83.093, 499.236 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "41-45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 113.58, 491.06, 174.78, 499.58 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 183,
          "bounding box" : [ 138.021, 491.462, 150.351, 499.236 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.93"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 491.06, 282.78, 499.58 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 183,
          "bounding box" : [ 222.619, 491.462, 234.948, 499.236 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.95"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 491.06, 386.28, 499.58 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 183,
          "bounding box" : [ 328.339, 491.462, 340.669, 499.236 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.93"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 491.06, 485.28, 499.58 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 183,
          "bounding box" : [ 429.616, 491.462, 441.945, 499.236 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.95"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.28, 491.06, 558.66, 499.58 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 183,
          "bounding box" : [ 510.437, 491.462, 534.007, 499.236 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "106-113"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 482.48, 113.58, 491.06 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 183,
          "bounding box" : [ 66.6, 482.942, 83.093, 490.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "46-50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 113.58, 482.48, 174.78, 491.06 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 183,
          "bounding box" : [ 138.021, 482.942, 150.351, 490.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.85"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 482.48, 282.78, 491.06 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 79,
          "page number" : 183,
          "bounding box" : [ 222.619, 482.942, 234.948, 490.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.89"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 482.48, 386.28, 491.06 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 80,
          "page number" : 183,
          "bounding box" : [ 328.339, 482.942, 340.669, 490.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.85"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 482.48, 485.28, 491.06 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 81,
          "page number" : 183,
          "bounding box" : [ 429.616, 482.942, 441.945, 490.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.89"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.28, 482.48, 558.66, 491.06 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 82,
          "page number" : 183,
          "bounding box" : [ 510.437, 482.942, 534.007, 490.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "115-122"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 473.96, 113.58, 482.48 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 83,
          "page number" : 183,
          "bounding box" : [ 66.6, 474.362, 83.093, 482.136 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "51-55"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 113.58, 473.96, 174.78, 482.48 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 84,
          "page number" : 183,
          "bounding box" : [ 138.021, 474.362, 150.351, 482.136 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 473.96, 282.78, 482.48 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 85,
          "page number" : 183,
          "bounding box" : [ 222.619, 474.362, 234.948, 482.136 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.84"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 473.96, 386.28, 482.48 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 86,
          "page number" : 183,
          "bounding box" : [ 328.339, 474.362, 340.669, 482.136 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 473.96, 485.28, 482.48 ],
        "row number" : 8,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 87,
          "page number" : 183,
          "bounding box" : [ 429.616, 474.362, 441.945, 482.136 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.84"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.28, 473.96, 558.66, 482.48 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 88,
          "page number" : 183,
          "bounding box" : [ 510.437, 474.362, 534.007, 482.136 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "124-131"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 465.38, 113.58, 473.96 ],
        "row number" : 9,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 89,
          "page number" : 183,
          "bounding box" : [ 66.6, 465.842, 83.093, 473.616 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "56-60"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 113.58, 465.38, 174.78, 473.96 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 90,
          "page number" : 183,
          "bounding box" : [ 138.021, 465.842, 150.351, 473.616 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.65"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 465.38, 282.78, 473.96 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 91,
          "page number" : 183,
          "bounding box" : [ 222.619, 465.842, 234.948, 473.616 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.77"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 465.38, 386.28, 473.96 ],
        "row number" : 9,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 92,
          "page number" : 183,
          "bounding box" : [ 328.339, 465.842, 340.669, 473.616 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.65"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 465.38, 485.28, 473.96 ],
        "row number" : 9,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 93,
          "page number" : 183,
          "bounding box" : [ 429.616, 465.842, 441.945, 473.616 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.77"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.28, 465.38, 558.66, 473.96 ],
        "row number" : 9,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 94,
          "page number" : 183,
          "bounding box" : [ 510.437, 465.842, 534.007, 473.616 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "133-140"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 10,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 456.86, 113.58, 465.38 ],
        "row number" : 10,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 95,
          "page number" : 183,
          "bounding box" : [ 66.6, 457.262, 83.093, 465.036 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "61-70"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 113.58, 456.86, 174.78, 465.38 ],
        "row number" : 10,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 96,
          "page number" : 183,
          "bounding box" : [ 138.021, 457.262, 150.351, 465.036 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 456.86, 282.78, 465.38 ],
        "row number" : 10,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 97,
          "page number" : 183,
          "bounding box" : [ 222.619, 457.262, 234.948, 465.036 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.63"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 456.86, 386.28, 465.38 ],
        "row number" : 10,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 98,
          "page number" : 183,
          "bounding box" : [ 328.339, 457.262, 340.669, 465.036 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 456.86, 485.28, 465.38 ],
        "row number" : 10,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 99,
          "page number" : 183,
          "bounding box" : [ 429.616, 457.262, 441.945, 465.036 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.63"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.28, 456.86, 558.66, 465.38 ],
        "row number" : 10,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 100,
          "page number" : 183,
          "bounding box" : [ 510.437, 457.262, 534.007, 465.036 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "142-158"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 11,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 36.06, 448.28, 113.58, 456.86 ],
        "row number" : 11,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 101,
          "page number" : 183,
          "bounding box" : [ 66.6, 448.742, 83.073, 456.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "71-80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 113.58, 448.28, 174.78, 456.86 ],
        "row number" : 11,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 102,
          "level" : "1",
          "page number" : 183,
          "bounding box" : [ 140.637, 448.742, 147.657, 456.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 174.78, 448.28, 282.78, 456.86 ],
        "row number" : 11,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 103,
          "page number" : 183,
          "bounding box" : [ 222.624, 448.742, 234.938, 456.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 282.78, 448.28, 386.28, 456.86 ],
        "row number" : 11,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 104,
          "level" : "1",
          "page number" : 183,
          "bounding box" : [ 331.021, 448.742, 338.041, 456.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 386.28, 448.28, 485.28, 456.86 ],
        "row number" : 11,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 105,
          "page number" : 183,
          "bounding box" : [ 429.624, 448.742, 441.938, 456.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 183,
        "bounding box" : [ 485.28, 448.28, 558.66, 456.86 ],
        "row number" : 11,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 106,
          "page number" : 183,
          "bounding box" : [ 510.418, 448.742, 533.959, 456.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "160-176"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5615,
    "level" : "Subtitle",
    "page number" : 184,
    "bounding box" : [ 39.84, 743.77, 555.523, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.21 Ampacities of Bare or Covered Conductors in Free Air, Based on 40°C (104°F) Ambient, 80°C(176°F) Total Conductor Temperature, 610 mm/sec (2 ft/sec) Wind Velocity"
  }, {
    "type" : "table",
    "id" : 5616,
    "level" : "19",
    "page number" : 184,
    "bounding box" : [ 35.82, 498.2, 558.9, 743.72 ],
    "number of rows" : 7,
    "number of columns" : 8,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 36.06, 731.48, 295.74, 743.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 184,
          "bounding box" : [ 123.18, 730.804, 208.22, 744.161 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Copper Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 295.74, 731.48, 558.66, 743.21 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 184,
          "bounding box" : [ 365.64, 730.804, 488.876, 744.161 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "AAC Aluminum Conductors"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 36.06, 719.48, 163.14, 731.48 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 184,
          "bounding box" : [ 89.34, 718.864, 109.926, 732.221 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Bare"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 163.14, 719.48, 295.74, 731.48 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 184,
          "bounding box" : [ 211.08, 718.864, 247.3, 732.221 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Covered"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 295.74, 719.48, 427.56, 731.48 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 184,
          "bounding box" : [ 351.12, 718.864, 371.706, 732.221 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Bare"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 427.56, 719.48, 558.66, 731.48 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 184,
          "bounding box" : [ 475.26, 718.864, 511.48, 732.221 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Covered"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 36.06, 695.96, 97.02, 719.48 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 184,
          "bounding box" : [ 45.66, 695.344, 87.446, 721.089 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 97.02, 695.96, 163.14, 719.48 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 184,
          "bounding box" : [ 110.852, 695.344, 149.273, 708.701 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Amperes"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 163.14, 695.96, 229.14, 719.48 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 184,
          "bounding box" : [ 175.2, 695.344, 216.986, 721.089 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 229.14, 695.96, 295.74, 719.48 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 184,
          "bounding box" : [ 243.0, 695.344, 281.391, 708.701 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Amperes"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 295.74, 695.96, 361.86, 719.48 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 184,
          "bounding box" : [ 307.62, 695.344, 349.406, 721.089 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 361.86, 695.96, 427.56, 719.48 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 184,
          "bounding box" : [ 375.48, 695.344, 413.871, 708.701 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Amperes"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 427.56, 695.96, 493.56, 719.48 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 184,
          "bounding box" : [ 439.62, 695.344, 481.406, 721.089 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 493.56, 695.96, 558.66, 719.48 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 184,
          "bounding box" : [ 507.147, 695.344, 545.567, 708.701 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Amperes"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 36.06, 649.46, 97.02, 695.96 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 184,
          "bounding box" : [ 50.64, 649.864, 82.539, 695.469 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 97.02, 649.46, 163.14, 695.96 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 184,
          "bounding box" : [ 122.513, 649.854, 137.604, 695.459 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "92 131 161 180"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 163.14, 649.46, 229.14, 695.96 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 184,
          "bounding box" : [ 180.179, 649.844, 212.077, 695.449 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 229.14, 649.46, 295.74, 695.96 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 184,
          "bounding box" : [ 254.635, 649.864, 269.725, 695.469 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "97 137 169 189"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 295.74, 649.46, 361.86, 695.96 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 184,
          "bounding box" : [ 312.6, 649.864, 344.499, 695.469 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 361.86, 649.46, 427.56, 695.96 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 184,
          "bounding box" : [ 387.115, 649.864, 402.205, 695.469 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "71 101 125 141"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 427.56, 649.46, 493.56, 695.96 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 184,
          "bounding box" : [ 444.6, 649.864, 476.499, 695.469 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 493.56, 649.46, 558.66, 695.96 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 184,
          "bounding box" : [ 518.815, 649.864, 533.905, 695.469 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "75 106 132 147"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 36.06, 602.96, 97.02, 649.46 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 184,
          "bounding box" : [ 59.035, 603.364, 74.125, 648.969 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 97.02, 602.96, 163.14, 649.46 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 184,
          "bounding box" : [ 122.512, 603.354, 137.602, 648.959 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "254 291 354 417"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 163.14, 602.96, 229.14, 649.46 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 184,
          "bounding box" : [ 188.564, 603.344, 203.654, 648.949 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 229.14, 602.96, 295.74, 649.46 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 184,
          "bounding box" : [ 254.64, 603.364, 269.73, 648.969 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "268 304 372 438"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 295.74, 602.96, 361.86, 649.46 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 184,
          "bounding box" : [ 320.995, 603.364, 336.085, 648.969 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 361.86, 602.96, 427.56, 649.46 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 184,
          "bounding box" : [ 387.12, 603.364, 402.21, 648.969 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "198 225 275 325"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 427.56, 602.96, 493.56, 649.46 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 184,
          "bounding box" : [ 452.995, 603.364, 468.085, 648.969 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 493.56, 602.96, 558.66, 649.46 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 184,
          "bounding box" : [ 518.82, 603.364, 533.91, 648.969 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "208 237 289 342"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 36.06, 498.44, 97.02, 602.96 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 184,
          "bounding box" : [ 59.04, 510.895, 74.13, 591.009 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "125 150 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 97.02, 498.44, 163.14, 602.96 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 184,
          "bounding box" : [ 122.517, 568.43, 137.607, 590.989 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "488 562"
        }, {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 184,
          "bounding box" : [ 122.517, 545.384, 137.607, 556.48 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "774"
        }, {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 184,
          "bounding box" : [ 120.002, 510.875, 140.132, 533.494 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "1033 1181"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 163.14, 498.44, 229.14, 602.96 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 184,
          "bounding box" : [ 188.579, 510.855, 203.669, 590.969 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "125 150 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 229.14, 498.44, 295.74, 602.96 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 184,
          "bounding box" : [ 254.64, 568.45, 269.73, 591.009 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "512 590"
        }, {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 184,
          "bounding box" : [ 254.64, 545.404, 269.73, 556.5 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "813"
        }, {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 184,
          "bounding box" : [ 252.125, 510.895, 272.255, 533.514 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "1084 1241"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 295.74, 556.46, 361.86, 602.96 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 184,
          "bounding box" : [ 321.0, 556.864, 336.09, 602.469 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "125 150 175 200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 361.86, 556.46, 427.56, 602.96 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 184,
          "bounding box" : [ 387.12, 579.91, 402.21, 602.469 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "398 473"
        }, {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 184,
          "bounding box" : [ 387.12, 556.864, 402.21, 567.96 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "505"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 427.56, 556.46, 493.56, 602.96 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 184,
          "bounding box" : [ 453.0, 556.864, 468.09, 602.469 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "125 150 175 200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 493.56, 556.46, 558.66, 602.96 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 184,
          "bounding box" : [ 518.82, 579.91, 533.91, 602.469 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "418 497"
        }, {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 184,
          "bounding box" : [ 518.82, 556.864, 533.91, 567.96 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "530"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 295.74, 498.44, 361.86, 556.46 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 184,
          "bounding box" : [ 321.0, 498.901, 336.09, 555.969 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "250 325 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 361.86, 498.44, 427.56, 556.46 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 184,
          "bounding box" : [ 387.12, 533.41, 402.21, 555.969 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "651 738"
        }, {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 184,
          "bounding box" : [ 387.12, 498.901, 402.21, 521.46 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "846 911"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 427.56, 498.44, 493.56, 556.46 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 184,
          "bounding box" : [ 453.0, 498.901, 468.09, 555.969 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "250 325 375 400 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 184,
        "bounding box" : [ 493.56, 498.44, 558.66, 556.46 ],
        "row number" : 7,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 184,
          "bounding box" : [ 518.82, 533.41, 533.91, 555.969 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "683 775"
        }, {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 184,
          "bounding box" : [ 518.82, 498.901, 533.91, 521.46 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "888 —"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5617,
    "page number" : 185,
    "bounding box" : [ 71.99, 505.929, 301.756, 545.885 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.10.1.60 Conductors Rated 2001 to 35,000 Volts. (a) Definitions."
  }, {
    "type" : "paragraph",
    "id" : 5618,
    "page number" : 185,
    "bounding box" : [ 71.99, 443.746, 384.88, 495.367 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical Ducts. As used in Article 3.10, electrical ducts shall include any of the electrical conduits recognized in Chapter 3 as suitable for use underground; other raceways round in cross section, listed for underground use, and embedded in earth or concrete."
  }, {
    "type" : "paragraph",
    "id" : 5619,
    "page number" : 185,
    "bounding box" : [ 71.99, 380.512, 384.843, 432.133 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Thermal Resistivity. As used in this Code, the heat transfer capability through a substance by conduction. It is the reciprocal of thermal conductivity and is designated Rho and expressed in the units °C-cm/watt."
  }, {
    "type" : "paragraph",
    "id" : 5620,
    "page number" : 185,
    "bounding box" : [ 71.99, 317.268, 384.869, 368.833 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Ampacities of Conductors Rated 2001 to 35,000 Volts. Ampacities for solid dielectric-insulated conductors shall be permitted to be determined by tables or under engineering supervision, as provided in 3.10.1.60(c) and (d)."
  }, {
    "type" : "paragraph",
    "id" : 5621,
    "level" : "20",
    "page number" : 185,
    "bounding box" : [ 71.99, 266.683, 384.877, 304.162 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Selection of Ampacity. Where more than one calculated or tabulated ampacity could apply for a given circuit length, the lowest value shall be used."
  }, {
    "type" : "paragraph",
    "id" : 5622,
    "page number" : 185,
    "bounding box" : [ 71.99, 202.376, 384.833, 254.904 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where two different ampacities apply to adjacent portions of a circuit, the higher ampacity shall be permitted to be used beyond the point of transition, a distance equal to 3 000 mm or 10 percent of the circuit length figured at the higher ampacity, whichever is less."
  }, {
    "type" : "paragraph",
    "id" : 5623,
    "page number" : 185,
    "bounding box" : [ 81.351, 171.49, 375.422, 191.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 1.10.3.11 for conductor temperature limitations due to termination provisions."
  }, {
    "type" : "paragraph",
    "id" : 5624,
    "page number" : 185,
    "bounding box" : [ 72.001, 109.125, 384.833, 160.746 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Tables. Ampacities for conductors rated 2001 to 35,000 volts shall be as specified in the Ampacity Table 3.10.1.67 through Table 3.10.1.86. Ampacities at ambient temperatures other than those shown in the tables shall be determined by the formula in 3.10.1.60(c)(4)."
  }, {
    "type" : "paragraph",
    "id" : 5625,
    "page number" : 185,
    "bounding box" : [ 81.351, 40.394, 375.54, 97.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: For ampacities calculated in accordance with 3.10.1.60(b), reference IEEE 835-1994 (IPCEA Pub. No. P-46-426), Standard Power Cable Ampacity Tables, and the references therein for availability of all factors and constants. FPN No. 2: Ampacities provided by this section do not take voltage drop into consideration. See 2.10.2.1(a), FPN No. 4, for branch circuits and 2.15.1.2(a), FPN No. 2, for feeders."
  }, {
    "type" : "list",
    "id" : 5626,
    "level" : "21",
    "page number" : 185,
    "bounding box" : [ 474.836, 469.062, 769.692, 544.466 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 185,
      "bounding box" : [ 474.836, 532.307, 769.602, 544.466 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Grounded Shields. Ampacities shown in Table 3.10.1.69,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2560,
        "page number" : 185,
        "bounding box" : [ 456.84, 481.722, 769.699, 531.806 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Table 3.10.1.70, Table 3.10.1.81, and Table 3.10.1.82 are for cable with shields grounded at one point only. Where shields are grounded at more than one point, ampacities shall be adjusted to take into consideration the heating due to shield currents."
      } ]
    }, {
      "type" : "list item",
      "page number" : 185,
      "bounding box" : [ 474.836, 469.062, 769.692, 481.221 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Burial Depth of Underground Circuits. Where the burial depth",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5627,
    "page number" : 185,
    "bounding box" : [ 456.84, 431.082, 769.744, 468.561 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of direct burial or electrical duct bank circuits is modified from the values shown in a figure or table, ampacities shall be permitted to be modified as indicated in (c)(1) and (c)(2)."
  }, {
    "type" : "list",
    "id" : 5628,
    "level" : "22",
    "page number" : 185,
    "bounding box" : [ 484.202, 355.232, 769.695, 417.977 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 185,
      "bounding box" : [ 484.202, 405.817, 769.695, 417.977 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Where burial depths are increased in part(s) of an electrical",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2559,
        "page number" : 185,
        "bounding box" : [ 456.84, 367.837, 769.687, 405.317 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "duct run, no decrease in ampacity of the conductors is needed, provided the total length of parts of the duct run increased in depth is less than 25 percent of the total run length."
      } ]
    }, {
      "type" : "list item",
      "page number" : 185,
      "bounding box" : [ 484.202, 355.232, 769.64, 367.392 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Where burial depths are deeper than shown in a specific",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5629,
    "page number" : 185,
    "bounding box" : [ 456.84, 317.252, 769.705, 354.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "underground ampacity table or figure, an ampacity derating factor of 6 percent per 300 mm increase in depth for all values of rho shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 5630,
    "page number" : 185,
    "bounding box" : [ 474.836, 291.987, 754.995, 304.147 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "No rating change is needed where the burial depth is decreased."
  }, {
    "type" : "list",
    "id" : 5631,
    "level" : "21",
    "page number" : 185,
    "bounding box" : [ 474.836, 190.763, 769.623, 278.827 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 185,
      "bounding box" : [ 474.836, 266.668, 769.615, 278.827 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Electrical Ducts in Figure 3.10.1.60. At locations where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2558,
        "page number" : 185,
        "bounding box" : [ 456.84, 216.083, 769.698, 266.167 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electrical ducts enter equipment enclosures from under ground, spacing between such ducts, as shown in Figure 3.10.1.60, shall be permitted to be reduced without requiring the ampacity of conductors therein to be reduced."
      } ]
    }, {
      "type" : "list item",
      "page number" : 185,
      "bounding box" : [ 474.836, 190.763, 769.623, 202.922 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Ambients Not in Tables. Ampacities at ambient temperatures",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5632,
    "page number" : 185,
    "bounding box" : [ 456.84, 165.443, 769.619, 190.262 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "other than those shown in the tables shall be determined by means of the following formula:"
  }, {
    "type" : "paragraph",
    "id" : 5637,
    "page number" : 185,
    "bounding box" : [ 515.21, 132.265, 542.48, 147.153 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "I2 = I1"
  }, {
    "type" : "paragraph",
    "id" : 5633,
    "page number" : 185,
    "bounding box" : [ 576.594, 124.585, 649.921, 152.973 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "TC – TA2 + ΔTD TC – TA1 + ΔTD"
  }, {
    "type" : "paragraph",
    "id" : 5634,
    "page number" : 185,
    "bounding box" : [ 474.831, 61.629, 710.234, 112.77 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where: I1= ampacity from tables at ambient TA1 I2= ampacity at desired ambient TA2 TC= conductor temperature in degrees Celsius (°C)"
  }, {
    "type" : "list",
    "id" : 5635,
    "level" : "22",
    "page number" : 185,
    "bounding box" : [ 484.185, 23.709, 757.832, 63.573 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 185,
      "bounding box" : [ 484.185, 48.685, 757.832, 63.573 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "TA1= surrounding ambient from tables in degrees Celsius (°C)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 185,
      "bounding box" : [ 484.188, 23.709, 683.877, 50.979 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "TA2= desired ambient in degrees Celsius (°C) TD= dielectric loss temperature rise",
      "kids" : [ ]
    } ]
  }, {
    "type" : "image",
    "id" : 5648,
    "page number" : 186,
    "bounding box" : [ 84.891, 133.22, 370.405, 488.72 ],
    "source" : "Phil Electrical Code_images/imageFile11.png"
  }, {
    "type" : "paragraph",
    "id" : 5638,
    "page number" : 186,
    "bounding box" : [ 72.529, 88.486, 384.205, 115.782 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 3.10.1.60 Cable Installation Dimensions for Use with Table 3.10.1.77 Through Table 3.10.1.86."
  }, {
    "type" : "paragraph",
    "id" : 5639,
    "page number" : 186,
    "bounding box" : [ 456.84, 506.963, 769.706, 545.924 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Engineering Supervision. Under engineering supervision, conductor ampacities shall be permitted to be calculated by means of the following general formula:"
  }, {
    "type" : "heading",
    "id" : 5650,
    "level" : "Subtitle",
    "page number" : 186,
    "bounding box" : [ 529.071, 461.409, 542.902, 476.013 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "I ="
  }, {
    "type" : "paragraph",
    "id" : 5640,
    "page number" : 186,
    "bounding box" : [ 572.887, 454.559, 653.579, 481.822 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "TC – (TA + ΔTD) RDC(1 + YC)RCA"
  }, {
    "type" : "paragraph",
    "id" : 5641,
    "page number" : 186,
    "bounding box" : [ 474.847, 366.06, 769.672, 442.449 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where: TC= conductor temperature in °C TA= ambient temperature in °C TD= dielectric loss temperature rise RDC= dc resistance of conductor at temperature TC YC= component ac resistance resulting from skin effect and"
  }, {
    "type" : "paragraph",
    "id" : 5642,
    "page number" : 186,
    "bounding box" : [ 456.84, 354.396, 528.018, 366.555 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "proximity effect"
  }, {
    "type" : "paragraph",
    "id" : 5643,
    "page number" : 186,
    "bounding box" : [ 456.84, 329.076, 769.697, 355.344 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "RCA= effective thermal resistance between conductor and surrounding ambient"
  }, {
    "type" : "paragraph",
    "id" : 5644,
    "page number" : 186,
    "bounding box" : [ 466.19, 306.366, 676.274, 316.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Appendix B for examples of formula applications."
  }, {
    "type" : "heading",
    "id" : 5645,
    "level" : "Subtitle",
    "page number" : 186,
    "bounding box" : [ 486.586, 242.949, 739.803, 257.586 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.61 Conductor Application and Insulation"
  }, {
    "type" : "table",
    "id" : 5646,
    "level" : "23",
    "page number" : 186,
    "bounding box" : [ 452.811, 157.4, 772.971, 230.24 ],
    "number of rows" : 2,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 186,
        "bounding box" : [ 453.051, 194.96, 494.811, 229.73 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 186,
          "bounding box" : [ 460.67, 194.341, 486.849, 219.161 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 186,
        "bounding box" : [ 494.811, 194.96, 537.35, 229.73 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 186,
          "bounding box" : [ 502.254, 194.341, 528.952, 219.161 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 186,
        "bounding box" : [ 537.35, 194.96, 604.79, 229.73 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 186,
          "bounding box" : [ 542.273, 194.331, 598.987, 230.673 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 186,
        "bounding box" : [ 604.79, 194.96, 665.69, 229.73 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 186,
          "bounding box" : [ 609.708, 194.331, 659.728, 219.15 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Application Provision"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 186,
        "bounding box" : [ 665.69, 194.96, 723.591, 229.73 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 186,
          "bounding box" : [ 672.405, 194.331, 715.899, 207.688 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 186,
        "bounding box" : [ 723.591, 194.96, 772.73, 229.73 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 186,
          "bounding box" : [ 728.505, 194.331, 767.923, 219.15 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 186,
        "bounding box" : [ 453.051, 157.64, 494.811, 194.96 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 186,
          "bounding box" : [ 458.57, 158.139, 488.278, 194.571 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Medium voltage solid dielectric"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 186,
        "bounding box" : [ 494.811, 157.64, 537.35, 194.96 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 186,
          "bounding box" : [ 499.731, 176.565, 531.259, 194.579 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "MV-90 MV-105*"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 186,
        "bounding box" : [ 537.35, 157.64, 604.79, 194.96 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 186,
          "bounding box" : [ 560.268, 176.565, 580.818, 194.579 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C 105°C"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 186,
        "bounding box" : [ 604.79, 157.64, 665.69, 194.96 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 186,
          "bounding box" : [ 609.704, 158.147, 659.766, 194.579 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dry or wet locations rated 2001 volts and higher"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 186,
        "bounding box" : [ 665.69, 157.64, 723.591, 194.96 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 186,
          "bounding box" : [ 670.607, 167.396, 716.633, 194.587 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Thermoplastic or thermosetting"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 186,
        "bounding box" : [ 723.591, 157.64, 772.73, 194.96 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 186,
          "bounding box" : [ 728.51, 167.404, 767.976, 194.595 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Jacket, sheath, or armor"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5647,
    "level" : "24",
    "page number" : 186,
    "bounding box" : [ 466.19, 147.293, 761.073, 157.26 ],
    "linked content id" : 62,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*Where design conditions require maximum conductor temperatures above 90°C."
  }, {
    "type" : "heading",
    "id" : 5652,
    "level" : "Subtitle",
    "page number" : 187,
    "bounding box" : [ 86.631, 518.589, 370.128, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.62 Thickness of Insulation for 601- to 2000-Volt Nonshielded Types RHH and RHW"
  }, {
    "type" : "table",
    "id" : 5653,
    "level" : "25",
    "page number" : 187,
    "bounding box" : [ 73.611, 390.56, 382.431, 518.54 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 187,
        "bounding box" : [ 73.851, 492.5, 167.451, 518.03 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 187,
          "bounding box" : [ 84.292, 491.829, 156.591, 519.061 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 187,
        "bounding box" : [ 167.451, 492.5, 275.391, 518.03 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 187,
          "bounding box" : [ 193.851, 491.829, 247.909, 519.06 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column A1 mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 187,
        "bounding box" : [ 275.391, 492.5, 382.191, 518.03 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 187,
          "bounding box" : [ 302.092, 491.829, 355.546, 519.06 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column B2 mm"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 187,
        "bounding box" : [ 73.851, 390.8, 167.451, 492.5 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 187,
          "bounding box" : [ 82.791, 391.191, 158.122, 491.904 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.0(1.6)–5.5(2.6) 8.0(3.2) 14 – 30 38 – 60 80 – 100 213 – 250 251 – 500 501 – 1000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 187,
        "bounding box" : [ 167.451, 390.8, 275.391, 492.5 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 187,
          "bounding box" : [ 211.246, 391.202, 230.54, 491.915 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.03 2.03 2.41 2.79 2.79 3.18 3.56 3.56"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 187,
        "bounding box" : [ 275.391, 390.8, 382.191, 492.5 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 187,
          "bounding box" : [ 319.19, 391.213, 338.484, 491.926 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.52 1.78 1.78 2.29 2.29 2.67 3.05 3.56"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5654,
    "page number" : 187,
    "bounding box" : [ 81.351, 370.073, 384.82, 391.767 ],
    "linked content id" : 63,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "1Column A insulations are limited to natural, SBR, and butyl rubbers. 2Column B insulations are materials such as cross-linked polyethylene, ethylene"
  }, {
    "type" : "paragraph",
    "id" : 5655,
    "page number" : 187,
    "bounding box" : [ 71.994, 359.75, 224.445, 369.717 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "propylene rubber, and composites thereof."
  }, {
    "type" : "heading",
    "id" : 5657,
    "level" : "Subtitle",
    "page number" : 189,
    "bounding box" : [ 127.442, 718.516, 467.906, 745.746 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.63 Thickness of Insulated Conductors Rated 2400 Volts and Jacket for Nonshielded Solid Dielectric Insulation"
  }, {
    "type" : "table",
    "id" : 5658,
    "level" : "26",
    "page number" : 189,
    "bounding box" : [ 36.9, 551.96, 557.7, 718.46 ],
    "number of rows" : 4,
    "number of columns" : 7,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 37.14, 653.9, 134.76, 717.95 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 189,
          "bounding box" : [ 49.62, 654.729, 121.919, 682.026 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 134.76, 705.02, 337.26, 717.95 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 189,
          "bounding box" : [ 158.219, 704.351, 312.867, 718.988 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Dry Locations, Single Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 337.26, 705.02, 557.46, 717.95 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 189,
          "bounding box" : [ 396.244, 704.351, 498.588, 718.988 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Wet or Dry Locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 134.76, 653.9, 201.78, 705.02 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 189,
          "bounding box" : [ 144.177, 653.225, 191.864, 705.841 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Without Jacket Insulation (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 201.78, 691.88, 337.26, 705.02 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 189,
          "bounding box" : [ 240.72, 691.209, 297.845, 705.846 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "With Jacket"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 337.26, 691.88, 471.78, 705.02 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 189,
          "bounding box" : [ 363.18, 691.209, 445.403, 705.846 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Single Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 471.78, 653.9, 557.46, 705.02 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 189,
          "bounding box" : [ 477.958, 653.708, 551.851, 693.665 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Multiconductor Insulation* (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 201.78, 653.9, 269.28, 691.88 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 189,
          "bounding box" : [ 211.671, 653.225, 259.358, 680.521 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Insulation (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 269.28, 653.9, 337.26, 691.88 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 189,
          "bounding box" : [ 287.751, 653.225, 318.281, 680.521 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Jacket (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 337.26, 653.9, 404.28, 691.88 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 189,
          "bounding box" : [ 346.67, 653.225, 394.357, 680.521 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Insulation (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 404.28, 653.9, 471.78, 691.88 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 189,
          "bounding box" : [ 422.761, 653.225, 453.291, 680.521 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Jacket (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 37.14, 552.2, 134.76, 653.9 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 189,
          "bounding box" : [ 63.668, 552.646, 107.797, 653.305 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 – 30 38 – 60 80 – 100 213 – 250 251 – 400 401 – 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 134.76, 552.2, 201.78, 653.9 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 189,
          "bounding box" : [ 158.349, 552.657, 177.643, 653.305 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.79 2.79 2.79 2.79 2.79 3.05 3.30 3.30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 201.78, 552.2, 269.28, 653.9 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 189,
          "bounding box" : [ 225.854, 552.668, 245.148, 653.316 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.29 2.29 2.29 2.29 2.29 2.29 2.29 2.29"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 269.28, 552.2, 337.26, 653.9 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 189,
          "bounding box" : [ 293.359, 552.679, 312.653, 653.327 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.76 0.76 1.14 1.14 1.65 1.65 1.65 1.65"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 337.26, 552.2, 404.28, 653.9 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 189,
          "bounding box" : [ 360.864, 552.69, 380.158, 653.338 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.18 3.18 3.18 3.18 3.18 3.56 3.94 3.94"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 404.28, 552.2, 471.78, 653.9 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 189,
          "bounding box" : [ 428.369, 552.701, 447.663, 653.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.03 2.03 2.03 2.03 2.41 2.79 3.18 3.18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 189,
        "bounding box" : [ 471.78, 552.2, 557.46, 653.9 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 189,
          "bounding box" : [ 505.295, 552.712, 524.589, 653.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.29 2.29 2.29 2.29 2.29 2.29 2.29 2.29"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5659,
    "level" : "24",
    "page number" : 189,
    "bounding box" : [ 44.64, 541.854, 297.408, 551.82 ],
    "linked content id" : 64,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*Under a common overall covering such as a jacket, sheath, or armor."
  }, {
    "type" : "caption",
    "id" : 5661,
    "page number" : 190,
    "bounding box" : [ 138.96, 743.77, 456.471, 771.066 ],
    "linked content id" : 66,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.64 Thickness of Insulation for Shielded Solid Dielectric Insulated Conductors Rated 2001 to 35,000 Volts"
  }, {
    "type" : "table",
    "id" : 5662,
    "level" : "26",
    "page number" : 190,
    "bounding box" : [ 30.18, 638.24, 564.48, 743.72 ],
    "number of rows" : 3,
    "number of columns" : 11,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 30.42, 690.74, 83.34, 743.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 190,
          "bounding box" : [ 36.0, 691.697, 77.42, 734.714 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 83.34, 690.74, 116.64, 743.21 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 190,
          "bounding box" : [ 88.257, 691.697, 110.757, 734.717 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "2001– 5000 Volts (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 116.64, 732.62, 266.22, 743.21 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 190,
          "bounding box" : [ 160.56, 732.077, 221.363, 744.074 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "5001–8000 volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 266.22, 732.62, 415.74, 743.21 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 190,
          "bounding box" : [ 306.72, 732.077, 374.304, 744.074 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8001–15,000 volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 415.74, 732.62, 564.24, 743.21 ],
        "row number" : 1,
        "column number" : 9,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 190,
          "bounding box" : [ 452.88, 732.077, 527.236, 744.074 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "15,001–25,000 volts"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 116.64, 690.74, 166.02, 732.62 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 190,
          "bounding box" : [ 121.62, 690.203, 160.562, 733.277 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "100 Percent Insulation Level 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 166.02, 690.74, 215.88, 732.62 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 190,
          "bounding box" : [ 171.48, 690.203, 210.422, 733.277 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "133 Percent Insulation Level 2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 215.88, 690.74, 266.22, 732.62 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 190,
          "bounding box" : [ 221.34, 690.203, 260.282, 733.277 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "173 Percent Insulation Level3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 266.22, 690.74, 315.6, 732.62 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 190,
          "bounding box" : [ 271.2, 690.203, 310.142, 733.277 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "100 Percent Insulation Level 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 315.6, 690.74, 365.46, 732.62 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 190,
          "bounding box" : [ 321.06, 690.203, 360.002, 733.277 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "133 Percent Insulation Level 2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 365.46, 690.74, 415.74, 732.62 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 190,
          "bounding box" : [ 370.92, 690.203, 409.862, 733.277 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "173 Percent Insulation Level3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 415.74, 690.74, 465.12, 732.62 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 190,
          "bounding box" : [ 420.726, 690.203, 459.668, 733.277 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "100 Percent Insulation Level 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 465.12, 690.74, 514.98, 732.62 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 190,
          "bounding box" : [ 470.586, 690.203, 509.528, 733.277 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "133 Percent Insulation Level 2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 514.98, 690.74, 564.24, 732.62 ],
        "row number" : 2,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 190,
          "bounding box" : [ 520.446, 690.203, 559.388, 733.277 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "173 Percent Insulation Level3"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 30.42, 638.48, 83.34, 690.74 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 190,
          "bounding box" : [ 38.703, 638.994, 74.762, 690.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 – 22 30 38 50 – 1000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 83.34, 638.48, 116.64, 690.74 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 190,
          "bounding box" : [ 91.623, 638.994, 107.395, 690.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "2.29 2.29 2.29 2.29 2.29"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 116.64, 638.48, 166.02, 690.74 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "level" : "1",
          "page number" : 190,
          "bounding box" : [ 133.203, 638.994, 148.975, 690.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "2.92 2.92 2.92 2.92"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 166.02, 638.48, 215.88, 690.74 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "level" : "1",
          "page number" : 190,
          "bounding box" : [ 183.063, 638.994, 198.835, 690.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "3.56 3.56 3.56 3.56"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 215.88, 638.48, 266.22, 690.74 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "level" : "1",
          "page number" : 190,
          "bounding box" : [ 232.923, 638.994, 248.695, 690.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "4.45 4.45 4.45 4.45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 266.22, 638.48, 315.6, 690.74 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "level" : "1",
          "page number" : 190,
          "bounding box" : [ 282.783, 638.994, 298.555, 690.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "4.45 4.45 4.45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 315.6, 638.48, 365.46, 690.74 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "level" : "1",
          "page number" : 190,
          "bounding box" : [ 332.643, 638.994, 348.415, 690.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "5.59 5.59 5.59"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 365.46, 638.48, 415.74, 690.74 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "level" : "1",
          "page number" : 190,
          "bounding box" : [ 382.503, 638.994, 398.275, 690.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "6.60 6.60 6.60"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 415.74, 638.48, 465.12, 690.74 ],
        "row number" : 3,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "level" : "1",
          "page number" : 190,
          "bounding box" : [ 432.3, 638.994, 448.072, 690.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "6.60 6.60"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 465.12, 638.48, 514.98, 690.74 ],
        "row number" : 3,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "level" : "1",
          "page number" : 190,
          "bounding box" : [ 482.16, 638.994, 497.932, 690.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8.13 8.13"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 514.98, 638.48, 564.24, 690.74 ],
        "row number" : 3,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "level" : "1",
          "page number" : 190,
          "bounding box" : [ 529.734, 638.994, 550.006, 690.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "10.67 10.67"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5663,
    "page number" : 190,
    "bounding box" : [ 35.28, 612.004, 165.872, 626.64 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.64 (Continued)"
  }, {
    "type" : "table",
    "id" : 5664,
    "level" : "27",
    "page number" : 190,
    "bounding box" : [ 44.4, 537.44, 429.12, 611.96 ],
    "number of rows" : 3,
    "number of columns" : 8,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 44.64, 558.92, 97.56, 611.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 190,
          "bounding box" : [ 50.22, 559.877, 91.64, 602.954 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 97.56, 558.92, 130.86, 611.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 190,
          "bounding box" : [ 102.477, 559.877, 124.977, 602.951 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "2001– 5000 Volts (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 130.86, 600.8, 280.44, 611.45 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 190,
          "bounding box" : [ 168.0, 600.317, 242.353, 612.314 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "25 001–28 000 volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 280.44, 600.8, 428.88, 611.45 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 190,
          "bounding box" : [ 317.58, 600.317, 391.933, 612.314 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "28 001–35 000 volts"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 130.86, 558.92, 180.24, 600.8 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 190,
          "bounding box" : [ 135.84, 558.437, 174.782, 601.457 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "100 Percent Insulation Level 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 180.24, 558.92, 230.1, 600.8 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 190,
          "bounding box" : [ 185.7, 558.437, 224.642, 601.457 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "133 Percent Insulation Level 2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 230.1, 558.92, 280.44, 600.8 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 190,
          "bounding box" : [ 235.56, 558.437, 274.502, 601.457 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "173 Percent Insulation Level3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 280.44, 558.92, 329.76, 600.8 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 190,
          "bounding box" : [ 285.42, 558.437, 324.362, 601.457 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "100 Percent Insulation Level 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 329.76, 558.92, 379.62, 600.8 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 190,
          "bounding box" : [ 335.217, 558.437, 374.159, 601.457 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "133 Percent Insulation Level 2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 379.62, 558.92, 428.88, 600.8 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 190,
          "bounding box" : [ 385.077, 558.437, 424.019, 601.457 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "173 Percent Insulation Level3"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 44.64, 537.68, 97.56, 558.92 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 190,
          "bounding box" : [ 52.92, 538.251, 88.979, 558.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "38 50 – 1000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 97.56, 537.68, 130.86, 558.92 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 190,
          "bounding box" : [ 105.84, 538.251, 121.612, 558.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "2.29 2.29"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 130.86, 537.68, 180.24, 558.92 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 190,
          "bounding box" : [ 147.42, 538.251, 163.192, 558.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "7.11 7.11"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 180.24, 537.68, 230.1, 558.92 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 190,
          "bounding box" : [ 197.28, 538.251, 213.052, 558.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8.76 8.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 230.1, 537.68, 280.44, 558.92 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 190,
          "bounding box" : [ 244.854, 538.251, 265.126, 558.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "11.30 11.30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 280.44, 537.68, 329.76, 558.92 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "level" : "1",
          "page number" : 190,
          "bounding box" : [ 296.991, 538.251, 312.763, 558.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 329.76, 537.68, 379.62, 558.92 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "level" : "1",
          "page number" : 190,
          "bounding box" : [ 344.502, 538.251, 364.777, 558.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "10.67"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 190,
        "bounding box" : [ 379.62, 537.68, 428.88, 558.92 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "level" : "1",
          "page number" : 190,
          "bounding box" : [ 394.353, 538.251, 414.628, 558.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "14.73"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5665,
    "page number" : 190,
    "bounding box" : [ 35.28, 527.334, 58.797, 537.3 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Notes:"
  }, {
    "type" : "paragraph",
    "id" : 5666,
    "page number" : 190,
    "bounding box" : [ 35.283, 485.991, 560.226, 529.136 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "1100 Percent Insulation Level. Cables in this category shall be permitted to be applied where the system is provided with relay protection such that ground faults will be cleared as rapidly as possible but, in any case, within 1 minute. While these cables are applicable to the great majority of cable installations that are on grounded systems, they shall be permitted to be used also on other systems for which the application of cables is acceptable, provided the above clearing requirements are met in completely de-energizing the faulted section."
  }, {
    "type" : "paragraph",
    "id" : 5667,
    "page number" : 190,
    "bounding box" : [ 35.283, 465.291, 560.163, 487.736 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "2133 Percent Insulation Level. This insulation level corresponds to that formerly designated for ungrounded systems. Cables in this category shall be permitted to be applied in situations where the clearing time requirements of the 100 percent level category cannot be met and yet there"
  }, {
    "type" : "paragraph",
    "id" : 5669,
    "page number" : 191,
    "bounding box" : [ 35.28, 749.571, 560.146, 769.86 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "is adequate assurance that the faulted section will be de-energized in a time not exceeding 1 hour. Also, they shall be permitted to be used in 100 percent insulation level applications where additional insulation is desirable."
  }, {
    "type" : "paragraph",
    "id" : 5670,
    "page number" : 191,
    "bounding box" : [ 44.64, 738.377, 497.672, 751.316 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "3173 Percent Insulation Level. Cables in this category shall be permitted to be applied under all of the following conditions:"
  }, {
    "type" : "list",
    "id" : 5671,
    "level" : "28",
    "page number" : 191,
    "bounding box" : [ 53.283, 687.471, 560.148, 738.837 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 191,
      "bounding box" : [ 53.283, 728.871, 560.148, 738.837 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "(1) In industrial establishments where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2557,
        "page number" : 191,
        "bounding box" : [ 35.283, 718.494, 435.118, 728.46 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 191,
      "bounding box" : [ 53.283, 708.171, 395.296, 718.137 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "(2) Where the fault clearing time requirements of the 133 percent level category cannot be met",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 191,
      "bounding box" : [ 53.283, 697.794, 337.864, 707.76 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "(3) Where an orderly shutdown is essential to protect equipment and personnel",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 191,
      "bounding box" : [ 53.283, 687.471, 413.369, 697.437 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "(4) There is adequate assurance that the faulted section will be de-energized in an orderly shutdown",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5672,
    "page number" : 191,
    "bounding box" : [ 35.274, 666.771, 560.161, 687.06 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Also, cables with this insulation thickness shall be permitted to be used in 100 or 133 percent insulation level applications where additional insulation strength is desirable."
  }, {
    "type" : "caption",
    "id" : 5673,
    "page number" : 192,
    "bounding box" : [ 73.132, 480.669, 383.628, 533.22 ],
    "linked content id" : 67,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.67 Ampacities of Insulated Single Copper Conductor Cables Triplexed in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)"
  }, {
    "type" : "table",
    "id" : 5674,
    "level" : "29",
    "page number" : 192,
    "bounding box" : [ 73.611, 173.48, 382.431, 467.96 ],
    "number of rows" : 6,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 73.851, 365.0, 139.971, 467.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 192,
          "bounding box" : [ 81.351, 365.829, 132.023, 418.385 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 139.971, 441.86, 382.191, 467.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 192,
          "bounding box" : [ 180.045, 441.196, 342.142, 468.493 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 139.971, 416.12, 260.991, 441.86 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 192,
          "bounding box" : [ 161.81, 415.455, 238.621, 442.685 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 260.991, 416.12, 382.191, 441.86 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 192,
          "bounding box" : [ 279.286, 415.455, 364.385, 442.685 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 139.971, 365.0, 202.491, 416.12 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 192,
          "bounding box" : [ 146.034, 364.325, 195.934, 391.621 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 202.491, 365.0, 260.991, 416.12 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 192,
          "bounding box" : [ 212.452, 364.325, 250.965, 416.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 260.991, 365.0, 323.991, 416.12 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 192,
          "bounding box" : [ 267.528, 364.325, 317.428, 391.621 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 323.991, 365.0, 382.191, 416.12 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 192,
          "bounding box" : [ 334.111, 364.325, 372.623, 416.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 73.851, 301.28, 139.971, 365.0 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 192,
          "bounding box" : [ 89.27, 301.66, 124.164, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 139.971, 301.28, 202.491, 365.0 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 192,
          "bounding box" : [ 162.705, 301.66, 179.234, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "61 95 120 135 160"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 202.491, 301.28, 260.991, 365.0 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 192,
          "bounding box" : [ 223.424, 301.66, 239.953, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "70 104 135 150 175"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 260.991, 301.28, 323.991, 365.0 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "level" : "1",
          "page number" : 192,
          "bounding box" : [ 284.209, 301.66, 300.739, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105 135 145 170"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 323.991, 301.28, 382.191, 365.0 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "level" : "1",
          "page number" : 192,
          "bounding box" : [ 345.115, 301.66, 361.645, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "115 145 165 195"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 73.851, 250.16, 139.971, 301.28 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 192,
          "bounding box" : [ 98.455, 250.545, 114.984, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 139.971, 250.16, 202.491, 301.28 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 192,
          "bounding box" : [ 162.709, 250.545, 179.239, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "190 220 265 315"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 202.491, 250.16, 260.991, 301.28 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 192,
          "bounding box" : [ 223.429, 250.545, 239.958, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "215 240 295 350"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 260.991, 250.16, 323.991, 301.28 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 192,
          "bounding box" : [ 284.203, 250.545, 300.732, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "200 230 275 320"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 323.991, 250.16, 382.191, 301.28 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 192,
          "bounding box" : [ 345.098, 250.545, 361.628, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "230 260 315 365"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 73.851, 173.72, 139.971, 250.16 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 192,
          "bounding box" : [ 98.45, 174.16, 114.98, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 139.971, 173.72, 202.491, 250.16 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 192,
          "bounding box" : [ 162.705, 174.16, 179.235, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "370 580 770 870"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 202.491, 173.72, 260.991, 250.16 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 192,
          "bounding box" : [ 223.425, 174.16, 239.954, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "410 640 860 970"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 260.991, 173.72, 323.991, 250.16 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 192,
          "bounding box" : [ 284.199, 174.16, 300.728, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "375 580 750 840"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 323.991, 173.72, 382.191, 250.16 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 192,
          "bounding box" : [ 345.094, 174.16, 361.624, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "420 650 845 940"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5675,
    "page number" : 192,
    "bounding box" : [ 465.107, 480.673, 761.309, 533.234 ],
    "linked content id" : 68,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.68 Ampacities of Insulated Single Aluminum Conductor Cables Triplexed in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)"
  }, {
    "type" : "table",
    "id" : 5676,
    "level" : "30",
    "page number" : 192,
    "bounding box" : [ 458.451, 173.48, 767.271, 467.96 ],
    "number of rows" : 6,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 458.691, 365.0, 524.811, 467.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 192,
          "bounding box" : [ 466.19, 365.829, 516.863, 418.385 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 524.811, 441.86, 767.031, 467.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 192,
          "bounding box" : [ 564.883, 441.189, 726.98, 468.485 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 524.811, 416.12, 645.83, 441.86 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 192,
          "bounding box" : [ 546.651, 415.455, 623.461, 442.685 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 645.83, 416.12, 767.031, 441.86 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 192,
          "bounding box" : [ 664.126, 415.455, 749.225, 442.685 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 524.811, 365.0, 587.33, 416.12 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 192,
          "bounding box" : [ 530.874, 364.325, 580.774, 391.621 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 587.33, 365.0, 645.83, 416.12 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 192,
          "bounding box" : [ 597.292, 364.325, 635.805, 416.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 645.83, 365.0, 708.83, 416.12 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 192,
          "bounding box" : [ 652.368, 364.325, 702.268, 391.621 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 708.83, 365.0, 767.031, 416.12 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 192,
          "bounding box" : [ 718.951, 364.325, 757.463, 416.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 458.691, 301.28, 524.811, 365.0 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 192,
          "bounding box" : [ 474.11, 301.66, 509.004, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 524.811, 301.28, 587.33, 365.0 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 192,
          "bounding box" : [ 547.545, 301.66, 564.074, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "47 74 93 105 125"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 587.33, 301.28, 645.83, 365.0 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 192,
          "bounding box" : [ 608.264, 301.66, 624.793, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "53 81 100 115 140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 645.83, 301.28, 708.83, 365.0 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "level" : "1",
          "page number" : 192,
          "bounding box" : [ 669.049, 301.66, 685.579, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "79 100 110 130"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 708.83, 301.28, 767.031, 365.0 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "level" : "1",
          "page number" : 192,
          "bounding box" : [ 729.955, 301.66, 746.485, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "88 110 125 150"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 458.691, 250.16, 524.811, 301.28 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 192,
          "bounding box" : [ 483.295, 250.545, 499.824, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 524.811, 250.16, 587.33, 301.28 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 192,
          "bounding box" : [ 547.549, 250.545, 564.079, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "150 170 205 245"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 587.33, 250.16, 645.83, 301.28 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 192,
          "bounding box" : [ 608.269, 250.545, 624.798, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "165 190 230 270"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 645.83, 250.16, 708.83, 301.28 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 192,
          "bounding box" : [ 669.043, 250.545, 685.572, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "155 175 210 250"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 708.83, 250.16, 767.031, 301.28 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 192,
          "bounding box" : [ 729.938, 250.545, 746.468, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "180 200 245 285"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 458.691, 173.72, 524.811, 250.16 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 192,
          "bounding box" : [ 483.29, 174.16, 499.82, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 524.811, 173.72, 587.33, 250.16 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 192,
          "bounding box" : [ 547.545, 174.16, 564.075, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "290 460 620 705"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 587.33, 173.72, 645.83, 250.16 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 192,
          "bounding box" : [ 608.265, 174.16, 624.794, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "320 510 685 790"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 645.83, 173.72, 708.83, 250.16 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 192,
          "bounding box" : [ 669.039, 174.16, 685.568, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "295 460 605 690"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 192,
        "bounding box" : [ 708.83, 173.72, 767.031, 250.16 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 192,
          "bounding box" : [ 729.934, 174.16, 746.464, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "330 515 680 770"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5677,
    "level" : "Subtitle",
    "page number" : 193,
    "bounding box" : [ 59.04, 743.77, 536.311, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.69 Ampacities of Insulated Single Copper Conductor Isolated in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)"
  }, {
    "type" : "table",
    "id" : 5678,
    "level" : "31",
    "page number" : 193,
    "bounding box" : [ 35.82, 487.22, 558.9, 743.72 ],
    "number of rows" : 6,
    "number of columns" : 7,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 36.06, 678.74, 100.56, 743.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 193,
          "bounding box" : [ 42.78, 679.569, 93.453, 732.126 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 100.56, 730.34, 558.66, 743.21 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 6,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 193,
          "bounding box" : [ 197.344, 729.605, 461.848, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 100.56, 717.14, 253.08, 730.34 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 193,
          "bounding box" : [ 113.88, 716.529, 239.23, 731.166 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 253.08, 717.14, 406.14, 730.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 193,
          "bounding box" : [ 262.703, 716.529, 396.319, 731.166 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5001–15,000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 406.14, 717.14, 558.66, 730.34 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 193,
          "bounding box" : [ 411.633, 716.529, 553.515, 731.166 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "15,001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 100.56, 678.74, 176.58, 717.14 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 193,
          "bounding box" : [ 107.76, 678.076, 168.813, 705.307 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F) Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 176.58, 678.74, 253.08, 717.14 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 193,
          "bounding box" : [ 182.27, 678.087, 247.373, 717.977 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 253.08, 678.74, 329.58, 717.14 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 193,
          "bounding box" : [ 260.744, 678.087, 321.798, 705.318 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F) Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 329.58, 678.74, 406.14, 717.14 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 193,
          "bounding box" : [ 335.255, 678.098, 400.356, 717.988 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 406.14, 678.74, 482.7, 717.14 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 193,
          "bounding box" : [ 413.85, 678.098, 474.903, 705.329 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F) Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 482.7, 678.74, 558.66, 717.14 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 193,
          "bounding box" : [ 488.371, 678.109, 553.473, 717.999 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 36.06, 614.96, 100.56, 678.74 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 193,
          "bounding box" : [ 50.64, 615.345, 85.541, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 100.56, 614.96, 176.58, 678.74 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 193,
          "bounding box" : [ 130.014, 615.345, 146.544, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "78 115 150 160 195"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 176.58, 614.96, 253.08, 678.74 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 193,
          "bounding box" : [ 206.523, 615.345, 223.052, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "87 125 165 185 220"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 253.08, 614.96, 329.58, 678.74 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "level" : "1",
          "page number" : 193,
          "bounding box" : [ 283.021, 615.345, 299.55, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "115 155 165 195"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 329.58, 614.96, 406.14, 678.74 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "level" : "1",
          "page number" : 193,
          "bounding box" : [ 359.584, 615.345, 376.114, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "130 170 185 220"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 406.14, 614.96, 482.7, 678.74 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "level" : "1",
          "page number" : 193,
          "bounding box" : [ 436.148, 615.345, 452.677, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "195"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 482.7, 614.96, 558.66, 678.74 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "level" : "1",
          "page number" : 193,
          "bounding box" : [ 512.711, 615.345, 529.241, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "220"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 36.06, 563.9, 100.56, 614.96 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 193,
          "bounding box" : [ 59.824, 564.291, 76.353, 614.365 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 100.56, 563.9, 176.58, 614.96 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 193,
          "bounding box" : [ 130.019, 564.302, 146.548, 614.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "235 265 320 375"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 176.58, 563.9, 253.08, 614.96 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 193,
          "bounding box" : [ 206.517, 564.313, 223.046, 614.387 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "260 290 355 415"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 253.08, 563.9, 329.58, 614.96 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 193,
          "bounding box" : [ 283.014, 564.324, 299.544, 614.398 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "235 265 320 375"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 329.58, 563.9, 406.14, 614.96 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 193,
          "bounding box" : [ 359.578, 564.335, 376.107, 614.409 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "260 295 355 415"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 406.14, 563.9, 482.7, 614.96 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 193,
          "bounding box" : [ 436.142, 564.346, 452.671, 614.42 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "235 265 320 370"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 482.7, 563.9, 558.66, 614.96 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 193,
          "bounding box" : [ 512.705, 564.357, 529.234, 614.431 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "260 290 350 415"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 36.06, 487.46, 100.56, 563.9 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 193,
          "bounding box" : [ 59.82, 487.911, 76.349, 563.305 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 100.56, 487.46, 176.58, 563.9 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 193,
          "bounding box" : [ 125.876, 487.922, 150.685, 563.316 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "435 695 925 1 060"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 176.58, 487.46, 253.08, 563.9 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 193,
          "bounding box" : [ 206.513, 525.847, 223.042, 563.327 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "485 775"
        }, {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 193,
          "bounding box" : [ 202.373, 487.933, 227.183, 512.687 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 030 1 185"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 253.08, 487.46, 329.58, 563.9 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 193,
          "bounding box" : [ 278.871, 487.944, 303.68, 563.338 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "435 685 910 1 050"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 329.58, 487.46, 406.14, 563.9 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 193,
          "bounding box" : [ 359.574, 525.869, 376.103, 563.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "485 765"
        }, {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 193,
          "bounding box" : [ 355.435, 487.955, 380.244, 512.709 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 020 1 030"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 406.14, 487.46, 482.7, 563.9 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 193,
          "bounding box" : [ 431.998, 487.966, 456.807, 563.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "430 680 895 1 030"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 193,
        "bounding box" : [ 482.7, 487.46, 558.66, 563.9 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 193,
          "bounding box" : [ 512.701, 525.891, 529.23, 563.371 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "480 755"
        }, {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 193,
          "bounding box" : [ 508.562, 487.977, 533.371, 512.731 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 000 1 145"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5679,
    "level" : "Subtitle",
    "page number" : 194,
    "bounding box" : [ 51.42, 743.77, 543.92, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.70 Ampacities of Insulated Single Aluminum Conductor Isolated in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)"
  }, {
    "type" : "table",
    "id" : 5680,
    "level" : "32",
    "page number" : 194,
    "bounding box" : [ 35.82, 487.22, 558.9, 743.72 ],
    "number of rows" : 6,
    "number of columns" : 7,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 36.06, 678.74, 100.56, 743.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 194,
          "bounding box" : [ 42.78, 679.569, 93.453, 732.126 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 100.56, 730.34, 558.66, 743.21 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 6,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 194,
          "bounding box" : [ 197.344, 729.605, 461.848, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 100.56, 717.14, 253.08, 730.34 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 194,
          "bounding box" : [ 113.88, 716.529, 239.23, 731.166 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 253.08, 717.14, 406.14, 730.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 194,
          "bounding box" : [ 262.703, 716.529, 396.319, 731.166 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5001–15,000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 406.14, 717.14, 558.66, 730.34 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 194,
          "bounding box" : [ 411.633, 716.529, 553.515, 731.166 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "15,001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 100.56, 678.74, 176.58, 717.14 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 194,
          "bounding box" : [ 107.76, 678.076, 168.813, 705.307 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F) Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 176.58, 678.74, 253.08, 717.14 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 194,
          "bounding box" : [ 182.27, 678.087, 247.373, 717.977 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 253.08, 678.74, 329.58, 717.14 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 194,
          "bounding box" : [ 260.744, 678.087, 321.798, 705.318 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F) Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 329.58, 678.74, 406.14, 717.14 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 194,
          "bounding box" : [ 335.255, 678.098, 400.356, 717.988 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 406.14, 678.74, 482.7, 717.14 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 194,
          "bounding box" : [ 413.85, 678.098, 474.903, 705.329 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F) Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 482.7, 678.74, 558.66, 717.14 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 194,
          "bounding box" : [ 488.371, 678.109, 553.473, 717.999 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 36.06, 614.96, 100.56, 678.74 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 194,
          "bounding box" : [ 50.64, 615.345, 85.541, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 100.56, 614.96, 176.58, 678.74 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 194,
          "bounding box" : [ 130.014, 615.345, 146.544, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "60 89 115 125 150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 176.58, 614.96, 253.08, 678.74 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 194,
          "bounding box" : [ 206.523, 615.345, 223.052, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "67 100 125 140 170"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 253.08, 614.96, 329.58, 678.74 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "level" : "1",
          "page number" : 194,
          "bounding box" : [ 283.021, 615.345, 299.55, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "92 115 125 150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 329.58, 614.96, 406.14, 678.74 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "level" : "1",
          "page number" : 194,
          "bounding box" : [ 359.584, 615.345, 376.114, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "102 130 145 170"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 406.14, 614.96, 482.7, 678.74 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "level" : "1",
          "page number" : 194,
          "bounding box" : [ 436.148, 615.345, 452.677, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 482.7, 614.96, 558.66, 678.74 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "level" : "1",
          "page number" : 194,
          "bounding box" : [ 512.711, 615.345, 529.241, 678.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "170"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 36.06, 563.9, 100.56, 614.96 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 194,
          "bounding box" : [ 59.824, 564.291, 76.353, 614.365 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 100.56, 563.9, 176.58, 614.96 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 194,
          "bounding box" : [ 130.019, 564.302, 146.548, 614.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "180 200 250 290"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 176.58, 563.9, 253.08, 614.96 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 194,
          "bounding box" : [ 206.517, 564.313, 223.046, 614.387 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "200 230 275 325"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 253.08, 563.9, 329.58, 614.96 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 194,
          "bounding box" : [ 283.014, 564.324, 299.544, 614.398 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "180 205 250 290"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 329.58, 563.9, 406.14, 614.96 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 194,
          "bounding box" : [ 359.578, 564.335, 376.107, 614.409 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "200 230 275 325"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 406.14, 563.9, 482.7, 614.96 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 194,
          "bounding box" : [ 436.142, 564.346, 452.671, 614.42 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "180 200 250 290"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 482.7, 563.9, 558.66, 614.96 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 194,
          "bounding box" : [ 512.705, 564.357, 529.234, 614.431 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "200 230 275 320"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 36.06, 487.46, 100.56, 563.9 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 194,
          "bounding box" : [ 59.82, 487.911, 76.349, 563.305 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 100.56, 487.46, 176.58, 563.9 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 194,
          "bounding box" : [ 130.015, 487.922, 146.544, 563.316 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "340 545 730 845"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 176.58, 487.46, 253.08, 563.9 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 194,
          "bounding box" : [ 206.513, 487.933, 223.042, 563.327 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "380 605 815 940"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 253.08, 487.46, 329.58, 563.9 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 194,
          "bounding box" : [ 283.01, 487.944, 299.54, 563.338 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "340 535 720 830"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 329.58, 487.46, 406.14, 563.9 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 194,
          "bounding box" : [ 359.574, 487.955, 376.103, 563.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "380 600 805 930"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 406.14, 487.46, 482.7, 563.9 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 194,
          "bounding box" : [ 436.138, 487.966, 452.667, 563.36 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "340 530 705 815"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 194,
        "bounding box" : [ 482.7, 487.46, 558.66, 563.9 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 194,
          "bounding box" : [ 512.701, 487.977, 529.23, 563.371 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "375 590 790 910"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5681,
    "page number" : 195,
    "bounding box" : [ 73.132, 480.669, 383.628, 533.22 ],
    "linked content id" : 71,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.71 Ampacities of an Insulated Three-Conductor Copper Cable Isolated in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)"
  }, {
    "type" : "table",
    "id" : 5682,
    "level" : "33",
    "page number" : 195,
    "bounding box" : [ 73.611, 173.48, 382.431, 467.96 ],
    "number of rows" : 6,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 73.851, 365.0, 139.971, 467.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 195,
          "bounding box" : [ 81.351, 365.829, 132.023, 418.385 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 139.971, 441.86, 382.191, 467.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 195,
          "bounding box" : [ 180.045, 441.196, 342.142, 468.493 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 139.971, 416.12, 260.991, 441.86 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 195,
          "bounding box" : [ 161.81, 415.455, 238.621, 442.685 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 260.991, 416.12, 382.191, 441.86 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 195,
          "bounding box" : [ 279.286, 415.455, 364.385, 442.685 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 139.971, 365.0, 202.491, 416.12 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 195,
          "bounding box" : [ 146.034, 364.325, 195.934, 391.621 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 202.491, 365.0, 260.991, 416.12 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 195,
          "bounding box" : [ 212.452, 364.325, 250.965, 416.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 260.991, 365.0, 323.991, 416.12 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 195,
          "bounding box" : [ 267.528, 364.325, 317.428, 391.621 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 323.991, 365.0, 382.191, 416.12 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 195,
          "bounding box" : [ 334.111, 364.325, 372.623, 416.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 73.851, 301.28, 139.971, 365.0 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 195,
          "bounding box" : [ 89.27, 301.66, 124.164, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 139.971, 301.28, 202.491, 365.0 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 195,
          "bounding box" : [ 162.705, 301.66, 179.234, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "55 83 105 120 140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 202.491, 301.28, 260.991, 365.0 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 195,
          "bounding box" : [ 223.424, 301.66, 239.953, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "62 93 115 130 155"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 260.991, 301.28, 323.991, 365.0 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "level" : "1",
          "page number" : 195,
          "bounding box" : [ 284.209, 301.66, 300.739, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "98 120 140 160"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 323.991, 301.28, 382.191, 365.0 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "level" : "1",
          "page number" : 195,
          "bounding box" : [ 345.115, 301.66, 361.645, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "110 140 160 180"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 73.851, 250.16, 139.971, 301.28 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 195,
          "bounding box" : [ 98.455, 250.545, 114.984, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 139.971, 250.16, 202.491, 301.28 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 195,
          "bounding box" : [ 162.709, 250.545, 179.239, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "165 190 230 265"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 202.491, 250.16, 260.991, 301.28 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 195,
          "bounding box" : [ 223.429, 250.545, 239.958, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "185 210 260 300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 260.991, 250.16, 323.991, 301.28 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 195,
          "bounding box" : [ 284.203, 250.545, 300.732, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "190 215 260 305"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 323.991, 250.16, 382.191, 301.28 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 195,
          "bounding box" : [ 345.098, 250.545, 361.628, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "215 240 290 335"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 73.851, 173.72, 139.971, 250.16 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 195,
          "bounding box" : [ 98.45, 174.16, 114.98, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 139.971, 173.72, 202.491, 250.16 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 195,
          "bounding box" : [ 162.705, 174.16, 179.235, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "315 485 635 695"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 202.491, 173.72, 260.991, 250.16 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 195,
          "bounding box" : [ 223.425, 174.16, 239.954, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "350 545 705 780"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 260.991, 173.72, 323.991, 250.16 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 195,
          "bounding box" : [ 284.199, 174.16, 300.728, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "355 535 690 760"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 323.991, 173.72, 382.191, 250.16 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 195,
          "bounding box" : [ 345.094, 174.16, 361.624, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "395 600 765 850"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5683,
    "page number" : 195,
    "bounding box" : [ 465.118, 480.673, 761.32, 533.234 ],
    "linked content id" : 72,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.72 Ampacities of an Insulated Three-Conductor Aluminum Cable Isolated in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)"
  }, {
    "type" : "table",
    "id" : 5684,
    "level" : "34",
    "page number" : 195,
    "bounding box" : [ 458.451, 173.48, 767.271, 467.96 ],
    "number of rows" : 6,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 458.691, 365.0, 524.811, 467.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 195,
          "bounding box" : [ 466.19, 365.829, 516.863, 418.385 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 524.811, 441.86, 767.031, 467.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 195,
          "bounding box" : [ 564.905, 441.189, 727.002, 468.485 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 524.811, 416.12, 645.83, 441.86 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 195,
          "bounding box" : [ 546.651, 415.455, 623.461, 442.685 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 645.83, 416.12, 767.031, 441.86 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 195,
          "bounding box" : [ 664.126, 415.455, 749.225, 442.685 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 524.811, 365.0, 587.33, 416.12 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 195,
          "bounding box" : [ 530.874, 364.325, 580.774, 391.621 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 587.33, 365.0, 645.83, 416.12 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 195,
          "bounding box" : [ 597.292, 364.325, 635.805, 416.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 645.83, 365.0, 708.83, 416.12 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 195,
          "bounding box" : [ 652.368, 364.325, 702.268, 391.621 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 708.83, 365.0, 767.031, 416.12 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 195,
          "bounding box" : [ 718.951, 364.325, 757.463, 416.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 458.691, 301.28, 524.811, 365.0 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 195,
          "bounding box" : [ 474.11, 301.66, 509.004, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 524.811, 301.28, 587.33, 365.0 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 195,
          "bounding box" : [ 547.545, 314.265, 564.074, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "43 64 95 105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 587.33, 301.28, 645.83, 365.0 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 195,
          "bounding box" : [ 608.264, 301.671, 624.793, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "48 71 93 100 120"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 645.83, 301.28, 708.83, 365.0 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "level" : "1",
          "page number" : 195,
          "bounding box" : [ 669.049, 301.671, 685.579, 364.415 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "76 98 105 125"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 708.83, 301.28, 767.031, 365.0 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "level" : "1",
          "page number" : 195,
          "bounding box" : [ 729.955, 301.671, 746.485, 364.415 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "84 105 125 140"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 458.691, 250.16, 524.811, 301.28 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 195,
          "bounding box" : [ 483.295, 250.545, 499.824, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 524.811, 250.16, 587.33, 301.28 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 195,
          "bounding box" : [ 547.549, 250.545, 564.079, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "130 150 180 210"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 587.33, 250.16, 645.83, 301.28 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 195,
          "bounding box" : [ 608.269, 250.545, 624.798, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "140 160 195 235"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 645.83, 250.16, 708.83, 301.28 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 195,
          "bounding box" : [ 669.043, 250.545, 685.572, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "150 165 200 240"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 708.83, 250.16, 767.031, 301.28 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 195,
          "bounding box" : [ 729.938, 250.545, 746.468, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "165 190 225 265"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 458.691, 173.72, 524.811, 250.16 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 195,
          "bounding box" : [ 483.29, 174.16, 499.82, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 524.811, 173.72, 587.33, 250.16 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 195,
          "bounding box" : [ 547.545, 174.16, 564.075, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "250 385 510 575"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 587.33, 173.72, 645.83, 250.16 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 195,
          "bounding box" : [ 608.265, 174.16, 624.794, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "280 430 565 640"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 645.83, 173.72, 708.83, 250.16 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 195,
          "bounding box" : [ 669.039, 174.16, 685.568, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "280 425 555 625"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 195,
        "bounding box" : [ 708.83, 173.72, 767.031, 250.16 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 195,
          "bounding box" : [ 729.934, 174.16, 746.464, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "315 475 615 695"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5685,
    "page number" : 196,
    "bounding box" : [ 73.187, 480.669, 383.548, 533.22 ],
    "linked content id" : 73,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.73 Ampacities of an Insulated Triplexed or Three Single-Conductor Copper Cables in Isolated Conduit in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)"
  }, {
    "type" : "table",
    "id" : 5686,
    "level" : "35",
    "page number" : 196,
    "bounding box" : [ 73.611, 173.48, 382.431, 467.96 ],
    "number of rows" : 6,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 73.851, 365.0, 139.971, 467.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 196,
          "bounding box" : [ 81.351, 365.829, 132.023, 418.385 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 139.971, 441.86, 382.191, 467.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 196,
          "bounding box" : [ 180.034, 441.196, 342.131, 468.493 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 139.971, 416.12, 260.991, 441.86 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 196,
          "bounding box" : [ 161.81, 415.455, 238.621, 442.685 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 260.991, 416.12, 382.191, 441.86 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 196,
          "bounding box" : [ 279.286, 415.455, 364.385, 442.685 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 139.971, 365.0, 202.491, 416.12 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 196,
          "bounding box" : [ 146.034, 364.325, 195.934, 391.621 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 202.491, 365.0, 260.991, 416.12 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 196,
          "bounding box" : [ 212.452, 364.325, 250.965, 416.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 260.991, 365.0, 323.991, 416.12 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 196,
          "bounding box" : [ 267.528, 364.325, 317.428, 391.621 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 323.991, 365.0, 382.191, 416.12 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 196,
          "bounding box" : [ 334.111, 364.325, 372.623, 416.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 73.851, 301.28, 139.971, 365.0 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 196,
          "bounding box" : [ 89.27, 301.66, 124.164, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 139.971, 301.28, 202.491, 365.0 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 196,
          "bounding box" : [ 162.705, 301.66, 179.234, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "52 79 100 110 135"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 202.491, 301.28, 260.991, 365.0 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 196,
          "bounding box" : [ 223.424, 301.66, 239.953, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "57 88 110 125 150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 260.991, 301.28, 323.991, 365.0 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "level" : "1",
          "page number" : 196,
          "bounding box" : [ 284.209, 301.66, 300.739, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "87 110 125 145"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 323.991, 301.28, 382.191, 365.0 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "level" : "1",
          "page number" : 196,
          "bounding box" : [ 345.115, 301.66, 361.645, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "98 120 140 165"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 73.851, 250.16, 139.971, 301.28 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 196,
          "bounding box" : [ 98.455, 250.545, 114.984, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 139.971, 250.16, 202.491, 301.28 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 196,
          "bounding box" : [ 162.709, 250.545, 179.239, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "160 180 220 260"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 202.491, 250.16, 260.991, 301.28 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 196,
          "bounding box" : [ 223.429, 250.545, 239.958, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "180 195 250 285"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 260.991, 250.16, 323.991, 301.28 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 196,
          "bounding box" : [ 284.203, 250.545, 300.732, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "175 195 240 275"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 323.991, 250.16, 382.191, 301.28 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 196,
          "bounding box" : [ 345.098, 250.545, 361.628, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "190 225 265 310"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 73.851, 173.72, 139.971, 250.16 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 196,
          "bounding box" : [ 98.45, 174.16, 114.98, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 139.971, 173.72, 202.491, 250.16 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 196,
          "bounding box" : [ 162.705, 174.16, 179.235, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "310 475 615 680"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 202.491, 173.72, 260.991, 250.16 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 196,
          "bounding box" : [ 223.425, 174.16, 239.954, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "350 530 685 760"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 260.991, 173.72, 323.991, 250.16 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 196,
          "bounding box" : [ 284.199, 174.16, 300.728, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "325 480 600 665"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 323.991, 173.72, 382.191, 250.16 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 196,
          "bounding box" : [ 345.094, 174.16, 361.624, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "360 535 675 745"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5687,
    "page number" : 196,
    "bounding box" : [ 465.821, 480.673, 760.572, 533.234 ],
    "linked content id" : 74,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.74 Ampacities of an Insulated Triplexed or Three Single-Conductor Aluminum Cables in Isolated Conduit in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)"
  }, {
    "type" : "table",
    "id" : 5688,
    "level" : "36",
    "page number" : 196,
    "bounding box" : [ 458.451, 173.48, 767.271, 467.96 ],
    "number of rows" : 6,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 458.691, 365.0, 524.811, 467.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 196,
          "bounding box" : [ 466.19, 365.829, 516.863, 418.385 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 524.811, 441.86, 767.031, 467.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 196,
          "bounding box" : [ 564.894, 441.189, 726.991, 468.485 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 524.811, 416.12, 645.83, 441.86 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 196,
          "bounding box" : [ 546.651, 415.455, 623.461, 442.685 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 645.83, 416.12, 767.031, 441.86 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 196,
          "bounding box" : [ 664.126, 415.455, 749.225, 442.685 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 524.811, 365.0, 587.33, 416.12 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 196,
          "bounding box" : [ 530.874, 364.325, 580.774, 391.621 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 587.33, 365.0, 645.83, 416.12 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 196,
          "bounding box" : [ 597.292, 364.325, 635.805, 416.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 645.83, 365.0, 708.83, 416.12 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 196,
          "bounding box" : [ 652.368, 364.325, 702.268, 391.621 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 708.83, 365.0, 767.031, 416.12 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 196,
          "bounding box" : [ 718.951, 364.325, 757.463, 416.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 458.691, 301.28, 524.811, 365.0 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 196,
          "bounding box" : [ 474.11, 301.66, 509.004, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 524.811, 301.28, 587.33, 365.0 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 196,
          "bounding box" : [ 547.545, 301.66, 564.074, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "40 61 79 86 105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 587.33, 301.28, 645.83, 365.0 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 196,
          "bounding box" : [ 608.264, 301.66, 624.793, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "45 68 88 99 115"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 645.83, 301.28, 708.83, 365.0 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "level" : "1",
          "page number" : 196,
          "bounding box" : [ 669.049, 301.66, 685.579, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "68 87 99 110"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 708.83, 301.28, 767.031, 365.0 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "level" : "1",
          "page number" : 196,
          "bounding box" : [ 729.955, 301.66, 746.485, 364.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "76 97 110 130"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 458.691, 250.16, 524.811, 301.28 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 196,
          "bounding box" : [ 483.295, 250.545, 499.824, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 524.811, 250.16, 587.33, 301.28 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 196,
          "bounding box" : [ 547.549, 250.545, 564.079, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 140 175 200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 587.33, 250.16, 645.83, 301.28 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 196,
          "bounding box" : [ 608.269, 250.545, 624.798, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "140 150 195 225"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 645.83, 250.16, 708.83, 301.28 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 196,
          "bounding box" : [ 669.043, 250.545, 685.572, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "135 150 185 215"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 708.83, 250.16, 767.031, 301.28 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 196,
          "bounding box" : [ 729.938, 250.545, 746.468, 300.684 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "150 175 205 240"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 458.691, 173.72, 524.811, 250.16 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 196,
          "bounding box" : [ 483.29, 174.16, 499.82, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 524.811, 173.72, 587.33, 250.16 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 196,
          "bounding box" : [ 547.545, 174.16, 564.075, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "250 380 505 570"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 587.33, 173.72, 645.83, 250.16 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 196,
          "bounding box" : [ 608.265, 174.16, 624.794, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "280 425 560 635"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 645.83, 173.72, 708.83, 250.16 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 196,
          "bounding box" : [ 669.039, 174.16, 685.568, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "255 385 500 555"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 196,
        "bounding box" : [ 708.83, 173.72, 767.031, 250.16 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 196,
          "bounding box" : [ 729.934, 174.16, 746.464, 249.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "290 430 555 630"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5689,
    "page number" : 197,
    "bounding box" : [ 80.28, 468.009, 376.482, 520.56 ],
    "linked content id" : 75,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.75 Ampacities of an Insulated Three-Conductor Copper Cable in Isolated Conduit in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)"
  }, {
    "type" : "table",
    "id" : 5690,
    "level" : "37",
    "page number" : 197,
    "bounding box" : [ 73.611, 160.88, 382.431, 455.3 ],
    "number of rows" : 6,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 73.851, 352.34, 139.971, 454.79 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 197,
          "bounding box" : [ 81.351, 353.169, 132.023, 405.725 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 139.971, 429.26, 382.191, 454.79 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 197,
          "bounding box" : [ 180.056, 428.536, 342.153, 455.833 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 139.971, 403.46, 260.991, 429.26 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 197,
          "bounding box" : [ 161.81, 402.789, 238.621, 430.085 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 260.991, 403.46, 382.191, 429.26 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 197,
          "bounding box" : [ 279.286, 402.789, 364.385, 430.085 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 139.971, 352.34, 202.491, 403.46 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 197,
          "bounding box" : [ 146.034, 351.665, 195.934, 378.961 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 202.491, 352.34, 260.991, 403.46 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 197,
          "bounding box" : [ 212.452, 351.665, 250.965, 404.281 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 260.991, 352.34, 323.991, 403.46 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 197,
          "bounding box" : [ 267.528, 351.665, 317.428, 378.961 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 323.991, 352.34, 382.191, 403.46 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 197,
          "bounding box" : [ 334.111, 351.665, 372.623, 404.281 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 73.851, 288.62, 139.971, 352.34 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 197,
          "bounding box" : [ 89.27, 289.011, 124.164, 351.744 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 139.971, 288.62, 202.491, 352.34 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 197,
          "bounding box" : [ 162.705, 289.022, 179.234, 351.755 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "49 73 94 105 120"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 202.491, 288.62, 260.991, 352.34 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 197,
          "bounding box" : [ 223.424, 289.033, 239.953, 351.766 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "54 81 103 115 135"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 260.991, 288.62, 323.991, 352.34 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "level" : "1",
          "page number" : 197,
          "bounding box" : [ 284.209, 289.044, 300.739, 351.777 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "87 109 125 140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 323.991, 288.62, 382.191, 352.34 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "level" : "1",
          "page number" : 197,
          "bounding box" : [ 345.115, 289.055, 361.645, 351.788 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "97 124 140 160"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 73.851, 237.5, 139.971, 288.62 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 197,
          "bounding box" : [ 98.455, 237.885, 114.984, 288.024 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 139.971, 237.5, 202.491, 288.62 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 197,
          "bounding box" : [ 162.709, 237.885, 179.239, 288.024 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "145 165 200 240"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 202.491, 237.5, 260.991, 288.62 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 197,
          "bounding box" : [ 223.429, 237.885, 239.958, 288.024 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "165 185 225 265"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 260.991, 237.5, 323.991, 288.62 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 197,
          "bounding box" : [ 284.203, 237.885, 300.732, 288.024 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "175 190 230 270"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 323.991, 237.5, 382.191, 288.62 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 197,
          "bounding box" : [ 345.098, 237.885, 361.628, 288.024 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "190 215 260 300"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 73.851, 161.12, 139.971, 237.5 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 197,
          "bounding box" : [ 98.45, 161.511, 114.98, 236.904 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 139.971, 161.12, 202.491, 237.5 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 197,
          "bounding box" : [ 162.705, 161.522, 179.235, 236.915 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "275 425 540 580"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 202.491, 161.12, 260.991, 237.5 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 197,
          "bounding box" : [ 223.425, 161.533, 239.954, 236.926 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "310 475 600 650"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 260.991, 161.12, 323.991, 237.5 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 197,
          "bounding box" : [ 284.199, 161.544, 300.728, 236.937 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "310 470 585 640"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 323.991, 161.12, 382.191, 237.5 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 197,
          "bounding box" : [ 345.094, 161.555, 361.624, 236.948 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "345 525 655 715"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5691,
    "page number" : 197,
    "bounding box" : [ 461.572, 468.018, 764.905, 520.579 ],
    "linked content id" : 76,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.76 Ampacities of an Insulated Three-Conductor Aluminum Cable in Isolated Conduit in Air Based on Conductor Temperatures of 90°C (194°F) and 105°C (221°F) and Ambient Air Temperature of 40°C (104°F)"
  }, {
    "type" : "table",
    "id" : 5692,
    "level" : "38",
    "page number" : 197,
    "bounding box" : [ 458.451, 160.88, 767.271, 455.3 ],
    "number of rows" : 6,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 458.691, 352.34, 524.811, 454.79 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 197,
          "bounding box" : [ 466.19, 353.169, 516.863, 405.725 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 524.811, 429.26, 767.031, 454.79 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 197,
          "bounding box" : [ 564.905, 428.534, 727.002, 455.83 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 524.811, 403.46, 645.83, 429.26 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 197,
          "bounding box" : [ 546.651, 402.789, 623.461, 430.085 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 645.83, 403.46, 767.031, 429.26 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 197,
          "bounding box" : [ 664.126, 402.789, 749.225, 430.085 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 524.811, 352.34, 587.33, 403.46 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 197,
          "bounding box" : [ 530.874, 351.665, 580.774, 378.961 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 587.33, 352.34, 645.83, 403.46 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 197,
          "bounding box" : [ 597.292, 351.665, 635.805, 404.281 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 645.83, 352.34, 708.83, 403.46 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 197,
          "bounding box" : [ 652.368, 351.665, 702.268, 378.961 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 708.83, 352.34, 767.031, 403.46 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 197,
          "bounding box" : [ 718.951, 351.665, 757.463, 404.281 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105°C (221°F) Type MV-105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 458.691, 288.62, 524.811, 352.34 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 197,
          "bounding box" : [ 474.11, 289.011, 509.004, 351.744 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 524.811, 288.62, 587.33, 352.34 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 197,
          "bounding box" : [ 550.301, 289.022, 561.31, 351.755 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "38 56 73 83 96"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 587.33, 288.62, 645.83, 352.34 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 197,
          "bounding box" : [ 608.264, 289.033, 624.793, 351.766 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "43 62 82 90 105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 645.83, 288.62, 708.83, 352.34 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "level" : "1",
          "page number" : 197,
          "bounding box" : [ 669.049, 289.044, 685.579, 351.777 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "67 87 99 110"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 708.83, 288.62, 767.031, 352.34 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "level" : "1",
          "page number" : 197,
          "bounding box" : [ 729.955, 289.055, 746.485, 351.788 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "75 97 105 125"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 458.691, 237.5, 524.811, 288.62 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 197,
          "bounding box" : [ 483.295, 237.885, 499.824, 288.024 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 524.811, 237.5, 587.33, 288.62 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 197,
          "bounding box" : [ 547.549, 237.885, 564.079, 288.024 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "115 130 155 185"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 587.33, 237.5, 645.83, 288.62 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 197,
          "bounding box" : [ 608.269, 237.885, 624.798, 288.024 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "130 145 175 210"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 645.83, 237.5, 708.83, 288.62 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 197,
          "bounding box" : [ 669.043, 237.885, 685.572, 288.024 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "135 150 180 210"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 708.83, 237.5, 767.031, 288.62 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 197,
          "bounding box" : [ 729.938, 237.885, 746.468, 288.024 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "150 165 200 240"
        } ]
      } ]
    }, {
      "type" : "table row",
