      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 458.691, 161.12, 524.811, 237.5 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 197,
          "bounding box" : [ 483.29, 161.511, 499.82, 236.904 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 524.811, 161.12, 587.33, 237.5 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 197,
          "bounding box" : [ 547.545, 161.522, 564.075, 236.915 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "215 340 440 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 587.33, 161.12, 645.83, 237.5 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 197,
          "bounding box" : [ 608.265, 161.533, 624.794, 236.926 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "240 380 495 550"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 645.83, 161.12, 708.83, 237.5 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 197,
          "bounding box" : [ 669.039, 161.544, 685.568, 236.937 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "245 380 485 540"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 197,
        "bounding box" : [ 708.83, 161.12, 767.031, 237.5 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 197,
          "bounding box" : [ 729.934, 161.555, 746.464, 236.948 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "275 425 535 605"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5693,
    "page number" : 198,
    "bounding box" : [ 71.99, 486.412, 384.864, 545.801 ],
    "linked content id" : 82,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.77 Ampacities of Three Single-Insulated Copper Conductors in Underground Electrical Ducts (Three Conductors per Electrical Duct) Based on Ambient Earth Temperature of 20°C, Electrical Duct Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C and 105°C"
  }, {
    "type" : "table",
    "id" : 5694,
    "level" : "39",
    "page number" : 198,
    "bounding box" : [ 73.611, 447.56, 382.431, 486.38 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 73.851, 448.04, 139.971, 485.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 198,
          "bounding box" : [ 88.31, 448.35, 125.138, 486.587 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 139.971, 476.36, 382.191, 485.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 198,
          "bounding box" : [ 165.11, 475.95, 357.038, 486.587 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 139.971, 466.7, 260.991, 476.36 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 198,
          "bounding box" : [ 154.67, 466.23, 245.694, 476.867 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 260.991, 466.7, 382.191, 476.36 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 198,
          "bounding box" : [ 273.316, 466.23, 370.33, 476.867 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 139.971, 448.04, 202.491, 466.7 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 198,
          "bounding box" : [ 152.81, 447.329, 189.092, 467.207 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 202.491, 448.04, 260.991, 466.7 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 198,
          "bounding box" : [ 208.063, 447.329, 255.39, 467.207 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "105°C Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 260.991, 448.04, 323.991, 466.7 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 198,
          "bounding box" : [ 274.305, 447.329, 310.588, 467.207 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 323.991, 448.04, 382.191, 466.7 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 198,
          "bounding box" : [ 329.678, 447.329, 377.005, 467.207 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "105°C Type MV-105"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5695,
    "page number" : 198,
    "bounding box" : [ 79.37, 437.67, 227.693, 448.307 ],
    "linked content id" : 83,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "One Circuit (See Figure 3.10.1.60, Detail 1.)"
  }, {
    "type" : "table",
    "id" : 5696,
    "level" : "40",
    "page number" : 198,
    "bounding box" : [ 73.611, 315.62, 382.431, 438.32 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 73.851, 397.34, 139.491, 437.84 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 198,
          "bounding box" : [ 95.571, 397.81, 117.888, 437.736 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 139.491, 397.34, 202.491, 437.84 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 198,
          "bounding box" : [ 165.651, 397.817, 176.242, 437.743 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "60 89 110 125 145"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 202.491, 397.34, 260.991, 437.84 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 198,
          "bounding box" : [ 226.43, 397.824, 237.021, 437.75 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "65 97 120 130 155"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 260.991, 397.34, 323.991, 437.84 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "level" : "1",
          "page number" : 198,
          "bounding box" : [ 287.153, 397.831, 297.744, 437.757 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "95 115 130 150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 323.991, 397.34, 382.191, 437.84 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "level" : "1",
          "page number" : 198,
          "bounding box" : [ 348.059, 397.838, 358.649, 437.764 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "100 125 140 160"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 73.851, 364.64, 139.491, 397.34 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 198,
          "bounding box" : [ 101.393, 365.108, 111.984, 396.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 139.491, 364.64, 202.491, 397.34 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 198,
          "bounding box" : [ 165.655, 365.115, 176.245, 397.003 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "175 190 230 270"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 202.491, 364.64, 260.991, 397.34 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 198,
          "bounding box" : [ 226.434, 365.122, 237.024, 397.01 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "185 205 250 290"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 260.991, 364.64, 323.991, 397.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 198,
          "bounding box" : [ 287.157, 365.129, 297.747, 397.017 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "180 200 240 275"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 323.991, 364.64, 382.191, 397.34 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 198,
          "bounding box" : [ 348.055, 365.136, 358.646, 397.024 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "190 215 255 295"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 73.851, 316.1, 139.491, 364.64 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 198,
          "bounding box" : [ 101.39, 316.269, 111.981, 364.296 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 139.491, 316.1, 202.491, 364.64 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 198,
          "bounding box" : [ 165.652, 316.276, 176.242, 364.303 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "315 470 600 660"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 202.491, 316.1, 260.991, 364.64 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 198,
          "bounding box" : [ 226.431, 316.283, 237.021, 364.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "340 505 650 710"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 260.991, 316.1, 323.991, 364.64 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 198,
          "bounding box" : [ 287.154, 316.29, 297.744, 364.317 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "320 465 580 630"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 323.991, 316.1, 382.191, 364.64 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 198,
          "bounding box" : [ 348.052, 316.297, 358.643, 364.324 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "340 500 630 680"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5697,
    "page number" : 198,
    "bounding box" : [ 79.37, 305.73, 236.959, 316.367 ],
    "linked content id" : 80,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Three Circuits (See Figure 3.10.1.60, Detail 2.)"
  }, {
    "type" : "table",
    "id" : 5698,
    "level" : "41",
    "page number" : 198,
    "bounding box" : [ 73.611, 183.68, 382.431, 306.38 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 73.851, 265.4, 139.491, 305.9 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 198,
          "bounding box" : [ 95.571, 265.87, 117.888, 305.796 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 139.491, 265.4, 202.491, 305.9 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 198,
          "bounding box" : [ 165.651, 265.877, 176.242, 305.803 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "52 77 98 105 120"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 202.491, 265.4, 260.991, 305.9 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 198,
          "bounding box" : [ 226.43, 265.884, 237.021, 305.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "56 83 100 110 130"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 260.991, 265.4, 323.991, 305.9 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "level" : "1",
          "page number" : 198,
          "bounding box" : [ 287.153, 265.891, 297.744, 305.817 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "81 100 110 125"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 323.991, 265.4, 382.191, 305.9 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "level" : "1",
          "page number" : 198,
          "bounding box" : [ 348.059, 265.898, 358.649, 305.824 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "87 105 115 135"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 73.851, 232.7, 139.491, 265.4 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 198,
          "bounding box" : [ 101.393, 233.168, 111.984, 265.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 139.491, 232.7, 202.491, 265.4 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 198,
          "bounding box" : [ 165.655, 233.175, 176.245, 265.063 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "140 160 195 220"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 202.491, 232.7, 260.991, 265.4 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 198,
          "bounding box" : [ 226.434, 233.182, 237.024, 265.07 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "155 170 205 240"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 260.991, 232.7, 323.991, 265.4 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 198,
          "bounding box" : [ 287.157, 233.189, 297.747, 265.077 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "145 160 195 225"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 323.991, 232.7, 382.191, 265.4 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 198,
          "bounding box" : [ 348.055, 233.196, 358.646, 265.084 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "155 175 205 240"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 73.851, 184.16, 139.491, 232.7 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 198,
          "bounding box" : [ 101.39, 184.329, 111.981, 232.356 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 139.491, 184.16, 202.491, 232.7 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 198,
          "bounding box" : [ 165.652, 184.336, 176.242, 232.363 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "255 375 475 520"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 202.491, 184.16, 260.991, 232.7 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 198,
          "bounding box" : [ 226.431, 184.343, 237.021, 232.37 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "275 405 510 555"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 260.991, 184.16, 323.991, 232.7 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 198,
          "bounding box" : [ 287.154, 184.35, 297.744, 232.377 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "255 370 454 490"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 323.991, 184.16, 382.191, 232.7 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 198,
          "bounding box" : [ 348.052, 184.357, 358.643, 232.384 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "275 395 490 530"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5699,
    "page number" : 198,
    "bounding box" : [ 79.37, 173.79, 227.336, 184.427 ],
    "linked content id" : 79,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Six Circuits (See Figure 3.10.1.60, Detail 3.)"
  }, {
    "type" : "table",
    "id" : 5700,
    "level" : "42",
    "page number" : 198,
    "bounding box" : [ 73.611, 51.74, 382.431, 174.44 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 73.851, 133.46, 139.491, 173.96 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 198,
          "bounding box" : [ 95.571, 133.93, 117.888, 173.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 139.491, 133.46, 202.491, 173.96 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 198,
          "bounding box" : [ 165.651, 133.937, 176.242, 173.863 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "45 65 83 90 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 202.491, 133.46, 260.991, 173.96 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 198,
          "bounding box" : [ 226.43, 133.944, 237.021, 173.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "49 70 89 95 105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 260.991, 133.46, 323.991, 173.96 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "level" : "1",
          "page number" : 198,
          "bounding box" : [ 287.153, 133.951, 297.744, 173.877 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "67 85 90 105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 323.991, 133.46, 382.191, 173.96 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "level" : "1",
          "page number" : 198,
          "bounding box" : [ 348.059, 133.958, 358.649, 173.884 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "71 91 99 105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 73.851, 100.76, 139.491, 133.46 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 198,
          "bounding box" : [ 101.393, 101.228, 111.984, 133.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 139.491, 100.76, 202.491, 133.46 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 198,
          "bounding box" : [ 165.655, 101.235, 176.245, 133.123 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "120 130 155 180"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 202.491, 100.76, 260.991, 133.46 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 198,
          "bounding box" : [ 226.434, 101.242, 237.024, 133.13 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "130 140 170 195"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 260.991, 100.76, 323.991, 133.46 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 198,
          "bounding box" : [ 287.157, 101.249, 297.747, 133.137 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "120 130 155 175"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 323.991, 100.76, 382.191, 133.46 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 198,
          "bounding box" : [ 348.055, 101.256, 358.646, 133.144 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "130 145 170 190"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 73.851, 51.98, 139.491, 100.76 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 198,
          "bounding box" : [ 101.39, 52.389, 111.981, 100.416 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 139.491, 51.98, 202.491, 100.76 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 198,
          "bounding box" : [ 165.652, 52.396, 176.242, 100.423 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "205 300 375 405"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 202.491, 51.98, 260.991, 100.76 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 198,
          "bounding box" : [ 226.431, 52.403, 237.021, 100.43 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "220 325 405 440"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 260.991, 51.98, 323.991, 100.76 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 198,
          "bounding box" : [ 287.154, 52.41, 297.744, 100.437 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "205 290 360 385"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 323.991, 51.98, 382.191, 100.76 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 198,
          "bounding box" : [ 348.052, 52.417, 358.643, 100.444 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "220 310 385 410"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5701,
    "page number" : 198,
    "bounding box" : [ 456.831, 489.349, 769.711, 545.67 ],
    "linked content id" : 81,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 9.48,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.78 Ampacities of Three Single-Insulated Aluminum Conductors in Underground Electrical Ducts (Three Conductors per Electrical Duct) Based on Ambient Earth Temperature of 20°C, Electrical Duct Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C and 105°C"
  }, {
    "type" : "table",
    "id" : 5702,
    "level" : "43",
    "page number" : 198,
    "bounding box" : [ 458.451, 450.44, 767.271, 489.26 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 458.691, 450.92, 524.811, 488.75 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 198,
          "bounding box" : [ 473.151, 451.23, 509.978, 489.467 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 524.811, 479.24, 767.031, 488.75 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 198,
          "bounding box" : [ 549.951, 478.83, 741.878, 489.467 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 524.811, 469.58, 645.831, 479.24 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 198,
          "bounding box" : [ 539.511, 469.11, 630.534, 479.747 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 645.831, 469.58, 767.031, 479.24 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 198,
          "bounding box" : [ 658.156, 469.11, 755.17, 479.747 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 524.811, 450.92, 587.331, 469.58 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 198,
          "bounding box" : [ 537.65, 450.209, 573.932, 470.087 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 587.331, 450.92, 645.831, 469.58 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 198,
          "bounding box" : [ 592.903, 450.209, 640.23, 470.087 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "105°C Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 645.831, 450.92, 708.831, 469.58 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 198,
          "bounding box" : [ 659.145, 450.209, 695.428, 470.087 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 708.831, 450.92, 767.031, 469.58 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 198,
          "bounding box" : [ 714.518, 450.209, 761.845, 470.087 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "105°C Type MV-105"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5703,
    "page number" : 198,
    "bounding box" : [ 464.211, 440.55, 612.533, 451.187 ],
    "linked content id" : 84,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "One Circuit (See Figure 3.10.1.60, Detail 1.)"
  }, {
    "type" : "table",
    "id" : 5704,
    "level" : "44",
    "page number" : 198,
    "bounding box" : [ 458.451, 318.5, 767.271, 441.2 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 458.691, 400.22, 524.331, 440.72 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 198,
          "bounding box" : [ 480.41, 400.627, 502.728, 440.616 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 524.331, 400.22, 587.331, 440.72 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 198,
          "bounding box" : [ 550.491, 400.634, 561.082, 440.623 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "47 69 89 99 110"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 587.331, 400.22, 645.831, 440.72 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 198,
          "bounding box" : [ 611.27, 400.641, 621.861, 440.63 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "51 75 96 105 120"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 645.831, 400.22, 708.831, 440.72 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "level" : "1",
          "page number" : 198,
          "bounding box" : [ 671.993, 400.648, 682.584, 440.637 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "74 94 100 115"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 708.831, 400.22, 767.031, 440.72 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 66,
          "level" : "1",
          "page number" : 198,
          "bounding box" : [ 732.899, 400.655, 743.489, 440.644 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "79 100 110 125"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 458.691, 367.52, 524.331, 400.22 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 67,
          "page number" : 198,
          "bounding box" : [ 486.233, 367.925, 496.824, 399.876 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 524.331, 367.52, 587.331, 400.22 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 198,
          "bounding box" : [ 550.494, 367.925, 561.085, 399.876 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "135 150 180 210"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 587.331, 367.52, 645.831, 400.22 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 198,
          "bounding box" : [ 611.274, 367.925, 621.864, 399.876 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "140 160 195 230"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 645.831, 367.52, 708.831, 400.22 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 198,
          "bounding box" : [ 671.997, 367.925, 682.587, 399.876 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "140 150 185 215"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 708.831, 367.52, 767.031, 400.22 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 198,
          "bounding box" : [ 732.895, 367.925, 743.485, 399.876 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "145 165 195 230"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 458.691, 318.98, 524.331, 367.52 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 198,
          "bounding box" : [ 486.23, 319.149, 496.821, 367.176 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 524.331, 318.98, 587.331, 367.52 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 198,
          "bounding box" : [ 548.751, 319.156, 562.881, 367.183 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2454 370 485 535"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 587.331, 318.98, 645.831, 367.52 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 198,
          "bounding box" : [ 611.264, 319.163, 621.854, 367.19 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "265 400 520 580"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 645.831, 318.98, 708.831, 367.52 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 198,
          "bounding box" : [ 671.987, 319.17, 682.577, 367.197 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "245 370 470 520"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 708.831, 318.98, 767.031, 367.52 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 198,
          "bounding box" : [ 732.885, 319.177, 743.476, 367.204 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "265 400 505 555"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5705,
    "page number" : 198,
    "bounding box" : [ 464.21, 308.61, 621.799, 319.247 ],
    "linked content id" : 77,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Three Circuits (See Figure 3.10.1.60, Detail 2.)"
  }, {
    "type" : "table",
    "id" : 5706,
    "level" : "45",
    "page number" : 198,
    "bounding box" : [ 458.451, 186.56, 767.271, 309.26 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 458.691, 268.28, 524.331, 308.78 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 198,
          "bounding box" : [ 480.41, 268.687, 502.728, 308.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 524.331, 268.28, 587.331, 308.78 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 198,
          "bounding box" : [ 552.288, 268.694, 559.338, 308.683 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "41 60 76 83 96"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 587.331, 268.28, 645.831, 308.78 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 79,
          "page number" : 198,
          "bounding box" : [ 611.27, 268.701, 621.861, 308.69 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "44 64 83 90 105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 645.831, 268.28, 708.831, 308.78 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 80,
          "level" : "1",
          "page number" : 198,
          "bounding box" : [ 673.79, 268.708, 680.841, 308.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "63 80 86 96"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 708.831, 268.28, 767.031, 308.78 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 81,
          "level" : "1",
          "page number" : 198,
          "bounding box" : [ 732.892, 268.715, 743.482, 308.704 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "68 86 90 105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 458.691, 235.58, 524.331, 268.28 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 82,
          "page number" : 198,
          "bounding box" : [ 486.233, 236.048, 496.824, 267.936 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 524.331, 235.58, 587.331, 268.28 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 83,
          "page number" : 198,
          "bounding box" : [ 550.494, 236.055, 561.085, 267.943 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "110 125 145 170"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 587.331, 235.58, 645.831, 268.28 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 84,
          "page number" : 198,
          "bounding box" : [ 611.274, 236.062, 621.864, 267.95 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "120 135 160 185"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 645.831, 235.58, 708.831, 268.28 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 85,
          "page number" : 198,
          "bounding box" : [ 671.997, 236.069, 682.587, 267.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "110 125 150 170"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 708.831, 235.58, 767.031, 268.28 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 86,
          "page number" : 198,
          "bounding box" : [ 732.895, 236.076, 743.485, 267.964 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 135 160 185"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 458.691, 187.04, 524.331, 235.58 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 87,
          "page number" : 198,
          "bounding box" : [ 486.23, 187.209, 496.821, 235.236 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 524.331, 187.04, 587.331, 235.58 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 88,
          "page number" : 198,
          "bounding box" : [ 550.492, 187.216, 561.082, 235.243 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "200 295 380 420"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 587.331, 187.04, 645.831, 235.58 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 89,
          "page number" : 198,
          "bounding box" : [ 611.271, 187.223, 621.861, 235.25 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "215 320 405 455"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 645.831, 187.04, 708.831, 235.58 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 90,
          "page number" : 198,
          "bounding box" : [ 671.994, 187.23, 682.584, 235.257 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "195 290 365 400"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 708.831, 187.04, 767.031, 235.58 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 91,
          "page number" : 198,
          "bounding box" : [ 732.892, 187.237, 743.483, 235.264 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "215 315 395 435"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5707,
    "page number" : 198,
    "bounding box" : [ 464.21, 176.67, 612.176, 187.307 ],
    "linked content id" : 78,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Six Circuits (See Figure 3.10.1.60, Detail 3.)"
  }, {
    "type" : "table",
    "id" : 5708,
    "level" : "46",
    "page number" : 198,
    "bounding box" : [ 458.451, 54.56, 767.271, 177.32 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 458.691, 136.34, 524.33, 176.84 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 92,
          "page number" : 198,
          "bounding box" : [ 480.41, 136.747, 502.728, 176.736 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 524.33, 136.34, 587.33, 176.84 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 93,
          "page number" : 198,
          "bounding box" : [ 552.288, 136.754, 559.338, 176.743 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "35 50 64 69 79"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 587.33, 136.34, 645.83, 176.84 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 94,
          "page number" : 198,
          "bounding box" : [ 613.011, 136.761, 620.061, 176.75 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "38 55 69 74 85"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 645.83, 136.34, 708.83, 176.84 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 95,
          "level" : "1",
          "page number" : 198,
          "bounding box" : [ 673.79, 136.768, 680.841, 176.757 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "52 66 69 78"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 708.83, 136.34, 767.03, 176.84 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 96,
          "level" : "1",
          "page number" : 198,
          "bounding box" : [ 734.689, 136.775, 741.739, 176.764 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "57 71 76 86"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 458.691, 103.64, 524.33, 136.34 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 97,
          "page number" : 198,
          "bounding box" : [ 486.233, 104.108, 496.824, 135.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 524.33, 103.64, 587.33, 136.34 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 98,
          "page number" : 198,
          "bounding box" : [ 550.494, 104.115, 561.085, 136.003 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "94 100 125 140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 587.33, 103.64, 645.83, 136.34 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 99,
          "page number" : 198,
          "bounding box" : [ 611.274, 104.122, 621.864, 136.01 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "99 110 130 155"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 645.83, 103.64, 708.83, 136.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 100,
          "page number" : 198,
          "bounding box" : [ 671.997, 104.129, 682.587, 136.017 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "94 100 120 140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 708.83, 103.64, 767.03, 136.34 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 101,
          "page number" : 198,
          "bounding box" : [ 732.902, 104.136, 743.493, 136.024 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "99 110 130 150"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 458.691, 54.8, 524.33, 103.64 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 102,
          "page number" : 198,
          "bounding box" : [ 486.23, 55.269, 496.821, 103.296 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 524.33, 54.8, 587.33, 103.64 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 103,
          "page number" : 198,
          "bounding box" : [ 550.492, 55.276, 561.082, 103.303 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "160 240 295 330"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 587.33, 54.8, 645.83, 103.64 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 104,
          "page number" : 198,
          "bounding box" : [ 611.271, 55.283, 621.861, 103.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "175 255 325 355"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 645.83, 54.8, 708.83, 103.64 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 105,
          "page number" : 198,
          "bounding box" : [ 671.994, 55.29, 682.584, 103.317 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "160 230 285 315"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 198,
        "bounding box" : [ 708.83, 54.8, 767.03, 103.64 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 106,
          "page number" : 198,
          "bounding box" : [ 732.892, 55.297, 743.483, 103.324 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "170 250 315 340"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5709,
    "page number" : 199,
    "bounding box" : [ 71.99, 481.994, 384.844, 545.714 ],
    "linked content id" : 91,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.79 Ampacities of Three Insulated Copper Conductors Cabled Within an Overall Covering (Three-Conductor Cable) in Underground Electrical Ducts (One Cable per Electrical Duct) Based on Ambient Earth Temperature of 20°C, Electrical Duct Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C and 105°C"
  }, {
    "type" : "table",
    "id" : 5710,
    "level" : "47",
    "page number" : 199,
    "bounding box" : [ 73.611, 442.94, 382.431, 481.76 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 73.851, 443.42, 139.971, 481.25 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 199,
          "bounding box" : [ 88.31, 443.73, 125.138, 481.967 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 139.971, 471.8, 382.191, 481.25 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 199,
          "bounding box" : [ 165.11, 471.33, 357.038, 481.967 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 139.971, 462.08, 260.991, 471.8 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 199,
          "bounding box" : [ 154.67, 461.67, 245.694, 472.307 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 260.991, 462.08, 382.191, 471.8 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 199,
          "bounding box" : [ 273.316, 461.67, 370.33, 472.307 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 139.971, 443.42, 202.491, 462.08 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 199,
          "bounding box" : [ 152.81, 442.773, 189.092, 462.587 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 202.491, 443.42, 260.991, 462.08 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 199,
          "bounding box" : [ 208.063, 442.773, 255.39, 462.587 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "105°C Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 260.991, 443.42, 323.991, 462.08 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 199,
          "bounding box" : [ 274.305, 442.773, 310.588, 462.587 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 323.991, 443.42, 382.191, 462.08 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 199,
          "bounding box" : [ 329.678, 442.773, 377.005, 462.587 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "105°C Type MV-105"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5711,
    "page number" : 199,
    "bounding box" : [ 79.37, 433.05, 227.693, 443.687 ],
    "linked content id" : 86,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "One Circuit (See Figure 3.10.1.60, Detail 1.)"
  }, {
    "type" : "table",
    "id" : 5712,
    "level" : "48",
    "page number" : 199,
    "bounding box" : [ 73.611, 311.0, 382.431, 433.7 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 73.851, 392.72, 139.491, 433.22 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 199,
          "bounding box" : [ 95.571, 393.19, 117.888, 433.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 139.491, 392.72, 202.491, 433.22 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 199,
          "bounding box" : [ 165.651, 393.197, 176.242, 433.123 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "55 82 100 115 135"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 202.491, 392.72, 260.991, 433.22 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 199,
          "bounding box" : [ 226.43, 393.204, 237.021, 433.13 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "60 88 110 125 140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 260.991, 392.72, 323.991, 433.22 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "level" : "1",
          "page number" : 199,
          "bounding box" : [ 287.153, 393.211, 297.744, 433.137 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "93 115 125 145"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 323.991, 392.72, 382.191, 433.22 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "level" : "1",
          "page number" : 199,
          "bounding box" : [ 348.059, 393.218, 358.649, 433.144 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "100 125 135 160"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 73.851, 360.02, 139.491, 392.72 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 199,
          "bounding box" : [ 101.393, 360.488, 111.984, 392.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 139.491, 360.02, 202.491, 392.72 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 199,
          "bounding box" : [ 165.655, 360.495, 176.245, 392.383 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "155 175 210 245"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 202.491, 360.02, 260.991, 392.72 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 199,
          "bounding box" : [ 226.434, 360.502, 237.024, 392.39 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "170 190 230 265"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 260.991, 360.02, 323.991, 392.72 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 199,
          "bounding box" : [ 287.157, 360.509, 297.747, 392.397 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "175 190 230 265"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 323.991, 360.02, 382.191, 392.72 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 199,
          "bounding box" : [ 348.055, 360.516, 358.646, 392.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "185 205 250 285"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 73.851, 311.48, 139.491, 360.02 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 199,
          "bounding box" : [ 101.39, 311.712, 111.981, 359.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 139.491, 311.48, 202.491, 360.02 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 199,
          "bounding box" : [ 165.652, 311.719, 176.242, 359.683 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "285 430 545 590"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 202.491, 311.48, 260.991, 360.02 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 199,
          "bounding box" : [ 226.431, 311.726, 237.021, 359.69 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "310 460 585 635"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 260.991, 311.48, 323.991, 360.02 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 199,
          "bounding box" : [ 287.154, 311.733, 297.744, 359.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "305 450 560 605"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 323.991, 311.48, 382.191, 360.02 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 199,
          "bounding box" : [ 348.052, 311.74, 358.643, 359.704 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "330 485 600 650"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5713,
    "page number" : 199,
    "bounding box" : [ 79.37, 301.11, 236.959, 311.747 ],
    "linked content id" : 89,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Three Circuits (See Figure 3.10.1.60, Detail 2.)"
  }, {
    "type" : "table",
    "id" : 5714,
    "level" : "49",
    "page number" : 199,
    "bounding box" : [ 73.611, 179.06, 382.431, 301.82 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 73.851, 260.78, 139.491, 301.34 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 199,
          "bounding box" : [ 95.571, 261.247, 117.888, 301.236 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 139.491, 260.78, 202.491, 301.34 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 199,
          "bounding box" : [ 165.651, 261.254, 176.242, 301.243 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 73 92 99 115"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 202.491, 260.78, 260.991, 301.34 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 199,
          "bounding box" : [ 226.43, 261.261, 237.021, 301.25 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "53 78 99 105 125"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 260.991, 260.78, 323.991, 301.34 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "level" : "1",
          "page number" : 199,
          "bounding box" : [ 287.153, 261.268, 297.744, 301.257 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "79 100 105 120"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 323.991, 260.78, 382.191, 301.34 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "level" : "1",
          "page number" : 199,
          "bounding box" : [ 348.059, 261.275, 358.649, 301.264 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "85 105 115 135"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 73.851, 228.08, 139.491, 260.78 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 199,
          "bounding box" : [ 101.393, 228.548, 111.984, 260.436 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 139.491, 228.08, 202.491, 260.78 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 199,
          "bounding box" : [ 165.655, 228.555, 176.245, 260.443 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "135 150 180 210"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 202.491, 228.08, 260.991, 260.78 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 199,
          "bounding box" : [ 226.434, 228.562, 237.024, 260.45 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "145 160 195 225"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 260.991, 228.08, 323.991, 260.78 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 199,
          "bounding box" : [ 287.157, 228.569, 297.747, 260.457 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "140 160 190 215"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 323.991, 228.08, 382.191, 260.78 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 199,
          "bounding box" : [ 348.055, 228.576, 358.646, 260.464 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "155 170 200 235"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 73.851, 179.54, 139.491, 228.08 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 199,
          "bounding box" : [ 101.39, 179.772, 111.981, 227.736 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 139.491, 179.54, 202.491, 228.08 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 199,
          "bounding box" : [ 165.652, 179.779, 176.242, 227.743 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "240 355 440 480"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 202.491, 179.54, 260.991, 228.08 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 199,
          "bounding box" : [ 226.431, 179.786, 237.021, 227.75 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "260 380 480 515"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 260.991, 179.54, 323.991, 228.08 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 199,
          "bounding box" : [ 287.154, 179.793, 297.744, 227.757 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "250 360 440 480"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 323.991, 179.54, 382.191, 228.08 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 199,
          "bounding box" : [ 348.052, 179.8, 358.643, 227.764 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "265 385 480 510"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5715,
    "page number" : 199,
    "bounding box" : [ 79.37, 169.17, 227.336, 179.807 ],
    "linked content id" : 85,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Six Circuits (See Figure 3.10.1.60, Detail 3.)"
  }, {
    "type" : "table",
    "id" : 5716,
    "level" : "50",
    "page number" : 199,
    "bounding box" : [ 73.611, 47.12, 382.431, 169.88 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 73.851, 128.84, 139.491, 169.4 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 199,
          "bounding box" : [ 95.571, 129.307, 117.888, 169.296 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 139.491, 128.84, 202.491, 169.4 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 199,
          "bounding box" : [ 167.448, 129.314, 174.499, 169.303 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "43 63 80 84 96"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 202.491, 128.84, 260.991, 169.4 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 199,
          "bounding box" : [ 226.43, 129.321, 237.021, 169.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "47 68 86 90 105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 260.991, 128.84, 323.991, 169.4 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "level" : "1",
          "page number" : 199,
          "bounding box" : [ 287.153, 129.328, 297.744, 169.317 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "66 84 90 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 323.991, 128.84, 382.191, 169.4 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "level" : "1",
          "page number" : 199,
          "bounding box" : [ 348.059, 129.335, 358.649, 169.324 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "71 90 95 105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 73.851, 96.14, 139.491, 128.84 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 199,
          "bounding box" : [ 101.393, 96.608, 111.984, 128.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 139.491, 96.14, 202.491, 128.84 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 199,
          "bounding box" : [ 165.655, 96.615, 176.245, 128.503 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "110 125 150 174"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 202.491, 96.14, 260.991, 128.84 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 199,
          "bounding box" : [ 226.434, 96.622, 237.024, 128.51 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "120 135 160 185"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 260.991, 96.14, 323.991, 128.84 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 199,
          "bounding box" : [ 287.157, 96.629, 297.747, 128.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "115 130 155 175"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 323.991, 96.14, 382.191, 128.84 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 199,
          "bounding box" : [ 348.055, 96.636, 358.646, 128.524 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "130 140 165 185"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 73.851, 47.36, 139.491, 96.14 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 199,
          "bounding box" : [ 101.39, 47.832, 111.981, 95.796 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 139.491, 47.36, 202.491, 96.14 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 199,
          "bounding box" : [ 165.652, 47.839, 176.242, 95.803 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "195 290 360 385"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 202.491, 47.36, 260.991, 96.14 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 199,
          "bounding box" : [ 226.431, 47.846, 237.021, 95.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "215 310 385 415"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 260.991, 47.36, 323.991, 96.14 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 199,
          "bounding box" : [ 287.154, 47.853, 297.744, 95.817 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "200 290 350 375"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 323.991, 47.36, 382.191, 96.14 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 199,
          "bounding box" : [ 348.052, 47.86, 358.643, 95.824 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "215 305 375 400"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5717,
    "page number" : 199,
    "bounding box" : [ 456.821, 481.994, 769.675, 545.714 ],
    "linked content id" : 92,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.80 Ampacities of Three Insulated Aluminum Conductors Cabled Within an Overall Covering (Three-Conductor Cable) in Underground Electrical Ducts (One Cable per Electrical Duct) Based on Ambient Earth Temperature of 20°C, Electrical Duct Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C and 105°C"
  }, {
    "type" : "table",
    "id" : 5718,
    "level" : "51",
    "page number" : 199,
    "bounding box" : [ 458.451, 442.94, 767.271, 481.76 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 458.691, 443.42, 524.811, 481.25 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 199,
          "bounding box" : [ 473.151, 443.73, 509.978, 481.967 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 524.811, 471.8, 767.031, 481.25 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 199,
          "bounding box" : [ 549.951, 471.33, 741.878, 481.967 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 524.811, 462.08, 645.831, 471.8 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 199,
          "bounding box" : [ 539.511, 461.67, 630.534, 472.307 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 645.831, 462.08, 767.031, 471.8 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 199,
          "bounding box" : [ 658.156, 461.67, 755.17, 472.307 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 524.811, 443.42, 587.331, 462.08 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 199,
          "bounding box" : [ 537.65, 442.773, 573.932, 462.587 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 587.331, 443.42, 645.831, 462.08 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 199,
          "bounding box" : [ 592.903, 442.773, 640.23, 462.587 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "105°C Type MV-105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 645.831, 443.42, 708.831, 462.08 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 199,
          "bounding box" : [ 659.145, 442.773, 695.428, 462.587 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 708.831, 443.42, 767.031, 462.08 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 199,
          "bounding box" : [ 714.518, 442.773, 761.845, 462.587 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "105°C Type MV-105"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5719,
    "page number" : 199,
    "bounding box" : [ 464.21, 433.05, 612.533, 443.687 ],
    "linked content id" : 90,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "One Circuit (See Figure 3.10.1.60, Detail 1.)"
  }, {
    "type" : "table",
    "id" : 5720,
    "level" : "52",
    "page number" : 199,
    "bounding box" : [ 458.451, 311.0, 767.271, 433.7 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 458.691, 392.72, 524.331, 433.22 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 199,
          "bounding box" : [ 480.41, 393.19, 502.728, 433.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 524.331, 392.72, 587.331, 433.22 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 199,
          "bounding box" : [ 550.491, 393.197, 561.082, 433.123 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "43 64 83 90 105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 587.331, 392.72, 645.831, 433.22 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 199,
          "bounding box" : [ 611.27, 393.204, 621.861, 433.13 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "47 69 89 95 110"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 645.831, 392.72, 708.831, 433.22 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 66,
          "level" : "1",
          "page number" : 199,
          "bounding box" : [ 671.993, 393.211, 682.584, 433.137 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "73 92 99 115"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 708.831, 392.72, 767.031, 433.22 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 67,
          "level" : "1",
          "page number" : 199,
          "bounding box" : [ 732.899, 393.218, 743.489, 433.144 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "78 99 105 125"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 458.691, 360.02, 524.331, 392.72 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 199,
          "bounding box" : [ 486.233, 360.488, 496.824, 392.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 524.331, 360.02, 587.331, 392.72 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 199,
          "bounding box" : [ 550.494, 360.495, 561.085, 392.383 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 140 165 190"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 587.331, 360.02, 645.831, 392.72 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 199,
          "bounding box" : [ 611.274, 360.502, 621.864, 392.39 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "135 150 180 205"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 645.831, 360.02, 708.831, 392.72 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 199,
          "bounding box" : [ 671.997, 360.509, 682.587, 392.397 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "135 150 180 205"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 708.831, 360.02, 767.031, 392.72 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 199,
          "bounding box" : [ 732.895, 360.516, 743.485, 392.404 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "145 160 195 225"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 458.691, 311.48, 524.331, 360.02 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 199,
          "bounding box" : [ 486.23, 311.712, 496.821, 359.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 524.331, 311.48, 587.331, 360.02 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 199,
          "bounding box" : [ 550.492, 311.719, 561.082, 359.683 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "225 340 435 490"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 587.331, 311.48, 645.831, 360.02 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 199,
          "bounding box" : [ 611.271, 311.726, 621.861, 359.69 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "240 365 475 530"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 645.831, 311.48, 708.831, 360.02 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 199,
          "bounding box" : [ 671.994, 311.733, 682.584, 359.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "240 355 450 505"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 708.831, 311.48, 767.031, 360.02 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 199,
          "bounding box" : [ 732.892, 311.74, 743.483, 359.704 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "260 385 490 535"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5721,
    "page number" : 199,
    "bounding box" : [ 464.21, 301.11, 621.799, 311.747 ],
    "linked content id" : 88,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Three Circuits (See Figure 3.10.1.60, Detail 2.)"
  }, {
    "type" : "table",
    "id" : 5722,
    "level" : "53",
    "page number" : 199,
    "bounding box" : [ 458.451, 179.06, 767.271, 301.82 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 458.691, 260.78, 524.331, 301.34 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 199,
          "bounding box" : [ 480.41, 261.247, 502.728, 301.236 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 524.331, 260.78, 587.331, 301.34 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 79,
          "page number" : 199,
          "bounding box" : [ 552.288, 261.254, 559.338, 301.243 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "38 57 72 77 92"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 587.331, 260.78, 645.831, 301.34 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 80,
          "page number" : 199,
          "bounding box" : [ 613.011, 261.261, 620.061, 301.25 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "41 61 77 83 96"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 645.831, 260.78, 708.831, 301.34 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 81,
          "level" : "1",
          "page number" : 199,
          "bounding box" : [ 673.79, 261.268, 680.841, 301.257 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "62 77 86 96"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 708.831, 260.78, 767.031, 301.34 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 82,
          "level" : "1",
          "page number" : 199,
          "bounding box" : [ 732.892, 261.275, 743.482, 301.264 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "67 84 90 105"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 458.691, 228.08, 524.331, 260.78 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 83,
          "page number" : 199,
          "bounding box" : [ 486.233, 228.548, 496.824, 260.436 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 524.331, 228.08, 587.331, 260.78 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 84,
          "page number" : 199,
          "bounding box" : [ 550.494, 228.555, 561.085, 260.443 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "105 115 140 160"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 587.331, 228.08, 645.831, 260.78 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 85,
          "page number" : 199,
          "bounding box" : [ 611.274, 228.562, 621.864, 260.45 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "110 125 150 170"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 645.831, 228.08, 708.831, 260.78 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 86,
          "page number" : 199,
          "bounding box" : [ 671.997, 228.569, 682.587, 260.457 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "110 120 145 165"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 708.831, 228.08, 767.031, 260.78 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 87,
          "page number" : 199,
          "bounding box" : [ 732.895, 228.576, 743.485, 260.464 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "120 135 160 180"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 458.691, 179.54, 524.331, 228.08 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 88,
          "page number" : 199,
          "bounding box" : [ 486.23, 179.772, 496.821, 227.736 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 524.331, 179.54, 587.331, 228.08 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 89,
          "page number" : 199,
          "bounding box" : [ 550.492, 179.779, 561.082, 227.743 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "185 280 355 395"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 587.331, 179.54, 645.831, 228.08 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 90,
          "page number" : 199,
          "bounding box" : [ 611.271, 179.786, 621.861, 227.75 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "200 300 385 425"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 645.831, 179.54, 708.831, 228.08 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 91,
          "page number" : 199,
          "bounding box" : [ 671.994, 179.793, 682.584, 227.757 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "195 285 360 395"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 708.831, 179.54, 767.031, 228.08 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 92,
          "page number" : 199,
          "bounding box" : [ 732.892, 179.8, 743.483, 227.764 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "210 305 385 425"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5723,
    "page number" : 199,
    "bounding box" : [ 464.21, 169.17, 612.176, 179.807 ],
    "linked content id" : 87,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Six Circuits (See Figure 3.10.1.60, Detail 3.)"
  }, {
    "type" : "table",
    "id" : 5724,
    "level" : "54",
    "page number" : 199,
    "bounding box" : [ 458.451, 47.12, 767.271, 169.88 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 458.691, 128.84, 524.33, 169.4 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 93,
          "page number" : 199,
          "bounding box" : [ 480.41, 129.307, 502.728, 169.296 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 524.33, 128.84, 587.33, 169.4 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 94,
          "page number" : 199,
          "bounding box" : [ 552.288, 129.314, 559.338, 169.303 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "34 48 62 66 76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 587.33, 128.84, 645.83, 169.4 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 95,
          "page number" : 199,
          "bounding box" : [ 613.011, 129.321, 620.061, 169.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "36 52 67 71 82"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 645.83, 128.84, 708.83, 169.4 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 96,
          "level" : "1",
          "page number" : 199,
          "bounding box" : [ 673.79, 129.328, 680.841, 169.317 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "51 65 69 78"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 708.83, 128.84, 767.03, 169.4 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 97,
          "level" : "1",
          "page number" : 199,
          "bounding box" : [ 734.689, 129.335, 741.739, 169.324 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "56 70 74 85"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 458.691, 96.14, 524.33, 128.84 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 98,
          "page number" : 199,
          "bounding box" : [ 486.233, 96.608, 496.824, 128.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 524.33, 96.14, 587.33, 128.84 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 99,
          "page number" : 199,
          "bounding box" : [ 550.494, 96.615, 561.085, 128.503 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "89 97 120 135"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 587.33, 96.14, 645.83, 128.84 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 100,
          "page number" : 199,
          "bounding box" : [ 611.274, 96.622, 621.864, 128.51 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "94 105 130 145"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 645.83, 96.14, 708.83, 128.84 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 101,
          "page number" : 199,
          "bounding box" : [ 671.997, 96.629, 682.587, 128.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "94 100 120 140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 708.83, 96.14, 767.03, 128.84 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 102,
          "page number" : 199,
          "bounding box" : [ 732.902, 96.636, 743.493, 128.524 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "99 110 130 150"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 458.691, 47.36, 524.33, 96.14 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 103,
          "page number" : 199,
          "bounding box" : [ 486.23, 47.832, 496.821, 95.796 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 524.33, 47.36, 587.33, 96.14 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 104,
          "page number" : 199,
          "bounding box" : [ 550.492, 47.839, 561.082, 95.803 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "155 230 285 315"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 587.33, 47.36, 645.83, 96.14 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 105,
          "page number" : 199,
          "bounding box" : [ 611.271, 47.846, 621.861, 95.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "165 245 315 340"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 645.83, 47.36, 708.83, 96.14 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 106,
          "page number" : 199,
          "bounding box" : [ 671.994, 47.853, 682.584, 95.817 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "155 230 280 310"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 199,
        "bounding box" : [ 708.83, 47.36, 767.03, 96.14 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 107,
          "page number" : 199,
          "bounding box" : [ 732.892, 47.86, 743.483, 95.824 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "165 245 300 330"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5725,
    "level" : "Subtitle",
    "page number" : 200,
    "bounding box" : [ 71.99, 480.675, 384.826, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.81 Ampacities of Single Insulated Copper Conductors Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C (194°F) and 105°C (221°C)"
  }, {
    "type" : "table",
    "id" : 5726,
    "level" : "55",
    "page number" : 200,
    "bounding box" : [ 73.611, 398.12, 382.431, 480.62 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 73.851, 398.6, 139.971, 480.11 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 200,
          "bounding box" : [ 83.571, 399.184, 129.853, 447.041 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 139.971, 456.86, 382.191, 480.11 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 200,
          "bounding box" : [ 187.07, 456.181, 335.137, 481.061 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 139.971, 433.34, 260.991, 456.86 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 200,
          "bounding box" : [ 165.11, 432.721, 235.261, 457.601 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 260.991, 433.34, 382.191, 456.86 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 200,
          "bounding box" : [ 283.006, 432.721, 360.721, 457.601 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 139.971, 398.6, 202.491, 433.34 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 200,
          "bounding box" : [ 148.185, 397.681, 193.77, 422.561 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 202.491, 398.6, 260.991, 433.34 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 200,
          "bounding box" : [ 209.568, 397.731, 253.873, 434.074 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "105°C Type MV105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 260.991, 398.6, 323.991, 433.34 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 200,
          "bounding box" : [ 269.688, 397.671, 315.273, 422.551 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 323.991, 398.6, 382.191, 433.34 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 200,
          "bounding box" : [ 331.2, 397.721, 375.506, 434.063 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "105°C Type MV105"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5727,
    "page number" : 200,
    "bounding box" : [ 79.37, 385.744, 349.267, 399.101 ],
    "linked content id" : 94,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "One Circuit, Three Conductors (See Figure 3.10.1.60, Detail 9.)"
  }, {
    "type" : "table",
    "id" : 5728,
    "level" : "56",
    "page number" : 200,
    "bounding box" : [ 73.611, 212.12, 382.431, 386.6 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 73.851, 328.34, 139.491, 386.12 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 200,
          "bounding box" : [ 90.77, 328.741, 122.669, 385.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 139.491, 328.34, 202.491, 386.12 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 200,
          "bounding box" : [ 163.436, 328.731, 178.526, 385.859 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "100 145 185 195 225"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 202.491, 328.34, 260.991, 386.12 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 200,
          "bounding box" : [ 224.157, 328.721, 239.247, 385.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "105 155 200 215 245"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 260.991, 328.34, 323.991, 386.12 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "level" : "1",
          "page number" : 200,
          "bounding box" : [ 284.928, 328.711, 300.018, 385.839 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "135 175 180 210"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 323.991, 328.34, 382.191, 386.12 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "level" : "1",
          "page number" : 200,
          "bounding box" : [ 345.82, 328.701, 360.91, 385.829 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "145 185 190 225"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 73.851, 281.84, 139.491, 328.34 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 200,
          "bounding box" : [ 99.166, 282.244, 114.256, 327.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 139.491, 281.84, 202.491, 328.34 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 200,
          "bounding box" : [ 163.424, 282.234, 178.514, 327.839 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "265 295 355 405"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 202.491, 281.84, 260.991, 328.34 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 200,
          "bounding box" : [ 224.145, 282.224, 239.235, 327.829 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "285 320 385 435"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 260.991, 281.84, 323.991, 328.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 200,
          "bounding box" : [ 284.926, 282.214, 300.016, 327.819 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "245 270 325 380"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 323.991, 281.84, 382.191, 328.34 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 200,
          "bounding box" : [ 345.828, 282.204, 360.918, 327.809 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "265 295 350 405"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 73.851, 212.6, 139.491, 281.84 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 200,
          "bounding box" : [ 99.17, 212.758, 114.261, 281.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 139.491, 212.6, 202.491, 281.84 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 200,
          "bounding box" : [ 163.429, 212.748, 178.519, 281.339 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "460 690 870 970"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 202.491, 212.6, 260.991, 281.84 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 200,
          "bounding box" : [ 220.372, 212.738, 243.023, 281.329 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "500 745 940 1 045"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 260.991, 212.6, 323.991, 281.84 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 200,
          "bounding box" : [ 284.931, 212.728, 300.021, 281.319 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "430 650 830 920"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 323.991, 212.6, 382.191, 281.84 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 200,
          "bounding box" : [ 345.833, 212.718, 360.923, 281.309 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "465 700 890 995"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5729,
    "page number" : 200,
    "bounding box" : [ 79.37, 199.744, 347.161, 213.101 ],
    "linked content id" : 93,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Two Circuits, Six Conductors (See Figure 3.10.1.60, Detail 10.)"
  }, {
    "type" : "table",
    "id" : 5730,
    "level" : "57",
    "page number" : 200,
    "bounding box" : [ 73.611, 26.12, 382.431, 200.6 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 73.851, 142.34, 139.491, 200.12 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 200,
          "bounding box" : [ 90.77, 142.741, 122.669, 199.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 139.491, 142.34, 202.491, 200.12 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 200,
          "bounding box" : [ 163.426, 142.731, 178.516, 199.859 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "94 135 170 185 210"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 202.491, 142.34, 260.991, 200.12 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 200,
          "bounding box" : [ 224.147, 142.721, 239.237, 199.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "100 145 185 195 225"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 260.991, 142.34, 323.991, 200.12 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "level" : "1",
          "page number" : 200,
          "bounding box" : [ 284.918, 142.711, 300.008, 199.839 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "125 165 170 195"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 323.991, 142.34, 382.191, 200.12 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "level" : "1",
          "page number" : 200,
          "bounding box" : [ 345.81, 142.701, 360.9, 199.829 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "135 175 180 210"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 73.851, 95.84, 139.491, 142.34 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 200,
          "bounding box" : [ 99.166, 96.244, 114.256, 141.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 139.491, 95.84, 202.491, 142.34 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 200,
          "bounding box" : [ 163.424, 96.234, 178.514, 141.839 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "245 270 325 375"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 202.491, 95.84, 260.991, 142.34 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 200,
          "bounding box" : [ 224.145, 96.224, 239.235, 141.829 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "265 295 350 400"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 260.991, 95.84, 323.991, 142.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 200,
          "bounding box" : [ 284.926, 96.214, 300.016, 141.819 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "230 255 305 350"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 323.991, 95.84, 382.191, 142.34 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 200,
          "bounding box" : [ 345.828, 96.204, 360.918, 141.809 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "245 275 325 380"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 73.851, 26.36, 139.491, 95.84 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 200,
          "bounding box" : [ 99.17, 26.758, 114.261, 95.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 139.491, 26.36, 202.491, 95.84 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 200,
          "bounding box" : [ 163.429, 26.748, 178.519, 95.339 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "425 630 800 880"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 202.491, 26.36, 260.991, 95.84 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 200,
          "bounding box" : [ 224.15, 26.738, 239.24, 95.329 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "460 680 860 950"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 260.991, 26.36, 323.991, 95.84 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 200,
          "bounding box" : [ 284.931, 26.728, 300.021, 95.319 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "405 600 760 845"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 323.991, 26.36, 382.191, 95.84 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 200,
          "bounding box" : [ 345.833, 26.718, 360.923, 95.309 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "430 645 820 910"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5731,
    "level" : "Subtitle",
    "page number" : 200,
    "bounding box" : [ 456.831, 480.675, 769.683, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.82 Ampacities of Single Insulated Aluminum Conductors Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C (194°F) and 105°C (221°F)"
  }, {
    "type" : "table",
    "id" : 5732,
    "level" : "58",
    "page number" : 200,
    "bounding box" : [ 458.451, 398.12, 767.271, 480.62 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 458.691, 398.6, 524.811, 480.11 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 200,
          "bounding box" : [ 468.41, 399.184, 514.693, 447.041 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 524.811, 456.86, 767.031, 480.11 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 200,
          "bounding box" : [ 571.911, 456.181, 719.977, 481.061 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 524.811, 433.34, 645.831, 456.86 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 200,
          "bounding box" : [ 549.951, 432.721, 620.101, 457.601 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 645.831, 433.34, 767.031, 456.86 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 200,
          "bounding box" : [ 667.846, 432.721, 745.561, 457.601 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 524.811, 398.6, 587.331, 433.34 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 200,
          "bounding box" : [ 533.025, 397.681, 578.61, 422.561 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 587.331, 398.6, 645.831, 433.34 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 200,
          "bounding box" : [ 594.408, 397.731, 638.713, 434.073 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "105°C Type MV105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 645.831, 398.6, 708.831, 433.34 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 200,
          "bounding box" : [ 654.528, 397.671, 700.113, 422.55 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 708.831, 398.6, 767.031, 433.34 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 200,
          "bounding box" : [ 716.04, 397.721, 760.346, 434.063 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "105°C Type MV105"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5733,
    "page number" : 200,
    "bounding box" : [ 464.21, 385.744, 734.107, 399.101 ],
    "linked content id" : 96,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "One Circuit, Three Conductors (See Figure 3.10.1.60, Detail 9.)"
  }, {
    "type" : "table",
    "id" : 5734,
    "level" : "59",
    "page number" : 200,
    "bounding box" : [ 458.451, 212.12, 767.271, 386.6 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 458.691, 328.34, 524.331, 386.12 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 200,
          "bounding box" : [ 475.61, 328.741, 507.509, 385.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 524.331, 328.34, 587.331, 386.12 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 200,
          "bounding box" : [ 548.266, 328.731, 563.356, 385.859 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "80 115 145 155 175"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 587.331, 328.34, 645.831, 386.12 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 200,
          "bounding box" : [ 608.977, 328.721, 624.067, 385.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "84 120 155 164 185"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 645.831, 328.34, 708.831, 386.12 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "level" : "1",
          "page number" : 200,
          "bounding box" : [ 669.748, 328.711, 684.838, 385.839 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "120 150 160 180"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 708.831, 328.34, 767.031, 386.12 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "level" : "1",
          "page number" : 200,
          "bounding box" : [ 730.64, 328.701, 745.73, 385.829 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "127 160 170 195"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 458.691, 281.84, 524.331, 328.34 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 200,
          "bounding box" : [ 484.005, 282.244, 499.096, 327.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 524.331, 281.84, 587.331, 328.34 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 200,
          "bounding box" : [ 548.264, 282.234, 563.354, 327.839 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "205 230 270 315"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 587.331, 281.84, 645.831, 328.34 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 200,
          "bounding box" : [ 608.985, 282.224, 624.075, 327.829 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "220 245 295 335"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 645.831, 281.84, 708.831, 328.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 200,
          "bounding box" : [ 669.766, 282.214, 684.856, 327.819 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "215 235 280 325"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 708.831, 281.84, 767.031, 328.34 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 200,
          "bounding box" : [ 730.668, 282.204, 745.758, 327.809 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "230 255 305 350"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 458.691, 212.6, 524.331, 281.84 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 200,
          "bounding box" : [ 484.01, 212.758, 499.101, 281.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 524.331, 212.6, 587.331, 281.84 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 200,
          "bounding box" : [ 548.269, 212.748, 563.359, 281.339 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "360 530 670 720"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 587.331, 212.6, 645.831, 281.84 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 200,
          "bounding box" : [ 608.99, 212.738, 624.08, 281.329 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "390 570 720 775"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 645.831, 212.6, 708.831, 281.84 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 200,
          "bounding box" : [ 669.771, 212.728, 684.861, 281.319 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "375 550 685 740"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 708.831, 212.6, 767.031, 281.84 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 200,
          "bounding box" : [ 730.673, 212.718, 745.763, 281.309 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "405 590 740 800"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5735,
    "page number" : 200,
    "bounding box" : [ 464.21, 199.744, 732.001, 213.101 ],
    "linked content id" : 95,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Two Circuits, Six Conductors (See Figure 3.10.1.60, Detail 10.)"
  }, {
    "type" : "table",
    "id" : 5736,
    "level" : "60",
    "page number" : 200,
    "bounding box" : [ 458.451, 26.12, 767.271, 200.6 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 458.691, 142.34, 524.33, 200.12 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 200,
          "bounding box" : [ 475.61, 142.741, 507.509, 199.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 524.33, 142.34, 587.33, 200.12 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 200,
          "bounding box" : [ 548.266, 142.731, 563.356, 199.859 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "75 105 135 140 160"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 587.33, 142.34, 645.83, 200.12 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 200,
          "bounding box" : [ 608.977, 142.721, 624.067, 199.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "79 110 145 155 175"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 645.83, 142.34, 708.83, 200.12 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 66,
          "level" : "1",
          "page number" : 200,
          "bounding box" : [ 669.748, 142.711, 684.838, 199.839 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "110 140 145 170"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 708.83, 142.34, 767.03, 200.12 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 67,
          "level" : "1",
          "page number" : 200,
          "bounding box" : [ 730.64, 142.701, 745.73, 199.829 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "120 150 160 180"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 458.691, 95.84, 524.33, 142.34 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 200,
          "bounding box" : [ 484.005, 96.244, 499.096, 141.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 524.33, 95.84, 587.33, 142.34 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 200,
          "bounding box" : [ 548.264, 96.234, 563.354, 141.839 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "190 210 255 290"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 587.33, 95.84, 645.83, 142.34 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 200,
          "bounding box" : [ 608.985, 96.224, 624.075, 141.829 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "205 230 270 315"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 645.83, 95.84, 708.83, 142.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 200,
          "bounding box" : [ 669.766, 96.214, 684.856, 141.819 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "195 220 260 300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 708.83, 95.84, 767.03, 142.34 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 200,
          "bounding box" : [ 730.668, 96.204, 745.758, 141.809 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "210 235 280 320"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 458.691, 26.36, 524.33, 95.84 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 200,
          "bounding box" : [ 484.01, 26.758, 499.101, 95.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 524.33, 26.36, 587.33, 95.84 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 200,
          "bounding box" : [ 548.269, 26.748, 563.359, 95.339 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "335 490 610 655"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 587.33, 26.36, 645.83, 95.84 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 200,
          "bounding box" : [ 608.99, 26.738, 624.08, 95.329 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "340 525 660 705"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 645.83, 26.36, 708.83, 95.84 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 200,
          "bounding box" : [ 669.771, 26.728, 684.861, 95.319 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "325 500 625 665"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 200,
        "bounding box" : [ 708.83, 26.36, 767.03, 95.84 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 200,
          "bounding box" : [ 730.673, 26.718, 745.763, 95.309 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "350 535 670 720"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5737,
    "level" : "Subtitle",
    "page number" : 201,
    "bounding box" : [ 71.99, 468.015, 384.83, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.83 Ampacities of Three Insulated Copper Conductors Cabled Within an Overall Covering (Three-Conductor Cable), Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C (194°F) and 105°C (221°F)"
  }, {
    "type" : "table",
    "id" : 5738,
    "level" : "61",
    "page number" : 201,
    "bounding box" : [ 73.611, 385.46, 382.431, 467.96 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 73.851, 385.94, 139.971, 467.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 201,
          "bounding box" : [ 83.571, 386.524, 129.853, 434.381 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 139.971, 444.2, 382.191, 467.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 201,
          "bounding box" : [ 187.07, 443.521, 335.137, 468.401 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 139.971, 420.68, 260.991, 444.2 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 201,
          "bounding box" : [ 165.11, 420.061, 235.261, 444.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 260.991, 420.68, 382.191, 444.2 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 201,
          "bounding box" : [ 283.006, 420.061, 360.721, 444.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 139.971, 385.94, 202.491, 420.68 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 201,
          "bounding box" : [ 148.185, 385.081, 193.77, 409.901 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 202.491, 385.94, 260.991, 420.68 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 201,
          "bounding box" : [ 209.568, 385.071, 253.873, 421.414 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "105°C Type MV105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 260.991, 385.94, 323.991, 420.68 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 201,
          "bounding box" : [ 269.688, 385.071, 315.273, 409.891 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 323.991, 385.94, 382.191, 420.68 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 201,
          "bounding box" : [ 331.2, 385.061, 375.506, 421.403 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "105°C Type MV105"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5739,
    "page number" : 201,
    "bounding box" : [ 79.37, 373.084, 265.871, 386.441 ],
    "linked content id" : 104,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "One Circuit (See Figure 3.10.1.60, Detail 5.)"
  }, {
    "type" : "table",
    "id" : 5740,
    "level" : "62",
    "page number" : 201,
    "bounding box" : [ 73.611, 216.74, 382.431, 373.94 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 73.851, 321.44, 139.491, 373.46 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 201,
          "bounding box" : [ 92.45, 321.953, 121.001, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 139.491, 321.44, 202.491, 373.46 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 201,
          "bounding box" : [ 164.216, 321.953, 177.716, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "80 110 140 155 175"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 202.491, 321.44, 260.991, 373.46 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 201,
          "bounding box" : [ 224.993, 321.953, 238.493, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "84 120 155 164 185"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 260.991, 321.44, 323.991, 373.46 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "level" : "1",
          "page number" : 201,
          "bounding box" : [ 285.716, 321.953, 299.216, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "120 150 160 180"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 323.991, 321.44, 382.191, 373.46 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "level" : "1",
          "page number" : 201,
          "bounding box" : [ 346.619, 321.953, 360.119, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "127 160 170 195"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 73.851, 279.56, 139.491, 321.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 201,
          "bounding box" : [ 99.953, 280.07, 113.453, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 139.491, 279.56, 202.491, 321.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 201,
          "bounding box" : [ 164.213, 280.07, 177.713, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "205 230 270 315"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 202.491, 279.56, 260.991, 321.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 201,
          "bounding box" : [ 224.99, 280.07, 238.49, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "220 245 295 335"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 260.991, 279.56, 323.991, 321.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 201,
          "bounding box" : [ 285.713, 280.07, 299.213, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "215 235 280 325"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 323.991, 279.56, 382.191, 321.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 201,
          "bounding box" : [ 346.617, 280.07, 360.117, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "230 255 305 350"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 73.851, 217.22, 139.491, 279.56 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 201,
          "bounding box" : [ 99.95, 217.436, 113.45, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 139.491, 217.22, 202.491, 279.56 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 201,
          "bounding box" : [ 164.21, 217.436, 177.71, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "360 530 670 720"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 202.491, 217.22, 260.991, 279.56 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 201,
          "bounding box" : [ 224.987, 217.436, 238.487, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "390 570 720 775"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 260.991, 217.22, 323.991, 279.56 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 201,
          "bounding box" : [ 285.71, 217.436, 299.21, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "375 550 685 740"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 323.991, 217.22, 382.191, 279.56 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 201,
          "bounding box" : [ 346.614, 217.436, 360.114, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "405 590 740 800"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5741,
    "page number" : 201,
    "bounding box" : [ 79.37, 204.364, 273.438, 217.721 ],
    "linked content id" : 99,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Two Circuits, (See Figure 3.10.1.60, Detail 6.)"
  }, {
    "type" : "table",
    "id" : 5742,
    "level" : "63",
    "page number" : 201,
    "bounding box" : [ 73.611, 47.96, 382.431, 205.22 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 73.851, 152.72, 139.491, 204.74 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 201,
          "bounding box" : [ 92.45, 153.233, 121.001, 204.6 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 139.491, 152.72, 202.491, 204.74 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 201,
          "bounding box" : [ 164.216, 153.233, 177.716, 204.6 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "75 105 135 140 160"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 202.491, 152.72, 260.991, 204.74 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 201,
          "bounding box" : [ 224.993, 153.233, 238.493, 204.6 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "79 110 145 155 175"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 260.991, 152.72, 323.991, 204.74 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "level" : "1",
          "page number" : 201,
          "bounding box" : [ 285.716, 153.233, 299.216, 204.6 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "110 140 145 170"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 323.991, 152.72, 382.191, 204.74 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "level" : "1",
          "page number" : 201,
          "bounding box" : [ 346.619, 153.233, 360.119, 204.6 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "120 150 160 180"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 73.851, 110.84, 139.491, 152.72 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 201,
          "bounding box" : [ 99.953, 111.296, 113.453, 152.34 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 139.491, 110.84, 202.491, 152.72 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 201,
          "bounding box" : [ 164.213, 111.296, 177.713, 152.34 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "190 210 255 290"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 202.491, 110.84, 260.991, 152.72 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 201,
          "bounding box" : [ 224.99, 111.296, 238.49, 152.34 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "205 230 270 315"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 260.991, 110.84, 323.991, 152.72 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 201,
          "bounding box" : [ 285.713, 111.296, 299.213, 152.34 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "195 220 260 300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 323.991, 110.84, 382.191, 152.72 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 201,
          "bounding box" : [ 346.616, 111.296, 360.117, 152.34 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "210 235 280 320"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 73.851, 48.2, 139.491, 110.84 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 201,
          "bounding box" : [ 99.95, 48.716, 113.45, 110.46 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 139.491, 48.2, 202.491, 110.84 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 201,
          "bounding box" : [ 164.21, 48.716, 177.71, 110.46 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "335 490 610 655"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 202.491, 48.2, 260.991, 110.84 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 201,
          "bounding box" : [ 224.987, 48.716, 238.487, 110.46 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "340 525 660 705"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 260.991, 48.2, 323.991, 110.84 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 201,
          "bounding box" : [ 285.71, 48.716, 299.21, 110.46 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "325 500 625 665"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 323.991, 48.2, 382.191, 110.84 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 201,
          "bounding box" : [ 346.613, 48.716, 360.113, 110.46 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "350 535 670 720"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5743,
    "level" : "Subtitle",
    "page number" : 201,
    "bounding box" : [ 456.829, 468.005, 769.677, 545.887 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.84 Ampacities of Three Insulated Aluminum Conductors Cabled Within an Overall Covering (ThreeConductor Cable), Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures of 90°C (194°F) and 105°C (221°F)"
  }, {
    "type" : "table",
    "id" : 5744,
    "level" : "64",
    "page number" : 201,
    "bounding box" : [ 458.451, 385.46, 767.271, 467.96 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 458.691, 385.94, 524.811, 467.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 201,
          "bounding box" : [ 468.41, 386.524, 514.693, 434.381 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 524.811, 444.2, 767.031, 467.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 201,
          "bounding box" : [ 571.911, 443.521, 719.974, 468.401 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 524.811, 420.68, 645.831, 444.2 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 201,
          "bounding box" : [ 549.951, 420.061, 620.101, 444.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 645.831, 420.68, 767.031, 444.2 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 201,
          "bounding box" : [ 667.846, 420.061, 745.561, 444.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 524.811, 385.94, 587.331, 420.68 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 201,
          "bounding box" : [ 533.025, 385.081, 578.61, 409.901 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 587.331, 385.94, 645.831, 420.68 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 201,
          "bounding box" : [ 594.408, 385.071, 638.713, 421.413 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "105°C Type MV105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 645.831, 385.94, 708.831, 420.68 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 201,
          "bounding box" : [ 654.528, 385.071, 700.113, 409.891 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 708.831, 385.94, 767.031, 420.68 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 201,
          "bounding box" : [ 716.04, 385.061, 760.346, 421.403 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "105°C Type MV105"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5745,
    "page number" : 201,
    "bounding box" : [ 464.21, 373.084, 650.711, 386.441 ],
    "linked content id" : 102,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "One Circuit (See Figure 3.10.1.60, Detail 5.)"
  }, {
    "type" : "table",
    "id" : 5746,
    "level" : "65",
    "page number" : 201,
    "bounding box" : [ 458.451, 216.74, 767.271, 373.94 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 458.691, 321.44, 524.331, 373.46 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 201,
          "bounding box" : [ 477.29, 321.953, 505.841, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 524.331, 321.44, 587.331, 373.46 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 201,
          "bounding box" : [ 549.056, 321.953, 562.556, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "61 84 105 120 135"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 587.331, 321.44, 645.831, 373.46 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 201,
          "bounding box" : [ 609.834, 321.953, 623.334, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "66 93 115 125 145"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 645.831, 321.44, 708.831, 373.46 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "level" : "1",
          "page number" : 201,
          "bounding box" : [ 670.556, 321.953, 684.056, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "95 115 125 140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 708.831, 321.44, 767.031, 373.46 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "level" : "1",
          "page number" : 201,
          "bounding box" : [ 731.459, 321.953, 744.959, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "100 125 130 150"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 458.691, 279.56, 524.331, 321.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 201,
          "bounding box" : [ 484.793, 280.07, 498.293, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 524.331, 279.56, 587.331, 321.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 201,
          "bounding box" : [ 549.053, 280.07, 562.554, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "160 180 210 240"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 587.331, 279.56, 645.831, 321.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 201,
          "bounding box" : [ 609.83, 280.07, 623.331, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "170 190 230 260"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 645.831, 279.56, 708.831, 321.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 201,
          "bounding box" : [ 670.553, 280.07, 684.054, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "165 185 220 250"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 708.831, 279.56, 767.031, 321.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 201,
          "bounding box" : [ 731.456, 280.07, 744.957, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "180 195 240 275"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 458.691, 217.22, 524.331, 279.56 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 201,
          "bounding box" : [ 484.79, 217.436, 498.29, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 524.331, 217.22, 587.331, 279.56 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 201,
          "bounding box" : [ 549.05, 217.436, 562.55, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "280 420 535 590"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 587.331, 217.22, 645.831, 279.56 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 201,
          "bounding box" : [ 609.828, 217.436, 623.328, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "305 450 575 640"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 645.831, 217.22, 708.831, 279.56 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 201,
          "bounding box" : [ 670.55, 217.436, 684.05, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "295 435 555 610"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 201,
        "bounding box" : [ 708.831, 217.22, 767.031, 279.56 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 201,
          "bounding box" : [ 731.454, 217.436, 744.954, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "315 470 595 655"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5747,
    "page number" : 201,
    "bounding box" : [ 464.21, 204.364, 658.278, 217.721 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Two Circuits, (See Figure 3.10.1.60, Detail 6.)"
  }, {
    "type" : "footer",
    "id" : 5748,
    "page number" : 201,
    "bounding box" : [ 458.451, 47.96, 767.271, 205.22 ],
    "kids" : [ {
      "type" : "table",
      "id" : 32,
      "page number" : 201,
      "bounding box" : [ 458.451, 47.96, 767.271, 205.22 ],
      "number of rows" : 3,
      "number of columns" : 5,
      "rows" : [ {
        "type" : "table row",
        "row number" : 1,
        "cells" : [ {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 458.691, 152.72, 524.33, 204.74 ],
          "row number" : 1,
          "column number" : 1,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 63,
            "page number" : 201,
            "bounding box" : [ 477.29, 153.233, 505.841, 204.6 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "8.0(3.2) 14 22 30 38"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 524.33, 152.72, 587.33, 204.74 ],
          "row number" : 1,
          "column number" : 2,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 64,
            "page number" : 201,
            "bounding box" : [ 549.056, 153.233, 562.556, 204.6 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "56 79 100 110 125"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 587.33, 152.72, 645.83, 204.74 ],
          "row number" : 1,
          "column number" : 3,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 65,
            "page number" : 201,
            "bounding box" : [ 609.833, 153.233, 623.333, 204.6 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "62 87 110 120 135"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 645.83, 152.72, 708.83, 204.74 ],
          "row number" : 1,
          "column number" : 4,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 66,
            "page number" : 201,
            "bounding box" : [ 670.556, 153.233, 684.056, 204.6 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "84 105 115 130"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 708.83, 152.72, 767.03, 204.74 ],
          "row number" : 1,
          "column number" : 5,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 67,
            "page number" : 201,
            "bounding box" : [ 731.459, 153.233, 744.959, 204.6 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "100 115 125 140"
          } ]
        } ]
      }, {
        "type" : "table row",
        "row number" : 2,
        "cells" : [ {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 458.691, 110.84, 524.33, 152.72 ],
          "row number" : 2,
          "column number" : 1,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 68,
            "page number" : 201,
            "bounding box" : [ 484.793, 111.296, 498.293, 152.34 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "50 60 80 100"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 524.33, 110.84, 587.33, 152.72 ],
          "row number" : 2,
          "column number" : 2,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 69,
            "page number" : 201,
            "bounding box" : [ 549.053, 111.296, 562.553, 152.34 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "145 165 195 230"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 587.33, 110.84, 645.83, 152.72 ],
          "row number" : 2,
          "column number" : 3,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 70,
            "page number" : 201,
            "bounding box" : [ 609.83, 111.296, 623.33, 152.34 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "160 180 210 240"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 645.83, 110.84, 708.83, 152.72 ],
          "row number" : 2,
          "column number" : 4,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 71,
            "page number" : 201,
            "bounding box" : [ 670.553, 111.296, 684.053, 152.34 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "150 170 200 235"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 708.83, 110.84, 767.03, 152.72 ],
          "row number" : 2,
          "column number" : 5,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 72,
            "page number" : 201,
            "bounding box" : [ 731.456, 111.296, 744.956, 152.34 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "165 185 220 250"
          } ]
        } ]
      }, {
        "type" : "table row",
        "row number" : 3,
        "cells" : [ {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 458.691, 48.2, 524.33, 110.84 ],
          "row number" : 3,
          "column number" : 1,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 73,
            "page number" : 201,
            "bounding box" : [ 484.79, 48.716, 498.29, 110.46 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "125 175 250 375 400 500"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 524.33, 48.2, 587.33, 110.84 ],
          "row number" : 3,
          "column number" : 2,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 74,
            "page number" : 201,
            "bounding box" : [ 549.05, 48.716, 562.55, 110.46 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "260 385 495 540"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 587.33, 48.2, 645.83, 110.84 ],
          "row number" : 3,
          "column number" : 3,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 75,
            "page number" : 201,
            "bounding box" : [ 609.828, 48.716, 623.328, 110.46 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "280 415 530 580"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 645.83, 48.2, 708.83, 110.84 ],
          "row number" : 3,
          "column number" : 4,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 76,
            "page number" : 201,
            "bounding box" : [ 670.55, 48.716, 684.05, 110.46 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "270 395 500 550"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 201,
          "bounding box" : [ 708.83, 48.2, 767.03, 110.84 ],
          "row number" : 3,
          "column number" : 5,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 77,
            "page number" : 201,
            "bounding box" : [ 731.454, 48.716, 744.954, 110.46 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "290 425 540 590"
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5749,
    "level" : "Subtitle",
    "page number" : 202,
    "bounding box" : [ 71.99, 480.675, 384.839, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.85 Ampacities of Three Triplexed Single Insulated Copper Conductors Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures 90°C (194°F) and 105°C (221°F)"
  }, {
    "type" : "table",
    "id" : 5750,
    "level" : "66",
    "page number" : 202,
    "bounding box" : [ 73.611, 398.12, 382.431, 480.62 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 73.851, 398.6, 139.971, 480.11 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 202,
          "bounding box" : [ 83.571, 399.184, 129.853, 447.041 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 139.971, 456.86, 382.191, 480.11 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 202,
          "bounding box" : [ 187.07, 456.181, 335.137, 481.061 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 139.971, 433.34, 260.991, 456.86 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 202,
          "bounding box" : [ 165.11, 432.721, 235.261, 457.601 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 260.991, 433.34, 382.191, 456.86 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 202,
          "bounding box" : [ 283.006, 432.721, 360.721, 457.601 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 139.971, 398.6, 202.491, 433.34 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 202,
          "bounding box" : [ 148.185, 397.681, 193.77, 422.561 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 202.491, 398.6, 260.991, 433.34 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 202,
          "bounding box" : [ 209.568, 397.731, 253.873, 434.074 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "105°C Type MV105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 260.991, 398.6, 323.991, 433.34 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 202,
          "bounding box" : [ 269.688, 397.671, 315.273, 422.551 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 323.991, 398.6, 382.191, 433.34 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 202,
          "bounding box" : [ 331.2, 397.721, 375.506, 434.063 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "105°C Type MV105"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5751,
    "page number" : 202,
    "bounding box" : [ 79.37, 385.744, 349.267, 399.101 ],
    "linked content id" : 108,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "One Circuit, Three Conductors (See Figure 3.10.1.60, Detail 7.)"
  }, {
    "type" : "table",
    "id" : 5752,
    "level" : "67",
    "page number" : 202,
    "bounding box" : [ 73.611, 229.34, 382.431, 386.6 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 73.851, 334.1, 139.491, 386.12 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 202,
          "bounding box" : [ 92.45, 334.613, 121.001, 385.98 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 139.491, 334.1, 202.491, 386.12 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 202,
          "bounding box" : [ 164.216, 334.613, 177.716, 385.98 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "85 125 155 165 195"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 202.491, 334.1, 260.991, 386.12 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 202,
          "bounding box" : [ 224.993, 334.613, 238.493, 385.98 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "89 135 170 175 210"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 260.991, 334.1, 323.991, 386.12 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "level" : "1",
          "page number" : 202,
          "bounding box" : [ 285.716, 334.613, 299.216, 385.98 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "120 155 165 185"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 323.991, 334.1, 382.191, 386.12 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "level" : "1",
          "page number" : 202,
          "bounding box" : [ 346.619, 334.613, 360.119, 385.98 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "125 165 175 200"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 73.851, 292.22, 139.491, 334.1 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 202,
          "bounding box" : [ 99.953, 292.73, 113.453, 333.72 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 139.491, 292.22, 202.491, 334.1 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 202,
          "bounding box" : [ 164.213, 292.73, 177.713, 333.72 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "230 255 305 350"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 202.491, 292.22, 260.991, 334.1 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 202,
          "bounding box" : [ 224.99, 292.73, 238.49, 333.72 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "240 270 330 380"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 260.991, 292.22, 323.991, 334.1 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 202,
          "bounding box" : [ 285.713, 292.73, 299.213, 333.72 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "220 240 290 335"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 323.991, 292.22, 382.191, 334.1 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 202,
          "bounding box" : [ 346.617, 292.73, 360.117, 333.72 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "235 260 315 360"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 73.851, 229.82, 139.491, 292.22 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 202,
          "bounding box" : [ 99.95, 230.096, 113.45, 291.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 139.491, 229.82, 202.491, 292.22 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 202,
          "bounding box" : [ 164.21, 230.096, 177.71, 291.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "405 590 745 815"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 202.491, 229.82, 260.991, 292.22 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 202,
          "bounding box" : [ 224.987, 230.096, 238.487, 291.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "435 635 805 875"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 260.991, 229.82, 323.991, 292.22 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 202,
          "bounding box" : [ 285.71, 230.096, 299.21, 291.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "385 565 705 760"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 323.991, 229.82, 382.191, 292.22 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 202,
          "bounding box" : [ 346.614, 230.096, 360.114, 291.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "405 605 760 820"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5753,
    "page number" : 202,
    "bounding box" : [ 79.37, 216.964, 342.142, 230.321 ],
    "linked content id" : 109,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Two Circuits, Six Conductors (See Figure 3.10.1.60, Detail 8.)"
  }, {
    "type" : "table",
    "id" : 5754,
    "level" : "68",
    "page number" : 202,
    "bounding box" : [ 73.611, 60.62, 382.431, 217.82 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 73.851, 165.38, 139.491, 217.34 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 202,
          "bounding box" : [ 92.45, 165.887, 121.001, 217.2 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 139.491, 165.38, 202.491, 217.34 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 202,
          "bounding box" : [ 164.216, 165.878, 177.716, 217.191 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "80 115 145 155 175"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 202.491, 165.38, 260.991, 217.34 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 202,
          "bounding box" : [ 224.993, 165.869, 238.493, 217.182 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "85 120 155 165 190"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 260.991, 165.38, 323.991, 217.34 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "level" : "1",
          "page number" : 202,
          "bounding box" : [ 285.716, 165.86, 299.216, 217.173 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "110 145 150 175"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 323.991, 165.38, 382.191, 217.34 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "level" : "1",
          "page number" : 202,
          "bounding box" : [ 346.619, 165.851, 360.119, 217.164 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "120 155 160 185"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 73.851, 123.44, 139.491, 165.38 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 202,
          "bounding box" : [ 99.953, 123.956, 113.453, 165.0 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 139.491, 123.44, 202.491, 165.38 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 202,
          "bounding box" : [ 164.213, 123.956, 177.713, 165.0 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "210 230 275 320"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 202.491, 123.44, 260.991, 165.38 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 202,
          "bounding box" : [ 224.99, 123.956, 238.49, 165.0 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "225 250 295 340"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 260.991, 123.44, 323.991, 165.38 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 202,
          "bounding box" : [ 285.713, 123.956, 299.213, 165.0 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "200 225 265 305"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 323.991, 123.44, 382.191, 165.38 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 202,
          "bounding box" : [ 346.616, 123.956, 360.117, 165.0 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "215 240 290 325"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 73.851, 60.86, 139.491, 123.44 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 202,
          "bounding box" : [ 99.95, 61.37, 113.45, 123.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 139.491, 60.86, 202.491, 123.44 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 202,
          "bounding box" : [ 164.21, 61.37, 177.71, 123.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "365 535 670 730"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 202.491, 60.86, 260.991, 123.44 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 202,
          "bounding box" : [ 224.987, 61.37, 238.487, 123.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "390 575 720 785"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 260.991, 60.86, 323.991, 123.44 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 202,
          "bounding box" : [ 285.71, 61.37, 299.21, 123.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "350 510 635 680"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 323.991, 60.86, 382.191, 123.44 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 202,
          "bounding box" : [ 346.613, 61.37, 360.113, 123.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "375 545 680 735"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5755,
    "level" : "Subtitle",
    "page number" : 202,
    "bounding box" : [ 456.829, 468.0, 769.648, 545.882 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.10.1.86 Ampacities of Three Triplexed Single Insulated Aluminum Conductors Directly Buried in Earth Based on Ambient Earth Temperature of 20°C (68°F), Arrangement per Figure 3.10.1.60, 100 Percent Load Factor, Thermal Resistance (RHO) of 90, Conductor Temperatures 90°C (194°F) and 105°C (221°F)"
  }, {
    "type" : "table",
    "id" : 5756,
    "level" : "69",
    "page number" : 202,
    "bounding box" : [ 458.451, 385.46, 767.271, 467.96 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 458.691, 385.94, 524.811, 467.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 202,
          "bounding box" : [ 468.41, 386.524, 514.693, 434.381 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 524.811, 444.2, 767.031, 467.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 202,
          "bounding box" : [ 571.911, 443.521, 719.974, 468.401 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor (See Table 3.10.1.61.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 524.811, 420.68, 645.831, 444.2 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 202,
          "bounding box" : [ 549.951, 420.061, 620.101, 444.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "2001–5000 Volts Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 645.831, 420.68, 767.031, 444.2 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 202,
          "bounding box" : [ 667.846, 420.061, 745.561, 444.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "5001–35,000 Volts Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 524.811, 385.94, 587.331, 420.68 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 202,
          "bounding box" : [ 533.025, 385.081, 578.61, 409.901 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 587.331, 385.94, 645.831, 420.68 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 202,
          "bounding box" : [ 594.408, 385.071, 638.713, 421.413 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "105°C Type MV105"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 645.831, 385.94, 708.831, 420.68 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 202,
          "bounding box" : [ 654.528, 385.071, 700.113, 409.891 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C Type MV-90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 708.831, 385.94, 767.031, 420.68 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 202,
          "bounding box" : [ 716.04, 385.061, 760.346, 421.403 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "105°C Type MV105"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5757,
    "page number" : 202,
    "bounding box" : [ 464.21, 373.084, 734.107, 386.441 ],
    "linked content id" : 107,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "One Circuit, Three Conductors (See Figure 3.10.1.60, Detail 7.)"
  }, {
    "type" : "table",
    "id" : 5758,
    "level" : "70",
    "page number" : 202,
    "bounding box" : [ 458.451, 216.74, 767.271, 373.94 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 458.691, 321.44, 524.331, 373.46 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 202,
          "bounding box" : [ 477.29, 321.953, 505.841, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 524.331, 321.44, 587.331, 373.46 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 202,
          "bounding box" : [ 549.056, 321.953, 562.556, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "66 95 120 130 150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 587.331, 321.44, 645.831, 373.46 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 202,
          "bounding box" : [ 609.834, 321.953, 623.334, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "70 105 135 140 165"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 645.831, 321.44, 708.831, 373.46 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "level" : "1",
          "page number" : 202,
          "bounding box" : [ 670.556, 321.953, 684.056, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "95 115 125 140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 708.831, 321.44, 767.031, 373.46 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "level" : "1",
          "page number" : 202,
          "bounding box" : [ 731.459, 321.953, 744.959, 373.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "100 125 130 150"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 458.691, 279.56, 524.331, 321.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 202,
          "bounding box" : [ 484.793, 280.07, 498.293, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 524.331, 279.56, 587.331, 321.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 202,
          "bounding box" : [ 549.053, 280.07, 562.554, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "180 195 235 270"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 587.331, 279.56, 645.831, 321.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 202,
          "bounding box" : [ 609.83, 280.07, 623.331, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "185 210 255 290"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 645.831, 279.56, 708.831, 321.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 202,
          "bounding box" : [ 670.553, 280.07, 684.054, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "170 190 225 260"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 708.831, 279.56, 767.031, 321.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 202,
          "bounding box" : [ 731.456, 280.07, 744.957, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "185 200 245 285"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 458.691, 217.22, 524.331, 279.56 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 202,
          "bounding box" : [ 484.79, 217.436, 498.29, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "125 175 250 375 400 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 524.331, 217.22, 587.331, 279.56 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 202,
          "bounding box" : [ 549.05, 217.436, 562.55, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "315 465 595 660"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 587.331, 217.22, 645.831, 279.56 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 202,
          "bounding box" : [ 609.828, 217.436, 623.328, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "345 500 645 715"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 645.831, 217.22, 708.831, 279.56 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 202,
          "bounding box" : [ 670.55, 217.436, 684.05, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "300 445 565 625"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 202,
        "bounding box" : [ 708.831, 217.22, 767.031, 279.56 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 202,
          "bounding box" : [ 731.454, 217.436, 744.954, 279.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "320 480 605 670"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5759,
    "page number" : 202,
    "bounding box" : [ 464.21, 204.364, 726.982, 217.721 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Two Circuits, Six Conductors (See Figure 3.10.1.60, Detail 8.)"
  }, {
    "type" : "footer",
    "id" : 5760,
    "page number" : 202,
    "bounding box" : [ 458.451, 47.96, 767.271, 205.22 ],
    "kids" : [ {
      "type" : "table",
      "id" : 33,
      "page number" : 202,
      "bounding box" : [ 458.451, 47.96, 767.271, 205.22 ],
      "number of rows" : 3,
      "number of columns" : 5,
      "rows" : [ {
        "type" : "table row",
        "row number" : 1,
        "cells" : [ {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 458.691, 152.72, 524.33, 204.74 ],
          "row number" : 1,
          "column number" : 1,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 63,
            "page number" : 202,
            "bounding box" : [ 477.29, 153.233, 505.841, 204.6 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "8.0(3.2) 14 22 30 38"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 524.33, 152.72, 587.33, 204.74 ],
          "row number" : 1,
          "column number" : 2,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 64,
            "page number" : 202,
            "bounding box" : [ 549.056, 153.233, 562.556, 204.6 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "61 89 110 120 140"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 587.33, 152.72, 645.83, 204.74 ],
          "row number" : 1,
          "column number" : 3,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 65,
            "page number" : 202,
            "bounding box" : [ 609.833, 153.233, 623.333, 204.6 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "66 100 120 130 145"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 645.83, 152.72, 708.83, 204.74 ],
          "row number" : 1,
          "column number" : 4,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 66,
            "page number" : 202,
            "bounding box" : [ 670.556, 153.233, 684.056, 204.6 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "89 105 115 135"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 708.83, 152.72, 767.03, 204.74 ],
          "row number" : 1,
          "column number" : 5,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 67,
            "page number" : 202,
            "bounding box" : [ 731.459, 153.233, 744.959, 204.6 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "95 115 125 145"
          } ]
        } ]
      }, {
        "type" : "table row",
        "row number" : 2,
        "cells" : [ {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 458.691, 110.84, 524.33, 152.72 ],
          "row number" : 2,
          "column number" : 1,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 68,
            "page number" : 202,
            "bounding box" : [ 484.793, 111.296, 498.293, 152.34 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "50 60 80 100"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 524.33, 110.84, 587.33, 152.72 ],
          "row number" : 2,
          "column number" : 2,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 69,
            "page number" : 202,
            "bounding box" : [ 549.053, 111.296, 562.553, 152.34 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "160 180 215 245"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 587.33, 110.84, 645.83, 152.72 ],
          "row number" : 2,
          "column number" : 3,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 70,
            "page number" : 202,
            "bounding box" : [ 609.83, 111.296, 623.33, 152.34 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "175 190 230 265"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 645.83, 110.84, 708.83, 152.72 ],
          "row number" : 2,
          "column number" : 4,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 71,
            "page number" : 202,
            "bounding box" : [ 670.553, 111.296, 684.053, 152.34 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "155 175 205 240"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 708.83, 110.84, 767.03, 152.72 ],
          "row number" : 2,
          "column number" : 5,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 72,
            "page number" : 202,
            "bounding box" : [ 731.456, 111.296, 744.956, 152.34 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "170 190 225 255"
          } ]
        } ]
      }, {
        "type" : "table row",
        "row number" : 3,
        "cells" : [ {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 458.691, 48.2, 524.33, 110.84 ],
          "row number" : 3,
          "column number" : 1,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 73,
            "page number" : 202,
            "bounding box" : [ 484.79, 48.716, 498.29, 110.46 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "125 175 250 375 400 500"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 524.33, 48.2, 587.33, 110.84 ],
          "row number" : 3,
          "column number" : 2,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 74,
            "page number" : 202,
            "bounding box" : [ 549.05, 48.716, 562.55, 110.46 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "285 420 535 590"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 587.33, 48.2, 645.83, 110.84 ],
          "row number" : 3,
          "column number" : 3,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 75,
            "page number" : 202,
            "bounding box" : [ 609.828, 48.716, 623.328, 110.46 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "305 455 575 635"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 645.83, 48.2, 708.83, 110.84 ],
          "row number" : 3,
          "column number" : 4,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 76,
            "page number" : 202,
            "bounding box" : [ 670.55, 48.716, 684.05, 110.46 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "275 405 500 555"
          } ]
        }, {
          "type" : "table cell",
          "page number" : 202,
          "bounding box" : [ 708.83, 48.2, 767.03, 110.84 ],
          "row number" : 3,
          "column number" : 5,
          "row span" : 1,
          "column span" : 1,
          "kids" : [ {
            "type" : "paragraph",
            "id" : 77,
            "page number" : 202,
            "bounding box" : [ 731.454, 48.716, 744.954, 110.46 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "295 435 540 595"
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5761,
    "level" : "Subtitle",
    "page number" : 203,
    "bounding box" : [ 108.471, 518.589, 348.342, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.12 — CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES"
  }, {
    "type" : "paragraph",
    "id" : 5763,
    "page number" : 203,
    "bounding box" : [ 456.84, 532.279, 767.789, 544.439 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protected from abrasion and shall comply with 3.12.1.5(a) through (c)."
  }, {
    "type" : "list",
    "id" : 5764,
    "level" : "1",
    "page number" : 203,
    "bounding box" : [ 466.183, 366.792, 769.708, 520.6 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 466.194, 505.964, 769.708, 520.6 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Openings to Be Closed. Openings through which conductors",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2549,
        "page number" : 203,
        "bounding box" : [ 456.84, 494.354, 599.573, 506.514 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "enter shall be adequately closed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 466.194, 467.973, 769.67, 482.609 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Metal Cabinets, Cutout Boxes, and Meter Socket Enclosures.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2550,
        "page number" : 203,
        "bounding box" : [ 456.829, 393.119, 769.701, 468.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Where metal enclosures within the scope of this article are installed with messenger supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, conductors shall enter through insulating bushings or, in dry locations, through flexible tubing extending from the last insulating support and firmly secured to the enclosure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 466.183, 366.792, 769.676, 381.428 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Cables. Where cable is used, each cable shall be secured to the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5762,
    "level" : "71",
    "page number" : 203,
    "bounding box" : [ 71.984, 29.78, 384.899, 508.037 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "next list id" : 5771,
    "list items" : [ {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 71.984, 481.737, 384.899, 508.037 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.12.1.1 Scope. This article covers the installation and construction specifications of cabinets, cutout boxes, and meter socket enclosures.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2554,
        "level" : "72",
        "page number" : 203,
        "bounding box" : [ 196.607, 455.355, 260.204, 469.992 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "I. Installation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 71.984, 430.035, 341.461, 444.672 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.12.1.2 Damp, Wet, or Hazardous (Classified) Locations.",
      "kids" : [ {
        "type" : "list",
        "id" : 2555,
        "level" : "1",
        "page number" : 203,
        "bounding box" : [ 81.35, 218.529, 384.859, 419.473 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 203,
          "bounding box" : [ 81.35, 404.836, 384.839, 419.473 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Damp and Wet Locations. In damp or wet locations, surface-",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2551,
            "page number" : 203,
            "bounding box" : [ 71.995, 304.608, 384.881, 405.332 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "type enclosures within the scope of this article shall be placed or equipped so as to prevent moisture or water from entering and accumulating within the cabinet or cutout box, and shall be mounted so there is at least 6 mm airspace between the enclosure and the wall or other supporting surface. Enclosures installed in wet locations shall be weatherproof. For enclosures in wet locations, raceways or cables entering above the level of uninsulated live parts shall use fittings listed for wet locations."
          }, {
            "type" : "paragraph",
            "id" : 2552,
            "page number" : 203,
            "bounding box" : [ 71.995, 265.621, 384.907, 292.884 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception: Nonmetallic enclosures shall be permitted to be installed without the airspace on a concrete, masonry, tile, or similar surface."
          }, {
            "type" : "paragraph",
            "id" : 2553,
            "page number" : 203,
            "bounding box" : [ 81.351, 243.906, 260.324, 254.528 ],
            "font" : "ArialMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "FPN: For protection against corrosion, see 3.0.1.6."
          } ]
        }, {
          "type" : "list item",
          "page number" : 203,
          "bounding box" : [ 81.356, 218.529, 384.859, 233.166 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Hazardous (Classified) Locations. Installations in hazardous",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2556,
        "page number" : 203,
        "bounding box" : [ 72.001, 206.865, 354.083, 219.025 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(classified) locations shall conform to Articles 5.0 through 5.17."
      } ]
    }, {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 72.001, 130.96, 384.899, 195.241 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.12.1.3 Position in Wall. In walls of concrete, tile, or other noncombustible material, cabinets shall be installed so that the front edge of the cabinet is not set back of the finished surface more than 6 mm. In walls constructed of wood or other combustible material, cabinets shall be flush with the finished surface or project therefrom.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 72.001, 67.716, 384.87, 119.336 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.12.1.4 Repairing Plaster and Drywall or Plasterboard. Plaster, drywall, or plasterboard surfaces that are broken or incomplete shall be repaired so there will be no gaps or open spaces greater than 3 mm at the edge of the cabinet or cutout box employing a flush-type cover.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 72.001, 29.78, 384.836, 56.025 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.12.1.5 Cabinets, Cutout Boxes, and Meter Socket Enclosures. Conductors entering enclosures within the scope of this article shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5765,
    "page number" : 203,
    "bounding box" : [ 456.818, 355.183, 661.808, 367.342 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cabinet, cutout box, or meter socket enclosure."
  }, {
    "type" : "paragraph",
    "id" : 5766,
    "page number" : 203,
    "bounding box" : [ 456.818, 290.887, 769.651, 343.405 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Cables with entirely nonmetallic sheaths shall be permitted to enter the top of a surface-mounted enclosure through one or more nonflexible raceways not less than 450 mm and not more than 3 000 mm in length, provided all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 5767,
    "level" : "1",
    "page number" : 203,
    "bounding box" : [ 466.173, 88.46, 769.705, 292.831 ],
    "numbering style" : "english letters",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 466.173, 278.227, 769.634, 292.831 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Each cable is fastened within 300 mm, measured along the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2543,
        "page number" : 203,
        "bounding box" : [ 456.818, 265.568, 630.734, 280.171 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sheath, of the outer end of the raceway."
      } ]
    }, {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 466.173, 252.908, 769.61, 267.511 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) The raceway extends directly above the enclosure and does",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2544,
        "page number" : 203,
        "bounding box" : [ 456.818, 240.248, 605.098, 254.851 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "not penetrate a structural ceiling."
      } ]
    }, {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 466.173, 227.588, 769.705, 242.191 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) A fitting is provided on each end of the raceway to protect the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2545,
        "page number" : 203,
        "bounding box" : [ 456.818, 202.334, 769.633, 229.597 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cable(s) from abrasion and the fittings remain accessible after installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 466.173, 189.674, 769.621, 204.277 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) The raceway is sealed or plugged at the outer end using",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2546,
        "page number" : 203,
        "bounding box" : [ 456.818, 164.354, 769.594, 191.617 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "approved means so as to prevent access to the enclosure through the raceway."
      } ]
    }, {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 466.173, 151.76, 769.616, 166.363 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) The cable sheath is continuous through the raceway and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2547,
        "page number" : 203,
        "bounding box" : [ 456.818, 126.44, 769.66, 153.703 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "extends into the enclosure beyond the fitting not less than 6 mm (¼ in.)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 466.173, 113.78, 769.563, 128.383 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) The raceway is fastened at its outer end and at other points in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2548,
        "page number" : 203,
        "bounding box" : [ 456.818, 101.12, 629.487, 115.723 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "accordance with the applicable article."
      } ]
    }, {
      "type" : "list item",
      "page number" : 203,
      "bounding box" : [ 466.173, 88.46, 769.559, 103.064 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Where installed as conduit or tubing, the allowable cable fill",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5768,
    "page number" : 203,
    "bounding box" : [ 456.818, 63.206, 769.677, 90.469 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "does not exceed that permitted for complete conduit or tubing systems by Table 1 of Chapter 9 of this Code and all applicable notes thereto."
  }, {
    "type" : "paragraph",
    "id" : 5769,
    "page number" : 203,
    "bounding box" : [ 466.19, 23.172, 760.241, 52.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Table 1 in Chapter 9, including Note 9, for allowable cable fill in circular raceways. See 3.10.1.15(b)(2)(a) for required ampacity reductions for multiple cables installed in a common raceway."
  }, {
    "type" : "list",
    "id" : 5771,
    "level" : "71",
    "page number" : 204,
    "bounding box" : [ 71.99, 494.391, 384.844, 533.286 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5762,
    "list items" : [ {
      "type" : "list item",
      "page number" : 204,
      "bounding box" : [ 71.99, 494.391, 384.844, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.12.1.6 Deflection of Conductors. Conductors at terminals or conductors entering or leaving cabinets or cutout boxes and the like shall comply with 3.12.1.6(a) through (c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5772,
    "page number" : 204,
    "bounding box" : [ 71.99, 442.69, 384.781, 482.613 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Wire-bending space in enclosures for motor controllers with provisions for one or two wires per terminal shall comply with 4.30.1.10(b)."
  }, {
    "type" : "paragraph",
    "id" : 5773,
    "page number" : 204,
    "bounding box" : [ 72.001, 367.836, 384.924, 432.116 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Width of Wiring Gutters. Conductors shall not be deflected within a cabinet or cutout box unless a gutter having a width in accordance with Table 3.12.1.6(a) is provided. Conductors in parallel in accordance with 3.10.1.4 shall be judged on the basis of the number of conductors in parallel."
  }, {
    "type" : "heading",
    "id" : 5774,
    "level" : "Subtitle",
    "page number" : 204,
    "bounding box" : [ 72.902, 303.529, 383.88, 330.825 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.12.1.6(a) Minimum Wire-Bending Space at Terminals and Minimum Width of Wiring Gutters"
  }, {
    "type" : "table",
    "id" : 5775,
    "level" : "19",
    "page number" : 204,
    "bounding box" : [ 73.611, 118.16, 382.431, 303.56 ],
    "number of rows" : 4,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 73.851, 264.32, 157.971, 303.05 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 204,
          "bounding box" : [ 81.95, 265.149, 149.505, 292.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Wire Size mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 157.971, 290.12, 382.191, 303.05 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 5,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 204,
          "bounding box" : [ 223.504, 289.431, 316.804, 304.067 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Wires per Terminal"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 157.971, 264.32, 229.491, 290.12 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 204,
          "bounding box" : [ 180.7, 263.645, 206.269, 290.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 229.491, 264.32, 267.771, 290.12 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 204,
          "bounding box" : [ 235.831, 263.645, 261.4, 290.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 267.771, 264.32, 306.171, 290.12 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 204,
          "bounding box" : [ 274.107, 263.645, 299.676, 290.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 306.171, 264.32, 344.451, 290.12 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 204,
          "bounding box" : [ 312.504, 263.645, 338.073, 290.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 344.451, 264.32, 382.191, 290.12 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 204,
          "bounding box" : [ 350.78, 263.645, 376.35, 290.941 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5 (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 73.851, 212.06, 157.971, 264.32 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 204,
          "bounding box" : [ 82.61, 212.573, 148.787, 263.94 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "2.0(1.6) – 5.5(2.6) 8.0(3.2) – 14 22 – 30 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 157.971, 212.06, 229.491, 264.32 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 204,
          "bounding box" : [ 169.31, 212.573, 217.674, 263.94 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Not specified 38.1 50.8 63.5 76.2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 229.491, 212.06, 267.771, 264.32 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "level" : "1",
          "page number" : 204,
          "bounding box" : [ 244.136, 212.573, 253.136, 263.94 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 267.771, 212.06, 306.171, 264.32 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "level" : "1",
          "page number" : 204,
          "bounding box" : [ 282.413, 212.573, 291.413, 263.94 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 306.171, 212.06, 344.451, 264.32 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "level" : "1",
          "page number" : 204,
          "bounding box" : [ 320.816, 212.573, 329.816, 263.94 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 344.451, 212.06, 382.191, 264.32 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "level" : "1",
          "page number" : 204,
          "bounding box" : [ 359.093, 212.573, 368.093, 263.94 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 73.851, 118.4, 157.971, 212.06 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 204,
          "bounding box" : [ 95.447, 118.913, 136.007, 211.68 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "50 – 60 80 – 100 125 150 – 175 200 – 250 325 – 700 400 – 900 500 – 600 725 – 1000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 157.971, 118.4, 229.491, 212.06 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 204,
          "bounding box" : [ 185.564, 118.913, 201.333, 211.68 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "88.9 102 114 127 152 203 203 254 305"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 229.491, 118.4, 267.771, 212.06 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 204,
          "bounding box" : [ 241.85, 118.913, 255.35, 211.68 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "127 152 152 203 203 254 305 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 267.771, 118.4, 306.171, 212.06 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 204,
          "bounding box" : [ 280.19, 118.913, 293.69, 211.68 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "178 203 203 254 254 305 356 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 306.171, 118.4, 344.451, 212.06 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "level" : "1",
          "page number" : 204,
          "bounding box" : [ 318.54, 118.913, 332.04, 211.68 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "254 305 305 356 406 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 204,
        "bounding box" : [ 344.451, 118.4, 382.191, 212.06 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "level" : "1",
          "page number" : 204,
          "bounding box" : [ 356.87, 118.913, 370.37, 211.68 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "356 406 457 —"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5776,
    "page number" : 204,
    "bounding box" : [ 71.99, 87.353, 384.911, 118.02 ],
    "linked content id" : 111,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: Bending space at terminals shall be measured in a straight line from the end of the lug or wire connector (in the direction that the wire leaves the terminal) to the wall, barrier, or obstruction."
  }, {
    "type" : "paragraph",
    "id" : 5777,
    "page number" : 204,
    "bounding box" : [ 456.84, 519.65, 769.712, 545.951 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Wire-Bending Space at Terminals. Wire-bending space at each terminal shall be provided in accordance with 3.12.1.6(b)(1) or (b)(2)."
  }, {
    "type" : "list",
    "id" : 5778,
    "level" : "7",
    "page number" : 204,
    "bounding box" : [ 456.84, 443.745, 769.75, 519.15 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 204,
      "bounding box" : [ 456.84, 481.725, 769.75, 519.15 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Conductors Not Entering or Leaving Opposite Wall. Table 3.12.1.6(a) shall apply where the conductor does not enter or leave the enclosure through the wall opposite its terminal.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 204,
      "bounding box" : [ 456.84, 443.745, 769.687, 481.225 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Conductors Entering or Leaving Opposite Wall. Table 3.12.1.6(b) shall apply where the conductor does enter or leave the enclosure through the wall opposite its terminal.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5779,
    "level" : "14",
    "page number" : 204,
    "bounding box" : [ 456.829, 278.284, 769.688, 432.033 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 204,
      "bounding box" : [ 456.84, 354.185, 769.676, 432.033 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where the distance between the wall and its terminal is in accordance with Table 3.12.1.6(a), a conductor shall be permitted to enter or leave an enclosure through the wall opposite its terminal, provided the conductor enters or leaves the enclosure where the gutter joins an adjacent gutter that has a width that conforms to Table 3.12.1.6(b) for the conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 204,
      "bounding box" : [ 456.829, 278.284, 769.688, 357.061 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: A conductor not larger than 175 mm2 shall be permitted to enter or leave an enclosure containing only a meter socket(s) through the wall opposite its terminal, provided the distance between the terminal and the opposite wall is not less than that specified in Table 3.12.1.6(a) and the terminal is a lay-in type, where the terminal is either of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5780,
    "level" : "1",
    "page number" : 204,
    "bounding box" : [ 466.184, 162.189, 769.712, 280.228 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 204,
      "bounding box" : [ 466.184, 265.624, 769.685, 280.228 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Directed toward the opening in the enclosure and within a 45",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2540,
        "page number" : 204,
        "bounding box" : [ 456.829, 252.964, 675.265, 267.568 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "degree angle of directly facing the enclosure wall"
      } ]
    }, {
      "type" : "list item",
      "page number" : 204,
      "bounding box" : [ 466.184, 240.305, 769.665, 254.908 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Directly facing the enclosure wall and offset not greater than",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2541,
        "page number" : 204,
        "bounding box" : [ 456.829, 227.645, 729.625, 242.248 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "50 percent of the bending space specified in Table 3.12.1.6(a)"
      }, {
        "type" : "paragraph",
        "id" : 2542,
        "page number" : 204,
        "bounding box" : [ 466.19, 187.569, 760.292, 216.608 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Offset is the distance measured along the enclosure wall from the axis of the centerline of the terminal to a line passing through the center of the opening in the enclosure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 204,
      "bounding box" : [ 466.196, 162.189, 769.712, 176.826 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Conductors 4 AWG or Larger. Installation shall comply with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5781,
    "page number" : 204,
    "bounding box" : [ 456.831, 150.525, 500.915, 162.685 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.1.4(f)."
  }, {
    "type" : "paragraph",
    "id" : 5782,
    "page number" : 204,
    "bounding box" : [ 456.83, 99.94, 769.787, 138.901 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.12.1.7 Space in Enclosures. Cabinets and cutout boxes shall have sufficient space to accommodate all conductors installed in them without crowding."
  }, {
    "type" : "heading",
    "id" : 5783,
    "level" : "Subtitle",
    "page number" : 205,
    "bounding box" : [ 82.851, 531.249, 373.891, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.12.1.6(b) Minimum Wire-Bending Space at Terminals"
  }, {
    "type" : "table",
    "id" : 5784,
    "level" : "8",
    "page number" : 205,
    "bounding box" : [ 73.611, 164.96, 382.431, 531.2 ],
    "number of rows" : 7,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 73.851, 509.24, 211.551, 530.69 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 205,
          "bounding box" : [ 94.911, 510.197, 190.006, 523.136 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Wire Size mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 211.551, 520.1, 382.191, 530.69 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 205,
          "bounding box" : [ 258.591, 519.557, 335.276, 531.554 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Wires per Terminal"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 211.551, 509.24, 284.511, 520.1 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 205,
          "bounding box" : [ 245.51, 508.757, 250.01, 520.754 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 284.511, 509.24, 317.271, 520.1 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 205,
          "bounding box" : [ 298.611, 508.757, 303.111, 520.754 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 317.271, 509.24, 349.971, 520.1 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 205,
          "bounding box" : [ 331.371, 508.757, 335.871, 520.754 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 349.971, 509.24, 382.191, 520.1 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 205,
          "bounding box" : [ 364.131, 508.757, 368.631, 520.754 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "4"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 73.851, 436.28, 146.931, 509.24 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 205,
          "bounding box" : [ 87.953, 435.74, 132.896, 458.114 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "All Other Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 146.931, 436.28, 211.551, 509.24 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 205,
          "bounding box" : [ 154.796, 435.803, 203.15, 509.9 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Compact Stranded AA-8000 Aluminum Alloy Conductors (See Note 3.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 211.551, 436.28, 284.511, 509.24 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 205,
          "bounding box" : [ 240.293, 435.803, 255.293, 447.8 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 284.511, 436.28, 317.271, 509.24 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 205,
          "bounding box" : [ 293.399, 435.803, 308.4, 447.8 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 317.271, 436.28, 349.971, 509.24 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 205,
          "bounding box" : [ 326.165, 435.803, 341.166, 447.8 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 349.971, 436.28, 382.191, 509.24 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 205,
          "bounding box" : [ 358.869, 435.803, 373.869, 447.8 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "mm"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 73.851, 363.32, 146.931, 436.28 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 205,
          "bounding box" : [ 80.39, 363.833, 140.491, 435.9 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "2.0(1.6)-5.5(2.6) 8.0(3.2) 14 22 30 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 146.931, 363.32, 211.551, 436.28 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 205,
          "bounding box" : [ 170.687, 384.533, 187.187, 435.9 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "12-8 6 4 2 1"
        }, {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 205,
          "bounding box" : [ 173.207, 363.833, 184.72, 384.177 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 205,
            "bounding box" : [ 173.207, 374.21, 184.72, 384.177 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "1/0",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 205,
            "bounding box" : [ 173.207, 363.833, 184.72, 373.8 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "2/0",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 211.551, 363.32, 284.511, 436.28 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 205,
          "bounding box" : [ 223.607, 363.833, 271.971, 435.9 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Not specified 38.1 50.8 76.2 76.2 88.2 114"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 284.511, 363.32, 317.271, 436.28 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "level" : "1",
          "page number" : 205,
          "bounding box" : [ 296.39, 363.833, 305.39, 435.9 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 317.271, 363.32, 349.971, 436.28 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "level" : "1",
          "page number" : 205,
          "bounding box" : [ 329.15, 363.833, 338.15, 435.9 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 349.971, 363.32, 382.191, 436.28 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "level" : "1",
          "page number" : 205,
          "bounding box" : [ 361.847, 363.833, 370.847, 435.9 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 73.851, 321.44, 146.931, 363.32 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 205,
          "bounding box" : [ 103.673, 321.95, 117.173, 362.94 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 146.931, 321.44, 211.551, 363.32 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 22,
          "level" : "1",
          "page number" : 205,
          "bounding box" : [ 172.199, 321.95, 185.699, 362.94 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 205,
            "bounding box" : [ 173.216, 352.973, 184.729, 362.94 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "3/0",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 205,
            "bounding box" : [ 172.199, 321.95, 185.699, 352.617 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "4/0 250 300",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 211.551, 321.44, 284.511, 363.32 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 205,
          "bounding box" : [ 239.513, 321.95, 256.01, 362.94 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "140 152 165a 178b"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 284.511, 321.44, 317.271, 363.32 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 205,
          "bounding box" : [ 292.784, 321.95, 308.954, 362.943 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "140 152 165a 190c"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 317.271, 321.44, 349.971, 363.32 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 205,
          "bounding box" : [ 325.544, 321.953, 341.714, 362.943 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "178 190 203 216a"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 349.971, 321.44, 382.191, 363.32 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "level" : "1",
          "page number" : 205,
          "bounding box" : [ 361.85, 321.953, 370.85, 362.943 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 73.851, 238.16, 146.931, 321.44 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 205,
          "bounding box" : [ 103.67, 238.67, 117.17, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "125 150 175 200 250 325 700 400"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 146.931, 238.16, 211.551, 321.44 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 205,
          "bounding box" : [ 163.97, 238.67, 193.967, 321.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "350 400 500 600 700-750 800-900 1000 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 211.551, 238.16, 284.511, 321.44 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 205,
          "bounding box" : [ 239.516, 238.67, 256.01, 322.407 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "216d 254e 305e 330e 356e 381e 406e 432e"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 284.511, 238.16, 317.271, 321.44 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 205,
          "bounding box" : [ 292.613, 238.67, 309.11, 322.407 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "229d 254d 305e 330e 356e 406e 457e 483e"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 317.271, 238.16, 349.971, 321.44 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 205,
          "bounding box" : [ 325.373, 238.67, 341.87, 322.407 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "254b 279b 330e 356e 381e 457e 508e 559e"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 349.971, 238.16, 382.191, 321.44 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 205,
          "bounding box" : [ 358.124, 238.67, 374.63, 321.063 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "254 305 356d 381e 406e 483e 559e 610e"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 73.851, 165.2, 146.931, 238.16 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 205,
          "bounding box" : [ 101.447, 165.713, 119.447, 237.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "800 900 500 600 725 850 1000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 146.931, 165.2, 211.551, 238.16 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "level" : "1",
          "page number" : 205,
          "bounding box" : [ 174.464, 165.713, 183.464, 237.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 211.551, 165.2, 284.511, 238.16 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 205,
          "bounding box" : [ 241.001, 165.713, 254.501, 237.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "457 483 508 559 610 610 610"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 284.511, 165.2, 317.271, 238.16 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 205,
          "bounding box" : [ 294.101, 165.713, 307.601, 237.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "508 559 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 317.271, 165.2, 349.971, 238.16 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 205,
          "bounding box" : [ 326.861, 165.713, 340.361, 237.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "559 610 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 205,
        "bounding box" : [ 349.971, 165.2, 382.191, 238.16 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 205,
          "bounding box" : [ 359.621, 165.713, 373.121, 237.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "610 610 —"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 5785,
    "level" : "9",
    "page number" : 205,
    "bounding box" : [ 81.351, 61.676, 384.889, 164.82 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 205,
      "bounding box" : [ 81.351, 154.853, 384.889, 164.82 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1. Bending space at terminals shall be measured in a straight line from the end of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2537,
        "page number" : 205,
        "bounding box" : [ 71.991, 144.476, 344.341, 154.443 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "the lug or wire connector in a direction perpendicular to the enclosure wall."
      } ]
    }, {
      "type" : "list item",
      "page number" : 205,
      "bounding box" : [ 81.351, 134.153, 384.798, 144.12 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2. For removable and lay-in wire terminals intended for only one wire, bending",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2538,
        "page number" : 205,
        "bounding box" : [ 71.991, 123.776, 357.462, 133.743 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "space shall be permitted to be reduced by the following number of millimeters:"
      }, {
        "type" : "list",
        "id" : 2539,
        "level" : "10",
        "page number" : 205,
        "bounding box" : [ 89.991, 72.053, 122.018, 123.42 ],
        "numbering style" : "english letters",
        "number of list items" : 5,
        "list items" : [ {
          "type" : "list item",
          "page number" : 205,
          "bounding box" : [ 89.991, 113.453, 121.514, 123.42 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "a 13 mm",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 205,
          "bounding box" : [ 89.991, 103.076, 122.018, 113.043 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "b 25 mm",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 205,
          "bounding box" : [ 89.991, 92.753, 121.532, 102.72 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "c 40 mm",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 205,
          "bounding box" : [ 89.991, 82.376, 122.014, 92.343 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "d 50 mm",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 205,
          "bounding box" : [ 89.991, 72.053, 121.51, 82.02 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "e 75 mm",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 205,
      "bounding box" : [ 81.351, 61.676, 384.864, 71.643 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "3. This column shall be permitted to determine the required wire-bending space for",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5786,
    "page number" : 205,
    "bounding box" : [ 71.99, 30.653, 384.842, 62.667 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "compact stranded aluminum conductors in sizes up to 500 mm2 and manufactured using AA-8000 series electrical grade aluminum alloy conductor material in accordance with 3.10.1.14."
  }, {
    "type" : "list",
    "id" : 5787,
    "level" : "11",
    "page number" : 205,
    "bounding box" : [ 456.83, 367.846, 769.711, 533.22 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 205,
      "bounding box" : [ 456.83, 418.486, 769.711, 533.22 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.12.1.8 Enclosures for Switches or Overcurrent Devices. Enclosures for switches or overcurrent devices shall not be used as junction boxes, auxiliary gutters, or raceways for conductors feeding through or tapping off to other switches or overcurrent devices, unless adequate space for this purpose is provided. The conductors shall not fill the wiring space at any cross section to more than 40 percent of the cross-sectional area of the space, and the conductors, splices, and taps shall not fill the wiring space at any cross section to more than 75 percent of the cross-sectional area of that space.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 205,
      "bounding box" : [ 456.83, 367.846, 769.695, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.12.1.9 Side or Back Wiring Spaces or Gutters. Cabinets and cutout boxes shall be provided with back-wiring spaces, gutters, or wiring compartments as required by 3.12.2.2(c) and (d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5788,
    "level" : "Subtitle",
    "page number" : 205,
    "bounding box" : [ 533.449, 341.52, 692.996, 356.156 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.12.2 Construction Specifications"
  }, {
    "type" : "list",
    "id" : 5789,
    "level" : "12",
    "page number" : 205,
    "bounding box" : [ 456.83, 93.057, 769.71, 330.891 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 205,
      "bounding box" : [ 456.83, 304.591, 769.71, 330.891 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.12.2.1 Material. Cabinets, cutout boxes, and meter socket enclosures shall comply with 3.12.2.1(a) through (c).",
      "kids" : [ {
        "type" : "list",
        "id" : 2535,
        "level" : "1",
        "page number" : 205,
        "bounding box" : [ 466.196, 142.635, 769.706, 292.966 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 205,
          "bounding box" : [ 466.196, 278.33, 769.665, 292.966 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Metal Cabinets and Cutout Boxes. Metal enclosures within the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2532,
            "page number" : 205,
            "bounding box" : [ 456.83, 254.006, 769.711, 278.825 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "scope of this article shall be protected both inside and outside against corrosion."
          }, {
            "type" : "paragraph",
            "id" : 2533,
            "page number" : 205,
            "bounding box" : [ 466.19, 231.246, 698.001, 241.868 ],
            "font" : "ArialMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "FPN: For information on protection against corrosion, see 3.0.1.6."
          } ]
        }, {
          "type" : "list item",
          "page number" : 205,
          "bounding box" : [ 466.196, 205.869, 769.662, 220.506 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Strength. The design and construction of enclosures within the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2534,
            "page number" : 205,
            "bounding box" : [ 456.841, 168.951, 769.722, 206.365 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "scope of this article shall be such as to secure ample strength and rigidity. If constructed of sheet steel, the metal thickness shall not be less than 1.35 mm (0.053 in.) uncoated."
          } ]
        }, {
          "type" : "list item",
          "page number" : 205,
          "bounding box" : [ 466.207, 142.635, 769.706, 157.272 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Nonmetallic Cabinets. Nonmetallic cabinets shall be listed, or",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2536,
        "page number" : 205,
        "bounding box" : [ 456.852, 130.971, 705.464, 143.131 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "they shall be submitted for approval prior to installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 205,
      "bounding box" : [ 456.852, 93.057, 769.649, 119.358 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.12.2.2 Spacing. The spacing within cabinets and cutout boxes shall comply with 3.12.2.2(a) through (d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5790,
    "page number" : 205,
    "bounding box" : [ 456.863, 29.812, 769.728, 81.378 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Spacing within cabinets and cutout boxes shall be sufficient to provide ample room for the distribution of wires and cables placed in them and for a separation between metal parts of devices and apparatus mounted within them as follows."
  }, {
    "type" : "list",
    "id" : 5791,
    "level" : "13",
    "page number" : 206,
    "bounding box" : [ 89.987, 380.517, 384.91, 531.804 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 206,
      "bounding box" : [ 89.987, 519.645, 384.762, 531.804 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Base. Other than at points of support, there shall be an airspace",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2529,
        "page number" : 206,
        "bounding box" : [ 71.99, 494.391, 384.69, 519.145 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of at least 1.60 mm between the base of the device and the wall of any metal cabinet or cutout box in which the device is mounted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 206,
      "bounding box" : [ 89.987, 481.731, 384.837, 493.891 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Doors. There shall be an airspace of at least 25 mm between",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2530,
        "page number" : 206,
        "bounding box" : [ 71.99, 456.411, 384.889, 481.231 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "any live metal part, including live metal parts of enclosed fuses, and the door."
      }, {
        "type" : "paragraph",
        "id" : 2531,
        "page number" : 206,
        "bounding box" : [ 71.99, 404.776, 384.832, 444.633 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where the door is lined with an approved insulating material or is of a thickness of metal not less than 2.35 mm uncoated, the airspace shall not be less than 13 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 206,
      "bounding box" : [ 89.987, 380.517, 384.91, 392.677 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Live Parts. There shall be an airspace of at least 13 mm",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5792,
    "page number" : 206,
    "bounding box" : [ 71.99, 342.592, 384.867, 380.017 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "between the walls, back, gutter partition, if of metal, or door of any cabinet or cutout box and the nearest exposed current-carrying part of devices mounted within the cabinet where the voltage does not exceed"
  }, {
    "type" : "list",
    "id" : 5793,
    "level" : "9",
    "page number" : 206,
    "bounding box" : [ 71.99, 317.273, 384.88, 342.092 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 206,
      "bounding box" : [ 71.99, 329.933, 384.88, 342.092 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "250. This spacing shall be increased to at least 25 mm for voltages of",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 206,
      "bounding box" : [ 71.99, 317.273, 163.471, 329.432 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "251 to 600, nominal.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5794,
    "page number" : 206,
    "bounding box" : [ 71.99, 265.637, 384.762, 305.56 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the conditions in 3.12.2.2(a)(2), Exception, are met, the airspace for nominal voltages from 251 to 600 shall be permitted to be not less than 13 mm."
  }, {
    "type" : "list",
    "id" : 5795,
    "level" : "1",
    "page number" : 206,
    "bounding box" : [ 81.356, 63.298, 384.873, 255.008 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 206,
      "bounding box" : [ 81.356, 240.372, 384.848, 255.008 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Switch Clearance. Cabinets and cutout boxes shall be deep",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2527,
        "page number" : 206,
        "bounding box" : [ 71.99, 190.783, 384.835, 240.867 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "enough to allow the closing of the doors when 30-ampere branchcircuit panelboard switches are in any position, when combination cutout switches are in any position, or when other single-throw switches are opened as far as their construction permits."
      } ]
    }, {
      "type" : "list item",
      "page number" : 206,
      "bounding box" : [ 81.356, 164.467, 384.858, 179.104 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Wiring Space. Cabinets and cutout boxes that contain devices or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2528,
        "page number" : 206,
        "bounding box" : [ 71.99, 89.558, 384.9, 165.018 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "apparatus connected within the cabinet or box to more than eight conductors, including those of branch circuits, meter loops, feeder circuits, power circuits, and similar circuits, but not including the supply circuit or a continuation thereof, shall have back-wiring spaces or one or more side-wiring spaces, side gutters, or wiring compartments."
      } ]
    }, {
      "type" : "list item",
      "page number" : 206,
      "bounding box" : [ 81.356, 63.298, 384.873, 77.934 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Wiring Space — Enclosure. Side-wiring spaces, side gutters, or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5796,
    "page number" : 206,
    "bounding box" : [ 71.99, 38.974, 384.873, 63.793 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "side-wiring compartments of cabinets and cutout boxes shall be made tight enclosures by means of covers, barriers, or partitions extending"
  }, {
    "type" : "paragraph",
    "id" : 5797,
    "page number" : 206,
    "bounding box" : [ 456.829, 519.634, 769.641, 544.453 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "from the bases of the devices contained in the cabinet, to the door, frame, or sides of the cabinet."
  }, {
    "type" : "paragraph",
    "id" : 5798,
    "page number" : 206,
    "bounding box" : [ 456.829, 455.339, 769.741, 507.922 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Side-wiring spaces, side gutters, and side-wiring compartments of cabinets shall not be required to be made tight enclosures where those side spaces contain only conductors that enter the cabinet directly opposite to the devices where they terminate."
  }, {
    "type" : "paragraph",
    "id" : 5799,
    "page number" : 206,
    "bounding box" : [ 456.829, 367.846, 769.732, 443.24 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Partially enclosed back-wiring spaces shall be provided with covers to complete the enclosure. Wiring spaces that are required by 3.12.2.2(c) and are exposed when doors are open shall be provided with covers to complete the enclosure. Where adequate space is provided for feed-through conductors and for splices as required in 3.12.1.8, additional barriers shall not be required."
  }, {
    "type" : "paragraph",
    "id" : 5800,
    "page number" : 206,
    "bounding box" : [ 482.083, 303.54, 744.324, 343.496 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.14 — OUTLET, DEVICE, PULL, AND JUNCTION BOXES; CONDUIT BODIES; FITTINGS; AND HANDHOLE ENCLOSURES"
  }, {
    "type" : "paragraph",
    "id" : 5801,
    "page number" : 206,
    "bounding box" : [ 553.793, 278.275, 672.708, 292.911 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.14.1 Scope and General"
  }, {
    "type" : "list",
    "id" : 5802,
    "level" : "7",
    "page number" : 206,
    "bounding box" : [ 456.829, 64.271, 769.799, 267.646 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 206,
      "bounding box" : [ 456.829, 178.101, 769.726, 267.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.1.1 Scope. This article covers the installation and use of all boxes and conduit bodies used as outlet, device, junction, or pull boxes, depending on their use, and handhole enclosures. Cast, sheet metal, nonmetallic, and other boxes such as FS, FD, and larger boxes are not classified as conduit bodies. This article also includes installation requirements for fittings used to join raceways and to connect raceways and cables to boxes and conduit bodies.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 206,
      "bounding box" : [ 456.829, 127.516, 769.622, 166.477 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.1.2 Round Boxes. Round boxes shall not be used where conduits or connectors requiring the use of locknuts or bushings are to be connected to the side of the box.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 206,
      "bounding box" : [ 456.829, 64.271, 769.799, 115.837 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.1.3 Nonmetallic Boxes. Nonmetallic boxes shall be permitted only with open wiring on insulators, concealed knob-and-tube wiring, cabled wiring methods with entirely nonmetallic sheaths, flexible cords, and nonmetallic raceways.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5803,
    "page number" : 206,
    "bounding box" : [ 456.829, 25.241, 769.677, 52.504 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Where internal bonding means are provided between all entries, nonmetallic boxes shall be permitted to be used"
  }, {
    "type" : "paragraph",
    "id" : 5805,
    "page number" : 207,
    "bounding box" : [ 71.99, 468.015, 384.877, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with metal raceways or metal-armored cables. Exception No. 2: Where integral bonding means with a provision for attaching an equipment bonding jumper inside the box are provided between all threaded entries in nonmetallic boxes listed for the purpose, nonmetallic boxes shall be permitted to be used with metal raceways or metal-armored cables."
  }, {
    "type" : "list",
    "id" : 5806,
    "level" : "8",
    "page number" : 207,
    "bounding box" : [ 71.99, 342.591, 384.949, 457.398 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 207,
      "bounding box" : [ 71.99, 431.097, 384.835, 457.398 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.1.4 Metal Boxes. All metal boxes shall be grounded in accordance with the provisions of Article 2.50.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 207,
      "bounding box" : [ 71.99, 342.591, 384.949, 419.473 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.1.5 Short-Radius Conduit Bodies. Conduit bodies such as capped elbows and service-entrance elbows that enclose conductors 14 mm2 or smaller, and are only intended to enable the installation of the raceway and the contained conductors, shall not contain splices, taps, or devices and shall be of sufficient size to provide free space for all conductors enclosed in the conduit body.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5807,
    "page number" : 207,
    "bounding box" : [ 186.297, 316.209, 270.479, 330.846 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.14.2 Installation"
  }, {
    "type" : "list",
    "id" : 5808,
    "level" : "9",
    "page number" : 207,
    "bounding box" : [ 71.995, 33.237, 384.962, 305.592 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 207,
      "bounding box" : [ 71.995, 290.955, 341.471, 305.592 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.1 Damp, Wet, or Hazardous (Classified) Locations.",
      "kids" : [ {
        "type" : "list",
        "id" : 2526,
        "level" : "10",
        "page number" : 207,
        "bounding box" : [ 71.995, 147.111, 384.98, 280.327 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 207,
          "bounding box" : [ 71.995, 216.101, 384.98, 280.327 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Damp or Wet Locations. In damp or wet locations, boxes, conduit bodies, and fittings shall be placed or equipped so as to prevent moisture from entering or accumulating within the box, conduit body, or fitting. Boxes, conduit bodies, and fittings installed in wet locations shall be listed for use in wet locations.",
          "kids" : [ {
            "type" : "list",
            "id" : 2525,
            "level" : "11",
            "page number" : 207,
            "bounding box" : [ 81.351, 184.149, 281.603, 203.948 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 2,
            "list items" : [ {
              "type" : "list item",
              "page number" : 207,
              "bounding box" : [ 81.351, 193.326, 253.114, 203.948 ],
              "font" : "ArialMT",
              "font size" : 7.98,
              "text color" : "[0.0]",
              "content" : "FPN No. 1: For boxes in floors, see 3.14.2.13(c).",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 207,
              "bounding box" : [ 81.351, 184.149, 281.603, 194.771 ],
              "font" : "ArialMT",
              "font size" : 7.98,
              "text color" : "[0.0]",
              "content" : "FPN No. 2: For protection against corrosion, see 3.0.1.6.",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 207,
          "bounding box" : [ 72.001, 147.111, 384.859, 173.411 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Hazardous (Classified) Locations. Installations in hazardous (classified) locations shall conform to Articles 5.0 through 5.17.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 207,
      "bounding box" : [ 72.001, 33.237, 384.962, 135.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.2 Number of Conductors in Outlet, Device, and Junction Boxes, and Conduit Bodies. Boxes and conduit bodies shall be of sufficient size to provide free space for all enclosed conductors. In no case shall the volume of the box, as calculated in 3.14.2.2(a), be less than the fill calculation as calculated in 3.14.2.2(b). The minimum volume for conduit bodies shall be as calculated in 3.14.2.2(c). The provisions of this section shall not apply to terminal housings supplied with motors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5809,
    "page number" : 207,
    "bounding box" : [ 466.191, 522.186, 726.854, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For volume requirements of motor terminal housings, see 4.30.1.12."
  }, {
    "type" : "paragraph",
    "id" : 5810,
    "page number" : 207,
    "bounding box" : [ 456.831, 485.145, 769.682, 511.416 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Boxes and conduit bodies enclosing conductors 22 mm2 or larger shall also comply with the provisions of 3.14.2.14."
  }, {
    "type" : "paragraph",
    "id" : 5811,
    "page number" : 207,
    "bounding box" : [ 456.82, 409.251, 769.749, 473.532 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Box Volume Calculations. The volume of a wiring enclosure (box) shall be the total volume of the assembled sections and, where used, the space provided by plaster rings, domed covers, extension rings, and so forth, that are marked with their volume or are made from boxes the dimensions of which are listed in Table 3.14.2.2(a)."
  }, {
    "type" : "list",
    "id" : 5812,
    "level" : "10",
    "page number" : 207,
    "bounding box" : [ 456.82, 295.431, 769.714, 396.157 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 207,
      "bounding box" : [ 456.82, 371.337, 769.583, 396.157 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Standard Boxes. The volumes of standard boxes that are not marked with their volume shall be as given in Table 3.14.2.2(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 207,
      "bounding box" : [ 456.825, 295.431, 769.714, 372.276 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Other Boxes. Boxes 1650 cm3 (100 in3) or less, other than those described in Table 3.14.2.2(a), and nonmetallic boxes shall be durably and legibly marked by the manufacturer with their volume. Boxes described in Table 3.14.2.2(a) that have a volume larger than is designated in the table shall be permitted to have their volume marked as required by this section.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5813,
    "level" : "Subtitle",
    "page number" : 209,
    "bounding box" : [ 228.3, 756.429, 367.078, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.14.2.2(a) Metal Boxes"
  }, {
    "type" : "table",
    "id" : 5814,
    "level" : "11",
    "page number" : 209,
    "bounding box" : [ 36.9, 468.5, 557.7, 756.38 ],
    "number of rows" : 10,
    "number of columns" : 9,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 37.14, 721.1, 224.76, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 209,
          "bounding box" : [ 98.22, 721.981, 163.314, 746.801 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Box Trade Size mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 224.76, 721.1, 278.76, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 209,
          "bounding box" : [ 229.863, 720.478, 272.704, 756.821 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Minimum Volume cm3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 278.76, 744.14, 557.46, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 7,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 209,
          "bounding box" : [ 342.42, 743.464, 493.837, 756.821 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Maximum Number of Conductors*"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 278.76, 721.1, 318.24, 744.14 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 209,
          "bounding box" : [ 293.76, 720.617, 302.76, 732.614 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 318.24, 721.1, 358.2, 744.14 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 209,
          "bounding box" : [ 333.72, 720.617, 342.72, 732.614 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "16"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 358.2, 721.1, 398.16, 744.14 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 209,
          "bounding box" : [ 363.897, 720.617, 392.441, 732.614 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "2.0(1.6)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 398.16, 721.1, 438.12, 744.14 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 209,
          "bounding box" : [ 403.849, 720.617, 432.393, 732.614 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "3.5(2.0)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 438.12, 721.1, 478.14, 744.14 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 209,
          "bounding box" : [ 443.801, 720.617, 472.345, 732.614 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "5.5(2.6)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 478.14, 721.1, 518.1, 744.14 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 209,
          "bounding box" : [ 483.816, 720.617, 512.36, 732.614 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8.0(3.2)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 518.1, 721.1, 557.46, 744.14 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 209,
          "bounding box" : [ 533.551, 720.617, 542.558, 732.614 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "14"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 37.14, 689.54, 224.76, 721.1 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 209,
          "bounding box" : [ 42.66, 690.054, 135.728, 720.72 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "100 × 32 round/octagonal 100 × 38 round/octagonal 100 × 54 round/octagonal"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 224.76, 689.54, 278.76, 721.1 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 209,
          "bounding box" : [ 244.503, 690.054, 258.003, 720.72 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "205 254 353"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 278.76, 689.54, 318.24, 721.1 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 209,
          "bounding box" : [ 293.76, 690.054, 302.76, 720.72 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8 10 14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 318.24, 689.54, 358.2, 721.1 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 333.72, 690.054, 342.72, 720.72 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 335.943, 710.754, 340.443, 720.72 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "7",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 333.72, 690.054, 342.72, 710.397 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "8 12",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 358.2, 689.54, 398.16, 721.1 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 17,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 373.68, 690.054, 382.68, 720.72 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 375.957, 710.754, 380.457, 720.72 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "6",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 373.68, 690.054, 382.68, 710.397 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "7 10",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 398.16, 689.54, 438.12, 721.1 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 18,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 415.863, 690.054, 420.363, 720.72 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 415.863, 710.754, 420.363, 720.72 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 415.863, 690.054, 420.363, 710.397 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "6 9",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 438.12, 689.54, 478.14, 721.1 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 19,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 455.886, 690.054, 460.386, 720.72 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 455.886, 710.754, 460.386, 720.72 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 455.886, 690.054, 460.386, 710.397 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "6 8",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 478.14, 689.54, 518.1, 721.1 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 209,
          "bounding box" : [ 495.846, 690.054, 500.346, 720.72 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "5 5 7"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 518.1, 689.54, 557.46, 721.1 ],
        "row number" : 3,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 21,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 535.869, 690.054, 540.369, 720.72 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 535.869, 710.754, 540.369, 720.72 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 535.869, 700.431, 540.369, 710.397 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 535.869, 690.054, 540.369, 700.02 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ ]
          } ]
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 37.14, 658.04, 224.76, 689.54 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 209,
          "bounding box" : [ 42.66, 658.494, 100.625, 689.16 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "100 × 32 square 100 × 38 square 100 × 54 square"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 224.76, 658.04, 278.76, 689.54 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 209,
          "bounding box" : [ 244.503, 658.494, 258.003, 689.16 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "295 344 497"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 278.76, 658.04, 318.24, 689.54 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 209,
          "bounding box" : [ 293.76, 658.494, 302.76, 689.16 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "12 14 20"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 318.24, 658.04, 358.2, 689.54 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 209,
          "bounding box" : [ 333.72, 658.494, 342.72, 689.16 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "10 12 17"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 358.2, 658.04, 398.16, 689.54 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 26,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 373.68, 658.494, 382.68, 689.16 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 375.957, 679.194, 380.457, 689.16 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "9",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 373.68, 658.494, 382.68, 678.837 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "10 15",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 398.16, 658.04, 438.12, 689.54 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 27,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 413.64, 658.494, 422.64, 689.16 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 415.863, 679.194, 420.363, 689.16 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "8",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 413.64, 658.494, 422.64, 678.837 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "9 13",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 438.12, 658.04, 478.14, 689.54 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 28,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 453.6, 658.494, 462.6, 689.16 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 455.877, 679.194, 460.377, 689.16 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "7",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 453.6, 658.494, 462.6, 678.837 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "8 12",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 478.14, 658.04, 518.1, 689.54 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 29,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 493.614, 658.494, 502.614, 689.16 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 495.837, 679.194, 500.337, 689.16 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "6",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 493.614, 658.494, 502.614, 678.837 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "7 10",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 518.1, 658.04, 557.46, 689.54 ],
        "row number" : 4,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 30,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 535.851, 658.494, 540.351, 689.16 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 535.851, 679.194, 540.351, 689.16 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 535.851, 658.494, 540.351, 678.837 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "4 6",
            "kids" : [ ]
          } ]
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 37.14, 626.48, 224.76, 658.04 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 209,
          "bounding box" : [ 42.66, 626.994, 100.625, 657.66 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "120 × 32 square 120 × 38 square 120 × 54 square"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 224.76, 626.48, 278.76, 658.04 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 209,
          "bounding box" : [ 244.503, 626.994, 258.003, 657.66 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "418 484 689"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 278.76, 626.48, 318.24, 658.04 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 209,
          "bounding box" : [ 293.76, 626.994, 302.76, 657.66 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "17 19 28"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 318.24, 626.48, 358.2, 658.04 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 209,
          "bounding box" : [ 333.72, 626.994, 342.72, 657.66 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "14 16 24"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 358.2, 626.48, 398.16, 658.04 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 209,
          "bounding box" : [ 373.68, 626.994, 382.68, 657.66 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "12 14 21"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 398.16, 626.48, 438.12, 658.04 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
