          "page number" : 209,
          "bounding box" : [ 413.64, 626.994, 422.64, 657.66 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "11 13 18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 438.12, 626.48, 478.14, 658.04 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 37,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 453.6, 626.994, 462.6, 657.66 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 453.6, 647.694, 462.6, 657.66 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "10",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 453.6, 626.994, 462.6, 647.283 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "11 16",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 478.14, 626.48, 518.1, 658.04 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 38,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 493.614, 626.994, 502.614, 657.66 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 495.837, 647.694, 500.337, 657.66 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "8",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 493.614, 626.994, 502.614, 647.283 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "9 14",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 518.1, 626.48, 557.46, 658.04 ],
        "row number" : 5,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 209,
          "bounding box" : [ 535.851, 626.994, 540.351, 657.66 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "5 5 8"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 37.14, 563.9, 224.76, 626.48 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 209,
          "bounding box" : [ 42.66, 564.357, 114.841, 626.1 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "75 × 50 × 38 device 75 × 50 × 50 device 75 × 50 × 57 device 75 × 50 × 65 device 75 × 50 × 70 device 75 × 50 × 90 device"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 224.76, 563.9, 278.76, 626.48 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 209,
          "bounding box" : [ 244.503, 564.357, 258.003, 626.1 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "123 164 172 205 230 295"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 278.76, 563.9, 318.24, 626.48 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 42,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 293.76, 564.357, 302.76, 626.1 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 295.983, 616.134, 300.483, 626.1 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 295.983, 605.757, 300.483, 615.723 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "6",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 295.983, 595.434, 300.483, 605.4 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "7",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 295.983, 585.057, 300.483, 595.023 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "8",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 293.76, 564.357, 302.76, 584.7 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "9 12",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 318.24, 563.9, 358.2, 626.48 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 43,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 333.72, 564.357, 342.72, 626.1 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 335.943, 616.134, 340.443, 626.1 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 335.943, 605.757, 340.443, 615.723 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 335.943, 595.434, 340.443, 605.4 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "6",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 335.943, 585.057, 340.443, 595.023 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "7",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 333.72, 564.357, 342.72, 584.7 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "8 10",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 358.2, 563.9, 398.16, 626.48 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 209,
          "bounding box" : [ 375.957, 605.757, 380.457, 626.1 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "3 5"
        }, {
          "type" : "list",
          "id" : 45,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 375.957, 564.357, 380.457, 605.4 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 375.957, 595.434, 380.457, 605.4 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 375.957, 585.057, 380.457, 595.023 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "6",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 375.957, 564.357, 380.457, 584.7 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "7 9",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 398.16, 563.9, 438.12, 626.48 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 46,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 415.854, 605.757, 420.354, 626.1 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 415.854, 616.134, 420.354, 626.1 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 415.854, 605.757, 420.354, 615.723 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 47,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 415.854, 564.357, 420.354, 605.4 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 415.854, 595.434, 420.354, 605.4 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 415.854, 585.057, 420.354, 595.023 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 415.854, 564.357, 420.354, 584.7 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "6 8",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 438.12, 563.9, 478.14, 626.48 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 49,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 455.877, 564.357, 460.377, 626.1 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 455.877, 616.134, 460.377, 626.1 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 455.877, 605.757, 460.377, 615.723 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ {
              "type" : "list",
              "id" : 48,
              "level" : "1",
              "page number" : 209,
              "bounding box" : [ 455.877, 585.057, 460.377, 605.4 ],
              "numbering style" : "arabic numbers",
              "number of list items" : 2,
              "list items" : [ {
                "type" : "list item",
                "page number" : 209,
                "bounding box" : [ 455.877, 595.434, 460.377, 605.4 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 9.0,
                "text color" : "[0.0]",
                "content" : "4",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 209,
                "bounding box" : [ 455.877, 585.057, 460.377, 595.023 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 9.0,
                "text color" : "[0.0]",
                "content" : "5",
                "kids" : [ ]
              } ]
            } ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 455.877, 564.357, 460.377, 584.7 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "5 7",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 478.14, 563.9, 518.1, 626.48 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 51,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 495.837, 564.357, 500.337, 626.1 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 495.837, 616.134, 500.337, 626.1 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 495.837, 605.757, 500.337, 615.723 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ {
              "type" : "list",
              "id" : 50,
              "level" : "1",
              "page number" : 209,
              "bounding box" : [ 495.837, 585.057, 500.337, 605.4 ],
              "numbering style" : "arabic numbers",
              "number of list items" : 2,
              "list items" : [ {
                "type" : "list item",
                "page number" : 209,
                "bounding box" : [ 495.837, 595.434, 500.337, 605.4 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 9.0,
                "text color" : "[0.0]",
                "content" : "3",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 209,
                "bounding box" : [ 495.837, 585.057, 500.337, 595.023 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 9.0,
                "text color" : "[0.0]",
                "content" : "4",
                "kids" : [ ]
              } ]
            } ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 495.837, 564.357, 500.337, 584.7 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "4 6",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 518.1, 563.9, 557.46, 626.48 ],
        "row number" : 6,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 52,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 535.86, 585.057, 540.36, 626.1 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 535.86, 616.134, 540.36, 626.1 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 535.86, 585.057, 540.36, 615.723 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "2 2 2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 53,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 535.86, 564.357, 540.36, 584.7 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 535.86, 574.734, 540.36, 584.7 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 535.86, 564.357, 540.36, 574.323 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          } ]
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 37.14, 532.34, 224.76, 563.9 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 209,
          "bounding box" : [ 42.66, 532.854, 119.352, 563.52 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "100 × 54 × 38 device 100 × 54 × 48 device 100 × 54 × 54 device"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 224.76, 532.34, 278.76, 563.9 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 209,
          "bounding box" : [ 244.503, 532.854, 258.003, 563.52 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "169 213 238"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 278.76, 532.34, 318.24, 563.9 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 209,
          "bounding box" : [ 295.983, 553.554, 300.483, 563.52 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "6"
        }, {
          "type" : "list",
          "id" : 57,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 295.983, 532.854, 300.483, 553.143 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 295.983, 543.177, 300.483, 553.143 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "8",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 295.983, 532.854, 300.483, 542.82 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "9",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 318.24, 532.34, 358.2, 563.9 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 209,
          "bounding box" : [ 335.943, 553.554, 340.443, 563.52 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "5"
        }, {
          "type" : "list",
          "id" : 59,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 335.943, 532.854, 340.443, 553.143 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 335.943, 543.177, 340.443, 553.143 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "7",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 335.943, 532.854, 340.443, 542.82 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "8",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 358.2, 532.34, 398.16, 563.9 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 60,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 375.966, 532.854, 380.466, 563.52 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 375.966, 553.554, 380.466, 563.52 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 375.966, 543.177, 380.466, 553.143 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "6",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 375.966, 532.854, 380.466, 542.82 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "7",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 398.16, 532.34, 438.12, 563.9 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 61,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 415.863, 532.854, 420.363, 563.52 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 415.863, 553.554, 420.363, 563.52 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 415.863, 543.177, 420.363, 553.143 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 415.863, 532.854, 420.363, 542.82 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "6",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 438.12, 532.34, 478.14, 563.9 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 62,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 455.886, 532.854, 460.386, 563.52 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 455.886, 553.554, 460.386, 563.52 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 455.886, 532.854, 460.386, 553.143 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "5 5",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 478.14, 532.34, 518.1, 563.9 ],
        "row number" : 7,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 63,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 495.846, 532.854, 500.346, 563.52 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 495.846, 553.554, 500.346, 563.52 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 495.846, 532.854, 500.346, 553.143 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "4 4",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 518.1, 532.34, 557.46, 563.9 ],
        "row number" : 7,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 209,
          "bounding box" : [ 535.869, 532.854, 540.369, 563.52 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "2 2 2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 37.14, 511.16, 224.76, 532.34 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 209,
          "bounding box" : [ 42.66, 511.617, 158.18, 531.96 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "95 × 50 × 65 masonry box/gang 95 × 50 × 90 masonry box/gang"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 224.76, 511.16, 278.76, 532.34 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 66,
          "page number" : 209,
          "bounding box" : [ 244.503, 511.617, 258.003, 531.96 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "230 344"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 278.76, 511.16, 318.24, 532.34 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 67,
          "page number" : 209,
          "bounding box" : [ 293.76, 511.617, 302.76, 531.96 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "9 14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 318.24, 511.16, 358.2, 532.34 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 209,
          "bounding box" : [ 333.72, 511.617, 342.72, 531.96 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8 12"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 358.2, 511.16, 398.16, 532.34 ],
        "row number" : 8,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 209,
          "bounding box" : [ 373.68, 511.617, 382.68, 531.96 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "7 10"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 398.16, 511.16, 438.12, 532.34 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 209,
          "bounding box" : [ 415.863, 511.617, 420.363, 531.96 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "6 9"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 438.12, 511.16, 478.14, 532.34 ],
        "row number" : 8,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 209,
          "bounding box" : [ 455.886, 511.617, 460.386, 531.96 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "5 8"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 478.14, 511.16, 518.1, 532.34 ],
        "row number" : 8,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 209,
          "bounding box" : [ 495.846, 511.617, 500.346, 531.96 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "4 7"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 518.1, 511.16, 557.46, 532.34 ],
        "row number" : 8,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 209,
          "bounding box" : [ 535.869, 511.617, 540.369, 531.96 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "2 4"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 37.14, 489.92, 224.76, 511.16 ],
        "row number" : 9,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 209,
          "bounding box" : [ 42.66, 490.437, 203.625, 510.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "min. 44.5 depth FS — single cover/gang min. 60.3 depth FD — single cover/gang"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 224.76, 489.92, 278.76, 511.16 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 209,
          "bounding box" : [ 244.503, 490.437, 258.003, 510.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "221 295"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 278.76, 489.92, 318.24, 511.16 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 209,
          "bounding box" : [ 293.76, 490.437, 302.76, 510.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "9 12"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 318.24, 489.92, 358.2, 511.16 ],
        "row number" : 9,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 209,
          "bounding box" : [ 333.72, 490.437, 342.72, 510.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "7 10"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 358.2, 489.92, 398.16, 511.16 ],
        "row number" : 9,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 209,
          "bounding box" : [ 375.957, 490.437, 380.457, 510.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "6 9"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 398.16, 489.92, 438.12, 511.16 ],
        "row number" : 9,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 79,
          "page number" : 209,
          "bounding box" : [ 415.854, 490.437, 420.354, 510.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "6 8"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 438.12, 489.92, 478.14, 511.16 ],
        "row number" : 9,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 80,
          "page number" : 209,
          "bounding box" : [ 455.877, 490.437, 460.377, 510.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "5 7"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 478.14, 489.92, 518.1, 511.16 ],
        "row number" : 9,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 81,
          "page number" : 209,
          "bounding box" : [ 495.837, 490.437, 500.337, 510.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "4 6"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 518.1, 489.92, 557.46, 511.16 ],
        "row number" : 9,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 82,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 535.86, 490.437, 540.36, 510.78 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 535.86, 500.814, 540.36, 510.78 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 535.86, 490.437, 540.36, 500.403 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          } ]
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 10,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 37.14, 468.74, 224.76, 489.92 ],
        "row number" : 10,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 83,
          "page number" : 209,
          "bounding box" : [ 42.66, 469.251, 212.131, 489.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "min. 44.5 depth FS — multiple cover/gang min. 60.3 depth FD — multiple cover/gang"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 224.76, 468.74, 278.76, 489.92 ],
        "row number" : 10,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 84,
          "page number" : 209,
          "bounding box" : [ 244.503, 469.251, 258.003, 489.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "295 395"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 278.76, 468.74, 318.24, 489.92 ],
        "row number" : 10,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 85,
          "page number" : 209,
          "bounding box" : [ 293.76, 469.251, 302.76, 489.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "12 16"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 318.24, 468.74, 358.2, 489.92 ],
        "row number" : 10,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 86,
          "page number" : 209,
          "bounding box" : [ 333.72, 469.251, 342.72, 489.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "10 13"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 358.2, 468.74, 398.16, 489.92 ],
        "row number" : 10,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 87,
          "page number" : 209,
          "bounding box" : [ 373.68, 469.251, 382.68, 489.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "9 12"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 398.16, 468.74, 438.12, 489.92 ],
        "row number" : 10,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 88,
          "page number" : 209,
          "bounding box" : [ 413.64, 469.251, 422.64, 489.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "8 10"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 438.12, 468.74, 478.14, 489.92 ],
        "row number" : 10,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 89,
          "page number" : 209,
          "bounding box" : [ 455.877, 469.251, 460.377, 489.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "7 9"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 478.14, 468.74, 518.1, 489.92 ],
        "row number" : 10,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 90,
          "page number" : 209,
          "bounding box" : [ 495.837, 469.251, 500.337, 489.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "6 8"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 209,
        "bounding box" : [ 518.1, 468.74, 557.46, 489.92 ],
        "row number" : 10,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 91,
          "level" : "1",
          "page number" : 209,
          "bounding box" : [ 535.86, 469.251, 540.36, 489.54 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 535.86, 479.574, 540.36, 489.54 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 209,
            "bounding box" : [ 535.86, 469.251, 540.36, 479.217 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 5815,
    "level" : "12",
    "page number" : 209,
    "bounding box" : [ 44.64, 458.394, 321.602, 468.36 ],
    "linked content id" : 113,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*Where no volume allowances are required by 3.14.2.2(b)(2) through (b)(5)."
  }, {
    "type" : "paragraph",
    "id" : 5816,
    "page number" : 210,
    "bounding box" : [ 71.99, 481.731, 384.809, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Box Fill Calculations. The volumes in paragraphs 3.14.2.2(b)(1) through (b)(5), as applicable, shall be added together. No allowance shall be required for small fittings such as locknuts and bushings."
  }, {
    "type" : "heading",
    "id" : 5821,
    "level" : "Subtitle",
    "page number" : 210,
    "bounding box" : [ 468.886, 518.582, 757.467, 533.218 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.14.2.2(b) Volume Allowance Required per Conductor"
  }, {
    "type" : "table",
    "id" : 5822,
    "level" : "15",
    "page number" : 210,
    "bounding box" : [ 458.271, 390.56, 767.511, 518.54 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 210,
        "bounding box" : [ 458.511, 479.84, 610.311, 518.03 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 210,
          "bounding box" : [ 492.109, 479.152, 576.325, 506.394 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Size of Conductor mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 210,
        "bounding box" : [ 610.311, 479.84, 767.271, 518.03 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 210,
          "bounding box" : [ 626.211, 479.169, 751.423, 519.059 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Free Space Within Box for Each Conductor cm3"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 210,
        "bounding box" : [ 458.511, 390.8, 610.311, 479.84 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 210,
          "bounding box" : [ 528.711, 454.425, 539.72, 479.244 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "18 16"
        }, {
          "type" : "list",
          "id" : 4,
          "level" : "1",
          "page number" : 210,
          "bounding box" : [ 516.775, 403.84, 551.676, 453.925 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 210,
            "bounding box" : [ 516.775, 441.765, 551.676, 453.925 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2.0(1.6)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 210,
            "bounding box" : [ 516.775, 403.84, 551.676, 441.265 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3.5(2.0) 5.5(2.6) 8.0(3.2)",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 210,
          "bounding box" : [ 528.711, 391.18, 539.72, 403.34 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 210,
        "bounding box" : [ 610.311, 390.8, 767.271, 479.84 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 210,
          "bounding box" : [ 679.191, 391.191, 698.485, 479.244 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "24.6 28.7 32.8 36.9 41.0 49.2 81.9"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5817,
    "level" : "13",
    "page number" : 210,
    "bounding box" : [ 71.99, 367.846, 384.871, 468.571 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Conductor Fill. Each conductor that originates outside the box and terminates or is spliced within the box shall be counted once, and each conductor that passes through the box without splice or termination shall be counted once. A looped, unbroken conductor not less than twice the minimum length required for free conductors in 3.0.1.14 shall be counted twice. The conductor fill shall be calculated using Table 3.14.2.2(b). A conductor, no part of which leaves the box, shall not be counted."
  }, {
    "type" : "paragraph",
    "id" : 5823,
    "level" : "13",
    "page number" : 210,
    "bounding box" : [ 456.83, 251.511, 769.719, 364.885 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Equipment Grounding Conductor Fill. Where one or more equipment grounding conductors or equipment bonding jumpers enter a box, a single volume allowance in accordance with Table 3.14.2.2(b) shall be made based on the largest equipment grounding conductor or equipment bonding jumper present in the box. Where an additional set of equipment grounding conductors, as permitted by 2.50.7.17(d), is present in the box, an additional volume allowance shall be made based on the largest equipment grounding conductor in the additional set."
  }, {
    "type" : "paragraph",
    "id" : 5818,
    "page number" : 210,
    "bounding box" : [ 71.99, 290.955, 384.812, 356.123 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: An equipment grounding conductor or conductors or not over four fixture wires smaller than 2.0 mm2(1.6 mm dia.), or both, shall be permitted to be omitted from the calculations where they enter a box from a domed luminaire (fixture) or similar canopy and terminate within that box."
  }, {
    "type" : "list",
    "id" : 5819,
    "level" : "14",
    "page number" : 210,
    "bounding box" : [ 89.988, 114.888, 384.856, 278.856 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 210,
      "bounding box" : [ 89.988, 266.697, 384.796, 278.856 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Clamp Fill. Where one or more internal cable clamps, whether",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2523,
        "page number" : 210,
        "bounding box" : [ 71.992, 203.452, 384.859, 266.197 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "factory or field supplied, are present in the box, a single volume allowance in accordance with Table 3.14.2.2(b) shall be made based on the largest conductor present in the box. No allowance shall be required for a cable connector with its clamping mechanism outside the box."
      } ]
    }, {
      "type" : "list item",
      "page number" : 210,
      "bounding box" : [ 89.988, 178.132, 384.781, 190.292 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Support Fittings Fill. Where one or more luminaire (fixture)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2524,
        "page number" : 210,
        "bounding box" : [ 71.992, 140.207, 384.77, 177.632 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "studs or hickeys are present in the box, a single volume allowance in accordance with Table 3.14.2.2(b) shall be made for each type of fitting based on the largest conductor present in the box."
      } ]
    }, {
      "type" : "list item",
      "page number" : 210,
      "bounding box" : [ 89.988, 114.888, 384.856, 127.047 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Device or Equipment Fill. For each yoke or strap containing",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5824,
    "level" : "Subtitle",
    "page number" : 210,
    "bounding box" : [ 466.196, 225.196, 556.296, 239.832 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Conduit Bodies."
  }, {
    "type" : "list",
    "id" : 5825,
    "level" : "14",
    "page number" : 210,
    "bounding box" : [ 474.827, 200.925, 769.663, 214.536 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 210,
      "bounding box" : [ 474.827, 200.925, 769.663, 214.536 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General. Conduit bodies enclosing 14 mm2 conductors or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2521,
        "page number" : 210,
        "bounding box" : [ 456.831, 188.265, 769.608, 200.424 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "smaller, other than short-radius conduit bodies as described in"
      }, {
        "type" : "list",
        "id" : 2522,
        "level" : "15",
        "page number" : 210,
        "bounding box" : [ 456.831, 49.137, 769.804, 187.83 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 210,
          "bounding box" : [ 456.831, 125.031, 769.804, 187.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.14.1.5, shall have a cross-sectional area not less than twice the crosssectional area of the largest conduit or tubing to which it is attached. The maximum number of conductors permitted shall be the maximum number permitted by Table 1 of Chapter 9 for the conduit or tubing to which it is attached.",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2520,
            "level" : "13",
            "page number" : 210,
            "bounding box" : [ 456.831, 74.457, 769.782, 124.531 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "(2) With Splices, Taps, or Devices. Only those conduit bodies that are durably and legibly marked by the manufacturer with their volume shall be permitted to contain splices, taps, or devices. The maximum number of conductors shall be calculated in accordance with"
          } ]
        }, {
          "type" : "list item",
          "page number" : 210,
          "bounding box" : [ 456.831, 49.137, 769.678, 73.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.14.2.2(b). Conduit bodies shall be supported in a rigid and secure manner.",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5820,
    "page number" : 210,
    "bounding box" : [ 71.992, 64.303, 384.865, 114.387 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "one or more devices or equipment, a double volume allowance in accordance with Table 3.14.2.2(b) shall be made for each yoke or strap based on the largest conductor connected to a device(s) or equipment supported by that yoke or strap."
  }, {
    "type" : "list",
    "id" : 5827,
    "level" : "15",
    "page number" : 211,
    "bounding box" : [ 71.99, 506.991, 384.837, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 5895,
    "list items" : [ {
      "type" : "list item",
      "page number" : 211,
      "bounding box" : [ 71.99, 506.991, 384.837, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.3 Conductors Entering Boxes, Conduit Bodies, or Fittings. Conductors entering boxes, conduit bodies, or fittings shall be protected from abrasion and shall comply with 3.14.2.3(a) through (d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5830,
    "page number" : 211,
    "bounding box" : [ 466.191, 513.01, 760.355, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 1.10.1.12(a) for requirements on closing unused cable and raceway knockout openings."
  }, {
    "type" : "list",
    "id" : 5831,
    "level" : "9",
    "page number" : 211,
    "bounding box" : [ 456.831, 33.219, 769.739, 502.266 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 211,
      "bounding box" : [ 456.831, 437.985, 769.695, 502.266 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.5 Boxes Enclosing Flush Devices. Boxes used to enclose flush devices shall be of such design that the devices will be completely enclosed on back and sides and substantial support for the devices will be provided. Screws for supporting the box shall not be used in attachment of the device contained therein.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 211,
      "bounding box" : [ 456.831, 324.178, 769.739, 426.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.6 In Wall or Ceiling. In walls or ceilings with a surface of concrete, tile, gypsum, plaster, or other noncombustible material, boxes employing a flush-type cover or faceplate shall be installed so that the front edge of the box, plaster ring, extension ring, or listed extender will not be set back of the finished surface more than 6 mm. In walls and ceilings constructed of wood or other combustible surface material, boxes, plaster rings, extension rings, or listed extenders shall be flush with the finished surface or project therefrom.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 211,
      "bounding box" : [ 456.831, 248.273, 769.695, 312.498 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.7 Repairing Plaster and Drywall or Plasterboard. Plaster, drywall, or plasterboard surfaces that are broken or incomplete around boxes employing a flush-type cover or faceplate shall be repaired so there will be no gaps or open spaces greater than 3 mm at the edge of the box.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 211,
      "bounding box" : [ 456.831, 185.028, 769.644, 236.648 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.8 Exposed Surface Extensions. Surface extensions from a flush-mounted box shall be made by mounting and mechanically securing an extension ring over the flush box. Equipment grounding and bonding shall be in accordance with Article 2.50.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2515,
        "page number" : 211,
        "bounding box" : [ 456.831, 82.808, 769.734, 173.316 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: A surface extension shall be permitted to be made from the cover of a flush-mounted box where the cover is designed so it is unlikely to fall off or be removed if its securing means becomes loose. The wiring method shall be flexible for a length sufficient to permit removal of the cover and provide access to the box interior, and arranged so that any bonding or grounding continuity is independent of the connection between the box and cover."
      } ]
    }, {
      "type" : "list item",
      "page number" : 211,
      "bounding box" : [ 456.831, 33.219, 769.684, 72.179 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.9 Supports. Enclosures within the scope of this article shall be supported in accordance with one or more of the provisions in 3.14.2.9(a) through (h).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5828,
    "level" : "1",
    "page number" : 211,
    "bounding box" : [ 81.356, 37.962, 384.87, 495.377 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 211,
      "bounding box" : [ 81.356, 480.741, 384.87, 495.377 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Openings to Be Closed. Openings through which conductors",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2516,
        "page number" : 211,
        "bounding box" : [ 72.001, 469.077, 214.735, 481.236 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "enter shall be adequately closed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 211,
      "bounding box" : [ 81.367, 442.761, 384.852, 457.398 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Metal Boxes and Conduit Bodies. Where metal boxes or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2517,
        "page number" : 211,
        "bounding box" : [ 72.012, 329.927, 384.893, 443.257 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conduit bodies are installed with messenger supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, conductors shall enter through insulating bushings or, in dry locations, through flexible tubing extending from the last insulating support to not less than 6 mm inside the box and beyond any cable clamps. Except as provided in 3.0.1.15(c), the wiring shall be firmly secured to the box or conduit body. Where raceway or cable is installed with metal boxes or conduit bodies, the raceway or cable shall be secured to such boxes and conduit bodies."
      } ]
    }, {
      "type" : "list item",
      "page number" : 211,
      "bounding box" : [ 81.378, 303.612, 384.869, 318.248 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Nonmetallic Boxes and Conduit Bodies. Nonmetallic boxes",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2518,
        "page number" : 211,
        "bounding box" : [ 72.023, 165.458, 384.982, 304.162 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and conduit bodies shall be suitable for the lowest temperature-rated conductor entering the box. Where nonmetallic boxes and conduit bodies are used with messenger supported wiring, open wiring on insulators, or concealed knob-and-tube wiring, the conductors shall enter the box through individual holes. Where flexible tubing is used to enclose the conductors, the tubing shall extend from the last insulating support to not less than 6 mm inside the box and beyond any cable clamp. Where nonmetallic-sheathed cable or multiconductor Type UF cable is used, the sheath shall extend not less than 6 mm inside the box and beyond any cable clamp. In all instances, all permitted wiring methods shall be secured to the boxes."
      }, {
        "type" : "paragraph",
        "id" : 2519,
        "page number" : 211,
        "bounding box" : [ 72.023, 63.227, 384.888, 153.735 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where nonmetallic-sheathed cable or multiconductor Type UF cable is used with single gang boxes not larger than a nominal size 57 mm × 100 mm mounted in walls or ceilings, and where the cable is fastened within 200 mm of the box measured along the sheath and where the sheath extends through a cable knockout not less than 6 mm, securing the cable to the box shall not be required. Multiple cable entries shall be permitted in a single cable knockout opening."
      } ]
    }, {
      "type" : "list item",
      "page number" : 211,
      "bounding box" : [ 81.389, 37.962, 384.848, 53.543 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Conductors 22 mm2 or Larger. Installation shall comply with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5829,
    "page number" : 211,
    "bounding box" : [ 71.984, 26.325, 116.069, 38.484 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.0.1.4(f)."
  }, {
    "type" : "paragraph",
    "id" : 5838,
    "page number" : 212,
    "bounding box" : [ 456.83, 506.987, 769.675, 544.466 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "including any additional support wire(s) installed for that purpose. Support wire(s) used for enclosure support shall be fastened at each end so as to be taut within the ceiling cavity."
  }, {
    "type" : "list",
    "id" : 5833,
    "level" : "10",
    "page number" : 212,
    "bounding box" : [ 72.001, 431.091, 384.867, 533.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 212,
      "bounding box" : [ 72.001, 481.731, 384.867, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Surface Mounting. An enclosure mounted on a building or other surface shall be rigidly and securely fastened in place. If the surface does not provide rigid and secure support, additional support in accordance with other provisions of this section shall be provided.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 212,
      "bounding box" : [ 72.012, 431.091, 384.862, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Structural Mounting. An enclosure supported from a structural member of a building or from grade shall be rigidly supported either directly or by using a metal, polymeric, or wood brace.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5839,
    "page number" : 212,
    "bounding box" : [ 456.829, 367.851, 769.763, 495.297 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Raceway Supported Enclosure, Without Devices, Luminaires (Fixtures), or Lampholders. An enclosure that does not contain a device(s) other than splicing devices or support a luminaire(s) [fixture(s)], lampholder, or other equipment and is supported by entering raceways shall not exceed 1650 cm3 (100 in3) in size. It shall have threaded entries or have hubs identified for the purpose. It shall be supported by two or more conduits threaded wrenchtight into the enclosure or hubs. Each conduit shall be secured within 900 mm of the enclosure, or within 450 mm of the enclosure if all conduit entries are on the same side."
  }, {
    "type" : "list",
    "id" : 5834,
    "level" : "10",
    "page number" : 212,
    "bounding box" : [ 72.012, 266.677, 384.976, 417.986 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 212,
      "bounding box" : [ 72.012, 342.582, 384.884, 417.986 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Nails and Screws. Nails and screws, where used as a fastening means, shall be attached by using brackets on the outside of the enclosure, or they shall pass through the interior within 6 mm of the back or ends of the enclosure. Screws shall not be permitted to pass through the box unless exposed threads in the box are protected using approved means to avoid abrasion of conductor insulation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 212,
      "bounding box" : [ 72.012, 266.677, 384.976, 342.081 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Braces. Metal braces shall be protected against corrosion and formed from metal that is not less than 0.50 mm thick uncoated. Wood braces shall have a cross section not less than nominal 25 mm × 50 mm. Wood braces in wet locations shall be treated for the conditions. Polymeric braces shall be identified as being suitable for the use.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5840,
    "page number" : 212,
    "bounding box" : [ 456.829, 278.313, 769.722, 356.15 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Rigid metal, intermediate metal, or rigid nonmetallic conduit or electrical metallic tubing shall be permitted to support a conduit body of any size, including a conduit body constructed with only one conduit entry, provided the trade size of the conduit body is not larger than the largest trade size of the conduit or electrical metallic tubing."
  }, {
    "type" : "paragraph",
    "id" : 5841,
    "page number" : 212,
    "bounding box" : [ 456.823, 165.465, 769.69, 267.629 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Raceway Supported Enclosures, with Devices, Luminaires (Fixtures), or Lampholders. An enclosure that contains a device(s), other than splicing devices, or supports a luminaire(s) [fixture(s)], lampholder, or other equipment and is supported by entering raceways shall not exceed 1650 cm3 (100 in3) in size. It shall have threaded entries or have hubs identified for the purpose. It shall be supported by two or more conduits threaded wrenchtight into the enclosure or hubs. Each conduit shall be secured within 450 mm of the enclosure."
  }, {
    "type" : "list",
    "id" : 5835,
    "level" : "10",
    "page number" : 212,
    "bounding box" : [ 71.992, 152.871, 384.917, 254.997 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 212,
      "bounding box" : [ 72.023, 216.092, 384.917, 254.997 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Mounting in Finished Surfaces. An enclosure mounted in a finished surface shall be rigidly secured thereto by clamps, anchors, or fittings identified for the application.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 212,
      "bounding box" : [ 71.992, 152.871, 384.894, 204.413 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Suspended Ceilings. An enclosure mounted to structural or supporting elements of a suspended ceiling shall be not more than 1650 cm3 (100 in3) in size and shall be securely fastened in place in accordance with either (d)(1) or (d)(2).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5842,
    "page number" : 212,
    "bounding box" : [ 456.823, 37.914, 769.711, 153.742 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Rigid metal or intermediate metal conduit shall be permitted to support a conduit body of any size, including a conduit body constructed with only one conduit entry, provided the trade size of the conduit body is not larger than the largest trade size of the conduit. Exception No. 2: An unbroken length(s) of rigid or intermediate metal conduit shall be permitted to support a box used for luminaire (fixture) or lampholder support, or to support a wiring enclosure that is an integral part of a luminaire (fixture) and used in lieu of a box in"
  }, {
    "type" : "list",
    "id" : 5836,
    "level" : "11",
    "page number" : 212,
    "bounding box" : [ 89.989, 51.646, 384.802, 139.71 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 212,
      "bounding box" : [ 89.989, 127.551, 384.775, 139.71 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Framing Members. An enclosure shall be fastened to the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2514,
        "page number" : 212,
        "bounding box" : [ 71.992, 64.306, 384.872, 127.051 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "framing members by mechanical means such as bolts, screws, or rivets, or by the use of clips or other securing means identified for use with the type of ceiling framing member(s) and enclosure(s) employed. The framing members shall be adequately supported and securely fastened to each other and to the building structure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 212,
      "bounding box" : [ 89.989, 51.646, 384.802, 63.806 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Support Wires. The installation shall comply with the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5837,
    "page number" : 212,
    "bounding box" : [ 71.992, 26.326, 384.863, 51.146 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "provisions of 3.0.1.11(a). The enclosure shall be secured, using methods identified for the purpose, to ceiling support wire(s),"
  }, {
    "type" : "paragraph",
    "id" : 5844,
    "page number" : 213,
    "bounding box" : [ 71.99, 518.589, 384.815, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "accordance with 3.0.1.15(b), where all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 5845,
    "level" : "1",
    "page number" : 213,
    "bounding box" : [ 81.356, 164.451, 384.838, 520.533 ],
    "numbering style" : "english letters",
    "number of list items" : 8,
    "list items" : [ {
      "type" : "list item",
      "page number" : 213,
      "bounding box" : [ 81.356, 505.929, 384.795, 520.533 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) The conduit is securely fastened at a point so that the length of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2507,
        "page number" : 213,
        "bounding box" : [ 71.99, 480.675, 384.828, 507.939 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conduit beyond the last point of conduit support does not exceed 900 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 213,
      "bounding box" : [ 81.356, 468.015, 384.774, 482.619 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) The unbroken conduit length before the last point of conduit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2508,
        "page number" : 213,
        "bounding box" : [ 71.99, 430.035, 384.828, 469.959 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "support is 300 mm or greater, and that portion of the conduit is securely fastened at some point not less than 300 mm from its last point of support."
      } ]
    }, {
      "type" : "list item",
      "page number" : 213,
      "bounding box" : [ 81.356, 417.43, 384.833, 432.034 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Where accessible to unqualified persons, the luminaire",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2509,
        "page number" : 213,
        "bounding box" : [ 71.99, 366.791, 384.872, 419.374 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(fixture) or lampholder, measured to its lowest point, is at least 2 400 mm above grade or standing area and at least 900 mm measured horizontally to the 2 400 mm elevation from windows, doors, porches, fire escapes, or similar locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 213,
      "bounding box" : [ 81.356, 354.186, 384.838, 368.789 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) A luminaire (fixture) supported by a single conduit does not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2510,
        "page number" : 213,
        "bounding box" : [ 71.99, 341.526, 352.677, 356.129 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "exceed 300 mm in any direction from the point of conduit entry."
      } ]
    }, {
      "type" : "list item",
      "page number" : 213,
      "bounding box" : [ 81.356, 328.866, 384.798, 343.469 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) The weight supported by any single conduit does not exceed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2511,
        "page number" : 213,
        "bounding box" : [ 71.99, 316.206, 125.858, 330.809 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[1.0, 0.0, 0.0]",
        "content" : "9 kg (20 lb)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 213,
      "bounding box" : [ 81.356, 303.546, 384.758, 318.149 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) At the luminaire (fixture) or lampholder end, the conduit(s) is",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2512,
        "page number" : 213,
        "bounding box" : [ 71.99, 240.301, 384.848, 305.544 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "threaded wrenchtight into the box, conduit body, or integral wiring enclosure, or into hubs identified for the purpose. Where a box or conduit body is used for support, the luminaire (fixture) shall be secured directly to the box or conduit body, or through a threaded conduit nipple not over 75 mm long."
      } ]
    }, {
      "type" : "list item",
      "page number" : 213,
      "bounding box" : [ 81.356, 215.091, 384.823, 229.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Enclosures in Concrete or Masonry. An enclosure supported",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2513,
        "page number" : 213,
        "bounding box" : [ 72.001, 190.767, 384.949, 215.586 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "by embedment shall be identified as suitably protected from corrosion and securely embedded in concrete or masonry."
      } ]
    }, {
      "type" : "list item",
      "page number" : 213,
      "bounding box" : [ 81.367, 164.451, 384.822, 179.088 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Pendant Boxes. An enclosure supported by a pendant shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5846,
    "page number" : 213,
    "bounding box" : [ 72.001, 152.842, 234.738, 165.002 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "comply with 3.14.2.9(h)(1) or (h)(2)."
  }, {
    "type" : "list",
    "id" : 5847,
    "level" : "7",
    "page number" : 213,
    "bounding box" : [ 72.001, 26.298, 384.879, 139.682 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 213,
      "bounding box" : [ 72.001, 89.542, 384.86, 139.682 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Flexible Cord. A box shall be supported from a multiconductor cord or cable in an approved manner that protects the conductors against strain, such as a strain-relief connector threaded into a box with a hub.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 213,
      "bounding box" : [ 72.001, 26.298, 384.879, 89.097 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Conduit. A box supporting lampholders or luminaires (lighting fixtures), or wiring enclosures within luminaires (fixtures) used in lieu of boxes in accordance with 3.0.1.15(b), shall be supported by rigid or intermediate metal conduit stems. For stems longer than 450 mm, the stems shall be connected to the wiring system with flexible fittings",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5848,
    "page number" : 213,
    "bounding box" : [ 456.839, 506.958, 769.731, 544.437 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "suitable for the location. At the luminaire (fixture) end, the conduit(s) shall be threaded wrenchtight into the box or wiring enclosure, or into hubs identified for the purpose."
  }, {
    "type" : "paragraph",
    "id" : 5849,
    "page number" : 213,
    "bounding box" : [ 456.839, 405.799, 769.798, 506.523 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where supported by only a single conduit, the threaded joints shall be prevented from loosening by the use of set-screws or other effective means, or the luminaire (fixture), at any point, shall be at least 2 400 mm above grade or standing area and at least 900 mm measured horizontally to the 2 400 mm elevation from windows, doors, porches, fire escapes, or similar locations. A luminaire (fixture) supported by a single conduit shall not exceed 300 mm in any horizontal direction from the point of conduit entry."
  }, {
    "type" : "list",
    "id" : 5850,
    "level" : "8",
    "page number" : 213,
    "bounding box" : [ 456.839, 304.575, 769.735, 394.12 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 213,
      "bounding box" : [ 456.839, 355.214, 769.659, 394.12 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.10 Depth of Outlet Boxes. No box shall have an internal depth of less than 13 mm. Boxes intended to enclose flush devices shall have an internal depth of not less than 24 mm.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 213,
      "bounding box" : [ 456.839, 304.575, 769.735, 343.535 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.11 Covers and Canopies. In completed installations, each box shall have a cover, faceplate, lampholder, or luminaire (fixture) canopy, except where the installation complies with 4.10.3.5(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5851,
    "level" : "Subtitle",
    "page number" : 213,
    "bounding box" : [ 466.194, 278.314, 769.718, 292.95 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Nonmetallic or Metal Covers and Plates. Nonmetallic or metal"
  }, {
    "type" : "paragraph",
    "id" : 5852,
    "page number" : 213,
    "bounding box" : [ 456.839, 253.99, 769.689, 278.809 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "covers and plates shall be permitted. Where metal covers or plates are used, they shall comply with the grounding requirements of 2.50.6.1."
  }, {
    "type" : "paragraph",
    "id" : 5853,
    "page number" : 213,
    "bounding box" : [ 466.19, 222.069, 760.279, 241.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For additional grounding requirements, see 4.10.5.2(a) for metal luminaire (fixture) canopies, and 4.4.1.12 and 4.6.1.5(b) for metal faceplates."
  }, {
    "type" : "heading",
    "id" : 5854,
    "level" : "Subtitle",
    "page number" : 213,
    "bounding box" : [ 466.196, 196.689, 769.666, 211.326 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Exposed Combustible Wall or Ceiling Finish. Where a"
  }, {
    "type" : "paragraph",
    "id" : 5855,
    "page number" : 213,
    "bounding box" : [ 456.841, 159.76, 769.733, 197.185 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "luminaire (fixture) canopy or pan is used, any combustible wall or ceiling finish exposed between the edge of the canopy or pan and the outlet box shall be covered with noncombustible material."
  }, {
    "type" : "heading",
    "id" : 5856,
    "level" : "Subtitle",
    "page number" : 213,
    "bounding box" : [ 466.196, 133.444, 769.644, 148.081 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Flexible Cord Pendants. Covers of outlet boxes and conduit"
  }, {
    "type" : "paragraph",
    "id" : 5857,
    "page number" : 213,
    "bounding box" : [ 456.841, 83.866, 769.68, 133.94 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "bodies having holes through which flexible cord pendants pass shall be provided with bushings designed for the purpose or shall have smooth, well-rounded surfaces on which the cords may bear. So-called hard rubber or composition bushings shall not be used."
  }, {
    "type" : "list",
    "id" : 5858,
    "level" : "9",
    "page number" : 214,
    "bounding box" : [ 71.99, 531.249, 179.032, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 5894,
    "list items" : [ {
      "type" : "list item",
      "page number" : 214,
      "bounding box" : [ 71.99, 531.249, 179.032, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.13 Outlet Boxes.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5859,
    "level" : "1",
    "page number" : 214,
    "bounding box" : [ 81.356, 139.208, 384.881, 520.631 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 214,
      "bounding box" : [ 81.356, 505.995, 384.819, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Boxes at Luminaire (Lighting Fixture) Outlets. Boxes used at",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2499,
        "page number" : 214,
        "bounding box" : [ 71.991, 456.417, 384.854, 506.556 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "luminaire (lighting fixture) or lampholder outlets shall be designed for the purpose. At every outlet used exclusively for lighting, the box shall be designed or installed so that a luminaire (lighting fixture) may be attached."
      }, {
        "type" : "paragraph",
        "id" : 2500,
        "page number" : 214,
        "bounding box" : [ 71.991, 379.462, 384.851, 444.639 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: A wall-mounted luminaire (fixture) weighing not more than 3 kg (6 lb) shall be permitted to be supported on other boxes or plaster rings that are secured to other boxes, provided the luminaire (fixture) or its supporting yoke is secured to the box with no fewer than two No. 6 or larger screws."
      } ]
    }, {
      "type" : "list item",
      "page number" : 214,
      "bounding box" : [ 81.356, 354.263, 384.811, 368.899 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Maximum Luminaire (Fixture) Weight. Outlet boxes or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2501,
        "page number" : 214,
        "bounding box" : [ 71.991, 292.014, 384.849, 354.758 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "fittings installed as required by 3.14.2.9 shall be permitted to support luminaires (lighting fixtures) weighing 23 kg (50 lb) or less. A luminaire (lighting fixture) that weighs more than 23 kg (50 lb) shall be supported independently of the outlet box unless the outlet box is listed for the weight to be supported."
      } ]
    }, {
      "type" : "list item",
      "page number" : 214,
      "bounding box" : [ 81.356, 265.698, 384.881, 280.334 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Floor Boxes. Boxes listed specifically for this application shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2502,
        "page number" : 214,
        "bounding box" : [ 72.001, 254.034, 261.396, 266.193 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be used for receptacles located in the floor."
      }, {
        "type" : "paragraph",
        "id" : 2503,
        "page number" : 214,
        "bounding box" : [ 72.001, 164.407, 384.844, 242.256 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where the authority having jurisdiction judges them free from likely exposure to physical damage, moisture, and dirt, boxes located in elevated floors of show windows and similar locations shall be permitted to be other than those listed for floor applications. Receptacles and covers shall be listed as an assembly for this type of location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 214,
      "bounding box" : [ 81.367, 139.208, 384.849, 153.845 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Boxes at Ceiling-Suspended (Paddle) Fan Outlets. Outlet",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5860,
    "page number" : 214,
    "bounding box" : [ 72.001, 51.639, 384.862, 139.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "boxes or outlet box systems used as the sole support of a ceilingsuspended (paddle) fan shall be listed, shall be marked by their manufacturer as suitable for this purpose, and shall not support ceiling-suspended (paddle) fans that weigh more than 32 kg (70 lb). For outlet boxes or outlet box systems designed to support ceilingsuspended (paddle) fans that weigh more than 16 kg (35 lb), the required marking shall include the maximum weight to be supported."
  }, {
    "type" : "paragraph",
    "id" : 5861,
    "page number" : 214,
    "bounding box" : [ 456.85, 506.98, 769.675, 545.94 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.14.2.14 Pull and Junction Boxes and Conduit Bodies. Boxes and conduit bodies used as pull or junction boxes shall comply with 3.14.2.14(a) through (d)."
  }, {
    "type" : "paragraph",
    "id" : 5862,
    "page number" : 214,
    "bounding box" : [ 456.85, 468.004, 769.693, 495.268 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Terminal housings supplied with motors shall comply with the provisions of 4.30.1.12."
  }, {
    "type" : "paragraph",
    "id" : 5863,
    "page number" : 214,
    "bounding box" : [ 456.828, 367.851, 769.696, 457.387 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Minimum Size. For raceways containing conductors of 22 mm2 or larger, and for cables containing conductors of 22 mm2 or larger, the minimum dimensions of pull or junction boxes installed in a raceway or cable run shall comply with (a)(1) through (a)(3). Where an enclosure dimension is to be calculated based on the diameter of entering raceways, the diameter shall be the metric designator (trade size) expressed in the units of measurement employed."
  }, {
    "type" : "list",
    "id" : 5864,
    "level" : "6",
    "page number" : 214,
    "bounding box" : [ 474.826, 304.617, 769.647, 354.757 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 214,
      "bounding box" : [ 474.826, 342.597, 769.647, 354.757 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Straight Pulls. In straight pulls, the length of the box shall not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2498,
        "page number" : 214,
        "bounding box" : [ 456.83, 317.277, 769.67, 342.097 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be less than eight times the metric designator (trade size) of the largest raceway."
      } ]
    }, {
      "type" : "list item",
      "page number" : 214,
      "bounding box" : [ 474.826, 304.617, 769.559, 316.777 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Angle or U Pulls. Where splices or where angle or U pulls are",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5865,
    "page number" : 214,
    "bounding box" : [ 456.83, 216.108, 769.685, 304.172 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "made, the distance between each raceway entry inside the box and the opposite wall of the box shall not be less than six times the metric designator (trade size) of the largest raceway in a row. This distance shall be increased for additional entries by the amount of the sum of the diameters of all other raceway entries in the same row on the same wall of the box. Each row shall be calculated individually, and the single row that provides the maximum distance shall be used."
  }, {
    "type" : "paragraph",
    "id" : 5866,
    "page number" : 214,
    "bounding box" : [ 456.83, 151.801, 769.653, 204.329 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where a raceway or cable entry is in the wall of a box or conduit body opposite a removable cover, the distance from that wall to the cover shall be permitted to comply with the distance required for one wire per terminal in Table 3.12.1.6(a)."
  }, {
    "type" : "paragraph",
    "id" : 5867,
    "page number" : 214,
    "bounding box" : [ 456.83, 102.212, 769.653, 139.691 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The distance between raceway entries enclosing the same conductor shall not be less than six times the metric designator (trade size) of the larger raceway."
  }, {
    "type" : "paragraph",
    "id" : 5868,
    "page number" : 214,
    "bounding box" : [ 456.83, 51.638, 769.683, 101.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "When transposing cable size into raceway size in 3.14.2.14(a)(1) and (a)(2), the minimum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used."
  }, {
    "type" : "paragraph",
    "id" : 5869,
    "level" : "7",
    "page number" : 214,
    "bounding box" : [ 456.83, 26.318, 769.659, 51.138 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Smaller Dimensions. Boxes or conduit bodies of dimensions less than those required in 3.14.2.14(a)(1) and (a)(2) shall be permitted"
  }, {
    "type" : "paragraph",
    "id" : 5883,
    "page number" : 215,
    "bounding box" : [ 456.84, 494.384, 769.712, 544.469 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For handhole enclosures without bottoms where the provisions of 3.14.2.14(a)(2), Exception, or 3.14.4.2(b)(1), Exception No. 1, apply, the measurement to the removable cover shall be taken from the end of the conduit or cable assembly."
  }, {
    "type" : "paragraph",
    "id" : 5871,
    "page number" : 215,
    "bounding box" : [ 71.99, 481.731, 384.936, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for installations of combinations of conductors that are less than the maximum conduit or tubing fill (of conduits or tubing being used) permitted by Table 1 of Chapter 9, provided the box or conduit body has been listed for, and is permanently marked with, the maximum number and maximum size of conductors permitted."
  }, {
    "type" : "list",
    "id" : 5884,
    "level" : "1",
    "page number" : 215,
    "bounding box" : [ 466.183, 354.239, 769.673, 482.705 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 215,
      "bounding box" : [ 466.194, 468.069, 769.652, 482.705 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Wiring Entries. Underground raceways and cable assemblies",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2492,
        "page number" : 215,
        "bounding box" : [ 456.829, 443.745, 769.528, 468.564 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "entering a handhole enclosure shall extend into the enclosure, but they shall not be required to be mechanically connected to the enclosure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 215,
      "bounding box" : [ 466.183, 417.484, 769.627, 432.12 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Handhole Enclosures Without Bottoms. Where handhole",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2493,
        "page number" : 215,
        "bounding box" : [ 456.829, 380.5, 769.686, 417.979 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "enclosures without bottoms are installed, all enclosed conductors and any splices or terminations, if present, shall be listed as suitable for wet locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 215,
      "bounding box" : [ 466.183, 354.239, 769.673, 368.875 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Covers. Handhole enclosure covers shall have an identifying",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 5872,
    "level" : "Subtitle",
    "page number" : 215,
    "bounding box" : [ 81.356, 455.415, 384.78, 470.052 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Conductors in Pull or Junction Boxes. In pull boxes or"
  }, {
    "type" : "paragraph",
    "id" : 5873,
    "page number" : 215,
    "bounding box" : [ 71.99, 431.091, 384.84, 455.911 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "junction boxes having any dimension over 1 800 mm, all conductors shall be cabled or racked up in an approved manner."
  }, {
    "type" : "heading",
    "id" : 5874,
    "level" : "Subtitle",
    "page number" : 215,
    "bounding box" : [ 81.356, 404.831, 384.832, 419.467 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Covers. All pull boxes, junction boxes, and conduit bodies shall"
  }, {
    "type" : "paragraph",
    "id" : 5875,
    "page number" : 215,
    "bounding box" : [ 71.99, 355.241, 384.919, 405.326 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be provided with covers compatible with the box or conduit body construction and suitable for the conditions of use. Where used, metal covers shall comply with the grounding requirements of 2.50.6.1. An extension from the cover of an exposed box shall comply with"
  }, {
    "type" : "list",
    "id" : 5876,
    "level" : "8",
    "page number" : 215,
    "bounding box" : [ 71.99, 342.582, 160.786, 354.741 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 5893,
    "list items" : [ {
      "type" : "list item",
      "page number" : 215,
      "bounding box" : [ 71.99, 342.582, 160.786, 354.741 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.8, Exception.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5885,
    "page number" : 215,
    "bounding box" : [ 456.829, 291.99, 769.704, 354.735 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "mark or logo that prominently identifies the function of the enclosure, such as “electric.” Handhole enclosure covers shall require the use of tools to open, or they shall weigh over 45 kg (100 lb). Metal covers and other exposed conductive surfaces shall be bonded in accordance with 2.50.5.7(a)."
  }, {
    "type" : "heading",
    "id" : 5877,
    "level" : "Subtitle",
    "page number" : 215,
    "bounding box" : [ 81.356, 316.266, 384.844, 330.902 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Permanent Barriers. Where permanent barriers are installed in"
  }, {
    "type" : "paragraph",
    "id" : 5878,
    "page number" : 215,
    "bounding box" : [ 71.99, 304.602, 323.043, 316.761 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a box, each section shall be considered as a separate box."
  }, {
    "type" : "list",
    "id" : 5879,
    "level" : "9",
    "page number" : 215,
    "bounding box" : [ 71.99, 114.845, 384.908, 292.911 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 215,
      "bounding box" : [ 71.99, 216.081, 384.908, 292.911 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.15 Boxes, Conduit Bodies, and Handhole Enclosures to Be Accessible. Boxes, conduit bodies, and handhole enclosures shall be installed so that the wiring contained in them can be rendered accessible without removing any part of the building or, in underground circuits, without excavating sidewalks, paving, earth, or other substance that is to be used to establish the finished grade.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2494,
        "page number" : 215,
        "bounding box" : [ 71.99, 151.774, 384.849, 204.303 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Listed boxes and handhole enclosures shall be permitted where covered by gravel, light aggregate, or noncohesive granulated soil if their location is effectively identified and accessible for excavation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 215,
      "bounding box" : [ 71.99, 114.845, 384.8, 141.146 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.16 Handhole Enclosures. Handhole enclosures shall be designed and installed to withstand all loads likely to be imposed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5886,
    "page number" : 215,
    "bounding box" : [ 456.829, 240.278, 695.982, 280.245 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.14.3 Construction Specifications 3.14.3.1 Metal Boxes, Conduit Bodies, and Fittings."
  }, {
    "type" : "list",
    "id" : 5887,
    "level" : "1",
    "page number" : 215,
    "bounding box" : [ 466.183, 133.449, 769.667, 229.704 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 215,
      "bounding box" : [ 466.183, 215.068, 769.667, 229.704 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Corrosion Resistant. Metal boxes, conduit bodies, and fittings",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2490,
        "page number" : 215,
        "bounding box" : [ 456.818, 190.744, 769.712, 215.563 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be corrosion resistant or shall be well-galvanized, enameled, or otherwise properly coated inside and out to prevent corrosion."
      }, {
        "type" : "paragraph",
        "id" : 2491,
        "page number" : 215,
        "bounding box" : [ 466.19, 158.829, 760.285, 178.628 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 3.0.1.6 for limitation in the use of boxes and fittings protected from corrosion solely by enamel."
      } ]
    }, {
      "type" : "list item",
      "page number" : 215,
      "bounding box" : [ 466.196, 133.449, 769.64, 148.086 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Thickness of Metal. Sheet steel boxes not over 1650 cm3",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5888,
    "page number" : 215,
    "bounding box" : [ 456.828, 71.211, 769.702, 135.396 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(100 in.3) in size shall be made from steel not less than 1.60 mm thick. The wall of a malleable iron box or conduit body and a die-cast or permanent-mold cast aluminum, brass, bronze, or zinc box or conduit body shall not be less than 2.40 mm thick. Other cast metal boxes or conduit bodies shall have a wall thickness not less than 3 mm."
  }, {
    "type" : "paragraph",
    "id" : 5880,
    "page number" : 215,
    "bounding box" : [ 81.351, 73.753, 375.453, 102.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ANSI/SCTE 77-2002, Specification for Underground Enclosure Integrity, for additional information on deliberate and nondeliberate traffic loading that can be expected to bear on underground enclosures."
  }, {
    "type" : "paragraph",
    "id" : 5881,
    "page number" : 215,
    "bounding box" : [ 81.356, 48.369, 384.804, 63.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Size. Handhole enclosures shall be sized in accordance with"
  }, {
    "type" : "list",
    "id" : 5882,
    "level" : "8",
    "page number" : 215,
    "bounding box" : [ 72.001, 24.045, 384.979, 48.865 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 5892,
    "list items" : [ {
      "type" : "list item",
      "page number" : 215,
      "bounding box" : [ 72.001, 24.045, 384.979, 48.865 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.2.14(a) for conductors operating at 600 volts or below, and in accordance with 3.14.4.2 for conductors operating at over 600 volts.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5890,
    "page number" : 216,
    "bounding box" : [ 71.99, 480.675, 384.854, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Listed boxes and conduit bodies shown to have equivalent strength and characteristics shall be permitted to be made of thinner or other metals. Exception No. 2: The walls of listed short radius conduit bodies, as covered in 3.14.1.5, shall be permitted to be made of thinner metal."
  }, {
    "type" : "list",
    "id" : 5891,
    "level" : "3",
    "page number" : 216,
    "bounding box" : [ 71.987, 367.851, 384.832, 470.963 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 216,
      "bounding box" : [ 71.987, 418.491, 384.832, 470.963 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Metal Boxes Over 1650 cm3 (100 in.3). Metal boxes over 1650 cm3 (100 in.3) in size shall be constructed so as to be of ample strength and rigidity. If of sheet steel, the metal thickness shall not be less than 1.35 mm uncoated.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 216,
      "bounding box" : [ 71.988, 367.851, 384.829, 406.812 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Grounding Provisions. A means shall be provided in each metal box for the connection of an equipment grounding conductor. The means shall be permitted to be a tapped hole or equivalent.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5892,
    "level" : "8",
    "page number" : 216,
    "bounding box" : [ 71.988, 254.022, 384.913, 356.227 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5882,
    "list items" : [ {
      "type" : "list item",
      "page number" : 216,
      "bounding box" : [ 71.988, 254.022, 384.913, 356.227 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.3.2 Covers. Metal covers shall be of the same material as the box or conduit body with which they are used, or they shall be lined with firmly attached insulating material that is not less than 0.80 mm thick, or they shall be listed for the purpose. Metal covers shall be the same thickness as the boxes or conduit body for which they are used, or they shall be listed for the purpose. Covers of porcelain or other approved insulating materials shall be permitted if of such form and thickness as to afford the required protection and strength.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5893,
    "level" : "8",
    "page number" : 216,
    "bounding box" : [ 71.988, 152.852, 384.841, 242.342 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5876,
    "list items" : [ {
      "type" : "list item",
      "page number" : 216,
      "bounding box" : [ 71.988, 152.852, 384.841, 242.342 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.3.3 Bushings. Covers of outlet boxes and conduit bodies having holes through which flexible cord pendants may pass shall be provided with approved bushings or shall have smooth, well-rounded surfaces on which the cord may bear. Where individual conductors pass through a metal cover, a separate hole equipped with a bushing of suitable insulating material shall be provided for each conductor. Such separate holes shall be connected by a slot as required by 3.0.1.20.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5894,
    "level" : "9",
    "page number" : 216,
    "bounding box" : [ 71.988, 89.552, 384.834, 141.172 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5858,
    "list items" : [ {
      "type" : "list item",
      "page number" : 216,
      "bounding box" : [ 71.988, 89.552, 384.834, 141.172 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.3.4 Nonmetallic Boxes. Provisions for supports or other mounting means for nonmetallic boxes shall be outside of the box, or the box shall be constructed so as to prevent contact between the conductors in the box and the supporting screws.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5895,
    "level" : "15",
    "page number" : 216,
    "bounding box" : [ 71.988, 38.967, 384.865, 77.928 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5827,
    "list items" : [ {
      "type" : "list item",
      "page number" : 216,
      "bounding box" : [ 71.988, 38.967, 384.865, 77.928 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.3.5 Marking. All boxes and conduit bodies, covers, extension rings, plaster rings, and the like shall be durably and legibly marked with the manufacturer’s name or trademark.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5896,
    "page number" : 216,
    "bounding box" : [ 514.427, 518.577, 711.918, 545.873 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.14.4. Pull and Junction Boxes for Use on Systems Over 600 Volts, Nominal"
  }, {
    "type" : "list",
    "id" : 5897,
    "level" : "4",
    "page number" : 216,
    "bounding box" : [ 456.826, 355.257, 769.682, 508.025 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 216,
      "bounding box" : [ 456.826, 469.065, 769.661, 508.025 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.4.1 General. Where pull and junction boxes are used on systems over 600 volts, the installation shall comply with the provisions of Part IV and also with the following general provisions of this article:",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "5",
        "page number" : 216,
        "bounding box" : [ 466.192, 418.491, 769.7, 468.564 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 216,
          "bounding box" : [ 466.192, 456.405, 683.71, 468.564 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Part 3.14.1, 3.14.1.2, 3.14.1.3, and 3.14.1.4",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 216,
          "bounding box" : [ 466.192, 443.745, 769.7, 455.904 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Part 3.14.2, 3.14.2.1; 3.14.2.3; 3.14.2.6; 3.14.2.9(a), (b), or",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2489,
            "page number" : 216,
            "bounding box" : [ 456.837, 431.085, 595.617, 443.244 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "(g); 3.14.2.14(b); and 3.14.2.15"
          } ]
        }, {
          "type" : "list item",
          "page number" : 216,
          "bounding box" : [ 466.192, 418.491, 685.371, 430.65 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Part 3.14.3, 3.14.3.1(a) and (c) and 3.14.3.2",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 216,
      "bounding box" : [ 456.837, 355.257, 769.682, 406.812 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.14.4.2 Size of Pull and Junction Boxes. Pull and junction boxes shall provide adequate space and dimensions for the installation of conductors, and they shall comply with the specific requirements of this section.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5898,
    "page number" : 216,
    "bounding box" : [ 456.837, 316.216, 769.679, 343.479 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Terminal housings supplied with motors shall comply with the provisions of 4.30.1.12."
  }, {
    "type" : "list",
    "id" : 5899,
    "level" : "3",
    "page number" : 216,
    "bounding box" : [ 456.826, 215.046, 769.67, 305.642 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 216,
      "bounding box" : [ 456.826, 241.362, 769.67, 305.642 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) For Straight Pulls. The length of the box shall not be less than 48 times the outside diameter, over sheath, of the largest shielded or lead-covered conductor or cable entering the box. The length shall not be less than 32 times the outside diameter of the largest nonshielded conductor or cable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 216,
      "bounding box" : [ 466.181, 215.046, 582.256, 229.682 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) For Angle or U Pulls.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5900,
    "level" : "5",
    "page number" : 216,
    "bounding box" : [ 456.815, 114.872, 769.658, 202.936 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Distance to Opposite Wall. The distance between each cable or conductor entry inside the box and the opposite wall of the box shall not be less than 36 times the outside diameter, over sheath, of the largest cable or conductor. This distance shall be increased for additional entries by the amount of the sum of the outside diameters, over sheath, of all other cables or conductor entries through the same wall of the box."
  }, {
    "type" : "paragraph",
    "id" : 5901,
    "page number" : 216,
    "bounding box" : [ 456.815, 50.565, 769.654, 103.094 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Where a conductor or cable entry is in the wall of a box opposite a removable cover, the distance from that wall to the cover shall be permitted to be not less than the bending radius for the conductors as provided in 3.0.2.4."
  }, {
    "type" : "paragraph",
    "id" : 5903,
    "page number" : 217,
    "bounding box" : [ 71.99, 505.929, 384.879, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 2: Where cables are nonshielded and not lead covered, the distance of 36 times the outside diameter shall be permitted to be reduced to 24 times the outside diameter."
  }, {
    "type" : "paragraph",
    "id" : 5904,
    "level" : "5",
    "page number" : 217,
    "bounding box" : [ 71.98, 456.406, 384.87, 493.885 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Distance Between Entry and Exit. The distance between a cable or conductor entry and its exit from the box shall not be less than 36 times the outside diameter, over sheath, of that cable or conductor."
  }, {
    "type" : "paragraph",
    "id" : 5905,
    "page number" : 217,
    "bounding box" : [ 71.98, 404.76, 384.855, 444.628 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where cables are nonshielded and not lead covered, the distance of 36 times the outside diameter shall be permitted to be reduced to 24 times the outside diameter."
  }, {
    "type" : "paragraph",
    "id" : 5906,
    "page number" : 217,
    "bounding box" : [ 71.98, 367.841, 384.795, 394.142 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Removable Sides. One or more sides of any pull box shall be removable."
  }, {
    "type" : "heading",
    "id" : 5907,
    "level" : "Subtitle",
    "page number" : 217,
    "bounding box" : [ 71.98, 341.515, 320.752, 356.151 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.14.4.3 Construction and Installation Requirements."
  }, {
    "type" : "list",
    "id" : 5908,
    "level" : "1",
    "page number" : 217,
    "bounding box" : [ 81.345, 101.195, 384.843, 330.886 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 81.345, 316.25, 384.825, 330.886 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Corrosion Protection. Boxes shall be made of material",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2485,
        "page number" : 217,
        "bounding box" : [ 71.98, 279.321, 384.902, 316.745 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "inherently resistant to corrosion or shall be suitably protected, both internally and externally, by enameling, galvanizing, plating, or other means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 81.345, 253.005, 384.806, 267.641 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Passing Through Partitions. Suitable bushings, shields, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2486,
        "page number" : 217,
        "bounding box" : [ 71.98, 216.076, 384.861, 253.5 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "fittings having smooth, rounded edges shall be provided where conductors or cables pass through partitions and at other locations where necessary."
      } ]
    }, {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 81.345, 189.76, 384.811, 204.396 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Complete Enclosure. Boxes shall provide a complete enclosure",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2487,
        "page number" : 217,
        "bounding box" : [ 71.99, 178.096, 242.54, 190.256 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for the contained conductors or cables."
      } ]
    }, {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 81.356, 151.835, 384.843, 166.472 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Wiring Is Accessible. Boxes shall be installed so that the wiring",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2488,
        "page number" : 217,
        "bounding box" : [ 72.001, 127.511, 384.873, 152.331 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "is accessible without removing any part of the building. Working space shall be provided in accordance with 1.10.3.5."
      } ]
    }, {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 81.367, 101.195, 384.828, 115.832 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Suitable Covers. Boxes shall be closed by suitable covers",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5909,
    "page number" : 217,
    "bounding box" : [ 72.001, 26.287, 384.892, 101.691 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "securely fastened in place. Underground box covers that weigh over 45 kg (100 lb) shall be considered meeting this requirement. Covers for boxes shall be permanently marked “DANGER — HIGH VOLTAGE — KEEP OUT.” The marking shall be on the outside of the box cover and shall be readily visible. Letters shall be block type and at least 13 mm in height."
  }, {
    "type" : "paragraph",
    "id" : 5910,
    "page number" : 217,
    "bounding box" : [ 456.85, 494.353, 769.69, 533.247 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Suitable for Expected Handling. Boxes and their covers shall be capable of withstanding the handling to which they are likely to be subjected."
  }, {
    "type" : "paragraph",
    "id" : 5911,
    "page number" : 217,
    "bounding box" : [ 492.612, 429.992, 733.957, 469.948 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.20 — ARMORED CABLE: TYPE AC 3.20.1 General"
  }, {
    "type" : "list",
    "id" : 5912,
    "level" : "4",
    "page number" : 217,
    "bounding box" : [ 456.85, 366.747, 769.694, 419.429 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 456.85, 393.128, 769.694, 419.429 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.20.1.1 Scope. This article covers the use, installation, and construction specifications for armored cable, Type AC.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 456.85, 366.747, 545.29, 381.383 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.20.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5913,
    "page number" : 217,
    "bounding box" : [ 456.839, 329.884, 769.688, 356.184 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Armored Cable, Type AC. A fabricated assembly of insulated conductors in a flexible metallic enclosure. See 3.20.3.1."
  }, {
    "type" : "heading",
    "id" : 5914,
    "level" : "Subtitle",
    "page number" : 217,
    "bounding box" : [ 571.141, 303.502, 655.324, 318.138 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.20.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 5915,
    "page number" : 217,
    "bounding box" : [ 456.839, 266.639, 769.72, 292.939 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.20.2.1 Uses Permitted. Type AC cable shall be permitted as follows:"
  }, {
    "type" : "list",
    "id" : 5916,
    "level" : "5",
    "page number" : 217,
    "bounding box" : [ 466.194, 178.074, 769.676, 253.478 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 466.194, 241.319, 653.974, 253.478 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In both exposed and concealed work",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 466.194, 228.659, 552.111, 240.818 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In cable trays",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 466.194, 216.054, 562.002, 228.213 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In dry locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 466.194, 203.394, 769.668, 215.553 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Embedded in plaster finish on brick or other masonry, except",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2484,
        "page number" : 217,
        "bounding box" : [ 456.84, 190.734, 565.593, 202.893 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in damp or wet locations"
      } ]
    }, {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 466.194, 178.074, 769.676, 190.234 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) To be run or fished in the air voids of masonry block or tile",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5917,
    "page number" : 217,
    "bounding box" : [ 456.84, 152.809, 769.63, 177.574 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "walls where such walls are not exposed or subject to excessive moisture or dampness"
  }, {
    "type" : "paragraph",
    "id" : 5918,
    "page number" : 217,
    "bounding box" : [ 466.19, 130.086, 652.865, 140.708 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The “Uses Permitted” is not an all-inclusive list."
  }, {
    "type" : "paragraph",
    "id" : 5919,
    "page number" : 217,
    "bounding box" : [ 456.83, 93.045, 769.675, 119.346 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.20.2.3 Uses Not Permitted. Type AC cable shall not be used as follows:"
  }, {
    "type" : "list",
    "id" : 5920,
    "level" : "5",
    "page number" : 217,
    "bounding box" : [ 466.196, 42.471, 769.65, 79.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 466.196, 67.725, 643.693, 79.885 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where subject to physical damage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 466.196, 55.131, 602.186, 67.291 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In damp or wet locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 217,
      "bounding box" : [ 466.196, 42.471, 769.65, 54.631 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In air voids of masonry block or tile walls where such walls",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5921,
    "page number" : 217,
    "bounding box" : [ 456.83, 29.811, 710.209, 41.971 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "are exposed or subject to excessive moisture or dampness"
  }, {
    "type" : "list",
    "id" : 5930,
    "level" : "1",
    "page number" : 218,
    "bounding box" : [ 466.189, 468.064, 769.668, 545.934 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 218,
      "bounding box" : [ 466.189, 531.298, 769.662, 545.934 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Securing. Unless otherwise provided, Type AC cable shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2482,
        "page number" : 218,
        "bounding box" : [ 456.834, 494.38, 769.746, 531.794 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "secured within 300 mm of every outlet box, junction box, cabinet, or fitting and at intervals not exceeding 1 400 mm where installed on or across framing members."
      } ]
    }, {
      "type" : "list item",
      "page number" : 218,
      "bounding box" : [ 466.189, 468.064, 769.668, 482.701 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Supporting. Unless otherwise provided, Type AC cable shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5923,
    "level" : "3",
    "page number" : 218,
    "bounding box" : [ 71.985, 506.985, 384.855, 544.464 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 218,
      "bounding box" : [ 81.351, 532.305, 304.616, 544.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Where exposed to corrosive fumes or vapors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 218,
      "bounding box" : [ 71.985, 506.985, 384.855, 531.804 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Embedded in plaster finish on brick or other masonry in damp or wet locations",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5924,
    "level" : "5",
    "page number" : 218,
    "bounding box" : [ 71.985, 480.735, 384.842, 495.372 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 5945,
    "list items" : [ {
      "type" : "list item",
      "page number" : 218,
      "bounding box" : [ 71.985, 480.735, 384.842, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.20.2.6 Exposed Work. Exposed runs of cable, except as provided in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5925,
    "level" : "6",
    "page number" : 218,
    "bounding box" : [ 71.985, 431.091, 385.024, 481.231 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 218,
      "bounding box" : [ 71.985, 431.091, 385.024, 481.231 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.11(a), shall closely follow the surface of the building finish or of running boards. Exposed runs shall also be permitted to be installed on the underside of joists where supported at each joist and located so as not to be subject to physical damage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5931,
    "page number" : 218,
    "bounding box" : [ 456.823, 456.4, 665.831, 468.56 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supported at intervals not exceeding 1 400 mm."
  }, {
    "type" : "paragraph",
    "id" : 5932,
    "page number" : 218,
    "bounding box" : [ 456.823, 418.475, 769.714, 455.9 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Horizontal runs of Type AC cable installed in wooden or metal framing members or similar supporting means shall be considered supported where such support does not exceed 1 400 mm intervals."
  }, {
    "type" : "paragraph",
    "id" : 5926,
    "page number" : 218,
    "bounding box" : [ 71.985, 380.506, 384.832, 419.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.20.2.8 Through or Parallel to Framing Members. Type AC cable shall be protected in accordance with 3.0.1.4(a), (c), and (d) where installed through or parallel to framing members."
  }, {
    "type" : "paragraph",
    "id" : 5933,
    "page number" : 218,
    "bounding box" : [ 456.823, 380.495, 769.685, 406.796 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Unsupported Cables. Type AC cable shall be permitted to be unsupported where the cable complies with any of the following:"
  }, {
    "type" : "list",
    "id" : 5927,
    "level" : "7",
    "page number" : 218,
    "bounding box" : [ 71.985, 114.867, 384.886, 368.882 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 218,
      "bounding box" : [ 71.985, 342.582, 384.818, 368.882 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.20.2.14 In Accessible Attics. Type AC cables in accessible attics or roof spaces shall be installed as specified in 3.20.2.14(a) and (b).",
      "kids" : [ {
        "type" : "list",
        "id" : 2483,
        "level" : "3",
        "page number" : 218,
        "bounding box" : [ 71.985, 178.112, 384.874, 330.902 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 218,
          "bounding box" : [ 71.985, 241.357, 384.874, 330.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Where Run Across the Top of Floor Joists. Where run across the top of floor joists, or within 2 100 mm of floor or floor joists across the face of rafters or studding, in attics and roof spaces that are accessible, the cable shall be protected by substantial guard strips that are at least as high as the cable. Where this space is not accessible by permanent stairs or ladders, protection shall only be required within 1 800 mm of the nearest edge of the scuttle hole or attic entrance.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 218,
          "bounding box" : [ 71.985, 178.112, 384.824, 229.732 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Cable Installed Parallel to Framing Members. Where the cable is installed parallel to the sides of rafters, studs, or floor joists, neither guard strips nor running boards shall be required, and the installation shall also comply with 3.0.1.4(d).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 218,
      "bounding box" : [ 71.985, 114.867, 384.886, 166.488 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.20.2.15 Bending Radius. Bends in Type AC cable shall be made such that the cable is not damaged. The radius of the curve of the inner edge of any bend shall not be less than five times the diameter of the Type AC cable.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 5934,
    "level" : "5",
    "page number" : 218,
    "bounding box" : [ 474.819, 304.591, 769.665, 367.39 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 218,
      "bounding box" : [ 474.819, 355.23, 769.652, 367.39 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Is fished between access points through concealed spaces in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2480,
        "page number" : 218,
        "bounding box" : [ 456.823, 342.571, 734.68, 354.73 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "finished buildings or structures and supporting is impracticable"
      } ]
    }, {
      "type" : "list item",
      "page number" : 218,
      "bounding box" : [ 474.819, 329.911, 769.665, 342.07 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Is not more than 600 mm in length at terminals where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2481,
        "page number" : 218,
        "bounding box" : [ 456.823, 317.251, 555.843, 329.41 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "flexibility is necessary"
      } ]
    }, {
      "type" : "list item",
      "page number" : 218,
      "bounding box" : [ 474.819, 304.591, 769.644, 316.75 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Is not more than 1 800 mm in length from the last point of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5935,
    "page number" : 218,
    "bounding box" : [ 456.823, 241.346, 769.745, 304.145 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cable support to the point of connection to a luminaire(s) [lighting fixture(s)] or other electrical equipment and the cable and point of connection are within an accessible ceiling. For the purposes of this section, Type AC cable fittings shall be permitted as a means of cable support."
  }, {
    "type" : "paragraph",
    "id" : 5936,
    "page number" : 218,
    "bounding box" : [ 456.823, 89.536, 769.821, 229.721 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.20.2.31 Boxes and Fittings. At all points where the armor of AC cable terminates, a fitting shall be provided to protect wires from abrasion, unless the design of the outlet boxes or fittings is such as to afford equivalent protection, and, in addition, an insulating bushing or its equivalent protection shall be provided between the conductors and the armor. The connector or clamp by which the Type AC cable is fastened to boxes or cabinets shall be of such design that the insulating bushing or its equivalent will be visible for inspection. Where change is made from Type AC cable to other cable or raceway wiring methods, a box, fitting, or conduit body shall be installed at junction points as required in 3.0.1.15."
  }, {
    "type" : "heading",
    "id" : 5928,
    "level" : "Subtitle",
    "page number" : 218,
    "bounding box" : [ 71.985, 88.497, 236.917, 103.133 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.20.2.21 Securing and Supporting."
  }, {
    "type" : "paragraph",
    "id" : 5929,
    "page number" : 218,
    "bounding box" : [ 71.985, 38.974, 384.944, 77.934 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Type AC cable shall be supported and secured by staples, cable ties, straps, hangers, or similar fittings, designed and installed so as not to damage the cable."
  }, {
    "type" : "paragraph",
    "id" : 5937,
    "page number" : 218,
    "bounding box" : [ 456.823, 63.276, 761.988, 77.912 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.20.2.71 Ampacity. The ampacity shall be determined by 3.10.1.15."
  }, {
    "type" : "paragraph",
    "id" : 5938,
    "page number" : 218,
    "bounding box" : [ 456.823, 26.292, 769.697, 52.592 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Thermal Insulation. Armored cable installed in thermal insulation shall have conductors rated at 90°C (194°F). The ampacity"
  }, {
    "type" : "paragraph",
    "id" : 5940,
    "page number" : 219,
    "bounding box" : [ 71.99, 494.391, 384.883, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of cable installed in these applications shall be that of 60°C (140°F) conductors. The 90°C (194°F) rating shall be permitted to be used for ampacity derating purposes, provided the final derated ampacity does not exceed that for a 60°C (140°F) rated conductor."
  }, {
    "type" : "paragraph",
    "id" : 5941,
    "page number" : 219,
    "bounding box" : [ 72.001, 456.411, 384.883, 482.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Cable Tray. The ampacity of Type AC cable installed in cable tray shall be determined in accordance with 3.92.1.11."
  }, {
    "type" : "heading",
    "id" : 5942,
    "level" : "Subtitle",
    "page number" : 219,
    "bounding box" : [ 148.62, 430.03, 308.167, 444.666 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.20.3 Construction Specifications"
  }, {
    "type" : "list",
    "id" : 5943,
    "level" : "6",
    "page number" : 219,
    "bounding box" : [ 72.001, 380.506, 384.869, 419.467 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 219,
      "bounding box" : [ 72.001, 380.506, 384.869, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.20.3.1 Construction. Type AC cable shall have an armor of flexible metal tape and shall have an internal bonding strip of copper or aluminum in intimate contact with the armor for its entire length.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5944,
    "page number" : 219,
    "bounding box" : [ 72.001, 304.602, 384.906, 368.882 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.20.3.5 Conductors. Insulated conductors shall be of a type listed in Table 3.10.1.13 or those identified for use in this cable. In addition, the conductors shall have an overall moisture-resistant and fireretardant fibrous covering. For Type ACT, a moisture-resistant fibrous covering shall be required only on the individual conductors."
  }, {
    "type" : "list",
    "id" : 5945,
    "level" : "5",
    "page number" : 219,
    "bounding box" : [ 72.001, 254.017, 384.85, 292.977 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 5924,
    "list items" : [ {
      "type" : "list item",
      "page number" : 219,
      "bounding box" : [ 72.001, 254.017, 384.85, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.20.3.9 Equipment Grounding. Type AC cable shall provide an adequate path for equipment grounding as required by 2.50.1.4(a)(5) or 2.50.1.4(b)(4).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5946,
    "page number" : 219,
    "bounding box" : [ 72.001, 190.772, 384.905, 242.337 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.20.3.21 Marking. The cable shall be marked in accordance with 3.10.1.11, except that Type AC shall have ready identification of the manufacturer by distinctive external markings on the cable sheath throughout its entire length."
  }, {
    "type" : "paragraph",
    "id" : 5947,
    "page number" : 219,
    "bounding box" : [ 86.166, 126.477, 370.649, 166.433 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.22 — FLAT CABLE ASSEMBLIES: TYPE FC 3.22.1 General"
  }, {
    "type" : "list",
    "id" : 5948,
    "level" : "6",
    "page number" : 219,
    "bounding box" : [ 72.001, 63.221, 384.845, 115.848 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 219,
      "bounding box" : [ 72.001, 89.547, 384.845, 115.848 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.22.1.1 Scope. This article covers the use, installation, and construction specifications for flat cable assemblies, Type FC.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 219,
      "bounding box" : [ 72.001, 63.221, 160.441, 77.857 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.22.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5949,
    "page number" : 219,
    "bounding box" : [ 72.001, 26.292, 384.906, 52.592 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Flat Cable Assembly, Type FC. An assembly of parallel conductors formed integrally with an insulating material web"
  }, {
    "type" : "paragraph",
    "id" : 5950,
    "page number" : 219,
    "bounding box" : [ 456.84, 469.027, 769.614, 544.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "specifically designed for field installation in surface metal raceway. 3.22.2 Installation 3.22.2.1 Uses Permitted. Flat cable assemblies shall be permitted only as follows:"
  }, {
    "type" : "list",
    "id" : 5951,
    "level" : "5",
    "page number" : 219,
    "bounding box" : [ 466.194, 342.538, 769.665, 455.867 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 219,
      "bounding box" : [ 466.194, 443.707, 769.639, 455.867 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) As branch circuits to supply suitable tap devices for lighting,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2478,
        "page number" : 219,
        "bounding box" : [ 456.84, 418.442, 769.647, 443.207 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "small appliances, or small power loads. The rating of the branch circuit shall not exceed 30 amperes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 219,
      "bounding box" : [ 466.194, 405.782, 644.711, 417.942 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where installed for exposed work.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 219,
      "bounding box" : [ 466.194, 393.122, 769.627, 405.282 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In locations where they will not be subjected to physical",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2479,
        "page number" : 219,
        "bounding box" : [ 456.84, 355.198, 769.787, 392.622 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "damage. Where a flat cable assembly is installed less than 2 400 mm above the floor or fixed working platform, it shall be protected by a cover identified for the use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 219,
      "bounding box" : [ 466.194, 342.538, 769.665, 354.697 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In surface metal raceways identified for the use. The channel",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5952,
    "page number" : 219,
    "bounding box" : [ 456.829, 304.558, 769.643, 342.037 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "portion of the surface metal raceway systems shall be installed as complete systems before the flat cable assemblies are pulled into the raceways."
  }, {
    "type" : "paragraph",
    "id" : 5953,
    "page number" : 219,
    "bounding box" : [ 456.829, 266.633, 769.642, 292.933 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.22.2.3 Uses Not Permitted. Flat cable assemblies shall not be used as follows:"
  }, {
    "type" : "list",
    "id" : 5954,
    "level" : "5",
    "page number" : 219,
    "bounding box" : [ 466.183, 190.728, 769.607, 253.472 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 219,
      "bounding box" : [ 466.183, 241.313, 769.544, 253.472 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where subject to corrosive vapors unless suitable for the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2477,
        "page number" : 219,
        "bounding box" : [ 456.829, 228.653, 505.744, 240.813 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "application"
      } ]
    }, {
      "type" : "list item",
      "page number" : 219,
      "bounding box" : [ 466.183, 216.048, 674.935, 228.207 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In hoistways or on elevators or escalators",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 219,
      "bounding box" : [ 466.183, 203.388, 657.811, 215.548 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In any hazardous (classified) location",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 219,
      "bounding box" : [ 466.183, 190.728, 769.607, 202.888 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Outdoors or in wet or damp locations unless identified for the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5955,
    "page number" : 219,
    "bounding box" : [ 456.829, 178.068, 471.46, 190.228 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "use"
  }, {
    "type" : "paragraph",
    "id" : 5956,
    "page number" : 219,
    "bounding box" : [ 456.829, 102.163, 769.671, 166.444 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.22.2.21 Securing and Supporting. The flat cable assemblies shall be supported by means of their special design features, within the surface metal raceways. The surface metal raceways shall be supported as required for the specific raceway to be installed."
  }, {
    "type" : "heading",
    "id" : 5957,
    "level" : "Subtitle",
    "page number" : 219,
    "bounding box" : [ 456.829, 75.848, 590.529, 90.484 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.22.2.31 Boxes and Fittings."
  }, {
    "type" : "paragraph",
    "id" : 5958,
    "page number" : 219,
    "bounding box" : [ 456.829, 38.919, 769.684, 65.219 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Dead Ends. Each flat cable assembly dead end shall be terminated in an end-cap device identified for the use."
  }, {
    "type" : "paragraph",
    "id" : 5960,
    "page number" : 220,
    "bounding box" : [ 71.985, 519.645, 384.888, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The dead-end fitting for the enclosing surface metal raceway shall be identified for the use."
  }, {
    "type" : "heading",
    "id" : 5961,
    "level" : "Subtitle",
    "page number" : 220,
    "bounding box" : [ 81.351, 493.395, 384.82, 508.032 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Luminaire (Fixture) Hangers. Luminaire (fixture) hangers"
  }, {
    "type" : "paragraph",
    "id" : 5962,
    "page number" : 220,
    "bounding box" : [ 71.985, 481.731, 374.87, 493.891 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installed with the flat cable assemblies shall be identified for the use."
  }, {
    "type" : "heading",
    "id" : 5963,
    "level" : "Subtitle",
    "page number" : 220,
    "bounding box" : [ 81.34, 455.415, 384.851, 470.052 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Fittings. Fittings to be installed with flat cable assemblies shall"
  }, {
    "type" : "paragraph",
    "id" : 5964,
    "page number" : 220,
    "bounding box" : [ 71.985, 431.091, 384.899, 455.911 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be designed and installed to prevent physical damage to the cable assemblies."
  }, {
    "type" : "heading",
    "id" : 5965,
    "level" : "Subtitle",
    "page number" : 220,
    "bounding box" : [ 81.351, 404.831, 384.833, 419.467 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Extensions. All extensions from flat cable assemblies shall be"
  }, {
    "type" : "paragraph",
    "id" : 5966,
    "page number" : 220,
    "bounding box" : [ 71.985, 380.506, 384.855, 405.326 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "made by approved wiring methods, within the junction boxes, installed at either end of the flat cable assembly runs."
  }, {
    "type" : "list",
    "id" : 5967,
    "level" : "6",
    "page number" : 220,
    "bounding box" : [ 71.985, 190.772, 384.824, 368.827 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 220,
      "bounding box" : [ 71.985, 328.926, 337.747, 368.827 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.22.2.47 Splices and Taps. (a) Splices. Splices shall be made in listed junction boxes.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2473,
        "page number" : 220,
        "bounding box" : [ 71.985, 254.017, 384.883, 318.242 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(b) Taps. Taps shall be made between any phase conductor and the grounded conductor or any other phase conductor by means of devices and fittings identified for the use. Tap devices shall be rated at not less than 15 amperes, or more than 300 volts to ground, and shall be colorcoded in accordance with the requirements of 3.22.3.21(c)."
      }, {
        "type" : "paragraph",
        "id" : 2474,
        "page number" : 220,
        "bounding box" : [ 182.389, 227.635, 274.432, 242.272 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.22.3 Construction"
      } ]
    }, {
      "type" : "list item",
      "page number" : 220,
      "bounding box" : [ 71.985, 190.772, 384.824, 217.073 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.22.3.1 Construction. Flat cable assemblies shall consist of two, three, four, or five conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5968,
    "page number" : 220,
    "bounding box" : [ 71.985, 164.456, 384.803, 179.093 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.22.3.5 Conductors. Flat cable assemblies shall have conductors of"
  }, {
    "type" : "list",
    "id" : 5969,
    "level" : "7",
    "page number" : 220,
    "bounding box" : [ 71.985, 152.847, 306.823, 166.476 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 220,
      "bounding box" : [ 71.985, 152.847, 306.823, 166.476 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.5 mm2 (2.6 mm dia.) special stranded copper wires.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5970,
    "page number" : 220,
    "bounding box" : [ 71.986, 89.565, 384.841, 141.186 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.22.3.13 Insulation. The entire flat cable assembly shall be formed to provide a suitable insulation covering all the conductors and using one of the materials recognized in Table 3.10.1.13 for general branchcircuit wiring."
  }, {
    "type" : "heading",
    "id" : 5971,
    "level" : "Subtitle",
    "page number" : 220,
    "bounding box" : [ 71.986, 63.25, 160.483, 77.886 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.22.3.21 Marking."
  }, {
    "type" : "paragraph",
    "id" : 5972,
    "page number" : 220,
    "bounding box" : [ 71.986, 26.32, 384.859, 52.621 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Temperature Rating. In addition to the provisions of 3.10.1.11, Type FC cable shall have the temperature rating durably marked on"
  }, {
    "type" : "paragraph",
    "id" : 5973,
    "page number" : 220,
    "bounding box" : [ 456.824, 532.301, 661.968, 544.46 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the surface at intervals not exceeding 600 mm."
  }, {
    "type" : "paragraph",
    "id" : 5974,
    "page number" : 220,
    "bounding box" : [ 456.824, 481.716, 769.66, 520.621 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Identification of Grounded Conductor. The grounded conductor shall be identified throughout its length by means of a distinctive and durable white or gray marking."
  }, {
    "type" : "paragraph",
    "id" : 5975,
    "page number" : 220,
    "bounding box" : [ 466.191, 449.769, 760.222, 469.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The color gray may have been used in the past as an ungrounded conductor. Care should be taken when working on existing systems."
  }, {
    "type" : "paragraph",
    "id" : 5976,
    "page number" : 220,
    "bounding box" : [ 456.841, 324.177, 769.72, 439.031 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Terminal Block Identification. Terminal blocks identified for the use shall have distinctive and durable markings for color or word coding. The grounded conductor section shall have a white marking or other suitable designation. The next adjacent section of the terminal block shall have a black marking or other suitable designation. The next section shall have a red marking or other suitable designation. The final or outer section, opposite the grounded conductor section of the terminal block, shall have a blue marking or other suitable designation."
  }, {
    "type" : "paragraph",
    "id" : 5977,
    "page number" : 220,
    "bounding box" : [ 466.207, 259.871, 760.337, 299.838 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.24 — FLAT CONDUCTOR CABLE: TYPE FCC 3.24.1 General"
  }, {
    "type" : "list",
    "id" : 5978,
    "level" : "8",
    "page number" : 220,
    "bounding box" : [ 456.841, 171.295, 769.721, 249.242 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 220,
      "bounding box" : [ 456.841, 197.677, 769.721, 249.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.24.1.1 Scope. This article covers a field-installed wiring system for branch circuits incorporating Type FCC cable and associated accessories as defined by the article. The wiring system is designed for installation under carpet squares.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 220,
      "bounding box" : [ 456.841, 171.295, 549.547, 185.931 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.24.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5979,
    "page number" : 220,
    "bounding box" : [ 456.852, 109.101, 769.707, 160.721 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Bottom Shield. A protective layer that is installed between the floor and Type FCC flat conductor cable to protect the cable from physical damage and may or may not be incorporated as an integral part of the cable."
  }, {
    "type" : "paragraph",
    "id" : 5980,
    "page number" : 220,
    "bounding box" : [ 456.863, 71.176, 769.673, 97.477 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cable Connector. A connector designed to join Type FCC cables without using a junction box."
  }, {
    "type" : "paragraph",
    "id" : 5981,
    "page number" : 220,
    "bounding box" : [ 456.863, 33.196, 769.818, 59.497 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "FCC System. A complete wiring system for branch circuits that is designed for installation under carpet squares. The FCC system"
  }, {
    "type" : "paragraph",
    "id" : 5982,
    "page number" : 221,
    "bounding box" : [ 71.99, 519.645, 384.873, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "includes Type FCC cable and associated shielding, connectors, terminators, adapters, boxes, and receptacles."
  }, {
    "type" : "paragraph",
    "id" : 5983,
    "page number" : 221,
    "bounding box" : [ 71.99, 481.731, 384.893, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Insulating End. An insulator designed to electrically insulate the end of a Type FCC cable."
  }, {
    "type" : "paragraph",
    "id" : 5984,
    "page number" : 221,
    "bounding box" : [ 72.001, 418.486, 384.923, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Metal Shield Connections. Means of connection designed to electrically and mechanically connect a metal shield to another metal shield, to a receptacle housing or self-contained device, or to a transition assembly."
  }, {
    "type" : "paragraph",
    "id" : 5985,
    "page number" : 221,
    "bounding box" : [ 72.012, 367.846, 384.861, 406.807 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Top Shield. A grounded metal shield covering under-carpet components of the FCC system for the purposes of providing protection against physical damage."
  }, {
    "type" : "paragraph",
    "id" : 5986,
    "page number" : 221,
    "bounding box" : [ 72.023, 304.602, 384.914, 356.222 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Transition Assembly. An assembly to facilitate connection of the FCC system to other wiring systems, incorporating (1) a means of electrical interconnection and (2) a suitable box or covering for providing electrical safety and protection against physical damage."
  }, {
    "type" : "paragraph",
    "id" : 5987,
    "page number" : 221,
    "bounding box" : [ 72.034, 254.017, 384.941, 292.977 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Type FCC Cable. Three or more flat copper conductors placed edge-to-edge and separated and enclosed within an insulating assembly."
  }, {
    "type" : "paragraph",
    "id" : 5988,
    "page number" : 221,
    "bounding box" : [ 72.034, 216.092, 384.922, 242.337 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.24.1.6 Listing Requirements. Type FCC cable and associated fittings shall be listed."
  }, {
    "type" : "paragraph",
    "id" : 5989,
    "page number" : 221,
    "bounding box" : [ 72.034, 164.39, 270.519, 204.347 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.24.2 Installation 3.24.2.1 Uses Permitted."
  }, {
    "type" : "list",
    "id" : 5990,
    "level" : "1",
    "page number" : 221,
    "bounding box" : [ 81.4, 88.486, 384.859, 153.828 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 221,
      "bounding box" : [ 81.4, 139.191, 384.859, 153.828 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Branch Circuits. Use of FCC systems shall be permitted both",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2472,
        "page number" : 221,
        "bounding box" : [ 72.045, 114.867, 384.883, 139.687 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for general-purpose and appliance branch circuits and for individual branch circuits."
      } ]
    }, {
      "type" : "list item",
      "page number" : 221,
      "bounding box" : [ 81.411, 88.486, 211.193, 103.122 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Branch-Circuit Ratings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5991,
    "level" : "5",
    "page number" : 221,
    "bounding box" : [ 72.034, 38.963, 384.89, 76.442 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Voltage. Voltage between ungrounded conductors shall not exceed 300 volts. Voltage between ungrounded conductors and the grounded conductor shall not exceed 150 volts."
  }, {
    "type" : "paragraph",
    "id" : 5992,
    "level" : "5",
    "page number" : 221,
    "bounding box" : [ 456.883, 506.963, 769.745, 544.442 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Current. General-purpose and appliance branch circuits shall have ratings not exceeding 20 amperes. Individual branch circuits shall have ratings not exceeding 30 amperes."
  }, {
    "type" : "paragraph",
    "id" : 5993,
    "page number" : 221,
    "bounding box" : [ 456.883, 456.389, 769.668, 495.35 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Floors. Use of FCC systems shall be permitted on hard, sound, smooth, continuous floor surfaces made of concrete, ceramic, or composition flooring, wood, and similar materials."
  }, {
    "type" : "list",
    "id" : 5994,
    "level" : "1",
    "page number" : 221,
    "bounding box" : [ 466.216, 139.169, 769.723, 444.71 ],
    "numbering style" : "english letters",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 221,
      "bounding box" : [ 466.238, 430.074, 769.723, 444.71 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Walls. Use of FCC systems shall be permitted on wall surfaces",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2466,
        "page number" : 221,
        "bounding box" : [ 456.872, 418.464, 573.359, 430.624 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in surface metal raceways."
      } ]
    }, {
      "type" : "list item",
      "page number" : 221,
      "bounding box" : [ 466.227, 392.149, 769.642, 406.785 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Damp Locations. Use of FCC systems in damp locations shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2467,
        "page number" : 221,
        "bounding box" : [ 456.872, 380.484, 514.838, 392.644 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 221,
      "bounding box" : [ 466.227, 354.224, 769.65, 368.86 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Heated Floors. Materials used for floors heated in excess of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2468,
        "page number" : 221,
        "bounding box" : [ 456.861, 329.9, 769.665, 354.719 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "30°C (86°F) shall be identified as suitable for use at these temperatures."
      } ]
    }, {
      "type" : "list item",
      "page number" : 221,
      "bounding box" : [ 466.216, 303.584, 769.623, 318.22 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) System Height. Any portion of an FCC system with a height",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2469,
        "page number" : 221,
        "bounding box" : [ 456.861, 279.315, 769.779, 304.134 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "above floor level exceeding 2.30 mm shall be tapered or feathered at the edges to floor level."
      } ]
    }, {
      "type" : "list item",
      "page number" : 221,
      "bounding box" : [ 466.216, 252.999, 769.717, 267.635 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Coverings. Floor-mounted Type FCC cable, cable connectors,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2470,
        "page number" : 221,
        "bounding box" : [ 456.861, 216.07, 769.71, 253.494 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and insulating ends shall be covered with carpet squares not larger than 900 mm square. Carpet squares that are adhered to the floor shall be attached with release-type adhesives."
      } ]
    }, {
      "type" : "list item",
      "page number" : 221,
      "bounding box" : [ 466.216, 189.754, 769.647, 204.391 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Corrosion Resistance. Metal components of the system shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2471,
        "page number" : 221,
        "bounding box" : [ 456.861, 165.43, 769.704, 190.25 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "either corrosion resistant, coated with corrosion-resistant materials, or insulated from contact with corrosive substances."
      } ]
    }, {
      "type" : "list item",
      "page number" : 221,
      "bounding box" : [ 466.216, 139.169, 769.712, 153.806 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(j) Metal-Shield Connectors. Metal shields shall be connected to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5995,
    "page number" : 221,
    "bounding box" : [ 456.861, 114.845, 769.66, 139.665 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "each other and to boxes, receptacle housings, self-contained devices, and transition assemblies using metal-shield connectors."
  }, {
    "type" : "paragraph",
    "id" : 5996,
    "page number" : 221,
    "bounding box" : [ 456.861, 76.92, 769.631, 103.166 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.24.2.3 Uses Not Permitted. FCC systems shall not be used in the following locations:"
  }, {
    "type" : "list",
    "id" : 5997,
    "level" : "4",
    "page number" : 221,
    "bounding box" : [ 466.216, 26.281, 657.89, 63.76 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 221,
      "bounding box" : [ 466.216, 51.601, 618.177, 63.76 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Outdoors or in wet locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 221,
      "bounding box" : [ 466.216, 38.941, 643.138, 51.1 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where subject to corrosive vapors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 221,
      "bounding box" : [ 466.216, 26.281, 657.89, 38.44 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In any hazardous (classified) location",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 5999,
    "level" : "5",
    "page number" : 222,
    "bounding box" : [ 81.351, 532.305, 302.829, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) In residential, school, and hospital buildings"
  }, {
    "type" : "list",
    "id" : 6000,
    "level" : "6",
    "page number" : 222,
    "bounding box" : [ 71.985, 443.751, 384.96, 520.626 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 71.985, 443.751, 384.96, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.24.2.9 Crossings. Crossings of more than two Type FCC cable runs shall not be permitted at any one point. Crossings of a Type FCC cable over or under a flat communications or signal cable shall be permitted. In each case, a grounded layer of metal shielding shall separate the two cables, and crossings of more than two flat cables shall not be permitted at any one point.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6001,
    "level" : "6",
    "page number" : 222,
    "bounding box" : [ 71.985, 367.846, 384.856, 432.127 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 6021,
    "list items" : [ {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 71.985, 367.846, 384.856, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.24.2.21 Securing and Supporting. All FCC system components shall be firmly anchored to the floor or wall using an adhesive or mechanical anchoring system identified for this use. Floors shall be prepared to ensure adherence of the FCC system to the floor until the carpet squares are placed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6002,
    "level" : "6",
    "page number" : 222,
    "bounding box" : [ 71.985, 341.52, 205.685, 356.156 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 6020,
    "list items" : [ {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 71.985, 341.52, 205.685, 356.156 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.24.2.31 Boxes and Fittings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6003,
    "level" : "1",
    "page number" : 222,
    "bounding box" : [ 81.351, 177.039, 384.889, 330.891 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 81.351, 316.255, 384.862, 330.891 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Cable Connections and Insulating Ends. All Type FCC cable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2464,
        "page number" : 222,
        "bounding box" : [ 71.996, 254.006, 384.923, 316.75 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connections shall use connectors identified for their use, installed such that electrical continuity, insulation, and sealing against dampness and liquid spillage are provided. All bare cable ends shall be insulated and sealed against dampness and liquid spillage using listed insulating ends."
      } ]
    }, {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 81.362, 227.69, 384.889, 242.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Polarization of Connections. All receptacles and connections",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2465,
        "page number" : 222,
        "bounding box" : [ 72.007, 203.421, 384.861, 228.24 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be constructed and installed so as to maintain proper polarization of the system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 81.373, 177.039, 132.676, 191.676 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Shields.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6004,
    "level" : "4",
    "page number" : 222,
    "bounding box" : [ 90.003, 102.185, 384.896, 164.985 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 90.003, 152.825, 384.881, 164.985 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Top Shield. A metal top shield shall be installed over all floor-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2463,
        "page number" : 222,
        "bounding box" : [ 72.007, 114.845, 384.862, 152.325 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mounted Type FCC cable, connectors, and insulating ends. The top shield shall completely cover all cable runs, corners, connectors, and ends."
      } ]
    }, {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 90.003, 102.185, 384.896, 114.345 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Bottom Shield. A bottom shield shall be installed beneath all",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6005,
    "page number" : 222,
    "bounding box" : [ 71.996, 89.525, 290.622, 101.685 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Type FCC cable, connectors, and insulating ends."
  }, {
    "type" : "paragraph",
    "id" : 6006,
    "page number" : 222,
    "bounding box" : [ 72.007, 26.281, 384.894, 77.901 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Connection to Other Systems. Power feed, grounding connection, and shield system connection between the FCC system and other wiring systems shall be accomplished in a transition assembly identified for this use."
  }, {
    "type" : "paragraph",
    "id" : 6007,
    "page number" : 222,
    "bounding box" : [ 456.845, 494.347, 769.68, 533.242 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Metal-Shield Connectors. Metal shields shall be connected to each other and to boxes, receptacle housings, self-contained devices, and transition assemblies using metal-shield connectors."
  }, {
    "type" : "list",
    "id" : 6008,
    "level" : "5",
    "page number" : 222,
    "bounding box" : [ 456.845, 404.721, 769.709, 482.668 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 456.845, 431.047, 769.709, 482.668 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.24.2.32 Floor Coverings. Floor-mounted Type FCC cable, cable connectors, and insulating ends shall be covered with carpet squares not larger than 900 mm square. Carpet squares that are adhered to the floor shall be attached with release-type adhesives.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 456.845, 404.721, 539.102, 419.357 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.24.2.33 Devices.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6009,
    "level" : "1",
    "page number" : 222,
    "bounding box" : [ 466.2, 303.551, 769.753, 394.092 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 466.2, 379.456, 769.753, 394.092 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Receptacles. All receptacles, receptacle housings, and self-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2462,
        "page number" : 222,
        "bounding box" : [ 456.845, 329.867, 769.724, 379.951 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "contained devices used with the FCC system shall be identified for this use and shall be connected to the Type FCC cable and metal shields. Connection from any grounding conductor of the Type FCC cable shall be made to the shield system at each receptacle."
      } ]
    }, {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 466.2, 303.551, 769.688, 318.187 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Receptacles and Housings. Receptacle housings and self-",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6010,
    "page number" : 222,
    "bounding box" : [ 456.845, 190.717, 769.793, 304.101 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "contained devices designed either for floor mounting or for in-wall or on-wall mounting shall be permitted for use with the FCC system. Receptacle housings and self-contained devices shall incorporate means for facilitating entry and termination of Type FCC cable and for electrically connecting the housing or device with the metal shield. Receptacles and self-contained devices shall comply with 4.6.1.3. Power and communications outlets installed together in common housing shall be permitted in accordance with 8.0.5.24(a)(1)c, Exception No. 2."
  }, {
    "type" : "heading",
    "id" : 6011,
    "level" : "Subtitle",
    "page number" : 222,
    "bounding box" : [ 456.845, 164.336, 582.574, 178.972 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.24.2.47 Splices and Taps."
  }, {
    "type" : "list",
    "id" : 6012,
    "level" : "1",
    "page number" : 222,
    "bounding box" : [ 466.189, 63.232, 769.688, 153.773 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 466.2, 139.136, 769.652, 153.773 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) FCC Systems Alterations. Alterations to FCC systems shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2461,
        "page number" : 222,
        "bounding box" : [ 456.834, 89.493, 769.703, 139.632 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted. New cable connectors shall be used at new connection points to make alterations. It shall be permitted to leave unused cable runs and associated cable connectors in place and energized. All cable ends shall be covered with insulating ends."
      } ]
    }, {
      "type" : "list item",
      "page number" : 222,
      "bounding box" : [ 466.189, 63.232, 769.688, 77.868 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Transition Assemblies. All transition assemblies shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6013,
    "page number" : 222,
    "bounding box" : [ 456.834, 26.248, 769.689, 63.727 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "identified for their use. Each assembly shall incorporate means for facilitating entry of the Type FCC cable into the assembly, for connecting the Type FCC cable to grounded conductors, and for"
  }, {
    "type" : "paragraph",
    "id" : 6015,
    "page number" : 223,
    "bounding box" : [ 71.99, 519.645, 384.838, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrically connecting the assembly to the metal cable shields and to equipment grounding conductors."
  }, {
    "type" : "list",
    "id" : 6016,
    "level" : "3",
    "page number" : 223,
    "bounding box" : [ 71.99, 366.785, 384.839, 508.032 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 71.99, 418.486, 384.839, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.24.2.51 Grounding. All metal shields, boxes, receptacle housings, and self-contained devices shall be electrically continuous to the equipment grounding conductor of the supplying branch circuit. All such electrical connections shall be made with connectors identified for this use. The electrical resistivity of such shield system shall not be more than that of one conductor of the Type FCC cable used in the installation.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2460,
        "page number" : 223,
        "bounding box" : [ 182.394, 392.105, 274.438, 406.741 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.24.3 Construction"
      } ]
    }, {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 71.99, 366.785, 175.075, 381.421 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.24.3.1 Construction.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6017,
    "level" : "1",
    "page number" : 223,
    "bounding box" : [ 81.356, 290.946, 384.862, 356.222 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 81.356, 341.586, 384.862, 356.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Type FCC Cable. Type FCC cable shall be listed for use with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2459,
        "page number" : 223,
        "bounding box" : [ 72.001, 317.262, 384.795, 342.081 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the FCC system and shall consist of three, four, or five flat copper conductors, one of which shall be an equipment grounding conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 81.356, 290.946, 133.911, 305.582 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Shields.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6018,
    "level" : "3",
    "page number" : 223,
    "bounding box" : [ 89.976, 216.092, 384.834, 278.836 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 89.987, 266.677, 384.833, 278.836 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Materials and Dimensions. All top and bottom shields shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2458,
        "page number" : 223,
        "bounding box" : [ 71.98, 228.697, 384.848, 266.176 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of designs and materials identified for their use. Top shields shall be metal. Both metallic and nonmetallic materials shall be permitted for bottom shields."
      } ]
    }, {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 89.976, 216.092, 384.834, 228.251 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Resistivity. Metal shields shall have cross-sectional areas that",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6019,
    "page number" : 223,
    "bounding box" : [ 71.98, 190.772, 384.873, 215.591 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "provide for electrical resistivity of not more than that of one conductor of the Type FCC cable used in the installation."
  }, {
    "type" : "list",
    "id" : 6020,
    "level" : "6",
    "page number" : 223,
    "bounding box" : [ 71.98, 140.187, 384.833, 179.093 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 6002,
    "list items" : [ {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 71.98, 140.187, 384.833, 179.093 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.24.3.2 Corrosion Resistance. Metal components of the system shall be either corrosion resistant, coated with corrosion-resistant materials, or insulated from contact with corrosive substances.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6021,
    "level" : "6",
    "page number" : 223,
    "bounding box" : [ 71.98, 89.547, 384.826, 128.508 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 6001,
    "list items" : [ {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 71.98, 89.547, 384.826, 128.508 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.24.3.13 Insulation. The insulating material of the cable shall be moisture resistant and flame retardant. All insulating materials in the FCC systems shall be identified for their use.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6022,
    "level" : "Subtitle",
    "page number" : 223,
    "bounding box" : [ 71.98, 63.221, 164.731, 77.857 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.24.3.21 Markings."
  }, {
    "type" : "paragraph",
    "id" : 6023,
    "page number" : 223,
    "bounding box" : [ 71.98, 26.292, 384.789, 52.592 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Cable Marking. Type FCC cable shall be clearly and durably marked on both sides at intervals of not more than 600 mm with the"
  }, {
    "type" : "paragraph",
    "id" : 6024,
    "page number" : 223,
    "bounding box" : [ 456.818, 519.612, 769.655, 544.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "information required by 3.10.1.11(a) and with the following additional information:"
  }, {
    "type" : "list",
    "id" : 6025,
    "level" : "3",
    "page number" : 223,
    "bounding box" : [ 474.814, 469.038, 622.058, 506.518 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 474.814, 494.358, 593.016, 506.518 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Material of conductors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 474.814, 481.698, 622.058, 493.858 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Maximum temperature rating",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 474.814, 469.038, 536.036, 481.198 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Ampacity",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6026,
    "page number" : 223,
    "bounding box" : [ 456.807, 418.453, 769.679, 457.359 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Conductor Identification. Conductors shall be clearly and durably identified on both sides throughout their length as specified in 3.10.1.12."
  }, {
    "type" : "paragraph",
    "id" : 6027,
    "page number" : 223,
    "bounding box" : [ 496.049, 366.752, 730.384, 394.048 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.26 — INTEGRATED GAS SPACER CABLE: TYPE IGS"
  }, {
    "type" : "paragraph",
    "id" : 6028,
    "page number" : 223,
    "bounding box" : [ 579.146, 341.487, 647.316, 356.123 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.26.1 General"
  }, {
    "type" : "list",
    "id" : 6029,
    "level" : "4",
    "page number" : 223,
    "bounding box" : [ 456.807, 278.231, 769.65, 330.858 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 456.807, 304.558, 769.65, 330.858 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.26.1.1 Scope. This article covers the use, installation, and construction specifications for integrated gas spacer cable, Type IGS.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 456.807, 278.231, 545.246, 292.867 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.26.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6030,
    "page number" : 223,
    "bounding box" : [ 456.796, 216.037, 769.671, 267.602 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Integrated Gas Spacer Cable, Type IGS. A factory assembly of one or more conductors, each individually insulated and enclosed in a loose fit, nonmetallic flexible conduit as an integrated gas spacer cable rated 0 through 600 volts."
  }, {
    "type" : "heading",
    "id" : 6031,
    "level" : "Subtitle",
    "page number" : 223,
    "bounding box" : [ 571.097, 189.655, 655.28, 204.292 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.26.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 6032,
    "page number" : 223,
    "bounding box" : [ 456.796, 152.792, 769.679, 179.038 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.26.2.1 Uses Permitted. Type IGS cable shall be permitted for use under ground, including direct burial in the earth, as the following:"
  }, {
    "type" : "list",
    "id" : 6033,
    "level" : "5",
    "page number" : 223,
    "bounding box" : [ 466.151, 114.812, 650.123, 139.632 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 466.151, 127.472, 617.653, 139.632 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Service-entrance conductors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 223,
      "bounding box" : [ 466.151, 114.812, 650.123, 126.972 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Feeder or branch-circuit conductors",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6034,
    "page number" : 223,
    "bounding box" : [ 456.796, 76.887, 769.648, 103.133 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.26.2.3 Uses Not Permitted. Type IGS cable shall not be used as interior wiring or be exposed in contact with buildings."
  }, {
    "type" : "paragraph",
    "id" : 6035,
    "page number" : 223,
    "bounding box" : [ 456.796, 38.908, 769.642, 65.208 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.26.2.15 Bending Radius. Where the coilable nonmetallic conduit and cable is bent for installation purposes or is flexed or bent during"
  }, {
    "type" : "paragraph",
    "id" : 6037,
    "page number" : 224,
    "bounding box" : [ 71.99, 519.645, 384.832, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shipment or installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 3.26.2.15."
  }, {
    "type" : "heading",
    "id" : 6038,
    "level" : "Subtitle",
    "page number" : 224,
    "bounding box" : [ 132.106, 480.669, 324.689, 495.306 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.26.2.15 Minimum Radii of Bends"
  }, {
    "type" : "table",
    "id" : 6039,
    "level" : "6",
    "page number" : 224,
    "bounding box" : [ 73.611, 415.82, 382.431, 480.62 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 73.851, 454.52, 221.451, 480.11 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 224,
          "bounding box" : [ 104.568, 453.845, 190.326, 481.142 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conduit Size Metric Designator"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 221.451, 454.52, 382.191, 480.11 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 224,
          "bounding box" : [ 264.173, 453.845, 339.567, 481.142 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Minimum Radii mm"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 73.851, 416.06, 221.451, 454.52 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 224,
          "bounding box" : [ 139.135, 416.511, 155.664, 453.924 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "53 78 103"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 221.451, 416.06, 382.191, 454.52 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 224,
          "bounding box" : [ 290.878, 416.511, 312.927, 453.924 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "600 900 1150"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6040,
    "page number" : 224,
    "bounding box" : [ 71.99, 340.071, 384.825, 391.691 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.26.2.17 Bends. A run of Type IGS cable between pull boxes or terminations shall not contain more than the equivalent of four quarter bends (360 degrees total), including those bends located immediately at the pull box or terminations."
  }, {
    "type" : "paragraph",
    "id" : 6041,
    "page number" : 224,
    "bounding box" : [ 71.99, 264.177, 384.896, 328.392 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.26.2.31 Fittings. Terminations and splices for Type IGS cable shall be identified as a type that is suitable for maintaining the gas pressure within the conduit. A valve and cap shall be provided for each length of the cable and conduit to check the gas pressure or to inject gas into the conduit."
  }, {
    "type" : "list",
    "id" : 6042,
    "level" : "7",
    "page number" : 224,
    "bounding box" : [ 71.99, 226.252, 384.85, 252.553 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 6053,
    "list items" : [ {
      "type" : "list item",
      "page number" : 224,
      "bounding box" : [ 71.99, 226.252, 384.85, 252.553 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.26.2.71 Ampacity. The ampacity of Type IGS cable shall not exceed the values shown in Table 3.26.2.71.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "caption",
    "id" : 6043,
    "page number" : 224,
    "bounding box" : [ 123.41, 187.211, 333.357, 201.847 ],
    "linked content id" : 116,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.26.2.71 Ampacity of Type IGS Cable"
  }, {
    "type" : "table",
    "id" : 6044,
    "level" : "8",
    "page number" : 224,
    "bounding box" : [ 71.151, 59.18, 384.951, 187.22 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 71.391, 173.78, 223.911, 186.71 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 224,
          "bounding box" : [ 81.708, 173.109, 204.032, 188.663 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Size (mm2) Amperes"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 223.911, 173.78, 384.711, 186.71 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 224,
          "bounding box" : [ 236.308, 173.109, 365.842, 187.745 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Size (kcmil) Amperes"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 71.391, 59.42, 223.911, 173.78 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 224,
          "bounding box" : [ 95.995, 59.811, 118.043, 173.184 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 250 400 500 600 725 850 1000 2250"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 224,
          "bounding box" : [ 174.71, 59.822, 191.239, 173.195 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "119 168 206 238 266 292 344 336 357"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 223.911, 59.42, 384.711, 173.78 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 224,
          "bounding box" : [ 252.833, 59.833, 274.882, 173.206 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "2500 3000 3250 3500 3750 4000 4250 4500 4750"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 224,
          "bounding box" : [ 336.533, 59.844, 353.063, 173.217 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "376 412 429 445 461 476 491 505 519"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6045,
    "page number" : 224,
    "bounding box" : [ 533.447, 531.249, 692.994, 545.885 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.26.3 Construction Specifications"
  }, {
    "type" : "paragraph",
    "id" : 6046,
    "page number" : 224,
    "bounding box" : [ 456.829, 469.065, 769.705, 520.62 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.26.3.1 Conductors. The conductors shall be solid aluminum rods, laid parallel, consisting of one to nineteen 13 mm diameter rods. The minimum conductor size shall be 125 mm2, and the maximum size shall be 4750 kcmil."
  }, {
    "type" : "paragraph",
    "id" : 6047,
    "page number" : 224,
    "bounding box" : [ 456.835, 393.171, 769.692, 457.386 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.26.3.9 Insulation. The insulation shall be dry kraft paper tapes and a pressurized sulfur hexafluoride gas (SF6), both approved for electrical use. The nominal gas pressure shall be 138 kPa gauge (20 pounds per square inch gauge). The thickness of the paper spacer shall be as specified in Table 3.26.3.9."
  }, {
    "type" : "heading",
    "id" : 6048,
    "level" : "Subtitle",
    "page number" : 224,
    "bounding box" : [ 522.649, 354.196, 703.794, 368.832 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.26.3.9 Paper Spacer Thickness"
  }, {
    "type" : "table",
    "id" : 6049,
    "level" : "9",
    "page number" : 224,
    "bounding box" : [ 458.451, 302.0, 767.271, 354.14 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 458.691, 328.04, 606.291, 353.63 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 224,
          "bounding box" : [ 506.925, 327.369, 557.627, 342.923 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Size (mm2)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 606.291, 328.04, 767.031, 353.63 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 224,
          "bounding box" : [ 663.232, 327.369, 710.198, 354.665 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Thickness mm"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 458.691, 302.24, 606.291, 328.04 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 224,
          "bounding box" : [ 507.415, 302.625, 557.067, 327.444 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 – 500 600 – 4750"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 606.291, 302.24, 767.031, 328.04 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 224,
          "bounding box" : [ 677.099, 302.625, 696.393, 327.444 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.02 1.52"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6050,
    "page number" : 224,
    "bounding box" : [ 456.83, 188.26, 769.706, 277.806 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.26.3.13 Conduit. The conduit shall be a medium density polyethylene identified as suitable for use with natural gas rated pipe in metric designator 53, 78, or 103 (trade size 2, 3, or 4). The percent fill dimensions for the conduit are shown in Table 3.26.3.13. The size of the conduit permitted for each conductor size shall be calculated for a percent fill not to exceed those found in Table 1, Chapter 9."
  }, {
    "type" : "heading",
    "id" : 6051,
    "level" : "Subtitle",
    "page number" : 224,
    "bounding box" : [ 528.53, 149.274, 697.866, 163.91 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.26.3.13 Conduit Dimensions"
  }, {
    "type" : "table",
    "id" : 6052,
    "level" : "10",
    "page number" : 224,
    "bounding box" : [ 458.451, 59.18, 767.271, 136.58 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 458.691, 97.88, 574.311, 136.07 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 224,
          "bounding box" : [ 473.454, 97.141, 559.212, 124.437 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conduit Size Metric Designator"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 574.311, 97.88, 671.21, 136.07 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 224,
          "bounding box" : [ 587.031, 97.196, 657.532, 137.097 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Actual Outside Diameter mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 671.21, 97.88, 767.031, 136.07 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 224,
          "bounding box" : [ 687.894, 97.185, 750.476, 137.086 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Actual Inside Diameter mm"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 458.691, 59.42, 574.311, 97.88 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 224,
          "bounding box" : [ 508.015, 59.805, 524.544, 97.284 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "53 78 103"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 574.311, 59.42, 671.21, 97.88 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 224,
          "bounding box" : [ 613.982, 59.805, 630.512, 97.284 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "60 89 114"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 224,
        "bounding box" : [ 671.21, 59.42, 767.031, 97.88 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 224,
          "bounding box" : [ 706.742, 59.805, 731.556, 97.284 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "49.46 73.30 94.23"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 6053,
    "level" : "7",
    "page number" : 225,
    "bounding box" : [ 71.99, 519.645, 384.837, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 6042,
    "list items" : [ {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 71.99, 519.645, 384.837, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.26.3.17 Marking. The cable shall be marked in accordance with 3.10.1.11(a), 3.10.1.11(b)(1), and 3.10.1.11(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6064,
    "level" : "Subtitle",
    "page number" : 225,
    "bounding box" : [ 533.447, 531.255, 692.994, 545.892 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.28.3 Construction Specifications"
  }, {
    "type" : "paragraph",
    "id" : 6065,
    "page number" : 225,
    "bounding box" : [ 456.829, 481.721, 769.692, 520.627 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.28.3.1 Construction. Type MV cables shall have copper, aluminum, or copper-clad aluminum conductors and shall comply with Table 3.10.1.61 and Table 3.10.1.63 or Table 3.10.1.64."
  }, {
    "type" : "paragraph",
    "id" : 6054,
    "page number" : 225,
    "bounding box" : [ 82.553, 455.35, 374.285, 495.306 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.28 — MEDIUM VOLTAGE CABLE: TYPE MV 3.28.1 General"
  }, {
    "type" : "paragraph",
    "id" : 6066,
    "page number" : 225,
    "bounding box" : [ 456.829, 443.741, 769.686, 470.042 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.28.3.21 Marking. Medium voltage cable shall be marked as required by 3.10.1.11."
  }, {
    "type" : "list",
    "id" : 6055,
    "level" : "9",
    "page number" : 225,
    "bounding box" : [ 71.99, 392.116, 384.834, 444.732 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 71.99, 418.497, 384.834, 444.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.28.1.1 Scope. This article covers the use, installation, and construction specifications for medium voltage cable, Type MV.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 71.99, 392.116, 160.43, 406.752 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.28.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6067,
    "page number" : 225,
    "bounding box" : [ 482.807, 379.424, 743.711, 419.391 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.30 — METAL-CLAD CABLE: TYPE MC 3.30.1 General"
  }, {
    "type" : "paragraph",
    "id" : 6056,
    "page number" : 225,
    "bounding box" : [ 71.99, 355.263, 384.78, 381.498 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Medium Voltage Cable, Type MV. A single or multiconductor solid dielectric insulated cable rated 2 001 volts or higher."
  }, {
    "type" : "list",
    "id" : 6068,
    "level" : "11",
    "page number" : 225,
    "bounding box" : [ 456.829, 316.168, 769.672, 368.85 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 456.829, 342.55, 769.672, 368.85 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.30.1.1 Scope. This article covers the use, installation, and construction specifications of metal-clad cable, Type MC.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 456.829, 316.168, 545.268, 330.805 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.30.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6057,
    "level" : "Subtitle",
    "page number" : 225,
    "bounding box" : [ 186.292, 328.882, 270.475, 343.518 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.28.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 6058,
    "page number" : 225,
    "bounding box" : [ 71.99, 292.008, 384.79, 318.253 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.28.2.1 Uses Permitted. Type MV cable shall be permitted for use on power systems rated up to 35 000 volts nominal as follows:"
  }, {
    "type" : "paragraph",
    "id" : 6069,
    "page number" : 225,
    "bounding box" : [ 456.818, 253.974, 769.696, 305.594 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Metal Clad Cable, Type MC. A factory assembly of one or more insulated circuit conductors with or without optical fiber members enclosed in an armor of interlocking metal tape, or a smooth or corrugated metallic sheath."
  }, {
    "type" : "list",
    "id" : 6059,
    "level" : "10",
    "page number" : 225,
    "bounding box" : [ 81.356, 216.103, 297.189, 278.847 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 81.356, 266.688, 207.718, 278.847 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In wet or dry locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 81.356, 254.028, 160.786, 266.187 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In raceways",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 81.356, 241.368, 297.189, 253.527 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In cable trays as specified in 3.92.1.3(b)(2)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 81.356, 228.708, 290.798, 240.867 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Direct buried in accordance with 3.0.2.20",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 81.356, 216.103, 244.833, 228.262 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) In messenger-supported wiring",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6070,
    "page number" : 225,
    "bounding box" : [ 456.818, 202.328, 655.302, 242.229 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.30.2 Installation 3.30.2.1 Uses Permitted."
  }, {
    "type" : "paragraph",
    "id" : 6060,
    "page number" : 225,
    "bounding box" : [ 81.351, 193.326, 268.025, 203.948 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The “Uses Permitted” is not an all-inclusive list."
  }, {
    "type" : "paragraph",
    "id" : 6071,
    "page number" : 225,
    "bounding box" : [ 466.172, 177.074, 749.861, 191.71 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General Uses. Type MC cable shall be permitted as follows:"
  }, {
    "type" : "paragraph",
    "id" : 6061,
    "page number" : 225,
    "bounding box" : [ 71.99, 156.285, 384.814, 182.586 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.28.2.3 Uses Not Permitted. Unless identified for the use, Type MV cable shall not be used as follows:"
  }, {
    "type" : "list",
    "id" : 6072,
    "level" : "3",
    "page number" : 225,
    "bounding box" : [ 474.814, 38.942, 769.662, 164.975 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 10,
    "list items" : [ {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 474.814, 152.815, 670.299, 164.975 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For services, feeders, and branch circuits",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 474.814, 140.155, 698.095, 152.315 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) For power, lighting, control, and signal circuits",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 474.814, 127.495, 577.268, 139.655 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Indoors or outdoors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 474.814, 114.836, 586.955, 126.995 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Exposed or concealed",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 474.814, 102.176, 704.933, 114.335 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) To be direct buried where identified for such use",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 474.814, 89.516, 675.873, 101.675 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) In cable tray where identified for such use",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 474.814, 76.922, 557.607, 89.081 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) In any raceway",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 474.814, 64.262, 626.135, 76.421 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) As aerial cable on a messenger",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 474.814, 51.602, 697.712, 63.761 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) In hazardous (classified) locations as permitted",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 474.814, 38.942, 769.662, 51.101 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(10) In dry locations and embedded in plaster finish on brick or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6062,
    "level" : "10",
    "page number" : 225,
    "bounding box" : [ 81.356, 105.711, 323.781, 143.125 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 81.356, 130.965, 253.505, 143.125 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where exposed to direct sunlight",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 81.356, 118.371, 318.327, 130.531 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In cable trays, unless specified in 3.92.1.3(b)(2)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 225,
      "bounding box" : [ 81.356, 105.711, 323.781, 117.871 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Direct buried, unless in accordance with 3.0.2.20",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6063,
    "page number" : 225,
    "bounding box" : [ 71.99, 42.466, 384.832, 94.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.28.2.71 Ampacity. The ampacity of Type MV cable shall be determined in accordance with 3.10.1.60. The ampacity of Type MV cable installed in cable tray shall be determined in accordance with 3.92.1.13."
  }, {
    "type" : "paragraph",
    "id" : 6073,
    "page number" : 225,
    "bounding box" : [ 456.818, 26.282, 663.015, 38.441 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "other masonry except in damp or wet locations"
  }, {
    "type" : "paragraph",
    "id" : 6075,
    "level" : "8",
    "page number" : 226,
    "bounding box" : [ 71.994, 519.645, 384.777, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(11) In wet locations where any of the following conditions are met:"
  }, {
    "type" : "paragraph",
    "id" : 6086,
    "level" : "8",
    "page number" : 226,
    "bounding box" : [ 456.831, 506.985, 769.731, 531.804 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Where subject to cinder fills, strong chlorides, caustic alkalis, or vapors of chlorine or of hydrochloric acids"
  }, {
    "type" : "list",
    "id" : 6076,
    "level" : "9",
    "page number" : 226,
    "bounding box" : [ 99.356, 456.411, 384.876, 506.55 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 99.356, 494.391, 323.782, 506.55 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The metallic covering is impervious to moisture.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 99.356, 481.731, 384.876, 493.891 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. A lead sheath or moisture-impervious jacket is provided",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2457,
        "page number" : 226,
        "bounding box" : [ 71.994, 469.071, 184.354, 481.231 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "under the metal covering."
      } ]
    }, {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 99.356, 456.411, 384.85, 468.571 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The insulated conductors under the metallic covering are",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6087,
    "page number" : 226,
    "bounding box" : [ 456.83, 456.411, 769.687, 495.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.30.2.8 Through or Parallel to Framing Members. Type MC cable shall be protected in accordance with 3.0.1.4(a), (c), and (d) where installed through or parallel to framing members."
  }, {
    "type" : "paragraph",
    "id" : 6077,
    "page number" : 226,
    "bounding box" : [ 71.994, 443.751, 204.02, 455.911 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "listed for use in wet locations."
  }, {
    "type" : "list",
    "id" : 6088,
    "level" : "9",
    "page number" : 226,
    "bounding box" : [ 456.83, 355.241, 769.692, 444.732 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 456.83, 418.486, 769.689, 444.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.30.2.14 In Accessible Attics. The installation of Type MC cable in accessible attics or roof spaces shall also comply with 3.20.2.14.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 456.83, 355.241, 769.692, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.30.2.15 Bending Radius. Bends in Type MC cable shall be so made that the cable will not be damaged. The radius of the curve of the inner edge of any bend shall not be less than required in 3.30.2.15(a) through (c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6078,
    "level" : "8",
    "page number" : 226,
    "bounding box" : [ 71.994, 393.166, 384.85, 430.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(12) Where single-conductor cables are used, all phase conductors and, where used, the neutral conductor shall be grouped together to minimize induced voltage on the sheath."
  }, {
    "type" : "paragraph",
    "id" : 6079,
    "page number" : 226,
    "bounding box" : [ 71.994, 342.582, 384.895, 381.487 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Specific Uses. Type MC cable shall be permitted to be installed in compliance with Parts 7.25.2 and 7.25.3 and 770.52 as applicable and in accordance with 3.30.2.1(b)(1) through (b)(4)."
  }, {
    "type" : "heading",
    "id" : 6089,
    "level" : "Subtitle",
    "page number" : 226,
    "bounding box" : [ 466.196, 328.86, 555.758, 343.496 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Smooth Sheath."
  }, {
    "type" : "list",
    "id" : 6080,
    "level" : "3",
    "page number" : 226,
    "bounding box" : [ 89.99, 216.092, 384.914, 329.421 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 89.99, 317.262, 384.85, 329.421 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Cable Tray. Type MC cable installed in cable tray shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2454,
        "page number" : 226,
        "bounding box" : [ 71.994, 291.997, 384.801, 316.761 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "comply with 3.92.1.3, 3.92.1.4, 3.92.1.6, and 3.92.1.8 through 3.92.1.13."
      } ]
    }, {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 89.99, 279.337, 384.867, 291.496 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Direct Buried. Direct-buried cable shall comply with 3.0.1.5 or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2455,
        "page number" : 226,
        "bounding box" : [ 71.994, 266.677, 178.105, 278.836 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.0.2.20, as appropriate."
      } ]
    }, {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 89.99, 254.017, 384.914, 266.176 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Installed as Service-Entrance Cable. Type MC cable installed",
      "kids" : [ {
        "type" : "list",
        "id" : 2456,
        "level" : "6",
        "page number" : 226,
        "bounding box" : [ 71.994, 228.697, 384.85, 253.516 ],
        "numbering style" : "english letters",
        "number of list items" : 1,
        "list items" : [ {
          "type" : "list item",
          "page number" : 226,
          "bounding box" : [ 71.994, 228.697, 384.85, 253.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "as service-entrance cable shall be permitted in accordance with 230.43.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 89.99, 216.092, 384.81, 228.251 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Installed Outside of Buildings or as Aerial Cable. Type MC",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6090,
    "level" : "3",
    "page number" : 226,
    "bounding box" : [ 474.827, 254.006, 769.676, 316.75 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 474.827, 304.591, 769.669, 316.75 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Ten times the external diameter of the metallic sheath for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2452,
        "page number" : 226,
        "bounding box" : [ 456.83, 291.986, 667.974, 304.145 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cable not more than 19 mm in external diameter"
      } ]
    }, {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 474.827, 279.326, 769.65, 291.485 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Twelve times the external diameter of the metallic sheath for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2453,
        "page number" : 226,
        "bounding box" : [ 456.83, 266.666, 765.349, 278.825 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cable more than 19 mm but not more than 40 mm in external diameter"
      } ]
    }, {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 474.827, 254.006, 769.676, 266.165 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Fifteen times the external diameter of the metallic sheath for",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6091,
    "page number" : 226,
    "bounding box" : [ 456.83, 241.346, 651.117, 253.505 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cable more than 40 mm in external diameter"
  }, {
    "type" : "list",
    "id" : 6092,
    "level" : "5",
    "page number" : 226,
    "bounding box" : [ 456.841, 152.836, 769.689, 229.721 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 456.841, 203.421, 769.689, 229.721 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Interlocked-Type Armor or Corrugated Sheath. Seven times the external diameter of the metallic sheath.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 456.852, 152.836, 769.672, 191.742 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Shielded Conductors. Twelve times the overall diameter of one of the individual conductors or seven times the overall diameter of the multiconductor cable, whichever is greater.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6081,
    "page number" : 226,
    "bounding box" : [ 71.994, 190.772, 384.807, 215.591 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cable installed outside of buildings or as aerial cable shall comply with 225.10, 3.96.2.1, and 3.96.2.3."
  }, {
    "type" : "paragraph",
    "id" : 6082,
    "page number" : 226,
    "bounding box" : [ 81.351, 168.006, 268.025, 178.628 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The “Uses Permitted” is not an all-inclusive list."
  }, {
    "type" : "paragraph",
    "id" : 6083,
    "page number" : 226,
    "bounding box" : [ 71.99, 105.711, 385.134, 157.266 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.30.2.3 Uses Not Permitted. Type MC cable shall not be used where exposed to the following destructive corrosive conditions, unless the metallic sheath is suitable for the conditions or is protected by material suitable for the conditions:"
  }, {
    "type" : "heading",
    "id" : 6093,
    "level" : "Subtitle",
    "page number" : 226,
    "bounding box" : [ 456.852, 126.455, 621.785, 141.091 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.30.2.21 Securing and Supporting."
  }, {
    "type" : "list",
    "id" : 6094,
    "level" : "1",
    "page number" : 226,
    "bounding box" : [ 466.218, 50.605, 769.719, 115.826 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 466.218, 101.19, 769.67, 115.826 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Type MC cable shall be supported and secured by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2451,
        "page number" : 226,
        "bounding box" : [ 456.863, 76.92, 769.706, 101.685 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "staples, cable ties, straps, hangers, or similar fittings or other approved means designed and installed so as not to damage the cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 466.229, 50.605, 769.719, 65.241 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Securing. Unless otherwise provided, cables shall be secured at",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6084,
    "level" : "7",
    "page number" : 226,
    "bounding box" : [ 81.356, 55.137, 258.853, 92.551 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 81.356, 80.391, 258.853, 92.551 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where subject to physical damage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 81.356, 67.731, 216.156, 79.891 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Direct burial in the earth",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 226,
      "bounding box" : [ 81.356, 55.137, 157.173, 67.297 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In concrete",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6095,
    "page number" : 226,
    "bounding box" : [ 456.874, 26.281, 769.771, 51.1 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "intervals not exceeding 1 800 mm. Cables containing four or fewer conductors sized no larger than 5.5 mm2 (2.6 mm dia.) shall be"
  }, {
    "type" : "paragraph",
    "id" : 6085,
    "page number" : 226,
    "bounding box" : [ 81.351, 23.17, 375.408, 42.968 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN to (3): MC cable that is identified for direct burial applications is suitable for installation in concrete."
  }, {
    "type" : "paragraph",
    "id" : 6106,
    "page number" : 227,
    "bounding box" : [ 456.826, 443.747, 769.675, 545.952 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Single Type MC Conductors Grouped Together. Where single Type MC conductors are grouped together in a triangular or square configuration and installed on a messenger or exposed with a maintained free airspace of not less than 2.15 times one conductor diameter (2.15 × O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of the conductors shall not exceed the allowable ampacities in the following tables:"
  }, {
    "type" : "paragraph",
    "id" : 6097,
    "page number" : 227,
    "bounding box" : [ 71.99, 519.645, 384.866, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "secured within 300 mm of every box, cabinet, fitting, or other cable termination."
  }, {
    "type" : "paragraph",
    "id" : 6098,
    "page number" : 227,
    "bounding box" : [ 72.001, 481.731, 384.795, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Supporting. Unless otherwise provided, cables shall be supported at intervals not exceeding 1 800 mm."
  }, {
    "type" : "paragraph",
    "id" : 6099,
    "page number" : 227,
    "bounding box" : [ 72.012, 431.091, 385.017, 481.231 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Horizontal runs of Type MC cable installed in wooden or metal framing members or similar supporting means shall be considered supported and secured where such support does not exceed 1 800 mm intervals."
  }, {
    "type" : "list",
    "id" : 6107,
    "level" : "3",
    "page number" : 227,
    "bounding box" : [ 474.823, 405.822, 769.666, 430.642 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 227,
      "bounding box" : [ 474.823, 418.482, 750.58, 430.642 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Table 3.10.1.20 for conductors rated 0 through 2 000 volts",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 227,
      "bounding box" : [ 474.823, 405.822, 769.666, 417.982 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Table 3.10.1.67 and Table 3.10.1.68 for conductors rated over",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6100,
    "page number" : 227,
    "bounding box" : [ 72.023, 393.166, 384.872, 419.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Unsupported Cables. Type MC cable shall be permitted to be unsupported where the cable:"
  }, {
    "type" : "paragraph",
    "id" : 6108,
    "page number" : 227,
    "bounding box" : [ 456.826, 393.162, 503.079, 405.322 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2000 volts"
  }, {
    "type" : "heading",
    "id" : 6109,
    "level" : "Subtitle",
    "page number" : 227,
    "bounding box" : [ 533.445, 366.781, 692.992, 381.417 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.30.3 Construction Specifications"
  }, {
    "type" : "list",
    "id" : 6101,
    "level" : "4",
    "page number" : 227,
    "bounding box" : [ 72.023, 279.337, 384.933, 380.006 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 227,
      "bounding box" : [ 72.023, 355.241, 384.852, 380.006 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Is fished between access points through concealed spaces in finished buildings or structures and supporting is impractical; or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 227,
      "bounding box" : [ 72.023, 279.337, 384.933, 354.741 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Is not more than 1 800 mm in length from the last point of cable support to the point of connection to a luminaire (lighting fixture) or other piece of electrical equipment and the cable and point of connection are within an accessible ceiling. For the purpose of this section, Type MC cable fittings shall be permitted as a means of cable support.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6110,
    "page number" : 227,
    "bounding box" : [ 456.826, 304.605, 769.704, 356.218 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.30.3.1 Conductors. The conductors shall be of copper, aluminum, or copper-clad aluminum, solid or stranded. The minimum conductor size shall be 18 AWG copper and 3.5 mm2 (2.0 mm dia.) aluminum or copper-clad aluminum."
  }, {
    "type" : "paragraph",
    "id" : 6111,
    "page number" : 227,
    "bounding box" : [ 456.836, 266.691, 769.69, 292.992 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.30.3.5 Equipment Grounding. Where Type MC cable is used for equipment grounding, it shall comply with 2.50.6.9(10) and 2.50.6.13."
  }, {
    "type" : "paragraph",
    "id" : 6102,
    "page number" : 227,
    "bounding box" : [ 72.023, 228.697, 384.899, 267.657 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.30.2.22 Single Conductors. Where single-conductor cables with a nonferrous armor or sheath are used, the installation shall comply with 3.0.1.20."
  }, {
    "type" : "paragraph",
    "id" : 6112,
    "page number" : 227,
    "bounding box" : [ 456.836, 228.711, 769.703, 255.012 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.30.3.9 Insulation. Insulated conductors shall comply with 3.30.3.9(a) or (b)."
  }, {
    "type" : "list",
    "id" : 6103,
    "level" : "5",
    "page number" : 227,
    "bounding box" : [ 72.023, 178.112, 384.939, 217.073 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 6223,
    "list items" : [ {
      "type" : "list item",
      "page number" : 227,
      "bounding box" : [ 72.023, 178.112, 384.939, 217.073 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.30.2.31 Boxes and Fitting. Fittings used for connecting Type MC cable to boxes, cabinets, or other equipment shall be listed and identified for such use.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6104,
    "level" : "6",
    "page number" : 227,
    "bounding box" : [ 71.988, 102.225, 384.852, 166.488 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 227,
      "bounding box" : [ 72.023, 140.187, 384.846, 166.488 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.30.2.71 Ampacity. The ampacity of Type MC cable shall be determined in accordance with 3.10.1.15 or 3.10.1.60 for 2.0 mm2",
      "kids" : [ {
        "type" : "list",
        "id" : 2450,
        "level" : "3",
        "page number" : 227,
        "bounding box" : [ 71.988, 127.545, 384.835, 139.704 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 6225,
        "list items" : [ {
          "type" : "list item",
          "page number" : 227,
          "bounding box" : [ 71.988, 127.545, 384.835, 139.704 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1.6 mm dia.) and larger conductors and in accordance with Table",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 227,
      "bounding box" : [ 71.988, 102.225, 384.852, 127.045 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.2.1.5 for 18 AWG and 16 AWG conductors. The installation shall not exceed the temperature ratings of terminations and equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6105,
    "page number" : 227,
    "bounding box" : [ 71.988, 51.651, 384.879, 90.612 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Type MC Cable Installed in Cable Tray. The ampacities for Type MC cable installed in cable tray shall be determined in accordance with 3.92.1.11 and 3.92.1.13."
  }, {
    "type" : "list",
    "id" : 6113,
    "level" : "4",
    "page number" : 227,
    "bounding box" : [ 456.815, 114.893, 769.684, 217.098 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 227,
      "bounding box" : [ 456.826, 152.872, 769.684, 217.098 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) 600 Volts. Insulated conductors in sizes 18 AWG and 16 AWG shall be of a type listed in Table 402.3, with a maximum operating temperature not less than 90°C (194°F) and as permitted by 7.25.2.7. Conductors larger than 16 AWG shall be of a type listed in Table 3.10.1.13 or of a type identified for use in Type MC cable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 227,
      "bounding box" : [ 456.815, 114.893, 769.671, 141.193 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Over 600 Volts. Insulated conductors shall be of a type listed in Table 3.10.1.61 through Table 3.10.1.64.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6114,
    "page number" : 227,
    "bounding box" : [ 456.815, 26.328, 769.746, 103.213 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.30.3.13 Sheath. Metallic covering shall be one of the following types: smooth metallic sheath, corrugated metallic sheath, interlocking metal tape armor. The metallic sheath shall be continuous and close fitting. A nonmagnetic sheath or armor shall be used on single conductor Type MC. Supplemental protection of an outer covering of corrosion-resistant material shall be permitted and shall be required"
  }, {
    "type" : "paragraph",
    "id" : 6124,
    "page number" : 228,
    "bounding box" : [ 466.191, 534.847, 652.865, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The “Uses Permitted” is not an all-inclusive list."
  }, {
    "type" : "paragraph",
    "id" : 6116,
    "page number" : 228,
    "bounding box" : [ 71.99, 519.645, 384.823, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where such protection is needed. The sheath shall not be used as a current-carrying conductor."
  }, {
    "type" : "paragraph",
    "id" : 6125,
    "page number" : 228,
    "bounding box" : [ 456.831, 497.805, 769.655, 524.106 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.32.2.3 Uses Not Permitted. Type MI cable shall not be used under the following conditions or in the following locations:"
  }, {
    "type" : "paragraph",
    "id" : 6117,
    "page number" : 228,
    "bounding box" : [ 81.351, 496.927, 256.742, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.6 for protection against corrosion."
  }, {
    "type" : "list",
    "id" : 6126,
    "level" : "4",
    "page number" : 228,
    "bounding box" : [ 456.831, 434.571, 769.698, 484.645 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 456.831, 459.891, 769.698, 484.645 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In underground runs unless protected from physical damage, where necessary",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 456.841, 434.571, 769.696, 459.391 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where exposed to conditions that are destructive and corrosive to the metallic sheath, unless additional protection is provided",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6118,
    "page number" : 228,
    "bounding box" : [ 99.056, 446.175, 357.801, 473.471 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.32 — MINERAL-INSULATED, METALSHEATHED CABLE: TYPE MI"
  }, {
    "type" : "paragraph",
    "id" : 6119,
    "page number" : 228,
    "bounding box" : [ 194.341, 420.855, 262.511, 435.492 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.32.1 General"
  }, {
    "type" : "paragraph",
    "id" : 6127,
    "page number" : 228,
    "bounding box" : [ 456.841, 383.986, 769.721, 422.892 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.32.2.8 Through or Parallel to Framing Members. Type MI cable shall be protected in accordance with 3.0.1.4 where installed through or parallel to framing members."
  }, {
    "type" : "list",
    "id" : 6120,
    "level" : "5",
    "page number" : 228,
    "bounding box" : [ 72.001, 344.951, 384.878, 410.293 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 72.001, 371.332, 384.878, 410.293 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.32.1.1 Scope. This article covers the use, installation, and construction specifications for mineral-insulated, metal-sheathed cable, Type MI.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 72.001, 344.951, 160.441, 359.587 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.32.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6128,
    "page number" : 228,
    "bounding box" : [ 456.841, 333.347, 769.689, 372.307 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.32.2.15 Bending Radius. Bends in Type MI cable shall be so made that the cable will not be damaged. The radius of the inner edge of any bend shall not be less than required as follows:"
  }, {
    "type" : "paragraph",
    "id" : 6121,
    "page number" : 228,
    "bounding box" : [ 72.001, 282.767, 384.885, 334.388 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Mineral-Insulated, Metal-Sheathed Cable, Type MI. A factory assembly of one or more conductors insulated with a highly compressed refractory mineral insulation and enclosed in a liquidtight and gastight continuous copper or alloy steel sheath."
  }, {
    "type" : "list",
    "id" : 6129,
    "level" : "4",
    "page number" : 228,
    "bounding box" : [ 456.841, 257.497, 769.79, 320.241 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 456.841, 295.422, 769.705, 320.241 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Five times the external diameter of the metallic sheath for cable not more than 19 mm in external diameter",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 456.841, 257.497, 769.79, 294.921 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Ten times the external diameter of the metallic sheath for cable greater than 19 mm but not more than 25 mm in external diameter",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6122,
    "page number" : 228,
    "bounding box" : [ 72.001, 231.187, 384.163, 271.088 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.32.2 Installation 3.32.2.1 Uses Permitted. Type MI cable shall be permitted as follows:"
  }, {
    "type" : "paragraph",
    "id" : 6130,
    "page number" : 228,
    "bounding box" : [ 456.841, 194.197, 769.717, 245.817 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.32.2.21 Securing and Supporting. Type MI cable shall be supported and secured by staples, straps, hangers, or similar fittings, designed and installed so as not to damage the cable, at intervals not exceeding 1 800 mm."
  }, {
    "type" : "list",
    "id" : 6123,
    "level" : "3",
    "page number" : 228,
    "bounding box" : [ 81.367, 42.448, 384.874, 219.022 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 11,
    "list items" : [ {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 81.367, 206.863, 287.892, 219.022 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For services, feeders, and branch circuits",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 81.367, 194.203, 315.688, 206.362 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) For power, lighting, control, and signal circuits",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 81.367, 181.598, 300.168, 193.757 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In dry, wet, or continuously moist locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 81.367, 168.938, 194.861, 181.097 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Indoors or outdoors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 81.367, 156.278, 234.731, 168.437 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Where exposed or concealed",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 81.367, 143.618, 384.809, 155.777 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Where embedded in plaster, concrete, fill, or other masonry,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2447,
        "page number" : 228,
        "bounding box" : [ 72.001, 130.958, 205.175, 143.117 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "whether above or below grade"
      } ]
    }, {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 81.367, 118.353, 273.041, 130.512 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) In any hazardous (classified) location",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 81.367, 105.693, 259.9, 117.852 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Where exposed to oil and gasoline",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 81.367, 93.033, 384.844, 105.193 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) Where exposed to corrosive conditions not deteriorating to its",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2448,
        "page number" : 228,
        "bounding box" : [ 72.001, 80.373, 100.099, 92.533 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sheath"
      } ]
    }, {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 81.367, 67.713, 384.874, 79.873 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(10) In underground runs where suitably protected against physical",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2449,
        "page number" : 228,
        "bounding box" : [ 72.001, 55.108, 217.079, 67.268 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "damage and corrosive conditions"
      } ]
    }, {
      "type" : "list item",
      "page number" : 228,
      "bounding box" : [ 81.367, 42.448, 225.629, 54.608 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(11) In or attached to cable tray",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6131,
    "level" : "Subtitle",
    "page number" : 228,
    "bounding box" : [ 466.207, 167.936, 769.675, 182.573 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Horizontal Runs Through Holes and Notches. In other than"
  }, {
    "type" : "paragraph",
    "id" : 6132,
    "page number" : 228,
    "bounding box" : [ 456.852, 130.952, 769.745, 168.432 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "vertical runs, cables installed in accordance with 3.0.1.4 shall be considered supported and secured where such support does not exceed 1 800 mm intervals."
  }, {
    "type" : "heading",
    "id" : 6133,
    "level" : "Subtitle",
    "page number" : 228,
    "bounding box" : [ 466.218, 104.691, 769.734, 119.328 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Unsupported Cable. Type MI cable shall be permitted to be"
  }, {
    "type" : "paragraph",
    "id" : 6134,
    "page number" : 228,
    "bounding box" : [ 456.852, 67.707, 769.724, 105.187 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "unsupported where the cable is fished between access points through concealed spaces in finished buildings or structures and supporting is impracticable."
  }, {
    "type" : "heading",
    "id" : 6135,
    "level" : "Subtitle",
    "page number" : 228,
    "bounding box" : [ 466.218, 41.447, 769.574, 56.083 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Cable Trays. All MI cable installed in cable trays shall comply"
  }, {
    "type" : "paragraph",
    "id" : 6136,
    "page number" : 228,
    "bounding box" : [ 456.863, 29.783, 530.642, 41.942 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with 3.92.1.8(b)."
  }, {
    "type" : "paragraph",
    "id" : 6138,
    "page number" : 229,
    "bounding box" : [ 71.99, 494.391, 384.803, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.32.2.22 Single Conductors. Where single-conductor cables are used, all phase conductors and, where used, the neutral conductor shall be grouped together to minimize induced voltage on the sheath."
  }, {
    "type" : "heading",
    "id" : 6139,
    "level" : "Subtitle",
    "page number" : 229,
    "bounding box" : [ 71.99, 468.009, 205.691, 482.646 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.32.2.31 Boxes and Fittings."
  }, {
    "type" : "list",
    "id" : 6140,
    "level" : "4",
    "page number" : 229,
    "bounding box" : [ 72.001, 355.252, 384.913, 457.392 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 229,
      "bounding box" : [ 72.001, 431.091, 384.837, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Fittings. Fittings used for connecting Type MI cable to boxes, cabinets, or other equipment shall be identified for such use.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 229,
      "bounding box" : [ 72.001, 355.252, 384.913, 419.478 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Terminal Seals. Where Type MI cable terminates, an end seal fitting shall be installed immediately after stripping to prevent the entrance of moisture into the insulation. The conductors extending beyond the sheath shall be individually provided with an insulating material.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6141,
    "level" : "5",
    "page number" : 229,
    "bounding box" : [ 72.001, 38.974, 384.879, 343.573 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 229,
      "bounding box" : [ 72.001, 317.273, 384.861, 343.573 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.32.2.71 Ampacity. The ampacity of Type MI cable shall be determined in accordance with 3.10.1.15. The conductor temperature",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2442,
        "page number" : 229,
        "bounding box" : [ 72.001, 279.348, 384.888, 316.772 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "at the end seal fitting shall not exceed the temperature rating of the listed end seal fitting, and the installation shall not exceed the temperature ratings of terminations or equipment."
      }, {
        "type" : "list",
        "id" : 2443,
        "level" : "4",
        "page number" : 229,
        "bounding box" : [ 72.001, 114.878, 384.925, 267.668 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 229,
          "bounding box" : [ 72.001, 228.708, 384.925, 267.668 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Type MI Cable Installed in Cable Tray. The ampacities for Type MI cable installed in cable tray shall be determined in accordance with 3.92.1.11.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 229,
          "bounding box" : [ 72.012, 114.878, 384.894, 217.084 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Single Type MI Conductors Grouped Together. Where single Type MI conductors are grouped together in a triangular or square configuration, as required by 3.32.2.22, and installed on a messenger or exposed with a maintained free air space of not less than 2.15 times one conductor diameter (2.15 × O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of the conductors shall not exceed the allowable ampacities of Table 3.10.1.17.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2444,
        "page number" : 229,
        "bounding box" : [ 148.631, 88.497, 308.178, 103.133 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.32.3 Construction Specifications"
      } ]
    }, {
      "type" : "list item",
      "page number" : 229,
      "bounding box" : [ 72.012, 38.974, 384.879, 77.934 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.32.3.1 Conductors. Type MI cable conductors shall be of solid copper, nickel, or nickel-coated copper with a resistance corresponding to standard mm2 and mm dia. sizes.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6142,
    "page number" : 229,
    "bounding box" : [ 456.829, 494.38, 769.676, 545.946 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.32.3.5 Equipment Grounding. Where the outer sheath is made of copper, it shall provide an adequate path for equipment grounding purposes. Where made of steel, an equipment grounding conductor shall be provided."
  }, {
    "type" : "paragraph",
    "id" : 6143,
    "page number" : 229,
    "bounding box" : [ 456.829, 443.741, 769.654, 482.701 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.32.3.9 Insulation. The conductor insulation in Type MI cable shall be a highly compressed refractory mineral that provides proper spacing for all conductors."
  }, {
    "type" : "paragraph",
    "id" : 6144,
    "page number" : 229,
    "bounding box" : [ 456.829, 405.816, 769.655, 432.116 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.32.3.13 Sheath. The outer sheath shall be of a continuous construction to provide mechanical protection and moisture seal."
  }, {
    "type" : "paragraph",
    "id" : 6145,
    "page number" : 229,
    "bounding box" : [ 472.487, 354.169, 754.046, 381.411 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.34 — NONMETALLIC-SHEATHED CABLE: TYPES NM, NMC, AND NMS"
  }, {
    "type" : "paragraph",
    "id" : 6146,
    "page number" : 229,
    "bounding box" : [ 579.168, 328.838, 647.339, 343.475 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.1 General"
  }, {
    "type" : "list",
    "id" : 6147,
    "level" : "6",
    "page number" : 229,
    "bounding box" : [ 456.829, 265.583, 769.672, 318.21 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 229,
      "bounding box" : [ 456.829, 291.964, 769.672, 318.21 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.34.1.1 Scope. This article covers the use, installation, and construction specifications of nonmetallic-sheathed cable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 229,
      "bounding box" : [ 456.829, 265.583, 549.534, 280.219 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.34.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6148,
    "page number" : 229,
    "bounding box" : [ 456.829, 228.653, 769.655, 254.954 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonmetallic-Sheathed Cable. A factory assembly of two or more insulated conductors enclosed within an overall nonmetallic jacket."
  }, {
    "type" : "paragraph",
    "id" : 6149,
    "page number" : 229,
    "bounding box" : [ 456.84, 190.729, 769.705, 217.029 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Type NM. Insulated conductors enclosed within an overall nonmetallic jacket."
  }, {
    "type" : "paragraph",
    "id" : 6150,
    "page number" : 229,
    "bounding box" : [ 456.829, 152.804, 769.698, 179.049 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Type NMC. Insulated conductors enclosed within an overall, corrosion resistant, nonmetallic jacket."
  }, {
    "type" : "paragraph",
    "id" : 6151,
    "page number" : 229,
    "bounding box" : [ 456.818, 102.164, 769.681, 141.124 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Type NMS. Insulated power or control conductors with signaling, data, and communications conductors within an overall nonmetallic jacket."
  }, {
    "type" : "paragraph",
    "id" : 6152,
    "page number" : 229,
    "bounding box" : [ 456.818, 64.25, 769.692, 90.55 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.1.6 Listed. Type NM, Type NMC, and Type NMS cables shall be listed."
  }, {
    "type" : "heading",
    "id" : 6154,
    "level" : "Subtitle",
    "page number" : 230,
    "bounding box" : [ 186.291, 531.249, 270.473, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.2 Installation"
  }, {
    "type" : "list",
    "id" : 6165,
    "level" : "3",
    "page number" : 230,
    "bounding box" : [ 456.861, 468.009, 769.699, 544.475 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 456.861, 519.656, 769.638, 544.475 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For both exposed and concealed work in normally dry locations except as prohibited by 3.34.2.1(3)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 456.861, 468.009, 769.699, 519.155 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) To be installed or fished in air voids in masonry block or tile walls 3.34.2.3 Uses Not Permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6155,
    "page number" : 230,
    "bounding box" : [ 71.989, 494.397, 384.841, 520.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.2.1 Uses Permitted. Type NM, Type NMC, and Type NMS cables shall be permitted to be used in the following:"
  }, {
    "type" : "list",
    "id" : 6156,
    "level" : "3",
    "page number" : 230,
    "bounding box" : [ 81.344, 296.565, 384.826, 481.236 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 81.344, 469.077, 248.548, 481.236 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) One- and two-family dwellings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 81.344, 456.417, 384.826, 468.577 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Multifamily dwellings permitted to be of Types III, IV, and V",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2439,
        "page number" : 230,
        "bounding box" : [ 71.989, 443.757, 270.562, 455.917 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "construction except as prohibited in 3.34.2.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 81.344, 431.097, 384.805, 443.257 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Other structures permitted to be of Types III, IV, and V",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2440,
        "page number" : 230,
        "bounding box" : [ 71.989, 380.512, 384.853, 430.652 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "construction except as prohibited in 3.34.2.3. Cables shall be concealed within walls, floors, or ceilings that provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies."
      }, {
        "type" : "paragraph",
        "id" : 2441,
        "page number" : 230,
        "bounding box" : [ 81.351, 320.951, 375.429, 368.408 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN No. 1: Types of building construction and occupancy classifications are defined in NFPA 220-1999, Standard on Types of Building Construction, or the applicable building code, or both. FPN No. 2: See Annex E for determination of building types [NFPA 220, Table 31]."
      } ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 81.356, 296.565, 384.776, 308.724 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Cable trays in structures permitted to be Types III, IV, or V",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6166,
    "page number" : 230,
    "bounding box" : [ 456.85, 431.08, 769.688, 457.38 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Types NM, NMC, and NMS. Types NM, NMC, and NMS cables shall not be permitted as follows:"
  }, {
    "type" : "list",
    "id" : 6167,
    "level" : "4",
    "page number" : 230,
    "bounding box" : [ 474.847, 241.357, 769.728, 417.975 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 10,
    "list items" : [ {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 405.815, 769.688, 417.975 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In any dwelling or structure not specifically permitted in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2434,
        "page number" : 230,
        "bounding box" : [ 456.85, 393.155, 560.939, 405.315 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.34.2.1(1), (2), and (3)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 380.495, 769.666, 392.655 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Exposed in dropped or suspended ceilings in other than one-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2435,
        "page number" : 230,
        "bounding box" : [ 456.85, 367.835, 643.215, 379.995 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and two-family and multifamily dwellings"
      } ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 355.23, 605.664, 367.39 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) As service-entrance cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 342.57, 769.728, 354.73 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In commercial garages having hazardous (classified)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2436,
        "page number" : 230,
        "bounding box" : [ 456.85, 329.91, 594.199, 342.07 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "locations as defined in 5.11.1.3"
      } ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 317.25, 769.708, 329.41 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) In theaters and similar locations, except where permitted in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2437,
        "page number" : 230,
        "bounding box" : [ 456.85, 304.59, 505.547, 316.75 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.18.1.4(b)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 291.996, 603.185, 304.156 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) In motion picture studios",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 279.336, 600.053, 291.496 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) In storage battery rooms",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 266.676, 675.008, 278.836 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) In hoistways or on elevators or escalators",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 254.017, 721.849, 266.176 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) Embedded in poured cement, concrete, or aggregate",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 241.357, 769.66, 253.516 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(10) In hazardous (classified) locations, except where permitted by",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6157,
    "page number" : 230,
    "bounding box" : [ 71.99, 283.905, 258.223, 296.065 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where the cables are identified for the use."
  }, {
    "type" : "paragraph",
    "id" : 6158,
    "page number" : 230,
    "bounding box" : [ 81.351, 261.186, 294.479, 271.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.10.1.10 for temperature limitation of conductors."
  }, {
    "type" : "paragraph",
    "id" : 6159,
    "page number" : 230,
    "bounding box" : [ 81.356, 235.815, 348.722, 250.451 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Type NM. Type NM cable shall be permitted as follows:"
  }, {
    "type" : "paragraph",
    "id" : 6168,
    "page number" : 230,
    "bounding box" : [ 456.85, 228.697, 518.927, 240.856 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the following:"
  }, {
    "type" : "list",
    "id" : 6160,
    "level" : "3",
    "page number" : 230,
    "bounding box" : [ 89.998, 186.171, 384.839, 223.65 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 89.998, 211.491, 384.778, 223.65 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For both exposed and concealed work in normally dry",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2438,
        "page number" : 230,
        "bounding box" : [ 72.001, 198.831, 265.939, 210.991 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "locations except as prohibited in 3.34.2.1(3)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 89.998, 186.171, 384.839, 198.331 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) To be installed or fished in air voids in masonry block or tile",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6161,
    "page number" : 230,
    "bounding box" : [ 72.001, 173.577, 95.167, 185.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "walls"
  }, {
    "type" : "list",
    "id" : 6169,
    "level" : "5",
    "page number" : 230,
    "bounding box" : [ 484.213, 178.123, 551.254, 215.602 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 484.213, 203.443, 550.609, 215.602 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. 5.1.2.1(b)(3)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 484.213, 190.783, 551.254, 202.942 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. 5.2.2.1(b)(3)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 484.213, 178.123, 530.456, 190.282 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. 5.4.1.20",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6162,
    "level" : "1",
    "page number" : 230,
    "bounding box" : [ 81.367, 147.261, 364.524, 161.898 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "next list id" : 6174,
    "list items" : [ {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 81.367, 147.261, 364.524, 161.898 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Type NMC. Type NMC cable shall be permitted as follows:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6163,
    "level" : "3",
    "page number" : 230,
    "bounding box" : [ 72.001, 59.703, 384.911, 135.097 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 72.001, 110.277, 384.834, 135.097 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For both exposed and concealed work in dry, moist, damp, or corrosive locations, except as prohibited by 3.34.2.1(3)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 89.998, 97.683, 333.954, 109.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In outside and inside walls of masonry block or tile",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 72.001, 59.703, 384.911, 97.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In a shallow chase in masonry, concrete, or adobe protected against nails or screws by a steel plate at least 1.60 mm thick and covered with plaster, adobe, or similar finish",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6170,
    "page number" : 230,
    "bounding box" : [ 456.85, 140.198, 769.693, 166.498 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Types NM and NMS. Types NM and NMS cables shall not be used under the following conditions or in the following locations:"
  }, {
    "type" : "list",
    "id" : 6171,
    "level" : "4",
    "page number" : 230,
    "bounding box" : [ 474.847, 64.304, 769.709, 127.037 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 114.878, 689.471, 127.037 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where exposed to corrosive fumes or vapors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 102.218, 761.625, 114.378 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where embedded in masonry, concrete, adobe, fill, or plaster",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 89.558, 769.709, 101.718 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In a shallow chase in masonry, concrete, or adobe and covered",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2433,
        "page number" : 230,
        "bounding box" : [ 456.85, 76.964, 616.012, 89.124 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with plaster, adobe, or similar finish"
      } ]
    }, {
      "type" : "list item",
      "page number" : 230,
      "bounding box" : [ 474.847, 64.304, 762.075, 76.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Where exposed or subject to excessive moisture or dampness",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6164,
    "page number" : 230,
    "bounding box" : [ 81.367, 33.443, 360.253, 48.079 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Type NMS. Type NMS cable shall be permitted as follows:"
  }, {
    "type" : "paragraph",
    "id" : 6180,
    "page number" : 231,
    "bounding box" : [ 456.831, 494.399, 769.665, 545.965 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.2.15 Bending Radius. Bends in Types NM, NMC, and NMS cable shall be so made that the cable will not be damaged. The radius of the curve of the inner edge of any bend during or after installation shall not be less than five times the diameter of the cable."
  }, {
    "type" : "paragraph",
    "id" : 6173,
    "page number" : 231,
    "bounding box" : [ 71.99, 519.645, 384.86, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.2.6 Exposed Work. In exposed work, except as provided in 3.0.1.11(a), cable shall be installed as specified in 3.34.2.6(a) through"
  }, {
    "type" : "list",
    "id" : 6174,
    "level" : "1",
    "page number" : 231,
    "bounding box" : [ 71.99, 506.985, 86.93, 519.145 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 6162,
    "list items" : [ {
      "type" : "list item",
      "page number" : 231,
      "bounding box" : [ 71.99, 506.985, 86.93, 519.145 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6175,
    "level" : "3",
    "page number" : 231,
    "bounding box" : [ 71.99, 355.241, 384.916, 495.372 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 231,
      "bounding box" : [ 71.99, 469.071, 384.796, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) To Follow Surface. Cable shall closely follow the surface of the building finish or of running boards.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 231,
      "bounding box" : [ 72.001, 355.241, 384.916, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Protection from Physical Damage. Cable shall be protected from physical damage where necessary by rigid metal conduit, intermediate metal conduit, electrical metallic tubing, Schedule 80 PVC rigid nonmetallic conduit, or other approved means. Where passing through a floor, the cable shall be enclosed in rigid metal conduit, intermediate metal conduit, electrical metallic tubing, Schedule 80 PVC rigid nonmetallic conduit, or other approved means extending at least 150 mm above the floor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6181,
    "page number" : 231,
    "bounding box" : [ 456.831, 380.515, 769.768, 482.72 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.2.21 Securing and Supporting. Nonmetallic-sheathed cable shall be supported and secured by staples, cable ties, straps, hangers, or similar fittings designed and installed so as not to damage the cable, at intervals not exceeding 1 400 mm and within 300 mm of every outlet box, junction box, cabinet, or fitting. Flat cables shall not be stapled on edge. Sections of cable protected from physical damage by raceway shall not be required to be secured within the raceway."
  }, {
    "type" : "heading",
    "id" : 6182,
    "level" : "Subtitle",
    "page number" : 231,
    "bounding box" : [ 466.186, 354.254, 769.654, 368.89 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Horizontal Runs Through Holes and Notches. In other than"
  }, {
    "type" : "paragraph",
    "id" : 6183,
    "page number" : 231,
    "bounding box" : [ 456.831, 279.356, 769.77, 354.749 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "vertical runs, cables installed in accordance with 3.0.1.4 shall be considered to be supported and secured where such support does not exceed 1 400 mm intervals and the nonmetallic-sheathed cable is securely fastened in place by an approved means within 300 mm of each box, cabinet, conduit body, or other nonmetallic-sheathed cable termination."
  }, {
    "type" : "paragraph",
    "id" : 6176,
    "page number" : 231,
    "bounding box" : [ 72.001, 304.602, 384.935, 354.741 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where Type NMC cable is installed in shallow chases in masonry, concrete, or adobe, the cable shall be protected against nails or screws by a steel plate at least 1.60 mm thick and covered with plaster, adobe, or similar finish."
  }, {
    "type" : "paragraph",
    "id" : 6177,
    "page number" : 231,
    "bounding box" : [ 71.993, 165.471, 384.861, 292.977 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) In Unfinished Basements. Where cable is run at angles with joists in unfinished basements, it shall be permissible to secure cables not smaller than two 14 mm2 or three 8.0 mm2 (3.2 mm dia.) conductors directly to the lower edges of the joists. Smaller cables shall be run either through bored holes in joists or on running boards. NM cable used on a wall of an unfinished basement shall be permitted to be installed in a listed conduit or tubing. Conduit or tubing shall utilize a nonmetallic bushing or adapter at the point the cable enters the raceway. Metal conduit and tubings and metal outlet boxes shall be grounded."
  }, {
    "type" : "paragraph",
    "id" : 6184,
    "page number" : 231,
    "bounding box" : [ 466.19, 256.566, 707.183, 267.188 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.14.2.3(c) for support where nonmetallic boxes are used."
  }, {
    "type" : "heading",
    "id" : 6185,
    "level" : "Subtitle",
    "page number" : 231,
    "bounding box" : [ 466.196, 231.189, 769.765, 245.826 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Unsupported Cables. Nonmetallic-sheathed cable shall be"
  }, {
    "type" : "paragraph",
    "id" : 6186,
    "page number" : 231,
    "bounding box" : [ 456.841, 219.525, 655.422, 231.685 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted to be unsupported where the cable:"
  }, {
    "type" : "list",
    "id" : 6187,
    "level" : "3",
    "page number" : 231,
    "bounding box" : [ 456.841, 130.971, 769.909, 206.365 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 231,
      "bounding box" : [ 456.841, 181.611, 769.67, 206.365 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Is fished between access points through concealed spaces in finished buildings or structures and supporting is impracticable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 231,
      "bounding box" : [ 456.841, 130.971, 769.909, 181.111 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Is not more than 1 400 mm from the last point of cable support to the point of connection to a luminaire (lighting fixture) or other piece of electrical equipment and the cable and point of connection are within an accessible ceiling.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6178,
    "page number" : 231,
    "bounding box" : [ 71.993, 89.577, 384.89, 153.858 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.2.8 Through or Parallel to Framing Members. Types NM, NMC, or NMS cable shall be protected in accordance with 3.0.1.4 where installed through or parallel to framing members. Grommets used as required in 3.0.1.4(b)(1) shall remain in place and be listed for the purpose of cable protection."
  }, {
    "type" : "paragraph",
    "id" : 6188,
    "page number" : 231,
    "bounding box" : [ 456.841, 42.462, 769.747, 119.347 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Wiring Device Without a Separate Outlet Box. A wiring device identified for the use, without a separate outlet box, and incorporating an integral cable clamp shall be permitted where the cable is secured in place at intervals not exceeding 1 400 mm and within 300 mm from the wiring device wall opening, and there shall be at least a 300 mm loop of unbroken cable or 150 mm of a cable end"
  }, {
    "type" : "paragraph",
    "id" : 6179,
    "page number" : 231,
    "bounding box" : [ 71.993, 51.664, 384.842, 77.964 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.2.14 In Accessible Attics. The installation of cable in accessible attics or roof spaces shall also comply with 3.20.2.14."
  }, {
    "type" : "paragraph",
    "id" : 6195,
    "page number" : 232,
    "bounding box" : [ 456.85, 531.276, 769.723, 545.913 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.3.5 Conductors. The 600 volt insulated conductors shall be sizes"
  }, {
    "type" : "paragraph",
    "id" : 6190,
    "page number" : 232,
    "bounding box" : [ 71.99, 519.645, 384.8, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "available on the interior side of the finished wall to permit replacement."
  }, {
    "type" : "list",
    "id" : 6196,
    "level" : "4",
    "page number" : 232,
    "bounding box" : [ 456.829, 481.731, 769.736, 533.256 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 232,
      "bounding box" : [ 456.85, 519.612, 769.642, 533.256 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.0 mm2 (1.6 mm dia.) through 30 mm2 copper conductors or sizes",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 232,
      "bounding box" : [ 456.829, 481.731, 769.736, 520.596 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.5 mm2 (2.0 mm dia.) through 2.0 mm2 aluminum or copper-clad aluminum conductors. The signaling conductors shall comply with 7.80.1.5. The communication conductors shall comply with Part 8.0.5.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6191,
    "page number" : 232,
    "bounding box" : [ 71.99, 493.329, 205.691, 507.966 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.2.31 Boxes and Fittings."
  }, {
    "type" : "list",
    "id" : 6192,
    "level" : "1",
    "page number" : 232,
    "bounding box" : [ 81.356, 303.595, 384.886, 482.701 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 232,
      "bounding box" : [ 81.356, 468.064, 384.881, 482.701 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Boxes of Insulating Material. Nonmetallic outlet boxes shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2429,
        "page number" : 232,
        "bounding box" : [ 72.001, 456.4, 223.143, 468.56 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted as provided by 3.14.1.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 232,
      "bounding box" : [ 81.367, 430.085, 384.886, 444.721 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Devices of Insulating Material. Switch, outlet, and tap devices",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2430,
        "page number" : 232,
        "bounding box" : [ 72.001, 329.911, 384.922, 430.635 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of insulating material shall be permitted to be used without boxes in exposed cable wiring and for rewiring in existing buildings where the cable is concealed and fished. Openings in such devices shall form a close fit around the outer covering of the cable, and the device shall fully enclose the part of the cable from which any part of the covering has been removed. Where connections to conductors are by bindingscrew terminals, there shall be available as many terminals as conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 232,
      "bounding box" : [ 81.367, 303.595, 384.861, 318.231 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Devices with Integral Enclosures. Wiring devices with integral",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6197,
    "page number" : 232,
    "bounding box" : [ 456.832, 431.091, 769.685, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.3.9 Equipment Grounding. In addition to the insulated conductors, the cable shall have an insulated or bare conductor for equipment grounding purposes only."
  }, {
    "type" : "paragraph",
    "id" : 6198,
    "page number" : 232,
    "bounding box" : [ 456.832, 367.846, 769.66, 419.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.3.13 Insulation. The insulated power conductors shall be one of the types listed in Table 3.10.1.13 that are suitable for branch circuit wiring or one that is identified for use in these cables. Conductor insulation shall be rated at 90°C (194°F)."
  }, {
    "type" : "paragraph",
    "id" : 6199,
    "page number" : 232,
    "bounding box" : [ 466.19, 335.886, 760.248, 355.748 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Types NM, NMC, and NMS cable identified by the markings NM-B, NMC-B, and NMS-B meet this requirement."
  }, {
    "type" : "paragraph",
    "id" : 6200,
    "page number" : 232,
    "bounding box" : [ 456.83, 298.845, 769.754, 325.146 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.34.3.17 Sheath. The outer sheath of nonmetallic-sheathed cable shall comply with 3.34.3.17(a), (b), and (c)."
  }, {
    "type" : "paragraph",
    "id" : 6193,
    "page number" : 232,
    "bounding box" : [ 72.012, 279.326, 384.795, 304.145 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "enclosures identified for such use shall be permitted as provided by 3.0.1.15(e)."
  }, {
    "type" : "list",
    "id" : 6201,
    "level" : "1",
    "page number" : 232,
    "bounding box" : [ 466.196, 196.701, 769.737, 287.232 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 232,
      "bounding box" : [ 466.196, 272.595, 769.711, 287.232 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Type NM. The overall covering shall be flame retardant and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2426,
        "page number" : 232,
        "bounding box" : [ 456.841, 260.931, 537.382, 273.091 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "moisture resistant."
      } ]
    }, {
      "type" : "list item",
      "page number" : 232,
      "bounding box" : [ 466.207, 234.615, 769.683, 249.252 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Type NMC. The overall covering shall be flame retardant,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2427,
        "page number" : 232,
        "bounding box" : [ 456.852, 223.017, 717.373, 235.177 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "moisture resistant, fungus resistant, and corrosion resistant."
      } ]
    }, {
      "type" : "list item",
      "page number" : 232,
      "bounding box" : [ 466.218, 196.701, 769.737, 211.338 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Type NMS. The overall covering shall be flame retardant and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6194,
    "level" : "3",
    "page number" : 232,
    "bounding box" : [ 72.012, 38.952, 384.929, 267.646 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 232,
      "bounding box" : [ 72.012, 102.196, 384.929, 267.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.34.2.71 Ampacity. The ampacity of Types NM, NMC, and NMS cable shall be determined in accordance with 3.10.1.15. The ampacity shall be in accordance with the 60°C (140°F) conductor temperature rating. The 90°C (194°F) rating shall be permitted to be used for ampacity derating purposes, provided the final derated ampacity does not exceed that for a 60°C (140°F) rated conductor. The ampacity of Types NM, NMC, and NMS cable installed in cable tray shall be determined in accordance with 3.92.1.11. Where more than two NM cables containing two or more currentcarrying conductors are bundled together and pass through wood framing that is to be fire- or draft-stopped using thermal insulation or sealing foam, the allowable ampacity of each conductor shall be adjusted in accordance with Table 3.10.1.15(b)(2)a.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2428,
        "page number" : 232,
        "bounding box" : [ 148.631, 75.881, 308.178, 90.517 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.34.3 Construction Specifications"
      } ]
    }, {
      "type" : "list item",
      "page number" : 232,
      "bounding box" : [ 72.012, 38.952, 384.907, 65.252 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.34.3.1 Construction. The outer cable sheath of nonmetallicsheathed cable shall be a nonmetallic material.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6202,
    "page number" : 232,
    "bounding box" : [ 456.863, 147.112, 769.756, 197.197 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "moisture resistant. The sheath shall be applied so as to separate the power conductors from the communications and signaling conductors. The signaling conductors shall be permitted to be shielded. An optional outer jacket shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 6203,
    "page number" : 232,
    "bounding box" : [ 466.19, 124.326, 672.322, 134.948 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For composite optical cable, see 770.9 and 770.133."
  }, {
    "type" : "paragraph",
    "id" : 6205,
    "page number" : 233,
    "bounding box" : [ 121.011, 518.589, 335.755, 545.885 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.36 — POWER AND CONTROL TRAY CABLE: TYPE TC"
  }, {
    "type" : "paragraph",
    "id" : 6213,
    "page number" : 233,
    "bounding box" : [ 456.825, 519.645, 769.691, 544.465 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors shall be permanently identified as an equipment grounding conductor in accordance with 2.50.6.10(b)."
  }, {
    "type" : "paragraph",
    "id" : 6214,
    "level" : "6",
    "page number" : 233,
    "bounding box" : [ 456.825, 494.38, 769.74, 519.145 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(8) Where installed in wet locations, Type TC cable shall also be resistant to moisture and corrosive agents."
  }, {
    "type" : "paragraph",
    "id" : 6206,
    "page number" : 233,
    "bounding box" : [ 194.324, 493.335, 262.494, 507.972 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.36.1 General"
  }, {
    "type" : "list",
    "id" : 6207,
    "level" : "3",
    "page number" : 233,
    "bounding box" : [ 71.985, 430.035, 384.828, 482.718 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 71.985, 456.417, 384.828, 482.718 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.36.1.1 Scope. This article covers the use, installation, and construction specifications for power and control tray cable, Type TC.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 71.985, 430.035, 160.424, 444.672 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.36.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6215,
    "page number" : 233,
    "bounding box" : [ 466.191, 471.606, 679.319, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.10.1.10 for temperature limitation of conductors."
  }, {
    "type" : "paragraph",
    "id" : 6216,
    "page number" : 233,
    "bounding box" : [ 456.83, 434.565, 769.667, 460.866 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.36.2.3 Uses Not Permitted. Type TC tray cable shall not be installed or used as follows:"
  }, {
    "type" : "list",
    "id" : 6217,
    "level" : "5",
    "page number" : 233,
    "bounding box" : [ 466.196, 346.011, 769.699, 421.405 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 466.196, 409.245, 728.724, 421.405 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Installed where it will be exposed to physical damage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 466.196, 396.651, 769.699, 408.811 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Installed outside a raceway or cable tray system, except as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2423,
        "page number" : 233,
        "bounding box" : [ 456.83, 383.991, 561.715, 396.151 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted in 3.36.2.1(7)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 466.196, 371.331, 769.664, 383.491 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Used where exposed to direct rays of the sun, unless identified",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2424,
        "page number" : 233,
        "bounding box" : [ 456.841, 358.671, 543.592, 370.831 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "as sunlight resistant"
      } ]
    }, {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 466.207, 346.011, 685.027, 358.171 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Direct buried, unless identified for such use",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6208,
    "page number" : 233,
    "bounding box" : [ 71.996, 380.512, 384.872, 419.473 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Power and Control Tray Cable, Type TC. A factory assembly of two or more insulated conductors, with or without associated bare or covered grounding conductors, under a nonmetallic jacket."
  }, {
    "type" : "heading",
    "id" : 6209,
    "level" : "Subtitle",
    "page number" : 233,
    "bounding box" : [ 186.298, 354.197, 270.48, 368.833 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.36.2 Installation"
  }, {
    "type" : "list",
    "id" : 6210,
    "level" : "4",
    "page number" : 233,
    "bounding box" : [ 71.996, 317.268, 384.836, 343.568 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 6224,
    "list items" : [ {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 71.996, 317.268, 384.836, 343.568 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.36.2.1 Uses Permitted. Type TC cable shall be permitted to be used as follows:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6218,
    "page number" : 233,
    "bounding box" : [ 456.841, 295.437, 769.683, 334.398 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.36.2.15 Bending Radius. Bends in Type TC cable shall be made so as not to damage the cable. For Type TC cable without metal shielding, the minimum bending radius shall be as follows:"
  }, {
    "type" : "list",
    "id" : 6211,
    "level" : "5",
    "page number" : 233,
    "bounding box" : [ 81.362, 203.438, 384.845, 304.162 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 81.362, 292.003, 318.44, 304.162 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For power, lighting, control, and signal circuits.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 81.362, 279.343, 170.043, 291.502 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In cable trays.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 81.362, 266.683, 163.564, 278.842 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In raceways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 81.362, 254.023, 338.498, 266.182 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In outdoor locations supported by a messenger wire.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 81.362, 241.363, 368.099, 253.522 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) For Class 1 circuits as permitted in Parts 7.25.2 and 7.25.3.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 81.362, 228.703, 384.845, 240.862 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) For non–power-limited fire alarm circuits if conductors",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2425,
        "page number" : 233,
        "bounding box" : [ 71.996, 216.098, 256.905, 228.257 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "comply with the requirements of 7.60.2.7."
      } ]
    }, {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 81.362, 203.438, 384.842, 215.597 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) In industrial establishments where the conditions of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6219,
    "level" : "5",
    "page number" : 233,
    "bounding box" : [ 466.207, 219.533, 769.754, 282.277 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 466.207, 270.118, 769.631, 282.277 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Four times the overall diameter for cables 25 mm or less in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2421,
        "page number" : 233,
        "bounding box" : [ 456.841, 257.513, 495.184, 269.672 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "diameter"
      } ]
    }, {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 466.207, 244.853, 769.754, 257.012 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Five times the overall diameter for cables larger than 25 mm",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2422,
        "page number" : 233,
        "bounding box" : [ 456.841, 232.193, 650.388, 244.352 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(1 in.) but not more than 50 mm in diameter"
      } ]
    }, {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 466.207, 219.533, 769.69, 231.692 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Six times the overall diameter for cables larger than 50 mm in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6220,
    "page number" : 233,
    "bounding box" : [ 456.841, 168.948, 769.714, 219.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "diameter Type TC cables with metallic shielding shall have a minimum bending radius of not less than 12 times the cable overall diameter."
  }, {
    "type" : "paragraph",
    "id" : 6212,
    "page number" : 233,
    "bounding box" : [ 71.987, 26.325, 384.93, 202.937 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, and where the cable is continuously supported and protected against physical damage using mechanical protection, such as struts, angles, or channels, Type TC tray cable that complies with the crush and impact requirements of Type MC cable and is identified for such use with the marking Type TC–ER shall be permitted between a cable tray and the utilization equipment or device. The cable shall be secured at intervals not exceeding 1 800 mm. Equipment grounding for the utilization equipment shall be provided by an equipment grounding conductor within the cable. In cables containing conductors sized 14 mm2 or smaller, the equipment grounding conductor shall be provided within the cable or, at the time of installation, one or more insulated"
  }, {
    "type" : "list",
    "id" : 6221,
    "level" : "4",
    "page number" : 233,
    "bounding box" : [ 456.826, 28.81, 769.699, 157.269 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 456.826, 80.391, 769.699, 157.269 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.36.2.71 Ampacity. The ampacity of Type TC tray cable shall be determined in accordance with 3.92.1.11 for 2.0 mm2 (1.6 mm dia.) and larger conductors, in accordance with 4.2.1.5 for 18 AWG through 16 AWG conductors where installed in cable tray, and in accordance with 3.10.1.15 where installed in a raceway or as messenger supported wiring.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2420,
        "page number" : 233,
        "bounding box" : [ 533.444, 54.075, 692.991, 68.712 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.36.3 Construction Specifications"
      } ]
    }, {
      "type" : "list item",
      "page number" : 233,
      "bounding box" : [ 456.826, 28.81, 769.681, 43.447 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.36.3.1 Construction. A metallic sheath or armor as defined in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6223,
    "level" : "5",
    "page number" : 234,
    "bounding box" : [ 71.99, 506.985, 384.835, 544.464 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 6103,
    "list items" : [ {
      "type" : "list item",
      "page number" : 234,
      "bounding box" : [ 71.99, 506.985, 384.835, 544.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.30.3.13 shall not be permitted either under or over the nonmetallic jacket. Metallic shield(s) shall be permitted over groups of conductors, under the outer jacket, or both.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6224,
    "level" : "4",
    "page number" : 234,
    "bounding box" : [ 71.99, 469.065, 384.813, 495.372 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 6210,
    "list items" : [ {
      "type" : "list item",
      "page number" : 234,
      "bounding box" : [ 71.99, 469.065, 384.813, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.36.3.5 Conductors. The insulated conductors of Type TC tray cable shall be in sizes 18 AWG through 500 mm2 copper and sizes 3.5 mm2",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6225,
    "level" : "3",
    "page number" : 234,
    "bounding box" : [ 71.986, 393.171, 384.927, 470.016 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 2450,
    "list items" : [ {
      "type" : "list item",
      "page number" : 234,
      "bounding box" : [ 71.986, 418.491, 384.927, 470.016 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2.0 mm dia.) through 500 mm2 aluminum or copper-clad aluminum. Insulated conductors of sizes 2.0 mm2 (1.6 mm dia.) and larger copper and sizes 3.5 mm2 (2.0 mm dia.) and larger aluminum or copper-clad aluminum shall be one of the types listed in Table 3.10.1.13 or Table",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 234,
      "bounding box" : [ 71.993, 393.171, 384.86, 417.99 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.62 that is suitable for branch circuit and feeder circuits or one that is identified for such use.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6231,
    "page number" : 234,
    "bounding box" : [ 456.853, 506.957, 769.726, 545.917 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Service-Entrance Cable. A single conductor or multiconductor assembly provided with or without an overall covering, primarily used for services, and of the following types:"
  }, {
    "type" : "paragraph",
    "id" : 6232,
    "page number" : 234,
    "bounding box" : [ 456.853, 481.703, 769.719, 508.003 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Type SE. Service-entrance cable having a flame-retardant, moisture-resistant covering."
  }, {
    "type" : "paragraph",
    "id" : 6233,
    "page number" : 234,
    "bounding box" : [ 456.853, 443.723, 769.733, 482.683 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Type USE. Service-entrance cable, identified for underground use, having a moisture-resistant covering, but not required to have a flame-retardant covering."
  }, {
    "type" : "paragraph",
    "id" : 6234,
    "page number" : 234,
    "bounding box" : [ 456.853, 392.087, 655.337, 432.044 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.38.2 Installation 3.38.2.1 Uses Permitted."
  }, {
    "type" : "list",
    "id" : 6226,
    "level" : "1",
    "page number" : 234,
    "bounding box" : [ 81.359, 265.697, 384.862, 381.492 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 234,
      "bounding box" : [ 81.359, 366.855, 384.828, 381.492 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Fire Alarm Systems. Where used for fire alarm systems,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2418,
        "page number" : 234,
        "bounding box" : [ 71.993, 355.257, 304.607, 367.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductors shall also be in accordance with 7.60.2.7."
      } ]
    }, {
      "type" : "list item",
      "page number" : 234,
      "bounding box" : [ 81.359, 328.941, 384.827, 343.578 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Thermocouple Circuits. Conductors in Type TC cable used for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2419,
        "page number" : 234,
        "bounding box" : [ 71.993, 292.012, 384.841, 329.437 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "thermocouple circuits in accordance with Part 7.25.3 shall also be permitted to be any of the materials used for thermocouple extension wire."
      } ]
    }, {
      "type" : "list item",
      "page number" : 234,
      "bounding box" : [ 81.359, 265.697, 384.862, 280.333 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Class I Circuit Conductors. Insulated conductors of 18 AWG",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6235,
    "page number" : 234,
    "bounding box" : [ 456.853, 329.904, 769.717, 381.459 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Service-Entrance Conductors. Service-entrance cable shall be permitted to be used as service-entrance conductors and shall be installed in accordance with 2.30.1.6, 2.30.1.7, and Parts 2.30.2, 2.30.3, and 2.30.4."
  }, {
    "type" : "paragraph",
    "id" : 6236,
    "page number" : 234,
    "bounding box" : [ 456.853, 291.99, 769.726, 329.404 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Type USE used for service laterals shall be permitted to emerge from the ground outside at terminations in meter bases or other enclosures where protected in accordance with 3.0.1.5(d)."
  }, {
    "type" : "heading",
    "id" : 6237,
    "level" : "Subtitle",
    "page number" : 234,
    "bounding box" : [ 466.208, 265.609, 612.979, 280.245 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Branch Circuits or Feeders."
  }, {
    "type" : "paragraph",
    "id" : 6227,
    "page number" : 234,
    "bounding box" : [ 72.004, 178.128, 384.896, 266.192 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and 16 AWG copper shall also be in accordance with 7.25.2.7. 3.36.3.17 Jacket. The outer jacket shall be a flame-retardant, nonmetallic material. 3.36.3.21 Marking. There shall be no voltage marking on a Type TC cable employing thermocouple extension wire."
  }, {
    "type" : "list",
    "id" : 6238,
    "level" : "4",
    "page number" : 234,
    "bounding box" : [ 474.849, 38.956, 769.704, 253.51 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 234,
      "bounding box" : [ 474.849, 241.351, 769.686, 253.51 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Grounded Conductor Insulated. Type SE service-entrance",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2414,
        "page number" : 234,
        "bounding box" : [ 456.853, 203.426, 769.69, 240.85 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cables shall be permitted in wiring systems where all of the circuit conductors of the cable are of the rubber-covered or thermoplastic type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 234,
      "bounding box" : [ 474.849, 190.766, 769.667, 202.925 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Grounded Conductor Not Insulated. Type SE service-entrance",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2415,
        "page number" : 234,
        "bounding box" : [ 456.853, 152.841, 769.684, 190.265 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cable shall be permitted for use where the insulated conductors are used for circuit wiring and the uninsulated conductor is used only for equipment grounding purposes."
      }, {
        "type" : "paragraph",
        "id" : 2416,
        "page number" : 234,
        "bounding box" : [ 456.853, 101.139, 769.724, 141.063 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Uninsulated conductors shall be permitted as a grounded conductor in accordance with 2.50.7.11, 2.50.2.13, and 2.25.2.1 through 2.25.2.11."
      } ]
    }, {
      "type" : "list item",
      "page number" : 234,
      "bounding box" : [ 474.849, 76.936, 769.704, 89.096 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Temperature Limitations. Type SE service-entrance cable used",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2417,
        "page number" : 234,
        "bounding box" : [ 456.853, 51.616, 769.708, 76.436 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "to supply appliances shall not be subject to conductor temperatures in excess of the temperature specified for the type of insulation involved."
      } ]
    }, {
      "type" : "list item",
      "page number" : 234,
      "bounding box" : [ 474.849, 38.956, 727.287, 51.116 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Installation Methods for Branch Circuits and Feeders.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6228,
    "page number" : 234,
    "bounding box" : [ 104.999, 126.481, 351.777, 153.777 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.38 — SERVICE-ENTRANCE CABLE: TYPES SE AND USE"
  }, {
    "type" : "paragraph",
    "id" : 6229,
    "page number" : 234,
    "bounding box" : [ 194.343, 101.15, 262.513, 115.787 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.38.1 General"
  }, {
    "type" : "list",
    "id" : 6230,
    "level" : "3",
    "page number" : 234,
    "bounding box" : [ 72.004, 37.906, 384.847, 90.577 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 234,
      "bounding box" : [ 72.004, 64.276, 384.847, 90.577 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.38.1.1 Scope. This article covers the use, installation, and construction specifications of service-entrance cable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 234,
      "bounding box" : [ 72.004, 37.906, 164.709, 52.542 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.38.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6247,
    "page number" : 235,
    "bounding box" : [ 456.829, 532.315, 664.362, 544.475 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the ungrounded conductors shall be so marked."
  }, {
    "type" : "paragraph",
    "id" : 6240,
    "page number" : 235,
    "bounding box" : [ 71.988, 494.391, 384.885, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Interior Installations. In addition to the provisions of this article, Type SE service-entrance cable used for interior wiring shall comply with the installation requirements of Parts 3.34.1 and 3.34.2, excluding 3.34.2.71."
  }, {
    "type" : "paragraph",
    "id" : 6248,
    "page number" : 235,
    "bounding box" : [ 488.209, 480.68, 738.31, 507.976 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.40 — UNDERGROUND FEEDER AND BRANCH-CIRCUIT CABLE: TYPE UF"
  }, {
    "type" : "paragraph",
    "id" : 6241,
    "page number" : 235,
    "bounding box" : [ 81.351, 471.607, 294.479, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.10.1.10 for temperature limitation of conductors."
  }, {
    "type" : "paragraph",
    "id" : 6249,
    "page number" : 235,
    "bounding box" : [ 579.168, 455.349, 647.338, 469.985 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.40.1 General"
  }, {
    "type" : "paragraph",
    "id" : 6242,
    "page number" : 235,
    "bounding box" : [ 71.99, 320.757, 384.907, 459.384 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. Exterior Installations. In addition to the provisions of this article, service-entrance cable used for feeders or branch circuits, where installed as exterior wiring, shall be installed in accordance with Part 2.25.1. The cable shall be supported in accordance with 3.34.2.21, unless used as messenger-supported wiring as permitted in Part 3.96.2. Type USE cable installed as underground feeder and branch circuit cable shall comply with Part 3.40.2. Where Type USE cable emerges from the ground at terminations, it shall be protected in accordance with 3.0.1.5(d). Multiconductor service-entrance cable shall be permitted to be installed as messenger-supported wiring in accordance with 2.25.1.10 and Part 3.96.2."
  }, {
    "type" : "list",
    "id" : 6250,
    "level" : "6",
    "page number" : 235,
    "bounding box" : [ 456.829, 379.433, 769.701, 444.72 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 235,
      "bounding box" : [ 456.829, 405.815, 769.701, 444.72 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.40.1.1 Scope. This article covers the use, installation, and construction specifications for underground feeder and branch-circuit cable, Type UF.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 235,
      "bounding box" : [ 456.829, 379.433, 545.268, 394.07 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.40.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6251,
    "page number" : 235,
    "bounding box" : [ 456.818, 317.239, 769.71, 368.86 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Underground Feeder and Branch-Circuit Cable, Type UF. A factory assembly of one or more insulated conductors with an integral or an overall covering of nonmetallic material suitable for direct burial in the earth."
  }, {
    "type" : "list",
    "id" : 6243,
    "level" : "5",
    "page number" : 235,
    "bounding box" : [ 71.99, 130.957, 384.892, 309.078 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 235,
      "bounding box" : [ 71.99, 257.513, 384.862, 309.078 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.38.2.15 Bending Radius. Bends in Types USE and SE cable shall be so made that the cable will not be damaged. The radius of the curve of the inner edge of any bend, during or after installation, shall not be less than five times the diameter of the cable.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2413,
        "page number" : 235,
        "bounding box" : [ 182.394, 231.131, 274.438, 245.767 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.38.3 Construction"
      } ]
    }, {
      "type" : "list item",
      "page number" : 235,
      "bounding box" : [ 71.99, 130.957, 384.892, 220.502 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.38.3.1 Construction. Cabled, single-conductor, Type USE constructions recognized for underground use shall be permitted to have a bare copper conductor cabled with the assembly. Type USE single, parallel, or cabled conductor assemblies recognized for underground use shall be permitted to have a bare copper concentric conductor applied. These constructions shall not require an outer overall covering.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6252,
    "level" : "Subtitle",
    "page number" : 235,
    "bounding box" : [ 456.818, 290.978, 734.012, 305.615 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.40.1.6 Listing Requirements. Type UF cable shall be listed."
  }, {
    "type" : "paragraph",
    "id" : 6253,
    "page number" : 235,
    "bounding box" : [ 456.818, 240.328, 769.614, 280.229 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.40.2 Installation 3.40.2.1 Uses Permitted. Type UF cable shall be permitted as follows:"
  }, {
    "type" : "list",
    "id" : 6254,
    "level" : "4",
    "page number" : 235,
    "bounding box" : [ 466.172, 51.611, 769.734, 228.218 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 235,
      "bounding box" : [ 466.172, 216.058, 769.608, 228.218 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For use underground, including direct burial in the earth. For",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2409,
        "page number" : 235,
        "bounding box" : [ 456.818, 203.399, 628.593, 215.558 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "underground requirements, see 3.0.1.5."
      } ]
    }, {
      "type" : "list item",
      "page number" : 235,
      "bounding box" : [ 466.172, 190.739, 769.614, 202.898 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) As single-conductor cables. Where installed as single-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2410,
        "page number" : 235,
        "bounding box" : [ 456.818, 140.165, 769.685, 190.238 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor cables, all conductors of the feeder grounded conductor or branch circuit, including the grounded conductor and equipment grounding conductor, if any, shall be installed in accordance with 3.0.1.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 235,
      "bounding box" : [ 466.172, 127.505, 769.602, 139.664 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) For wiring in wet, dry, or corrosive locations under the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2411,
        "page number" : 235,
        "bounding box" : [ 456.818, 114.845, 635.894, 127.004 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "recognized wiring methods of this Code."
      } ]
    }, {
      "type" : "list item",
      "page number" : 235,
      "bounding box" : [ 466.172, 102.185, 769.734, 114.344 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Installed as nonmetallic-sheathed cable. Where so installed,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2412,
        "page number" : 235,
        "bounding box" : [ 456.818, 76.931, 769.682, 101.684 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the installation and conductor requirements shall comply with Parts 3.34.2 and 3.34.3 and shall be of the multiconductor type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 235,
      "bounding box" : [ 466.172, 64.271, 754.703, 76.43 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) For solar photovoltaic systems in accordance with 6.90.4.1.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 235,
      "bounding box" : [ 466.172, 51.611, 769.629, 63.771 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) As single-conductor cables as the nonheating leads for heating",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6244,
    "page number" : 235,
    "bounding box" : [ 81.351, 99.006, 375.441, 118.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.30.4.2, Exception, item (2), for directly buried, uninsulated serviceentrance conductors."
  }, {
    "type" : "paragraph",
    "id" : 6245,
    "page number" : 235,
    "bounding box" : [ 71.99, 62.031, 384.86, 86.785 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Type SE or USE cable containing two or more conductors shall be permitted to have one conductor uninsulated."
  }, {
    "type" : "paragraph",
    "id" : 6255,
    "page number" : 235,
    "bounding box" : [ 456.818, 38.951, 596.296, 51.111 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cables as provided in 4.24.5.10."
  }, {
    "type" : "paragraph",
    "id" : 6246,
    "page number" : 235,
    "bounding box" : [ 71.99, 24.051, 384.824, 50.352 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.38.3.21 Marking. Service-entrance cable shall be marked as required in 3.10.1.11. Cable with the neutral conductor smaller than"
  }, {
    "type" : "paragraph",
    "id" : 6262,
    "page number" : 236,
    "bounding box" : [ 456.824, 481.726, 769.675, 545.951 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.40.3.9 Insulation. The conductors of Type UF shall be one of the moisture-resistant types listed in Table 3.10.1.13 that is suitable for branch-circuit wiring or one that is identified for such use. Where installed as a substitute wiring method for NM cable, the conductor insulation shall be rated 90°C (194°F)."
  }, {
    "type" : "paragraph",
    "id" : 6257,
    "level" : "6",
    "page number" : 236,
    "bounding box" : [ 71.985, 519.645, 384.877, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(7) Supported by cable trays. Type UF cable supported by cable trays shall be of the multiconductor type."
  }, {
    "type" : "paragraph",
    "id" : 6258,
    "page number" : 236,
    "bounding box" : [ 81.351, 496.927, 294.479, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.10.1.10 for temperature limitation of conductors."
  }, {
    "type" : "list",
    "id" : 6259,
    "level" : "7",
    "page number" : 236,
    "bounding box" : [ 71.99, 459.891, 384.819, 486.126 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 236,
      "bounding box" : [ 71.99, 459.891, 384.819, 486.126 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.40.2.3 Uses Not Permitted. Type UF cable shall not be used as follows:",
      "kids" : [ {
        "type" : "list",
        "id" : 2408,
        "level" : "4",
        "page number" : 236,
        "bounding box" : [ 81.356, 270.113, 384.885, 446.731 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 11,
        "list items" : [ {
          "type" : "list item",
          "page number" : 236,
          "bounding box" : [ 81.356, 434.571, 220.815, 446.731 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) As service-entrance cable",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 236,
          "bounding box" : [ 81.356, 421.911, 207.89, 434.071 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) In commercial garages",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 236,
          "bounding box" : [ 81.356, 409.251, 248.417, 421.411 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) In theaters and similar locations",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 236,
          "bounding box" : [ 81.356, 396.646, 218.336, 408.806 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) In motion picture studios",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 236,
          "bounding box" : [ 81.356, 383.986, 215.204, 396.146 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(5) In storage battery rooms",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 236,
          "bounding box" : [ 81.356, 371.326, 290.159, 383.486 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(6) In hoistways or on elevators or escalators",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 236,
          "bounding box" : [ 81.356, 358.666, 258.599, 370.826 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(7) In hazardous (classified) locations",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 236,
          "bounding box" : [ 81.356, 346.006, 384.843, 358.166 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(8) Embedded in poured cement, concrete, or aggregate, except",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2406,
            "page number" : 236,
            "bounding box" : [ 71.99, 320.752, 384.821, 345.506 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "where embedded in plaster as nonheating leads where permitted in 4.24.5.10"
          } ]
        }, {
          "type" : "list item",
          "page number" : 236,
          "bounding box" : [ 81.356, 308.092, 384.778, 320.252 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(9) Where exposed to direct rays of the sun, unless identified as",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2407,
            "page number" : 236,
            "bounding box" : [ 71.99, 295.432, 146.876, 307.592 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "sunlight resistant"
          } ]
        }, {
          "type" : "list item",
          "page number" : 236,
          "bounding box" : [ 81.356, 282.773, 258.861, 294.932 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(10) Where subject to physical damage",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 236,
          "bounding box" : [ 81.356, 270.113, 384.885, 282.272 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(11) As overhead cable, except where installed as messenger-",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6263,
    "page number" : 236,
    "bounding box" : [ 456.824, 431.086, 769.737, 470.047 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.40.3.13 Sheath. The overall covering shall be flame retardant; moisture, fungus, and corrosion resistant; and suitable for direct burial in the earth."
  }, {
    "type" : "paragraph",
    "id" : 6264,
    "page number" : 236,
    "bounding box" : [ 503.862, 379.451, 722.623, 406.747 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.42 — INTERMEDIATE METAL CONDUIT: TYPE IMC"
  }, {
    "type" : "paragraph",
    "id" : 6265,
    "page number" : 236,
    "bounding box" : [ 579.163, 354.186, 647.333, 368.822 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.1 General"
  }, {
    "type" : "list",
    "id" : 6266,
    "level" : "9",
    "page number" : 236,
    "bounding box" : [ 456.824, 278.27, 769.684, 343.557 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 236,
      "bounding box" : [ 456.824, 304.597, 769.684, 343.557 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.42.1.1 Scope. This article covers the use, installation, and construction specifications for intermediate metal conduit (IMC) and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 236,
      "bounding box" : [ 456.824, 278.27, 545.263, 292.906 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.42.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6260,
    "page number" : 236,
    "bounding box" : [ 71.99, 257.508, 283.59, 269.667 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supported wiring in accordance with Part 3.96.2"
  }, {
    "type" : "paragraph",
    "id" : 6267,
    "page number" : 236,
    "bounding box" : [ 456.824, 203.427, 769.754, 267.641 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Intermediate Metal Conduit (IMC). A steel threadable raceway of circular cross section designed for the physical protection and routing of conductors and cables and for use as an equipment grounding conductor when installed with its integral or associated coupling and appropriate fittings."
  }, {
    "type" : "list",
    "id" : 6261,
    "level" : "8",
    "page number" : 236,
    "bounding box" : [ 71.986, 42.471, 384.857, 245.828 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 236,
      "bounding box" : [ 71.99, 206.868, 384.832, 245.828 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.40.2.15 Bending Radius. Bends in Type UF cable shall be so made that the cable is not damaged. The radius of the curve of the inner edge of any bend shall not be less than five times the diameter of the cable.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2403,
        "page number" : 236,
        "bounding box" : [ 71.99, 168.943, 384.844, 195.243 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.40.2.71 Ampacity. The ampacity of Type UF cable shall be that of 60°C (140°F) conductors in accordance with 3.10.1.15."
      }, {
        "type" : "paragraph",
        "id" : 2404,
        "page number" : 236,
        "bounding box" : [ 148.609, 142.561, 308.156, 157.198 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.40.3 Construction Specifications"
      }, {
        "type" : "paragraph",
        "id" : 2405,
        "page number" : 236,
        "bounding box" : [ 71.988, 93.045, 384.853, 131.999 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.40.3.1 Conductors. The conductors shall be sizes 2.0 mm2 (1.6 mm dia.) copper or 3.5 mm2 (2.0 mm dia.) aluminum or copperclad aluminum through 100 mm2."
      } ]
    }, {
      "type" : "list item",
      "page number" : 236,
      "bounding box" : [ 71.986, 42.471, 384.857, 81.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.40.3.5 Equipment Grounding. In addition to the insulated conductors, the cable shall be permitted to have an insulated or bare conductor for equipment grounding purposes only.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6268,
    "page number" : 236,
    "bounding box" : [ 456.824, 165.447, 769.672, 191.748 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.1.6 Listing Requirements. IMC, factory elbows and couplings, and associated fittings shall be listed."
  }, {
    "type" : "paragraph",
    "id" : 6269,
    "page number" : 236,
    "bounding box" : [ 456.835, 113.811, 655.319, 153.768 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.2 Installation 3.42.2.1 Uses Permitted."
  }, {
    "type" : "list",
    "id" : 6270,
    "level" : "10",
    "page number" : 236,
    "bounding box" : [ 456.824, 38.979, 769.684, 103.194 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 6274,
    "list items" : [ {
      "type" : "list item",
      "page number" : 236,
      "bounding box" : [ 456.835, 76.959, 769.656, 103.194 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) All Atmospheric Conditions and Occupancies. Use of IMC shall be permitted under all atmospheric conditions and occupancies.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 236,
      "bounding box" : [ 456.824, 38.979, 769.684, 65.28 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Corrosion Environments. IMC, elbows, couplings, and fittings shall be permitted to be installed in concrete, in direct contact with the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "footer",
    "id" : 6272,
    "page number" : 236,
    "bounding box" : [ 456.824, 26.319, 769.633, 38.479 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 34,
      "page number" : 236,
      "bounding box" : [ 456.824, 26.319, 769.633, 38.479 ],
      "heading level" : 4,
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "earth, or in areas subject to severe corrosive influences where"
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6281,
    "page number" : 237,
    "bounding box" : [ 456.829, 481.737, 769.686, 545.962 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.2.15 Bends — How Made. Bends of IMC shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. The radius of the curve of any field bend to the centerline of the conduit shall not be less than indicated in Table 2, Chapter 9."
  }, {
    "type" : "list",
    "id" : 6274,
    "level" : "10",
    "page number" : 237,
    "bounding box" : [ 71.99, 380.506, 384.902, 544.464 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "previous list id" : 6270,
    "list items" : [ {
      "type" : "list item",
      "id" : 6273,
      "page number" : 237,
      "bounding box" : [ 71.99, 519.645, 384.868, 544.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "protected by corrosion protection and judged suitable for the condition.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 237,
      "bounding box" : [ 71.99, 431.091, 384.881, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Cinder Fill. IMC shall be permitted to be installed in or under cinder fill where subject to permanent moisture where protected on all sides by a layer of noncinder concrete not less than 50 mm thick; where the conduit is not less than 450 mm under the fill; or where protected by corrosion protection and judged suitable for the condition.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 237,
      "bounding box" : [ 71.99, 380.506, 384.902, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Wet Locations. All supports, bolts, straps, screws, and so forth, shall be of corrosion-resistant materials or protected against corrosion by corrosion-resistant materials.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6282,
    "page number" : 237,
    "bounding box" : [ 456.829, 431.097, 769.687, 470.057 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes."
  }, {
    "type" : "paragraph",
    "id" : 6283,
    "page number" : 237,
    "bounding box" : [ 456.829, 367.852, 769.689, 419.472 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.2.19 Reaming and Threading. All cut ends shall be reamed or otherwise finished to remove rough edges. Where conduit is threaded in the field, a standard cutting die with a taper of 1 in 16 (¾ in. taper per foot) shall be used."
  }, {
    "type" : "paragraph",
    "id" : 6275,
    "page number" : 237,
    "bounding box" : [ 81.351, 357.787, 256.742, 368.408 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.6 for protection against corrosion."
  }, {
    "type" : "paragraph",
    "id" : 6284,
    "page number" : 237,
    "bounding box" : [ 466.19, 335.886, 760.298, 355.748 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ANSI/ASME B.1.20.1-1983, Standard for Pipe Threads, General Purpose (Inch)."
  }, {
    "type" : "paragraph",
    "id" : 6276,
    "page number" : 237,
    "bounding box" : [ 71.99, 282.771, 384.914, 346.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.2.5 Dissimilar Metals. Where practicable, dissimilar metals in contact anywhere in the system shall be avoided to eliminate the possibility of galvanic action. Aluminum fittings and enclosures shall be permitted to be used with IMC."
  }, {
    "type" : "paragraph",
    "id" : 6285,
    "page number" : 237,
    "bounding box" : [ 456.83, 273.591, 769.717, 325.146 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.2.21 Securing and Supporting. IMC shall be installed as a complete system in accordance with 3.0.1.18 and shall be securely fastened in place and supported in accordance with 3.42.2.21(a) and (b)."
  }, {
    "type" : "heading",
    "id" : 6277,
    "level" : "Subtitle",
    "page number" : 237,
    "bounding box" : [ 71.99, 256.455, 137.732, 271.092 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.2.11 Size."
  }, {
    "type" : "list",
    "id" : 6286,
    "level" : "1",
    "page number" : 237,
    "bounding box" : [ 466.196, 146.117, 769.687, 261.912 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 237,
      "bounding box" : [ 466.196, 247.275, 769.687, 261.912 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Securely Fastened. Each IMC shall be securely fastened within",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2402,
        "page number" : 237,
        "bounding box" : [ 456.841, 172.377, 769.736, 247.771 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "900 mm of each outlet box, junction box, device box, cabinet, conduit body, or other conduit termination. Fastening shall be permitted to be increased to a distance of 1 500 mm where structural members do not readily permit fastening within 900 mm. Where approved, conduit shall not be required to be securely fastened within 900 mm of the service head for above-the-roof termination of a mast."
      } ]
    }, {
      "type" : "list item",
      "page number" : 237,
      "bounding box" : [ 466.207, 146.117, 769.679, 160.753 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Supports. IMC shall be supported in accordance with one of the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6278,
    "level" : "10",
    "page number" : 237,
    "bounding box" : [ 72.001, 181.612, 384.859, 245.838 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 237,
      "bounding box" : [ 72.001, 219.537, 384.826, 245.838 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Minimum. IMC smaller than metric designator 16 (trade size ½) shall not be used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 237,
      "bounding box" : [ 72.012, 181.612, 384.859, 207.858 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Maximum. IMC larger than metric designator 103 (trade size 4) shall not be used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6279,
    "page number" : 237,
    "bounding box" : [ 81.351, 149.649, 375.433, 169.448 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions."
  }, {
    "type" : "paragraph",
    "id" : 6287,
    "page number" : 237,
    "bounding box" : [ 456.841, 134.452, 502.733, 146.612 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "following:"
  }, {
    "type" : "paragraph",
    "id" : 6280,
    "page number" : 237,
    "bounding box" : [ 71.99, 49.377, 384.888, 138.911 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9."
  }, {
    "type" : "list",
    "id" : 6288,
    "level" : "4",
    "page number" : 237,
    "bounding box" : [ 474.838, 83.868, 769.732, 121.292 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 237,
      "bounding box" : [ 474.838, 109.133, 769.732, 121.292 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Conduit shall be supported at intervals not exceeding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2401,
        "page number" : 237,
        "bounding box" : [ 456.841, 96.473, 504.11, 108.632 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3 000 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 237,
      "bounding box" : [ 474.838, 83.868, 769.613, 96.027 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The distance between supports for straight runs of conduit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6289,
    "page number" : 237,
    "bounding box" : [ 456.841, 33.228, 769.7, 83.367 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permitted in accordance with Table 3.44.2.21(b)(2), provided the conduit is made up with threaded couplings and such supports prevent transmission of stresses to termination where conduit is deflected between supports."
  }, {
    "type" : "list",
    "id" : 6291,
    "level" : "4",
    "page number" : 238,
    "bounding box" : [ 89.99, 456.411, 384.832, 544.464 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 238,
      "bounding box" : [ 89.99, 532.305, 384.832, 544.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Exposed vertical risers from industrial machinery or fixed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2400,
        "page number" : 238,
        "bounding box" : [ 71.994, 469.071, 384.881, 531.804 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment shall be permitted to be supported at intervals not exceeding 6 000 mm if the conduit is made up with threaded couplings, the conduit is supported and securely fastened at the top and bottom of the riser, and no other means of intermediate support is readily available."
      } ]
    }, {
      "type" : "list item",
      "page number" : 238,
      "bounding box" : [ 89.99, 456.411, 384.825, 468.571 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Horizontal runs of IMC supported by openings through",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6292,
    "page number" : 238,
    "bounding box" : [ 71.994, 431.091, 384.866, 455.911 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "framing members at intervals not exceeding 3 000 mm and securely fastened within 900 mm of termination points shall be permitted."
  }, {
    "type" : "heading",
    "id" : 6293,
    "level" : "Subtitle",
    "page number" : 238,
    "bounding box" : [ 71.994, 404.765, 243.572, 419.401 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.2.33 Couplings and Connectors."
  }, {
    "type" : "list",
    "id" : 6294,
    "level" : "1",
    "page number" : 238,
    "bounding box" : [ 81.36, 290.99, 384.951, 394.136 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 238,
      "bounding box" : [ 81.36, 379.5, 384.832, 394.136 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Threadless. Threadless couplings and connectors used with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2399,
        "page number" : 238,
        "bounding box" : [ 71.994, 317.251, 384.874, 379.995 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conduit shall be made tight. Where buried in masonry or concrete, they shall be the concretetight type. Where installed in wet locations, they shall comply with 3.14.2.1(a). Threadless couplings and connectors shall not be used on threaded conduit ends unless listed for the purpose."
      } ]
    }, {
      "type" : "list item",
      "page number" : 238,
      "bounding box" : [ 81.36, 290.99, 384.951, 305.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Running Threads. Running threads shall not be used on conduit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6295,
    "page number" : 238,
    "bounding box" : [ 72.005, 279.326, 194.959, 291.485 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for connection at couplings."
  }, {
    "type" : "paragraph",
    "id" : 6296,
    "page number" : 238,
    "bounding box" : [ 72.005, 216.081, 384.911, 267.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.2.37 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing shall be provided to protect the wire from abrasion unless the design of the box, fitting, or enclosure is such as to afford equivalent protection."
  }, {
    "type" : "paragraph",
    "id" : 6297,
    "page number" : 238,
    "bounding box" : [ 81.347, 184.15, 375.465, 204.95 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.4(f) for the protection of conductors 22 mm2 and larger at bushings."
  }, {
    "type" : "paragraph",
    "id" : 6298,
    "page number" : 238,
    "bounding box" : [ 71.99, 147.111, 384.859, 173.411 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15."
  }, {
    "type" : "list",
    "id" : 6299,
    "level" : "3",
    "page number" : 238,
    "bounding box" : [ 71.99, 33.237, 384.935, 135.432 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 238,
      "bounding box" : [ 71.99, 109.131, 384.836, 135.432 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.42.2.51 Grounding. IMC shall be permitted as an equipment grounding conductor.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2398,
        "page number" : 238,
        "bounding box" : [ 148.609, 82.815, 308.156, 97.452 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.42.3 Construction Specifications"
      } ]
    }, {
      "type" : "list item",
      "page number" : 238,
      "bounding box" : [ 71.99, 33.237, 384.935, 72.198 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.42.3.1 Marking. Each length shall be clearly and durably marked at least every 1 500 mm with the letters IMC. Each length shall be marked as required in 1.10.1.21.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6300,
    "page number" : 238,
    "bounding box" : [ 456.829, 481.737, 769.772, 533.303 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.42.3.11 Standard Lengths. The standard length of IMC shall be 3 000 mm, including an attached coupling, and each end shall be threaded. Longer or shorter lengths with or without coupling and threaded or unthreaded shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 6301,
    "page number" : 238,
    "bounding box" : [ 471.41, 417.431, 755.124, 457.332 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.44 — RIGID METAL CONDUIT: TYPE RMC 3.44.1 General"
  }, {
    "type" : "list",
    "id" : 6302,
    "level" : "4",
    "page number" : 238,
    "bounding box" : [ 456.829, 341.515, 769.701, 406.802 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
