      "page number" : 238,
      "bounding box" : [ 456.829, 367.842, 769.701, 406.802 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.44.1.1 Scope. This article covers the use, installation, and construction specifications for rigid metal conduit (RMC) and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 238,
      "bounding box" : [ 456.829, 341.515, 545.268, 356.152 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.44.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6303,
    "page number" : 238,
    "bounding box" : [ 456.829, 241.341, 769.728, 330.887 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Rigid Metal Conduit (RMC). A threadable raceway of circular cross section designed for the physical protection and routing of conductors and cables and for use as an equipment grounding conductor when installed with its integral or associated coupling and appropriate fittings. RMC is generally made of steel (ferrous) with protective coatings or aluminum (nonferrous). Special use types are silicon bronze and stainless steel."
  }, {
    "type" : "paragraph",
    "id" : 6304,
    "page number" : 238,
    "bounding box" : [ 456.829, 203.427, 769.666, 229.728 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.44.1.6 Listing Requirements. RMC, factory elbows and couplings, and associated fittings shall be listed."
  }, {
    "type" : "paragraph",
    "id" : 6305,
    "page number" : 238,
    "bounding box" : [ 456.829, 151.792, 655.313, 191.682 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.44.2 Installation 3.44.2.1 Uses Permitted."
  }, {
    "type" : "list",
    "id" : 6306,
    "level" : "5",
    "page number" : 238,
    "bounding box" : [ 456.818, 38.98, 769.683, 141.174 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 6310,
    "list items" : [ {
      "type" : "list item",
      "page number" : 238,
      "bounding box" : [ 456.829, 76.96, 769.664, 141.174 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) All Atmospheric Conditions and Occupancies. Use of RMC shall be permitted under all atmospheric conditions and occupancies. Ferrous raceways and fittings protected from corrosion solely by enamel shall be permitted only indoors and in occupancies not subject to severe corrosive influences.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 238,
      "bounding box" : [ 456.818, 38.98, 769.683, 65.28 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Corrosion Environments. RMC, elbows, couplings, and fittings shall be permitted to be installed in concrete, in direct contact with the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "footer",
    "id" : 6308,
    "page number" : 238,
    "bounding box" : [ 456.818, 26.32, 769.627, 38.479 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 35,
      "page number" : 238,
      "bounding box" : [ 456.818, 26.32, 769.627, 38.479 ],
      "heading level" : 4,
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "earth, or in areas subject to severe corrosive influences where"
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6318,
    "page number" : 239,
    "bounding box" : [ 456.829, 519.655, 769.658, 544.475 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "not exceed the allowable percentage fill specified in Table 1, Chapter 9."
  }, {
    "type" : "list",
    "id" : 6310,
    "level" : "5",
    "page number" : 239,
    "bounding box" : [ 71.99, 380.506, 384.902, 544.464 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "previous list id" : 6306,
    "list items" : [ {
      "type" : "list item",
      "id" : 6309,
      "page number" : 239,
      "bounding box" : [ 71.99, 519.645, 384.868, 544.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "protected by corrosion protection and judged suitable for the condition.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 239,
      "bounding box" : [ 71.99, 431.091, 384.881, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Cinder Fill. RMC shall be permitted to be installed in or under cinder fill where subject to permanent moisture where protected on all sides by a layer of noncinder concrete not less than 50 mm thick; where the conduit is not less than 450 mm under the fill; or where protected by corrosion protection and judged suitable for the condition.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 239,
      "bounding box" : [ 71.99, 380.506, 384.902, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Wet Locations. All supports, bolts, straps, screws, and so forth, shall be of corrosion-resistant materials or protected against corrosion by corrosion-resistant materials.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6319,
    "page number" : 239,
    "bounding box" : [ 456.829, 443.751, 769.667, 508.031 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.44.2.15 Bends — How Made. Bends of RMC shall be so made that the conduit will not be damaged and so that the internal diameter of the conduit will not be effectively reduced. The radius of the curve of any field bend to the centerline of the conduit shall not be less than indicated in Table 2, Chapter 9."
  }, {
    "type" : "paragraph",
    "id" : 6320,
    "page number" : 239,
    "bounding box" : [ 456.829, 393.166, 769.687, 432.126 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.44.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes."
  }, {
    "type" : "paragraph",
    "id" : 6321,
    "page number" : 239,
    "bounding box" : [ 456.829, 329.921, 769.681, 381.487 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.44.2.19 Reaming and Threading. All cut ends shall be reamed or otherwise finished to remove rough edges. Where conduit is threaded in the field, a standard cutting die with a 1 in 16 taper (¾-in. taper per foot) shall be used."
  }, {
    "type" : "paragraph",
    "id" : 6311,
    "page number" : 239,
    "bounding box" : [ 81.351, 357.787, 256.742, 368.408 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.6 for protection against corrosion."
  }, {
    "type" : "paragraph",
    "id" : 6312,
    "page number" : 239,
    "bounding box" : [ 71.99, 270.111, 384.923, 346.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.44.2.5 Dissimilar Metals. Where practicable, dissimilar metals in contact anywhere in the system shall be avoided to eliminate the possibility of galvanic action. Aluminum fittings and enclosures shall be permitted to be used with steel RMC, and steel fittings and enclosures shall be permitted to be used with aluminum RMC where not subject to severe corrosive influences."
  }, {
    "type" : "paragraph",
    "id" : 6322,
    "page number" : 239,
    "bounding box" : [ 466.19, 297.969, 760.298, 317.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ANSI/ASME B.1.20.1-1983, Standard for Pipe Threads, General Purpose (Inch)."
  }, {
    "type" : "paragraph",
    "id" : 6323,
    "page number" : 239,
    "bounding box" : [ 456.83, 235.605, 769.717, 287.226 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.44.2.21 Securing and Supporting. RMC shall be installed as a complete system in accordance with 3.0.1.18 and shall be securely fastened in place and supported in accordance with 3.44.2.21(a) and (b)."
  }, {
    "type" : "heading",
    "id" : 6313,
    "level" : "Subtitle",
    "page number" : 239,
    "bounding box" : [ 71.99, 243.785, 137.732, 258.421 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.44.2.11 Size."
  }, {
    "type" : "list",
    "id" : 6314,
    "level" : "1",
    "page number" : 239,
    "bounding box" : [ 81.356, 142.615, 384.837, 233.156 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 239,
      "bounding box" : [ 81.356, 218.52, 384.815, 233.156 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Minimum. RMC smaller than metric designator 16 (trade size",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2395,
        "page number" : 239,
        "bounding box" : [ 72.001, 206.855, 163.103, 219.015 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "½) shall not be used."
      }, {
        "type" : "paragraph",
        "id" : 2396,
        "page number" : 239,
        "bounding box" : [ 72.001, 167.88, 384.844, 195.143 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: For enclosing the leads of motors as permitted in 4.30.13.5(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 239,
      "bounding box" : [ 81.367, 142.615, 384.837, 157.251 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Maximum. RMC larger than metric designator 155 (trade size",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6324,
    "level" : "1",
    "page number" : 239,
    "bounding box" : [ 466.196, 108.131, 769.726, 223.992 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 239,
      "bounding box" : [ 466.196, 209.355, 769.726, 223.992 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Securely Fastened. RMC shall be securely fastened within",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2394,
        "page number" : 239,
        "bounding box" : [ 456.841, 134.446, 769.736, 209.851 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "900 mm of each outlet box, junction box, device box, cabinet, conduit body, or other conduit termination. Fastening shall be permitted to be increased to a distance of 1 500 mm where structural members do not readily permit fastening within 900 mm. Where approved, conduit shall not be required to be securely fastened within 900 mm of the service head for above-the-roof termination of a mast."
      } ]
    }, {
      "type" : "list item",
      "page number" : 239,
      "bounding box" : [ 466.207, 108.131, 769.675, 122.767 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Supports. RMC shall be supported in accordance with one of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6315,
    "level" : "4",
    "page number" : 239,
    "bounding box" : [ 72.012, 130.951, 160.404, 143.11 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6) shall not be used."
  }, {
    "type" : "paragraph",
    "id" : 6316,
    "page number" : 239,
    "bounding box" : [ 81.351, 99.006, 375.433, 118.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions."
  }, {
    "type" : "paragraph",
    "id" : 6325,
    "page number" : 239,
    "bounding box" : [ 456.852, 96.467, 518.929, 108.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the following:"
  }, {
    "type" : "paragraph",
    "id" : 6317,
    "page number" : 239,
    "bounding box" : [ 71.99, 24.051, 384.888, 88.266 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.44.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall"
  }, {
    "type" : "list",
    "id" : 6326,
    "level" : "3",
    "page number" : 239,
    "bounding box" : [ 474.849, 45.882, 769.743, 83.361 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 239,
      "bounding box" : [ 474.849, 71.202, 769.743, 83.361 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Conduit shall be supported at intervals not exceeding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2393,
        "page number" : 239,
        "bounding box" : [ 456.852, 58.542, 504.121, 70.701 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3 000 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 239,
      "bounding box" : [ 474.849, 45.882, 769.624, 58.041 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The distance between supports for straight runs of conduit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6327,
    "page number" : 239,
    "bounding box" : [ 456.852, 33.222, 769.675, 45.381 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permitted in accordance with Table 3.44.2.21(b)(2), provided"
  }, {
    "type" : "paragraph",
    "id" : 6329,
    "page number" : 240,
    "bounding box" : [ 71.99, 506.985, 384.839, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the conduit is made up with threaded couplings, and such supports prevent transmission of stresses to termination where conduit is deflected between supports."
  }, {
    "type" : "list",
    "id" : 6330,
    "level" : "3",
    "page number" : 240,
    "bounding box" : [ 89.987, 418.486, 384.802, 506.55 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 240,
      "bounding box" : [ 89.987, 494.391, 384.76, 506.55 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Exposed vertical risers from industrial machinery or fixed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2392,
        "page number" : 240,
        "bounding box" : [ 71.99, 431.091, 384.878, 493.891 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment shall be permitted to be supported at intervals not exceeding 6 000 mm if the conduit is made up with threaded couplings, the conduit is supported and securely fastened at the top and bottom of the riser, and no other means of intermediate support is readily available."
      } ]
    }, {
      "type" : "list item",
      "page number" : 240,
      "bounding box" : [ 89.987, 418.486, 384.802, 430.646 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Horizontal runs of RMC supported by openings through",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6331,
    "page number" : 240,
    "bounding box" : [ 71.98, 393.166, 384.851, 417.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "framing members at intervals not exceeding 3 000 mm and securely fastened within 900 mm of termination points shall be permitted."
  }, {
    "type" : "caption",
    "id" : 6332,
    "page number" : 240,
    "bounding box" : [ 98.562, 354.191, 358.071, 368.827 ],
    "linked content id" : 119,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.44.2.21(b)(2) Supports for Rigid Metal Conduit"
  }, {
    "type" : "table",
    "id" : 6333,
    "level" : "4",
    "page number" : 240,
    "bounding box" : [ 71.151, 251.42, 384.951, 354.14 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 240,
        "bounding box" : [ 71.391, 315.38, 223.911, 353.63 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 240,
          "bounding box" : [ 100.956, 314.707, 193.998, 342.003 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conduit Size (Metric Designator)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 240,
        "bounding box" : [ 223.911, 315.38, 384.711, 353.63 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 240,
          "bounding box" : [ 232.957, 314.707, 375.669, 354.663 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Distance Between Rigid Metal Conduit Supports (m)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 240,
        "bounding box" : [ 71.391, 251.66, 223.911, 315.38 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 240,
          "bounding box" : [ 118.49, 252.051, 176.594, 314.784 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "16–21 27 35–41 53–63 78 and larger"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 240,
        "bounding box" : [ 223.911, 251.66, 384.711, 315.38 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 240,
          "bounding box" : [ 297.464, 252.062, 311.242, 314.795 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.0 3.7 4.3 4.9 6.1"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6334,
    "page number" : 240,
    "bounding box" : [ 71.99, 212.523, 243.568, 227.16 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.44.2.33 Couplings and Connectors."
  }, {
    "type" : "list",
    "id" : 6335,
    "level" : "1",
    "page number" : 240,
    "bounding box" : [ 81.356, 111.376, 384.947, 201.906 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 240,
      "bounding box" : [ 81.356, 187.269, 384.828, 201.906 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Threadless. Threadless couplings and connectors used with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2391,
        "page number" : 240,
        "bounding box" : [ 71.99, 125.031, 384.87, 187.831 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conduit shall be made tight. Where buried in masonry or concrete, they shall be the concretetight type. Where installed in wet locations, they shall comply with 3.14.2.1(a). Threadless couplings and connectors shall not be used on threaded conduit ends unless listed for the purpose."
      } ]
    }, {
      "type" : "list item",
      "page number" : 240,
      "bounding box" : [ 81.356, 111.376, 384.947, 126.012 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Running Threads. Running threads shall not be used on conduit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6336,
    "page number" : 240,
    "bounding box" : [ 72.001, 99.777, 194.956, 111.937 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for connection at couplings."
  }, {
    "type" : "paragraph",
    "id" : 6337,
    "page number" : 240,
    "bounding box" : [ 72.001, 36.533, 384.907, 88.098 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.44.2.37 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing shall be provided to protect the wire from abrasion unless the design of the box, fitting, or enclosure is such as to afford equivalent protection."
  }, {
    "type" : "paragraph",
    "id" : 6338,
    "page number" : 240,
    "bounding box" : [ 466.19, 525.67, 760.283, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.4(f) for the protection of conductors sizes 4 AWG and larger at bushings."
  }, {
    "type" : "list",
    "id" : 6339,
    "level" : "3",
    "page number" : 240,
    "bounding box" : [ 456.83, 298.864, 769.774, 514.931 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 240,
      "bounding box" : [ 456.83, 488.631, 769.699, 514.931 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.44.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15.",
      "kids" : [ {
        "type" : "list",
        "id" : 2390,
        "level" : "3",
        "page number" : 240,
        "bounding box" : [ 456.83, 362.163, 769.735, 476.952 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 240,
          "bounding box" : [ 456.83, 450.651, 769.705, 476.952 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.44.2.51 Grounding. RMC shall be permitted as an equipment grounding conductor.",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2389,
            "page number" : 240,
            "bounding box" : [ 533.449, 424.335, 692.996, 438.972 ],
            "font" : "TimesNewRomanPS-BoldMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3.44.3 Construction Specifications"
          } ]
        }, {
          "type" : "list item",
          "page number" : 240,
          "bounding box" : [ 456.83, 362.163, 769.735, 413.718 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.44.3.1 Marking. Each length shall be clearly and durably identified in every 3 000 mm as required in the first sentence of 1.10.1.21. Nonferrous conduit of corrosion-resistant material shall have suitable markings.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 240,
      "bounding box" : [ 456.83, 298.864, 769.774, 350.484 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.44.3.11 Standard Lengths. The standard length of RMC shall be 3 000 mm, including an attached coupling, and each end shall be threaded. Longer or shorter lengths with or without coupling and threaded or unthreaded shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6340,
    "page number" : 240,
    "bounding box" : [ 519.647, 247.228, 706.777, 274.524 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.48 — FLEXIBLE METAL CONDUIT: TYPE FMC"
  }, {
    "type" : "paragraph",
    "id" : 6341,
    "page number" : 240,
    "bounding box" : [ 579.159, 221.963, 647.329, 236.599 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.48.1 General"
  }, {
    "type" : "list",
    "id" : 6342,
    "level" : "4",
    "page number" : 240,
    "bounding box" : [ 456.82, 120.738, 769.663, 211.334 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 240,
      "bounding box" : [ 456.82, 172.374, 769.663, 211.334 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.48.1.1 Scope. This article covers the use, installation, and construction specifications for flexible metal conduit (FMC) and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 240,
      "bounding box" : [ 456.82, 120.738, 545.259, 135.375 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.48.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6343,
    "page number" : 240,
    "bounding box" : [ 456.82, 45.884, 769.677, 110.11 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Flexible Metal Conduit (FMC). A raceway of circular cross section made of helically wound, formed, interlocked metal strip. 3.48.1.6 Listing Requirements. FMC and associated fittings shall be listed."
  }, {
    "type" : "heading",
    "id" : 6345,
    "level" : "Subtitle",
    "page number" : 241,
    "bounding box" : [ 186.291, 531.249, 270.473, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.48.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 6346,
    "page number" : 241,
    "bounding box" : [ 71.989, 494.397, 384.848, 520.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.48.2.1 Uses Permitted. FMC shall be permitted to be used in exposed and concealed locations."
  }, {
    "type" : "paragraph",
    "id" : 6347,
    "page number" : 241,
    "bounding box" : [ 71.989, 468.081, 382.824, 482.718 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.48.2.3 Uses Not Permitted. FMC shall not be used in the following:"
  }, {
    "type" : "list",
    "id" : 6348,
    "level" : "5",
    "page number" : 241,
    "bounding box" : [ 81.344, 317.268, 384.868, 455.917 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 81.344, 443.757, 384.75, 455.917 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In wet locations unless the conductors are approved for the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2386,
        "page number" : 241,
        "bounding box" : [ 71.989, 418.492, 384.773, 443.257 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "specific conditions and the installation is such that liquid is not likely to enter raceways or enclosures to which the conduit is connected"
      } ]
    }, {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 81.344, 405.832, 345.518, 417.992 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In hoistways, other than as permitted in 6.20.3.1(a)(1)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 81.344, 393.172, 215.191, 405.332 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In storage battery rooms",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 81.344, 380.512, 384.855, 392.672 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In any hazardous (classified) location other than as permitted",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2387,
        "page number" : 241,
        "bounding box" : [ 71.989, 367.852, 183.809, 380.012 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in 5.1.2.1(b) and 5.4.1.20"
      } ]
    }, {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 81.344, 355.247, 384.868, 367.407 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Where exposed to materials having a deteriorating effect on",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2388,
        "page number" : 241,
        "bounding box" : [ 71.989, 342.587, 279.836, 354.747 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the installed conductors, such as oil or gasoline"
      } ]
    }, {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 81.344, 329.927, 368.64, 342.087 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Underground or embedded in poured concrete or aggregate",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 81.344, 317.268, 258.833, 329.427 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Where subject to physical damage",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6349,
    "level" : "Subtitle",
    "page number" : 241,
    "bounding box" : [ 71.989, 290.952, 137.73, 305.588 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.48.2.11 Size."
  }, {
    "type" : "paragraph",
    "id" : 6350,
    "page number" : 241,
    "bounding box" : [ 71.989, 241.363, 384.81, 280.323 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Minimum. FMC less than metric designator 16 (trade size ½) shall not be used unless permitted in 3.48.2.11(a)(1) through (a)(5) for metric designator 12 (trade size )."
  }, {
    "type" : "list",
    "id" : 6351,
    "level" : "5",
    "page number" : 241,
    "bounding box" : [ 89.985, 203.438, 384.814, 228.257 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 89.985, 216.098, 379.96, 228.257 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For enclosing the leads of motors as permitted in 4.30.13.5(b)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 89.985, 203.438, 384.814, 215.597 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In lengths not in excess of 1 800 mm for any of the following",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6352,
    "page number" : 241,
    "bounding box" : [ 71.989, 190.778, 93.949, 202.937 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "uses:"
  }, {
    "type" : "list",
    "id" : 6353,
    "level" : "6",
    "page number" : 241,
    "bounding box" : [ 99.351, 140.193, 384.87, 177.618 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 99.351, 165.458, 219.867, 177.618 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. For utilization equipment",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 99.351, 152.853, 229.716, 165.012 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. As part of a listed assembly",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 99.351, 140.193, 384.87, 152.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. For tap connections to luminaires (lighting fixtures) as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6354,
    "page number" : 241,
    "bounding box" : [ 71.989, 127.533, 181.74, 139.693 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted in 4.10.11.4(c)"
  }, {
    "type" : "list",
    "id" : 6355,
    "level" : "5",
    "page number" : 241,
    "bounding box" : [ 89.985, 76.948, 384.826, 114.373 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 89.985, 102.213, 368.687, 114.373 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) For manufactured wiring systems as permitted in 6.4.1.6(a)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 89.985, 89.553, 295.671, 101.713 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In hoistways as permitted in 6.20.3.1(a)(1)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 241,
      "bounding box" : [ 89.985, 76.948, 384.826, 89.108 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) As part of a listed assembly to connect wired luminaire",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6356,
    "page number" : 241,
    "bounding box" : [ 71.989, 64.288, 271.209, 76.448 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(fixture) sections as permitted in 4.10.13.5(c)"
  }, {
    "type" : "paragraph",
    "id" : 6357,
    "page number" : 241,
    "bounding box" : [ 72.0, 26.308, 385.023, 52.609 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Maximum. FMC larger than metric designator 103 (trade size 4) shall not be used."
  }, {
    "type" : "paragraph",
    "id" : 6358,
    "page number" : 241,
    "bounding box" : [ 466.19, 513.01, 760.273, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions."
  }, {
    "type" : "paragraph",
    "id" : 6359,
    "page number" : 241,
    "bounding box" : [ 456.831, 400.071, 769.728, 502.266 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.48.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9, or as permitted in Table 3.48.2.13, or for metric designator 12 (trade size ). Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9."
  }, {
    "type" : "heading",
    "id" : 6360,
    "level" : "Subtitle",
    "page number" : 241,
    "bounding box" : [ 466.855, 348.436, 759.539, 375.732 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.48.2.13 Maximum Number of Insulated Conductors in Metric Designator 12 (Trade Size ) Flexible Metal Conduit*"
  }, {
    "type" : "table",
    "id" : 6361,
    "level" : "6",
    "page number" : 241,
    "bounding box" : [ 437.811, 239.42, 787.911, 335.72 ],
    "number of rows" : 3,
    "number of columns" : 9,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 438.051, 286.16, 476.211, 335.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 1,
          "level" : "Subtitle",
          "page number" : 241,
          "bounding box" : [ 449.21, 300.917, 464.61, 312.914 ],
          "heading level" : 6,
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Size"
        }, {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 241,
          "bounding box" : [ 445.25, 287.438, 468.608, 302.825 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 476.211, 314.24, 553.911, 335.21 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 241,
          "bounding box" : [ 487.49, 313.754, 541.583, 336.074 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Types RFH-2, SF-2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 553.911, 314.24, 633.35, 335.21 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 241,
          "bounding box" : [ 568.551, 313.754, 617.756, 336.074 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Types TF, XHHW, TW"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 633.35, 314.24, 711.05, 335.21 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 241,
          "bounding box" : [ 641.934, 313.754, 701.543, 336.074 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Types TFN, THHN, THWN"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 711.05, 314.24, 787.671, 335.21 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 241,
          "bounding box" : [ 718.791, 313.754, 780.059, 336.074 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Types FEP, FEBP, PF, PGF"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 476.211, 286.16, 514.611, 314.24 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 241,
          "bounding box" : [ 481.191, 285.753, 509.129, 314.744 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Fittings Inside Conduit"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 514.611, 286.16, 553.911, 314.24 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 241,
          "bounding box" : [ 520.069, 285.761, 548.007, 314.752 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Fittings Outside Conduit"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 553.911, 286.16, 592.311, 314.24 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 241,
          "bounding box" : [ 558.884, 285.769, 586.822, 314.76 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Fittings Inside Conduit"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 592.311, 286.16, 633.35, 314.24 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 241,
          "bounding box" : [ 598.601, 285.777, 626.539, 314.768 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Fittings Outside Conduit"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 633.35, 286.16, 671.75, 314.24 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 241,
          "bounding box" : [ 638.317, 285.785, 666.255, 314.776 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Fittings Inside Conduit"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 671.75, 286.16, 711.05, 314.24 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 241,
          "bounding box" : [ 677.196, 285.793, 705.134, 314.784 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Fittings Outside Conduit"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 711.05, 286.16, 749.451, 314.24 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 241,
          "bounding box" : [ 716.01, 285.801, 743.948, 314.792 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Fittings Inside Conduit"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 749.451, 286.16, 787.671, 314.24 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 241,
          "bounding box" : [ 754.889, 285.809, 782.827, 314.8 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Fittings Outside Conduit"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 438.051, 239.66, 476.211, 286.16 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 241,
          "bounding box" : [ 452.93, 267.757, 460.941, 285.771 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "18 16"
        }, {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 241,
          "bounding box" : [ 444.288, 240.162, 469.621, 267.353 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 241,
            "bounding box" : [ 444.288, 258.516, 469.621, 267.353 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "2.0(1.6)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 241,
            "bounding box" : [ 444.288, 240.162, 469.621, 258.176 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "3.5(2.0) 5.5(2.6)",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 476.211, 239.66, 514.611, 286.16 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 241,
          "bounding box" : [ 491.147, 240.17, 499.127, 285.779 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2 1 1 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 514.611, 239.66, 553.911, 286.16 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 241,
          "bounding box" : [ 530.025, 240.178, 538.005, 285.787 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "3 2 2 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 553.911, 239.66, 592.311, 286.16 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 241,
          "bounding box" : [ 570.827, 240.186, 574.817, 285.795 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "3 3 2 1 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 592.311, 239.66, 633.35, 286.16 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 241,
          "bounding box" : [ 610.607, 240.194, 614.597, 285.803 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "5 4 3 2 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 633.35, 239.66, 671.75, 286.16 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 241,
          "bounding box" : [ 650.268, 240.202, 654.258, 285.811 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "5 4 3 2 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 671.75, 239.66, 711.05, 286.16 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 241,
          "bounding box" : [ 689.146, 240.21, 693.136, 285.819 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "8 6 4 3 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 711.05, 239.66, 749.451, 286.16 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 241,
          "bounding box" : [ 727.969, 240.218, 731.959, 285.827 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "5 4 3 2 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 241,
        "bounding box" : [ 749.451, 239.66, 787.671, 286.16 ],
        "row number" : 3,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 241,
          "bounding box" : [ 766.848, 240.226, 770.838, 285.835 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "8 6 4 3 2"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 6362,
    "level" : "7",
    "page number" : 241,
    "bounding box" : [ 456.83, 218.936, 769.729, 239.28 ],
    "linked content id" : 120,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*In addition, one covered or bare equipment grounding conductor of the same size shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 6363,
    "page number" : 241,
    "bounding box" : [ 456.83, 117.651, 769.732, 194.526 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.48.2.15 Bends — How Made. Bends in conduit shall be made so that the conduit is not damaged and the internal diameter of the conduit is not effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment. The radius of the curve to the centerline of any bend shall not be less than shown in Table 2, Chapter 9 using the column “Other Bends.”"
  }, {
    "type" : "paragraph",
    "id" : 6364,
    "page number" : 241,
    "bounding box" : [ 456.83, 67.077, 769.689, 105.972 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.48.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes."
  }, {
    "type" : "paragraph",
    "id" : 6366,
    "page number" : 242,
    "bounding box" : [ 71.99, 506.985, 384.874, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.48.2.19 Trimming. All cut ends shall be trimmed or otherwise finished to remove rough edges, except where fittings that thread into the convolutions are used."
  }, {
    "type" : "paragraph",
    "id" : 6367,
    "page number" : 242,
    "bounding box" : [ 71.99, 469.071, 384.838, 495.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.48.2.21 Securing and Supporting. FMC shall be securely fastened in place and supported in accordance with 3.48.2.21(a) and (b)."
  }, {
    "type" : "list",
    "id" : 6368,
    "level" : "8",
    "page number" : 242,
    "bounding box" : [ 71.99, 140.187, 384.924, 457.392 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 242,
      "bounding box" : [ 71.99, 405.826, 384.885, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Securely Fastened. FMC shall be securely fastened in place by an approved means within 300 mm of each box, cabinet, conduit body, or other conduit termination and shall be supported and secured at intervals not to exceed 1 400 mm.",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "9",
        "page number" : 242,
        "bounding box" : [ 71.99, 202.381, 384.874, 394.048 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 242,
          "bounding box" : [ 71.99, 379.445, 248.261, 394.048 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Where FMC is fished.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 242,
          "bounding box" : [ 71.99, 354.191, 384.874, 381.388 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: At terminals where flexibility is required, lengths shall not exceed the following:",
          "kids" : [ {
            "type" : "list",
            "id" : 2385,
            "level" : "5",
            "page number" : 242,
            "bounding box" : [ 81.356, 290.946, 384.8, 356.134 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 3,
            "list items" : [ {
              "type" : "list item",
              "page number" : 242,
              "bounding box" : [ 81.356, 341.531, 384.793, 356.134 ],
              "font" : "TimesNewRomanPS-ItalicMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(1) 900 mm for metric designators 16 through 35 (trade sizes ½",
              "kids" : [ {
                "type" : "paragraph",
                "id" : 2383,
                "page number" : 242,
                "bounding box" : [ 71.99, 328.871, 127.054, 343.474 ],
                "font" : "TimesNewRomanPS-ItalicMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "through 1¼)"
              } ]
            }, {
              "type" : "list item",
              "page number" : 242,
              "bounding box" : [ 81.356, 316.211, 384.8, 330.814 ],
              "font" : "TimesNewRomanPS-ItalicMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(2) 1 200 mm for metric designators 41 through 53 (trade sizes",
              "kids" : [ {
                "type" : "paragraph",
                "id" : 2384,
                "page number" : 242,
                "bounding box" : [ 71.99, 303.551, 135.343, 318.154 ],
                "font" : "TimesNewRomanPS-ItalicMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "1½ through 2)"
              } ]
            }, {
              "type" : "list item",
              "page number" : 242,
              "bounding box" : [ 81.356, 290.946, 384.292, 305.549 ],
              "font" : "TimesNewRomanPS-ItalicMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(3) 1 500 mm for metric designators 63 (trade size 2½) and larger",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 242,
          "bounding box" : [ 71.99, 252.966, 384.874, 292.889 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 3: Lengths not exceeding 1 800 mm from a luminaire (fixture) terminal connection for tap connections to luminaires (light fixtures) as permitted in 4.10.11.4(c).",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 242,
          "bounding box" : [ 71.99, 202.381, 384.867, 254.91 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 4: Lengths not exceeding 1 800 mm from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) [lighting fixture(s)] or other equipment.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 242,
      "bounding box" : [ 72.001, 140.187, 384.924, 191.753 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Supports. Horizontal runs of FMC supported by openings through framing members at intervals not greater than 1 400 mm and securely fastened within 300 mm of termination points shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6369,
    "page number" : 242,
    "bounding box" : [ 72.001, 102.207, 384.809, 128.508 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.48.2.33 Couplings and Connectors. Angle connectors shall not be used for concealed raceway installations."
  }, {
    "type" : "paragraph",
    "id" : 6370,
    "page number" : 242,
    "bounding box" : [ 72.001, 64.282, 384.87, 90.583 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.48.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15."
  }, {
    "type" : "paragraph",
    "id" : 6371,
    "page number" : 242,
    "bounding box" : [ 72.001, 26.303, 384.882, 52.603 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.48.2.51 Grounding and Bonding. Where used to connect equipment where flexibility is required, an equipment grounding"
  }, {
    "type" : "paragraph",
    "id" : 6372,
    "page number" : 242,
    "bounding box" : [ 456.84, 506.963, 769.703, 544.442 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductor shall be installed. Where flexibility is not required, FMC shall be permitted to be used as an equipment grounding conductor when installed in accordance with"
  }, {
    "type" : "list",
    "id" : 6373,
    "level" : "10",
    "page number" : 242,
    "bounding box" : [ 456.84, 290.924, 769.728, 506.529 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 242,
      "bounding box" : [ 456.84, 443.729, 769.706, 506.529 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.6.9(5). Where required or installed, equipment grounding conductors shall be installed in accordance with 2.50.7.5(b). Where required or installed, equipment bonding jumpers shall be installed in accordance with 2.50.5.13.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2381,
        "page number" : 242,
        "bounding box" : [ 480.238, 392.094, 746.316, 419.39 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ARTICLE 3.50 — LIQUIDTIGHT FLEXIBLE METAL CONDUIT: TYPE LFMC"
      }, {
        "type" : "paragraph",
        "id" : 2382,
        "page number" : 242,
        "bounding box" : [ 579.179, 366.763, 647.349, 381.399 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.50.1 General"
      } ]
    }, {
      "type" : "list item",
      "page number" : 242,
      "bounding box" : [ 456.84, 290.924, 769.728, 356.2 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.50.1.1 Scope. This article covers the use, installation, and construction specifications for liquidtight flexible metal conduit (LFMC) and associated fittings. 3.50.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6374,
    "page number" : 242,
    "bounding box" : [ 456.829, 216.07, 769.753, 280.295 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Liquidtight Flexible Metal Conduit (LFMC). A raceway of circular cross section having an outer liquidtight, nonmetallic, sunlight-resistant jacket over an inner flexible metal core with associated couplings, connectors, and fittings for the installation of electric conductors."
  }, {
    "type" : "list",
    "id" : 6375,
    "level" : "11",
    "page number" : 242,
    "bounding box" : [ 456.829, 114.834, 769.7, 204.391 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 242,
      "bounding box" : [ 456.829, 178.09, 769.686, 204.391 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.50.1.6 Listing Requirements. LFMC and associated fittings shall be listed.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2380,
        "page number" : 242,
        "bounding box" : [ 571.13, 151.763, 655.313, 166.4 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.50.2 Installation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 242,
      "bounding box" : [ 456.829, 114.834, 769.7, 141.135 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.50.2.1 Uses Permitted. LFMC shall be permitted to be used in exposed or concealed locations as follows:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6376,
    "level" : "5",
    "page number" : 242,
    "bounding box" : [ 466.183, 26.27, 769.659, 101.674 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 242,
      "bounding box" : [ 466.183, 89.514, 769.659, 101.674 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where conditions of installation, operation, or maintenance",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2378,
        "page number" : 242,
        "bounding box" : [ 456.829, 76.909, 728.439, 89.069 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "require flexibility or protection from liquids, vapors, or solids"
      } ]
    }, {
      "type" : "list item",
      "page number" : 242,
      "bounding box" : [ 466.183, 64.249, 769.658, 76.409 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) As permitted by 5.1.2.1(b), 5.2.2.1, 5.3.2.1, and 5.4.1.20 and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2379,
        "page number" : 242,
        "bounding box" : [ 456.829, 38.93, 769.653, 63.749 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in other hazardous (classified) locations where specifically approved, and by 5.53..2.4(b)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 242,
      "bounding box" : [ 466.183, 26.27, 744.212, 38.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) For direct burial where listed and marked for the purpose",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6378,
    "page number" : 243,
    "bounding box" : [ 71.99, 518.649, 364.029, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.50.2.3 Uses Not Permitted. LFMC shall not be used as follows:"
  }, {
    "type" : "list",
    "id" : 6379,
    "level" : "5",
    "page number" : 243,
    "bounding box" : [ 81.356, 481.731, 384.886, 506.55 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 243,
      "bounding box" : [ 81.356, 494.391, 258.853, 506.55 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where subject to physical damage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 243,
      "bounding box" : [ 81.356, 481.731, 384.886, 493.891 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where any combination of ambient and conductor temperature",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6380,
    "page number" : 243,
    "bounding box" : [ 71.99, 456.411, 384.804, 481.231 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "produces an operating temperature in excess of that for which the material is approved"
  }, {
    "type" : "paragraph",
    "id" : 6390,
    "page number" : 243,
    "bounding box" : [ 456.829, 506.976, 769.687, 545.936 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.50.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes."
  }, {
    "type" : "paragraph",
    "id" : 6391,
    "page number" : 243,
    "bounding box" : [ 456.829, 456.391, 769.715, 495.351 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.50.2.21 Securing and Supporting. LFMC shall be securely fastened in place and supported in accordance with 3.50.2.21(a) and (b)."
  }, {
    "type" : "list",
    "id" : 6392,
    "level" : "1",
    "page number" : 243,
    "bounding box" : [ 466.183, 227.703, 769.643, 444.712 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 243,
      "bounding box" : [ 466.183, 430.075, 769.587, 444.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Securely Fastened. LFMC shall be securely fastened in place by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2374,
        "page number" : 243,
        "bounding box" : [ 456.829, 393.146, 769.723, 430.626 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "an approved means within 300 mm of each box, cabinet, conduit body, or other conduit termination and shall be supported and secured at intervals not to exceed 1 400 mm."
      }, {
        "type" : "list",
        "id" : 2375,
        "level" : "3",
        "page number" : 243,
        "bounding box" : [ 456.829, 252.957, 769.712, 381.368 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 243,
          "bounding box" : [ 456.829, 366.765, 639.211, 381.368 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Where LFMC is fished.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 243,
          "bounding box" : [ 456.829, 341.511, 769.656, 368.774 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Lengths not exceeding 900 mm at terminals where flexibility is necessary.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 243,
          "bounding box" : [ 456.829, 303.531, 769.712, 343.454 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 3: Lengths not exceeding 1 800 mm from a luminaire (fixture) terminal connection for tap conductors to luminaires (lighting fixtures), as permitted in 4.10.11.4(c).",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 243,
          "bounding box" : [ 456.829, 252.957, 769.705, 305.54 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 4: Lengths not exceeding 1 800 mm from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) [lighting fixture(s)] or other equipment.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 243,
      "bounding box" : [ 466.183, 227.703, 769.643, 242.339 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Supports. Horizontal runs of LFMC supported by openings",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6381,
    "level" : "Subtitle",
    "page number" : 243,
    "bounding box" : [ 71.99, 430.03, 137.732, 444.666 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.50.2.11 Size."
  }, {
    "type" : "list",
    "id" : 6382,
    "level" : "1",
    "page number" : 243,
    "bounding box" : [ 81.356, 328.926, 384.911, 419.467 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 243,
      "bounding box" : [ 81.356, 404.831, 384.819, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Minimum. LFMC smaller than 15 mm electrical trade size shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2376,
        "page number" : 243,
        "bounding box" : [ 71.99, 393.166, 124.909, 405.326 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "not be used."
      }, {
        "type" : "paragraph",
        "id" : 2377,
        "page number" : 243,
        "bounding box" : [ 71.99, 354.191, 384.881, 381.388 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: LFMC of 10 mm electrical trade size shall be permitted as covered in 3.48.2.11(a)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 243,
      "bounding box" : [ 81.356, 328.926, 384.911, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Maximum. The maximum size of LFMC shall be 100 mm",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6383,
    "page number" : 243,
    "bounding box" : [ 71.99, 317.262, 159.5, 329.421 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrical trade size."
  }, {
    "type" : "paragraph",
    "id" : 6384,
    "page number" : 243,
    "bounding box" : [ 81.351, 285.306, 375.433, 305.168 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions."
  }, {
    "type" : "heading",
    "id" : 6385,
    "level" : "Subtitle",
    "page number" : 243,
    "bounding box" : [ 71.99, 259.863, 275.186, 274.5 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.50.2.13 Number of Conductors or Cables."
  }, {
    "type" : "paragraph",
    "id" : 6386,
    "page number" : 243,
    "bounding box" : [ 71.99, 210.34, 384.852, 249.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) 15 mm through 100 mm Sizes. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9."
  }, {
    "type" : "paragraph",
    "id" : 6393,
    "page number" : 243,
    "bounding box" : [ 456.818, 190.785, 769.74, 228.264 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "through framing members at intervals not greater than 1 400 mm and securely fastened within 300 mm of termination points shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 6387,
    "page number" : 243,
    "bounding box" : [ 71.99, 159.755, 384.888, 209.84 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9."
  }, {
    "type" : "paragraph",
    "id" : 6394,
    "page number" : 243,
    "bounding box" : [ 456.818, 152.871, 769.625, 179.105 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.50.2.33 Couplings and Connectors. Angle connectors shall not be used for concealed raceway installations."
  }, {
    "type" : "paragraph",
    "id" : 6388,
    "page number" : 243,
    "bounding box" : [ 71.99, 134.435, 384.815, 160.736 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) 10 mm Size. The number of conductors shall not exceed that permitted in Table 3.48.2.13, “Fittings Outside Conduit” columns."
  }, {
    "type" : "paragraph",
    "id" : 6395,
    "page number" : 243,
    "bounding box" : [ 456.818, 114.891, 769.686, 141.191 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.50.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15."
  }, {
    "type" : "list",
    "id" : 6389,
    "level" : "4",
    "page number" : 243,
    "bounding box" : [ 71.99, 45.871, 384.857, 122.756 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 6401,
    "list items" : [ {
      "type" : "list item",
      "page number" : 243,
      "bounding box" : [ 71.99, 45.871, 384.857, 122.756 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.50.2.15 Bends — How Made. Bends in conduit shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment. The radius of the curve to the centerline of any bend shall not be less than required in Table 2, Chapter 9 using the column “Other Bends.”",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6396,
    "page number" : 243,
    "bounding box" : [ 456.818, 26.326, 769.698, 103.212 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.50.2.51 Grounding and Bonding. Where used to connect equipment where flexibility is required, an equipment grounding conductor shall be installed. Where flexibility is not required, LFMC shall be permitted to be used as an equipment grounding conductor when installed in accordance with 2.50.6.9(6)."
  }, {
    "type" : "paragraph",
    "id" : 6398,
    "page number" : 244,
    "bounding box" : [ 71.99, 494.391, 384.857, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where required or installed, equipment grounding conductors shall be installed in accordance with 2.50.7.5(b). Where required or installed, equipment bonding jumpers shall be installed in accordance with 2.50.5.13."
  }, {
    "type" : "list",
    "id" : 6410,
    "level" : "1",
    "page number" : 244,
    "bounding box" : [ 466.196, 167.949, 769.721, 533.286 ],
    "numbering style" : "english letters",
    "number of list items" : 8,
    "list items" : [ {
      "type" : "list item",
      "page number" : 244,
      "bounding box" : [ 466.196, 518.649, 769.664, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Concealed. RNC shall be permitted in walls, floors, and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2367,
        "page number" : 244,
        "bounding box" : [ 456.841, 506.985, 493.798, 519.145 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ceilings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 244,
      "bounding box" : [ 466.207, 480.735, 769.713, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Corrosive Influences. RNC shall be permitted in locations",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2368,
        "page number" : 244,
        "bounding box" : [ 456.841, 456.411, 769.687, 481.231 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "subject to severe corrosive influences as covered in 3.0.1.6 and where subject to chemicals for which the materials are specifically approved."
      } ]
    }, {
      "type" : "list item",
      "page number" : 244,
      "bounding box" : [ 466.207, 430.095, 687.888, 444.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Cinders. RNC shall be permitted in cinder fill.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 244,
      "bounding box" : [ 466.207, 404.831, 769.719, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Wet Locations. RNC shall be permitted in portions of dairies,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2369,
        "page number" : 244,
        "bounding box" : [ 456.852, 329.922, 769.736, 405.326 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "laundries, canneries, or other wet locations and in locations where walls are frequently washed, the entire conduit system including boxes and fittings used therewith shall be installed and equipped so as to prevent water from entering the conduit. All supports, bolts, straps, screws, and so forth, shall be of corrosion-resistant materials or be protected against corrosion by approved corrosion-resistant materials."
      } ]
    }, {
      "type" : "list item",
      "page number" : 244,
      "bounding box" : [ 466.218, 303.606, 769.718, 318.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Dry and Damp Locations. RNC shall be permitted for use in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2370,
        "page number" : 244,
        "bounding box" : [ 456.863, 291.997, 680.109, 304.156 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "dry and damp locations not prohibited by 3.52.2.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 244,
      "bounding box" : [ 466.229, 265.681, 769.635, 280.317 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Exposed. RNC shall be permitted for exposed work where not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2371,
        "page number" : 244,
        "bounding box" : [ 456.863, 254.017, 688.857, 266.176 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "subject to physical damage if identified for such use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 244,
      "bounding box" : [ 466.229, 227.701, 769.699, 242.337 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Underground Installations. For underground installations, see",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2372,
        "page number" : 244,
        "bounding box" : [ 456.863, 216.092, 547.279, 228.251 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.0.1.5 and 3.0.2.20."
      }, {
        "type" : "paragraph",
        "id" : 2373,
        "page number" : 244,
        "bounding box" : [ 466.19, 193.326, 742.397, 203.948 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Refer to Article 3.53 for High Density Polyethylene Conduit: Type HDPE."
      } ]
    }, {
      "type" : "list item",
      "page number" : 244,
      "bounding box" : [ 466.196, 167.949, 769.721, 182.586 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Support of Conduit Bodies. Rigid nonmetallic conduit shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6399,
    "page number" : 244,
    "bounding box" : [ 81.351, 462.43, 375.423, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.1.2.21(b), 5.2.2.21(b), and 5.3.2.21(b) for types of equipment grounding conductors."
  }, {
    "type" : "heading",
    "id" : 6400,
    "level" : "Subtitle",
    "page number" : 244,
    "bounding box" : [ 148.609, 436.923, 308.156, 451.56 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.50.3 Construction Specifications"
  }, {
    "type" : "list",
    "id" : 6401,
    "level" : "4",
    "page number" : 244,
    "bounding box" : [ 71.99, 374.74, 384.875, 426.361 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 6389,
    "list items" : [ {
      "type" : "list item",
      "page number" : 244,
      "bounding box" : [ 71.99, 374.74, 384.875, 426.361 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.50.3.1 Marking. LFMC shall be marked according to 1.10.1.21. The trade size and other information required by the listing shall also be marked on the conduit. Conduit suitable for direct burial shall be so marked.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6402,
    "page number" : 244,
    "bounding box" : [ 124.255, 323.105, 332.581, 350.401 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.52 — RIGID NONMETALLIC CONDUIT: TYPE RNC"
  }, {
    "type" : "paragraph",
    "id" : 6403,
    "page number" : 244,
    "bounding box" : [ 194.33, 297.774, 262.5, 312.41 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.52.1 General"
  }, {
    "type" : "list",
    "id" : 6404,
    "level" : "4",
    "page number" : 244,
    "bounding box" : [ 71.99, 221.935, 384.881, 287.211 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 244,
      "bounding box" : [ 71.99, 248.251, 384.881, 287.211 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.52.1.1 Scope. This article covers the use, installation, and construction specifications for rigid nonmetallic conduit (RNC) and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 244,
      "bounding box" : [ 71.99, 221.935, 160.43, 236.571 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.52.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6405,
    "page number" : 244,
    "bounding box" : [ 72.001, 159.741, 384.907, 211.306 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Rigid Nonmetallic Conduit (RNC). A nonmetallic raceway of circular cross section, with integral or associated couplings, connectors, and fittings for the installation of electrical conductors and cables."
  }, {
    "type" : "paragraph",
    "id" : 6411,
    "page number" : 244,
    "bounding box" : [ 456.83, 105.711, 769.726, 168.445 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted to support nonmetallic conduit bodies not larger than the largest trade size of an entering raceway. These conduit bodies shall not support luminaires (fixtures) or other equipment and shall not contain devices other than splicing devices as permitted by 1.10.1.14(b) and 3.14.2.2(c)(2)."
  }, {
    "type" : "paragraph",
    "id" : 6406,
    "page number" : 244,
    "bounding box" : [ 72.001, 121.761, 384.871, 148.061 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.52.1.6 Listing Requirements. RNC, factory elbows, and associated fittings shall be listed."
  }, {
    "type" : "heading",
    "id" : 6407,
    "level" : "Subtitle",
    "page number" : 244,
    "bounding box" : [ 186.303, 95.379, 270.486, 110.016 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.52.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 6412,
    "page number" : 244,
    "bounding box" : [ 456.83, 67.731, 769.612, 94.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.52.2.3 Uses Not Permitted. RNC shall not be used under the following conditions."
  }, {
    "type" : "paragraph",
    "id" : 6408,
    "page number" : 244,
    "bounding box" : [ 72.001, 58.516, 384.844, 84.817 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.52.2.1 Uses Permitted. The use of RNC shall be permitted in accordance with 3.52.2.1(a) through (h)."
  }, {
    "type" : "paragraph",
    "id" : 6409,
    "page number" : 244,
    "bounding box" : [ 81.351, 26.589, 375.415, 46.388 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Extreme cold may cause some nonmetallic conduits to become brittle and therefore more susceptible to damage from physical contact."
  }, {
    "type" : "heading",
    "id" : 6414,
    "level" : "Subtitle",
    "page number" : 245,
    "bounding box" : [ 81.351, 531.249, 255.406, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 6432,
    "page number" : 245,
    "bounding box" : [ 456.829, 481.725, 769.726, 544.47 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9."
  }, {
    "type" : "list",
    "id" : 6415,
    "level" : "3",
    "page number" : 245,
    "bounding box" : [ 89.981, 481.737, 384.887, 519.15 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 245,
      "bounding box" : [ 89.981, 506.991, 384.855, 519.15 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In hazardous (classified) locations, except as permitted in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2366,
        "page number" : 245,
        "bounding box" : [ 71.985, 494.397, 332.039, 506.556 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.3.2.1(a), 5.4.1.20, 5.14.1.8 Exception No. 2, and 5.15.1.8"
      } ]
    }, {
      "type" : "list item",
      "page number" : 245,
      "bounding box" : [ 89.981, 481.737, 384.887, 493.896 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In Class I, Division 2 locations, except as permitted in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6416,
    "page number" : 245,
    "bounding box" : [ 71.985, 469.077, 127.996, 481.236 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.1.2.1(b)(3)"
  }, {
    "type" : "paragraph",
    "id" : 6433,
    "page number" : 245,
    "bounding box" : [ 456.829, 393.161, 769.685, 470.046 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.52.2.15 Bends — How Made. Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Field bends shall be made only with bending equipment identified for the purpose. The radius of the curve to the centerline of such bends shall not be less than shown in Table 2, Chapter 9."
  }, {
    "type" : "heading",
    "id" : 6417,
    "level" : "Subtitle",
    "page number" : 245,
    "bounding box" : [ 81.351, 442.761, 384.776, 457.398 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Support of Luminaires (Fixtures). For the support of"
  }, {
    "type" : "paragraph",
    "id" : 6418,
    "page number" : 245,
    "bounding box" : [ 71.996, 431.097, 375.805, 443.257 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "luminaires (fixtures) or other equipment not described in 3.52.2.1(h)."
  }, {
    "type" : "heading",
    "id" : 6419,
    "level" : "Subtitle",
    "page number" : 245,
    "bounding box" : [ 81.362, 404.836, 384.866, 419.473 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Physical Damage. Where subject to physical damage unless"
  }, {
    "type" : "paragraph",
    "id" : 6420,
    "page number" : 245,
    "bounding box" : [ 72.007, 393.172, 172.882, 405.332 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "identified for such use."
  }, {
    "type" : "heading",
    "id" : 6421,
    "level" : "Subtitle",
    "page number" : 245,
    "bounding box" : [ 81.373, 366.857, 384.816, 381.493 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Ambient Temperatures. Where subject to ambient"
  }, {
    "type" : "paragraph",
    "id" : 6434,
    "page number" : 245,
    "bounding box" : [ 456.829, 342.576, 769.687, 381.481 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.52.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes."
  }, {
    "type" : "paragraph",
    "id" : 6422,
    "page number" : 245,
    "bounding box" : [ 72.007, 355.247, 351.033, 367.407 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "temperatures in excess of 50°C (122°F) unless listed otherwise."
  }, {
    "type" : "heading",
    "id" : 6423,
    "level" : "Subtitle",
    "page number" : 245,
    "bounding box" : [ 81.373, 328.932, 384.827, 343.568 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Insulation Temperature Limitations. For conductors or cables"
  }, {
    "type" : "paragraph",
    "id" : 6435,
    "page number" : 245,
    "bounding box" : [ 456.829, 304.596, 769.719, 330.896 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.52.2.19 Trimming. All cut ends shall be trimmed inside and outside to remove rough edges."
  }, {
    "type" : "paragraph",
    "id" : 6424,
    "page number" : 245,
    "bounding box" : [ 72.018, 304.608, 384.875, 329.427 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "operating at a temperature higher than the RNC listed operating temperature rating."
  }, {
    "type" : "paragraph",
    "id" : 6436,
    "page number" : 245,
    "bounding box" : [ 456.829, 228.691, 769.763, 292.971 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.52.2.21 Securing and Supporting. RNC shall be installed as a complete system as provided in 3.0.1.18 and shall be fastened so that movement from thermal expansion or contraction is permitted. RNC shall be securely fastened and supported in accordance with 3.52.2.21(a) and (b)."
  }, {
    "type" : "paragraph",
    "id" : 6425,
    "page number" : 245,
    "bounding box" : [ 72.018, 240.301, 384.893, 292.884 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Conductors or cables rated at a temperature higher than the RNC listed temperature rating shall be permitted to be installed in RNC, provided they are not operated at a temperature higher than the RNC listed temperature rating."
  }, {
    "type" : "heading",
    "id" : 6426,
    "level" : "Subtitle",
    "page number" : 245,
    "bounding box" : [ 81.384, 215.091, 384.871, 229.727 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Theaters and Similar Locations. In theaters and similar"
  }, {
    "type" : "list",
    "id" : 6437,
    "level" : "3",
    "page number" : 245,
    "bounding box" : [ 456.818, 64.299, 769.74, 217.078 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 245,
      "bounding box" : [ 456.829, 165.457, 769.74, 217.078 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Securely Fastened. RNC shall be securely fastened within 900 mm of each outlet box, junction box, device box, conduit body, or other conduit termination. Conduit listed for securing at other than 900 mm shall be permitted to be installed in accordance with the listing.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 245,
      "bounding box" : [ 456.818, 64.299, 769.715, 153.833 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Supports. RNC shall be supported as required in Table 3.52.2.21(b). Conduit listed for support at spacings other than as shown in Table 3.52.2.21(b) shall be permitted to be installed in accordance with the listing. Horizontal runs of RNC supported by openings through framing members at intervals not exceeding those in Table 3.52.2.21(b) and securely fastened within 900 mm of termination points shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6427,
    "page number" : 245,
    "bounding box" : [ 72.018, 177.045, 309.807, 215.586 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "locations, except as provided in 5.18.1.4 and 5.20.1.5. 3.52.2.11 Size."
  }, {
    "type" : "list",
    "id" : 6428,
    "level" : "1",
    "page number" : 245,
    "bounding box" : [ 81.384, 113.855, 384.865, 166.472 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 245,
      "bounding box" : [ 81.384, 151.835, 384.855, 166.472 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Minimum. RNC smaller than metric designator 16 (trade size",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2360,
        "page number" : 245,
        "bounding box" : [ 72.029, 140.171, 163.13, 152.331 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "½) shall not be used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 245,
      "bounding box" : [ 81.395, 113.855, 384.865, 128.492 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Maximum. RNC larger than metric designator 155 (trade size 6)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6429,
    "page number" : 245,
    "bounding box" : [ 72.029, 102.191, 148.474, 114.351 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall not be used."
  }, {
    "type" : "paragraph",
    "id" : 6430,
    "page number" : 245,
    "bounding box" : [ 81.351, 70.266, 375.528, 90.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The trade sizes and metric designators are for identification purposes only and do not relate to actual dimensions. See 3.0.1.1(c)."
  }, {
    "type" : "paragraph",
    "id" : 6431,
    "page number" : 245,
    "bounding box" : [ 71.99, 33.225, 384.852, 59.526 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.52.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1,"
  }, {
    "type" : "heading",
    "id" : 6439,
    "level" : "Subtitle",
    "page number" : 246,
    "bounding box" : [ 77.99, 531.249, 378.749, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.52.2.21(b) Support of Rigid Nonmetallic Conduit (RNC)"
  }, {
    "type" : "table",
    "id" : 6440,
    "level" : "4",
    "page number" : 246,
    "bounding box" : [ 71.151, 428.48, 384.951, 531.2 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 246,
        "bounding box" : [ 71.391, 492.5, 223.911, 530.69 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 246,
          "bounding box" : [ 104.639, 491.765, 190.397, 519.061 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conduit Size Metric Designator"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 246,
        "bounding box" : [ 223.911, 492.5, 384.711, 530.69 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 246,
          "bounding box" : [ 238.738, 491.831, 370.001, 531.721 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Spacing Between Supports (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 246,
        "bounding box" : [ 71.391, 428.72, 223.911, 492.5 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 246,
          "bounding box" : [ 130.975, 429.105, 164.063, 491.904 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "16–27 35–53 63–78 91–129 155"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 246,
        "bounding box" : [ 223.911, 428.72, 384.711, 492.5 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 246,
          "bounding box" : [ 296.092, 479.745, 312.621, 491.904 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "900"
        }, {
          "type" : "list",
          "id" : 6,
          "level" : "1",
          "page number" : 246,
          "bounding box" : [ 291.952, 429.105, 316.762, 479.244 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 246,
            "bounding box" : [ 291.952, 467.085, 316.762, 479.244 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1 500",
            "kids" : [ {
              "type" : "list",
              "id" : 4,
              "level" : "1",
              "page number" : 246,
              "bounding box" : [ 291.952, 441.765, 316.762, 466.585 ],
              "numbering style" : "arabic numbers",
              "number of list items" : 2,
              "list items" : [ {
                "type" : "list item",
                "page number" : 246,
                "bounding box" : [ 291.952, 454.425, 316.762, 466.585 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "1 800",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 246,
                "bounding box" : [ 291.952, 441.765, 316.762, 453.925 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "2 100",
                "kids" : [ ]
              } ]
            } ]
          }, {
            "type" : "list item",
            "page number" : 246,
            "bounding box" : [ 291.952, 429.105, 316.762, 441.265 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2 400",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6441,
    "page number" : 246,
    "bounding box" : [ 71.99, 327.411, 384.851, 404.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.52.2.35 Expansion Fittings. Expansion fittings for RNC shall be provided to compensate for thermal expansion and contraction where the length change, in accordance with Table 3.52.2.35(a) or Table 3.52.2.35(b), is expected to be 6 mm or greater in a straight run between securely mounted items such as boxes, cabinets, elbows, or other conduit terminations."
  }, {
    "type" : "paragraph",
    "id" : 6442,
    "page number" : 246,
    "bounding box" : [ 71.99, 264.166, 384.859, 315.787 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.52.2.37 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection."
  }, {
    "type" : "paragraph",
    "id" : 6443,
    "page number" : 246,
    "bounding box" : [ 81.347, 232.206, 375.465, 253.07 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.4(f) for the protection of conductors 22 mm2 and larger at bushings."
  }, {
    "type" : "paragraph",
    "id" : 6444,
    "page number" : 246,
    "bounding box" : [ 71.99, 182.505, 384.857, 221.466 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.52.2.39 Joints. All joints between lengths of conduit, and between conduit and couplings, fittings, and boxes, shall be made by an approved method."
  }, {
    "type" : "heading",
    "id" : 6445,
    "level" : "Subtitle",
    "page number" : 247,
    "bounding box" : [ 54.54, 743.77, 540.899, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.52.2.35(a) Expansion Characteristics of PVC Rigid Nonmetallic Conduit Coefficient of Thermal Expansion = 6.084 × 10-5 mm/mm/°C (3.38 × 10–5 in./in./°F)"
  }, {
    "type" : "table",
    "id" : 6446,
    "level" : "5",
    "page number" : 247,
    "bounding box" : [ 34.44, 449.78, 560.22, 743.72 ],
    "number of rows" : 5,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 34.68, 705.02, 203.94, 743.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 247,
          "bounding box" : [ 40.321, 704.351, 102.479, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Change (°C)"
        }, {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 247,
          "bounding box" : [ 113.766, 704.351, 198.123, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Length Change of PVC Conduit (mm/m)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 203.94, 705.02, 382.74, 743.21 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 247,
          "bounding box" : [ 212.52, 704.351, 274.678, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Change (°F)"
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 247,
          "bounding box" : [ 290.577, 704.351, 374.934, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Length Change of PVC Conduit (in./100 ft)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 382.74, 705.02, 559.98, 743.21 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 247,
          "bounding box" : [ 391.56, 704.351, 453.718, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Change (°F)"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 247,
          "bounding box" : [ 469.562, 704.351, 553.919, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Length Change of PVC Conduit (in./100 ft)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 34.68, 628.64, 203.94, 705.02 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 247,
          "bounding box" : [ 65.884, 629.02, 76.894, 704.425 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5 10 15 20 25 30"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 247,
          "bounding box" : [ 146.28, 629.02, 165.574, 704.425 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.30 0.61 0.91 1.22 1.52 1.83"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 203.94, 628.64, 382.74, 705.02 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 247,
          "bounding box" : [ 238.083, 629.02, 249.093, 704.425 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5 10 15 20 25 30"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 247,
          "bounding box" : [ 323.102, 629.02, 342.396, 704.425 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.20 0.41 0.61 0.81 1.01 1.22"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 382.74, 628.64, 559.98, 705.02 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 247,
          "bounding box" : [ 414.356, 629.02, 430.886, 704.425 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105 110 115 120 125 130"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 247,
          "bounding box" : [ 502.076, 629.02, 521.37, 704.425 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.26 4.46 4.66 4.87 5.07 5.27"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 34.68, 577.52, 203.94, 628.64 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 247,
          "bounding box" : [ 65.88, 577.905, 76.89, 628.045 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "35 40 45 50"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 247,
          "bounding box" : [ 146.276, 577.905, 165.57, 628.045 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.13 2.43 2.74 3.04"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 203.94, 577.52, 382.74, 628.64 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 247,
          "bounding box" : [ 238.079, 577.905, 249.089, 628.045 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "35 40 45 50"
        }, {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 247,
          "bounding box" : [ 323.097, 577.905, 342.392, 628.045 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.42 1.62 1.83 2.03"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 382.74, 577.52, 559.98, 628.64 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 247,
          "bounding box" : [ 414.352, 577.905, 430.882, 628.045 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "135 140 145 150"
        }, {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 247,
          "bounding box" : [ 502.071, 577.905, 521.366, 628.045 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.48 5.68 5.88 6.08"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 34.68, 513.8, 203.94, 577.52 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 247,
          "bounding box" : [ 65.88, 514.191, 76.89, 576.925 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "55 60 65 70 75"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 247,
          "bounding box" : [ 146.276, 514.202, 165.57, 576.936 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.35 3.65 3.95 4.26 4.56"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 203.94, 513.8, 382.74, 577.52 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 247,
          "bounding box" : [ 238.079, 514.213, 249.089, 576.947 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "55 60 65 70 75"
        }, {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 247,
          "bounding box" : [ 323.097, 514.224, 342.392, 576.958 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.23 2.43 2.64 2.84 3.04"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 382.74, 513.8, 559.98, 577.52 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 247,
          "bounding box" : [ 414.352, 514.235, 430.882, 576.969 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "155 160 165 170 175"
        }, {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 247,
          "bounding box" : [ 502.071, 514.246, 521.366, 576.98 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.29 6.49 6.69 6.90 7.10"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 34.68, 450.26, 203.94, 513.8 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 247,
          "bounding box" : [ 63.124, 450.405, 79.653, 513.205 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "80 85 90 95 100"
        }, {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 247,
          "bounding box" : [ 146.287, 450.405, 165.581, 513.205 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.87 5.17 5.48 5.78 6.08"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 203.94, 450.26, 382.74, 513.8 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 247,
          "bounding box" : [ 235.334, 450.405, 251.864, 513.205 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "80 85 90 95 100"
        }, {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 247,
          "bounding box" : [ 323.119, 450.405, 342.413, 513.205 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.24 3.45 3.65 3.85 4.06"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 247,
        "bounding box" : [ 382.74, 450.26, 559.98, 513.8 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 247,
          "bounding box" : [ 414.385, 450.405, 430.914, 513.205 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "180 185 190 195 200"
        }, {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 247,
          "bounding box" : [ 502.104, 450.405, 521.398, 513.205 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.30 7.50 7.71 7.91 8.11"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6447,
    "level" : "Subtitle",
    "page number" : 248,
    "bounding box" : [ 40.44, 743.77, 555.063, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.52.2.35(b) Expansion Characteristics of Reinforced Thermosetting Resin Conduit (RTRC) Coefficient of Thermal Expansion = 2.7 × 10–5 mm/mm/°C (1.5 × 10–5 in./in./°F)"
  }, {
    "type" : "table",
    "id" : 6448,
    "level" : "6",
    "page number" : 248,
    "bounding box" : [ 34.44, 449.78, 560.22, 743.72 ],
    "number of rows" : 5,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 34.68, 705.02, 203.94, 743.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 248,
          "bounding box" : [ 40.308, 704.351, 102.466, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Change (°C)"
        }, {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 248,
          "bounding box" : [ 113.753, 704.351, 198.111, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Length Change of RTRC Conduit (mm/m)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 203.94, 705.02, 382.74, 743.21 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 248,
          "bounding box" : [ 212.508, 704.351, 274.665, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Change (°F)"
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 248,
          "bounding box" : [ 290.564, 704.351, 374.922, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Length Change of RTRC Conduit (in./100 ft)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 382.74, 705.02, 559.98, 743.21 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 248,
          "bounding box" : [ 391.547, 704.351, 453.705, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Change (°F)"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 248,
          "bounding box" : [ 469.549, 704.351, 553.907, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Length Change of RTRC Conduit (in./100 ft)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 34.68, 641.3, 203.94, 705.02 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 248,
          "bounding box" : [ 65.884, 641.68, 76.894, 704.425 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5 10 15 20 25"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 248,
          "bounding box" : [ 146.28, 641.68, 165.574, 704.425 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.14 0.27 0.41 0.54 0.68"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 203.94, 641.3, 382.74, 705.02 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 248,
          "bounding box" : [ 238.083, 641.68, 249.093, 704.425 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5 10 15 20 25"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 248,
          "bounding box" : [ 323.102, 641.68, 342.396, 704.425 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.09 0.18 0.27 0.36 0.45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 382.74, 641.3, 559.98, 705.02 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 248,
          "bounding box" : [ 414.356, 641.68, 430.886, 704.425 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "105 110 115 120 125"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 248,
          "bounding box" : [ 502.076, 641.68, 521.37, 704.425 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.89 1.98 2.07 2.16 2.25"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 34.68, 577.52, 203.94, 641.3 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 248,
          "bounding box" : [ 65.88, 577.905, 76.89, 640.705 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30 35 40 45 50"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 248,
          "bounding box" : [ 146.276, 577.905, 165.57, 640.705 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.81 0.95 1.08 1.22 1.35"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 203.94, 577.52, 382.74, 641.3 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 248,
          "bounding box" : [ 238.079, 577.905, 249.089, 640.705 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "30 35 40 45 50"
        }, {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 248,
          "bounding box" : [ 323.097, 577.905, 342.392, 640.705 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.54 0.63 0.72 0.81 0.90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 382.74, 577.52, 559.98, 641.3 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 248,
          "bounding box" : [ 414.352, 577.905, 430.882, 640.705 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "130 135 140 145 150"
        }, {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 248,
          "bounding box" : [ 502.071, 577.905, 521.366, 640.705 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.34 2.43 2.52 2.61 2.70"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 34.68, 501.14, 203.94, 577.52 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 248,
          "bounding box" : [ 65.88, 501.531, 76.89, 576.925 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "55 60 65 70 75 80"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 248,
          "bounding box" : [ 146.276, 501.542, 165.57, 576.936 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.49 1.62 1.76 1.89 2.03 2.16"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 203.94, 501.14, 382.74, 577.52 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 248,
          "bounding box" : [ 238.079, 501.553, 249.089, 576.947 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "55 60 65 70 75 80"
        }, {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 248,
          "bounding box" : [ 323.097, 501.564, 342.392, 576.958 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.99 1.08 1.17 1.26 1.35 1.44"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 382.74, 501.14, 559.98, 577.52 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 248,
          "bounding box" : [ 414.352, 501.575, 430.882, 576.969 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "155 160 165 170 175 180"
        }, {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 248,
          "bounding box" : [ 502.071, 501.586, 521.366, 576.98 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.79 2.88 2.97 3.06 3.15 3.24"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 34.68, 450.26, 203.94, 501.14 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 248,
          "bounding box" : [ 63.124, 450.405, 79.653, 500.545 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "85 90 95 100"
        }, {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 248,
          "bounding box" : [ 146.287, 450.405, 165.581, 500.545 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.30 2.43 2.57 2.70"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 203.94, 450.26, 382.74, 501.14 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 248,
          "bounding box" : [ 235.334, 450.405, 251.864, 500.545 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "85 90 95 100"
        }, {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 248,
          "bounding box" : [ 323.119, 450.405, 342.413, 500.545 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.53 1.62 1.71 1.80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 248,
        "bounding box" : [ 382.74, 450.26, 559.98, 501.14 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 248,
          "bounding box" : [ 414.385, 450.405, 430.914, 500.545 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "185 190 195 200"
        }, {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 248,
          "bounding box" : [ 502.104, 450.405, 521.398, 500.545 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.33 3.42 3.51 3.60"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 6449,
    "level" : "7",
    "page number" : 249,
    "bounding box" : [ 71.99, 64.293, 384.893, 533.286 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 249,
      "bounding box" : [ 71.99, 506.985, 384.859, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.52.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2356,
        "page number" : 249,
        "bounding box" : [ 71.99, 456.411, 384.941, 495.372 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.52.2.51 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the conduit."
      }, {
        "type" : "paragraph",
        "id" : 2357,
        "page number" : 249,
        "bounding box" : [ 71.99, 379.456, 384.85, 444.633 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception No. 1: As permitted in 2.50.7.5(b), Exception No. 2, for dc circuits and 2.50.7.5(b), Exception No. 1, for separately run equipment grounding conductors. Exception No. 2: Where the grounded conductor is used to ground equipment as permitted in 2.50.7.13."
      }, {
        "type" : "paragraph",
        "id" : 2358,
        "page number" : 249,
        "bounding box" : [ 148.609, 354.202, 308.156, 368.838 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.52.3 Construction Specifications"
      }, {
        "type" : "paragraph",
        "id" : 2359,
        "page number" : 249,
        "bounding box" : [ 71.99, 190.783, 384.934, 343.573 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.52.3.1 Construction. RNC and fittings shall be composed of suitable nonmetallic material that is resistant to moisture and chemical atmospheres. For use above ground, it shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat under conditions likely to be encountered in service, and resistant to low temperature and sunlight effects. For use underground, the material shall be acceptably resistant to moisture and corrosive agents and shall be of sufficient strength to withstand abuse, such as by impact and crushing, in handling and during installation. Where intended for direct burial, without encasement in concrete, the material shall also be capable of withstanding continued loading that is likely to be encountered after installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 249,
      "bounding box" : [ 71.99, 64.293, 384.893, 179.104 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.52.3.21 Marking. Each length of RNC shall be clearly and durably marked at least every 3 000 mm as required in the first sentence of 1.10.1.21. The type of material shall also be included in the marking unless it is visually identifiable. For conduit recognized for use above ground, these markings shall be permanent. For conduit limited to underground use only, these markings shall be sufficiently durable to remain legible until the material is installed. Conduit shall be permitted to be surface marked to indicate special characteristics of the material.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6451,
    "page number" : 249,
    "bounding box" : [ 481.195, 493.335, 745.328, 520.566 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.53 — HIGH DENSITY POLYETHYLENE CONDUIT: TYPE HDPE CONDUIT"
  }, {
    "type" : "paragraph",
    "id" : 6452,
    "page number" : 249,
    "bounding box" : [ 579.181, 468.015, 647.351, 482.652 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.53.1 General"
  }, {
    "type" : "list",
    "id" : 6453,
    "level" : "8",
    "page number" : 249,
    "bounding box" : [ 456.841, 392.111, 769.709, 457.398 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 249,
      "bounding box" : [ 456.841, 418.492, 769.709, 457.398 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.53.1.1 Scope. This article covers the use, installation, and construction specifications for high density polyethylene (HDPE) conduit and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 249,
      "bounding box" : [ 456.841, 392.111, 545.281, 406.747 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.53.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6454,
    "page number" : 249,
    "bounding box" : [ 456.852, 342.598, 769.722, 381.493 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "High Density Polyethylene (HDPE) Conduit. A nonmetallic raceway of circular cross section, with associated couplings, connectors, and fittings for the installation of electrical conductors."
  }, {
    "type" : "list",
    "id" : 6455,
    "level" : "9",
    "page number" : 249,
    "bounding box" : [ 456.852, 241.363, 769.72, 330.919 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 249,
      "bounding box" : [ 456.852, 304.619, 769.72, 330.919 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.53.1.6 Listing Requirements. HDPE conduit and associated fittings shall be listed.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2355,
        "page number" : 249,
        "bounding box" : [ 571.154, 278.292, 655.337, 292.928 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.53.2 Installation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 249,
      "bounding box" : [ 456.852, 241.363, 769.67, 266.182 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.53.2.1 Uses Permitted. The use of HDPE conduit shall be permitted under the following conditions:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6456,
    "level" : "3",
    "page number" : 249,
    "bounding box" : [ 456.863, 152.853, 769.724, 228.257 ],
    "numbering style" : "unknown style",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 249,
      "bounding box" : [ 466.218, 216.098, 733.356, 228.257 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In discrete lengths or in continuous lengths from a reel",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 249,
      "bounding box" : [ 456.863, 178.118, 769.724, 215.597 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In locations subject to severe corrosive influences as covered in 3.0.1.6 and where subject to chemicals for which the conduit is listed",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 249,
      "bounding box" : [ 466.229, 165.458, 547.89, 177.618 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In cinder fill",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 249,
      "bounding box" : [ 466.229, 152.853, 702.227, 165.012 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In direct burial installations in earth or concrete",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6457,
    "page number" : 249,
    "bounding box" : [ 466.19, 130.086, 714.274, 140.708 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN to (4): Refer to 3.0.1.5 and 3.0.2.20 for underground installations."
  }, {
    "type" : "paragraph",
    "id" : 6458,
    "page number" : 249,
    "bounding box" : [ 456.83, 93.045, 769.641, 119.346 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.53.2.3 Uses Not Permitted. HDPE conduit shall not be used under the following conditions:"
  }, {
    "type" : "list",
    "id" : 6459,
    "level" : "7",
    "page number" : 249,
    "bounding box" : [ 466.196, 42.471, 769.712, 79.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 249,
      "bounding box" : [ 466.196, 67.725, 560.91, 79.885 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where exposed",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 249,
      "bounding box" : [ 466.196, 55.131, 570.566, 67.291 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Within a building",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 249,
      "bounding box" : [ 466.196, 42.471, 769.712, 54.631 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In hazardous (classified) locations, except as permitted in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6450,
    "page number" : 249,
    "bounding box" : [ 81.351, 32.349, 375.422, 52.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Examples of these markings include but are not limited to “limited smoke” and “sunlight resistant.”"
  }, {
    "type" : "paragraph",
    "id" : 6460,
    "page number" : 249,
    "bounding box" : [ 456.83, 29.811, 492.692, 41.971 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.4.1.20"
  }, {
    "type" : "paragraph",
    "id" : 6471,
    "page number" : 250,
    "bounding box" : [ 456.829, 532.307, 560.102, 544.466 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to remove rough edges."
  }, {
    "type" : "list",
    "id" : 6462,
    "level" : "3",
    "page number" : 250,
    "bounding box" : [ 71.985, 494.391, 384.779, 544.464 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 250,
      "bounding box" : [ 71.985, 519.645, 384.779, 544.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Where subject to ambient temperatures in excess of 50°C (122°F) unless listed otherwise",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 250,
      "bounding box" : [ 71.985, 494.391, 384.763, 519.145 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) For conductors or cables operating at a temperature higher than the HDPE conduit listed operating temperature rating",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6472,
    "page number" : 250,
    "bounding box" : [ 456.829, 469.062, 769.697, 520.627 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.53.2.37 Bushings. Where a conduit enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection."
  }, {
    "type" : "paragraph",
    "id" : 6463,
    "page number" : 250,
    "bounding box" : [ 71.985, 430.03, 384.847, 482.613 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Conductors or cables rated at a temperature higher than the HDPE conduit listed temperature rating shall be permitted to be installed in HDPE conduit, provided they are not operated at a temperature higher than the HDPE conduit listed temperature rating."
  }, {
    "type" : "paragraph",
    "id" : 6473,
    "page number" : 250,
    "bounding box" : [ 466.187, 437.109, 760.305, 457.91 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.4(f) for the protection of conductors 22 mm2 and larger at bushings."
  }, {
    "type" : "paragraph",
    "id" : 6474,
    "page number" : 250,
    "bounding box" : [ 456.83, 387.405, 769.697, 426.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.53.2.39 Joints. All joints between lengths of conduit, and between conduit and couplings, fittings, and boxes, shall be made by an approved method."
  }, {
    "type" : "heading",
    "id" : 6464,
    "level" : "Subtitle",
    "page number" : 250,
    "bounding box" : [ 71.985, 404.765, 137.726, 419.401 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.53.2.11 Size."
  }, {
    "type" : "list",
    "id" : 6465,
    "level" : "3",
    "page number" : 250,
    "bounding box" : [ 71.985, 329.911, 384.858, 394.136 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 250,
      "bounding box" : [ 71.985, 367.836, 384.825, 394.136 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Minimum. HDPE conduit smaller than metric designator 16 (trade size ½) shall not be used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 250,
      "bounding box" : [ 71.996, 329.911, 384.858, 356.211 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Maximum. HDPE conduit larger than metric designator 103 (trade size 4) shall not be used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6475,
    "level" : "6",
    "page number" : 250,
    "bounding box" : [ 456.83, 33.201, 769.715, 375.792 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 250,
      "bounding box" : [ 456.831, 349.491, 769.699, 375.792 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.53.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15.",
      "kids" : [ {
        "type" : "list",
        "id" : 2354,
        "level" : "6",
        "page number" : 250,
        "bounding box" : [ 456.83, 71.181, 769.781, 337.812 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 250,
          "bounding box" : [ 456.83, 298.851, 769.781, 337.812 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.53.2.51 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the conduit.",
          "kids" : [ {
            "type" : "list",
            "id" : 2352,
            "level" : "7",
            "page number" : 250,
            "bounding box" : [ 456.83, 209.291, 769.672, 287.139 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 2,
            "list items" : [ {
              "type" : "list item",
              "page number" : 250,
              "bounding box" : [ 456.83, 247.216, 769.65, 287.139 ],
              "font" : "TimesNewRomanPS-ItalicMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Exception No. 1: The equipment grounding conductor shall be permitted to be run separately from the conduit where used for grounding dc circuits as permitted in 2.50.7.5, Exception No. 2.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 250,
              "bounding box" : [ 456.83, 209.291, 769.672, 249.159 ],
              "font" : "TimesNewRomanPS-ItalicMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Exception No. 2: The equipment grounding conductor shall not be required where the grounded conductor is used to ground equipment as permitted in 2.50.7.13.",
              "kids" : [ ]
            } ]
          }, {
            "type" : "paragraph",
            "id" : 2353,
            "page number" : 250,
            "bounding box" : [ 533.449, 183.96, 692.996, 198.596 ],
            "font" : "TimesNewRomanPS-BoldMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3.53.3 Construction Specifications"
          } ]
        }, {
          "type" : "list item",
          "page number" : 250,
          "bounding box" : [ 456.83, 71.181, 769.719, 173.386 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.53.3.1 Construction. HDPE conduit shall be composed of high density polyethylene that is resistant to moisture and chemical atmospheres. The material shall be resistant to moisture and corrosive agents and shall be of sufficient strength to withstand abuse, such as by impact and crushing, in handling and during installation. Where intended for direct burial, without encasement in concrete, the material shall also be capable of withstanding continued loading that is likely to be encountered after installation.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 250,
      "bounding box" : [ 456.83, 33.201, 769.715, 59.502 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.53.3.21 Marking. Each length of HDPE shall be clearly and durably marked at least every 3 000 mm as required in 1.10.1.21. The type of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6466,
    "page number" : 250,
    "bounding box" : [ 81.351, 297.969, 375.528, 317.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The trade sizes and metric designators are for identification purposes only and do not relate to actual dimensions. See 3.0.1.1(c)."
  }, {
    "type" : "list",
    "id" : 6467,
    "level" : "5",
    "page number" : 250,
    "bounding box" : [ 71.99, 197.691, 384.888, 287.226 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 6482,
    "list items" : [ {
      "type" : "list item",
      "page number" : 250,
      "bounding box" : [ 71.99, 197.691, 384.888, 287.226 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.53.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6468,
    "page number" : 250,
    "bounding box" : [ 71.99, 109.127, 384.855, 186.012 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.53.2.15 Bends — How Made. Bends shall be so made that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment, and the radius of the curve to the centerline of such bends shall not be less than shown in Table 3.54.2.15."
  }, {
    "type" : "paragraph",
    "id" : 6469,
    "page number" : 250,
    "bounding box" : [ 71.99, 58.542, 384.856, 97.502 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.53.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes."
  }, {
    "type" : "list",
    "id" : 6470,
    "level" : "5",
    "page number" : 250,
    "bounding box" : [ 71.99, 32.226, 384.881, 46.862 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 6480,
    "list items" : [ {
      "type" : "list item",
      "page number" : 250,
      "bounding box" : [ 71.99, 32.226, 384.881, 46.862 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.53.2.19 Trimming. All cut ends shall be trimmed inside and outside",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6477,
    "page number" : 251,
    "bounding box" : [ 71.99, 532.305, 275.372, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "material shall also be included in the marking."
  }, {
    "type" : "paragraph",
    "id" : 6478,
    "page number" : 251,
    "bounding box" : [ 96.827, 480.669, 359.993, 507.966 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.54 — NONMETALLIC UNDERGROUND CONDUIT WITH CONDUCTORS: TYPE NUCC"
  }, {
    "type" : "paragraph",
    "id" : 6479,
    "page number" : 251,
    "bounding box" : [ 194.33, 455.349, 262.5, 469.986 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.1 General"
  }, {
    "type" : "list",
    "id" : 6480,
    "level" : "5",
    "page number" : 251,
    "bounding box" : [ 71.99, 379.456, 384.834, 444.732 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 6470,
    "list items" : [ {
      "type" : "list item",
      "page number" : 251,
      "bounding box" : [ 71.99, 379.456, 384.834, 444.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.54.1.1 Scope. This article covers the use, installation, and construction specifications for nonmetallic underground conduit with conductors (NUCC). 3.54.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6481,
    "page number" : 251,
    "bounding box" : [ 71.99, 329.922, 384.84, 368.882 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonmetallic Underground Conduit with Conductors (NUCC). A factory assembly of conductors or cables inside a nonmetallic, smooth wall conduit with a circular cross section."
  }, {
    "type" : "list",
    "id" : 6482,
    "level" : "5",
    "page number" : 251,
    "bounding box" : [ 71.99, 291.997, 384.877, 318.242 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 6467,
    "list items" : [ {
      "type" : "list item",
      "page number" : 251,
      "bounding box" : [ 71.99, 291.997, 384.877, 318.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.54.1.6 Listing Requirements. NUCC and associated fittings shall be listed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6483,
    "level" : "Subtitle",
    "page number" : 251,
    "bounding box" : [ 186.292, 265.615, 270.475, 280.251 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.2 Installation"
  }, {
    "type" : "list",
    "id" : 6484,
    "level" : "5",
    "page number" : 251,
    "bounding box" : [ 71.99, 228.686, 384.822, 254.986 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 251,
      "bounding box" : [ 71.99, 228.686, 384.822, 254.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.54.2.1 Uses Permitted. The use of NUCC and fittings shall be permitted in the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6485,
    "level" : "6",
    "page number" : 251,
    "bounding box" : [ 81.356, 140.176, 384.907, 215.58 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 251,
      "bounding box" : [ 81.356, 203.421, 384.907, 215.58 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For direct burial underground installation (For minimum cover",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2351,
        "page number" : 251,
        "bounding box" : [ 72.001, 178.101, 384.829, 202.921 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "requirements, see Table 3.0.1.5 and Table 3.0.2.20 under Rigid Nonmetallic Conduit.)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 251,
      "bounding box" : [ 81.367, 165.441, 255.769, 177.601 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Encased or embedded in concrete",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 251,
      "bounding box" : [ 81.367, 152.836, 163.028, 164.996 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In cinder fill",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 251,
      "bounding box" : [ 81.367, 140.176, 384.828, 152.336 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In underground locations subject to severe corrosive",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6486,
    "page number" : 251,
    "bounding box" : [ 72.001, 114.856, 384.795, 139.676 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "influences as covered in 3.0.1.6 and where subject to chemicals for which the assembly is specifically approved"
  }, {
    "type" : "paragraph",
    "id" : 6487,
    "page number" : 251,
    "bounding box" : [ 72.001, 76.931, 384.766, 101.696 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.2.3 Uses Not Permitted. NUCC shall not be used in the following:"
  }, {
    "type" : "list",
    "id" : 6488,
    "level" : "6",
    "page number" : 251,
    "bounding box" : [ 81.367, 38.952, 198.487, 63.771 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 251,
      "bounding box" : [ 81.367, 51.612, 198.487, 63.771 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In exposed locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 251,
      "bounding box" : [ 81.367, 38.952, 178.668, 51.111 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Inside buildings",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6489,
    "page number" : 251,
    "bounding box" : [ 456.84, 505.901, 769.737, 545.825 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The conductor or the cable portion of the assembly, where suitable, shall be permitted to extend within the building for termination purposes in accordance with 3.0.1.3."
  }, {
    "type" : "paragraph",
    "id" : 6490,
    "level" : "7",
    "page number" : 251,
    "bounding box" : [ 456.84, 456.378, 769.699, 493.858 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) In hazardous (classified) locations except as permitted by 5.3.2.1(a), 5.4.1.20, 5.14.1.8, and 5.15.1.8, and in Class I, Division 2 locations as permitted in 5.1.2.1(b)(3)"
  }, {
    "type" : "heading",
    "id" : 6491,
    "level" : "Subtitle",
    "page number" : 251,
    "bounding box" : [ 456.84, 429.997, 522.581, 444.633 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.2.11 Size."
  }, {
    "type" : "list",
    "id" : 6492,
    "level" : "3",
    "page number" : 251,
    "bounding box" : [ 456.829, 366.818, 769.67, 419.434 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 251,
      "bounding box" : [ 456.829, 393.133, 769.67, 419.434 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Minimum. NUCC smaller than metric designator 16 (trade size ½) shall not be used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 251,
      "bounding box" : [ 466.183, 366.818, 769.66, 381.454 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Maximum. NUCC larger than metric designator 103 (trade size",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6493,
    "level" : "6",
    "page number" : 251,
    "bounding box" : [ 456.818, 355.209, 545.209, 367.368 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4) shall not be used."
  }, {
    "type" : "paragraph",
    "id" : 6494,
    "page number" : 251,
    "bounding box" : [ 466.19, 323.289, 760.273, 343.088 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions."
  }, {
    "type" : "paragraph",
    "id" : 6495,
    "page number" : 251,
    "bounding box" : [ 456.83, 273.591, 769.69, 312.486 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.2.13 Number of Conductors. The number of conductors or cables shall not exceed that permitted by the percentage fill in Table 1, Chapter 9."
  }, {
    "type" : "paragraph",
    "id" : 6496,
    "page number" : 251,
    "bounding box" : [ 456.83, 197.686, 769.758, 261.912 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.2.15 Bends — How Made. Bends shall be manually made so that the conduit will not be damaged and the internal diameter of the conduit will not be effectively reduced. The radius of the curve of the centerline of such bends shall not be less than shown in Table 3.54.2.15."
  }, {
    "type" : "paragraph",
    "id" : 6497,
    "page number" : 251,
    "bounding box" : [ 456.83, 147.101, 769.689, 186.007 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between termination points."
  }, {
    "type" : "paragraph",
    "id" : 6498,
    "page number" : 251,
    "bounding box" : [ 456.83, 83.857, 769.691, 135.422 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.2.19 Trimming. For termination, the conduit shall be trimmed away from the conductors or cables using an approved method that will not damage the conductor or cable insulation or jacket. All conduit ends shall be trimmed inside and out to remove rough edges."
  }, {
    "type" : "paragraph",
    "id" : 6499,
    "page number" : 251,
    "bounding box" : [ 456.83, 45.877, 769.636, 72.177 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.2.37 Bushings. Where the NUCC enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the"
  }, {
    "type" : "paragraph",
    "id" : 6501,
    "page number" : 252,
    "bounding box" : [ 71.99, 519.645, 384.794, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductor or cable from abrasion unless the design of the box, fitting, or enclosure provides equivalent protection."
  }, {
    "type" : "paragraph",
    "id" : 6502,
    "page number" : 252,
    "bounding box" : [ 81.351, 496.927, 342.537, 508.55 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.4(f) for the protection of conductors size 22 mm2 or larger."
  }, {
    "type" : "heading",
    "id" : 6503,
    "level" : "Subtitle",
    "page number" : 252,
    "bounding box" : [ 91.008, 433.509, 365.727, 460.806 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.54.2.15 Minimum Bending Radius for Nonmetallic Underground Conduit with Conductors (NUCC)"
  }, {
    "type" : "table",
    "id" : 6504,
    "level" : "7",
    "page number" : 252,
    "bounding box" : [ 71.151, 280.16, 384.951, 420.8 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 252,
        "bounding box" : [ 71.391, 394.76, 223.911, 420.29 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 252,
          "bounding box" : [ 104.634, 394.102, 190.392, 421.333 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conduit Size Metric Designator"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 252,
        "bounding box" : [ 223.911, 394.76, 384.711, 420.29 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 252,
          "bounding box" : [ 242.038, 394.102, 366.621, 421.333 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Minimum Bending Radius (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 252,
        "bounding box" : [ 71.391, 280.4, 223.911, 394.76 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 252,
          "bounding box" : [ 139.255, 280.791, 155.784, 394.164 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "16 21 27 35 41 53 63 78 103"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 252,
        "bounding box" : [ 223.911, 280.4, 384.711, 394.76 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 252,
          "bounding box" : [ 293.337, 280.802, 315.386, 394.175 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "250 300 350 450 500 650 900 1200 1500"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6505,
    "page number" : 252,
    "bounding box" : [ 71.99, 204.411, 384.848, 230.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.2.39 Joints. All joints between conduit, fittings, and boxes shall be made by an approved method."
  }, {
    "type" : "paragraph",
    "id" : 6506,
    "page number" : 252,
    "bounding box" : [ 71.99, 153.771, 384.859, 192.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.2.41 Conductor Terminations. All terminations between the conductors or cables and equipment shall be made by an approved method for that type of conductor or cable."
  }, {
    "type" : "paragraph",
    "id" : 6507,
    "page number" : 252,
    "bounding box" : [ 71.99, 115.846, 384.912, 142.147 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.2.47 Splices and Taps. Splices and taps shall be made in junction boxes or other enclosures."
  }, {
    "type" : "paragraph",
    "id" : 6508,
    "page number" : 252,
    "bounding box" : [ 71.99, 65.262, 384.838, 104.167 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.2.51 Grounding. Where equipment grounding is required, an assembly containing a separate equipment grounding conductor shall be used."
  }, {
    "type" : "paragraph",
    "id" : 6509,
    "page number" : 252,
    "bounding box" : [ 456.829, 505.914, 692.994, 545.882 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.3 Construction Specifications 3.54.3.1 Construction."
  }, {
    "type" : "list",
    "id" : 6510,
    "level" : "1",
    "page number" : 252,
    "bounding box" : [ 466.172, 291.014, 769.636, 495.352 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 252,
      "bounding box" : [ 466.183, 480.715, 769.629, 495.352 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. NUCC is an assembly that is provided in continuous",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2348,
        "page number" : 252,
        "bounding box" : [ 456.818, 469.051, 633.571, 481.211 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "lengths shipped in a coil, reel, or carton."
      } ]
    }, {
      "type" : "list item",
      "page number" : 252,
      "bounding box" : [ 466.172, 442.735, 769.633, 457.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Nonmetallic Underground Conduit. The nonmetallic",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2349,
        "page number" : 252,
        "bounding box" : [ 456.818, 367.837, 769.694, 443.231 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "underground conduit shall be listed and composed of a material that is resistant to moisture and corrosive agents. It shall also be capable of being supplied on reels without damage or distortion and shall be of sufficient strength to withstand abuse, such as impact or crushing, in handling and during installation without damage to conduit or conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 252,
      "bounding box" : [ 466.173, 341.588, 769.636, 356.224 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Conductors and Cables. Conductors and cables used in NUCC",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2350,
        "page number" : 252,
        "bounding box" : [ 456.818, 317.264, 769.64, 342.083 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be listed and shall comply with 3.10.1.8(c). Conductors of different systems shall be installed in accordance with 3.0.1.3(c)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 252,
      "bounding box" : [ 466.173, 291.014, 769.636, 305.65 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Conductor Fill. The maximum number of conductors or cables",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6511,
    "page number" : 252,
    "bounding box" : [ 456.818, 266.69, 769.699, 291.509 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in NUCC shall not exceed that permitted by the percentage fill in Table 1, Chapter 9."
  }, {
    "type" : "paragraph",
    "id" : 6512,
    "page number" : 252,
    "bounding box" : [ 456.818, 165.476, 769.726, 255.01 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.54.3.21 Marking. NUCC shall be clearly and durably marked at least every 3 000 mm as required by 1.10.1.21. The type of conduit material shall also be included in the marking. Identification of conductors or cables used in the assembly shall be provided on a tag attached to each end of the assembly or to the side of a reel. Enclosed conductors or cables shall be marked in accordance with 3.10.1.11."
  }, {
    "type" : "paragraph",
    "id" : 6513,
    "page number" : 252,
    "bounding box" : [ 501.71, 116.109, 724.765, 143.405 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.56 — LIQUIDTIGHT FLEXIBLE NONMETALLIC CONDUIT: TYPE LFNC"
  }, {
    "type" : "paragraph",
    "id" : 6514,
    "page number" : 252,
    "bounding box" : [ 583.303, 90.844, 643.203, 105.481 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.56 General"
  }, {
    "type" : "paragraph",
    "id" : 6515,
    "page number" : 252,
    "bounding box" : [ 456.824, 41.321, 769.726, 80.216 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.56.1.1 Scope. This article covers the use, installation, and construction specifications for liquidtight flexible nonmetallic conduit (LFNC) and associated fittings."
  }, {
    "type" : "heading",
    "id" : 6517,
    "level" : "Subtitle",
    "page number" : 253,
    "bounding box" : [ 71.99, 531.249, 160.43, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.56.1.2 Definition."
  }, {
    "type" : "paragraph",
    "id" : 6518,
    "page number" : 253,
    "bounding box" : [ 72.001, 494.397, 384.827, 520.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Liquidtight Flexible Nonmetallic Conduit (LFNC). A raceway of circular cross section of various types as follows:"
  }, {
    "type" : "list",
    "id" : 6519,
    "level" : "5",
    "page number" : 253,
    "bounding box" : [ 89.998, 405.832, 384.838, 481.236 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 89.998, 469.077, 384.818, 481.236 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A smooth seamless inner core and cover bonded together and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2337,
        "page number" : 253,
        "bounding box" : [ 72.001, 443.757, 384.86, 468.577 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "having one or more reinforcement layers between the core and covers, designated as Type LFNC-A"
      } ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 89.998, 431.097, 384.838, 443.257 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A smooth inner surface with integral reinforcement within the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2338,
        "page number" : 253,
        "bounding box" : [ 72.001, 418.492, 258.401, 430.652 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conduit wall, designated as Type LFNC-B"
      } ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 89.998, 405.832, 384.769, 417.992 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) A corrugated internal and external surface without integral",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6520,
    "page number" : 253,
    "bounding box" : [ 72.001, 393.172, 344.387, 405.332 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "reinforcement within the conduit wall, designated as LFNC-C"
  }, {
    "type" : "paragraph",
    "id" : 6521,
    "page number" : 253,
    "bounding box" : [ 72.001, 367.852, 384.772, 392.672 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "LFNC is flame resistant and with fittings and is approved for the installation of electrical conductors."
  }, {
    "type" : "paragraph",
    "id" : 6522,
    "page number" : 253,
    "bounding box" : [ 81.351, 345.126, 262.934, 355.748 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: FNMC is an alternative designation for LFNC."
  }, {
    "type" : "list",
    "id" : 6523,
    "level" : "6",
    "page number" : 253,
    "bounding box" : [ 71.99, 244.857, 384.874, 334.391 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 71.99, 308.091, 384.874, 334.391 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.56.1.6 Listing Requirements. LFNC and associated fittings shall be listed.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2336,
        "page number" : 253,
        "bounding box" : [ 186.292, 281.709, 270.475, 296.346 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.56.2 Installation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 71.99, 244.857, 384.855, 271.158 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.56.2.1 Uses Permitted. LFNC shall be permitted to be used in exposed or concealed locations for the following purposes:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6524,
    "page number" : 253,
    "bounding box" : [ 81.351, 212.889, 375.427, 232.688 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Extreme cold may cause some types of nonmetallic conduits to become brittle and therefore more susceptible to damage from physical contact."
  }, {
    "type" : "list",
    "id" : 6525,
    "level" : "5",
    "page number" : 253,
    "bounding box" : [ 81.356, 74.637, 384.962, 200.67 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 81.356, 188.511, 384.844, 200.67 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where flexibility is required for installation, operation, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2332,
        "page number" : 253,
        "bounding box" : [ 71.99, 175.851, 127.418, 188.01 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "maintenance"
      } ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 81.356, 163.191, 384.962, 175.35 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where protection of the contained conductors is required from",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2333,
        "page number" : 253,
        "bounding box" : [ 71.99, 150.531, 179.945, 162.691 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "vapors, liquids, or solids"
      } ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 81.356, 137.871, 384.806, 150.031 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) For outdoor locations where listed and marked as suitable for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2334,
        "page number" : 253,
        "bounding box" : [ 71.99, 125.277, 123.0, 137.437 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the purpose"
      } ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 81.356, 112.617, 359.397, 124.777 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) For direct burial where listed and marked for the purpose",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 81.356, 99.957, 384.87, 112.117 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Type LFNC-B shall be permitted to be installed in lengths",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2335,
        "page number" : 253,
        "bounding box" : [ 71.99, 87.297, 365.027, 99.457 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "longer than 1 800 mm where secured in accordance with 3.56.2.21"
      } ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 81.356, 74.637, 384.766, 86.797 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Type LFNC-B as a listed manufactured prewired assembly,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6526,
    "page number" : 253,
    "bounding box" : [ 71.99, 62.032, 357.247, 74.192 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "metric designator 16 through 27 (trade size ½ through 1) conduit"
  }, {
    "type" : "heading",
    "id" : 6527,
    "level" : "Subtitle",
    "page number" : 253,
    "bounding box" : [ 71.99, 35.717, 362.195, 50.353 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.56.2.3 Uses Not Permitted. LFNC shall not be used as follows:"
  }, {
    "type" : "list",
    "id" : 6528,
    "level" : "5",
    "page number" : 253,
    "bounding box" : [ 466.194, 431.092, 769.706, 544.476 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 466.194, 532.317, 643.691, 544.476 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where subject to physical damage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 466.194, 519.657, 769.651, 531.816 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where any combination of ambient and conductor",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2329,
        "page number" : 253,
        "bounding box" : [ 456.84, 506.997, 743.633, 519.156 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "temperatures is in excess of that for which the LFNC is approved"
      } ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 466.194, 494.392, 769.606, 506.551 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In lengths longer than 1 800 mm, except as permitted by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2330,
        "page number" : 253,
        "bounding box" : [ 456.84, 469.072, 769.643, 493.891 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.56.2.1(5) or where a longer length is approved as essential for a required degree of flexibility"
      } ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 466.194, 456.412, 769.682, 468.571 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Where the operating voltage of the contained conductors is in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2331,
        "page number" : 253,
        "bounding box" : [ 456.84, 443.752, 730.018, 455.911 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "excess of 600 volts, nominal, except as permitted in 6.0.2.3(a)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 466.194, 431.092, 769.706, 443.252 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) In any hazardous (classified) location other than as permitted",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6529,
    "page number" : 253,
    "bounding box" : [ 456.84, 418.487, 701.853, 430.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in 5.1.2.1(b), 5.2.2.1(a) and (b), 5.3.2.1(a), and 5.4.1.20"
  }, {
    "type" : "heading",
    "id" : 6530,
    "level" : "Subtitle",
    "page number" : 253,
    "bounding box" : [ 456.84, 392.105, 522.581, 406.742 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.56.2.11 Size."
  }, {
    "type" : "paragraph",
    "id" : 6531,
    "page number" : 253,
    "bounding box" : [ 456.829, 342.571, 769.693, 381.477 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Minimum. LFNC smaller than metric designator 16 (trade size ½) shall not be used unless permitted in 3.56.2.11(a)(1) through (a)(3) for metric designator 12 (trade size )."
  }, {
    "type" : "list",
    "id" : 6532,
    "level" : "5",
    "page number" : 253,
    "bounding box" : [ 474.825, 266.667, 769.631, 329.411 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 474.825, 317.251, 764.8, 329.411 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For enclosing the leads of motors as permitted in 4.30.13.5(b)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 474.825, 304.591, 769.631, 316.751 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In lengths not exceeding 1 800 mm as part of a listed assembly",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2326,
        "page number" : 253,
        "bounding box" : [ 456.829, 279.326, 769.698, 304.146 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for tap connections to luminaires (lighting fixtures) as required in 4.10.11.4(c), or for utilization equipment"
      } ]
    }, {
      "type" : "list item",
      "page number" : 253,
      "bounding box" : [ 474.825, 266.667, 746.448, 278.826 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) For electric sign conductors in accordance with 6.0.2.3(a)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6533,
    "page number" : 253,
    "bounding box" : [ 466.183, 240.351, 769.688, 254.987 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Maximum. LFNC larger than metric designator 103 (trade size"
  }, {
    "type" : "paragraph",
    "id" : 6534,
    "level" : "6",
    "page number" : 253,
    "bounding box" : [ 456.829, 228.687, 545.22, 240.846 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4) shall not be used."
  }, {
    "type" : "paragraph",
    "id" : 6535,
    "page number" : 253,
    "bounding box" : [ 466.19, 196.746, 760.273, 216.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions."
  }, {
    "type" : "paragraph",
    "id" : 6536,
    "page number" : 253,
    "bounding box" : [ 456.83, 96.471, 769.728, 186.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.56.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9."
  }, {
    "type" : "paragraph",
    "id" : 6537,
    "page number" : 253,
    "bounding box" : [ 456.83, 33.237, 769.732, 84.858 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.56.2.15 Bends — How Made. Bends in conduit shall be so made that the conduit is not damaged and the internal diameter of the conduit is not effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment. The radius of the curve to the"
  }, {
    "type" : "paragraph",
    "id" : 6539,
    "page number" : 254,
    "bounding box" : [ 71.99, 519.645, 384.811, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "centerline of any bend shall not be less than shown in Table 2, Chapter 9 using the column “Other Bends.”"
  }, {
    "type" : "paragraph",
    "id" : 6540,
    "page number" : 254,
    "bounding box" : [ 71.99, 469.071, 384.856, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.56.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes."
  }, {
    "type" : "paragraph",
    "id" : 6541,
    "page number" : 254,
    "bounding box" : [ 71.99, 431.091, 384.878, 457.392 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.56.2.19 Trimming. All cut ends of conduit shall be trimmed inside and outside to remove rough edges."
  }, {
    "type" : "list",
    "id" : 6542,
    "level" : "7",
    "page number" : 254,
    "bounding box" : [ 71.99, 393.166, 384.753, 419.467 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 254,
      "bounding box" : [ 71.99, 393.166, 384.753, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.56.2.21 Securing and Supporting. Type LFNC-B shall be securely fastened and supported in accordance with one of the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 2325,
        "level" : "5",
        "page number" : 254,
        "bounding box" : [ 81.356, 203.432, 384.891, 380.006 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 254,
          "bounding box" : [ 81.356, 367.846, 384.878, 380.006 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Where installed in lengths exceeding 1 800 mm, the conduit",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2322,
            "page number" : 254,
            "bounding box" : [ 71.99, 329.922, 384.936, 367.401 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "shall be securely fastened at intervals not exceeding 900 mm and within 300 mm on each side of every outlet box, junction box, cabinet, or fitting."
          } ]
        }, {
          "type" : "list item",
          "page number" : 254,
          "bounding box" : [ 81.356, 317.262, 384.891, 329.421 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Securing or supporting of the conduit shall not be required",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2323,
            "page number" : 254,
            "bounding box" : [ 71.99, 254.017, 384.911, 316.761 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "where it is fished, installed in lengths not exceeding 900 mm at terminals where flexibility is required, or installed in lengths not exceeding 1 800 mm from a luminaire (fixture) terminal connection for tap conductors to luminaires (lighting fixtures) permitted in 4.10.11.4(c)."
          } ]
        }, {
          "type" : "list item",
          "page number" : 254,
          "bounding box" : [ 81.356, 241.357, 384.826, 253.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Horizontal runs of LFNC supported by openings through",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2324,
            "page number" : 254,
            "bounding box" : [ 71.99, 216.092, 384.829, 240.856 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "framing members at intervals not exceeding 900 mm and securely fastened within 300 mm of termination points shall be permitted."
          } ]
        }, {
          "type" : "list item",
          "page number" : 254,
          "bounding box" : [ 81.356, 203.432, 384.778, 215.591 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Securing or supporting of LFNC-B shall not be required",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6543,
    "page number" : 254,
    "bounding box" : [ 71.99, 152.847, 384.867, 202.932 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where installed in lengths not exceeding 1 800 mm from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) [lighting fixture(s)] or other equipment."
  }, {
    "type" : "paragraph",
    "id" : 6544,
    "page number" : 254,
    "bounding box" : [ 71.99, 89.547, 384.837, 141.168 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.56.2.33 Couplings and Connectors. Only fittings listed for use with LFNC shall be used. Angle connectors shall not be used for concealed raceway installations. Straight LFNC fittings are permitted for direct burial or encasement in concrete."
  }, {
    "type" : "paragraph",
    "id" : 6545,
    "page number" : 254,
    "bounding box" : [ 71.99, 51.622, 384.859, 77.923 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.56.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15."
  }, {
    "type" : "list",
    "id" : 6546,
    "level" : "8",
    "page number" : 254,
    "bounding box" : [ 456.829, 380.484, 769.709, 545.924 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 254,
      "bounding box" : [ 456.829, 456.389, 769.709, 545.924 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.56.2.51 Grounding and Bonding. Where used to connect equipment where flexibility is required, an equipment grounding conductor shall be installed. Where required or installed, equipment grounding conductors shall be installed in accordance with 2.50.7.5(b). Where required or installed, equipment bonding jumpers shall be installed in accordance with 2.50.5.13.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2321,
        "page number" : 254,
        "bounding box" : [ 533.447, 430.008, 692.994, 444.644 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.56.3 Construction Specifications"
      } ]
    }, {
      "type" : "list item",
      "page number" : 254,
      "bounding box" : [ 456.829, 380.484, 769.697, 419.445 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.56.3.1 Construction. LFNC-B as a prewired manufactured assembly shall be provided in continuous lengths capable of being shipped in a coil, reel, or carton without damage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6547,
    "page number" : 254,
    "bounding box" : [ 456.829, 253.995, 769.764, 368.86 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.56.3.21 Marking. LFNC shall be marked at least every 600 mm in accordance with 1.10.1.21. The marking shall include a type designation in accordance with 3.56.1.2 and the trade size. Conduit that is intended for outdoor use or direct burial shall be marked. The type, size, and quantity of conductors used in prewired manufactured assemblies shall be identified by means of a printed tag or label attached to each end of the manufactured assembly and either the carton, coil, or reel. The enclosed conductors shall be marked in accordance with 3.10.1.11."
  }, {
    "type" : "paragraph",
    "id" : 6548,
    "page number" : 254,
    "bounding box" : [ 501.41, 203.529, 725.058, 230.825 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.58 — ELECTRICAL METALLIC TUBING: TYPE EMT"
  }, {
    "type" : "paragraph",
    "id" : 6549,
    "page number" : 254,
    "bounding box" : [ 583.299, 178.209, 643.2, 192.846 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58 General"
  }, {
    "type" : "list",
    "id" : 6550,
    "level" : "9",
    "page number" : 254,
    "bounding box" : [ 456.821, 102.305, 769.773, 167.647 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 254,
      "bounding box" : [ 456.821, 128.686, 769.773, 167.647 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.58.1.1 Scope. This article covers the use, installation, and construction specifications for electrical metallic tubing (EMT) and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 254,
      "bounding box" : [ 456.821, 102.305, 545.26, 116.941 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.58.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6551,
    "page number" : 254,
    "bounding box" : [ 456.821, 40.121, 769.736, 91.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical Metallic Tubing (EMT). An unthreaded thinwall raceway of circular cross section designed for the physical protection and routing of conductors and cables and for use as an equipment grounding conductor when installed utilizing appropriate fittings."
  }, {
    "type" : "paragraph",
    "id" : 6553,
    "page number" : 255,
    "bounding box" : [ 71.99, 519.645, 384.817, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "EMT is generally made of steel (ferrous) with protective coatings or aluminum (nonferrous)."
  }, {
    "type" : "paragraph",
    "id" : 6554,
    "page number" : 255,
    "bounding box" : [ 71.99, 481.731, 384.86, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.1.6 Listing Requirements. EMT, factory elbows, and associated fittings shall be listed."
  }, {
    "type" : "paragraph",
    "id" : 6555,
    "page number" : 255,
    "bounding box" : [ 71.99, 430.03, 273.225, 469.986 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.10 Installation 3.58.2.1 Uses Permitted."
  }, {
    "type" : "list",
    "id" : 6556,
    "level" : "1",
    "page number" : 255,
    "bounding box" : [ 81.356, 291.001, 384.868, 419.467 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 255,
      "bounding box" : [ 81.356, 404.831, 384.807, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Exposed and Concealed. The use of EMT shall be permitted for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2319,
        "page number" : 255,
        "bounding box" : [ 72.001, 393.166, 223.965, 405.326 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "both exposed and concealed work."
      } ]
    }, {
      "type" : "list item",
      "page number" : 255,
      "bounding box" : [ 81.367, 366.851, 384.833, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Corrosion Protection. Ferrous or nonferrous EMT, elbows,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2320,
        "page number" : 255,
        "bounding box" : [ 72.001, 317.262, 384.89, 367.401 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "couplings, and fittings shall be permitted to be installed in concrete, in direct contact with the earth, or in areas subject to severe corrosive influences where protected by corrosion protection and judged suitable for the condition."
      } ]
    }, {
      "type" : "list item",
      "page number" : 255,
      "bounding box" : [ 81.367, 291.001, 384.868, 305.637 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Wet Locations. All supports, bolts, straps, screws, and so forth",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6557,
    "page number" : 255,
    "bounding box" : [ 72.012, 266.677, 384.924, 291.496 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be of corrosion-resistant materials or protected against corrosion by corrosion-resistant materials."
  }, {
    "type" : "paragraph",
    "id" : 6558,
    "page number" : 255,
    "bounding box" : [ 81.351, 243.906, 256.742, 254.528 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.6 for protection against corrosion."
  }, {
    "type" : "paragraph",
    "id" : 6559,
    "page number" : 255,
    "bounding box" : [ 71.99, 206.865, 384.817, 233.166 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.2.3 Uses Not Permitted. EMT shall not be used under the following conditions:"
  }, {
    "type" : "list",
    "id" : 6560,
    "level" : "5",
    "page number" : 255,
    "bounding box" : [ 81.356, 67.716, 384.908, 193.76 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 255,
      "bounding box" : [ 81.356, 181.6, 384.908, 193.76 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where, during installation or afterward, it will be subject to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2316,
        "page number" : 255,
        "bounding box" : [ 71.99, 168.94, 176.36, 181.1 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "severe physical damage"
      } ]
    }, {
      "type" : "list item",
      "page number" : 255,
      "bounding box" : [ 81.356, 156.28, 326.733, 168.44 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where protected from corrosion solely by enamel",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 255,
      "bounding box" : [ 81.356, 143.62, 384.828, 155.78 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In cinder concrete or cinder fill where subject to permanent",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2317,
        "page number" : 255,
        "bounding box" : [ 71.99, 105.695, 384.9, 143.12 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "moisture unless protected on all sides by a layer of noncinder concrete at least 50 mm thick or unless the tubing is at least 450 mm under the fill"
      } ]
    }, {
      "type" : "list item",
      "page number" : 255,
      "bounding box" : [ 81.356, 93.035, 384.849, 105.195 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In any hazardous (classified) location except as permitted by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2318,
        "page number" : 255,
        "bounding box" : [ 71.99, 80.375, 198.263, 92.535 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.2.2.1, 5.3.2.1, and 5.4.1.20"
      } ]
    }, {
      "type" : "list item",
      "page number" : 255,
      "bounding box" : [ 81.356, 67.716, 384.763, 79.875 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) For the support of luminaires (fixtures) or other equipment",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6561,
    "page number" : 255,
    "bounding box" : [ 71.99, 55.11, 383.743, 67.27 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "except conduit bodies no larger than the largest trade size of the tubing"
  }, {
    "type" : "paragraph",
    "id" : 6562,
    "level" : "6",
    "page number" : 255,
    "bounding box" : [ 456.84, 506.97, 769.729, 544.45 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) Where practicable, dissimilar metals in contact anywhere in the system shall be avoided to eliminate the possibility of galvanic action"
  }, {
    "type" : "paragraph",
    "id" : 6563,
    "page number" : 255,
    "bounding box" : [ 456.84, 467.984, 769.717, 495.247 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Aluminum fittings and enclosures shall be permitted to be used with steel EMT where not subject to severe corrosive influences."
  }, {
    "type" : "heading",
    "id" : 6564,
    "level" : "Subtitle",
    "page number" : 255,
    "bounding box" : [ 456.84, 442.664, 522.581, 457.3 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.2.11 Size."
  }, {
    "type" : "paragraph",
    "id" : 6565,
    "page number" : 255,
    "bounding box" : [ 456.829, 405.79, 769.656, 432.09 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Minimum. EMT smaller than metric designator 16 (trade size ½) shall not be used."
  }, {
    "type" : "paragraph",
    "id" : 6566,
    "page number" : 255,
    "bounding box" : [ 456.829, 366.748, 769.671, 394.012 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For enclosing the leads of motors as permitted in 4.30.13.5(b)."
  }, {
    "type" : "paragraph",
    "id" : 6567,
    "page number" : 255,
    "bounding box" : [ 456.818, 329.885, 769.632, 356.185 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Maximum. The maximum size of EMT shall be metric designator 103 (trade size 4)."
  }, {
    "type" : "paragraph",
    "id" : 6568,
    "page number" : 255,
    "bounding box" : [ 466.19, 297.969, 760.273, 317.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions."
  }, {
    "type" : "paragraph",
    "id" : 6569,
    "page number" : 255,
    "bounding box" : [ 456.83, 197.691, 769.728, 287.226 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9."
  }, {
    "type" : "paragraph",
    "id" : 6570,
    "page number" : 255,
    "bounding box" : [ 456.831, 121.786, 769.706, 186.012 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.2.15 Bends — How Made. Bends shall be made so that the tubing is not damaged and the internal diameter of the tubing is not effectively reduced. The radius of the curve of any field bend to the centerline of the tubing shall not be less than shown in Table 2, Chapter 9 for one-shot and full shoe benders."
  }, {
    "type" : "paragraph",
    "id" : 6571,
    "page number" : 255,
    "bounding box" : [ 456.83, 71.202, 769.689, 110.107 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes."
  }, {
    "type" : "heading",
    "id" : 6573,
    "level" : "Subtitle",
    "page number" : 256,
    "bounding box" : [ 71.99, 531.249, 233.816, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.2.19 Reaming and Threading."
  }, {
    "type" : "list",
    "id" : 6574,
    "level" : "3",
    "page number" : 256,
    "bounding box" : [ 72.001, 468.081, 384.8, 520.631 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 256,
      "bounding box" : [ 72.001, 494.397, 384.8, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Reaming. All cut ends of EMT shall be reamed or otherwise finished to remove rough edges.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 256,
      "bounding box" : [ 81.367, 468.081, 272.727, 482.718 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Threading. EMT shall not be threaded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6575,
    "page number" : 256,
    "bounding box" : [ 72.012, 430.035, 384.872, 457.299 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: EMT with factory threaded integral couplings complying with 3.58.3.1."
  }, {
    "type" : "paragraph",
    "id" : 6576,
    "page number" : 256,
    "bounding box" : [ 72.012, 367.852, 384.899, 419.473 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.2.21 Securing and Supporting. EMT shall be installed as a complete system in accordance with 3.0.1.18 and shall be securely fastened in place and supported in accordance with 3.58.2.21(a) and (b)."
  }, {
    "type" : "list",
    "id" : 6577,
    "level" : "1",
    "page number" : 256,
    "bounding box" : [ 81.378, 164.451, 384.914, 356.228 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 256,
      "bounding box" : [ 81.378, 341.592, 384.914, 356.228 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Securely Fastened. EMT shall be securely fastened in place at",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2314,
        "page number" : 256,
        "bounding box" : [ 72.023, 292.003, 384.934, 342.087 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "least every 3 000 mm. In addition, each EMT run between termination points shall be securely fastened within 900 mm of each outlet box, junction box, device box, cabinet, conduit body, or other tubing termination."
      }, {
        "type" : "paragraph",
        "id" : 2315,
        "page number" : 256,
        "bounding box" : [ 72.023, 189.716, 384.92, 280.224 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception No. 1: Fastening of unbroken lengths shall be permitted to be increased to a distance of 1 500 mm where structural members do not readily permit fastening within 900 mm. Exception No. 2: For concealed work in finished buildings or prefinished wall panels where such securing is impracticable, unbroken lengths (without coupling) of EMT shall be permitted to be fished."
      } ]
    }, {
      "type" : "list item",
      "page number" : 256,
      "bounding box" : [ 81.389, 164.451, 384.882, 179.088 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Supports. Horizontal runs of EMT supported by openings",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6578,
    "page number" : 256,
    "bounding box" : [ 72.034, 127.522, 384.957, 165.002 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "through framing members at intervals not greater than 3 000 mm and securely fastened within 900 mm of termination points shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 6579,
    "page number" : 256,
    "bounding box" : [ 72.034, 64.277, 384.902, 115.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.2.33 Couplings and Connectors. Couplings and connectors used with EMT shall be made up tight. Where buried in masonry or concrete, they shall be concretetight type. Where installed in wet locations, they shall comply with 3.14.2.1(a)."
  }, {
    "type" : "paragraph",
    "id" : 6580,
    "page number" : 256,
    "bounding box" : [ 72.034, 26.298, 384.903, 52.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15."
  }, {
    "type" : "paragraph",
    "id" : 6581,
    "page number" : 256,
    "bounding box" : [ 456.872, 506.958, 769.74, 533.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.2.51 Grounding. EMT shall be permitted as an equipment grounding conductor."
  }, {
    "type" : "heading",
    "id" : 6582,
    "level" : "Subtitle",
    "page number" : 256,
    "bounding box" : [ 533.491, 480.642, 693.038, 495.279 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.3 Construction Specifications"
  }, {
    "type" : "paragraph",
    "id" : 6583,
    "page number" : 256,
    "bounding box" : [ 456.872, 405.81, 769.743, 470.025 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.3.1 Construction. Factory-threaded integral couplings shall be permitted. Where EMT with a threaded integral coupling is used, threads for both the tubing and coupling shall be factory-made. The coupling and EMT threads shall be designed so as to prevent bending of the tubing at any part of the thread."
  }, {
    "type" : "paragraph",
    "id" : 6584,
    "page number" : 256,
    "bounding box" : [ 456.872, 367.83, 769.772, 394.131 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.58.3.21 Marking. EMT shall be clearly and durably marked at least every 3 000 mm as required in the first sentence of 1.10.1.21."
  }, {
    "type" : "paragraph",
    "id" : 6585,
    "page number" : 256,
    "bounding box" : [ 509.972, 316.195, 716.604, 343.491 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.60 — FLEXIBLE METALLIC TUBING: TYPE FMT"
  }, {
    "type" : "paragraph",
    "id" : 6586,
    "page number" : 256,
    "bounding box" : [ 579.212, 290.93, 647.382, 305.566 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.60.1 General"
  }, {
    "type" : "list",
    "id" : 6587,
    "level" : "3",
    "page number" : 256,
    "bounding box" : [ 456.872, 215.025, 769.753, 280.301 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 256,
      "bounding box" : [ 456.872, 241.341, 769.753, 280.301 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.60.1.1 Scope. This article covers the use, installation, and construction specifications for flexible metallic tubing (FMT) and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 256,
      "bounding box" : [ 456.872, 215.025, 545.312, 229.661 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.60.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6588,
    "page number" : 256,
    "bounding box" : [ 456.872, 165.436, 769.782, 204.396 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Flexible Metallic Tubing (FMT). A raceway that is circular in cross section, flexible, metallic, and liquidtight without a nonmetallic jacket."
  }, {
    "type" : "paragraph",
    "id" : 6589,
    "page number" : 256,
    "bounding box" : [ 456.872, 127.511, 769.745, 153.812 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.60.1.6 Listing Requirements. FMT and associated fittings shall be listed."
  }, {
    "type" : "heading",
    "id" : 6590,
    "level" : "Subtitle",
    "page number" : 256,
    "bounding box" : [ 571.174, 101.13, 655.357, 115.766 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.60.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 6591,
    "page number" : 256,
    "bounding box" : [ 456.872, 64.255, 769.727, 90.556 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.60.2.1 Uses Permitted. FMT shall be permitted to be used for branch circuits as follows:"
  }, {
    "type" : "list",
    "id" : 6592,
    "level" : "4",
    "page number" : 256,
    "bounding box" : [ 466.227, 26.276, 568.82, 51.095 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 6594,
    "list items" : [ {
      "type" : "list item",
      "page number" : 256,
      "bounding box" : [ 466.227, 38.935, 562.034, 51.095 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In dry locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 256,
      "bounding box" : [ 466.227, 26.276, 568.82, 38.435 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where concealed",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6594,
    "level" : "4",
    "page number" : 257,
    "bounding box" : [ 81.351, 519.645, 306.842, 544.464 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 6592,
    "list items" : [ {
      "type" : "list item",
      "page number" : 257,
      "bounding box" : [ 81.351, 532.305, 206.883, 544.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In accessible locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 257,
      "bounding box" : [ 81.351, 519.645, 306.842, 531.804 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) For system voltages of 1 000 volts maximum",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6595,
    "page number" : 257,
    "bounding box" : [ 71.985, 493.395, 356.758, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.60.2.3 Uses Not Permitted. FMT shall not be used as follows:"
  }, {
    "type" : "list",
    "id" : 6596,
    "level" : "5",
    "page number" : 257,
    "bounding box" : [ 81.351, 380.506, 384.831, 481.231 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 257,
      "bounding box" : [ 81.351, 469.071, 163.985, 481.231 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In hoistways",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 257,
      "bounding box" : [ 81.351, 456.411, 215.198, 468.571 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In storage battery rooms",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 257,
      "bounding box" : [ 81.351, 443.751, 384.831, 455.911 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In hazardous (classified) locations unless otherwise permitted",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2312,
        "page number" : 257,
        "bounding box" : [ 71.985, 431.091, 212.857, 443.251 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "under other articles in this Code"
      } ]
    }, {
      "type" : "list item",
      "page number" : 257,
      "bounding box" : [ 81.351, 418.486, 384.797, 430.646 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Under ground for direct earth burial, or embedded in poured",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2313,
        "page number" : 257,
        "bounding box" : [ 71.985, 405.826, 166.619, 417.986 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "concrete or aggregate"
      } ]
    }, {
      "type" : "list item",
      "page number" : 257,
      "bounding box" : [ 81.351, 393.166, 258.847, 405.326 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Where subject to physical damage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 257,
      "bounding box" : [ 81.351, 380.506, 221.426, 392.666 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) In lengths over 1 800 mm",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6597,
    "level" : "Subtitle",
    "page number" : 257,
    "bounding box" : [ 71.985, 354.191, 137.726, 368.827 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.60.2.11 Size."
  }, {
    "type" : "list",
    "id" : 6598,
    "level" : "1",
    "page number" : 257,
    "bounding box" : [ 81.351, 215.096, 384.821, 343.562 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 257,
      "bounding box" : [ 81.351, 328.926, 384.813, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Minimum. FMT smaller than metric designator 16 (trade size",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2310,
        "page number" : 257,
        "bounding box" : [ 71.996, 317.262, 163.097, 329.421 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "½) shall not be used."
      }, {
        "type" : "paragraph",
        "id" : 2311,
        "page number" : 257,
        "bounding box" : [ 71.996, 240.306, 384.884, 305.549 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception No. 1: FMT of metric designator 12 (trade size ) shall be permitted to be installed in accordance with 3.0.1.22(b) and (c). Exception No. 2: FMT of metric designator 12 (trade size ) shall be permitted in lengths not in excess of 1 800 mm as part of an approved assembly or for luminaires (lighting fixtures). See 4.10.11.4(c)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 257,
      "bounding box" : [ 81.362, 215.096, 384.821, 229.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Maximum. The maximum size of FMT shall be metric",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6599,
    "page number" : 257,
    "bounding box" : [ 72.007, 203.432, 197.244, 215.591 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "designator 21 (trade size ¾)."
  }, {
    "type" : "paragraph",
    "id" : 6600,
    "page number" : 257,
    "bounding box" : [ 81.351, 171.489, 375.433, 191.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions."
  }, {
    "type" : "heading",
    "id" : 6601,
    "level" : "Subtitle",
    "page number" : 257,
    "bounding box" : [ 71.99, 146.043, 227.539, 160.68 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.60.2.13 Number of Conductors."
  }, {
    "type" : "paragraph",
    "id" : 6602,
    "page number" : 257,
    "bounding box" : [ 71.99, 83.871, 384.934, 135.36 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) FMT — Metric Designators 16 and 21 (Trade Sizes ½ and ¾). The number of conductors in metric designators 16 (trade size ½) and 21 (trade size ¾) shall not exceed that permitted by the percentage fill specified in Table 1, Chapter 9."
  }, {
    "type" : "paragraph",
    "id" : 6603,
    "page number" : 257,
    "bounding box" : [ 71.99, 33.231, 384.888, 83.371 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9."
  }, {
    "type" : "paragraph",
    "id" : 6604,
    "page number" : 257,
    "bounding box" : [ 456.84, 494.391, 769.69, 533.297 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) FMT — Metric Designator 12 (Trade Size ). The number of conductors in metric designator 12 (trade size ) shall not exceed that permitted in Table 3.48.2.13."
  }, {
    "type" : "heading",
    "id" : 6605,
    "level" : "Subtitle",
    "page number" : 257,
    "bounding box" : [ 456.84, 468.01, 532.43, 482.646 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.60.2.15 Bends."
  }, {
    "type" : "list",
    "id" : 6606,
    "level" : "1",
    "page number" : 257,
    "bounding box" : [ 466.194, 263.169, 769.678, 457.381 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 257,
      "bounding box" : [ 466.194, 442.745, 769.563, 457.381 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Infrequent Flexing Use. Where FMT may be infrequently",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2307,
        "page number" : 257,
        "bounding box" : [ 456.84, 405.816, 769.656, 443.24 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "flexed in service after installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 3.60.2.15(a)."
      }, {
        "type" : "paragraph",
        "id" : 2308,
        "page number" : 257,
        "bounding box" : [ 495.116, 366.774, 731.355, 381.411 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Table 3.60.2.15(a) Minimum Radii for Flexing Use"
      }, {
        "type" : "table",
        "id" : 2309,
        "level" : "3",
        "page number" : 257,
        "bounding box" : [ 455.991, 302.0, 769.791, 366.8 ],
        "number of rows" : 2,
        "number of columns" : 2,
        "rows" : [ {
          "type" : "table row",
          "row number" : 1,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 257,
            "bounding box" : [ 456.231, 340.7, 608.751, 366.29 ],
            "row number" : 1,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 1,
              "page number" : 257,
              "bounding box" : [ 489.472, 340.016, 575.23, 354.652 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Metric Designator"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 257,
            "bounding box" : [ 608.751, 340.7, 769.551, 366.29 ],
            "row number" : 1,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 2,
              "page number" : 257,
              "bounding box" : [ 614.392, 340.016, 764.007, 367.312 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Minimum Radii for Flexing Use (mm)"
            } ]
          } ]
        }, {
          "type" : "table row",
          "row number" : 2,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 257,
            "bounding box" : [ 456.231, 302.24, 608.751, 340.7 ],
            "row number" : 2,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 3,
              "page number" : 257,
              "bounding box" : [ 526.851, 302.625, 537.86, 340.104 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "12 16 21"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 257,
            "bounding box" : [ 608.751, 302.24, 769.551, 340.7 ],
            "row number" : 2,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 4,
              "page number" : 257,
              "bounding box" : [ 676.793, 302.625, 701.604, 340.104 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "25.4 317.5 444.5"
            } ]
          } ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 257,
      "bounding box" : [ 466.196, 263.169, 769.678, 277.806 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Fixed Bends. Where FMT is bent for installation purposes and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6607,
    "page number" : 257,
    "bounding box" : [ 456.83, 226.24, 769.666, 263.665 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "is not flexed or bent as required by use after installation, the radii of bends measured to the inside of the bend shall not be less than specified in Table 3.60.2.15(b)."
  }, {
    "type" : "heading",
    "id" : 6608,
    "level" : "Subtitle",
    "page number" : 257,
    "bounding box" : [ 493.251, 174.605, 733.144, 189.241 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.60.2.15(b) Minimum Radii for Fixed Bends"
  }, {
    "type" : "table",
    "id" : 6609,
    "level" : "4",
    "page number" : 257,
    "bounding box" : [ 455.991, 109.76, 769.791, 174.56 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 257,
        "bounding box" : [ 456.231, 148.46, 601.79, 174.05 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 257,
          "bounding box" : [ 485.993, 147.78, 571.752, 162.417 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Metric Designator"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 257,
        "bounding box" : [ 601.79, 148.46, 769.55, 174.05 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 257,
          "bounding box" : [ 609.354, 147.78, 762.033, 175.077 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Minimum Radii for Fixed Bends (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 257,
        "bounding box" : [ 456.231, 110.0, 601.79, 148.46 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 257,
          "bounding box" : [ 523.31, 110.385, 534.32, 147.864 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "12 16 21"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 257,
        "bounding box" : [ 601.79, 110.0, 769.55, 148.46 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 257,
          "bounding box" : [ 673.319, 110.385, 698.13, 147.864 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "88.9 101.6 127.0"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6610,
    "page number" : 257,
    "bounding box" : [ 456.83, 46.66, 769.578, 72.906 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.60.2.31 Boxes and Fittings. Fittings shall effectively close any openings in the connection."
  }, {
    "type" : "paragraph",
    "id" : 6612,
    "page number" : 258,
    "bounding box" : [ 71.99, 519.645, 384.859, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.60.2.47 Splices and Taps. Splices and taps shall be made in accordance with 3.0.1.15."
  }, {
    "type" : "paragraph",
    "id" : 6613,
    "page number" : 258,
    "bounding box" : [ 71.99, 481.731, 384.85, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.60.2.51 Grounding. FMT shall be permitted as an equipment grounding conductor where installed in accordance with 2.50.6.9(7)."
  }, {
    "type" : "paragraph",
    "id" : 6614,
    "page number" : 258,
    "bounding box" : [ 71.99, 430.095, 357.038, 469.986 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.60.3 Construction Specifications 3.60.3.1 Marking. FMT shall be marked according to 1.10.1.21."
  }, {
    "type" : "paragraph",
    "id" : 6615,
    "page number" : 258,
    "bounding box" : [ 104.392, 379.456, 352.402, 406.752 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.62 — ELECTRICAL NONMETALLIC TUBING: TYPE ENT"
  }, {
    "type" : "paragraph",
    "id" : 6616,
    "page number" : 258,
    "bounding box" : [ 194.33, 354.202, 262.5, 368.838 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.1 General"
  }, {
    "type" : "list",
    "id" : 6617,
    "level" : "5",
    "page number" : 258,
    "bounding box" : [ 71.99, 278.286, 384.915, 343.573 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 258,
      "bounding box" : [ 71.99, 304.613, 384.915, 343.573 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.62.1.1 Scope. This article covers the use, installation, and construction specifications for electrical nonmetallic tubing (ENT) and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 258,
      "bounding box" : [ 71.99, 278.286, 160.43, 292.922 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.62.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6618,
    "page number" : 258,
    "bounding box" : [ 72.001, 203.432, 385.094, 267.657 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical Nonmetallic Tubing (ENT). A nonmetallic pliable corrugated raceway of circular cross section with integral or associated couplings, connectors, and fittings for the installation of electric conductors. ENT is composed of a material that is resistant to moisture and chemical atmospheres and is flame retardant."
  }, {
    "type" : "paragraph",
    "id" : 6619,
    "page number" : 258,
    "bounding box" : [ 72.001, 140.187, 384.912, 202.932 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A pliable raceway is a raceway that can be bent by hand with a reasonable force but without other assistance. 3.62.1.6 Listing Requirements. ENT and associated fittings shall be listed."
  }, {
    "type" : "heading",
    "id" : 6620,
    "level" : "Subtitle",
    "page number" : 258,
    "bounding box" : [ 186.303, 113.817, 270.486, 128.453 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 6621,
    "page number" : 258,
    "bounding box" : [ 72.001, 38.963, 384.865, 103.188 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.2.1 Uses Permitted. For the purpose of this article, the first floor of a building shall be that floor that has 50 percent or more of the exterior wall surface area level with or above finished grade. One additional level that is the first level and not designed for human habitation and used only for vehicle parking, storage, or similar use"
  }, {
    "type" : "paragraph",
    "id" : 6622,
    "page number" : 258,
    "bounding box" : [ 456.84, 519.623, 769.731, 544.442 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permitted. The use of ENT and fittings shall be permitted in the following:"
  }, {
    "type" : "list",
    "id" : 6623,
    "level" : "6",
    "page number" : 258,
    "bounding box" : [ 466.194, 132.177, 769.669, 506.529 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 258,
      "bounding box" : [ 466.194, 494.369, 769.614, 506.529 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In any building not exceeding three floors above grade as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2300,
        "page number" : 258,
        "bounding box" : [ 456.84, 481.709, 492.893, 493.869 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "follows:"
      }, {
        "type" : "list",
        "id" : 2301,
        "level" : "7",
        "page number" : 258,
        "bounding box" : [ 474.836, 443.729, 722.118, 468.549 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 258,
          "bounding box" : [ 474.836, 456.389, 722.118, 468.549 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "a. For exposed work, where not prohibited by 3.62.2.3",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 258,
          "bounding box" : [ 474.836, 443.729, 685.693, 455.889 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "b. Concealed within walls, floors, and ceilings",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 258,
      "bounding box" : [ 466.194, 418.464, 769.636, 430.624 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In any building exceeding three floors above grade, ENT shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2302,
        "page number" : 258,
        "bounding box" : [ 456.839, 355.219, 769.732, 417.964 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be concealed within walls, floors, and ceilings where the walls, floors, and ceilings provide a thermal barrier of material that has at least a 15minute finish rating as identified in listings of fire-rated assemblies. The 15-minute-finish-rated thermal barrier shall be permitted to be used for combustible or noncombustible walls, floors, and ceilings."
      }, {
        "type" : "paragraph",
        "id" : 2303,
        "page number" : 258,
        "bounding box" : [ 456.839, 278.253, 769.718, 343.441 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception to (2): Where a fire sprinkler system(s) is installed in accordance with NFPA 13-2002, Standard for the Installation of Sprinkler Systems, on all floors, ENT shall be permitted to be used within walls, floors, and ceilings, exposed or concealed, in buildings exceeding three floors above grade."
      }, {
        "type" : "paragraph",
        "id" : 2304,
        "page number" : 258,
        "bounding box" : [ 466.19, 219.795, 760.293, 267.188 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: A finish rating is established for assemblies containing combustible (wood) supports. The finish rating is defined as the time at which the wood stud or wood joist reaches an average temperature rise of 121°C (250°F) or an individual temperature of 163°C (325°F) as measured on the plane of the wood nearest the fire. A finish rating is not intended to represent a rating for a membrane ceiling."
      } ]
    }, {
      "type" : "list item",
      "page number" : 258,
      "bounding box" : [ 466.196, 195.411, 769.664, 207.57 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In locations subject to severe corrosive influences as covered",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2305,
        "page number" : 258,
        "bounding box" : [ 456.841, 170.091, 769.684, 194.91 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in 3.0.1.6 and where subject to chemicals for which the materials are specifically approved."
      } ]
    }, {
      "type" : "list item",
      "page number" : 258,
      "bounding box" : [ 466.207, 157.431, 769.627, 169.591 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In concealed, dry, and damp locations not prohibited by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2306,
        "page number" : 258,
        "bounding box" : [ 456.841, 144.771, 495.456, 156.931 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.62.2.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 258,
      "bounding box" : [ 466.207, 132.177, 769.669, 144.337 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Above suspended ceilings where the suspended ceilings",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6624,
    "page number" : 258,
    "bounding box" : [ 456.841, 94.197, 769.765, 131.677 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies, except as permitted in 3.62.2.1(1)(a)."
  }, {
    "type" : "paragraph",
    "id" : 6625,
    "page number" : 258,
    "bounding box" : [ 456.841, 29.891, 769.737, 82.419 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception to (5): ENT shall be permitted to be used above suspended ceilings in buildings exceeding three floors above grade where the building is protected throughout by a fire sprinkler system installed in accordance with NFPA 13-2002, Standard for the Installation of"
  }, {
    "type" : "paragraph",
    "id" : 6627,
    "page number" : 259,
    "bounding box" : [ 71.99, 531.249, 153.161, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Sprinkler Systems."
  }, {
    "type" : "list",
    "id" : 6634,
    "level" : "8",
    "page number" : 259,
    "bounding box" : [ 456.807, 469.063, 769.648, 533.289 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 456.818, 506.988, 769.648, 533.289 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Minimum. ENT smaller than metric designator 16 (trade size ½) shall not be used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 456.807, 469.063, 769.641, 495.364 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Maximum. ENT larger than metric designator 53 (trade size 2) shall not be used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6628,
    "level" : "6",
    "page number" : 259,
    "bounding box" : [ 81.345, 443.757, 384.849, 519.15 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 81.356, 506.991, 384.829, 519.15 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Encased in poured concrete, or embedded in a concrete slab",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2298,
        "page number" : 259,
        "bounding box" : [ 71.99, 481.737, 384.867, 506.556 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "on grade where ENT is placed on sand or approved screenings, provided fittings identified for this purpose are used for connections."
      } ]
    }, {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 81.356, 469.077, 384.849, 481.236 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) For wet locations indoors as permitted in this section or in a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2299,
        "page number" : 259,
        "bounding box" : [ 71.99, 456.417, 369.998, 468.577 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "concrete slab on or below grade, with fittings listed for the purpose."
      } ]
    }, {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 81.345, 443.757, 384.811, 455.917 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Metric designator 16 through 27 (trade size ½ through 1) as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6635,
    "page number" : 259,
    "bounding box" : [ 466.19, 437.109, 760.273, 456.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.1(c) for the metric designators and trade sizes. These are for identification purposes only and do not relate to actual dimensions."
  }, {
    "type" : "paragraph",
    "id" : 6629,
    "page number" : 259,
    "bounding box" : [ 71.98, 431.097, 247.135, 443.257 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "listed manufactured prewired assembly."
  }, {
    "type" : "paragraph",
    "id" : 6636,
    "page number" : 259,
    "bounding box" : [ 456.83, 349.491, 769.728, 426.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.2.13 Number of Conductors. The number of conductors shall not exceed that permitted by the percentage fill in Table 1, Chapter 9. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles. The number of cables shall not exceed the allowable percentage fill specified in Table 1, Chapter 9."
  }, {
    "type" : "paragraph",
    "id" : 6630,
    "page number" : 259,
    "bounding box" : [ 81.351, 399.19, 375.427, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Extreme cold may cause some types of nonmetallic conduits to become brittle and therefore more susceptible to damage from physical contact."
  }, {
    "type" : "paragraph",
    "id" : 6631,
    "page number" : 259,
    "bounding box" : [ 71.99, 373.749, 381.015, 388.386 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.2.3 Uses Not Permitted. ENT shall not be used in the following:"
  }, {
    "type" : "list",
    "id" : 6632,
    "level" : "6",
    "page number" : 259,
    "bounding box" : [ 81.356, 83.863, 384.822, 361.65 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 10,
    "list items" : [ {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 81.356, 349.491, 384.781, 361.65 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In hazardous (classified) locations, except as permitted by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2291,
        "page number" : 259,
        "bounding box" : [ 71.99, 336.831, 190.175, 348.991 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.4.1.20 and 5.5.1.15(a)(1)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 81.356, 324.171, 373.205, 336.331 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) For the support of luminaires (fixtures) and other equipment",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 81.356, 311.511, 384.784, 323.671 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where subject to ambient temperatures in excess of 50°C",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2292,
        "page number" : 259,
        "bounding box" : [ 71.99, 298.851, 208.663, 311.011 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(122°F) unless listed otherwise"
      } ]
    }, {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 81.356, 286.257, 384.769, 298.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) For conductors or cables operating at a temperature higher",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2293,
        "page number" : 259,
        "bounding box" : [ 71.99, 273.597, 241.453, 285.757 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "than the ENT listed temperature rating"
      }, {
        "type" : "paragraph",
        "id" : 2294,
        "page number" : 259,
        "bounding box" : [ 71.99, 209.302, 384.874, 261.819 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception to (4): Conductors or cables rated at a temperature higher than the ENT listed temperature rating shall be permitted to be installed in ENT, provided they are not operated at a temperature higher than the ENT listed temperature rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 81.356, 185.033, 204.251, 197.192 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) For direct earth burial",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 81.356, 172.373, 264.527, 184.532 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Where the voltage is over 600 volts",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 81.356, 159.768, 384.816, 171.927 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) In exposed locations, except as permitted by 3.62.2.1(1),",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2295,
        "page number" : 259,
        "bounding box" : [ 71.99, 147.108, 193.581, 159.267 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.62.2.1(5), and 3.62.2.1(7)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 81.356, 134.448, 384.822, 146.607 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) In theaters and similar locations, except as provided in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2296,
        "page number" : 259,
        "bounding box" : [ 71.99, 121.788, 165.171, 133.947 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.18.1.4 and 5.20.1.5"
      } ]
    }, {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 81.356, 109.128, 384.762, 121.287 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) Where exposed to the direct rays of the sun, unless identified",
      "kids" : [ {
        "type" : "list",
        "id" : 2297,
        "level" : "7",
        "page number" : 259,
        "bounding box" : [ 71.99, 96.468, 158.741, 108.627 ],
        "numbering style" : "english letters",
        "number of list items" : 1,
        "next list id" : 6740,
        "list items" : [ {
          "type" : "list item",
          "page number" : 259,
          "bounding box" : [ 71.99, 96.468, 158.741, 108.627 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "as sunlight resistant",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 259,
      "bounding box" : [ 81.356, 83.863, 258.861, 96.022 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(10) Where subject to physical damage",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6637,
    "page number" : 259,
    "bounding box" : [ 456.831, 260.937, 769.699, 337.812 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.2.15 Bends — How Made. Bends shall be so made that the tubing will not be damaged and the internal diameter of the tubing will not be effectively reduced. Bends shall be permitted to be made manually without auxiliary equipment, and the radius of the curve to the centerline of such bends shall not be less than shown in Table 2, Chapter 9 using the column “Other Bends.”"
  }, {
    "type" : "paragraph",
    "id" : 6638,
    "page number" : 259,
    "bounding box" : [ 456.831, 210.353, 769.689, 249.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.2.17 Bends — Number in One Run. There shall not be more than the equivalent of four quarter bends (360 degrees total) between pull points, for example, conduit bodies and boxes."
  }, {
    "type" : "paragraph",
    "id" : 6639,
    "page number" : 259,
    "bounding box" : [ 456.83, 172.373, 769.721, 198.673 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.2.19 Trimming. All cut ends shall be trimmed inside and outside to remove rough edges."
  }, {
    "type" : "paragraph",
    "id" : 6640,
    "page number" : 259,
    "bounding box" : [ 456.83, 109.128, 769.717, 160.748 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.2.21 Securing and Supporting. ENT shall be installed as a complete system in accordance with 3.0.1.18 and shall be securely fastened in place and supported in accordance with 3.62.2.21(a) and (b)."
  }, {
    "type" : "paragraph",
    "id" : 6641,
    "page number" : 259,
    "bounding box" : [ 456.83, 45.883, 769.751, 97.504 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Securely Fastened. ENT shall be securely fastened at intervals not exceeding 900 mm. In addition, ENT shall be securely fastened in place within 900 mm of each outlet box, device box, junction box, cabinet, or fitting where it terminates."
  }, {
    "type" : "paragraph",
    "id" : 6633,
    "page number" : 259,
    "bounding box" : [ 71.99, 32.172, 137.732, 46.809 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.2.11 Size."
  }, {
    "type" : "paragraph",
    "id" : 6651,
    "page number" : 260,
    "bounding box" : [ 456.829, 418.481, 769.8, 545.951 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.3.21 Marking. ENT shall be clearly and durably marked at least every 3 000 mm as required in the first sentence of 1.10.1.21. The type of material shall also be included in the marking. Marking for limited smoke shall be permitted on the tubing that has limited smokeproducing characteristics. The type, size, and quantity of conductors used in prewired manufactured assemblies shall be identified by means of a printed tag or label attached to each end of the manufactured assembly and either the carton, coil, or reel. The enclosed conductors shall be marked in accordance with 3.10.1.11."
  }, {
    "type" : "paragraph",
    "id" : 6643,
    "page number" : 260,
    "bounding box" : [ 71.99, 455.355, 384.877, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Lengths not exceeding a distance of 1 800 mm from a luminaire (fixture) terminal connection for tap connections to lighting luminaires (fixtures) shall be permitted without being secured. Exception No. 2: Lengths not exceeding 1 800 mm from the last point where the raceway is securely fastened for connections within an accessible ceiling to luminaire(s) [lighting fixture(s)] or other equipment."
  }, {
    "type" : "paragraph",
    "id" : 6644,
    "page number" : 260,
    "bounding box" : [ 72.001, 405.832, 384.85, 444.727 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Supports. Horizontal runs of ENT supported by openings in framing members at intervals not exceeding 900 mm and securely fastened within 900 mm of termination points shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 6645,
    "page number" : 260,
    "bounding box" : [ 72.001, 342.587, 384.87, 394.153 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.2.37 Bushings. Where a tubing enters a box, fitting, or other enclosure, a bushing or adapter shall be provided to protect the wire from abrasion unless the box, fitting, or enclosure design provides equivalent protection."
  }, {
    "type" : "paragraph",
    "id" : 6652,
    "page number" : 260,
    "bounding box" : [ 509.631, 354.175, 716.823, 394.076 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.66 — AUXILIARY GUTTERS 3.66 General"
  }, {
    "type" : "list",
    "id" : 6653,
    "level" : "10",
    "page number" : 260,
    "bounding box" : [ 456.829, 278.281, 769.712, 343.557 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 260,
      "bounding box" : [ 456.829, 304.596, 769.712, 343.557 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.66.1.1 Scope. This article covers the use, installation, and construction requirements of metal auxiliary gutters and nonmetallic auxiliary gutters and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 260,
      "bounding box" : [ 456.829, 278.281, 549.534, 292.917 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.66.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6646,
    "page number" : 260,
    "bounding box" : [ 81.351, 319.806, 342.537, 331.43 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.4(f) for the protection of conductors size 22 mm2 or larger."
  }, {
    "type" : "paragraph",
    "id" : 6647,
    "page number" : 260,
    "bounding box" : [ 71.99, 270.105, 384.863, 309.066 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.2.39 Joints. All joints between lengths of tubing and between tubing and couplings, fittings, and boxes shall be by an approved method."
  }, {
    "type" : "paragraph",
    "id" : 6654,
    "page number" : 260,
    "bounding box" : [ 456.829, 216.109, 769.741, 267.663 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Metallic Auxiliary Gutters. Sheet metal enclosures with hinged or removable covers for housing and protecting electric wires, cable, and busbars in which conductors are laid in place after the wireway has been installed as a complete system."
  }, {
    "type" : "paragraph",
    "id" : 6648,
    "page number" : 260,
    "bounding box" : [ 71.99, 232.18, 384.844, 258.481 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.62.2.47 Splices and Taps. Splices and taps shall be made only in accordance with 3.0.1.15."
  }, {
    "type" : "paragraph",
    "id" : 6649,
    "page number" : 260,
    "bounding box" : [ 81.351, 200.229, 375.412, 220.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Article 3.14 for rules on the installation and use of boxes and conduit bodies."
  }, {
    "type" : "paragraph",
    "id" : 6655,
    "page number" : 260,
    "bounding box" : [ 456.818, 152.875, 769.679, 204.429 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonmetallic Auxiliary Gutters. Flame retardant, nonmetallic enclosures with removable covers for housing and protecting electric wires, cable, and busbars in which conductors are laid in place after the wireway has been installed as a complete system."
  }, {
    "type" : "list",
    "id" : 6650,
    "level" : "9",
    "page number" : 260,
    "bounding box" : [ 71.99, 36.706, 384.941, 189.486 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 260,
      "bounding box" : [ 71.99, 150.525, 384.941, 189.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.62.2.51 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the raceway.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2290,
        "page number" : 260,
        "bounding box" : [ 148.609, 124.209, 308.156, 138.846 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.62.3 Construction Specifications"
      } ]
    }, {
      "type" : "list item",
      "page number" : 260,
      "bounding box" : [ 71.99, 36.706, 384.849, 113.592 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.62.3.1 Construction. ENT shall be made of material that does not exceed the ignitibility, flammability, smoke generation, and toxicity characteristics of rigid (nonplasticized) polyvinyl chloride. ENT, as a prewired manufactured assembly, shall be provided in continuous lengths capable of being shipped in a coil, reel, or carton without damage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6656,
    "level" : "Subtitle",
    "page number" : 260,
    "bounding box" : [ 456.818, 126.493, 599.822, 141.13 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.66.1.6 Listing Requirements."
  }, {
    "type" : "paragraph",
    "id" : 6657,
    "page number" : 260,
    "bounding box" : [ 456.818, 89.575, 769.648, 115.876 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Outdoors. Nonmetallic auxiliary gutters installed outdoors shall comply with the following:"
  }, {
    "type" : "list",
    "id" : 6658,
    "level" : "6",
    "page number" : 260,
    "bounding box" : [ 474.814, 38.99, 767.381, 76.47 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 260,
      "bounding box" : [ 474.814, 64.31, 688.082, 76.47 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Be listed as suitable for exposure to sunlight",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 260,
      "bounding box" : [ 474.814, 51.65, 685.86, 63.81 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Be listed as suitable for use in wet locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 260,
      "bounding box" : [ 474.814, 38.99, 767.381, 51.15 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Be listed for maximum ambient temperature of the installation",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6660,
    "page number" : 261,
    "bounding box" : [ 71.985, 519.645, 384.829, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Indoors. Nonmetallic auxiliary gutters installed indoors shall be listed for the maximum ambient temperature of the installation."
  }, {
    "type" : "paragraph",
    "id" : 6670,
    "page number" : 261,
    "bounding box" : [ 456.834, 532.303, 591.802, 544.462 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment that it supplements."
  }, {
    "type" : "paragraph",
    "id" : 6671,
    "page number" : 261,
    "bounding box" : [ 456.834, 480.667, 769.782, 520.536 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As permitted in 6.20.4.4 for elevators, an auxiliary gutter shall be permitted to extend a distance greater than 9 000 mm beyond the equipment it supplements."
  }, {
    "type" : "heading",
    "id" : 6661,
    "level" : "Subtitle",
    "page number" : 261,
    "bounding box" : [ 186.286, 493.329, 270.469, 507.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.66.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 6662,
    "page number" : 261,
    "bounding box" : [ 71.985, 431.08, 384.866, 482.701 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.66.2.1 Uses Permitted. Auxiliary gutters shall be permitted to supplement wiring spaces at meter centers, distribution centers, switchboards, and similar points of wiring systems and may enclose conductors or busbars."
  }, {
    "type" : "paragraph",
    "id" : 6672,
    "page number" : 261,
    "bounding box" : [ 466.191, 458.946, 741.62, 469.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For wireways, see Articles 3.76 and 3.78. For busways, see Article 3.68."
  }, {
    "type" : "heading",
    "id" : 6673,
    "level" : "Subtitle",
    "page number" : 261,
    "bounding box" : [ 456.83, 433.503, 612.379, 448.14 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.66.2.13 Number of Conductors."
  }, {
    "type" : "list",
    "id" : 6674,
    "level" : "1",
    "page number" : 261,
    "bounding box" : [ 466.196, 269.111, 769.656, 422.886 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 261,
      "bounding box" : [ 466.196, 408.249, 769.656, 422.886 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Sheet Metal Auxiliary Gutters. The sum of the cross-sectional",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2285,
        "page number" : 261,
        "bounding box" : [ 456.841, 295.426, 769.722, 408.8 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "areas of all contained conductors at any cross section of a sheet metal auxiliary gutter shall not exceed 20 percent of the interior crosssectional area of the sheet metal auxiliary gutter. The derating factors in 3.10.1.15(b)(2)(a) shall be applied only where the number of current-carrying conductors, including neutral conductors classified as current-carrying under the provisions of 3.10.1.15(b)(4), exceeds 30. Conductors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 261,
      "bounding box" : [ 466.207, 269.111, 769.635, 283.747 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Nonmetallic Auxiliary Gutters. The sum of cross-sectional",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6663,
    "level" : "Subtitle",
    "page number" : 261,
    "bounding box" : [ 81.351, 404.754, 241.703, 419.39 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Sheet Metal Auxiliary Gutters."
  }, {
    "type" : "list",
    "id" : 6664,
    "level" : "8",
    "page number" : 261,
    "bounding box" : [ 71.985, 342.56, 384.855, 392.644 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 261,
      "bounding box" : [ 71.985, 367.825, 384.849, 392.644 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Indoor and Outdoor Use. Sheet metal auxiliary gutters shall be permitted for indoor and outdoor use.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 261,
      "bounding box" : [ 71.985, 342.56, 384.855, 367.379 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Wet Locations. Sheet metal auxiliary gutters installed in wet locations shall be suitable for such locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6665,
    "page number" : 261,
    "bounding box" : [ 71.996, 291.975, 384.926, 330.88 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Nonmetallic Auxiliary Gutters. Nonmetallic auxiliary gutters shall be listed for the maximum ambient temperature of the installation and marked for the installed conductor insulation temperature rating."
  }, {
    "type" : "paragraph",
    "id" : 6666,
    "level" : "9",
    "page number" : 261,
    "bounding box" : [ 71.985, 241.335, 384.851, 278.814 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Outdoors. Nonmetallic auxiliary gutters shall be permitted to be installed outdoors where listed and marked as suitable for the purpose."
  }, {
    "type" : "paragraph",
    "id" : 6675,
    "page number" : 261,
    "bounding box" : [ 456.841, 232.182, 769.77, 269.661 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "areas of all contained conductors at any cross section of the nonmetallic auxiliary gutter shall not exceed 20 percent of the interior cross-sectional area of the nonmetallic auxiliary gutter."
  }, {
    "type" : "paragraph",
    "id" : 6667,
    "page number" : 261,
    "bounding box" : [ 81.351, 209.406, 375.407, 229.268 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Extreme cold may cause nonmetallic auxiliary gutter to become brittle and therefore more susceptible to damage from physical contact."
  }, {
    "type" : "heading",
    "id" : 6676,
    "level" : "Subtitle",
    "page number" : 261,
    "bounding box" : [ 456.841, 205.8, 619.214, 220.436 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.66.2.14 Ampacity of Conductors."
  }, {
    "type" : "paragraph",
    "id" : 6668,
    "level" : "9",
    "page number" : 261,
    "bounding box" : [ 71.99, 134.451, 384.847, 197.184 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Indoors. Nonmetallic auxiliary gutters shall be permitted to be installed indoors. 3.66.2.3 Uses Not Permitted. Auxiliary gutters shall not be used under the following conditions:"
  }, {
    "type" : "list",
    "id" : 6677,
    "level" : "5",
    "page number" : 261,
    "bounding box" : [ 456.823, 42.471, 769.867, 195.226 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 261,
      "bounding box" : [ 456.83, 93.045, 769.867, 195.226 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Sheet Metal Auxiliary Gutters. Where the number of currentcarrying conductors contained in the sheet metal auxiliary gutter is 30 or less, the correction factors specified in 3.10.1.15(b)(2)a shall not apply. The current carried continuously in bare copper bars in sheet metal auxiliary gutters shall not exceed 1.55 amperes/mm2 (1000 amperes/in.2) of cross section of the conductor. For aluminum bars, the current carried continuously shall not exceed 1.09 amperes/mm2 (700 amperes/in.2) of cross section of the conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 261,
      "bounding box" : [ 456.823, 42.471, 769.68, 81.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Nonmetallic Auxiliary Gutters. The derating factors specified in 3.10.1.15(b)(2)a shall be applicable to the current-carrying conductors in the nonmetallic auxiliary gutter.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6669,
    "level" : "6",
    "page number" : 261,
    "bounding box" : [ 81.351, 30.945, 384.847, 121.291 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 261,
      "bounding box" : [ 81.356, 109.131, 384.843, 121.291 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) To enclose switches, overcurrent devices, appliances, or other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2288,
        "page number" : 261,
        "bounding box" : [ 72.001, 96.471, 154.349, 108.631 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "similar equipment."
      }, {
        "type" : "paragraph",
        "id" : 2289,
        "page number" : 261,
        "bounding box" : [ 81.351, 55.329, 375.452, 84.368 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Assembly of individual circuit breakers mounted in common enclosure without other feeder or circuit wiring passing through such enclosure is not considered as auxiliary gutter"
      } ]
    }, {
      "type" : "list item",
      "page number" : 261,
      "bounding box" : [ 81.351, 30.945, 384.847, 43.104 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) To extend a greater distance than 9 000 mm beyond the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6679,
    "page number" : 262,
    "bounding box" : [ 71.99, 531.249, 236.923, 545.885 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.66.2.21 Securing and Supporting."
  }, {
    "type" : "paragraph",
    "id" : 6688,
    "page number" : 262,
    "bounding box" : [ 456.894, 519.629, 769.708, 544.448 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "degrees, dimensions corresponding to one wire per terminal in Table 3.12.1.6(a) shall apply."
  }, {
    "type" : "list",
    "id" : 6680,
    "level" : "1",
    "page number" : 262,
    "bounding box" : [ 81.356, 455.421, 384.881, 520.631 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 262,
      "bounding box" : [ 81.356, 505.995, 384.846, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Sheet Metal Auxiliary Gutters. Sheet metal auxiliary gutters",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2284,
        "page number" : 262,
        "bounding box" : [ 72.001, 481.737, 384.87, 506.556 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be supported throughout their entire length at intervals not exceeding 1 500 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 262,
      "bounding box" : [ 81.367, 455.421, 384.881, 470.058 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Nonmetallic Auxiliary Gutters. Nonmetallic auxiliary gutters",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6689,
    "page number" : 262,
    "bounding box" : [ 456.834, 443.745, 769.781, 508.015 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Auxiliary Gutters Used as Pullboxes. Where insulated conductors 22 mm2 or larger are pulled through an auxiliary gutter, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required in 3.14.2.14(a)(1) for straight pulls and 3.14.2.14(a)(2) for angle pulls."
  }, {
    "type" : "paragraph",
    "id" : 6681,
    "page number" : 262,
    "bounding box" : [ 72.012, 418.492, 384.967, 455.917 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be supported at intervals not to exceed 900 mm and at each end or joint, unless listed for other support intervals. In no case shall the distance between supports exceed 3 000 mm."
  }, {
    "type" : "paragraph",
    "id" : 6690,
    "page number" : 262,
    "bounding box" : [ 456.834, 417.495, 742.576, 432.132 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.66.2.51 Grounding. Metal auxiliary gutters shall be grounded."
  }, {
    "type" : "paragraph",
    "id" : 6682,
    "page number" : 262,
    "bounding box" : [ 72.012, 367.852, 384.897, 406.813 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.66.2.35 Expansion Fittings. Expansion fittings shall be installed where expected length change, due to expansion and contraction due to temperature change, is more than 6 mm."
  }, {
    "type" : "paragraph",
    "id" : 6691,
    "page number" : 262,
    "bounding box" : [ 456.834, 366.79, 693.0, 406.746 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.66.3 Construction Specifications 3.66.3.1 Construction."
  }, {
    "type" : "paragraph",
    "id" : 6683,
    "page number" : 262,
    "bounding box" : [ 72.012, 329.927, 384.872, 356.228 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.66.2.47 Splices and Taps. Splices and taps shall comply with 3.66.2.47(a) through (d)."
  }, {
    "type" : "list",
    "id" : 6692,
    "level" : "1",
    "page number" : 262,
    "bounding box" : [ 466.2, 101.216, 769.734, 356.227 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 262,
      "bounding box" : [ 466.2, 341.591, 769.671, 356.227 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Electrical and Mechanical Continuity. Gutters shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2278,
        "page number" : 262,
        "bounding box" : [ 456.834, 317.266, 769.727, 342.086 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "constructed and installed so that adequate electrical and mechanical continuity of the complete system is secured."
      } ]
    }, {
      "type" : "list item",
      "page number" : 262,
      "bounding box" : [ 466.2, 291.006, 769.734, 305.642 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Substantial Construction. Gutters shall be of substantial",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2279,
        "page number" : 262,
        "bounding box" : [ 456.845, 228.702, 769.739, 291.501 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "construction and shall provide a complete enclosure for the contained conductors. All surfaces, both interior and exterior, shall be suitably protected from corrosion. Corner joints shall be made tight, and where the assembly is held together by rivets, bolts, or screws, such fasteners shall be spaced not more than 300 mm apart."
      } ]
    }, {
      "type" : "list item",
      "page number" : 262,
      "bounding box" : [ 466.211, 202.441, 769.676, 217.077 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Smooth Rounded Edges. Suitable bushings, shields, or fittings",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2280,
        "page number" : 262,
        "bounding box" : [ 456.845, 152.852, 769.724, 202.936 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "having smooth, rounded edges shall be provided where conductors pass between gutters, through partitions, around bends, between gutters and cabinets or junction boxes, and at other locations where necessary to prevent abrasion of the insulation of the conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 262,
      "bounding box" : [ 466.211, 126.536, 726.253, 141.173 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Covers. Covers shall be securely fastened to the gutter.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 262,
      "bounding box" : [ 466.211, 101.216, 769.701, 115.853 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Clearance of Bare Live Parts. Bare conductors shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6684,
    "level" : "1",
    "page number" : 262,
    "bounding box" : [ 81.378, 139.197, 384.912, 318.248 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 262,
      "bounding box" : [ 81.378, 303.612, 384.878, 318.248 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Within Gutters. Splices or taps shall be permitted within gutters",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2281,
        "page number" : 262,
        "bounding box" : [ 72.023, 266.683, 384.892, 304.162 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "where they are accessible by means of removable covers or doors. The conductors, including splices and taps, shall not fill the gutter to more than 75 percent of its area."
      } ]
    }, {
      "type" : "list item",
      "page number" : 262,
      "bounding box" : [ 81.389, 240.367, 384.832, 255.003 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Bare Conductors. Taps from bare conductors shall leave the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2282,
        "page number" : 262,
        "bounding box" : [ 72.034, 203.438, 384.894, 240.862 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "gutter opposite their terminal connections, and conductors shall not be brought in contact with uninsulated current-carrying parts of different potential."
      } ]
    }, {
      "type" : "list item",
      "page number" : 262,
      "bounding box" : [ 81.4, 177.122, 384.912, 191.759 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Suitably Identified. All taps shall be suitably identified at the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2283,
        "page number" : 262,
        "bounding box" : [ 72.034, 165.458, 305.075, 177.618 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "gutter as to the circuit or equipment that they supply."
      } ]
    }, {
      "type" : "list item",
      "page number" : 262,
      "bounding box" : [ 81.4, 139.197, 384.897, 153.834 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Overcurrent Protection. Tap connections from conductors in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6685,
    "page number" : 262,
    "bounding box" : [ 72.045, 114.873, 384.9, 139.693 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "auxiliary gutters shall be provided with overcurrent protection as required in 2.40.2.2."
  }, {
    "type" : "heading",
    "id" : 6686,
    "level" : "Subtitle",
    "page number" : 262,
    "bounding box" : [ 72.045, 88.492, 220.655, 103.128 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.66.2.49 Insulated Conductors."
  }, {
    "type" : "paragraph",
    "id" : 6693,
    "page number" : 262,
    "bounding box" : [ 456.856, 38.967, 769.739, 101.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "securely and rigidly supported so that the minimum clearance between bare current-carrying metal parts of different potential mounted on the same surface will not be less than 50 mm, nor less than 25 mm for parts that are held free in the air. A clearance not less than 25 mm shall be secured between bare current-carrying metal parts and any metal"
  }, {
    "type" : "paragraph",
    "id" : 6687,
    "page number" : 262,
    "bounding box" : [ 72.056, 26.308, 384.919, 77.929 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Deflected Insulated Conductors. Where insulated conductors are deflected within an auxiliary gutter, either at the ends or where conduits, fittings, or other raceways or cables enter or leave the gutter, or where the direction of the gutter is deflected greater than 30"
  }, {
    "type" : "paragraph",
    "id" : 6707,
    "page number" : 263,
    "bounding box" : [ 456.829, 469.072, 769.715, 545.957 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Concealed. Busways shall be permitted to be installed behind access panels, provided the busways are totally enclosed, of nonventilating-type construction, and installed so that the joints between sections and at fittings are accessible for maintenance purposes. Where installed behind access panels, means of access shall be provided, and either of the following conditions shall be met:"
  }, {
    "type" : "paragraph",
    "id" : 6695,
    "page number" : 263,
    "bounding box" : [ 71.99, 519.645, 384.847, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "surface. Adequate provisions shall be made for the expansion and contraction of busbars."
  }, {
    "type" : "heading",
    "id" : 6696,
    "level" : "Subtitle",
    "page number" : 263,
    "bounding box" : [ 71.99, 493.329, 160.487, 507.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.66.3.21 Marking."
  }, {
    "type" : "list",
    "id" : 6697,
    "level" : "1",
    "page number" : 263,
    "bounding box" : [ 81.356, 379.5, 384.858, 482.701 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 263,
      "bounding box" : [ 81.356, 468.064, 384.832, 482.701 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Outdoors. Nonmetallic auxiliary gutters installed outdoors shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2276,
        "page number" : 263,
        "bounding box" : [ 72.001, 456.4, 201.247, 468.56 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "have the following markings:"
      }, {
        "type" : "list",
        "id" : 2277,
        "level" : "2",
        "page number" : 263,
        "bounding box" : [ 89.998, 405.815, 322.496, 443.24 ],
        "numbering style" : "unknown style",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 263,
          "bounding box" : [ 89.998, 431.08, 251.705, 443.24 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Suitable for exposure to sunlight",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 263,
          "bounding box" : [ 89.998, 418.475, 249.436, 430.635 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Suitable for use in wet locations",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 263,
          "bounding box" : [ 89.998, 405.815, 322.496, 417.975 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Installed conductor insulation temperature rating",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 263,
      "bounding box" : [ 81.367, 379.5, 384.858, 394.136 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Indoors. Nonmetallic auxiliary gutters installed indoors shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6708,
    "level" : "2",
    "page number" : 263,
    "bounding box" : [ 456.829, 380.507, 769.708, 455.912 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 263,
      "bounding box" : [ 456.829, 431.092, 769.65, 455.912 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The space behind the access panels shall not be used for airhandling purposes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 263,
      "bounding box" : [ 456.829, 380.507, 769.708, 430.647 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where the space behind the access panels is used for environmental air, other than ducts and plenums, there shall be no provisions for plug-in connections, and the conductors shall be insulated.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6698,
    "page number" : 263,
    "bounding box" : [ 72.001, 367.836, 201.247, 379.995 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "have the following markings:"
  }, {
    "type" : "paragraph",
    "id" : 6709,
    "page number" : 263,
    "bounding box" : [ 456.818, 342.582, 769.666, 368.883 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Through Walls and Floors. Busways shall be permitted to be installed through walls or floors in accordance with (c)(1) and (c)(2)."
  }, {
    "type" : "paragraph",
    "id" : 6699,
    "level" : "3",
    "page number" : 263,
    "bounding box" : [ 89.998, 342.571, 322.496, 354.73 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Installed conductor insulation temperature rating"
  }, {
    "type" : "list",
    "id" : 6710,
    "level" : "2",
    "page number" : 263,
    "bounding box" : [ 456.818, 292.009, 769.686, 329.422 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 263,
      "bounding box" : [ 456.818, 304.603, 769.686, 329.422 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Walls. Unbroken lengths of busway shall be permitted to be extended through dry walls.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 263,
      "bounding box" : [ 474.814, 292.009, 738.406, 304.168 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Floors. Floor penetrations shall comply with (a) and (b):",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6700,
    "page number" : 263,
    "bounding box" : [ 156.965, 278.264, 299.821, 318.165 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.68 — BUSWAYS 3.68.1 General Requirements"
  }, {
    "type" : "list",
    "id" : 6711,
    "level" : "3",
    "page number" : 263,
    "bounding box" : [ 456.818, 152.881, 769.719, 278.848 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 263,
      "bounding box" : [ 456.818, 228.709, 769.705, 278.848 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Busways shall be permitted to be extended vertically through dry floors if totally enclosed (unventilated) where passing through and for a minimum distance of 1 800 mm above the floor to provide adequate protection from physical damage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 263,
      "bounding box" : [ 456.818, 152.881, 769.719, 228.274 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. In other than industrial establishments, where a vertical riser penetrates two or more dry floors, a minimum 100 mm high curb shall be installed around all floor openings for riser busways to prevent liquids from entering the opening. The curb shall be installed within 300 mm of the floor opening. Electrical equipment shall be located so that it will not be damaged by liquids that are retained by the curb.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6701,
    "level" : "4",
    "page number" : 263,
    "bounding box" : [ 72.001, 215.019, 384.936, 267.635 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 263,
      "bounding box" : [ 72.001, 241.335, 384.936, 267.635 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.68.1.1 Scope. This article covers service-entrance, feeder, and branch-circuit busways and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 263,
      "bounding box" : [ 72.001, 215.019, 160.441, 229.656 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.68.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6702,
    "page number" : 263,
    "bounding box" : [ 72.001, 165.43, 384.942, 204.391 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Busway. A grounded metal enclosure containing factory-mounted, bare or insulated conductors, which are usually copper or aluminum bars, rods, or tubes."
  }, {
    "type" : "paragraph",
    "id" : 6703,
    "page number" : 263,
    "bounding box" : [ 81.351, 142.746, 222.07, 153.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For cablebus, refer to Article 3.70."
  }, {
    "type" : "paragraph",
    "id" : 6712,
    "page number" : 263,
    "bounding box" : [ 466.19, 120.909, 760.297, 140.708 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.21 for information concerning the spread of fire or products of combustion."
  }, {
    "type" : "heading",
    "id" : 6704,
    "level" : "Subtitle",
    "page number" : 263,
    "bounding box" : [ 186.292, 117.309, 270.475, 131.946 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.2 Installation"
  }, {
    "type" : "heading",
    "id" : 6713,
    "level" : "Subtitle",
    "page number" : 263,
    "bounding box" : [ 456.83, 95.403, 589.069, 110.04 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.2.3 Uses Not Permitted."
  }, {
    "type" : "paragraph",
    "id" : 6705,
    "page number" : 263,
    "bounding box" : [ 71.99, 80.391, 384.879, 106.692 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.2.1 Uses Permitted. Busways shall be permitted to be installed where they are located in accordance with 3.68.2.1(a) through (c)."
  }, {
    "type" : "list",
    "id" : 6714,
    "level" : "1",
    "page number" : 263,
    "bounding box" : [ 466.196, 32.224, 769.67, 84.841 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 263,
      "bounding box" : [ 466.196, 70.204, 769.67, 84.841 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Physical Damage. Busways shall not be installed where subject",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2275,
        "page number" : 263,
        "bounding box" : [ 456.83, 58.54, 663.052, 70.7 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "to severe physical damage or corrosive vapors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 263,
      "bounding box" : [ 466.196, 32.224, 730.339, 46.861 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Hoistways. Busways shall not be installed in hoistways.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6706,
    "page number" : 263,
    "bounding box" : [ 71.99, 42.477, 384.837, 68.778 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Exposed. Busways shall be permitted to be located in the open where visible, except as permitted in 3.68.2.1(c)."
  }, {
    "type" : "paragraph",
    "id" : 6728,
    "page number" : 264,
    "bounding box" : [ 456.84, 481.702, 769.718, 544.436 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "consist of an externally operable circuit breaker or an externally operable fusible switch. Where such devices are mounted out of reach and contain disconnecting means, suitable means such as ropes, chains, or sticks shall be provided for operating the disconnecting means from the floor."
  }, {
    "type" : "paragraph",
    "id" : 6716,
    "page number" : 264,
    "bounding box" : [ 71.985, 494.391, 384.84, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Hazardous Locations. Busways shall not be installed in any hazardous (classified) location, unless specifically approved for such use."
  }, {
    "type" : "paragraph",
    "id" : 6717,
    "page number" : 264,
    "bounding box" : [ 81.351, 471.607, 154.555, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.1.2.1(b)."
  }, {
    "type" : "list",
    "id" : 6729,
    "level" : "4",
    "page number" : 264,
    "bounding box" : [ 456.839, 379.427, 769.711, 469.924 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 456.84, 455.321, 645.276, 469.924 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: As permitted in 2.40.2.2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 456.839, 417.407, 769.711, 457.264 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: For fixed or semifixed luminaires (lighting fixtures), where the branch-circuit overcurrent device is part of the luminaire (fixture) cord plug on cord-connected luminaires (fixtures).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 456.839, 379.427, 769.705, 419.35 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Where luminaires (fixtures) without cords are plugged directly into the busway and the overcurrent device is mounted on the luminaire (fixture).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6718,
    "level" : "3",
    "page number" : 264,
    "bounding box" : [ 71.99, 383.991, 384.855, 460.866 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 71.99, 434.565, 384.787, 460.866 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Wet Locations. Busways shall not be installed outdoors or in wet or damp locations unless identified for such use.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 71.99, 383.991, 384.855, 422.886 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Working Platform. Lighting busway and trolley busway shall not be installed less than 2 400 mm above the floor or working platform unless provided with a cover identified for the purpose.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6719,
    "page number" : 264,
    "bounding box" : [ 71.99, 346.011, 384.852, 372.312 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.2.8 Overcurrent Protection. Overcurrent protection shall be provided in accordance with 3.68.2.8(a) through (d)."
  }, {
    "type" : "paragraph",
    "id" : 6730,
    "page number" : 264,
    "bounding box" : [ 456.84, 329.904, 769.693, 368.864 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Rating of Overcurrent Protection — Branch Circuits. A busway used as a branch circuit shall be protected against overcurrent in accordance with 2.10.2.2."
  }, {
    "type" : "heading",
    "id" : 6720,
    "level" : "Subtitle",
    "page number" : 264,
    "bounding box" : [ 81.356, 319.762, 384.828, 334.398 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Rating of Overcurrent Protection — Feeders. A busway shall"
  }, {
    "type" : "paragraph",
    "id" : 6721,
    "page number" : 264,
    "bounding box" : [ 72.001, 295.437, 384.794, 320.257 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be protected against overcurrent in accordance with the allowable current rating of the busway."
  }, {
    "type" : "paragraph",
    "id" : 6731,
    "page number" : 264,
    "bounding box" : [ 456.839, 291.979, 769.692, 318.224 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.2.21 Support. Busways shall be securely supported at intervals not exceeding 1 500 mm unless otherwise designed and marked."
  }, {
    "type" : "paragraph",
    "id" : 6722,
    "page number" : 264,
    "bounding box" : [ 72.001, 231.131, 384.806, 283.659 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: The applicable provisions of 2.40.1.4 shall be permitted. Exception No. 2: Where used as transformer secondary ties, the provisions of 4.50.1.6(a)(3) shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 6732,
    "page number" : 264,
    "bounding box" : [ 456.839, 253.999, 769.665, 280.299 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.2.47 Branches from Busways. Branches from busways shall be permitted to be made in accordance with 3.68.2.47(a), (b), and (c)."
  }, {
    "type" : "paragraph",
    "id" : 6733,
    "page number" : 264,
    "bounding box" : [ 456.839, 216.074, 769.569, 242.32 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Branches from busways shall be permitted to use any of the following wiring methods:"
  }, {
    "type" : "heading",
    "id" : 6723,
    "level" : "Subtitle",
    "page number" : 264,
    "bounding box" : [ 81.367, 205.866, 384.843, 220.502 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Reduction in Ampacity Size of Busway. Overcurrent"
  }, {
    "type" : "paragraph",
    "id" : 6724,
    "page number" : 264,
    "bounding box" : [ 72.001, 194.202, 373.88, 206.361 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protection shall be required where busways are reduced in ampacity."
  }, {
    "type" : "list",
    "id" : 6734,
    "level" : "5",
    "page number" : 264,
    "bounding box" : [ 474.836, 26.285, 710.901, 202.914 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 14,
    "list items" : [ {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 190.754, 598.8, 202.914 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Type AC armored cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 178.094, 610.371, 190.254 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Type MC metal-clad cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 165.434, 709.224, 177.594 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Type MI mineral-insulated, metal-sheathed cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 152.829, 659.546, 164.989 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Type IMC intermediate metal conduit",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 140.169, 629.171, 152.329 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Type RMC rigid metal conduit",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 127.509, 640.791, 139.669 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Type FMC flexible metal conduit",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 114.849, 696.169, 127.009 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Type LFMC liquidtight flexible metal conduit",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 102.189, 654.881, 114.349 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Type RNC rigid nonmetallic conduit",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 89.53, 710.901, 101.689 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) Type LFNC liquidtight flexible nonmetal conduit",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 76.924, 656.66, 89.084 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(10) Type EMT electrical metallic tubing",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 64.265, 671.389, 76.424 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(11) Type ENT electrical nonmetallic tubing",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 51.605, 535.647, 63.764 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(12) Busways",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 38.945, 616.317, 51.104 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(13) Strut-type channel raceway",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 264,
      "bounding box" : [ 474.836, 26.285, 600.186, 38.444 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(14) Surface metal raceways",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6725,
    "page number" : 264,
    "bounding box" : [ 72.001, 91.97, 384.872, 182.479 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For industrial establishments only, omission of overcurrent protection shall be permitted at points where busways are reduced in ampacity, provided that the length of the busway having the smaller ampacity does not exceed 15 m and has an ampacity at least equal to one-third the rating or setting of the overcurrent device next back on the line, and provided that such busway is free from contact with combustible material."
  }, {
    "type" : "heading",
    "id" : 6726,
    "level" : "Subtitle",
    "page number" : 264,
    "bounding box" : [ 81.367, 66.706, 384.824, 81.342 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Feeder or Branch Circuits. Where a busway is used as a feeder,"
  }, {
    "type" : "paragraph",
    "id" : 6727,
    "page number" : 264,
    "bounding box" : [ 72.001, 29.776, 384.848, 67.256 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "devices or plug-in connections for tapping off feeder or branch circuits from the busway shall contain the overcurrent devices required for the protection of the feeder or branch circuits. The plug-in device shall"
  }, {
    "type" : "paragraph",
    "id" : 6736,
    "level" : "6",
    "page number" : 265,
    "bounding box" : [ 89.99, 532.305, 242.886, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(15) Surface nonmetallic raceways"
  }, {
    "type" : "paragraph",
    "id" : 6737,
    "page number" : 265,
    "bounding box" : [ 71.994, 481.731, 384.809, 519.145 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where a separate equipment grounding conductor is used, connection of the equipment grounding conductor to the busway shall comply with 2.50.1.8 and 2.50.1.12."
  }, {
    "type" : "paragraph",
    "id" : 6738,
    "page number" : 265,
    "bounding box" : [ 71.994, 393.166, 384.888, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Cord and Cable Assemblies. Suitable cord and cable assemblies approved for extra-hard usage or hard usage, and listed bus drop cable shall be permitted as branches from busways for the connection of portable equipment or the connection of stationary equipment to facilitate their interchange in accordance with 4.0.1.7 and 4.0.1.8 and the following conditions:"
  }, {
    "type" : "list",
    "id" : 6739,
    "level" : "5",
    "page number" : 265,
    "bounding box" : [ 89.98, 279.337, 384.961, 380.006 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 265,
      "bounding box" : [ 89.99, 367.846, 384.834, 380.006 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The cord or cable shall be attached to the building by an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2268,
        "page number" : 265,
        "bounding box" : [ 71.983, 355.241, 146.468, 367.401 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "approved means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 265,
      "bounding box" : [ 89.98, 342.582, 384.73, 354.741 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The length of the cord or cable from a busway plug-in device",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2269,
        "page number" : 265,
        "bounding box" : [ 71.983, 317.262, 384.897, 342.081 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "to a suitable tension take-up support device shall not exceed 1 800 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 265,
      "bounding box" : [ 89.98, 304.602, 384.961, 316.761 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The cord and cable shall be installed as a vertical riser from",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2270,
        "page number" : 265,
        "bounding box" : [ 71.983, 291.997, 333.913, 304.156 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the tension take-up support device to the equipment served."
      } ]
    }, {
      "type" : "list item",
      "page number" : 265,
      "bounding box" : [ 89.98, 279.337, 384.806, 291.496 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Strain relief cable grips shall be provided for the cord or cable",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6740,
    "level" : "7",
    "page number" : 265,
    "bounding box" : [ 71.972, 266.677, 326.849, 278.836 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 2297,
    "list items" : [ {
      "type" : "list item",
      "page number" : 265,
      "bounding box" : [ 71.972, 266.677, 326.849, 278.836 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "at the busway plug-in device and equipment terminations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6741,
    "page number" : 265,
    "bounding box" : [ 71.972, 151.785, 384.89, 254.899 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception to (b)(2): In industrial establishments only, where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, lengths exceeding 1 800 mm shall be permitted between the busway plug-in device and the tension take-up support device where the cord or cable is supported at intervals not exceeding 2 400 mm."
  }, {
    "type" : "paragraph",
    "id" : 6742,
    "page number" : 265,
    "bounding box" : [ 71.983, 76.931, 384.933, 139.676 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Branches from Trolley-Type Busways. Suitable cord and cable assemblies approved for extra-hard usage or hard usage and listed bus drop cable shall be permitted as branches from trolley-type busways for the connection of movable equipment in accordance with 4.0.1.7 and 4.0.1.8."
  }, {
    "type" : "paragraph",
    "id" : 6743,
    "page number" : 265,
    "bounding box" : [ 71.983, 25.296, 349.037, 65.252 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.2.49 Dead Ends. A dead end of a busway shall be closed. 3.68.2.51 Grounding. Busway shall be grounded."
  }, {
    "type" : "heading",
    "id" : 6744,
    "level" : "Subtitle",
    "page number" : 265,
    "bounding box" : [ 567.236, 518.55, 659.279, 533.187 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.3 Construction"
  }, {
    "type" : "paragraph",
    "id" : 6745,
    "page number" : 265,
    "bounding box" : [ 456.832, 469.038, 769.894, 507.999 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.3.1 Marking. Busways shall be marked with the voltage and current rating for which they are designed, and with the manufacturer's name or trademark in such a manner as to be visible after installation."
  }, {
    "type" : "heading",
    "id" : 6746,
    "level" : "Subtitle",
    "page number" : 265,
    "bounding box" : [ 497.327, 442.657, 729.174, 457.293 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.4 Requirements for Over 600 Volts, Nominal"
  }, {
    "type" : "paragraph",
    "id" : 6747,
    "page number" : 265,
    "bounding box" : [ 456.832, 380.463, 769.713, 432.083 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.4.1 Adjacent and Supporting Structures. Metal-enclosed busways shall be installed so that temperature rise from induced circulating currents in any adjacent metallic parts will not be hazardous to personnel or constitute a fire hazard."
  }, {
    "type" : "heading",
    "id" : 6748,
    "level" : "Subtitle",
    "page number" : 265,
    "bounding box" : [ 456.832, 354.147, 590.439, 368.783 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.4.21 Barriers and Seals."
  }, {
    "type" : "list",
    "id" : 6749,
    "level" : "1",
    "page number" : 265,
    "bounding box" : [ 466.176, 252.966, 769.676, 343.518 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 265,
      "bounding box" : [ 466.187, 328.882, 769.672, 343.518 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Vapor Seals. Busway runs that have sections located both inside",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2266,
        "page number" : 265,
        "bounding box" : [ 456.821, 304.558, 769.656, 329.377 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and outside of buildings shall have a vapor seal at the building wall to prevent interchange of air between indoor and outdoor sections."
      }, {
        "type" : "paragraph",
        "id" : 2267,
        "page number" : 265,
        "bounding box" : [ 456.821, 278.231, 753.106, 292.835 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Vapor seals shall not be required in forced-cooled bus."
      } ]
    }, {
      "type" : "list item",
      "page number" : 265,
      "bounding box" : [ 466.176, 252.966, 769.676, 267.602 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Fire Barriers. Fire barriers shall be provided where fire walls,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6750,
    "page number" : 265,
    "bounding box" : [ 456.81, 241.302, 601.632, 253.461 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "floors, or ceilings are penetrated."
  }, {
    "type" : "paragraph",
    "id" : 6751,
    "page number" : 265,
    "bounding box" : [ 466.19, 209.406, 760.297, 229.268 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.21 for information concerning the spread of fire or products of combustion."
  }, {
    "type" : "list",
    "id" : 6752,
    "level" : "4",
    "page number" : 265,
    "bounding box" : [ 456.83, 33.226, 769.742, 198.666 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "next list id" : 6754,
    "list items" : [ {
      "type" : "list item",
      "page number" : 265,
      "bounding box" : [ 456.83, 159.771, 769.71, 198.666 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.68.4.23 Drain Facilities. Drain plugs, filter drains, or similar methods shall be provided to remove condensed moisture from low points in busway run.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 265,
      "bounding box" : [ 456.83, 121.791, 769.676, 148.092 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.68.4.24 Ventilated Bus Enclosures. Ventilated busway enclosures shall be installed in accordance with Part 1.10.3, and 4.90.2.4.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 265,
      "bounding box" : [ 456.83, 33.226, 769.742, 110.112 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.68.4.25 Terminations and Connections. Where bus enclosures terminate at machines cooled by flammable gas, seal-off bushings, baffles, or other means shall be provided to prevent accumulation of flammable gas in the busway enclosures. All conductor termination and connection hardware shall be accessible for installation, connection, and maintenance.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6760,
    "page number" : 266,
    "bounding box" : [ 466.19, 516.429, 760.289, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ANSI C37.23-1987 (R1991), Guide for Metal-Enclosed Bus and Calculating Losses in Isolated-Phase Bus, for construction and testing requirements for metal-enclosed buses."
  }, {
    "type" : "list",
    "id" : 6754,
    "level" : "4",
    "page number" : 266,
    "bounding box" : [ 71.98, 367.846, 384.884, 533.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 6752,
    "list items" : [ {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 71.98, 443.751, 384.884, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.68.4.26 Switches. Switching devices or disconnecting links provided in the busway run shall have the same momentary rating as the busway. Disconnecting links shall be plainly marked to be removable only when bus is de-energized. Switching devices that are not loadbreak shall be interlocked to prevent operation under load, and disconnecting link enclosures shall be interlocked to prevent access to energized parts.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 71.98, 367.846, 384.86, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.68.4.27 Wiring 600 Volts or Less, Nominal. Secondary control devices and wiring that are provided as part of the metal-enclosed bus run shall be insulated by fire-retardant barriers from all primary circuit elements with the exception of short lengths of wire, such as at instrument transformer terminals.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6761,
    "level" : "Subtitle",
    "page number" : 266,
    "bounding box" : [ 539.389, 478.329, 687.114, 492.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.70 — CABLEBUS"
  }, {
    "type" : "list",
    "id" : 6762,
    "level" : "6",
    "page number" : 266,
    "bounding box" : [ 456.83, 124.202, 769.74, 467.766 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 456.83, 441.466, 769.707, 467.766 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.70.1.1 Scope. This article covers the use and installation requirements of cablebus and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 456.83, 415.084, 545.27, 429.721 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.70.1.2 Definition.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2264,
        "page number" : 266,
        "bounding box" : [ 456.841, 314.987, 769.722, 404.522 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Cablebus. An assembly of insulated conductors with fittings and conductor terminations in a completely enclosed, ventilated protective metal housing. Cablebus is ordinarily assembled at the point of installation from the components furnished or specified by the manufacturer in accordance with instructions for the specific job. This assembly is designed to carry fault current and to withstand the magnetic forces of such current."
      } ]
    }, {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 456.841, 175.838, 769.74, 303.308 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.70.1.3 Use. Approved cablebus shall be permitted at any voltage or current for which spaced conductors are rated and shall be installed only for exposed work, except as permitted in 3.70.1.6. Cablebus installed outdoors or in corrosive, wet, or damp locations shall be identified for such use. Cablebus shall not be installed in hoistways or hazardous (classified) locations unless specifically approved for such use. Cablebus shall be permitted to be used for branch circuits, feeders, and services. Cablebus framework, where bonded, shall be permitted to be used as the equipment grounding conductor for branch circuits and feeders.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 456.841, 124.202, 553.189, 138.839 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.70.1.4 Conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6755,
    "page number" : 266,
    "bounding box" : [ 71.98, 304.602, 384.877, 356.222 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.4.31 Expansion Fittings. Flexible or expansion connections shall be provided in long, straight runs of bus to allow for temperature expansion or contraction, or where the busway run crosses building vibration insulation joints."
  }, {
    "type" : "paragraph",
    "id" : 6756,
    "page number" : 266,
    "bounding box" : [ 71.98, 241.357, 384.897, 292.977 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.4.45 Neutral. Neutral bus, where required, shall be sized to carry all neutral load current, including harmonic currents, and shall have adequate momentary and short-circuit rating consistent with system requirements."
  }, {
    "type" : "paragraph",
    "id" : 6757,
    "page number" : 266,
    "bounding box" : [ 71.98, 215.096, 361.61, 229.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.4.47 Grounding. Metal-enclosed busway shall be grounded."
  }, {
    "type" : "paragraph",
    "id" : 6758,
    "page number" : 266,
    "bounding box" : [ 71.98, 165.452, 384.861, 204.413 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.68.4.107 Marking. Each busway run shall be provided with a permanent nameplate on which the following information shall be provided:"
  }, {
    "type" : "list",
    "id" : 6759,
    "level" : "5",
    "page number" : 266,
    "bounding box" : [ 81.345, 38.963, 384.833, 152.347 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 81.345, 140.187, 171.543, 152.347 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Rated voltage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 81.345, 127.527, 384.833, 139.687 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Rated continuous current; if bus is forced-cooled, both the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2265,
        "page number" : 266,
        "bounding box" : [ 71.98, 102.207, 384.83, 127.027 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "normal forced-cooled rating and the self-cooled (not forced-cooled) rating for the same temperature rise shall be given."
      } ]
    }, {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 81.345, 89.547, 183.175, 101.707 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Rated frequency.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 81.345, 76.942, 254.609, 89.102 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Rated impulse withstand voltage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 81.345, 64.282, 272.178, 76.442 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Rated 60-Hz withstand voltage (dry).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 81.345, 51.622, 223.025, 63.782 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Rated momentary current.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 81.345, 38.963, 262.395, 51.122 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Manufacturer's name or trademark.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6763,
    "level" : "2",
    "page number" : 266,
    "bounding box" : [ 456.852, 36.688, 769.699, 113.574 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 6766,
    "list items" : [ {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 456.852, 74.613, 769.697, 113.574 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Types of Conductors. The current-carrying conductors in cablebus shall have an insulation rating of 75°C (167°F) or higher and be an approved type suitable for the application.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 266,
      "bounding box" : [ 456.863, 36.688, 769.699, 62.989 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Ampacity of Conductors. The ampacity of conductors in cablebus shall be in accordance with Table 3.10.1.17 and Table",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6766,
    "level" : "2",
    "page number" : 267,
    "bounding box" : [ 71.984, 418.48, 384.833, 544.464 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "previous list id" : 6763,
    "list items" : [ {
      "type" : "list item",
      "id" : 6765,
      "page number" : 267,
      "bounding box" : [ 71.99, 519.645, 384.809, 544.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.19, or with Table 3.10.1.69 and Table 3.10.1.70 for installations over 600 volts.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 267,
      "bounding box" : [ 71.99, 469.065, 384.833, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Size and Number of Conductors. The size and number of conductors shall be that for which the cablebus is designed, and in no case smaller than 50 mm2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 267,
      "bounding box" : [ 71.984, 418.48, 384.819, 457.386 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Conductor Supports. The insulated conductors shall be supported on blocks or other mounting means designed for the purpose.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6767,
    "page number" : 267,
    "bounding box" : [ 71.984, 355.235, 384.877, 417.98 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The individual conductors in a cablebus shall be supported at intervals not greater than 900 mm for horizontal runs and 450 mm for vertical runs. Vertical and horizontal spacing between supported conductors shall not be less than one conductor diameter at the points of support."
  }, {
    "type" : "list",
    "id" : 6768,
    "level" : "4",
    "page number" : 267,
    "bounding box" : [ 71.984, 240.278, 384.886, 343.556 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 267,
      "bounding box" : [ 71.984, 304.596, 384.886, 343.556 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.70.1.5 Overcurrent Protection. Cablebus shall be protected against overcurrent in accordance with the allowable ampacity of the cablebus conductors in accordance with 2.40.1.4.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2263,
        "page number" : 267,
        "bounding box" : [ 71.984, 265.609, 384.918, 292.872 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Overcurrent protection shall be permitted in accordance with 240.100 and 240.101 for over 600 volts, nominal."
      } ]
    }, {
      "type" : "list item",
      "page number" : 267,
      "bounding box" : [ 71.984, 240.278, 348.805, 254.914 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.70.1.6 Support and Extension Through Walls and Floors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6769,
    "level" : "1",
    "page number" : 267,
    "bounding box" : [ 81.338, 75.918, 384.869, 229.704 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 267,
      "bounding box" : [ 81.349, 215.068, 384.842, 229.704 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Support. Cablebus shall be securely supported at intervals not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2260,
        "page number" : 267,
        "bounding box" : [ 71.984, 203.404, 166.633, 215.563 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "exceeding 3 600 mm."
      }, {
        "type" : "paragraph",
        "id" : 2261,
        "page number" : 267,
        "bounding box" : [ 71.984, 164.362, 384.814, 191.626 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where spans longer than 3 600 mm are required, the structure shall be specifically designed for the required span length."
      } ]
    }, {
      "type" : "list item",
      "page number" : 267,
      "bounding box" : [ 81.338, 139.163, 384.869, 153.8 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Transversely Routed. Cablebus shall be permitted to extend",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2262,
        "page number" : 267,
        "bounding box" : [ 71.984, 102.179, 384.863, 139.659 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "transversely through partitions or walls, other than fire walls, provided the section within the wall is continuous, protected against physical damage, and unventilated."
      } ]
    }, {
      "type" : "list item",
      "page number" : 267,
      "bounding box" : [ 81.349, 75.918, 384.81, 90.555 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Through Dry Floors and Platforms. Except where firestops are",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6770,
    "page number" : 267,
    "bounding box" : [ 71.984, 26.274, 384.85, 76.414 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "required, cablebus shall be permitted to extend vertically through dry floors and platforms, provided the cablebus is totally enclosed at the point where it passes through the floor or platform and for a distance of 1 800 mm above the floor or platform."
  }, {
    "type" : "paragraph",
    "id" : 6771,
    "page number" : 267,
    "bounding box" : [ 456.833, 443.701, 769.693, 533.235 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Through Floors and Platforms in Wet Locations. Except where firestops are required, cablebus shall be permitted to extend vertically through floors and platforms in wet locations where (1) there are curbs or other suitable means to prevent waterflow through the floor or platform opening, and (2) where the cablebus is totally enclosed at the point where it passes through the floor or platform and for a distance of 1 800 mm above the floor or platform."
  }, {
    "type" : "list",
    "id" : 6772,
    "level" : "3",
    "page number" : 267,
    "bounding box" : [ 456.833, 165.413, 769.745, 432.088 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 267,
      "bounding box" : [ 456.833, 405.787, 769.675, 432.088 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.70.1.7 Fittings. A cablebus system shall include approved fittings for the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 2258,
        "level" : "4",
        "page number" : 267,
        "bounding box" : [ 466.188, 329.882, 769.675, 392.627 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 267,
          "bounding box" : [ 466.188, 380.467, 724.591, 392.627 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Changes in horizontal or vertical direction of the run",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 267,
          "bounding box" : [ 466.188, 367.807, 538.91, 379.967 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Dead ends",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 267,
          "bounding box" : [ 466.188, 355.202, 769.675, 367.362 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Terminations in or on connected apparatus or equipment or",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2257,
            "page number" : 267,
            "bounding box" : [ 456.833, 342.542, 607.052, 354.702 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "the enclosures for such equipment"
          } ]
        }, {
          "type" : "list item",
          "page number" : 267,
          "bounding box" : [ 466.188, 329.882, 769.662, 342.042 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Additional physical protection where required, such as guards",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2259,
        "page number" : 267,
        "bounding box" : [ 456.833, 317.223, 636.017, 329.382 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "where subject to severe physical damage"
      } ]
    }, {
      "type" : "list item",
      "page number" : 267,
      "bounding box" : [ 456.833, 279.298, 769.694, 305.598 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.70.1.8 Conductor Terminations. Approved terminating means shall be used for connections to cablebus conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 267,
      "bounding box" : [ 456.833, 228.658, 769.745, 267.618 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.70.1.9 Grounding. A cablebus installation shall be grounded and bonded in accordance with Article 2.50, excluding 2.50.4.7, Exception No. 2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 267,
      "bounding box" : [ 456.833, 165.413, 769.71, 217.033 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.70.1.10 Marking. Each section of cablebus shall be marked with the manufacturer’s name or trade designation and the maximum diameter, number, voltage rating, and ampacity of the conductors to be installed. Markings shall be located so as to be visible after installation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6773,
    "level" : "Subtitle",
    "page number" : 267,
    "bounding box" : [ 506.034, 113.777, 720.465, 141.074 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.72 — CELLULAR CONCRETE FLOOR RACEWAYS"
  }, {
    "type" : "list",
    "id" : 6774,
    "level" : "5",
    "page number" : 267,
    "bounding box" : [ 456.833, 25.213, 769.718, 103.149 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 267,
      "bounding box" : [ 456.833, 51.583, 769.718, 103.149 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.72.1.1 Scope. This article covers cellular concrete floor raceways, the hollow spaces in floors constructed of precast cellular concrete slabs, together with suitable metal fittings designed to provide access to the floor cells.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 267,
      "bounding box" : [ 456.833, 25.213, 549.538, 39.849 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.72.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6775,
    "page number" : 268,
    "bounding box" : [ 72.001, 494.391, 384.866, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cell. A single, enclosed tubular space in a floor made of precast cellular concrete slabs, the direction of the cell being parallel to the direction of the floor member."
  }, {
    "type" : "paragraph",
    "id" : 6776,
    "page number" : 268,
    "bounding box" : [ 72.001, 431.091, 384.858, 482.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Header. Transverse metal raceways for electric conductors, providing access to predetermined cells of a precast cellular concrete floor, thereby permitting the installation of electric conductors from a distribution center to the floor cells."
  }, {
    "type" : "list",
    "id" : 6777,
    "level" : "6",
    "page number" : 268,
    "bounding box" : [ 71.99, 42.446, 384.883, 419.467 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "next list id" : 6778,
    "list items" : [ {
      "type" : "list item",
      "page number" : 268,
      "bounding box" : [ 72.001, 393.166, 384.848, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.72.1.4 Uses Not Permitted. Conductors shall not be installed in precast cellular concrete floor raceways as follows:",
      "kids" : [ {
        "type" : "list",
        "id" : 2254,
        "level" : "4",
        "page number" : 268,
        "bounding box" : [ 81.367, 317.262, 384.942, 380.006 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 268,
          "bounding box" : [ 81.367, 367.846, 254.043, 380.006 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Where subject to corrosive vapor",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 268,
          "bounding box" : [ 81.367, 355.241, 384.828, 367.401 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) In any hazardous (classified) locations except as permitted by",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2253,
            "page number" : 268,
            "bounding box" : [ 72.001, 329.922, 384.844, 354.741 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.4.1.20, and in Class I, Division 2 locations as permitted in 5.1.2.1(b)(3)"
          } ]
        }, {
          "type" : "list item",
          "page number" : 268,
          "bounding box" : [ 81.367, 317.262, 384.942, 329.421 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) In commercial garages, other than for supplying ceiling outlets",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2255,
        "page number" : 268,
        "bounding box" : [ 72.012, 304.602, 311.68, 316.761 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or extensions to the area below the floor but not above"
      }, {
        "type" : "paragraph",
        "id" : 2256,
        "page number" : 268,
        "bounding box" : [ 81.351, 281.886, 314.895, 292.508 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 3.0.1.8 for installation of conductors with other systems."
      } ]
    }, {
      "type" : "list item",
      "page number" : 268,
      "bounding box" : [ 71.99, 194.211, 384.872, 271.151 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.72.1.5 Header. The header shall be installed in a straight line at right angles to the cells. The header shall be mechanically secured to the top of the precast cellular concrete floor. The end joints shall be closed by a metal closure fitting and sealed against the entrance of concrete. The header shall be electrically continuous throughout its entire length and shall be electrically bonded to the enclosure of the distribution center.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 268,
      "bounding box" : [ 71.99, 143.615, 384.805, 182.521 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.72.1.6 Connection to Cabinets and Other Enclosures. Connections from headers to cabinets and other enclosures shall be made by means of listed metal raceways and listed fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 268,
      "bounding box" : [ 71.99, 80.371, 384.883, 131.991 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.72.1.7 Junction Boxes. Junction boxes shall be leveled to the floor grade and sealed against the free entrance of water or concrete. Junction boxes shall be of metal and shall be mechanically and electrically continuous with the header.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 268,
      "bounding box" : [ 71.99, 42.446, 384.795, 68.746 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.72.1.8 Markers. A suitable number of markers shall be installed for the future location of cells.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6778,
    "level" : "6",
    "page number" : 268,
    "bounding box" : [ 456.829, 190.771, 769.717, 545.926 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "previous list id" : 6777,
    "list items" : [ {
      "type" : "list item",
      "page number" : 268,
      "bounding box" : [ 456.829, 431.061, 769.717, 545.926 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.72.1.9 Inserts. Inserts shall be leveled and sealed against the entrance of concrete. Inserts shall be of metal and shall be fitted with grounded-type receptacles. A grounding conductor shall connect the insert receptacles to a positive ground connection provided on the header. Where cutting through the cell wall for setting inserts or other purposes (such as providing access openings between header and cells), chips and other dirt shall not be allowed to remain in the raceway, and the tool used shall be designed so as to prevent the tool from entering the cell and damaging the conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 268,
      "bounding box" : [ 456.829, 393.165, 769.673, 419.436 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.72.1.10 Size of Conductors. No conductor larger than 50 mm2 shall be installed, except by special permission.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 268,
      "bounding box" : [ 456.83, 342.58, 769.717, 381.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.72.1.11 Maximum Number of Conductors. The combined crosssectional area of all conductors or cables shall not exceed 40 percent of the cross-sectional area of the cell or header.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 268,
      "bounding box" : [ 456.83, 266.675, 769.683, 330.901 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.72.1.12 Splices and Taps. Splices and taps shall be made only in header access units or junction boxes. For the purposes of this section, so-called loop wiring (continuous unbroken conductor connecting the individual outlets) shall not be considered to be a splice or tap.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 268,
      "bounding box" : [ 456.83, 190.771, 769.672, 254.996 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.72.1.13 Discontinued Outlets. When an outlet is abandoned, discontinued, or removed, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case of abandoned outlets on loop wiring, shall be allowed in raceways.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6779,
    "page number" : 268,
    "bounding box" : [ 456.83, 140.186, 769.691, 179.091 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.72.1.17 Ampacity of Conductors. The ampacity adjustment factors, provided in 3.10.1.15(b)(2), shall apply to conductors installed in cellular concrete floor raceways."
  }, {
    "type" : "heading",
    "id" : 6780,
    "level" : "Subtitle",
    "page number" : 268,
    "bounding box" : [ 516.945, 88.484, 709.475, 115.781 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.74 — CELLULAR METAL FLOOR RACEWAYS"
  }, {
    "type" : "paragraph",
    "id" : 6781,
    "page number" : 268,
    "bounding box" : [ 456.83, 51.621, 769.706, 77.922 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.74.1.1 Scope. This article covers the use and installation requirements for cellular metal floor raceways."
  }, {
    "type" : "list",
    "id" : 6783,
    "level" : "7",
    "page number" : 269,
    "bounding box" : [ 71.988, 29.795, 384.871, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "next list id" : 6785,
    "list items" : [ {
      "type" : "list item",
      "page number" : 269,
      "bounding box" : [ 71.99, 531.249, 164.696, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.74.1.2 Definitions.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2246,
        "page number" : 269,
        "bounding box" : [ 72.001, 481.737, 384.824, 520.631 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Cellular Metal Floor Raceway. The hollow spaces of cellular metal floors, together with suitable fittings, that may be approved as enclosures for electric conductors."
      }, {
        "type" : "paragraph",
        "id" : 2247,
        "page number" : 269,
        "bounding box" : [ 72.012, 431.097, 384.915, 470.058 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Cell. A single enclosed tubular space in a cellular metal floor member, the axis of the cell being parallel to the axis of the metal floor member."
      }, {
        "type" : "paragraph",
        "id" : 2248,
        "page number" : 269,
        "bounding box" : [ 72.012, 367.852, 384.893, 419.473 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Header. A transverse raceway for electric conductors, providing access to predetermined cells of a cellular metal floor, thereby permitting the installation of electric conductors from a distribution center to the cells."
      } ]
    }, {
      "type" : "list item",
      "page number" : 269,
      "bounding box" : [ 72.012, 329.927, 384.859, 356.228 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.74.1.3 Uses Not Permitted. Conductors shall not be installed in cellular metal floor raceways as follows:",
      "kids" : [ {
        "type" : "list",
        "id" : 2249,
        "level" : "4",
        "page number" : 269,
        "bounding box" : [ 81.378, 254.023, 384.942, 316.767 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 269,
          "bounding box" : [ 81.378, 304.608, 254.054, 316.767 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Where subject to corrosive vapor",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 269,
          "bounding box" : [ 81.378, 292.003, 384.871, 304.162 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) In any hazardous (classified) location except as permitted by",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2245,
            "page number" : 269,
            "bounding box" : [ 72.012, 266.683, 384.812, 291.502 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.4.1.20, and in Class I, Division 2 locations as permitted by 5.1.2.1(b)(3)"
          } ]
        }, {
          "type" : "list item",
          "page number" : 269,
          "bounding box" : [ 81.378, 254.023, 384.942, 266.182 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) In commercial garages, other than for supplying ceiling outlets",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2250,
        "page number" : 269,
        "bounding box" : [ 72.012, 241.363, 311.68, 253.522 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or extensions to the area below the floor but not above"
      }, {
        "type" : "paragraph",
        "id" : 2251,
        "page number" : 269,
        "bounding box" : [ 81.351, 218.646, 314.895, 229.268 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 3.0.1.8 for installation of conductors with other systems."
      }, {
        "type" : "paragraph",
        "id" : 2252,
        "page number" : 269,
        "bounding box" : [ 186.292, 193.143, 270.475, 207.78 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.74.1 Installation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 269,
      "bounding box" : [ 71.988, 156.285, 384.833, 182.581 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.74.1.4 Size of Conductors. No conductor larger than 50 mm2 shall be installed, except by special permission.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 269,
      "bounding box" : [ 71.988, 93.04, 384.871, 144.606 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.74.1.5 Maximum Number of Conductors in Raceway. The combined cross-sectional area of all conductors or cables shall not exceed 40 percent of the interior cross-sectional area of the cell or header.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 269,
      "bounding box" : [ 71.988, 29.795, 384.826, 81.361 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.74.1.6 Splices and Taps. Splices and taps shall be made only in header access units or junction boxes. For the purposes of this section, so-called loop wiring (continuous",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6785,
    "level" : "7",
    "page number" : 269,
    "bounding box" : [ 456.826, 114.857, 769.768, 544.455 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "previous list id" : 6783,
    "list items" : [ {
      "type" : "list item",
      "id" : 6784,
      "page number" : 269,
      "bounding box" : [ 456.826, 519.635, 769.659, 544.455 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "unbroken conductor connecting the individual outlets) shall not be considered to be a splice or tap.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 269,
      "bounding box" : [ 456.826, 443.73, 769.672, 508.011 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.74.1.7 Discontinued Outlets. When an outlet is abandoned, discontinued, or removed, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case with abandoned outlets on loop wiring, shall be allowed in raceways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 269,
      "bounding box" : [ 456.826, 405.805, 769.642, 432.106 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.74.1.8 Markers. A suitable number of markers shall be installed for locating cells in the future.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 269,
      "bounding box" : [ 456.837, 342.561, 769.716, 394.126 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.74.1.9 Junction Boxes. Junction boxes shall be leveled to the floor grade and sealed against the free entrance of water or concrete. Junction boxes used with these raceways shall be of metal and shall be electrically continuous with the raceway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 269,
      "bounding box" : [ 456.837, 253.996, 769.768, 330.881 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.74.1.10 Inserts. Inserts shall be leveled to the floor grade and sealed against the entrance of concrete. Inserts shall be of metal and shall be electrically continuous with the raceway. In cutting through the cell wall and setting inserts, chips and other dirt shall not be allowed to remain in the raceway, and tools shall be used that are designed to prevent the tool from entering the cell and damaging the conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 269,
      "bounding box" : [ 456.837, 114.857, 769.761, 242.251 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.74.1.11 Connection to Cabinets and Extensions from Cells. Connections between raceways and distribution centers and wall outlets shall be made by means of liquidtight flexible metal conduit, flexible metal conduit where not installed in concrete, rigid metal conduit, intermediate metal conduit, electrical metallic tubing, or approved fittings. Where there are provisions for the termination of an equipment grounding conductor, nonmetallic conduit, electrical nonmetallic tubing, or liquidtight flexible nonmetallic conduit shall be permitted. Where installed in concrete, liquidtight flexible nonmetallic conduit shall be listed and marked for direct burial.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6786,
    "page number" : 269,
    "bounding box" : [ 466.19, 82.929, 760.223, 102.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Liquidtight flexible metal conduit and liquidtight flexible nonmetallic conduit that is suitable for installation in concrete is listed and marked for direct burial."
  }, {
    "type" : "paragraph",
    "id" : 6787,
    "page number" : 269,
    "bounding box" : [ 456.83, 33.225, 769.708, 72.186 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.74.1.17 Ampacity of Conductors. The ampacity adjustment factors in 3.10.1.15(b)(2) shall apply to conductors installed in cellular metal floor raceways."
  }, {
    "type" : "heading",
    "id" : 6789,
    "level" : "Subtitle",
    "page number" : 270,
    "bounding box" : [ 148.609, 518.583, 308.156, 533.22 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.74.2 Construction Specifications"
  }, {
    "type" : "paragraph",
    "id" : 6790,
    "page number" : 270,
    "bounding box" : [ 71.99, 418.486, 384.859, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.74.2.1 General. Cellular metal floor raceways shall be constructed so that adequate electrical and mechanical continuity of the complete system will be secured. They shall provide a complete enclosure for the conductors. The interior surfaces shall be free from burrs and sharp edges, and surfaces over which conductors are drawn shall be smooth. Suitable bushings or fittings having smooth rounded edges shall be provided where conductors pass."
  }, {
    "type" : "paragraph",
    "id" : 6791,
    "page number" : 270,
    "bounding box" : [ 130.909, 354.18, 325.903, 394.081 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.76 — METAL WIREWAYS 3.76.1 General"
  }, {
    "type" : "list",
    "id" : 6792,
    "level" : "8",
    "page number" : 270,
    "bounding box" : [ 71.99, 290.935, 384.834, 343.551 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 270,
      "bounding box" : [ 71.99, 317.251, 384.834, 343.551 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.76.1.1 Scope. This article covers the use, installation, and construction specifications for metal wireways and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 270,
      "bounding box" : [ 71.99, 290.935, 160.43, 305.571 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.76.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6793,
    "page number" : 270,
    "bounding box" : [ 72.001, 228.686, 384.882, 280.306 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Metal Wireways. Sheet metal troughs with hinged or removable covers for housing and protecting electric wires and cable and in which conductors are laid in place after the wireway has been installed as a complete system."
  }, {
    "type" : "heading",
    "id" : 6794,
    "level" : "Subtitle",
    "page number" : 270,
    "bounding box" : [ 186.303, 202.359, 270.486, 216.996 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.76.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 6795,
    "page number" : 270,
    "bounding box" : [ 72.001, 165.43, 384.834, 191.731 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.76.2.1 Uses Permitted. The use of metal wireways shall be permitted in the following:"
  }, {
    "type" : "list",
    "id" : 6796,
    "level" : "4",
    "page number" : 270,
    "bounding box" : [ 81.367, 64.26, 384.839, 152.325 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 270,
      "bounding box" : [ 81.367, 140.165, 187.48, 152.325 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For exposed work",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 270,
      "bounding box" : [ 81.367, 127.505, 314.787, 139.665 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In concealed spaces as permitted in 3.76.2.1(4)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 270,
      "bounding box" : [ 81.367, 114.845, 384.839, 127.005 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In hazardous (classified) locations as permitted by 5.1.2.1(b)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2244,
        "page number" : 270,
        "bounding box" : [ 72.001, 76.92, 384.878, 114.345 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for Class I, Division 2 locations; 5.2.2.1(b) for Class II, Division 2 locations; and 5.4.1.20 for intrinsically safe wiring. Where installed in wet locations, wireways shall be listed for the purpose."
      } ]
    }, {
      "type" : "list item",
      "page number" : 270,
      "bounding box" : [ 81.367, 64.26, 384.776, 76.42 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) As extensions to pass transversely through walls if the length",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6797,
    "page number" : 270,
    "bounding box" : [ 72.001, 38.941, 384.784, 63.76 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "passing through the wall is unbroken. Access to the conductors shall be maintained on both sides of the wall."
  }, {
    "type" : "paragraph",
    "id" : 6798,
    "page number" : 270,
    "bounding box" : [ 456.839, 519.601, 769.663, 545.902 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.76.2.3 Uses Not Permitted. Metal wireways shall not be used in the following:"
  }, {
    "type" : "list",
    "id" : 6799,
    "level" : "2",
    "page number" : 270,
    "bounding box" : [ 466.194, 481.687, 704.426, 506.507 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 270,
      "bounding box" : [ 466.194, 494.347, 674.472, 506.507 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where subject to severe physical damage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 270,
      "bounding box" : [ 466.194, 481.687, 704.426, 493.847 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where subject to severe corrosive environments",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6800,
    "level" : "5",
    "page number" : 270,
    "bounding box" : [ 456.839, 279.293, 769.721, 470.008 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 270,
      "bounding box" : [ 456.839, 443.707, 769.679, 470.008 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.76.2.12 Size of Conductors. No conductor larger than that for which the wireway is designed shall be installed in any wireway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 270,
      "bounding box" : [ 456.839, 317.218, 769.721, 432.083 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.76.2.13 Number of Conductors. The sum of the cross-sectional areas of all contained conductors at any cross section of a wireway shall not exceed 20 percent of the interior cross-sectional area of the wireway. The derating factors in 3.10.1.15(b)(2)a shall be applied only where the number of current-carrying conductors, including neutral conductors classified as current-carrying under the provisions of 3.10.1.15(b)(4), exceeds 30. Conductors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 270,
      "bounding box" : [ 456.839, 279.293, 769.715, 305.593 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.76.2.14 Insulated Conductors. Insulated conductors installed in a metallic wireway shall comply with 3.76.2.14(a) and (b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6801,
    "level" : "Subtitle",
    "page number" : 270,
    "bounding box" : [ 466.194, 252.977, 769.668, 267.613 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Deflected Insulated Conductors. Where insulated conductors"
  }, {
    "type" : "paragraph",
    "id" : 6802,
    "page number" : 270,
    "bounding box" : [ 456.839, 190.728, 769.754, 253.472 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "are deflected within a metallic wireway, either at the ends or where conduits, fittings, or other raceways or cables enter or leave the metallic wireway, or where the direction of the metallic wireway is deflected greater than 30 degrees, dimensions corresponding to one wire per terminal in Table 3.12.1.6(a) shall apply."
  }, {
    "type" : "heading",
    "id" : 6803,
    "level" : "Subtitle",
    "page number" : 270,
    "bounding box" : [ 466.194, 164.412, 769.685, 179.049 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Metallic Wireways Used as Pull Boxes. Where insulated"
  }, {
    "type" : "paragraph",
    "id" : 6804,
    "page number" : 270,
    "bounding box" : [ 456.829, 76.971, 769.683, 166.476 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors 22 mm2 or larger are pulled through a wireway, the distance between raceway and cable entries enclosing the same conductor shall not be less than that required by 3.14.2.14(a)(1) for straight pulls and 3.14.2.14(a)(2) for angle pulls. When transposing cable size into raceway size, the minimum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used."
  }, {
    "type" : "paragraph",
    "id" : 6805,
    "page number" : 270,
    "bounding box" : [ 456.832, 38.991, 769.714, 65.292 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.76.2.21 Securing and Supporting. Metal wireways shall be supported in accordance with 3.76.2.21(a) and (b)."
  }, {
    "type" : "list",
    "id" : 6807,
    "level" : "6",
    "page number" : 271,
    "bounding box" : [ 71.985, 392.105, 384.865, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 71.985, 481.731, 384.862, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Horizontal Support. Wireways shall be supported where run horizontally at each end and at intervals not to exceed 1 500 mm or for individual lengths longer than 1 500 mm at each end or joint, unless listed for other support intervals. The distance between supports shall not exceed 3 000 mm.",
