      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 71.985, 392.105, 384.865, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Vertical Support. Vertical runs of wireways shall be securely supported at intervals not exceeding 4 500 mm and shall not have more than one joint between supports. Adjoining wireway sections shall be securely fastened together to provide a rigid joint. 3.76.2.47 Splices, Taps, and Power Distribution Blocks.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6812,
    "level" : "Subtitle",
    "page number" : 271,
    "bounding box" : [ 533.441, 531.243, 692.988, 545.88 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.76.3 Construction Specifications"
  }, {
    "type" : "paragraph",
    "id" : 6813,
    "page number" : 271,
    "bounding box" : [ 456.823, 494.391, 769.689, 520.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.76.3.1 Marking. Metal wireways shall be so marked that their manufacturer’s name or trademark will be visible after installation."
  }, {
    "type" : "paragraph",
    "id" : 6814,
    "page number" : 271,
    "bounding box" : [ 493.781, 430.019, 732.636, 469.986 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.78 — NONMETALLIC WIREWAYS 3.78.1 General"
  }, {
    "type" : "list",
    "id" : 6815,
    "level" : "5",
    "page number" : 271,
    "bounding box" : [ 456.823, 354.18, 769.753, 419.456 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 456.823, 380.495, 769.753, 419.456 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.78.1.1 Scope. This article covers the use, installation, and construction specifications for nonmetallic wireways and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 456.823, 354.18, 545.262, 368.816 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.78.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6808,
    "level" : "1",
    "page number" : 271,
    "bounding box" : [ 81.351, 303.551, 384.831, 381.487 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 81.351, 366.851, 384.831, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Splices and Taps. Splices and taps shall be permitted within a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2242,
        "page number" : 271,
        "bounding box" : [ 71.996, 329.933, 384.822, 367.412 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "wireway, provided they are accessible. The conductors, including splices and taps, shall not fill the wireway to more than 75 percent of its area at that point."
      } ]
    }, {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 81.362, 303.551, 224.262, 318.187 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Power Distribution Blocks.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6816,
    "page number" : 271,
    "bounding box" : [ 456.823, 291.986, 769.712, 343.551 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonmetallic Wireways. Flame retardant, nonmetallic troughs with removable covers for housing and protecting electric wires and cables in which conductors are laid in place after the wireway has been installed as a complete system."
  }, {
    "type" : "list",
    "id" : 6809,
    "level" : "4",
    "page number" : 271,
    "bounding box" : [ 89.992, 178.123, 384.895, 291.507 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 89.992, 279.348, 384.895, 291.507 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Installation. Power distribution blocks installed in metal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2239,
        "page number" : 271,
        "bounding box" : [ 71.996, 266.688, 180.155, 278.847 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "wireways shall be listed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 89.992, 254.028, 384.794, 266.187 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Size of Enclosure. In addition to the wiring space requirement",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2240,
        "page number" : 271,
        "bounding box" : [ 71.996, 216.103, 384.887, 253.527 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in 3.76.2.47(a), the power distribution block shall be installed in a wireway with dimensions not smaller than specified in the installation instructions of the power distribution block."
      } ]
    }, {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 89.992, 203.443, 384.835, 215.602 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Wire Bending Space. Wire bending space at the terminals of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2241,
        "page number" : 271,
        "bounding box" : [ 71.996, 190.783, 320.43, 202.943 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "power distribution blocks shall comply with 3.12.1.6(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 89.992, 178.123, 384.845, 190.283 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Live Parts. Power distribution blocks shall not have exposed",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6817,
    "level" : "6",
    "page number" : 271,
    "bounding box" : [ 456.823, 190.761, 769.744, 280.306 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 456.823, 254.006, 769.744, 280.306 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.78.1.6 Listing Requirements. Nonmetallic wireways and associated fittings shall be listed.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2238,
        "page number" : 271,
        "bounding box" : [ 571.124, 227.624, 655.307, 242.261 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.78.2 Installation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 456.823, 190.761, 769.69, 217.062 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.78.2.1 Uses Permitted. The use of nonmetallic wireways shall be permitted in the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6810,
    "page number" : 271,
    "bounding box" : [ 71.985, 139.202, 372.96, 177.623 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "live parts in the wireway after installation. 3.76.2.49 Dead Ends. Dead ends of metal wireways shall be closed."
  }, {
    "type" : "list",
    "id" : 6818,
    "level" : "4",
    "page number" : 271,
    "bounding box" : [ 466.178, 71.205, 769.688, 177.601 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 466.178, 165.441, 751.199, 177.601 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Only for exposed work, except as permitted in 3.78.2.1(4).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 466.178, 152.836, 769.688, 164.996 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where subject to corrosive environments where identified for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2236,
        "page number" : 271,
        "bounding box" : [ 456.823, 140.176, 490.408, 152.336 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 466.178, 127.516, 691.459, 139.676 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In wet locations where listed for the purpose.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2237,
        "page number" : 271,
        "bounding box" : [ 466.19, 95.589, 760.254, 115.388 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Extreme cold may cause nonmetallic wireways to become brittle and therefore more susceptible to damage from physical contact."
      } ]
    }, {
      "type" : "list item",
      "page number" : 271,
      "bounding box" : [ 466.196, 71.205, 769.677, 83.365 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) As extensions to pass transversely through walls if the length",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6811,
    "page number" : 271,
    "bounding box" : [ 71.985, 38.974, 384.905, 128.519 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.76.2.61 Extensions from Metal Wireways. Extensions from wireways shall be made with cord pendants installed in accordance with 400.10 or with any wiring method in Chapter 3 that includes a means for equipment grounding. Where a separate equipment grounding conductor is employed, connection of the equipment grounding conductors in the wiring method to the wireway shall comply with 2.50.1.8 and 2.50.1.12."
  }, {
    "type" : "paragraph",
    "id" : 6819,
    "page number" : 271,
    "bounding box" : [ 456.83, 45.885, 769.613, 70.705 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "passing through the wall is unbroken. Access to the conductors shall be maintained on both sides of the wall."
  }, {
    "type" : "paragraph",
    "id" : 6821,
    "page number" : 272,
    "bounding box" : [ 71.99, 519.645, 384.881, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.78.2.3 Uses Not Permitted. Nonmetallic wireways shall not be used in the following:"
  }, {
    "type" : "paragraph",
    "id" : 6829,
    "page number" : 272,
    "bounding box" : [ 456.83, 481.72, 769.661, 544.465 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductor shall not be less than that required in 3.14.2.14(a)(1) for straight pulls and in 3.14.2.14(a)(2) for angle pulls. When transposing cable size into raceway size, the minimum metric designator (trade size) raceway required for the number and size of conductors in the cable shall be used."
  }, {
    "type" : "list",
    "id" : 6822,
    "level" : "4",
    "page number" : 272,
    "bounding box" : [ 81.356, 405.826, 384.856, 506.55 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 272,
      "bounding box" : [ 81.356, 494.391, 258.853, 506.55 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where subject to physical damage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 272,
      "bounding box" : [ 81.356, 481.731, 384.856, 493.891 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In any hazardous (classified) location, except as permitted in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2233,
        "page number" : 272,
        "bounding box" : [ 71.99, 469.071, 107.852, 481.231 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.4.1.20"
      } ]
    }, {
      "type" : "list item",
      "page number" : 272,
      "bounding box" : [ 81.356, 456.411, 384.795, 468.571 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where exposed to sunlight unless listed and marked as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2234,
        "page number" : 272,
        "bounding box" : [ 71.99, 443.751, 175.545, 455.911 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "suitable for the purpose"
      } ]
    }, {
      "type" : "list item",
      "page number" : 272,
      "bounding box" : [ 81.356, 431.091, 384.745, 443.251 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Where subject to ambient temperatures other than those for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2235,
        "page number" : 272,
        "bounding box" : [ 71.99, 418.486, 230.856, 430.646 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "which nonmetallic wireway is listed"
      } ]
    }, {
      "type" : "list item",
      "page number" : 272,
      "bounding box" : [ 81.356, 405.826, 384.845, 417.986 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) For conductors whose insulation temperature limitations",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6830,
    "page number" : 272,
    "bounding box" : [ 456.83, 443.741, 769.705, 470.041 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.78.2.21 Securing and Supporting. Nonmetallic wireway shall be supported in accordance with 3.78.2.21(a) and (b)."
  }, {
    "type" : "list",
    "id" : 6831,
    "level" : "2",
    "page number" : 272,
    "bounding box" : [ 456.83, 304.591, 769.745, 432.116 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 272,
      "bounding box" : [ 456.83, 380.496, 769.745, 432.116 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Horizontal Support. Nonmetallic wireways shall be supported where run horizontally at intervals not to exceed 900 mm, and at each end or joint, unless listed for other support intervals. In no case shall the distance between supports exceed 3 000 mm.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 272,
      "bounding box" : [ 456.83, 304.591, 769.734, 368.871 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Vertical Support. Vertical runs of nonmetallic wireway shall be securely supported at intervals not exceeding 1 200 mm, unless listed for other support intervals, and shall not have more than one joint between supports. Adjoining nonmetallic wireway sections shall be securely fastened together to provide a rigid joint.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6823,
    "page number" : 272,
    "bounding box" : [ 71.99, 393.166, 352.156, 405.326 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "would exceed those for which the nonmetallic wireway is listed"
  }, {
    "type" : "list",
    "id" : 6824,
    "level" : "5",
    "page number" : 272,
    "bounding box" : [ 71.99, 178.112, 384.904, 381.487 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 272,
      "bounding box" : [ 71.99, 342.582, 384.83, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.78.2.12 Size of Conductors. No conductor larger than that for which the nonmetallic wireway is designed shall be installed in any nonmetallic wireway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 272,
      "bounding box" : [ 71.99, 216.092, 384.904, 330.902 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.78.2.13 Number of Conductors. The sum of cross-sectional areas of all contained conductors at any cross section of the nonmetallic wireway shall not exceed 20 percent of the interior cross-sectional area of the nonmetallic wireway. Conductors for signaling circuits or controller conductors between a motor and its starter and used only for starting duty shall not be considered as current-carrying conductors. The derating factors specified in 3.10.1.15(b)(2)a shall be applicable to the current-carrying conductors up to and including the 20 percent fill specified above.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 272,
      "bounding box" : [ 71.99, 178.112, 384.866, 204.413 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.78.2.14 Insulated Conductors. Insulated conductors installed in a nonmetallic wireway shall comply with 3.78.2.14(a) and (b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6832,
    "page number" : 272,
    "bounding box" : [ 456.83, 241.346, 769.73, 292.967 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.78.2.35 Expansion Fittings. Expansion fittings for nonmetallic wireway shall be provided to compensate for thermal expansion and contraction where the length change is expected to be 6 mm or greater in a straight run."
  }, {
    "type" : "paragraph",
    "id" : 6833,
    "page number" : 272,
    "bounding box" : [ 466.19, 209.406, 760.29, 229.268 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Table 3.52.2.35(a) for expansion characteristics of PVC rigid nonmetallic conduit. The expansion characteristics of PVC nonmetallic wireway are identical."
  }, {
    "type" : "paragraph",
    "id" : 6834,
    "page number" : 272,
    "bounding box" : [ 456.83, 147.111, 769.721, 198.666 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.78.2.47 Splices and Taps. Splices and taps shall be permitted within a nonmetallic wireway, provided they are accessible. The conductors, including splices and taps, shall not fill the nonmetallic wireway to more than 75 percent of its area at that point."
  }, {
    "type" : "heading",
    "id" : 6825,
    "level" : "Subtitle",
    "page number" : 272,
    "bounding box" : [ 81.356, 151.851, 384.83, 166.488 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Deflected Insulated Conductors. Where insulated conductors"
  }, {
    "type" : "paragraph",
    "id" : 6826,
    "page number" : 272,
    "bounding box" : [ 72.001, 76.942, 385.088, 152.347 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "are deflected within a nonmetallic wireway, either at the ends or where conduits, fittings, or other raceways or cables enter or leave the nonmetallic wireway, or where the direction of the nonmetallic wireway is deflected greater than 30 degrees, dimensions corresponding to one wire per terminal in Table 3.12.1.6(a) shall apply."
  }, {
    "type" : "paragraph",
    "id" : 6835,
    "page number" : 272,
    "bounding box" : [ 456.83, 109.131, 769.714, 135.432 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.78.2.49 Dead Ends. Dead ends of nonmetallic wireway shall be closed using listed fittings."
  }, {
    "type" : "paragraph",
    "id" : 6836,
    "page number" : 272,
    "bounding box" : [ 456.83, 33.226, 769.781, 97.507 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.78.2.51 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the nonmetallic wireway. A separate equipment grounding conductor shall not be required where the grounded conductor is used to ground equipment as permitted in 2.50.7.13."
  }, {
    "type" : "heading",
    "id" : 6827,
    "level" : "Subtitle",
    "page number" : 272,
    "bounding box" : [ 81.367, 50.627, 384.854, 65.263 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Nonmetallic Wireways Used as Pull Boxes. Where insulated"
  }, {
    "type" : "paragraph",
    "id" : 6828,
    "page number" : 272,
    "bounding box" : [ 71.992, 26.325, 384.843, 52.596 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors 22 mm2 or larger are pulled through a wireway, the distance between raceway and cable entries enclosing the same"
  }, {
    "type" : "paragraph",
    "id" : 6838,
    "page number" : 273,
    "bounding box" : [ 71.99, 469.071, 384.907, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.78.2.61 Extensions from Nonmetallic Wireways. Extensions from nonmetallic wireway shall be made with cord pendants or any wiring method of Chapter 3. A separate equipment grounding conductor shall be installed in, or an equipment grounding connection shall be made to, any of the wiring methods used for the extension."
  }, {
    "type" : "heading",
    "id" : 6839,
    "level" : "Subtitle",
    "page number" : 273,
    "bounding box" : [ 148.609, 442.69, 308.156, 457.326 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.78.3 Construction Specifications"
  }, {
    "type" : "paragraph",
    "id" : 6840,
    "page number" : 273,
    "bounding box" : [ 71.99, 367.836, 384.879, 432.116 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.78.3.1 Marking. Nonmetallic wireways shall be marked so that the manufacturer’s name or trademark and interior cross-sectional area in square inches shall be visible after installation. Marking for limited smoke shall be permitted on the nonmetallic wireways that have limited smoke-producing characteristics."
  }, {
    "type" : "heading",
    "id" : 6841,
    "level" : "Subtitle",
    "page number" : 273,
    "bounding box" : [ 111.046, 328.86, 345.718, 343.496 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.80 — MULTIOUTLET ASSEMBLY"
  }, {
    "type" : "list",
    "id" : 6842,
    "level" : "4",
    "page number" : 273,
    "bounding box" : [ 71.99, 265.604, 384.867, 318.231 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 71.99, 291.986, 384.867, 318.231 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.80.1.1 Scope. This article covers the use and installation requirements for multioutlet assemblies.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 71.99, 265.604, 130.424, 280.24 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.80.1.2 Use.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6843,
    "level" : "1",
    "page number" : 273,
    "bounding box" : [ 81.356, 216.07, 384.872, 253.494 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 81.356, 241.335, 384.855, 253.494 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Permitted. The use of a multioutlet assembly shall be permitted",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2231,
        "page number" : 273,
        "bounding box" : [ 71.99, 228.675, 143.33, 240.834 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in dry locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 81.356, 216.07, 384.872, 228.229 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Not Permitted. A multioutlet assembly shall not be installed as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6844,
    "page number" : 273,
    "bounding box" : [ 71.99, 203.41, 108.044, 215.57 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "follows:"
  }, {
    "type" : "list",
    "id" : 6845,
    "level" : "3",
    "page number" : 273,
    "bounding box" : [ 89.987, 51.601, 384.839, 190.25 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 89.987, 178.09, 384.811, 190.25 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where concealed, except that it shall be permissible to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2229,
        "page number" : 273,
        "bounding box" : [ 71.99, 140.165, 384.829, 177.59 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "surround the back and sides of a metal multioutlet assembly by the building finish or recess a nonmetallic multioutlet assembly in a baseboard"
      } ]
    }, {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 89.987, 127.505, 289.623, 139.665 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where subject to severe physical damage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 89.987, 114.845, 384.834, 127.005 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where the voltage is 300 volts or more between conductors",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2230,
        "page number" : 273,
        "bounding box" : [ 71.99, 89.525, 384.811, 114.345 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "unless the assembly is of metal having a thickness of not less than 1.02 mm (0.040 in.)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 89.987, 76.92, 258.267, 89.08 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Where subject to corrosive vapors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 89.987, 64.26, 163.98, 76.42 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) In hoistways",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 89.987, 51.601, 384.839, 63.76 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) In any hazardous (classified) locations except Class I,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6846,
    "page number" : 273,
    "bounding box" : [ 71.99, 38.941, 287.525, 51.1 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Division 2 locations as permitted in 5.1.2.1(b)(3)"
  }, {
    "type" : "paragraph",
    "id" : 6847,
    "page number" : 273,
    "bounding box" : [ 456.829, 481.687, 769.708, 545.902 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.80.1.3 Metal Multioutlet Assembly Through Dry Partitions. It shall be permissible to extend a metal multioutlet assembly through (not run within) dry partitions if arrangements are made for removing the cap or cover on all exposed portions and no outlet is located within the partitions."
  }, {
    "type" : "paragraph",
    "id" : 6848,
    "page number" : 273,
    "bounding box" : [ 490.131, 417.381, 736.388, 457.282 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.82 — NONMETALLIC EXTENSIONS 3.82.1 General"
  }, {
    "type" : "list",
    "id" : 6849,
    "level" : "4",
    "page number" : 273,
    "bounding box" : [ 456.829, 354.147, 769.672, 406.763 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 456.829, 380.463, 769.672, 406.763 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.82.1.1 Scope. This article covers the use, installation, and construction specifications for nonmetallic extensions.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 456.829, 354.147, 545.268, 368.783 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.82.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6850,
    "page number" : 273,
    "bounding box" : [ 456.818, 291.953, 769.791, 343.518 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonmetallic Extension. An assembly of two insulated conductors within a nonmetallic jacket or an extruded thermoplastic covering. The classification includes surface extensions intended for mounting directly on the surface of walls or ceilings."
  }, {
    "type" : "heading",
    "id" : 6851,
    "level" : "Subtitle",
    "page number" : 273,
    "bounding box" : [ 571.119, 265.571, 655.302, 280.208 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.82.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 6852,
    "page number" : 273,
    "bounding box" : [ 456.818, 228.642, 769.666, 254.943 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.82.2.1 Uses Permitted. Nonmetallic extensions shall be permitted only in accordance with 3.82.2.1(a), (b), and (c)."
  }, {
    "type" : "list",
    "id" : 6853,
    "level" : "1",
    "page number" : 273,
    "bounding box" : [ 466.162, 126.477, 769.683, 217.018 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 466.172, 202.381, 769.651, 217.018 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) From an Existing Outlet. The extension shall be from an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2227,
        "page number" : 273,
        "bounding box" : [ 456.807, 190.717, 686.335, 202.877 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "existing outlet on a 15- or 20-ampere branch circuit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 466.162, 164.401, 769.683, 179.038 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Exposed and in a Dry Location. The extension shall be run",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2228,
        "page number" : 273,
        "bounding box" : [ 456.807, 152.792, 588.988, 164.952 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "exposed and in a dry location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 273,
      "bounding box" : [ 466.162, 126.477, 769.649, 141.113 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Residential or Offices. For nonmetallic surface extensions",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6854,
    "page number" : 273,
    "bounding box" : [ 456.807, 89.493, 769.622, 126.972 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "mounted directly on the surface of walls or ceilings, the building shall be occupied for residential or office purposes and shall not exceed three floors above grade."
  }, {
    "type" : "paragraph",
    "id" : 6855,
    "page number" : 273,
    "bounding box" : [ 466.19, 57.669, 700.632, 77.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: See 3.10.1.10 for temperature limitation of conductors. FPN No. 2: See 3.62.2.1 for definition of first floor."
  }, {
    "type" : "paragraph",
    "id" : 6856,
    "page number" : 273,
    "bounding box" : [ 456.83, 32.229, 769.7, 46.866 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.82.2.3 Uses Not Permitted. Nonmetallic extensions shall not be"
  }, {
    "type" : "paragraph",
    "id" : 6857,
    "page number" : 274,
    "bounding box" : [ 71.99, 532.305, 142.848, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "used as follows:"
  }, {
    "type" : "list",
    "id" : 6858,
    "level" : "3",
    "page number" : 274,
    "bounding box" : [ 81.356, 456.411, 384.817, 519.145 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 81.356, 506.985, 310.776, 519.145 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In unfinished basements, attics, or roof spaces",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 81.356, 494.391, 384.817, 506.55 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where the voltage between conductors exceeds 150 volts for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2226,
        "page number" : 274,
        "bounding box" : [ 71.99, 481.731, 334.105, 493.891 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "nonmetallic surface extension and 300 volts for aerial cable"
      } ]
    }, {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 81.356, 469.071, 258.272, 481.231 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where subject to corrosive vapors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 81.356, 456.411, 384.762, 468.571 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Where run through a floor or partition, or outside the room in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6859,
    "page number" : 274,
    "bounding box" : [ 71.99, 443.751, 153.897, 455.911 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "which it originates"
  }, {
    "type" : "paragraph",
    "id" : 6860,
    "page number" : 274,
    "bounding box" : [ 71.99, 393.166, 384.841, 432.127 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.82.2.6 Exposed. One or more extensions shall be permitted to be run in any direction from an existing outlet, but not on the floor or within 50 mm from the floor."
  }, {
    "type" : "paragraph",
    "id" : 6861,
    "page number" : 274,
    "bounding box" : [ 71.99, 342.582, 384.983, 381.487 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.82.2.17 Bends. A bend that reduces the normal spacing between the conductors shall be covered with a cap to protect the assembly from physical damage."
  }, {
    "type" : "paragraph",
    "id" : 6862,
    "page number" : 274,
    "bounding box" : [ 71.99, 228.697, 384.922, 330.902 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.82.2.21 Securing and Supporting. Nonmetallic surface extensions shall be secured in place by approved means at intervals not exceeding 200 mm, with an allowance for 300 mm to the first fastening where the connection to the supplying outlet is by means of an attachment plug. There shall be at least one fastening between each two adjacent outlets supplied. An extension shall be attached to only woodwork or plaster finish and shall not be in contact with any metal work or other conductive material other than with metal plates on receptacles."
  }, {
    "type" : "paragraph",
    "id" : 6863,
    "page number" : 274,
    "bounding box" : [ 71.99, 178.112, 384.872, 217.073 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.82.2.31 Boxes and Fittings. Each run shall terminate in a fitting that covers the end of the assembly. All fittings and devices shall be of a type identified for the use."
  }, {
    "type" : "paragraph",
    "id" : 6864,
    "page number" : 274,
    "bounding box" : [ 71.99, 76.942, 384.867, 166.488 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.82.2.47 Splices and Taps. Extensions shall consist of a continuous unbroken length of the assembly, without splices, and without exposed conductors between fittings. Taps shall be permitted where approved fittings completely covering the tap connections are used. Aerial cable and its tap connectors shall be provided with an approved means for polarization. Receptacle-type tap connectors shall be of the locking type."
  }, {
    "type" : "paragraph",
    "id" : 6865,
    "page number" : 274,
    "bounding box" : [ 475.066, 505.912, 751.4, 545.869 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.84 — STRUT-TYPE CHANNEL RACEWAY 3.84.1 General"
  }, {
    "type" : "list",
    "id" : 6866,
    "level" : "4",
    "page number" : 274,
    "bounding box" : [ 456.829, 442.668, 769.672, 495.35 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 456.829, 469.049, 769.672, 495.35 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.84.1.1 Scope. This article covers the use, installation, and construction specifications of strut-type channel raceway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 456.829, 442.668, 545.268, 457.304 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.84.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6867,
    "page number" : 274,
    "bounding box" : [ 456.829, 380.484, 769.697, 432.105 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Strut-Type Channel Raceway. A metallic raceway that is intended to be mounted to the surface of or suspended from a structure, with associated accessories for the installation of electrical conductors and cables."
  }, {
    "type" : "paragraph",
    "id" : 6868,
    "page number" : 274,
    "bounding box" : [ 456.829, 342.56, 769.662, 368.86 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.84.1.6 Listing Requirements. Strut-type channel raceways, closure strips, and accessories shall be listed and identified for such use."
  }, {
    "type" : "heading",
    "id" : 6869,
    "level" : "Subtitle",
    "page number" : 274,
    "bounding box" : [ 571.13, 316.178, 655.313, 330.814 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.84.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 6870,
    "page number" : 274,
    "bounding box" : [ 456.829, 279.304, 769.665, 305.604 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.84.2.1 Uses Permitted. The use of strut-type channel raceways shall be permitted in the following:"
  }, {
    "type" : "list",
    "id" : 6871,
    "level" : "3",
    "page number" : 274,
    "bounding box" : [ 466.183, 114.834, 769.741, 266.143 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 8,
    "list items" : [ {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 466.183, 253.984, 563.666, 266.143 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where exposed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 466.183, 241.324, 564.765, 253.483 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In dry locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 466.183, 228.664, 769.518, 240.824 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In locations subject to corrosive vapors where protected by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2223,
        "page number" : 274,
        "bounding box" : [ 456.829, 216.059, 639.649, 228.218 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "finishes judged suitable for the condition."
      } ]
    }, {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 466.183, 203.399, 660.96, 215.559 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Where the voltage is 600 volts or less.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 466.183, 190.739, 563.983, 202.899 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) As power poles.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 466.183, 178.079, 769.66, 190.239 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) In Class I, Division 2 hazardous (classified) locations as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2224,
        "page number" : 274,
        "bounding box" : [ 456.829, 165.419, 571.794, 177.579 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted in 5.1.2.1(b)(3)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 466.183, 152.814, 769.673, 164.974 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) As extensions of unbroken lengths through walls, partitions,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2225,
        "page number" : 274,
        "bounding box" : [ 456.829, 127.494, 769.639, 152.314 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and floors where closure strips are removable from either side and the portion within the wall, partition, or floor remains covered."
      } ]
    }, {
      "type" : "list item",
      "page number" : 274,
      "bounding box" : [ 466.183, 114.834, 769.741, 126.994 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Ferrous channel raceways and fittings protected from",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6872,
    "page number" : 274,
    "bounding box" : [ 456.829, 64.249, 769.675, 114.334 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "corrosion solely by enamel shall be permitted only indoors. 3.84.2.3 Uses Not Permitted. Strut type channel raceways shall not be used as follows:"
  }, {
    "type" : "paragraph",
    "id" : 6873,
    "level" : "4",
    "page number" : 274,
    "bounding box" : [ 466.183, 38.93, 571.544, 51.089 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Where concealed."
  }, {
    "type" : "paragraph",
    "id" : 6875,
    "level" : "4",
    "page number" : 275,
    "bounding box" : [ 71.985, 506.985, 384.915, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Ferrous channel raceways and fittings protected from corrosion solely by enamel shall not be permitted where subject to severe corrosive influences."
  }, {
    "type" : "list",
    "id" : 6876,
    "level" : "5",
    "page number" : 275,
    "bounding box" : [ 71.985, 355.241, 384.914, 495.372 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 275,
      "bounding box" : [ 71.985, 469.071, 384.825, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.84.2.12 Size of Conductors. No conductor larger than that for which the raceway is listed shall be installed in strut-type channel raceways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 275,
      "bounding box" : [ 71.985, 355.241, 384.914, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.84.2.13 Number of Conductors. The number of conductors permitted in strut-type channel raceways shall not exceed the percentage fill using Table 3.84.2.13 and applicable outside diameter (O.D.) dimensions of specific types and sizes of wire given in the tables in Chapter 9. The derating factors of 3.10.1.15(b)(2)a shall not apply to conductors installed in strut-type channel raceways where all of the following conditions are met:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6877,
    "level" : "3",
    "page number" : 275,
    "bounding box" : [ 81.348, 292.011, 384.84, 343.536 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 275,
      "bounding box" : [ 81.351, 329.922, 384.813, 343.536 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The cross-sectional area of the raceway exceeds 2500 mm2 (4",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2222,
        "page number" : 275,
        "bounding box" : [ 71.988, 317.265, 93.282, 330.876 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in.2)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 275,
      "bounding box" : [ 81.348, 304.605, 378.557, 316.764 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The current-carrying conductors do not exceed 30 in number.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 275,
      "bounding box" : [ 81.348, 292.011, 384.84, 304.17 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The sum of the cross-sectional areas of all contained",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6878,
    "page number" : 275,
    "bounding box" : [ 71.993, 254.031, 384.853, 291.51 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors does not exceed 20 percent of the interior cross-sectional area of the strut-type channel raceways, calculated in accordance with the following formula for wire fill:"
  }, {
    "type" : "paragraph",
    "id" : 6889,
    "page number" : 275,
    "bounding box" : [ 184.854, 220.802, 199.177, 234.128 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "n ="
  }, {
    "type" : "paragraph",
    "id" : 6888,
    "page number" : 275,
    "bounding box" : [ 212.148, 215.28, 223.819, 240.31 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "ca wa"
  }, {
    "type" : "paragraph",
    "id" : 6879,
    "page number" : 275,
    "bounding box" : [ 81.359, 151.877, 238.136, 202.957 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where: n= number of wires ca= channel area in square inches wa= wire area"
  }, {
    "type" : "heading",
    "id" : 6880,
    "level" : "Subtitle",
    "page number" : 275,
    "bounding box" : [ 71.993, 113.831, 236.925, 128.467 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.84.2.21 Securing and Supporting."
  }, {
    "type" : "paragraph",
    "id" : 6881,
    "page number" : 275,
    "bounding box" : [ 72.004, 38.977, 384.889, 103.202 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Surface Mount. A surface mount strut-type channel raceway shall be secured to the mounting surface with retention straps external to the channel at intervals not exceeding 3 000 mm and within 900 mm of each outlet box, cabinet, junction box, or other channel raceway termination."
  }, {
    "type" : "paragraph",
    "id" : 6882,
    "page number" : 275,
    "bounding box" : [ 456.842, 494.372, 769.752, 545.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Suspension Mount. Strut-type channel raceways shall be permitted to be suspension mounted in air with approved appropriate methods designed for the purpose at intervals not to exceed 3 000 mm and within 900 mm of channel raceway terminations and ends."
  }, {
    "type" : "heading",
    "id" : 6883,
    "level" : "Subtitle",
    "page number" : 275,
    "bounding box" : [ 483.411, 456.489, 743.019, 471.125 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.84.2.13 Channel Size and Inside Diameter Area"
  }, {
    "type" : "table",
    "id" : 6884,
    "level" : "5",
    "page number" : 275,
    "bounding box" : [ 455.991, 265.22, 769.791, 443.84 ],
    "number of rows" : 2,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 275,
        "bounding box" : [ 456.231, 417.74, 527.871, 443.33 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 275,
          "bounding box" : [ 472.002, 417.071, 511.715, 444.367 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Size Channel"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 275,
        "bounding box" : [ 527.871, 417.74, 608.75, 443.33 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 275,
          "bounding box" : [ 556.241, 417.071, 579.402, 444.367 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Area mm2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 275,
        "bounding box" : [ 608.75, 417.74, 689.69, 443.33 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 275,
          "bounding box" : [ 621.952, 417.069, 675.422, 444.365 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "40% Area* mm2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 275,
        "bounding box" : [ 689.69, 417.74, 769.551, 443.33 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 275,
          "bounding box" : [ 700.197, 417.069, 759.179, 444.365 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "25% Area** mm2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 275,
        "bounding box" : [ 456.231, 265.46, 527.871, 417.74 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 275,
          "bounding box" : [ 465.53, 404.985, 518.187, 417.144 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1⅝ x 13/16"
        }, {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 275,
          "bounding box" : [ 465.563, 329.091, 518.226, 404.484 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 275,
            "bounding box" : [ 476.752, 392.325, 507.026, 404.484 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1⅝ x 1",
            "kids" : [ {
              "type" : "paragraph",
              "id" : 5,
              "page number" : 275,
              "bounding box" : [ 472.624, 354.411, 511.174, 379.23 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "1⅝ x 1⅜ 1⅝ x 1⅝"
            } ]
          }, {
            "type" : "list item",
            "page number" : 275,
            "bounding box" : [ 465.563, 329.091, 518.226, 353.911 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1⅝ x 2 7/16 1⅝ x 3¼",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 275,
          "bounding box" : [ 472.657, 265.857, 511.174, 328.591 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1½ x ¾ 1½ x 1½ 1½ x⅞ 1½ x 3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 275,
        "bounding box" : [ 527.871, 265.46, 608.75, 417.74 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 275,
          "bounding box" : [ 559.607, 392.336, 576.136, 417.155 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "572 743"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 275,
          "bounding box" : [ 556.851, 316.442, 578.9, 379.241 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1076 1308 2045 2780 548"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 275,
          "bounding box" : [ 556.851, 265.857, 578.9, 303.337 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1179 1485 2487"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 275,
        "bounding box" : [ 608.75, 265.46, 689.69, 417.74 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 275,
          "bounding box" : [ 640.486, 392.336, 657.015, 417.155 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "229 297"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 275,
          "bounding box" : [ 637.73, 265.857, 659.779, 379.241 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "433 523 817 1112 219 472 594 995"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 275,
        "bounding box" : [ 689.69, 265.46, 769.551, 417.74 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 275,
          "bounding box" : [ 721.43, 392.336, 737.96, 417.155 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "143 186"
        }, {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 275,
          "bounding box" : [ 721.43, 316.442, 737.96, 379.241 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "270 327 511 695 137"
        }, {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 275,
          "bounding box" : [ 721.43, 265.857, 737.96, 303.337 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "295 371 622"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 6885,
    "level" : "6",
    "page number" : 275,
    "bounding box" : [ 456.83, 224.036, 769.683, 265.08 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 275,
      "bounding box" : [ 456.831, 244.736, 769.683, 265.08 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "*Raceways with external joiners shall use a 40 percent wire fill calculation to determine the number of conductors permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 275,
      "bounding box" : [ 456.83, 224.036, 769.675, 244.38 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "**Raceways with internal joiners shall use a 25 percent wire fill calculation to determine the number of conductors permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6886,
    "page number" : 275,
    "bounding box" : [ 456.83, 135.411, 769.736, 199.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.84.2.47 Splices and Taps. Splices and taps shall be permitted in raceways that are accessible after installation by having a removable cover. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its area at that point. All splices and taps shall be made by approved methods."
  }, {
    "type" : "paragraph",
    "id" : 6887,
    "page number" : 275,
    "bounding box" : [ 456.83, 34.198, 769.721, 123.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.84.2.51 Grounding. Strut-type channel raceway enclosures providing a transition to or from other wiring methods shall have a means for connecting an equipment grounding conductor. Strut-type channel raceways shall be permitted as an equipment grounding conductor in accordance with 2.50.6.9(14). Where a snap-fit metal cover for strut-type channel raceways is used to achieve electrical continuity in accordance with the listing, this cover shall not be"
  }, {
    "type" : "paragraph",
    "id" : 6891,
    "page number" : 276,
    "bounding box" : [ 71.99, 519.645, 384.848, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted as the means for providing electrical continuity for a receptacle mounted in the cover."
  }, {
    "type" : "heading",
    "id" : 6892,
    "level" : "Subtitle",
    "page number" : 276,
    "bounding box" : [ 148.609, 493.329, 308.156, 507.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.84.3 Construction Specifications"
  }, {
    "type" : "list",
    "id" : 6893,
    "level" : "7",
    "page number" : 276,
    "bounding box" : [ 71.99, 405.815, 384.884, 482.701 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 71.99, 405.815, 384.884, 482.701 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.84.3.1 Construction. Strut-type channel raceways and their accessories shall be of a construction that distinguishes them from other raceways. Raceways and their elbows, couplings, and other fittings shall be designed such that the sections can be electrically and mechanically coupled together and installed without subjecting the wires to abrasion. They shall comply with 3.84.3.1(a), (b), and (c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6894,
    "level" : "1",
    "page number" : 276,
    "bounding box" : [ 81.356, 272.589, 384.866, 394.136 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 81.356, 379.5, 384.863, 394.136 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Material. Raceways and accessories shall be formed of steel,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2219,
        "page number" : 276,
        "bounding box" : [ 71.99, 367.836, 196.797, 379.995 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "stainless steel, or aluminum."
      } ]
    }, {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 81.356, 341.575, 384.865, 356.211 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Corrosion Protection. Steel raceways and accessories shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2220,
        "page number" : 276,
        "bounding box" : [ 72.001, 329.911, 371.837, 342.07 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protected against corrosion by galvanizing or by an organic coating."
      }, {
        "type" : "paragraph",
        "id" : 2221,
        "page number" : 276,
        "bounding box" : [ 81.351, 297.969, 375.473, 317.768 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Enamel and PVC coatings are examples of organic coatings that provide corrosion protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 81.356, 272.589, 384.866, 287.226 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Cover. Covers of strut-type channel raceways shall be either",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6895,
    "page number" : 276,
    "bounding box" : [ 72.001, 260.925, 176.649, 273.085 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "metallic or nonmetallic."
  }, {
    "type" : "paragraph",
    "id" : 6896,
    "page number" : 276,
    "bounding box" : [ 72.001, 210.351, 384.893, 249.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.84.3.21 Marking. Each length of strut-type channel raceways shall be clearly and durably identified as required in the first sentence of 1.10.1.21."
  }, {
    "type" : "paragraph",
    "id" : 6897,
    "page number" : 276,
    "bounding box" : [ 103.316, 146.045, 353.53, 185.946 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.86 — SURFACE METAL RACEWAYS 3.86.1 General"
  }, {
    "type" : "list",
    "id" : 6898,
    "level" : "5",
    "page number" : 276,
    "bounding box" : [ 72.001, 70.129, 384.873, 135.416 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 72.001, 96.456, 384.873, 135.416 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.86.1.1 Scope. This article covers the use, installation, and construction specifications for surface metal raceways and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 72.001, 70.129, 160.441, 84.765 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.86.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6899,
    "page number" : 276,
    "bounding box" : [ 72.012, 33.2, 384.881, 59.5 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Surface Metal Raceway. A metallic raceway that is intended to be mounted to the surface of a structure, with associated couplings,"
  }, {
    "type" : "paragraph",
    "id" : 6900,
    "page number" : 276,
    "bounding box" : [ 456.85, 519.625, 769.745, 544.444 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connectors, boxes, and fittings for the installation of electrical conductors."
  }, {
    "type" : "list",
    "id" : 6901,
    "level" : "6",
    "page number" : 276,
    "bounding box" : [ 456.85, 418.455, 769.715, 508.0 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 456.85, 481.7, 769.715, 508.0 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.86.1.6 Listing Requirements. Surface metal raceway and associated fittings shall be listed.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2218,
        "page number" : 276,
        "bounding box" : [ 571.152, 455.318, 655.335, 469.955 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.86.2 Installation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 456.85, 418.455, 769.649, 444.69 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.86.2.1 Uses Permitted. The use of surface metal raceways shall be permitted in the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6902,
    "level" : "3",
    "page number" : 276,
    "bounding box" : [ 466.205, 342.561, 769.682, 405.295 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 466.205, 393.135, 564.787, 405.295 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In dry locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 466.205, 380.475, 769.682, 392.635 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In Class I, Division 2 hazardous (classified) locations as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2217,
        "page number" : 276,
        "bounding box" : [ 456.85, 367.815, 571.815, 379.975 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted in 5.1.2.1(b)(3)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 466.205, 355.221, 715.64, 367.381 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Under raised floors, as permitted in 6.45.1.5(d)(2).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 466.205, 342.561, 769.616, 354.721 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Extension through walls and floors. Surface metal raceway",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6903,
    "page number" : 276,
    "bounding box" : [ 456.85, 291.987, 769.717, 342.061 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permitted to pass transversely through dry walls, dry partitions, and dry floors if the length passing through is unbroken. Access to the conductors shall be maintained on both sides of the wall, partition, or floor."
  }, {
    "type" : "paragraph",
    "id" : 6904,
    "page number" : 276,
    "bounding box" : [ 456.85, 254.008, 769.692, 280.308 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.86.2.3 Uses Not Permitted. Surface metal raceways shall not be used in the following:"
  }, {
    "type" : "list",
    "id" : 6905,
    "level" : "3",
    "page number" : 276,
    "bounding box" : [ 466.194, 152.86, 769.688, 240.847 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 466.205, 228.688, 769.659, 240.847 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where subject to severe physical damage, unless otherwise",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2215,
        "page number" : 276,
        "bounding box" : [ 456.85, 216.094, 497.83, 228.253 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "approved"
      } ]
    }, {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 466.205, 203.434, 769.688, 215.593 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where the voltage is 300 volts or more between conductors,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2216,
        "page number" : 276,
        "bounding box" : [ 456.84, 190.774, 740.985, 202.933 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "unless the metal has a thickness of not less than 1.0 mm nominal"
      } ]
    }, {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 466.194, 178.114, 643.116, 190.273 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where subject to corrosive vapors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 466.194, 165.454, 548.829, 177.613 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In hoistways",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 466.194, 152.86, 709.68, 165.019 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Where concealed, except as permitted in 3.86.2.1",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6906,
    "level" : "4",
    "page number" : 276,
    "bounding box" : [ 456.84, 38.975, 769.679, 141.181 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 456.84, 114.88, 769.679, 141.181 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.86.2.12 Size of Conductors. No conductor larger than that for which the raceway is designed shall be installed in surface metal raceway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 276,
      "bounding box" : [ 456.84, 38.975, 769.671, 103.201 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.86.2.13 Number of Conductors or Cables. The number of conductors or cables installed in surface metal raceway shall not be greater than the number for which the raceway is designed. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6908,
    "page number" : 277,
    "bounding box" : [ 71.99, 506.985, 384.857, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The derating factors of 3.10.1.15(b)(2)a shall not apply to conductors installed in surface metal raceways where all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 6909,
    "level" : "3",
    "page number" : 277,
    "bounding box" : [ 81.352, 443.745, 384.845, 495.336 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 277,
      "bounding box" : [ 81.356, 481.731, 384.801, 495.336 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The cross-sectional area of the raceway exceeds 2500 mm2",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2214,
        "page number" : 277,
        "bounding box" : [ 71.988, 469.065, 102.467, 482.676 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(4 in.2)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 277,
      "bounding box" : [ 81.352, 456.405, 375.805, 468.564 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The current-carrying conductors do not exceed 30 in number",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 277,
      "bounding box" : [ 81.352, 443.745, 384.845, 455.905 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The sum of the cross-sectional areas of all contained",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6910,
    "page number" : 277,
    "bounding box" : [ 71.986, 418.48, 384.82, 443.245 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors does not exceed 20 percent of the interior cross-sectional area of the surface metal raceway"
  }, {
    "type" : "paragraph",
    "id" : 6911,
    "page number" : 277,
    "bounding box" : [ 71.986, 367.84, 384.838, 406.801 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.86.2.21 Securing and Supporting. Surface metal raceways shall be supported at intervals in accordance with the manufacturer's installation instructions."
  }, {
    "type" : "paragraph",
    "id" : 6912,
    "page number" : 277,
    "bounding box" : [ 71.986, 241.351, 384.867, 356.216 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.86.2.47 Splices and Taps. Splices and taps shall be permitted in surface metal raceways having a removable cover that is accessible after installation. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its area at that point. Splices and taps in surface metal raceways without removable covers shall be made only in boxes. All splices and taps shall be made by approved methods. Taps of Type FC cable installed in surface metal raceway shall be made in accordance with 3.22.2.47(b)."
  }, {
    "type" : "paragraph",
    "id" : 6913,
    "page number" : 277,
    "bounding box" : [ 71.986, 190.766, 384.815, 229.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.86.2.51 Grounding. Surface metal raceway enclosures providing a transition from other wiring methods shall have a means for connecting an equipment grounding conductor."
  }, {
    "type" : "paragraph",
    "id" : 6914,
    "page number" : 277,
    "bounding box" : [ 71.986, 114.861, 384.9, 179.087 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.86.2.61 Combination Raceways. When combination surface metallic raceways are used for both signaling and for lighting and power circuits, the different systems shall be run in separate compartments identified by stamping, imprinting, or color coding of the interior finish."
  }, {
    "type" : "heading",
    "id" : 6915,
    "level" : "Subtitle",
    "page number" : 277,
    "bounding box" : [ 148.605, 88.48, 308.152, 103.116 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.86.3 Construction Specifications"
  }, {
    "type" : "paragraph",
    "id" : 6916,
    "page number" : 277,
    "bounding box" : [ 71.986, 26.296, 384.844, 77.917 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.86.3.1 Construction. Surface metal raceways shall be of such construction as will distinguish them from other raceways. Surface metal raceways and their elbows, couplings, and similar fittings shall be designed so that the sections can be electrically and mechanically"
  }, {
    "type" : "paragraph",
    "id" : 6917,
    "page number" : 277,
    "bounding box" : [ 456.824, 494.363, 769.693, 544.436 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "coupled together and installed without subjecting the wires to abrasion. Where covers and accessories of nonmetallic materials are used on surface metal raceways, they shall be identified for such use."
  }, {
    "type" : "paragraph",
    "id" : 6918,
    "page number" : 277,
    "bounding box" : [ 466.179, 430.001, 760.238, 469.958 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.88 — SURFACE NONMETALLIC RACEWAYS 3.88.1 General"
  }, {
    "type" : "list",
    "id" : 6919,
    "level" : "4",
    "page number" : 277,
    "bounding box" : [ 456.824, 354.163, 769.723, 419.439 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 277,
      "bounding box" : [ 456.824, 380.478, 769.723, 419.439 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.88.1.1 Scope. This article covers the use, installation, and construction specifications for surface nonmetallic raceways and associated fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 277,
      "bounding box" : [ 456.824, 354.163, 545.264, 368.799 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.88.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6920,
    "page number" : 277,
    "bounding box" : [ 456.824, 291.979, 769.701, 343.534 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Surface Nonmetallic Raceway. A nonmetallic raceway that is intended to be mounted to the surface of a structure, with associated couplings, connectors, boxes, and fittings for the installation of electrical conductors."
  }, {
    "type" : "list",
    "id" : 6921,
    "level" : "5",
    "page number" : 277,
    "bounding box" : [ 456.824, 190.755, 769.71, 280.3 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 277,
      "bounding box" : [ 456.824, 254.0, 769.71, 280.3 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.88.1.6 Listing Requirements. Surface nonmetallic raceway and associated fittings shall be listed.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2213,
        "page number" : 277,
        "bounding box" : [ 571.126, 227.618, 655.309, 242.254 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.88.2 Installation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 277,
      "bounding box" : [ 456.824, 190.755, 769.687, 215.574 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.88.2.1 Uses Permitted. Surface nonmetallic raceway shall be permitted as follows:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6922,
    "level" : "2",
    "page number" : 277,
    "bounding box" : [ 456.813, 89.53, 769.691, 177.594 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 277,
      "bounding box" : [ 456.824, 152.83, 769.668, 177.594 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The use of surface nonmetallic raceways shall be permitted in dry locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 277,
      "bounding box" : [ 456.813, 89.53, 769.691, 152.33 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Extension through walls and floors shall be permitted. Surface nonmetallic raceway shall be permitted to pass transversely through dry walls, dry partitions, and dry floors if the length passing through is unbroken. Access to the conductors shall be maintained on both sides of the wall, partition, or floor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6923,
    "page number" : 277,
    "bounding box" : [ 456.813, 51.605, 769.66, 77.906 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.88.2.3 Uses Not Permitted. Surface nonmetallic raceways shall not be used in the following:"
  }, {
    "type" : "paragraph",
    "id" : 6924,
    "level" : "4",
    "page number" : 277,
    "bounding box" : [ 466.168, 26.285, 722.483, 38.445 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Where concealed, except as permitted in 3.88.2.1(2)"
  }, {
    "type" : "list",
    "id" : 6926,
    "level" : "3",
    "page number" : 278,
    "bounding box" : [ 81.351, 431.091, 384.851, 544.464 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 278,
      "bounding box" : [ 81.351, 532.305, 289.628, 544.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where subject to severe physical damage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 278,
      "bounding box" : [ 81.351, 519.645, 384.833, 531.804 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where the voltage is 300 volts or more between conductors,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2210,
        "page number" : 278,
        "bounding box" : [ 71.985, 506.985, 207.689, 519.145 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "unless listed for higher voltage"
      } ]
    }, {
      "type" : "list item",
      "page number" : 278,
      "bounding box" : [ 81.351, 494.391, 163.985, 506.55 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In hoistways",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 278,
      "bounding box" : [ 81.351, 481.731, 384.851, 493.891 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) In any hazardous (classified) location except Class I, Division",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2211,
        "page number" : 278,
        "bounding box" : [ 71.985, 469.071, 246.836, 481.231 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2 locations as permitted in 5.1.2.1(b)(3)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 278,
      "bounding box" : [ 81.351, 456.411, 384.794, 468.571 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Where subject to ambient temperatures exceeding those for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2212,
        "page number" : 278,
        "bounding box" : [ 71.985, 443.751, 245.76, 455.911 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "which the nonmetallic raceway is listed"
      } ]
    }, {
      "type" : "list item",
      "page number" : 278,
      "bounding box" : [ 81.351, 431.091, 384.839, 443.251 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) For conductors whose insulation temperature limitations",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6927,
    "page number" : 278,
    "bounding box" : [ 71.985, 418.486, 350.921, 430.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "would exceed those for which the nonmetallic raceway is listed"
  }, {
    "type" : "list",
    "id" : 6928,
    "level" : "4",
    "page number" : 278,
    "bounding box" : [ 71.985, 291.997, 384.878, 406.807 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 278,
      "bounding box" : [ 71.985, 367.846, 384.878, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.88.2.12 Size of Conductors. No conductor larger than that for which the raceway is designed shall be installed in surface nonmetallic raceway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 278,
      "bounding box" : [ 71.985, 291.997, 384.841, 356.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.88.2.13 Number of Conductors or Cables. The number of conductors or cables installed in surface nonmetallic raceway shall not be greater than the number for which the raceway is designed. Cables shall be permitted to be installed where such use is not prohibited by the respective cable articles.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6929,
    "page number" : 278,
    "bounding box" : [ 71.985, 190.772, 384.869, 280.317 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.88.2.47 Splices and Taps. Splices and taps shall be permitted in surface nonmetallic raceways having a removable cover that is accessible after installation. The conductors, including splices and taps, shall not fill the raceway to more than 75 percent of its area at that point. Splices and taps in surface nonmetallic raceways without removable covers shall be made only in boxes. All splices and taps shall be made by approved methods."
  }, {
    "type" : "paragraph",
    "id" : 6930,
    "page number" : 278,
    "bounding box" : [ 71.985, 140.187, 384.936, 179.093 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.88.2.51 Grounding. Where equipment grounding is required, a separate equipment grounding conductor shall be installed in the raceway."
  }, {
    "type" : "paragraph",
    "id" : 6931,
    "page number" : 278,
    "bounding box" : [ 71.985, 64.282, 384.904, 128.508 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.88.2.61 Combination Raceways. When combination surface nonmetallic raceways are used both for signaling and for lighting and power circuits, the different systems shall be run in separate compartments identified by stamping, imprinting, or color coding of the interior finish."
  }, {
    "type" : "heading",
    "id" : 6932,
    "level" : "Subtitle",
    "page number" : 278,
    "bounding box" : [ 533.441, 531.232, 692.988, 545.869 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.88.3 Construction Specifications"
  }, {
    "type" : "paragraph",
    "id" : 6933,
    "page number" : 278,
    "bounding box" : [ 456.823, 393.155, 769.747, 520.615 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.88.3.1 Construction. Surface nonmetallic raceways shall be of such construction as will distinguish them from other raceways. Surface nonmetallic raceways and their elbows, couplings, and similar fittings shall be designed so that the sections can be mechanically coupled together and installed without subjecting the wires to abrasion. Surface nonmetallic raceways and fittings are made of suitable nonmetallic material that is resistant to moisture and chemical atmospheres. It shall also be flame retardant, resistant to impact and crushing, resistant to distortion from heat under conditions likely to be encountered in service, and resistant to low-temperature effects."
  }, {
    "type" : "paragraph",
    "id" : 6934,
    "page number" : 278,
    "bounding box" : [ 456.823, 355.23, 769.707, 381.476 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.88.3.21 Marking. Surface nonmetallic raceways that have limited smoke-producing characteristics shall be permitted to be so identified."
  }, {
    "type" : "heading",
    "id" : 6935,
    "level" : "Subtitle",
    "page number" : 278,
    "bounding box" : [ 496.537, 316.189, 729.892, 330.825 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.90 — UNDERFLOOR RACEWAYS"
  }, {
    "type" : "list",
    "id" : 6936,
    "level" : "5",
    "page number" : 278,
    "bounding box" : [ 456.823, 38.93, 769.699, 305.615 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 278,
      "bounding box" : [ 456.823, 279.315, 769.699, 305.615 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.90.1.1 Scope. This article covers the use and installation requirements for underfloor raceways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 278,
      "bounding box" : [ 456.823, 252.933, 515.256, 267.57 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.90.1.2 Use.",
      "kids" : [ {
        "type" : "list",
        "id" : 2209,
        "level" : "2",
        "page number" : 278,
        "bounding box" : [ 456.823, 76.909, 769.72, 242.305 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 278,
          "bounding box" : [ 456.823, 190.739, 769.659, 242.305 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Permitted. The installation of underfloor raceways shall be permitted beneath the surface of concrete or other flooring material or in office occupancies where laid flush with the concrete floor and covered with linoleum or equivalent floor covering.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 278,
          "bounding box" : [ 456.823, 76.909, 769.72, 179.06 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Not Permitted. Underfloor raceways shall not be installed (1) where subject to corrosive vapors or (2) in any hazardous (classified) locations, except as permitted by 5.4.1.20 and in Class I, Division 2 locations as permitted in 5.1.2.1(b)(3). Unless made of a material judged suitable for the condition or unless corrosion protection approved for the condition is provided, ferrous or nonferrous metal underfloor raceways, junction boxes, and fittings shall not be installed in concrete or in areas subject to severe corrosive influences.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 278,
      "bounding box" : [ 456.823, 38.93, 769.648, 65.23 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.90.1.3 Covering. Raceway coverings shall comply with 3.90.1.3(a) through (d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6938,
    "level" : "Subtitle",
    "page number" : 279,
    "bounding box" : [ 81.351, 531.309, 384.874, 545.945 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Raceways Not Over 100 mm (4 in.) Wide. Half-round and flat-"
  }, {
    "type" : "paragraph",
    "id" : 6939,
    "page number" : 279,
    "bounding box" : [ 71.996, 506.985, 384.865, 531.804 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "top raceways not over 100 mm in width shall have not less than 19 mm of concrete or wood above the raceway."
  }, {
    "type" : "paragraph",
    "id" : 6940,
    "page number" : 279,
    "bounding box" : [ 71.996, 480.669, 375.933, 495.273 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As permitted in 3.90.1.3(c) and (d) for flat-top raceways."
  }, {
    "type" : "heading",
    "id" : 6941,
    "level" : "Subtitle",
    "page number" : 279,
    "bounding box" : [ 81.362, 455.35, 384.835, 469.986 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Raceways Over 100 mm Wide But Not Over 200 mm Wide."
  }, {
    "type" : "paragraph",
    "id" : 6942,
    "page number" : 279,
    "bounding box" : [ 71.996, 405.837, 384.884, 455.911 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Flat-top raceways over 100 mm but not over 200 mm wide with a minimum of 25 mm spacing between raceways shall be covered with concrete to a depth of not less than 25 mm. Raceways spaced less than 25 mm apart shall be covered with concrete to a depth of 40 mm."
  }, {
    "type" : "heading",
    "id" : 6943,
    "level" : "Subtitle",
    "page number" : 279,
    "bounding box" : [ 81.362, 379.522, 384.82, 394.158 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Trench-Type Raceways Flush with Concrete. Trench-type"
  }, {
    "type" : "paragraph",
    "id" : 6944,
    "page number" : 279,
    "bounding box" : [ 71.996, 329.933, 384.906, 380.017 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "flush raceways with removable covers shall be permitted to be laid flush with the floor surface. Such approved raceways shall be designed so that the cover plates provide adequate mechanical protection and rigidity equivalent to junction box covers."
  }, {
    "type" : "heading",
    "id" : 6945,
    "level" : "Subtitle",
    "page number" : 279,
    "bounding box" : [ 81.362, 303.617, 384.844, 318.253 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Other Raceways Flush with Concrete. In office occupancies,"
  }, {
    "type" : "paragraph",
    "id" : 6946,
    "page number" : 279,
    "bounding box" : [ 72.007, 266.688, 384.907, 304.167 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "approved metal flat-top raceways, if not over 100 mm in width, shall be permitted to be laid flush with the concrete floor surface, provided they are covered with substantial linoleum that is not less than"
  }, {
    "type" : "list",
    "id" : 6947,
    "level" : "6",
    "page number" : 279,
    "bounding box" : [ 72.007, 216.103, 384.861, 266.187 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 6991,
    "list items" : [ {
      "type" : "list item",
      "page number" : 279,
      "bounding box" : [ 72.007, 216.103, 384.861, 266.187 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.60 mm thick or with equivalent floor covering. Where more than one and not more than three single raceways are each installed flush with the concrete, they shall be contiguous with each other and joined to form a rigid assembly.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6948,
    "level" : "5",
    "page number" : 279,
    "bounding box" : [ 72.007, 25.263, 384.865, 204.424 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "next list id" : 6950,
    "list items" : [ {
      "type" : "list item",
      "page number" : 279,
      "bounding box" : [ 72.007, 178.123, 384.865, 204.424 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.90.1.4 Size of Conductors. No conductor larger than that for which the raceway is designed shall be installed in underfloor raceways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 279,
      "bounding box" : [ 72.007, 127.538, 384.83, 166.499 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.90.1.5 Maximum Number of Conductors in Raceway. The combined cross-sectional area of all conductors or cables shall not exceed 40 percent of the interior cross-sectional area of the raceway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 279,
      "bounding box" : [ 72.007, 25.263, 384.844, 115.859 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.90.1.6 Splices and Taps. Splices and taps shall be made only in junction boxes. For the purposes of this section, so-called loop wiring (continuous, unbroken conductor connecting the individual outlets) shall not be considered to be a splice or tap. Exception: Splices and taps shall be permitted in trench-type flush",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6950,
    "level" : "5",
    "page number" : 279,
    "bounding box" : [ 456.845, 291.001, 769.702, 545.847 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "previous list id" : 6948,
    "list items" : [ {
      "type" : "list item",
      "id" : 6949,
      "page number" : 279,
      "bounding box" : [ 456.845, 505.923, 769.664, 545.847 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "raceway having a removable cover that is accessible after installation. The conductors, including splices and taps, shall not fill more than 75 percent of the raceway area at that point.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 279,
      "bounding box" : [ 456.845, 431.08, 769.691, 495.361 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.90.1.7 Discontinued Outlets. When an outlet is abandoned, discontinued, or removed, the sections of circuit conductors supplying the outlet shall be removed from the raceway. No splices or reinsulated conductors, such as would be the case with abandoned outlets on loop wiring, shall be allowed in raceways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 279,
      "bounding box" : [ 456.845, 355.241, 769.67, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.90.1.8 Laid in Straight Lines. Underfloor raceways shall be laid so that a straight line from the center of one junction box to the center of the next junction box coincides with the centerline of the raceway system. Raceways shall be firmly held in place to prevent disturbing this alignment during construction.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 279,
      "bounding box" : [ 456.845, 317.262, 769.702, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.90.1.9 Markers at Ends. A suitable marker shall be installed at or near each end of each straight run of raceways to locate the last insert.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 279,
      "bounding box" : [ 456.845, 291.001, 729.468, 305.637 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.90.1.10 Dead Ends. Dead ends of raceways shall be closed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6951,
    "level" : "5",
    "page number" : 279,
    "bounding box" : [ 456.845, 26.303, 769.791, 280.317 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 279,
      "bounding box" : [ 456.845, 228.697, 769.716, 280.317 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.90.1.13 Junction Boxes. Junction boxes shall be leveled to the floor grade and sealed to prevent the free entrance of water or concrete. Junction boxes used with metal raceways shall be metal and shall be electrically continuous with the raceways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 279,
      "bounding box" : [ 456.845, 89.547, 769.791, 217.073 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.90.1.14 Inserts. Inserts shall be leveled and sealed to prevent the entrance of concrete. Inserts used with metal raceways shall be metal and shall be electrically continuous with the raceway. Inserts set in or on fiber raceways before the floor is laid shall be mechanically secured to the raceway. Inserts set in fiber raceways after the floor is laid shall be screwed into the raceway. When cutting through the raceway wall and setting inserts, chips and other dirt shall not be allowed to remain in the raceway, and tools shall be used that are designed so as to prevent the tool from entering the raceway and damaging conductors that may be in place.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 279,
      "bounding box" : [ 456.845, 26.303, 769.688, 77.923 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.90.1.15 Connections to Cabinets and Wall Outlets. Connections from underfloor raceways to distribution centers and wall outlets shall be made by approved fittings or by any of the wiring methods in Chapter 3, where installed in accordance with the provisions of the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6952,
    "page number" : 280,
    "bounding box" : [ 71.99, 532.305, 153.719, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "respective articles."
  }, {
    "type" : "paragraph",
    "id" : 6953,
    "page number" : 280,
    "bounding box" : [ 71.99, 481.731, 384.87, 520.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.90.1.17 Ampacity of Conductors. The ampacity adjustment factors, in 3.10.1.15(b)(2), shall apply to conductors installed in underfloor raceways."
  }, {
    "type" : "heading",
    "id" : 6954,
    "level" : "Subtitle",
    "page number" : 280,
    "bounding box" : [ 145.249, 442.69, 311.571, 457.326 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.92 — CABLE TRAYS"
  }, {
    "type" : "list",
    "id" : 6955,
    "level" : "6",
    "page number" : 280,
    "bounding box" : [ 71.99, 163.203, 384.925, 432.116 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "next list id" : 6965,
    "list items" : [ {
      "type" : "list item",
      "page number" : 280,
      "bounding box" : [ 71.99, 393.155, 384.845, 432.116 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.92.1.1 Scope. This article covers cable tray systems, including ladder, ventilated trough, ventilated channel, solid bottom, and other similar structures.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2200,
        "page number" : 280,
        "bounding box" : [ 81.351, 352.032, 375.456, 381.008 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For further information on cable trays, see ANSI/NEMA–VE 1-1998,Metal Cable Tray Systems; NEMA–VE 2-1996, Metal Cable Tray Installation Guidelines; and NEMA–FG-1998, Nonmetallic Cable Tray Systems."
      } ]
    }, {
      "type" : "list item",
      "page number" : 280,
      "bounding box" : [ 71.99, 326.589, 160.43, 341.226 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.92.1.2 Definition.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2201,
        "page number" : 280,
        "bounding box" : [ 72.001, 277.011, 384.844, 315.972 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Cable Tray System. A unit or assembly of units or sections and associated fittings forming a structural system used to securely fasten or support cables and raceways."
      } ]
    }, {
      "type" : "list item",
      "page number" : 280,
      "bounding box" : [ 72.001, 163.203, 384.925, 265.398 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.92.1.3 Uses Permitted. Cable tray shall be permitted to be used as a support system for service conductors, feeders, branch circuits, communications circuits, control circuits, and signaling circuits. Cable tray installations shall not be limited to industrial establishments. Where exposed to direct rays of the sun, insulated conductors and jacketed cables shall be identified as being sunlight resistant. Cable trays and their associated fittings shall be identified for the intended use.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6956,
    "level" : "7",
    "page number" : 280,
    "bounding box" : [ 72.012, 24.054, 384.929, 151.524 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 280,
      "bounding box" : [ 72.012, 112.619, 384.835, 151.524 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Wiring Methods. The wiring methods in Table 3.92.1.3(a) shall be permitted to be installed in cable tray systems under the conditions described in their respectve articles and sections.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 280,
      "bounding box" : [ 72.012, 24.054, 384.929, 100.939 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) In Industrial Establishments. The wiring methods in Table 3.92.1.3(a) shall be permitted to be used in any industrial establishment under the conditions described in their respective articles. In industrial establishments only, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6957,
    "page number" : 280,
    "bounding box" : [ 456.85, 494.404, 769.767, 544.478 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supervision of a licensed electrical practitioner service the installed cable tray system, any of the cables in 3.92.1.3(b)(1) and (b)(2) shall be permitted to be installed in ladder, ventilated trough, solid bottom, or ventilated channel cable trays."
  }, {
    "type" : "heading",
    "id" : 6958,
    "level" : "Subtitle",
    "page number" : 280,
    "bounding box" : [ 534.073, 442.703, 692.418, 457.339 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.92.1.3(a) Wiring Methods"
  }, {
    "type" : "table",
    "id" : 6959,
    "level" : "8",
    "page number" : 280,
    "bounding box" : [ 457.371, 49.04, 768.411, 442.64 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 280,
        "bounding box" : [ 457.611, 429.26, 649.731, 442.13 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 280,
          "bounding box" : [ 516.977, 428.538, 589.961, 443.175 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Wiring Method"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 280,
        "bounding box" : [ 649.731, 429.26, 692.93, 442.13 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 280,
          "bounding box" : [ 654.71, 428.538, 687.064, 443.175 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 280,
        "bounding box" : [ 692.93, 429.26, 768.171, 442.13 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 280,
          "bounding box" : [ 713.565, 428.538, 747.774, 443.175 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 280,
        "bounding box" : [ 457.611, 49.28, 649.731, 429.26 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 280,
          "bounding box" : [ 463.13, 239.387, 643.855, 428.664 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Armored cable Communication raceways Electrical metallic tubing Electrical nonmetallic tubing Fire alarm cables Flexible metal conduit Flexible metallic tubing Instrumentation tray cable Intermediate metal conduit Liquidtight flexible metal conduit Liquidtight flexible nonmetallic conduit Metal-clad cable Mineral-insulated, metal-sheathed cable Multiconductor service-entrance cable Multiconductor underground feeder and"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 280,
          "bounding box" : [ 463.13, 214.122, 643.853, 238.886 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "branch-circuit cable Multipurpose and communications"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 280,
          "bounding box" : [ 463.13, 163.482, 589.653, 213.621 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "cables Nonmetallic-sheathed cable Power and control tray cable Power-limited tray cable"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 280,
          "bounding box" : [ 463.13, 112.897, 574.204, 150.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Optical fiber cables Optical fiber raceways Other factory-assembled,"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 280,
          "bounding box" : [ 465.832, 74.972, 643.742, 112.397 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "multiconductor control, signal, or power cables that are specifically approved for installation in cable trays"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 280,
          "bounding box" : [ 463.13, 49.652, 578.063, 74.472 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Rigid metal conduit Rigid nonmetallic conduit"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 280,
        "bounding box" : [ 649.731, 49.28, 692.93, 429.26 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 280,
          "bounding box" : [ 661.188, 239.376, 680.482, 428.653 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.20 8.0 3.58 3.62 7.60 3.48 3.60 7.27 3.42 3.50 3.56 3.30 3.32 3.38 3.40"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 280,
          "bounding box" : [ 663.955, 214.111, 677.732, 226.27 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 280,
          "bounding box" : [ 661.188, 176.131, 680.482, 200.95 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.34 3.36"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 280,
          "bounding box" : [ 661.188, 125.546, 680.482, 150.365 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.70 7.70"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 280,
          "bounding box" : [ 661.188, 49.641, 680.482, 74.461 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.44 3.52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 280,
        "bounding box" : [ 692.93, 49.28, 768.171, 429.26 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 15,
          "level" : "1",
          "page number" : 280,
          "bounding box" : [ 702.462, 150.855, 758.78, 175.619 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 280,
            "bounding box" : [ 702.462, 163.46, 758.78, 175.619 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.25.3.21(c),",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 280,
            "bounding box" : [ 706.601, 150.855, 754.649, 163.014 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.25.4.1(e)",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6961,
    "level" : "9",
    "page number" : 281,
    "bounding box" : [ 71.99, 506.985, 384.841, 531.804 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Single Conductors. Single-conductor cables shall be permitted to be installed in accordance with (b)(1)a through (b)(1)c."
  }, {
    "type" : "list",
    "id" : 6962,
    "level" : "10",
    "page number" : 281,
    "bounding box" : [ 71.991, 367.845, 384.893, 495.336 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 281,
      "bounding box" : [ 71.991, 431.085, 384.845, 495.336 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Single-conductor cable shall be 50 mm2 or larger and shall be of a type listed and marked on the surface for use in cable trays. Where 50 mm2 through 100 mm2 single-conductor cables are installed in ladder cable tray, the maximum allowable rung spacing for the ladder cable tray shall be 230 mm.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 281,
      "bounding box" : [ 71.994, 405.831, 384.893, 430.65 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Welding cables shall comply with the provisions of Part 6.30.4.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 281,
      "bounding box" : [ 71.994, 367.845, 384.831, 405.331 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Single conductors used as equipment grounding conductors shall be insulated, covered, or bare, and they shall be 22 mm2 or larger.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6963,
    "level" : "9",
    "page number" : 281,
    "bounding box" : [ 71.995, 317.271, 384.863, 354.75 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Medium Voltage. Single- and multiconductor medium voltage cables shall be Type MV cable. Single conductors shall be installed in accordance with 3.92.1.3(b)(1)."
  }, {
    "type" : "list",
    "id" : 6964,
    "level" : "7",
    "page number" : 281,
    "bounding box" : [ 71.973, 114.888, 384.901, 305.647 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 281,
      "bounding box" : [ 71.984, 216.112, 384.901, 305.647 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Equipment Grounding Conductors. Metallic cable trays shall be permitted to be used as equipment grounding conductors where continuous maintenance and supervision ensure that licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installed cable tray system and the cable tray complies with provisions of 3.92.1.7.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 281,
      "bounding box" : [ 71.984, 165.473, 384.856, 204.433 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Hazardous (Classified) Locations. Cable trays in hazardous (classified) locations shall contain only the cable types permitted in 5.1.2.1, 5.2.2.1, 5.3.2.1, 5.4.1.20, and 5.5.1.15.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 281,
      "bounding box" : [ 71.973, 114.888, 384.832, 153.848 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Nonmetallic Cable Tray. In addition to the uses permitted elsewhere in 3.92.1.3, nonmetallic cable tray shall be permitted in corrosive areas and in areas requiring voltage isolation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6965,
    "level" : "6",
    "page number" : 281,
    "bounding box" : [ 71.973, 38.983, 384.8, 103.208 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 6955,
    "list items" : [ {
      "type" : "list item",
      "page number" : 281,
      "bounding box" : [ 71.973, 38.983, 384.8, 103.208 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.92.1.4 Uses Not Permitted. Cable tray systems shall not be used in hoistways or where subject to severe physical damage. Cable tray systems shall not be used in ducts, plenums, and other air-handling spaces, except as permitted in 3.0.1.22, to support wiring methods recognized for use in such spaces.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 6966,
    "level" : "Subtitle",
    "page number" : 281,
    "bounding box" : [ 456.811, 531.253, 627.405, 545.889 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.92.1.5 Construction Specifications."
  }, {
    "type" : "list",
    "id" : 6967,
    "level" : "1",
    "page number" : 281,
    "bounding box" : [ 466.166, 303.626, 769.685, 520.635 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 281,
      "bounding box" : [ 466.166, 505.999, 769.636, 520.635 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Strength and Rigidity. Cable trays shall have suitable strength",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2193,
        "page number" : 281,
        "bounding box" : [ 456.811, 494.389, 742.541, 506.549 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and rigidity to provide adequate support for all contained wiring."
      } ]
    }, {
      "type" : "list item",
      "page number" : 281,
      "bounding box" : [ 466.177, 468.074, 769.63, 482.71 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Smooth Edges. Cable trays shall not have sharp edges, burrs, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2194,
        "page number" : 281,
        "bounding box" : [ 456.811, 456.41, 759.048, 468.569 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "projections that could damage the insulation or jackets of the wiring."
      } ]
    }, {
      "type" : "list item",
      "page number" : 281,
      "bounding box" : [ 466.177, 430.094, 769.616, 444.73 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Corrosion Protection. Cable tray systems shall be corrosion",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2195,
        "page number" : 281,
        "bounding box" : [ 456.822, 405.836, 769.655, 430.655 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "resistant. If made of ferrous material, the system shall be protected from corrosion as required by 3.0.1.6."
      } ]
    }, {
      "type" : "list item",
      "page number" : 281,
      "bounding box" : [ 466.188, 379.52, 769.664, 394.156 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Side Rails. Cable trays shall have side rails or equivalent",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2196,
        "page number" : 281,
        "bounding box" : [ 456.822, 367.856, 543.95, 380.015 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "structural members."
      } ]
    }, {
      "type" : "list item",
      "page number" : 281,
      "bounding box" : [ 466.188, 341.606, 769.611, 356.243 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Fittings. Cable trays shall include fittings or other suitable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2197,
        "page number" : 281,
        "bounding box" : [ 456.822, 329.942, 689.958, 342.102 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "means for changes in direction and elevation of runs."
      } ]
    }, {
      "type" : "list item",
      "page number" : 281,
      "bounding box" : [ 466.188, 303.626, 769.685, 318.263 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Nonmetallic Cable Tray. Nonmetallic cable trays shall be made",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6968,
    "page number" : 281,
    "bounding box" : [ 456.822, 292.017, 577.779, 304.177 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of flame-retardant material."
  }, {
    "type" : "heading",
    "id" : 6969,
    "level" : "Subtitle",
    "page number" : 281,
    "bounding box" : [ 456.822, 265.636, 552.034, 280.272 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.92.1.6 Installation."
  }, {
    "type" : "paragraph",
    "id" : 6970,
    "page number" : 281,
    "bounding box" : [ 456.822, 152.868, 769.688, 255.018 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Complete System. Cable trays shall be installed as a complete system. Field bends or modifications shall be so made that the electrical continuity of the cable tray system and support for the cables is maintained. Cable tray systems shall be permitted to have mechanically discontinuous segments between cable tray runs or between cable tray runs and equipment. The system shall provide for the support of the cables in accordance with their corresponding articles."
  }, {
    "type" : "paragraph",
    "id" : 6971,
    "page number" : 281,
    "bounding box" : [ 456.822, 51.643, 769.724, 152.367 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where cable trays support individual conductors and where the conductors pass from one cable tray to another, or from a cable tray to raceway(s) or from a cable tray to equipment where the conductors are terminated, the distance between cable trays or between the cable tray and the raceway(s) or the equipment shall not exceed 1 800 mm. The conductors shall be secured to the cable tray(s) at the transition, and they shall be protected, by guarding or by location, from physical damage."
  }, {
    "type" : "paragraph",
    "id" : 6972,
    "page number" : 281,
    "bounding box" : [ 456.811, 26.323, 769.741, 51.143 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A bonding jumper sized in accordance with 2.50.5.13 shall connect the two sections of cable tray, or the cable tray and the raceway or"
  }, {
    "type" : "paragraph",
    "id" : 6974,
    "page number" : 282,
    "bounding box" : [ 71.99, 532.305, 325.754, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment. Bonding shall be in accordance with 2.50.5.7."
  }, {
    "type" : "list",
    "id" : 6975,
    "level" : "5",
    "page number" : 282,
    "bounding box" : [ 72.001, 443.751, 384.865, 520.626 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 72.001, 494.391, 384.859, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Completed Before Installation. Each run of cable tray shall be completed before the installation of cables.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 72.012, 443.751, 384.865, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Supports. Supports shall be provided to prevent stress on cables where they enter raceways or other enclosures from cable tray systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6976,
    "page number" : 282,
    "bounding box" : [ 72.023, 418.486, 384.833, 443.251 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cable trays shall be supported at intervals in accordance with the installation instructions."
  }, {
    "type" : "list",
    "id" : 6977,
    "level" : "1",
    "page number" : 282,
    "bounding box" : [ 81.389, 290.99, 384.903, 406.807 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 81.389, 392.171, 384.839, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Covers. In portions of runs where additional protection is",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2191,
        "page number" : 282,
        "bounding box" : [ 72.034, 367.846, 384.901, 392.666 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "required, covers or enclosures providing the required protection shall be of a material that is compatible with the cable tray."
      } ]
    }, {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 81.4, 341.52, 384.814, 356.156 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Multiconductor Cables Rated 600 Volts or Less.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2192,
        "page number" : 282,
        "bounding box" : [ 72.034, 317.251, 384.886, 342.07 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Multiconductor cables rated 600 volts or less shall be permitted to be installed in the same cable tray."
      } ]
    }, {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 81.4, 290.99, 384.903, 305.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Cables Rated Over 600 Volts. Cables rated over 600 volts and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6978,
    "page number" : 282,
    "bounding box" : [ 72.034, 266.666, 384.882, 291.485 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "those rated 600 volts or less installed in the same cable tray shall comply with either of the following:"
  }, {
    "type" : "list",
    "id" : 6979,
    "level" : "3",
    "page number" : 282,
    "bounding box" : [ 90.031, 228.686, 384.855, 253.505 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 90.031, 241.346, 310.043, 253.505 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The cables rated over 600 volts are Type MC.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 90.031, 228.686, 384.855, 240.845 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The cables rated over 600 volts are separated from the cables",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6980,
    "page number" : 282,
    "bounding box" : [ 72.034, 203.421, 384.886, 228.24 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "rated 600 volts or less by a solid fixed barrier of a material compatible with the cable tray."
  }, {
    "type" : "list",
    "id" : 6981,
    "level" : "4",
    "page number" : 282,
    "bounding box" : [ 72.045, 38.952, 384.947, 191.742 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 72.045, 127.516, 384.906, 191.742 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Through Partitions and Walls. Cable trays shall be permitted to extend transversely through partitions and walls or vertically through platforms and floors in wet or dry locations where the installations, complete with installed cables, are made in accordance with the requirements of 3.0.1.21.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 72.056, 89.536, 384.883, 115.837 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Exposed and Accessible. Cable trays shall be exposed and accessible except as permitted by 3.92.1.6(g).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 72.067, 38.952, 384.947, 77.912 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Adequate Access. Sufficient space shall be provided and maintained about cable trays to permit adequate access for installing and maintaining the cables.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6982,
    "page number" : 282,
    "bounding box" : [ 456.916, 393.144, 769.833, 545.858 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(j) Raceways, Cables, Boxes, and Conduit Bodies Supported from Cable Tray Systems. In industrial facilities where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation and where the cable tray systems are designed and installed to support the load, such systems shall be permitted to support raceways and cables, and boxes and conduit bodies covered in 3.14.1.1. For raceways terminating at the tray, a listed cable tray clamp or adapter shall be used to securely fasten the raceway to the cable tray system. Additional supporting and securing of the raceway shall be in accordance with the requirements of the appropriate raceway article."
  }, {
    "type" : "paragraph",
    "id" : 6983,
    "page number" : 282,
    "bounding box" : [ 456.916, 342.56, 769.745, 392.644 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For raceways or cables running parallel to and attached to the bottom or side of a cable tray system, fastening and supporting shall be in accordance with the requirements of the appropriate raceway or cable article."
  }, {
    "type" : "paragraph",
    "id" : 6984,
    "page number" : 282,
    "bounding box" : [ 456.916, 304.58, 769.75, 342.059 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For boxes and conduit bodies attached to the bottom or side of a cable tray system, fastening and supporting shall be in accordance with the requirements of 3.14.2.9."
  }, {
    "type" : "heading",
    "id" : 6985,
    "level" : "Subtitle",
    "page number" : 282,
    "bounding box" : [ 456.916, 278.253, 550.275, 292.889 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.92.1.7 Grounding."
  }, {
    "type" : "list",
    "id" : 6986,
    "level" : "2",
    "page number" : 282,
    "bounding box" : [ 456.894, 165.419, 769.863, 267.624 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 456.905, 228.664, 769.741, 267.624 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Metallic Cable Trays. Metallic cable trays that support electrical conductors shall be grounded as required for conductor enclosures in accordance with 2.50.5.7.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 456.894, 165.419, 769.863, 217.04 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Steel or Aluminum Cable Tray Systems. Steel or aluminum cable tray systems shall be permitted to be used as equipment grounding conductors, provided that all the following requirements are met:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6987,
    "level" : "3",
    "page number" : 282,
    "bounding box" : [ 474.891, 38.93, 769.767, 152.314 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 474.891, 140.154, 769.767, 152.314 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The cable tray sections and fittings shall be identified for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2188,
        "page number" : 282,
        "bounding box" : [ 456.894, 127.494, 546.89, 139.654 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounding purposes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 474.891, 114.834, 769.694, 126.994 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The minimum cross-sectional area of cable trays shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2189,
        "page number" : 282,
        "bounding box" : [ 456.894, 102.174, 675.03, 114.334 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conform to the requirements in Table 3.92.1.7(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 474.891, 89.514, 769.671, 101.674 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) All cable tray sections and fittings shall be legibly and durably",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2190,
        "page number" : 282,
        "bounding box" : [ 456.894, 51.59, 769.737, 89.069 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "marked to show the cross-sectional area of metal in channel cable trays, or cable trays of one-piece construction, and the total crosssectional area of both side rails for ladder or trough cable trays."
      } ]
    }, {
      "type" : "list item",
      "page number" : 282,
      "bounding box" : [ 474.891, 38.93, 769.708, 51.089 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Cable tray sections, fittings, and connected raceways shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6988,
    "page number" : 282,
    "bounding box" : [ 456.894, 26.27, 769.782, 38.429 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "bonded in accordance with 2.50.5.7, using bolted mechanical"
  }, {
    "type" : "paragraph",
    "id" : 6990,
    "page number" : 283,
    "bounding box" : [ 71.99, 532.305, 384.849, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connectors or bonding jumpers sized and installed in accordance with"
  }, {
    "type" : "list",
    "id" : 6991,
    "level" : "6",
    "page number" : 283,
    "bounding box" : [ 71.99, 181.443, 197.413, 531.804 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 6947,
    "list items" : [ {
      "type" : "list item",
      "page number" : 283,
      "bounding box" : [ 71.99, 519.645, 116.069, 531.804 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.5.13.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2202,
        "page number" : 283,
        "bounding box" : [ 103.009, 468.009, 353.709, 495.306 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Table 3.92.1.7(b) Metal Area Requirements for Cable Trays Used as Equipment Grounding Conductor"
      }, {
        "type" : "table",
        "id" : 2203,
        "level" : "4",
        "page number" : 283,
        "bounding box" : [ 72.531, 264.02, 383.571, 467.96 ],
        "number of rows" : 3,
        "number of columns" : 3,
        "rows" : [ {
          "type" : "table row",
          "row number" : 1,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 283,
            "bounding box" : [ 72.771, 378.62, 243.471, 467.45 ],
            "row number" : 1,
            "column number" : 1,
            "row span" : 2,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 1,
              "page number" : 283,
              "bounding box" : [ 82.25, 377.955, 233.582, 468.485 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Maximum Fuse Ampere Rating, Circuit Breaker Ampere Trip Setting, or Circuit Breaker Protective Relay Ampere Trip Setting for Ground-Fault Protection of Any Cable Circuit in the Cable Tray System"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 283,
            "bounding box" : [ 243.471, 441.86, 383.331, 467.45 ],
            "row number" : 1,
            "column number" : 2,
            "row span" : 1,
            "column span" : 2,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 2,
              "page number" : 283,
              "bounding box" : [ 251.931, 441.185, 374.902, 468.482 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Minimum Cross-Sectional Area of Metala"
            } ]
          } ]
        }, {
          "type" : "table row",
          "row number" : 2,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 283,
            "bounding box" : [ 243.471, 378.62, 309.171, 441.86 ],
            "row number" : 2,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 3,
              "page number" : 283,
              "bounding box" : [ 249.641, 377.955, 302.435, 417.846 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Steel Cable Trays mm2"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 283,
            "bounding box" : [ 309.171, 378.62, 383.331, 441.86 ],
            "row number" : 2,
            "column number" : 3,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 4,
              "page number" : 283,
              "bounding box" : [ 317.693, 377.949, 375.392, 417.839 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Aluminum Cable Trays mm2"
            } ]
          } ]
        }, {
          "type" : "table row",
          "row number" : 3,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 283,
            "bounding box" : [ 72.771, 264.26, 243.471, 378.62 ],
            "row number" : 3,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 5,
              "page number" : 283,
              "bounding box" : [ 146.879, 264.717, 168.927, 378.024 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "60 100 200 400 600 1000 1200 1600 2000"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 283,
            "bounding box" : [ 243.471, 264.26, 309.171, 378.62 ],
            "row number" : 3,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 6,
              "page number" : 283,
              "bounding box" : [ 263.64, 264.728, 288.455, 378.035 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "129 258 451.5 645 967.5 —"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 283,
            "bounding box" : [ 309.171, 264.26, 383.331, 378.62 ],
            "row number" : 3,
            "column number" : 3,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 7,
              "page number" : 283,
              "bounding box" : [ 334.142, 264.739, 358.957, 378.046 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "129 129 129 258 258 387 645 967.5 1290"
            } ]
          } ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2204,
        "page number" : 283,
        "bounding box" : [ 71.993, 233.213, 384.962, 265.227 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "aTotal cross-sectional area of both side rails for ladder or trough cable trays; or the minimum cross-sectional area of metal in channel cable trays or cable trays of onepiece construction."
      } ]
    }, {
      "type" : "list item",
      "page number" : 283,
      "bounding box" : [ 71.99, 181.443, 197.413, 196.08 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.92.1.8 Cable Installation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 6992,
    "level" : "1",
    "page number" : 283,
    "bounding box" : [ 81.356, 67.68, 384.892, 170.881 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 283,
      "bounding box" : [ 81.356, 156.244, 384.892, 170.881 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Cable Splices. Cable splices made and insulated by approved",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2186,
        "page number" : 283,
        "bounding box" : [ 71.99, 131.92, 384.821, 156.74 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "methods shall be permitted to be located within a cable tray, provided they are accessible and do not project above the side rails."
      } ]
    }, {
      "type" : "list item",
      "page number" : 283,
      "bounding box" : [ 81.356, 105.659, 384.8, 120.296 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Fastened Securely. In other than horizontal runs, the cables",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2187,
        "page number" : 283,
        "bounding box" : [ 72.001, 93.995, 367.155, 106.155 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be fastened securely to transverse members of the cable trays."
      } ]
    }, {
      "type" : "list item",
      "page number" : 283,
      "bounding box" : [ 81.367, 67.68, 384.862, 82.316 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Bushed Conduit and Tubing. A box shall not be required",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 6993,
    "page number" : 283,
    "bounding box" : [ 72.012, 43.41, 384.896, 68.175 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where cables or conductors are installed in bushed conduit and tubing used for support or for protection against physical damage."
  }, {
    "type" : "paragraph",
    "id" : 6994,
    "page number" : 283,
    "bounding box" : [ 456.861, 456.39, 769.737, 545.936 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Connected in Parallel. Where single conductor cables comprising each phase, neutral; or grounded conductor of an alternating-current circuit are connected in parallel as permitted in 3.10.1.4, the conductors shall be installed in groups consisting of not more than one conductor per phase, neutral, or grounded conductor to prevent current imbalance in the paralleled conductors due to inductive reactance."
  }, {
    "type" : "paragraph",
    "id" : 6995,
    "page number" : 283,
    "bounding box" : [ 456.861, 405.805, 769.681, 455.89 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Single conductors shall be securely bound in circuit groups to prevent excessive movement due to fault-current magnetic forces unless single conductors are cabled together, such as triplexed assemblies."
  }, {
    "type" : "paragraph",
    "id" : 6996,
    "page number" : 283,
    "bounding box" : [ 456.829, 329.925, 769.727, 394.126 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Single Conductors. Where any of the single conductors installed in ladder or ventilated trough cable trays are 50 mm2 through 100 mm2, all single conductors shall be installed in a single layer. Conductors that are bound together to comprise each circuit group shall be permitted to be installed in other than a single layer."
  }, {
    "type" : "paragraph",
    "id" : 6997,
    "page number" : 283,
    "bounding box" : [ 456.832, 254.031, 769.714, 318.191 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.92.1.9 Number of Multiconductor Cables, Rated 2000 Volts or Less, in Cable Trays. The number of multiconductor cables, rated 2 000 volts or less, permitted in a single cable tray shall not exceed the requirements of this section. The conductor sizes herein apply to both aluminum and copper conductors."
  }, {
    "type" : "paragraph",
    "id" : 6998,
    "page number" : 283,
    "bounding box" : [ 456.843, 190.797, 769.73, 242.352 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Any Mixture of Cables. Where ladder or ventilated trough cable trays contain multiconductor power or lighting cables, or any mixture of multiconductor power, lighting, control, and signal cables, the maximum number of cables shall conform to the following:"
  }, {
    "type" : "list",
    "id" : 6999,
    "level" : "3",
    "page number" : 283,
    "bounding box" : [ 474.823, 76.96, 769.682, 179.076 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 283,
      "bounding box" : [ 474.839, 165.465, 769.634, 179.076 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where all of the cables are 100 mm2 or larger, the sum of the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2184,
        "page number" : 283,
        "bounding box" : [ 456.833, 140.211, 769.672, 165.03 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "diameters of all cables shall not exceed the cable tray width, and the cables shall be installed in a single layer."
      } ]
    }, {
      "type" : "list item",
      "page number" : 283,
      "bounding box" : [ 474.829, 127.545, 769.655, 141.156 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where all of the cables are smaller than 100 mm2, the sum of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2185,
        "page number" : 283,
        "bounding box" : [ 456.827, 89.565, 769.747, 127.044 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the cross-sectional areas of all cables shall not exceed the maximum allowable cable fill area in Column 1 of Table 3.92.1.9 for the appropriate cable tray width."
      } ]
    }, {
      "type" : "list item",
      "page number" : 283,
      "bounding box" : [ 474.823, 76.96, 769.682, 90.576 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where 100 mm2 or larger cables are installed in the same",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7000,
    "page number" : 283,
    "bounding box" : [ 456.826, 26.325, 769.668, 77.916 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cable tray with cables smaller than 100 mm2, the sum of the crosssectional areas of all cables smaller than 100 mm2 shall not exceed the maximum allowable fill area resulting from the calculation in Column 2 of Table 3.92.1.9 for the appropriate cable tray width. The 100 mm2"
  }, {
    "type" : "paragraph",
    "id" : 7002,
    "page number" : 284,
    "bounding box" : [ 71.99, 519.645, 384.849, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and larger cables shall be installed in a single layer, and no other cables shall be placed on them."
  }, {
    "type" : "list",
    "id" : 7003,
    "level" : "4",
    "page number" : 284,
    "bounding box" : [ 72.001, 329.922, 384.905, 508.032 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 284,
      "bounding box" : [ 72.001, 405.826, 384.905, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Multiconductor Control and/or Signal Cables Only. Where a ladder or ventilated trough cable tray having a usable inside depth of 150 mm or less contains multiconductor control and/or signal cables only, the sum of the cross-sectional areas of all cables at any cross section shall not exceed 50 percent of the interior cross-sectional area of the cable tray. A depth of 150 mm shall be used to calculate the allowable interior cross-sectional area of any cable tray that has a usable inside depth of more than 150 mm.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 284,
      "bounding box" : [ 72.001, 329.922, 384.89, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Solid Bottom Cable Trays Containing Any Mixture. Where solid bottom cable trays contain multiconductor power or lighting cables, or any mixture of multiconductor power, lighting, control, and signal cables, the maximum number of cables shall conform to the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7004,
    "level" : "3",
    "page number" : 284,
    "bounding box" : [ 89.983, 216.1, 384.842, 318.216 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 284,
      "bounding box" : [ 89.998, 304.602, 384.794, 318.216 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where all of the cables are 100 mm2 or larger, the sum of the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2182,
        "page number" : 284,
        "bounding box" : [ 71.993, 279.351, 384.752, 304.17 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "diameters of all cables shall not exceed 90 percent of the cable tray width, and the cables shall be installed in a single layer."
      } ]
    }, {
      "type" : "list item",
      "page number" : 284,
      "bounding box" : [ 89.989, 266.685, 384.815, 280.296 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where all of the cables are smaller than 100 mm2, the sum of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2183,
        "page number" : 284,
        "bounding box" : [ 71.987, 228.705, 384.907, 266.184 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the cross-sectional areas of all cables shall not exceed the maximum allowable cable fill area in Column 3 of Table 3.92.1.9 for the appropriate cable tray width."
      } ]
    }, {
      "type" : "list item",
      "page number" : 284,
      "bounding box" : [ 89.983, 216.1, 384.842, 229.716 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where 100 mm2 or larger cables are installed in the same",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7005,
    "page number" : 284,
    "bounding box" : [ 71.986, 140.205, 384.873, 217.056 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cable tray with cables smaller than 100 mm2, the sum of the crosssectional areas of all cables smaller than 100 mm2 shall not exceed the maximum allowable fill area resulting from the computation in Column 4 of Table 3.92.1.9 for the appropriate cable tray width. The 100 mm2 and larger cables shall be installed in a single layer, and no other cables shall be placed on them."
  }, {
    "type" : "paragraph",
    "id" : 7006,
    "page number" : 284,
    "bounding box" : [ 71.99, 26.331, 384.867, 128.46 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Solid Bottom Cable Tray — Multiconductor Control and/or Signal Cables Only. Where a solid bottom cable tray having a usable inside depth of 150 mm or less contains multiconductor control and/or signal cables only, the sum of the cross-sectional areas of all cables at any cross section shall not exceed 40 percent of the interior crosssectional area of the cable tray. A depth of 150 mm shall be used to calculate the allowable interior cross-sectional area of any cable tray that has a usable inside depth of more than 150 mm."
  }, {
    "type" : "heading",
    "id" : 7008,
    "level" : "Subtitle",
    "page number" : 285,
    "bounding box" : [ 46.322, 718.516, 549.048, 745.746 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.92.1.9 Allowable Cable Fill Area for Multiconductor Cables in Ladder, Ventilated Trough, or Solid Bottom Cable Trays for Cables Rated 2000 Volts or Less"
  }, {
    "type" : "table",
    "id" : 7009,
    "level" : "4",
    "page number" : 285,
    "bounding box" : [ 34.44, 538.82, 560.22, 718.46 ],
    "number of rows" : 4,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 285,
        "bounding box" : [ 34.68, 628.1, 132.54, 717.95 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 285,
          "bounding box" : [ 46.8, 628.93, 120.124, 668.886 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Inside Width of Cable Tray mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 285,
        "bounding box" : [ 132.54, 705.02, 559.98, 717.95 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 285,
          "bounding box" : [ 210.714, 704.351, 481.866, 718.988 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Allowable Fill Area for Multiconductor Cables"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 285,
        "bounding box" : [ 132.54, 679.22, 346.26, 705.02 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 285,
          "bounding box" : [ 138.66, 678.55, 339.653, 705.846 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Ladder or Ventilated Trough Cable Trays, 3.92.1.9(a)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 285,
        "bounding box" : [ 346.26, 679.22, 559.98, 705.02 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 285,
          "bounding box" : [ 365.558, 678.55, 541.098, 693.186 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Solid Bottom Cable Trays, 3.92.1.9(c)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 285,
        "bounding box" : [ 132.54, 628.1, 239.16, 679.22 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 285,
          "bounding box" : [ 141.832, 627.491, 229.334, 680.041 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column 1 Applicable for 3.92.1.9(a)(2) Only mm2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 285,
        "bounding box" : [ 239.16, 628.1, 346.26, 679.22 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 285,
          "bounding box" : [ 248.933, 627.496, 336.435, 680.963 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column 2a Applicable for 3.92.1.9(a)(3) Only mm2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 285,
        "bounding box" : [ 346.26, 628.1, 453.42, 679.22 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 285,
          "bounding box" : [ 356.392, 627.501, 443.241, 680.051 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column 3 Applicable for 3.92.1.9(c)(2) Only mm2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 285,
        "bounding box" : [ 453.42, 628.1, 559.98, 679.22 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 285,
          "bounding box" : [ 463.558, 627.495, 550.407, 680.963 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column 4a Applicable for 3.92.1.9(c)(3) Only mm2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 285,
        "bounding box" : [ 34.68, 539.06, 132.54, 628.1 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 285,
          "bounding box" : [ 75.18, 539.451, 91.709, 627.505 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "150 225 300 450 600 750 900"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 285,
        "bounding box" : [ 132.54, 539.06, 239.16, 628.1 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 285,
          "bounding box" : [ 170.399, 539.462, 200.728, 627.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4 500 6 800 9 000 13 500 18 000 22 500 27 000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 285,
        "bounding box" : [ 239.16, 539.06, 346.26, 628.1 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 285,
          "bounding box" : [ 255.662, 539.451, 329.821, 628.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4 500 – (30 Sd)b 6 800 – (30 Sd) 9 000 – (30 Sd) 13 500 – (30 Sd) 18 000 – (30 Sd) 22 500 – (30 Sd) 27 000 – (30 Sd)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 285,
        "bounding box" : [ 346.26, 539.06, 453.42, 628.1 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 285,
          "bounding box" : [ 384.666, 539.462, 414.995, 627.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3 500 5 100 7 100 10 600 14 200 17 700 21 300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 285,
        "bounding box" : [ 453.42, 539.06, 559.98, 628.1 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 285,
          "bounding box" : [ 472.681, 539.451, 541.32, 628.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3 500–(25 Sdb) 5 100–(25 Sd) 7 100–(25 Sd) 10 600–(25 Sd) 14 200–(25 Sd) 17,700–(25 Sd) 21 300–(25 Sd)"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 7010,
    "page number" : 285,
    "bounding box" : [ 35.268, 508.014, 560.177, 540.027 ],
    "linked content id" : 130,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "aThe maximum allowable fill areas in Columns 2 and 4 shall be calculated. For example, the maximum allowable fill in mm2 for a 150 mm wide cable tray in Column 2 shall be 4 500 minus (30 multiplied by Sd) [the maximum allowable fill, in square inches, for a 150 mm wide cable tray in Column 2 shall be 7 minus (1.2 multiplied by Sd)]."
  }, {
    "type" : "paragraph",
    "id" : 7011,
    "page number" : 285,
    "bounding box" : [ 35.274, 487.317, 560.141, 509.007 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "bThe term Sd in Columns 2 and 4 is equal to the sum of the diameters, in mm, of all cables 107.2 mm (in inches, of all 4/0 AWG) and larger multiconductor cables in the same cable tray with smaller cables."
  }, {
    "type" : "paragraph",
    "id" : 7013,
    "page number" : 286,
    "bounding box" : [ 71.996, 494.391, 384.844, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Ventilated Channel Cable Trays. Where ventilated channel cable trays contain multiconductor cables of any type, the following shall apply:"
  }, {
    "type" : "list",
    "id" : 7014,
    "level" : "3",
    "page number" : 286,
    "bounding box" : [ 89.992, 431.091, 384.82, 481.231 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 286,
      "bounding box" : [ 89.992, 469.071, 384.765, 481.231 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where only one multiconductor cable is installed, the cross-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2181,
        "page number" : 286,
        "bounding box" : [ 71.996, 443.751, 384.843, 468.571 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sectional area shall not exceed the value specified in Column 1 of Table 3.92.1.9(e)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 286,
      "bounding box" : [ 89.992, 431.091, 384.82, 443.251 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where more than one multiconductor cable is installed, the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7015,
    "page number" : 286,
    "bounding box" : [ 71.996, 405.826, 384.818, 430.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "sum of the cross-sectional area of all cables shall not exceed the value specified in Column 2 of Table 3.92.1.9(e)."
  }, {
    "type" : "heading",
    "id" : 7016,
    "level" : "Subtitle",
    "page number" : 286,
    "bounding box" : [ 75.773, 341.531, 381.016, 381.421 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.92.1.9(e) Allowable Cable Fill Area for Multiconductor Cables in Ventilated Channel Cable Trays for Cables Rated 2000 Volts or Less"
  }, {
    "type" : "table",
    "id" : 7017,
    "level" : "4",
    "page number" : 286,
    "bounding box" : [ 71.151, 212.96, 384.951, 328.82 ],
    "number of rows" : 3,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 286,
        "bounding box" : [ 71.391, 251.66, 169.971, 328.31 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 286,
          "bounding box" : [ 83.87, 252.495, 157.195, 292.385 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Inside Width of Cable Tray mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 286,
        "bounding box" : [ 169.971, 302.78, 384.711, 328.31 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 286,
          "bounding box" : [ 197.387, 302.047, 357.366, 329.343 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Allowable Fill Area for Multiconductor Cables"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 286,
        "bounding box" : [ 169.971, 251.66, 277.371, 302.78 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 286,
          "bounding box" : [ 198.535, 250.991, 248.252, 290.947 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column 1 One Cable mm2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 286,
        "bounding box" : [ 277.371, 251.66, 384.711, 302.78 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 286,
          "bounding box" : [ 293.451, 250.989, 369.156, 303.605 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column 2 More Than One Cable mm2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 286,
        "bounding box" : [ 71.391, 213.2, 169.971, 251.66 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 286,
          "bounding box" : [ 112.255, 213.585, 128.784, 251.064 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "75 100 150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 286,
        "bounding box" : [ 169.971, 213.2, 277.371, 251.66 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 6,
          "level" : "1",
          "page number" : 286,
          "bounding box" : [ 211.02, 213.585, 235.829, 251.064 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 286,
            "bounding box" : [ 211.02, 238.905, 235.829, 251.064 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1 500",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 286,
            "bounding box" : [ 211.02, 213.585, 235.829, 238.404 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2 900 4 500",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 286,
        "bounding box" : [ 277.371, 213.2, 384.711, 251.66 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 286,
          "bounding box" : [ 323.038, 238.905, 339.567, 251.064 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "850"
        }, {
          "type" : "list",
          "id" : 8,
          "level" : "1",
          "page number" : 286,
          "bounding box" : [ 318.898, 213.585, 343.708, 238.404 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 286,
            "bounding box" : [ 318.898, 226.245, 343.708, 238.404 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1 600",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 286,
            "bounding box" : [ 318.898, 213.585, 343.708, 225.745 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2 450",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7018,
    "page number" : 286,
    "bounding box" : [ 71.99, 149.86, 384.809, 176.106 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Solid Channel Cable Trays. Where solid channel cable trays contain multiconductor cables of any type, the following shall apply:"
  }, {
    "type" : "list",
    "id" : 7019,
    "level" : "2",
    "page number" : 286,
    "bounding box" : [ 71.99, 61.306, 384.826, 136.7 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 286,
      "bounding box" : [ 71.99, 99.22, 384.812, 136.7 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where only one multiconductor cable is installed, the crosssectional area of the cable shall not exceed the value specified in Column 1 of Table 3.92.1.9(f).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 286,
      "bounding box" : [ 71.99, 61.306, 384.826, 98.72 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where more than one multiconductor cable is installed, the sum of the cross-sectional area of all cable shall not exceed the value specified in Column 2 of Table 3.92.1.9(f).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7020,
    "level" : "Subtitle",
    "page number" : 286,
    "bounding box" : [ 459.53, 505.934, 766.93, 545.89 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.92.1.9(f) Allowable Cable Fill Area for Multiconductor Cables in Solid Channel Cable Trays for Cables Rated 2000 Volts or Less"
  }, {
    "type" : "table",
    "id" : 7021,
    "level" : "4",
    "page number" : 286,
    "bounding box" : [ 455.991, 390.56, 769.791, 493.28 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 286,
        "bounding box" : [ 456.231, 441.86, 554.811, 492.77 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 286,
          "bounding box" : [ 468.709, 441.196, 542.033, 481.152 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Inside Width of Cable Tray mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 286,
        "bounding box" : [ 554.811, 441.86, 662.69, 492.77 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 286,
          "bounding box" : [ 583.373, 441.196, 633.09, 481.152 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column 1 One Cable mm2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 286,
        "bounding box" : [ 662.69, 441.86, 769.551, 492.77 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 286,
          "bounding box" : [ 678.291, 441.189, 753.996, 493.805 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column 2 More Than One Cable mm2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 286,
        "bounding box" : [ 456.231, 390.8, 554.811, 441.86 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 286,
          "bounding box" : [ 497.095, 391.191, 513.624, 441.264 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 75 100 150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 286,
        "bounding box" : [ 554.811, 390.8, 662.69, 441.86 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 286,
          "bounding box" : [ 599.999, 429.116, 616.528, 441.275 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "850"
        }, {
          "type" : "list",
          "id" : 14,
          "level" : "1",
          "page number" : 286,
          "bounding box" : [ 595.86, 391.202, 620.669, 428.681 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 286,
            "bounding box" : [ 595.86, 416.522, 620.669, 428.681 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1 300",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 286,
            "bounding box" : [ 595.86, 403.862, 620.669, 416.021 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2 400",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 286,
            "bounding box" : [ 595.86, 391.202, 620.669, 403.361 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3 600",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 286,
        "bounding box" : [ 662.69, 390.8, 769.551, 441.86 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 286,
          "bounding box" : [ 707.878, 416.533, 724.407, 441.286 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "500 700"
        }, {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 286,
          "bounding box" : [ 703.738, 391.213, 728.547, 416.032 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 286,
            "bounding box" : [ 703.738, 403.873, 728.547, 416.032 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1 400",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 286,
            "bounding box" : [ 703.738, 391.213, 728.547, 403.372 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2 100",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7022,
    "page number" : 286,
    "bounding box" : [ 456.83, 264.171, 769.71, 353.64 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.92.1.10 Number of Single-Conductor Cables, Rated 2000 Volts or Less, in Cable Trays. The number of single-conductor cables, rated 2000 volts or less, permitted in a single cable tray section shall not exceed the requirements of this section. The single conductors, or conductor assemblies, shall be evenly distributed across the cable tray. The conductor sizes herein apply to both aluminum and copper conductors."
  }, {
    "type" : "paragraph",
    "id" : 7023,
    "page number" : 286,
    "bounding box" : [ 456.841, 213.597, 769.707, 252.558 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Ladder or Ventilated Trough Cable Trays. Where ladder or ventilated trough cable trays contain single-conductor cables, the maximum number of single conductors shall conform to the following:"
  }, {
    "type" : "list",
    "id" : 7024,
    "level" : "3",
    "page number" : 286,
    "bounding box" : [ 474.824, 74.445, 769.658, 201.876 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 286,
      "bounding box" : [ 474.838, 188.265, 769.634, 201.876 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where all of the cables are 500 mm2 or larger, the sum of the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2179,
        "page number" : 286,
        "bounding box" : [ 456.833, 137.691, 769.671, 187.83 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "diameters of all single conductor cables shall not exceed cable tray width, and the cables shall be installed in a single layer. Conductors that are bound together to comprise each circuit group shall be permitted to be installed in other than a single layer."
      } ]
    }, {
      "type" : "list item",
      "page number" : 286,
      "bounding box" : [ 474.829, 125.025, 769.656, 138.636 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where all of the cables are from 125 mm2 up to 500 mm2, the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2180,
        "page number" : 286,
        "bounding box" : [ 456.828, 87.111, 769.659, 124.524 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sum of the cross-sectional areas of all single-conductor cables shall not exceed the maximum allowable cable fill area in Column 1 of Table 3.92.1.10(a) for the appropriate cable tray width."
      } ]
    }, {
      "type" : "list item",
      "page number" : 286,
      "bounding box" : [ 474.824, 74.445, 769.658, 88.056 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where 500 mm2 or larger single-conductor cables are installed",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7025,
    "page number" : 286,
    "bounding box" : [ 456.828, 36.525, 769.681, 73.944 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in the same cable tray with single-conductor cables smaller than 500 mm2, the sum of the cross-sectional areas of all cables smaller than 500 mm2 shall not exceed the maximum allowable fill area"
  }, {
    "type" : "paragraph",
    "id" : 7027,
    "page number" : 287,
    "bounding box" : [ 71.99, 519.645, 384.867, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "resulting from the computation in Column 2 of Table 3.92.1.10(a) for the appropriate cable tray width."
  }, {
    "type" : "paragraph",
    "id" : 7028,
    "level" : "4",
    "page number" : 287,
    "bounding box" : [ 71.993, 481.725, 384.814, 520.596 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Where any of the single conductor cables are 50 mm2 through 100 mm2, the sum of the diameters of all single conductor cables shall not exceed the cable tray width."
  }, {
    "type" : "paragraph",
    "id" : 7029,
    "page number" : 287,
    "bounding box" : [ 71.993, 418.491, 384.912, 470.046 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Ventilated Channel Cable Trays. Where 50 mm, 75 mm, 100 mm, or 150 mm wide ventilated channel cable trays contain single-conductor cables, the sum of the diameters of all single conductors shall not exceed the inside width of the channel."
  }, {
    "type" : "list",
    "id" : 7030,
    "level" : "5",
    "page number" : 287,
    "bounding box" : [ 71.993, 379.45, 384.788, 406.746 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7048,
    "list items" : [ {
      "type" : "list item",
      "page number" : 287,
      "bounding box" : [ 71.993, 379.45, 384.788, 406.746 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.92.1.11 Ampacity of Cables, Rated 2000 Volts or Less, in Cable Trays.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7031,
    "page number" : 287,
    "bounding box" : [ 71.993, 329.926, 384.918, 368.887 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Multiconductor Cables. The allowable ampacity of multiconductor cables, nominally rated 2 000 volts or less, installed according to the requirements of 3.92.1.9 shall be as given in Table"
  }, {
    "type" : "list",
    "id" : 7032,
    "level" : "6",
    "page number" : 287,
    "bounding box" : [ 71.993, 304.607, 384.784, 329.426 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7043,
    "list items" : [ {
      "type" : "list item",
      "page number" : 287,
      "bounding box" : [ 71.993, 304.607, 384.784, 329.426 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.16 and Table 3.10.1.18, subject to the provisions of (1), (2), (3), and 3.10.1.15(a)(2).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7033,
    "level" : "3",
    "page number" : 287,
    "bounding box" : [ 89.989, 165.457, 384.809, 291.501 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 287,
      "bounding box" : [ 89.989, 279.342, 384.784, 291.501 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The derating factors of 3.10.1.15(b)(2)a shall apply only to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2177,
        "page number" : 287,
        "bounding box" : [ 71.993, 228.702, 384.864, 278.841 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "multiconductor cables with more than three current-carrying conductors. Derating shall be limited to the number of current-carrying conductors in the cable and not to the number of conductors in the cable tray."
      } ]
    }, {
      "type" : "list item",
      "page number" : 287,
      "bounding box" : [ 89.989, 216.097, 384.809, 228.256 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where cable trays are continuously covered for more than 1.8",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2178,
        "page number" : 287,
        "bounding box" : [ 71.993, 178.117, 384.809, 215.596 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "m (6 ft) with solid unventilated covers, not over 95 percent of the allowable ampacities of Table 3.10.1.16 and Table 3.10.1.18 shall be permitted for multiconductor cables."
      } ]
    }, {
      "type" : "list item",
      "page number" : 287,
      "bounding box" : [ 89.989, 165.457, 384.779, 177.617 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where multiconductor cables are installed in a single layer in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7034,
    "page number" : 287,
    "bounding box" : [ 71.993, 102.212, 384.847, 165.012 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "uncovered trays, with a maintained spacing of not less than one cable diameter between cables, the ampacity shall not exceed the allowable ambient temperature-corrected ampacities of multiconductor cables, with not more than three insulated conductors rated 0 through 2000 volts in free air, in accordance with 3.10.1.15(c)."
  }, {
    "type" : "paragraph",
    "id" : 7035,
    "page number" : 287,
    "bounding box" : [ 81.351, 79.507, 179.018, 90.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Table B.3.10.1.3."
  }, {
    "type" : "heading",
    "id" : 7036,
    "level" : "Subtitle",
    "page number" : 287,
    "bounding box" : [ 464.152, 505.94, 762.239, 545.896 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.92.1.10(a) Allowable Cable Fill Area for SingleConductor Cables in Ladder or Ventilated Trough Cable Trays for Cables Rated 2000 Volts or Less"
  }, {
    "type" : "table",
    "id" : 7037,
    "level" : "5",
    "page number" : 287,
    "bounding box" : [ 455.991, 314.12, 769.791, 493.28 ],
    "number of rows" : 3,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 287,
        "bounding box" : [ 456.231, 403.46, 554.811, 492.77 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 287,
          "bounding box" : [ 468.71, 404.229, 542.05, 444.185 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Inside Width of Cable Tray mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 287,
        "bounding box" : [ 554.811, 454.52, 769.551, 492.77 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "heading",
          "id" : 2,
          "level" : "Subtitle",
          "page number" : 287,
          "bounding box" : [ 562.489, 453.862, 761.881, 493.818 ],
          "heading level" : 3,
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Allowable Fill Area for SingleConductor Cables in Ladder or Ventilated Trough Cable Trays"
        }, {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 287,
          "bounding box" : [ 737.451, 446.905, 740.961, 456.263 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "a"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 287,
        "bounding box" : [ 554.811, 403.46, 662.211, 454.52 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 287,
          "bounding box" : [ 561.711, 402.791, 654.738, 455.341 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column 1 Applicable for 3.92.1.10(a)(2) Only mm2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 287,
        "bounding box" : [ 662.211, 403.46, 769.551, 454.52 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 287,
          "bounding box" : [ 669.588, 402.795, 762.615, 455.35 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Column 2 Applicable for 3.92.1.10(a)(3) Only mm2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 287,
        "bounding box" : [ 456.231, 314.36, 554.811, 403.46 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 287,
          "bounding box" : [ 497.09, 314.811, 513.62, 402.864 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "150 225 300 450 600 750 900"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 287,
        "bounding box" : [ 554.811, 314.36, 662.211, 403.46 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 287,
          "bounding box" : [ 593.1, 314.822, 624.797, 402.875 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4 200 6 100 8 400 12 600 16 800 21 000 25 200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 287,
        "bounding box" : [ 662.211, 314.36, 769.551, 403.46 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 287,
          "bounding box" : [ 679.073, 314.811, 753.207, 404.316 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4 200 – (28 Sd)b 6 100 – (28 Sd) 8 400 – (28 Sd) 12 600 – (28 Sd) 16 800 – (28 Sd) 21 000 – (28 Sd) 25 200 – (28 Sd)"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 7038,
    "page number" : 287,
    "bounding box" : [ 456.833, 272.993, 769.706, 315.327 ],
    "linked content id" : 133,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "aThe maximum allowable fill areas in Column 2 shall be calculated. For example, the maximum allowable fill, in mm2, for a 150 mm wide cable tray in Column 2 shall be 4 200 minus (28 multiplied by Sd) [the maximum allowable fill, in square inches, for a 6-in. wide cable tray in Column 2 shall be 6.5 minus (1.1 multiplied by Sd)]."
  }, {
    "type" : "paragraph",
    "id" : 7039,
    "page number" : 287,
    "bounding box" : [ 456.833, 241.916, 769.691, 273.927 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "bThe term Sd in Column 2 is equal to the sum of the diameters, in mm, of all cables 507 mm2 (in inches, of all 500 mm2) and larger single-conductor cables in the same ladder or ventilated trough cable tray with small cables."
  }, {
    "type" : "paragraph",
    "id" : 7040,
    "page number" : 287,
    "bounding box" : [ 456.83, 127.96, 769.76, 204.846 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Single-Conductor Cables. The allowable ampacity of singleconductor cables shall be as permitted by 3.10.1.15(a)(2). The derating factors of 3.10.1.15(b)(2)(a) shall not apply to the ampacity of cables in cable trays. The ampacity of single-conductor cables, or single conductors cabled together (triplexed, quadruplexed, etc.), nominally rated 2000 volts or less, shall comply with the following:"
  }, {
    "type" : "paragraph",
    "id" : 7041,
    "level" : "4",
    "page number" : 287,
    "bounding box" : [ 456.83, 39.451, 769.777, 114.855 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Where installed according to the requirements of 3.92.1.10, the ampacities for 600 kcmil and larger single-conductor cables in uncovered cable trays shall not exceed 75 percent of the allowable ampacities in Table 3.10.1.17 and Table 3.10.1.19. Where cable trays are continuously covered for more than 1 800 mm with solid unventilated covers, the ampacities for 325 mm2 and larger cables"
  }, {
    "type" : "paragraph",
    "id" : 7042,
    "page number" : 288,
    "bounding box" : [ 71.99, 532.305, 384.816, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall not exceed 70 percent of the allowable ampacities in Table"
  }, {
    "type" : "list",
    "id" : 7043,
    "level" : "6",
    "page number" : 288,
    "bounding box" : [ 71.99, 519.645, 206.737, 531.804 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7032,
    "list items" : [ {
      "type" : "list item",
      "page number" : 288,
      "bounding box" : [ 71.99, 519.645, 206.737, 531.804 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.17 and Table 3.10.1.19.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7044,
    "level" : "2",
    "page number" : 288,
    "bounding box" : [ 71.988, 355.251, 384.899, 519.145 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 288,
      "bounding box" : [ 71.988, 418.491, 384.845, 519.145 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where installed according to the requirements of 3.92.1.10, the ampacities for 50 mm2 through 125 mm2 single-conductor cables in uncovered cable trays shall not exceed 65 percent of the allowable ampacities in Table 3.10.1.17 and Table 3.10.1.19. Where cable trays are continuously covered for more than 1.8 m (6 ft) with solid unventilated covers, the ampacities for 50 mm2 through 250 mm2 cables shall not exceed 60 percent of the allowable ampacities in Table 3.10.1.17 and Table 3.10.1.19.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 288,
      "bounding box" : [ 71.988, 355.251, 384.899, 417.99 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where single conductors are installed in a single layer in uncovered cable trays, with a maintained space of not less than one cable diameter between individual conductors, the ampacity of 50 mm2 and larger cables shall not exceed the allowable ampacities in Table 3.10.1.17 and Table 3.10.1.19.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7045,
    "page number" : 288,
    "bounding box" : [ 71.99, 316.209, 384.779, 343.473 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception to (b)(3): For solid bottom cable trays the ampacity of single conductor cables shall be determined by 3.10.1.15(c)."
  }, {
    "type" : "paragraph",
    "id" : 7046,
    "level" : "4",
    "page number" : 288,
    "bounding box" : [ 71.99, 203.451, 384.86, 304.177 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Where single conductors are installed in a triangular or square configuration in uncovered cable trays, with a maintained free airspace of not less than 2.15 times one conductor diameter (2.15 × O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of 50 mm2 and larger cables shall not exceed the allowable ampacities of two or three single insulated conductors rated 0 through 2 000 volts supported on a messenger in accordance with 3.10.1.15(b)."
  }, {
    "type" : "paragraph",
    "id" : 7047,
    "page number" : 288,
    "bounding box" : [ 81.351, 180.666, 175.91, 191.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Table 3.10.1.20."
  }, {
    "type" : "list",
    "id" : 7048,
    "level" : "5",
    "page number" : 288,
    "bounding box" : [ 71.99, 42.455, 384.828, 169.86 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7030,
    "list items" : [ {
      "type" : "list item",
      "page number" : 288,
      "bounding box" : [ 71.99, 42.455, 384.828, 169.86 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.92.1.12 Number of Type MV and Type MC Cables (2001 Volts or Over) in Cable Trays. The number of cables rated 2001 volts or over permitted in a single cable tray shall not exceed the requirements of this section. The sum of the diameters of single-conductor and multiconductor cables shall not exceed the cable tray width, and the cables shall be installed in a single layer. Where single conductor cables are triplexed, quadruplexed, or bound together in circuit groups, the sum of the diameters of the single conductors shall not exceed the cable tray width, and these groups shall be installed in single layer arrangement.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7049,
    "page number" : 288,
    "bounding box" : [ 456.829, 494.37, 769.715, 545.881 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.92.1.13 Ampacity of Type MV and Type MC Cables (2001 Volts or Over) in Cable Trays. The ampacity of cables, rated 2001 volts, nominal, or over, installed according to 3.92.1.12 shall not exceed the requirements of this section."
  }, {
    "type" : "paragraph",
    "id" : 7050,
    "page number" : 288,
    "bounding box" : [ 456.818, 443.73, 769.65, 482.691 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Multiconductor Cables (2001 Volts or Over). The allowable ampacity of multiconductor cables shall be as given in Table 3.10.1.75 and Table 3.10.1.76, subject to the following provisions:"
  }, {
    "type" : "list",
    "id" : 7051,
    "level" : "2",
    "page number" : 288,
    "bounding box" : [ 456.818, 329.901, 769.701, 430.625 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 288,
      "bounding box" : [ 456.818, 380.486, 769.701, 430.625 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where cable trays are continuously covered for more than 1 800 mm with solid unventilated covers, not more than 95 percent of the allowable ampacities of Table 3.10.1.75 and Table 3.10.1.76 shall be permitted for multiconductor cables.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 288,
      "bounding box" : [ 456.818, 329.901, 769.679, 379.985 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where multiconductor cables are installed in a single layer in uncovered cable trays, with maintained spacing of not less than one cable diameter between cables, the ampacity shall not exceed the allowable ampacities of Table 3.10.1.71 and Table 3.10.1.72.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7052,
    "page number" : 288,
    "bounding box" : [ 456.807, 279.316, 769.668, 318.221 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Single-Conductor Cables (2001 Volts or Over). The ampacity of single-conductor cables, or single conductors cabled together (triplexed, quadruplexed, etc.), shall comply with the following:"
  }, {
    "type" : "list",
    "id" : 7053,
    "level" : "2",
    "page number" : 288,
    "bounding box" : [ 456.828, 26.325, 769.738, 267.636 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 288,
      "bounding box" : [ 456.828, 178.125, 769.726, 267.636 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The ampacities for 50 mm2 and larger single-conductor cables in uncovered cable trays shall not exceed 75 percent of the allowable ampacities in Table 3.10.1.69 and Table 3.10.1.70. Where the cable trays are covered for more than 1 800 mm with solid unventilated covers, the ampacities for 50 mm2 and larger single-conductor cables shall not exceed 70 percent of the allowable ampacities in Table 3.10.1.69 and Table 3.10.1.70.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 288,
      "bounding box" : [ 456.828, 114.885, 769.738, 177.625 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where single-conductor cables are installed in a single layer in uncovered cable trays, with a maintained space of not less than one cable diameter between individual conductors, the ampacity of 50 mm2 and larger cables shall not exceed the allowable ampacities in Table 3.10.1.69 and Table 3.10.1.70.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 288,
      "bounding box" : [ 456.83, 26.325, 769.7, 114.385 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where single conductors are installed in a triangular or square configuration in uncovered cable trays, with a maintained free air space of not less than 2.15 times the diameter (2.15 × O.D.) of the largest conductor contained within the configuration and adjacent conductor configurations or cables, the ampacity of 50 mm2 and larger cables shall not exceed the allowable ampacities in Table 3.10.1.67 and Table 3.10.1.68.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7055,
    "page number" : 289,
    "bounding box" : [ 77.755, 493.335, 379.049, 533.226 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.94 — CONCEALED KNOB-AND-TUBE WIRING 3.94.1 General"
  }, {
    "type" : "list",
    "id" : 7056,
    "level" : "3",
    "page number" : 289,
    "bounding box" : [ 71.99, 430.035, 384.834, 482.718 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 289,
      "bounding box" : [ 71.99, 456.417, 384.834, 482.718 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.94.1.1 Scope. This article covers the use, installation, and construction specifications of concealed knob-and-tube wiring.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 289,
      "bounding box" : [ 71.99, 430.035, 163.17, 444.672 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.94.1.2. Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7057,
    "page number" : 289,
    "bounding box" : [ 72.001, 380.512, 384.848, 419.473 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Concealed Knob-and-Tube Wiring. A wiring method using knobs, tubes, and flexible nonmetallic tubing for the protection and support of single insulated conductors."
  }, {
    "type" : "heading",
    "id" : 7058,
    "level" : "Subtitle",
    "page number" : 289,
    "bounding box" : [ 186.303, 354.197, 270.486, 368.833 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.94.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 7059,
    "page number" : 289,
    "bounding box" : [ 72.001, 292.003, 384.87, 343.568 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.94.2.1 Uses Permitted. Concealed knob-and-tube wiring shall be permitted to be installed in the hollow spaces of walls and ceilings or in unfinished attics and roof spaces as provided by 3.94.2.14 only as follows:"
  }, {
    "type" : "list",
    "id" : 7060,
    "level" : "4",
    "page number" : 289,
    "bounding box" : [ 81.367, 254.023, 277.993, 278.842 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 289,
      "bounding box" : [ 81.367, 266.683, 277.993, 278.842 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For extensions of existing installations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 289,
      "bounding box" : [ 81.367, 254.023, 251.843, 266.182 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Elsewhere by special permission",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7061,
    "page number" : 289,
    "bounding box" : [ 72.001, 216.098, 384.883, 242.343 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.94.2.3 Uses Not Permitted. Concealed knob-and-tube wiring shall not be used in the following:"
  }, {
    "type" : "list",
    "id" : 7062,
    "level" : "5",
    "page number" : 289,
    "bounding box" : [ 81.367, 140.193, 384.902, 202.937 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 289,
      "bounding box" : [ 81.367, 190.778, 198.413, 202.937 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Commercial garages",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 289,
      "bounding box" : [ 81.367, 178.118, 240.133, 190.277 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Theaters and similar locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 289,
      "bounding box" : [ 81.367, 165.458, 207.701, 177.618 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Motion picture studios",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 289,
      "bounding box" : [ 81.367, 152.853, 249.014, 165.012 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Hazardous (classified) locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 289,
      "bounding box" : [ 81.367, 140.193, 384.902, 152.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Hollow spaces of walls, ceilings, and attics where such spaces",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7063,
    "page number" : 289,
    "bounding box" : [ 72.012, 114.873, 384.907, 139.693 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "are insulated by loose, rolled, or foamed-in-place insulating material that envelops the conductors"
  }, {
    "type" : "paragraph",
    "id" : 7064,
    "page number" : 289,
    "bounding box" : [ 72.012, 26.308, 384.872, 103.194 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.94.2.8 Through or Parallel to Framing Members. Conductors shall comply with 3.98.2.8 where passing through holes in structural members. Where passing through wood cross members in plastered partitions, conductors shall be protected by noncombustible, nonabsorbent, insulating tubes extending not less than 75 mm beyond the wood member."
  }, {
    "type" : "heading",
    "id" : 7065,
    "level" : "Subtitle",
    "page number" : 289,
    "bounding box" : [ 456.85, 518.567, 555.618, 533.204 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.94.2.10 Clearances."
  }, {
    "type" : "list",
    "id" : 7066,
    "level" : "1",
    "page number" : 289,
    "bounding box" : [ 466.194, 366.769, 769.718, 508.015 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 289,
      "bounding box" : [ 466.205, 493.379, 769.677, 508.015 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. A clearance of not less than 75 mm shall be maintained",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2175,
        "page number" : 289,
        "bounding box" : [ 456.85, 469.055, 769.687, 493.874 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "between conductors and a clearance of not less than 25 mm between the conductor and the surface over which it passes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 289,
      "bounding box" : [ 466.205, 442.739, 769.718, 457.376 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Limited Conductor Space. Where space is too limited to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2176,
        "page number" : 289,
        "bounding box" : [ 456.84, 393.15, 769.716, 443.235 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "provide these minimum clearances, such as at meters, panelboards, outlets, and switch points, the individual conductors shall be enclosed in flexible nonmetallic tubing, which shall be continuous in length between the last support and the enclosure or terminal point."
      } ]
    }, {
      "type" : "list item",
      "page number" : 289,
      "bounding box" : [ 466.194, 366.769, 769.662, 381.405 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Clearance from Piping, Exposed Conductors, and So Forth.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7067,
    "page number" : 289,
    "bounding box" : [ 456.84, 342.565, 769.672, 367.385 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Conductors shall comply with 3.98.2.10 for clearances from other exposed conductors, piping, and so forth."
  }, {
    "type" : "paragraph",
    "id" : 7068,
    "page number" : 289,
    "bounding box" : [ 456.84, 304.586, 769.698, 330.886 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.94.2.14 In Accessible Attics. Conductors in unfinished attics and roof spaces shall comply with 3.94.2.14(a) or (b)."
  }, {
    "type" : "paragraph",
    "id" : 7069,
    "page number" : 289,
    "bounding box" : [ 466.19, 281.886, 679.319, 292.508 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.10.1.10 for temperature limitation of conductors."
  }, {
    "type" : "heading",
    "id" : 7070,
    "level" : "Subtitle",
    "page number" : 289,
    "bounding box" : [ 466.196, 256.515, 769.668, 271.151 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Accessible by Stairway or Permanent Ladder. Conductors"
  }, {
    "type" : "paragraph",
    "id" : 7071,
    "page number" : 289,
    "bounding box" : [ 456.841, 156.286, 769.739, 257.01 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be installed along the side of or through bored holes in floor joists, studs, or rafters. Where run through bored holes, conductors in the joists and in studs or rafters to a height of not less than 2 100 mm above the floor or floor joists shall be protected by substantial running boards extending not less than 25 mm on each side of the conductors. Running boards shall be securely fastened in place. Running boards and guard strips shall not be required where conductors are installed along the sides of joists, studs, or rafters."
  }, {
    "type" : "heading",
    "id" : 7072,
    "level" : "Subtitle",
    "page number" : 289,
    "bounding box" : [ 466.207, 129.905, 769.628, 144.541 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Not Accessible by Stairway or Permanent Ladder."
  }, {
    "type" : "paragraph",
    "id" : 7073,
    "page number" : 289,
    "bounding box" : [ 456.841, 105.701, 769.675, 130.521 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Conductors shall be installed along the sides of or through bored holes in floor joists, studs, or rafters."
  }, {
    "type" : "paragraph",
    "id" : 7074,
    "page number" : 289,
    "bounding box" : [ 456.841, 28.735, 769.736, 93.923 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In buildings completed before the wiring is installed, attic and roof spaces that are not accessible by stairway or permanent ladder and have headroom at all points less than 900 mm, the wiring shall be permitted to be installed on the edges of rafters or joists facing the attic or roof space."
  }, {
    "type" : "heading",
    "id" : 7075,
    "level" : "Subtitle",
    "page number" : 290,
    "bounding box" : [ 71.99, 518.583, 236.923, 533.22 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.94.2.21 Securing and Supporting."
  }, {
    "type" : "paragraph",
    "id" : 7076,
    "page number" : 290,
    "bounding box" : [ 72.001, 469.071, 384.873, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Supporting. Conductors shall be rigidly supported on noncombustible, nonabsorbent insulating materials and shall not contact any other objects. Supports shall be installed as follows:"
  }, {
    "type" : "list",
    "id" : 7077,
    "level" : "2",
    "page number" : 290,
    "bounding box" : [ 89.998, 431.091, 345.728, 455.911 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 290,
      "bounding box" : [ 89.998, 443.751, 345.728, 455.911 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Within 150 mm of each side of each tap or splice, and",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 290,
      "bounding box" : [ 89.998, 431.091, 273.862, 443.251 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) At intervals not exceeding 1 400 mm.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7078,
    "page number" : 290,
    "bounding box" : [ 72.001, 355.241, 384.841, 417.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where it is impracticable to provide supports, conductors shall be permitted to be fished through hollow spaces in dry locations, provided each conductor is individually enclosed in flexible nonmetallic tubing that is in continuous lengths between supports, between boxes, or between a support and a box."
  }, {
    "type" : "paragraph",
    "id" : 7079,
    "page number" : 290,
    "bounding box" : [ 72.012, 304.602, 384.942, 343.562 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Securing. Where solid knobs are used, conductors shall be securely tied thereto by tie wires having insulation equivalent to that of the conductor."
  }, {
    "type" : "paragraph",
    "id" : 7080,
    "page number" : 290,
    "bounding box" : [ 72.012, 241.357, 384.847, 292.977 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.94.2.33 Devices. Switches shall comply with 4.4.1.4 and 4.4.1.10(b). 3.94.2.47 Splices and Taps. Splices shall be soldered unless approved splicing devices are used. In-line or strain splices shall not be used."
  }, {
    "type" : "heading",
    "id" : 7081,
    "level" : "Subtitle",
    "page number" : 290,
    "bounding box" : [ 148.631, 215.041, 308.178, 229.678 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.94.3 Construction Specifications"
  }, {
    "type" : "paragraph",
    "id" : 7082,
    "page number" : 290,
    "bounding box" : [ 72.012, 178.112, 384.791, 204.413 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.94.3.1 Conductors. Conductors shall be of a type specified by Article 3.10."
  }, {
    "type" : "paragraph",
    "id" : 7083,
    "page number" : 290,
    "bounding box" : [ 91.754, 113.817, 365.135, 153.773 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 3.96 — MESSENGER SUPPORTED WIRING 3.96.1 General"
  }, {
    "type" : "list",
    "id" : 7084,
    "level" : "3",
    "page number" : 290,
    "bounding box" : [ 72.012, 25.296, 384.889, 103.188 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 290,
      "bounding box" : [ 72.012, 76.942, 384.856, 103.188 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.96.1.1 Scope. This article covers the use, installation, and construction specifications for messenger supported wiring.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 290,
      "bounding box" : [ 72.012, 25.296, 384.889, 65.197 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.96.1.2 Definition. Messenger Supported Wiring. An exposed wiring support system",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7085,
    "page number" : 290,
    "bounding box" : [ 456.861, 519.612, 769.733, 544.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "using a messenger wire to support insulated conductors by any one of the following:"
  }, {
    "type" : "list",
    "id" : 7086,
    "level" : "4",
    "page number" : 290,
    "bounding box" : [ 474.858, 443.718, 769.707, 506.518 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 290,
      "bounding box" : [ 474.858, 494.358, 748.842, 506.518 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A messenger with rings and saddles for conductor support",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 290,
      "bounding box" : [ 474.858, 481.698, 769.707, 493.858 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A messenger with a field-installed lashing material for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2173,
        "page number" : 290,
        "bounding box" : [ 456.861, 469.038, 536.701, 481.198 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor support"
      } ]
    }, {
      "type" : "list item",
      "page number" : 290,
      "bounding box" : [ 474.858, 456.378, 628.903, 468.538 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Factory-assembled aerial cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 290,
      "bounding box" : [ 474.858, 443.718, 769.701, 455.878 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Multiplex cables utilizing a bare conductor, factory assembled",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7087,
    "page number" : 290,
    "bounding box" : [ 456.861, 418.453, 769.695, 443.218 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and twisted with one or more insulated conductors, such as duplex, triplex, or quadruplex type of construction"
  }, {
    "type" : "paragraph",
    "id" : 7088,
    "page number" : 290,
    "bounding box" : [ 456.861, 366.752, 655.346, 406.708 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.96.2 Installation 3.96.2.1 Uses Permitted."
  }, {
    "type" : "list",
    "id" : 7089,
    "level" : "2",
    "page number" : 290,
    "bounding box" : [ 456.839, 228.664, 769.779, 356.189 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 290,
      "bounding box" : [ 456.85, 317.229, 769.683, 356.189 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Cable Types. The cable types in Table 3.96.2.1(a) shall be permitted to be installed in messenger supported wiring under the conditions described in the article or section referenced for each.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 290,
      "bounding box" : [ 456.839, 228.664, 769.779, 305.604 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) In Industrial Establishments. In industrial establishments only, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installed messenger supported wiring, the following shall be permitted:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7090,
    "level" : "2",
    "page number" : 290,
    "bounding box" : [ 456.839, 178.079, 769.611, 215.559 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 290,
      "bounding box" : [ 456.839, 190.739, 769.611, 215.559 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Any of the conductor types shown in Table 3.10.1.13 or Table 3.10.1.62",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 290,
      "bounding box" : [ 474.836, 178.079, 536.463, 190.239 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) MV cable",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7091,
    "page number" : 290,
    "bounding box" : [ 456.839, 127.494, 769.651, 164.974 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where exposed to weather, conductors shall be listed for use in wet locations. Where exposed to direct rays of the sun, conductors or cables shall be sunlight resistant."
  }, {
    "type" : "paragraph",
    "id" : 7092,
    "page number" : 290,
    "bounding box" : [ 456.839, 64.249, 769.705, 115.815 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Hazardous (Classified) Locations. Messenger supported wiring shall be permitted to be used in hazardous (classified) locations where the contained cables are permitted for such use in 5.1.2.1, 5.2.2.1, 5.3.2.1, and 5.4.1.20."
  }, {
    "type" : "paragraph",
    "id" : 7093,
    "page number" : 290,
    "bounding box" : [ 456.839, 26.27, 769.715, 52.57 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.96.2.3 Uses Not Permitted. Messenger supported wiring shall not be used in hoistways or where subject to physical damage."
  }, {
    "type" : "heading",
    "id" : 7094,
    "level" : "Subtitle",
    "page number" : 291,
    "bounding box" : [ 158.689, 505.923, 298.065, 520.56 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 3.96.2.1(a) Cable Types"
  }, {
    "type" : "table",
    "id" : 7095,
    "level" : "3",
    "page number" : 291,
    "bounding box" : [ 72.891, 302.0, 383.211, 505.94 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 291,
        "bounding box" : [ 73.131, 492.5, 216.471, 505.43 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 291,
          "bounding box" : [ 117.59, 491.825, 171.612, 506.461 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cable Type"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 291,
        "bounding box" : [ 216.471, 492.5, 328.971, 505.43 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 291,
          "bounding box" : [ 255.078, 491.825, 289.25, 506.461 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 291,
        "bounding box" : [ 328.971, 492.5, 382.971, 505.43 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 291,
          "bounding box" : [ 339.83, 491.825, 372.157, 506.461 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 291,
        "bounding box" : [ 73.131, 302.24, 216.471, 492.5 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 291,
          "bounding box" : [ 78.65, 467.085, 210.625, 491.904 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Metal-clad cable Mineral-insulated, metal-"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 291,
          "bounding box" : [ 78.65, 429.105, 210.584, 466.585 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "sheathed cable Multiconductor serviceentrance cable"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 291,
          "bounding box" : [ 78.65, 391.191, 210.628, 428.671 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Multiconductor underground feeder and branch-circuit cable"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 291,
          "bounding box" : [ 78.65, 340.606, 210.604, 390.691 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Other factory-assembled, multiconductor control, signal, or power cables that are identified for the use"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 291,
          "bounding box" : [ 78.65, 302.627, 210.613, 340.106 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Power and control tray cable Power-limited tray cable 7.25.3.21(c) and 7.25.4.1(e)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 291,
        "bounding box" : [ 216.471, 302.24, 328.971, 492.5 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 9,
          "level" : "1",
          "page number" : 291,
          "bounding box" : [ 236.082, 302.627, 308.321, 327.446 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 291,
            "bounding box" : [ 236.082, 315.286, 308.321, 327.446 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.25.3.21(c) and",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 291,
            "bounding box" : [ 248.204, 302.627, 296.252, 314.786 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.25.4.1(e)",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 291,
        "bounding box" : [ 328.971, 302.24, 382.971, 492.5 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 291,
          "bounding box" : [ 346.365, 467.085, 365.659, 491.904 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.30 3.32"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 291,
          "bounding box" : [ 346.365, 416.511, 365.659, 453.925 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.38 3.40"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 291,
          "bounding box" : [ 346.365, 327.946, 365.659, 340.106 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.36"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7096,
    "page number" : 291,
    "bounding box" : [ 71.99, 188.26, 384.848, 252.541 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.96.2.21 Messenger Support. The messenger shall be supported at dead ends and at intermediate locations so as to eliminate tension on the conductors. The conductors shall not be permitted to come into contact with the messenger supports or any structural members, walls, or pipes."
  }, {
    "type" : "paragraph",
    "id" : 7097,
    "page number" : 291,
    "bounding box" : [ 71.99, 137.675, 384.861, 176.636 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.96.2.47 Conductor Splices and Taps. Conductor splices and taps made and insulated by approved methods shall be permitted in messenger supported wiring."
  }, {
    "type" : "list",
    "id" : 7098,
    "level" : "4",
    "page number" : 291,
    "bounding box" : [ 71.99, 99.751, 384.811, 125.996 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7141,
    "list items" : [ {
      "type" : "list item",
      "page number" : 291,
      "bounding box" : [ 71.99, 99.751, 384.811, 125.996 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.96.2.51 Grounding. The messenger shall be grounded as required by 2.50.4.1 and 2.50.4.7 for enclosure grounding.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7099,
    "page number" : 291,
    "bounding box" : [ 485.146, 505.893, 741.421, 545.86 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 398 — OPEN WIRING ON INSULATORS 3.98 General"
  }, {
    "type" : "list",
    "id" : 7100,
    "level" : "5",
    "page number" : 291,
    "bounding box" : [ 456.829, 442.648, 769.672, 495.33 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 291,
      "bounding box" : [ 456.829, 469.03, 769.672, 495.33 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.98.1.1 Scope. This article covers the use, installation, and construction specifications of open wiring on insulators.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 291,
      "bounding box" : [ 456.829, 442.648, 545.268, 457.285 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.98.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7101,
    "page number" : 291,
    "bounding box" : [ 456.818, 393.125, 769.728, 432.086 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Open Wiring on Insulators. An exposed wiring method using cleats, knobs, tubes, and flexible tubing for the protection and support of single insulated conductors run in or on buildings."
  }, {
    "type" : "heading",
    "id" : 7102,
    "level" : "Subtitle",
    "page number" : 291,
    "bounding box" : [ 571.119, 366.744, 655.302, 381.38 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.98.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 7103,
    "page number" : 291,
    "bounding box" : [ 456.818, 317.22, 769.721, 356.181 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.98.2.1 Uses Permitted. Open wiring on insulators shall be permitted only for industrial or agricultural establishments on systems of 600 volts, nominal, or less, as follows:"
  }, {
    "type" : "list",
    "id" : 7104,
    "level" : "6",
    "page number" : 291,
    "bounding box" : [ 466.172, 253.987, 643.094, 304.126 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 291,
      "bounding box" : [ 466.172, 291.966, 579.666, 304.126 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Indoors or outdoors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 291,
      "bounding box" : [ 466.172, 279.306, 592.534, 291.466 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In wet or dry locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 291,
      "bounding box" : [ 466.172, 266.647, 643.094, 278.806 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where subject to corrosive vapors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 291,
      "bounding box" : [ 466.172, 253.987, 546.196, 266.146 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) For services",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7105,
    "page number" : 291,
    "bounding box" : [ 456.818, 216.073, 769.689, 242.307 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.98.2.3 Uses Not Permitted. Open wiring on insulators shall not be installed where concealed by the building structure."
  }, {
    "type" : "heading",
    "id" : 7106,
    "level" : "Subtitle",
    "page number" : 291,
    "bounding box" : [ 456.818, 189.691, 568.17, 204.327 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.98.2.6 Exposed Work."
  }, {
    "type" : "list",
    "id" : 7107,
    "level" : "1",
    "page number" : 291,
    "bounding box" : [ 466.162, 88.466, 769.631, 179.062 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 291,
      "bounding box" : [ 466.172, 164.426, 769.63, 179.062 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Dry Locations. In dry locations, where not exposed to physical",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2172,
        "page number" : 291,
        "bounding box" : [ 456.807, 114.848, 769.709, 164.987 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "damage, conductors shall be permitted to be separately enclosed in flexible nonmetallic tubing. The tubing shall be in continuous lengths not exceeding 4 500 mm and secured to the surface by straps at intervals not exceeding 1 400 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 291,
      "bounding box" : [ 466.162, 88.466, 769.631, 103.103 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Entering Spaces Subject to Dampness, Wetness, or Corrosive",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7108,
    "page number" : 291,
    "bounding box" : [ 456.807, 26.283, 769.672, 90.564 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Vapors. Conductors entering or leaving locations subject to dampness, wetness, or corrosive vapors shall have drip loops formed on them and shall then pass upward and inward from the outside of the buildings, or from the damp, wet, or corrosive location, through noncombustible, nonabsorbent insulating tubes."
  }, {
    "type" : "paragraph",
    "id" : 7110,
    "page number" : 292,
    "bounding box" : [ 81.351, 522.187, 374.154, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.30.4.13 for individual conductors entering buildings or other structures."
  }, {
    "type" : "paragraph",
    "id" : 7111,
    "page number" : 292,
    "bounding box" : [ 71.99, 447.22, 384.933, 511.446 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Exposed to Physical Damage. Conductors within 2 100 mm from the floor shall be considered exposed to physical damage. Where open conductors cross ceiling joists and wall studs and are exposed to physical damage, they shall be protected by one of the following methods:"
  }, {
    "type" : "list",
    "id" : 7112,
    "level" : "4",
    "page number" : 292,
    "bounding box" : [ 89.987, 257.486, 384.912, 434.06 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 292,
      "bounding box" : [ 89.987, 421.9, 384.879, 434.06 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Guard strips not less than 25 mm nominal in thickness and at",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2169,
        "page number" : 292,
        "bounding box" : [ 71.99, 396.635, 384.861, 421.4 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "least as high as the insulating supports, placed on each side of and close to the wiring."
      } ]
    }, {
      "type" : "list item",
      "page number" : 292,
      "bounding box" : [ 89.987, 383.975, 384.882, 396.135 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A substantial running board at least 13 mm thick in back of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2170,
        "page number" : 292,
        "bounding box" : [ 71.99, 333.336, 385.022, 383.475 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the conductors with side protections. Running boards shall extend at least 25 mm outside the conductors, but not more than 50 mm, and the protecting sides shall be at least 50 mm high and at least 25 mm nominal in thickness."
      } ]
    }, {
      "type" : "list item",
      "page number" : 292,
      "bounding box" : [ 89.987, 320.731, 384.8, 332.89 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Boxing made in accordance with 3.98.2.6(c)(1) or (c)(2) and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2171,
        "page number" : 292,
        "bounding box" : [ 71.99, 270.091, 384.905, 320.23 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "furnished with a cover kept at least 25 mm away from the conductors within. Where protecting vertical conductors on side walls, the boxing shall be closed at the top and the holes through which the conductors pass shall be bushed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 292,
      "bounding box" : [ 89.987, 257.486, 384.912, 269.645 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Rigid metal conduit, intermediate metal conduit, rigid",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7113,
    "page number" : 292,
    "bounding box" : [ 71.99, 219.506, 385.046, 256.985 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "nonmetallic conduit, or electrical metallic tubing. When installed in metal piping, the conductors shall be encased in continuous lengths of approved flexible tubing."
  }, {
    "type" : "list",
    "id" : 7114,
    "level" : "5",
    "page number" : 292,
    "bounding box" : [ 71.99, 93.016, 384.877, 207.827 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7140,
    "list items" : [ {
      "type" : "list item",
      "page number" : 292,
      "bounding box" : [ 71.99, 93.016, 384.877, 207.827 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.98.2.8 Through or Parallel to Framing Members. Open conductors shall be separated from contact with walls, floors, wood cross members, or partitions through which they pass by tubes or bushings of noncombustible, nonabsorbent insulating material. Where the bushing is shorter than the hole, a waterproof sleeve of noninductive material shall be inserted in the hole and an insulating bushing slipped into the sleeve at each end in such a manner as to keep the conductors absolutely out of contact with the sleeve. Each conductor shall be carried through a separate tube or sleeve.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7115,
    "page number" : 292,
    "bounding box" : [ 81.351, 70.267, 294.479, 80.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.10.1.10 for temperature limitation of conductors."
  }, {
    "type" : "list",
    "id" : 7116,
    "level" : "5",
    "page number" : 292,
    "bounding box" : [ 71.99, 33.225, 384.857, 59.526 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7139,
    "list items" : [ {
      "type" : "list item",
      "page number" : 292,
      "bounding box" : [ 71.99, 33.225, 384.857, 59.526 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.98.2.10 Clearances. Open conductors shall be separated at least 50 mm (2 in.) from metal raceways, piping, or other conducting material,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7117,
    "page number" : 292,
    "bounding box" : [ 456.829, 469.065, 769.727, 544.47 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and from any exposed lighting, power, or signaling conductor, or shall be separated therefrom by a continuous and firmly fixed nonconductor in addition to the insulation of the conductor. Where any insulating tube is used, it shall be secured at the ends. Where practicable, conductors shall pass over rather than under any piping subject to leakage or accumulations of moisture."
  }, {
    "type" : "paragraph",
    "id" : 7118,
    "page number" : 292,
    "bounding box" : [ 456.829, 431.085, 769.687, 457.386 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.98.2.14 In Accessible Attics. Conductors in unfinished attics and roof spaces shall comply with 3.98.2.14(a) or (b)."
  }, {
    "type" : "heading",
    "id" : 7119,
    "level" : "Subtitle",
    "page number" : 292,
    "bounding box" : [ 466.183, 404.825, 769.655, 419.461 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Accessible by Stairway or Permanent Ladder. Conductors"
  }, {
    "type" : "paragraph",
    "id" : 7120,
    "page number" : 292,
    "bounding box" : [ 456.829, 304.596, 769.726, 405.32 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be installed along the side of or through bored holes in floor joists, studs, or rafters. Where run through bored holes, conductors in the joists and in studs or rafters to a height of not less than 2 100 mm above the floor or floor joists shall be protected by substantial running boards extending not less than 25 mm on each side of the conductors. Running boards shall be securely fastened in place. Running boards and guard strips shall not be required for conductors installed along the sides of joists, studs, or rafters."
  }, {
    "type" : "heading",
    "id" : 7121,
    "level" : "Subtitle",
    "page number" : 292,
    "bounding box" : [ 466.183, 278.269, 769.604, 292.906 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Not Accessible by Stairway or Permanent Ladder."
  }, {
    "type" : "paragraph",
    "id" : 7122,
    "page number" : 292,
    "bounding box" : [ 456.818, 254.0, 769.651, 278.819 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Conductors shall be installed along the sides of or through bored holes in floor joists, studs, or rafters."
  }, {
    "type" : "paragraph",
    "id" : 7123,
    "page number" : 292,
    "bounding box" : [ 456.818, 177.034, 769.712, 242.222 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In buildings completed before the wiring is installed, attic and roof spaces that are not accessible by stairway or permanent ladder and have headroom at all points less than 900 mm, the wiring shall be permitted to be installed on the edges of rafters or joists facing the attic or roof space."
  }, {
    "type" : "heading",
    "id" : 7124,
    "level" : "Subtitle",
    "page number" : 292,
    "bounding box" : [ 456.818, 151.78, 621.75, 166.416 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.98.2.21 Securing and Supporting."
  }, {
    "type" : "paragraph",
    "id" : 7125,
    "page number" : 292,
    "bounding box" : [ 456.824, 76.971, 769.715, 142.043 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Conductor Sizes Smaller Than 8.0 mm2(3.2 mm dia.). Conductors smaller than 8.0 mm2(3.2 mm dia.) shall be rigidly supported on noncombustible, nonabsorbent insulating materials and shall not contact any other objects. Supports shall be installed as follows:"
  }, {
    "type" : "list",
    "id" : 7126,
    "level" : "4",
    "page number" : 292,
    "bounding box" : [ 474.827, 38.991, 769.644, 63.811 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 292,
      "bounding box" : [ 474.827, 51.651, 650.623, 63.811 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Within 150 mm from a tap or splice",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 292,
      "bounding box" : [ 474.827, 38.991, 769.644, 51.151 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Within 300 mm of a dead-end connection to a lampholder or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7127,
    "page number" : 292,
    "bounding box" : [ 456.831, 26.331, 501.303, 38.491 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "receptacle"
  }, {
    "type" : "paragraph",
    "id" : 7129,
    "level" : "5",
    "page number" : 293,
    "bounding box" : [ 71.994, 519.645, 384.89, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) At intervals not exceeding 1 400 mm and at closer intervals sufficient to provide adequate support where likely to be disturbed"
  }, {
    "type" : "paragraph",
    "id" : 7130,
    "page number" : 293,
    "bounding box" : [ 71.985, 443.745, 384.938, 508.943 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Conductor Sizes 8.0 mm2(3.2 mm dia.) and Larger. Supports for conductors 8.0 mm2(3.2 mm dia.) or larger installed across open spaces shall be permitted up to 4 500 mm apart if noncombustible, nonabsorbent insulating spacers are used at least every 1 400 mm to maintain at least 65 mm between conductors."
  }, {
    "type" : "paragraph",
    "id" : 7131,
    "page number" : 293,
    "bounding box" : [ 71.985, 393.165, 384.879, 443.245 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where not likely to be disturbed in buildings of mill construction, 8.0 mm2(3.2 mm dia.) and larger conductors shall be permitted to be run across open spaces if supported from each wood cross member on approved insulators maintaining 150 mm between conductors."
  }, {
    "type" : "list",
    "id" : 7132,
    "level" : "6",
    "page number" : 293,
    "bounding box" : [ 71.983, 152.871, 384.992, 381.486 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 293,
      "bounding box" : [ 71.984, 292.011, 384.924, 381.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Industrial Establishments. In industrial establishments only, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the system, conductors of sizes 125 mm2 and larger shall be permitted to be run across open spaces where supported at intervals up to 9 000 mm.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 293,
      "bounding box" : [ 71.983, 203.457, 384.894, 280.332 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Mounting of Conductor Supports. Where nails are used to mount knobs, they shall not be smaller than tenpenny. Where screws are used to mount knobs, or where nails or screws are used to mount cleats, they shall be of a length sufficient to penetrate the wood to a depth equal to at least one-half the height of the knob and the full thickness of the cleat. Cushion washers shall be used with nails.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 293,
      "bounding box" : [ 71.99, 152.871, 384.992, 191.778 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Tie Wires. 8.0 mm2(3.2 mm dia.) or larger conductors supported on solid knobs shall be securely tied thereto by tie wires having an insulation equivalent to that of the conductor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7133,
    "level" : "7",
    "page number" : 293,
    "bounding box" : [ 71.99, 102.231, 384.831, 141.192 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7138,
    "list items" : [ {
      "type" : "list item",
      "page number" : 293,
      "bounding box" : [ 71.99, 102.231, 384.831, 141.192 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.98.2.33 Devices. Surface-type snap switches shall be mounted in accordance with 4.4.1.10(a), and boxes shall not be required. Other type switches shall be installed in accordance with 4.4.1.4.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7134,
    "page number" : 293,
    "bounding box" : [ 148.609, 37.936, 308.156, 52.572 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.98.3 Construction Specifications"
  }, {
    "type" : "paragraph",
    "id" : 7135,
    "page number" : 293,
    "bounding box" : [ 456.828, 519.647, 769.607, 545.947 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.98.3.1 Conductors. Conductors shall be of a type specified by Article 3.10."
  }, {
    "type" : "heading",
    "id" : 7136,
    "level" : "Doctitle",
    "page number" : 294,
    "bounding box" : [ 112.25, 476.868, 344.423, 495.503 ],
    "heading level" : 1,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 13.98,
    "text color" : "[0.0]",
    "content" : "Chapter 4. Equipment for General Use"
  }, {
    "type" : "paragraph",
    "id" : 7137,
    "page number" : 294,
    "bounding box" : [ 101.933, 413.949, 354.914, 453.906 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.0 — FLEXIBLE CORDS AND CABLES 4.0.1 General"
  }, {
    "type" : "list",
    "id" : 7138,
    "level" : "7",
    "page number" : 294,
    "bounding box" : [ 71.99, 376.101, 384.844, 403.398 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7133,
    "list items" : [ {
      "type" : "list item",
      "page number" : 294,
      "bounding box" : [ 71.99, 376.101, 384.844, 403.398 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.1.1 Scope. This article covers general requirements, applications, and construction specifications for flexible cords and flexible cables.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7139,
    "level" : "5",
    "page number" : 294,
    "bounding box" : [ 71.99, 325.462, 384.85, 365.418 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7116,
    "list items" : [ {
      "type" : "list item",
      "page number" : 294,
      "bounding box" : [ 71.99, 325.462, 384.85, 365.418 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.1.2 Other Articles. Flexible cords and flexible cables shall comply with this article and with the applicable provisions of other articles of this Code.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7140,
    "level" : "5",
    "page number" : 294,
    "bounding box" : [ 71.99, 287.548, 384.835, 314.844 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7114,
    "list items" : [ {
      "type" : "list item",
      "page number" : 294,
      "bounding box" : [ 71.99, 287.548, 384.835, 314.844 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.1.3 Suitability. Flexible cords and cables and their associated fittings shall be suitable for the conditions of use and location.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7141,
    "level" : "4",
    "page number" : 294,
    "bounding box" : [ 71.99, 198.917, 384.828, 276.864 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7098,
    "list items" : [ {
      "type" : "list item",
      "page number" : 294,
      "bounding box" : [ 71.99, 198.917, 384.828, 276.864 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.1.4 Types. Flexible cords and flexible cables shall conform to the description in Table 4.0.1.4. Types of flexible cords and flexible cables other than those listed in the table shall be the subject of special investigation. 4.0.1.5 Ampacities for Flexible Cords and Cables.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7142,
    "page number" : 294,
    "bounding box" : [ 71.99, 34.568, 384.844, 188.343 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Ampacity Tables. Table 4.0.1.5(a) provides the allowable ampacities, and Table 4.0.1.5(b) provides the ampacities for flexible cords and cables with not more than three current-carrying conductors. These tables shall be used in conjunction with applicable end-use product standards to ensure selection of the proper size and type. Where cords are used in ambient temperatures exceeding 30°C (86°F), the temperature correction factors from Table 3.10.1.16 that correspond to the temperature rating of the cord shall be applied to the ampacity from Table 4.0.1.5(b). Where the number of current-carrying conductors exceeds three, the allowable ampacity or the ampacity of each conductor shall be reduced from the 3-conductor rating as shown in Table 4.0.1.5."
  }, {
    "type" : "heading",
    "id" : 7144,
    "level" : "Subtitle",
    "page number" : 295,
    "bounding box" : [ 173.58, 756.429, 421.807, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.0.1.4 Flexible Cords and Cables (See 4.0.1.4.)"
  }, {
    "type" : "table",
    "id" : 7145,
    "level" : "5",
    "page number" : 295,
    "bounding box" : [ 33.24, 471.44, 561.42, 756.38 ],
    "number of rows" : 8,
    "number of columns" : 12,
    "next table id" : 7147,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 33.48, 723.44, 76.26, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 295,
          "bounding box" : [ 45.48, 723.087, 63.834, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 76.26, 723.44, 121.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 295,
          "bounding box" : [ 88.913, 723.087, 107.663, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 121.26, 723.44, 157.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 295,
          "bounding box" : [ 127.231, 723.087, 150.286, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 157.26, 723.44, 193.26, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 295,
          "bounding box" : [ 163.08, 723.158, 186.438, 738.545 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 193.26, 723.44, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 295,
          "bounding box" : [ 199.917, 723.087, 235.118, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Number of Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 242.76, 723.44, 296.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 295,
          "bounding box" : [ 254.029, 723.087, 284.562, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 296.76, 723.44, 346.26, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 295,
          "bounding box" : [ 304.859, 723.087, 337.11, 756.566 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Nominal Insulation Thickness1 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 346.26, 723.44, 395.76, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 295,
          "bounding box" : [ 354.297, 723.094, 386.694, 748.528 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Braid on Each Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 395.76, 723.44, 449.76, 755.87 ],
        "row number" : 1,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 295,
          "bounding box" : [ 408.358, 723.094, 436.104, 740.49 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 449.76, 723.44, 561.18, 755.87 ],
        "row number" : 1,
        "column number" : 10,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 295,
          "bounding box" : [ 500.012, 723.094, 510.945, 732.452 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Use"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 33.48, 682.64, 76.26, 723.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 295,
          "bounding box" : [ 39.0, 706.584, 55.234, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Lamp Cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 76.26, 682.64, 121.26, 723.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 295,
          "bounding box" : [ 81.176, 714.685, 85.858, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "C"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 121.26, 682.64, 157.26, 723.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 295,
          "bounding box" : [ 126.174, 706.584, 136.768, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300 600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 157.26, 682.64, 193.26, 723.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 295,
          "bounding box" : [ 162.173, 714.685, 179.844, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "18–16"
        }, {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 295,
          "bounding box" : [ 162.18, 700.958, 184.138, 715.742 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "2.0(1.6)– 5.5(2.6)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 193.26, 682.64, 242.76, 723.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 295,
          "bounding box" : [ 198.18, 714.685, 225.422, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or more"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 242.76, 682.64, 296.76, 723.44 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 295,
          "bounding box" : [ 247.678, 706.584, 286.007, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset or thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 296.76, 682.64, 346.26, 723.44 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 295,
          "bounding box" : [ 314.817, 706.584, 327.151, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76 1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 346.26, 682.64, 395.76, 723.44 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 295,
          "bounding box" : [ 351.181, 714.685, 370.405, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Cotton"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 395.76, 682.64, 449.76, 723.44 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 295,
          "bounding box" : [ 400.667, 714.685, 415.888, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 449.76, 682.64, 489.78, 723.44 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 295,
          "bounding box" : [ 454.673, 698.546, 477.816, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pendant or portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 489.78, 682.64, 530.28, 723.44 ],
        "row number" : 2,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 295,
          "bounding box" : [ 495.182, 706.584, 520.722, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Dry locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 530.28, 682.64, 561.18, 723.44 ],
        "row number" : 2,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 295,
          "bounding box" : [ 535.681, 698.546, 551.758, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Not hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 33.48, 617.3, 76.26, 682.64 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 295,
          "bounding box" : [ 39.0, 665.847, 62.872, 683.109 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Elevator cable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 76.26, 617.3, 121.26, 682.64 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 295,
          "bounding box" : [ 81.176, 665.847, 109.513, 683.109 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "E See Note 5."
        }, {
          "type" : "list",
          "id" : 26,
          "level" : "1",
          "page number" : 295,
          "bounding box" : [ 81.18, 652.178, 111.954, 666.962 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 295,
            "bounding box" : [ 81.18, 659.078, 108.96, 666.962 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 6.0,
            "text color" : "[0.0]",
            "content" : "See Note 9.",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 295,
            "bounding box" : [ 81.18, 652.178, 111.954, 660.062 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 6.0,
            "text color" : "[0.0]",
            "content" : "See Note 10.",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 121.26, 617.3, 157.26, 682.64 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 295,
          "bounding box" : [ 126.183, 665.849, 144.402, 683.111 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300 or 600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 157.26, 617.3, 193.26, 682.64 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 295,
          "bounding box" : [ 162.181, 673.887, 179.834, 683.111 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "20–30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 193.26, 617.3, 242.76, 682.64 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 295,
          "bounding box" : [ 198.154, 673.887, 225.402, 683.111 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or more"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 242.76, 617.3, 296.76, 682.64 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 295,
          "bounding box" : [ 247.682, 673.887, 277.688, 683.111 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 296.76, 649.94, 346.26, 682.64 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 295,
          "bounding box" : [ 314.82, 649.771, 327.153, 683.109 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.51 0.76 1.14 1.52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 346.26, 649.94, 395.76, 682.64 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 295,
          "bounding box" : [ 351.177, 673.892, 370.418, 683.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Cotton"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 395.76, 617.3, 449.76, 682.64 ],
        "row number" : 3,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 295,
          "bounding box" : [ 400.679, 633.704, 438.226, 683.118 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Three cotton, Outer one flameretardant & moistureresistant."
        }, {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 295,
          "bounding box" : [ 400.68, 626.918, 428.46, 634.802 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 3."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 449.76, 617.3, 489.78, 682.64 ],
        "row number" : 3,
        "column number" : 10,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 295,
          "bounding box" : [ 454.68, 649.771, 478.552, 683.109 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Elevator lighting and control"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 489.78, 617.3, 561.18, 682.64 ],
        "row number" : 3,
        "column number" : 11,
        "row span" : 2,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 295,
          "bounding box" : [ 495.178, 665.854, 530.449, 683.116 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Unclassified locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 296.76, 617.3, 346.26, 649.94 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 295,
          "bounding box" : [ 314.824, 617.074, 327.157, 650.412 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.51 0.76 1.14 1.52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 346.26, 617.3, 395.76, 649.94 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 295,
          "bounding box" : [ 351.181, 633.157, 385.739, 650.419 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Flexible nylon jacket"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 33.48, 526.76, 76.26, 617.3 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 295,
          "bounding box" : [ 39.0, 600.444, 62.853, 617.769 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Elevator cable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 76.26, 526.76, 121.26, 617.3 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 42,
          "level" : "Subtitle",
          "page number" : 295,
          "bounding box" : [ 81.18, 608.545, 90.509, 617.769 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "EO"
        }, {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 295,
          "bounding box" : [ 81.18, 594.818, 111.954, 609.602 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 5. See Note 10."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 121.26, 526.76, 157.26, 617.3 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 295,
          "bounding box" : [ 126.18, 600.444, 151.359, 617.769 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300 or 600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 157.26, 526.76, 193.26, 617.3 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 295,
          "bounding box" : [ 162.18, 608.545, 179.847, 617.769 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "20–30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 193.26, 526.76, 242.76, 617.3 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 295,
          "bounding box" : [ 198.18, 608.545, 225.422, 617.769 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or more"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 242.76, 526.76, 296.76, 617.3 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 295,
          "bounding box" : [ 247.68, 608.545, 277.639, 617.769 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 296.76, 526.76, 346.26, 617.3 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 295,
          "bounding box" : [ 314.82, 584.368, 327.153, 617.769 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.51 0.76 1.14 1.52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 346.26, 526.76, 395.76, 617.3 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 295,
          "bounding box" : [ 351.18, 608.545, 370.411, 617.769 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Cotton"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 395.76, 558.32, 449.76, 617.3 ],
        "row number" : 5,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 295,
          "bounding box" : [ 400.68, 568.292, 438.227, 617.769 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outer one Three cotton, flameretardant & moistureresistant."
        }, {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 295,
          "bounding box" : [ 400.68, 561.518, 428.46, 569.402 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 3."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 449.76, 526.76, 489.78, 617.3 ],
        "row number" : 5,
        "column number" : 10,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 295,
          "bounding box" : [ 454.68, 584.368, 478.552, 617.769 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Elevator lighting and control"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 489.78, 558.32, 561.18, 617.3 ],
        "row number" : 5,
        "column number" : 11,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 295,
          "bounding box" : [ 495.18, 600.444, 530.451, 617.769 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Unclassified locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 395.76, 526.76, 449.76, 558.32 ],
        "row number" : 6,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 295,
          "bounding box" : [ 400.68, 533.489, 443.74, 558.789 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "One cotton and a neoprene jacket."
        }, {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 295,
          "bounding box" : [ 400.68, 526.718, 428.46, 534.602 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 3."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 489.78, 526.76, 561.18, 558.32 ],
        "row number" : 6,
        "column number" : 11,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 295,
          "bounding box" : [ 495.18, 541.527, 553.838, 558.789 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Hazardous (classified) locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 33.48, 471.68, 76.26, 526.76 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 295,
          "bounding box" : [ 39.0, 509.967, 62.872, 527.229 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Elevator cable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 76.26, 504.44, 121.26, 526.76 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 60,
          "level" : "Subtitle",
          "page number" : 295,
          "bounding box" : [ 81.18, 518.005, 93.621, 527.229 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "ETP"
        }, {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 295,
          "bounding box" : [ 81.18, 504.338, 111.954, 519.122 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 5. See Note 10."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 121.26, 504.44, 157.26, 526.76 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 295,
          "bounding box" : [ 126.18, 509.967, 144.399, 527.229 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300 or 600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 157.26, 471.68, 193.26, 526.76 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 193.26, 471.68, 242.76, 526.76 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 242.76, 471.68, 296.76, 526.76 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 296.76, 471.68, 346.26, 526.76 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 346.26, 504.44, 395.76, 526.76 ],
        "row number" : 7,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 295,
          "bounding box" : [ 351.18, 518.005, 369.452, 527.229 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Rayon"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 395.76, 504.44, 449.76, 526.76 ],
        "row number" : 7,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 295,
          "bounding box" : [ 400.68, 518.005, 441.313, 527.229 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 449.76, 471.68, 561.18, 526.76 ],
        "row number" : 7,
        "column number" : 10,
        "row span" : 2,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 295,
          "bounding box" : [ 454.68, 518.005, 545.157, 527.229 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Hazardous (classified) locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 76.26, 471.68, 121.26, 504.44 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 66,
          "level" : "Subtitle",
          "page number" : 295,
          "bounding box" : [ 81.18, 495.685, 93.992, 504.909 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "ETT"
        }, {
          "type" : "paragraph",
          "id" : 67,
          "page number" : 295,
          "bounding box" : [ 81.18, 482.018, 111.954, 496.802 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 5. See Note 10."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 121.26, 471.68, 157.26, 504.44 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 295,
          "bounding box" : [ 126.18, 487.647, 144.399, 504.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300 or 600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 346.26, 471.68, 395.76, 504.44 ],
        "row number" : 8,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 295,
          "bounding box" : [ 351.18, 495.685, 366.413, 504.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 295,
        "bounding box" : [ 395.76, 471.68, 449.76, 504.44 ],
        "row number" : 8,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 295,
          "bounding box" : [ 400.68, 471.508, 443.872, 504.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "One cotton or equivalent and a thermoplastic jacket"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7146,
    "page number" : 296,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 44,
      "page number" : 296,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.0.1.4 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7147,
    "level" : "5",
    "page number" : 296,
    "bounding box" : [ 33.24, 500.36, 561.42, 756.38 ],
    "number of rows" : 5,
    "number of columns" : 12,
    "previous table id" : 7145,
    "next table id" : 7149,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 33.48, 723.44, 76.26, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 296,
          "bounding box" : [ 45.48, 723.087, 63.834, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 76.26, 723.44, 121.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 296,
          "bounding box" : [ 88.913, 723.087, 107.663, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 121.26, 723.44, 157.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 296,
          "bounding box" : [ 127.231, 723.087, 150.286, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 157.26, 723.44, 193.26, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 296,
          "bounding box" : [ 163.08, 723.158, 186.438, 738.545 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 193.26, 723.44, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 296,
          "bounding box" : [ 199.917, 723.087, 235.118, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Number of Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 242.76, 723.44, 296.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 296,
          "bounding box" : [ 254.029, 723.087, 284.562, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 296.76, 723.44, 346.26, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 296,
          "bounding box" : [ 304.859, 723.087, 337.11, 756.566 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Nominal Insulation Thickness1 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 346.26, 723.44, 395.76, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 296,
          "bounding box" : [ 354.297, 723.094, 386.694, 748.528 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Braid on Each Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 395.76, 723.44, 449.76, 755.87 ],
        "row number" : 1,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 296,
          "bounding box" : [ 408.358, 723.094, 436.104, 740.49 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 449.76, 723.44, 561.18, 755.87 ],
        "row number" : 1,
        "column number" : 10,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 296,
          "bounding box" : [ 500.012, 723.094, 510.945, 732.452 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Use"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 33.48, 500.6, 76.26, 723.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 296,
          "bounding box" : [ 39.0, 698.546, 60.896, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Electric vehicle cable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 76.26, 634.4, 121.26, 723.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 296,
          "bounding box" : [ 81.18, 714.685, 90.512, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "EV"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 121.26, 634.4, 157.26, 723.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 296,
          "bounding box" : [ 126.179, 714.685, 136.769, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 157.26, 634.4, 193.26, 723.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 296,
          "bounding box" : [ 162.177, 714.685, 183.383, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18–250"
        }, {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 296,
          "bounding box" : [ 162.18, 709.071, 186.66, 715.615 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 4.98,
          "text color" : "[0.0]",
          "content" : "See Note 11"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 193.26, 612.02, 242.76, 723.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 296,
          "bounding box" : [ 198.18, 634.18, 236.905, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or more plus grounding conductor(s), plus optional hybrid data, signal communicati ons, and optical fiber cables"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 242.76, 612.02, 296.76, 723.44 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 296,
          "bounding box" : [ 247.678, 698.548, 285.156, 723.911 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset with optional nylon"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 296,
          "bounding box" : [ 247.68, 691.778, 278.459, 699.662 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 12."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 296.76, 634.4, 346.26, 723.44 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 22,
          "page number" : 296,
          "bounding box" : [ 301.683, 682.484, 332.805, 723.923 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 296,
            "bounding box" : [ 301.683, 714.699, 332.805, 723.923 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "0.76 (0.51)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 296,
            "bounding box" : [ 301.683, 706.598, 332.805, 715.822 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1.14 (0.76)",
            "kids" : [ {
              "type" : "list",
              "id" : 21,
              "page number" : 296,
              "bounding box" : [ 301.683, 690.522, 332.805, 707.784 ],
              "numbering style" : "arabic numbers",
              "number of list items" : 2,
              "list items" : [ {
                "type" : "list item",
                "page number" : 296,
                "bounding box" : [ 301.683, 698.56, 332.805, 707.784 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 7.02,
                "text color" : "[0.0]",
                "content" : "1.52 (1.14)",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 296,
                "bounding box" : [ 301.683, 690.522, 332.805, 699.747 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 7.02,
                "text color" : "[0.0]",
                "content" : "2.03 (1.52)",
                "kids" : [ ]
              } ]
            } ]
          }, {
            "type" : "list item",
            "page number" : 296,
            "bounding box" : [ 301.683, 682.484, 332.805, 691.709 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2.41 (1.90)",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 346.26, 500.6, 395.76, 723.44 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 296,
          "bounding box" : [ 351.181, 714.688, 375.884, 723.913 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Optional"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 395.76, 612.02, 449.76, 723.44 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 296,
          "bounding box" : [ 400.683, 714.687, 430.642, 723.911 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 449.76, 500.6, 489.78, 723.44 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 296,
          "bounding box" : [ 454.677, 698.549, 479.388, 723.913 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Electric vehicle charging"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 489.78, 500.6, 530.28, 723.44 ],
        "row number" : 2,
        "column number" : 11,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 296,
          "bounding box" : [ 495.175, 706.587, 520.716, 723.913 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Wet locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 530.28, 634.4, 561.18, 723.44 ],
        "row number" : 2,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 296,
          "bounding box" : [ 535.681, 698.567, 551.732, 723.93 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Extra hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 76.26, 612.02, 121.26, 634.4 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 296,
          "bounding box" : [ 81.18, 625.645, 93.215, 634.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "EVJ"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 121.26, 612.02, 157.26, 634.4 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 296,
          "bounding box" : [ 126.185, 625.645, 136.773, 634.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 157.26, 612.02, 193.26, 634.4 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 296,
          "bounding box" : [ 162.177, 617.544, 184.494, 634.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18– 3.5(2.0)"
        }, {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 296,
          "bounding box" : [ 162.18, 611.991, 186.66, 618.535 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 4.98,
          "text color" : "[0.0]",
          "content" : "See Note 11"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 296.76, 612.02, 346.26, 634.4 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 296,
          "bounding box" : [ 301.68, 625.645, 332.802, 634.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76 (0.51)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 530.28, 612.02, 561.18, 634.4 ],
        "row number" : 3,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 296,
          "bounding box" : [ 535.685, 617.544, 551.737, 634.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 76.26, 522.98, 121.26, 612.02 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 296,
          "bounding box" : [ 81.18, 603.265, 94.768, 612.489 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "EVE"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 121.26, 522.98, 157.26, 612.02 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 296,
          "bounding box" : [ 126.182, 603.265, 136.772, 612.489 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 157.26, 522.98, 193.26, 612.02 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 296,
          "bounding box" : [ 162.177, 603.265, 183.383, 612.489 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18–250"
        }, {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 296,
          "bounding box" : [ 162.18, 597.711, 186.66, 604.255 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 4.98,
          "text color" : "[0.0]",
          "content" : "See Note 11"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 193.26, 500.6, 242.76, 612.02 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 296,
          "bounding box" : [ 198.18, 522.823, 236.905, 612.489 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or more plus grounding conductor(s), plus optional hybrid data, signal communicati ons, and optical fiber cables"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 242.76, 500.6, 296.76, 612.02 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 296,
          "bounding box" : [ 247.678, 587.191, 290.845, 612.491 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer with optional nylon"
        }, {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 296,
          "bounding box" : [ 247.68, 580.418, 276.96, 588.302 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 12"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 296.76, 522.98, 346.26, 612.02 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 43,
          "page number" : 296,
          "bounding box" : [ 301.683, 571.071, 332.805, 612.51 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 296,
            "bounding box" : [ 301.683, 603.286, 332.805, 612.51 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "0.76 (0.51)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 296,
            "bounding box" : [ 301.683, 595.248, 332.805, 604.473 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1.14 (0.76)",
            "kids" : [ {
              "type" : "list",
              "id" : 42,
              "page number" : 296,
              "bounding box" : [ 301.683, 579.173, 332.805, 596.435 ],
              "numbering style" : "arabic numbers",
              "number of list items" : 2,
              "list items" : [ {
                "type" : "list item",
                "page number" : 296,
                "bounding box" : [ 301.683, 587.21, 332.805, 596.435 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 7.02,
                "text color" : "[0.0]",
                "content" : "1.52 (1.14)",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 296,
                "bounding box" : [ 301.683, 579.173, 332.805, 588.397 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 7.02,
                "text color" : "[0.0]",
                "content" : "2.03 (1.52)",
                "kids" : [ ]
              } ]
            } ]
          }, {
            "type" : "list item",
            "page number" : 296,
            "bounding box" : [ 301.683, 571.071, 332.805, 580.296 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2.41 (1.90)",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 395.76, 500.6, 449.76, 612.02 ],
        "row number" : 4,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 296,
          "bounding box" : [ 400.679, 595.229, 441.294, 612.491 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 530.28, 522.98, 561.18, 612.02 ],
        "row number" : 4,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 296,
          "bounding box" : [ 535.681, 587.217, 551.732, 612.518 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Extra hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 76.26, 500.6, 121.26, 522.98 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 296,
          "bounding box" : [ 81.176, 514.229, 97.53, 523.453 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "EVJE"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 121.26, 500.6, 157.26, 522.98 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 296,
          "bounding box" : [ 126.183, 514.229, 136.772, 523.453 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 157.26, 500.6, 193.26, 522.98 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 296,
          "bounding box" : [ 162.173, 506.191, 184.49, 523.453 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18– 3.5(2.0)"
        }, {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 296,
          "bounding box" : [ 162.18, 500.631, 186.66, 507.175 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 4.98,
          "text color" : "[0.0]",
          "content" : "See Note 11"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 296.76, 500.6, 346.26, 522.98 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 296,
          "bounding box" : [ 305.46, 514.225, 336.582, 523.449 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76 (0.51)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 296,
        "bounding box" : [ 530.28, 500.6, 561.18, 522.98 ],
        "row number" : 5,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 296,
          "bounding box" : [ 535.674, 506.187, 551.726, 523.449 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Hard usage"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7148,
    "page number" : 297,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 45,
      "page number" : 297,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.0.1.4 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7149,
    "level" : "5",
    "page number" : 297,
    "bounding box" : [ 33.24, 489.02, 561.42, 756.38 ],
    "number of rows" : 7,
    "number of columns" : 12,
    "previous table id" : 7147,
    "next table id" : 7151,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 33.48, 723.44, 76.26, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 297,
          "bounding box" : [ 45.48, 723.087, 63.834, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 76.26, 723.44, 121.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 297,
          "bounding box" : [ 88.913, 723.087, 107.663, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 121.26, 723.44, 157.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 297,
          "bounding box" : [ 127.231, 723.087, 150.286, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 157.26, 723.44, 193.26, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 297,
          "bounding box" : [ 163.08, 723.158, 186.438, 738.545 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 193.26, 723.44, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 297,
          "bounding box" : [ 199.917, 723.087, 235.118, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Number of Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 242.76, 723.44, 296.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 297,
          "bounding box" : [ 254.029, 723.087, 284.562, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 296.76, 723.44, 346.26, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 297,
          "bounding box" : [ 304.859, 723.087, 337.11, 756.566 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Nominal Insulation Thickness1 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 346.26, 723.44, 395.76, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 297,
          "bounding box" : [ 354.297, 723.094, 386.694, 748.528 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Braid on Each Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 395.76, 723.44, 449.76, 755.87 ],
        "row number" : 1,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 297,
          "bounding box" : [ 408.358, 723.094, 436.104, 740.49 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 449.76, 723.44, 561.18, 755.87 ],
        "row number" : 1,
        "column number" : 10,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 297,
          "bounding box" : [ 500.012, 723.094, 510.945, 732.452 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Use"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 33.48, 612.02, 76.26, 723.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 297,
          "bounding box" : [ 39.0, 698.546, 60.896, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Electric vehicle cable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 76.26, 634.4, 121.26, 723.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 297,
          "bounding box" : [ 81.18, 714.685, 94.768, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "EVT"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 121.26, 634.4, 157.26, 723.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 297,
          "bounding box" : [ 126.182, 714.685, 136.772, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 157.26, 634.4, 193.26, 723.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 297,
          "bounding box" : [ 162.177, 714.685, 183.383, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18–250"
        }, {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 297,
          "bounding box" : [ 162.18, 709.071, 186.66, 715.615 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 4.98,
          "text color" : "[0.0]",
          "content" : "See Note 11"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 193.26, 612.02, 242.76, 723.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 297,
          "bounding box" : [ 198.18, 634.18, 236.905, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or more plus grounding conductor(s), plus optional hybrid data, signal communicati ons, and optical fiber cables"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 242.76, 612.02, 296.76, 723.44 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 297,
          "bounding box" : [ 247.678, 698.548, 290.856, 723.911 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic with optional nylon"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 297,
          "bounding box" : [ 247.68, 691.778, 276.96, 699.662 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 12"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 296.76, 634.4, 346.26, 723.44 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 22,
          "page number" : 297,
          "bounding box" : [ 301.683, 682.484, 332.805, 723.923 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 297,
            "bounding box" : [ 301.683, 714.699, 332.805, 723.923 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "0.76 (0.51)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 297,
            "bounding box" : [ 301.683, 706.598, 332.805, 715.822 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1.14 (0.76)",
            "kids" : [ {
              "type" : "list",
              "id" : 21,
              "page number" : 297,
              "bounding box" : [ 301.683, 690.522, 332.805, 707.784 ],
              "numbering style" : "arabic numbers",
              "number of list items" : 2,
              "list items" : [ {
                "type" : "list item",
                "page number" : 297,
                "bounding box" : [ 301.683, 698.56, 332.805, 707.784 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 7.02,
                "text color" : "[0.0]",
                "content" : "1.52 (1.14)",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 297,
                "bounding box" : [ 301.683, 690.522, 332.805, 699.747 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 7.02,
                "text color" : "[0.0]",
                "content" : "2.03 (1.52)",
                "kids" : [ ]
              } ]
            } ]
          }, {
            "type" : "list item",
            "page number" : 297,
            "bounding box" : [ 301.683, 682.484, 332.805, 691.709 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2.41 (1.90)",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 346.26, 612.02, 395.76, 723.44 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 297,
          "bounding box" : [ 351.181, 714.687, 375.859, 723.911 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Optional"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 395.76, 612.02, 449.76, 723.44 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 297,
          "bounding box" : [ 400.655, 714.687, 441.261, 723.911 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 449.76, 612.02, 489.78, 723.44 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 297,
          "bounding box" : [ 454.656, 698.548, 479.395, 723.911 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Electric vehicle charging"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 489.78, 612.02, 530.28, 723.44 ],
        "row number" : 2,
        "column number" : 11,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 297,
          "bounding box" : [ 495.183, 706.586, 523.007, 723.911 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Wet Locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 530.28, 634.4, 561.18, 723.44 ],
        "row number" : 2,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 297,
          "bounding box" : [ 535.681, 698.567, 551.732, 723.93 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Extra hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 76.26, 612.02, 121.26, 634.4 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 297,
          "bounding box" : [ 81.176, 625.643, 97.53, 634.868 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "EVJT"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 121.26, 612.02, 157.26, 634.4 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 297,
          "bounding box" : [ 126.183, 625.643, 136.772, 634.868 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 157.26, 612.02, 193.26, 634.4 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 297,
          "bounding box" : [ 162.173, 617.542, 184.49, 634.868 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18– 3.5(2.0)"
        }, {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 297,
          "bounding box" : [ 162.18, 611.991, 186.66, 618.535 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 4.98,
          "text color" : "[0.0]",
          "content" : "See Note 11"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 296.76, 612.02, 346.26, 634.4 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 297,
          "bounding box" : [ 305.46, 625.645, 336.582, 634.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76 (0.51)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 530.28, 612.02, 561.18, 634.4 ],
        "row number" : 3,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 297,
          "bounding box" : [ 535.681, 617.544, 551.733, 634.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 33.48, 538.58, 76.26, 612.02 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 297,
          "bounding box" : [ 39.0, 587.189, 62.486, 612.489 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Portable power cable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 76.26, 587.36, 121.26, 612.02 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 297,
          "bounding box" : [ 81.18, 603.265, 86.248, 612.489 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "G"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 121.26, 587.36, 157.26, 612.02 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 297,
          "bounding box" : [ 126.18, 603.265, 140.305, 612.489 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 157.26, 587.36, 193.26, 612.02 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 297,
          "bounding box" : [ 162.174, 603.265, 184.512, 612.489 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "3.5(2.0)"
        }, {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 297,
          "bounding box" : [ 162.177, 595.227, 176.307, 604.452 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "–250"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 193.26, 587.36, 242.76, 612.02 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 297,
          "bounding box" : [ 198.175, 587.189, 236.848, 612.489 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2–6 plus grounding conductor(s)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 242.76, 587.36, 296.76, 612.02 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 297,
          "bounding box" : [ 247.673, 603.272, 277.702, 612.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 296.76, 587.36, 346.26, 612.02 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 297,
          "bounding box" : [ 301.671, 587.196, 314.042, 612.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.52 2.03 2.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 346.26, 587.36, 395.76, 612.02 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 395.76, 587.36, 449.76, 612.02 ],
        "row number" : 4,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 297,
          "bounding box" : [ 400.667, 595.241, 435.58, 612.503 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 449.76, 587.36, 489.78, 612.02 ],
        "row number" : 4,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 489.78, 587.36, 530.28, 612.02 ],
        "row number" : 4,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 530.28, 587.36, 561.18, 612.02 ],
        "row number" : 4,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 76.26, 538.58, 121.26, 587.36 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 297,
          "bounding box" : [ 81.176, 578.611, 98.277, 587.835 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "G-GC"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 121.26, 538.58, 157.26, 587.36 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 297,
          "bounding box" : [ 126.177, 578.611, 140.301, 587.835 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 157.26, 538.58, 193.26, 587.36 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 297,
          "bounding box" : [ 162.172, 578.611, 184.509, 587.835 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "3.5(2.0)"
        }, {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 297,
          "bounding box" : [ 162.173, 570.573, 176.303, 579.797 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "–250"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 193.26, 538.58, 242.76, 587.36 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 297,
          "bounding box" : [ 198.171, 538.358, 236.859, 587.835 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "3–6 plus grounding conductors and 1 ground check conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 242.76, 538.58, 296.76, 587.36 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 297,
          "bounding box" : [ 247.669, 578.618, 277.698, 587.842 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 296.76, 538.58, 346.26, 587.36 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 297,
          "bounding box" : [ 301.667, 562.542, 314.038, 587.842 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.52 2.03 2.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 346.26, 538.58, 395.76, 587.36 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 395.76, 538.58, 449.76, 587.36 ],
        "row number" : 5,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 297,
          "bounding box" : [ 400.663, 570.587, 435.576, 587.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 449.76, 538.58, 561.18, 587.36 ],
        "row number" : 5,
        "column number" : 10,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 297,
          "bounding box" : [ 454.661, 578.625, 538.003, 587.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Portable and extra hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 33.48, 513.92, 76.26, 538.58 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 297,
          "bounding box" : [ 39.0, 521.787, 57.708, 539.049 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Heater cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 76.26, 513.92, 121.26, 538.58 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 297,
          "bounding box" : [ 81.176, 529.825, 95.178, 539.049 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "HPD"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 121.26, 513.92, 157.26, 538.58 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 297,
          "bounding box" : [ 126.165, 529.825, 136.756, 539.049 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 157.26, 513.92, 193.26, 538.58 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 297,
          "bounding box" : [ 162.173, 521.787, 184.49, 539.049 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18– 3.5(2.0)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 193.26, 513.92, 242.76, 538.58 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 297,
          "bounding box" : [ 198.171, 529.832, 223.343, 539.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2, 3, or 4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 242.76, 513.92, 296.76, 538.58 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 297,
          "bounding box" : [ 247.67, 529.832, 277.702, 539.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 296.76, 513.92, 346.26, 538.58 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 297,
          "bounding box" : [ 301.674, 521.794, 314.044, 539.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.38 0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 346.26, 513.92, 395.76, 538.58 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 297,
          "bounding box" : [ 351.172, 529.832, 366.391, 539.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 395.76, 513.92, 449.76, 538.58 ],
        "row number" : 6,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 297,
          "bounding box" : [ 400.67, 521.794, 443.857, 539.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Cotton or rayon"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 449.76, 513.92, 489.78, 538.58 ],
        "row number" : 6,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 297,
          "bounding box" : [ 454.668, 521.794, 478.174, 539.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Portable heaters"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 489.78, 513.92, 530.28, 538.58 ],
        "row number" : 6,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 297,
          "bounding box" : [ 495.167, 521.794, 520.707, 539.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Dry locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 530.28, 513.92, 561.18, 538.58 ],
        "row number" : 6,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 297,
          "bounding box" : [ 535.665, 513.756, 551.717, 539.056 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Not hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 33.48, 489.26, 76.26, 513.92 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 297,
          "bounding box" : [ 39.0, 489.089, 60.544, 514.389 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Parallel Heater cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 76.26, 489.26, 121.26, 513.92 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 65,
          "page number" : 297,
          "bounding box" : [ 81.176, 505.172, 95.17, 514.396 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "HPN"
        }, {
          "type" : "paragraph",
          "id" : 66,
          "page number" : 297,
          "bounding box" : [ 81.18, 498.398, 108.968, 506.282 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 121.26, 489.26, 157.26, 513.92 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 67,
          "page number" : 297,
          "bounding box" : [ 126.18, 505.168, 136.77, 514.393 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 157.26, 489.26, 193.26, 513.92 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 297,
          "bounding box" : [ 162.179, 497.13, 184.496, 514.393 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18– 3.5(2.0)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 193.26, 489.26, 242.76, 513.92 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 297,
          "bounding box" : [ 198.177, 505.175, 214.593, 514.4 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or 3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 242.76, 489.26, 296.76, 513.92 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 297,
          "bounding box" : [ 247.672, 497.137, 282.599, 514.4 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 296.76, 489.26, 346.26, 513.92 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 297,
          "bounding box" : [ 301.673, 489.1, 314.006, 514.4 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.14 1.52 2.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 346.26, 489.26, 395.76, 513.92 ],
        "row number" : 7,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 297,
          "bounding box" : [ 351.171, 505.182, 366.39, 514.407 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 395.76, 489.26, 449.76, 513.92 ],
        "row number" : 7,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 297,
          "bounding box" : [ 400.669, 497.144, 435.582, 514.407 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 449.76, 489.26, 489.78, 513.92 ],
        "row number" : 7,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 297,
          "bounding box" : [ 454.667, 505.182, 478.133, 514.407 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 489.78, 489.26, 530.28, 513.92 ],
        "row number" : 7,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 297,
          "bounding box" : [ 495.123, 497.144, 520.705, 514.407 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 297,
        "bounding box" : [ 530.28, 489.26, 561.18, 513.92 ],
        "row number" : 7,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 297,
          "bounding box" : [ 535.664, 489.107, 551.716, 514.407 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Not hard usage"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7150,
    "page number" : 298,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 46,
      "page number" : 298,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.0.1.4 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7151,
    "level" : "5",
    "page number" : 298,
    "bounding box" : [ 33.24, 458.42, 561.42, 756.38 ],
    "number of rows" : 13,
    "number of columns" : 12,
    "previous table id" : 7149,
    "next table id" : 7153,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 33.48, 723.44, 76.26, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 298,
          "bounding box" : [ 45.48, 723.087, 63.834, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 76.26, 723.44, 121.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 298,
          "bounding box" : [ 88.913, 723.087, 107.663, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 121.26, 723.44, 157.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 298,
          "bounding box" : [ 127.231, 723.087, 150.286, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 157.26, 723.44, 193.26, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 298,
          "bounding box" : [ 163.08, 723.158, 186.438, 738.545 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 193.26, 723.44, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 298,
          "bounding box" : [ 199.917, 723.087, 235.118, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Number of Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 242.76, 723.44, 296.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 298,
          "bounding box" : [ 254.029, 723.087, 284.562, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 296.76, 723.44, 346.26, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 298,
          "bounding box" : [ 304.859, 723.087, 337.11, 756.566 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Nominal Insulation Thickness1 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 346.26, 723.44, 395.76, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 298,
          "bounding box" : [ 354.297, 723.094, 386.694, 748.528 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Braid on Each Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 395.76, 723.44, 449.76, 755.87 ],
        "row number" : 1,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 298,
          "bounding box" : [ 408.358, 723.094, 436.104, 740.49 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
