        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 449.76, 723.44, 561.18, 755.87 ],
        "row number" : 1,
        "column number" : 10,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 298,
          "bounding box" : [ 500.012, 723.094, 510.945, 732.452 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Use"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 33.48, 690.74, 76.26, 723.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 298,
          "bounding box" : [ 39.0, 690.508, 68.959, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset jacketed heater cords"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 76.26, 690.74, 121.26, 723.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 298,
          "bounding box" : [ 81.176, 714.692, 92.846, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "HSJ"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 121.26, 690.74, 157.26, 723.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 298,
          "bounding box" : [ 126.176, 714.692, 136.765, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 157.26, 690.74, 193.26, 723.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 298,
          "bounding box" : [ 162.173, 706.591, 184.49, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18– 3.5(2.0)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 193.26, 641.42, 242.76, 723.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 298,
          "bounding box" : [ 198.178, 714.693, 223.363, 723.917 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2, 3, or 4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 242.76, 690.74, 296.76, 723.44 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 298,
          "bounding box" : [ 247.677, 714.692, 277.709, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 296.76, 690.74, 346.26, 723.44 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 298,
          "bounding box" : [ 301.733, 714.692, 314.048, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 346.26, 641.42, 395.76, 723.44 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 298,
          "bounding box" : [ 351.172, 714.693, 366.394, 723.917 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 395.76, 690.74, 449.76, 723.44 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 298,
          "bounding box" : [ 400.677, 706.591, 443.891, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Cotton and Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 449.76, 641.42, 489.78, 723.44 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 298,
          "bounding box" : [ 454.668, 690.516, 478.174, 723.917 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Portable or portable heater"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 489.78, 641.42, 530.28, 723.44 ],
        "row number" : 2,
        "column number" : 11,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 298,
          "bounding box" : [ 495.167, 706.592, 520.707, 723.917 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 530.28, 641.42, 561.18, 723.44 ],
        "row number" : 2,
        "column number" : 12,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 298,
          "bounding box" : [ 535.665, 706.592, 551.717, 723.917 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 33.48, 666.08, 76.26, 690.74 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 76.26, 666.08, 121.26, 690.74 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 298,
          "bounding box" : [ 81.18, 681.985, 97.948, 691.209 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "HSJO"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 121.26, 666.08, 157.26, 690.74 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 298,
          "bounding box" : [ 126.18, 681.985, 136.769, 691.209 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 157.26, 666.08, 193.26, 690.74 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 298,
          "bounding box" : [ 162.18, 673.884, 184.497, 691.209 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18– 3.5(2.0)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 242.76, 641.42, 296.76, 690.74 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 298,
          "bounding box" : [ 247.677, 673.892, 282.587, 691.218 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 296.76, 641.42, 346.26, 690.74 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 298,
          "bounding box" : [ 301.674, 681.993, 314.008, 691.218 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 395.76, 641.42, 449.76, 690.74 ],
        "row number" : 3,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 298,
          "bounding box" : [ 400.67, 665.854, 443.883, 691.218 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Cotton and oilresistant thermoset"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 33.48, 641.42, 76.26, 666.08 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 76.26, 641.42, 121.26, 666.08 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 298,
          "bounding box" : [ 81.18, 657.325, 102.989, 666.549 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "HSJOO"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 121.26, 641.42, 157.26, 666.08 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 298,
          "bounding box" : [ 126.181, 657.325, 136.77, 666.549 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 157.26, 641.42, 193.26, 666.08 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 298,
          "bounding box" : [ 162.18, 649.287, 184.497, 666.549 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18– 3.5(2.0)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 33.48, 548.72, 76.26, 641.42 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 6,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 298,
          "bounding box" : [ 39.0, 608.551, 60.584, 641.889 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Nonintegral parallel cords"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 76.26, 626.0, 121.26, 641.42 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 35,
          "page number" : 298,
          "bounding box" : [ 81.18, 632.665, 102.258, 641.889 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "NISP-1"
        }, {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 298,
          "bounding box" : [ 81.18, 625.898, 108.968, 633.782 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 121.26, 626.0, 157.26, 641.42 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 298,
          "bounding box" : [ 126.18, 632.668, 136.77, 641.893 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 157.26, 626.0, 193.26, 641.42 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 298,
          "bounding box" : [ 162.179, 632.668, 179.843, 641.893 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "20–18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 193.26, 548.72, 242.76, 641.42 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 6,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 298,
          "bounding box" : [ 198.17, 632.665, 214.594, 641.889 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or 3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 242.76, 610.52, 296.76, 641.42 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 298,
          "bounding box" : [ 247.668, 632.667, 277.627, 641.892 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 296.76, 626.0, 346.26, 641.42 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 298,
          "bounding box" : [ 301.68, 632.665, 314.013, 641.889 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 346.26, 548.72, 395.76, 641.42 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 6,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 298,
          "bounding box" : [ 351.164, 632.665, 366.386, 641.889 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 395.76, 610.52, 449.76, 641.42 ],
        "row number" : 5,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 298,
          "bounding box" : [ 400.669, 632.667, 430.628, 641.892 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 449.76, 548.72, 489.78, 641.42 ],
        "row number" : 5,
        "column number" : 10,
        "row span" : 6,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 298,
          "bounding box" : [ 454.66, 616.589, 477.792, 641.889 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pendant or portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 489.78, 548.72, 530.28, 641.42 ],
        "row number" : 5,
        "column number" : 11,
        "row span" : 6,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 298,
          "bounding box" : [ 495.158, 624.634, 520.698, 641.896 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 530.28, 548.72, 561.18, 641.42 ],
        "row number" : 5,
        "column number" : 12,
        "row span" : 6,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 298,
          "bounding box" : [ 535.657, 616.596, 551.709, 641.896 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Not hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 76.26, 610.52, 121.26, 626.0 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 48,
          "page number" : 298,
          "bounding box" : [ 81.18, 617.245, 102.258, 626.469 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "NISP-2"
        }, {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 298,
          "bounding box" : [ 81.18, 610.418, 108.968, 618.302 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 121.26, 610.52, 157.26, 626.0 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 298,
          "bounding box" : [ 126.18, 617.245, 136.77, 626.469 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 157.26, 610.52, 193.26, 626.0 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 298,
          "bounding box" : [ 162.179, 617.245, 179.843, 626.469 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "18–16"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 296.76, 610.52, 346.26, 626.0 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 298,
          "bounding box" : [ 301.666, 617.245, 313.999, 626.469 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 76.26, 595.1, 121.26, 610.52 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 53,
          "page number" : 298,
          "bounding box" : [ 81.18, 601.765, 106.504, 610.989 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "NISPE-1"
        }, {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 298,
          "bounding box" : [ 81.18, 594.998, 108.968, 602.882 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 121.26, 595.1, 157.26, 610.52 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 298,
          "bounding box" : [ 126.18, 601.761, 136.77, 610.986 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 157.26, 595.1, 193.26, 610.52 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 298,
          "bounding box" : [ 162.179, 601.761, 179.843, 610.986 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "20–18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 242.76, 579.62, 296.76, 610.52 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 298,
          "bounding box" : [ 247.668, 593.73, 288.276, 610.992 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 296.76, 595.1, 346.26, 610.52 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 298,
          "bounding box" : [ 301.669, 601.761, 314.002, 610.986 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 395.76, 579.62, 449.76, 610.52 ],
        "row number" : 7,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 298,
          "bounding box" : [ 400.669, 593.737, 441.284, 610.999 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 76.26, 579.62, 121.26, 595.1 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 62,
          "page number" : 298,
          "bounding box" : [ 81.18, 586.345, 106.504, 595.57 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "NISPE-2"
        }, {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 298,
          "bounding box" : [ 81.18, 579.518, 108.968, 587.402 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 121.26, 579.62, 157.26, 595.1 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 298,
          "bounding box" : [ 126.18, 586.345, 136.77, 595.569 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 157.26, 579.62, 193.26, 595.1 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 298,
          "bounding box" : [ 162.179, 586.345, 179.843, 595.569 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "18–16"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 296.76, 579.62, 346.26, 595.1 ],
        "row number" : 8,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 66,
          "page number" : 298,
          "bounding box" : [ 301.666, 586.352, 313.999, 595.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 76.26, 564.2, 121.26, 579.62 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 67,
          "page number" : 298,
          "bounding box" : [ 81.18, 570.865, 106.504, 580.089 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "NISPT-1"
        }, {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 298,
          "bounding box" : [ 81.18, 564.098, 108.968, 571.982 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 121.26, 564.2, 157.26, 579.62 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 298,
          "bounding box" : [ 126.18, 570.861, 136.77, 580.086 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 157.26, 564.2, 193.26, 579.62 ],
        "row number" : 9,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 298,
          "bounding box" : [ 162.179, 570.861, 179.843, 580.086 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "20–18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 242.76, 548.72, 296.76, 579.62 ],
        "row number" : 9,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 298,
          "bounding box" : [ 247.668, 570.867, 288.276, 580.092 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 296.76, 564.2, 346.26, 579.62 ],
        "row number" : 9,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 298,
          "bounding box" : [ 301.669, 570.861, 314.002, 580.086 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 395.76, 548.72, 449.76, 579.62 ],
        "row number" : 9,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 298,
          "bounding box" : [ 400.662, 570.867, 441.277, 580.092 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 10,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 76.26, 548.72, 121.26, 564.2 ],
        "row number" : 10,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 74,
          "page number" : 298,
          "bounding box" : [ 81.176, 555.452, 106.5, 564.676 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "NISPT-2"
        }, {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 298,
          "bounding box" : [ 81.18, 548.618, 108.968, 556.502 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 121.26, 548.72, 157.26, 564.2 ],
        "row number" : 10,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 298,
          "bounding box" : [ 126.18, 555.445, 136.77, 564.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 157.26, 548.72, 193.26, 564.2 ],
        "row number" : 10,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 298,
          "bounding box" : [ 162.179, 555.445, 179.843, 564.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "18–16"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 296.76, 548.72, 346.26, 564.2 ],
        "row number" : 10,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 298,
          "bounding box" : [ 301.666, 555.445, 313.999, 564.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 11,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 33.48, 516.02, 76.26, 548.72 ],
        "row number" : 11,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 79,
          "page number" : 298,
          "bounding box" : [ 39.0, 523.889, 62.132, 549.19 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Twisted portable cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 76.26, 516.02, 121.26, 548.72 ],
        "row number" : 11,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 80,
          "page number" : 298,
          "bounding box" : [ 81.176, 539.972, 90.167, 549.197 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "PD"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 121.26, 516.02, 157.26, 548.72 ],
        "row number" : 11,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 81,
          "page number" : 298,
          "bounding box" : [ 126.174, 531.934, 136.765, 549.197 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300 600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 157.26, 516.02, 193.26, 548.72 ],
        "row number" : 11,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 82,
          "page number" : 298,
          "bounding box" : [ 162.173, 531.934, 184.508, 549.197 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18–16 2.0(1.6)"
        }, {
          "type" : "paragraph",
          "id" : 83,
          "page number" : 298,
          "bounding box" : [ 162.18, 515.859, 184.497, 533.121 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "– 5.5(2.6)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 193.26, 516.02, 242.76, 548.72 ],
        "row number" : 11,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 84,
          "page number" : 298,
          "bounding box" : [ 198.178, 539.979, 225.42, 549.204 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or more"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 242.76, 516.02, 296.76, 548.72 ],
        "row number" : 11,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 85,
          "page number" : 298,
          "bounding box" : [ 247.677, 531.941, 286.006, 549.204 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset or thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 296.76, 516.02, 346.26, 548.72 ],
        "row number" : 11,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 86,
          "page number" : 298,
          "bounding box" : [ 301.674, 531.941, 314.008, 549.204 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76 1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 346.26, 516.02, 395.76, 548.72 ],
        "row number" : 11,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 87,
          "page number" : 298,
          "bounding box" : [ 351.172, 539.979, 370.411, 549.204 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Cotton"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 395.76, 516.02, 449.76, 548.72 ],
        "row number" : 11,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 88,
          "page number" : 298,
          "bounding box" : [ 400.67, 531.941, 443.871, 549.204 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Cotton or rayon"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 449.76, 516.02, 489.78, 548.72 ],
        "row number" : 11,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 89,
          "page number" : 298,
          "bounding box" : [ 454.668, 523.903, 477.801, 549.204 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pendant or portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 489.78, 516.02, 530.28, 548.72 ],
        "row number" : 11,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 90,
          "page number" : 298,
          "bounding box" : [ 495.167, 531.948, 520.707, 549.211 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Dry locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 530.28, 516.02, 561.18, 548.72 ],
        "row number" : 11,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 91,
          "page number" : 298,
          "bounding box" : [ 535.665, 523.911, 551.717, 549.211 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Not hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 12,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 33.48, 483.32, 76.26, 516.02 ],
        "row number" : 12,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 92,
          "page number" : 298,
          "bounding box" : [ 39.0, 491.189, 62.506, 516.489 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Portable power cable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 76.26, 483.32, 121.26, 516.02 ],
        "row number" : 12,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 93,
          "page number" : 298,
          "bounding box" : [ 81.176, 507.272, 93.312, 516.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "PPE"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 121.26, 483.32, 157.26, 516.02 ],
        "row number" : 12,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 94,
          "page number" : 298,
          "bounding box" : [ 126.223, 507.272, 140.325, 516.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 157.26, 483.32, 193.26, 516.02 ],
        "row number" : 12,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 95,
          "page number" : 298,
          "bounding box" : [ 162.173, 499.234, 186.842, 516.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "3.5(2.0)250"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 193.26, 483.32, 242.76, 516.02 ],
        "row number" : 12,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 96,
          "page number" : 298,
          "bounding box" : [ 198.171, 483.158, 236.845, 516.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1–6 plus optional grounding conductor(s)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 242.76, 483.32, 296.76, 516.02 ],
        "row number" : 12,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 97,
          "page number" : 298,
          "bounding box" : [ 247.669, 499.241, 288.303, 516.503 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 296.76, 483.32, 346.26, 516.02 ],
        "row number" : 12,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 98,
          "page number" : 298,
          "bounding box" : [ 301.667, 491.203, 314.001, 516.503 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.52 2.03 2.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 346.26, 483.32, 395.76, 516.02 ],
        "row number" : 12,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 395.76, 483.32, 449.76, 516.02 ],
        "row number" : 12,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 99,
          "page number" : 298,
          "bounding box" : [ 400.663, 491.21, 438.993, 516.511 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 449.76, 483.32, 561.18, 516.02 ],
        "row number" : 12,
        "column number" : 10,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 100,
          "page number" : 298,
          "bounding box" : [ 454.661, 507.293, 527.789, 516.518 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Portable, extra hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 13,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 33.48, 458.66, 76.26, 483.32 ],
        "row number" : 13,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 101,
          "page number" : 298,
          "bounding box" : [ 39.0, 458.489, 58.961, 483.789 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Hard service cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 76.26, 458.66, 121.26, 483.32 ],
        "row number" : 13,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 102,
          "page number" : 298,
          "bounding box" : [ 81.176, 474.572, 85.079, 483.796 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "S"
        }, {
          "type" : "paragraph",
          "id" : 103,
          "page number" : 298,
          "bounding box" : [ 81.18, 467.798, 108.968, 475.682 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 121.26, 458.66, 157.26, 483.32 ],
        "row number" : 13,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 104,
          "page number" : 298,
          "bounding box" : [ 126.18, 474.561, 136.77, 483.786 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 157.26, 458.66, 193.26, 483.32 ],
        "row number" : 13,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 105,
          "page number" : 298,
          "bounding box" : [ 162.179, 466.523, 184.496, 483.786 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18– 3.5(2.0)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 193.26, 458.66, 242.76, 483.32 ],
        "row number" : 13,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 106,
          "page number" : 298,
          "bounding box" : [ 198.177, 474.561, 225.43, 483.786 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or more"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 242.76, 458.66, 296.76, 483.32 ],
        "row number" : 13,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 107,
          "page number" : 298,
          "bounding box" : [ 247.71, 474.561, 277.722, 483.786 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 296.76, 458.66, 346.26, 483.32 ],
        "row number" : 13,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 108,
          "page number" : 298,
          "bounding box" : [ 301.68, 458.486, 314.054, 483.786 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76 1.14 1.52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 346.26, 458.66, 395.76, 483.32 ],
        "row number" : 13,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 109,
          "page number" : 298,
          "bounding box" : [ 351.178, 474.568, 366.389, 483.793 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 395.76, 458.66, 449.76, 483.32 ],
        "row number" : 13,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 110,
          "page number" : 298,
          "bounding box" : [ 400.667, 474.568, 430.676, 483.793 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 449.76, 458.66, 489.78, 483.32 ],
        "row number" : 13,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 111,
          "page number" : 298,
          "bounding box" : [ 454.681, 458.493, 477.813, 483.793 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pendant or portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 489.78, 458.66, 530.28, 483.32 ],
        "row number" : 13,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 112,
          "page number" : 298,
          "bounding box" : [ 495.179, 466.537, 520.72, 483.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 298,
        "bounding box" : [ 530.28, 458.66, 561.18, 483.32 ],
        "row number" : 13,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 113,
          "page number" : 298,
          "bounding box" : [ 535.678, 458.5, 551.73, 483.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Extra hard usage"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7152,
    "page number" : 299,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 47,
      "page number" : 299,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.0.1.4 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7153,
    "level" : "5",
    "page number" : 299,
    "bounding box" : [ 33.24, 474.68, 561.42, 756.38 ],
    "number of rows" : 15,
    "number of columns" : 12,
    "previous table id" : 7151,
    "next table id" : 7155,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 33.48, 723.44, 76.26, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 299,
          "bounding box" : [ 45.48, 723.087, 63.834, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 723.44, 121.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 299,
          "bounding box" : [ 88.913, 723.087, 107.663, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 723.44, 157.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 299,
          "bounding box" : [ 127.231, 723.087, 150.286, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 157.26, 723.44, 193.26, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 299,
          "bounding box" : [ 163.08, 723.158, 186.438, 738.545 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 193.26, 723.44, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 299,
          "bounding box" : [ 199.917, 723.087, 235.118, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Number of Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 242.76, 723.44, 296.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 299,
          "bounding box" : [ 254.029, 723.087, 284.562, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 296.76, 723.44, 346.26, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 299,
          "bounding box" : [ 304.859, 723.087, 337.11, 756.566 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Nominal Insulation Thickness1 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 346.26, 723.44, 395.76, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 299,
          "bounding box" : [ 354.297, 723.094, 386.694, 748.528 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Braid on Each Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 395.76, 723.44, 449.76, 755.87 ],
        "row number" : 1,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 299,
          "bounding box" : [ 408.358, 723.094, 436.104, 740.49 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 449.76, 723.44, 561.18, 755.87 ],
        "row number" : 1,
        "column number" : 10,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 299,
          "bounding box" : [ 500.012, 723.094, 510.945, 732.452 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Use"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 33.48, 681.68, 76.26, 723.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 299,
          "bounding box" : [ 39.0, 682.47, 70.355, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Flexible stage and lighting power cable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 706.82, 121.26, 723.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 299,
          "bounding box" : [ 81.18, 714.685, 89.783, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SC"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 706.82, 157.26, 723.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 299,
          "bounding box" : [ 126.22, 714.685, 136.785, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 157.26, 681.68, 193.26, 723.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 299,
          "bounding box" : [ 162.173, 714.692, 184.501, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8.0(3.2)"
        }, {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 299,
          "bounding box" : [ 162.173, 706.591, 176.303, 715.815 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "–125"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 193.26, 706.82, 242.76, 723.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 299,
          "bounding box" : [ 198.184, 714.685, 225.428, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1 or more"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 242.76, 706.82, 296.76, 723.44 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 296.76, 681.68, 346.26, 723.44 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 299,
          "bounding box" : [ 301.674, 698.553, 314.008, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.52 2.03 2.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 346.26, 681.68, 395.76, 723.44 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 395.76, 706.82, 449.76, 723.44 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 299,
          "bounding box" : [ 400.681, 714.685, 432.93, 724.372 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 449.76, 681.68, 561.18, 723.44 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 3,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 299,
          "bounding box" : [ 454.679, 714.685, 527.807, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Portable, extra hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 690.2, 121.26, 706.82 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 299,
          "bounding box" : [ 81.18, 698.065, 94.097, 707.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SCE"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 690.2, 157.26, 706.82 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 299,
          "bounding box" : [ 126.229, 698.065, 136.801, 707.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 193.26, 690.2, 242.76, 706.82 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 242.76, 690.2, 296.76, 706.82 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 299,
          "bounding box" : [ 247.68, 690.027, 288.323, 707.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 395.76, 690.2, 449.76, 706.82 ],
        "row number" : 3,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 299,
          "bounding box" : [ 400.681, 690.027, 441.296, 707.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 681.68, 121.26, 690.2 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 299,
          "bounding box" : [ 81.176, 681.452, 94.089, 690.677 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SCT"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 681.68, 157.26, 690.2 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 299,
          "bounding box" : [ 126.219, 681.452, 136.786, 690.677 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 193.26, 681.68, 242.76, 690.2 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 242.76, 681.68, 296.76, 690.2 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 299,
          "bounding box" : [ 247.672, 681.452, 288.279, 690.677 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 395.76, 681.68, 449.76, 690.2 ],
        "row number" : 4,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 299,
          "bounding box" : [ 400.67, 681.452, 443.55, 691.132 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 33.48, 557.9, 76.26, 681.68 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 6,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 299,
          "bounding box" : [ 39.0, 656.786, 58.961, 682.149 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Hard service cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 665.06, 121.26, 681.68 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 30,
          "page number" : 299,
          "bounding box" : [ 81.18, 672.925, 89.356, 682.149 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SE"
        }, {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 299,
          "bounding box" : [ 81.18, 666.158, 108.968, 674.042 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 665.06, 157.26, 681.68 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 299,
          "bounding box" : [ 126.18, 672.921, 136.77, 682.146 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 157.26, 557.9, 193.26, 681.68 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 6,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 299,
          "bounding box" : [ 162.181, 672.924, 179.838, 682.149 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18–30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 193.26, 557.9, 242.76, 681.68 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 6,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 299,
          "bounding box" : [ 198.16, 672.924, 225.421, 682.149 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or more"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 242.76, 599.18, 296.76, 681.68 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 299,
          "bounding box" : [ 247.685, 664.882, 288.293, 682.144 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 296.76, 557.9, 346.26, 681.68 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 6,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 299,
          "bounding box" : [ 301.683, 656.792, 314.016, 682.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76 1.14 1.52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 346.26, 557.9, 395.76, 681.68 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 6,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 299,
          "bounding box" : [ 351.181, 672.931, 366.402, 682.156 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 395.76, 640.4, 449.76, 681.68 ],
        "row number" : 5,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 299,
          "bounding box" : [ 400.686, 664.887, 441.3, 682.15 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 449.76, 557.9, 489.78, 681.68 ],
        "row number" : 5,
        "column number" : 10,
        "row span" : 6,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 299,
          "bounding box" : [ 454.676, 656.799, 477.809, 682.163 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pendant or portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 489.78, 665.06, 530.28, 681.68 ],
        "row number" : 5,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 299,
          "bounding box" : [ 495.179, 664.883, 520.72, 682.146 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 530.28, 557.9, 561.18, 681.68 ],
        "row number" : 5,
        "column number" : 12,
        "row span" : 6,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 299,
          "bounding box" : [ 535.673, 656.799, 551.725, 682.163 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Extra hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 640.4, 121.26, 665.06 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 47,
          "page number" : 299,
          "bounding box" : [ 81.18, 656.305, 95.967, 665.529 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SEW"
        }, {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 299,
          "bounding box" : [ 81.18, 642.638, 111.954, 657.422 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4. See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 640.4, 157.26, 665.06 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 299,
          "bounding box" : [ 126.183, 656.302, 136.773, 665.526 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 489.78, 640.4, 530.28, 665.06 ],
        "row number" : 6,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 299,
          "bounding box" : [ 495.189, 640.233, 524.868, 665.533 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 623.84, 121.26, 640.4 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 51,
          "page number" : 299,
          "bounding box" : [ 81.18, 631.645, 94.394, 640.869 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SEO"
        }, {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 299,
          "bounding box" : [ 81.18, 624.878, 108.968, 632.762 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 623.84, 157.26, 640.4 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 299,
          "bounding box" : [ 126.18, 631.641, 136.77, 640.866 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 395.76, 557.9, 449.76, 640.4 ],
        "row number" : 7,
        "column number" : 9,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 299,
          "bounding box" : [ 400.679, 615.578, 439.008, 640.878 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 489.78, 623.84, 530.28, 640.4 ],
        "row number" : 7,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 299,
          "bounding box" : [ 495.179, 623.603, 520.72, 640.866 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 599.18, 121.26, 623.84 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 56,
          "page number" : 299,
          "bounding box" : [ 81.18, 615.085, 100.998, 624.309 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SEOW"
        }, {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 299,
          "bounding box" : [ 81.18, 601.418, 111.954, 616.202 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4. See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 599.18, 157.26, 623.84 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 299,
          "bounding box" : [ 126.183, 615.082, 136.773, 624.306 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 489.78, 599.18, 530.28, 623.84 ],
        "row number" : 8,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 299,
          "bounding box" : [ 495.182, 598.943, 524.861, 624.306 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 582.56, 121.26, 599.18 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 60,
          "page number" : 299,
          "bounding box" : [ 81.18, 590.425, 99.438, 599.649 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SEOO"
        }, {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 299,
          "bounding box" : [ 81.18, 583.658, 108.968, 591.542 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 582.56, 157.26, 599.18 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 299,
          "bounding box" : [ 126.18, 590.421, 136.77, 599.646 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 242.76, 557.9, 296.76, 599.18 ],
        "row number" : 9,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 299,
          "bounding box" : [ 247.685, 574.35, 286.014, 599.65 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 489.78, 582.56, 530.28, 599.18 ],
        "row number" : 9,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 299,
          "bounding box" : [ 495.179, 582.384, 520.72, 599.646 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 10,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 557.9, 121.26, 582.56 ],
        "row number" : 10,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 65,
          "page number" : 299,
          "bounding box" : [ 81.176, 573.803, 106.037, 583.027 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SEOOW"
        }, {
          "type" : "paragraph",
          "id" : 66,
          "page number" : 299,
          "bounding box" : [ 81.18, 560.138, 111.954, 574.922 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4. See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 557.9, 157.26, 582.56 ],
        "row number" : 10,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 67,
          "page number" : 299,
          "bounding box" : [ 126.183, 573.802, 136.773, 583.026 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 489.78, 557.9, 530.28, 582.56 ],
        "row number" : 10,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 299,
          "bounding box" : [ 495.175, 557.74, 524.854, 583.04 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 11,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 33.48, 474.92, 76.26, 557.9 ],
        "row number" : 11,
        "column number" : 1,
        "row span" : 5,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 299,
          "bounding box" : [ 39.0, 525.031, 58.961, 558.369 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Junior hard service cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 549.38, 121.26, 557.9 ],
        "row number" : 11,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 299,
          "bounding box" : [ 81.18, 549.145, 87.833, 558.369 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJ"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 549.38, 157.26, 557.9 ],
        "row number" : 11,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 299,
          "bounding box" : [ 126.192, 549.145, 136.759, 558.369 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 157.26, 474.92, 193.26, 557.9 ],
        "row number" : 11,
        "column number" : 4,
        "row span" : 5,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 299,
          "bounding box" : [ 162.181, 541.106, 184.505, 558.368 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "185.5(2.6)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 193.26, 474.92, 242.76, 557.9 ],
        "row number" : 11,
        "column number" : 5,
        "row span" : 5,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 299,
          "bounding box" : [ 198.187, 549.143, 207.591, 558.368 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2-6"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 242.76, 549.38, 296.76, 557.9 ],
        "row number" : 11,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 299,
          "bounding box" : [ 247.656, 549.145, 277.671, 558.369 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 296.76, 474.92, 346.26, 557.9 ],
        "row number" : 11,
        "column number" : 7,
        "row span" : 5,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 299,
          "bounding box" : [ 301.683, 549.143, 314.005, 558.368 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 346.26, 474.92, 395.76, 557.9 ],
        "row number" : 11,
        "column number" : 8,
        "row span" : 5,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 299,
          "bounding box" : [ 351.172, 549.143, 366.401, 558.368 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 395.76, 549.38, 449.76, 557.9 ],
        "row number" : 11,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 299,
          "bounding box" : [ 400.69, 549.145, 430.705, 558.369 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 449.76, 474.92, 489.78, 557.9 ],
        "row number" : 11,
        "column number" : 10,
        "row span" : 5,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 79,
          "page number" : 299,
          "bounding box" : [ 454.683, 533.068, 477.816, 558.368 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pendant or portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 489.78, 540.8, 530.28, 557.9 ],
        "row number" : 11,
        "column number" : 11,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 80,
          "page number" : 299,
          "bounding box" : [ 495.177, 541.11, 520.718, 558.372 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 530.28, 474.92, 561.18, 557.9 ],
        "row number" : 11,
        "column number" : 12,
        "row span" : 5,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 81,
          "page number" : 299,
          "bounding box" : [ 535.68, 541.113, 551.732, 558.375 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 12,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 540.8, 121.26, 549.38 ],
        "row number" : 12,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 82,
          "page number" : 299,
          "bounding box" : [ 81.18, 540.625, 92.151, 549.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJE"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 540.8, 157.26, 549.38 ],
        "row number" : 12,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 83,
          "page number" : 299,
          "bounding box" : [ 126.206, 540.625, 136.783, 549.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 242.76, 474.92, 296.76, 549.38 ],
        "row number" : 12,
        "column number" : 6,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 87,
          "page number" : 299,
          "bounding box" : [ 247.685, 532.583, 288.293, 549.845 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 395.76, 516.2, 449.76, 549.38 ],
        "row number" : 12,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 89,
          "page number" : 299,
          "bounding box" : [ 400.686, 532.582, 441.3, 549.844 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 13,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 516.2, 121.26, 540.8 ],
        "row number" : 13,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 90,
          "page number" : 299,
          "bounding box" : [ 81.18, 532.045, 98.705, 541.269 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJEW"
        }, {
          "type" : "paragraph",
          "id" : 91,
          "page number" : 299,
          "bounding box" : [ 81.18, 525.278, 111.954, 533.162 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 516.2, 157.26, 540.8 ],
        "row number" : 13,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 92,
          "page number" : 299,
          "bounding box" : [ 126.183, 532.041, 136.773, 541.266 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 489.78, 516.2, 530.28, 540.8 ],
        "row number" : 13,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 93,
          "page number" : 299,
          "bounding box" : [ 495.189, 515.966, 524.868, 541.266 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 14,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 499.58, 121.26, 516.2 ],
        "row number" : 14,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 94,
          "page number" : 299,
          "bounding box" : [ 81.18, 507.445, 97.194, 516.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJEO"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 499.58, 157.26, 516.2 ],
        "row number" : 14,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 95,
          "page number" : 299,
          "bounding box" : [ 126.201, 507.445, 136.779, 516.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 395.76, 474.92, 449.76, 516.2 ],
        "row number" : 14,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 96,
          "page number" : 299,
          "bounding box" : [ 400.686, 491.306, 439.015, 516.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 489.78, 499.58, 530.28, 516.2 ],
        "row number" : 14,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 97,
          "page number" : 299,
          "bounding box" : [ 495.177, 499.407, 520.718, 516.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 15,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 76.26, 474.92, 121.26, 499.58 ],
        "row number" : 15,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 98,
          "page number" : 299,
          "bounding box" : [ 81.176, 490.83, 103.761, 500.054 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJEOW"
        }, {
          "type" : "paragraph",
          "id" : 99,
          "page number" : 299,
          "bounding box" : [ 81.18, 484.058, 111.954, 491.942 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 121.26, 474.92, 157.26, 499.58 ],
        "row number" : 15,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 100,
          "page number" : 299,
          "bounding box" : [ 126.183, 490.821, 136.773, 500.046 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 299,
        "bounding box" : [ 489.78, 474.92, 530.28, 499.58 ],
        "row number" : 15,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 101,
          "page number" : 299,
          "bounding box" : [ 495.182, 474.753, 524.861, 500.053 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7154,
    "page number" : 300,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 48,
      "page number" : 300,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.0.1.4 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7155,
    "level" : "5",
    "page number" : 300,
    "bounding box" : [ 33.24, 467.6, 561.42, 756.38 ],
    "number of rows" : 13,
    "number of columns" : 12,
    "previous table id" : 7153,
    "next table id" : 7157,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 33.48, 723.44, 76.26, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 300,
          "bounding box" : [ 45.48, 723.087, 63.834, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 76.26, 723.44, 121.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 300,
          "bounding box" : [ 88.913, 723.087, 107.663, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 121.26, 723.44, 157.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 300,
          "bounding box" : [ 127.231, 723.087, 150.286, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 157.26, 723.44, 193.26, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 300,
          "bounding box" : [ 163.08, 723.158, 186.438, 738.545 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 193.26, 723.44, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 300,
          "bounding box" : [ 199.917, 723.087, 235.118, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Number of Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 242.76, 723.44, 296.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 300,
          "bounding box" : [ 254.029, 723.087, 284.562, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 296.76, 723.44, 346.26, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 300,
          "bounding box" : [ 304.859, 723.087, 337.11, 756.566 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Nominal Insulation Thickness1 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 346.26, 723.44, 395.76, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 300,
          "bounding box" : [ 354.297, 723.094, 386.694, 748.528 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Braid on Each Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 395.76, 723.44, 449.76, 755.87 ],
        "row number" : 1,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 300,
          "bounding box" : [ 408.358, 723.094, 436.104, 740.49 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 449.76, 723.44, 561.18, 755.87 ],
        "row number" : 1,
        "column number" : 10,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 300,
          "bounding box" : [ 500.012, 723.094, 510.945, 732.452 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Use"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 33.48, 467.84, 76.26, 723.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 12,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 300,
          "bounding box" : [ 39.0, 690.508, 58.961, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Junior hard service cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 76.26, 698.78, 121.26, 723.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 300,
          "bounding box" : [ 81.18, 714.685, 102.23, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJEOO"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 121.26, 698.78, 157.26, 723.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 300,
          "bounding box" : [ 126.198, 714.685, 136.776, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 157.26, 467.84, 193.26, 723.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 12,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 300,
          "bounding box" : [ 162.181, 706.584, 184.516, 723.91 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "185.5(2.6)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 193.26, 467.84, 242.76, 723.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 12,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 300,
          "bounding box" : [ 198.194, 714.685, 207.598, 723.91 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2-6"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 242.76, 674.12, 296.76, 723.44 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 300,
          "bounding box" : [ 247.685, 698.544, 286.014, 723.907 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 296.76, 467.84, 346.26, 723.44 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 12,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 300,
          "bounding box" : [ 301.69, 714.685, 314.023, 723.91 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        }, {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 300,
          "bounding box" : [ 301.69, 626.142, 314.023, 635.366 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.14"
        }, {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 300,
          "bounding box" : [ 301.69, 585.889, 314.023, 595.114 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 346.26, 467.84, 395.76, 723.44 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 12,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 300,
          "bounding box" : [ 351.188, 714.706, 366.409, 723.931 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 395.76, 698.78, 449.76, 723.44 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 300,
          "bounding box" : [ 400.681, 698.546, 439.01, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 449.76, 467.84, 489.78, 723.44 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 12,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 489.78, 698.78, 530.28, 723.44 ],
        "row number" : 2,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 300,
          "bounding box" : [ 495.184, 706.584, 520.725, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 530.28, 467.84, 561.18, 723.44 ],
        "row number" : 2,
        "column number" : 12,
        "row span" : 12,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 300,
          "bounding box" : [ 535.68, 706.598, 551.732, 723.924 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 76.26, 674.12, 121.26, 698.78 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 31,
          "page number" : 300,
          "bounding box" : [ 81.18, 690.025, 108.811, 699.249 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJEOOW"
        }, {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 300,
          "bounding box" : [ 81.18, 683.258, 111.954, 691.142 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 121.26, 674.12, 157.26, 698.78 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 300,
          "bounding box" : [ 126.183, 690.021, 136.773, 699.246 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 395.76, 674.12, 449.76, 698.78 ],
        "row number" : 3,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 489.78, 674.12, 530.28, 698.78 ],
        "row number" : 3,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 300,
          "bounding box" : [ 495.185, 673.882, 524.865, 699.246 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 76.26, 657.5, 121.26, 674.12 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 300,
          "bounding box" : [ 81.18, 665.365, 92.93, 674.589 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJO"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 121.26, 657.5, 157.26, 674.12 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 300,
          "bounding box" : [ 126.198, 665.365, 136.776, 674.589 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 242.76, 632.9, 296.76, 674.12 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 300,
          "bounding box" : [ 247.685, 665.365, 277.643, 674.589 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 395.76, 591.62, 449.76, 674.12 ],
        "row number" : 4,
        "column number" : 9,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 300,
          "bounding box" : [ 400.686, 657.328, 435.596, 674.59 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 489.78, 657.5, 530.28, 674.12 ],
        "row number" : 4,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 300,
          "bounding box" : [ 495.177, 657.327, 520.718, 674.589 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 76.26, 632.9, 121.26, 657.5 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 42,
          "page number" : 300,
          "bounding box" : [ 81.18, 648.745, 99.482, 657.969 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJOW"
        }, {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 300,
          "bounding box" : [ 81.18, 641.978, 111.954, 649.862 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 121.26, 632.9, 157.26, 657.5 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 300,
          "bounding box" : [ 126.183, 648.741, 136.773, 657.966 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 489.78, 632.9, 530.28, 657.5 ],
        "row number" : 5,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 300,
          "bounding box" : [ 495.182, 632.666, 524.861, 657.966 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 76.26, 616.28, 121.26, 632.9 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 300,
          "bounding box" : [ 81.18, 624.145, 97.966, 633.369 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJOO"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 121.26, 616.28, 157.26, 632.9 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 300,
          "bounding box" : [ 126.194, 624.145, 136.771, 633.369 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 242.76, 591.62, 296.76, 632.9 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 300,
          "bounding box" : [ 247.685, 616.044, 282.595, 633.369 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 489.78, 616.28, 530.28, 632.9 ],
        "row number" : 6,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 300,
          "bounding box" : [ 495.177, 616.044, 520.718, 633.369 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 76.26, 591.62, 121.26, 616.28 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 50,
          "page number" : 300,
          "bounding box" : [ 81.18, 607.525, 104.548, 616.749 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJOOW"
        }, {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 300,
          "bounding box" : [ 81.18, 600.758, 111.954, 608.642 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 121.26, 591.62, 157.26, 616.28 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 300,
          "bounding box" : [ 126.183, 607.521, 136.773, 616.746 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 489.78, 591.62, 530.28, 616.28 ],
        "row number" : 7,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 300,
          "bounding box" : [ 495.189, 591.453, 524.868, 616.753 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 76.26, 575.0, 121.26, 591.62 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 300,
          "bounding box" : [ 81.18, 582.865, 92.151, 592.089 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJT"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 121.26, 575.0, 157.26, 591.62 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 300,
          "bounding box" : [ 126.206, 582.865, 136.783, 592.089 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 242.76, 509.12, 296.76, 591.62 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 300,
          "bounding box" : [ 247.685, 582.859, 288.293, 592.083 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 395.76, 550.4, 449.76, 591.62 ],
        "row number" : 8,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 300,
          "bounding box" : [ 400.686, 582.865, 441.3, 592.089 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 489.78, 575.0, 530.28, 591.62 ],
        "row number" : 8,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 300,
          "bounding box" : [ 495.177, 574.827, 520.718, 592.089 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 76.26, 550.4, 121.26, 575.0 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 59,
          "page number" : 300,
          "bounding box" : [ 81.18, 566.245, 98.705, 575.469 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJTW"
        }, {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 300,
          "bounding box" : [ 81.18, 559.478, 111.954, 567.362 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 121.26, 550.4, 157.26, 575.0 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 300,
          "bounding box" : [ 126.183, 566.241, 136.773, 575.466 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 489.78, 550.4, 530.28, 575.0 ],
        "row number" : 9,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 300,
          "bounding box" : [ 495.189, 550.166, 524.868, 575.466 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 10,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 76.26, 533.78, 121.26, 550.4 ],
        "row number" : 10,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 300,
          "bounding box" : [ 81.18, 541.645, 97.194, 550.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJTO"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 121.26, 533.78, 157.26, 550.4 ],
        "row number" : 10,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 300,
          "bounding box" : [ 126.201, 541.645, 136.779, 550.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 395.76, 467.84, 449.76, 550.4 ],
        "row number" : 10,
        "column number" : 9,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 300,
          "bounding box" : [ 400.686, 533.562, 439.015, 550.888 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 489.78, 533.78, 530.28, 550.4 ],
        "row number" : 10,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 66,
          "page number" : 300,
          "bounding box" : [ 495.177, 533.544, 520.718, 550.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 11,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 76.26, 509.12, 121.26, 533.78 ],
        "row number" : 11,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 67,
          "page number" : 300,
          "bounding box" : [ 81.18, 525.025, 103.765, 534.249 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJTOW"
        }, {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 300,
          "bounding box" : [ 81.18, 518.258, 111.954, 526.142 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 121.26, 509.12, 157.26, 533.78 ],
        "row number" : 11,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 300,
          "bounding box" : [ 126.183, 525.021, 136.773, 534.246 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 489.78, 509.12, 530.28, 533.78 ],
        "row number" : 11,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 300,
          "bounding box" : [ 495.182, 508.946, 524.861, 534.246 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 12,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 76.26, 492.56, 121.26, 509.12 ],
        "row number" : 12,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 300,
          "bounding box" : [ 81.18, 500.365, 102.23, 509.589 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJTOO"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 121.26, 492.56, 157.26, 509.12 ],
        "row number" : 12,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 300,
          "bounding box" : [ 126.198, 500.365, 136.776, 509.589 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 242.76, 467.84, 296.76, 509.12 ],
        "row number" : 12,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 300,
          "bounding box" : [ 247.692, 492.327, 286.021, 509.589 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 489.78, 492.56, 530.28, 509.12 ],
        "row number" : 12,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 300,
          "bounding box" : [ 495.177, 492.327, 520.718, 509.589 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 13,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 76.26, 467.84, 121.26, 492.56 ],
        "row number" : 13,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 75,
          "page number" : 300,
          "bounding box" : [ 81.176, 483.811, 108.807, 493.036 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SJTOOW"
        }, {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 300,
          "bounding box" : [ 81.18, 476.978, 111.954, 484.862 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 121.26, 467.84, 157.26, 492.56 ],
        "row number" : 13,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 300,
          "bounding box" : [ 126.183, 483.804, 136.773, 493.029 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 300,
        "bounding box" : [ 489.78, 467.84, 530.28, 492.56 ],
        "row number" : 13,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 300,
          "bounding box" : [ 495.182, 467.68, 524.861, 493.043 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7156,
    "page number" : 301,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 49,
      "page number" : 301,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.0.1.4 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7157,
    "level" : "5",
    "page number" : 301,
    "bounding box" : [ 33.24, 481.28, 561.42, 756.38 ],
    "number of rows" : 11,
    "number of columns" : 12,
    "previous table id" : 7155,
    "next table id" : 7159,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 33.48, 723.44, 76.26, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 301,
          "bounding box" : [ 45.48, 723.087, 63.834, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 76.26, 723.44, 121.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 301,
          "bounding box" : [ 88.913, 723.087, 107.663, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 121.26, 723.44, 157.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 301,
          "bounding box" : [ 127.231, 723.087, 150.286, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 157.26, 723.44, 193.26, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 301,
          "bounding box" : [ 163.08, 723.158, 186.438, 738.545 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 193.26, 723.44, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 301,
          "bounding box" : [ 199.917, 723.087, 235.118, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Number of Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 242.76, 723.44, 296.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 301,
          "bounding box" : [ 254.029, 723.087, 284.562, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 296.76, 723.44, 346.26, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 301,
          "bounding box" : [ 304.859, 723.087, 337.11, 756.566 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Nominal Insulation Thickness1 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 346.26, 723.44, 395.76, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 301,
          "bounding box" : [ 354.297, 723.094, 386.694, 748.528 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Braid on Each Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 395.76, 723.44, 449.76, 755.87 ],
        "row number" : 1,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 301,
          "bounding box" : [ 408.358, 723.094, 436.104, 740.49 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 449.76, 723.44, 561.18, 755.87 ],
        "row number" : 1,
        "column number" : 10,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 301,
          "bounding box" : [ 500.012, 723.094, 510.945, 732.452 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Use"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 33.48, 640.94, 76.26, 723.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 301,
          "bounding box" : [ 39.0, 698.546, 58.961, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Hard service cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 76.26, 706.82, 121.26, 723.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 12,
          "page number" : 301,
          "bounding box" : [ 81.18, 714.685, 90.135, 723.909 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SO"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 301,
          "bounding box" : [ 81.18, 707.858, 108.968, 715.742 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 121.26, 706.82, 157.26, 723.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 301,
          "bounding box" : [ 126.18, 714.685, 136.77, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 157.26, 640.94, 193.26, 723.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 301,
          "bounding box" : [ 162.181, 714.683, 178.654, 723.907 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18-30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 193.26, 640.94, 242.76, 723.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 301,
          "bounding box" : [ 198.187, 714.683, 225.426, 723.907 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or more"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 242.76, 682.16, 296.76, 723.44 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 301,
          "bounding box" : [ 247.685, 714.685, 277.713, 723.91 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 296.76, 682.16, 346.26, 723.44 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 301,
          "bounding box" : [ 301.736, 714.685, 314.053, 723.91 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 346.26, 640.94, 395.76, 723.44 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 301,
          "bounding box" : [ 351.181, 714.69, 366.4, 723.914 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 395.76, 640.94, 449.76, 723.44 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 301,
          "bounding box" : [ 400.679, 706.589, 435.591, 723.914 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 449.76, 640.94, 489.78, 723.44 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 301,
          "bounding box" : [ 454.676, 698.551, 477.809, 723.914 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pendant or portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 489.78, 706.82, 530.28, 723.44 ],
        "row number" : 2,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 301,
          "bounding box" : [ 495.179, 706.583, 520.72, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 530.28, 640.94, 561.18, 723.44 ],
        "row number" : 2,
        "column number" : 12,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 301,
          "bounding box" : [ 535.673, 698.551, 551.725, 723.914 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Extra hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 76.26, 682.16, 121.26, 706.82 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 28,
          "page number" : 301,
          "bounding box" : [ 81.18, 698.065, 96.745, 707.289 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SOW"
        }, {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 301,
          "bounding box" : [ 81.18, 684.398, 111.954, 699.182 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4. See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 121.26, 682.16, 157.26, 706.82 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 301,
          "bounding box" : [ 126.183, 698.062, 136.773, 707.286 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 489.78, 682.16, 530.28, 706.82 ],
        "row number" : 3,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 301,
          "bounding box" : [ 495.182, 681.986, 524.861, 707.286 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 76.26, 665.54, 121.26, 682.16 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 32,
          "page number" : 301,
          "bounding box" : [ 81.18, 673.405, 95.174, 682.629 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SOO"
        }, {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 301,
          "bounding box" : [ 81.18, 666.638, 108.968, 674.522 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 121.26, 665.54, 157.26, 682.16 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 301,
          "bounding box" : [ 126.18, 673.401, 136.77, 682.626 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 242.76, 640.94, 296.76, 682.16 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 301,
          "bounding box" : [ 247.685, 665.367, 282.595, 682.63 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 296.76, 640.94, 346.26, 682.16 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 301,
          "bounding box" : [ 301.683, 665.367, 314.016, 682.63 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.14 1.52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 489.78, 665.54, 530.28, 682.16 ],
        "row number" : 4,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 301,
          "bounding box" : [ 495.179, 665.363, 520.72, 682.626 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 76.26, 640.94, 121.26, 665.54 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 38,
          "page number" : 301,
          "bounding box" : [ 81.176, 656.784, 101.774, 666.008 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SOOW"
        }, {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 301,
          "bounding box" : [ 81.18, 643.118, 111.954, 657.902 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4. See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 121.26, 640.94, 157.26, 665.54 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 301,
          "bounding box" : [ 126.183, 656.782, 136.773, 666.006 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 489.78, 640.94, 530.28, 665.54 ],
        "row number" : 5,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 301,
          "bounding box" : [ 495.175, 640.713, 524.854, 666.013 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 33.48, 561.2, 76.26, 640.94 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 301,
          "bounding box" : [ 39.0, 608.008, 66.711, 641.409 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "All thermoset parallel cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 76.26, 625.46, 121.26, 640.94 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 43,
          "page number" : 301,
          "bounding box" : [ 81.18, 632.185, 94.865, 641.409 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SP-1"
        }, {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 301,
          "bounding box" : [ 81.18, 625.418, 108.968, 633.302 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 121.26, 625.46, 157.26, 640.94 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 301,
          "bounding box" : [ 126.18, 632.188, 136.77, 641.413 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 157.26, 625.46, 193.26, 640.94 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 301,
          "bounding box" : [ 162.179, 632.188, 179.843, 641.413 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "20–18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 193.26, 561.2, 242.76, 640.94 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 301,
          "bounding box" : [ 198.177, 632.183, 214.589, 641.408 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or 3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 242.76, 561.2, 296.76, 640.94 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 301,
          "bounding box" : [ 247.666, 632.183, 277.684, 641.408 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 296.76, 625.46, 346.26, 640.94 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 301,
          "bounding box" : [ 301.669, 632.188, 314.002, 641.413 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 346.26, 561.2, 395.76, 640.94 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 301,
          "bounding box" : [ 351.178, 632.183, 366.4, 641.408 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 395.76, 561.2, 449.76, 640.94 ],
        "row number" : 6,
        "column number" : 9,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 301,
          "bounding box" : [ 400.681, 632.183, 415.902, 641.408 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 449.76, 610.04, 489.78, 640.94 ],
        "row number" : 6,
        "column number" : 10,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 301,
          "bounding box" : [ 454.667, 616.048, 477.799, 641.412 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pendant or portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 489.78, 561.2, 530.28, 640.94 ],
        "row number" : 6,
        "column number" : 11,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 301,
          "bounding box" : [ 495.179, 624.149, 520.719, 641.411 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 530.28, 561.2, 561.18, 640.94 ],
        "row number" : 6,
        "column number" : 12,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 301,
          "bounding box" : [ 535.677, 616.048, 551.729, 641.411 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Not hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 76.26, 610.04, 121.26, 625.46 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 55,
          "page number" : 301,
          "bounding box" : [ 81.18, 616.705, 94.865, 625.93 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SP-2"
        }, {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 301,
          "bounding box" : [ 81.18, 609.938, 108.968, 617.822 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 121.26, 610.04, 157.26, 625.46 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 301,
          "bounding box" : [ 126.18, 616.708, 136.77, 625.933 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 157.26, 610.04, 193.26, 625.46 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 301,
          "bounding box" : [ 162.179, 616.708, 179.843, 625.933 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "18–16"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 296.76, 610.04, 346.26, 625.46 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 301,
          "bounding box" : [ 301.669, 616.708, 314.002, 625.933 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.14"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 76.26, 561.2, 121.26, 610.04 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 60,
          "page number" : 301,
          "bounding box" : [ 81.176, 601.29, 94.862, 610.514 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SP-3"
        }, {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 301,
          "bounding box" : [ 81.18, 594.518, 108.968, 602.402 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 121.26, 561.2, 157.26, 610.04 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 301,
          "bounding box" : [ 126.18, 601.281, 136.77, 610.506 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 157.26, 561.2, 193.26, 610.04 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 301,
          "bounding box" : [ 162.179, 593.244, 184.496, 610.506 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18– 5.5(2.6)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 296.76, 561.2, 346.26, 610.04 ],
        "row number" : 8,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 301,
          "bounding box" : [ 301.68, 577.105, 314.013, 610.506 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.52 2.03 2.41 2.80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 449.76, 561.2, 489.78, 610.04 ],
        "row number" : 8,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 301,
          "bounding box" : [ 449.28, 561.025, 488.188, 610.509 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Refrigerators, room air conditioners, and as permitted in 4.22.2.7(b)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 33.48, 481.52, 76.26, 561.2 ],
        "row number" : 9,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 66,
          "page number" : 301,
          "bounding box" : [ 39.0, 512.256, 66.276, 561.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "All elastomer (thermoplastic) parallel cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 76.26, 545.78, 121.26, 561.2 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 68,
          "page number" : 301,
          "bounding box" : [ 81.18, 552.445, 99.12, 561.669 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SPE-1"
        }, {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 301,
          "bounding box" : [ 81.18, 545.678, 108.968, 553.562 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 121.26, 545.78, 157.26, 561.2 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 301,
          "bounding box" : [ 126.18, 552.448, 136.77, 561.673 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 157.26, 545.78, 193.26, 561.2 ],
        "row number" : 9,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 301,
          "bounding box" : [ 162.179, 552.448, 178.643, 561.673 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "20-18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 193.26, 481.52, 242.76, 561.2 ],
        "row number" : 9,
        "column number" : 5,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 301,
          "bounding box" : [ 198.177, 552.443, 214.591, 561.668 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or 3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 242.76, 481.52, 296.76, 561.2 ],
        "row number" : 9,
        "column number" : 6,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 301,
          "bounding box" : [ 247.669, 544.405, 288.302, 561.668 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 296.76, 545.78, 346.26, 561.2 ],
        "row number" : 9,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 301,
          "bounding box" : [ 301.669, 552.448, 314.002, 561.673 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 346.26, 481.52, 395.76, 561.2 ],
        "row number" : 9,
        "column number" : 8,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 301,
          "bounding box" : [ 351.171, 552.457, 366.393, 561.682 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 395.76, 481.52, 449.76, 561.2 ],
        "row number" : 9,
        "column number" : 9,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 301,
          "bounding box" : [ 400.674, 552.457, 415.895, 561.682 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 449.76, 530.3, 489.78, 561.2 ],
        "row number" : 9,
        "column number" : 10,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 301,
          "bounding box" : [ 454.667, 536.368, 477.799, 561.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pendant or portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 489.78, 481.52, 530.28, 561.2 ],
        "row number" : 9,
        "column number" : 11,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 301,
          "bounding box" : [ 495.179, 544.406, 520.719, 561.668 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 530.28, 481.52, 561.18, 561.2 ],
        "row number" : 9,
        "column number" : 12,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 79,
          "page number" : 301,
          "bounding box" : [ 535.677, 536.368, 551.729, 561.668 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Not Hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 10,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 76.26, 530.3, 121.26, 545.78 ],
        "row number" : 10,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 80,
          "page number" : 301,
          "bounding box" : [ 81.18, 537.025, 99.12, 546.249 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SPE-2"
        }, {
          "type" : "paragraph",
          "id" : 81,
          "page number" : 301,
          "bounding box" : [ 81.18, 530.258, 108.968, 538.142 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 121.26, 530.3, 157.26, 545.78 ],
        "row number" : 10,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 82,
          "page number" : 301,
          "bounding box" : [ 126.18, 537.021, 136.77, 546.246 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 157.26, 530.3, 193.26, 545.78 ],
        "row number" : 10,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 83,
          "page number" : 301,
          "bounding box" : [ 162.179, 537.021, 178.643, 546.246 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "18-16"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 296.76, 530.3, 346.26, 545.78 ],
        "row number" : 10,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 84,
          "page number" : 301,
          "bounding box" : [ 301.669, 537.021, 314.002, 546.246 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.14"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 11,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 76.26, 481.52, 121.26, 530.3 ],
        "row number" : 11,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 85,
          "page number" : 301,
          "bounding box" : [ 81.176, 521.557, 99.116, 530.781 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SPE-3"
        }, {
          "type" : "paragraph",
          "id" : 86,
          "page number" : 301,
          "bounding box" : [ 81.18, 514.778, 108.968, 522.662 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 121.26, 481.52, 157.26, 530.3 ],
        "row number" : 11,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 87,
          "page number" : 301,
          "bounding box" : [ 126.18, 521.541, 136.77, 530.766 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 157.26, 481.52, 193.26, 530.3 ],
        "row number" : 11,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 88,
          "page number" : 301,
          "bounding box" : [ 162.179, 513.503, 184.496, 530.766 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18– 5.5(2.6)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 296.76, 481.52, 346.26, 530.3 ],
        "row number" : 11,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 89,
          "page number" : 301,
          "bounding box" : [ 301.673, 497.435, 314.006, 530.773 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.52 2.03 2.41 2.80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 301,
        "bounding box" : [ 449.76, 481.52, 489.78, 530.3 ],
        "row number" : 11,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 90,
          "page number" : 301,
          "bounding box" : [ 449.28, 481.345, 488.188, 530.769 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Refrigerators, room air conditioners, and as permitted in 4.22.2.7(b)"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7158,
    "page number" : 302,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 50,
      "page number" : 302,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.0.1.4 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7159,
    "level" : "5",
    "page number" : 302,
    "bounding box" : [ 33.24, 464.18, 561.42, 756.38 ],
    "number of rows" : 13,
    "number of columns" : 12,
    "previous table id" : 7157,
    "next table id" : 7161,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 33.48, 723.44, 76.26, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 302,
          "bounding box" : [ 45.48, 723.087, 63.834, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 76.26, 723.44, 121.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 302,
          "bounding box" : [ 88.913, 723.087, 107.663, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 121.26, 723.44, 157.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 302,
          "bounding box" : [ 127.231, 723.087, 150.286, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 157.26, 723.44, 193.26, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 302,
          "bounding box" : [ 163.08, 723.158, 186.438, 738.545 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 193.26, 723.44, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 302,
          "bounding box" : [ 199.917, 723.087, 235.118, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Number of Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 242.76, 723.44, 296.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 302,
          "bounding box" : [ 254.029, 723.087, 284.562, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 296.76, 723.44, 346.26, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 302,
          "bounding box" : [ 304.859, 723.087, 337.11, 756.566 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Nominal Insulation Thickness1 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 346.26, 723.44, 395.76, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 302,
          "bounding box" : [ 354.297, 723.094, 386.694, 748.528 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Braid on Each Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 395.76, 723.44, 449.76, 755.87 ],
        "row number" : 1,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 302,
          "bounding box" : [ 408.358, 723.094, 436.104, 740.49 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 449.76, 723.44, 561.18, 755.87 ],
        "row number" : 1,
        "column number" : 10,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 302,
          "bounding box" : [ 500.012, 723.094, 510.945, 732.452 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Use"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 33.48, 592.1, 76.26, 723.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 5,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 302,
          "bounding box" : [ 39.0, 698.546, 70.366, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "All plastic parallel cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 76.26, 706.82, 121.26, 723.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 12,
          "page number" : 302,
          "bounding box" : [ 81.18, 714.685, 99.12, 723.909 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SPT-1"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 302,
          "bounding box" : [ 81.18, 707.858, 108.968, 715.742 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 121.26, 706.82, 157.26, 723.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 302,
          "bounding box" : [ 126.18, 714.685, 136.77, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 157.26, 682.16, 193.26, 723.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 302,
          "bounding box" : [ 162.181, 714.685, 178.652, 723.91 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "20-18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 193.26, 592.1, 242.76, 723.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 5,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 302,
          "bounding box" : [ 198.177, 714.687, 214.591, 723.912 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or 3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 242.76, 592.1, 296.76, 723.44 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 5,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 302,
          "bounding box" : [ 247.669, 714.687, 288.302, 723.912 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 296.76, 682.16, 346.26, 723.44 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 302,
          "bounding box" : [ 301.683, 714.685, 314.016, 723.91 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 346.26, 592.1, 395.76, 723.44 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 5,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 302,
          "bounding box" : [ 351.178, 714.694, 366.4, 723.919 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 395.76, 592.1, 449.76, 723.44 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 5,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 302,
          "bounding box" : [ 400.681, 714.694, 415.902, 723.919 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 449.76, 640.94, 489.78, 723.44 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 302,
          "bounding box" : [ 454.676, 698.544, 477.809, 723.907 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pendant or portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 489.78, 706.82, 530.28, 723.44 ],
        "row number" : 2,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 302,
          "bounding box" : [ 495.179, 706.583, 520.72, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 530.28, 682.16, 561.18, 723.44 ],
        "row number" : 2,
        "column number" : 12,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 302,
          "bounding box" : [ 535.68, 698.546, 551.732, 723.91 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Not hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 76.26, 682.16, 121.26, 706.82 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 28,
          "page number" : 302,
          "bounding box" : [ 81.18, 698.065, 105.746, 707.289 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SPT-1W"
        }, {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 302,
          "bounding box" : [ 81.18, 684.398, 111.954, 699.182 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6. See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 121.26, 682.16, 157.26, 706.82 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 302,
          "bounding box" : [ 126.183, 698.062, 136.773, 707.286 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 489.78, 682.16, 530.28, 706.82 ],
        "row number" : 3,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 302,
          "bounding box" : [ 495.182, 681.986, 524.861, 707.286 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 76.26, 665.54, 121.26, 682.16 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 32,
          "page number" : 302,
          "bounding box" : [ 81.18, 673.405, 99.12, 682.629 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SPT-2"
        }, {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 302,
          "bounding box" : [ 81.18, 666.638, 108.968, 674.522 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 121.26, 665.54, 157.26, 682.16 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 302,
          "bounding box" : [ 126.18, 673.401, 136.77, 682.626 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 157.26, 640.94, 193.26, 682.16 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 302,
          "bounding box" : [ 162.181, 673.405, 178.652, 682.63 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "18-16"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 296.76, 640.94, 346.26, 682.16 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 302,
          "bounding box" : [ 301.678, 673.405, 314.012, 682.63 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 489.78, 665.54, 530.28, 682.16 ],
        "row number" : 4,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 302,
          "bounding box" : [ 495.179, 665.363, 520.72, 682.626 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 530.28, 640.94, 561.18, 682.16 ],
        "row number" : 4,
        "column number" : 12,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 302,
          "bounding box" : [ 535.673, 657.33, 551.725, 682.63 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Not hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 76.26, 640.94, 121.26, 665.54 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 39,
          "page number" : 302,
          "bounding box" : [ 81.18, 656.785, 105.746, 666.009 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SPT-2W"
        }, {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 302,
          "bounding box" : [ 81.18, 643.118, 111.954, 657.902 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6. See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 121.26, 640.94, 157.26, 665.54 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 302,
          "bounding box" : [ 126.183, 656.782, 136.773, 666.006 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 489.78, 640.94, 530.28, 665.54 ],
        "row number" : 5,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 302,
          "bounding box" : [ 495.175, 640.706, 524.854, 666.006 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 76.26, 592.1, 121.26, 640.94 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 43,
          "page number" : 302,
          "bounding box" : [ 81.176, 632.186, 99.116, 641.41 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SPT-3"
        }, {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 302,
          "bounding box" : [ 81.18, 625.418, 108.968, 633.302 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 121.26, 592.1, 157.26, 640.94 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 302,
          "bounding box" : [ 126.18, 632.188, 136.77, 641.413 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 157.26, 592.1, 193.26, 640.94 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 302,
          "bounding box" : [ 162.179, 624.15, 184.496, 641.413 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18– 5.5(2.6)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 296.76, 592.1, 346.26, 640.94 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 302,
          "bounding box" : [ 301.68, 608.011, 314.013, 641.413 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.52 2.03 2.41 2.80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 449.76, 592.1, 489.78, 640.94 ],
        "row number" : 6,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 302,
          "bounding box" : [ 449.28, 591.925, 488.188, 641.409 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Refrigerators, room air conditioners, and as permitted in 4.22.2.7(b)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 489.78, 592.1, 530.28, 640.94 ],
        "row number" : 6,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 302,
          "bounding box" : [ 495.179, 624.147, 520.719, 641.409 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 530.28, 592.1, 561.18, 640.94 ],
        "row number" : 6,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 302,
          "bounding box" : [ 535.677, 616.046, 551.729, 641.409 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Not hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 33.48, 546.92, 76.26, 592.1 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 302,
          "bounding box" : [ 39.0, 575.307, 70.36, 592.57 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Range, dryer cable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 76.26, 577.82, 121.26, 592.1 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 302,
          "bounding box" : [ 81.18, 583.345, 94.872, 592.57 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SRD"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 121.26, 577.82, 157.26, 592.1 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 302,
          "bounding box" : [ 126.222, 583.345, 136.79, 592.57 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 157.26, 577.82, 193.26, 592.1 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 302,
          "bounding box" : [ 162.18, 577.718, 187.138, 592.502 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "5.5(12.6)– 22"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 193.26, 577.82, 242.76, 592.1 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 302,
          "bounding box" : [ 198.18, 583.345, 214.587, 592.57 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "3 or 4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 242.76, 577.82, 296.76, 592.1 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 302,
          "bounding box" : [ 247.663, 583.345, 277.67, 592.57 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 296.76, 546.92, 346.26, 592.1 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 302,
          "bounding box" : [ 301.683, 583.347, 314.016, 592.571 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 346.26, 577.82, 395.76, 592.1 ],
        "row number" : 7,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 302,
          "bounding box" : [ 351.188, 583.345, 366.403, 592.57 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 395.76, 577.82, 449.76, 592.1 ],
        "row number" : 7,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 302,
          "bounding box" : [ 400.68, 583.345, 430.686, 592.57 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 449.76, 546.92, 489.78, 592.1 ],
        "row number" : 7,
        "column number" : 10,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 302,
          "bounding box" : [ 454.684, 583.347, 478.15, 592.571 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 489.78, 546.92, 530.28, 592.1 ],
        "row number" : 7,
        "column number" : 11,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 302,
          "bounding box" : [ 495.14, 575.309, 520.722, 592.571 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 530.28, 546.92, 561.18, 592.1 ],
        "row number" : 7,
        "column number" : 12,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 302,
          "bounding box" : [ 534.782, 575.309, 557.309, 592.571 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ranges, dryers"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 76.26, 561.2, 121.26, 577.82 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 302,
          "bounding box" : [ 81.18, 569.065, 99.133, 578.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SRDE"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 121.26, 561.2, 157.26, 577.82 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 66,
          "page number" : 302,
          "bounding box" : [ 126.224, 569.065, 136.793, 578.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 157.26, 561.2, 193.26, 577.82 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 67,
          "page number" : 302,
          "bounding box" : [ 162.18, 563.438, 187.138, 578.222 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "5.5(12.6)– 22"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 193.26, 561.2, 242.76, 577.82 ],
        "row number" : 8,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 302,
          "bounding box" : [ 198.18, 569.065, 214.593, 578.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "3 or 4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 242.76, 561.2, 296.76, 577.82 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 302,
          "bounding box" : [ 247.672, 561.027, 288.305, 578.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 346.26, 561.2, 395.76, 577.82 ],
        "row number" : 8,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 395.76, 561.2, 449.76, 577.82 ],
        "row number" : 8,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 302,
          "bounding box" : [ 400.679, 561.027, 441.296, 578.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 76.26, 546.92, 121.26, 561.2 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 71,
          "page number" : 302,
          "bounding box" : [ 81.176, 552.45, 99.127, 561.675 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SRDT"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 121.26, 546.92, 157.26, 561.2 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 302,
          "bounding box" : [ 126.216, 552.45, 136.784, 561.675 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 157.26, 546.92, 193.26, 561.2 ],
        "row number" : 9,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 302,
          "bounding box" : [ 162.18, 546.818, 187.138, 561.602 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "5.5(12.6)– 22"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 193.26, 546.92, 242.76, 561.2 ],
        "row number" : 9,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 302,
          "bounding box" : [ 198.18, 552.445, 214.593, 561.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "3 or 4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 242.76, 546.92, 296.76, 561.2 ],
        "row number" : 9,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 302,
          "bounding box" : [ 247.672, 552.445, 288.305, 561.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 346.26, 546.92, 395.76, 561.2 ],
        "row number" : 9,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 395.76, 546.92, 449.76, 561.2 ],
        "row number" : 9,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 302,
          "bounding box" : [ 400.681, 552.445, 441.296, 561.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 10,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 33.48, 464.42, 76.26, 546.92 ],
        "row number" : 10,
        "column number" : 1,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 302,
          "bounding box" : [ 39.0, 522.089, 58.961, 547.389 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Hard service cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 76.26, 530.3, 121.26, 546.92 ],
        "row number" : 10,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 79,
          "page number" : 302,
          "bounding box" : [ 81.18, 538.165, 89.356, 547.389 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "ST"
        }, {
          "type" : "paragraph",
          "id" : 80,
          "page number" : 302,
          "bounding box" : [ 81.18, 531.398, 108.968, 539.282 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 121.26, 530.3, 157.26, 546.92 ],
        "row number" : 10,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 81,
          "page number" : 302,
          "bounding box" : [ 126.18, 538.161, 136.77, 547.386 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 157.26, 464.42, 193.26, 546.92 ],
        "row number" : 10,
        "column number" : 4,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 82,
          "page number" : 302,
          "bounding box" : [ 162.181, 538.16, 178.664, 547.384 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18-30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 193.26, 464.42, 242.76, 546.92 ],
        "row number" : 10,
        "column number" : 5,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 83,
          "page number" : 302,
          "bounding box" : [ 198.186, 538.16, 225.443, 547.384 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or more"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 242.76, 464.42, 296.76, 546.92 ],
        "row number" : 10,
        "column number" : 6,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 84,
          "page number" : 302,
          "bounding box" : [ 247.724, 538.16, 288.349, 547.384 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 296.76, 464.42, 346.26, 546.92 ],
        "row number" : 10,
        "column number" : 7,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 86,
          "page number" : 302,
          "bounding box" : [ 301.683, 522.084, 314.062, 547.384 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76 1.14 1.52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 346.26, 464.42, 395.76, 546.92 ],
        "row number" : 10,
        "column number" : 8,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 87,
          "page number" : 302,
          "bounding box" : [ 351.181, 538.167, 366.402, 547.391 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 395.76, 505.7, 449.76, 546.92 ],
        "row number" : 10,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 88,
          "page number" : 302,
          "bounding box" : [ 400.686, 538.165, 441.3, 547.39 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 449.76, 464.42, 489.78, 546.92 ],
        "row number" : 10,
        "column number" : 10,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 89,
          "page number" : 302,
          "bounding box" : [ 454.676, 522.091, 477.809, 547.391 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pendant or portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 489.78, 530.3, 530.28, 546.92 ],
        "row number" : 10,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 90,
          "page number" : 302,
          "bounding box" : [ 495.179, 530.124, 520.72, 547.386 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 530.28, 464.42, 561.18, 546.92 ],
        "row number" : 10,
        "column number" : 12,
        "row span" : 4,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 91,
          "page number" : 302,
          "bounding box" : [ 535.673, 522.098, 551.725, 547.398 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Extra hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 11,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 76.26, 505.7, 121.26, 530.3 ],
        "row number" : 11,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 92,
          "page number" : 302,
          "bounding box" : [ 81.18, 521.545, 95.967, 530.769 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "STW"
        }, {
          "type" : "paragraph",
          "id" : 93,
          "page number" : 302,
          "bounding box" : [ 81.18, 507.878, 111.954, 522.662 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4. See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 121.26, 505.7, 157.26, 530.3 ],
        "row number" : 11,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 94,
          "page number" : 302,
          "bounding box" : [ 126.183, 521.542, 136.773, 530.766 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 489.78, 505.7, 530.28, 530.3 ],
        "row number" : 11,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 95,
          "page number" : 302,
          "bounding box" : [ 495.189, 505.466, 524.868, 530.766 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 12,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 76.26, 489.08, 121.26, 505.7 ],
        "row number" : 12,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 96,
          "page number" : 302,
          "bounding box" : [ 81.18, 496.945, 94.394, 506.169 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "STO"
        }, {
          "type" : "paragraph",
          "id" : 97,
          "page number" : 302,
          "bounding box" : [ 81.18, 490.178, 108.968, 498.062 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 121.26, 489.08, 157.26, 505.7 ],
        "row number" : 12,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 98,
          "page number" : 302,
          "bounding box" : [ 126.18, 496.948, 136.77, 506.173 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 395.76, 464.42, 449.76, 505.7 ],
        "row number" : 12,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 99,
          "page number" : 302,
          "bounding box" : [ 400.679, 488.907, 435.589, 506.17 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermolastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 489.78, 489.08, 530.28, 505.7 ],
        "row number" : 12,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 100,
          "page number" : 302,
          "bounding box" : [ 495.179, 488.91, 520.72, 506.173 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 13,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 76.26, 464.42, 121.26, 489.08 ],
        "row number" : 13,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 101,
          "page number" : 302,
          "bounding box" : [ 81.176, 480.327, 100.994, 489.552 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "STOW"
        }, {
          "type" : "paragraph",
          "id" : 102,
          "page number" : 302,
          "bounding box" : [ 81.18, 466.658, 111.954, 481.442 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4. See Note 13."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 121.26, 464.42, 157.26, 489.08 ],
        "row number" : 13,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 103,
          "page number" : 302,
          "bounding box" : [ 126.183, 480.322, 136.773, 489.546 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 302,
        "bounding box" : [ 489.78, 464.42, 530.28, 489.08 ],
        "row number" : 13,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 104,
          "page number" : 302,
          "bounding box" : [ 495.175, 464.253, 524.854, 489.553 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7160,
    "page number" : 303,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 51,
      "page number" : 303,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.0.1.4 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7161,
    "level" : "5",
    "page number" : 303,
    "bounding box" : [ 33.24, 479.78, 561.42, 756.38 ],
    "number of rows" : 14,
    "number of columns" : 12,
    "previous table id" : 7159,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 33.48, 723.44, 76.26, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 303,
          "bounding box" : [ 45.48, 723.087, 63.834, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 723.44, 121.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 303,
          "bounding box" : [ 88.913, 723.087, 107.663, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 723.44, 157.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 303,
          "bounding box" : [ 127.231, 723.087, 150.286, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 157.26, 723.44, 193.26, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 303,
          "bounding box" : [ 163.08, 723.158, 186.438, 738.545 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 193.26, 723.44, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 303,
          "bounding box" : [ 199.917, 723.087, 235.118, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Number of Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 242.76, 723.44, 296.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 303,
          "bounding box" : [ 254.029, 723.087, 284.562, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 296.76, 723.44, 346.26, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 303,
          "bounding box" : [ 304.859, 723.087, 337.11, 756.566 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Nominal Insulation Thickness1 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 346.26, 723.44, 395.76, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 303,
          "bounding box" : [ 354.297, 723.094, 386.694, 748.528 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Braid on Each Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 395.76, 723.44, 449.76, 755.87 ],
        "row number" : 1,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 303,
          "bounding box" : [ 408.358, 723.094, 436.104, 740.49 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 449.76, 723.44, 561.18, 755.87 ],
        "row number" : 1,
        "column number" : 10,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 303,
          "bounding box" : [ 500.012, 723.094, 510.945, 732.452 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Use"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 33.48, 682.16, 76.26, 723.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 303,
          "bounding box" : [ 39.0, 698.546, 58.961, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Hard service cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 706.82, 121.26, 723.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 12,
          "page number" : 303,
          "bounding box" : [ 81.18, 714.685, 99.438, 723.909 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "STOO"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 303,
          "bounding box" : [ 81.18, 707.858, 108.968, 715.742 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 706.82, 157.26, 723.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 303,
          "bounding box" : [ 126.18, 714.685, 136.77, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 157.26, 682.16, 193.26, 723.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 303,
          "bounding box" : [ 162.179, 714.692, 178.645, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "18-30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 193.26, 682.16, 242.76, 723.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 303,
          "bounding box" : [ 198.177, 714.692, 225.415, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or more"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 242.76, 682.16, 296.76, 723.44 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 303,
          "bounding box" : [ 247.675, 706.591, 282.582, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermolastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 296.76, 682.16, 346.26, 723.44 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 303,
          "bounding box" : [ 301.673, 698.553, 314.006, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76 1.14 1.52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 346.26, 682.16, 395.76, 723.44 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 303,
          "bounding box" : [ 351.171, 714.692, 366.39, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 395.76, 682.16, 449.76, 723.44 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 303,
          "bounding box" : [ 400.669, 706.591, 435.582, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermolastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 449.76, 682.16, 489.78, 723.44 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 303,
          "bounding box" : [ 454.667, 698.553, 477.799, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pendant or portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 489.78, 706.82, 530.28, 723.44 ],
        "row number" : 2,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 303,
          "bounding box" : [ 495.179, 706.583, 520.72, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 530.28, 682.16, 561.18, 723.44 ],
        "row number" : 2,
        "column number" : 12,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 303,
          "bounding box" : [ 535.664, 698.56, 551.716, 723.923 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Extra hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 682.16, 121.26, 706.82 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 25,
          "page number" : 303,
          "bounding box" : [ 81.176, 698.069, 106.037, 707.293 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "STOOW"
        }, {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 303,
          "bounding box" : [ 81.18, 691.298, 108.968, 699.182 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 4."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 682.16, 157.26, 706.82 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 303,
          "bounding box" : [ 126.18, 698.068, 136.77, 707.293 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 489.78, 682.16, 530.28, 706.82 ],
        "row number" : 3,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 303,
          "bounding box" : [ 495.165, 682.0, 524.844, 707.3 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp and wet locations"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 33.48, 529.34, 76.26, 682.16 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 9,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 303,
          "bounding box" : [ 39.0, 657.329, 62.833, 682.629 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Vacuum cleaner cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 666.74, 121.26, 682.16 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 30,
          "page number" : 303,
          "bounding box" : [ 81.18, 673.405, 90.135, 682.629 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SV"
        }, {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 303,
          "bounding box" : [ 81.18, 666.638, 108.968, 674.522 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 666.74, 157.26, 682.16 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 303,
          "bounding box" : [ 126.18, 673.401, 136.749, 682.626 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 157.26, 529.34, 193.26, 682.16 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 9,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 303,
          "bounding box" : [ 162.173, 673.405, 179.844, 682.629 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "18–16"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 193.26, 529.34, 242.76, 682.16 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 9,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 303,
          "bounding box" : [ 198.178, 673.405, 214.602, 682.629 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2 or 3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 242.76, 666.74, 296.76, 682.16 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 303,
          "bounding box" : [ 247.649, 673.401, 277.656, 682.626 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 296.76, 529.34, 346.26, 682.16 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 9,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 303,
          "bounding box" : [ 301.674, 673.405, 313.997, 682.629 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 346.26, 529.34, 395.76, 682.16 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 9,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 303,
          "bounding box" : [ 351.164, 673.405, 366.393, 682.629 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 395.76, 666.74, 449.76, 682.16 ],
        "row number" : 4,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 303,
          "bounding box" : [ 400.672, 673.401, 430.678, 682.626 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 449.76, 529.34, 489.78, 682.16 ],
        "row number" : 4,
        "column number" : 10,
        "row span" : 9,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 303,
          "bounding box" : [ 454.675, 657.329, 477.808, 682.629 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pendant or portable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 489.78, 529.34, 530.28, 682.16 ],
        "row number" : 4,
        "column number" : 11,
        "row span" : 9,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 303,
          "bounding box" : [ 495.174, 665.374, 520.714, 682.636 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 530.28, 529.34, 561.18, 682.16 ],
        "row number" : 4,
        "column number" : 12,
        "row span" : 9,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 303,
          "bounding box" : [ 535.672, 657.336, 551.724, 682.636 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Not hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 650.12, 121.26, 666.74 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 45,
          "page number" : 303,
          "bounding box" : [ 81.18, 657.985, 94.396, 667.209 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SVE"
        }, {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 303,
          "bounding box" : [ 81.18, 651.158, 108.968, 659.042 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 650.12, 157.26, 666.74 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 303,
          "bounding box" : [ 126.18, 657.985, 136.77, 667.209 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 242.76, 634.7, 296.76, 666.74 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 303,
          "bounding box" : [ 247.682, 649.891, 288.29, 667.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 395.76, 650.12, 449.76, 666.74 ],
        "row number" : 5,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 303,
          "bounding box" : [ 400.683, 649.883, 441.298, 667.209 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic elastomer"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 634.7, 121.26, 650.12 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 50,
          "page number" : 303,
          "bounding box" : [ 81.18, 641.365, 99.44, 650.589 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SVEO"
        }, {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 303,
          "bounding box" : [ 81.18, 634.598, 108.968, 642.482 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 634.7, 157.26, 650.12 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 303,
          "bounding box" : [ 126.18, 641.368, 136.77, 650.593 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 395.76, 610.04, 449.76, 650.12 ],
        "row number" : 6,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 303,
          "bounding box" : [ 400.683, 625.292, 439.012, 650.592 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoplastic elastomer"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 610.04, 121.26, 634.7 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 54,
          "page number" : 303,
          "bounding box" : [ 81.18, 625.945, 104.477, 635.169 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SVEOO"
        }, {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 303,
          "bounding box" : [ 81.18, 619.118, 108.968, 627.002 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 610.04, 157.26, 634.7 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 303,
          "bounding box" : [ 126.18, 625.945, 136.756, 635.169 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 242.76, 610.04, 296.76, 634.7 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 303,
          "bounding box" : [ 247.66, 609.806, 286.011, 635.169 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoplastic elastomer"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 593.42, 121.26, 610.04 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 303,
          "bounding box" : [ 81.18, 601.285, 95.212, 610.509 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SVO"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 593.42, 157.26, 610.04 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 303,
          "bounding box" : [ 126.203, 601.285, 136.773, 610.509 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 242.76, 593.42, 296.76, 610.04 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 303,
          "bounding box" : [ 247.673, 601.285, 277.685, 610.509 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 395.76, 593.42, 449.76, 610.04 ],
        "row number" : 8,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 303,
          "bounding box" : [ 400.681, 593.247, 435.611, 610.509 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoset"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 576.8, 121.26, 593.42 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 303,
          "bounding box" : [ 81.18, 584.665, 100.295, 593.889 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SVOO"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 576.8, 157.26, 593.42 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 303,
          "bounding box" : [ 126.277, 584.665, 136.811, 593.889 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 242.76, 576.8, 296.76, 593.42 ],
        "row number" : 9,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 303,
          "bounding box" : [ 247.68, 576.627, 282.592, 593.889 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 395.76, 576.8, 449.76, 593.42 ],
        "row number" : 9,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 303,
          "bounding box" : [ 400.681, 576.627, 435.592, 593.889 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoset"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 10,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 561.38, 121.26, 576.8 ],
        "row number" : 10,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 66,
          "page number" : 303,
          "bounding box" : [ 81.18, 568.045, 94.396, 577.269 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SVT"
        }, {
          "type" : "paragraph",
          "id" : 67,
          "page number" : 303,
          "bounding box" : [ 81.18, 561.278, 108.968, 569.162 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 561.38, 157.26, 576.8 ],
        "row number" : 10,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 68,
          "page number" : 303,
          "bounding box" : [ 126.18, 568.041, 136.752, 577.266 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 242.76, 561.38, 296.76, 576.8 ],
        "row number" : 10,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 69,
          "page number" : 303,
          "bounding box" : [ 247.653, 568.041, 288.278, 577.266 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 395.76, 561.38, 449.76, 576.8 ],
        "row number" : 10,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 70,
          "page number" : 303,
          "bounding box" : [ 400.682, 568.041, 441.306, 577.266 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 11,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 545.9, 121.26, 561.38 ],
        "row number" : 11,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 71,
          "page number" : 303,
          "bounding box" : [ 81.18, 552.625, 99.44, 561.849 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SVTO"
        }, {
          "type" : "paragraph",
          "id" : 72,
          "page number" : 303,
          "bounding box" : [ 81.18, 545.858, 108.968, 553.742 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 6."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 545.9, 157.26, 561.38 ],
        "row number" : 11,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 73,
          "page number" : 303,
          "bounding box" : [ 126.18, 552.621, 136.755, 561.846 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 242.76, 545.9, 296.76, 561.38 ],
        "row number" : 11,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 74,
          "page number" : 303,
          "bounding box" : [ 247.658, 552.621, 288.299, 561.846 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 395.76, 529.34, 449.76, 561.38 ],
        "row number" : 11,
        "column number" : 9,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 75,
          "page number" : 303,
          "bounding box" : [ 400.677, 544.588, 439.007, 561.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoplastic"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 12,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 529.34, 121.26, 545.9 ],
        "row number" : 12,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 76,
          "page number" : 303,
          "bounding box" : [ 81.176, 537.147, 104.502, 546.371 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "SVTOO"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 529.34, 157.26, 545.9 ],
        "row number" : 12,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 77,
          "page number" : 303,
          "bounding box" : [ 126.192, 537.147, 136.76, 546.371 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 242.76, 529.34, 296.76, 545.9 ],
        "row number" : 12,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 78,
          "page number" : 303,
          "bounding box" : [ 247.677, 529.109, 286.006, 546.371 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoplastic"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 13,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 33.48, 504.68, 76.26, 529.34 ],
        "row number" : 13,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 79,
          "page number" : 303,
          "bounding box" : [ 39.0, 512.547, 68.629, 529.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Parallel tinsel cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 504.68, 121.26, 529.34 ],
        "row number" : 13,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 80,
          "page number" : 303,
          "bounding box" : [ 81.176, 520.585, 93.613, 529.81 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "TPT"
        }, {
          "type" : "paragraph",
          "id" : 81,
          "page number" : 303,
          "bounding box" : [ 81.18, 513.818, 108.968, 521.702 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 2."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 504.68, 157.26, 529.34 ],
        "row number" : 13,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 82,
          "page number" : 303,
          "bounding box" : [ 126.18, 520.588, 136.755, 529.813 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 157.26, 504.68, 193.26, 529.34 ],
        "row number" : 13,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 83,
          "page number" : 303,
          "bounding box" : [ 162.155, 520.588, 169.197, 529.813 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "27"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 193.26, 504.68, 242.76, 529.34 ],
        "row number" : 13,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 84,
          "page number" : 303,
          "bounding box" : [ 198.142, 520.588, 201.652, 529.813 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 242.76, 504.68, 296.76, 529.34 ],
        "row number" : 13,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 85,
          "page number" : 303,
          "bounding box" : [ 247.634, 520.588, 288.276, 529.813 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 296.76, 504.68, 346.26, 529.34 ],
        "row number" : 13,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 86,
          "page number" : 303,
          "bounding box" : [ 301.679, 520.588, 313.996, 529.813 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 346.26, 504.68, 395.76, 529.34 ],
        "row number" : 13,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 87,
          "page number" : 303,
          "bounding box" : [ 351.161, 520.588, 366.385, 529.813 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 395.76, 504.68, 449.76, 529.34 ],
        "row number" : 13,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 88,
          "page number" : 303,
          "bounding box" : [ 400.665, 520.588, 441.306, 529.813 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 449.76, 504.68, 489.78, 529.34 ],
        "row number" : 13,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 89,
          "page number" : 303,
          "bounding box" : [ 454.681, 504.513, 484.361, 529.813 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Attached to an appliance"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 489.78, 504.68, 530.28, 529.34 ],
        "row number" : 13,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 90,
          "page number" : 303,
          "bounding box" : [ 495.179, 512.557, 520.72, 529.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 530.28, 504.68, 561.18, 529.34 ],
        "row number" : 13,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 91,
          "page number" : 303,
          "bounding box" : [ 535.678, 504.52, 551.73, 529.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Not hard usage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 14,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 33.48, 480.02, 76.26, 504.68 ],
        "row number" : 14,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 92,
          "page number" : 303,
          "bounding box" : [ 39.0, 479.849, 63.288, 505.149 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Jacketed tinsel cord"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 76.26, 480.02, 121.26, 504.68 ],
        "row number" : 14,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 93,
          "page number" : 303,
          "bounding box" : [ 81.176, 495.932, 93.613, 505.156 ],
          "heading level" : 9,
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "TST"
        }, {
          "type" : "paragraph",
          "id" : 94,
          "page number" : 303,
          "bounding box" : [ 81.18, 489.158, 108.968, 497.042 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "See Note 2."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 121.26, 480.02, 157.26, 504.68 ],
        "row number" : 14,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 95,
          "page number" : 303,
          "bounding box" : [ 126.18, 495.921, 136.77, 505.146 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 157.26, 480.02, 193.26, 504.68 ],
        "row number" : 14,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 96,
          "page number" : 303,
          "bounding box" : [ 162.179, 495.921, 169.229, 505.146 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "27"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 193.26, 480.02, 242.76, 504.68 ],
        "row number" : 14,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 97,
          "page number" : 303,
          "bounding box" : [ 198.177, 495.921, 201.687, 505.146 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 242.76, 480.02, 296.76, 504.68 ],
        "row number" : 14,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 98,
          "page number" : 303,
          "bounding box" : [ 247.668, 495.921, 288.293, 505.146 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 296.76, 480.02, 346.26, 504.68 ],
        "row number" : 14,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 99,
          "page number" : 303,
          "bounding box" : [ 301.694, 495.921, 314.007, 505.146 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 346.26, 480.02, 395.76, 504.68 ],
        "row number" : 14,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 100,
          "page number" : 303,
          "bounding box" : [ 351.171, 495.921, 366.39, 505.146 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 395.76, 480.02, 449.76, 504.68 ],
        "row number" : 14,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 101,
          "page number" : 303,
          "bounding box" : [ 400.669, 495.921, 441.294, 505.146 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 449.76, 480.02, 489.78, 504.68 ],
        "row number" : 14,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 102,
          "page number" : 303,
          "bounding box" : [ 454.681, 479.846, 484.361, 505.146 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Attached to an appliance"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 489.78, 480.02, 530.28, 504.68 ],
        "row number" : 14,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 103,
          "page number" : 303,
          "bounding box" : [ 495.179, 487.89, 520.72, 505.153 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Damp locations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 303,
        "bounding box" : [ 530.28, 480.02, 561.18, 504.68 ],
        "row number" : 14,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 104,
          "page number" : 303,
          "bounding box" : [ 535.678, 479.853, 551.73, 505.153 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Not hard usage"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7162,
    "page number" : 304,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 52,
      "page number" : 304,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.0.1.4 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7163,
    "level" : "6",
    "page number" : 304,
    "bounding box" : [ 33.24, 690.44, 561.42, 756.38 ],
    "number of rows" : 2,
    "number of columns" : 10,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 33.48, 723.44, 76.26, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 304,
          "bounding box" : [ 45.48, 723.087, 63.834, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Trade Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 76.26, 723.44, 121.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 304,
          "bounding box" : [ 88.913, 723.087, 107.663, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 121.26, 723.44, 157.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 304,
          "bounding box" : [ 127.231, 723.087, 150.286, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 157.26, 723.44, 193.26, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 304,
          "bounding box" : [ 163.08, 723.158, 186.438, 738.545 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 6.0,
          "text color" : "[0.0]",
          "content" : "mm2 (mm dia)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 193.26, 723.44, 242.76, 755.87 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 304,
          "bounding box" : [ 199.917, 723.087, 235.118, 740.483 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Number of Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 242.76, 723.44, 296.76, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 304,
          "bounding box" : [ 254.029, 723.087, 284.562, 732.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 296.76, 723.44, 346.26, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 304,
          "bounding box" : [ 304.859, 723.087, 337.11, 756.566 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Nominal Insulation Thickness1 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 346.26, 723.44, 395.76, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 304,
          "bounding box" : [ 354.297, 723.094, 386.694, 748.528 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Braid on Each Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 395.76, 723.44, 449.76, 755.87 ],
        "row number" : 1,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 304,
          "bounding box" : [ 408.358, 723.094, 436.104, 740.49 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 449.76, 723.44, 561.18, 755.87 ],
        "row number" : 1,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 304,
          "bounding box" : [ 500.012, 723.094, 510.945, 732.452 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Use"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 33.48, 690.68, 76.26, 723.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 304,
          "bounding box" : [ 39.0, 698.546, 62.506, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Portable powercable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 76.26, 690.68, 121.26, 723.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 304,
          "bounding box" : [ 81.176, 714.685, 87.803, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "W"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 121.26, 690.68, 157.26, 723.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 304,
          "bounding box" : [ 126.179, 714.685, 140.303, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2000"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 157.26, 690.68, 193.26, 723.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 304,
          "bounding box" : [ 162.167, 714.685, 184.505, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "3.5(2.0)"
        }, {
          "type" : "paragraph",
          "id" : 15,
          "level" : "1",
          "page number" : 304,
          "bounding box" : [ 162.173, 698.546, 187.107, 715.808 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "–250 251–500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 193.26, 690.68, 242.76, 723.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 304,
          "bounding box" : [ 198.178, 706.584, 208.769, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1–6 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 242.76, 690.68, 296.76, 723.44 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 304,
          "bounding box" : [ 247.677, 714.685, 277.705, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 296.76, 690.68, 346.26, 723.44 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 304,
          "bounding box" : [ 301.674, 690.508, 314.045, 723.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.52 2.03 2.41 2.80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 346.26, 690.68, 395.76, 723.44 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 395.76, 690.68, 449.76, 723.44 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 304,
          "bounding box" : [ 400.67, 706.591, 435.583, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Oil-resistant thermoset"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 304,
        "bounding box" : [ 449.76, 690.68, 561.18, 723.44 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 304,
          "bounding box" : [ 454.668, 714.692, 527.796, 723.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Portable, extra hard usage"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 7164,
    "level" : "7",
    "page number" : 304,
    "bounding box" : [ 44.64, 669.194, 404.567, 691.343 ],
    "numbering style" : "unordered",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 304,
      "bounding box" : [ 44.64, 679.517, 91.047, 691.343 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "*See Note 8.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 304,
      "bounding box" : [ 44.64, 669.194, 404.567, 681.02 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "**The required outer covering on some single conductor cables may be integral with the insulation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7165,
    "page number" : 304,
    "bounding box" : [ 35.28, 649.637, 58.797, 661.463 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Notes:"
  }, {
    "type" : "list",
    "id" : 7166,
    "level" : "8",
    "page number" : 304,
    "bounding box" : [ 44.64, 556.514, 560.163, 651.086 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 304,
      "bounding box" : [ 44.64, 639.26, 560.11, 651.086 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1. All types listed in Table 4.0.1.4 shall have individual conductors twisted together except for Types HPN, SP-1, SP-2, SP-3, SPE-1, SPE-2,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2165,
        "page number" : 304,
        "bounding box" : [ 35.28, 618.614, 560.169, 640.763 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "SPE-3, SPT-1, SPT-2, SPT-3, TPT, NISP-1, NISP-2, NISPT-1, NISPT-2, NISPE-1, NISPE-2, and three-conductor parallel versions of SRD, SRDE, and SRDT."
      } ]
    }, {
      "type" : "list item",
      "page number" : 304,
      "bounding box" : [ 44.64, 608.237, 560.141, 620.063 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2. Types TPT and TST shall be permitted in lengths not exceeding 2 400 mm where attached directly, or by means of a special type of plug, to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2166,
        "page number" : 304,
        "bounding box" : [ 35.28, 597.914, 434.648, 609.74 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "a portable appliance rated at 50 watts or less and of such nature that extreme flexibility of the cord is essential."
      } ]
    }, {
      "type" : "list item",
      "page number" : 304,
      "bounding box" : [ 44.64, 587.537, 394.994, 599.363 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "3. Rubber-filled or varnished cambric tapes shall be permitted as a substitute for the inner braids.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 304,
      "bounding box" : [ 44.64, 577.214, 560.126, 589.04 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "4. Types G, G-GC, S, SC, SCE, SCT, SE, SEO, SEOO, SO, SOO, ST, STO, STOO, PPE, and W shall be permitted for use on theater stages,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2167,
        "page number" : 304,
        "bounding box" : [ 35.28, 566.837, 304.512, 578.663 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "in garages, and elsewhere where flexible cords are permitted by this Code."
      } ]
    }, {
      "type" : "list item",
      "page number" : 304,
      "bounding box" : [ 44.64, 556.514, 560.163, 568.34 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "5. Elevator traveling cables for operating control and signal circuits shall contain nonmetallic fillers as necessary to maintain concentricity.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7167,
    "page number" : 304,
    "bounding box" : [ 35.28, 525.437, 560.16, 557.963 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Cables shall have steel supporting members as required for suspension by 6.20.5.1. In locations subject to excessive moisture or corrosive vapors or gases, supporting members of other materials shall be permitted. Where steel supporting members are used, they shall run straight through the center of the cable assembly and shall not be cabled with the copper strands of any conductor."
  }, {
    "type" : "paragraph",
    "id" : 7168,
    "page number" : 304,
    "bounding box" : [ 35.271, 453.014, 560.178, 526.94 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "In addition to conductors used for control and signaling circuits, Types E, EO, ETP, and ETT elevator cables shall be permitted to incorporate in the construction one or more 20 AWG telephone conductor pairs, one or more coaxial cables, or one or more optical fibers. The 20 AWG conductor pairs shall be permitted to be covered with suitable shielding for telephone, audio, or higher frequency communications circuits; the coaxial cables consist of a center conductor, insulation, and shield for use in video or other radio frequency communications circuits. The optical fiber shall be suitably covered with flame-retardant thermoplastic. The insulation of the conductors shall be rubber or thermoplastic of thickness not less than specified for the other conductors of the particular type of cable. Metallic shields shall have their own protective covering. Where used, these components shall be permitted to be incorporated in any layer of the cable assembly but shall not run straight through the center."
  }, {
    "type" : "list",
    "id" : 7170,
    "level" : "9",
    "page number" : 305,
    "bounding box" : [ 35.274, 593.477, 560.158, 770.903 ],
    "numbering style" : "unknown style",
    "number of list items" : 8,
    "list items" : [ {
      "type" : "list item",
      "page number" : 305,
      "bounding box" : [ 35.28, 748.754, 560.153, 770.903 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "6. The third conductor in these cables shall be used for equipment grounding purpose only. The insulation of the grounding conductor for Types SPE-1, SPE-2, SPE-3, SPT-1, SPT-2, SPT-3, NISPT-1, NISPT-2, NISPE-1, and NISPE-2 shall be permitted to be thermoset polymer.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 305,
      "bounding box" : [ 35.28, 728.054, 560.158, 750.203 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "7. The individual conductors of all cords, except those of heat-resistant cords, shall have a thermoset or thermoplastic insulation, except that the equipment grounding conductor where used shall be in accordance with 4.0.2.4(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 305,
      "bounding box" : [ 35.277, 696.977, 560.137, 730.502 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "8. Where the voltage between any two conductors exceeds 300, but does not exceed 600, flexible cord of 5.5 mm2 (2.6 mm dia.) and smaller shall have thermoset or thermoplastic insulation on the individual conductors at least 1.14 mm (45 mils) in thickness, unless Type S, SE, SEO, SEOO, SO, SOO, ST, STO, or STOO cord is used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 305,
      "bounding box" : [ 35.286, 676.277, 560.144, 698.48 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "9. Insulations and outer coverings that meet the requirements as flame retardant, limited smoke, and are so listed, shall be permitted to be marked for limited smoke after the code type designation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 305,
      "bounding box" : [ 35.274, 645.254, 560.149, 678.782 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "10. Elevator cables in sizes 20 AWG through 2.0 mm2 (1.6 mm dia.) are rated 300 volts, and sizes 5.5 mm2 (2.6 mm dia.) through 30 mm2 are rated 600 volts. 3.5 mm2 (2.0 mm dia.) is rated 300 volts with a 0.76-mm (30-mil) insulation thickness and 600 volts with a 1.14-mm (45-mil) insulation thickness.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 305,
      "bounding box" : [ 44.634, 634.877, 560.144, 646.703 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "11. Conductor size for Types EV, EVJ, EVE, EVJE, EVT, and EVJT cables apply to nonpower-limited circuits only. Conductors of power-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2164,
        "page number" : 305,
        "bounding box" : [ 35.265, 614.177, 560.16, 636.38 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "limited (data, signal, or communications) circuits may extend beyond the stated AWG size range. All conductors shall be insulated for the same cable voltage rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 305,
      "bounding box" : [ 44.625, 603.854, 499.676, 615.68 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "12. Insulation thickness for Types EV, EVJ, EVEJE, EVT, and EVJT cables of nylon construction is indicated in parentheses.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 305,
      "bounding box" : [ 44.625, 593.477, 560.13, 605.303 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "13. Cords that comply with the requirements for outdoor cords and are so listed shall be permitted to be designated as weather and water",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7172,
    "page number" : 305,
    "bounding box" : [ 35.265, 583.154, 484.467, 594.98 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "resistant with the suffix “W” after the code type designation. Cords with the “W” suffix are suitable for use in wet locations."
  }, {
    "type" : "caption",
    "id" : 7173,
    "page number" : 306,
    "bounding box" : [ 75.887, 354.186, 380.89, 381.427 ],
    "linked content id" : 146,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.0.1.5 Adjustment Factors for More Than Three CurrentCarrying Conductors in a Flexible Cord or Cable"
  }, {
    "type" : "table",
    "id" : 7174,
    "level" : "10",
    "page number" : 306,
    "bounding box" : [ 71.511, 238.76, 384.531, 341.48 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 71.751, 315.38, 219.351, 340.97 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 306,
          "bounding box" : [ 91.007, 314.702, 199.645, 329.338 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number of Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 219.351, 315.38, 384.291, 340.97 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 306,
          "bounding box" : [ 239.929, 314.702, 363.881, 341.998 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Percent of Value in Tables 4.0.1.5(a) and 4.0.1.5(b)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 71.751, 239.0, 219.351, 315.38 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 306,
          "bounding box" : [ 115.967, 238.395, 174.711, 316.057 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4 – 6 7 – 9 10 – 20 21 – 30 31 – 40 41 and above"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 219.351, 239.0, 384.291, 315.38 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 306,
          "bounding box" : [ 296.39, 238.406, 307.4, 316.068 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "80 70 50 45 40 35"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 7175,
    "page number" : 306,
    "bounding box" : [ 473.265, 493.321, 753.208, 533.222 ],
    "linked content id" : 145,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.0.1.5(a) Allowable Ampacity for Flexible Cords and Cables Based on Ambient Temperatureof 30°C (86°F). See 4.0.1.13 and Table 4.0.1.4.]"
  }, {
    "type" : "table",
    "id" : 7176,
    "level" : "11",
    "page number" : 306,
    "bounding box" : [ 456.231, 134.78, 769.551, 493.28 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 456.471, 296.48, 502.731, 492.77 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 5,
          "level" : "Subtitle",
          "page number" : 306,
          "bounding box" : [ 470.81, 315.784, 487.978, 329.141 ],
          "heading level" : 5,
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Size"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 306,
          "bounding box" : [ 462.889, 297.573, 495.907, 317.789 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "mmm (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 502.731, 296.48, 581.991, 492.77 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 306,
          "bounding box" : [ 510.71, 297.355, 573.042, 333.757 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic Types TPT, TST"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 581.991, 434.96, 722.27, 492.77 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 306,
          "bounding box" : [ 587.751, 434.332, 715.537, 493.721 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Thermoset Types C, E, EO, PD, S, SJ, SJO, SJOW, SJOO, SJOOW, SO, SOW, SOO, SOOW, SP-1, SP-2, SP3, SRD, SV, SVO, SVOO"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 722.27, 296.48, 769.31, 492.77 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 306,
          "bounding box" : [ 728.815, 297.305, 762.823, 368.216 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Types HPD, HPN, HSJ, HSJO, HSJOO"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 581.991, 296.48, 722.27, 434.96 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 306,
          "bounding box" : [ 588.054, 295.822, 715.165, 435.691 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic Types ET, ETLB, ETP, ETT, SE, SEW, SEO, SEOW, SEOOW, SJE, SJEW, SJEO, SJEOW, SJEOOW, SJT, SJTW, SJTO, SJTOW, SJTOO, SJTOOW, SPE-1, SPE-2, SPE-3, SPT-1, SPT-1W, SPT2, SPT-2W, SPT-3, ST, SRDE, SRDT, STO, STOW, STOO, STOOW, SVE, SVEO, SVT, SVTO, SVTOO"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 456.471, 135.02, 502.731, 296.48 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 306,
          "bounding box" : [ 471.835, 214.966, 486.926, 285.687 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "27* 20 18 17 16 15"
        }, {
          "type" : "list",
          "id" : 13,
          "level" : "1",
          "page number" : 306,
          "bounding box" : [ 463.429, 168.994, 495.327, 216.669 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 306,
            "bounding box" : [ 463.429, 203.503, 495.327, 216.669 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "2.0(1.6)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 306,
            "bounding box" : [ 463.429, 168.994, 495.327, 205.146 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "3.5(2.0) 5.5(2.6) 8.0(3.2)",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 306,
          "bounding box" : [ 474.35, 134.485, 484.4, 170.638 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "14 22 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 502.731, 135.02, 581.991, 296.48 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 306,
          "bounding box" : [ 535.553, 134.445, 548.13, 285.647 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.5 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 581.991, 135.02, 651.65, 296.48 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 306,
          "bounding box" : [ 608.989, 134.405, 624.079, 297.07 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "A+ 5** 7 10 15 20 25 35 45 60 80"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 651.65, 135.02, 722.27, 296.48 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 306,
          "bounding box" : [ 679.129, 249.355, 694.219, 297.03 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "B+ *** 10"
        }, {
          "type" : "list",
          "id" : 18,
          "level" : "1",
          "page number" : 306,
          "bounding box" : [ 681.654, 226.369, 691.704, 251.058 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 306,
            "bounding box" : [ 681.654, 237.892, 691.704, 251.058 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "12",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 306,
            "bounding box" : [ 681.654, 226.369, 691.704, 239.535 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "13",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 19,
          "level" : "2",
          "page number" : 306,
          "bounding box" : [ 681.654, 134.365, 691.734, 228.012 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "18 25 30 40 55 70 95"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 306,
        "bounding box" : [ 722.27, 135.02, 769.31, 296.48 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "level" : "1",
          "page number" : 306,
          "bounding box" : [ 740.812, 134.325, 750.862, 285.527 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "10 13 15 17 20 30 35 —"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 7177,
    "level" : "7",
    "page number" : 306,
    "bounding box" : [ 466.19, 113.48, 551.273, 135.683 ],
    "numbering style" : "unordered",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 306,
      "bounding box" : [ 466.19, 123.857, 513.852, 135.683 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "*Tinsel cord.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 306,
      "bounding box" : [ 466.19, 113.48, 551.273, 125.306 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "**Elevator cables only.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7178,
    "level" : "10",
    "page number" : 306,
    "bounding box" : [ 466.19, 103.157, 702.776, 114.983 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "***7 amperes for elevator cables only; 2 amperes for other types."
  }, {
    "type" : "paragraph",
    "id" : 7179,
    "level" : "11",
    "page number" : 306,
    "bounding box" : [ 456.83, 51.38, 769.694, 104.606 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "+The allowable currents under Column A apply to 3-conductor cords and other multiconductor cords connected to utilization equipment so that only 3 conductors are current-carrying. The allowable currents under Column B apply to 2 conductor cords and other multiconductor cords connected to utilization equipment so that only 2 conductors are current carrying."
  }, {
    "type" : "heading",
    "id" : 7180,
    "level" : "Subtitle",
    "page number" : 307,
    "bounding box" : [ 61.562, 731.11, 534.013, 758.406 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.0.1.5(b) Ampacity of Cable Types SC, SCE, SCT, PPE, G, G-GC, and W. [Based on Ambient Temperature of 30°C (86°F). See Table 4.0.1.4.] Temperature Rating of Cable."
  }, {
    "type" : "table",
    "id" : 7181,
    "level" : "12",
    "page number" : 307,
    "bounding box" : [ 29.52, 580.88, 565.2, 731.12 ],
    "number of rows" : 5,
    "number of columns" : 10,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 29.76, 711.44, 83.94, 730.61 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 307,
          "bounding box" : [ 49.8, 712.47, 63.485, 723.108 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Size"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 83.94, 721.1, 244.56, 730.61 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 307,
          "bounding box" : [ 141.6, 720.69, 185.954, 731.328 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "60°C (140°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 244.56, 721.1, 405.24, 730.61 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 307,
          "bounding box" : [ 302.214, 720.69, 346.568, 731.328 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75°C (167°F)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 405.24, 721.1, 564.96, 730.61 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 307,
          "bounding box" : [ 462.948, 720.69, 507.302, 731.328 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "90°C (194°F)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 83.94, 711.44, 136.98, 721.1 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 307,
          "bounding box" : [ 106.083, 710.97, 114.33, 722.01 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "D1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 136.98, 711.44, 190.56, 721.1 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 307,
          "bounding box" : [ 159.84, 710.97, 167.67, 722.01 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "E2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 190.56, 711.44, 244.56, 721.1 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 307,
          "bounding box" : [ 213.66, 710.97, 221.01, 722.01 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "F3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 244.56, 711.44, 297.66, 721.1 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 307,
          "bounding box" : [ 266.7, 710.97, 274.95, 722.01 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "D1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 297.66, 711.44, 351.18, 721.1 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 307,
          "bounding box" : [ 320.52, 710.97, 328.35, 722.01 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "E2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 351.18, 711.44, 405.24, 721.1 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 307,
          "bounding box" : [ 374.28, 710.97, 381.63, 722.01 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "F3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 405.24, 711.44, 458.34, 721.1 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 307,
          "bounding box" : [ 427.38, 710.97, 435.63, 722.01 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "D1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 458.34, 711.44, 511.92, 721.1 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 307,
          "bounding box" : [ 481.2, 710.97, 489.03, 722.01 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "E2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 511.92, 711.44, 564.96, 721.1 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 307,
          "bounding box" : [ 535.02, 710.97, 542.37, 722.01 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "F3"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 29.76, 654.56, 83.94, 711.44 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 307,
          "bounding box" : [ 45.48, 654.395, 67.797, 711.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "3.5(2.0) 5.5(2.6) 8.0(3.2) 14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 83.94, 654.56, 136.98, 711.44 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "level" : "1",
          "page number" : 307,
          "bounding box" : [ 104.939, 654.402, 115.53, 711.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "60 80 105 140 165"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 136.98, 654.56, 190.56, 711.44 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 307,
          "bounding box" : [ 158.46, 654.409, 169.05, 711.923 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "31 44 55 72 96 128 150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 190.56, 654.56, 244.56, 711.44 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 307,
          "bounding box" : [ 212.037, 654.416, 222.627, 711.93 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "26 37 48 63 84 112 131"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 244.56, 654.56, 297.66, 711.44 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "level" : "1",
          "page number" : 307,
          "bounding box" : [ 265.55, 654.423, 276.14, 711.938 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "70 95 125 170 195"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 297.66, 654.56, 351.18, 711.44 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 307,
          "bounding box" : [ 319.127, 654.43, 329.717, 711.945 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "37 52 65 88 115 152 178"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 351.18, 654.56, 405.24, 711.44 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 307,
          "bounding box" : [ 372.647, 654.437, 383.237, 711.952 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "31 43 57 77 101 133 156"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 405.24, 654.56, 458.34, 711.44 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "level" : "1",
          "page number" : 307,
          "bounding box" : [ 426.231, 654.444, 436.821, 711.959 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "80 105 140 190 220"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 458.34, 654.56, 511.92, 711.44 ],
        "row number" : 3,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 307,
          "bounding box" : [ 479.807, 654.451, 490.398, 711.966 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "42 59 74 99 130 174 202"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 511.92, 654.56, 564.96, 711.44 ],
        "row number" : 3,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 307,
          "bounding box" : [ 533.384, 654.458, 543.974, 711.973 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "35 49 65 87 114 152 177"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 29.76, 621.86, 83.94, 654.56 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 307,
          "bounding box" : [ 51.359, 621.691, 61.949, 655.029 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 83.94, 621.86, 136.98, 654.56 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 307,
          "bounding box" : [ 104.936, 621.698, 115.526, 655.036 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "195 225 260 300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 136.98, 621.86, 190.56, 654.56 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 307,
          "bounding box" : [ 158.456, 621.705, 169.047, 655.043 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "173 199 230 265"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 190.56, 621.86, 244.56, 654.56 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 307,
          "bounding box" : [ 212.04, 621.713, 222.63, 655.05 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "151 174 201 232"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 244.56, 621.86, 297.66, 654.56 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 307,
          "bounding box" : [ 265.56, 621.72, 276.151, 655.058 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "230 265 310 360"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 297.66, 621.86, 351.18, 654.56 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 307,
          "bounding box" : [ 319.144, 621.727, 329.734, 655.065 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "207 238 275 317"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 351.18, 621.86, 405.24, 654.56 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 307,
          "bounding box" : [ 372.664, 621.734, 383.255, 655.072 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "181 208 241 277"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 405.24, 621.86, 458.34, 654.56 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 307,
          "bounding box" : [ 426.248, 621.741, 436.838, 655.079 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "260 300 350 405"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 458.34, 621.86, 511.92, 654.56 ],
        "row number" : 4,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 307,
          "bounding box" : [ 479.832, 621.748, 490.422, 655.086 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "234 271 313 361"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 511.92, 621.86, 564.96, 654.56 ],
        "row number" : 4,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 307,
          "bounding box" : [ 533.408, 621.755, 543.999, 655.093 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "205 237 274 316"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 29.76, 581.12, 83.94, 621.86 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 307,
          "bounding box" : [ 51.36, 580.954, 61.95, 622.329 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "125 150 175 200 250"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 83.94, 581.12, 136.98, 621.86 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 307,
          "bounding box" : [ 104.937, 580.961, 115.527, 622.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "340 375 420 455 515"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 136.98, 581.12, 190.56, 621.86 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 307,
          "bounding box" : [ 158.457, 580.968, 169.047, 622.343 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "296 330 363 392 448"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 190.56, 581.12, 244.56, 621.86 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 307,
          "bounding box" : [ 212.041, 580.975, 222.631, 622.35 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "259 289 318 343 392"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 244.56, 581.12, 297.66, 621.86 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 307,
          "bounding box" : [ 265.561, 580.982, 276.152, 622.358 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "405 445 505 545 620"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 297.66, 581.12, 351.18, 621.86 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 307,
          "bounding box" : [ 319.145, 580.989, 329.735, 622.365 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "354 395 435 469 537"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 351.18, 581.12, 405.24, 621.86 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 307,
          "bounding box" : [ 372.665, 580.996, 383.256, 622.372 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "310 346 381 410 470"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 405.24, 581.12, 458.34, 621.86 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 307,
          "bounding box" : [ 426.249, 581.003, 436.839, 622.379 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "455 505 570 615 700"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 458.34, 581.12, 511.92, 621.86 ],
        "row number" : 5,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 307,
          "bounding box" : [ 479.833, 581.01, 490.423, 622.386 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "402 449 495 535 613"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 307,
        "bounding box" : [ 511.92, 581.12, 564.96, 621.86 ],
        "row number" : 5,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 307,
          "bounding box" : [ 533.409, 581.017, 544.0, 622.393 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "352 393 433 468 536"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 7182,
    "level" : "9",
    "page number" : 307,
    "bounding box" : [ 35.274, 507.854, 560.179, 582.782 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 307,
      "bounding box" : [ 35.283, 549.257, 560.176, 582.782 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1The ampacities under subheading D shall be permitted for single-conductor Types SC, SCE, SCT, PPE, and W cable only where the individual conductors are not installed in raceways and are not in physical contact with each other except in lengths not to exceed 600 mm where passing through the wall of an enclosure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 307,
      "bounding box" : [ 35.283, 528.554, 560.179, 551.702 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2The ampacities under subheading E apply to two-conductor cables and other multiconductor cables connected to utilization equipment so that only two conductors are current carrying.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 307,
      "bounding box" : [ 35.274, 507.854, 560.175, 531.002 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "3The ampacities under subheading F apply to three-conductor cables and other multiconductor cables connected to utilization equipment so that only three conductors are current carrying.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7183,
    "page number" : 309,
    "bounding box" : [ 71.996, 493.395, 384.838, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Ultimate Insulation Temperature. In no case shall conductors be associated together in such a way with respect to the kind of circuit, the wiring method used, or the number of conductors such that the limiting temperature of the conductors is exceeded."
  }, {
    "type" : "paragraph",
    "id" : 7184,
    "page number" : 309,
    "bounding box" : [ 71.996, 455.415, 384.877, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A neutral conductor that carries only the unbalanced current from other conductors of the same circuit shall not be required to meet the requirements of a current-carrying conductor."
  }, {
    "type" : "paragraph",
    "id" : 7185,
    "page number" : 309,
    "bounding box" : [ 71.996, 392.171, 384.855, 457.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "In a 3-wire circuit consisting of two phase wires and the neutral of a 4-wire, 3-phase, wye-connected system, a common conductor carries approximately the same current as the line-to-neutral currents of the other conductors and shall be considered to be a current-carrying conductor."
  }, {
    "type" : "paragraph",
    "id" : 7186,
    "page number" : 309,
    "bounding box" : [ 71.996, 341.586, 384.831, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "On a 4-wire, 3-phase, wye circuit where the major portion of the load consists of nonlinear loads, there are harmonic currents present in the neutral conductor and the neutral shall be considered to be a current-carrying conductor."
  }, {
    "type" : "paragraph",
    "id" : 7187,
    "page number" : 309,
    "bounding box" : [ 71.996, 316.266, 384.807, 343.353 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "An equipment grounding conductor shall not be considered a current-carrying conductor."
  }, {
    "type" : "paragraph",
    "id" : 7188,
    "page number" : 309,
    "bounding box" : [ 71.996, 265.681, 384.856, 318.034 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where a single conductor is used for both equipment grounding and to carry unbalanced current from other conductors, as provided for in 250.140 for electric ranges and electric clothes dryers, it shall not be considered as a current-carrying conductor."
  }, {
    "type" : "paragraph",
    "id" : 7189,
    "page number" : 309,
    "bounding box" : [ 71.996, 227.635, 384.784, 254.899 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For other loading conditions, adjustment factors shall be permitted to be calculated under 3.10.1.15(c)."
  }, {
    "type" : "paragraph",
    "id" : 7190,
    "page number" : 309,
    "bounding box" : [ 81.351, 196.746, 375.448, 216.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Annex B, Table B 3.10.1.11, for adjustment factors for more than three current-carrying conductors in a raceway or cable with load diversity."
  }, {
    "type" : "heading",
    "id" : 7191,
    "level" : "Subtitle",
    "page number" : 309,
    "bounding box" : [ 71.99, 171.303, 153.708, 185.94 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.0.1.6 Markings."
  }, {
    "type" : "paragraph",
    "id" : 7192,
    "page number" : 309,
    "bounding box" : [ 71.99, 32.231, 384.89, 160.741 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Standard Markings. Flexible cords and cables shall be marked by means of a printed tag attached to the coil reel or carton. The tag shall contain the information required in 3.10.1.11(a). Types S, SC, SCE, SCT, SE, SEO, SEOO, SJ, SJE, SJEO, SJEOO, SJO, SJT, SJTO, SJTOO, SO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW, SJEOW, SJEOOW, SJOW, SJTW, SJTOW, SJTOOW, SOW, SOOW, STW, STOW, and STOOW flexible cords and G, G-GC, PPE, and W flexible cables shall be durably marked on the surface at intervals not exceeding 600 mm with the type designation, size, and number of conductors."
  }, {
    "type" : "paragraph",
    "id" : 7193,
    "page number" : 309,
    "bounding box" : [ 456.829, 468.071, 769.705, 533.292 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Optional Markings. Flexible cords and cable types listed in Table 4.0.1.4 shall be permitted to be surface marked to indicate special characteristics of the cable materials. These markings include, but are not limited to, markings for limited smoke, sunlight resistance, and so forth."
  }, {
    "type" : "heading",
    "id" : 7194,
    "level" : "Subtitle",
    "page number" : 309,
    "bounding box" : [ 456.829, 442.685, 563.695, 457.321 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.0.1.7 Uses Permitted."
  }, {
    "type" : "list",
    "id" : 7195,
    "level" : "2",
    "page number" : 309,
    "bounding box" : [ 456.796, 151.858, 769.722, 432.111 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 309,
      "bounding box" : [ 456.829, 404.815, 769.638, 432.111 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Uses. Flexible cords and cables shall be used only for the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 2161,
        "level" : "4",
        "page number" : 309,
        "bounding box" : [ 474.803, 202.432, 769.706, 393.923 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 10,
        "list items" : [ {
          "type" : "list item",
          "page number" : 309,
          "bounding box" : [ 474.825, 379.495, 532.511, 393.923 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Pendants",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 309,
          "bounding box" : [ 474.825, 366.835, 628.742, 381.263 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Wiring of luminaires (fixtures)",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 309,
          "bounding box" : [ 474.825, 354.23, 769.659, 368.658 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Connection of portable lamps, portable and mobile signs, or",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2158,
            "page number" : 309,
            "bounding box" : [ 456.829, 341.57, 503.195, 355.998 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "appliances"
          } ]
        }, {
          "type" : "list item",
          "page number" : 309,
          "bounding box" : [ 474.825, 328.91, 560.256, 343.338 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Elevator cables",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 309,
          "bounding box" : [ 474.825, 316.25, 613.852, 330.678 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(5) Wiring of cranes and hoists",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 309,
          "bounding box" : [ 474.825, 303.59, 769.706, 318.018 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(6) Connection of utilization equipment to facilitate frequent",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2159,
            "page number" : 309,
            "bounding box" : [ 456.818, 290.985, 508.116, 305.413 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "interchange"
          } ]
        }, {
          "type" : "list item",
          "page number" : 309,
          "bounding box" : [ 474.814, 278.325, 719.301, 292.753 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(7) Prevention of the transmission of noise or vibration",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 309,
          "bounding box" : [ 474.814, 265.665, 769.696, 280.093 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(8) Appliances where the fastening means and mechanical",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2160,
            "page number" : 309,
            "bounding box" : [ 456.807, 227.686, 769.748, 267.433 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "connections are specifically designed to permit ready removal for maintenance and repair, and the appliance is intended or identified for flexible cord connection"
          } ]
        }, {
          "type" : "list item",
          "page number" : 309,
          "bounding box" : [ 474.803, 215.092, 615.978, 229.519 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(9) Connection of moving parts",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 309,
          "bounding box" : [ 474.803, 202.432, 728.946, 216.859 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(10) Where specifically permitted elsewhere in this Code",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 309,
      "bounding box" : [ 456.796, 151.858, 769.722, 191.748 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Attachment Plugs. Where used as permitted in 4.0.1.7(a)(3), (a)(6), and (a)(8), each flexible cord shall be equipped with an attachment plug and shall be energized from a receptacle outlet.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7196,
    "page number" : 309,
    "bounding box" : [ 456.796, 126.472, 624.113, 141.075 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As permitted in 3.68.2.47."
  }, {
    "type" : "heading",
    "id" : 7197,
    "level" : "Subtitle",
    "page number" : 309,
    "bounding box" : [ 456.796, 88.558, 769.629, 115.854 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.0.1.8 Uses Not Permitted. Unless specifically permitted in 4.0.1.7,flexible cords and cables shall not be used for the following:"
  }, {
    "type" : "list",
    "id" : 7198,
    "level" : "4",
    "page number" : 309,
    "bounding box" : [ 466.513, 25.324, 769.642, 77.732 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "next list id" : 7200,
    "list items" : [ {
      "type" : "list item",
      "page number" : 309,
      "bounding box" : [ 466.513, 63.304, 706.999, 77.732 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) As a substitute for the fixed wiring of a structure",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 309,
      "bounding box" : [ 466.513, 50.644, 769.642, 65.072 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where run through holes in walls, structural ceilings,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2157,
        "page number" : 309,
        "bounding box" : [ 456.796, 37.984, 661.342, 52.412 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "suspended ceilings, dropped ceilings, or floors"
      } ]
    }, {
      "type" : "list item",
      "page number" : 309,
      "bounding box" : [ 466.513, 25.324, 757.887, 39.752 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where run through doorways, windows, or similar openings",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7206,
    "page number" : 310,
    "bounding box" : [ 456.829, 518.6, 769.584, 545.863 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 2: As supply cords for portable lamps and other merchandise being displayed or exhibited."
  }, {
    "type" : "list",
    "id" : 7200,
    "level" : "4",
    "page number" : 310,
    "bounding box" : [ 81.348, 404.841, 384.86, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "previous list id" : 7198,
    "list items" : [ {
      "type" : "list item",
      "page number" : 310,
      "bounding box" : [ 81.71, 531.309, 266.249, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Where attached to building surfaces",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2154,
        "page number" : 310,
        "bounding box" : [ 71.993, 480.669, 384.838, 520.527 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception to (4): Flexible cord and cable shall be permitted to be attached to building surfaces in accordance with the provisions of 3.68.2.47(b)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 310,
      "bounding box" : [ 81.348, 455.415, 384.86, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Where concealed by walls, floors, or ceilings or located above",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2155,
        "page number" : 310,
        "bounding box" : [ 71.993, 442.755, 205.633, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "suspended or dropped ceilings"
      } ]
    }, {
      "type" : "list item",
      "page number" : 310,
      "bounding box" : [ 81.348, 430.095, 384.846, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Where installed in raceways, except as otherwise permitted in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2156,
        "page number" : 310,
        "bounding box" : [ 71.993, 417.501, 113.875, 431.929 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "this Code"
      } ]
    }, {
      "type" : "list item",
      "page number" : 310,
      "bounding box" : [ 81.348, 404.841, 258.844, 419.269 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Where subject to physical damage",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7207,
    "level" : "6",
    "page number" : 310,
    "bounding box" : [ 456.829, 202.447, 769.744, 508.026 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 310,
      "bounding box" : [ 456.829, 480.73, 769.632, 508.026 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.1.12 Minimum Size. The individual conductors of a flexible cord or cable shall not be smaller than the sizes in Table 4.0.1.4.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2153,
        "page number" : 310,
        "bounding box" : [ 456.829, 442.684, 769.615, 469.947 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: The size of the insulated ground-check conductor of Type G-GC cables shall be not smaller than 5.5 mm2(2.6 mm dia.)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 310,
      "bounding box" : [ 456.836, 366.861, 769.688, 432.137 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.1.13 Overcurrent Protection. Flexible cords not smaller than 18 AWG, and tinsel cords or cords having equivalent characteristics of smaller size approved for use with specific appliances, shall be considered as protected against overcurrent by the overcurrent devices described in 2.40.1.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 310,
      "bounding box" : [ 456.836, 202.447, 769.744, 356.233 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.1.14 Protection from Damage. Flexible cords and cables shall be protected by bushings or fittings where passing through holes in covers, outlet boxes, or similar enclosures. In industrial establishments where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, flexible cords and cables shall be permitted to be installed in aboveground raceways that are no longer than 15 m to protect the flexible cord or cable from physical damage. Where more than three current-carrying conductors are installed within the raceway, the allowable ampacity shall be reduced in accordance with Table 4.0.1.5.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7201,
    "level" : "5",
    "page number" : 310,
    "bounding box" : [ 71.988, 240.365, 384.903, 394.158 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 310,
      "bounding box" : [ 71.988, 291.004, 384.903, 394.158 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.1.9 Splices. Flexible cord shall be used only in continuous lengths without splice or tap where initially installed in applications permitted by 4.0.1.7(a). The repair of hard-service cord and junior hard-service cord (see Trade Name column in Table 4.0.1.4) 2.0 mm2 (1.6 mm dia.) and larger shall be permitted if conductors are spliced in accordance with 1.10.1.14(b) and the completed splice retains the insulation, outer sheath properties, and usage characteristics of the cord being spliced.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 310,
      "bounding box" : [ 71.988, 240.365, 384.886, 280.321 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.1.10 Pull at Joints and Terminals. Flexible cords and cables shall be connected to devices and to fittings so that tension is not transmitted to joints or terminals.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7202,
    "page number" : 310,
    "bounding box" : [ 71.988, 189.725, 384.826, 229.648 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Listed portable single-pole devices that are intended to accommodate such tension at their terminals shall be permitted to be used with single-conductor flexible cable."
  }, {
    "type" : "heading",
    "id" : 7208,
    "level" : "Subtitle",
    "page number" : 310,
    "bounding box" : [ 536.21, 177.061, 690.224, 191.697 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.0.2 Construction Specifications"
  }, {
    "type" : "paragraph",
    "id" : 7203,
    "page number" : 310,
    "bounding box" : [ 81.351, 149.652, 375.45, 178.628 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Some methods of preventing pull on a cord from being transmitted to joints or terminals are knotting the cord, winding with tape, and fittings designed for the purpose."
  }, {
    "type" : "list",
    "id" : 7209,
    "level" : "7",
    "page number" : 310,
    "bounding box" : [ 456.836, 88.551, 769.678, 166.487 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 310,
      "bounding box" : [ 456.836, 139.191, 769.668, 166.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.2.1 Labels. Flexible cords shall be examined and tested at the factory and labeled before shipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 310,
      "bounding box" : [ 456.836, 88.551, 769.678, 128.507 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.2.2 Nominal Insulation Thickness. The nominal thickness of insulation for conductors of flexible cords and cables shall not be less than specified in Table 4.0.1.4.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7204,
    "page number" : 310,
    "bounding box" : [ 71.99, 61.041, 384.85, 138.911 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.0.1.11 In Show Windows and Show Cases. Flexible cords used in show windows and show cases shall be Type S, SE, SEO, SEOO, SJ, SJE, SJEO, SJEOO, SJO, SJOO, SJT, SJTO, SJTOO, SO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW, SJEOW, SJEOOW, SJOW, SJOOW, SJTW, SJTOW, SJTOOW, SOW, SOOW, STW, STOW, or STOOW."
  }, {
    "type" : "paragraph",
    "id" : 7210,
    "page number" : 310,
    "bounding box" : [ 456.833, 25.269, 769.678, 77.824 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The nominal insulation thickness for the ground-check conductors of Type G-GC cables shall not be less than 1.14 mm (45 mils) for 8.0 mm2 (3.2 mm dia.) and not less than 0.76 mm (30 mils) for 5.5 mm2(2.6 mm dia.)."
  }, {
    "type" : "paragraph",
    "id" : 7205,
    "page number" : 310,
    "bounding box" : [ 71.99, 22.996, 384.814, 50.259 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: For the wiring of chain-supported luminaires (lighting fixtures)."
  }, {
    "type" : "list",
    "id" : 7212,
    "level" : "8",
    "page number" : 311,
    "bounding box" : [ 71.99, 468.075, 384.846, 533.286 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7230,
    "list items" : [ {
      "type" : "list item",
      "page number" : 311,
      "bounding box" : [ 71.99, 468.075, 384.846, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.2.3 Grounded-Conductor Identification. One conductor of flexible cords that is intended to be used as a grounded circuit conductor shall have a continuous marker that readily distinguishes it from the other conductor or conductors. The identification shall consist of one of the methods indicated in 4.0.2.3(a) through 4.0.2.3(f).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7213,
    "level" : "1",
    "page number" : 311,
    "bounding box" : [ 81.323, 240.35, 384.823, 457.392 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 311,
      "bounding box" : [ 81.345, 442.755, 384.758, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Colored Braid. A braid finished to show a white or gray color",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2150,
        "page number" : 311,
        "bounding box" : [ 71.98, 417.49, 384.784, 444.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and the braid on the other conductor or conductors finished to show a readily distinguishable solid color or colors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 311,
      "bounding box" : [ 81.334, 392.171, 384.823, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Tracer in Braid. A tracer in a braid of any color contrasting",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2151,
        "page number" : 311,
        "bounding box" : [ 71.969, 341.586, 384.806, 393.938 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with that of the braid and no tracer in the braid of the other conductor or conductors. No tracer shall be used in the braid of any conductor of a flexible cord that contains a conductor having a braid finished to show white or gray."
      }, {
        "type" : "paragraph",
        "id" : 2152,
        "page number" : 311,
        "bounding box" : [ 71.969, 265.615, 384.846, 330.803 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: In the case of Types C and PD and cords having the braids on the individual conductors finished to show white or gray. In such cords, the identifying marker shall be permitted to consist of the solid white or gray finish on one conductor, provided there is a colored tracer in the braid of each other conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 311,
      "bounding box" : [ 81.323, 240.35, 384.774, 254.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Colored Insulation. A white or gray insulation on one conductor",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7214,
    "page number" : 311,
    "bounding box" : [ 71.969, 202.425, 384.872, 242.118 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and insulation of a readily distinguishable color or colors on the other conductor or conductors for cords having no braids on the individual conductors."
  }, {
    "type" : "paragraph",
    "id" : 7215,
    "page number" : 311,
    "bounding box" : [ 71.969, 164.445, 384.833, 204.193 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For jacketed cords furnished with appliances, one conductor having its insulation colored light blue, with the other conductors having their insulation of a readily distinguishable color other than white or gray."
  }, {
    "type" : "paragraph",
    "id" : 7216,
    "page number" : 311,
    "bounding box" : [ 71.969, 126.466, 384.753, 153.729 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Cords that have insulation on the individual conductors integral with the jacket."
  }, {
    "type" : "paragraph",
    "id" : 7217,
    "page number" : 311,
    "bounding box" : [ 71.969, 88.541, 384.838, 115.628 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The insulation shall be permitted to be covered with an outer finish to provide the desired color."
  }, {
    "type" : "paragraph",
    "id" : 7218,
    "page number" : 311,
    "bounding box" : [ 71.958, 25.296, 384.809, 77.912 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Colored Separator. A white or gray separator on one conductor and a separator of a readily distinguishable solid color on the other conductor or conductors of cords having insulation on the individual conductors integral with the jacket."
  }, {
    "type" : "list",
    "id" : 7219,
    "level" : "1",
    "page number" : 311,
    "bounding box" : [ 466.162, 455.382, 769.643, 533.253 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 311,
      "bounding box" : [ 466.162, 518.616, 769.594, 533.253 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Tinned Conductors. One conductor having the individual",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2149,
        "page number" : 311,
        "bounding box" : [ 456.807, 480.702, 769.663, 520.384 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "strands tinned and the other conductor or conductors having the individual strands untinned for cords having insulation on the individual conductors integral with the jacket."
      } ]
    }, {
      "type" : "list item",
      "page number" : 311,
      "bounding box" : [ 466.162, 455.382, 769.643, 470.019 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Surface Marking. One or more ridges, grooves, or white stripes",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7220,
    "page number" : 311,
    "bounding box" : [ 456.807, 417.458, 769.636, 457.15 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "located on the exterior of the cord so as to identify one conductor for cords having insulation on the individual conductors integral with the jacket."
  }, {
    "type" : "paragraph",
    "id" : 7221,
    "page number" : 311,
    "bounding box" : [ 456.807, 303.573, 769.689, 406.774 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
