    "content" : "4.0.2.4 Equipment Grounding Conductor Identification. A conductor intended to be used as an equipment grounding conductor shall have a continuous identifying marker readily distinguishing it from the other conductor or conductors. Conductors having a continuous green color or a continuous green color with one or more yellow stripes shall not be used for other than equipment grounding purposes. The identifying marker shall consist of one of the methods in 4.0.2.4(a) or 4.0.2.4(b)."
  }, {
    "type" : "list",
    "id" : 7222,
    "level" : "2",
    "page number" : 311,
    "bounding box" : [ 456.796, 215.063, 769.631, 292.944 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 311,
      "bounding box" : [ 456.796, 265.648, 769.611, 292.944 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Colored Braid. A braid finished to show a continuous green color or a continuous green color with one or more yellow stripes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 311,
      "bounding box" : [ 456.796, 215.063, 769.631, 254.964 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Colored Insulation or Covering. For cords having no braids on the individual conductors, an insulation of a continuous green color or a continuous green color with one or more yellow stripes.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7223,
    "page number" : 311,
    "bounding box" : [ 456.796, 151.818, 769.661, 204.38 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.0.2.5 Attachment Plugs. Where a flexible cord is provided with an equipment grounding conductor and equipped with an attachment plug, the attachment plug shall comply with 2.50.7.9(a) and 2.50.7.9(b)."
  }, {
    "type" : "heading",
    "id" : 7224,
    "level" : "Subtitle",
    "page number" : 311,
    "bounding box" : [ 503.955, 126.433, 722.494, 141.069 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.0.3 Portable Cables Over 600 Volts, Nominal"
  }, {
    "type" : "list",
    "id" : 7225,
    "level" : "3",
    "page number" : 311,
    "bounding box" : [ 456.796, 63.177, 769.708, 115.804 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 311,
      "bounding box" : [ 456.796, 88.508, 769.708, 115.804 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.3.1 Scope. This part applies to multiconductor portable cables used to connect mobile equipment and machinery.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 311,
      "bounding box" : [ 456.796, 63.177, 554.355, 77.813 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.3.2 Construction.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7226,
    "page number" : 311,
    "bounding box" : [ 456.835, 25.329, 769.645, 53.409 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Conductors. The conductors shall be 8.0 mm2 (3.2 mm dia.) copper or larger and shall employ flexible stranding."
  }, {
    "type" : "paragraph",
    "id" : 7228,
    "page number" : 312,
    "bounding box" : [ 71.99, 505.923, 384.795, 533.187 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The size of the insulated ground-check conductor of Type G-GC cables shall be not smaller than 5.5 mm2 (2.6 mm dia.)."
  }, {
    "type" : "list",
    "id" : 7229,
    "level" : "4",
    "page number" : 312,
    "bounding box" : [ 71.98, 392.176, 384.861, 495.366 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 312,
      "bounding box" : [ 71.98, 455.41, 384.861, 495.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Shields. Cables operated at over 2 000 volts shall be shielded. Shielding shall be for the purpose of confining the voltage stresses to the insulation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 312,
      "bounding box" : [ 71.98, 392.176, 384.805, 444.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Equipment Grounding Conductor(s). An equipment grounding conductor(s) shall be provided. The total area shall not be less than that of the size of the equipment grounding conductor required in 2.50.6.13.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7230,
    "level" : "8",
    "page number" : 312,
    "bounding box" : [ 71.98, 113.888, 384.981, 381.493 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "previous list id" : 7212,
    "list items" : [ {
      "type" : "list item",
      "page number" : 312,
      "bounding box" : [ 71.98, 366.856, 285.81, 381.493 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.3.3 Shielding. All shields shall be grounded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 312,
      "bounding box" : [ 71.98, 328.932, 384.846, 356.228 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.3.4 Grounding. Grounding conductors shall be connected in accordance with Part 2.50.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 312,
      "bounding box" : [ 71.98, 278.347, 384.858, 318.248 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.3.5 Minimum Bending Radii. The minimum bending radii for portable cables during installation and handling in service shall be adequate to prevent damage to the cable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 312,
      "bounding box" : [ 71.98, 202.442, 384.981, 267.663 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.3.6 Fittings. Connectors used to connect lengths of cable in a run shall be of a type that lock firmly together. Provisions shall be made to prevent opening or closing these connectors while energized. Suitable means shall be used to eliminate tension at connectors and terminations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 312,
      "bounding box" : [ 71.98, 113.888, 384.908, 191.758 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.3.7 Splices and Terminations. Portable cables shall not contain splices unless the splices are of the permanent molded, vulcanized types in accordance with 1.10.1.14(b). Terminations on portable cables rated over 600 volts, nominal, shall be accessible only to authorized and licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7232,
    "level" : "Subtitle",
    "page number" : 312,
    "bounding box" : [ 108.883, 75.908, 347.876, 90.545 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 402 — FIXTURE (Luminaires) WIRES"
  }, {
    "type" : "paragraph",
    "id" : 7233,
    "page number" : 312,
    "bounding box" : [ 71.98, 37.983, 384.829, 65.28 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.2.1.1 Scope. This article covers general requirements and construction specifications for fixture (luminaire) wires."
  }, {
    "type" : "paragraph",
    "id" : 7234,
    "page number" : 312,
    "bounding box" : [ 456.818, 518.644, 769.634, 545.94 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.2.1.2 Other Articles. Fixture wires shall comply with this article and also with the applicable provisions of other articles of this Code."
  }, {
    "type" : "paragraph",
    "id" : 7235,
    "page number" : 312,
    "bounding box" : [ 466.191, 496.926, 708.819, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For application in luminaires (lighting fixtures), see Article 4.10."
  }, {
    "type" : "paragraph",
    "id" : 7236,
    "page number" : 312,
    "bounding box" : [ 456.831, 433.575, 769.69, 486.126 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.2.1.3 Types. Fixture (luminaire) wires shall be of a type listed in Table 4.2.1.3, and they shall comply with all requirements of that table. The fixture (luminaire) wires listed in Table 4.2.1.3 are all suitable for service at 600 volts, nominal, unless otherwise specified."
  }, {
    "type" : "paragraph",
    "id" : 7237,
    "page number" : 312,
    "bounding box" : [ 466.19, 375.015, 760.315, 422.408 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Thermoplastic insulation may stiffen at temperatures colder than -10°C (+14°F), requiring that care be exercised during installation at such temperatures. Thermoplastic insulation may also be deformed at normal temperatures where subjected to pressure, requiring that care be exercised during installation and at points of support."
  }, {
    "type" : "list",
    "id" : 7238,
    "level" : "5",
    "page number" : 312,
    "bounding box" : [ 456.83, 87.354, 769.7, 364.266 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 312,
      "bounding box" : [ 456.83, 286.395, 769.698, 364.266 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.2.1.5 Allowable Ampacities for Fixture (luminaire) Wires. The allowable ampacity of fixture wire shall be as specified in Table 4.2.1.5. No conductor shall be used under such conditions that its operating temperature exceeds the temperature specified in Table 4.2.1.3 for the type of insulation involved.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2148,
        "page number" : 312,
        "bounding box" : [ 466.19, 264.606, 679.319, 275.228 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 3.10.1.10 for temperature limitation of conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 312,
      "bounding box" : [ 456.83, 226.569, 769.676, 253.866 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.2.1.6 Minimum Size. Fixture (luminaire) wires shall not be smaller than 18 AWG.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 312,
      "bounding box" : [ 456.83, 175.984, 769.655, 215.941 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.2.1.7 Number of Conductors in Conduit or Tubing. The number of fixture wires permitted in a single conduit or tubing shall not exceed the percentage fill specified in Table 1, Chapter 9.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 312,
      "bounding box" : [ 456.83, 112.74, 769.7, 165.301 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.2.1.8 Grounded Conductor Identification. Fixture wires that are intended to be used as grounded conductors shall be identified by one or more continuous white stripes on other than green insulation or by the means described in 4.0.2.3(a) through 4.0.2.3(e).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 312,
      "bounding box" : [ 456.83, 87.354, 534.29, 101.99 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.2.1.9 Marking.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7239,
    "page number" : 312,
    "bounding box" : [ 456.83, 24.175, 769.692, 76.791 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Method of Marking. Thermoplastic insulated fixture (luminaire) wire shall be durably marked on the surface at intervals not exceeding 600 mm. All other fixture wire shall be marked by means of a printed tag attached to the coil, reel, or carton."
  }, {
    "type" : "heading",
    "id" : 7241,
    "level" : "Subtitle",
    "page number" : 313,
    "bounding box" : [ 233.52, 756.429, 361.836, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.2.1.3 Fixture Wires"
  }, {
    "type" : "table",
    "id" : 7242,
    "level" : "6",
    "page number" : 313,
    "bounding box" : [ 32.22, 472.94, 562.5, 756.38 ],
    "number of rows" : 7,
    "number of columns" : 8,
    "next table id" : 7244,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 32.46, 717.14, 122.16, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 313,
          "bounding box" : [ 63.42, 717.969, 90.843, 732.606 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 122.16, 717.14, 175.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 313,
          "bounding box" : [ 133.615, 717.969, 162.888, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 175.26, 717.14, 265.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 313,
          "bounding box" : [ 195.95, 717.969, 243.568, 732.606 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 265.26, 730.34, 359.1, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 313,
          "bounding box" : [ 282.238, 729.605, 341.139, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Thickness of Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 359.1, 717.14, 424.32, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 313,
          "bounding box" : [ 369.52, 717.969, 412.895, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 424.32, 717.14, 497.46, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 313,
          "bounding box" : [ 429.274, 717.014, 491.431, 756.905 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 497.46, 717.14, 562.26, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 313,
          "bounding box" : [ 502.356, 717.969, 557.366, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Application Provisions"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 265.26, 717.14, 311.7, 730.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 313,
          "bounding box" : [ 279.111, 716.531, 297.39, 731.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 311.7, 717.14, 359.1, 730.34 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 313,
          "bounding box" : [ 325.395, 716.531, 344.875, 731.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "mils"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 32.46, 670.64, 122.16, 717.14 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 313,
          "bounding box" : [ 37.98, 670.135, 110.293, 717.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Heat-resistant rubber-covered fixture wire flexible stranding"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 122.16, 670.64, 175.26, 717.14 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 313,
          "bounding box" : [ 134.823, 704.634, 161.555, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "FFH-2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 175.26, 670.64, 265.26, 717.14 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 313,
          "bounding box" : [ 180.097, 670.125, 255.725, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Heat-resistant rubber Cross-linked synthetic polymer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 265.26, 670.64, 311.7, 717.14 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 313,
          "bounding box" : [ 279.422, 681.638, 297.038, 717.79 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.76 0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 311.7, 670.64, 359.1, 717.14 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 313,
          "bounding box" : [ 330.123, 681.628, 340.173, 717.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "30 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 359.1, 670.64, 424.32, 717.14 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 313,
          "bounding box" : [ 364.021, 693.141, 413.419, 717.77 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Nonmetallic covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 424.32, 670.64, 497.46, 717.14 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 313,
          "bounding box" : [ 448.018, 693.141, 472.708, 717.77 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "75°C 167°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 497.46, 670.64, 562.26, 717.14 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 313,
          "bounding box" : [ 502.377, 693.141, 533.97, 717.77 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 32.46, 647.18, 122.16, 670.64 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 313,
          "bounding box" : [ 37.98, 646.681, 114.065, 671.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "ECTFE — solid or 7- strand"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 122.16, 647.18, 175.26, 670.64 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 313,
          "bounding box" : [ 141.787, 658.144, 154.587, 671.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "HF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 175.26, 647.18, 265.26, 670.64 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 313,
          "bounding box" : [ 180.141, 646.681, 259.386, 671.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Ethylene chlorotrifluoroethylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 265.26, 647.18, 311.7, 670.64 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 313,
          "bounding box" : [ 279.432, 658.144, 297.042, 671.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 311.7, 647.18, 359.1, 670.64 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 313,
          "bounding box" : [ 330.127, 658.144, 340.172, 671.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "15"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 359.1, 647.18, 424.32, 670.64 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 313,
          "bounding box" : [ 364.019, 658.144, 385.797, 671.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 424.32, 647.18, 497.46, 670.64 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 313,
          "bounding box" : [ 447.499, 646.681, 473.321, 671.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 497.46, 647.18, 562.26, 670.64 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 313,
          "bounding box" : [ 502.387, 646.681, 533.98, 671.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 32.46, 612.2, 122.16, 647.18 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 313,
          "bounding box" : [ 37.98, 623.161, 114.259, 647.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "ECTFE — flexible stranding"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 122.16, 612.2, 175.26, 647.18 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 313,
          "bounding box" : [ 139.022, 634.684, 157.424, 647.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "HFF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 175.26, 612.2, 265.26, 647.18 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 313,
          "bounding box" : [ 180.178, 634.684, 215.75, 647.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Ethylene"
        }, {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 313,
          "bounding box" : [ 183.781, 611.698, 232.847, 636.327 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "chlorotrifluoroethylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 265.26, 612.2, 311.7, 647.18 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 313,
          "bounding box" : [ 279.422, 634.674, 297.032, 647.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 311.7, 612.2, 359.1, 647.18 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 313,
          "bounding box" : [ 330.117, 634.674, 340.162, 647.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "15"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 359.1, 612.2, 424.32, 647.18 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 313,
          "bounding box" : [ 364.009, 634.674, 385.787, 647.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 424.32, 612.2, 497.46, 647.18 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 313,
          "bounding box" : [ 447.489, 623.151, 473.311, 647.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 497.46, 612.2, 562.26, 647.18 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 313,
          "bounding box" : [ 502.377, 623.151, 533.97, 647.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 32.46, 542.66, 122.16, 612.2 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 313,
          "bounding box" : [ 37.98, 576.658, 105.637, 612.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Tape insulated fixture wire solid or 7-strand"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 122.16, 542.66, 175.26, 612.2 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 37,
          "level" : "1",
          "page number" : 313,
          "bounding box" : [ 137.589, 553.662, 158.804, 612.86 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 313,
            "bounding box" : [ 137.589, 599.694, 158.804, 612.86 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "KF-1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 313,
            "bounding box" : [ 137.589, 553.662, 158.804, 566.829 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "KF-2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 175.26, 542.66, 265.26, 612.2 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 313,
          "bounding box" : [ 180.184, 588.161, 243.493, 612.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Aromatic polyimide tape"
        }, {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 313,
          "bounding box" : [ 180.184, 542.129, 243.493, 566.819 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Aromatic polyimide tape"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 265.26, 542.66, 311.7, 612.2 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 313,
          "bounding box" : [ 279.422, 599.664, 297.038, 612.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.14"
        }, {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 313,
          "bounding box" : [ 279.422, 553.632, 297.038, 566.798 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.21"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 311.7, 542.66, 359.1, 612.2 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 313,
          "bounding box" : [ 328.861, 599.654, 341.438, 612.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "5.5"
        }, {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 313,
          "bounding box" : [ 328.861, 553.622, 341.438, 566.788 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "8.4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 359.1, 542.66, 424.32, 612.2 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 313,
          "bounding box" : [ 364.021, 599.644, 385.781, 612.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        }, {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 313,
          "bounding box" : [ 364.021, 553.612, 385.781, 566.778 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 424.32, 542.66, 497.46, 612.2 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 313,
          "bounding box" : [ 447.477, 588.111, 473.303, 612.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "200°C 392°F"
        }, {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 313,
          "bounding box" : [ 447.477, 542.079, 473.303, 566.768 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "200°C 392°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 497.46, 542.66, 562.26, 612.2 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 313,
          "bounding box" : [ 502.377, 599.614, 531.329, 612.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture"
        }, {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 313,
          "bounding box" : [ 507.778, 565.105, 546.52, 601.257 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "wiring limited to 300 volts"
        }, {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 313,
          "bounding box" : [ 502.377, 542.059, 533.97, 566.748 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 32.46, 473.18, 122.16, 542.66 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 313,
          "bounding box" : [ 37.98, 490.996, 105.114, 543.337 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Tape insulated fixture wire flexible stranding"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 122.16, 473.18, 175.26, 542.66 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 52,
          "level" : "1",
          "page number" : 313,
          "bounding box" : [ 134.818, 484.19, 161.621, 543.328 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 313,
            "bounding box" : [ 134.818, 530.162, 161.621, 543.328 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "KFF-1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 313,
            "bounding box" : [ 134.818, 484.19, 161.621, 497.356 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "KFF-2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 175.26, 473.18, 265.26, 542.66 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 313,
          "bounding box" : [ 180.178, 518.689, 243.488, 543.318 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Aromatic polyimide tape"
        }, {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 313,
          "bounding box" : [ 180.178, 472.657, 243.488, 497.346 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Aromatic polyimide tape"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 265.26, 473.18, 311.7, 542.66 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 313,
          "bounding box" : [ 279.417, 530.142, 297.033, 543.308 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.14"
        }, {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 313,
          "bounding box" : [ 279.417, 484.17, 297.033, 497.336 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.21"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 311.7, 473.18, 359.1, 542.66 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 313,
          "bounding box" : [ 328.855, 530.132, 341.432, 543.298 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "5.5"
        }, {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 313,
          "bounding box" : [ 328.855, 484.16, 341.432, 497.326 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "8.4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 359.1, 473.18, 424.32, 542.66 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 313,
          "bounding box" : [ 364.015, 530.122, 385.776, 543.288 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        }, {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 313,
          "bounding box" : [ 364.015, 484.15, 385.776, 497.316 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 424.32, 473.18, 497.46, 542.66 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 313,
          "bounding box" : [ 447.472, 518.649, 473.298, 543.278 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "200°C 392°F"
        }, {
          "type" : "paragraph",
          "id" : 62,
          "page number" : 313,
          "bounding box" : [ 447.472, 472.617, 473.298, 497.306 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "200°C 392°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 313,
        "bounding box" : [ 497.46, 473.18, 562.26, 542.66 ],
        "row number" : 7,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "page number" : 313,
          "bounding box" : [ 502.372, 530.102, 531.323, 543.268 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture"
        }, {
          "type" : "paragraph",
          "id" : 64,
          "page number" : 313,
          "bounding box" : [ 507.772, 495.593, 546.515, 531.805 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "wiring limited to 300 volts"
        }, {
          "type" : "paragraph",
          "id" : 65,
          "page number" : 313,
          "bounding box" : [ 502.372, 472.607, 533.965, 497.296 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7243,
    "page number" : 314,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 53,
      "page number" : 314,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.2.1.3 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7244,
    "level" : "6",
    "page number" : 314,
    "bounding box" : [ 32.22, 472.94, 562.5, 756.38 ],
    "number of rows" : 7,
    "number of columns" : 8,
    "previous table id" : 7242,
    "next table id" : 7246,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 32.46, 717.14, 122.16, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 314,
          "bounding box" : [ 63.42, 717.969, 90.843, 732.606 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 122.16, 717.14, 175.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 314,
          "bounding box" : [ 133.615, 717.969, 162.888, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 175.26, 717.14, 265.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 314,
          "bounding box" : [ 195.95, 717.969, 243.568, 732.606 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 265.26, 730.34, 359.1, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 314,
          "bounding box" : [ 282.242, 729.605, 341.143, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Thickness of Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 359.1, 717.14, 424.32, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 314,
          "bounding box" : [ 369.52, 717.969, 412.895, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 424.32, 717.14, 497.46, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 314,
          "bounding box" : [ 429.274, 717.014, 491.431, 756.905 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 497.46, 717.14, 562.26, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 314,
          "bounding box" : [ 502.356, 717.969, 557.366, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Application Provisions"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 265.26, 717.14, 311.7, 730.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 314,
          "bounding box" : [ 279.111, 716.531, 297.39, 731.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 311.7, 717.14, 359.1, 730.34 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 314,
          "bounding box" : [ 325.395, 716.531, 344.875, 731.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "mils"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 32.46, 647.66, 122.16, 717.14 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 314,
          "bounding box" : [ 37.98, 704.644, 106.642, 717.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Perfluoro-alkoxy"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 314,
          "bounding box" : [ 39.784, 658.672, 105.571, 706.348 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "— solid or 7strand (nickel or nickel-coated copper)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 122.16, 647.66, 175.26, 717.14 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 314,
          "bounding box" : [ 139.022, 704.634, 157.44, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "PAF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 175.26, 647.66, 265.26, 717.14 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 314,
          "bounding box" : [ 180.202, 704.634, 248.874, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Perfluoro-alkoxy"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 265.26, 647.66, 311.7, 717.14 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 314,
          "bounding box" : [ 279.441, 704.634, 297.039, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.51"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 311.7, 647.66, 359.1, 717.14 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 314,
          "bounding box" : [ 330.121, 704.634, 340.162, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "20"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 359.1, 647.66, 424.32, 717.14 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 314,
          "bounding box" : [ 364.006, 704.634, 385.772, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 424.32, 647.66, 497.46, 717.14 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 314,
          "bounding box" : [ 447.471, 693.171, 473.277, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "250°C 482°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 497.46, 647.66, 562.26, 717.14 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 314,
          "bounding box" : [ 502.377, 647.139, 546.542, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring (nickel or nickelcoated copper)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 32.46, 612.68, 122.16, 647.66 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 314,
          "bounding box" : [ 37.98, 635.164, 106.642, 648.33 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Perfluoro-alkoxy"
        }, {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 314,
          "bounding box" : [ 39.784, 612.178, 82.943, 636.868 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "— flexible stranding"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 122.16, 612.68, 175.26, 647.66 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 314,
          "bounding box" : [ 136.206, 635.154, 160.214, 648.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "PAFF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 175.26, 612.68, 265.26, 647.66 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 314,
          "bounding box" : [ 180.213, 635.154, 248.87, 648.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Perfluoro-alkoxy"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 265.26, 612.68, 311.7, 647.66 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 314,
          "bounding box" : [ 279.44, 635.154, 297.035, 648.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.51"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 311.7, 612.68, 359.1, 647.66 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 314,
          "bounding box" : [ 330.11, 635.154, 340.15, 648.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "20"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 359.1, 612.68, 424.32, 647.66 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 314,
          "bounding box" : [ 363.987, 635.154, 385.75, 648.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 424.32, 612.68, 497.46, 647.66 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 314,
          "bounding box" : [ 447.452, 623.691, 473.254, 648.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 497.46, 612.68, 562.26, 647.66 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 314,
          "bounding box" : [ 502.387, 623.691, 533.98, 648.32 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 32.46, 566.18, 122.16, 612.68 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 314,
          "bounding box" : [ 37.98, 565.675, 116.269, 613.35 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fluorinated ethylene propylene fixture wire solid or 7-strand"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 122.16, 566.18, 175.26, 612.68 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 314,
          "bounding box" : [ 142.629, 600.174, 153.777, 613.34 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "PF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 175.26, 566.18, 265.26, 612.68 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 314,
          "bounding box" : [ 180.183, 577.188, 226.445, 613.34 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fluorinated ethylene propylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 265.26, 566.18, 311.7, 612.68 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 314,
          "bounding box" : [ 279.432, 600.164, 297.039, 613.33 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.51"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 311.7, 566.18, 359.1, 612.68 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 314,
          "bounding box" : [ 330.122, 600.164, 340.166, 613.33 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "20"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 359.1, 566.18, 424.32, 612.68 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 314,
          "bounding box" : [ 364.011, 600.164, 385.786, 613.33 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 424.32, 566.18, 497.46, 612.68 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 314,
          "bounding box" : [ 447.486, 588.641, 473.304, 613.33 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "200°C 392°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 497.46, 566.18, 562.26, 612.68 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 314,
          "bounding box" : [ 502.387, 588.641, 533.98, 613.33 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 32.46, 519.68, 122.16, 566.18 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 314,
          "bounding box" : [ 37.98, 519.175, 116.269, 566.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fluorinated ethylene propylene fixture wire flexible stranding"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 122.16, 519.68, 175.26, 566.18 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 314,
          "bounding box" : [ 139.863, 553.674, 156.589, 566.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "PFF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 175.26, 519.68, 265.26, 566.18 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 314,
          "bounding box" : [ 180.175, 530.688, 226.437, 566.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fluorinated ethylene propylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 265.26, 519.68, 311.7, 566.18 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 314,
          "bounding box" : [ 279.422, 553.664, 297.029, 566.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.51"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 311.7, 519.68, 359.1, 566.18 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 314,
          "bounding box" : [ 330.112, 553.664, 340.156, 566.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "20"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 359.1, 519.68, 424.32, 566.18 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 314,
          "bounding box" : [ 364.001, 553.664, 385.776, 566.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 424.32, 519.68, 497.46, 566.18 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 314,
          "bounding box" : [ 447.476, 542.141, 473.294, 566.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 497.46, 519.68, 562.26, 566.18 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 314,
          "bounding box" : [ 502.377, 542.141, 533.97, 566.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 32.46, 473.18, 122.16, 519.68 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 314,
          "bounding box" : [ 37.98, 472.675, 116.269, 520.35 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fluorinated ethylene propylene fixture wire solid or 7-strand"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 122.16, 473.18, 175.26, 519.68 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 314,
          "bounding box" : [ 139.022, 507.174, 157.412, 520.34 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "PGF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 175.26, 473.18, 265.26, 519.68 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 314,
          "bounding box" : [ 180.16, 484.188, 226.432, 520.34 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fluorinated ethylene propylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 265.26, 473.18, 311.7, 519.68 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 314,
          "bounding box" : [ 279.422, 507.164, 297.017, 520.33 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.36"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 311.7, 473.18, 359.1, 519.68 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 314,
          "bounding box" : [ 330.097, 507.164, 340.137, 520.33 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 359.1, 473.18, 424.32, 519.68 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 314,
          "bounding box" : [ 363.979, 507.164, 409.453, 520.33 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Glass braid"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 424.32, 473.18, 497.46, 519.68 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 314,
          "bounding box" : [ 447.513, 495.641, 473.315, 520.33 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "200°C 392°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 314,
        "bounding box" : [ 497.46, 473.18, 562.26, 519.68 ],
        "row number" : 7,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 314,
          "bounding box" : [ 502.377, 495.641, 533.97, 520.33 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7245,
    "page number" : 315,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 54,
      "page number" : 315,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.2.1.3 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7246,
    "level" : "6",
    "page number" : 315,
    "bounding box" : [ 32.22, 473.42, 562.5, 756.38 ],
    "number of rows" : 6,
    "number of columns" : 8,
    "previous table id" : 7244,
    "next table id" : 7248,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 32.46, 717.14, 122.16, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 315,
          "bounding box" : [ 63.42, 717.969, 90.843, 732.606 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 122.16, 717.14, 175.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 315,
          "bounding box" : [ 133.615, 717.969, 162.888, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 175.26, 717.14, 265.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 315,
          "bounding box" : [ 195.95, 717.969, 243.568, 732.606 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 265.26, 730.34, 359.1, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 315,
          "bounding box" : [ 282.242, 729.605, 341.143, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Thickness of Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 359.1, 717.14, 424.32, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 315,
          "bounding box" : [ 369.52, 717.969, 412.895, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 424.32, 717.14, 497.46, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 315,
          "bounding box" : [ 429.274, 717.014, 491.431, 756.905 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 497.46, 717.14, 562.26, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 315,
          "bounding box" : [ 502.356, 717.969, 557.366, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Application Provisions"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 265.26, 717.14, 311.7, 730.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 315,
          "bounding box" : [ 279.111, 716.531, 297.39, 731.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 311.7, 717.14, 359.1, 730.34 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 315,
          "bounding box" : [ 325.395, 716.531, 344.875, 731.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "mils"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 32.46, 670.64, 122.16, 717.14 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 315,
          "bounding box" : [ 37.98, 670.135, 116.269, 717.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fluorinated ethylene propylene fixture wire flexible stranding"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 122.16, 670.64, 175.26, 717.14 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 315,
          "bounding box" : [ 136.206, 704.634, 160.175, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "PGFF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 175.26, 670.64, 265.26, 717.14 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 315,
          "bounding box" : [ 180.162, 681.648, 226.434, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fluorinated ethylene propylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 265.26, 670.64, 311.7, 717.14 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 315,
          "bounding box" : [ 279.422, 704.624, 297.017, 717.79 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.36"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 311.7, 670.64, 359.1, 717.14 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 315,
          "bounding box" : [ 330.097, 704.624, 340.137, 717.79 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 359.1, 670.64, 424.32, 717.14 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 315,
          "bounding box" : [ 363.979, 704.624, 409.453, 717.79 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Glass braid"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 424.32, 670.64, 497.46, 717.14 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 315,
          "bounding box" : [ 447.513, 693.161, 473.315, 717.79 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 497.46, 670.64, 562.26, 717.14 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 315,
          "bounding box" : [ 502.377, 693.161, 533.97, 717.79 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 32.46, 601.16, 122.16, 670.64 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 315,
          "bounding box" : [ 37.98, 600.649, 108.882, 671.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Extruded polytetrafluoroethylene solid or 7-strand (nickel or nickelcoated copper)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 122.16, 601.16, 175.26, 670.64 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 315,
          "bounding box" : [ 139.563, 658.134, 156.857, 671.3 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "PTF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 175.26, 601.16, 265.26, 670.64 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 315,
          "bounding box" : [ 180.212, 635.148, 233.877, 671.3 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Extruded polytetrafluoroethylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 265.26, 601.16, 311.7, 670.64 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 315,
          "bounding box" : [ 279.422, 658.124, 297.032, 671.29 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.51"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 311.7, 601.16, 359.1, 670.64 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 315,
          "bounding box" : [ 330.117, 658.124, 340.162, 671.29 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "20"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 359.1, 601.16, 424.32, 670.64 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 315,
          "bounding box" : [ 364.009, 658.124, 385.787, 671.29 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 424.32, 601.16, 497.46, 670.64 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 315,
          "bounding box" : [ 447.489, 646.661, 473.311, 671.29 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "250°C 482°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 497.46, 601.16, 562.26, 670.64 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 315,
          "bounding box" : [ 502.377, 600.629, 546.542, 671.29 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring (nickel or nickelcoated copper)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 32.46, 520.16, 122.16, 601.16 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 315,
          "bounding box" : [ 37.98, 519.646, 110.293, 601.831 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Extruded polytetrafluoroethylene flexible stranding 26-36 (AWG silver or nickelcoated copper)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 122.16, 520.16, 175.26, 601.16 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 315,
          "bounding box" : [ 136.807, 588.644, 159.682, 601.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "PTFF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 175.26, 520.16, 265.26, 601.16 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 315,
          "bounding box" : [ 180.216, 565.658, 233.887, 601.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Extruded polytetrafluoroethylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 265.26, 520.16, 311.7, 601.16 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 315,
          "bounding box" : [ 279.432, 588.634, 297.042, 601.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.51"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 311.7, 520.16, 359.1, 601.16 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 315,
          "bounding box" : [ 330.127, 588.634, 340.172, 601.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "20"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 359.1, 520.16, 424.32, 601.16 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 315,
          "bounding box" : [ 364.019, 588.634, 385.797, 601.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 424.32, 520.16, 497.46, 601.16 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 315,
          "bounding box" : [ 447.499, 577.171, 473.321, 601.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 497.46, 520.16, 562.26, 601.16 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 315,
          "bounding box" : [ 502.387, 531.139, 544.3, 601.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring (silver or nickelcoated copper)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 32.46, 473.66, 122.16, 520.16 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 315,
          "bounding box" : [ 37.98, 473.155, 105.637, 520.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Heat-resistant rubber-covered fixture wire solid or 7-strand"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 122.16, 473.66, 175.26, 520.16 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 315,
          "bounding box" : [ 127.088, 507.654, 154.931, 520.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "RFH-1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 175.26, 473.66, 265.26, 520.16 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 315,
          "bounding box" : [ 180.134, 496.191, 235.811, 520.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Heat-resistant rubber"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 265.26, 473.66, 311.7, 520.16 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 315,
          "bounding box" : [ 279.432, 507.654, 297.041, 520.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 311.7, 473.66, 359.1, 520.16 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 315,
          "bounding box" : [ 330.129, 507.654, 340.177, 520.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "15"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 359.1, 473.66, 424.32, 520.16 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 315,
          "bounding box" : [ 364.027, 496.191, 413.425, 520.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Nonmetallic covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 424.32, 473.66, 497.46, 520.16 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 315,
          "bounding box" : [ 448.028, 496.191, 472.718, 520.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "75°C 167°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 315,
        "bounding box" : [ 497.46, 473.66, 562.26, 520.16 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 315,
          "bounding box" : [ 502.387, 507.654, 531.339, 520.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture"
        }, {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 315,
          "bounding box" : [ 507.788, 473.145, 546.53, 509.358 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "wiring limited to 300 volts"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7247,
    "page number" : 316,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 55,
      "page number" : 316,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.2.1.3 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7248,
    "level" : "6",
    "page number" : 316,
    "bounding box" : [ 32.22, 460.94, 562.5, 756.38 ],
    "number of rows" : 8,
    "number of columns" : 8,
    "previous table id" : 7246,
    "next table id" : 7251,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 32.46, 717.14, 122.16, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 316,
          "bounding box" : [ 63.42, 717.969, 90.843, 732.606 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 122.16, 717.14, 175.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 316,
          "bounding box" : [ 133.615, 717.969, 162.888, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 175.26, 717.14, 265.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 316,
          "bounding box" : [ 195.95, 717.969, 243.568, 732.606 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 265.26, 730.34, 359.1, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 316,
          "bounding box" : [ 282.242, 729.605, 341.143, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Thickness of Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 359.1, 717.14, 424.32, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 316,
          "bounding box" : [ 369.52, 717.969, 412.895, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 424.32, 717.14, 497.46, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 316,
          "bounding box" : [ 429.274, 717.014, 491.431, 756.905 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 497.46, 717.14, 562.26, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 316,
          "bounding box" : [ 502.356, 717.969, 557.366, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Application Provisions"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 265.26, 717.14, 311.7, 730.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 316,
          "bounding box" : [ 279.111, 716.531, 297.39, 731.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 311.7, 717.14, 359.1, 730.34 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 316,
          "bounding box" : [ 325.395, 716.531, 344.875, 731.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "mils"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 32.46, 670.64, 122.16, 717.14 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 316,
          "bounding box" : [ 37.98, 670.135, 105.637, 717.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Heat-resistant rubber-covered fixture wire solid or 7-strand"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 122.16, 670.64, 175.26, 717.14 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 316,
          "bounding box" : [ 127.088, 704.634, 154.931, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "RFH-2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 175.26, 670.64, 265.26, 717.14 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 316,
          "bounding box" : [ 180.134, 670.125, 255.735, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Heat-resistant rubber Cross-linked synthetic polymer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 265.26, 670.64, 311.7, 717.14 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 316,
          "bounding box" : [ 279.432, 704.624, 297.042, 717.79 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 311.7, 670.64, 359.1, 717.14 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 316,
          "bounding box" : [ 330.128, 704.624, 340.173, 717.79 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 359.1, 670.64, 424.32, 717.14 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 316,
          "bounding box" : [ 364.021, 681.638, 417.703, 717.79 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None or nonmetallic covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 424.32, 670.64, 497.46, 717.14 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 316,
          "bounding box" : [ 448.028, 693.151, 472.718, 717.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "75°C 167°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 497.46, 670.64, 562.26, 717.14 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 316,
          "bounding box" : [ 502.387, 693.151, 533.98, 717.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 32.46, 601.16, 122.16, 670.64 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 316,
          "bounding box" : [ 37.98, 600.649, 115.081, 671.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Heat-resistant cross-linked synthetic polymerinsulated fixture wire — solid or 7strand"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 122.16, 601.16, 175.26, 670.64 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 20,
          "page number" : 316,
          "bounding box" : [ 127.088, 623.685, 168.298, 671.3 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 316,
            "bounding box" : [ 127.088, 658.134, 167.276, 671.3 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "RFHH-2*",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 316,
            "bounding box" : [ 128.11, 623.685, 168.298, 636.852 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "RFHH-3*",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 175.26, 601.16, 265.26, 670.64 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 316,
          "bounding box" : [ 180.194, 646.661, 255.735, 671.29 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Cross-linked synthetic polymer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 265.26, 601.16, 311.7, 670.64 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 316,
          "bounding box" : [ 279.432, 658.124, 297.048, 671.29 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        }, {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 316,
          "bounding box" : [ 279.432, 623.675, 297.048, 636.842 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 311.7, 601.16, 359.1, 670.64 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 316,
          "bounding box" : [ 330.133, 658.114, 340.183, 671.28 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "30"
        }, {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 316,
          "bounding box" : [ 330.133, 623.665, 340.183, 636.832 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 359.1, 601.16, 424.32, 670.64 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 316,
          "bounding box" : [ 364.031, 635.118, 418.432, 671.27 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None or nonmetallic covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 424.32, 601.16, 497.46, 670.64 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 316,
          "bounding box" : [ 448.028, 646.631, 472.718, 671.26 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 497.46, 601.16, 562.26, 670.64 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 316,
          "bounding box" : [ 502.387, 646.631, 533.98, 671.26 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        }, {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 316,
          "bounding box" : [ 502.387, 623.645, 512.407, 636.812 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 32.46, 531.2, 122.16, 601.16 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 316,
          "bounding box" : [ 37.98, 565.678, 109.496, 601.831 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Silicone insulated fixture wire solid or 7-strand"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 122.16, 554.66, 175.26, 601.16 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 316,
          "bounding box" : [ 138.42, 588.664, 157.945, 601.831 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "SF-1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 175.26, 554.66, 265.26, 601.16 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 316,
          "bounding box" : [ 180.157, 588.664, 241.832, 601.831 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Silicone rubber"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 265.26, 554.66, 311.7, 601.16 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 316,
          "bounding box" : [ 279.466, 588.664, 297.037, 601.831 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 311.7, 554.66, 359.1, 601.16 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 316,
          "bounding box" : [ 330.111, 588.664, 340.143, 601.831 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "15"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 359.1, 554.66, 424.32, 601.16 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 316,
          "bounding box" : [ 363.978, 577.201, 413.507, 601.831 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Nonmetallic covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 424.32, 554.66, 497.46, 601.16 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 316,
          "bounding box" : [ 447.477, 577.191, 473.302, 601.821 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "200°C 392°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 497.46, 554.66, 562.26, 601.16 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 316,
          "bounding box" : [ 502.376, 588.654, 531.328, 601.821 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture"
        }, {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 316,
          "bounding box" : [ 507.777, 554.145, 546.52, 590.358 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "wiring limited to 300 volts"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 122.16, 531.2, 175.26, 554.66 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 316,
          "bounding box" : [ 138.42, 542.161, 157.954, 555.328 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "SF-2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 175.26, 531.2, 265.26, 554.66 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 316,
          "bounding box" : [ 180.17, 542.161, 241.884, 555.328 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Silicone rubber"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 265.26, 531.2, 311.7, 554.66 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 316,
          "bounding box" : [ 279.422, 530.699, 297.1, 555.328 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.76 1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 311.7, 531.2, 359.1, 554.66 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 316,
          "bounding box" : [ 330.123, 530.699, 340.173, 555.328 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "30 45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 359.1, 531.2, 424.32, 554.66 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 316,
          "bounding box" : [ 364.021, 530.699, 413.419, 555.328 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Nonmetallic covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 424.32, 531.2, 497.46, 554.66 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 316,
          "bounding box" : [ 447.477, 530.699, 473.303, 555.328 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "200°C 392°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 497.46, 531.2, 562.26, 554.66 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 316,
          "bounding box" : [ 502.377, 530.699, 533.97, 555.328 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 32.46, 461.18, 122.16, 531.2 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 316,
          "bounding box" : [ 37.98, 495.658, 110.293, 531.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Silicone insulated fixture wire flexible stranding"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 122.16, 484.7, 175.26, 531.2 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 316,
          "bounding box" : [ 135.66, 518.704, 160.768, 531.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "SFF-1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 175.26, 484.7, 265.26, 531.2 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 316,
          "bounding box" : [ 180.16, 518.704, 241.83, 531.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Silicone rubber"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 265.26, 484.7, 311.7, 531.2 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 316,
          "bounding box" : [ 279.458, 518.704, 297.029, 531.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 311.7, 484.7, 359.1, 531.2 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 316,
          "bounding box" : [ 330.098, 518.704, 340.13, 531.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "15"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 359.1, 484.7, 424.32, 531.2 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 316,
          "bounding box" : [ 363.961, 507.181, 413.49, 531.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Nonmetallic covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 424.32, 484.7, 497.46, 531.2 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "page number" : 316,
          "bounding box" : [ 447.482, 507.181, 473.308, 531.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 497.46, 484.7, 562.26, 531.2 ],
        "row number" : 7,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 316,
          "bounding box" : [ 502.382, 518.704, 531.334, 531.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture"
        }, {
          "type" : "paragraph",
          "id" : 54,
          "page number" : 316,
          "bounding box" : [ 507.783, 484.195, 546.525, 520.347 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "wiring limited to 300 volts"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 122.16, 461.18, 175.26, 484.7 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "page number" : 316,
          "bounding box" : [ 135.665, 472.201, 160.781, 485.368 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "SFF-2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 175.26, 461.18, 265.26, 484.7 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "page number" : 316,
          "bounding box" : [ 180.175, 472.201, 241.871, 485.368 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Silicone rubber"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 265.26, 461.18, 311.7, 484.7 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "page number" : 316,
          "bounding box" : [ 279.422, 460.678, 297.078, 485.368 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.76 1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 311.7, 461.18, 359.1, 484.7 ],
        "row number" : 8,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 316,
          "bounding box" : [ 330.123, 460.678, 340.173, 485.368 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "30 45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 359.1, 461.18, 424.32, 484.7 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 316,
          "bounding box" : [ 364.021, 460.678, 413.419, 485.368 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Nonmetallic covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 424.32, 461.18, 497.46, 484.7 ],
        "row number" : 8,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 316,
          "bounding box" : [ 447.477, 460.678, 473.303, 485.368 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 316,
        "bounding box" : [ 497.46, 461.18, 562.26, 484.7 ],
        "row number" : 8,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "page number" : 316,
          "bounding box" : [ 502.377, 460.678, 533.97, 485.368 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7250,
    "page number" : 317,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 56,
      "page number" : 317,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.2.1.3 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7251,
    "level" : "6",
    "page number" : 317,
    "bounding box" : [ 32.22, 449.9, 562.5, 756.38 ],
    "number of rows" : 7,
    "number of columns" : 8,
    "previous table id" : 7248,
    "next table id" : 7253,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 32.46, 717.14, 122.16, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 317,
          "bounding box" : [ 63.42, 717.969, 90.843, 732.606 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 122.16, 717.14, 175.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 317,
          "bounding box" : [ 133.615, 717.969, 162.888, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 175.26, 717.14, 265.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 317,
          "bounding box" : [ 195.95, 717.969, 243.568, 732.606 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 265.26, 730.34, 359.1, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 317,
          "bounding box" : [ 282.242, 729.605, 341.143, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Thickness of Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 359.1, 717.14, 424.32, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 317,
          "bounding box" : [ 369.52, 717.969, 412.895, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 424.32, 717.14, 497.46, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 317,
          "bounding box" : [ 429.274, 717.014, 491.431, 756.905 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 497.46, 717.14, 562.26, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 317,
          "bounding box" : [ 502.356, 717.969, 557.366, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Application Provisions"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 265.26, 717.14, 311.7, 730.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 317,
          "bounding box" : [ 279.111, 716.531, 297.39, 731.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 311.7, 717.14, 359.1, 730.34 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 317,
          "bounding box" : [ 325.395, 716.531, 344.875, 731.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "mils"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 32.46, 670.64, 122.16, 717.14 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 317,
          "bounding box" : [ 37.98, 670.135, 113.983, 717.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic covered fixture wire — solid or 7strand"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 122.16, 670.64, 175.26, 717.14 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 317,
          "bounding box" : [ 139.863, 704.634, 156.607, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "TF*"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 175.26, 670.64, 265.26, 717.14 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 317,
          "bounding box" : [ 180.207, 704.634, 238.082, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 265.26, 670.64, 311.7, 717.14 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 317,
          "bounding box" : [ 279.528, 704.634, 297.123, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 311.7, 670.64, 359.1, 717.14 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 317,
          "bounding box" : [ 330.202, 704.634, 340.242, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 359.1, 670.64, 424.32, 717.14 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 317,
          "bounding box" : [ 364.083, 704.634, 385.846, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 424.32, 670.64, 497.46, 717.14 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 317,
          "bounding box" : [ 448.018, 693.171, 472.708, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "60°C 140°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 497.46, 670.64, 562.26, 717.14 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 317,
          "bounding box" : [ 502.377, 693.171, 533.97, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 32.46, 624.2, 122.16, 670.64 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 317,
          "bounding box" : [ 37.98, 623.695, 103.284, 671.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic covered fixture wire — flexible stranding"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 122.16, 624.2, 175.26, 670.64 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 317,
          "bounding box" : [ 137.048, 658.134, 159.382, 671.3 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "TFF*"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 175.26, 624.2, 265.26, 670.64 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 317,
          "bounding box" : [ 180.222, 658.134, 238.097, 671.3 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 265.26, 624.2, 311.7, 670.64 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 317,
          "bounding box" : [ 279.548, 658.134, 297.143, 671.3 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.76"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 311.7, 624.2, 359.1, 670.64 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 317,
          "bounding box" : [ 330.227, 658.134, 340.267, 671.3 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 359.1, 624.2, 424.32, 670.64 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 317,
          "bounding box" : [ 364.103, 658.134, 385.866, 671.3 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 424.32, 624.2, 497.46, 670.64 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 317,
          "bounding box" : [ 448.028, 646.671, 472.718, 671.3 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "60°C 140°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 497.46, 624.2, 562.26, 670.64 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 317,
          "bounding box" : [ 502.387, 646.671, 533.98, 671.3 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 32.46, 566.18, 122.16, 624.2 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 317,
          "bounding box" : [ 37.98, 565.672, 113.983, 624.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Heat-resistant thermoplastic covered fixture wire — solid or 7strand"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 122.16, 566.18, 175.26, 624.2 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 317,
          "bounding box" : [ 136.206, 611.694, 160.207, 624.86 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "TFN*"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 175.26, 566.18, 265.26, 624.2 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 317,
          "bounding box" : [ 180.208, 611.694, 238.055, 624.86 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 265.26, 566.18, 311.7, 624.2 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 317,
          "bounding box" : [ 279.509, 611.694, 297.107, 624.86 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 311.7, 566.18, 359.1, 624.2 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 317,
          "bounding box" : [ 330.184, 611.694, 340.225, 624.86 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "15"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 359.1, 566.18, 424.32, 624.2 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 317,
          "bounding box" : [ 364.064, 588.648, 418.452, 624.86 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Nylonjacketed or equivalent"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 424.32, 566.18, 497.46, 624.2 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 317,
          "bounding box" : [ 448.028, 600.161, 472.718, 624.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 497.46, 566.18, 562.26, 624.2 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 317,
          "bounding box" : [ 502.387, 600.161, 533.98, 624.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 32.46, 508.16, 122.16, 566.18 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 317,
          "bounding box" : [ 37.98, 507.652, 103.284, 566.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Heat-resistant thermoplastic covered fixture wire — flexible stranded"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 122.16, 508.16, 175.26, 566.18 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 317,
          "bounding box" : [ 133.441, 553.674, 163.034, 566.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "TFFN*"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 175.26, 508.16, 265.26, 566.18 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 317,
          "bounding box" : [ 180.215, 553.674, 238.062, 566.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Thermoplastic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 265.26, 508.16, 311.7, 566.18 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 317,
          "bounding box" : [ 279.512, 553.674, 297.11, 566.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 311.7, 508.16, 359.1, 566.18 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 317,
          "bounding box" : [ 330.193, 553.674, 340.234, 566.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "15"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 359.1, 508.16, 424.32, 566.18 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 317,
          "bounding box" : [ 364.079, 530.688, 418.442, 566.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Nylonjacketed or equivalent"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 424.32, 508.16, 497.46, 566.18 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 317,
          "bounding box" : [ 448.018, 542.141, 472.708, 566.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "90°C 194°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 497.46, 508.16, 562.26, 566.18 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 317,
          "bounding box" : [ 502.377, 542.141, 533.97, 566.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 32.46, 450.14, 122.16, 508.16 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 317,
          "bounding box" : [ 37.98, 449.692, 113.983, 508.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Cross-linked polyolefin insulated fixture wire — solid or 7strand"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 122.16, 450.14, 175.26, 508.16 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 317,
          "bounding box" : [ 139.262, 495.654, 157.118, 508.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "XF*"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 175.26, 450.14, 265.26, 508.16 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 317,
          "bounding box" : [ 180.178, 484.191, 231.49, 508.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Cross-linked polyolefin"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 265.26, 450.14, 311.7, 508.16 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 317,
          "bounding box" : [ 279.422, 484.191, 297.041, 508.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.76 1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 311.7, 450.14, 359.1, 508.16 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 317,
          "bounding box" : [ 330.123, 484.191, 340.173, 508.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "30 45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 359.1, 450.14, 424.32, 508.16 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "page number" : 317,
          "bounding box" : [ 364.021, 495.654, 385.793, 508.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 424.32, 450.14, 497.46, 508.16 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 317,
          "bounding box" : [ 447.496, 484.191, 473.31, 508.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 317,
        "bounding box" : [ 497.46, 450.14, 562.26, 508.16 ],
        "row number" : 7,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 317,
          "bounding box" : [ 502.377, 495.654, 531.329, 508.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture"
        }, {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 317,
          "bounding box" : [ 507.778, 461.145, 546.52, 497.358 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "wiring limited to 300 volts"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 7252,
    "page number" : 318,
    "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 57,
      "page number" : 318,
      "bounding box" : [ 35.28, 756.429, 154.841, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 4.2.1.3 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 7253,
    "level" : "6",
    "page number" : 318,
    "bounding box" : [ 32.22, 553.94, 562.5, 756.38 ],
    "number of rows" : 6,
    "number of columns" : 8,
    "previous table id" : 7251,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 32.46, 717.14, 122.16, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 318,
          "bounding box" : [ 63.42, 717.969, 90.843, 732.606 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Name"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 122.16, 717.14, 175.26, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 318,
          "bounding box" : [ 133.615, 717.969, 162.888, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 175.26, 717.14, 265.26, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 318,
          "bounding box" : [ 195.95, 717.969, 243.568, 732.606 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 265.26, 730.34, 359.1, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 318,
          "bounding box" : [ 282.242, 729.605, 341.143, 756.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Thickness of Insulation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 359.1, 717.14, 424.32, 755.87 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 318,
          "bounding box" : [ 369.52, 717.969, 412.895, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Outer Covering"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 424.32, 717.14, 497.46, 755.87 ],
        "row number" : 1,
        "column number" : 7,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 318,
          "bounding box" : [ 429.274, 717.014, 491.431, 756.905 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 497.46, 717.14, 562.26, 755.87 ],
        "row number" : 1,
        "column number" : 8,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 318,
          "bounding box" : [ 502.356, 717.969, 557.366, 745.266 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Application Provisions"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 265.26, 717.14, 311.7, 730.34 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 318,
          "bounding box" : [ 279.111, 716.531, 297.39, 731.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 311.7, 717.14, 359.1, 730.34 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 318,
          "bounding box" : [ 325.395, 716.531, 344.875, 731.167 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "mils"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 32.46, 659.18, 122.16, 717.14 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 318,
          "bounding box" : [ 37.98, 658.672, 105.269, 717.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Cross-linked polyolefin insulated fixture wire — flexible stranded"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 122.16, 659.18, 175.26, 717.14 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 318,
          "bounding box" : [ 136.507, 704.634, 159.947, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "XFF*"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 175.26, 659.18, 265.26, 717.14 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 318,
          "bounding box" : [ 180.186, 693.171, 231.476, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Cross-linked polyolefin"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 265.26, 659.18, 311.7, 717.14 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 318,
          "bounding box" : [ 279.432, 693.171, 297.051, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.76 1.14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 311.7, 659.18, 359.1, 717.14 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 318,
          "bounding box" : [ 330.133, 693.171, 340.183, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "30 45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 359.1, 659.18, 424.32, 717.14 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 318,
          "bounding box" : [ 364.031, 704.634, 385.803, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 424.32, 659.18, 497.46, 717.14 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 318,
          "bounding box" : [ 447.506, 693.171, 473.32, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 497.46, 659.18, 562.26, 717.14 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 318,
          "bounding box" : [ 502.387, 704.634, 531.339, 717.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture"
        }, {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 318,
          "bounding box" : [ 507.788, 670.125, 546.53, 706.338 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "wiring limited to 300 volts"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 32.46, 624.2, 122.16, 659.18 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 318,
          "bounding box" : [ 37.98, 635.161, 114.308, 659.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Modified ETFE solid or 7-strand"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 122.16, 624.2, 175.26, 659.18 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 318,
          "bounding box" : [ 142.388, 646.684, 154.098, 659.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "ZF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 175.26, 624.2, 265.26, 659.18 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 318,
          "bounding box" : [ 180.214, 623.698, 259.4, 659.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Modified ethylene tetrafluoroethylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 265.26, 624.2, 311.7, 659.18 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 318,
          "bounding box" : [ 279.432, 646.674, 297.042, 659.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 311.7, 624.2, 359.1, 659.18 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 318,
          "bounding box" : [ 330.127, 646.674, 340.172, 659.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "15"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 359.1, 624.2, 424.32, 659.18 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 318,
          "bounding box" : [ 364.019, 646.674, 385.797, 659.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 424.32, 624.2, 497.46, 659.18 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 318,
          "bounding box" : [ 447.499, 635.151, 473.321, 659.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 497.46, 624.2, 562.26, 659.18 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 318,
          "bounding box" : [ 502.387, 635.151, 533.98, 659.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 32.46, 589.16, 122.16, 624.2 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 318,
          "bounding box" : [ 37.98, 611.704, 110.686, 624.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Flexible stranding"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 122.16, 589.16, 175.26, 624.2 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 318,
          "bounding box" : [ 139.565, 611.704, 156.861, 624.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "ZFF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 175.26, 589.16, 265.26, 624.2 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 318,
          "bounding box" : [ 180.219, 588.658, 259.402, 624.87 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Modified ethylene tetrafluoroethylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 265.26, 589.16, 311.7, 624.2 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 318,
          "bounding box" : [ 279.422, 611.694, 297.032, 624.86 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 311.7, 589.16, 359.1, 624.2 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 318,
          "bounding box" : [ 330.117, 611.694, 340.162, 624.86 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "15"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 359.1, 589.16, 424.32, 624.2 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 318,
          "bounding box" : [ 364.009, 611.694, 385.787, 624.86 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 424.32, 589.16, 497.46, 624.2 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 318,
          "bounding box" : [ 447.489, 600.171, 473.311, 624.86 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "150°C 302°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 497.46, 589.16, 562.26, 624.2 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 318,
          "bounding box" : [ 502.377, 600.171, 533.97, 624.86 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 32.46, 554.18, 122.16, 589.16 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 318,
          "bounding box" : [ 37.98, 553.678, 114.904, 589.831 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "High temp. modified ETFE solid or 7-strand"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 122.16, 554.18, 175.26, 589.16 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 318,
          "bounding box" : [ 138.721, 576.654, 157.681, 589.821 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "ZHF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 175.26, 554.18, 265.26, 589.16 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 318,
          "bounding box" : [ 180.197, 553.668, 259.38, 589.821 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Modified ethylene tetrafluoroethylene"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 265.26, 554.18, 311.7, 589.16 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 318,
          "bounding box" : [ 279.422, 576.644, 297.032, 589.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "0.38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 311.7, 554.18, 359.1, 589.16 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 318,
          "bounding box" : [ 330.117, 576.644, 340.162, 589.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "15"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 359.1, 554.18, 424.32, 589.16 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 318,
          "bounding box" : [ 364.009, 576.644, 385.787, 589.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "None"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 424.32, 554.18, 497.46, 589.16 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 318,
          "bounding box" : [ 447.489, 565.181, 473.311, 589.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "200°C 392°F"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 318,
        "bounding box" : [ 497.46, 554.18, 562.26, 589.16 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 318,
          "bounding box" : [ 502.377, 565.181, 533.97, 589.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Fixture wiring"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7254,
    "level" : "Subtitle",
    "page number" : 318,
    "bounding box" : [ 35.28, 532.64, 560.146, 554.843 ],
    "heading level" : 7,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*Insulations and outer coverings that meet the requirements of flame retardant, limited smoke, and are so listed shall be permitted to be marked for limited smoke after the Code type designation."
  }, {
    "type" : "heading",
    "id" : 7255,
    "level" : "Subtitle",
    "page number" : 319,
    "bounding box" : [ 80.269, 505.989, 378.66, 520.626 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.2.1.5 Allowable Ampacity for Fixture (luminaire) Wires"
  }, {
    "type" : "table",
    "id" : 7256,
    "level" : "7",
    "page number" : 319,
    "bounding box" : [ 74.751, 415.82, 383.511, 493.28 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 319,
        "bounding box" : [ 74.991, 479.84, 222.531, 492.77 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 319,
          "bounding box" : [ 103.964, 479.169, 193.132, 494.723 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Size mm2(mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 319,
        "bounding box" : [ 222.531, 479.84, 383.271, 492.77 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 319,
          "bounding box" : [ 255.176, 479.169, 350.704, 493.805 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Allowable Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 319,
        "bounding box" : [ 74.991, 416.06, 222.531, 479.84 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 319,
          "bounding box" : [ 143.03, 453.429, 154.04, 480.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[1.0, 0.0, 0.0]",
          "content" : "18 16"
        }, {
          "type" : "list",
          "id" : 4,
          "level" : "1",
          "page number" : 319,
          "bounding box" : [ 131.095, 415.504, 165.996, 455.197 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 319,
            "bounding box" : [ 131.095, 440.769, 165.996, 455.197 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2.0(1.6)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 319,
            "bounding box" : [ 131.095, 415.504, 165.996, 442.537 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3.5(2.6) 5.5(2.6)",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 319,
        "bounding box" : [ 222.531, 416.06, 383.271, 479.84 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 319,
          "bounding box" : [ 297.475, 415.504, 308.485, 480.517 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6 8 17 23 28"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7257,
    "page number" : 319,
    "bounding box" : [ 71.98, 301.161, 387.007, 366.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Optional Marking. Fixture (luminaire) wire types listed in Table 4.2.1.3 shall be permitted to be surface marked to indicate special characteristics of the cable materials. These markings include, but are not limited to, markings for limited smoke, sunlight resistance, and so forth."
  }, {
    "type" : "list",
    "id" : 7258,
    "level" : "5",
    "page number" : 319,
    "bounding box" : [ 71.98, 149.352, 386.998, 290.478 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 319,
      "bounding box" : [ 71.98, 275.841, 386.998, 290.478 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.2.1.10 Uses Permitted. Fixture (luminaire) wires shall be permitted",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2147,
        "level" : "7",
        "page number" : 319,
        "bounding box" : [ 71.99, 225.257, 387.074, 277.609 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(1) for installation in luminaires (lighting fixtures) and in similar equipment where enclosed or protected and not subject to bending or twisting in use, or (2) for connecting luminaires (lighting fixtures) to the branch-circuit conductors supplying the luminaires (fixtures)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 319,
      "bounding box" : [ 71.99, 187.277, 386.931, 214.573 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.2.1.11 Uses Not Permitted. Fixture wires shall not be used as branch-circuit conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 319,
      "bounding box" : [ 71.99, 149.352, 386.983, 176.648 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.2.1.12 Overcurrent Protection. Overcurrent protection for fixture wires shall be as specified in 2.40.1.5.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7259,
    "page number" : 319,
    "bounding box" : [ 158.689, 86.041, 300.298, 125.943 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.4 — SWITCHES 4.4.1 Installation"
  }, {
    "type" : "paragraph",
    "id" : 7260,
    "page number" : 319,
    "bounding box" : [ 71.99, 48.116, 387.01, 75.413 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.4.1.1 Scope. The provisions of this article shall apply to all switches, switching devices, and circuit breakers where used as switches."
  }, {
    "type" : "heading",
    "id" : 7261,
    "level" : "Subtitle",
    "page number" : 319,
    "bounding box" : [ 454.665, 531.236, 583.063, 545.873 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.4.1.2 Switch Connections."
  }, {
    "type" : "list",
    "id" : 7262,
    "level" : "1",
    "page number" : 319,
    "bounding box" : [ 464.009, 404.813, 769.638, 520.608 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 319,
      "bounding box" : [ 464.02, 505.971, 769.58, 520.608 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Three-Way and Four-Way Switches. Three-way and four-way",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2140,
        "page number" : 319,
        "bounding box" : [ 454.654, 455.397, 769.728, 507.805 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "switches shall be wired so that all switching is done only in the ungrounded circuit conductor. Where in metal raceways or metalarmored cables, wiring between switches and outlets shall be in accordance with 3.0.1.20(a)."
      }, {
        "type" : "paragraph",
        "id" : 2141,
        "page number" : 319,
        "bounding box" : [ 454.654, 430.012, 743.374, 444.615 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Switch loops shall not require a grounded conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 319,
      "bounding box" : [ 464.009, 404.813, 769.638, 419.449 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Grounded Conductors. Switches or circuit breakers shall not",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7263,
    "page number" : 319,
    "bounding box" : [ 454.654, 392.153, 662.236, 406.58 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "disconnect the grounded conductor of a circuit."
  }, {
    "type" : "paragraph",
    "id" : 7264,
    "page number" : 319,
    "bounding box" : [ 454.654, 316.193, 769.763, 381.37 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A switch or circuit breaker shall be permitted to disconnect a grounded circuit conductor where all circuit conductors are disconnected simultaneously, or where the device is arranged so that the grounded conductor cannot be disconnected until all the ungrounded conductors of the circuit have been disconnected."
  }, {
    "type" : "heading",
    "id" : 7265,
    "level" : "Subtitle",
    "page number" : 319,
    "bounding box" : [ 454.654, 290.939, 537.521, 305.575 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.4.1.3 Enclosure."
  }, {
    "type" : "list",
    "id" : 7266,
    "level" : "1",
    "page number" : 319,
    "bounding box" : [ 463.998, 113.865, 769.61, 280.321 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 319,
      "bounding box" : [ 464.009, 265.685, 769.588, 280.321 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Switches and circuit breakers shall be of the externally",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2138,
        "page number" : 319,
        "bounding box" : [ 454.644, 227.705, 769.658, 267.453 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "operable type mounted in an enclosure listed for the intended use. The minimum wire-bending space at terminals and minimum gutter space provided in switch enclosures shall be as required in 3.12.1.6."
      }, {
        "type" : "list",
        "id" : 2139,
        "level" : "3",
        "page number" : 319,
        "bounding box" : [ 454.643, 139.13, 769.677, 216.978 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 319,
          "bounding box" : [ 454.644, 177.054, 769.677, 216.978 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Pendant- and surface-type snap switches and knife switches mounted on an open-face switchboard or panelboard shall be permitted without enclosures.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 319,
          "bounding box" : [ 454.643, 139.13, 769.656, 178.998 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Switches and circuit breakers installed in accordance with 1.10.2.2(a)(1), (a)(2), (a)(3), or (a)(4) shall be permitted without enclosures.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 319,
      "bounding box" : [ 463.998, 113.865, 769.61, 128.501 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Used as a Raceway. Enclosures shall not be used as junction",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7267,
    "page number" : 319,
    "bounding box" : [ 454.633, 75.94, 769.623, 115.632 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "boxes, auxiliary gutters, or raceways for conductors feeding through or tapping off to other switches or overcurrent devices, unless the enclosure complies with 3.12.1.8."
  }, {
    "type" : "heading",
    "id" : 7268,
    "level" : "Subtitle",
    "page number" : 319,
    "bounding box" : [ 454.633, 25.3, 769.69, 65.256 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.4.1.4 Wet Locations. A switch or circuit breaker in a wet location oroutside of a building shall be enclosed in a weatherproof enclosure orcabinet that shall comply with 3.12.1.2(a). Switches shall not be"
  }, {
    "type" : "paragraph",
    "id" : 7279,
    "page number" : 320,
    "bounding box" : [ 454.654, 480.658, 769.76, 545.836 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "position where the switch is connected to circuits or equipment inherently capable of providing a backfeed source of power. For such installations, a permanent sign shall be installed on the switch enclosure or immediately adjacent to open switches with the following words or equivalent:"
  }, {
    "type" : "paragraph",
    "id" : 7269,
    "page number" : 320,
    "bounding box" : [ 71.99, 531.309, 387.051, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installed within wet locations in tub or shower spaces unless installed"
  }, {
    "type" : "list",
    "id" : 7270,
    "level" : "4",
    "page number" : 320,
    "bounding box" : [ 71.99, 518.649, 256.881, 533.077 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 320,
      "bounding box" : [ 71.99, 518.649, 256.881, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "as part of a listed tub or shower assembly.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7271,
    "level" : "5",
    "page number" : 320,
    "bounding box" : [ 71.99, 328.871, 387.02, 508.032 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 320,
      "bounding box" : [ 71.99, 442.755, 387.02, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.4.1.5 Time Switches, Flashers, and Similar Devices. Time switches, flashers, and similar devices shall be of the enclosed type or shall be mounted in cabinets or boxes or equipment enclosures. Energized parts shall be barriered to prevent operator exposure when making manual adjustments or switching.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2137,
        "page number" : 320,
        "bounding box" : [ 71.99, 354.202, 387.02, 432.039 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Devices mounted so they are accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner shall be permitted without barriers, provided they are located within an enclosure such that any energized parts within 150 mm of the manual adjustment or switch are covered by suitable barriers."
      } ]
    }, {
      "type" : "list item",
      "page number" : 320,
      "bounding box" : [ 71.99, 328.871, 278.412, 343.507 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.4.1.6 Position and Connection of Switches.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7280,
    "page number" : 320,
    "bounding box" : [ 454.654, 442.679, 769.655, 469.942 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "WARNING — LOAD SIDE TERMINALS MAY BE ENERGIZED BY BACKFEED."
  }, {
    "type" : "paragraph",
    "id" : 7281,
    "page number" : 320,
    "bounding box" : [ 454.654, 341.575, 769.701, 432.116 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.4.1.7 Indicating. General-use and motor-circuit switches, circuit breakers, and molded case switches, where mounted in an enclosure as described in 4.4.1.3, shall clearly indicate whether they are in the open (off) or closed (on) position. Where these switch or circuit breaker handles are operated vertically rather than rotationally or horizontally, the up position of the handle shall be the (on) position."
  }, {
    "type" : "paragraph",
    "id" : 7282,
    "page number" : 320,
    "bounding box" : [ 454.654, 227.624, 769.798, 330.792 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Vertically operated double-throw switches shall be permitted to be in the closed (on) position with the handle in either the up or down position. Exception No. 2: On busway installations, tap switches employing a center-pivoting handle shall be permitted to be open or closed with either end of the handle in the up or down position. The switch position shall be clearly indicating and shall be visible from the floor or from the usual point of operation."
  }, {
    "type" : "heading",
    "id" : 7272,
    "level" : "Subtitle",
    "page number" : 320,
    "bounding box" : [ 81.345, 303.606, 386.98, 318.242 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Single-Throw Knife Switches. Single-throw knife switches shall"
  }, {
    "type" : "paragraph",
    "id" : 7273,
    "page number" : 320,
    "bounding box" : [ 71.99, 253.021, 387.0, 305.429 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be placed so that gravity will not tend to close them. Single-throw knife switches, approved for use in the inverted position, shall be provided with an integral mechanical means that ensures that the blades remain in the open position when so set."
  }, {
    "type" : "heading",
    "id" : 7274,
    "level" : "Subtitle",
    "page number" : 320,
    "bounding box" : [ 81.345, 227.701, 386.953, 242.337 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Double-Throw Knife Switches. Double-throw knife switches"
  }, {
    "type" : "paragraph",
    "id" : 7275,
    "page number" : 320,
    "bounding box" : [ 71.99, 189.776, 387.039, 229.524 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permitted to be mounted so that the throw is either vertical or horizontal. Where the throw is vertical, integral mechanical means shall be provided to hold the blades in the open position when so set."
  }, {
    "type" : "heading",
    "id" : 7283,
    "level" : "Subtitle",
    "page number" : 320,
    "bounding box" : [ 454.654, 202.359, 618.237, 216.996 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.4.1.8 Accessibility and Grouping."
  }, {
    "type" : "paragraph",
    "id" : 7284,
    "page number" : 320,
    "bounding box" : [ 454.643, 113.85, 769.684, 191.731 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Location. All switches and circuit breakers used as switches shall be located so that they may be operated from a readily accessible place. They shall be installed such that the center of the grip of the operating handle of the switch or circuit breaker, when in its highest position, is not more than 1 980 mm above the floor or working platform."
  }, {
    "type" : "heading",
    "id" : 7276,
    "level" : "Subtitle",
    "page number" : 320,
    "bounding box" : [ 81.345, 164.456, 386.962, 179.093 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Connection of Switches. Single-throw knife switches and"
  }, {
    "type" : "paragraph",
    "id" : 7277,
    "page number" : 320,
    "bounding box" : [ 71.98, 63.287, 386.997, 166.279 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "switches with butt contacts shall be connected such that their blades are de-energized when the switch is in the open position. Bolted pressure contact switches shall have barriers that prevent inadvertent contact with energized blades. Single-throw knife switches, bolted pressure contact switches, molded case switches, switches with butt contacts, and circuit breakers used as switches shall be connected so that the terminals supplying the load are de-energized when the switch is in the open position."
  }, {
    "type" : "list",
    "id" : 7285,
    "level" : "3",
    "page number" : 320,
    "bounding box" : [ 454.643, 25.219, 769.671, 103.067 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 320,
      "bounding box" : [ 454.643, 50.539, 769.671, 103.067 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: On busway installations, fused switches and circuit breakers shall be permitted to be located at the same level as the busway. Suitable means shall be provided to operate the handle of the device from the floor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 320,
      "bounding box" : [ 454.643, 25.219, 769.66, 52.482 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Switches and circuit breakers installed adjacent to motors, appliances, or other equipment that they supply shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7278,
    "page number" : 320,
    "bounding box" : [ 71.98, 25.252, 386.996, 52.515 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The blades and terminals supplying the load of a switch shall be permitted to be energized when the switch is in the open"
  }, {
    "type" : "paragraph",
    "id" : 7287,
    "page number" : 321,
    "bounding box" : [ 71.99, 493.335, 387.039, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted to be located higher than 1 980 mm and to be accessible by portable means. Exception No. 3: Hookstick operable isolating switches shall be permitted at greater heights."
  }, {
    "type" : "paragraph",
    "id" : 7294,
    "page number" : 321,
    "bounding box" : [ 454.644, 480.697, 769.717, 545.699 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "than 0.75 mm in thickness or of nonferrous metal not less than 1.00 mm in thickness. Faceplates of insulating material shall be noncombustible and not less than 0.25 mm in thickness, but they shall be permitted to be less than 0.25 mm in thickness if formed or reinforced to provide adequate mechanical strength."
  }, {
    "type" : "paragraph",
    "id" : 7288,
    "page number" : 321,
    "bounding box" : [ 71.98, 404.836, 387.022, 482.718 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Voltage Between Adjacent Devices. A snap switch shall not be grouped or ganged in enclosures with other snap switches, receptacles, or similar devices, unless they are arranged so that the voltage between adjacent devices does not exceed 300 volts, or unless they are installed in enclosures equipped with identified, securely installed barriers between adjacent devices."
  }, {
    "type" : "list",
    "id" : 7295,
    "level" : "4",
    "page number" : 321,
    "bounding box" : [ 454.622, 91.985, 769.69, 469.948 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 321,
      "bounding box" : [ 454.644, 455.311, 624.73, 469.948 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.4.1.10 Mounting of Snap Switches.",
      "kids" : [ {
        "type" : "list",
        "id" : 2133,
        "level" : "2",
        "page number" : 321,
        "bounding box" : [ 454.622, 316.239, 769.651, 444.694 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 321,
          "bounding box" : [ 454.633, 404.803, 769.651, 444.694 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Surface-Type. Snap switches used with open wiring on insulators shall be mounted on insulating material that separates the conductors at least 13 mm from the surface wired over.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 321,
          "bounding box" : [ 454.622, 316.239, 769.631, 394.12 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Box Mounted. Flush-type snap switches mounted in boxes that are set back of the finished surface as permitted in 3.14.2.6 shall be installed so that the extension plaster ears are seated against the surface. Flush-type snap switches mounted in boxes that are flush with the finished surface or project from it shall be installed so that the mounting yoke or strap of the switch is seated against the box.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 321,
      "bounding box" : [ 454.622, 240.334, 769.681, 305.61 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.4.1.11 Circuit Breakers as Switches. A hand-operable circuit breaker equipped with a lever or handle, or a power-operated circuit breaker capable of being opened by hand in the event of a power failure, shall be permitted to serve as a switch if it has the required number of poles.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2134,
        "page number" : 321,
        "bounding box" : [ 464.03, 218.646, 675.513, 229.268 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See the provisions contained in 2.40.7.2 and 2.40.7.4."
      } ]
    }, {
      "type" : "list item",
      "page number" : 321,
      "bounding box" : [ 454.67, 117.37, 769.69, 207.846 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.4.1.12 Grounding of Enclosures. Metal enclosures for switches or circuit breakers shall be grounded as specified in Article 2.50. Where nonmetallic enclosures are used with metal raceways or metal-armored cables, provision shall be made for grounding continuity. Except as covered in 4.4.1.9(b), Exception, nonmetallic boxes for switches shall be installed with a wiring method that provides or includes an equipment ground.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 321,
      "bounding box" : [ 454.67, 91.985, 565.904, 106.621 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.4.1.13 Knife Switches.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7289,
    "level" : "Subtitle",
    "page number" : 321,
    "bounding box" : [ 71.98, 379.451, 305.05, 394.087 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.4.1.9 Provisions for General-Use Snap Switches."
  }, {
    "type" : "list",
    "id" : 7290,
    "level" : "5",
    "page number" : 321,
    "bounding box" : [ 71.969, 240.356, 387.01, 368.877 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 321,
      "bounding box" : [ 71.98, 316.261, 387.005, 368.877 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Faceplates. Faceplates provided for snap switches mounted in boxes and other enclosures shall be installed so as to completely cover the opening and, where the switch is flush mounted, seat against the finished surface.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 321,
      "bounding box" : [ 71.969, 240.356, 387.01, 305.632 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Grounding. Snap switches, including dimmer and similar control switches, shall be effectively grounded and shall provide a means to ground metal faceplates, whether or not a metal faceplate is installed. Snap switches shall be considered effectively grounded if either of the following conditions is met:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7291,
    "level" : "2",
    "page number" : 321,
    "bounding box" : [ 71.969, 164.451, 387.205, 229.519 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 321,
      "bounding box" : [ 71.969, 202.431, 387.205, 229.519 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The switch is mounted with metal screws to a metal box or to a nonmetallic box with integral means for grounding devices.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 321,
      "bounding box" : [ 71.969, 164.451, 386.966, 204.199 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) An equipment grounding conductor or equipment bonding jumper is connected to an equipment grounding termination of the snap switch.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7292,
    "page number" : 321,
    "bounding box" : [ 71.969, 50.556, 387.018, 153.724 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception to (b): Where no grounding means exists within the snapswitch enclosure or where the wiring method does not include or provide an equipment ground, a snap switch without a grounding connection shall be permitted for replacement purposes only. A snap switch wired under the provisions of this exception and located within reach of earth, grade, conducting floors, or other conducting surfaces shall be provided with a faceplate of nonconducting, noncombustible material or shall be protected by a ground-fault circuit interrupter."
  }, {
    "type" : "paragraph",
    "id" : 7296,
    "page number" : 321,
    "bounding box" : [ 454.67, 41.477, 769.691, 81.367 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Isolating Switches. Knife switches rated at over 1 200 amperes at 250 volts or less, and at over 600 amperes at 251 to 600 volts, shall be used only as isolating switches and shall not be opened under load."
  }, {
    "type" : "paragraph",
    "id" : 7293,
    "page number" : 321,
    "bounding box" : [ 81.324, 25.291, 387.009, 39.927 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Construction. Metal faceplates shall be of ferrous metal not less"
  }, {
    "type" : "list",
    "id" : 7298,
    "level" : "1",
    "page number" : 322,
    "bounding box" : [ 81.345, 395.655, 386.999, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 81.351, 531.309, 386.985, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) To Interrupt Currents. To interrupt currents over 1 200",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2130,
        "page number" : 322,
        "bounding box" : [ 71.996, 493.395, 387.06, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "amperes at 250 volts, nominal, or less, or over 600 amperes at 251 to 600 volts, nominal, a circuit breaker or a switch of special design listed for such purpose shall be used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 81.351, 468.075, 386.933, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) General-Use Switches. Knife switches of ratings less than",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2131,
        "page number" : 322,
        "bounding box" : [ 71.996, 442.755, 386.982, 469.843 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "specified in 4.4.1.13(a) and 4.4.1.13(b) shall be considered general-use switches."
      }, {
        "type" : "paragraph",
        "id" : 2132,
        "page number" : 322,
        "bounding box" : [ 81.351, 421.027, 296.295, 431.648 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See the definition of General-Use Switch in Article 100."
      } ]
    }, {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 81.345, 395.655, 386.999, 410.291 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Motor-Circuit Switches. Motor-circuit switches shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7299,
    "page number" : 322,
    "bounding box" : [ 71.99, 382.995, 248.977, 397.423 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted to be of the knife-switch type."
  }, {
    "type" : "paragraph",
    "id" : 7300,
    "page number" : 322,
    "bounding box" : [ 81.351, 361.206, 301.185, 371.828 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See the definition of a Motor-Circuit Switch in Article 1.1."
  }, {
    "type" : "list",
    "id" : 7301,
    "level" : "3",
    "page number" : 322,
    "bounding box" : [ 71.99, 323.169, 387.001, 350.466 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7319,
    "list items" : [ {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 71.99, 323.169, 387.001, 350.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.4.1.14 Rating and Use of Snap Switches. Snap switches shall be used within their ratings and as indicated in 4.4.1.14(a) through",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7302,
    "level" : "3",
    "page number" : 322,
    "bounding box" : [ 71.99, 310.509, 123.441, 324.937 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7318,
    "list items" : [ {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 71.99, 310.509, 123.441, 324.937 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.4.1.14(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7303,
    "level" : "4",
    "page number" : 322,
    "bounding box" : [ 81.351, 279.546, 370.421, 299.408 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 81.351, 288.787, 315.003, 299.408 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For switches on signs and outline lighting, see 6.0.1.6.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 81.351, 279.546, 370.421, 290.167 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For switches controlling motors, see 4.30.7.3, 4.30.9.9, and 4.30.9.10.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7304,
    "page number" : 322,
    "bounding box" : [ 71.98, 228.915, 386.968, 268.806 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Alternating Current General-Use Snap Switch. A form of general-use snap switch suitable only for use on ac circuits for controlling the following:"
  }, {
    "type" : "list",
    "id" : 7305,
    "level" : "5",
    "page number" : 322,
    "bounding box" : [ 89.976, 140.361, 386.984, 218.023 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 89.976, 203.595, 386.969, 218.023 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Resistive and inductive loads, including electric-discharge",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2128,
        "page number" : 322,
        "bounding box" : [ 71.98, 178.275, 387.01, 205.363 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "lamps, not exceeding the ampere rating of the switch at the voltage involved"
      } ]
    }, {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 89.976, 165.681, 386.984, 180.109 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Tungsten-filament lamp loads not exceeding the ampere rating",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2129,
        "page number" : 322,
        "bounding box" : [ 71.98, 153.021, 183.009, 167.449 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of the switch at 120 volts"
      } ]
    }, {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 89.976, 140.361, 386.956, 154.789 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Motor loads not exceeding 80 percent of the ampere rating of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7306,
    "page number" : 322,
    "bounding box" : [ 71.98, 127.702, 200.61, 142.129 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the switch at its rated voltage"
  }, {
    "type" : "paragraph",
    "id" : 7307,
    "page number" : 322,
    "bounding box" : [ 71.98, 77.117, 386.977, 116.952 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Alternating-Current or Direct-Current General-Use Snap Switch. A form of general-use snap switch suitable for use on either ac or dc circuits for controlling the following:"
  }, {
    "type" : "list",
    "id" : 7308,
    "level" : "5",
    "page number" : 322,
    "bounding box" : [ 89.976, 26.532, 386.963, 66.225 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 89.976, 51.797, 386.959, 66.225 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Resistive loads not exceeding the ampere rating of the switch",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2127,
        "page number" : 322,
        "bounding box" : [ 71.98, 39.137, 169.189, 53.565 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "at the voltage applied."
      } ]
    }, {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 89.976, 26.532, 386.963, 40.96 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Inductive loads not exceeding 50 percent of the ampere rating",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7309,
    "page number" : 322,
    "bounding box" : [ 454.654, 505.995, 769.656, 545.743 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of the switch at the applied voltage. Switches rated in horsepower are suitable for controlling motor loads within their rating at the voltage applied."
  }, {
    "type" : "paragraph",
    "id" : 7310,
    "level" : "6",
    "page number" : 322,
    "bounding box" : [ 454.654, 480.731, 769.659, 507.818 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Tungsten-filament lamp loads not exceeding the ampere rating of the switch at the applied voltage if T-rated."
  }, {
    "type" : "list",
    "id" : 7311,
    "level" : "2",
    "page number" : 322,
    "bounding box" : [ 454.654, 379.506, 769.705, 470.047 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 454.654, 430.091, 769.66, 470.047 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) CO/ALR Snap Switches. Snap switches rated 20 amperes or less directly connected to aluminum conductors shall be listed and marked CO/ALR.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 454.654, 379.506, 769.705, 419.407 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Alternating-Current Specific-Use Snap Switches Rated for 347 Volts. Snap switches rated 347 volts ac shall be listed and shall be used only for controlling the loads permitted by (d)(1) and (d)(2).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7312,
    "level" : "2",
    "page number" : 322,
    "bounding box" : [ 454.654, 278.358, 769.664, 368.68 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 454.654, 328.932, 769.632, 368.68 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Noninductive Loads. Noninductive loads other than tungstenfilament lamps not exceeding the ampere and voltage ratings of the switch.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 454.654, 278.358, 769.664, 330.7 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Inductive Loads. Inductive loads not exceeding the ampere and voltage ratings of the switch. Where particular load characteristics or limitations are specified as a condition of the listing, those restrictions shall be observed regardless of the ampere rating of the load.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7313,
    "page number" : 322,
    "bounding box" : [ 454.654, 215.124, 769.684, 267.466 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The ampere rating of the switch shall not be less than 15 amperes at a voltage rating of 347 volts ac. Flush-type snap switches rated 347 volts ac shall not be readily interchangeable in box mounting with switches identified in 4.4.1.14(a) and 4.4.1.14(b)."
  }, {
    "type" : "paragraph",
    "id" : 7314,
    "page number" : 322,
    "bounding box" : [ 454.644, 151.89, 769.67, 204.441 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Dimmer Switches. General-use dimmer switches shall be used only to control permanently installed incandescent luminaires (lighting fixtures) unless listed for the control of other loads and installed accordingly."
  }, {
    "type" : "paragraph",
    "id" : 7315,
    "page number" : 322,
    "bounding box" : [ 454.644, 101.185, 689.119, 141.141 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.4.2 Construction Specifications 4.4.2.1 Marking."
  }, {
    "type" : "list",
    "id" : 7316,
    "level" : "2",
    "page number" : 322,
    "bounding box" : [ 454.633, 25.335, 769.695, 90.611 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 454.644, 63.315, 769.628, 90.611 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Ratings. Switches shall be marked with the current voltage, and, if horsepower rated, the maximum rating for which they are designed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 322,
      "bounding box" : [ 454.633, 25.335, 769.695, 52.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Off Indication. Where in the off position, a switching device with a marked OFF position shall completely disconnect all",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7317,
    "page number" : 323,
    "bounding box" : [ 71.99, 531.309, 274.836, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ungrounded conductors to the load it controls."
  }, {
    "type" : "list",
    "id" : 7318,
    "level" : "3",
    "page number" : 323,
    "bounding box" : [ 71.99, 468.075, 387.031, 520.626 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7302,
    "list items" : [ {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 71.99, 468.075, 387.031, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.4.2.2 600-Volt Knife Switches. Auxiliary contacts of a renewable or quick-break type or the equivalent shall be provided on all knife switches rated 600 volts and designed for use in breaking current over 200 amperes.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7319,
    "level" : "3",
    "page number" : 323,
    "bounding box" : [ 71.99, 430.096, 387.015, 457.392 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7301,
    "list items" : [ {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 71.99, 430.096, 387.015, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.4.2.3 Fused Switches. A fused switch shall not have fuses in parallel except as permitted in 2.40.1.8.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7320,
    "level" : "3",
    "page number" : 323,
    "bounding box" : [ 71.99, 379.511, 386.996, 419.467 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 71.99, 379.511, 386.996, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.4.2.4 Wire-Bending Space. The wire-bending space required by 4.4.1.3 shall meet Table 3.12.1.6(b) spacings to the enclosure wall opposite the line and load terminals.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7321,
    "level" : "Subtitle",
    "page number" : 323,
    "bounding box" : [ 73.791, 328.86, 385.21, 356.156 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.6 — RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)"
  }, {
    "type" : "list",
    "id" : 7322,
    "level" : "4",
    "page number" : 323,
    "bounding box" : [ 72.001, 265.604, 387.046, 318.231 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 72.001, 290.99, 387.046, 318.231 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.6.1.1 Scope. This article covers the rating, type, and installation of receptacles, cord connectors, and attachment plugs (cord caps).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 72.001, 265.604, 240.134, 280.24 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.6.1.2 Receptacle Rating and Type.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7323,
    "level" : "1",
    "page number" : 323,
    "bounding box" : [ 81.334, 79.395, 387.04, 254.975 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 81.356, 240.339, 387.04, 254.975 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Receptacles. Receptacles shall be listed and marked with the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2123,
        "page number" : 323,
        "bounding box" : [ 71.99, 227.679, 381.284, 242.107 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "manufacturer’s name or identification and voltage and ampere ratings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 81.345, 202.414, 386.992, 217.051 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Rating. Receptacles and cord connectors shall be rated not less",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2124,
        "page number" : 323,
        "bounding box" : [ 71.99, 177.094, 387.033, 204.182 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "than 15 amperes, 125 volts, or 15 amperes, 250 volts, and shall be of a type not suitable for use as lampholders."
      }, {
        "type" : "paragraph",
        "id" : 2125,
        "page number" : 323,
        "bounding box" : [ 81.351, 155.406, 356.225, 166.028 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 2.10.2.3(b) for receptacle ratings where installed on branch circuits."
      } ]
    }, {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 81.345, 129.969, 387.026, 144.606 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Receptacles for Aluminum Conductors. Receptacles rated 20",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2126,
        "page number" : 323,
        "bounding box" : [ 71.98, 104.715, 387.084, 131.803 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "amperes or less and designed for the direct connection of aluminum conductors shall be marked CO/ALR."
      } ]
    }, {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 81.334, 79.395, 387.011, 94.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Isolated Ground Receptacles. Receptacles incorporating an",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7324,
    "page number" : 323,
    "bounding box" : [ 71.98, 41.47, 387.082, 81.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "isolated grounding connection intended for the reduction of electrical noise (electromagnetic interference) as permitted in 2.50.7.17(d) shall be identified by an orange triangle located on the face of the receptacle."
  }, {
    "type" : "list",
    "id" : 7325,
    "level" : "2",
    "page number" : 323,
    "bounding box" : [ 454.665, 468.065, 769.72, 545.738 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 454.665, 505.99, 769.696, 545.738 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Isolated Equipment Grounding Conductor Required. Receptacles so identified shall be used only with grounding conductors that are isolated in accordance with 2.50.7.17(d).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 454.665, 468.065, 769.72, 507.813 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Installation in Nonmetallic Boxes. Isolated ground receptacles installed in nonmetallic boxes shall be covered with a nonmetallic faceplate.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7326,
    "page number" : 323,
    "bounding box" : [ 454.665, 404.755, 769.721, 457.283 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where an isolated ground receptacle is installed in a nonmetallic box, a metal faceplate shall be permitted if the box contains a feature or accessory that permits the effective grounding of the faceplate."
  }, {
    "type" : "paragraph",
    "id" : 7327,
    "page number" : 323,
    "bounding box" : [ 454.665, 341.565, 769.681, 394.126 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.6.1.3 General Installation Requirements. Receptacle outlets shall be located in branch circuits in accordance with Part 2.10.3. General installation requirements shall be in accordance with 4.6.1.3(a) through 4.6.1.3(f)."
  }, {
    "type" : "list",
    "id" : 7328,
    "level" : "1",
    "page number" : 323,
    "bounding box" : [ 464.009, 113.862, 769.726, 330.881 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 464.02, 316.245, 769.726, 330.881 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Grounding Type. Receptacles installed on 15- and 20-ampere",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2119,
        "page number" : 323,
        "bounding box" : [ 454.665, 265.66, 769.728, 318.013 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "branch circuits shall be of the grounding type. Grounding-type receptacles shall be installed only on circuits of the voltage class and current for which they are rated, except as provided in Table 2.10.2.3(b)(2) and Table 2.10.2.3(b)(3)."
      }, {
        "type" : "paragraph",
        "id" : 2120,
        "page number" : 323,
        "bounding box" : [ 454.665, 227.614, 769.622, 254.878 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Nongrounding-type receptacles installed in accordance with 4.6.1.3(d)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 464.02, 202.415, 769.672, 217.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) To Be Grounded. Receptacles and cord connectors that have",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2121,
        "page number" : 323,
        "bounding box" : [ 454.654, 189.755, 747.482, 204.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounding contacts shall have those contacts effectively grounded."
      }, {
        "type" : "paragraph",
        "id" : 2122,
        "page number" : 323,
        "bounding box" : [ 454.654, 139.116, 769.722, 178.973 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception No. 1: Receptacles mounted on portable and vehiclemounted generators in accordance with 2.50.2.15. Exception No. 2: Replacement receptacles as permitted by 4.6.1.3(d)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 323,
      "bounding box" : [ 464.009, 113.862, 769.612, 128.498 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Methods of Grounding. The grounding contacts of receptacles",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7329,
    "page number" : 323,
    "bounding box" : [ 454.643, 75.948, 769.67, 115.629 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and cord connectors shall be grounded by connection to the equipment grounding conductor of the circuit supplying the receptacle or cord connector."
  }, {
    "type" : "paragraph",
    "id" : 7330,
    "page number" : 323,
    "bounding box" : [ 464.03, 45.01, 760.28, 64.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For installation requirements for the reduction of electrical noise, see 2.50.7.17(d)."
  }, {
    "type" : "paragraph",
    "id" : 7332,
    "page number" : 324,
    "bounding box" : [ 71.996, 505.989, 387.066, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The branch-circuit wiring method shall include or provide an equipment-grounding conductor to which the grounding contacts of the receptacle or cord connector are connected."
  }, {
    "type" : "paragraph",
    "id" : 7333,
    "page number" : 324,
    "bounding box" : [ 81.351, 475.026, 318.074, 494.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: See 2.50.6.9 for acceptable grounding means. FPN No. 2: For extensions of existing branch circuits, see 2.50.7.1."
  }, {
    "type" : "paragraph",
    "id" : 7334,
    "page number" : 324,
    "bounding box" : [ 71.98, 436.989, 386.991, 464.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Replacements. Replacement of receptacles shall comply with 4.6.1.3(d)(1), (d)(2), and (d)(3) as applicable."
  }, {
    "type" : "list",
    "id" : 7335,
    "level" : "2",
    "page number" : 324,
    "bounding box" : [ 89.976, 297.862, 386.991, 426.163 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 324,
      "bounding box" : [ 89.976, 411.735, 386.93, 426.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Grounding-Type Receptacles. Where a grounding means exists",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2117,
        "page number" : 324,
        "bounding box" : [ 71.98, 361.161, 386.987, 413.503 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in the receptacle enclosure or a grounding conductor is installed in accordance with 2.50.7.1(c), grounding-type receptacles shall be used and shall be connected to the grounding conductor in accordance with 4.6.1.3(c) or 2.50.7.1(c)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 324,
      "bounding box" : [ 89.976, 348.501, 386.991, 362.929 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Ground-Fault Circuit Interrupters. Ground-fault circuit-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2118,
        "page number" : 324,
        "bounding box" : [ 71.98, 310.522, 386.999, 350.269 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "interrupter protected receptacles shall be provided where replacements are made at receptacle outlets that are required to be so protected elsewhere in this Code."
      } ]
    }, {
      "type" : "list item",
      "page number" : 324,
      "bounding box" : [ 89.976, 297.862, 386.957, 312.289 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Non–grounding-Type Receptacles. Where grounding means",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7336,
    "page number" : 324,
    "bounding box" : [ 71.98, 272.608, 386.936, 299.695 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "does not exist in the receptacle enclosure, the installation shall comply with (d)(3)a, (d)(3)b, or (d)(3)c."
  }, {
    "type" : "list",
    "id" : 7337,
    "level" : "3",
    "page number" : 324,
    "bounding box" : [ 99.342, 146.118, 387.032, 261.716 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 324,
      "bounding box" : [ 99.342, 247.288, 387.032, 261.716 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. A non–grounding-type receptacle(s) shall be permitted to be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2115,
        "page number" : 324,
        "bounding box" : [ 71.98, 234.628, 321.726, 249.056 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "replaced with another non–grounding-type receptacle(s)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 324,
      "bounding box" : [ 99.342, 222.023, 386.988, 236.451 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. A non–grounding-type receptacle(s) shall be permitted to be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2116,
        "page number" : 324,
        "bounding box" : [ 71.98, 158.778, 387.007, 223.791 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "replaced with a ground-fault circuit interrupter-type of receptacle(s). These receptacles shall be marked “No Equipment Ground.” An equipment grounding conductor shall not be connected from the ground-fault circuit-interrupter-type receptacle to any outlet supplied from the ground-fault circuit-interrupter receptacle."
      } ]
    }, {
      "type" : "list item",
      "page number" : 324,
      "bounding box" : [ 99.342, 146.118, 387.032, 160.546 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. A non–grounding-type receptacle(s) shall be permitted to be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7338,
    "page number" : 324,
    "bounding box" : [ 71.98, 70.213, 387.022, 147.886 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "replaced with a grounding-type receptacle(s) where supplied through a ground-fault circuit interrupter. Grounding-type receptacles supplied through the ground-fault circuit interrupter shall be marked “GFCI Protected” and “No Equipment Ground.” An equipment grounding conductor shall not be connected between the grounding-type receptacles."
  }, {
    "type" : "paragraph",
    "id" : 7339,
    "page number" : 324,
    "bounding box" : [ 71.98, 32.234, 386.984, 59.53 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Cord-and-Plug-Connected Equipment. The installation of grounding-type receptacles shall not be used as a requirement that all"
  }, {
    "type" : "paragraph",
    "id" : 7340,
    "page number" : 324,
    "bounding box" : [ 454.665, 531.318, 724.659, 545.746 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cord-and-plug-connected equipment be of the grounded type."
  }, {
    "type" : "paragraph",
    "id" : 7341,
    "page number" : 324,
    "bounding box" : [ 464.031, 500.35, 760.286, 520.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.6.5 for types of cord-and-plug-connected equipment to be grounded."
  }, {
    "type" : "paragraph",
    "id" : 7342,
    "page number" : 324,
    "bounding box" : [ 454.671, 436.989, 769.677, 489.606 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Noninterchangeable Types. Receptacles connected to circuits that have different voltages, frequencies, or types of current (ac or dc) on the same premises shall be of such design that the attachment plugs used on these circuits are not interchangeable."
  }, {
    "type" : "paragraph",
    "id" : 7343,
    "page number" : 324,
    "bounding box" : [ 454.671, 373.756, 769.709, 426.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.6.1.4 Receptacle Mounting. Receptacles shall be mounted in boxes or assemblies designed for the purpose, and such boxes or assemblies shall be securely fastened in place unless otherwise permitted elsewhere in this Code."
  }, {
    "type" : "list",
    "id" : 7344,
    "level" : "1",
    "page number" : 324,
    "bounding box" : [ 464.003, 32.146, 769.657, 363.127 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 324,
      "bounding box" : [ 464.025, 348.491, 769.657, 363.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Boxes That Are Set Back. Receptacles mounted in boxes that",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2110,
        "page number" : 324,
        "bounding box" : [ 454.66, 310.511, 769.7, 350.258 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "are set back from the finished surface as permitted in 3.14.2.6 shall be installed such that the mounting yoke or strap of the receptacle is held rigidly at the finished surface."
      } ]
    }, {
      "type" : "list item",
      "page number" : 324,
      "bounding box" : [ 464.014, 285.246, 769.591, 299.882 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Boxes That Are Flush. Receptacles mounted in boxes that are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2111,
        "page number" : 324,
        "bounding box" : [ 454.66, 247.266, 769.709, 287.014 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "flush with the finished surface or project therefrom shall be installed such that the mounting yoke or strap of the receptacle is held rigidly against the box or box cover."
      } ]
    }, {
      "type" : "list item",
      "page number" : 324,
      "bounding box" : [ 464.014, 222.001, 769.656, 236.637 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Receptacles Mounted on Covers. Receptacles mounted to and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2112,
        "page number" : 324,
        "bounding box" : [ 454.649, 184.021, 769.649, 223.769 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supported by a cover shall be held rigidly against the cover by more than one screw or shall be a device assembly or box cover listed and identified for securing by a single screw."
      } ]
    }, {
      "type" : "list item",
      "page number" : 324,
      "bounding box" : [ 464.004, 158.756, 769.645, 173.393 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Position of Receptacle Faces. After installation, receptacle faces",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2113,
        "page number" : 324,
        "bounding box" : [ 454.649, 133.436, 769.753, 160.524 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be flush with or project from faceplates of insulating material and shall project a minimum of 0.38 mm from metal faceplates."
      }, {
        "type" : "list",
        "id" : 2114,
        "level" : "3",
        "page number" : 324,
        "bounding box" : [ 454.649, 57.466, 769.637, 122.654 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 324,
          "bounding box" : [ 454.649, 82.786, 769.637, 122.654 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Listed kits or assemblies encompassing receptacles and nonmetallic faceplates that cover the receptacle face, where the plate cannot be installed on any other receptacle, shall be permitted.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 324,
          "bounding box" : [ 454.649, 57.466, 769.614, 84.729 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Listed nonmetallic faceplates that cover the receptacle face to a maximum thickness of 1.00 mm shall be permitted.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 324,
      "bounding box" : [ 464.003, 32.146, 769.622, 46.782 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Receptacles in Countertops and Similar Work Surfaces in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7346,
    "page number" : 325,
    "bounding box" : [ 71.99, 518.649, 387.028, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dwelling Units. Receptacles shall not be installed in a face-up position in countertops or similar work surfaces."
  }, {
    "type" : "paragraph",
    "id" : 7355,
    "page number" : 325,
    "bounding box" : [ 454.633, 531.265, 680.57, 545.693 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "attachment plug with the contacts of the receptacle."
  }, {
    "type" : "paragraph",
    "id" : 7356,
    "page number" : 325,
    "bounding box" : [ 454.622, 480.691, 769.649, 520.582 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Flanged Surface Inlet. A flanged surface inlet shall be installed such that the prongs, blades, or pins are not energized unless an energized cord connector is inserted into it."
  }, {
    "type" : "paragraph",
    "id" : 7347,
    "page number" : 325,
    "bounding box" : [ 71.99, 480.735, 386.987, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Exposed Terminals. Receptacles shall be enclosed so that live wiring terminals are not exposed to contact."
  }, {
    "type" : "list",
    "id" : 7348,
    "level" : "4",
    "page number" : 325,
    "bounding box" : [ 71.969, 227.69, 387.042, 470.052 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 325,
      "bounding box" : [ 71.99, 430.096, 387.042, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.6.1.5 Receptacle Faceplates (Cover Plates). Receptacle faceplates shall be installed so as to completely cover the opening and seat against the mounting surface.",
      "kids" : [ {
        "type" : "list",
        "id" : 2108,
        "level" : "1",
        "page number" : 325,
        "bounding box" : [ 81.334, 328.926, 387.002, 419.467 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 325,
          "bounding box" : [ 81.345, 404.831, 387.002, 419.467 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Thickness of Metal Faceplates. Metal faceplates shall be of",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2107,
            "page number" : 325,
            "bounding box" : [ 71.98, 379.511, 386.972, 406.598 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "ferrous metal not less than 0.75 mm in thickness or of nonferrous metal not less than 1.00 mm in thickness."
          } ]
        }, {
          "type" : "list item",
          "page number" : 325,
          "bounding box" : [ 81.334, 354.246, 311.091, 368.882 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Grounding. Metal faceplates shall be grounded.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 325,
          "bounding box" : [ 81.334, 328.926, 386.976, 343.562 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Faceplates of Insulating Material. Faceplates of insulating",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2109,
        "page number" : 325,
        "bounding box" : [ 71.969, 291.001, 387.018, 330.694 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "material shall be noncombustible and not less than 0.25 mm in thickness but shall be permitted to be less than 0.25 mm in thickness if formed or reinforced to provide adequate mechanical strength."
      } ]
    }, {
      "type" : "list item",
      "page number" : 325,
      "bounding box" : [ 71.969, 227.69, 387.008, 280.251 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.6.1.6 Attachment Plugs, Cord Connectors, and Flanged Surface Devices. All attachment plugs, cord connectors, and flanged surface devices (inlets and outlets) shall be listed and marked with the manufacturer’s name or identification and voltage and ampere ratings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7357,
    "level" : "4",
    "page number" : 325,
    "bounding box" : [ 454.622, 341.476, 769.688, 470.008 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 325,
      "bounding box" : [ 454.622, 366.807, 769.688, 470.008 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.6.1.7 Noninterchangeability. Receptacles, cord connectors, and attachment plugs shall be constructed such that receptacle or cord connectors do not accept an attachment plug with a different voltage or current rating from that for which the device is intended. However, a 20-ampere T-slot receptacle or cord connector shall be permitted to accept a 15-ampere attachment plug of the same voltage rating. Non– grounding-type receptacles and connectors shall not accept groundingtype attachment plugs.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 325,
      "bounding box" : [ 454.622, 341.476, 672.75, 356.112 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.6.1.8 Receptacles in Damp or Wet Locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7358,
    "page number" : 325,
    "bounding box" : [ 454.611, 265.626, 769.693, 330.847 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Damp Locations. A receptacle installed outdoors in a location protected from the weather or in other damp locations shall have an enclosure for the receptacle that is weatherproof when the receptacle is covered (attachment plug cap not inserted and receptacle covers closed)."
  }, {
    "type" : "paragraph",
    "id" : 7359,
    "page number" : 325,
    "bounding box" : [ 454.611, 240.306, 769.668, 267.394 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "An installation suitable for wet locations shall also be considered suitable for damp locations."
  }, {
    "type" : "paragraph",
    "id" : 7360,
    "page number" : 325,
    "bounding box" : [ 454.611, 189.721, 769.716, 242.074 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A receptacle shall be considered to be in a location protected from the weather where located under roofed open porches, canopies, marquees, and the like, and will not be subjected to a beating rain or water runoff."
  }, {
    "type" : "heading",
    "id" : 7349,
    "level" : "Subtitle",
    "page number" : 325,
    "bounding box" : [ 81.323, 202.359, 386.928, 216.996 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Construction of Attachment Plugs and Cord Connectors."
  }, {
    "type" : "paragraph",
    "id" : 7350,
    "page number" : 325,
    "bounding box" : [ 71.969, 139.169, 387.025, 204.182 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Attachment plugs and cord connectors shall be constructed so that there are no exposed current-carrying parts except the prongs, blades, or pins. The cover for wire terminations shall be a part that is essential for the operation of an attachment plug or connector (dead-front construction)."
  }, {
    "type" : "heading",
    "id" : 7361,
    "level" : "Subtitle",
    "page number" : 325,
    "bounding box" : [ 463.966, 164.336, 551.013, 178.972 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Wet Locations."
  }, {
    "type" : "list",
    "id" : 7362,
    "level" : "2",
    "page number" : 325,
    "bounding box" : [ 472.607, 88.497, 769.627, 153.564 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 325,
      "bounding box" : [ 472.607, 139.136, 769.609, 153.564 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) 15- and 20-Ampere Receptacles in a Wet Location. 15- and 20-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2104,
        "page number" : 325,
        "bounding box" : [ 454.611, 101.157, 769.648, 140.904 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ampere, 125- and 250-volt receptacles installed in a wet location shall have an enclosure that is weatherproof whether or not the attachment plug cap is inserted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 325,
      "bounding box" : [ 472.607, 88.497, 769.627, 102.924 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Other Receptacles. All other receptacles installed in a wet",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7351,
    "level" : "Subtitle",
    "page number" : 325,
    "bounding box" : [ 81.323, 113.85, 386.965, 128.486 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Connection of Attachment Plugs. Attachment plugs shall be"
  }, {
    "type" : "paragraph",
    "id" : 7352,
    "page number" : 325,
    "bounding box" : [ 71.958, 63.265, 386.98, 115.617 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installed so that their prongs, blades, or pins are not energized unless inserted into an energized receptacle. No receptacle shall be installed so as to require the insertion of an energized attachment plug as its source of supply."
  }, {
    "type" : "paragraph",
    "id" : 7363,
    "page number" : 325,
    "bounding box" : [ 454.611, 75.892, 653.703, 90.319 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "location shall comply with (b)(2)a or (b)(2)b."
  }, {
    "type" : "paragraph",
    "id" : 7364,
    "page number" : 325,
    "bounding box" : [ 454.611, 25.252, 769.636, 65.0 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. A receptacle installed in a wet location, where the product intended to be plugged into it is not attended while in use, shall have an enclosure that is weatherproof with the attachment plug cap inserted or"
  }, {
    "type" : "heading",
    "id" : 7353,
    "level" : "Subtitle",
    "page number" : 325,
    "bounding box" : [ 81.313, 37.945, 387.077, 52.581 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Attachment Plug Ejector Mechanisms. Attachment plug ejector"
  }, {
    "type" : "paragraph",
    "id" : 7354,
    "page number" : 325,
    "bounding box" : [ 71.947, 25.285, 386.919, 39.713 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "mechanisms shall not adversely affect engagement of the blades of the"
  }, {
    "type" : "paragraph",
    "id" : 7366,
    "page number" : 326,
    "bounding box" : [ 71.99, 531.309, 113.151, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "removed."
  }, {
    "type" : "paragraph",
    "id" : 7375,
    "page number" : 326,
    "bounding box" : [ 454.654, 493.373, 769.733, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "green-colored rigid ear, lug, or similar device. The grounding connection shall be so designed that it cannot make contact with current-carrying parts of the receptacle, adapter, or attachment plug. The adapter shall be polarized."
  }, {
    "type" : "paragraph",
    "id" : 7367,
    "page number" : 326,
    "bounding box" : [ 71.99, 480.735, 387.001, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. A receptacle installed in a wet location where the product intended to be plugged into it will be attended while in use (e.g., portable tools) shall have an enclosure that is weatherproof when the attachment plug is removed."
  }, {
    "type" : "paragraph",
    "id" : 7376,
    "level" : "3",
    "page number" : 326,
    "bounding box" : [ 454.654, 417.468, 769.628, 495.141 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) If the terminal for the grounding conductor is not visible, the conductor entrance hole shall be marked with the word green or ground, the letters G or GR, a grounding symbol, or otherwise identified by a distinctive green color. If the terminal for the equipment grounding conductor is readily removable, the area adjacent to the terminal shall be similarly marked."
  }, {
    "type" : "list",
    "id" : 7368,
    "level" : "4",
    "page number" : 326,
    "bounding box" : [ 71.98, 316.266, 387.057, 470.052 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 326,
      "bounding box" : [ 71.99, 442.755, 387.024, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Bathtub and Shower Space. Receptacles shall not be installed within or directly over a bathtub or shower stall.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 326,
      "bounding box" : [ 71.99, 392.171, 387.057, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Protection for Floor Receptacles. Standpipes of floor receptacles shall allow floor-cleaning equipment to be operated without damage to receptacles.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 326,
      "bounding box" : [ 71.98, 316.266, 386.978, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Flush Mounting with Faceplate. The enclosure for a receptacle installed in an outlet box flush-mounted in a finished surface shall be made weatherproof by means of a weatherproof faceplate assembly that provides a watertight connection between the plate and the finished surface.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7377,
    "page number" : 326,
    "bounding box" : [ 464.03, 395.706, 589.968, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See FPN Figure 4.6.1.9(b)(4)."
  }, {
    "type" : "image",
    "id" : 7382,
    "page number" : 326,
    "bounding box" : [ 584.75, 331.82, 629.75, 376.82 ],
    "source" : "Phil Electrical Code_images/imageFile12.png"
  }, {
    "type" : "heading",
    "id" : 7378,
    "level" : "Subtitle",
    "page number" : 326,
    "bounding box" : [ 469.307, 281.71, 754.943, 321.666 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "FPN Figure 4.6.1.9(b)(4) One Example of a Symbol Used to Identify the Termination Point for an Equipment Grounding Conductor."
  }, {
    "type" : "list",
    "id" : 7369,
    "level" : "5",
    "page number" : 326,
    "bounding box" : [ 71.98, 278.286, 386.962, 305.582 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 326,
      "bounding box" : [ 71.98, 278.286, 386.962, 305.582 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.6.1.9 Grounding-Type Receptacles, Adapters, Cord Connectors, and Attachment Plugs.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7370,
    "level" : "1",
    "page number" : 326,
    "bounding box" : [ 81.334, 151.851, 387.002, 267.657 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 326,
      "bounding box" : [ 81.334, 253.021, 387.002, 267.657 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Grounding Poles. Grounding-type receptacles, cord connectors,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2103,
        "page number" : 326,
        "bounding box" : [ 71.98, 177.116, 387.031, 254.789 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and attachment plugs shall be provided with one fixed grounding pole in addition to the circuit poles. The grounding contacting pole of grounding-type plug-in ground-fault circuit interrupters shall be permitted to be of the movable, self-restoring type on circuits operating at not over 150 volts between any two conductors or any conductor and ground."
      } ]
    }, {
      "type" : "list item",
      "page number" : 326,
      "bounding box" : [ 81.334, 151.851, 386.986, 166.488 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Grounding-Pole Identification. Grounding-type receptacles,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7371,
    "page number" : 326,
    "bounding box" : [ 71.98, 126.531, 386.963, 153.619 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "adapters, cord connections, and attachment plugs shall have a means for connection of a grounding conductor to the grounding pole."
  }, {
    "type" : "paragraph",
    "id" : 7372,
    "page number" : 326,
    "bounding box" : [ 71.98, 101.212, 386.952, 128.299 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A terminal for connection to the grounding pole shall be designated by one of the following:"
  }, {
    "type" : "list",
    "id" : 7373,
    "level" : "2",
    "page number" : 326,
    "bounding box" : [ 89.976, 37.967, 387.025, 90.374 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 326,
      "bounding box" : [ 89.976, 75.947, 387.024, 90.374 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A green-colored hexagonal-headed or -shaped terminal screw",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2102,
        "page number" : 326,
        "bounding box" : [ 71.98, 63.287, 202.851, 77.714 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or nut, not readily removable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 326,
      "bounding box" : [ 89.976, 50.627, 380.819, 65.054 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A green-colored pressure wire connector body (a wire barrel).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 326,
      "bounding box" : [ 89.976, 37.967, 387.025, 52.394 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) A similar green-colored connection device, in the case of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7374,
    "page number" : 326,
    "bounding box" : [ 71.98, 25.307, 386.963, 39.735 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "adapters. The grounding terminal of a grounding adapter shall be a"
  }, {
    "type" : "list",
    "id" : 7379,
    "level" : "4",
    "page number" : 326,
    "bounding box" : [ 454.649, 104.69, 769.699, 258.476 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 326,
      "bounding box" : [ 454.66, 231.18, 769.658, 258.476 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Grounding Terminal Use. A grounding terminal or groundingtype device shall not be used for purposes other than grounding.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 326,
      "bounding box" : [ 454.66, 142.615, 769.699, 220.496 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Grounding-Pole Requirements. Grounding-type attachment plugs and mating cord connectors and receptacles shall be designed such that the grounding connection is made before the current-carrying connections. Grounding-type devices shall be so designed that grounding poles of attachment plugs cannot be brought into contact with current-carrying parts of receptacles or cord connectors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 326,
      "bounding box" : [ 454.649, 104.69, 769.633, 131.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Use. Grounding-type attachment plugs shall be used only with a cord having an equipment grounding conductor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7380,
    "page number" : 326,
    "bounding box" : [ 464.03, 82.926, 716.683, 93.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.0.1.10(b) for identification of grounded conductor terminals."
  }, {
    "type" : "paragraph",
    "id" : 7381,
    "page number" : 326,
    "bounding box" : [ 454.67, 32.229, 769.709, 72.186 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.6.1.10 Connecting Receptacle Grounding Terminal to Box. The connection of the receptacle grounding terminal shall comply with 2.50.7.17."
  }, {
    "type" : "paragraph",
    "id" : 7384,
    "page number" : 327,
    "bounding box" : [ 86.451, 480.669, 372.555, 520.56 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.8 — SWITCHBOARDS AND PANELBOARDS 4.8.1 General"
  }, {
    "type" : "list",
    "id" : 7385,
    "level" : "5",
    "page number" : 327,
    "bounding box" : [ 71.99, 278.286, 387.04, 470.052 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "next list id" : 7403,
    "list items" : [ {
      "type" : "list item",
      "page number" : 327,
      "bounding box" : [ 71.99, 455.415, 284.16, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.1.1 Scope. This article covers the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 2100,
        "level" : "4",
        "page number" : 327,
        "bounding box" : [ 71.99, 404.842, 387.002, 444.523 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 327,
          "bounding box" : [ 71.99, 417.501, 387.002, 444.523 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) All switchboards, panelboards, and distribution boards installed for the control of light and power circuits",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 327,
          "bounding box" : [ 81.345, 404.842, 377.854, 419.269 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Battery-charging panels supplied from light or power circuits",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 327,
      "bounding box" : [ 71.99, 316.277, 387.04, 394.158 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.1.2 Other Articles. Switches, circuit breakers, and overcurrent devices used on switchboards, panelboards, and distribution boards, and their enclosures shall comply with this article and also with the requirements of Articles 2.40, 2.50, 3.12, 3.14, 4.4, and other articles that apply. Switchboards and panelboards in hazardous (classified) locations shall comply with the requirements of Articles 5.0 through",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2101,
        "page number" : 327,
        "bounding box" : [ 71.99, 303.617, 94.047, 318.045 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.17."
      } ]
    }, {
      "type" : "list item",
      "page number" : 327,
      "bounding box" : [ 71.99, 278.286, 364.441, 292.922 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.1.3 Support and Arrangement of Busbars and Conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7386,
    "page number" : 327,
    "bounding box" : [ 71.99, 227.69, 386.914, 267.592 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Conductors and Busbars on a Switchboard or Panelboard. Conductors and busbars on a switchboard or panelboard shall comply with 4.8.1.3(a)(1), (a)(2), and (a)(3) as applicable."
  }, {
    "type" : "list",
    "id" : 7387,
    "level" : "2",
    "page number" : 327,
    "bounding box" : [ 89.987, 126.52, 386.999, 216.853 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 327,
      "bounding box" : [ 89.987, 202.425, 386.986, 216.853 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Location. Conductors and busbars shall be located so as to be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2098,
        "page number" : 327,
        "bounding box" : [ 71.99, 189.765, 336.819, 204.193 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "free from physical damage and shall be held firmly in place."
      } ]
    }, {
      "type" : "list item",
      "page number" : 327,
      "bounding box" : [ 89.987, 177.105, 386.999, 191.533 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Service Switchboards. Barriers shall be placed in all service",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2099,
        "page number" : 327,
        "bounding box" : [ 71.99, 139.18, 387.026, 178.873 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "switchboards such that no uninsulated, ungrounded service busbar or service terminal is exposed to inadvertent contact by persons or maintenance equipment while servicing load terminations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 327,
      "bounding box" : [ 89.987, 126.52, 386.981, 140.948 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Same Vertical Section. Other than the required",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7388,
    "page number" : 327,
    "bounding box" : [ 71.99, 88.541, 387.007, 128.288 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "interconnections and control wiring, only those conductors that are intended for termination in a vertical section of a switchboard shall be located in that section."
  }, {
    "type" : "paragraph",
    "id" : 7389,
    "page number" : 327,
    "bounding box" : [ 71.99, 37.901, 386.987, 77.824 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Conductors shall be permitted to travel horizontally through vertical sections of switchboards where such conductors are isolated from busbars by a barrier."
  }, {
    "type" : "heading",
    "id" : 7390,
    "level" : "Subtitle",
    "page number" : 327,
    "bounding box" : [ 464.031, 531.276, 769.648, 545.913 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Overheating and Inductive Effects. The arrangement of"
  }, {
    "type" : "paragraph",
    "id" : 7391,
    "page number" : 327,
    "bounding box" : [ 454.665, 505.956, 769.684, 533.044 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "busbars and conductors shall be such as to avoid overheating due to inductive effects."
  }, {
    "type" : "heading",
    "id" : 7392,
    "level" : "Subtitle",
    "page number" : 327,
    "bounding box" : [ 464.02, 480.702, 769.666, 495.339 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Used as Service Equipment. Each switchboard or panelboard, if"
  }, {
    "type" : "paragraph",
    "id" : 7393,
    "page number" : 327,
    "bounding box" : [ 454.665, 392.138, 769.682, 482.47 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "used as service equipment, shall be provided with a main bonding jumper sized in accordance with 2.50.2.9(d) or the equivalent placed within the panelboard or one of the sections of the switchboard for connecting the grounded service conductor on its supply side to the switchboard or panelboard frame. All sections of a switchboard shall be bonded together using an equipment bonding conductor sized in accordance with Table 2.50.6.13 or Table 2.50.3.17 as appropriate."
  }, {
    "type" : "paragraph",
    "id" : 7394,
    "page number" : 327,
    "bounding box" : [ 454.665, 328.838, 769.654, 381.355 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Switchboards and panelboards used as service equipment on high-impedance grounded-neutral systems in accordance with 2.50.2.17 shall not be required to be provided with a main bonding jumper."
  }, {
    "type" : "heading",
    "id" : 7395,
    "level" : "Subtitle",
    "page number" : 327,
    "bounding box" : [ 464.02, 303.573, 769.647, 318.209 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Terminals. In switchboards and panelboards, load terminals for"
  }, {
    "type" : "paragraph",
    "id" : 7396,
    "page number" : 327,
    "bounding box" : [ 454.654, 240.328, 769.701, 305.396 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "field wiring, including grounded circuit conductor load terminals and connections to the ground bus for load equipment grounding conductors, shall be so located that it is not necessary to reach across or beyond an uninsulated ungrounded line bus in order to make connections."
  }, {
    "type" : "heading",
    "id" : 7397,
    "level" : "Subtitle",
    "page number" : 327,
    "bounding box" : [ 464.009, 215.063, 769.607, 229.7 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Phase Arrangement. The phase arrangement on 3-phase buses"
  }, {
    "type" : "paragraph",
    "id" : 7398,
    "page number" : 327,
    "bounding box" : [ 454.654, 151.818, 769.663, 216.831 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the switchboard or panelboard. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4wire, delta-connected systems. Other busbar arrangements shall be permitted for additions to existing installations and shall be marked."
  }, {
    "type" : "paragraph",
    "id" : 7399,
    "page number" : 327,
    "bounding box" : [ 454.654, 88.453, 769.709, 141.036 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Equipment within the same single section or multisection switchboard or panelboard as the meter on 3-phase, 4-wire, deltaconnected systems shall be permitted to have the same phase configuration as the metering equipment."
  }, {
    "type" : "paragraph",
    "id" : 7400,
    "page number" : 327,
    "bounding box" : [ 464.03, 48.429, 760.283, 77.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 1.10.1.15 for requirements on marking the busbar or phase conductor having the higher voltage to ground where supplied from a 4-wire, delta-connected system."
  }, {
    "type" : "paragraph",
    "id" : 7402,
    "page number" : 328,
    "bounding box" : [ 71.996, 505.989, 387.017, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Minimum Wire-Bending Space. The minimum wire-bending space at terminals and minimum gutter space provided in panelboards and switchboards shall be as required in 3.12.1.6."
  }, {
    "type" : "heading",
    "id" : 7407,
    "level" : "Subtitle",
    "page number" : 328,
    "bounding box" : [ 567.65, 531.266, 656.621, 545.903 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.8.2 Switchboards"
  }, {
    "type" : "list",
    "id" : 7408,
    "level" : "6",
    "page number" : 328,
    "bounding box" : [ 454.665, 139.214, 769.759, 520.638 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 328,
      "bounding box" : [ 454.665, 493.396, 769.64, 520.638 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.2.1 Switchboards in Damp or Wet Locations. Switchboards in damp or wet locations shall be installed in accordance with 3.12.1.2(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 328,
      "bounding box" : [ 454.665, 430.097, 769.675, 482.713 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.2.2 Location Relative to Easily Ignitible Material. Switchboards shall be placed so as to reduce to a minimum the probability of communicating fire to adjacent combustible materials. Where installed over a combustible floor, suitable protection thereto shall be provided.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 328,
      "bounding box" : [ 454.665, 417.437, 542.389, 432.073 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.2.3 Clearances.",
      "kids" : [ {
        "type" : "list",
        "id" : 2093,
        "level" : "7",
        "page number" : 328,
        "bounding box" : [ 454.654, 316.267, 769.677, 406.808 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 328,
          "bounding box" : [ 454.654, 354.247, 769.663, 406.808 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) From Ceiling. For other than a totally enclosed switchboard, a space not less than 900 mm shall be provided between the top of the switchboard and any combustible ceiling, unless a noncombustible shield is provided between the switchboard and the ceiling.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 328,
          "bounding box" : [ 454.665, 316.267, 769.677, 343.563 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Around Switchboards. Clearances around switchboards shall comply with the provisions of 1.10.2.1.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 328,
      "bounding box" : [ 454.665, 240.362, 769.693, 305.638 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.2.4 Conductor Insulation. An insulated conductor used within a switchboard shall be listed, shall be flame retardant, and shall be rated not less than the voltage applied to it and not less than the voltage applied to other conductors or busbars with which it may come in contact.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 328,
      "bounding box" : [ 454.665, 139.214, 769.759, 229.745 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.2.5 Location of Switchboards. Switchboards that have any exposed live parts shall be located in permanently dry locations and then only where under competent supervision and accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. Switchboards shall be located such that the probability of damage from equipment or processes is reduced to a minimum.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7403,
    "level" : "5",
    "page number" : 328,
    "bounding box" : [ 71.996, 278.341, 387.096, 495.372 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 7385,
    "list items" : [ {
      "type" : "list item",
      "page number" : 328,
      "bounding box" : [ 71.996, 404.831, 387.096, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.1.4 Circuit Directory or Circuit Identification. Every circuit and circuit modification shall be legibly identified as to its clear, evident, and specific purpose or use. The identification shall include sufficient detail to allow each circuit to be distinguished from all others. The identification shall be included in a circuit directory that is located on the face or inside of the panel door in the case of a panelboard, and located at each switch on a switchboard.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 328,
      "bounding box" : [ 71.996, 278.341, 387.05, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.1.5 Clearance for Conductor Entering Bus Enclosures. Where conduits or other raceways enter a switchboard, floor-standing panelboard, or similar enclosure at the bottom, sufficient space shall be provided to permit installation of conductors in the enclosure. The wiring space shall not be less than shown in Table 4.8.1.5 where the conduit or raceways enter or leave the enclosure below the busbars, their supports, or other obstructions. The conduit or raceways, including their end fittings, shall not rise more than 75 mm above the bottom of the enclosure.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7404,
    "level" : "Subtitle",
    "page number" : 328,
    "bounding box" : [ 77.694, 240.295, 381.258, 254.932 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.8.1.5 Clearance for Conductors Entering Bus Enclosures"
  }, {
    "type" : "table",
    "id" : 7405,
    "level" : "4",
    "page number" : 328,
    "bounding box" : [ 74.751, 124.88, 383.511, 227.66 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 328,
        "bounding box" : [ 74.991, 163.64, 229.971, 227.15 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 328,
          "bounding box" : [ 126.951, 162.952, 177.623, 177.588 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 328,
        "bounding box" : [ 229.971, 163.64, 383.271, 227.15 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 328,
          "bounding box" : [ 240.824, 162.897, 372.446, 228.173 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Minimum Spacing Between Bottom of Enclosure and Busbars, Their Supports, or Other Obstructions (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 328,
        "bounding box" : [ 74.991, 125.12, 229.971, 163.64 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 328,
          "bounding box" : [ 80.51, 149.889, 182.884, 164.317 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Insulated busbars, their"
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 328,
          "bounding box" : [ 80.51, 124.569, 220.581, 151.657 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "supports, or other obstructions Noninsulated busbars"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 328,
        "bounding box" : [ 229.971, 125.12, 383.271, 163.64 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 328,
          "bounding box" : [ 298.365, 124.569, 314.894, 164.317 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "200 250"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7409,
    "page number" : 328,
    "bounding box" : [ 454.665, 75.981, 769.712, 128.465 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.8.2.7 Grounding of Instruments, Relays, Meters, and Instrument Transformers on Switchboards. Instruments, relays, meters, and instrument transformers located on switchboards shall be grounded as specified in 2.50.9.1 through 2.50.9.9."
  }, {
    "type" : "list",
    "id" : 7406,
    "level" : "5",
    "page number" : 328,
    "bounding box" : [ 71.99, 35.541, 387.031, 88.092 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7458,
    "list items" : [ {
      "type" : "list item",
      "page number" : 328,
      "bounding box" : [ 71.99, 35.541, 387.031, 88.092 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.1.7 Unused Openings. Unused openings for circuit breakers and switches shall be closed using identified closures, or other approved means that provide protection substantially equivalent to the wall of the enclosure.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7410,
    "page number" : 328,
    "bounding box" : [ 454.665, 25.341, 769.614, 65.231 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.8.3 Panelboards 4.8.3.1 General. All panelboards shall have a rating not less than the"
  }, {
    "type" : "paragraph",
    "id" : 7412,
    "page number" : 329,
    "bounding box" : [ 71.99, 468.075, 387.037, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "minimum feeder capacity required for the load calculated in accordance with Article 2.20. Panelboards shall be durably marked by the manufacturer with the voltage and the current rating and the number of phases for which they are designed and with the manufacturer’s name or trademark in such a manner so as to be visible after installation, without disturbing the interior parts or wiring."
  }, {
    "type" : "paragraph",
    "id" : 7416,
    "page number" : 329,
    "bounding box" : [ 454.676, 505.971, 769.688, 545.719 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "panelboard shall be individually protected on the supply side by not more than two main circuit breakers or two sets of fuses having a combined rating not greater than that of the panelboard."
  }, {
    "type" : "paragraph",
    "id" : 7417,
    "page number" : 329,
    "bounding box" : [ 454.676, 404.758, 769.723, 495.255 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Individual protection for a lighting and appliance panelboard shall not be required if the panelboard feeder has overcurrent protection not greater than the rating of the panelboard. Exception No. 2: For existing installations, individual protection for lighting and appliance branch-circuit panelboards shall not be required where such panelboards are used as service equipment in supplying an individual residential occupancy."
  }, {
    "type" : "paragraph",
    "id" : 7413,
    "page number" : 329,
    "bounding box" : [ 81.351, 446.287, 250.49, 456.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 1.10.1.22 for additional requirements."
  }, {
    "type" : "list",
    "id" : 7414,
    "level" : "8",
    "page number" : 329,
    "bounding box" : [ 71.99, 66.661, 387.03, 435.546 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "next list id" : 7430,
    "list items" : [ {
      "type" : "list item",
      "page number" : 329,
      "bounding box" : [ 71.99, 357.675, 387.03, 435.546 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.3.5 Classification of Panelboards. Panelboards shall be classified for the purposes of this article as either lighting and appliance branchcircuit panelboards or power panelboards, based on their content. A lighting and appliance branch circuit is a branch circuit that has a connection to the neutral of the panelboard and that has overcurrent protection of 30 amperes or less in one or more conductors.",
      "kids" : [ {
        "type" : "list",
        "id" : 2090,
        "level" : "7",
        "page number" : 329,
        "bounding box" : [ 71.99, 243.846, 387.018, 346.992 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 329,
          "bounding box" : [ 71.99, 294.431, 387.011, 346.992 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Lighting and Appliance Branch-Circuit Panelboard. A lighting and appliance branch-circuit panelboard is one having more than 10 percent of its overcurrent devices protecting lighting and appliance branch circuits.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 329,
          "bounding box" : [ 71.99, 243.846, 387.018, 283.747 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Power Panelboard. A power panelboard is one having 10 percent or fewer of its overcurrent devices protecting lighting and appliance branch circuits.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 329,
      "bounding box" : [ 71.99, 92.036, 387.015, 233.162 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.3.6 Number of Overcurrent Devices on One Panelboard. Not more than 42 overcurrent devices (other than those provided for in the mains) of a lighting and appliance branch-circuit panelboard shall be installed in any one cabinet or cutout box. A lighting and appliance branch-circuit panelboard shall be provided with physical means to prevent the installation of more overcurrent devices than that number for which the panelboard was designed, rated, and approved. For the purposes of this article, a 2-pole circuit breaker shall be considered two overcurrent devices; a 3-pole circuit breaker shall be considered three overcurrent devices.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 329,
      "bounding box" : [ 71.99, 66.661, 218.6, 81.298 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.3.7 Overcurrent Protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7418,
    "level" : "Subtitle",
    "page number" : 329,
    "bounding box" : [ 464.031, 379.504, 769.649, 394.14 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Power Panelboard Protection. In addition to the requirements"
  }, {
    "type" : "paragraph",
    "id" : 7419,
    "page number" : 329,
    "bounding box" : [ 454.676, 303.61, 769.791, 381.271 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of 4.8.3.1, a power panelboard with supply conductors that include a neutral, and having more than 10 percent of its overcurrent devices protecting branch circuits rated 30 amperes or less, shall be protected by an overcurrent protective devic.e having a rating not greater than that of the panelboard. This overcurrent protective device shall be located within or at any point on the supply side of the panelboard."
  }, {
    "type" : "paragraph",
    "id" : 7420,
    "page number" : 329,
    "bounding box" : [ 454.676, 252.97, 769.709, 292.893 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: This individual protection shall not be required for a power panelboard used as service equipment with multiple disconnecting means in accordance with 2.30.6.2."
  }, {
    "type" : "heading",
    "id" : 7421,
    "level" : "Subtitle",
    "page number" : 329,
    "bounding box" : [ 464.031, 227.705, 769.645, 242.341 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Snap Switches Rated at 30 Amperes or Less. Panelboards"
  }, {
    "type" : "paragraph",
    "id" : 7422,
    "page number" : 329,
    "bounding box" : [ 454.665, 202.44, 769.662, 229.528 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipped with snap switches rated at 30 amperes or less shall have overcurrent protection of 200 amperes or less."
  }, {
    "type" : "heading",
    "id" : 7423,
    "level" : "Subtitle",
    "page number" : 329,
    "bounding box" : [ 464.02, 177.12, 769.63, 191.757 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Supplied Through a Transformer. Where a panelboard is"
  }, {
    "type" : "paragraph",
    "id" : 7424,
    "page number" : 329,
    "bounding box" : [ 454.654, 139.195, 769.651, 178.888 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supplied through a transformer, the overcurrent protection required by 4.8.3.7(a), (b), and (c) shall be located on the secondary side of the transformer."
  }, {
    "type" : "paragraph",
    "id" : 7425,
    "page number" : 329,
    "bounding box" : [ 454.654, 75.885, 769.714, 128.413 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A panelboard supplied by the secondary side of a transformer shall be considered as protected by the overcurrent protection provided on the primary side of the transformer where that protection is in accordance with 2.40.2.2(c)(1)."
  }, {
    "type" : "heading",
    "id" : 7426,
    "level" : "Subtitle",
    "page number" : 329,
    "bounding box" : [ 464.009, 50.62, 769.614, 65.256 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Delta Breakers. A 3-phase disconnect or overcurrent device"
  }, {
    "type" : "paragraph",
    "id" : 7415,
    "page number" : 329,
    "bounding box" : [ 71.99, 28.791, 387.051, 56.033 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Lighting and Appliance Branch-Circuit Panelboard Individually Protected. Each lighting and appliance branch-circuit"
  }, {
    "type" : "paragraph",
    "id" : 7427,
    "page number" : 329,
    "bounding box" : [ 454.654, 25.3, 769.644, 52.387 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall not be connected to the bus of any panelboard that has less than 3-phase buses. Delta breakers shall not be installed in panelboards."
  }, {
    "type" : "paragraph",
    "id" : 7429,
    "page number" : 330,
    "bounding box" : [ 71.985, 468.075, 387.028, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Back-Fed Devices. Plug-in-type overcurrent protection devices or plug-in type main lug assemblies that are backfed and used to terminate field-installed ungrounded supply conductors shall be secured in place by an additional fastener that requires other than a pull to release the device from the mounting means on the panel."
  }, {
    "type" : "list",
    "id" : 7430,
    "level" : "8",
    "page number" : 330,
    "bounding box" : [ 71.985, 101.212, 387.057, 457.392 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "previous list id" : 7414,
    "list items" : [ {
      "type" : "list item",
      "page number" : 330,
      "bounding box" : [ 71.985, 430.095, 386.964, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.3.8 Panelboards in Damp or Wet Locations. Panelboards in damp or wet locations shall be installed to comply with 3.12.1.2(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 330,
      "bounding box" : [ 71.985, 392.171, 386.979, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.3.9 Enclosure. Panelboards shall be mounted in cabinets, cutout boxes, or enclosures designed for the purpose and shall be dead-front.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2091,
        "page number" : 330,
        "bounding box" : [ 71.985, 328.871, 387.014, 381.388 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Panelboards other than of the dead-front, externally operable type shall be permitted where accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner."
      } ]
    }, {
      "type" : "list item",
      "page number" : 330,
      "bounding box" : [ 71.985, 278.341, 386.968, 318.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.3.10 Relative Arrangement of Switches and Fuses. In panelboards, fuses of any type shall be installed on the load side of any switches.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2092,
        "page number" : 330,
        "bounding box" : [ 71.985, 227.635, 387.005, 267.559 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Fuses installed as part of service equipment in accordance with the provisions of 2.30.7.5 shall be permitted on the line side of the service switch."
      } ]
    }, {
      "type" : "list item",
      "page number" : 330,
      "bounding box" : [ 71.985, 101.212, 387.057, 217.073 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.3.11 Grounding of Panelboards. Panelboard cabinets and panelboard frames, if of metal, shall be in physical contact with each other and shall be grounded. Where the panelboard is used with nonmetallic raceway or cable or where separate grounding conductors are provided, a terminal bar for the grounding conductors shall be secured inside the cabinet. The terminal bar shall be bonded to the cabinet and panelboard frame, if of metal; otherwise it shall be connected to the grounding conductor that is run with the conductors feeding the panelboard.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7431,
    "page number" : 330,
    "bounding box" : [ 71.985, 25.252, 387.012, 90.495 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where an isolated equipment grounding conductor is provided as permitted by 2.50.7.17(d), the insulated equipment grounding conductor that is run with the circuit conductors shall be permitted to pass through the panelboard without being connected to the panelboard’s equipment grounding terminal bar."
  }, {
    "type" : "paragraph",
    "id" : 7432,
    "page number" : 330,
    "bounding box" : [ 454.671, 468.053, 769.718, 533.055 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Grounding conductors shall not be connected to a terminal bar provided for grounded conductors (may be a neutral) unless the bar is identified for the purpose and is located where interconnection between equipment grounding conductors and grounded circuit conductors is permitted or required by Article 2.50."
  }, {
    "type" : "list",
    "id" : 7433,
    "level" : "9",
    "page number" : 330,
    "bounding box" : [ 454.66, 303.573, 769.681, 457.37 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 330,
      "bounding box" : [ 454.671, 417.468, 769.681, 457.37 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.3.12 Grounded Conductor Terminations. Each grounded conductor shall terminate within the panelboard in an individual terminal that is not also used for another conductor.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2083,
        "page number" : 330,
        "bounding box" : [ 454.671, 366.763, 769.656, 406.686 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Grounded conductors of circuits with parallel conductors shall be permitted to terminate in a single terminal if the terminal is identified for connection of more than one conductor."
      }, {
        "type" : "paragraph",
        "id" : 2084,
        "page number" : 330,
        "bounding box" : [ 535.132, 341.498, 689.146, 356.134 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.8.4 Construction Specifications"
      } ]
    }, {
      "type" : "list item",
      "page number" : 330,
      "bounding box" : [ 454.66, 303.573, 769.68, 330.869 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.4.1 Panels. The panels of switchboards shall be made of moistureresistant, noncombustible material.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7434,
    "level" : "10",
    "page number" : 330,
    "bounding box" : [ 454.649, 88.508, 769.714, 292.944 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 330,
      "bounding box" : [ 454.66, 278.308, 754.895, 292.944 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.4.2 Busbars. Insulated or bare busbars shall be rigidly mounted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 330,
      "bounding box" : [ 454.649, 215.063, 769.714, 267.624 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.4.3 Protection of Instrument Circuits. Instruments, pilot lights, potential transformers, and other switchboard devices with potential coils shall be supplied by a circuit that is protected by standard overcurrent devices rated 15 amperes or less.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2082,
        "page number" : 330,
        "bounding box" : [ 454.649, 139.093, 769.732, 204.281 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception No. 1: Overcurrent devices rated more than 15 amperes shall be permitted where the interruption of the circuit could create a hazard. Short-circuit protection shall be provided. Exception No. 2: For ratings of 2 amperes or less, special types of enclosed fuses shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 330,
      "bounding box" : [ 454.649, 88.508, 769.676, 128.464 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.4.4 Component Parts. Switches, fuses, and fuseholders used on panelboards shall comply with the applicable requirements of Articles 2.40 and 4.4.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7435,
    "page number" : 330,
    "bounding box" : [ 454.649, 25.263, 769.705, 77.879 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.8.4.6 Wire-Bending Space in Panelboards. The enclosure for a panelboard shall have the top and bottom wire-bending space sized in accordance with Table 3.12.1.6(b) for the largest conductor entering or leaving the enclosure. Side wire-bending space shall be in accordance"
  }, {
    "type" : "paragraph",
    "id" : 7436,
    "page number" : 331,
    "bounding box" : [ 71.99, 518.649, 386.976, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with Table 3.12.1.6(a) for the largest conductor to be terminated in that space."
  }, {
    "type" : "paragraph",
    "id" : 7438,
    "page number" : 331,
    "bounding box" : [ 464.031, 534.847, 686.955, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: UL 508A is a safety standard for industrial control panels."
  }, {
    "type" : "heading",
    "id" : 7439,
    "level" : "Subtitle",
    "page number" : 331,
    "bounding box" : [ 472.249, 496.743, 751.979, 511.38 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.8.4.7 Minimum Spacings Between Bare Metal Parts"
  }, {
    "type" : "list",
    "id" : 7437,
    "level" : "11",
    "page number" : 331,
    "bounding box" : [ 71.99, 430.03, 387.013, 507.933 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 331,
      "bounding box" : [ 71.99, 455.35, 387.013, 507.933 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Either the top or bottom wire-bending space shall be permitted to be sized in accordance with Table 3.12.1.6(a) for a lighting and appliance branch-circuit panelboard rated 225 amperes or less.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 331,
      "bounding box" : [ 71.99, 430.03, 386.996, 457.293 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Either the top or bottom wire-bending space for any panelboard shall be permitted to be sized in accordance with Table",
      "kids" : [ {
        "type" : "list",
        "id" : 2081,
        "level" : "12",
        "page number" : 331,
        "bounding box" : [ 71.99, 37.956, 387.009, 432.039 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "next list id" : 7482,
        "list items" : [ {
          "type" : "list item",
          "page number" : 331,
          "bounding box" : [ 71.99, 392.116, 386.985, 432.039 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.12.1.6(a) where at least one side wire-bending space is sized in accordance with Table 3.12.1.6(b) for the largest conductor to be terminated in any side wire-bending space.",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2077,
            "page number" : 331,
            "bounding box" : [ 71.99, 290.946, 387.071, 394.059 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception No. 3: The top and bottom wire-bending space shall be permitted to be sized in accordance with Table 3.12.1.6(a) spacings if the panelboard is designed and constructed for wiring using only one single 90 degree bend for each conductor, including the grounded circuit conductor, and the wiring diagram shows and specifies the method of wiring that shall be used. Exception No. 4: Either the top or the bottom wire-bending space, but not both, shall be permitted to be sized in accordance with Table"
          }, {
            "type" : "list",
            "id" : 2078,
            "level" : "12",
            "page number" : 331,
            "bounding box" : [ 71.99, 189.776, 387.015, 292.889 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 2,
            "next list id" : 7483,
            "list items" : [ {
              "type" : "list item",
              "page number" : 331,
              "bounding box" : [ 71.99, 278.286, 370.645, 292.889 ],
              "font" : "TimesNewRomanPS-ItalicMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "3.12.1.6(a) where there are no conductors terminated in that space.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 331,
              "bounding box" : [ 71.99, 189.776, 387.015, 267.657 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "4.8.4.7 Minimum Spacings. The distance between bare metal parts, busbars, and so forth shall not be less than specified in Table 4.8.4.7. Where close proximity does not cause excessive heating, parts of the same polarity at switches, enclosed fuses, and so forth shall be permitted to be placed as close together as convenience in handling will allow.",
              "kids" : [ ]
            } ]
          }, {
            "type" : "paragraph",
            "id" : 2079,
            "page number" : 331,
            "bounding box" : [ 71.99, 139.136, 387.024, 179.005 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception: The distance shall be permitted to be less than that specified in Table 4.8.4.7 at circuit breakers and switches and in listed components installed in switchboards and panelboards."
          }, {
            "type" : "paragraph",
            "id" : 2080,
            "page number" : 331,
            "bounding box" : [ 101.395, 75.881, 357.618, 115.782 ],
            "font" : "TimesNewRomanPS-BoldMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "ARTICLE 4.9 — INDUSTRIAL CONTROL PANELS 4.9.1 General"
          } ]
        }, {
          "type" : "list item",
          "page number" : 331,
          "bounding box" : [ 71.99, 37.956, 387.009, 65.252 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.9.1.1 Scope. This article covers industrial control panels intended for general use and operating at 600 volts or less.",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "table",
    "id" : 7440,
    "level" : "13",
    "page number" : 331,
    "bounding box" : [ 457.431, 356.06, 766.191, 496.7 ],
    "number of rows" : 2,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 331,
        "bounding box" : [ 457.671, 432.68, 537.231, 496.19 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 331,
          "bounding box" : [ 479.266, 432.005, 515.313, 446.642 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 331,
        "bounding box" : [ 537.231, 432.68, 622.731, 496.19 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 331,
          "bounding box" : [ 542.214, 432.016, 616.764, 497.227 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Opposite Polarity Where Mounted on the Same Surface (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 331,
        "bounding box" : [ 622.731, 432.68, 696.35, 496.19 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 331,
          "bounding box" : [ 630.526, 432.027, 687.528, 497.237 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Opposite Polarity Where Held Free in Air (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 331,
        "bounding box" : [ 696.35, 432.68, 765.951, 496.19 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 331,
          "bounding box" : [ 703.851, 432.016, 758.557, 471.918 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Live Parts to Ground* (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 331,
        "bounding box" : [ 457.671, 356.3, 537.231, 432.68 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 331,
          "bounding box" : [ 463.19, 355.695, 531.391, 433.357 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Not over 125 volts, nominal Not over 250 volts, nominal Not over 600 volts, nominal"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 331,
        "bounding box" : [ 537.231, 356.3, 622.731, 432.68 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 331,
          "bounding box" : [ 569.817, 368.366, 589.111, 433.368 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "19.1 31.8 50.8"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 331,
        "bounding box" : [ 622.731, 356.3, 696.35, 432.68 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 331,
          "bounding box" : [ 649.378, 368.377, 668.672, 433.379 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "12.7 19.1 25.4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 331,
        "bounding box" : [ 696.35, 356.3, 765.951, 432.68 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 331,
          "bounding box" : [ 721.561, 368.388, 740.855, 433.39 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "12.7 12.7 25.4"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7441,
    "level" : "14",
    "page number" : 331,
    "bounding box" : [ 464.03, 345.137, 769.669, 356.963 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*For spacing between live parts and doors of cabinets, see 3.12.2.2(a)(1), (2), and"
  }, {
    "type" : "paragraph",
    "id" : 7442,
    "level" : "3",
    "page number" : 331,
    "bounding box" : [ 454.671, 334.76, 467.441, 346.586 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "(3)."
  }, {
    "type" : "list",
    "id" : 7443,
    "level" : "9",
    "page number" : 331,
    "bounding box" : [ 454.665, 106.817, 769.725, 311.1 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 331,
      "bounding box" : [ 454.676, 296.463, 541.857, 311.1 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.9.1.2 Definitions.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2076,
        "page number" : 331,
        "bounding box" : [ 454.665, 195.316, 769.809, 285.846 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Industrial Control Panel. An assembly of a systematic and standard arrangement of two or more components such as motor controllers, overload relays, fused disconnect switches, and circuit breakers and related control devices such as pushbutton stations, selector switches, timers, switches, control relays, and the like with associated wiring, terminal blocks, pilot lights, and similar components. The industrial control panel does not include the controlled equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 331,
      "bounding box" : [ 454.665, 106.817, 769.725, 184.698 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.9.1.3 Other Articles. In addition to the requirements of Article 4.9, industrial control panels that contain branch circuits for specific loads or components, or are for control of specific types of equipment addressed in other articles of this Code, shall be constructed and installed in accordance with the applicable requirements from the specific articles in Table 4.9.1.3.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7444,
    "page number" : 331,
    "bounding box" : [ 572.809, 81.431, 651.468, 96.067 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.9.2 Installation"
  }, {
    "type" : "paragraph",
    "id" : 7445,
    "page number" : 331,
    "bounding box" : [ 454.665, 30.901, 769.687, 70.857 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.9.2.1 Conductor — Minimum Size and Ampacity. The size of the industrial control panel supply conductor shall have an ampacity not less than 125 percent of the full-load current rating of all resistance"
  }, {
    "type" : "paragraph",
    "id" : 7447,
    "page number" : 332,
    "bounding box" : [ 71.99, 493.395, 387.003, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "heating loads plus 125 percent of the full-load current rating of the highest rated motor plus the sum of the full-load current ratings of all other connected motors and apparatus based on their duty cycle that may be in operation at the same time."
  }, {
    "type" : "paragraph",
    "id" : 7450,
    "page number" : 332,
    "bounding box" : [ 454.676, 518.594, 601.286, 533.231 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.9.2.2 Overcurrent Protection."
  }, {
    "type" : "list",
    "id" : 7451,
    "level" : "7",
    "page number" : 332,
    "bounding box" : [ 454.665, 430.085, 769.712, 508.021 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 332,
      "bounding box" : [ 454.665, 468.064, 769.677, 508.021 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Industrial control panels shall be provided with overcurrent protection in accordance with Parts 2.40.1, 2.40.2, and 2.40.9.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 332,
      "bounding box" : [ 454.665, 430.085, 769.712, 457.381 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Location. This protection shall be provided by either of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "caption",
    "id" : 7448,
    "page number" : 332,
    "bounding box" : [ 164.453, 455.349, 294.52, 469.986 ],
    "linked content id" : 157,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.9.1.3 Other Articles"
  }, {
    "type" : "table",
    "id" : 7449,
    "level" : "10",
    "page number" : 332,
    "bounding box" : [ 72.231, 49.04, 385.971, 455.3 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 332,
        "bounding box" : [ 72.471, 441.86, 217.551, 454.79 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 332,
          "bounding box" : [ 90.777, 441.185, 198.845, 455.822 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Equipment/Occupancy"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 332,
        "bounding box" : [ 217.551, 441.86, 307.551, 454.79 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 332,
          "bounding box" : [ 245.95, 441.185, 278.29, 455.822 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 332,
        "bounding box" : [ 307.551, 441.86, 385.731, 454.79 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 332,
          "bounding box" : [ 329.711, 441.185, 363.896, 455.822 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 332,
        "bounding box" : [ 72.471, 49.28, 217.551, 441.86 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 332,
          "bounding box" : [ 77.99, 402.855, 211.635, 442.537 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Branch circuits Luminaires Motors, motor circuits, and"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 332,
          "bounding box" : [ 77.99, 377.535, 211.629, 404.623 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "controllers Air-conditioning and"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 332,
          "bounding box" : [ 77.99, 339.621, 211.629, 379.303 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "refrigerating equipment Capacitors Hazardous (classified)"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 332,
          "bounding box" : [ 82.075, 326.961, 121.794, 341.389 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "locations"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 332,
          "bounding box" : [ 77.99, 225.737, 211.67, 328.729 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Commercial garages; aircraft hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 332,
          "bounding box" : [ 77.99, 200.472, 211.631, 227.559 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cranes and hoists Electrically driven or"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 332,
          "bounding box" : [ 82.075, 175.152, 211.658, 202.24 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "controlled irrigation machines"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 332,
          "bounding box" : [ 77.99, 124.567, 211.651, 176.92 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 332,
          "bounding box" : [ 77.99, 73.982, 211.639, 126.335 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Industrial machinery Resistors and reactors Transformers Class 1, Class 2, and Class 3"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 332,
          "bounding box" : [ 82.075, 48.662, 211.64, 75.75 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "remote-control, signaling, and power-limited circuits"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 332,
        "bounding box" : [ 217.551, 49.28, 307.551, 441.86 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 332,
          "bounding box" : [ 252.419, 402.844, 271.713, 442.526 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.10 4.10 4.30"
        }, {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 332,
          "bounding box" : [ 245.523, 326.95, 278.61, 391.952 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 332,
            "bounding box" : [ 252.419, 377.524, 271.713, 391.952 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.40",
            "kids" : [ {
              "type" : "paragraph",
              "id" : 14,
              "page number" : 332,
              "bounding box" : [ 223.443, 339.61, 300.678, 354.038 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "5.0, 5.1, 5.2, 503,"
            } ]
          }, {
            "type" : "list item",
            "page number" : 332,
            "bounding box" : [ 245.523, 326.95, 278.61, 341.378 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.4, 5.5",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 332,
          "bounding box" : [ 226.199, 301.631, 297.907, 328.718 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.11, 5.13, 5.14, 5.15, 5.16, and"
        }, {
          "type" : "list",
          "id" : 18,
          "level" : "1",
          "page number" : 332,
          "bounding box" : [ 248.279, 200.461, 275.856, 303.453 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 332,
            "bounding box" : [ 248.279, 289.025, 275.856, 303.453 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.17.4",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 332,
            "bounding box" : [ 252.419, 200.461, 271.713, 227.548 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6.10 6.75",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 332,
          "bounding box" : [ 252.419, 162.481, 271.713, 176.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.20"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 332,
          "bounding box" : [ 252.419, 73.971, 271.713, 126.324 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.70 4.70 4.50 7.25"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 332,
        "bounding box" : [ 307.551, 49.28, 385.731, 441.86 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 21,
          "level" : "1",
          "page number" : 332,
          "bounding box" : [ 327.412, 339.599, 366.027, 366.687 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 332,
            "bounding box" : [ 327.412, 352.259, 366.027, 366.687 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.60.1.8,",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 332,
            "bounding box" : [ 328.796, 339.599, 364.657, 354.027 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.60.1.9",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 7452,
    "level" : "7",
    "page number" : 332,
    "bounding box" : [ 454.654, 341.575, 769.66, 419.247 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 332,
      "bounding box" : [ 454.665, 392.16, 769.631, 419.247 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) An overcurrent protective device located ahead of the industrial control panel.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 332,
      "bounding box" : [ 454.654, 341.575, 769.66, 393.927 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A single main overcurrent protective device located within the industrial control panel. Where overcurrent protection is provided as part of the industrial control panel, the supply conductors shall be considered as either feeders or taps as covered by 2.40.2.2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7453,
    "page number" : 332,
    "bounding box" : [ 454.643, 240.35, 769.776, 330.891 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Rating. The rating or setting of the overcurrent protective device for the circuit supplying the industrial control panel shall not be greater than the sum of the largest rating or setting of the branch-circuit shortcircuit and ground-fault protective device provided with the industrial control panel, plus 125 percent of the full-load current rating of all resistance heating loads, plus the sum of the full-load currents of all other motors and apparatus that could be in operation at the same time."
  }, {
    "type" : "paragraph",
    "id" : 7454,
    "page number" : 332,
    "bounding box" : [ 454.643, 88.486, 769.693, 229.634 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used for motor branch-circuit shortcircuit and ground-fault protection as permitted by 4.30.4.2(c), the procedure specified above for determining the maximum rating of the protective device for the circuit supplying the industrial control panel shall apply with the following provision: For the purpose of the calculation, each instantaneous trip circuit breaker or motor shortcircuit protector shall be assumed to have a rating not exceeding the maximum percentage of motor full-load current permitted by Table 4.30.4.2 for the type of control panel supply circuit protective device employed."
  }, {
    "type" : "paragraph",
    "id" : 7455,
    "page number" : 332,
    "bounding box" : [ 454.643, 25.307, 769.661, 77.714 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where no branch-circuit short-circuit and ground-fault protective device is provided with the industrial control panel for motor or combination of motor and non-motor loads, the rating or setting of the overcurrent protective device shall be based on 4.30.4.2 and 4.30.4.3,"
  }, {
    "type" : "paragraph",
    "id" : 7457,
    "page number" : 333,
    "bounding box" : [ 71.99, 531.309, 131.81, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "as applicable."
  }, {
    "type" : "paragraph",
    "id" : 7466,
    "page number" : 333,
    "bounding box" : [ 454.665, 493.373, 769.676, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fill the wiring space at any cross section to more than 40 percent of the cross-sectional area of the space, and the conductors, splices, and taps shall not fill the wiring space at any cross section to more than 75 percent of the cross-sectional area of that space."
  }, {
    "type" : "list",
    "id" : 7458,
    "level" : "5",
    "page number" : 333,
    "bounding box" : [ 71.99, 493.395, 386.921, 520.626 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7406,
    "next list id" : 7484,
    "list items" : [ {
      "type" : "list item",
      "page number" : 333,
      "bounding box" : [ 71.99, 493.395, 386.921, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.9.2.11 Disconnecting Means. Disconnecting means that supply motor loads shall comply with Part 4.30.9.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7459,
    "page number" : 333,
    "bounding box" : [ 71.99, 404.831, 387.021, 482.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.9.2.41 Grounding. Multisection industrial control panels shall be bonded together with an equipment grounding conductor or an equivalent grounding bus sized in accordance with Table 2.50.6.13. Equipment grounding conductors shall terminate on this grounding bus or to a grounding termination point provided in a single-section industrial control panel."
  }, {
    "type" : "paragraph",
    "id" : 7467,
    "page number" : 333,
    "bounding box" : [ 454.665, 417.468, 769.642, 482.69 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Wire Bending Space. Wire bending space for the main supply terminals shall be in accordance with the requirements in 3.12.1.6. Wire bending space for other terminals shall be in accordance with the requirements in 4.30.1.10(b). The gutter space shall comply with 3.12.1.8."
  }, {
    "type" : "paragraph",
    "id" : 7468,
    "page number" : 333,
    "bounding box" : [ 454.665, 316.244, 769.715, 406.785 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.9.3.9 Service-Entrance Equipment. Where used as service equipment, each industrial control panel shall be of the type that is suitable for use as service equipment. Where a grounded conductor is provided, the industrial control panel shall be provided with a main bonding jumper, sized in accordance with 2.50.2.9(d), for connecting the grounded conductor, on its supply side, to the industrial control panel equipment ground bus or terminal."
  }, {
    "type" : "heading",
    "id" : 7460,
    "level" : "Subtitle",
    "page number" : 333,
    "bounding box" : [ 152.452, 379.445, 306.466, 394.081 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.9.3 Construction Specifications"
  }, {
    "type" : "paragraph",
    "id" : 7461,
    "page number" : 333,
    "bounding box" : [ 71.99, 290.99, 387.077, 368.871 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.9.3.1 Enclosures. Table 4.30.7.11 shall be used as the basis for selecting industrial control panel enclosures for use in specific locations other than hazardous (classified) locations. The enclosures are not intended to protect against conditions such as condensation, icing, corrosion, or contamination that may occur within the enclosure or enter via the conduit or unsealed openings."
  }, {
    "type" : "paragraph",
    "id" : 7469,
    "page number" : 333,
    "bounding box" : [ 454.665, 278.319, 769.732, 305.615 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.9.3.11 Marking. An industrial control panel shall be marked with the following information that is plainly visible after installation:"
  }, {
    "type" : "list",
    "id" : 7462,
    "level" : "5",
    "page number" : 333,
    "bounding box" : [ 71.99, 253.01, 387.009, 280.306 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7481,
    "list items" : [ {
      "type" : "list item",
      "page number" : 333,
      "bounding box" : [ 71.99, 253.01, 387.009, 280.306 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.9.3.3 Busbars and Conductors. Industrial control panels utilizing busbars shall comply with 4.9.3.3(a) and 4.9.3.3(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7470,
    "level" : "2",
    "page number" : 333,
    "bounding box" : [ 464.02, 215.074, 769.671, 267.427 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 333,
      "bounding box" : [ 464.02, 252.999, 769.638, 267.427 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Manufacturer's name, trademark, or other descriptive marking",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2075,
        "page number" : 333,
        "bounding box" : [ 454.665, 240.339, 769.343, 254.767 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "by which the organization responsible for the product can be identified."
      } ]
    }, {
      "type" : "list item",
      "page number" : 333,
      "bounding box" : [ 464.02, 227.679, 736.054, 242.107 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Supply voltage, phase, frequency, and full-load current.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 333,
      "bounding box" : [ 464.02, 215.074, 769.671, 229.502 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Short-circuit current rating of the industrial control panel based",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7463,
    "level" : "6",
    "page number" : 333,
    "bounding box" : [ 71.98, 113.861, 387.155, 242.327 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 333,
      "bounding box" : [ 71.99, 215.085, 387.045, 242.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Support and Arrangement. Busbars shall be protected from physical damage and be held firmly in place.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 333,
      "bounding box" : [ 71.98, 113.861, 387.155, 204.402 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Phase Arrangement. The phase arrangement on 3-phase horizontal common power and vertical buses shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the industrial control panel. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4-wire, delta-connected systems. Other busbar arrangements shall be permitted for additions to existing installations and shall be marked.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7471,
    "page number" : 333,
    "bounding box" : [ 454.665, 202.414, 561.152, 216.842 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "on one of the following:"
  }, {
    "type" : "list",
    "id" : 7472,
    "level" : "5",
    "page number" : 333,
    "bounding box" : [ 472.662, 164.434, 769.744, 191.522 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 333,
      "bounding box" : [ 472.662, 177.094, 751.6, 191.522 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Short-circuit current rating of a listed and labeled assembly",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 333,
      "bounding box" : [ 472.662, 164.434, 769.744, 178.862 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Short-circuit current rating established utilizing an approved",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7473,
    "page number" : 333,
    "bounding box" : [ 454.654, 151.829, 487.567, 166.257 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "method"
  }, {
    "type" : "paragraph",
    "id" : 7474,
    "page number" : 333,
    "bounding box" : [ 464.03, 130.086, 736.2, 140.708 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: UL 508A-2001, Supplement SB, is an example of an approved method."
  }, {
    "type" : "list",
    "id" : 7475,
    "level" : "2",
    "page number" : 333,
    "bounding box" : [ 464.025, 41.475, 769.682, 119.137 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 333,
      "bounding box" : [ 464.025, 104.709, 769.682, 119.137 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) If the industrial control panel is intended as service equipment,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2073,
        "page number" : 333,
        "bounding box" : [ 454.67, 79.389, 769.638, 106.477 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "it shall be marked to identify it as being suitable for use as service equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 333,
      "bounding box" : [ 464.025, 66.729, 769.668, 81.157 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Electrical wiring diagram or the number of the index to the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2074,
        "page number" : 333,
        "bounding box" : [ 454.67, 54.135, 710.241, 68.563 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electrical drawings showing the electrical wiring diagram."
      } ]
    }, {
      "type" : "list item",
      "page number" : 333,
      "bounding box" : [ 464.025, 41.475, 769.645, 55.903 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) An enclosure type number shall be marked on the industrial",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7464,
    "level" : "Subtitle",
    "page number" : 333,
    "bounding box" : [ 71.98, 88.486, 306.151, 103.122 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.9.3.5 Wiring Space in Industrial Control Panels."
  }, {
    "type" : "paragraph",
    "id" : 7465,
    "page number" : 333,
    "bounding box" : [ 71.98, 25.307, 386.976, 77.923 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Industrial control panel enclosures shall not be used as junction boxes, auxiliary gutters, or raceways for conductors feeding through or tapping off to other switches or overcurrent devices, unless adequate space for this purpose is provided. The conductors shall not"
  }, {
    "type" : "paragraph",
    "id" : 7476,
    "page number" : 333,
    "bounding box" : [ 454.67, 28.815, 560.108, 43.243 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "control panel enclosure."
  }, {
    "type" : "paragraph",
    "id" : 7489,
    "page number" : 334,
    "bounding box" : [ 454.654, 531.298, 657.398, 545.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Locations” or “Suitable for Damp Locations.”"
  }, {
    "type" : "list",
    "id" : 7490,
    "level" : "5",
    "page number" : 334,
    "bounding box" : [ 454.644, 442.744, 769.693, 520.615 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 334,
      "bounding box" : [ 454.654, 493.384, 769.674, 520.615 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Corrosive Locations. Luminaires (fixtures) installed in corrosive locations shall be of a type suitable for such locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 334,
      "bounding box" : [ 454.644, 442.744, 769.693, 482.701 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) In Ducts or Hoods. Luminaires (fixtures) shall be permitted to be installed in commercial cooking hoods where all of the following conditions are met:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7478,
    "page number" : 334,
    "bounding box" : [ 85.606, 493.329, 373.326, 520.56 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.10 — LUMINAIRES (LIGHTING FIXTURES), LAMPHOLDERS, AND LAMPS"
  }, {
    "type" : "paragraph",
    "id" : 7479,
    "page number" : 334,
    "bounding box" : [ 195.395, 467.998, 263.565, 482.635 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.1 General"
  }, {
    "type" : "paragraph",
    "id" : 7480,
    "page number" : 334,
    "bounding box" : [ 71.98, 379.511, 387.089, 457.381 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.1.1 Scope. This article covers luminaires (lighting fixtures), lampholders, pendants, incandescent filament lamps, arc lamps, electric-discharge lamps, decorative lighting products, lighting accessories for temporary seasonal and holiday use, portable flexible lighting products, and the wiring and equipment forming part of such products and lighting installations."
  }, {
    "type" : "list",
    "id" : 7491,
    "level" : "2",
    "page number" : 334,
    "bounding box" : [ 472.64, 303.595, 769.688, 431.907 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 334,
      "bounding box" : [ 472.64, 417.479, 769.649, 431.907 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The luminaire (fixture) shall be identified for use within",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2070,
        "page number" : 334,
        "bounding box" : [ 454.643, 392.16, 769.707, 419.247 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "commercial cooking hoods and installed such that the temperature limits of the materials used are not exceeded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 334,
      "bounding box" : [ 472.64, 379.5, 769.679, 393.927 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The luminaire (fixture) shall be constructed so that all exhaust",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2071,
        "page number" : 334,
        "bounding box" : [ 454.643, 354.235, 769.673, 381.267 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "vapors, grease, oil, or cooking vapors are excluded from the lamp and wiring compartment. Diffusers shall be resistant to thermal shock."
      } ]
    }, {
      "type" : "list item",
      "page number" : 334,
      "bounding box" : [ 472.64, 341.575, 769.563, 356.002 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Parts of the luminaire (fixture) exposed within the hood shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2072,
        "page number" : 334,
        "bounding box" : [ 454.643, 316.255, 769.658, 343.343 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be corrosion resistant or protected against corrosion, and the surface shall be smooth so as not to collect deposits and to facilitate cleaning."
      } ]
    }, {
      "type" : "list item",
      "page number" : 334,
      "bounding box" : [ 472.64, 303.595, 769.688, 318.023 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Wiring methods and materials supplying the luminaire(s)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7481,
    "level" : "5",
    "page number" : 334,
    "bounding box" : [ 71.98, 341.586, 387.013, 368.882 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7462,
    "list items" : [ {
      "type" : "list item",
      "page number" : 334,
      "bounding box" : [ 71.98, 341.586, 387.013, 368.882 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.1.2 Application of Other Articles. Equipment for use in hazardous (classified) locations shall conform to Articles 5.0 through",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7482,
    "level" : "12",
    "page number" : 334,
    "bounding box" : [ 71.98, 303.606, 387.039, 343.353 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 2081,
    "list items" : [ {
      "type" : "list item",
      "page number" : 334,
      "bounding box" : [ 71.98, 303.606, 387.039, 343.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17. Lighting systems operating at 30 volts or less shall conform to Article 4.11. Arc lamps used in theaters shall comply with 5.20.5.1, and arc lamps used in projection machines shall comply with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7483,
    "level" : "12",
    "page number" : 334,
    "bounding box" : [ 71.98, 278.341, 386.887, 305.429 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 2078,
    "list items" : [ {
      "type" : "list item",
      "page number" : 334,
      "bounding box" : [ 71.98, 278.341, 386.887, 305.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.40.2.11. Arc lamps used on constant-current systems shall comply with the general requirements of Article 4.90.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7492,
    "page number" : 334,
    "bounding box" : [ 454.643, 290.99, 708.018, 305.418 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "[fixture(s)] shall not be exposed within the cooking hood."
  }, {
    "type" : "paragraph",
    "id" : 7493,
    "page number" : 334,
    "bounding box" : [ 464.03, 269.226, 758.427, 279.848 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 1.10.1.11 for conductors and equipment exposed to deteriorating agents."
  }, {
    "type" : "list",
    "id" : 7484,
    "level" : "5",
    "page number" : 334,
    "bounding box" : [ 71.98, 202.436, 387.018, 267.657 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7458,
    "next list id" : 7593,
    "list items" : [ {
      "type" : "list item",
      "page number" : 334,
      "bounding box" : [ 71.98, 202.436, 387.018, 267.657 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.1.3 Live Parts. Luminaires (fixtures), lampholders, and lamps shall have no live parts normally exposed to contact. Exposed accessible terminals in lampholders and switches shall not be installed in metal luminaire (fixture) canopies or in open bases of portable table or floor lamps.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7494,
    "level" : "Subtitle",
    "page number" : 334,
    "bounding box" : [ 464.025, 243.849, 769.645, 258.486 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Bathtub and Shower Areas. No parts of cord-connected"
  }, {
    "type" : "paragraph",
    "id" : 7495,
    "page number" : 334,
    "bounding box" : [ 454.66, 142.636, 769.704, 245.617 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "luminaires (fixtures), chain-, cable-, or cord-suspended-luminaires (fixtures), lighting track, pendants, or ceiling-suspended (paddle) fans shall be located within a zone measured 900 mm horizontally and 2 400 mm vertically from the top of the bathtub rim or shower stall threshold. This zone is all encompassing and includes the zone directly over the tub or shower stall. Luminaires (lighting fixtures) located in this zone shall be listed for damp locations, or listed for wet locations where subject to shower spray."
  }, {
    "type" : "paragraph",
    "id" : 7485,
    "page number" : 334,
    "bounding box" : [ 71.98, 164.401, 386.979, 191.665 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Cleat-type lampholders located at least 2 400 mm above the floor shall be permitted to have exposed terminals."
  }, {
    "type" : "paragraph",
    "id" : 7486,
    "page number" : 334,
    "bounding box" : [ 142.537, 139.147, 316.403, 153.784 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.2 Luminaire (Fixture) Locations"
  }, {
    "type" : "heading",
    "id" : 7496,
    "level" : "Subtitle",
    "page number" : 334,
    "bounding box" : [ 464.014, 117.316, 769.632, 131.952 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Luminaires (Fixtures) in Indoor Sports, Mixed-Use, and All-"
  }, {
    "type" : "list",
    "id" : 7487,
    "level" : "4",
    "page number" : 334,
    "bounding box" : [ 71.98, 113.828, 316.723, 128.464 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7499,
    "list items" : [ {
      "type" : "list item",
      "page number" : 334,
      "bounding box" : [ 71.98, 113.828, 316.723, 128.464 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.2.1 Luminaires (Fixtures) in Specific Locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7497,
    "page number" : 334,
    "bounding box" : [ 454.66, 41.466, 769.693, 119.347 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Purpose Facilities. Luminaires (fixtures) subject to physical damage, using a mercury vapor or metal halide lamp, installed in playing and spectator seating areas of indoor sports, mixed-use, or all-purpose facilities shall be of the type that protects the lamp with a glass or plastic lens. Such luminaires (fixtures) shall be permitted to have an additional guard."
  }, {
    "type" : "paragraph",
    "id" : 7488,
    "page number" : 334,
    "bounding box" : [ 71.969, 25.318, 387.057, 103.199 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Wet and Damp Locations. Luminaires (fixtures) installed in wet or damp locations shall be installed so that water cannot enter or accumulate in wiring compartments, lampholders, or other electrical parts. All luminaires (fixtures) installed in wet locations shall be marked, “Suitable for Wet Locations.” All luminaires (fixtures) installed in damp locations shall be marked, “Suitable for Wet"
  }, {
    "type" : "list",
    "id" : 7499,
    "level" : "4",
    "page number" : 335,
    "bounding box" : [ 71.99, 290.941, 387.147, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "previous list id" : 7487,
    "next list id" : 7510,
    "list items" : [ {
      "type" : "list item",
      "page number" : 335,
      "bounding box" : [ 71.99, 493.401, 387.017, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.2.2 Luminaires (Fixtures) Near Combustible Material. Luminaires (fixtures) shall be constructed, installed, or equipped with shades or guards so that combustible material is not subjected to temperatures in excess of 90°C (194°F).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 335,
      "bounding box" : [ 71.99, 404.836, 387.147, 482.652 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.2.3 Luminaires (Fixtures) Over Combustible Material. Lampholders installed over highly combustible material shall be of the unswitched type. Unless an individual switch is provided for each luminaire (fixture), lampholders shall be located at least 2 400 mm above the floor or shall be located or guarded so that the lamps cannot be readily removed or damaged.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 335,
      "bounding box" : [ 71.99, 341.592, 387.112, 394.153 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.2.4 Luminaires (Fixtures) in Show Windows. Chain-supported luminaires (fixtures) used in a show window shall be permitted to be externally wired. No other externally wired luminaires (fixtures) shall be used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 335,
      "bounding box" : [ 71.99, 290.941, 303.234, 330.842 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.2.5 Luminaires (Fixtures) in Clothes Closets. (a) Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7500,
    "page number" : 335,
    "bounding box" : [ 71.98, 151.846, 387.079, 280.312 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Storage Space. The volume bounded by the sides and back closet walls and planes extending from the closet floor vertically to a height of 1 800 mm or to the highest clothes-hanging rod and parallel to the walls at a horizontal distance of 600 mm from the sides and back of the closet walls, respectively, and continuing vertically to the closet ceiling parallel to the walls at a horizontal distance of 300 mm or the width of the shelf, whichever is greater; for a closet that permits access to both sides of a hanging rod, this space includes the volume below the highest rod extending 300 mm on either side of the rod on a plane horizontal to the floor extending the entire length of the rod."
  }, {
    "type" : "paragraph",
    "id" : 7501,
    "page number" : 335,
    "bounding box" : [ 81.351, 130.086, 174.114, 140.708 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Figure 4.10.2.5."
  }, {
    "type" : "paragraph",
    "id" : 7502,
    "page number" : 335,
    "bounding box" : [ 71.98, 79.389, 387.005, 119.346 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Luminaire (Fixture) Types Permitted. Listed luminaires (fixtures) of the following types shall be permitted to be installed in a closet:"
  }, {
    "type" : "list",
    "id" : 7503,
    "level" : "2",
    "page number" : 335,
    "bounding box" : [ 89.976, 28.815, 386.976, 68.563 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 335,
      "bounding box" : [ 89.976, 54.135, 386.976, 68.563 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A surface-mounted or recessed incandescent luminaire",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2068,
        "page number" : 335,
        "bounding box" : [ 71.98, 41.475, 256.103, 55.903 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(fixture) with a completely enclosed lamp"
      } ]
    }, {
      "type" : "list item",
      "page number" : 335,
      "bounding box" : [ 89.976, 28.815, 380.141, 43.243 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A surface-mounted or recessed fluorescent luminaire (fixture)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "image",
    "id" : 7508,
    "page number" : 335,
    "bounding box" : [ 508.25, 307.04, 707.57, 532.64 ],
    "source" : "Phil Electrical Code_images/imageFile13.png"
  }, {
    "type" : "heading",
    "id" : 7504,
    "level" : "Subtitle",
    "page number" : 335,
    "bounding box" : [ 523.949, 290.941, 700.343, 305.577 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 4.10.2.5 Closet Storage Space."
  }, {
    "type" : "list",
    "id" : 7505,
    "level" : "3",
    "page number" : 335,
    "bounding box" : [ 454.633, 189.782, 769.782, 267.663 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 335,
      "bounding box" : [ 454.644, 227.707, 769.782, 267.663 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Luminaire (Fixture) Types Not Permitted. Incandescent luminaires (fixtures) with open or partially enclosed lamps and pendant luminaires (fixtures) or lampholders shall not be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 335,
      "bounding box" : [ 454.633, 189.782, 769.604, 217.079 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Location. Luminaires (fixtures) in clothes closets shall be permitted to be installed as follows:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7506,
    "level" : "2",
    "page number" : 335,
    "bounding box" : [ 472.629, 63.315, 769.696, 178.89 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 335,
      "bounding box" : [ 472.629, 164.462, 769.638, 178.89 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Surface-mounted incandescent luminaires (fixtures) installed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2066,
        "page number" : 335,
        "bounding box" : [ 454.633, 126.548, 769.64, 166.296 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "on the wall above the door or on the ceiling, provided there is a minimum clearance of 300 mm between the luminaire (fixture) and the nearest point of a storage space"
      } ]
    }, {
      "type" : "list item",
      "page number" : 335,
      "bounding box" : [ 472.629, 113.888, 769.696, 128.316 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Surface-mounted fluorescent luminaires (fixtures) installed on",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2067,
        "page number" : 335,
        "bounding box" : [ 454.633, 75.975, 769.689, 115.656 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the wall above the door or on the ceiling, provided there is a minimum clearance of 150 mm between the luminaire (fixture) and the nearest point of a storage space"
      } ]
    }, {
      "type" : "list item",
      "page number" : 335,
      "bounding box" : [ 472.629, 63.315, 769.542, 77.742 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Recessed incandescent luminaires (fixtures) with a completely",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7507,
    "page number" : 335,
    "bounding box" : [ 454.633, 25.335, 769.64, 65.082 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "enclosed lamp installed in the wall or the ceiling, provided there is a minimum clearance of 150 mm between the luminaire (fixture) and the nearest point of a storage space"
  }, {
    "type" : "paragraph",
    "id" : 7509,
    "level" : "3",
    "page number" : 336,
    "bounding box" : [ 71.994, 505.989, 387.032, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Recessed fluorescent luminaires (fixtures) installed in the wall or the ceiling, provided there is a minimum clearance of 150 mm between the luminaire (fixture) and the nearest point of a storage space"
  }, {
    "type" : "list",
    "id" : 7510,
    "level" : "4",
    "page number" : 336,
    "bounding box" : [ 71.994, 455.415, 387.023, 495.372 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7499,
    "list items" : [ {
      "type" : "list item",
      "page number" : 336,
      "bounding box" : [ 71.994, 455.415, 387.023, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.2.6 Space for Cove Lighting. Coves shall have adequate space and shall be located so that lamps and equipment can be properly installed and maintained.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7511,
    "page number" : 336,
    "bounding box" : [ 135.052, 417.436, 323.91, 444.666 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.3 Provisions at Luminaire (Fixture) Outlet Boxes, Canopies, and Pans"
  }, {
    "type" : "list",
    "id" : 7512,
    "level" : "4",
    "page number" : 336,
    "bounding box" : [ 71.99, 66.676, 387.066, 406.807 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 336,
      "bounding box" : [ 71.994, 366.851, 387.017, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.3.1 Space for Conductors. Canopies and outlet boxes taken together shall provide adequate space so that luminaire (fixture) conductors and their connecting devices can be properly installed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 336,
      "bounding box" : [ 71.994, 253.021, 387.052, 356.167 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.3.2 Temperature Limit of Conductors in Outlet Boxes. Luminaires (fixtures) shall be of such construction or installed so that the conductors in outlet boxes shall not be subjected to temperatures greater than that for which the conductors are rated. Branch-circuit wiring, other than 2-wire or multiwire branch circuits supplying power to luminaires (fixtures) connected together, shall not be passed through an outlet box that is an integral part of a luminaire (fixture) unless the luminaire (fixture) is identified for through-wiring.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2065,
        "page number" : 336,
        "bounding box" : [ 81.351, 231.246, 355.558, 241.868 ],
