        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 4.10.6.11 for wiring supplying power to fixtures connected together."
      } ]
    }, {
      "type" : "list item",
      "page number" : 336,
      "bounding box" : [ 71.99, 167.955, 387.066, 220.506 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.3.3 Outlet Boxes to Be Covered. In a completed installation, each outlet box shall be provided with a cover unless covered by means of a luminaire (fixture) canopy, lampholder, receptacle, or similar device.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 336,
      "bounding box" : [ 71.99, 104.721, 387.044, 157.272 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.3.4 Covering of Combustible Material at Outlet Boxes. Any combustible wall or ceiling finish exposed between the edge of a luminaire (fixture) canopy or pan and an outlet box shall be covered with noncombustible material.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 336,
      "bounding box" : [ 71.99, 66.676, 387.02, 93.972 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.3.5 Connection of Electric-Discharge Luminaires (Lighting Fixtures).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7513,
    "page number" : 336,
    "bounding box" : [ 71.98, 28.817, 386.992, 56.113 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Independent of the Outlet Box. Electric-discharge luminaires (lighting fixtures) supported independently of the outlet box shall be"
  }, {
    "type" : "paragraph",
    "id" : 7514,
    "page number" : 336,
    "bounding box" : [ 454.665, 493.391, 769.78, 545.744 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connected to the branch circuit through metal raceway, nonmetallic raceway, Type MC cable, Type AC cable, Type MI cable, nonmetallic sheathed cable, or by flexible cord as permitted in 4.10.6.9(b) or 4.10.6.9(c)."
  }, {
    "type" : "paragraph",
    "id" : 7515,
    "page number" : 336,
    "bounding box" : [ 454.665, 417.487, 769.679, 482.708 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Access to Boxes. Electric-discharge luminaires (fixtures) surface mounted over concealed outlet, pull, or junction boxes and designed not to be supported solely by the outlet box shall be provided with suitable openings in the back of the luminaire (fixture) to provide access to the wiring in the box."
  }, {
    "type" : "paragraph",
    "id" : 7516,
    "page number" : 336,
    "bounding box" : [ 454.665, 366.77, 697.543, 406.737 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.4 Luminaire (Fixture) Supports 4.10.4.1 Supports."
  }, {
    "type" : "list",
    "id" : 7517,
    "level" : "5",
    "page number" : 336,
    "bounding box" : [ 454.654, 240.357, 769.679, 356.207 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 336,
      "bounding box" : [ 454.654, 303.591, 769.673, 356.207 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Luminaires (fixtures) and lampholders shall be securely supported. A luminaire (fixture) that weighs more than 3 kg (6 lb) or exceeds 410 mm in any dimension shall not be supported by the screw shell of a lampholder.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 336,
      "bounding box" : [ 454.654, 240.357, 769.679, 292.908 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Metal or Nonmetallic Poles Supporting Luminaires (Lighting Fixtures). Metal or nonmetallic poles shall be permitted to be used to support luminaires (lighting fixtures) and as a raceway to enclose supply conductors, provided the following conditions are met:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7518,
    "level" : "2",
    "page number" : 336,
    "bounding box" : [ 472.651, 37.974, 769.647, 229.531 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 336,
      "bounding box" : [ 472.651, 215.103, 769.647, 229.531 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A pole shall have a handhole not less than 50 mm × 100 mm",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2062,
        "page number" : 336,
        "bounding box" : [ 454.654, 189.783, 769.596, 216.871 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with a raintight cover to provide access to the supply terminations within the pole or pole base."
      }, {
        "type" : "paragraph",
        "id" : 2063,
        "page number" : 336,
        "bounding box" : [ 454.654, 101.164, 769.666, 179.001 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception No. 1: No handhole shall be required in a pole 2 400 mm or less in height above grade where the supply wiring method continues without splice or pull point, and where the interior of the pole and any splices are accessible by removing the luminaire (fixture). Exception No. 2: No handhole shall be required in a pole 6 000 mm or less in height above grade that is provided with a hinged base."
      } ]
    }, {
      "type" : "list item",
      "page number" : 336,
      "bounding box" : [ 472.651, 75.954, 769.592, 90.382 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where raceway risers or cable is not installed within the pole,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2064,
        "page number" : 336,
        "bounding box" : [ 454.654, 50.634, 769.683, 77.722 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a threaded fitting or nipple shall be brazed, welded, or attached to the pole opposite the handhole for the supply connection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 336,
      "bounding box" : [ 472.651, 37.974, 769.626, 52.402 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) A metal pole shall be provided with a grounding terminal as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7519,
    "page number" : 336,
    "bounding box" : [ 454.654, 25.314, 490.708, 39.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "follows:"
  }, {
    "type" : "list",
    "id" : 7521,
    "level" : "4",
    "page number" : 337,
    "bounding box" : [ 71.99, 480.735, 386.952, 533.077 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 71.99, 505.989, 386.932, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. A pole with a handhole shall have the grounding terminal accessible from the handhole.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 71.99, 480.735, 386.952, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. A pole with a hinged base shall have the grounding terminal accessible within the base.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7522,
    "page number" : 337,
    "bounding box" : [ 71.99, 404.776, 387.011, 469.953 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception to (3): No grounding terminal shall be required in a pole 2 400 mm or less in height above grade where the supply wiring method continues without splice or pull, and where the interior of the pole and any splices are accessible by removing the luminaire (fixture)."
  }, {
    "type" : "list",
    "id" : 7523,
    "level" : "2",
    "page number" : 337,
    "bounding box" : [ 89.987, 316.277, 387.006, 393.949 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 89.987, 379.522, 386.98, 393.949 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) A metal pole with a hinged base shall have the hinged base and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2060,
        "page number" : 337,
        "bounding box" : [ 71.99, 366.862, 167.727, 381.289 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "pole bonded together."
      } ]
    }, {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 89.987, 354.257, 387.006, 368.684 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Metal raceways or other equipment grounding conductors shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2061,
        "page number" : 337,
        "bounding box" : [ 71.99, 328.937, 386.998, 356.024 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be bonded to the metal pole with an equipment grounding conductor recognized by 2.50.6.9 and sized in accordance with 2.50.6.13."
      } ]
    }, {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 89.987, 316.277, 386.939, 330.705 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Conductors in vertical poles used as raceway shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7524,
    "page number" : 337,
    "bounding box" : [ 71.99, 278.286, 221.967, 318.045 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supported as provided in 3.0.1.19. 4.10.4.2 Means of Support."
  }, {
    "type" : "list",
    "id" : 7525,
    "level" : "1",
    "page number" : 337,
    "bounding box" : [ 81.323, 126.531, 387.011, 267.657 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 81.345, 253.021, 386.91, 267.657 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Outlet Boxes. Outlet boxes or fittings installed as required by",
      "kids" : [ {
        "type" : "list",
        "id" : 2057,
        "level" : "3",
        "page number" : 337,
        "bounding box" : [ 71.98, 240.361, 386.975, 254.789 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 7540,
        "list items" : [ {
          "type" : "list item",
          "page number" : 337,
          "bounding box" : [ 71.98, 240.361, 386.975, 254.789 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.14.2.9 and complying with the provisions of 3.14.2.13(a) and",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 2058,
        "level" : "3",
        "page number" : 337,
        "bounding box" : [ 71.98, 227.701, 350.427, 242.129 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 7539,
        "list items" : [ {
          "type" : "list item",
          "page number" : 337,
          "bounding box" : [ 71.98, 227.701, 350.427, 242.129 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.14.2.13(b) shall be permitted to support luminaires (fixtures).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 81.334, 202.436, 386.994, 217.073 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Inspection. Luminaires (fixtures) shall be installed such that the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2059,
        "page number" : 337,
        "bounding box" : [ 71.969, 151.851, 386.972, 204.204 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connections between the luminaire (fixture) conductors and the circuit conductors can be inspected without requiring the disconnection of any part of the wiring unless the luminaires (fixtures) are connected by attachment plugs and receptacles."
      } ]
    }, {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 81.323, 126.531, 387.011, 141.168 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Suspended Ceilings. Framing members of suspended ceiling",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7526,
    "page number" : 337,
    "bounding box" : [ 71.969, 37.967, 387.013, 128.299 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "systems used to support luminaires (fixtures) shall be securely fastened to each other and shall be securely attached to the building structure at appropriate intervals. Luminaires (fixtures) shall be securely fastened to the ceiling framing member by mechanical means such as bolts, screws, or rivets. Listed clips identified for use with the type of ceiling framing member(s) and luminaire(s) [fixture(s)] shall also be permitted."
  }, {
    "type" : "list",
    "id" : 7527,
    "level" : "1",
    "page number" : 337,
    "bounding box" : [ 463.998, 341.564, 769.692, 545.924 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 464.009, 531.287, 769.621, 545.924 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Luminaire (Fixture) Studs. Luminaire (fixture) studs that are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2053,
        "page number" : 337,
        "bounding box" : [ 454.654, 505.967, 769.653, 533.055 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "not a part of outlet boxes, hickeys, tripods, and crowfeet shall be made of steel, malleable iron, or other material suitable for the application."
      } ]
    }, {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 464.009, 480.713, 769.692, 495.35 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Insulating Joints. Insulating joints that are not designed to be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2054,
        "page number" : 337,
        "bounding box" : [ 454.654, 455.393, 769.631, 482.481 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mounted with screws or bolts shall have an exterior metal casing, insulated from both screw connections."
      } ]
    }, {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 464.009, 430.074, 769.598, 444.71 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Raceway Fittings. Raceway fittings used to support a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2055,
        "page number" : 337,
        "bounding box" : [ 454.644, 404.809, 769.644, 431.896 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "luminaire(s) [lighting fixture(s)] shall be capable of supporting the weight of the complete fixture assembly and lamp(s)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 463.998, 379.489, 769.617, 394.125 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Busways. Luminaires (fixtures) shall be permitted to be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2056,
        "page number" : 337,
        "bounding box" : [ 454.644, 366.829, 690.636, 381.256 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connected to busways in accordance with 3.68.2.8(c)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 463.998, 341.564, 769.672, 356.2 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Trees. Outdoor luminaires (lighting fixtures) and associated",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7528,
    "page number" : 337,
    "bounding box" : [ 454.644, 328.904, 693.267, 343.332 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment shall be permitted to be supported by trees."
  }, {
    "type" : "paragraph",
    "id" : 7529,
    "page number" : 337,
    "bounding box" : [ 464.03, 297.969, 736.231, 317.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: See 2.25.1.26 for restrictions for support of overhead conductors. FPN No. 2: See 3.0.1.5(d) for protection of conductors."
  }, {
    "type" : "heading",
    "id" : 7530,
    "level" : "Subtitle",
    "page number" : 337,
    "bounding box" : [ 571.015, 272.523, 653.325, 287.16 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.5 Grounding"
  }, {
    "type" : "list",
    "id" : 7531,
    "level" : "3",
    "page number" : 337,
    "bounding box" : [ 454.67, 209.289, 769.713, 261.906 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 454.67, 234.609, 769.713, 261.906 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.5.1 General. Luminaires (fixtures) and lighting equipment shall be grounded as required in Part 2.50.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 337,
      "bounding box" : [ 454.67, 209.289, 661.279, 223.926 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.5.2 Exposed Luminaire (Fixture) Parts.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7532,
    "level" : "Subtitle",
    "page number" : 337,
    "bounding box" : [ 464.025, 184.035, 769.652, 198.672 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Exposed Conductive Parts. Exposed metal parts shall be"
  }, {
    "type" : "paragraph",
    "id" : 7533,
    "page number" : 337,
    "bounding box" : [ 454.671, 133.451, 769.809, 185.803 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "grounded or insulated from ground and other conducting surfaces or be inaccessible to unqualified personnel. Lamp tie wires, mounting screws, clips, and decorative bands on glass spaced at least 40 mm from lamp terminals shall not be required to be grounded."
  }, {
    "type" : "heading",
    "id" : 7534,
    "level" : "Subtitle",
    "page number" : 337,
    "bounding box" : [ 464.025, 108.131, 769.575, 122.767 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Made of Insulating Material. Luminaires (fixtures) directly"
  }, {
    "type" : "paragraph",
    "id" : 7535,
    "page number" : 337,
    "bounding box" : [ 454.67, 70.206, 769.727, 109.899 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "wired or attached to outlets supplied by a wiring method that does not provide a ready means for grounding shall be made of insulating material and shall have no exposed conductive parts."
  }, {
    "type" : "paragraph",
    "id" : 7536,
    "page number" : 337,
    "bounding box" : [ 454.67, 32.16, 769.73, 59.423 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Replacement luminaires (fixtures) shall be permitted to connect an equipment grounding conductor from the outlet in"
  }, {
    "type" : "paragraph",
    "id" : 7538,
    "page number" : 338,
    "bounding box" : [ 71.99, 468.015, 387.009, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "compliance with 2.50.7.1(c). The luminaire (fixture) shall then be grounded in accordance with 4.10.5.2(a). Exception No. 2: Where no equipment grounding conductor exists at the outlet, replacement luminaires (fixtures) that are GFCI protected shall not be required to be connected to an equipment grounding conductor."
  }, {
    "type" : "list",
    "id" : 7539,
    "level" : "3",
    "page number" : 338,
    "bounding box" : [ 71.99, 404.836, 386.973, 457.398 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 2058,
    "list items" : [ {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 71.99, 404.836, 386.973, 457.398 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.5.4 Equipment Grounding Conductor Attachment. Luminaires (fixtures) with exposed metal parts shall be provided with a means for connecting an equipment grounding conductor for such luminaires (fixtures).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7540,
    "level" : "3",
    "page number" : 338,
    "bounding box" : [ 71.99, 341.592, 387.04, 394.153 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 2057,
    "list items" : [ {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 71.99, 341.592, 387.04, 394.153 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.5.5 Methods of Grounding. Luminaires (fixtures) and equipment shall be considered grounded where mechanically connected to an equipment grounding conductor as specified in 2.50.6.9 and sized in accordance with 2.50.6.13.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7541,
    "level" : "Subtitle",
    "page number" : 338,
    "bounding box" : [ 138.409, 316.206, 320.534, 330.842 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.6 Wiring of Luminaires (Fixtures)"
  }, {
    "type" : "list",
    "id" : 7542,
    "level" : "4",
    "page number" : 338,
    "bounding box" : [ 71.99, 101.206, 387.033, 305.632 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 71.99, 240.356, 387.033, 305.632 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.6.1 Luminaire (Fixture) Wiring — General. Wiring on or within fixtures shall be neatly arranged and shall not be exposed to physical damage. Excess wiring shall be avoided. Conductors shall be arranged so that they are not subjected to temperatures above those for which they are rated.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 71.99, 164.451, 386.976, 229.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.6.2 Polarization of Luminaires (Fixtures). Luminaires (fixtures) shall be wired so that the screw shells of lampholders are connected to the same luminaire (fixture) or circuit conductor or terminal. The grounded conductor, where connected to a screw-shell lampholder, shall be connected to the screw shell.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 71.99, 101.206, 386.987, 153.823 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.6.3 Conductor Insulation. Luminaires (fixtures) shall be wired with conductors having insulation suitable for the environmental conditions, current, voltage, and temperature to which the conductors will be subjected.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7543,
    "page number" : 338,
    "bounding box" : [ 81.351, 70.266, 377.603, 90.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For ampacity of luminaire (fixture) wire, maximum operating temperature, voltage limitations, minimum wire size, and so forth, see Article 4.2."
  }, {
    "type" : "heading",
    "id" : 7544,
    "level" : "Subtitle",
    "page number" : 338,
    "bounding box" : [ 454.676, 531.248, 754.074, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.6.6 Pendant Conductors for Incandescent Filament Lamps."
  }, {
    "type" : "list",
    "id" : 7545,
    "level" : "5",
    "page number" : 338,
    "bounding box" : [ 454.654, 366.855, 769.775, 520.62 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 454.665, 468.058, 769.688, 520.62 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Support. Pendant lampholders with permanently attached leads, where used for other than festoon wiring, shall be hung from separate stranded rubber-covered conductors that are soldered directly to the circuit conductors but supported independently thereof.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 454.654, 404.835, 769.707, 457.375 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Size. Unless part of listed decorative lighting assemblies, pendant conductors shall not be smaller than 2.0 mm2 (1.6 mm dia.) for mogulbase or medium-base screw-shell lampholders or smaller than 18 AWG for intermediate or candelabra-base lampholders.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 454.655, 366.855, 769.775, 394.152 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Twisted or Cabled. Pendant conductors longer than 900 mm shall be twisted together where not cabled in a listed assembly.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7546,
    "level" : "Subtitle",
    "page number" : 338,
    "bounding box" : [ 454.655, 341.546, 685.535, 356.183 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.6.7 Protection of Conductors and Insulation."
  }, {
    "type" : "list",
    "id" : 7547,
    "level" : "1",
    "page number" : 338,
    "bounding box" : [ 463.999, 104.715, 769.683, 330.918 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 464.01, 316.281, 769.678, 330.918 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Properly Secured. Conductors shall be secured in a manner that",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2043,
        "page number" : 338,
        "bounding box" : [ 454.644, 303.621, 650.047, 318.049 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "does not tend to cut or abrade the insulation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 463.999, 278.357, 769.642, 292.993 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Protection Through Metal. Conductor insulation shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2044,
        "page number" : 338,
        "bounding box" : [ 454.644, 265.697, 695.809, 280.124 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protected from abrasion where it passes through metal."
      } ]
    }, {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 463.999, 240.377, 769.667, 255.013 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Luminaire (Fixture) Stems. Splices and taps shall not be located",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2045,
        "page number" : 338,
        "bounding box" : [ 454.644, 227.717, 633.421, 242.144 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "within luminaire (fixture) arms or stems."
      } ]
    }, {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 463.999, 202.452, 769.603, 217.088 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Splices and Taps. No unnecessary splices or taps shall be made",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2046,
        "page number" : 338,
        "bounding box" : [ 454.633, 189.792, 603.149, 204.22 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "within or on a luminaire (fixture)."
      }, {
        "type" : "paragraph",
        "id" : 2047,
        "page number" : 338,
        "bounding box" : [ 464.03, 168.006, 694.989, 178.628 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For approved means of making connections, see 1.10.1.14."
      } ]
    }, {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 464.025, 142.629, 769.683, 157.266 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Stranding. Stranded conductors shall be used for wiring on",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2048,
        "page number" : 338,
        "bounding box" : [ 454.66, 129.969, 740.601, 144.397 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "luminaire (fixture) chains and on other movable or flexible parts."
      } ]
    }, {
      "type" : "list item",
      "page number" : 338,
      "bounding box" : [ 464.014, 104.715, 769.656, 119.352 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Tension. Conductors shall be arranged so that the weight of the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7548,
    "page number" : 338,
    "bounding box" : [ 454.649, 79.395, 769.607, 106.483 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "luminaire (fixture) or movable parts does not put tension on the conductors."
  }, {
    "type" : "heading",
    "id" : 7549,
    "level" : "Subtitle",
    "page number" : 338,
    "bounding box" : [ 454.649, 28.821, 769.775, 68.778 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.6.8 Cord-Connected Showcases. Individual showcases, otherthan fixed, shall be permitted to be connected by flexible cord topermanently installed receptacles, and groups of not more than six such"
  }, {
    "type" : "paragraph",
    "id" : 7551,
    "page number" : 339,
    "bounding box" : [ 71.99, 493.395, 387.1, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "showcases shall be permitted to be coupled together by flexible cord and separable locking-type connectors with one of the group connected by flexible cord to a permanently installed receptacle. The installation shall comply with 4.10.6.8(a) through 4.10.6.8(e)."
  }, {
    "type" : "list",
    "id" : 7552,
    "level" : "1",
    "page number" : 339,
    "bounding box" : [ 81.334, 332.349, 386.998, 482.712 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 81.345, 468.075, 386.981, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Cord Requirements. Flexible cord shall be of the hard-service",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2040,
        "page number" : 339,
        "bounding box" : [ 71.99, 430.095, 387.042, 469.843 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "type, having conductors not smaller than the branch-circuit conductors, having ampacity at least equal to the branch-circuit overcurrent device, and having an equipment grounding conductor."
      }, {
        "type" : "paragraph",
        "id" : 2041,
        "page number" : 339,
        "bounding box" : [ 81.351, 408.367, 327.375, 418.988 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See Table 2.50.6.13 for size of equipment grounding conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 81.345, 382.989, 386.998, 397.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Receptacles, Connectors, and Attachment Plugs. Receptacles,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2042,
        "page number" : 339,
        "bounding box" : [ 71.98, 357.669, 386.939, 384.757 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connectors, and attachment plugs shall be of a listed grounding type rated 15 or 20 amperes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 81.334, 332.349, 386.927, 346.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Support. Flexible cords shall be secured to the undersides of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7553,
    "page number" : 339,
    "bounding box" : [ 71.969, 319.755, 352.706, 334.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "showcases such that all of the following conditions are ensured:"
  }, {
    "type" : "list",
    "id" : 7554,
    "level" : "2",
    "page number" : 339,
    "bounding box" : [ 89.965, 256.522, 386.984, 308.863 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 89.965, 294.435, 325.984, 308.863 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The wiring is not exposed to mechanical damage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 89.965, 281.776, 386.984, 296.203 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The separation between cases is not in excess of 50 mm, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2039,
        "page number" : 339,
        "bounding box" : [ 71.969, 269.116, 369.953, 283.543 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "more than 300 mm between the first case and the supply receptacle."
      } ]
    }, {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 89.965, 256.522, 386.869, 270.949 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The free lead at the end of a group of showcases has a female",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7555,
    "page number" : 339,
    "bounding box" : [ 71.969, 243.862, 237.837, 258.289 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fitting not extending beyond the case."
  }, {
    "type" : "list",
    "id" : 7556,
    "level" : "1",
    "page number" : 339,
    "bounding box" : [ 81.323, 180.617, 386.97, 233.178 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 81.323, 218.542, 386.97, 233.178 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) No Other Equipment. Equipment other than showcases shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2038,
        "page number" : 339,
        "bounding box" : [ 71.969, 205.882, 261.477, 220.31 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "not be electrically connected to showcases."
      } ]
    }, {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 81.323, 180.617, 386.906, 195.253 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Secondary Circuit(s). Where showcases are cord-connected, the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7557,
    "page number" : 339,
    "bounding box" : [ 71.958, 155.297, 387.022, 182.385 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "secondary circuit(s) of each electric-discharge lighting ballast shall be limited to one showcase."
  }, {
    "type" : "heading",
    "id" : 7558,
    "level" : "Subtitle",
    "page number" : 339,
    "bounding box" : [ 71.958, 129.911, 383.84, 144.548 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.6.9 Cord-Connected Lampholders and Luminaires (Fixtures)."
  }, {
    "type" : "paragraph",
    "id" : 7559,
    "page number" : 339,
    "bounding box" : [ 71.947, 41.467, 387.002, 119.348 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Lampholders. Where a metal lampholder is attached to a flexible cord, the inlet shall be equipped with an insulating bushing that, if threaded, is not smaller than metric designator 12 (trade size) pipe size. The cord hole shall be of a size appropriate for the cord, and all burrs and fins shall be removed in order to provide a smooth bearing surface for the cord."
  }, {
    "type" : "paragraph",
    "id" : 7560,
    "page number" : 339,
    "bounding box" : [ 454.633, 505.987, 769.685, 545.735 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Bushing having holes 7 mm in diameter shall be permitted for use with plain pendant cord and holes 11 mm in diameter with reinforced cord."
  }, {
    "type" : "heading",
    "id" : 7561,
    "level" : "Subtitle",
    "page number" : 339,
    "bounding box" : [ 463.987, 480.722, 769.605, 495.359 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Adjustable Luminaires (Fixtures). Luminaires (fixtures) that"
  }, {
    "type" : "paragraph",
    "id" : 7562,
    "page number" : 339,
    "bounding box" : [ 454.633, 417.488, 769.694, 482.49 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "require adjusting or aiming after installation shall not be required to be equipped with an attachment plug or cord connector, provided the exposed cord is of the hard-usage or extra-hard-usage type and is not longer than that required for maximum adjustment. The cord shall not be subject to strain or physical damage."
  }, {
    "type" : "heading",
    "id" : 7563,
    "level" : "Subtitle",
    "page number" : 339,
    "bounding box" : [ 463.987, 392.103, 675.092, 406.739 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Electric-Discharge Luminaires (Fixtures)."
  }, {
    "type" : "paragraph",
    "id" : 7564,
    "level" : "2",
    "page number" : 339,
    "bounding box" : [ 454.633, 341.595, 769.69, 381.276 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Cord Connected Installation. A listed luminaire (fixture) or a listed assembly shall be permitted to be cord connected if the following conditions apply:"
  }, {
    "type" : "list",
    "id" : 7565,
    "level" : "3",
    "page number" : 339,
    "bounding box" : [ 481.995, 291.01, 769.594, 330.702 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 481.995, 316.275, 769.594, 330.702 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The luminaire (fixture) is located directly below the outlet or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2035,
        "page number" : 339,
        "bounding box" : [ 454.633, 303.615, 491.036, 318.042 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "busway."
      } ]
    }, {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 481.995, 291.01, 673.241, 305.437 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The flexible cord meets all the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7566,
    "level" : "4",
    "page number" : 339,
    "bounding box" : [ 490.636, 240.37, 769.604, 280.118 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 490.636, 265.69, 763.531, 280.118 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Is visible for its entire length outside the luminaire (fixture)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 490.636, 253.03, 687.224, 267.458 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Is not subject to strain or physical damage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 490.636, 240.37, 769.604, 254.798 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. Is terminated in a grounding-type attachment plug cap or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7567,
    "page number" : 339,
    "bounding box" : [ 454.633, 202.456, 769.581, 242.138 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "busway plug, or is a part of a listed assembly incorporating a manufactured wiring system connector in accordance with 6.4.1.6(c), or has a luminaire (fixture) assembly with a strain relief and canopy"
  }, {
    "type" : "list",
    "id" : 7568,
    "level" : "5",
    "page number" : 339,
    "bounding box" : [ 472.629, 75.966, 769.666, 191.564 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 472.629, 177.136, 769.645, 191.564 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Provided with Mogul-Base, Screw-Shell Lampholders.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2034,
        "page number" : 339,
        "bounding box" : [ 454.633, 101.231, 769.728, 178.904 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Electric-discharge luminaires (lighting fixtures) provided with mogulbase, screw-shell lampholders shall be permitted to be connected to branch circuits of 50 amperes or less by cords complying with 2.40.1.5. Receptacles and attachment plugs shall be permitted to be of a lower ampere rating than the branch circuit but not less than 125 percent of the luminaire (fixture) full-load current."
      } ]
    }, {
      "type" : "list item",
      "page number" : 339,
      "bounding box" : [ 472.629, 75.966, 769.666, 90.394 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Equipped with Flanged Surface Inlet. Electric-discharge",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7569,
    "page number" : 339,
    "bounding box" : [ 454.633, 25.327, 769.638, 77.734 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "luminaires (lighting fixtures) equipped with a flanged surface inlet shall be permitted to be supplied by cord pendants equipped with cord connectors. Inlets and connectors shall be permitted to be of a lower ampere rating than the branch circuit but not less than 125 percent of"
  }, {
    "type" : "paragraph",
    "id" : 7571,
    "page number" : 340,
    "bounding box" : [ 71.99, 531.309, 228.062, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the luminaire (fixture) load current."
  }, {
    "type" : "list",
    "id" : 7572,
    "level" : "6",
    "page number" : 340,
    "bounding box" : [ 71.99, 256.515, 387.042, 520.626 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 340,
      "bounding box" : [ 71.99, 480.735, 386.983, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.6.10 Luminaires (Fixtures) as Raceways. Luminaires (fixtures) shall not be used as a raceway for circuit conductors unless listed and marked for use as a raceway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 340,
      "bounding box" : [ 71.99, 354.257, 387.042, 469.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.6.11 Wiring Supplying Luminaires (Fixtures) Connected Together. Luminaires (fixtures) designed for end-to-end connection to form a continuous assembly, or luminaires (fixtures) connected together by recognized wiring methods, shall be permitted to contain the conductors of a 2-wire branch circuit, or one multiwire branch circuit, supplying the connected luminaires (fixtures) and need not be listed as a raceway. One additional 2-wire branch circuit separately supplying one or more of the connected luminaires (fixtures) shall also be permitted.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2037,
        "page number" : 340,
        "bounding box" : [ 81.351, 332.466, 312.321, 343.088 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See Article 100 for the definition of Multiwire Branch Circuit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 340,
      "bounding box" : [ 71.99, 256.515, 387.02, 321.726 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.6.12 Branch Circuit Conductors and Ballasts. Branch-circuit conductors within 75 mm of a ballast shall have an insulation temperature rating not lower than 90°C (194°F) unless supplying a luminaire (fixture) listed and marked as suitable for a different insulation temperature.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7573,
    "level" : "Subtitle",
    "page number" : 340,
    "bounding box" : [ 124.365, 231.13, 334.554, 245.766 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.7 Construction of Luminaires (Fixtures)"
  }, {
    "type" : "list",
    "id" : 7574,
    "level" : "7",
    "page number" : 340,
    "bounding box" : [ 71.99, 155.225, 386.994, 220.512 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 340,
      "bounding box" : [ 71.99, 180.611, 386.994, 220.512 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.7.1 Combustible Shades and Enclosures. Adequate airspace shall be provided between lamps and shades or other enclosures of combustible material.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 340,
      "bounding box" : [ 71.99, 155.225, 242.866, 169.861 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.7.2 Luminaire (Fixture) Rating.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7575,
    "level" : "8",
    "page number" : 340,
    "bounding box" : [ 71.99, 28.801, 387.03, 144.607 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 340,
      "bounding box" : [ 71.99, 66.726, 387.03, 144.607 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Marking. All luminaires (fixtures) shall be marked with the maximum lamp wattage or electrical rating, manufacturer’s name, trademark, or other suitable means of identification. A luminaire (fixture) requiring supply wire rated higher than 60°C (140°F) shall be marked in letters not smaller than 6 mm high, prominently displayed on the luminaire (fixture) and shipping carton or equivalent.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 340,
      "bounding box" : [ 71.99, 28.801, 387.025, 56.097 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Electrical Rating. The electrical rating shall include the voltage and frequency and shall indicate the current rating of the unit,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7576,
    "page number" : 340,
    "bounding box" : [ 454.676, 531.301, 691.044, 545.729 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "including the ballast, transformer, or autotransformer."
  }, {
    "type" : "list",
    "id" : 7577,
    "level" : "9",
    "page number" : 340,
    "bounding box" : [ 454.654, 25.32, 769.779, 520.617 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 340,
      "bounding box" : [ 454.676, 442.736, 769.779, 520.617 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.7.3 Design and Material. Luminaires (fixtures) shall be constructed of metal, wood, or other material suitable for the application and shall be designed and assembled so as to secure requisite mechanical strength and rigidity. Wiring compartments, including their entrances, shall be designed and constructed to permit conductors to be drawn in and withdrawn without physical damage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 340,
      "bounding box" : [ 454.676, 379.502, 769.689, 432.118 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.7.4 Nonmetallic Luminaires (Fixtures). When luminaire (fixture) wiring compartments are constructed from combustible material, armored or lead-covered conductors with suitable fittings shall be used or the wiring compartment shall be lined with metal.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 340,
      "bounding box" : [ 454.676, 354.182, 594.122, 368.819 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.7.5 Mechanical Strength.",
      "kids" : [ {
        "type" : "list",
        "id" : 2031,
        "level" : "1",
        "page number" : 340,
        "bounding box" : [ 464.009, 177.13, 769.693, 343.565 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 340,
          "bounding box" : [ 464.031, 328.928, 769.659, 343.565 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Tubing for Arms. Tubing used for arms and stems where",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2029,
            "page number" : 340,
            "bounding box" : [ 454.665, 278.355, 769.703, 330.696 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "provided with cut threads shall not be less than 1.00 mm in thickness and, where provided with rolled (pressed) threads, shall not be less than 0.65 mm in thickness. Arms and other parts shall be fastened to prevent turning."
          } ]
        }, {
          "type" : "list item",
          "page number" : 340,
          "bounding box" : [ 464.02, 253.035, 769.693, 267.671 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Metal Canopies. Metal canopies supporting lampholders,",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 2030,
            "page number" : 340,
            "bounding box" : [ 454.654, 202.45, 769.703, 254.802 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "shades, and so forth exceeding 4 kg (8 lb), or incorporating attachmentplug receptacles, shall not be less than 0.50 mm in thickness. Other canopies shall not be less than 0.40 mm if made of steel and not less than 0.50 mm if of other metals."
          } ]
        }, {
          "type" : "list item",
          "page number" : 340,
          "bounding box" : [ 464.009, 177.13, 769.633, 191.766 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Canopy Switches. Pull-type canopy switches shall not be",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 2032,
        "page number" : 340,
        "bounding box" : [ 454.654, 88.565, 769.741, 178.898 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "inserted in the rims of metal canopies that are less than 0.65 mm in thickness, unless the rims are reinforced by the turning of a bead or the equivalent. Pull-type canopy switches, whether mounted in the rims or elsewhere in sheet metal canopies, shall not be located more than 90 mm from the center of the canopy. Double set-screws, double canopy rings, a screw ring, or equal method shall be used where the canopy supports a pull-type switch or pendant receptacle."
      }, {
        "type" : "paragraph",
        "id" : 2033,
        "page number" : 340,
        "bounding box" : [ 454.654, 63.3, 769.64, 90.388 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "The thickness requirements in the preceding paragraph shall apply to measurements made on finished (formed) canopies."
      } ]
    }, {
      "type" : "list item",
      "page number" : 340,
      "bounding box" : [ 454.654, 25.32, 769.658, 52.617 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.7.6 Wiring Space. Bodies of luminaires (fixtures), including portable lamps, shall provide ample space for splices and taps and for",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7579,
    "page number" : 341,
    "bounding box" : [ 71.99, 518.649, 386.998, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the installation of devices, if any. Splice compartments shall be of nonabsorbent, noncombustible material."
  }, {
    "type" : "heading",
    "id" : 7580,
    "level" : "Subtitle",
    "page number" : 341,
    "bounding box" : [ 71.99, 493.329, 188.809, 507.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.7.9 Portable Lamps."
  }, {
    "type" : "list",
    "id" : 7581,
    "level" : "8",
    "page number" : 341,
    "bounding box" : [ 71.99, 392.16, 387.057, 482.701 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 71.99, 417.479, 387.057, 482.701 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Portable lamps shall be wired with flexible cord recognized by 4.0.1.4 and an attachment plug of the polarized or grounding type. Where used with Edison-base lampholders, the grounded conductor shall be identified and attached to the screw shell and the identified blade of the attachment plug.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 81.345, 392.16, 386.967, 406.796 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Portable Handlamps. In addition to the provisions of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7582,
    "level" : "9",
    "page number" : 341,
    "bounding box" : [ 71.99, 379.5, 358.402, 393.927 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7666,
    "list items" : [ {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 71.99, 379.5, 358.402, 393.927 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.7.9(a), portable handlamps shall comply with the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7583,
    "level" : "5",
    "page number" : 341,
    "bounding box" : [ 89.987, 253.01, 387.189, 368.662 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 89.987, 354.235, 349.026, 368.662 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Metal shell, paper-lined lampholders shall not be used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 89.987, 341.575, 386.93, 356.002 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Handlamps shall be equipped with a handle of molded",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2026,
        "page number" : 341,
        "bounding box" : [ 71.99, 328.915, 251.318, 343.343 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "composition or other insulating material."
      } ]
    }, {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 89.987, 316.255, 386.992, 330.683 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Handlamps shall be equipped with a substantial guard attached",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2027,
        "page number" : 341,
        "bounding box" : [ 71.99, 303.595, 196.36, 318.023 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "to the lampholder or handle."
      } ]
    }, {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 89.987, 290.99, 386.964, 305.418 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Metallic guards shall be grounded by means of an equipment",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2028,
        "page number" : 341,
        "bounding box" : [ 71.99, 265.67, 386.974, 292.758 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounding conductor run with circuit conductors within the powersupply cord."
      } ]
    }, {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 89.987, 253.01, 387.189, 267.438 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Portable handlamps shall not be required to be grounded where",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7584,
    "page number" : 341,
    "bounding box" : [ 71.98, 227.69, 386.987, 254.778 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supplied through an isolating transformer with an ungrounded secondary of not over 50 volts."
  }, {
    "type" : "list",
    "id" : 7585,
    "level" : "8",
    "page number" : 341,
    "bounding box" : [ 71.98, 37.956, 387.07, 217.062 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 71.98, 164.445, 387.07, 217.062 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.7.11 Cord Bushings. A bushing or the equivalent shall be provided where flexible cord enters the base or stem of a portable lamp. The bushing shall be of insulating material unless a jacketed type of cord is used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 71.98, 113.861, 387.002, 153.817 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.7.12 Tests. All wiring shall be free from short circuits and grounds and shall be tested for these defects prior to being connected to the circuit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 71.98, 37.956, 387.022, 103.177 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.7.13 Live Parts. Exposed live parts within porcelain luminaires (fixtures) shall be suitably recessed and located so as to make it improbable that wires come in contact with them. There shall be a spacing of at least 13 mm between live parts and the mounting plane of the luminaire (fixture).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7586,
    "level" : "Subtitle",
    "page number" : 341,
    "bounding box" : [ 531.284, 531.221, 693.021, 545.858 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.8 Installation of Lampholders"
  }, {
    "type" : "list",
    "id" : 7587,
    "level" : "9",
    "page number" : 341,
    "bounding box" : [ 454.665, 366.829, 769.694, 520.604 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 454.665, 468.053, 769.665, 520.604 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.8.1 Screw-Shell Type. Lampholders of the screw-shell type shall be installed for use as lampholders only. Where supplied by a circuit having a grounded conductor, the grounded conductor shall be connected to the screw shell.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 454.665, 404.809, 769.694, 457.37 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.8.2 Double-Pole Switched Lampholders. Where supplied by the ungrounded conductors of a circuit, the switching device of lampholders of the switched type shall simultaneously disconnect both conductors of the circuit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 454.665, 366.829, 769.671, 394.125 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.8.3 Lampholders in Wet or Damp Locations. Lampholders installed in wet or damp locations shall be of the weatherproof type.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7588,
    "level" : "Subtitle",
    "page number" : 341,
    "bounding box" : [ 527.32, 341.498, 696.941, 356.134 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.9 Construction of Lampholders"
  }, {
    "type" : "list",
    "id" : 7589,
    "level" : "10",
    "page number" : 341,
    "bounding box" : [ 454.665, 25.263, 769.711, 330.869 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 454.665, 265.648, 769.711, 330.869 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.9.1 Insulation. The outer metal shell and the cap shall be lined with insulating material that prevents the shell and cap from becoming a part of the circuit. The lining shall not extend beyond the metal shell more than 3 mm but shall prevent any current-carrying part of the lamp base from being exposed when a lamp is in the lampholding device.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2021,
        "page number" : 341,
        "bounding box" : [ 454.665, 177.083, 769.829, 254.964 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.10.9.3 Switched Lampholders. Switched lampholders shall be of such construction that the switching mechanism interrupts the electrical connection to the center contact. The switching mechanism shall also be permitted to interrupt the electrical connection to the screw shell if the connection to the center contact is simultaneously interrupted."
      }, {
        "type" : "paragraph",
        "id" : 2022,
        "page number" : 341,
        "bounding box" : [ 516.461, 151.763, 707.838, 166.4 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.10.10 Lamps and Auxiliary Equipment"
      }, {
        "type" : "paragraph",
        "id" : 2023,
        "page number" : 341,
        "bounding box" : [ 454.665, 75.914, 769.704, 141.135 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.10.10.1 Bases, Incandescent Lamps. An incandescent lamp for general use on lighting branch circuits shall not be equipped with a medium base if rated over 300 watts, or with a mogul base if rated over 1 500 watts. Special bases or other devices shall be used for over 1 500 watts."
      } ]
    }, {
      "type" : "list item",
      "page number" : 341,
      "bounding box" : [ 454.665, 25.263, 769.671, 65.164 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.10.2 Electric-Discharge Lamp Auxiliary Equipment. (a) Enclosures. Auxiliary equipment for electric-discharge lamps",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7590,
    "page number" : 342,
    "bounding box" : [ 71.99, 518.649, 386.974, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be enclosed in noncombustible cases and treated as sources of heat."
  }, {
    "type" : "paragraph",
    "id" : 7591,
    "page number" : 342,
    "bounding box" : [ 71.99, 468.075, 387.015, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Switching. Where supplied by the ungrounded conductors of a circuit, the switching device of auxiliary equipment shall simultaneously disconnect all conductors."
  }, {
    "type" : "paragraph",
    "id" : 7592,
    "page number" : 342,
    "bounding box" : [ 135.707, 430.03, 323.184, 457.326 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.11 Special Provisions for Flush and Recessed Luminaires (Fixtures)"
  }, {
    "type" : "list",
    "id" : 7593,
    "level" : "5",
    "page number" : 342,
    "bounding box" : [ 71.98, 392.171, 386.991, 419.467 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7484,
    "next list id" : 7608,
    "list items" : [ {
      "type" : "list item",
      "page number" : 342,
      "bounding box" : [ 71.98, 392.171, 386.991, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.11.1 General. Luminaires (fixtures) installed in recessed cavities in walls or ceilings shall comply with 4.10.11.2 through 4.10.12.5.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7594,
    "level" : "Subtitle",
    "page number" : 342,
    "bounding box" : [ 71.98, 366.785, 181.059, 381.421 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.11.2 Temperature."
  }, {
    "type" : "list",
    "id" : 7595,
    "level" : "1",
    "page number" : 342,
    "bounding box" : [ 81.334, 215.096, 387.007, 356.222 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 342,
      "bounding box" : [ 81.334, 341.586, 387.007, 356.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Combustible Material. Luminaires (fixtures) shall be installed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2019,
        "page number" : 342,
        "bounding box" : [ 71.98, 316.266, 386.935, 343.353 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "so that adjacent combustible material will not be subjected to temperatures in excess of 90°C (194°F)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 342,
      "bounding box" : [ 81.334, 291.001, 386.941, 305.637 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Fire-Resistant Construction. Where a luminaire (fixture) is",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2020,
        "page number" : 342,
        "bounding box" : [ 71.98, 240.361, 387.044, 292.769 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "recessed in fire-resistant material in a building of fire-resistant construction, a temperature higher than 90°C (194°F) but not higher than 150°C (302°F) shall be considered acceptable if the luminaire (fixture) is plainly marked that it is listed for that service."
      } ]
    }, {
      "type" : "list item",
      "page number" : 342,
      "bounding box" : [ 81.334, 215.096, 386.974, 229.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Recessed Incandescent Luminaires (Fixtures). Incandescent",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7596,
    "page number" : 342,
    "bounding box" : [ 71.969, 189.776, 387.04, 216.864 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "luminaires (fixtures) shall have thermal protection and shall be identified as thermally protected."
  }, {
    "type" : "list",
    "id" : 7597,
    "level" : "5",
    "page number" : 342,
    "bounding box" : [ 71.969, 88.486, 387.019, 178.994 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 7671,
    "list items" : [ {
      "type" : "list item",
      "page number" : 342,
      "bounding box" : [ 71.969, 139.126, 387.019, 178.994 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Thermal protection shall not be required in a recessed luminaire (fixture) identified for use and installed in poured concrete.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 342,
      "bounding box" : [ 71.969, 88.486, 387.019, 141.069 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Thermal protection shall not be required in a recessed luminaire (fixture) whose design, construction, and thermal performance characteristics are equivalent to a thermally protected luminaire (fixture) and are identified as inherently protected.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7598,
    "level" : "Subtitle",
    "page number" : 342,
    "bounding box" : [ 454.654, 505.912, 626.248, 545.869 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.11.3 Clearance and Installation.(a) Clearance."
  }, {
    "type" : "list",
    "id" : 7599,
    "level" : "6",
    "page number" : 342,
    "bounding box" : [ 454.654, 366.84, 769.753, 495.141 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 342,
      "bounding box" : [ 454.654, 430.074, 769.675, 495.141 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Non-Type IC. A recessed luminaire (fixture) that is not identified for contact with insulation shall have all recessed parts spaced not less than 13 mm from combustible materials. The points of support and the trim finishing off the opening in the ceiling or wall surface shall be permitted to be in contact with combustible materials.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 342,
      "bounding box" : [ 454.654, 366.84, 769.753, 431.907 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Type IC. A recessed luminaire (fixture) that is identified for contact with insulation, Type IC, shall be permitted to be in contact with combustible materials at recessed parts, points of support, and portions passing through or finishing off the opening in the building structure.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7600,
    "page number" : 342,
    "bounding box" : [ 454.654, 303.595, 769.674, 356.211 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Installation. Thermal insulation shall not be installed above a recessed luminaire (fixture) or with 75 mm of the recessed luminaire's (fixture's) enclosure, wiring compartment, or ballast unless it is identified for contact with insulation, Type IC."
  }, {
    "type" : "heading",
    "id" : 7601,
    "level" : "Subtitle",
    "page number" : 342,
    "bounding box" : [ 454.654, 278.264, 535.17, 292.9 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.11.4 Wiring."
  }, {
    "type" : "list",
    "id" : 7602,
    "level" : "1",
    "page number" : 342,
    "bounding box" : [ 464.009, 164.434, 769.686, 267.635 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 342,
      "bounding box" : [ 464.009, 252.999, 769.653, 267.635 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Conductors that have insulation suitable for the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2013,
        "page number" : 342,
        "bounding box" : [ 454.654, 240.339, 625.925, 254.767 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "temperature encountered shall be used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 342,
      "bounding box" : [ 464.009, 215.074, 769.686, 229.71 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Circuit Conductors. Branch-circuit conductors that have an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2014,
        "page number" : 342,
        "bounding box" : [ 454.654, 189.754, 769.687, 216.842 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "insulation suitable for the temperature encountered shall be permitted to terminate in the luminaire (fixture)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 342,
      "bounding box" : [ 464.009, 164.434, 769.593, 179.071 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Tap Conductors. Tap conductors of a type suitable for the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7603,
    "page number" : 342,
    "bounding box" : [ 454.654, 101.19, 769.827, 166.257 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "temperature encountered shall be permitted to run from the luminaire (fixture) terminal connection to an outlet box placed at least 300 mm from the luminaire (fixture). Such tap conductors shall be in suitable raceway or Type AC or MC cable of at least 450 mm but not more than 1 800 mm in length."
  }, {
    "type" : "paragraph",
    "id" : 7604,
    "page number" : 342,
    "bounding box" : [ 532.591, 63.21, 691.638, 90.506 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.12 Construction of Flush and Recessed Luminaires (Fixtures)"
  }, {
    "type" : "paragraph",
    "id" : 7605,
    "page number" : 342,
    "bounding box" : [ 454.643, 25.285, 769.662, 52.581 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.12.1 Temperature. Luminaires (fixtures) shall be constructed such that adjacent combustible material is not subject to temperatures"
  }, {
    "type" : "paragraph",
    "id" : 7606,
    "page number" : 343,
    "bounding box" : [ 71.99, 531.309, 189.283, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in excess of 90°C (194°F)."
  }, {
    "type" : "list",
    "id" : 7607,
    "level" : "4",
    "page number" : 343,
    "bounding box" : [ 71.99, 468.075, 386.987, 520.626 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7633,
    "list items" : [ {
      "type" : "list item",
      "page number" : 343,
      "bounding box" : [ 71.99, 468.075, 386.987, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.12.3 Lamp Wattage Marking. Incandescent lamp luminaires (fixtures) shall be marked to indicate the maximum allowable wattage of lamps. The markings shall be permanently installed, in letters at least 6 mm high, and shall be located where visible during relamping.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7608,
    "level" : "5",
    "page number" : 343,
    "bounding box" : [ 71.99, 430.095, 386.964, 457.392 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7593,
    "next list id" : 7632,
    "list items" : [ {
      "type" : "list item",
      "page number" : 343,
      "bounding box" : [ 71.99, 430.095, 386.964, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.12.4 Solder Prohibited. No solder shall be used in the construction of a luminaire (fixture) box.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7609,
    "level" : "5",
    "page number" : 343,
    "bounding box" : [ 71.99, 316.2, 387.051, 419.467 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 7652,
    "list items" : [ {
      "type" : "list item",
      "page number" : 343,
      "bounding box" : [ 71.99, 379.511, 387.051, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.12.5 Lampholders. Lampholders of the screw-shell type shall be of porcelain or other suitable insulating materials. Where used, cements shall be of the high-heat type.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2012,
        "page number" : 343,
        "bounding box" : [ 115.548, 341.531, 343.453, 368.827 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.10.13 Special Provisions for Electric-Discharge Lighting Systems of 1 000 Volts or Less"
      } ]
    }, {
      "type" : "list item",
      "page number" : 343,
      "bounding box" : [ 71.99, 316.2, 156.714, 330.836 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.13.1 General.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7610,
    "level" : "Subtitle",
    "page number" : 343,
    "bounding box" : [ 81.345, 290.99, 386.965, 305.626 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Open-Circuit Voltage of 1 000 Volts or Less. Equipment for"
  }, {
    "type" : "paragraph",
    "id" : 7611,
    "page number" : 343,
    "bounding box" : [ 71.98, 253.01, 386.985, 292.758 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "use with electric-discharge lighting systems and designed for an opencircuit voltage of 1 000 volts or less shall be of a type intended for such service."
  }, {
    "type" : "heading",
    "id" : 7612,
    "level" : "Subtitle",
    "page number" : 343,
    "bounding box" : [ 81.334, 227.69, 386.967, 242.327 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Considered as Energized. The terminals of an electric-discharge"
  }, {
    "type" : "paragraph",
    "id" : 7613,
    "page number" : 343,
    "bounding box" : [ 71.98, 202.425, 386.989, 229.513 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "lamp shall be considered as energized where any lamp terminal is connected to a circuit of over 300 volts."
  }, {
    "type" : "heading",
    "id" : 7614,
    "level" : "Subtitle",
    "page number" : 343,
    "bounding box" : [ 81.334, 177.105, 386.961, 191.742 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Transformers of the Oil-Filled Type. Transformers of the oil-"
  }, {
    "type" : "paragraph",
    "id" : 7615,
    "page number" : 343,
    "bounding box" : [ 71.969, 164.445, 196.207, 178.873 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "filled type shall not be used."
  }, {
    "type" : "heading",
    "id" : 7616,
    "level" : "Subtitle",
    "page number" : 343,
    "bounding box" : [ 81.323, 139.18, 386.949, 153.817 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Additional Requirements. In addition to complying with the"
  }, {
    "type" : "paragraph",
    "id" : 7617,
    "page number" : 343,
    "bounding box" : [ 71.958, 126.52, 386.997, 140.948 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "general requirements for luminaires (lighting fixtures), such equipment"
  }, {
    "type" : "list",
    "id" : 7618,
    "level" : "6",
    "page number" : 343,
    "bounding box" : [ 71.958, 113.861, 209.901, 128.288 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7645,
    "list items" : [ {
      "type" : "list item",
      "page number" : 343,
      "bounding box" : [ 71.958, 113.861, 209.901, 128.288 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "shall comply with Part 4.10.13.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7619,
    "level" : "Subtitle",
    "page number" : 343,
    "bounding box" : [ 81.313, 75.881, 369.142, 90.517 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Thermal Protection — Fluorescent Luminaires (Fixtures)."
  }, {
    "type" : "paragraph",
    "id" : 7620,
    "level" : "2",
    "page number" : 343,
    "bounding box" : [ 71.958, 37.956, 387.015, 65.043 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Integral Thermal Protection. The ballast of a fluorescent luminaire (fixture) installed indoors shall have integral thermal"
  }, {
    "type" : "paragraph",
    "id" : 7621,
    "page number" : 343,
    "bounding box" : [ 454.644, 518.616, 769.661, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protection. Replacement ballasts shall also have thermal protection integral with the ballast."
  }, {
    "type" : "list",
    "id" : 7622,
    "level" : "5",
    "page number" : 343,
    "bounding box" : [ 454.633, 417.458, 769.642, 520.384 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 343,
      "bounding box" : [ 454.633, 480.702, 769.642, 520.384 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Simple Reactance Ballasts. A simple reactance ballast in a fluorescent luminaire (fixture) with straight tubular lamps shall not be required to be thermally protected.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 343,
      "bounding box" : [ 454.633, 455.382, 769.598, 482.47 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Exit Fixtures. A ballast in a fluorescent exit luminaire (fixture) shall not have thermal protection.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 343,
      "bounding box" : [ 454.633, 417.458, 769.581, 457.15 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Egress Luminaires (Fixtures). A ballast in a fluorescent luminaire (fixture) that is used for egress lighting and energized only during a failure of the normal supply shall not have thermal protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7623,
    "level" : "Subtitle",
    "page number" : 343,
    "bounding box" : [ 463.987, 392.072, 704.827, 406.708 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) High-Intensity Discharge Luminaires (Fixtures)."
  }, {
    "type" : "list",
    "id" : 7624,
    "level" : "6",
    "page number" : 343,
    "bounding box" : [ 472.629, 177.094, 769.726, 381.245 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 343,
      "bounding box" : [ 472.629, 366.818, 769.64, 381.245 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Recessed. Recessed high-intensity luminaires (fixtures)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2003,
        "page number" : 343,
        "bounding box" : [ 454.633, 341.564, 769.729, 368.651 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "designed to be installed in wall or ceiling cavities shall have thermal protection and be identified as thermally protected."
      } ]
    }, {
      "type" : "list item",
      "page number" : 343,
      "bounding box" : [ 472.629, 328.904, 769.699, 343.332 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Inherently Protected. Thermal protection shall not be required",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2004,
        "page number" : 343,
        "bounding box" : [ 454.633, 278.319, 769.653, 330.672 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in a recessed high-intensity luminaire (fixture) whose design, construction, and thermal performance characteristics are equivalent to a thermally protected luminaire (fixture) and are identified as inherently protected."
      } ]
    }, {
      "type" : "list item",
      "page number" : 343,
      "bounding box" : [ 472.629, 265.659, 769.726, 280.087 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Installed in Poured Concrete. Thermal protection shall not be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2005,
        "page number" : 343,
        "bounding box" : [ 454.633, 240.339, 769.633, 267.427 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "required in a recessed high-intensity discharge luminaire (fixture) identified for use and installed in poured concrete."
      } ]
    }, {
      "type" : "list item",
      "page number" : 343,
      "bounding box" : [ 472.629, 227.679, 769.617, 242.107 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Recessed Remote Ballasts. A recessed remote ballast for a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2006,
        "page number" : 343,
        "bounding box" : [ 454.633, 189.754, 769.666, 229.502 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "high-intensity discharge luminaire (fixture) shall have thermal protection that is integral with the ballast and be identified as thermally protected."
      } ]
    }, {
      "type" : "list item",
      "page number" : 343,
      "bounding box" : [ 472.629, 177.094, 769.628, 191.522 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Metal Halide Lamp Containment. Luminaires (fixtures) that",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7625,
    "page number" : 343,
    "bounding box" : [ 454.633, 126.509, 769.647, 178.862 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "use a metal halide lamp other than a thick-glass parabolic reflector lamp (PAR) shall be provided with a containment barrier that encloses the lamp, or shall be provided with a physical means that only allows the use of a lamp that is Type O."
  }, {
    "type" : "paragraph",
    "id" : 7626,
    "page number" : 343,
    "bounding box" : [ 464.03, 104.766, 760.245, 115.388 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ANSI Standard C78.387, American National Standard for Electric Lamps"
  }, {
    "type" : "paragraph",
    "id" : 7627,
    "level" : "7",
    "page number" : 343,
    "bounding box" : [ 464.03, 95.589, 685.761, 106.211 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "— Metal Halide Lamps, Methods of Measuring Characteristics."
  }, {
    "type" : "paragraph",
    "id" : 7628,
    "page number" : 343,
    "bounding box" : [ 454.66, 32.229, 769.724, 84.846 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Disconnecting Means. In indoor locations, other than dwellings and associated accessory structures, fluorescent luminaires (fixtures) that utilize double-ended lamps and contain ballast(s) that can be serviced in place or ballasted luminaires that are supplied from"
  }, {
    "type" : "paragraph",
    "id" : 7630,
    "page number" : 344,
    "bounding box" : [ 71.99, 417.49, 387.093, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "multiwire branch circuits and contain ballast(s) that can be serviced in place shall have a disconnecting means either internal or external to each luminaire (fixture), to disconnect simultaneously from the source of supply all conductors of the ballast, including the grounded conductor if any. The line side terminals of the disconnecting means shall be guarded. The disconnecting means shall be located so as to be accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner before servicing or maintaining the ballast. This requirement shall become effective January 1, 2008."
  }, {
    "type" : "list",
    "id" : 7631,
    "level" : "8",
    "page number" : 344,
    "bounding box" : [ 71.99, 177.061, 387.058, 406.708 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 71.99, 379.445, 386.996, 406.708 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: A disconnecting means shall not be required for luminaires (fixtures) installed in hazardous (classified) location(s).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 71.99, 354.191, 386.996, 381.388 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: A disconnecting means shall not be required for emergency illumination required in 700.16.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 71.99, 316.211, 386.974, 356.134 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: For cord-and-plug-connected luminaires, an accessible separable connector or an accessible plug and receptacle shall be permitted to serve as the disconnecting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 71.99, 240.306, 387.042, 318.154 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 4: A disconnecting means shall not be required in industrial establishments with restricted public access where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation by written procedures.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 71.99, 177.061, 387.058, 242.25 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 5: Where more than one luminaire is installed and supplied by other than a multiwire branch circuit, a disconnecting means shall not be required for every luminaire when the design of the installation includes locally accessible disconnects, such that the illuminated space cannot be left in total darkness.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7632,
    "level" : "5",
    "page number" : 344,
    "bounding box" : [ 71.99, 113.872, 387.014, 166.488 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7608,
    "list items" : [ {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 71.99, 113.872, 387.014, 166.488 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.13.2 Direct-Current Equipment. Luminaires (fixtures) installed on dc circuits shall be equipped with auxiliary equipment and resistors designed for dc operation. The luminaires (fixtures) shall be marked for dc operation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7633,
    "level" : "4",
    "page number" : 344,
    "bounding box" : [ 71.99, 37.967, 387.014, 103.188 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7607,
    "next list id" : 7642,
    "list items" : [ {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 71.99, 37.967, 387.014, 103.188 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.13.3 Open-Circuit Voltage Exceeding 300 Volts. Equipment having an open-circuit voltage exceeding 300 volts shall not be installed in dwelling occupancies unless such equipment is designed so that there will be no exposed live parts when lamps are being inserted, are in place, or are being removed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7634,
    "level" : "Subtitle",
    "page number" : 344,
    "bounding box" : [ 454.676, 531.232, 645.764, 545.869 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.13.4 Luminaire (Fixture) Mounting."
  }, {
    "type" : "list",
    "id" : 7635,
    "level" : "5",
    "page number" : 344,
    "bounding box" : [ 454.676, 392.16, 769.861, 520.615 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 454.676, 480.724, 769.687, 520.615 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Exposed Ballasts. Luminaires (fixtures) that have exposed ballasts or transformers shall be installed so that such ballasts or transformers will not be in contact with combustible material.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 454.676, 392.16, 769.861, 470.041 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Combustible Low-Density Cellulose Fiberboard. Where a surface-mounted luminaire (fixture) containing a ballast is to be installed on combustible low-density cellulose fiberboard, it shall be listed for this condition or shall be spaced not less than 40 mm from the surface of the fiberboard. Where such luminaires (fixtures) are partially or wholly recessed, the provisions of 4.10.11.1 through",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7636,
    "level" : "6",
    "page number" : 344,
    "bounding box" : [ 454.67, 267.903, 735.795, 393.927 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 454.676, 379.5, 549.667, 393.927 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.12.5 shall apply.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2002,
        "page number" : 344,
        "bounding box" : [ 464.028, 293.351, 760.301, 368.408 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Combustible low-density cellulose fiberboard includes sheets, panels, and tiles that have a density of 320 kg/m3 (20 lb/ft3) or less and that are formed of bonded plant fiber material but does not include solid or laminated wood or fiberboard that has a density in excess of 320 kg/m3 (20 lb/ft3) or is a material that has been integrally treated with fire-retarding chemicals to the degree that the flame spread in any plane of the material will not exceed 25, determined in accordance with tests for surface burning characteristics of building materials. See ANSI/ASTM E84-1997, Test Method for Surface Burning Characteristics of Building Materials."
      } ]
    }, {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 454.67, 267.903, 735.795, 282.54 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.13.5 Equipment Not Integral with Luminaire (Fixture).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7637,
    "level" : "1",
    "page number" : 344,
    "bounding box" : [ 464.025, 128.831, 769.698, 257.352 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 464.025, 242.715, 769.698, 257.352 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Metal Cabinets. Auxiliary equipment, including reactors,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2000,
        "page number" : 344,
        "bounding box" : [ 454.671, 204.735, 769.744, 244.483 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "capacitors, resistors, and similar equipment, where not installed as part of a luminaire (lighting fixture) assembly, shall be enclosed in accessible, permanently installed metal cabinets."
      } ]
    }, {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 464.025, 179.415, 769.675, 194.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Separate Mounting. Separately mounted ballasts that are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2001,
        "page number" : 344,
        "bounding box" : [ 454.671, 154.151, 769.704, 181.238 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "intended for direct connection to a wiring system shall not be required to be separately enclosed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 344,
      "bounding box" : [ 464.025, 128.831, 769.677, 143.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Wired Luminaire (Fixture) Sections. Wired luminaire (fixture)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7638,
    "page number" : 344,
    "bounding box" : [ 454.66, 40.321, 769.705, 130.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "sections are paired, with a ballast(s) supplying a lamp or lamps in both. For interconnection between paired units, it shall be permissible to use metric designator 12 (trade size) flexible metal conduit in lengths not exceeding 7 600 mm, in conformance with Article 3.48. Luminaire (fixture) wire operating at line voltage, supplying only the ballast(s) of one of the paired luminaires (fixtures), shall be permitted in the same raceway as the lamp supply wires of the paired luminaires (fixtures)."
  }, {
    "type" : "list",
    "id" : 7640,
    "level" : "4",
    "page number" : 345,
    "bounding box" : [ 71.99, 480.735, 387.015, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 71.99, 505.989, 387.015, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.13.6 Autotransformers. An autotransformer that is used to raise the voltage to more than 300 volts, as part of a ballast for supplying lighting units, shall be supplied only by a grounded system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 71.99, 480.735, 348.092, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.13.7 Switches. Snap switches shall comply with 4.4.1.14.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7641,
    "page number" : 345,
    "bounding box" : [ 115.548, 442.69, 343.453, 469.986 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.14 Special Provisions for Electric-Discharge Lighting Systems of More Than 1000 Volts"
  }, {
    "type" : "list",
    "id" : 7642,
    "level" : "4",
    "page number" : 345,
    "bounding box" : [ 71.99, 417.425, 156.714, 432.061 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7633,
    "list items" : [ {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 71.99, 417.425, 156.714, 432.061 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.14.1 General.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7643,
    "level" : "1",
    "page number" : 345,
    "bounding box" : [ 81.323, 253.032, 387.007, 406.807 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 81.345, 392.171, 386.989, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Listing. Electric-discharge lighting systems with an open-circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1997,
        "page number" : 345,
        "bounding box" : [ 71.98, 366.851, 387.035, 393.938 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "voltage exceeding 1000 volts shall be listed and installed in conformance with that listing."
      } ]
    }, {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 81.334, 341.597, 387.007, 356.233 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Dwelling Occupancies. Equipment that has an open-circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1998,
        "page number" : 345,
        "bounding box" : [ 71.98, 316.277, 387.073, 343.364 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "voltage exceeding 1 000 volts shall not be installed in or on dwelling occupancies."
      } ]
    }, {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 81.334, 291.012, 386.985, 305.648 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Live Parts. The terminal of an electric-discharge lamp shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1999,
        "page number" : 345,
        "bounding box" : [ 71.969, 278.352, 180.978, 292.78 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "considered as a live part."
      } ]
    }, {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 81.323, 253.032, 386.949, 267.668 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Additional Requirements. In addition to complying with the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7644,
    "page number" : 345,
    "bounding box" : [ 71.958, 240.372, 386.997, 254.8 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "general requirements for luminaires (lighting fixtures), such equipment"
  }, {
    "type" : "list",
    "id" : 7645,
    "level" : "6",
    "page number" : 345,
    "bounding box" : [ 71.958, 227.712, 209.901, 242.14 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7618,
    "list items" : [ {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 71.958, 227.712, 209.901, 242.14 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "shall comply with Part 4.10.14.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7646,
    "page number" : 345,
    "bounding box" : [ 81.351, 205.986, 260.902, 216.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For signs and outline lighting, see Article 6.0."
  }, {
    "type" : "heading",
    "id" : 7647,
    "level" : "Subtitle",
    "page number" : 345,
    "bounding box" : [ 71.99, 180.549, 155.566, 195.186 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.14.2 Control."
  }, {
    "type" : "list",
    "id" : 7648,
    "level" : "1",
    "page number" : 345,
    "bounding box" : [ 81.334, 92.061, 386.985, 169.932 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 81.345, 155.295, 386.978, 169.932 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Disconnection. Luminaires (fixtures) or lamp installation shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1996,
        "page number" : 345,
        "bounding box" : [ 71.98, 117.381, 386.976, 157.063 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be controlled either singly or in groups by an externally operable switch or circuit breaker that opens all ungrounded primary conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 81.334, 92.061, 386.985, 106.698 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Within Sight or Locked Type. The switch or circuit breaker",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7649,
    "page number" : 345,
    "bounding box" : [ 71.969, 54.136, 387.069, 93.829 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be located within sight from the luminaires (fixtures) or lamps, or it shall be permitted elsewhere if it is provided with a means for locking in the open position."
  }, {
    "type" : "list",
    "id" : 7650,
    "level" : "2",
    "page number" : 345,
    "bounding box" : [ 454.611, 25.336, 769.716, 545.953 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 454.654, 493.391, 769.695, 545.953 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.14.3 Lamp Terminals and Lampholders. Parts that must be removed for lamp replacement shall be hinged or held captive. Lamps or lampholders shall be designed so that there are no exposed live parts when lamps are being inserted or removed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 454.654, 468.006, 566.797, 482.642 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.14.4 Transformers.",
      "kids" : [ {
        "type" : "list",
        "id" : 1993,
        "level" : "1",
        "page number" : 345,
        "bounding box" : [ 463.987, 278.337, 769.72, 457.377 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 345,
          "bounding box" : [ 464.009, 442.741, 769.72, 457.377 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Type. Transformers shall be enclosed, identified for the use, and",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1990,
            "page number" : 345,
            "bounding box" : [ 454.654, 430.081, 481.233, 444.508 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "listed."
          } ]
        }, {
          "type" : "list item",
          "page number" : 345,
          "bounding box" : [ 464.009, 404.816, 769.708, 419.452 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Voltage. The secondary-circuit voltage shall not exceed",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1991,
            "page number" : 345,
            "bounding box" : [ 454.643, 366.836, 769.71, 406.583 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "15 000 volts, nominal, under any load condition. The voltage to ground of any output terminals of the secondary circuit shall not exceed 7 500 volts, under any load conditions."
          } ]
        }, {
          "type" : "list item",
          "page number" : 345,
          "bounding box" : [ 463.998, 341.582, 769.653, 356.218 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Rating. Transformers shall have a secondary short-circuit current",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1992,
            "page number" : 345,
            "bounding box" : [ 454.633, 303.602, 769.672, 343.35 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "rating of not more than 150 mA if the open-circuit voltage is over 7 500 volts, and not more than 300 mA if the open-circuit voltage rating is 7 500 volts or less."
          } ]
        }, {
          "type" : "list item",
          "page number" : 345,
          "bounding box" : [ 463.987, 278.337, 769.6, 292.973 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Secondary Connections. Secondary circuit outputs shall not be",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1994,
        "page number" : 345,
        "bounding box" : [ 454.622, 265.677, 600.066, 280.105 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connected in parallel or in series."
      } ]
    }, {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 454.622, 215.103, 753.55, 254.928 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.14.5 Transformer Locations. (a) Accessible. Transformers shall be accessible after installation.",
      "kids" : [ {
        "type" : "list",
        "id" : 1995,
        "level" : "3",
        "page number" : 345,
        "bounding box" : [ 454.611, 113.89, 769.79, 204.42 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 345,
          "bounding box" : [ 454.622, 164.463, 769.79, 204.42 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Secondary Conductors. Transformers shall be installed as near to the lamps as practicable to keep the secondary conductors as short as possible.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 345,
          "bounding box" : [ 454.611, 113.89, 769.615, 153.846 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Adjacent to Combustible Materials. Transformers shall be located so that adjacent combustible materials are not subjected to temperatures in excess of 90°C (194°F).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 454.611, 75.976, 769.598, 103.206 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.14.6 Exposure to Damage. Lamps shall not be located where normally exposed to physical damage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 345,
      "bounding box" : [ 454.611, 25.336, 769.716, 65.292 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.14.7 Marking. Each luminaire (fixture) or each secondary circuit of tubing having an open-circuit voltage of over 1 000 volts shall have a clearly legible marking in letters not less than 6 mm high reading",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7651,
    "page number" : 346,
    "bounding box" : [ 71.99, 518.649, 387.024, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "“Caution ____ volts.” The voltage indicated shall be the rated opencircuit voltage."
  }, {
    "type" : "paragraph",
    "id" : 7659,
    "page number" : 346,
    "bounding box" : [ 454.654, 493.362, 769.693, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "designed specifically for the track on which they are to be installed. They shall be securely fastened to the track, shall maintain polarization and grounding, and shall be designed to be suspended directly from the track."
  }, {
    "type" : "list",
    "id" : 7652,
    "level" : "5",
    "page number" : 346,
    "bounding box" : [ 71.99, 442.69, 342.593, 508.032 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 7609,
    "list items" : [ {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 71.99, 468.009, 342.593, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.14.8 Switches. Snap switches shall comply with 4.4.1.4. 4.10.15 Lighting Track",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 71.99, 442.69, 165.956, 457.326 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.15.1 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7660,
    "level" : "4",
    "page number" : 346,
    "bounding box" : [ 454.654, 303.507, 769.77, 482.679 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 454.654, 430.063, 769.77, 482.679 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.15.4 Heavy-Duty Lighting Track. Heavy-duty lighting track is lighting track identified for use exceeding 20 amperes. Each fitting attached to a heavy-duty lighting track shall have individual overcurrent protection.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 454.654, 328.893, 769.686, 419.434 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.15.5 Fastening. Lighting track shall be securely mounted so that each fastening is suitable for supporting the maximum weight of luminaires (fixtures) that can be installed. Unless identified for supports at greater intervals, a single section 1 200 mm or shorter in length shall have two supports, and, where installed in a continuous row, each individual section of not more than 1 200 mm in length shall have one additional support.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 454.654, 303.507, 631.83, 318.143 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.10.15.6 Construction Requirements.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7653,
    "page number" : 346,
    "bounding box" : [ 71.98, 379.5, 387.012, 432.116 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Lighting Track. A manufactured assembly designed to support and energize luminaires (lighting fixtures) that are capable of being readily repositioned on the track. Its length can be altered by the addition or subtraction of sections of track."
  }, {
    "type" : "heading",
    "id" : 7654,
    "level" : "Subtitle",
    "page number" : 346,
    "bounding box" : [ 71.98, 354.18, 172.721, 368.816 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.15.2 Installation."
  }, {
    "type" : "list",
    "id" : 7655,
    "level" : "1",
    "page number" : 346,
    "bounding box" : [ 81.334, 215.085, 387.036, 343.551 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 81.334, 328.915, 387.021, 343.551 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Lighting Track. Lighting track shall be permanently installed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1988,
        "page number" : 346,
        "bounding box" : [ 71.98, 290.99, 387.002, 330.683 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and permanently connected to a branch circuit. Only lighting track fittings shall be installed on lighting track. Lighting track fittings shall not be equipped with general-purpose receptacles."
      } ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 81.334, 265.67, 387.011, 280.306 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Connected Load. The connected load on lighting track shall not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1989,
        "page number" : 346,
        "bounding box" : [ 71.98, 240.35, 387.051, 267.438 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "exceed the rating of the track. Lighting track shall be supplied by a branch circuit having a rating not more than that of the track."
      } ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 81.334, 215.085, 387.036, 229.721 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Locations Not Permitted. Lighting track shall not be installed in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7661,
    "level" : "5",
    "page number" : 346,
    "bounding box" : [ 454.643, 126.544, 769.741, 292.944 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 454.643, 189.789, 769.741, 292.944 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Construction. The housing for the lighting track system shall be of substantial construction to maintain rigidity. The conductors shall be installed within the track housing, permitting insertion of a luminaire (fixture), and designed to prevent tampering and accidental contact with live parts. Components of lighting track systems of different voltages shall not be interchangeable. The track conductors shall be a minimum 3.5 mm2 (2.0 mm dia.) or equal and shall be copper. The track system ends shall be insulated and capped.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 454.661, 126.544, 769.675, 179.106 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Grounding. Lighting track shall be grounded in accordance with Article 2.50, and the track sections shall be securely coupled to maintain continuity of the circuitry, polarization, and grounding throughout.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7656,
    "page number" : 346,
    "bounding box" : [ 71.98, 202.425, 176.576, 216.853 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the following locations:"
  }, {
    "type" : "list",
    "id" : 7657,
    "level" : "3",
    "page number" : 346,
    "bounding box" : [ 89.976, 50.616, 386.925, 191.533 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 9,
    "list items" : [ {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 89.976, 177.105, 321.612, 191.533 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where likely to be subjected to physical damage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 89.976, 164.445, 217.324, 178.873 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In wet or damp locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 89.976, 151.84, 258.256, 166.268 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where subject to corrosive vapors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 89.976, 139.18, 215.182, 153.608 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In storage battery rooms",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 89.976, 126.52, 258.577, 140.948 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) In hazardous (classified) locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 89.976, 113.861, 183.927, 128.288 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Where concealed",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 89.976, 101.201, 299.033, 115.628 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Where extended through walls or partitions",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 89.976, 88.541, 386.925, 102.968 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Less than 1 500 mm above the finished floor except where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1987,
        "page number" : 346,
        "bounding box" : [ 71.98, 63.276, 387.059, 90.363 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protected from physical damage or track operating at less than 30 volts rms open-circuit voltage"
      } ]
    }, {
      "type" : "list item",
      "page number" : 346,
      "bounding box" : [ 89.976, 50.616, 250.624, 65.043 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) Where prohibited by 4.10.2.1(d)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7662,
    "level" : "Subtitle",
    "page number" : 346,
    "bounding box" : [ 490.126, 101.159, 734.228, 115.795 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.16 Decorative Lighting and Similar Accessories"
  }, {
    "type" : "paragraph",
    "id" : 7663,
    "page number" : 346,
    "bounding box" : [ 454.672, 50.64, 769.684, 90.596 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.10.16.1 Listing of Decorative Lighting. Decorative lighting and similar accessories used for holiday lighting and similar purposes, in accordance with 5.90.1.3(b), shall be listed."
  }, {
    "type" : "paragraph",
    "id" : 7658,
    "page number" : 346,
    "bounding box" : [ 81.334, 25.296, 387.033, 39.932 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Support. Fittings identified for use on lighting track shall be"
  }, {
    "type" : "heading",
    "id" : 7665,
    "level" : "Subtitle",
    "page number" : 347,
    "bounding box" : [ 95.27, 518.589, 363.71, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.11 — LIGHTING SYSTEMS OPERATING AT 30 VOLTS OR LESS"
  }, {
    "type" : "paragraph",
    "id" : 7673,
    "page number" : 347,
    "bounding box" : [ 454.635, 505.973, 769.642, 545.721 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "parts shall be permitted for indoor installations only. Bare conductors shall not be installed less than 2 100 mm above the finished floor, unless specifically listed for a lower installation height."
  }, {
    "type" : "list",
    "id" : 7666,
    "level" : "9",
    "page number" : 347,
    "bounding box" : [ 71.993, 455.355, 387.005, 508.037 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7582,
    "list items" : [ {
      "type" : "list item",
      "page number" : 347,
      "bounding box" : [ 71.993, 455.355, 387.005, 508.037 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.11.1.1 Scope. This article covers lighting systems operating at 30 volts or less and their associated components. 4.11.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7674,
    "level" : "5",
    "page number" : 347,
    "bounding box" : [ 454.635, 417.474, 769.656, 495.356 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 347,
      "bounding box" : [ 454.635, 468.059, 769.656, 495.356 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.11.1.6 Branch Circuit. Lighting systems operating at 30 volts or less shall be supplied from a maximum 20-ampere branch circuit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 347,
      "bounding box" : [ 454.635, 417.474, 769.647, 457.376 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.11.1.7 Hazardous (Classified) Locations. Where installed in hazardous (classified) locations, these systems shall conform with Articles 5.0 through 5.17 in addition to this article.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7667,
    "page number" : 347,
    "bounding box" : [ 71.982, 366.868, 387.049, 444.738 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Lighting Systems Operating at 30 Volts or Less. A lighting system consisting of an isolating power supply operating at 30 volts (42.4 volts peak) or less under any load condition, with one or more secondary circuits, each limited to 25 amperes maximum, supplying luminaires (lighting fixtures) and associated equipment identified for the use."
  }, {
    "type" : "paragraph",
    "id" : 7675,
    "page number" : 347,
    "bounding box" : [ 532.758, 354.164, 691.479, 394.065 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.22 — APPLIANCES 4.22.1 General"
  }, {
    "type" : "list",
    "id" : 7668,
    "level" : "6",
    "page number" : 347,
    "bounding box" : [ 71.982, 278.358, 387.009, 356.239 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 347,
      "bounding box" : [ 71.982, 328.943, 387.009, 356.239 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.11.1.3 Listing Required. Lighting systems operating at 30 volts or less shall be listed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 347,
      "bounding box" : [ 71.982, 278.358, 386.987, 318.259 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.11.1.4 Locations Not Permitted. Lighting systems operating at 30 volts or less shall not be installed in the locations described in 4.11.1.4(a) and 4.11.1.4(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7676,
    "level" : "6",
    "page number" : 347,
    "bounding box" : [ 454.635, 101.184, 769.672, 343.535 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 347,
      "bounding box" : [ 454.635, 316.239, 769.547, 343.535 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.1.1 Scope. This article covers electric appliances used in any occupancy.",
      "kids" : [ {
        "type" : "list",
        "id" : 1984,
        "level" : "7",
        "page number" : 347,
        "bounding box" : [ 454.635, 177.089, 769.673, 305.61 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 347,
          "bounding box" : [ 454.635, 240.334, 769.673, 305.61 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.22.1.3 Other Articles. The requirements of Article 4.30 shall apply to the installation of motor-operated appliances, and the requirements of Article 4.40 shall apply to the installation of appliances containing a hermetic refrigerant motor-compressor(s), except as specifically amended in this article.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 347,
          "bounding box" : [ 454.635, 177.089, 769.635, 229.705 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.22.1.4 Live Parts. Appliances shall have no live parts normally exposed to contact other than those parts functioning as openresistance heating elements, such as the heating element of a toaster, which are necessarily exposed.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1985,
        "page number" : 347,
        "bounding box" : [ 570.013, 151.769, 654.195, 166.406 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.22.2 Installation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 347,
      "bounding box" : [ 454.635, 101.184, 769.672, 141.141 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.2.1 Branch-Circuit Rating. This section specifies the ratings of branch circuits capable of carrying appliance current without overheating under the conditions specified.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7669,
    "page number" : 347,
    "bounding box" : [ 71.971, 240.378, 386.936, 267.674 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Where concealed or extended through a building wall unless permitted in (1) or (2):"
  }, {
    "type" : "paragraph",
    "id" : 7670,
    "level" : "7",
    "page number" : 347,
    "bounding box" : [ 89.967, 215.113, 386.987, 229.541 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Installed using any of the wiring methods specified in Chapter"
  }, {
    "type" : "list",
    "id" : 7671,
    "level" : "5",
    "page number" : 347,
    "bounding box" : [ 71.96, 113.822, 203.438, 216.881 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 7597,
    "list items" : [ {
      "type" : "list item",
      "page number" : 347,
      "bounding box" : [ 71.971, 202.453, 77.461, 216.881 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 2017,
        "level" : "7",
        "page number" : 347,
        "bounding box" : [ 71.971, 177.133, 387.063, 204.221 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(2) Installed using wiring supplied by a listed Class 2 power source and installed in accordance with 7.25.3.12"
      }, {
        "type" : "paragraph",
        "id" : 2018,
        "page number" : 347,
        "bounding box" : [ 71.96, 139.208, 386.986, 166.505 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(b) Where installed within 3 000 mm of pools, spas, fountains, or similar locations, unless permitted by Article 6.80."
      } ]
    }, {
      "type" : "list item",
      "page number" : 347,
      "bounding box" : [ 71.96, 113.822, 203.438, 128.459 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.11.1.5 Secondary Circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7672,
    "level" : "1",
    "page number" : 347,
    "bounding box" : [ 81.315, 25.313, 387.009, 103.194 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 347,
      "bounding box" : [ 81.315, 88.557, 336.681, 103.194 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Grounding. Secondary circuits shall not be grounded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 347,
      "bounding box" : [ 81.315, 63.293, 386.961, 77.929 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Isolation. The secondary circuit shall be insulated from the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1986,
        "page number" : 347,
        "bounding box" : [ 71.96, 50.633, 257.204, 65.06 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "branch circuit by an isolating transformer."
      } ]
    }, {
      "type" : "list item",
      "page number" : 347,
      "bounding box" : [ 81.315, 25.313, 387.009, 39.949 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Bare Conductors. Exposed bare conductors and current-carrying",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7677,
    "page number" : 347,
    "bounding box" : [ 454.624, 50.6, 769.607, 90.556 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Individual Circuits. The rating of an individual branch circuit shall not be less than the marked rating of the appliance or the marked rating of an appliance having combined loads as provided in 4.22.5.3."
  }, {
    "type" : "paragraph",
    "id" : 7679,
    "page number" : 348,
    "bounding box" : [ 71.996, 505.989, 387.021, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The rating of an individual branch circuit for motor-operated appliances not having a marked rating shall be in accordance with Part 4.30.2."
  }, {
    "type" : "paragraph",
    "id" : 7692,
    "page number" : 348,
    "bounding box" : [ 454.671, 493.362, 769.665, 533.253 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Single Non–motor-Operated Appliance. If the branch circuit supplies a single non–motor-operated appliance, the rating of overcurrent protection shall:"
  }, {
    "type" : "paragraph",
    "id" : 7680,
    "page number" : 348,
    "bounding box" : [ 71.996, 442.755, 387.049, 507.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The branch-circuit rating for an appliance that is continuously loaded, other than a motor-operated appliance, shall not be less than 125 percent of the marked rating, or not less than 100 percent of the marked rating if the branch-circuit device and its assembly are listed for continuous loading at 100 percent of its rating."
  }, {
    "type" : "list",
    "id" : 7693,
    "level" : "3",
    "page number" : 348,
    "bounding box" : [ 472.667, 430.063, 769.675, 482.47 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 348,
      "bounding box" : [ 472.667, 468.042, 672.964, 482.47 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Not exceed that marked on the appliance.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 348,
      "bounding box" : [ 472.667, 455.382, 769.675, 469.81 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Not exceed 20 amperes if the overcurrent protection rating is",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1979,
        "page number" : 348,
        "bounding box" : [ 454.671, 442.722, 726.474, 457.15 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "not marked and the appliance is rated 13.3 amperes or less; or"
      } ]
    }, {
      "type" : "list item",
      "page number" : 348,
      "bounding box" : [ 472.667, 430.063, 769.673, 444.49 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Not exceed 150 percent of the appliance rated current if the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7681,
    "page number" : 348,
    "bounding box" : [ 71.985, 417.49, 387.006, 444.523 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Branch circuits for household cooking appliances shall be permitted to be in accordance with Table 2.20.3.16."
  }, {
    "type" : "paragraph",
    "id" : 7694,
    "page number" : 348,
    "bounding box" : [ 454.671, 379.478, 769.697, 431.885 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "overcurrent protection rating is not marked and the appliance is rated over 13.3 amperes. Where 150 percent of the appliance rating does not correspond to a standard overcurrent device ampere rating, the next higher standard rating shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 7682,
    "page number" : 348,
    "bounding box" : [ 71.985, 366.851, 386.991, 406.807 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Circuits Supplying Two or More Loads. For branch circuits supplying appliance and other loads, the rating shall be determined in accordance with 2.10.2.4."
  }, {
    "type" : "paragraph",
    "id" : 7695,
    "page number" : 348,
    "bounding box" : [ 454.671, 341.498, 769.657, 368.794 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Electric Heating Appliances Employing Resistance-Type Heating Elements Rated More Than 48 Amperes."
  }, {
    "type" : "list",
    "id" : 7683,
    "level" : "8",
    "page number" : 348,
    "bounding box" : [ 71.985, 316.266, 386.998, 356.222 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7706,
    "list items" : [ {
      "type" : "list item",
      "page number" : 348,
      "bounding box" : [ 71.985, 316.266, 386.998, 356.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.2.2 Overcurrent Protection. Appliances shall be protected against overcurrent in accordance with 4.22.2.2(a) through 4.22.2.2(g) and 4.22.2.1.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7696,
    "level" : "6",
    "page number" : 348,
    "bounding box" : [ 454.671, 240.328, 769.805, 330.661 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Electric Heating Appliances. Electric heating appliances employing resistance-type heating elements rated more than 48 amperes, other than household appliances with surface heating elements covered by 4.22.2.2(b), and commercial-type heating appliances covered by 4.22.2.2(d), shall have the heating elements subdivided. Each subdivided load shall not exceed 48 amperes and shall be protected at not more than 60 amperes."
  }, {
    "type" : "paragraph",
    "id" : 7684,
    "page number" : 348,
    "bounding box" : [ 71.985, 278.341, 386.998, 305.637 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Branch-Circuit Overcurrent Protection. Branch circuits shall be protected in accordance with 2.40.1.4."
  }, {
    "type" : "paragraph",
    "id" : 7685,
    "page number" : 348,
    "bounding box" : [ 71.985, 240.361, 387.048, 280.109 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "If a protective device rating is marked on an appliance, the branchcircuit overcurrent device rating shall not exceed the protective device rating marked on the appliance."
  }, {
    "type" : "paragraph",
    "id" : 7697,
    "page number" : 348,
    "bounding box" : [ 454.671, 189.743, 769.693, 242.096 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "These supplementary overcurrent protective devices shall be (1) factory-installed within or on the heater enclosure or provided as a separate assembly by the heater manufacturer; (2) accessible; and (3) suitable for branch-circuit protection."
  }, {
    "type" : "heading",
    "id" : 7686,
    "level" : "Subtitle",
    "page number" : 348,
    "bounding box" : [ 81.34, 215.041, 387.001, 229.678 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Household-Type Appliances with Surface Heating Elements."
  }, {
    "type" : "paragraph",
    "id" : 7687,
    "page number" : 348,
    "bounding box" : [ 71.985, 151.851, 387.026, 216.864 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Household-type appliances with surface heating elements having a maximum demand of more than 60 amperes calculated in accordance with Table 2.20.3.16 shall have its power supply subdivided into two or more circuits, each of which shall be provided with overcurrent protection rated at not over 50 amperes."
  }, {
    "type" : "paragraph",
    "id" : 7698,
    "page number" : 348,
    "bounding box" : [ 454.671, 164.423, 769.644, 191.511 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The main conductors supplying these overcurrent protective devices shall be considered branch-circuit conductors."
  }, {
    "type" : "paragraph",
    "id" : 7699,
    "level" : "6",
    "page number" : 348,
    "bounding box" : [ 454.671, 101.179, 769.776, 166.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Commercial Kitchen and Cooking Appliances. Commercial kitchen and cooking appliances using sheathed-type heating elements not covered in 4.22.2.2(d) shall be permitted to be subdivided into circuits not exceeding 120 amperes and protected at not more than 150 amperes where one of the following is met:"
  }, {
    "type" : "heading",
    "id" : 7688,
    "level" : "Subtitle",
    "page number" : 348,
    "bounding box" : [ 81.34, 126.466, 387.025, 141.102 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Infrared Lamp Commercial and Industrial Heating"
  }, {
    "type" : "paragraph",
    "id" : 7689,
    "page number" : 348,
    "bounding box" : [ 71.985, 101.201, 387.11, 128.497 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Appliances. Infrared lamp commercial and industrial heating appliances shall have overcurrent protection not exceeding 50 amperes."
  }, {
    "type" : "heading",
    "id" : 7690,
    "level" : "Subtitle",
    "page number" : 348,
    "bounding box" : [ 81.34, 75.881, 386.929, 90.517 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Open-Coil or Exposed Sheathed-Coil Types of Surface"
  }, {
    "type" : "paragraph",
    "id" : 7691,
    "page number" : 348,
    "bounding box" : [ 71.985, 25.296, 387.032, 77.912 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Heating Elements in Commercial-Type Heating Appliances. Opencoil or exposed sheathed-coil types of surface heating elements in commercial-type heating appliances shall be protected by overcurrent protective devices rated at not over 50 amperes."
  }, {
    "type" : "list",
    "id" : 7700,
    "level" : "7",
    "page number" : 348,
    "bounding box" : [ 482.033, 50.594, 769.702, 90.341 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 348,
      "bounding box" : [ 482.033, 75.914, 769.653, 90.341 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Elements are integral with and enclosed within a cooking",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1978,
        "page number" : 348,
        "bounding box" : [ 454.671, 63.254, 489.115, 77.681 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "surface."
      } ]
    }, {
      "type" : "list item",
      "page number" : 348,
      "bounding box" : [ 482.033, 50.594, 769.702, 65.021 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Elements are completely contained within an enclosure",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7701,
    "page number" : 348,
    "bounding box" : [ 454.671, 37.934, 600.112, 52.362 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "identified as suitable for this use."
  }, {
    "type" : "paragraph",
    "id" : 7703,
    "page number" : 349,
    "bounding box" : [ 71.988, 518.649, 387.061, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. Elements are contained within an ASME-rated and stamped vessel."
  }, {
    "type" : "paragraph",
    "id" : 7704,
    "level" : "6",
    "page number" : 349,
    "bounding box" : [ 71.988, 442.755, 387.11, 507.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Water Heaters and Steam Boilers. Water heaters and steam boilers employing resistance-type immersion electric heating elements contained in an ASME-rated and stamped vessel or listed instantaneous water heaters shall be permitted to be subdivided into circuits not exceeding 120 amperes and protected at not more than 150 amperes."
  }, {
    "type" : "paragraph",
    "id" : 7705,
    "page number" : 349,
    "bounding box" : [ 71.977, 316.266, 387.064, 432.127 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Motor-Operated Appliances. Motors of motor-operated appliances shall be provided with overload protection in accordance with Part III of Article 4.30. Hermetic refrigerant motor-compressors in air-conditioning or refrigerating equipment shall be provided with overload protection in accordance with Part 4.40.6. Where appliance overcurrent protective devices that are separate from the appliance are required, data for selection of these devices shall be marked on the appliance. The minimum marking shall be that specified in 4.30.1.7 and 4.40.1.4."
  }, {
    "type" : "list",
    "id" : 7706,
    "level" : "8",
    "page number" : 349,
    "bounding box" : [ 71.977, 28.815, 387.044, 305.637 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "previous list id" : 7683,
    "list items" : [ {
      "type" : "list item",
      "page number" : 349,
      "bounding box" : [ 71.977, 265.681, 387.044, 305.637 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.2.3 Central Heating Equipment. Central heating equipment other than fixed electric space-heating equipment shall be supplied by an individual branch circuit.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1982,
        "page number" : 349,
        "bounding box" : [ 71.977, 177.05, 387.021, 254.899 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception No. 1: Auxiliary equipment, such as a pump, valve, humidifier, or electrostatic air cleaner directly associated with the heating equipment, shall be permitted to be connected to the same branch circuit. Exception No. 2: Permanently connected air-conditioning equipment shall be permitted to be connected to the same branch circuit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 349,
      "bounding box" : [ 71.977, 126.52, 386.998, 166.477 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.2.4 Storage-Type Water Heaters. A fixed storage-type water heater that has a capacity of 450 L (120 gal) or less shall be considered a continuous load.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1983,
        "page number" : 349,
        "bounding box" : [ 81.351, 104.766, 236.744, 115.388 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For branch-circuit rating, see 4.22.2.1."
      } ]
    }, {
      "type" : "list item",
      "page number" : 349,
      "bounding box" : [ 71.99, 28.815, 387.008, 94.026 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.2.5 Infrared Lamp Industrial Heating Appliances. In industrial occupancies, infrared heating appliance lampholders shall be permitted to be operated in series on circuits of over 150 volts to ground, provided the voltage rating of the lampholders is not less than the circuit voltage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7707,
    "page number" : 349,
    "bounding box" : [ 454.676, 493.39, 769.729, 545.743 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Each section, panel, or strip carrying a number of infrared lampholders (including the internal wiring of such section, panel, or strip) shall be considered an appliance. The terminal connection block of each such assembly shall be considered an individual outlet."
  }, {
    "type" : "heading",
    "id" : 7708,
    "level" : "Subtitle",
    "page number" : 349,
    "bounding box" : [ 454.676, 468.015, 661.716, 482.652 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.22.2.6 Central Vacuum Outlet Assemblies."
  }, {
    "type" : "list",
    "id" : 7709,
    "level" : "1",
    "page number" : 349,
    "bounding box" : [ 464.009, 366.846, 769.757, 457.387 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 349,
      "bounding box" : [ 464.031, 442.75, 769.757, 457.387 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Listed central vacuum outlet assemblies shall be permitted to be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1974,
        "page number" : 349,
        "bounding box" : [ 454.665, 430.09, 721.112, 444.518 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connected to a branch circuit in accordance with 2.10.2.4(a)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 349,
      "bounding box" : [ 464.02, 404.825, 769.58, 419.462 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) The ampacity of the connecting conductors shall not be less than",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1975,
        "page number" : 349,
        "bounding box" : [ 454.654, 379.506, 769.63, 406.593 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the ampacity of the branch circuit conductors to which they are connected."
      } ]
    }, {
      "type" : "list item",
      "page number" : 349,
      "bounding box" : [ 464.009, 366.846, 769.634, 381.482 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) An equipment grounding conductor shall be used where the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7710,
    "page number" : 349,
    "bounding box" : [ 454.644, 341.581, 769.67, 368.668 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "central vacuum outlet assembly has accessible non–current-carrying metal parts."
  }, {
    "type" : "heading",
    "id" : 7711,
    "level" : "Subtitle",
    "page number" : 349,
    "bounding box" : [ 454.644, 316.195, 564.751, 330.831 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.22.2.7 Flexible Cords."
  }, {
    "type" : "list",
    "id" : 7712,
    "level" : "1",
    "page number" : 349,
    "bounding box" : [ 463.987, 189.694, 769.665, 305.621 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 349,
      "bounding box" : [ 463.998, 290.985, 769.665, 305.621 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Flexible cord shall be permitted (1) for the connection",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1973,
        "page number" : 349,
        "bounding box" : [ 454.633, 215.08, 769.685, 292.753 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of appliances to facilitate their frequent interchange or to prevent the transmission of noise or vibration or (2) to facilitate the removal or disconnection of appliances that are fastened in place, where the fastening means and mechanical connections are specifically designed to permit ready removal for maintenance or repair and the appliance is intended or identified for flexible cord connection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 349,
      "bounding box" : [ 463.987, 189.694, 574.195, 204.331 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Specific Appliances.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7713,
    "level" : "3",
    "page number" : 349,
    "bounding box" : [ 454.633, 113.866, 769.693, 178.868 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Electrically Operated Kitchen Waste Disposers. Electrically operated kitchen waste disposers shall be permitted to be cord-andplug connected with a flexible cord identified as suitable for the purpose in the installation instructions of the appliance manufacturer, where all of the following conditions are met."
  }, {
    "type" : "paragraph",
    "id" : 7714,
    "page number" : 349,
    "bounding box" : [ 454.633, 75.952, 769.587, 102.974 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. The flexible cord shall be terminated with a grounding-type attachment plug."
  }, {
    "type" : "paragraph",
    "id" : 7715,
    "page number" : 349,
    "bounding box" : [ 454.633, 25.247, 769.763, 65.17 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A listed kitchen waste disposer distinctly marked to identify it as protected by a system of double insulation, or its equivalent, shall not be required to be terminated with a grounding-type attachment"
  }, {
    "type" : "paragraph",
    "id" : 7717,
    "page number" : 350,
    "bounding box" : [ 71.99, 531.249, 94.35, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "plug."
  }, {
    "type" : "paragraph",
    "id" : 7722,
    "page number" : 350,
    "bounding box" : [ 454.665, 505.962, 769.662, 545.71 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "plug connected with a flexible cord identified as suitable for use on range hoods in the installation instructions of the appliance manufacturer, where all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 7718,
    "level" : "4",
    "page number" : 350,
    "bounding box" : [ 71.99, 455.421, 387.064, 520.423 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 350,
      "bounding box" : [ 71.99, 493.401, 386.941, 520.423 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The length of the cord shall not be less than 450 mm and not over 900 mm.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 350,
      "bounding box" : [ 71.99, 468.081, 387.064, 495.169 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Receptacles shall be located to avoid physical damage to the flexible cord.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 350,
      "bounding box" : [ 99.353, 455.421, 258.96, 469.849 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The receptacle shall be accessible.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7723,
    "level" : "5",
    "page number" : 350,
    "bounding box" : [ 482.028, 328.91, 769.727, 495.136 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 350,
      "bounding box" : [ 482.028, 480.708, 769.629, 495.136 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The flexible cord is terminated with a grounding-type",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1964,
        "page number" : 350,
        "bounding box" : [ 454.665, 468.048, 527.942, 482.476 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "attachment plug."
      }, {
        "type" : "paragraph",
        "id" : 1965,
        "page number" : 350,
        "bounding box" : [ 454.665, 417.408, 769.697, 457.266 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: A listed range hood distinctly marked to identify it as protected by a system of double insulation, or its equivalent, shall not be required to be terminated with a grounding-type attachment plug."
      } ]
    }, {
      "type" : "list item",
      "page number" : 350,
      "bounding box" : [ 482.028, 392.144, 769.647, 406.571 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The length of the cord is not less than 450 mm and not over",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1966,
        "page number" : 350,
        "bounding box" : [ 454.665, 379.484, 493.632, 393.911 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "900 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 350,
      "bounding box" : [ 482.028, 366.824, 769.727, 381.251 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Receptacles are located to avoid physical damage to the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1967,
        "page number" : 350,
        "bounding box" : [ 454.665, 354.23, 513.358, 368.657 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "flexible cord."
      } ]
    }, {
      "type" : "list item",
      "page number" : 350,
      "bounding box" : [ 482.028, 341.57, 615.087, 355.997 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The receptacle is accessible.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 350,
      "bounding box" : [ 482.028, 328.91, 745.945, 343.337 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. The receptacle is supplied by an individual branch circuit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7719,
    "level" : "5",
    "page number" : 350,
    "bounding box" : [ 71.99, 88.547, 387.159, 444.529 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 350,
      "bounding box" : [ 71.99, 379.517, 386.977, 444.529 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Built-in Dishwashers and Trash Compactors. Built-in dishwashers and trash compactors shall be permitted to be cord-andplug connected with a flexible cord identified as suitable for the purpose in the installation instructions of the appliance manufacturer where all of the following conditions are met.",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "6",
        "page number" : 350,
        "bounding box" : [ 99.353, 164.451, 387.132, 368.679 ],
        "numbering style" : "english letters",
        "number of list items" : 5,
        "list items" : [ {
          "type" : "list item",
          "page number" : 350,
          "bounding box" : [ 99.353, 354.252, 386.945, 368.679 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "a. The flexible cord shall be terminated with a grounding-type",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1968,
            "page number" : 350,
            "bounding box" : [ 71.99, 341.592, 145.262, 356.019 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "attachment plug."
          }, {
            "type" : "paragraph",
            "id" : 1969,
            "page number" : 350,
            "bounding box" : [ 71.99, 278.281, 387.043, 330.809 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception: A listed dishwasher or trash compactor distinctly marked to identify it as protected by a system of double insulation, or its equivalent, shall not be required to be terminated with a groundingtype attachment plug."
          } ]
        }, {
          "type" : "list item",
          "page number" : 350,
          "bounding box" : [ 99.353, 253.016, 387.01, 267.444 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "b. The length of the cord shall be 900 mm to 1 200 mm measured",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1970,
            "page number" : 350,
            "bounding box" : [ 71.99, 227.696, 386.92, 254.784 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "from the face of the attachment plug to the plane of the rear of the appliance."
          } ]
        }, {
          "type" : "list item",
          "page number" : 350,
          "bounding box" : [ 99.353, 215.091, 387.132, 229.519 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "c. Receptacles shall be located to avoid physical damage to the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1971,
            "page number" : 350,
            "bounding box" : [ 71.99, 202.431, 130.683, 216.859 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "flexible cord."
          } ]
        }, {
          "type" : "list item",
          "page number" : 350,
          "bounding box" : [ 99.353, 189.771, 386.969, 204.199 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "d. The receptacle shall be located in the space occupied by the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1972,
            "page number" : 350,
            "bounding box" : [ 71.99, 177.111, 201.486, 191.539 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "appliance or adjacent thereto."
          } ]
        }, {
          "type" : "list item",
          "page number" : 350,
          "bounding box" : [ 99.353, 164.451, 258.969, 178.879 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "e. The receptacle shall be accessible.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 350,
      "bounding box" : [ 71.99, 88.547, 387.159, 153.614 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Wall-Mounted Ovens and Counter-Mounted Cooking Units. Wall-mounted ovens and counter-mounted cooking units complete with provisions for mounting and for making electrical connections shall be permitted to be permanently connected or, only for ease in servicing or for installation, cord-and-plug connected.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7724,
    "level" : "6",
    "page number" : 350,
    "bounding box" : [ 454.665, 202.42, 769.719, 318.226 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 350,
      "bounding box" : [ 454.665, 265.665, 769.719, 318.226 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.2.8 Protection of Combustible Material. Each electrically heated appliance that is intended by size, weight, and service to be located in a fixed position shall be placed so as to provide ample protection between the appliance and adjacent combustible material.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 350,
      "bounding box" : [ 454.665, 202.42, 769.692, 254.981 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.2.9 Support of Ceiling-Suspended (Paddle) Fans. Ceilingsuspended (paddle) fans shall be supported independently of an outlet box or by listed outlet box or outlet box systems identified for the use and installed in accordance with 3.14.2.13(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7725,
    "page number" : 350,
    "bounding box" : [ 454.665, 151.835, 769.728, 191.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.22.2.11 Other Installation Methods. Appliances employing methods of installation other than covered by this article shall be permitted to be used only by special permission."
  }, {
    "type" : "heading",
    "id" : 7726,
    "level" : "Subtitle",
    "page number" : 350,
    "bounding box" : [ 547.062, 126.46, 677.272, 141.097 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.22.3 Disconnecting Means"
  }, {
    "type" : "paragraph",
    "id" : 7727,
    "page number" : 350,
    "bounding box" : [ 454.665, 50.611, 769.722, 115.832 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.22.3.1 General. A means shall be provided to disconnect each appliance from all ungrounded conductors in accordance with the following sections of Part 4.22.3. If an appliance is supplied by more than one source, the disconnecting means shall be grouped and identified."
  }, {
    "type" : "paragraph",
    "id" : 7720,
    "page number" : 350,
    "bounding box" : [ 71.99, 50.622, 386.994, 90.369 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A separable connector or a plug and receptacle combination in the supply line to an oven or cooking unit shall be approved for the temperature of the space in which it is located."
  }, {
    "type" : "paragraph",
    "id" : 7721,
    "level" : "3",
    "page number" : 350,
    "bounding box" : [ 89.987, 25.302, 386.996, 39.729 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Range Hoods. Range hoods shall be permitted to be cord-and-"
  }, {
    "type" : "heading",
    "id" : 7729,
    "level" : "Subtitle",
    "page number" : 351,
    "bounding box" : [ 71.99, 531.249, 361.966, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.22.3.2 Disconnection of Permanently Connected Appliances."
  }, {
    "type" : "list",
    "id" : 7730,
    "level" : "7",
    "page number" : 351,
    "bounding box" : [ 71.99, 341.581, 387.138, 520.631 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 351,
      "bounding box" : [ 71.99, 468.081, 387.033, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Rated at Not Over 300 Volt-Amperes or Horsepower. For permanently connected appliances rated at not over 300 volt-amperes or hp, the branch-circuit overcurrent device shall be permitted to serve as the disconnecting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 351,
      "bounding box" : [ 71.99, 341.581, 387.138, 457.332 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Appliances Rated Over 300 Volt-Amperes or 1/8 Horsepower. For permanently connected appliances rated over 300 volt-amperes or hp, the branch-circuit switch or circuit breaker shall be permitted to serve as the disconnecting means where the switch or circuit breaker is within sight from the appliance or is capable of being locked in the open position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7731,
    "page number" : 351,
    "bounding box" : [ 81.351, 319.806, 291.397, 330.428 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For appliances employing unit switches, see 4.22.3.5."
  }, {
    "type" : "heading",
    "id" : 7732,
    "level" : "Subtitle",
    "page number" : 351,
    "bounding box" : [ 71.99, 243.844, 387.034, 309.066 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.22.3.3 Disconnecting Means for Motor-Driven Appliance. If aswitch or circuit breaker serves as the disconnecting means for apermanently connected motor-driven appliance of more than 1/8 hp, itshall be located within sight from the motor controller and shallcomply with Part 4.30.9."
  }, {
    "type" : "paragraph",
    "id" : 7733,
    "page number" : 351,
    "bounding box" : [ 71.99, 180.534, 386.994, 233.062 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: If a motor-driven appliance of more than 1/8 hp is provided with a unit switch that complies with 4.22.3.5(a), (b), (c), or (d), the switch or circuit breaker serving as the other disconnecting means shall be permitted to be out of sight from the motor controller."
  }, {
    "type" : "heading",
    "id" : 7734,
    "level" : "Subtitle",
    "page number" : 351,
    "bounding box" : [ 71.99, 155.203, 373.337, 169.839 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.22.3.4 Disconnection of Cord-and-Plug-Connected Appliances."
  }, {
    "type" : "list",
    "id" : 7735,
    "level" : "7",
    "page number" : 351,
    "bounding box" : [ 72.001, 28.768, 387.059, 144.508 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 351,
      "bounding box" : [ 72.001, 54.088, 387.059, 144.508 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Separable Connector or an Attachment Plug and Receptacle. For cord-and-plug-connected appliances, an accessible separable connector or an accessible plug and receptacle shall be permitted to serve as the disconnecting means. Where the separable connector or plug and receptacle are not accessible, cord-and-plug-connected appliances shall be provided with disconnecting means in accordance with 4.22.3.2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 351,
      "bounding box" : [ 81.356, 28.768, 386.98, 43.404 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Connection at the Rear Base of a Range. For cord-and-plug-",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7736,
    "page number" : 351,
    "bounding box" : [ 454.676, 493.343, 769.738, 545.696 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connected household electric ranges, an attachment plug and receptacle connection at the rear base of a range, if it is accessible from the front by removal of a drawer, shall be considered as meeting the intent of 4.22.3.4(a)."
  }, {
    "type" : "paragraph",
    "id" : 7737,
    "page number" : 351,
    "bounding box" : [ 454.665, 455.363, 769.655, 482.659 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Rating. The rating of a receptacle or of a separable connector shall not be less than the rating of any appliance connected thereto."
  }, {
    "type" : "paragraph",
    "id" : 7738,
    "page number" : 351,
    "bounding box" : [ 454.665, 404.712, 769.687, 444.581 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Demand factors authorized elsewhere in this Code shall be permitted to be applied to the rating of a receptacle or of a separable connector."
  }, {
    "type" : "paragraph",
    "id" : 7739,
    "page number" : 351,
    "bounding box" : [ 454.665, 316.224, 769.701, 394.095 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.22.3.5 Unit Switch(es) as Disconnecting Means. A unit switch(es) with a marked-off position that is a part of an appliance and disconnects all ungrounded conductors shall be permitted as the disconnecting means required by this article where other means for disconnection are provided in occupancies specified in 4.22.3.5(a) through 4.22.3.5(d)."
  }, {
    "type" : "list",
    "id" : 7740,
    "level" : "1",
    "page number" : 351,
    "bounding box" : [ 463.998, 88.521, 769.65, 305.607 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 351,
      "bounding box" : [ 464.02, 290.97, 769.627, 305.607 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Multifamily Dwellings. In multifamily dwellings, the other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1958,
        "page number" : 351,
        "bounding box" : [ 454.654, 252.991, 769.668, 292.738 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "disconnecting means shall be within the dwelling unit, or on the same floor as the dwelling unit in which the appliance is installed, and shall be permitted to control lamps and other appliances."
      } ]
    }, {
      "type" : "list item",
      "page number" : 351,
      "bounding box" : [ 464.009, 227.671, 769.64, 242.307 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Two-Family Dwellings. In two-family dwellings, the other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1959,
        "page number" : 351,
        "bounding box" : [ 454.643, 164.426, 769.695, 229.493 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "disconnecting means shall be permitted either inside or outside of the dwelling unit in which the appliance is installed. In this case, an individual switch or circuit breaker for the dwelling unit shall be permitted and shall also be permitted to control lamps and other appliances."
      } ]
    }, {
      "type" : "list item",
      "page number" : 351,
      "bounding box" : [ 463.998, 139.161, 769.65, 153.797 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) One-Family Dwellings. In one-family dwellings, the service",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1960,
        "page number" : 351,
        "bounding box" : [ 454.643, 113.841, 769.627, 140.929 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "disconnecting means shall be permitted to be the other disconnecting means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 351,
      "bounding box" : [ 463.998, 88.521, 769.638, 103.158 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Other Occupancies. In other occupancies, the branch-circuit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7741,
    "page number" : 351,
    "bounding box" : [ 454.643, 63.256, 769.653, 90.344 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "switch or circuit breaker, where readily accessible for servicing of the appliance, shall be permitted as the other disconnecting means."
  }, {
    "type" : "list",
    "id" : 7743,
    "level" : "5",
    "page number" : 352,
    "bounding box" : [ 71.99, 379.522, 387.065, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 7752,
    "list items" : [ {
      "type" : "list item",
      "page number" : 352,
      "bounding box" : [ 71.99, 505.989, 386.985, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.3.6 Switch and Circuit Breaker to Be Indicating. Switches and circuit breakers used as disconnecting means shall be of the indicating type.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1957,
        "page number" : 352,
        "bounding box" : [ 183.47, 480.669, 275.514, 495.306 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.22.4 Construction"
      } ]
    }, {
      "type" : "list item",
      "page number" : 352,
      "bounding box" : [ 71.99, 379.522, 387.065, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.4.1 Polarity in Cord-and-Plug-Connected Appliances. If the appliance is provided with a manually operated, line-connected, singlepole switch for appliance on–off operation, an Edison-base lampholder, or a 15- or 20-ampere receptacle, the attachment plug shall be of the polarized or grounding type. A 2-wire, nonpolarized attachment plug shall be permitted to be used on a listed double-insulated shaver.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7744,
    "page number" : 352,
    "bounding box" : [ 81.351, 357.787, 303.249, 368.408 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For polarity of Edison-base lampholders, see 4.10.7.9(a)."
  }, {
    "type" : "list",
    "id" : 7745,
    "level" : "6",
    "page number" : 352,
    "bounding box" : [ 71.98, 28.785, 387.03, 346.92 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "next list id" : 7747,
    "list items" : [ {
      "type" : "list item",
      "page number" : 352,
      "bounding box" : [ 71.99, 281.764, 387.03, 346.92 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.4.2 Cord-and-Plug-Connected Appliances Subject to Immersion. Cord-and-plug-connected portable, freestanding hydromassage units and hand-held hair dryers shall be constructed to provide protection for personnel against electrocution when immersed while in the “on” or “off” position.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 352,
      "bounding box" : [ 71.99, 218.52, 387.026, 271.136 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.4.3 Signals for Heated Appliances. In other than dwelling-type occupancies, each electrically heated appliance or group of appliances intended to be applied to combustible material shall be provided with a signal or an integral temperature-limiting device.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 352,
      "bounding box" : [ 71.99, 193.134, 182.098, 207.77 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.4.4 Flexible Cords.",
      "kids" : [ {
        "type" : "list",
        "id" : 1956,
        "level" : "7",
        "page number" : 352,
        "bounding box" : [ 71.98, 54.105, 387.056, 182.571 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 352,
          "bounding box" : [ 71.98, 117.35, 387.056, 182.571 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Heater Cords. All cord-and-plug-connected smoothing irons and electrically heated appliances that are rated at more than 50 watts and produce temperatures in excess of 121°C (250°F) on surfaces with which the cord is likely to be in contact shall be provided with one of the types of approved heater cords listed in Table 4.0.1.4.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 352,
          "bounding box" : [ 71.98, 54.105, 387.009, 106.666 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Other Heating Appliances. All other cord-and-plug-connected electrically heated appliances shall be connected with one of the approved types of cord listed in Table 4.0.1.4, selected in accordance with the usage specified in that table.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 352,
      "bounding box" : [ 71.98, 28.785, 386.984, 43.421 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.4.5 Cord-and-Plug-Connected Immersion Heaters. Electric",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7747,
    "level" : "6",
    "page number" : 352,
    "bounding box" : [ 454.665, 120.723, 769.732, 545.713 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "previous list id" : 7745,
    "list items" : [ {
      "type" : "list item",
      "id" : 7746,
      "page number" : 352,
      "bounding box" : [ 454.665, 493.36, 769.667, 545.713 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "heaters of the cord-and-plug-connected immersion type shall be constructed and installed so that current-carrying parts are effectively insulated from electrical contact with the substance in which they are immersed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 352,
      "bounding box" : [ 454.665, 417.466, 769.732, 482.676 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.4.6 Stands for Cord-and-Plug-Connected Appliances. Each smoothing iron and other cord-and-plug-connected electrically heated appliance intended to be applied to combustible material shall be equipped with an approved stand, which shall be permitted to be a separate piece of equipment or a part of the appliance.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 352,
      "bounding box" : [ 454.665, 379.486, 769.682, 406.783 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.4.7 Flatirons. Electrically heated smoothing irons shall be equipped with an identified temperature-limiting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 352,
      "bounding box" : [ 454.665, 316.253, 769.706, 368.869 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.4.8 Water Heater Controls. All storage or instantaneous-type water heaters shall be equipped with a temperature-limiting means in addition to its control thermostat to disconnect all ungrounded conductors. Such means shall comply with both of the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 1953,
        "level" : "7",
        "page number" : 352,
        "bounding box" : [ 454.665, 253.019, 769.664, 305.426 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 352,
          "bounding box" : [ 464.02, 290.999, 698.527, 305.426 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Installed to sense maximum water temperature.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 352,
          "bounding box" : [ 454.665, 253.019, 769.664, 292.766 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Be either a trip-free, manually reset type or a type having a replacement element. Such water heaters shall be marked to require the installation of a temperature and pressure relief valve.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1954,
        "page number" : 352,
        "bounding box" : [ 454.665, 177.059, 769.653, 242.236 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception No. 1: Storage water heaters that are identified as being suitable for use with supply water temperature of 82°C (180°F) or above and a capacity of 60 kW or above. Exception No. 2: Instantaneous-type water heaters that are identified as being suitable for such use, with a capacity of 4 L (1 gal) or less."
      }, {
        "type" : "paragraph",
        "id" : 1955,
        "page number" : 352,
        "bounding box" : [ 464.03, 146.166, 760.328, 166.028 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See ANSI Z21.22-1999/CSA 4.4-M99, Relief Valves for Hot Water Supply Systems."
      } ]
    }, {
      "type" : "list item",
      "page number" : 352,
      "bounding box" : [ 454.67, 120.723, 711.686, 135.36 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.4.9 Infrared Lamp Industrial Heating Appliances.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7748,
    "level" : "1",
    "page number" : 352,
    "bounding box" : [ 464.025, 32.225, 769.695, 110.106 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 352,
      "bounding box" : [ 464.025, 95.469, 769.695, 110.106 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) 300 Watts or Less. Infrared heating lamps rated at 300 watts or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1952,
        "page number" : 352,
        "bounding box" : [ 454.67, 57.544, 769.652, 97.292 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "less shall be permitted with lampholders of the medium-base, unswitched porcelain type or other types identified as suitable for use with infrared heating lamps rated 300 watts or less."
      } ]
    }, {
      "type" : "list item",
      "page number" : 352,
      "bounding box" : [ 464.025, 32.225, 769.694, 46.861 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Over 300 Watts. Screw-shell lampholders shall not be used with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7749,
    "page number" : 353,
    "bounding box" : [ 71.99, 505.989, 387.043, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "infrared lamps rated over 300 watts, unless the lampholders are identified as being suitable for use with infrared heating lamps rated over 300 watts."
  }, {
    "type" : "list",
    "id" : 7750,
    "level" : "5",
    "page number" : 353,
    "bounding box" : [ 71.99, 265.692, 387.248, 495.372 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 353,
      "bounding box" : [ 71.99, 417.49, 387.048, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.4.10 High-Pressure Spray Washers. All single-phase cord-andplug-connected high-pressure spray washing machines rated at 250 volts or less shall be provided with factory-installed ground-fault circuit-interrupter protection for personnel. The ground-fault circuit interrupter shall be an integral part of the attachment plug or shall be located in the supply cord within 300 mm of the attachment plug.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 353,
      "bounding box" : [ 71.99, 366.851, 386.976, 406.741 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.4.11 Cord-and-Plug-Connected Pipe Heating Assemblies. Cord-and-plug-connected pipe heating assemblies intended to prevent freezing of piping shall be listed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 353,
      "bounding box" : [ 71.99, 265.692, 387.248, 356.233 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.4.12 Cord-and-Plug-Connected Vending Machines. Cord-andplug-connected vending machines manufactured or re-manufactured on or after January 1, 2006, shall include a ground-fault circuit-interrupter as an integral part of the attachment plug or located in the power supply cord within 300 mm of the attachment plug. Cord-and-plugconnected vending machines not incorporating integral GFCI protection shall be connected to a GFCI protected outlet.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7751,
    "page number" : 353,
    "bounding box" : [ 193.495, 240.306, 265.438, 254.943 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.22.5 Marking"
  }, {
    "type" : "list",
    "id" : 7752,
    "level" : "5",
    "page number" : 353,
    "bounding box" : [ 71.99, 215.041, 164.02, 229.678 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7743,
    "list items" : [ {
      "type" : "list item",
      "page number" : 353,
      "bounding box" : [ 71.99, 215.041, 164.02, 229.678 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.22.5.1 Nameplate.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7753,
    "page number" : 353,
    "bounding box" : [ 71.98, 151.851, 387.047, 204.413 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Nameplate Marking. Each electric appliance shall be provided with a nameplate giving the identifying name and the rating in volts and amperes, or in volts and watts. If the appliance is to be used on a specific frequency or frequencies, it shall be so marked."
  }, {
    "type" : "paragraph",
    "id" : 7754,
    "page number" : 353,
    "bounding box" : [ 71.98, 126.531, 386.991, 153.619 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where motor overload protection external to the appliance is required, the appliance shall be so marked."
  }, {
    "type" : "paragraph",
    "id" : 7755,
    "page number" : 353,
    "bounding box" : [ 81.351, 104.766, 289.507, 115.388 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 4.22.2.2 for overcurrent protection requirements."
  }, {
    "type" : "paragraph",
    "id" : 7756,
    "page number" : 353,
    "bounding box" : [ 71.98, 66.729, 386.951, 94.026 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) To Be Visible. Marking shall be located so as to be visible or easily accessible after installation."
  }, {
    "type" : "paragraph",
    "id" : 7757,
    "page number" : 353,
    "bounding box" : [ 71.98, 28.815, 387.031, 56.112 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.22.5.2 Marking of Heating Elements. All heating elements that are rated over one ampere, replaceable in the field, and a part of an"
  }, {
    "type" : "paragraph",
    "id" : 7758,
    "page number" : 353,
    "bounding box" : [ 454.654, 518.655, 769.642, 545.743 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "appliance shall be legibly marked with the ratings in volts and amperes, or in volts and watts, or with the manufacturer’s part number."
  }, {
    "type" : "paragraph",
    "id" : 7759,
    "page number" : 353,
    "bounding box" : [ 454.654, 493.335, 731.845, 507.972 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.22.5.3 Appliances Consisting of Motors and Other Loads."
  }, {
    "type" : "list",
    "id" : 7760,
    "level" : "1",
    "page number" : 353,
    "bounding box" : [ 464.009, 366.846, 769.636, 482.707 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 353,
      "bounding box" : [ 464.009, 468.07, 769.636, 482.707 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Nameplate Horsepower Markings. Where a motor-operated",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1951,
        "page number" : 353,
        "bounding box" : [ 454.654, 392.165, 769.682, 469.838 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "appliance nameplate includes a horsepower rating, that rating shall not be less than the horsepower rating on the motor nameplate. Where an appliance consists of multiple motors, or one or more motors and other loads, the nameplate value shall not be less than the equivalent horsepower of the combined loads, calculated in accordance with 4.30.9.10(c)(1)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 353,
      "bounding box" : [ 464.009, 366.846, 769.627, 381.482 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Additional Nameplate Markings. Appliances, other than those",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7761,
    "page number" : 353,
    "bounding box" : [ 454.654, 328.921, 769.687, 368.668 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "factory-equipped with cords and attachment plugs and with nameplates in compliance with 4.22.5.1, shall be marked in accordance with 4.22.5.3(b)(1) or (b)(2)."
  }, {
    "type" : "list",
    "id" : 7762,
    "level" : "4",
    "page number" : 353,
    "bounding box" : [ 454.654, 126.537, 769.754, 318.029 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 353,
      "bounding box" : [ 454.654, 215.091, 769.754, 318.029 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Marking. In addition to the marking required in 4.22.5.1, the marking on an appliance consisting of a motor with other load(s) or motors with or without other load(s) shall specify the minimum supply circuit conductor ampacity and the maximum rating of the circuit overcurrent protective device. This requirement shall not apply to an appliance with a nameplate in compliance with 4.22.5.1 where both the minimum supply circuit conductor ampacity and maximum rating of the circuit overcurrent protective device are not more than 15 amperes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 353,
      "bounding box" : [ 454.654, 126.537, 769.686, 216.859 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Alternate Marking Method. An alternative marking method shall be permitted to specify the rating of the largest motor in volts and amperes, and the additional load(s) in volts and amperes, or volts and watts in addition to the marking required in 4.22.5.1. The ampere rating of a motor horsepower or less or a nonmotor load 1 ampere or less shall be permitted to be omitted unless such loads constitute the principal load.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7763,
    "level" : "Subtitle",
    "page number" : 353,
    "bounding box" : [ 520.71, 75.898, 703.532, 103.128 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.24 — FIXED ELECTRIC SPACE-HEATING EQUIPMENT"
  }, {
    "type" : "paragraph",
    "id" : 7764,
    "page number" : 353,
    "bounding box" : [ 454.643, 25.313, 769.695, 65.214 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.24.1 General 4.24.1.1 Scope. This article covers fixed electric equipment used for"
  }, {
    "type" : "paragraph",
    "id" : 7766,
    "page number" : 354,
    "bounding box" : [ 71.99, 493.395, 387.114, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "space heating. For the purpose of this article, heating equipment shall include heating cable, unit heaters, boilers, central systems, or other approved fixed electric space-heating equipment. This article shall not apply to process heating and room air conditioning."
  }, {
    "type" : "list",
    "id" : 7774,
    "level" : "7",
    "page number" : 354,
    "bounding box" : [ 454.67, 222.004, 769.753, 533.291 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 354,
      "bounding box" : [ 454.676, 468.069, 769.739, 533.291 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.2.3 Supply Conductors. Fixed electric space-heating equipment requiring supply conductors with over 60°C insulation shall be clearly and permanently marked. This marking shall be plainly visible after installation and shall be permitted to be adjacent to the field connection box.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 354,
      "bounding box" : [ 454.676, 442.684, 541.919, 457.32 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.2.4 Locations.",
      "kids" : [ {
        "type" : "list",
        "id" : 1948,
        "level" : "4",
        "page number" : 354,
        "bounding box" : [ 454.665, 316.249, 769.762, 432.11 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 354,
          "bounding box" : [ 454.676, 392.154, 769.686, 432.11 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Exposed to Physical Damage. Where subject to physical damage, fixed electric space-heating equipment shall be protected in an approved manner.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 354,
          "bounding box" : [ 454.665, 316.249, 769.762, 381.47 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Damp or Wet Locations. Heaters and related equipment installed in damp or wet locations shall be listed for such locations and shall be constructed and installed so that water or other liquids cannot enter or accumulate in or on wired sections, electrical components, or ductwork.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1949,
        "page number" : 354,
        "bounding box" : [ 464.03, 285.306, 722.814, 305.168 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN No. 1: See 1.10.1.11 for equipment exposed to deteriorating agents. FPN No. 2: See 6.80.2.8(c) for pool deck areas."
      } ]
    }, {
      "type" : "list item",
      "page number" : 354,
      "bounding box" : [ 454.67, 222.004, 769.753, 274.566 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.2.5 Spacing from Combustible Materials. Fixed electric spaceheating equipment shall be installed to provide the required spacing between the equipment and adjacent combustible material, unless it is listed to be installed in direct contact with combustible material.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7767,
    "level" : "5",
    "page number" : 354,
    "bounding box" : [ 71.99, 417.436, 387.069, 482.712 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 354,
      "bounding box" : [ 71.99, 442.755, 387.069, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.1.2 Other Articles. Fixed electric space-heating equipment incorporating a hermetic refrigerant motor-compressor shall also comply with Article 4.40.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 354,
      "bounding box" : [ 71.99, 417.436, 188.772, 432.072 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.1.3 Branch Circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7768,
    "page number" : 354,
    "bounding box" : [ 71.99, 379.522, 387.007, 406.818 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Branch-Circuit Requirements. Individual branch circuits shall be permitted to supply any size fixed electric space-heating equipment."
  }, {
    "type" : "paragraph",
    "id" : 7769,
    "page number" : 354,
    "bounding box" : [ 71.99, 316.288, 387.08, 381.289 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Branch circuits supplying two or more outlets for fixed electric space-heating equipment shall be rated 15, 20, 25, or 30 amperes. In nondwelling occupancies, fixed infrared heating equipment shall be permitted to be supplied from branch circuits rated not over 50 amperes."
  }, {
    "type" : "paragraph",
    "id" : 7770,
    "page number" : 354,
    "bounding box" : [ 71.99, 278.363, 387.046, 305.659 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Branch-Circuit Sizing. Fixed electric space heating equipment shall be considered continuous load."
  }, {
    "type" : "list",
    "id" : 7771,
    "level" : "6",
    "page number" : 354,
    "bounding box" : [ 71.99, 113.893, 387.102, 267.679 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 7796,
    "list items" : [ {
      "type" : "list item",
      "page number" : 354,
      "bounding box" : [ 71.99, 240.383, 387.073, 267.679 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.1.6 Listed Equipment. Electric baseboard heaters, heating cables, duct heaters, and radiant heating systems shall be listed and labeled.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1950,
        "page number" : 354,
        "bounding box" : [ 187.368, 215.063, 271.551, 229.7 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.24.2 Installation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 354,
      "bounding box" : [ 71.99, 113.893, 387.102, 204.435 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.2.1 General. All fixed electric space-heating equipment shall be installed in an approved manner. Permanently installed electric baseboard heaters equipped with factoryinstalled receptacle outlets, or outlets provided as a separate listed assembly, shall be permitted in lieu of a receptacle outlet(s) that is required by 2.10.3.1(b). Such receptacle outlets shall not be connected to the heater circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7775,
    "page number" : 354,
    "bounding box" : [ 502.433, 183.959, 721.884, 211.255 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.24.3 Control and Protection of Fixed Electric Space-Heating Equipment"
  }, {
    "type" : "paragraph",
    "id" : 7776,
    "page number" : 354,
    "bounding box" : [ 454.681, 95.449, 769.922, 173.385 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.24.3.1 Disconnecting Means. Means shall be provided to disconnect the heater, motor controller(s), and supplementary overcurrent protective device(s) of all fixed electric space-heating equipment from all ungrounded conductors. Where heating equipment is supplied by more than one source, the disconnecting means shall be grouped and marked."
  }, {
    "type" : "paragraph",
    "id" : 7772,
    "page number" : 354,
    "bounding box" : [ 81.351, 82.929, 377.594, 102.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Listed baseboard heaters include instructions that may not permit their installation below receptacle outlets."
  }, {
    "type" : "paragraph",
    "id" : 7777,
    "page number" : 354,
    "bounding box" : [ 454.681, 32.193, 769.713, 84.754 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Heating Equipment with Supplementary Overcurrent Protection. The disconnecting means for fixed electric space-heating equipment with supplementary overcurrent protection shall be within sight from the supplementary overcurrent protective device(s), on the"
  }, {
    "type" : "list",
    "id" : 7773,
    "level" : "6",
    "page number" : 354,
    "bounding box" : [ 71.99, 32.229, 387.055, 72.186 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7781,
    "list items" : [ {
      "type" : "list item",
      "page number" : 354,
      "bounding box" : [ 71.99, 32.229, 387.055, 72.186 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.2.2 Special Permission. Fixed electric space-heating equipment and systems installed by methods other than covered by this article shall be permitted only by special permission.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7779,
    "page number" : 355,
    "bounding box" : [ 71.99, 518.649, 386.9, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supply side of these devices, if fuses, and, in addition, shall comply with either 4.24.3.1(a)(1) or (a)(2)."
  }, {
    "type" : "paragraph",
    "id" : 7780,
    "level" : "3",
    "page number" : 355,
    "bounding box" : [ 71.99, 480.735, 387.023, 507.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Heater Containing No Motor Rated Over 1/8 Horsepower. The above disconnecting means or unit switches complying with"
  }, {
    "type" : "list",
    "id" : 7781,
    "level" : "6",
    "page number" : 355,
    "bounding box" : [ 71.99, 442.755, 387.009, 482.503 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7773,
    "list items" : [ {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 71.99, 442.755, 387.009, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.3.1(c) shall be permitted to serve as the required disconnecting means for both the motor controller(s) and heater under either of the following conditions:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7782,
    "level" : "6",
    "page number" : 355,
    "bounding box" : [ 71.99, 379.511, 387.064, 431.918 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 71.99, 404.831, 387.064, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The disconnecting means provided is also within sight from the motor controller(s) and the heater.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 71.99, 379.511, 387.02, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The disconnecting means provided is capable of being locked in the open position.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7783,
    "level" : "3",
    "page number" : 355,
    "bounding box" : [ 71.99, 316.266, 387.03, 368.673 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Heater Containing a Motor(s) Rated Over 1/8 Horsepower. The above disconnecting means shall be permitted to serve as the required disconnecting means for both the motor controller(s) and heater by one of the following means:"
  }, {
    "type" : "list",
    "id" : 7784,
    "level" : "5",
    "page number" : 355,
    "bounding box" : [ 99.353, 164.456, 386.991, 305.429 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 99.353, 291.001, 386.991, 305.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Where the disconnecting means is also in sight from the motor",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1945,
        "page number" : 355,
        "bounding box" : [ 71.99, 278.341, 193.58, 292.769 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "controller(s) and the heater."
      } ]
    }, {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 99.353, 265.681, 386.93, 280.109 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Where the disconnecting means is not within sight from the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1946,
        "page number" : 355,
        "bounding box" : [ 71.99, 215.096, 387.019, 267.449 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "heater, a separate disconnecting means shall be installed, or the disconnecting means shall be capable of being locked in the open position, or unit switches complying with 4.24.3.1(c) shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 99.353, 202.436, 386.974, 216.864 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Where the disconnecting means is not within sight from the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1947,
        "page number" : 355,
        "bounding box" : [ 71.99, 177.116, 387.001, 204.204 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "motor controller location, a disconnecting means complying with 4.30.9.2 shall be provided."
      } ]
    }, {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 99.353, 164.456, 386.973, 178.884 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Where the motor is not in sight from the motor controller",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7785,
    "page number" : 355,
    "bounding box" : [ 71.99, 151.851, 215.271, 166.279 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "location, 4.30.9.2(b) shall apply."
  }, {
    "type" : "paragraph",
    "id" : 7786,
    "page number" : 355,
    "bounding box" : [ 71.99, 113.806, 386.997, 141.102 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Heating Equipment Without Supplementary Overcurrent Protection."
  }, {
    "type" : "paragraph",
    "id" : 7787,
    "level" : "3",
    "page number" : 355,
    "bounding box" : [ 71.99, 25.296, 387.092, 102.968 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Without Motor or with Motor Not Over 1/8 Horsepower. For fixed electric space-heating equipment without a motor rated over 1/8 hp, the branch-circuit switch or circuit breaker shall be permitted to serve as the disconnecting means where the switch or circuit breaker is within sight from the heater or is capable of being locked in the open position."
  }, {
    "type" : "paragraph",
    "id" : 7788,
    "level" : "3",
    "page number" : 355,
    "bounding box" : [ 454.665, 493.362, 769.705, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Over 1/8 Horsepower. For motor-driven electric space-heating equipment with a motor rated over 1/8 hp, a disconnecting means shall be located within sight from the motor controller or shall be permitted to comply with the requirements in 4.24.3.1(a)(2)."
  }, {
    "type" : "paragraph",
    "id" : 7789,
    "page number" : 355,
    "bounding box" : [ 454.665, 417.458, 769.708, 482.679 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Unit Switch(es) as Disconnecting Means. A unit switch(es) with a marked “off” position that is part of a fixed heater and disconnects all ungrounded conductors shall be permitted as the disconnecting means required by this article where other means for disconnection are provided in the types of occupancies in 4.24.3.1(c)(1) through (c)(4)."
  }, {
    "type" : "list",
    "id" : 7790,
    "level" : "4",
    "page number" : 355,
    "bounding box" : [ 472.662, 240.328, 769.703, 406.565 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 472.662, 392.138, 769.616, 406.565 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Multifamily Dwellings. In multifamily dwellings, the other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1942,
        "page number" : 355,
        "bounding box" : [ 454.665, 354.213, 769.746, 393.905 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "disconnecting means shall be within the dwelling unit, or on the same floor as the dwelling unit in which the fixed heater is installed, and shall also be permitted to control lamps and appliances."
      } ]
    }, {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 472.662, 341.553, 769.631, 355.98 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Two-Family Dwellings. In two-family dwellings, the other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1943,
        "page number" : 355,
        "bounding box" : [ 454.665, 290.968, 769.717, 343.321 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "disconnecting means shall be permitted either inside or outside of the dwelling unit in which the fixed heater is installed. In this case, an individual switch or circuit breaker for the dwelling unit shall be permitted and shall also be permitted to control lamps and appliances."
      } ]
    }, {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 472.673, 278.308, 769.703, 292.736 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) One-Family Dwellings. In one-family dwellings, the service",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1944,
        "page number" : 355,
        "bounding box" : [ 454.676, 252.988, 769.66, 280.076 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "disconnecting means shall be permitted to be the other disconnecting means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 472.673, 240.328, 769.696, 254.756 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Other Occupancies. In other occupancies, the branch-circuit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7791,
    "page number" : 355,
    "bounding box" : [ 454.676, 215.063, 769.686, 242.096 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "switch or circuit breaker, where readily accessible for servicing of the fixed heater, shall be permitted as the other disconnecting means."
  }, {
    "type" : "heading",
    "id" : 7792,
    "level" : "Subtitle",
    "page number" : 355,
    "bounding box" : [ 454.676, 189.677, 716.852, 204.314 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.24.3.2 Thermostatically Controlled Switching Devices."
  }, {
    "type" : "paragraph",
    "id" : 7793,
    "page number" : 355,
    "bounding box" : [ 454.676, 113.828, 769.797, 178.983 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Serving as Both Controllers and Disconnecting Means. Thermostatically controlled switching devices and combination thermostats and manually controlled switches shall be permitted to serve as both controllers and disconnecting means, provided all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 7794,
    "level" : "4",
    "page number" : 355,
    "bounding box" : [ 472.673, 25.263, 769.64, 102.935 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 472.673, 88.508, 659.653, 102.935 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Provided with a marked “off” position",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 472.673, 75.903, 769.607, 90.33 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Directly open all ungrounded conductors when manually",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1940,
        "page number" : 355,
        "bounding box" : [ 454.676, 63.243, 574.53, 77.67 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "placed in the “off” position"
      } ]
    }, {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 472.673, 50.583, 769.64, 65.01 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Designed so that the circuit cannot be energized automatically",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1941,
        "page number" : 355,
        "bounding box" : [ 454.676, 37.923, 729.631, 52.351 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "after the device has been manually placed in the “off” position"
      } ]
    }, {
      "type" : "list item",
      "page number" : 355,
      "bounding box" : [ 472.673, 25.263, 630.35, 39.691 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Located as specified in 4.24.3.1",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7795,
    "page number" : 356,
    "bounding box" : [ 71.99, 468.075, 387.05, 533.22 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Thermostats That Do Not Directly Interrupt All Ungrounded Conductors. Thermostats that do not directly interrupt all ungrounded conductors and thermostats that operate remote-control circuits shall not be required to meet the requirements of 4.24.3.2(a). These devices shall not be permitted as the disconnecting means."
  }, {
    "type" : "list",
    "id" : 7796,
    "level" : "6",
    "page number" : 356,
    "bounding box" : [ 71.99, 392.105, 386.985, 457.392 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7771,
    "list items" : [ {
      "type" : "list item",
      "page number" : 356,
      "bounding box" : [ 71.99, 392.105, 386.985, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.3.3 Switch and Circuit Breaker to Be Indicating. Switches and circuit breakers used as disconnecting means shall be of the indicating type. 4.24.3.4 Overcurrent Protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7797,
    "level" : "1",
    "page number" : 356,
    "bounding box" : [ 81.334, 164.467, 387.053, 381.487 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 356,
      "bounding box" : [ 81.345, 366.851, 387.053, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Branch-Circuit Devices. Electric space-heating equipment,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1938,
        "page number" : 356,
        "bounding box" : [ 71.99, 316.277, 387.045, 368.684 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "other than such motor-operated equipment as required by Article 4.30 and Article 4.40 to have additional overcurrent protection, shall be permitted to be protected against overcurrent where supplied by one of the branch circuits in Article 2.10."
      } ]
    }, {
      "type" : "list item",
      "page number" : 356,
      "bounding box" : [ 81.345, 291.012, 387.024, 305.648 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Resistance Elements. Resistance-type heating elements in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1939,
        "page number" : 356,
        "bounding box" : [ 71.98, 189.787, 387.106, 292.78 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electric space-heating equipment shall be protected at not more than 60 amperes. Equipment rated more than 48 amperes and employing such elements shall have the heating elements subdivided, and each subdivided load shall not exceed 48 amperes. Where a subdivided load is less than 48 amperes, the rating of the supplementary overcurrent protective device shall comply with 4.24.1.3(b). A boiler employing resistance-type immersion heating elements contained in an ASME rated and stamped vessel shall be permitted to comply with 4.24.7.3(a)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 356,
      "bounding box" : [ 81.334, 164.467, 386.85, 179.104 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Overcurrent Protective Devices. The supplementary",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7798,
    "page number" : 356,
    "bounding box" : [ 71.98, 151.862, 386.924, 166.29 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "overcurrent protective devices for the subdivided loads specified in"
  }, {
    "type" : "list",
    "id" : 7799,
    "level" : "3",
    "page number" : 356,
    "bounding box" : [ 71.98, 101.223, 387.05, 153.63 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7812,
    "list items" : [ {
      "type" : "list item",
      "page number" : 356,
      "bounding box" : [ 71.98, 101.223, 387.05, 153.63 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.3.4(b) shall be (1) factory-installed within or on the heater enclosure or supplied for use with the heater as a separate assembly by the heater manufacturer; (2) accessible, but shall not be required to be readily accessible; and (3) suitable for branch-circuit protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7800,
    "page number" : 356,
    "bounding box" : [ 81.351, 79.507, 153.702, 90.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.40.1.10."
  }, {
    "type" : "paragraph",
    "id" : 7801,
    "page number" : 356,
    "bounding box" : [ 71.99, 28.815, 386.988, 68.563 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where cartridge fuses are used to provide this overcurrent protection, a single disconnecting means shall be permitted to be used for the several subdivided loads."
  }, {
    "type" : "list",
    "id" : 7802,
    "level" : "4",
    "page number" : 356,
    "bounding box" : [ 464.031, 503.832, 760.298, 532.808 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 356,
      "bounding box" : [ 464.031, 522.186, 707.208, 532.808 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For supplementary overcurrent protection, see 2.40.1.10.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 356,
      "bounding box" : [ 464.031, 503.832, 760.298, 523.631 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For disconnecting means for cartridge fuses in circuits of any voltage, see 2.40.4.1.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7803,
    "page number" : 356,
    "bounding box" : [ 454.66, 453.135, 769.657, 493.026 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Branch-Circuit Conductors. The conductors supplying the supplementary overcurrent protective devices shall be considered branch-circuit conductors."
  }, {
    "type" : "paragraph",
    "id" : 7804,
    "page number" : 356,
    "bounding box" : [ 454.66, 389.89, 769.675, 454.903 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where the heaters are rated 50 kW or more, the conductors supplying the supplementary overcurrent protective devices specified in 4.24.3.4(c) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the heater, provided all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 7805,
    "level" : "5",
    "page number" : 356,
    "bounding box" : [ 472.656, 339.251, 769.665, 378.998 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 356,
      "bounding box" : [ 472.656, 364.571, 727.683, 378.998 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The heater is marked with a minimum conductor size.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 356,
      "bounding box" : [ 472.656, 351.911, 768.244, 366.338 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The conductors are not smaller than the marked minimum size.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 356,
      "bounding box" : [ 472.656, 339.251, 769.665, 353.678 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) A temperature-actuated device controls the cyclic operation of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7806,
    "page number" : 356,
    "bounding box" : [ 454.66, 326.657, 519.997, 341.084 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the equipment."
  }, {
    "type" : "paragraph",
    "id" : 7807,
    "page number" : 356,
    "bounding box" : [ 454.66, 263.412, 769.667, 315.973 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Conductors for Subdivided Loads. Field-wired conductors between the heater and the supplementary overcurrent protective devices shall be sized at not less than 125 percent of the load served. The supplementary overcurrent protective devices specified in"
  }, {
    "type" : "list",
    "id" : 7808,
    "level" : "3",
    "page number" : 356,
    "bounding box" : [ 454.66, 73.557, 769.656, 265.18 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 356,
      "bounding box" : [ 454.66, 238.092, 769.656, 265.18 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.3.4(c) shall protect these conductors in accordance with 2.40.1.4. Where the heaters are rated 50 kW or more, the ampacity of field-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1933,
        "page number" : 356,
        "bounding box" : [ 454.66, 187.507, 769.7, 239.86 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "wired conductors between the heater and the supplementary overcurrent protective devices shall be permitted to be not less than 100 percent of the load of their respective subdivided circuits, provided all of the following conditions are met:"
      }, {
        "type" : "list",
        "id" : 1934,
        "level" : "5",
        "page number" : 356,
        "bounding box" : [ 472.656, 136.867, 769.667, 176.615 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 356,
          "bounding box" : [ 472.656, 162.187, 727.683, 176.615 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) The heater is marked with a minimum conductor size.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 356,
          "bounding box" : [ 472.656, 136.867, 769.667, 163.955 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) The conductors are not smaller than the marked minimum size. (3) A temperature-activated device controls the cyclic operation of",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1935,
        "page number" : 356,
        "bounding box" : [ 454.66, 124.262, 519.997, 138.69 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the equipment."
      }, {
        "type" : "paragraph",
        "id" : 1936,
        "page number" : 356,
        "bounding box" : [ 522.582, 98.876, 701.771, 113.513 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.24.4 Marking of Heating Equipment"
      } ]
    }, {
      "type" : "list item",
      "page number" : 356,
      "bounding box" : [ 454.66, 73.557, 546.689, 88.193 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.4.1 Nameplate.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7809,
    "page number" : 356,
    "bounding box" : [ 454.66, 23.038, 769.736, 62.994 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Marking Required. Each unit of fixed electric space-heating equipment shall be provided with a nameplate giving the identifying name and the normal rating in volts and watts or in volts and amperes."
  }, {
    "type" : "paragraph",
    "id" : 7810,
    "page number" : 357,
    "bounding box" : [ 71.996, 480.735, 387.099, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electric space-heating equipment intended for use on alternating current only or direct current only shall be marked to so indicate. The marking of equipment consisting of motors over 1/8 hp and other loads shall specify the rating of the motor in volts, amperes, and frequency, and the heating load in volts and watts or in volts and amperes."
  }, {
    "type" : "list",
    "id" : 7815,
    "level" : "5",
    "page number" : 357,
    "bounding box" : [ 454.671, 50.528, 769.759, 533.198 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 357,
      "bounding box" : [ 454.682, 518.561, 578.119, 533.198 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.5.5 Area Restrictions.",
      "kids" : [ {
        "type" : "list",
        "id" : 1928,
        "level" : "6",
        "page number" : 357,
        "bounding box" : [ 454.671, 442.733, 769.7, 508.01 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 357,
          "bounding box" : [ 454.671, 480.713, 769.696, 508.01 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Shall Not Extend Beyond the Room or Area. Heating cables shall not extend beyond the room or area in which they originate.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 357,
          "bounding box" : [ 454.671, 442.733, 769.7, 470.03 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Uses Prohibited. Heating cables shall not be installed in the following:",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 1929,
        "level" : "7",
        "page number" : 357,
        "bounding box" : [ 472.667, 366.829, 769.656, 431.896 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 357,
          "bounding box" : [ 472.667, 417.468, 532.47, 431.896 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) In closets",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 357,
          "bounding box" : [ 472.667, 404.809, 538.564, 419.236 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Over walls",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 357,
          "bounding box" : [ 472.667, 392.149, 769.652, 406.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Over partitions that extend to the ceiling, unless they are",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1927,
            "page number" : 357,
            "bounding box" : [ 454.671, 379.489, 625.405, 393.916 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "isolated single runs of embedded cable"
          } ]
        }, {
          "type" : "list item",
          "page number" : 357,
          "bounding box" : [ 472.667, 366.829, 769.656, 381.256 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Over cabinets whose clearance from the ceiling is less than the",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1930,
        "page number" : 357,
        "bounding box" : [ 454.671, 341.564, 769.666, 368.651 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "minimum horizontal dimension of the cabinet to the nearest cabinet edge that is open to the room or area"
      }, {
        "type" : "paragraph",
        "id" : 1931,
        "page number" : 357,
        "bounding box" : [ 454.671, 252.988, 769.658, 330.814 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(c) In Closet Ceilings as Low-Temperature Heat Sources to Control Relative Humidity. The provisions of 4.24.5.5(b) shall not prevent the use of cable in closet ceilings as low-temperature heat sources to control relative humidity, provided they are used only in those portions of the ceiling that are unobstructed to the floor by shelves or other permanent luminaires (fixtures)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 357,
      "bounding box" : [ 454.671, 139.158, 769.74, 242.305 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.5.6 Clearance from Other Objects and Openings. Heating elements of cables shall be separated at least 200 mm from the edge of outlet boxes and junction boxes that are to be used for mounting surface luminaires (lighting fixtures). A clearance of not less than 50 mm shall be provided from recessed luminaires (fixtures) and their trims, ventilating openings, and other such openings in room surfaces. Sufficient area shall be provided to ensure that no heating cable is covered by any surface-mounted units.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 357,
      "bounding box" : [ 454.671, 88.519, 769.759, 128.475 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.5.7 Splices. Embedded cables shall be spliced only where necessary and only by approved means, and in no case shall the length of the heating cable be altered.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 357,
      "bounding box" : [ 454.671, 50.528, 769.66, 77.824 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.5.8 Installation of Heating Cables on Dry Board, in Plaster, and on Concrete Ceilings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7811,
    "page number" : 357,
    "bounding box" : [ 71.996, 442.755, 386.955, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Location. This nameplate shall be located so as to be visible or easily accessible after installation."
  }, {
    "type" : "list",
    "id" : 7812,
    "level" : "3",
    "page number" : 357,
    "bounding box" : [ 71.996, 316.266, 387.076, 432.127 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 7799,
    "next list id" : 7828,
    "list items" : [ {
      "type" : "list item",
      "page number" : 357,
      "bounding box" : [ 71.996, 392.171, 387.013, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.4.2 Marking of Heating Elements. All heating elements that are replaceable in the field and are part of an electric heater shall be legibly marked with the ratings in volts and watts or in volts and amperes.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1937,
        "page number" : 357,
        "bounding box" : [ 143.212, 366.785, 315.778, 381.421 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.24.5 Electric Space-Heating Cables"
      } ]
    }, {
      "type" : "list item",
      "page number" : 357,
      "bounding box" : [ 71.996, 316.266, 387.076, 356.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.5.1 Heating Cable Construction. Heating cables shall be furnished complete with factory-assembled nonheating leads at least 2 100 mm in length.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7813,
    "level" : "5",
    "page number" : 357,
    "bounding box" : [ 71.996, 37.967, 387.166, 305.637 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 357,
      "bounding box" : [ 71.996, 215.096, 387.079, 305.637 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.5.2 Marking of Heating Cables. Each unit shall be marked with the identifying name or identification symbol, catalog number, and ratings in volts and watts or in volts and amperes. Each unit length of heating cable shall have a permanent legible marking on each nonheating lead located within 75 mm of the terminal end. The lead wire shall have the following color identification to indicate the circuit voltage on which it is to be used:",
      "kids" : [ {
        "type" : "list",
        "id" : 1932,
        "level" : "6",
        "page number" : 357,
        "bounding box" : [ 81.351, 139.191, 232.468, 204.204 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 5,
        "list items" : [ {
          "type" : "list item",
          "page number" : 357,
          "bounding box" : [ 81.351, 189.776, 232.468, 204.204 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) 120 volt, nominal — yellow",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 357,
          "bounding box" : [ 81.351, 177.116, 221.438, 191.544 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) 208 volt, nominal — blue",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 357,
          "bounding box" : [ 81.351, 164.456, 216.535, 178.884 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) 240 volt, nominal — red",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 357,
          "bounding box" : [ 81.351, 151.851, 230.594, 166.279 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) 277 volt, nominal — brown",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 357,
          "bounding box" : [ 81.351, 139.191, 232.413, 153.619 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(5) 480 volt, nominal — orange",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 357,
      "bounding box" : [ 71.996, 37.967, 387.166, 128.508 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.5.3 Clearances of Wiring in Ceilings. Wiring located above heated ceilings shall be spaced not less than 50 mm above the heated ceiling and shall be considered as operating at an ambient temperature of 50°C (122°F). The ampacity of conductors shall be calculated on the basis of the correction factors shown in the 0–2 000 volt ampacity tables of Article 3.10. If this wiring is located above thermal insulation having a minimum thickness of 50 mm, the wiring shall not require",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7816,
    "page number" : 357,
    "bounding box" : [ 464.026, 25.263, 769.692, 39.899 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) In Walls. Cables shall not be installed in walls unless it is"
  }, {
    "type" : "paragraph",
    "id" : 7814,
    "page number" : 357,
    "bounding box" : [ 71.996, 25.307, 190.11, 39.735 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "correction for temperature."
  }, {
    "type" : "paragraph",
    "id" : 7818,
    "page number" : 358,
    "bounding box" : [ 71.99, 518.649, 387.061, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "necessary for an isolated single run of cable to be installed down a vertical surface to reach a dropped ceiling."
  }, {
    "type" : "list",
    "id" : 7819,
    "level" : "1",
    "page number" : 358,
    "bounding box" : [ 81.334, 41.445, 387.152, 508.032 ],
    "numbering style" : "english letters",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 81.345, 493.395, 387.152, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Adjacent Runs. Adjacent runs of cable not exceeding 9 watts/m",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1920,
        "page number" : 358,
        "bounding box" : [ 71.991, 480.735, 347.169, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(2¾ watts/ft) shall not be installed less than 40 mm on centers."
      } ]
    }, {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 81.345, 455.415, 387.019, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Surfaces to Be Applied. Heating cables shall be applied only to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1921,
        "page number" : 358,
        "bounding box" : [ 71.98, 404.831, 387.069, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "gypsum board, plaster lath, or other fire-resistant material. With metal lath or other electrically conductive surfaces, a coat of plaster shall be applied to completely separate the metal lath or conductive surface from the cable."
      }, {
        "type" : "paragraph",
        "id" : 1922,
        "page number" : 358,
        "bounding box" : [ 81.351, 383.047, 173.687, 393.668 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See also 4.24.5.8(f)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 81.345, 357.669, 387.015, 372.306 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Splices. All heating cables, the splice between the heating cable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1923,
        "page number" : 358,
        "bounding box" : [ 71.99, 319.744, 387.025, 359.437 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and nonheating leads, and 75 mm minimum of the nonheating lead at the splice shall be embedded in plaster or dry board in the same manner as the heating cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 81.345, 294.424, 386.984, 309.061 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Ceiling Surface. The entire ceiling surface shall have a finish of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1924,
        "page number" : 358,
        "bounding box" : [ 71.99, 256.499, 387.04, 296.192 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "thermally noninsulating sand plaster that has a nominal thickness of 13 mm, or other noninsulating material identified as suitable for this use and applied according to specified thickness and directions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 81.345, 231.18, 386.978, 245.816 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Secured. Cables shall be secured by means of approved stapling,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1925,
        "page number" : 358,
        "bounding box" : [ 71.98, 167.935, 387.101, 232.947 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "tape, plaster, nonmetallic spreaders, or other approved means either at intervals not exceeding 410 mm or at intervals not exceeding 1 800 mm for cables identified for such use. Staples or metal fasteners that straddle the cable shall not be used with metal lath or other electrically conductive surfaces."
      } ]
    }, {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 81.334, 142.615, 386.945, 157.251 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Dry Board Installations. In dry board installations, the entire",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1926,
        "page number" : 358,
        "bounding box" : [ 71.98, 66.71, 387.076, 144.383 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ceiling below the heating cable shall be covered with gypsum board not exceeding 13 mm thickness. The void between the upper layer of gypsum board, plaster lath, or other fire-resistant material and the surface layer of gypsum board shall be completely filled with thermally conductive, nonshrinking plaster or other approved material or equivalent thermal conductivity."
      } ]
    }, {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 81.334, 41.445, 386.98, 56.082 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Free from Contact with Conductive Surfaces. Cables shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7820,
    "page number" : 358,
    "bounding box" : [ 71.98, 28.785, 386.997, 43.213 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "kept free from contact with metal or other electrically conductive"
  }, {
    "type" : "paragraph",
    "id" : 7821,
    "page number" : 358,
    "bounding box" : [ 454.665, 531.285, 493.372, 545.713 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "surfaces."
  }, {
    "type" : "list",
    "id" : 7822,
    "level" : "5",
    "page number" : 358,
    "bounding box" : [ 454.654, 379.486, 769.715, 520.601 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 454.654, 455.38, 769.715, 520.601 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Joists. In dry board applications, cable shall be installed parallel to the joist, leaving a clear space centered under the joist of 65 mm (width) between centers of adjacent runs of cable. A surface layer of gypsum board shall be mounted so that the nails or other fasteners do not pierce the heating cable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 454.654, 379.486, 769.714, 444.697 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(j) Crossing Joists. Cables shall cross joists only at the ends of the room unless the cable is required to cross joists elsewhere in order to satisfy the manufacturer’s instructions that the installer avoid placing the cable too close to ceiling penetrations and luminaires (lighting fixtures).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7823,
    "level" : "6",
    "page number" : 358,
    "bounding box" : [ 454.654, 278.273, 769.693, 368.869 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 454.654, 303.593, 769.693, 368.869 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.5.9 Finished Ceilings. Finished ceilings shall not be covered with decorative panels or beams constructed of materials that have thermal insulating properties, such as wood, fiber, or plastic. Finished ceilings shall be permitted to be covered with paint, wallpaper, or other approved surface finishes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 454.654, 278.273, 701.81, 292.909 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.5.10 Installation of Nonheating Leads of Cables.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7824,
    "level" : "1",
    "page number" : 358,
    "bounding box" : [ 463.987, 113.869, 769.633, 267.644 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 464.009, 253.008, 769.632, 267.644 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Free Nonheating Leads. Free nonheating leads of cables shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1918,
        "page number" : 358,
        "bounding box" : [ 454.643, 189.774, 769.673, 254.776 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be installed in accordance with approved wiring methods from the junction box to a location within the ceiling. Such installations shall be permitted to be single conductors in approved raceways, single or multiconductor Type UF, Type NMC, Type MI, or other approved conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 463.998, 164.454, 769.631, 179.09 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Leads in Junction Box. Not less than 150 mm of free",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1919,
        "page number" : 358,
        "bounding box" : [ 454.633, 139.189, 769.647, 166.277 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "nonheating lead shall be within the junction box. The marking of the leads shall be visible in the junction box."
      } ]
    }, {
      "type" : "list item",
      "page number" : 358,
      "bounding box" : [ 463.987, 113.869, 769.633, 128.506 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Excess Leads. Excess leads of heating cables shall not be cut but",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7825,
    "page number" : 358,
    "bounding box" : [ 454.633, 75.944, 769.662, 115.637 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be secured to the underside of the ceiling and embedded in plaster or other approved material, leaving only a length sufficient to reach the junction box with not less than 150 mm of free lead within the box."
  }, {
    "type" : "list",
    "id" : 7826,
    "level" : "4",
    "page number" : 359,
    "bounding box" : [ 71.99, 88.547, 386.983, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 359,
      "bounding box" : [ 71.99, 518.589, 386.959, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.5.11 Installation of Cables in Concrete or Poured Masonry Floors.",
      "kids" : [ {
        "type" : "list",
        "id" : 1913,
        "level" : "1",
        "page number" : 359,
        "bounding box" : [ 81.345, 417.496, 387.018, 508.037 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 359,
          "bounding box" : [ 81.345, 493.401, 387.018, 508.037 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Watts per Linear Foot. Constant wattage heating cables shall",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1911,
            "page number" : 359,
            "bounding box" : [ 71.99, 480.741, 359.39, 495.169 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "not exceed 54 watts/linear meter (16½ watts/linear foot) of cable."
          } ]
        }, {
          "type" : "list item",
          "page number" : 359,
          "bounding box" : [ 81.345, 455.421, 386.995, 470.058 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Spacing Between Adjacent Runs. The spacing between",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1912,
            "page number" : 359,
            "bounding box" : [ 71.99, 442.761, 346.587, 457.189 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "adjacent runs of cable shall not be less than 25 mm on centers."
          } ]
        }, {
          "type" : "list item",
          "page number" : 359,
          "bounding box" : [ 81.345, 417.496, 386.92, 432.133 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Secured in Place. Cables shall be secured in place by",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1914,
        "page number" : 359,
        "bounding box" : [ 71.99, 392.176, 386.945, 419.264 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "nonmetallic frames or spreaders or other approved means while the concrete or other finish is applied."
      }, {
        "type" : "paragraph",
        "id" : 1915,
        "page number" : 359,
        "bounding box" : [ 71.99, 366.857, 386.961, 393.944 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Cables shall not be installed where they bridge expansion joints unless protected from expansion and contraction."
      }, {
        "type" : "list",
        "id" : 1916,
        "level" : "1",
        "page number" : 359,
        "bounding box" : [ 81.345, 177.111, 387.001, 356.162 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 359,
          "bounding box" : [ 81.345, 341.526, 386.976, 356.162 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Spacings Between Heating Cable and Metal Embedded in the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1908,
            "page number" : 359,
            "bounding box" : [ 71.99, 303.601, 387.064, 343.557 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Floor. Spacings shall be maintained between the heating cable and metal embedded in the floor, unless the cable is a grounded metal-clad cable."
          } ]
        }, {
          "type" : "list item",
          "page number" : 359,
          "bounding box" : [ 81.345, 278.336, 386.954, 292.972 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(e) Leads Protected. Leads shall be protected where they leave the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1909,
            "page number" : 359,
            "bounding box" : [ 71.99, 240.356, 387.057, 280.104 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "floor by rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, electrical metallic tubing, or by other approved means."
          } ]
        }, {
          "type" : "list item",
          "page number" : 359,
          "bounding box" : [ 81.345, 215.091, 387.001, 229.727 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(f) Bushings or Approved Fittings. Bushings or approved fittings",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1910,
            "page number" : 359,
            "bounding box" : [ 71.99, 202.431, 329.388, 216.859 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "shall be used where the leads emerge within the floor slab."
          } ]
        }, {
          "type" : "list item",
          "page number" : 359,
          "bounding box" : [ 81.356, 177.111, 386.983, 191.748 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(g) Ground-Fault Circuit-Interrupter Protection. Ground-fault",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1917,
        "page number" : 359,
        "bounding box" : [ 71.99, 139.186, 387.048, 178.879 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit-interrupter protection for personnel shall be provided for cables installed in electrically heated floors of bathrooms and in hydromassage bathtub locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 359,
      "bounding box" : [ 71.99, 88.547, 386.983, 128.503 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.5.12 Inspection and Tests. Cable installations shall be made with due care to prevent damage to the cable assembly and shall be inspected and approved before cables are covered or concealed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7827,
    "page number" : 359,
    "bounding box" : [ 183.35, 63.227, 275.575, 77.863 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.24.6 Duct Heaters"
  }, {
    "type" : "list",
    "id" : 7828,
    "level" : "3",
    "page number" : 359,
    "bounding box" : [ 71.99, 25.302, 387.02, 52.598 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7812,
    "next list id" : 7834,
    "list items" : [ {
      "type" : "list item",
      "page number" : 359,
      "bounding box" : [ 71.99, 25.302, 387.02, 52.598 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.6.1 General. Part 4.24.6 shall apply to any heater mounted in the airstream of a forced-air system where the air-moving unit is not",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7829,
    "page number" : 359,
    "bounding box" : [ 454.676, 531.282, 655.158, 545.71 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "provided as an integral part of the equipment."
  }, {
    "type" : "list",
    "id" : 7830,
    "level" : "4",
    "page number" : 359,
    "bounding box" : [ 454.67, 26.533, 769.787, 520.599 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 8,
    "list items" : [ {
      "type" : "list item",
      "page number" : 359,
      "bounding box" : [ 454.676, 493.368, 769.733, 520.599 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.6.2 Identification. Heaters installed in an air duct shall be identified as suitable for the installation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 359,
      "bounding box" : [ 454.676, 442.728, 769.679, 482.685 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.6.3 Airflow. Means shall be provided to ensure uniform and adequate airflow over the face of the heater in accordance with the manufacturer’s instructions.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1907,
        "page number" : 359,
        "bounding box" : [ 464.03, 393.432, 760.394, 431.648 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Heaters installed within 1 200 mm of the outlet of an air-moving device, heat pump, air conditioner, elbows, baffle plates, or other obstructions in ductwork may require turning vanes, pressure plates, or other devices on the inlet side of the duct heater to ensure an even distribution of air over the face of the heater."
      } ]
    }, {
      "type" : "list item",
      "page number" : 359,
      "bounding box" : [ 454.67, 342.735, 769.67, 382.691 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.6.4 Elevated Inlet Temperature. Duct heaters intended for use with elevated inlet air temperature shall be identified as suitable for use at the elevated temperatures.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 359,
      "bounding box" : [ 454.671, 266.841, 769.787, 331.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.6.5 Installation of Duct Heaters with Heat Pumps and Air Conditioners. Heat pumps and air conditioners having duct heaters closer than 1 200 mm to the heat pump or air conditioner shall have both the duct heater and heat pump or air conditioner identified as suitable for such installation and so marked.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 359,
      "bounding box" : [ 454.671, 216.268, 769.735, 256.158 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.6.6 Condensation. Duct heaters used with air conditioners or other air-cooling equipment that could result in condensation of moisture shall be identified as suitable for use with air conditioners.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 359,
      "bounding box" : [ 454.671, 153.023, 769.732, 205.584 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.6.7 Fan Circuit Interlock. Means shall be provided to ensure that the fan circuit is energized when any heater circuit is energized. However, time- or temperature-controlled delay in energizing the fan motor shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 359,
      "bounding box" : [ 454.67, 51.798, 769.779, 142.339 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.6.8 Limit Controls. Each duct heater shall be provided with an approved, integral, automatic-reset temperature-limiting control or controllers to de-energize the circuit or circuits. In addition, an integral independent supplementary control or controllers shall be provided in each duct heater that disconnects a sufficient number of conductors to interrupt current flow. This device shall be manually resettable or replaceable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 359,
      "bounding box" : [ 454.671, 26.533, 769.669, 41.169 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.6.9 Location of Disconnecting Means. Duct heater controller",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7832,
    "page number" : 360,
    "bounding box" : [ 71.99, 505.989, 387.033, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment shall be either accessible with the disconnecting means installed at or within sight from the controller or as permitted by 4.24.3.1(a)."
  }, {
    "type" : "list",
    "id" : 7833,
    "level" : "3",
    "page number" : 360,
    "bounding box" : [ 71.99, 263.421, 387.077, 495.372 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 7857,
    "list items" : [ {
      "type" : "list item",
      "page number" : 360,
      "bounding box" : [ 71.99, 392.171, 387.077, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.6.10 Installation. Duct heaters shall be installed in accordance with the manufacturer’s instructions in such a manner that operation does not create a hazard to persons or property. Furthermore, duct heaters shall be located with respect to building construction and other equipment so as to permit access to the heater. Sufficient clearance shall be maintained to permit replacement of controls and heating elements and for adjusting and cleaning of controls and other parts requiring such attention. See 1.10.2.1.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1905,
        "page number" : 360,
        "bounding box" : [ 81.351, 352.032, 377.596, 381.008 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For additional installation information, see NFPA 90A-2002, Standard for the Installation of Air-Conditioning and Ventilating Systems, and NFPA 90B-2002, Standard for the Installation of Warm Air Heating and Air-Conditioning Systems."
      }, {
        "type" : "paragraph",
        "id" : 1906,
        "page number" : 360,
        "bounding box" : [ 158.03, 326.589, 300.967, 341.226 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.24.7 Resistance-Type Boilers"
      } ]
    }, {
      "type" : "list item",
      "page number" : 360,
      "bounding box" : [ 71.99, 263.421, 387.067, 315.972 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.7.1 Scope. The provisions in Part 4.24.7 shall apply to boilers employing resistance-type heating elements. Electrode-type boilers shall not be considered as employing resistance-type heating elements. See Part 4.24.8.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7834,
    "level" : "3",
    "page number" : 360,
    "bounding box" : [ 71.99, 225.441, 387.011, 252.738 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7828,
    "next list id" : 7855,
    "list items" : [ {
      "type" : "list item",
      "page number" : 360,
      "bounding box" : [ 71.99, 225.441, 387.011, 252.738 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.7.2 Identification. Resistance-type boilers shall be identified as suitable for the installation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7835,
    "level" : "4",
    "page number" : 360,
    "bounding box" : [ 71.99, 200.056, 224.129, 214.692 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 7853,
    "list items" : [ {
      "type" : "list item",
      "page number" : 360,
      "bounding box" : [ 71.99, 200.056, 224.129, 214.692 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.7.3 Overcurrent Protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7836,
    "level" : "1",
    "page number" : 360,
    "bounding box" : [ 81.345, 174.791, 386.978, 189.427 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 360,
      "bounding box" : [ 81.345, 174.791, 386.978, 189.427 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Boiler Employing Resistance-Type Immersion Heating",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7837,
    "page number" : 360,
    "bounding box" : [ 71.99, 98.941, 387.066, 176.822 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Elements in an ASME Rated and Stamped Vessel. A boiler employing resistance-type immersion heating elements contained in an ASME rated and stamped vessel shall have the heating elements protected at not more than 150 amperes. Such a boiler rated more than 120 amperes shall have the heating elements subdivided into loads not exceeding 120 amperes."
  }, {
    "type" : "paragraph",
    "id" : 7838,
    "page number" : 360,
    "bounding box" : [ 71.99, 73.621, 386.923, 100.709 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where a subdivided load is less than 120 amperes, the rating of the overcurrent protective device shall comply with 4.24.1.3(b)."
  }, {
    "type" : "paragraph",
    "id" : 7839,
    "page number" : 360,
    "bounding box" : [ 71.99, 23.036, 387.035, 62.937 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Boiler Employing Resistance-Type Heating Elements Rated More Than 48 Amperes and Not Contained in an ASME Rated and Stamped Vessel. A boiler employing resistance-type heating"
  }, {
    "type" : "paragraph",
    "id" : 7840,
    "page number" : 360,
    "bounding box" : [ 454.676, 493.386, 769.727, 545.728 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "elements not contained in an ASME rated and stamped vessel shall have the heating elements protected at not more than 60 amperes. Such a boiler rated more than 48 amperes shall have the heating elements subdivided into loads not exceeding 48 amperes."
  }, {
    "type" : "paragraph",
    "id" : 7841,
    "page number" : 360,
    "bounding box" : [ 454.676, 468.066, 769.65, 495.154 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where a subdivided load is less than 48 amperes, the rating of the overcurrent protective device shall comply with 4.24.1.3(b)."
  }, {
    "type" : "paragraph",
    "id" : 7842,
    "page number" : 360,
    "bounding box" : [ 454.676, 417.493, 769.658, 457.383 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Supplementary Overcurrent Protective Devices. The supplementary overcurrent protective devices for the subdivided loads as required by 4.24.7.3(a) and 4.24.7.3(b) shall be as follows:"
  }, {
    "type" : "list",
    "id" : 7843,
    "level" : "3",
    "page number" : 360,
    "bounding box" : [ 472.673, 354.259, 769.671, 406.6 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 360,
      "bounding box" : [ 472.673, 392.173, 769.671, 406.6 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Factory-installed within or on the boiler enclosure or provided",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1904,
        "page number" : 360,
        "bounding box" : [ 454.676, 379.513, 673.486, 393.941 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "as a separate assembly by the boiler manufacturer"
      } ]
    }, {
      "type" : "list item",
      "page number" : 360,
      "bounding box" : [ 472.673, 366.853, 691.989, 381.281 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Accessible, but need not be readily accessible",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 360,
      "bounding box" : [ 472.673, 354.259, 654.186, 368.687 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Suitable for branch-circuit protection",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7844,
    "page number" : 360,
    "bounding box" : [ 454.676, 303.619, 769.655, 343.367 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where cartridge fuses are used to provide this overcurrent protection, a single disconnecting means shall be permitted for the several subdivided circuits. See 2.40.4.1."
  }, {
    "type" : "paragraph",
    "id" : 7845,
    "page number" : 360,
    "bounding box" : [ 454.676, 240.385, 769.673, 292.935 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Conductors Supplying Supplementary Overcurrent Protective Devices. The conductors supplying these supplementary overcurrent protective devices shall be considered branch-circuit conductors."
  }, {
    "type" : "paragraph",
    "id" : 7846,
    "page number" : 360,
    "bounding box" : [ 454.676, 177.14, 769.709, 242.153 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where the heaters are rated 50 kW or more, the conductors supplying the overcurrent protective device specified in 4.24.7.3(c) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the heater, provided all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 7847,
    "level" : "4",
    "page number" : 360,
    "bounding box" : [ 472.673, 126.556, 769.651, 166.303 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 360,
      "bounding box" : [ 472.673, 151.875, 727.7, 166.303 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The heater is marked with a minimum conductor size.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 360,
      "bounding box" : [ 472.673, 126.556, 769.651, 153.643 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The conductors are not smaller than the marked minimum size. (3) A temperature- or pressure-actuated device controls the cyclic",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7848,
    "page number" : 360,
    "bounding box" : [ 454.676, 113.896, 576.3, 128.323 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "operation of the equipment."
  }, {
    "type" : "paragraph",
    "id" : 7849,
    "page number" : 360,
    "bounding box" : [ 454.676, 37.991, 769.684, 103.212 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Conductors for Subdivided Loads. Field-wired conductors between the heater and the supplementary overcurrent protective devices shall be sized at not less than 125 percent of the load served. The supplementary overcurrent protective devices specified in 4.24.7.3(c) shall protect these conductors in accordance with 2.40.1.4."
  }, {
    "type" : "paragraph",
    "id" : 7850,
    "page number" : 361,
    "bounding box" : [ 71.996, 480.735, 387.036, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where the heaters are rated 50 kW or more, the ampacity of fieldwired conductors between the heater and the supplementary overcurrent protective devices shall be permitted to be not less than 100 percent of the load of their respective subdivided circuits, provided all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 7851,
    "level" : "4",
    "page number" : 361,
    "bounding box" : [ 89.992, 430.095, 387.003, 469.843 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 361,
      "bounding box" : [ 89.992, 455.415, 345.019, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The heater is marked with a minimum conductor size.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 361,
      "bounding box" : [ 89.992, 430.095, 387.003, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The conductors are not smaller than the marked minimum size. (3) A temperature-activated device controls the cyclic operation of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7852,
    "page number" : 361,
    "bounding box" : [ 71.996, 417.49, 137.333, 431.918 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the equipment."
  }, {
    "type" : "list",
    "id" : 7853,
    "level" : "4",
    "page number" : 361,
    "bounding box" : [ 71.996, 189.776, 387.137, 406.807 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 7835,
    "list items" : [ {
      "type" : "list item",
      "page number" : 361,
      "bounding box" : [ 71.996, 303.606, 387.137, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.7.4 Overtemperature Limit Control. Each boiler designed so that in normal operation there is no change in state of the heat transfer medium shall be equipped with a temperature-sensitive limiting means. It shall be installed to limit maximum liquid temperature and shall directly or indirectly disconnect all ungrounded conductors to the heating elements. Such means shall be in addition to a temperature regulating system and other devices protecting the tank against excessive pressure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 361,
      "bounding box" : [ 71.996, 189.776, 387.126, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.7.5 Overpressure Limit Control. Each boiler designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor shall be equipped with a pressure-sensitive limiting means. It shall be installed to limit maximum pressure and shall directly or indirectly disconnect all ungrounded conductors to the heating elements. Such means shall be in addition to a pressure regulating system and other devices protecting the tank against excessive pressure.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7854,
    "level" : "Subtitle",
    "page number" : 361,
    "bounding box" : [ 160.132, 164.401, 298.792, 179.038 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.24.8 Electrode-Type Boilers"
  }, {
    "type" : "list",
    "id" : 7855,
    "level" : "3",
    "page number" : 361,
    "bounding box" : [ 71.996, 101.223, 386.995, 153.839 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7834,
    "list items" : [ {
      "type" : "list item",
      "page number" : 361,
      "bounding box" : [ 71.996, 101.223, 386.995, 153.839 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.8.1 Scope. The provisions in Part 4.24.8 shall apply to boilers for operation at 600 volts, nominal, or less, in which heat is generated by the passage of current between electrodes through the liquid being heated.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7856,
    "page number" : 361,
    "bounding box" : [ 81.351, 79.507, 226.515, 90.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For over 600 volts, see Part 4.90.5."
  }, {
    "type" : "list",
    "id" : 7857,
    "level" : "3",
    "page number" : 361,
    "bounding box" : [ 71.99, 41.475, 387.001, 68.772 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7833,
    "list items" : [ {
      "type" : "list item",
      "page number" : 361,
      "bounding box" : [ 71.99, 41.475, 387.001, 68.772 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.8.2 Identification. Electrode-type boilers shall be identified as suitable for the installation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7858,
    "level" : "4",
    "page number" : 361,
    "bounding box" : [ 454.676, 25.324, 769.833, 545.951 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 361,
      "bounding box" : [ 454.676, 404.825, 769.833, 545.951 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.8.3 Branch-Circuit Requirements. The size of branch-circuit conductors and overcurrent protective devices shall be calculated on the basis of 125 percent of the total load (motors not included). A contactor, relay, or other device, approved for continuous operation at 100 percent of its rating, shall be permitted to supply its full-rated load. See 2.10.2.1(a), Exception. The provisions of this section shall not apply to conductors that form an integral part of an approved boiler. Where an electrode boiler is rated 50 kW or more, the conductors supplying the boiler electrode(s) shall be permitted to be sized at not less than 100 percent of the nameplate rating of the electrode boiler, provided all the following conditions are met:",
      "kids" : [ {
        "type" : "list",
        "id" : 1902,
        "level" : "3",
        "page number" : 361,
        "bounding box" : [ 472.673, 341.581, 769.662, 393.933 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 361,
          "bounding box" : [ 472.673, 379.506, 769.662, 393.933 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) The electrode boiler is marked with a minimum conductor",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1901,
            "page number" : 361,
            "bounding box" : [ 454.676, 366.846, 474.482, 381.273 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "size."
          } ]
        }, {
          "type" : "list item",
          "page number" : 361,
          "bounding box" : [ 472.673, 354.241, 768.191, 368.668 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) The conductors are not smaller than the marked minimum size.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 361,
          "bounding box" : [ 472.673, 341.581, 769.651, 356.008 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) A temperature- or pressure-actuated device controls the cyclic",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1903,
        "page number" : 361,
        "bounding box" : [ 454.676, 328.921, 576.3, 343.348 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "operation of the equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 361,
      "bounding box" : [ 454.676, 215.091, 769.754, 318.237 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.8.4 Overtemperature Limit Control. Each boiler, designed so that in normal operation there is no change in state of the heat transfer medium, shall be equipped with a temperature-sensitive limiting means. It shall be installed to limit maximum liquid temperature and shall directly or indirectly interrupt all current flow through the electrodes. Such means shall be in addition to the temperature regulating system and other devices protecting the tank against excessive pressure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 361,
      "bounding box" : [ 454.676, 101.217, 769.807, 204.407 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.8.5 Overpressure Limit Control. Each boiler, designed so that in normal operation there is a change in state of the heat transfer medium from liquid to vapor, shall be equipped with a pressure-sensitive limiting means. It shall be installed to limit maximum pressure and shall directly or indirectly interrupt all current flow through the electrodes. Such means shall be in addition to a pressure regulating system and other devices protecting the tank against excessive pressure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 361,
      "bounding box" : [ 454.687, 25.324, 769.788, 90.6 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.8.6 Grounding. For those boilers designed such that fault currents do not pass through the pressure vessel, and the pressure vessel is electrically isolated from the electrodes, all exposed non–currentcarrying metal parts, including the pressure vessel, supply, and return connecting piping, shall be grounded in accordance with Article 2.50.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7859,
    "page number" : 362,
    "bounding box" : [ 71.99, 518.649, 387.005, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For all other designs, the pressure vessel containing the electrodes shall be isolated and electrically insulated from ground."
  }, {
    "type" : "list",
    "id" : 7860,
    "level" : "5",
    "page number" : 362,
    "bounding box" : [ 71.99, 278.33, 386.994, 508.032 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 362,
      "bounding box" : [ 71.99, 480.735, 386.994, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.8.7 Markings. All electrode-type boilers shall be marked to show the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 1897,
        "level" : "3",
        "page number" : 362,
        "bounding box" : [ 81.345, 392.171, 387.021, 469.843 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 5,
        "list items" : [ {
          "type" : "list item",
          "page number" : 362,
          "bounding box" : [ 81.345, 455.415, 220.799, 469.843 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) The manufacturer’s name",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 362,
          "bounding box" : [ 81.345, 442.755, 329.407, 457.183 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) The normal rating in volts, amperes, and kilowatts",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 362,
          "bounding box" : [ 81.345, 430.095, 387.021, 444.523 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) The electrical supply required specifying frequency, number of",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1896,
            "page number" : 362,
            "bounding box" : [ 71.99, 417.49, 197.483, 431.918 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "phases, and number of wires"
          } ]
        }, {
          "type" : "list item",
          "page number" : 362,
          "bounding box" : [ 81.345, 404.831, 275.619, 419.258 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) The marking “Electrode-Type Boiler”",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 362,
          "bounding box" : [ 81.345, 392.171, 386.968, 406.598 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(5) A warning marking, “All Power Supplies Shall Be",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1898,
        "page number" : 362,
        "bounding box" : [ 71.99, 366.851, 387.048, 393.938 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Disconnected Before Servicing, Including Servicing the Pressure Vessel”"
      }, {
        "type" : "paragraph",
        "id" : 1899,
        "page number" : 362,
        "bounding box" : [ 71.99, 341.586, 366.347, 356.013 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "The nameplate shall be located so as to be visible after installation."
      }, {
        "type" : "paragraph",
        "id" : 1900,
        "page number" : 362,
        "bounding box" : [ 83.388, 316.2, 375.552, 330.836 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.24.9 Electric Radiant Heating Panels and Heating Panel Sets"
      } ]
    }, {
      "type" : "list item",
      "page number" : 362,
      "bounding box" : [ 71.99, 278.33, 386.964, 305.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.9.1 Scope. The provisions of Part 4.24.9 shall apply to radiant heating panels and heating panel sets.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7861,
    "level" : "Subtitle",
    "page number" : 362,
    "bounding box" : [ 71.99, 252.944, 164.696, 267.581 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.24.9.2 Definitions."
  }, {
    "type" : "paragraph",
    "id" : 7862,
    "page number" : 362,
    "bounding box" : [ 71.99, 215.074, 386.989, 242.316 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Heating Panel. A complete assembly provided with a junction box or a length of flexible conduit for connection to a branch circuit."
  }, {
    "type" : "paragraph",
    "id" : 7863,
    "page number" : 362,
    "bounding box" : [ 71.99, 164.434, 386.996, 204.391 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Heating Panel Set. A rigid or nonrigid assembly provided with nonheating leads or a terminal junction assembly identified as being suitable for connection to a wiring system."
  }, {
    "type" : "heading",
    "id" : 7864,
    "level" : "Subtitle",
    "page number" : 362,
    "bounding box" : [ 71.99, 139.104, 159.216, 153.74 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.24.9.3 Markings."
  }, {
    "type" : "list",
    "id" : 7865,
    "level" : "1",
    "page number" : 362,
    "bounding box" : [ 81.345, 37.934, 387.047, 128.475 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 362,
      "bounding box" : [ 81.345, 113.839, 387.047, 128.475 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Location. Markings shall be permanent and in a location that is",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1894,
        "page number" : 362,
        "bounding box" : [ 71.99, 101.179, 257.664, 115.606 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "visible prior to application of panel finish."
      } ]
    }, {
      "type" : "list item",
      "page number" : 362,
      "bounding box" : [ 81.345, 75.914, 387.025, 90.55 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Identified as Suitable. Each unit shall be identified as suitable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1895,
        "page number" : 362,
        "bounding box" : [ 71.99, 63.254, 155.441, 77.681 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for the installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 362,
      "bounding box" : [ 81.345, 37.934, 386.979, 52.57 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Required Markings. Each unit shall be marked with the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7866,
    "page number" : 362,
    "bounding box" : [ 71.98, 25.274, 387.077, 39.702 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "identifying name or identification symbol, catalog number, and rating"
  }, {
    "type" : "paragraph",
    "id" : 7867,
    "page number" : 362,
    "bounding box" : [ 454.665, 531.254, 640.197, 545.682 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in volts and watts or in volts and amperes."
  }, {
    "type" : "paragraph",
    "id" : 7868,
    "page number" : 362,
    "bounding box" : [ 454.665, 404.776, 769.73, 520.571 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Labels Provided by Manufacturer. The manufacturers of heating panels or heating panel sets shall provide marking labels that indicate that the space-heating installation incorporates heating panels or heating panel sets and instructions that the labels shall be affixed to the panelboards to identify which branch circuits supply the circuits to those space-heating installations. If the heating panels and heating panel set installations are visible and distinguishable after installation, the labels shall not be required to be provided and affixed to the panelboards."
  }, {
    "type" : "paragraph",
    "id" : 7869,
    "page number" : 362,
    "bounding box" : [ 454.665, 354.125, 549.877, 394.026 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.24.9.4 Installation. (a) General."
  }, {
    "type" : "list",
    "id" : 7870,
    "level" : "3",
    "page number" : 362,
    "bounding box" : [ 472.662, 290.935, 769.743, 343.288 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 362,
      "bounding box" : [ 472.662, 328.86, 769.743, 343.288 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Manufacturer's Instructions. Heating panels and heating panel",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1893,
        "page number" : 362,
        "bounding box" : [ 454.665, 303.54, 769.644, 330.628 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sets shall be installed in accordance with the manufacturer’s instructions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 362,
      "bounding box" : [ 472.662, 290.935, 769.671, 305.363 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Locations Not Permitted. The heating portion shall not be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7871,
    "page number" : 362,
    "bounding box" : [ 454.665, 278.275, 542.635, 292.703 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installed as follows:"
  }, {
    "type" : "list",
    "id" : 7872,
    "level" : "4",
    "page number" : 362,
    "bounding box" : [ 482.028, 215.03, 769.674, 267.383 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 362,
      "bounding box" : [ 482.028, 252.955, 734.441, 267.383 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. In or behind surfaces where subject to physical damage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 362,
      "bounding box" : [ 482.028, 240.295, 769.661, 254.723 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Run through or above walls, partitions, cupboards, or similar",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1892,
        "page number" : 362,
        "bounding box" : [ 454.665, 227.635, 662.567, 242.063 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "portions of structures that extend to the ceiling."
      } ]
    }, {
      "type" : "list item",
      "page number" : 362,
      "bounding box" : [ 482.028, 215.03, 769.674, 229.458 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Run in or through thermal insulation, but shall be permitted to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7873,
    "page number" : 362,
    "bounding box" : [ 454.665, 202.37, 681.034, 216.798 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be in contact with the surface of thermal insulation."
  }, {
    "type" : "list",
    "id" : 7874,
    "level" : "3",
    "page number" : 362,
    "bounding box" : [ 472.662, 37.901, 769.681, 191.478 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 362,
      "bounding box" : [ 472.662, 177.05, 769.681, 191.478 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Separation from Outlets for Luminaires (Lighting Fixtures).",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1891,
        "page number" : 362,
        "bounding box" : [ 454.665, 50.561, 769.697, 178.818 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Edges of panels and panel sets shall be separated by not less than 200 mm from the edges of any outlet boxes and junction boxes that are to be used for mounting surface luminaires (lighting fixtures). A clearance of not less than 50 mm shall be provided from recessed luminaires (fixtures) and their trims, ventilating openings, and other such openings in room surfaces, unless the heating panels and panel sets are listed and marked for lesser clearances, in which case they shall be permitted to be installed at the marked clearances. Sufficient area shall be provided to ensure that no heating panel or heating panel set is to be covered by any surface-mounted units."
      } ]
    }, {
      "type" : "list item",
      "page number" : 362,
      "bounding box" : [ 472.662, 37.901, 769.677, 52.329 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Surfaces Covering Heating Panels. After the heating panels or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7875,
    "page number" : 362,
    "bounding box" : [ 454.654, 25.241, 769.755, 39.669 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "heating panel sets are installed and inspected, it shall be permitted to"
  }, {
    "type" : "paragraph",
    "id" : 7876,
    "page number" : 363,
    "bounding box" : [ 71.99, 493.395, 387.037, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "install a surface that has been identified by the manufacturer’s instructions as being suitable for the installation. The surface shall be secured so that the nails or other fastenings do not pierce the heating panels or heating panel sets."
  }, {
    "type" : "paragraph",
    "id" : 7883,
    "page number" : 363,
    "bounding box" : [ 454.643, 505.967, 769.668, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "operating at an ambient temperature of 40°C (104°F), and the ampacity shall be calculated on the basis of the correction factors given in the 0–2 000 volt ampacity tables of Article 3.10."
  }, {
    "type" : "list",
    "id" : 7884,
    "level" : "6",
    "page number" : 363,
    "bounding box" : [ 454.643, 151.774, 769.664, 495.284 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 454.643, 480.647, 694.251, 495.284 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.9.7 Connection to Branch-Circuit Conductors.",
      "kids" : [ {
        "type" : "list",
        "id" : 1886,
        "level" : "1",
        "page number" : 363,
        "bounding box" : [ 463.998, 379.434, 769.678, 470.03 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 363,
          "bounding box" : [ 463.998, 455.393, 769.677, 470.03 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) General. Heating panels or heating panel sets assembled together",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1884,
            "page number" : 363,
            "bounding box" : [ 454.643, 430.074, 769.692, 457.161 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "in the field to form a heating installation in one room or area shall be connected in accordance with the manufacturer’s instructions."
          } ]
        }, {
          "type" : "list item",
          "page number" : 363,
          "bounding box" : [ 463.998, 404.82, 769.678, 419.456 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Heating Panels. Heating panels shall be connected to branch-",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1885,
            "page number" : 363,
            "bounding box" : [ 454.643, 392.16, 654.998, 406.587 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "circuit wiring by an approved wiring method."
          } ]
        }, {
          "type" : "list item",
          "page number" : 363,
          "bounding box" : [ 463.998, 379.434, 569.688, 394.07 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Heating Panel Sets.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 1887,
        "level" : "5",
        "page number" : 363,
        "bounding box" : [ 454.643, 278.319, 769.726, 368.651 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 363,
          "bounding box" : [ 454.643, 328.904, 769.726, 368.651 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Connection to Branch Circuit Wiring. Heating panel sets shall be connected to branch-circuit wiring by a method identified as being suitable for the purpose.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 363,
          "bounding box" : [ 454.643, 278.319, 769.675, 330.672 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Panel Sets with Terminal Junction Assembly. A heating panel set provided with terminal junction assembly shall be permitted to have the nonheating leads attached at the time of installation in accordance with the manufacturer’s instructions.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 454.643, 177.094, 769.664, 267.635 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.9.8 Nonheating Leads. Excess nonheating leads of heating panels or heating panel sets shall be permitted to be cut to the required length. They shall meet the installation requirements of the wiring method employed in accordance with 4.24.9.7. Nonheating leads shall be an integral part of a heating panel and a heating panel set and shall not be subjected to the ampacity requirements of 4.24.1.3(b) for branch circuits.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 454.643, 151.774, 702.269, 166.411 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.9.9 Installation in Concrete or Poured Masonry.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7877,
    "level" : "4",
    "page number" : 363,
    "bounding box" : [ 71.99, 455.415, 387.018, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Surface Coverings. Surfaces permitted by 4.24.9.4(a)(4) shall be permitted to be covered with paint, wallpaper, or other approved surfaces identified in the manufacturer’s instructions as being suitable."
  }, {
    "type" : "heading",
    "id" : 7878,
    "level" : "Subtitle",
    "page number" : 363,
    "bounding box" : [ 71.99, 430.03, 178.93, 444.666 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Heating Panel Sets."
  }, {
    "type" : "list",
    "id" : 7879,
    "level" : "3",
    "page number" : 363,
    "bounding box" : [ 89.976, 265.681, 387.064, 419.258 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 89.987, 404.831, 387.011, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Mounting Location. Heating panel sets shall be permitted to be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1888,
        "page number" : 363,
        "bounding box" : [ 71.99, 379.511, 386.955, 406.598 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "secured to the lower face of joists or mounted in between joists, headers, or nailing strips."
      } ]
    }, {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 89.987, 366.851, 387.059, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Parallel to Joists or Nailing Strips. Heating panel sets shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1889,
        "page number" : 363,
        "bounding box" : [ 71.98, 354.246, 256.997, 368.673 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "installed parallel to joists or nailing strips."
      } ]
    }, {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 89.976, 341.586, 387.064, 356.013 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Installation of Nails, Staples, or Other Fasteners. Nailing or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1890,
        "page number" : 363,
        "bounding box" : [ 71.98, 278.341, 387.019, 343.353 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "stapling of heating panel sets shall be done only through the unheated portions provided for this purpose. Heating panel sets shall not be cut through or nailed through any point closer than 6 mm to the element. Nails, staples, or other fasteners shall not be used where they penetrate current-carrying parts."
      } ]
    }, {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 89.976, 265.681, 387.034, 280.109 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Installed as Complete Unit. Heating panel sets shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7880,
    "page number" : 363,
    "bounding box" : [ 71.98, 240.361, 387.048, 267.449 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installed as complete units unless identified as suitable for field cutting in an approved manner."
  }, {
    "type" : "list",
    "id" : 7881,
    "level" : "4",
    "page number" : 363,
    "bounding box" : [ 71.98, 101.157, 387.141, 229.732 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 71.98, 126.531, 387.141, 229.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.9.5 Clearances of Wiring in Ceilings. Wiring located above heated ceilings shall be spaced not less than 50 mm above the heated ceiling and shall be considered as operating at an ambient of 50°C (122°F). The ampacity shall be calculated on the basis of the correction factors given in the 0–2 000 volt ampacity tables of Article 3.10. If this wiring is located above thermal insulations having a minimum thickness of 50 mm, the wiring shall not require correction for temperature.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 71.98, 101.157, 375.201, 115.793 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.24.9.6 Location of Branch-Circuit and Feeder Wiring in Walls.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7885,
    "level" : "1",
    "page number" : 363,
    "bounding box" : [ 463.998, 25.335, 769.692, 141.146 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 463.998, 126.509, 769.636, 141.146 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Maximum Heated Area. Heating panels or heating panel sets",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1882,
        "page number" : 363,
        "bounding box" : [ 454.643, 113.85, 713.356, 129.443 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall not exceed 355 watts/m2 (33 watts/ft2) of heated area."
      } ]
    }, {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 464.029, 88.569, 769.692, 103.206 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Secured in Place and Identified as Suitable. Heating panels or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1883,
        "page number" : 363,
        "bounding box" : [ 454.674, 50.655, 769.646, 90.403 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "heating panel sets shall be secured in place by means specified in the manufacturer’s instructions and identified as suitable for the installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 464.029, 25.335, 769.685, 39.972 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Expansion Joints. Heating panels or heating panel sets shall not",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7882,
    "level" : "5",
    "page number" : 363,
    "bounding box" : [ 71.958, 25.307, 387.037, 90.583 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 71.969, 63.287, 387.035, 90.583 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Exterior Walls. Wiring methods shall comply with Article 300 and 3.10.1.10.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 363,
      "bounding box" : [ 71.958, 25.307, 387.037, 52.603 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Interior Walls. Any wiring behind heating panels or heating panel sets located in interior walls or partitions shall be considered as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7887,
    "page number" : 364,
    "bounding box" : [ 71.99, 518.649, 386.992, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be installed where they bridge expansion joints unless provision is made for expansion and contraction."
  }, {
    "type" : "list",
    "id" : 7888,
    "level" : "1",
    "page number" : 364,
    "bounding box" : [ 81.323, 366.851, 387.046, 508.032 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 364,
      "bounding box" : [ 81.345, 493.395, 387.046, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Spacings. Spacings shall be maintained between heating panels",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1880,
        "page number" : 364,
        "bounding box" : [ 71.98, 455.415, 387.04, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or heating panel sets and metal embedded in the floor. Grounded metal-clad heating panels shall be permitted to be in contact with metal embedded in the floor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 364,
      "bounding box" : [ 81.334, 430.095, 386.934, 444.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Protection of Leads. Leads shall be protected where they leave",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1881,
        "page number" : 364,
        "bounding box" : [ 71.969, 392.171, 387.024, 431.918 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the floor by rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or electrical metallic tubing, or by other approved means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 364,
      "bounding box" : [ 81.323, 366.851, 386.97, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Bushings or Fittings Required. Bushings or approved fittings",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7889,
    "page number" : 364,
    "bounding box" : [ 71.958, 328.86, 333.633, 368.673 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be used where the leads emerge within the floor slabs. 4.24.9.10 Installation Under Floor Covering."
  }, {
    "type" : "list",
    "id" : 7890,
    "level" : "3",
    "page number" : 364,
    "bounding box" : [ 71.947, 164.475, 387.064, 318.231 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 364,
      "bounding box" : [ 71.947, 278.33, 386.967, 318.231 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Identification. Heating panels or heating panel sets for installation under floor covering shall be identified as suitable for installation under floor covering.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 364,
      "bounding box" : [ 71.947, 227.709, 386.996, 267.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Maximum Heated Area. Heating panels or panel sets installed under floor covering shall not exceed 160 watts/m2 (15 watts/ft2) of heated area.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 364,
      "bounding box" : [ 71.978, 164.475, 387.064, 217.092 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Installation. Listed heating panels or panel sets, if installed under floor covering, shall be installed on floor surfaces that are smooth and flat in accordance with the manufacturer’s instructions and shall also comply with 4.24.9.10(c)(1) through (c)(5).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7891,
    "level" : "4",
    "page number" : 364,
    "bounding box" : [ 89.963, 63.317, 387.016, 153.638 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 364,
      "bounding box" : [ 89.974, 139.21, 386.992, 153.638 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Expansion Joints. Heating panels or heating panel sets shall not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1878,
        "page number" : 364,
        "bounding box" : [ 71.967, 113.891, 387.065, 140.978 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be installed where they bridge expansion joints unless protected from expansion and contraction."
      } ]
    }, {
      "type" : "list item",
      "page number" : 364,
      "bounding box" : [ 89.963, 101.231, 387.016, 115.658 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Connection to Conductors. Heating panels and heating panel",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1879,
        "page number" : 364,
        "bounding box" : [ 71.967, 75.977, 386.985, 102.998 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sets shall be connected to branch-circuit and supply wiring by wiring methods recognized in Chapter 3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 364,
      "bounding box" : [ 89.963, 63.317, 386.988, 77.744 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Anchoring. Heating panels and heating panel sets shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7892,
    "page number" : 364,
    "bounding box" : [ 71.967, 37.997, 387.043, 65.084 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "firmly anchored to the floor using an adhesive or anchoring system identified for this use."
  }, {
    "type" : "list",
    "id" : 7893,
    "level" : "4",
    "page number" : 364,
    "bounding box" : [ 472.638, 455.412, 769.656, 545.745 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 364,
      "bounding box" : [ 472.649, 531.317, 769.656, 545.745 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Coverings. After heating panels or heating panel sets are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1877,
        "page number" : 364,
        "bounding box" : [ 454.642, 468.072, 769.68, 533.085 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "installed and inspected, they shall be permitted to be covered by a floor covering that has been identified by the manufacturer as being suitable for the installation. The covering shall be secured to the heating panel or heating panel sets with release-type adhesives or by means identified for this use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 364,
      "bounding box" : [ 472.638, 455.412, 769.623, 469.84 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Fault Protection. A device to open all ungrounded conductors",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7894,
    "page number" : 364,
    "bounding box" : [ 454.631, 404.828, 769.663, 457.18 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supplying the heating panels or heating panel sets, provided by the manufacturer, shall function when a low- or high-resistance line-toline, line-to-grounded conductor, or line-to-ground fault occurs, such as the result of a penetration of the element or element assembly."
  }, {
    "type" : "paragraph",
    "id" : 7895,
    "page number" : 364,
    "bounding box" : [ 464.03, 383.046, 734.924, 393.668 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: An integral grounding shield may be required to provide this protection."
  }, {
    "type" : "paragraph",
    "id" : 7896,
    "page number" : 364,
    "bounding box" : [ 493.496, 332.283, 730.849, 359.58 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.27 — FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS"
  }, {
    "type" : "paragraph",
    "id" : 7897,
    "page number" : 364,
    "bounding box" : [ 578.086, 307.018, 646.256, 321.655 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.27.1 General"
  }, {
    "type" : "list",
    "id" : 7898,
    "level" : "5",
    "page number" : 364,
    "bounding box" : [ 454.67, 172.509, 769.669, 296.401 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 364,
      "bounding box" : [ 454.671, 256.51, 769.669, 296.401 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.1.1 Scope. The requirements of this article shall apply to electrically energized heating systems and the installation of these systems used with pipelines or vessels or both.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1876,
        "page number" : 364,
        "bounding box" : [ 464.03, 197.955, 760.278, 245.348 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For further information, see ANSI/IEEE Std. 515-1997, Standard for the Testing, Design, Installation and Maintenance of Electrical Resistance Heat Tracing for Industrial Applications, and ANSI/IEEE Std. 844-2000, Recommended Practice for Electrical Impedance, Induction, and Skin Effect Heating of Pipelines and Vessels."
      } ]
    }, {
      "type" : "list item",
      "page number" : 364,
      "bounding box" : [ 454.67, 172.509, 547.376, 187.146 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7899,
    "page number" : 364,
    "bounding box" : [ 454.67, 109.275, 769.7, 161.892 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Impedance Heating System. A system in which heat is generated in a pipeline or vessel wall by causing current to flow through the pipeline or vessel wall by direct connection to an ac voltage source from a dual-winding transformer."
  }, {
    "type" : "paragraph",
    "id" : 7900,
    "page number" : 364,
    "bounding box" : [ 454.67, 58.691, 769.725, 98.647 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Induction Heating System. A system in which heat is generated in a pipeline or vessel wall by inducing current and hysteresis effect in the pipeline or vessel wall from an external isolated ac field source."
  }, {
    "type" : "paragraph",
    "id" : 7901,
    "page number" : 364,
    "bounding box" : [ 454.67, 20.766, 769.724, 48.062 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Integrated Heating System. A complete system consisting of components such as pipelines, vessels, heating elements, heat transfer"
  }, {
    "type" : "paragraph",
    "id" : 7903,
    "page number" : 365,
    "bounding box" : [ 71.99, 505.989, 387.066, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "medium, thermal insulation, moisture barrier, nonheating leads, temperature controllers, safety signs, junction boxes, raceways, and fittings."
  }, {
    "type" : "paragraph",
    "id" : 7904,
    "page number" : 365,
    "bounding box" : [ 71.99, 468.075, 387.028, 495.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Pipeline. A length of pipe including pumps, valves, flanges, control devices, strainers, and/or similar equipment for conveying fluids."
  }, {
    "type" : "paragraph",
    "id" : 7905,
    "page number" : 365,
    "bounding box" : [ 71.991, 417.49, 387.018, 457.392 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Resistance Heating Element. A specific separate element to generate heat that is applied to the pipeline or vessel externally or internally."
  }, {
    "type" : "list",
    "id" : 7913,
    "level" : "7",
    "page number" : 365,
    "bounding box" : [ 454.665, 442.734, 769.728, 545.935 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 7912,
    "list items" : [ {
      "type" : "list item",
      "page number" : 365,
      "bounding box" : [ 454.665, 493.374, 769.728, 545.935 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.2.3 Thermal Protection. External surfaces of pipeline and vessel heating equipment that operate at temperatures exceeding 60°C (140°F) shall be physically guarded, isolated, or thermally insulated to protect against contact by personnel in the area.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 365,
      "bounding box" : [ 454.665, 442.734, 769.666, 482.69 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.2.4 Identification. The presence of electrically heated pipelines, vessels, or both, shall be evident by the posting of appropriate caution signs or markings at frequent intervals along the pipeline or vessel.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7914,
    "level" : "Subtitle",
    "page number" : 365,
    "bounding box" : [ 529.242, 417.414, 695.02, 432.05 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.27.3 Resistance Heating Elements"
  }, {
    "type" : "list",
    "id" : 7915,
    "level" : "8",
    "page number" : 365,
    "bounding box" : [ 454.665, 177.062, 769.756, 406.785 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 365,
      "bounding box" : [ 454.665, 379.489, 769.673, 406.785 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.3.1 Secured. Heating element assemblies shall be secured to the surface being heated by means other than the thermal insulation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 365,
      "bounding box" : [ 454.665, 303.595, 769.756, 368.872 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.3.2 Not in Direct Contact. Where the heating element is not in direct contact with the pipeline or vessel being heated, means shall be provided to prevent overtemperature of the heating element unless the design of the heater assembly is such that its temperature limitations will not be exceeded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 365,
      "bounding box" : [ 454.665, 253.022, 769.71, 292.978 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.3.3 Expansion and Contraction. Heating elements and assemblies shall not be installed where they bridge expansion joints unless provisions are made for expansion and contraction.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 365,
      "bounding box" : [ 454.665, 202.448, 769.717, 242.338 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.3.4 Flexural Capability. Where installed on flexible pipelines, the heating elements and assemblies shall have a flexural capability that is compatible with the pipeline.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 365,
      "bounding box" : [ 454.665, 177.062, 592.596, 191.698 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.3.5 Power Supply Leads.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7906,
    "page number" : 365,
    "bounding box" : [ 81.351, 386.53, 377.576, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Tubular heaters, strip heaters, heating cable, heating tape, heating blankets, and immersion heaters are examples of resistance heaters."
  }, {
    "type" : "paragraph",
    "id" : 7907,
    "page number" : 365,
    "bounding box" : [ 71.98, 335.835, 387.011, 375.791 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Skin-Effect Heating System. A system in which heat is generated on the inner surface of a ferromagnetic envelope attached to a pipeline or vessel, or both."
  }, {
    "type" : "paragraph",
    "id" : 7908,
    "page number" : 365,
    "bounding box" : [ 81.351, 295.692, 377.579, 324.668 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Typically, an electrically insulated conductor is routed through and connected to the envelope at the other end. The envelope and the electrically insulated conductor are connected to an ac voltage source from a dual-winding transformer."
  }, {
    "type" : "paragraph",
    "id" : 7909,
    "page number" : 365,
    "bounding box" : [ 71.99, 257.655, 386.956, 284.951 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Vessel. A container such as a barrel, drum, or tank for holding fluids or other material."
  }, {
    "type" : "list",
    "id" : 7910,
    "level" : "6",
    "page number" : 365,
    "bounding box" : [ 71.99, 169.09, 387.039, 246.972 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 365,
      "bounding box" : [ 71.99, 207.015, 387.015, 246.972 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.1.3 Application of Other Articles. Cord-connected pipe heating assemblies intended for specific use and identified as suitable for this use shall be installed according to Article 4.22.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 365,
      "bounding box" : [ 71.99, 169.09, 387.039, 196.387 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.1.4 Continuous Load. Fixed electric heating equipment for pipelines and vessels shall be considered continuous load.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7916,
    "level" : "3",
    "page number" : 365,
    "bounding box" : [ 454.643, 25.307, 769.729, 166.488 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 365,
      "bounding box" : [ 454.654, 75.947, 769.704, 166.488 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Nonheating Leads. Power supply nonheating leads (cold leads) for resistance elements shall be suitable for the temperature encountered. Not less than 150 mm of nonheating leads shall be provided within the junction box. Preassembled factory supplied and field assembled nonheating leads on approved heaters shall be permitted to be shortened if the markings specified in 4.27.3.7 are retained.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 365,
      "bounding box" : [ 454.643, 25.307, 769.729, 65.264 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Power Supply Leads Protection. Nonheating power supply leads shall be protected where they emerge from electrically heated pipeline or vessel heating units by rigid metal conduit, intermediate",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7911,
    "level" : "Subtitle",
    "page number" : 365,
    "bounding box" : [ 187.368, 143.705, 271.551, 158.341 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.27.2 Installation"
  }, {
    "type" : "list",
    "id" : 7912,
    "level" : "7",
    "page number" : 365,
    "bounding box" : [ 71.99, 42.601, 387.107, 133.142 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 7913,
    "list items" : [ {
      "type" : "list item",
      "page number" : 365,
      "bounding box" : [ 71.99, 80.526, 387.056, 133.142 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.2.1 General. Equipment for pipeline and vessel electrical heating shall be identified as being suitable for (1) the chemical, thermal, and physical environment and (2) installation in accordance with the manufacturer’s drawings and instructions.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 365,
      "bounding box" : [ 71.99, 42.601, 387.107, 69.897 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.2.2 Use. Electrical heating equipment shall be installed in such a manner as to be afforded protection from physical damage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7918,
    "page number" : 366,
    "bounding box" : [ 71.99, 518.649, 387.02, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "metal conduit, electrical metallic tubing, or other raceways identified as suitable for the application."
  }, {
    "type" : "paragraph",
    "id" : 7919,
    "page number" : 366,
    "bounding box" : [ 71.98, 468.075, 386.996, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Interconnecting Leads. Interconnecting nonheating leads connecting portions of the heating system shall be permitted to be covered by thermal insulation in the same manner as the heaters."
  }, {
    "type" : "heading",
    "id" : 7920,
    "level" : "Subtitle",
    "page number" : 366,
    "bounding box" : [ 71.98, 442.69, 219.297, 457.326 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.27.3.6 Electrical Connections."
  }, {
    "type" : "list",
    "id" : 7921,
    "level" : "3",
    "page number" : 366,
    "bounding box" : [ 71.969, 341.575, 387.008, 432.116 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 366,
      "bounding box" : [ 71.969, 392.16, 387.006, 432.116 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Nonheating Interconnections. Nonheating interconnections, where required under thermal insulation, shall be made with insulated connectors identified as suitable for this use.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 366,
      "bounding box" : [ 71.969, 341.575, 387.008, 381.476 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Circuit Connections. Splices and terminations outside the thermal insulation shall be installed in a box or fitting in accordance with 1.10.1.14 and 3.0.1.15.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7922,
    "level" : "Subtitle",
    "page number" : 366,
    "bounding box" : [ 71.969, 278.33, 387.11, 330.891 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.27.3.7 Marking. Each factory-assembled heating unit shall belegibly marked within 75 mm of each end of the nonheating leads withthe permanent identification symbol, catalog number, and ratings involts and watts or in volts and amperes."
  }, {
    "type" : "paragraph",
    "id" : 7923,
    "page number" : 366,
    "bounding box" : [ 71.969, 215.085, 387.031, 267.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.27.3.9 Equipment Protection. Ground-fault protection of equipment shall be provided for electric heat tracing and heating panels. This requirement shall not apply in industrial establishments where there is alarm indication of ground faults and the following conditions apply:"
  }, {
    "type" : "list",
    "id" : 7924,
    "level" : "3",
    "page number" : 366,
    "bounding box" : [ 71.958, 126.52, 387.051, 204.193 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 366,
      "bounding box" : [ 71.958, 151.84, 387.051, 204.193 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installed systems.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 366,
      "bounding box" : [ 71.958, 126.52, 387.015, 153.608 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Continued circuit operation is necessary for safe operation of equipment or processes.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7925,
    "page number" : 366,
    "bounding box" : [ 71.958, 63.276, 386.978, 115.837 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.27.3.10 Grounded Conductive Covering. Electric heating equipment shall be listed and have a grounded conductive covering in accordance with 4.27.3.10(a) or 4.27.3.10(b). The conductive covering shall provide an effective ground path for equipment protection."
  }, {
    "type" : "paragraph",
    "id" : 7926,
    "page number" : 366,
    "bounding box" : [ 71.958, 25.296, 386.956, 52.592 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Heating Wires or Cables. Heating wires or cables shall have a grounded conductive covering that surrounds the heating element and"
  }, {
    "type" : "paragraph",
    "id" : 7927,
    "page number" : 366,
    "bounding box" : [ 454.633, 531.276, 663.746, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "bus wires, if any, and their electrical insulation."
  }, {
    "type" : "paragraph",
    "id" : 7928,
    "page number" : 366,
    "bounding box" : [ 454.633, 468.042, 769.658, 520.593 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Heating Panels. Heating panels shall have a grounded conductive covering over the heating element and its electrical insulation on the side opposite the side attached to the surface to be heated."
  }, {
    "type" : "heading",
    "id" : 7929,
    "level" : "Subtitle",
    "page number" : 366,
    "bounding box" : [ 550.993, 442.657, 673.197, 457.293 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.27.4 Impedance Heating"
  }, {
    "type" : "list",
    "id" : 7930,
    "level" : "4",
    "page number" : 366,
    "bounding box" : [ 454.633, 227.657, 769.694, 432.083 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 366,
      "bounding box" : [ 454.633, 379.467, 769.694, 432.083 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.4.1 Personnel Protection. All accessible external surfaces of the pipeline, vessel, or both, being heated shall be physically guarded, isolated, or thermally insulated (with a weatherproof jacket for outside installations) to protect against contact by personnel in the area.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 366,
      "bounding box" : [ 454.633, 328.882, 769.641, 368.838 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.4.2 Isolation Transformer. A dual-winding transformer with a grounded shield between the primary and secondary windings shall be used to isolate the distribution system from the heating system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 366,
      "bounding box" : [ 454.633, 227.657, 769.682, 318.198 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.4.3 Voltage Limitations. Unless protected by ground-fault circuit-interrupter protection for personnel, the secondary winding of the isolation transformer connected to the pipeline or vessel being heated shall not have an output voltage greater than 30 volts ac. Where ground-fault circuit-interrupter protection for personnel is provided, the voltage shall be permitted to be greater than 30 but not more than 80 volts.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7931,
    "page number" : 366,
    "bounding box" : [ 454.633, 164.358, 769.663, 216.941 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In industrial establishments, the isolation transformer connected to the pipeline or vessel being heated shall be permitted to have an output voltage not greater than 132 volts ac to ground where all of the following conditions apply:"
  }, {
    "type" : "list",
    "id" : 7932,
    "level" : "5",
    "page number" : 366,
    "bounding box" : [ 463.977, 63.188, 769.674, 166.356 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 366,
      "bounding box" : [ 463.987, 151.752, 769.575, 166.356 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Conditions of maintenance and supervision ensure that only",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1873,
        "page number" : 366,
        "bounding box" : [ 454.633, 113.773, 769.649, 153.696 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installed systems."
      } ]
    }, {
      "type" : "list item",
      "page number" : 366,
      "bounding box" : [ 463.987, 101.113, 710.546, 115.716 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Ground fault protection of equipment is provided.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 366,
      "bounding box" : [ 463.987, 88.453, 769.674, 103.056 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The pipeline or vessel being heated is completely enclosed in a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1874,
        "page number" : 366,
        "bounding box" : [ 454.622, 75.848, 572.303, 90.451 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounded metal enclosure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 366,
      "bounding box" : [ 463.977, 63.188, 769.527, 77.791 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The transformer secondary connections to the pipeline or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7933,
    "page number" : 366,
    "bounding box" : [ 454.622, 37.868, 769.662, 65.131 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "vessel being heated are completely enclosed in a grounded metal mesh or metal enclosure."
  }, {
    "type" : "list",
    "id" : 7935,
    "level" : "4",
    "page number" : 367,
    "bounding box" : [ 71.99, 417.49, 387.132, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 71.99, 518.649, 386.985, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.4.4 Induced Currents. All current-carrying components shall be installed in accordance with 3.0.1.20.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 71.99, 468.075, 387.132, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.4.5 Grounding. The pipeline, vessel, or both, that is being heated and operating at a voltage greater than 30 but not more than 80 shall be grounded at designated points.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 71.99, 417.49, 386.984, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.4.6 Secondary Conductor Sizing. The ampacity of the conductors connected to the secondary of the transformer shall be at least 100 percent of the total load of the heater.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7936,
    "level" : "Subtitle",
    "page number" : 367,
    "bounding box" : [ 171.349, 392.105, 287.595, 406.741 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.27.5 Induction Heating"
  }, {
    "type" : "list",
    "id" : 7937,
    "level" : "5",
    "page number" : 367,
    "bounding box" : [ 71.99, 205.876, 387.131, 381.487 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 71.99, 354.257, 386.896, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.5.1 Scope. This part covers the installation of line frequency induction heating equipment and accessories for pipelines and vessels.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1872,
        "page number" : 367,
        "bounding box" : [ 81.351, 332.466, 236.817, 343.088 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See Article 6.65 for other applications."
      } ]
    }, {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 71.99, 269.109, 387.084, 321.726 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.5.2 Personnel Protection. Induction coils that operate or may operate at a voltage greater than 30 volts ac shall be enclosed in a nonmetallic or split metallic enclosure, isolated, or made inaccessible by location to protect personnel in the area.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 71.99, 205.876, 387.131, 258.492 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.5.3 Induced Current. Induction coils shall be prevented from inducing circulating currents in surrounding metallic equipment, supports, or structures by shielding, isolation, or insulation of the current paths. Stray current paths shall be bonded to prevent arcing.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 7938,
    "level" : "Subtitle",
    "page number" : 367,
    "bounding box" : [ 167.747, 180.556, 291.248, 195.192 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.27.6 Skin-Effect Heating"
  }, {
    "type" : "list",
    "id" : 7939,
    "level" : "6",
    "page number" : 367,
    "bounding box" : [ 71.99, 28.801, 387.045, 169.927 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 7940,
    "list items" : [ {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 71.99, 117.366, 387.012, 169.927 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.6.1 Conductor Ampacity. The ampacity of the electrically insulated conductor inside the ferromagnetic envelope shall be permitted to exceed the values given in Article 3.10, provided it is identified as suitable for this use.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 71.99, 28.801, 387.045, 106.682 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.6.2 Pull Boxes. Pull boxes for pulling the electrically insulated conductor in the ferromagnetic envelope shall be permitted to be buried under the thermal insulation, provided their locations are indicated by permanent markings on the insulation jacket surface and on drawings. For outdoor installations, pull boxes shall be of watertight construction.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7940,
    "level" : "6",
    "page number" : 367,
    "bounding box" : [ 454.676, 404.822, 769.707, 533.277 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 7939,
    "list items" : [ {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 454.676, 493.376, 769.652, 533.277 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.6.3 Single Conductor in Enclosure. The provisions of 3.0.1.20 shall not apply to the installation of a single conductor in a ferromagnetic envelope (metal enclosure).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 454.676, 404.822, 769.707, 482.692 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.6.4 Grounding. The ferromagnetic envelope shall be grounded at both ends, and, in addition, it shall be permitted to be grounded at intermediate points as required by its design. The ferromagnetic envelope shall be bonded at all joints to ensure electrical continuity. The provisions of 2.50.2.11 shall not apply to the installation of skineffect heating systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7941,
    "page number" : 367,
    "bounding box" : [ 464.03, 383.046, 625.202, 393.668 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Article 2.50 for grounding methods."
  }, {
    "type" : "paragraph",
    "id" : 7942,
    "page number" : 367,
    "bounding box" : [ 542.576, 357.603, 681.717, 372.24 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.27.7 Control and Protection"
  }, {
    "type" : "list",
    "id" : 7943,
    "level" : "7",
    "page number" : 367,
    "bounding box" : [ 454.66, 142.549, 595.922, 346.92 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 454.67, 332.283, 595.922, 346.92 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.7.1 Disconnecting Means.",
      "kids" : [ {
        "type" : "list",
        "id" : 1870,
        "level" : "1",
        "page number" : 367,
        "bounding box" : [ 464.025, 205.86, 769.693, 321.721 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 367,
          "bounding box" : [ 464.025, 307.084, 769.67, 321.721 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Switch or Circuit Breaker. Means shall be provided to",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1869,
            "page number" : 367,
            "bounding box" : [ 454.67, 231.18, 769.844, 308.852 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "disconnect all fixed electric pipeline or vessel heating equipment from all ungrounded conductors. The branch-circuit switch or circuit breaker, where readily accessible to the user of the equipment, shall be permitted to serve as the disconnecting means. The disconnecting means shall be of the indicating type and shall be provided with a positive lockout in the “off” position."
          } ]
        }, {
          "type" : "list item",
          "page number" : 367,
          "bounding box" : [ 464.025, 205.86, 769.693, 220.496 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Cord-and-Plug-Connected Equipment. The factory-installed",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1871,
        "page number" : 367,
        "bounding box" : [ 454.66, 167.935, 769.746, 207.627 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "attachment plug of cord-and-plug-connected equipment rated 20 amperes or less and 150 volts or less to ground shall be permitted to be the disconnecting means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 454.66, 142.549, 536.981, 157.185 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.27.7.2 Controls.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7944,
    "level" : "1",
    "page number" : 367,
    "bounding box" : [ 464.014, 28.774, 769.66, 131.975 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "next list id" : 7946,
    "list items" : [ {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 464.014, 117.339, 769.66, 131.975 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Temperature Control with “Off” Position. Temperature",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1868,
        "page number" : 367,
        "bounding box" : [ 454.66, 54.094, 769.724, 119.107 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "controlled switching devices that indicate an “off” position and that interrupt line current shall open all ungrounded conductors when the control device is in this “off” position. These devices shall not be permitted to serve as the disconnecting means unless provided with a positive lockout in the “off” position."
      } ]
    }, {
      "type" : "list item",
      "page number" : 367,
      "bounding box" : [ 464.014, 28.774, 769.659, 43.411 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Temperature Control Without “Off” Position. Temperature",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7946,
    "level" : "1",
    "page number" : 368,
    "bounding box" : [ 71.969, 379.511, 387.084, 545.737 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "previous list id" : 7944,
    "list items" : [ {
      "type" : "list item",
      "id" : 7945,
      "page number" : 368,
      "bounding box" : [ 71.99, 505.989, 387.017, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "controlled switching devices that do not have an “off” position shall not be required to open all ungrounded conductors and shall not be permitted to serve as the disconnecting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 368,
      "bounding box" : [ 71.98, 442.755, 387.019, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Remote Temperature Controller. Remote controlled temperature-actuated devices shall not be required to meet the requirements of 4.27.7.2(a) and 4.27.7.2(b). These devices shall not be permitted to serve as the disconnecting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 368,
      "bounding box" : [ 71.969, 379.511, 387.084, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Combined Switching Devices. Switching devices consisting of combined temperature-actuated devices and manually controlled switches that serve both as the controllers and the disconnecting means shall comply with all the following conditions:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7947,
    "level" : "3",
    "page number" : 368,
    "bounding box" : [ 89.965, 291.001, 386.979, 368.673 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 368,
      "bounding box" : [ 89.965, 354.246, 386.965, 368.673 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Open all ungrounded conductors when manually placed in the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1866,
        "page number" : 368,
        "bounding box" : [ 71.969, 341.586, 132.828, 356.013 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "“off” position"
      } ]
    }, {
      "type" : "list item",
      "page number" : 368,
      "bounding box" : [ 89.965, 328.926, 386.979, 343.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Be designed so that the circuit cannot be energized",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1867,
        "page number" : 368,
        "bounding box" : [ 71.969, 303.606, 386.975, 330.694 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "automatically if the device has been manually placed in the “off” position"
      } ]
    }, {
      "type" : "list item",
      "page number" : 368,
      "bounding box" : [ 89.965, 291.001, 356.618, 305.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Be provided with a positive lockout in the “off” position",
      "kids" : [ ]
    } ]
  }, {
    "type" : "image",
    "id" : 7958,
    "page number" : 368,
    "bounding box" : [ 482.151, 289.76, 733.491, 529.46 ],
    "source" : "Phil Electrical Code_images/imageFile14.png"
  }, {
    "type" : "paragraph",
    "id" : 7948,
    "page number" : 368,
    "bounding box" : [ 71.969, 240.361, 387.029, 280.317 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.27.7.3 Overcurrent Protection. Heating equipment shall be considered as protected against overcurrent where supplied by a branch circuit as specified in 2.10.1.3 and 2.10.2.4."
  }, {
    "type" : "paragraph",
    "id" : 7953,
    "page number" : 368,
    "bounding box" : [ 523.499, 265.609, 700.815, 280.245 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 4.30.1.1 Article 4.30 Contents."
  }, {
    "type" : "paragraph",
    "id" : 7954,
    "page number" : 368,
    "bounding box" : [ 454.676, 215.024, 547.382, 229.66 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.1.2 Definitions."
  }, {
    "type" : "paragraph",
    "id" : 7949,
    "page number" : 368,
    "bounding box" : [ 107.126, 189.71, 351.827, 217.007 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.30 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS"
  }, {
    "type" : "paragraph",
    "id" : 7955,
    "page number" : 368,
    "bounding box" : [ 454.676, 151.845, 769.771, 204.395 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Adjustable Speed Drive. A combination of the power converter, motor, and motor mounted auxiliary devices such as encoders, tachometers, thermal switches and detectors, air blowers, heaters, and vibration sensors."
  }, {
    "type" : "paragraph",
    "id" : 7950,
    "page number" : 368,
    "bounding box" : [ 195.384, 164.39, 263.554, 179.027 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.1 General"
  }, {
    "type" : "list",
    "id" : 7951,
    "level" : "4",
    "page number" : 368,
    "bounding box" : [ 71.969, 113.871, 387.008, 153.828 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 368,
      "bounding box" : [ 71.969, 113.871, 387.008, 153.828 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.1.1 Scope. This article covers motors, motor branch-circuit and feeder conductors and their protection, motor overload protection, motor control circuits, motor controllers, and motor control centers.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7956,
    "page number" : 368,
    "bounding box" : [ 454.665, 88.545, 769.695, 141.161 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Adjustable-Speed Drive System. An interconnected combination of equipment that provides a means of adjusting the speed of a mechanical load coupled to a motor. A drive system typically consists of an adjustable speed drive and auxiliary electrical apparatus."
  }, {
    "type" : "paragraph",
    "id" : 7952,
    "page number" : 368,
    "bounding box" : [ 81.351, 73.753, 377.581, 102.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: Installation requirements for motor control centers are covered in 1.10.2.1(f). Air conditioning and refrigerating equipment are covered in Article 4.40. FPN No. 2: Figure 4.30.1.1 is for information only."
  }, {
    "type" : "paragraph",
    "id" : 7957,
    "page number" : 368,
    "bounding box" : [ 454.654, 37.971, 769.712, 77.927 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Controller. For the purpose of this article, a controller is any switch or device that is normally used to start and stop a motor by making and breaking the motor circuit current."
  }, {
    "type" : "paragraph",
    "id" : 7960,
    "page number" : 369,
    "bounding box" : [ 71.996, 505.989, 387.005, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Motor Control Circuit. The circuit of a control apparatus or system that carries the electric signals directing the performance of the controller but does not carry the main power current."
  }, {
    "type" : "paragraph",
    "id" : 7961,
    "page number" : 369,
    "bounding box" : [ 71.985, 430.095, 387.113, 495.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "System Isolation Equipment. A redundantly monitored, remotely operated contactor-isolating system, packaged to provide the disconnection/isolation function, capable of verifiable operation from multiple remote locations by means of lockout switches, each having the capability of being padlocked in the “off” (open) position."
  }, {
    "type" : "list",
    "id" : 7962,
    "level" : "5",
    "page number" : 369,
    "bounding box" : [ 71.985, 50.616, 387.137, 419.467 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 369,
      "bounding box" : [ 71.985, 215.096, 387.137, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.1.4 Part-Winding Motors. A part-winding start induction or synchronous motor is one that is arranged for starting by first energizing part of its primary (armature) winding and, subsequently, energizing the remainder of this winding in one or more steps. A standard part-winding start induction motor is arranged so that one-half of its primary winding can be energized initially, and, subsequently, the remaining half can be energized, both halves then carrying equal current. A hermetic refrigerant compressor motor shall not be considered a standard part-winding start induction motor. Where separate overload devices are used with a standard part-winding start induction motor, each half of the motor winding shall be individually protected in accordance with 4.30.3.2 and 4.30.3.7 with a trip current one-half that specified. Each motor-winding connection shall have branch-circuit short-circuit and ground-fault protection rated at not more than one-half that specified by 4.30.4.2.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1865,
        "page number" : 369,
        "bounding box" : [ 71.985, 139.126, 387.027, 204.314 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
