        "content" : "Exception: A short-circuit and ground-fault protective device shall be permitted for both windings if the device will allow the motor to start. Where time-delay (dual-element) fuses are used, they shall be permitted to have a rating not exceeding 150 percent of the motor fullload current."
      } ]
    }, {
      "type" : "list item",
      "page number" : 369,
      "bounding box" : [ 71.985, 101.201, 386.995, 128.497 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.1.5 Other Articles. Motors and controllers shall also comply with the applicable provisions of Table 4.30.1.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 369,
      "bounding box" : [ 71.985, 50.616, 387.039, 90.572 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.1.6 Ampacity and Motor Rating Determination. The size of conductors supplying equipment covered by Article 4.30 shall be selected from the allowable ampacity tables in accordance with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7963,
    "level" : "6",
    "page number" : 369,
    "bounding box" : [ 71.985, 25.296, 386.975, 52.384 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 369,
      "bounding box" : [ 71.985, 25.296, 386.975, 52.384 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.15(b) or shall be calculated in accordance with 3.10.1.15(c). Where flexible cord is used, the size of the conductor shall be selected",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7964,
    "page number" : 369,
    "bounding box" : [ 454.671, 518.616, 769.638, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in accordance with 4.0.1.5. The required ampacity and motor ratings shall be determined as specified in 4.30.1.6(a), (b), and (c)."
  }, {
    "type" : "heading",
    "id" : 7965,
    "level" : "Subtitle",
    "page number" : 369,
    "bounding box" : [ 544.366, 480.636, 679.955, 495.273 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.1.5 Other Articles"
  }, {
    "type" : "table",
    "id" : 7966,
    "level" : "7",
    "page number" : 369,
    "bounding box" : [ 454.911, 50.18, 768.651, 469.1 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 369,
        "bounding box" : [ 455.151, 455.66, 600.231, 468.59 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 369,
          "bounding box" : [ 473.451, 454.989, 581.498, 469.625 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Equipment/Occupancy"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 369,
        "bounding box" : [ 600.231, 455.66, 690.23, 468.59 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 369,
          "bounding box" : [ 628.601, 454.989, 660.935, 469.625 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 369,
        "bounding box" : [ 690.23, 455.66, 768.411, 468.59 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 369,
          "bounding box" : [ 712.353, 454.989, 746.532, 469.625 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 369,
        "bounding box" : [ 455.151, 50.42, 600.231, 455.66 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 369,
          "bounding box" : [ 460.671, 441.909, 553.39, 456.337 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Air-conditioning and"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 369,
          "bounding box" : [ 460.67, 403.995, 588.629, 443.743 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "refrigerating equipment Capacitors Commercial garages; aircraft"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 369,
          "bounding box" : [ 464.755, 315.441, 577.902, 405.763 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "hangars; motor fuel dispensing facilities; bulk storage plants; spray application, dipping, and coating processes; and inhalation anesthetizing locations"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 369,
          "bounding box" : [ 460.67, 290.177, 554.232, 317.264 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cranes and hoists Electrically driven or"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 369,
          "bounding box" : [ 464.755, 264.857, 553.178, 291.944 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "controlled irrigation machines"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 369,
          "bounding box" : [ 460.67, 188.952, 594.176, 266.624 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts Fire pumps Hazardous (classified)"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 369,
          "bounding box" : [ 460.67, 138.367, 590.665, 190.72 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "locations Industrial machinery Motion picture projectors Motion picture and television"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 369,
          "bounding box" : [ 460.67, 100.442, 590.319, 140.135 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "studios and similar locations Resistors and reactors Theaters, audience areas of"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 369,
          "bounding box" : [ 464.755, 75.122, 593.437, 102.21 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "motion picture and television studios, and similar locations"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 369,
          "bounding box" : [ 460.67, 49.802, 592.39, 76.89 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Transformers and transformer vaults"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 369,
        "bounding box" : [ 600.231, 50.42, 690.23, 455.66 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 369,
          "bounding box" : [ 635.099, 441.898, 654.393, 456.326 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.40"
        }, {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 369,
          "bounding box" : [ 608.879, 378.664, 680.602, 418.412 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.11, 5.13, 5.14, 5.15, 5.16, and Part 5.17.4"
        }, {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 369,
          "bounding box" : [ 635.099, 290.166, 654.393, 317.253 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.10 6.75"
        }, {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 369,
          "bounding box" : [ 635.099, 252.186, 654.393, 266.613 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.20"
        }, {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 369,
          "bounding box" : [ 610.558, 188.941, 678.889, 216.029 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.95 5.0–5.3 and 5.5"
        }, {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 369,
          "bounding box" : [ 635.099, 113.036, 654.393, 178.104 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.70 5.30 4.70"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 369,
          "bounding box" : [ 635.099, 62.451, 654.393, 76.879 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.50"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 369,
        "bounding box" : [ 690.23, 50.42, 768.411, 455.66 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 21,
          "level" : "1",
          "page number" : 369,
          "bounding box" : [ 710.103, 403.973, 748.718, 431.061 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 369,
            "bounding box" : [ 710.103, 416.633, 748.718, 431.061 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.60.1.8,",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 369,
            "bounding box" : [ 711.487, 403.973, 747.348, 418.401 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.60.1.9",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 369,
          "bounding box" : [ 702.132, 125.685, 756.663, 152.773 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.40.2.2 and 5.40.2.11"
        }, {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 369,
          "bounding box" : [ 711.487, 87.76, 747.348, 102.188 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.20.3.8"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7968,
    "page number" : 370,
    "bounding box" : [ 71.996, 518.649, 386.994, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General Motor Applications. For general motor applications, current ratings shall be determined based on (a)(1) and (a)(2)."
  }, {
    "type" : "paragraph",
    "id" : 7971,
    "page number" : 370,
    "bounding box" : [ 454.671, 468.042, 769.705, 545.913 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Torque Motors. For torque motors, the rated current shall be locked-rotor current, and this nameplate current shall be used to determine the ampacity of the branch-circuit conductors covered in 4.30.2.2 and 4.30.2.4, the ampere rating of the motor overload protection, and the ampere rating of motor branch-circuit short-circuit and ground-fault protection in accordance with 4.30.4.2(b)."
  }, {
    "type" : "list",
    "id" : 7969,
    "level" : "3",
    "page number" : 370,
    "bounding box" : [ 89.992, 50.616, 387.028, 507.823 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 370,
      "bounding box" : [ 89.992, 493.395, 386.942, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Table Values. Other than for motors built for low speeds (less",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1863,
        "page number" : 370,
        "bounding box" : [ 71.996, 328.926, 387.072, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "than 1 200 RPM) or high torques, and for multispeed motors, the values given in Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, and Table 4.30.14.4 shall be used to determine the ampacity of conductors or ampere ratings of switches, branch-circuit short-circuit and groundfault protection, instead of the actual current rating marked on the motor nameplate. Where a motor is marked in amperes, but not horsepower, the horsepower rating shall be assumed to be that corresponding to the value given in Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, and Table 4.30.14.4, interpolated if necessary. Motors built for low speeds (less than 1 200 RPM) or high torques may have higher full-load currents, and multispeed motors will have full-load current varying with speed, in which case the nameplate current ratings shall be used."
      }, {
        "type" : "list",
        "id" : 1864,
        "level" : "6",
        "page number" : 370,
        "bounding box" : [ 71.996, 75.881, 387.034, 318.143 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 370,
          "bounding box" : [ 71.996, 303.54, 386.983, 318.143 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Multispeed motors shall be in accordance with",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1862,
            "page number" : 370,
            "bounding box" : [ 71.996, 290.935, 181.411, 305.538 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.30.2.2(a) and 4.30.4.2."
          } ]
        }, {
          "type" : "list item",
          "page number" : 370,
          "bounding box" : [ 71.996, 164.39, 387.026, 292.878 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: For equipment that employs a shaded-pole or permanent-split capacitor-type fan or blower motor that is marked with the motor type, the full load current for such motor marked on the nameplate of the equipment in which the fan or blower motor is employed shall be used instead of the horsepower rating to determine the ampacity or rating of the disconnecting means, the branch-circuit conductors, the controller, the branch-circuit short-circuit and groundfault protection, and the separate overload protection. This marking on the equipment nameplate shall not be less than the current marked on the fan or blower motor nameplate.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 370,
          "bounding box" : [ 71.996, 75.881, 387.034, 166.389 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 3: For a listed motor-operated appliance that is marked with both motor horsepower and full-load current, the motor full-load current marked on the nameplate of the appliance shall be used instead of the horsepower rating on the appliance nameplate to determine the ampacity or rating of the disconnecting means, the branch-circuit conductors, the controller, the branch-circuit short-circuit and groundfault protection, and any separate overload protection.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 370,
      "bounding box" : [ 89.992, 50.616, 387.028, 65.043 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Nameplate Values. Separate motor overload protection shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7972,
    "page number" : 370,
    "bounding box" : [ 464.031, 437.109, 760.271, 456.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For motor controllers and disconnecting means, see 4.30.7.3(d) and 4.30.9.10."
  }, {
    "type" : "paragraph",
    "id" : 7973,
    "page number" : 370,
    "bounding box" : [ 454.66, 310.516, 769.778, 426.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Alternating-Current Adjustable Voltage Motors. For motors used in alternating-current, adjustable voltage, variable torque drive systems, the ampacity of conductors, or ampere ratings of switches, branch-circuit short-circuit and ground-fault protection, and so forth, shall be based on the maximum operating current marked on the motor or control nameplate, or both. If the maximum operating current does not appear on the nameplate, the ampacity determination shall be based on 150 percent of the values given in Table 4.30.14.3 and Table 4.30.14.4."
  }, {
    "type" : "heading",
    "id" : 7974,
    "level" : "Subtitle",
    "page number" : 370,
    "bounding box" : [ 454.66, 285.196, 722.494, 299.832 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.1.7 Marking on Motors and Multimotor Equipment."
  }, {
    "type" : "paragraph",
    "id" : 7975,
    "page number" : 370,
    "bounding box" : [ 454.66, 247.271, 769.656, 274.567 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Usual Motor Applications. A motor shall be marked with the following information."
  }, {
    "type" : "list",
    "id" : 7976,
    "level" : "3",
    "page number" : 370,
    "bounding box" : [ 472.656, 32.216, 769.719, 236.433 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 8,
    "list items" : [ {
      "type" : "list item",
      "page number" : 370,
      "bounding box" : [ 472.656, 222.006, 587.683, 236.433 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Manufacturer’s name.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 370,
      "bounding box" : [ 472.656, 209.346, 769.654, 223.774 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Rated volts and full-load current. For a multispeed motor, full-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1858,
        "page number" : 370,
        "bounding box" : [ 454.66, 184.026, 769.652, 211.114 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "load current for each speed, except shaded-pole and permanent-split capacitor motors where amperes are required only for maximum speed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 370,
      "bounding box" : [ 472.656, 171.366, 728.911, 185.794 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Rated frequency and number of phases if an ac motor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 370,
      "bounding box" : [ 472.656, 158.761, 587.533, 173.189 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Rated full-load speed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 370,
      "bounding box" : [ 472.656, 146.101, 769.719, 160.529 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Rated temperature rise or the insulation system class and rated",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1859,
        "page number" : 370,
        "bounding box" : [ 454.66, 133.441, 547.909, 147.869 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ambient temperature."
      } ]
    }, {
      "type" : "list item",
      "page number" : 370,
      "bounding box" : [ 472.656, 120.781, 769.646, 135.209 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Time rating. The time rating shall be 5, 15, 30, or 60 minutes,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1860,
        "page number" : 370,
        "bounding box" : [ 454.66, 108.121, 517.7, 122.549 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or continuous."
      } ]
    }, {
      "type" : "list item",
      "page number" : 370,
      "bounding box" : [ 472.656, 95.461, 769.709, 109.889 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Rated horsepower if 1/8 hp or more. For a multispeed motor",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1861,
        "page number" : 370,
        "bounding box" : [ 454.66, 44.876, 769.753, 97.284 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1/8 hp or more, rated horsepower for each speed, except shaded-pole and permanent-split capacitor motors 1/8 hp or more where rated horsepower is required only for maximum speed. Motors of arc welders are not required to be marked with the horsepower rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 370,
      "bounding box" : [ 472.656, 32.216, 769.621, 46.644 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Code letter or locked-rotor amperes if an alternating-current",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7970,
    "page number" : 370,
    "bounding box" : [ 71.996, 37.956, 268.922, 52.383 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "based on the motor nameplate current rating."
  }, {
    "type" : "paragraph",
    "id" : 7978,
    "page number" : 371,
    "bounding box" : [ 71.99, 518.649, 386.944, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "motor rated ½ hp or more. On polyphase wound-rotor motors, the code letter shall be omitted."
  }, {
    "type" : "paragraph",
    "id" : 7979,
    "page number" : 371,
    "bounding box" : [ 81.351, 496.927, 158.993, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 4.30.1.7(b)."
  }, {
    "type" : "list",
    "id" : 7980,
    "level" : "3",
    "page number" : 371,
    "bounding box" : [ 89.987, 228.906, 387.02, 485.917 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 371,
      "bounding box" : [ 89.987, 471.489, 295.89, 485.917 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) Design letter for design B, C, or D motors.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1853,
        "page number" : 371,
        "bounding box" : [ 81.351, 431.349, 377.585, 460.388 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Motor design letter definitions are found in ANSI/NEMA MG 1-1993, Motors and Generators, Part 1, Definitions and in IEEE 100-1996, Standard Dictionary of Electrical and Electronic Terms."
      } ]
    }, {
      "type" : "list item",
      "page number" : 371,
      "bounding box" : [ 89.987, 405.969, 386.939, 420.397 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(10) Secondary volts and full-load current if a wound-rotor",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1854,
        "page number" : 371,
        "bounding box" : [ 71.99, 393.309, 145.368, 407.737 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "induction motor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 371,
      "bounding box" : [ 89.987, 380.649, 379.188, 395.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(11) Field current and voltage for dc excited synchronous motors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 371,
      "bounding box" : [ 89.987, 368.044, 386.983, 382.472 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(12) Winding — straight shunt, stabilized shunt, compound, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1855,
        "page number" : 371,
        "bounding box" : [ 71.99, 342.724, 386.991, 369.812 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "series, if a dc motor. Fractional horsepower dc motors 180 mm or less in diameter shall not be required to be marked."
      } ]
    }, {
      "type" : "list item",
      "page number" : 371,
      "bounding box" : [ 89.987, 330.064, 386.981, 344.492 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(13) A motor provided with a thermal protector complying with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1856,
        "page number" : 371,
        "bounding box" : [ 71.99, 292.151, 387.119, 331.832 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.30.3.2(a)(2) or (b)(2) shall be marked “Thermally Protected.” Thermally protected motors rated 100 watts or less and complying with 4.30.3.2(b)(2) shall be permitted to use the abbreviated marking “T.P.”"
      } ]
    }, {
      "type" : "list item",
      "page number" : 371,
      "bounding box" : [ 89.987, 279.491, 386.947, 293.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(14) A motor complying with 4.30.3.2(b)(4) shall be marked",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1857,
        "page number" : 371,
        "bounding box" : [ 71.99, 241.511, 387.2, 281.258 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "“Impedance Protected.” Impedance protected motors rated 100 watts or less and complying with 4.30.3.2(b)(4) shall be permitted to use the abbreviated marking “Z.P.”"
      } ]
    }, {
      "type" : "list item",
      "page number" : 371,
      "bounding box" : [ 89.987, 228.906, 387.02, 243.333 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(15) Motors equipped with electrically powered condensation",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7981,
    "page number" : 371,
    "bounding box" : [ 71.99, 203.586, 387.023, 230.673 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "prevention heaters shall be marked with the rated heater voltage, number of phases, and the rated power in watts."
  }, {
    "type" : "paragraph",
    "id" : 7982,
    "page number" : 371,
    "bounding box" : [ 71.99, 153.001, 387.011, 192.902 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Locked-Rotor Indicating Code Letters. Code letters marked on motor nameplates to show motor input with locked rotor shall be in accordance with Table 4.30.1.7(b)."
  }, {
    "type" : "paragraph",
    "id" : 7983,
    "page number" : 371,
    "bounding box" : [ 71.99, 127.681, 387.014, 154.769 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The code letter indicating motor input with locked rotor shall be in an individual block on the nameplate, properly designated."
  }, {
    "type" : "paragraph",
    "id" : 7984,
    "level" : "4",
    "page number" : 371,
    "bounding box" : [ 71.99, 77.096, 387.005, 116.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Multispeed Motors. Multispeed motors shall be marked with the code letter designating the locked-rotor kilovolt-ampere (kVA) per horsepower for the highest speed at which the motor can be started."
  }, {
    "type" : "paragraph",
    "id" : 7985,
    "page number" : 371,
    "bounding box" : [ 71.99, 26.456, 386.977, 66.325 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Constant horsepower multispeed motors shall be marked with the code letter giving the highest locked-rotor kilovolt-ampere (kVA) per horsepower."
  }, {
    "type" : "heading",
    "id" : 7986,
    "level" : "Subtitle",
    "page number" : 371,
    "bounding box" : [ 481.072, 518.569, 743.194, 533.205 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.1.7(b) Locked-Rotor Indicating Code Letters"
  }, {
    "type" : "table",
    "id" : 7987,
    "level" : "5",
    "page number" : 371,
    "bounding box" : [ 457.431, 188.18, 766.19, 505.94 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 371,
        "bounding box" : [ 457.671, 479.84, 605.211, 505.43 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 371,
          "bounding box" : [ 503.032, 479.151, 559.442, 493.787 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Code Letter"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 371,
        "bounding box" : [ 605.211, 479.84, 765.95, 505.43 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 371,
          "bounding box" : [ 611.328, 479.151, 759.942, 506.447 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Kilovolt-Amperes per Horsepower with Locked Rotor"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 371,
        "bounding box" : [ 457.671, 188.42, 605.211, 479.84 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 3,
          "level" : "1",
          "page number" : 371,
          "bounding box" : [ 527.271, 364.865, 535.198, 480.517 ],
          "numbering style" : "english letters",
          "number of list items" : 8,
          "list items" : [ {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.271, 466.089, 535.198, 480.517 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "A",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.567, 453.429, 534.891, 467.857 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "B",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.567, 440.769, 534.891, 455.197 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "C",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.271, 428.109, 535.198, 442.537 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "D",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.874, 402.844, 534.583, 417.272 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "E",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 528.171, 390.184, 534.276, 404.612 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "F",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.271, 377.524, 535.198, 391.952 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "G",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.271, 364.865, 535.198, 379.292 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "H",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 4,
          "level" : "1",
          "page number" : 371,
          "bounding box" : [ 526.381, 263.695, 536.142, 354.027 ],
          "numbering style" : "english letters",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 529.137, 339.6, 533.408, 354.027 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "J",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.281, 326.94, 535.209, 341.367 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "K",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.885, 314.28, 534.594, 328.707 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "L",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 526.381, 301.62, 536.142, 316.047 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "M",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.281, 263.695, 535.209, 290.782 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "N P",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 5,
          "level" : "1",
          "page number" : 371,
          "bounding box" : [ 527.281, 187.79, 535.209, 265.463 ],
          "numbering style" : "english letters",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.578, 251.035, 534.902, 265.463 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "R",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 528.182, 238.375, 534.287, 252.803 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "S",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.885, 213.11, 534.594, 227.538 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.281, 200.45, 535.209, 214.878 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "U",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 527.281, 187.79, 535.209, 202.218 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "V",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 371,
        "bounding box" : [ 605.211, 188.42, 765.95, 479.84 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 371,
          "bounding box" : [ 670.505, 466.067, 700.837, 480.495 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0–3.14"
        }, {
          "type" : "list",
          "id" : 9,
          "level" : "1",
          "page number" : 371,
          "bounding box" : [ 663.609, 453.407, 707.749, 467.835 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 1,
          "list items" : [ {
            "type" : "list item",
            "page number" : 371,
            "bounding box" : [ 663.609, 453.407, 707.749, 467.835 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3.15–3.54",
            "kids" : [ {
              "type" : "list",
              "id" : 7,
              "level" : "1",
              "page number" : 371,
              "bounding box" : [ 660.842, 238.353, 710.499, 455.175 ],
              "numbering style" : "arabic numbers",
              "number of list items" : 10,
              "list items" : [ {
                "type" : "list item",
                "page number" : 371,
                "bounding box" : [ 663.609, 440.747, 707.749, 455.175 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "3.55–3.99",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 371,
                "bounding box" : [ 666.365, 428.087, 704.987, 442.515 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "4.0–4.49",
                "kids" : [ {
                  "type" : "paragraph",
                  "id" : 6,
                  "page number" : 371,
                  "bounding box" : [ 666.365, 390.162, 704.98, 417.25 ],
                  "font" : "TimesNewRomanPSMT",
                  "font size" : 10.98,
                  "text color" : "[0.0]",
                  "content" : "4.5–4.99 5.0–5.59"
                } ]
              }, {
                "type" : "list item",
                "page number" : 371,
                "bounding box" : [ 666.365, 377.502, 704.98, 391.93 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "5.6–6.29",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 371,
                "bounding box" : [ 666.365, 364.843, 704.98, 379.27 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "6.3–7.09",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 371,
                "bounding box" : [ 666.365, 339.578, 704.98, 354.005 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "7.1–7.99",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 371,
                "bounding box" : [ 666.365, 326.918, 704.98, 341.345 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "8.0–8.99",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 371,
                "bounding box" : [ 666.365, 314.258, 704.98, 328.685 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "9.0–9.99",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 371,
                "bounding box" : [ 660.842, 301.598, 710.489, 316.025 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "10.0–11.19",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 371,
                "bounding box" : [ 660.842, 276.333, 710.499, 290.76 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "11.2–12.49",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 371,
                "bounding box" : [ 660.842, 238.353, 710.499, 278.101 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "12.5–13.99 14.0–15.99 16.0–17.99",
                "kids" : [ ]
              } ]
            } ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 371,
          "bounding box" : [ 659.766, 187.768, 711.539, 227.516 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "18.0–19.99 20.0–22.39 22.4 and up"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 7988,
    "level" : "3",
    "page number" : 371,
    "bounding box" : [ 472.667, 35.542, 769.698, 151.117 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 371,
      "bounding box" : [ 472.667, 136.689, 769.668, 151.117 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Single-Speed Motors. Single-speed motors starting on wye",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1851,
        "page number" : 371,
        "bounding box" : [ 454.67, 98.775, 769.669, 138.457 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connection and running on delta connections shall be marked with a code letter corresponding to the locked-rotor kilovolt-ampere (kVA) per horsepower for the wye connection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 371,
      "bounding box" : [ 472.667, 86.115, 769.6, 100.543 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Dual-Voltage Motors. Dual-voltage motors that have a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1852,
        "page number" : 371,
        "bounding box" : [ 454.67, 48.136, 769.643, 87.883 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "different locked-rotor kilovolt-ampere (kVA) per horsepower on the two voltages shall be marked with the code letter for the voltage giving the highest locked-rotor kilovolt-ampere (kVA) per horsepower."
      } ]
    }, {
      "type" : "list item",
      "page number" : 371,
      "bounding box" : [ 472.667, 35.542, 769.698, 49.969 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) 50/60 Hz Motors. Motors with 50- and 60-Hz ratings shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7989,
    "page number" : 371,
    "bounding box" : [ 454.67, 22.882, 769.63, 37.309 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "marked with a code letter designating the locked-rotor kilovolt-ampere"
  }, {
    "type" : "paragraph",
    "id" : 7997,
    "page number" : 372,
    "bounding box" : [ 454.676, 493.296, 769.737, 545.814 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "marked short-circuit current rating. Exception No. 4: Short-circuit ratings are not required for controllers rated less than 2 hp at 300 V or less and listed exclusively for generalpurpose branch circuits."
  }, {
    "type" : "paragraph",
    "id" : 7991,
    "page number" : 372,
    "bounding box" : [ 71.99, 531.309, 217.465, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(kVA) per horsepower on 60 Hz."
  }, {
    "type" : "paragraph",
    "id" : 7992,
    "level" : "4",
    "page number" : 372,
    "bounding box" : [ 71.99, 480.735, 387.02, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Part Winding Motors. Part-winding start motors shall be marked with a code letter designating the locked-rotor kilovolt-ampere (kVA) per horsepower that is based on the locked-rotor current for the full winding of the motor."
  }, {
    "type" : "paragraph",
    "id" : 7998,
    "page number" : 372,
    "bounding box" : [ 454.676, 328.893, 769.728, 482.47 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A controller that includes motor overload protection suitable for group motor application shall be marked with the motor overload protection and the maximum branch-circuit short-circuit and ground-fault protection for such applications. Combination controllers that employ adjustable instantaneous trip circuit breakers shall be clearly marked to indicate the ampere settings of the adjustable trip element. Where a controller is built-in as an integral part of a motor or of a motor-generator set, individual marking of the controller shall not be required if the necessary data are on the nameplate. For controllers that are an integral part of equipment approved as a unit, the above marking shall be permitted on the equipment nameplate."
  }, {
    "type" : "list",
    "id" : 7993,
    "level" : "5",
    "page number" : 372,
    "bounding box" : [ 71.991, 404.765, 387.014, 470.052 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 372,
      "bounding box" : [ 71.991, 430.095, 387.014, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Torque Motors. Torque motors are rated for operation at standstill and shall be marked in accordance with 4.30.1.7(a), except that locked-rotor torque shall replace horsepower.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 372,
      "bounding box" : [ 81.345, 404.765, 323.66, 419.401 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Multimotor and Combination-Load Equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7994,
    "level" : "5",
    "page number" : 372,
    "bounding box" : [ 71.99, 202.425, 387.131, 393.927 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 372,
      "bounding box" : [ 71.99, 316.255, 387.131, 393.927 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Factory-Wired. Multimotor and combination-load equipment shall be provided with a visible nameplate marked with the manufacturer’s name, the rating in volts, frequency, number of phases, minimum supply circuit conductor ampacity, and the maximum ampere rating of the circuit short-circuit and ground-fault protective device. The conductor ampacity shall be calculated in accordance with",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "4",
        "page number" : 372,
        "bounding box" : [ 71.99, 253.01, 387.127, 318.023 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "previous list id" : 7951,
        "next list id" : 8129,
        "list items" : [ {
          "type" : "list item",
          "page number" : 372,
          "bounding box" : [ 71.99, 253.01, 387.127, 318.023 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.30.2.4 and counting all of the motors and other loads that will be operated at the same time. The short-circuit and ground-fault protective device rating shall not exceed the value calculated in accordance with 4.30.4.3. Multimotor equipment for use on two or more circuits shall be marked with the preceding information for each circuit.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 372,
      "bounding box" : [ 71.99, 202.425, 387.002, 254.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Not Factory-Wired. Where the equipment is not factory-wired and the individual nameplates of motors and other loads are visible after assembly of the equipment, the individual nameplates shall be permitted to serve as the required marking.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 7999,
    "page number" : 372,
    "bounding box" : [ 464.03, 307.146, 754.558, 317.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 1.10.1.10 for information on circuit impedance and other characteristics."
  }, {
    "type" : "heading",
    "id" : 8000,
    "level" : "Subtitle",
    "page number" : 372,
    "bounding box" : [ 454.67, 281.703, 544.232, 296.34 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.1.9 Terminals."
  }, {
    "type" : "list",
    "id" : 8001,
    "level" : "1",
    "page number" : 372,
    "bounding box" : [ 464.025, 167.951, 769.666, 271.152 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 372,
      "bounding box" : [ 464.025, 256.515, 769.629, 271.152 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Markings. Terminals of motors and controllers shall be suitably",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1847,
        "page number" : 372,
        "bounding box" : [ 454.67, 243.855, 765.019, 258.283 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "marked or colored where necessary to indicate the proper connections."
      } ]
    }, {
      "type" : "list item",
      "page number" : 372,
      "bounding box" : [ 464.025, 218.535, 769.645, 233.172 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Conductors. Motor controllers and terminals of control circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1848,
        "page number" : 372,
        "bounding box" : [ 454.67, 193.215, 769.642, 220.303 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "devices shall be connected with copper conductors unless identified for use with a different conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 372,
      "bounding box" : [ 464.025, 167.951, 769.666, 182.587 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Torque Requirements. Control circuit devices with screw-type",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 7995,
    "level" : "6",
    "page number" : 372,
    "bounding box" : [ 71.99, 126.52, 387.02, 191.742 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8063,
    "list items" : [ {
      "type" : "list item",
      "page number" : 372,
      "bounding box" : [ 71.99, 126.52, 387.02, 191.742 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.1.8 Marking on Controllers. A controller shall be marked with the manufacturer’s name or identification, the voltage, the current or horsepower rating, the short-circuit current rating, and such other necessary data to properly indicate the applications for which it is suitable.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8002,
    "page number" : 372,
    "bounding box" : [ 454.666, 129.969, 769.654, 170.709 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "pressure terminals used with 2.0 mm2 (1.6 mm dia.) or smaller copper conductors shall be torqued to a minimum of 0.8 Nm (7 lb-in.) unless identified for a different torque value."
  }, {
    "type" : "heading",
    "id" : 8003,
    "level" : "Subtitle",
    "page number" : 372,
    "bounding box" : [ 454.677, 104.649, 631.36, 119.286 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.1.10 Wiring Space in Enclosures."
  }, {
    "type" : "list",
    "id" : 7996,
    "level" : "7",
    "page number" : 372,
    "bounding box" : [ 71.99, 25.23, 387.057, 115.738 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 372,
      "bounding box" : [ 71.99, 88.475, 387.008, 115.738 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: The short-circuit current rating is not required for controllers applied in accordance with 4.30.7.1(a) or (b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 372,
      "bounding box" : [ 71.99, 50.55, 387.057, 90.473 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: The short-circuit rating is not required to be marked on the controller when the short-circuit current rating of the controller is marked elsewhere on the assembly.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 372,
      "bounding box" : [ 71.99, 25.23, 387.057, 52.493 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: The short-circuit rating is not required to be marked on the controller when the assembly into which it is installed has a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8004,
    "page number" : 372,
    "bounding box" : [ 454.688, 28.811, 769.698, 94.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Enclosures for motor controllers and disconnecting means shall not be used as junction boxes, auxiliary gutters, or raceways for conductors feeding through or tapping off to the other apparatus unless designs are employed that provide adequate space for this purpose."
  }, {
    "type" : "paragraph",
    "id" : 8006,
    "page number" : 373,
    "bounding box" : [ 81.351, 522.187, 310.02, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.12.1.8 for switch and overcurrent-device enclosures."
  }, {
    "type" : "paragraph",
    "id" : 8007,
    "page number" : 373,
    "bounding box" : [ 71.99, 395.639, 387.141, 511.446 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Wire-Bending Space in Enclosures. Minimum wire-bending space within the enclosures for motor controllers shall be in accordance with Table 4.30.1.10(b) where measured in a straight line from the end of the lug or wire connector (in the direction the wire leaves the terminal) to the wall or barrier. Where alternate wire termination means are substituted for that supplied by the manufacturer of the controller, they shall be of a type identified by the manufacturer for use with the controller and shall not reduce the minimum wirebending space."
  }, {
    "type" : "list",
    "id" : 8008,
    "level" : "5",
    "page number" : 373,
    "bounding box" : [ 71.99, 307.075, 387.032, 384.956 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8039,
    "list items" : [ {
      "type" : "list item",
      "page number" : 373,
      "bounding box" : [ 71.99, 307.075, 387.032, 384.956 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.1.11 Protection Against Liquids. Suitable guards or enclosures shall be provided to protect exposed current-carrying parts of motors and the insulation of motor leads where installed directly under equipment, or in other locations where dripping or spraying oil, water, or other injurious liquid may occur, unless the motor is designed for the existing conditions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "caption",
    "id" : 8009,
    "page number" : 373,
    "bounding box" : [ 97.914, 269.029, 360.961, 296.325 ],
    "linked content id" : 160,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.1.10(b) Minimum Wire-Bending Space at the Terminals of Enclosed Motor Controllers"
  }, {
    "type" : "table",
    "id" : 8010,
    "level" : "6",
    "page number" : 373,
    "bounding box" : [ 74.751, 64.64, 383.511, 269.06 ],
    "number of rows" : 3,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 373,
        "bounding box" : [ 74.991, 229.82, 168.591, 268.55 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 373,
          "bounding box" : [ 88.374, 230.709, 154.8, 257.945 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Size of Wire mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 373,
        "bounding box" : [ 168.591, 255.62, 383.271, 268.55 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 373,
          "bounding box" : [ 226.611, 254.931, 325.451, 269.567 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Wires per Terminal*"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 373,
        "bounding box" : [ 168.591, 229.82, 275.991, 255.62 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 373,
          "bounding box" : [ 209.265, 229.15, 234.834, 256.446 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 373,
        "bounding box" : [ 275.991, 229.82, 383.271, 255.62 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 373,
          "bounding box" : [ 317.143, 229.15, 342.712, 256.446 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2 (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 373,
        "bounding box" : [ 74.991, 64.88, 168.591, 229.82 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 373,
          "bounding box" : [ 83.93, 64.271, 159.262, 230.497 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.0(1.6)–5.5(2.6) 8.0(3.2)–14 22 30 38 50 60 80–100 125 150 175–250 325 400"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 373,
        "bounding box" : [ 168.591, 64.88, 275.991, 229.82 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 373,
          "bounding box" : [ 192.589, 64.26, 251.517, 230.497 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Not specified 38 50 65 75 125 150 175 200 250 300 350 450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 373,
        "bounding box" : [ 275.991, 64.88, 383.271, 229.82 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "level" : "1",
          "page number" : 373,
          "bounding box" : [ 321.658, 64.249, 338.188, 230.486 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "125 150 175 200 250 300 400 475"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8011,
    "level" : "7",
    "page number" : 373,
    "bounding box" : [ 71.991, 43.34, 387.027, 65.543 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*Where provision for three or more wires per terminal exists, the minimum wirebending space shall be in accordance with the requirements of Article 3.12."
  }, {
    "type" : "heading",
    "id" : 8012,
    "level" : "Subtitle",
    "page number" : 373,
    "bounding box" : [ 454.676, 531.249, 624.32, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.1.12 Motor Terminal Housings."
  }, {
    "type" : "list",
    "id" : 8013,
    "level" : "1",
    "page number" : 373,
    "bounding box" : [ 464.009, 164.451, 769.856, 520.62 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 373,
      "bounding box" : [ 464.031, 505.984, 769.856, 520.62 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Material. Where motors are provided with terminal housings, the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1840,
        "page number" : 373,
        "bounding box" : [ 454.665, 493.379, 709.844, 507.807 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "housings shall be of metal and of substantial construction."
      }, {
        "type" : "paragraph",
        "id" : 1841,
        "page number" : 373,
        "bounding box" : [ 454.665, 430.024, 769.688, 482.608 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: In other than hazardous (classified) locations, substantial, nonmetallic, nonburning housings shall be permitted, provided an internal grounding means between the motor frame and the equipment grounding connection is incorporated within the housing."
      } ]
    }, {
      "type" : "list item",
      "page number" : 373,
      "bounding box" : [ 464.02, 404.825, 769.649, 419.462 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Dimensions and Space — Wire-to-Wire Connections. Where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1842,
        "page number" : 373,
        "bounding box" : [ 454.654, 366.845, 769.638, 406.593 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "these terminal housings enclose wire-to-wire connections, they shall have minimum dimensions and usable volumes in accordance with Table 4.30.1.12(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 373,
      "bounding box" : [ 464.009, 341.58, 769.644, 356.217 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Dimensions and Space — Fixed Terminal Connections. Where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1843,
        "page number" : 373,
        "bounding box" : [ 454.654, 290.996, 769.782, 343.348 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "these terminal housings enclose rigidly mounted motor terminals, the terminal housing shall be of sufficient size to provide minimum terminal spacings and usable volumes in accordance with Table 4.30.1.12(c)(1) and Table 4.30.1.12(c)(2)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 373,
      "bounding box" : [ 464.009, 265.676, 769.647, 280.312 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Large Wire or Factory Connections. For motors with larger",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1844,
        "page number" : 373,
        "bounding box" : [ 454.654, 189.771, 769.703, 267.444 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ratings, greater number of leads, or larger wire sizes, or where motors are installed as a part of factory-wired equipment, without additional connection being required at the motor terminal housing during equipment installation, the terminal housing shall be of ample size to make connections, but the foregoing provisions for the volumes of terminal housings shall not be considered applicable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 373,
      "bounding box" : [ 464.009, 164.451, 769.636, 179.087 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Equipment Grounding Connections. A means for attachment",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8014,
    "page number" : 373,
    "bounding box" : [ 454.654, 101.206, 769.682, 166.274 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of an equipment grounding conductor termination in accordance with 2.50.1.8 shall be provided at motor terminal housings for wire-to-wire connections or fixed terminal connections. The means for such connections shall be permitted to be located either inside or outside the motor terminal housing."
  }, {
    "type" : "paragraph",
    "id" : 8015,
    "page number" : 373,
    "bounding box" : [ 454.654, 25.247, 769.666, 90.49 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where a motor is installed as a part of factory-wired equipment that is required to be grounded and without additional connection being required at the motor terminal housing during equipment installation, a separate means for motor grounding at the motor terminal housing shall not be required."
  }, {
    "type" : "heading",
    "id" : 8016,
    "level" : "Subtitle",
    "page number" : 374,
    "bounding box" : [ 100.55, 518.589, 358.355, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.1.12(b) Terminal Housings — Wire-to-Wire Connections"
  }, {
    "type" : "caption",
    "id" : 8017,
    "page number" : 374,
    "bounding box" : [ 151.97, 505.624, 306.936, 518.981 ],
    "linked content id" : 161,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Motors 280 mm in Diameter or Less"
  }, {
    "type" : "table",
    "id" : 8019,
    "level" : "5",
    "page number" : 374,
    "bounding box" : [ 72.231, 430.88, 385.971, 506.54 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 73.341, 474.74, 178.716, 506.06 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 374,
          "bounding box" : [ 101.27, 474.257, 148.412, 486.254 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Horsepower"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 178.716, 474.74, 281.511, 506.06 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 374,
          "bounding box" : [ 188.57, 474.257, 270.329, 506.954 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Cover Opening Minimum Dimension (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 281.511, 474.74, 384.861, 506.06 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 374,
          "bounding box" : [ 304.905, 474.257, 363.162, 506.954 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Usable Volume Minimum (cm3)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 73.341, 432.23, 178.716, 474.74 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 374,
          "bounding box" : [ 77.99, 432.497, 129.254, 476.402 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "1 and smallera 1½, 2, and 3b 5 and 7½ 10 and 15"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 178.716, 432.23, 281.511, 474.74 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 374,
          "bounding box" : [ 224.933, 432.497, 233.933, 475.4 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "41 45 50 65"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 281.511, 432.23, 384.861, 474.74 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 374,
          "bounding box" : [ 327.29, 432.497, 340.791, 475.4 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "170 275 365 595"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 8020,
    "page number" : 374,
    "bounding box" : [ 88.071, 418.444, 370.805, 431.801 ],
    "linked content id" : 164,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Motors Over 280 mm in Diameter — Alternating-Current Motors"
  }, {
    "type" : "table",
    "id" : 8021,
    "level" : "6",
    "page number" : 374,
    "bounding box" : [ 72.231, 272.96, 385.971, 419.36 ],
    "number of rows" : 2,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 72.471, 346.16, 143.571, 418.88 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 374,
          "bounding box" : [ 79.131, 345.677, 136.976, 419.774 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Maximum Full Load Current for 3-Phase Motors with Maximum of 12 Leads (Amperes)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 143.571, 346.16, 224.511, 418.88 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 374,
          "bounding box" : [ 154.614, 345.677, 213.436, 399.074 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Terminal Box Cover Opening Minimum Dimension (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 224.511, 346.16, 305.391, 418.88 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 374,
          "bounding box" : [ 235.794, 345.677, 294.052, 378.374 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Usable Volume Minimum (cm3)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 305.391, 346.16, 385.731, 418.88 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 374,
          "bounding box" : [ 322.25, 345.677, 369.392, 399.074 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Typical Maximum Horsepower 3-Phase (230 Volt)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 72.471, 273.44, 143.571, 346.16 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 374,
          "bounding box" : [ 101.327, 272.897, 114.827, 346.823 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "45 70 110 160 250 400 600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 143.571, 273.44, 224.511, 346.16 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 374,
          "bounding box" : [ 177.233, 272.897, 190.733, 346.823 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "65 84 100 125 150 175 200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 224.511, 273.44, 305.391, 346.16 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 374,
          "bounding box" : [ 258.17, 334.997, 271.67, 346.823 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "595"
        }, {
          "type" : "list",
          "id" : 14,
          "level" : "1",
          "page number" : 374,
          "bounding box" : [ 254.813, 293.597, 275.093, 336.446 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 374,
            "bounding box" : [ 254.813, 324.62, 275.093, 336.446 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "1 265",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 374,
            "bounding box" : [ 254.813, 293.597, 275.093, 326.123 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "2 295 4 135 7 380",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 374,
          "bounding box" : [ 252.536, 272.897, 277.316, 295.046 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "13 775 25 255"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 305.391, 273.44, 385.731, 346.16 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 374,
          "bounding box" : [ 339.117, 272.897, 352.617, 346.823 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "15 25 40 60 100 150 250"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 8022,
    "page number" : 374,
    "bounding box" : [ 179.99, 260.584, 278.944, 273.941 ],
    "linked content id" : 162,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Direct-Current Motors"
  }, {
    "type" : "table",
    "id" : 8023,
    "level" : "7",
    "page number" : 374,
    "bounding box" : [ 72.231, 146.12, 385.971, 261.44 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 72.471, 219.32, 177.171, 260.96 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 374,
          "bounding box" : [ 84.471, 218.834, 165.298, 261.854 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Maximum Full-Load Current for Motors with Maximum of 6 Leads (Amperes)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 177.171, 219.32, 281.751, 260.96 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 374,
          "bounding box" : [ 186.837, 218.771, 272.094, 251.468 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Terminal Box Minimum Dimensions (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 281.751, 219.32, 385.731, 260.96 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 374,
          "bounding box" : [ 304.917, 218.771, 363.174, 251.468 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Usable Volume Minimum (cm3)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 72.471, 146.36, 177.171, 219.32 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 374,
          "bounding box" : [ 118.128, 146.057, 131.628, 219.983 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "68 105 165 240 375 600 900"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 177.171, 146.36, 281.751, 219.32 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 374,
          "bounding box" : [ 222.708, 146.057, 236.208, 219.983 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "65 84 100 125 150 175 200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 281.751, 146.36, 385.731, 219.32 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 374,
          "bounding box" : [ 327.288, 197.78, 340.788, 219.983 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "425 900"
        }, {
          "type" : "list",
          "id" : 23,
          "level" : "1",
          "page number" : 374,
          "bounding box" : [ 323.868, 156.38, 344.147, 199.283 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 374,
            "bounding box" : [ 323.868, 187.457, 344.147, 199.283 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "1 640",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 374,
            "bounding box" : [ 323.868, 156.38, 344.147, 188.906 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 9.0,
            "text color" : "[0.0]",
            "content" : "2 950 5 410 9 840",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 374,
          "bounding box" : [ 321.645, 146.057, 346.424, 157.883 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "18 040"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8024,
    "page number" : 374,
    "bounding box" : [ 71.991, 114.497, 387.007, 147.023 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: Auxiliary leads for such items as brakes, thermostats, space heaters, and exciting fields shall be permitted to be neglected if their current-carrying area does not exceed 25 percent of the current-carrying area of the machine power leads."
  }, {
    "type" : "paragraph",
    "id" : 8025,
    "page number" : 374,
    "bounding box" : [ 71.987, 73.094, 387.057, 116.942 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "aFor motors rated 1 hp and smaller and with the terminal housing partially or wholly integral with the frame or end shield, the volume of the terminal housing shall not be less than 18.0 cm3 (1.1 in.3) per wire-to-wire connection. The minimum cover opening dimension is not specified."
  }, {
    "type" : "paragraph",
    "id" : 8026,
    "page number" : 374,
    "bounding box" : [ 71.985, 31.694, 387.048, 75.542 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "bFor motors rated 1½, 2, and 3 hp and with the terminal housing partially or wholly integral with the frame or end shield, the volume of the terminal housing shall not be less than 23.0 cm3 (1.4 in.3) per wire-to-wire connection. The minimum cover opening dimension is not specified."
  }, {
    "type" : "caption",
    "id" : 8027,
    "page number" : 374,
    "bounding box" : [ 471.766, 518.583, 752.474, 533.22 ],
    "linked content id" : 165,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.1.12(c)(1) Terminal Spacings — Fixed Terminals"
  }, {
    "type" : "table",
    "id" : 8028,
    "level" : "8",
    "page number" : 374,
    "bounding box" : [ 454.911, 415.34, 768.651, 518.54 ],
    "number of rows" : 3,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 455.151, 441.38, 553.731, 518.03 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 374,
          "bounding box" : [ 484.071, 442.215, 524.387, 469.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Nominal Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 553.731, 505.16, 768.411, 518.03 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 374,
          "bounding box" : [ 617.625, 504.419, 704.637, 519.055 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Minimum Spacing"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 553.731, 441.38, 661.13, 505.16 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 374,
          "bounding box" : [ 575.325, 440.711, 639.069, 480.667 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Between Line Terminals (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 661.13, 441.38, 768.411, 505.16 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 374,
          "bounding box" : [ 671.258, 440.711, 758.849, 505.987 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Between Line Terminals and Other Uninsulated Metal Parts (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 455.151, 415.58, 553.731, 441.38 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 374,
          "bounding box" : [ 460.67, 414.969, 529.55, 442.057 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "240 or less Over 250 – 600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 553.731, 415.58, 661.13, 441.38 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 374,
          "bounding box" : [ 601.676, 414.969, 612.685, 442.057 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6 10"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 661.13, 415.58, 768.411, 441.38 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 374,
          "bounding box" : [ 709.554, 414.969, 720.564, 442.057 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6 10"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 8029,
    "page number" : 374,
    "bounding box" : [ 478.19, 376.443, 745.998, 391.08 ],
    "linked content id" : 163,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.1.12(c)(2) Usable Volumes — Fixed Terminals"
  }, {
    "type" : "table",
    "id" : 8030,
    "level" : "9",
    "page number" : 374,
    "bounding box" : [ 454.911, 299.0, 768.651, 376.4 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 455.151, 337.7, 607.671, 375.89 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 374,
          "bounding box" : [ 471.173, 337.025, 591.188, 376.916 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Power-Supply Conductor Size mm2 (mm dia.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 607.671, 337.7, 768.411, 375.89 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 374,
          "bounding box" : [ 618.416, 337.029, 757.85, 376.93 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Minimum Usable Volume per Power-Supply Conductor (cm3)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 455.151, 299.24, 607.671, 337.7 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 374,
          "bounding box" : [ 485.574, 298.629, 576.833, 338.377 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.0(1.6) 3.5(2.0) and 5.5(2.6) 8.0(3.2) and 14"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 374,
        "bounding box" : [ 607.671, 299.24, 768.411, 337.7 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 374,
          "bounding box" : [ 682.61, 298.629, 693.62, 338.377 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "16 20 37"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 8031,
    "level" : "10",
    "page number" : 374,
    "bounding box" : [ 454.67, 124.443, 769.709, 262.146 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 374,
      "bounding box" : [ 454.67, 171.659, 769.709, 262.146 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.1.13 Bushing. Where wires pass through an opening in an enclosure, conduit box, or barrier, a bushing shall be used to protect the conductors from the edges of openings having sharp edges. The bushing shall have smooth, well-rounded surfaces where it may be in contact with the conductors. If used where oils, greases, or other contaminants may be present, the bushing shall be made of material not deleteriously affected.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1839,
        "page number" : 374,
        "bounding box" : [ 464.03, 149.886, 702.443, 160.508 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For conductors exposed to deteriorating agents, see 3.10.1.9."
      } ]
    }, {
      "type" : "list item",
      "page number" : 374,
      "bounding box" : [ 454.67, 124.443, 592.06, 139.08 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.1.14 Location of Motors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8032,
    "page number" : 374,
    "bounding box" : [ 454.67, 61.275, 769.676, 113.826 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Ventilation and Maintenance. Motors shall be located so that adequate ventilation is provided and so that maintenance, such as lubrication of bearings and replacing of brushes, can be readily accomplished."
  }, {
    "type" : "paragraph",
    "id" : 8033,
    "page number" : 374,
    "bounding box" : [ 454.67, 23.23, 769.656, 50.493 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Ventilation shall not be required for submersible types of motors."
  }, {
    "type" : "paragraph",
    "id" : 8034,
    "page number" : 375,
    "bounding box" : [ 71.98, 493.395, 387.001, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Open Motors. Open motors that have commutators or collector rings shall be located or protected so that sparks cannot reach adjacent combustible material."
  }, {
    "type" : "paragraph",
    "id" : 8035,
    "page number" : 375,
    "bounding box" : [ 71.98, 455.35, 386.952, 482.613 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Installation of these motors on wooden floors or supports shall be permitted."
  }, {
    "type" : "list",
    "id" : 8036,
    "level" : "10",
    "page number" : 375,
    "bounding box" : [ 71.98, 200.105, 387.065, 444.732 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 375,
      "bounding box" : [ 71.98, 366.862, 387.015, 444.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.1.16 Exposure to Dust Accumulations. In locations where dust or flying material collects on or in motors in such quantities as to seriously interfere with the ventilation or cooling of motors and thereby cause dangerous temperatures, suitable types of enclosed motors that do not overheat under the prevailing conditions shall be used.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1838,
        "page number" : 375,
        "bounding box" : [ 81.351, 326.709, 377.618, 355.748 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Especially severe conditions may require the use of enclosed pipe-ventilated motors, or enclosure in separate dusttight rooms, properly ventilated from a source of clean air."
      } ]
    }, {
      "type" : "list item",
      "page number" : 375,
      "bounding box" : [ 71.99, 250.744, 387.065, 315.966 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.1.17 Highest Rated or Smallest Rated Motor. In determining compliance with 4.30.2.4, 4.30.4.3(b), and 4.30.4.3(c), the highest rated or smallest rated motor shall be based on the rated full-load current as selected from Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, and Table 4.30.14.4.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 375,
      "bounding box" : [ 71.99, 200.105, 386.974, 240.061 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.1.18 Nominal Voltage of Rectifier Systems. The nominal value of the ac voltage being rectified shall be used to determine the voltage of a rectifier derived system.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8037,
    "page number" : 375,
    "bounding box" : [ 71.99, 162.125, 386.976, 189.388 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The nominal dc voltage of the rectifier shall be used if it exceeds the peak value of the ac voltage being rectified."
  }, {
    "type" : "heading",
    "id" : 8038,
    "level" : "Subtitle",
    "page number" : 375,
    "bounding box" : [ 152.331, 136.805, 306.62, 151.441 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.2 Motor Circuit Conductors"
  }, {
    "type" : "list",
    "id" : 8039,
    "level" : "5",
    "page number" : 375,
    "bounding box" : [ 71.99, 23.041, 387.018, 126.242 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8008,
    "next list id" : 8121,
    "list items" : [ {
      "type" : "list item",
      "page number" : 375,
      "bounding box" : [ 71.99, 23.041, 387.018, 126.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.2.1 General. Part 4.30.2 specifies ampacities of conductors that are capable of carrying the motor current without overheating under the conditions specified. The provisions of Part II shall not apply to motor circuits rated over 600 volts, nominal. The provisions of Articles 2.50, 3.0, and 3.10 shall not apply to conductors that form an integral part of equipment, such as motors, motor controllers, motor control centers, or other factory-assembled",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8040,
    "page number" : 375,
    "bounding box" : [ 454.676, 531.305, 537.775, 545.733 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "control equipment."
  }, {
    "type" : "list",
    "id" : 8041,
    "level" : "8",
    "page number" : 375,
    "bounding box" : [ 464.031, 481.932, 760.189, 520.148 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 375,
      "bounding box" : [ 464.031, 509.526, 690.828, 520.148 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See 3.0.1.1(b) and 3.10.1.1 for similar requirements.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 375,
      "bounding box" : [ 464.031, 491.172, 760.189, 510.971 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: See 1.10.1.14(c) and 4.30.1.9(b) for equipment device terminal requirements.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 375,
      "bounding box" : [ 464.031, 481.932, 662.944, 492.553 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: For over 600 volts, nominal, see Part 4.30.9.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8042,
    "level" : "Subtitle",
    "page number" : 375,
    "bounding box" : [ 454.671, 456.483, 557.511, 471.12 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.2.2 Single Motor."
  }, {
    "type" : "paragraph",
    "id" : 8043,
    "page number" : 375,
    "bounding box" : [ 454.671, 393.315, 769.668, 445.932 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Conductors that supply a single motor used in a continuous duty application shall have an ampacity of not less than 125 percent of the motor’s full-load current rating as determined by 4.30.1.6(a)(1)."
  }, {
    "type" : "paragraph",
    "id" : 8044,
    "page number" : 375,
    "bounding box" : [ 454.671, 330.016, 769.689, 382.599 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For dc motors operating from a rectified single-phase power supply, the conductors between the field wiring terminals of the rectifier and the motor shall have an ampacity of not less than the following percent of the motor full-load current rating:"
  }, {
    "type" : "list",
    "id" : 8045,
    "level" : "1",
    "page number" : 375,
    "bounding box" : [ 464.025, 292.102, 769.641, 331.959 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 375,
      "bounding box" : [ 464.025, 317.356, 769.641, 331.959 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Where a rectifier bridge of the single-phase half-wave type is",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1837,
        "page number" : 375,
        "bounding box" : [ 454.671, 304.696, 535.388, 319.299 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "used, 190 percent."
      } ]
    }, {
      "type" : "list item",
      "page number" : 375,
      "bounding box" : [ 464.025, 292.102, 769.605, 306.705 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Where a rectifier bridge of the single-phase full-wave type is",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8046,
    "page number" : 375,
    "bounding box" : [ 454.671, 279.442, 535.388, 294.045 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "used, 150 percent."
  }, {
    "type" : "list",
    "id" : 8047,
    "level" : "1",
    "page number" : 375,
    "bounding box" : [ 464.014, 89.762, 769.649, 268.813 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 375,
      "bounding box" : [ 464.025, 254.177, 769.642, 268.813 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Multispeed Motor. For a multispeed motor, the selection of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1835,
        "page number" : 375,
        "bounding box" : [ 454.66, 190.932, 769.679, 255.945 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "branch-circuit conductors on the line side of the controller shall be based on the highest of the full-load current ratings shown on the motor nameplate. The selection of branch-circuit conductors between the controller and the motor shall be based on the current rating of the winding(s) that the conductors energize."
      } ]
    }, {
      "type" : "list item",
      "page number" : 375,
      "bounding box" : [ 464.014, 165.667, 769.649, 180.303 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Wye-Start, Delta-Run Motor. For a wye-start, delta-run",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1836,
        "page number" : 375,
        "bounding box" : [ 454.66, 115.027, 769.649, 167.435 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connected motor, the selection of branch-circuit conductors on the line side of the controller shall be based on the motor full-load current. The selection of conductors between the controller and the motor shall be based on 58 percent of the motor full-load current."
      } ]
    }, {
      "type" : "list item",
      "page number" : 375,
      "bounding box" : [ 464.014, 89.762, 769.615, 104.399 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Part-Winding Motor. For a part-winding connected motor, the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8048,
    "page number" : 375,
    "bounding box" : [ 454.649, 39.123, 769.671, 91.53 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "selection of branch-circuit conductors on the line side of the controller shall be based on the motor full-load current. The selection of conductors between the controller and the motor shall be based on 50 percent of the motor full-load current."
  }, {
    "type" : "paragraph",
    "id" : 8050,
    "page number" : 376,
    "bounding box" : [ 71.996, 468.075, 387.031, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Other Than Continuous Duty. Conductors for a motor used in a short-time, intermittent, periodic, or varying duty application shall have an ampacity of not less than the percentage of the motor nameplate current rating shown in Table 4.30.2.2(e), unless the authority having jurisdiction grants special permission for conductors of lower ampacity."
  }, {
    "type" : "heading",
    "id" : 8051,
    "level" : "Subtitle",
    "page number" : 376,
    "bounding box" : [ 144.233, 417.436, 314.682, 432.072 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.2.2(e) Duty-Cycle Service"
  }, {
    "type" : "table",
    "id" : 8052,
    "level" : "3",
    "page number" : 376,
    "bounding box" : [ 74.751, 177.32, 383.511, 417.38 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 74.991, 364.34, 163.551, 416.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 376,
          "bounding box" : [ 88.191, 365.3, 150.01, 387.674 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Classification of Service"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 163.551, 406.22, 383.271, 416.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 376,
          "bounding box" : [ 197.51, 405.737, 349.478, 417.734 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Nameplate Current Rating Percentages"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 163.551, 364.34, 212.571, 406.22 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 376,
          "bounding box" : [ 170.028, 363.797, 205.529, 396.494 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "5-Minute Rated Motor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 212.571, 364.34, 266.571, 406.22 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 376,
          "bounding box" : [ 219.528, 363.797, 259.551, 396.494 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "15-Minute Rated Motor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 266.571, 364.34, 325.071, 406.22 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 376,
          "bounding box" : [ 277.785, 363.851, 313.862, 406.871 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "30- & 60Minute Rated Motor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 325.071, 364.34, 383.271, 406.22 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 376,
          "bounding box" : [ 332.262, 363.788, 376.67, 396.485 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Continuous Rated Motor"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 74.991, 177.56, 163.551, 364.34 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 376,
          "bounding box" : [ 80.51, 322.154, 157.73, 365.003 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Short-time duty operating valves, raising or lowering rolls, etc."
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 376,
          "bounding box" : [ 80.51, 228.977, 157.756, 323.603 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Intermittent duty freight and passenger elevators, tool heads, pumps, drawbridges, turntables, etc. (for arc welders, see 630.11)"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 376,
          "bounding box" : [ 80.51, 187.577, 157.758, 230.48 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Periodic duty rolls, ore- and coalhandling machines, etc."
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 376,
          "bounding box" : [ 80.51, 177.254, 128.447, 189.08 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Varying duty"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 163.551, 177.56, 212.571, 364.34 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 376,
          "bounding box" : [ 181.067, 353.177, 194.567, 365.003 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "110"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 376,
          "bounding box" : [ 183.29, 311.777, 192.29, 323.603 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "85"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 376,
          "bounding box" : [ 183.29, 218.654, 192.29, 230.48 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "85"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 376,
          "bounding box" : [ 181.067, 177.254, 194.567, 189.08 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "110"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 212.571, 177.56, 266.571, 364.34 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 376,
          "bounding box" : [ 232.79, 353.177, 246.29, 365.003 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "120"
        }, {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 376,
          "bounding box" : [ 235.067, 311.777, 244.067, 323.603 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "85"
        }, {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 376,
          "bounding box" : [ 235.067, 218.654, 244.067, 230.48 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "90"
        }, {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 376,
          "bounding box" : [ 232.79, 177.254, 246.29, 189.08 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "120"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 266.571, 177.56, 325.071, 364.34 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 376,
          "bounding box" : [ 289.067, 353.177, 302.567, 365.003 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "150"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 376,
          "bounding box" : [ 291.29, 311.777, 300.29, 323.603 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "90"
        }, {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 376,
          "bounding box" : [ 291.29, 218.654, 300.29, 230.48 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "95"
        }, {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 376,
          "bounding box" : [ 289.067, 177.254, 302.567, 189.08 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "150"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 325.071, 177.56, 383.271, 364.34 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "level" : "1",
          "page number" : 376,
          "bounding box" : [ 349.97, 353.177, 358.97, 365.003 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "—"
        }, {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 376,
          "bounding box" : [ 347.694, 311.777, 361.194, 323.603 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "140"
        }, {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 376,
          "bounding box" : [ 347.694, 218.654, 361.194, 230.48 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "140"
        }, {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 376,
          "bounding box" : [ 347.694, 177.254, 361.194, 189.08 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "200"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 8053,
    "page number" : 376,
    "bounding box" : [ 71.991, 145.697, 386.982, 178.223 ],
    "linked content id" : 166,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: Any motor application shall be considered as continuous duty unless the nature of the apparatus it drives is such that the motor will not operate continuously with load under any condition of use."
  }, {
    "type" : "paragraph",
    "id" : 8054,
    "page number" : 376,
    "bounding box" : [ 71.99, 44.235, 387.033, 109.452 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Separate Terminal Enclosure. The conductors between a stationary motor rated 1 hp or less and the separate terminal enclosure permitted in 4.30.13.5(b) shall be permitted to be smaller than 2.0 mm2 (1.6 mm dia.) but not smaller than 18 AWG, provided they have an ampacity as specified in 4.30.2.2(a)."
  }, {
    "type" : "heading",
    "id" : 8055,
    "level" : "Subtitle",
    "page number" : 376,
    "bounding box" : [ 454.682, 531.253, 614.323, 545.889 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.2.3 Wound-Rotor Secondary."
  }, {
    "type" : "list",
    "id" : 8056,
    "level" : "1",
    "page number" : 376,
    "bounding box" : [ 464.026, 392.158, 769.653, 520.624 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 376,
      "bounding box" : [ 464.037, 505.988, 769.627, 520.624 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Continuous Duty. For continuous duty, the conductors",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1829,
        "page number" : 376,
        "bounding box" : [ 454.682, 468.063, 769.693, 507.811 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connecting the secondary of a wound-rotor ac motor to its controller shall have an ampacity not less than 125 percent of the full-load secondary current of the motor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 376,
      "bounding box" : [ 464.037, 442.743, 769.653, 457.38 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Other Than Continuous Duty. For other than continuous duty,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1830,
        "page number" : 376,
        "bounding box" : [ 454.671, 417.478, 769.658, 444.511 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "these conductors shall have an ampacity, in percent of full-load secondary current, not less than that specified in Table 4.30.2.2(e)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 376,
      "bounding box" : [ 464.026, 392.158, 769.549, 406.795 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Resistor Separate from Controller. Where the secondary",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8057,
    "page number" : 376,
    "bounding box" : [ 454.66, 354.233, 769.72, 393.926 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "resistor is separate from the controller, the ampacity of the conductors between controller and resistor shall not be less than that shown in Table 4.30.2.3(c)."
  }, {
    "type" : "caption",
    "id" : 8058,
    "page number" : 376,
    "bounding box" : [ 520.419, 316.188, 703.784, 330.824 ],
    "linked content id" : 1834,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.2.3(c) Secondary Conductor"
  }, {
    "type" : "table",
    "id" : 8059,
    "level" : "3",
    "page number" : 376,
    "bounding box" : [ 457.431, 188.18, 766.19, 316.16 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 457.671, 277.46, 605.211, 315.65 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 376,
          "bounding box" : [ 465.882, 276.704, 596.58, 291.34 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Resistor Duty Classification"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 605.211, 277.46, 765.95, 315.65 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 376,
          "bounding box" : [ 610.664, 276.759, 760.687, 316.66 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Ampacity of Conductor in Percent of Full-Load Secondary Current"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 457.671, 188.42, 605.211, 277.46 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 376,
          "bounding box" : [ 463.19, 187.804, 576.768, 278.137 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Light starting duty Heavy starting duty Extra-heavy starting duty Light intermittent duty Medium intermittent duty Heavy intermittent duty Continuous duty"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 376,
        "bounding box" : [ 605.211, 188.42, 765.95, 277.46 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 376,
          "bounding box" : [ 677.399, 187.815, 693.929, 278.137 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "35 45 55 65 75 85 110"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8060,
    "level" : "Subtitle",
    "page number" : 376,
    "bounding box" : [ 454.67, 73.455, 769.695, 151.26 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.2.4 Several Motors or a Motor(s) and Other Load(s).Conductors supplying several motors, or a motor(s) and other load(s),shall have an ampacity not less than 125 percent of the full-loadcurrent rating of the highest rated motor plus the sum of the full-loadcurrent ratings of all the other motors in the group, as determined by4.30.1.6(a), plus the ampacity required for the other loads."
  }, {
    "type" : "paragraph",
    "id" : 8061,
    "page number" : 376,
    "bounding box" : [ 464.03, 51.666, 596.277, 62.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Annex D, Example No. D8."
  }, {
    "type" : "list",
    "id" : 8065,
    "level" : "5",
    "page number" : 377,
    "bounding box" : [ 454.676, 25.341, 769.726, 545.949 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 8064,
    "list items" : [ {
      "type" : "list item",
      "page number" : 377,
      "bounding box" : [ 454.676, 493.387, 769.726, 545.949 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.2.8 Feeder Taps. Feeder tap conductors shall have an ampacity not less than that required by Part II, shall terminate in a branch-circuit protective device, and, in addition, shall meet one of the following requirements:",
      "kids" : [ {
        "type" : "list",
        "id" : 1825,
        "level" : "6",
        "page number" : 377,
        "bounding box" : [ 464.031, 366.843, 769.678, 482.495 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 377,
          "bounding box" : [ 464.031, 468.067, 769.678, 482.495 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Be enclosed either by an enclosed controller or by a raceway,",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1823,
            "page number" : 377,
            "bounding box" : [ 454.676, 417.483, 769.753, 469.835 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "be not more than 3 000 mm in length, and, for field installation, be protected by an overcurrent device on the line side of the tap conductor, the rating or setting of which shall not exceed 1000 percent of the tap conductor ampacity"
          } ]
        }, {
          "type" : "list item",
          "page number" : 377,
          "bounding box" : [ 464.031, 404.823, 769.674, 419.25 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Have an ampacity of at least one-third that of the feeder",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1824,
            "page number" : 377,
            "bounding box" : [ 454.676, 379.503, 769.715, 406.59 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "conductors, be suitably protected from physical damage or enclosed in a raceway, and be not more than 7.5 m (25 ft) in length"
          } ]
        }, {
          "type" : "list item",
          "page number" : 377,
          "bounding box" : [ 464.031, 366.843, 725.241, 381.271 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Have an ampacity not less than the feeder conductors",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1826,
        "page number" : 377,
        "bounding box" : [ 454.676, 252.947, 769.733, 356.115 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Feeder taps over 7 600 mm long. In high-bay manufacturing buildings [over 11 m high at walls], where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the systems, conductors tapped to a feeder shall be permitted to be not over 7 600 mm long horizontally and not over 30 m in total length where all of the following conditions are met:"
      }, {
        "type" : "list",
        "id" : 1827,
        "level" : "1",
        "page number" : 377,
        "bounding box" : [ 464.02, 63.255, 769.683, 254.891 ],
        "numbering style" : "english letters",
        "number of list items" : 7,
        "list items" : [ {
          "type" : "list item",
          "page number" : 377,
          "bounding box" : [ 464.031, 240.287, 769.681, 254.891 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) The ampacity of the tap conductors is not less than one-third",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1817,
            "page number" : 377,
            "bounding box" : [ 454.676, 227.627, 583.962, 242.231 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "that of the feeder conductors."
          } ]
        }, {
          "type" : "list item",
          "page number" : 377,
          "bounding box" : [ 464.031, 215.033, 769.617, 229.637 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) The tap conductors terminate with a single circuit breaker or a",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1818,
            "page number" : 377,
            "bounding box" : [ 454.676, 177.054, 769.686, 216.977 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "single set of fuses conforming with (1) Part 4.30.4, where the load-side conductors are a branch circuit, or (2) Part 4.30.5, where the loadside conductors are a feeder."
          } ]
        }, {
          "type" : "list item",
          "page number" : 377,
          "bounding box" : [ 464.031, 164.394, 769.63, 178.997 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) The tap conductors are suitably protected from physical",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1819,
            "page number" : 377,
            "bounding box" : [ 454.676, 151.789, 625.273, 166.392 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "damage and are installed in raceways."
          } ]
        }, {
          "type" : "list item",
          "page number" : 377,
          "bounding box" : [ 464.031, 139.129, 769.683, 153.732 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) The tap conductors are continuous from end-to-end and",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1820,
            "page number" : 377,
            "bounding box" : [ 454.665, 126.469, 536.95, 141.072 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "contain no splices."
          } ]
        }, {
          "type" : "list item",
          "page number" : 377,
          "bounding box" : [ 464.02, 113.809, 769.64, 129.361 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(e) The tap conductors shall be 14 mm2 copper or 22 mm2",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1821,
            "page number" : 377,
            "bounding box" : [ 454.676, 101.169, 544.249, 115.773 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "aluminum or larger."
          } ]
        }, {
          "type" : "list item",
          "page number" : 377,
          "bounding box" : [ 464.031, 88.509, 769.616, 103.113 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(f) The tap conductors shall not penetrate walls, floors, or",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1822,
            "page number" : 377,
            "bounding box" : [ 454.676, 75.915, 491.642, 90.519 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "ceilings."
          } ]
        }, {
          "type" : "list item",
          "page number" : 377,
          "bounding box" : [ 464.031, 63.255, 759.216, 77.859 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(g) The tap shall not be made less than 9 000 mm from the floor.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 377,
      "bounding box" : [ 454.676, 25.341, 769.638, 52.572 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.2.9 Constant Voltage Direct-Current Motors — Power Resistors. Conductors connecting the motor controller to separately",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8062,
    "level" : "4",
    "page number" : 377,
    "bounding box" : [ 71.99, 354.186, 387.036, 545.853 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 377,
      "bounding box" : [ 71.99, 455.355, 386.996, 545.853 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where one or more of the motors of the group are used for short-time, intermittent, periodic, or varying duty, the ampere rating of such motors to be used in the summation shall be determined in accordance with 4.30.2.2(e). For the highest rated motor, the greater of either the ampere rating from 4.30.2.2(e) or the largest continuous duty motor full-load current multiplied by 1.25 shall be used in the summation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 377,
      "bounding box" : [ 71.99, 417.43, 387.036, 457.299 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: The ampacity of conductors supplying motoroperated fixed electric space-heating equipment shall conform with 4.24.1.3(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 377,
      "bounding box" : [ 71.99, 354.186, 387.007, 419.374 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Where the circuitry is interlocked so as to prevent operation of selected motors or other loads at the same time, the conductor ampacity shall be permitted to be based on the summation of the currents of the motors and other loads to be operated at the same time that results in the highest total current.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8063,
    "level" : "6",
    "page number" : 377,
    "bounding box" : [ 71.99, 253.016, 386.996, 343.557 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 7995,
    "next list id" : 8079,
    "list items" : [ {
      "type" : "list item",
      "page number" : 377,
      "bounding box" : [ 71.99, 253.016, 386.996, 343.557 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.2.5 Multimotor and Combination-Load Equipment. The ampacity of the conductors supplying multimotor and combinationload equipment shall not be less than the minimum circuit ampacity marked on the equipment in accordance with 4.30.1.7(d). Where the equipment is not factory-wired and the individual nameplates are visible in accordance with 4.30.1.7(d)(2), the conductor ampacity shall be determined in accordance with 4.30.2.4.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8064,
    "level" : "5",
    "page number" : 377,
    "bounding box" : [ 71.99, 33.435, 387.043, 242.332 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 8065,
    "list items" : [ {
      "type" : "list item",
      "page number" : 377,
      "bounding box" : [ 71.99, 139.186, 387.043, 242.332 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.2.6 Feeder Demand Factor. Where reduced heating of the conductors results from motors operating on duty-cycle, intermittently, or from all motors not operating at one time, the authority having jurisdiction may grant permission for feeder conductors to have an ampacity less than specified in 4.30.2.4, provided the conductors have sufficient ampacity for the maximum load determined in accordance with the sizes and number of motors supplied and the character of their loads and duties.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1828,
        "page number" : 377,
        "bounding box" : [ 81.351, 71.414, 377.584, 128.048 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Demand factors determined in the design of new facilities can often be validated against actual historical experience from similar installations. Refer to ANSI/IEEE Std. 141, IEEE Recommended Practice for Electric Power Distribution for Industrial Plants,and ANSI/IEEE Std. 241, Recommended Practice for Electric Power Systems in Commercial Buildings,for information on the calculation of loads and demand factor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 377,
      "bounding box" : [ 71.99, 33.435, 387.0, 60.666 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.2.7 Capacitors with Motors. Where capacitors are installed in motor circuits, conductors shall comply with 4.60.1.8 and 4.60.1.9.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8067,
    "page number" : 378,
    "bounding box" : [ 71.99, 430.096, 387.076, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "mounted power accelerating and dynamic braking resistors in the armature circuit shall have an ampacity not less than the value calculated from Table 4.30.2.9 using motor full-load current. If an armature shunt resistor is used, the power accelerating resistor conductor ampacity shall be calculated using the total of motor fullload current and armature shunt resistor current. Armature shunt resistor conductors shall have an ampacity of not less than that calculated from Table 4.30.2.9 using rated shunt resistor current as full-load current."
  }, {
    "type" : "paragraph",
    "id" : 8068,
    "page number" : 378,
    "bounding box" : [ 86.21, 377.941, 372.721, 419.401 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.2.9 Conductor Rating Factors for Power Resistors Time in Seconds"
  }, {
    "type" : "paragraph",
    "id" : 8071,
    "page number" : 378,
    "bounding box" : [ 116.035, 263.715, 368.838, 392.585 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Ampacity of Conductor in Percent of FullLoad Current 5 10 15 15 15 15"
  }, {
    "type" : "paragraph",
    "id" : 8070,
    "page number" : 378,
    "bounding box" : [ 114.23, 339.969, 232.2, 354.605 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "On Off"
  }, {
    "type" : "paragraph",
    "id" : 8074,
    "page number" : 378,
    "bounding box" : [ 326.697, 263.737, 337.707, 341.399 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "35 45 55 65 75 85"
  }, {
    "type" : "paragraph",
    "id" : 8073,
    "page number" : 378,
    "bounding box" : [ 218.753, 263.726, 229.762, 341.388 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "75 70 75 45 30 15"
  }, {
    "type" : "paragraph",
    "id" : 8076,
    "page number" : 378,
    "bounding box" : [ 137.69, 251.049, 340.469, 265.477 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Continuous Duty 110"
  }, {
    "type" : "heading",
    "id" : 8078,
    "level" : "Subtitle",
    "page number" : 378,
    "bounding box" : [ 102.526, 199.863, 356.477, 214.5 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.3 Motor and Branch-Circuit Overload Protection"
  }, {
    "type" : "list",
    "id" : 8079,
    "level" : "6",
    "page number" : 378,
    "bounding box" : [ 71.99, 48.142, 387.046, 189.312 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8063,
    "list items" : [ {
      "type" : "list item",
      "page number" : 378,
      "bounding box" : [ 71.99, 48.142, 387.046, 189.312 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.3.1 General. Part 4.30.3 specifies overload devices intended to protect motors, motor-control apparatus, and motor branch-circuit conductors against excessive heating due to motor overloads and failure to start. Overload in electrical apparatus is an operating overcurrent that, when it persists for a sufficient length of time, would cause damage or dangerous overheating of the apparatus. It does not include short circuits or ground faults. These provisions shall not be interpreted as requiring overload protection where it might introduce additional or increased hazards, as in the case of fire pumps.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8080,
    "page number" : 378,
    "bounding box" : [ 81.351, 26.406, 312.617, 37.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For protection of fire pump supply conductors, see 6.95.1.6."
  }, {
    "type" : "paragraph",
    "id" : 8081,
    "page number" : 378,
    "bounding box" : [ 454.671, 505.989, 769.69, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The provisions of Part 4.30.3 shall not apply to motor circuits rated over 600 volts, nominal."
  }, {
    "type" : "list",
    "id" : 8082,
    "level" : "6",
    "page number" : 378,
    "bounding box" : [ 464.031, 475.026, 662.944, 494.888 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 378,
      "bounding box" : [ 464.031, 484.266, 662.944, 494.888 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For over 600 volts, nominal, see Part 4.30.9.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 378,
      "bounding box" : [ 464.031, 475.026, 628.209, 485.647 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: See Appendix D, Example No. D8.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8083,
    "level" : "Subtitle",
    "page number" : 378,
    "bounding box" : [ 454.671, 449.583, 614.325, 464.22 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.3.2 Continuous-Duty Motors."
  }, {
    "type" : "paragraph",
    "id" : 8084,
    "page number" : 378,
    "bounding box" : [ 454.66, 399.075, 769.724, 439.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) More Than 1 Horsepower. Each motor used in a continuous duty application and rated more than 1 hp shall be protected against overload by one of the means in 4.30.3.2(a)(1) through (a)(4)."
  }, {
    "type" : "paragraph",
    "id" : 8085,
    "level" : "7",
    "page number" : 378,
    "bounding box" : [ 454.66, 335.841, 769.724, 388.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Separate Overload Device. A separate overload device that is responsive to motor current. This device shall be selected to trip or shall be rated at no more than the following percent of the motor nameplate full-load current rating:"
  }, {
    "type" : "paragraph",
    "id" : 8086,
    "page number" : 378,
    "bounding box" : [ 493.364, 297.862, 625.739, 324.949 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Motors with a marked service factor 1.15 or greater"
  }, {
    "type" : "paragraph",
    "id" : 8087,
    "page number" : 378,
    "bounding box" : [ 493.364, 259.948, 625.766, 299.695 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Motors with a marked temperature rise 40°C or less"
  }, {
    "type" : "paragraph",
    "id" : 8088,
    "page number" : 378,
    "bounding box" : [ 493.364, 247.288, 566.018, 261.716 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "All other motors"
  }, {
    "type" : "paragraph",
    "id" : 8089,
    "page number" : 378,
    "bounding box" : [ 670.966, 285.279, 696.671, 324.96 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "125% 125%"
  }, {
    "type" : "paragraph",
    "id" : 8090,
    "page number" : 378,
    "bounding box" : [ 670.966, 247.299, 696.671, 261.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "115%"
  }, {
    "type" : "paragraph",
    "id" : 8091,
    "page number" : 378,
    "bounding box" : [ 454.671, 184.054, 769.709, 223.802 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Modification of this value shall be permitted as provided in 4.30.3.2(c). For a multispeed motor, each winding connection shall be considered separately."
  }, {
    "type" : "paragraph",
    "id" : 8092,
    "page number" : 378,
    "bounding box" : [ 454.67, 108.149, 769.837, 185.822 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where a separate motor overload device is connected so that it does not carry the total current designated on the motor nameplate, such as for wye-delta starting, the proper percentage of nameplate current applying to the selection or setting of the overload device shall be clearly designated on the equipment, or the manufacturer’s selection table shall take this into account."
  }, {
    "type" : "paragraph",
    "id" : 8093,
    "page number" : 378,
    "bounding box" : [ 464.03, 77.166, 760.288, 97.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Where power factor correction capacitors are installed on the load side of the motor overload device, see 4.60.1.9."
  }, {
    "type" : "paragraph",
    "id" : 8094,
    "level" : "7",
    "page number" : 378,
    "bounding box" : [ 454.67, 26.535, 769.791, 66.217 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Thermal Protector. A thermal protector integral with the motor, approved for use with the motor it protects on the basis that it will prevent dangerous overheating of the motor due to overload and failure"
  }, {
    "type" : "paragraph",
    "id" : 8096,
    "page number" : 379,
    "bounding box" : [ 71.99, 505.989, 387.006, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to start. The ultimate trip current of a thermally protected motor shall not exceed the following percentage of motor full-load current given in Table 4.30.14.2, Table 4.30.14.3, and Table 4.30.14.4:"
  }, {
    "type" : "paragraph",
    "id" : 8109,
    "page number" : 379,
    "bounding box" : [ 454.687, 493.395, 769.778, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to start. Where the motor current-interrupting device is separate from the motor and its control circuit is operated by a protective device integral with the motor, it shall be arranged so that the opening of the control circuit results in interruption of current to the motor."
  }, {
    "type" : "paragraph",
    "id" : 8097,
    "page number" : 379,
    "bounding box" : [ 110.695, 468.075, 243.116, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Motor full-load current 9 amperes or less"
  }, {
    "type" : "paragraph",
    "id" : 8100,
    "page number" : 379,
    "bounding box" : [ 288.297, 455.415, 314.002, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "170% 156%"
  }, {
    "type" : "list",
    "id" : 8110,
    "level" : "8",
    "page number" : 379,
    "bounding box" : [ 472.684, 341.586, 769.664, 482.503 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 379,
      "bounding box" : [ 472.684, 468.075, 769.643, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Integral with Motor. A protective device integral with a motor",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1815,
        "page number" : 379,
        "bounding box" : [ 454.687, 366.851, 769.754, 469.843 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that protects the motor against damage due to failure to start shall be permitted (1) if the motor is part of an approved assembly that does not subject the motor to overloads, or (2) if the assembly is also equipped with other safety controls (such as the safety combustion controls on a domestic oil burner) that protect the motor against damage due to failure to start. Where the assembly has safety controls that protect the motor, it shall be so indicated on the nameplate of the assembly where it will be visible after installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 379,
      "bounding box" : [ 472.684, 341.586, 769.664, 356.013 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Impedance-Protected. If the impedance of the motor windings",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8098,
    "page number" : 379,
    "bounding box" : [ 110.695, 430.096, 243.215, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Motor full-load current from 9.1 to, and including, 20 amperes"
  }, {
    "type" : "paragraph",
    "id" : 8101,
    "page number" : 379,
    "bounding box" : [ 288.296, 417.501, 314.002, 431.929 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "140%"
  }, {
    "type" : "paragraph",
    "id" : 8099,
    "page number" : 379,
    "bounding box" : [ 110.695, 404.831, 243.112, 431.918 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Motor full-load current greater than 20 amperes"
  }, {
    "type" : "paragraph",
    "id" : 8102,
    "page number" : 379,
    "bounding box" : [ 72.001, 341.608, 387.008, 393.949 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "If the motor current-interrupting device is separate from the motor and its control circuit is operated by a protective device integral with the motor, it shall be arranged so that the opening of the control circuit will result in interruption of current to the motor."
  }, {
    "type" : "paragraph",
    "id" : 8111,
    "page number" : 379,
    "bounding box" : [ 454.687, 278.341, 769.759, 343.353 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "is sufficient to prevent overheating due to failure to start, the motor shall be permitted to be protected as specified in 4.30.3.2(d)(2)a for manually started motors if the motor is part of an approved assembly in which the motor will limit itself so that it will not be dangerously overheated."
  }, {
    "type" : "list",
    "id" : 8103,
    "level" : "8",
    "page number" : 379,
    "bounding box" : [ 89.998, 253.043, 387.046, 330.716 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 379,
      "bounding box" : [ 89.998, 316.288, 386.957, 330.716 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Integral with Motor. A protective device integral with a motor",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1816,
        "page number" : 379,
        "bounding box" : [ 72.001, 278.363, 387.05, 318.056 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that will protect the motor against damage due to failure to start shall be permitted if the motor is part of an approved assembly that does not normally subject the motor to overloads."
      } ]
    }, {
      "type" : "list item",
      "page number" : 379,
      "bounding box" : [ 89.998, 253.043, 387.046, 267.471 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Larger Than 1 500 Horsepower. For motors larger than",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8112,
    "page number" : 379,
    "bounding box" : [ 464.03, 228.972, 760.342, 267.188 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Many ac motors of less than 1/20 hp, such as clock motors, series motors, and so forth, and also some larger motors such as torque motors, come within this classification. It does not include split-phase motors having automatic switches that disconnect the starting windings."
  }, {
    "type" : "paragraph",
    "id" : 8104,
    "page number" : 379,
    "bounding box" : [ 72.001, 202.458, 387.017, 254.811 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "1 500 hp, a protective device having embedded temperature detectors that cause current to the motor to be interrupted when the motor attains a temperature rise greater than marked on the nameplate in an ambient temperature of 40°C."
  }, {
    "type" : "paragraph",
    "id" : 8113,
    "page number" : 379,
    "bounding box" : [ 454.66, 127.684, 769.671, 218.226 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Selection of Overload Relay. Where the sensing element or setting of the overload relay selected in accordance with 4.30.3.2(a)(1) and 4.30.3.2(b)(1) is not sufficient to start the motor or to carry the load, higher size sensing elements or incremental settings shall be permitted to be used, provided the trip current of the overload relay does not exceed the following percentage of motor nameplate full-load current rating:"
  }, {
    "type" : "paragraph",
    "id" : 8105,
    "page number" : 379,
    "bounding box" : [ 72.001, 151.873, 387.091, 191.775 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) One Horsepower or Less, Automatically Started. Any motor of 1 hp or less that is started automatically shall be protected against overload by one of the following means."
  }, {
    "type" : "paragraph",
    "id" : 8106,
    "level" : "7",
    "page number" : 379,
    "bounding box" : [ 72.001, 113.893, 387.002, 140.981 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Separate Overload Device. By a separate overload device following the requirements of 4.30.3.2(a)(1)."
  }, {
    "type" : "paragraph",
    "id" : 8117,
    "page number" : 379,
    "bounding box" : [ 670.966, 77.122, 696.671, 116.803 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "140% 140%"
  }, {
    "type" : "paragraph",
    "id" : 8114,
    "page number" : 379,
    "bounding box" : [ 493.364, 89.771, 625.766, 116.792 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Motors with marked service factor 1.15 or greater"
  }, {
    "type" : "paragraph",
    "id" : 8107,
    "page number" : 379,
    "bounding box" : [ 72.001, 75.969, 387.025, 115.661 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For a multispeed motor, each winding connection shall be considered separately. Modification of this value shall be permitted as provided in 4.30.3.2(c)."
  }, {
    "type" : "paragraph",
    "id" : 8115,
    "page number" : 379,
    "bounding box" : [ 493.364, 51.791, 625.766, 91.538 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Motors with a marked temperature rise 40°C or less"
  }, {
    "type" : "paragraph",
    "id" : 8108,
    "level" : "7",
    "page number" : 379,
    "bounding box" : [ 72.001, 25.329, 387.122, 65.076 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Thermal Protector. A thermal protector integral with the motor, approved for use with the motor that it protects on the basis that it will prevent dangerous overheating of the motor due to overload and failure"
  }, {
    "type" : "paragraph",
    "id" : 8118,
    "page number" : 379,
    "bounding box" : [ 670.966, 39.142, 696.671, 53.569 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "130%"
  }, {
    "type" : "paragraph",
    "id" : 8116,
    "page number" : 379,
    "bounding box" : [ 493.364, 39.131, 566.018, 53.558 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "All other motors"
  }, {
    "type" : "paragraph",
    "id" : 8120,
    "page number" : 380,
    "bounding box" : [ 81.345, 518.649, 386.943, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "If not shunted during the starting period of the motor as provided in"
  }, {
    "type" : "list",
    "id" : 8121,
    "level" : "5",
    "page number" : 380,
    "bounding box" : [ 71.99, 493.395, 386.95, 520.417 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8039,
    "next list id" : 8210,
    "list items" : [ {
      "type" : "list item",
      "page number" : 380,
      "bounding box" : [ 71.99, 493.395, 386.95, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.3.5, the overload device shall have sufficient time delay to permit the motor to start and accelerate its load.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8122,
    "page number" : 380,
    "bounding box" : [ 81.351, 453.189, 377.718, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: A Class 20 or Class 30 overload relay will provide a longer motor acceleration time than a Class 10 or Class 20, respectively. Use of a higher class overload relay may preclude the need for selection of a higher trip current."
  }, {
    "type" : "heading",
    "id" : 8123,
    "level" : "Subtitle",
    "page number" : 380,
    "bounding box" : [ 81.345, 427.743, 343.304, 442.38 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) One Horsepower or Less, Nonautomatically Started."
  }, {
    "type" : "list",
    "id" : 8124,
    "level" : "7",
    "page number" : 380,
    "bounding box" : [ 71.99, 377.235, 387.0, 416.983 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 380,
      "bounding box" : [ 71.99, 389.895, 387.0, 416.983 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Permanently Installed. Overload protection shall be in accordance with 4.30.3.2(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 380,
      "bounding box" : [ 89.987, 377.235, 223.793, 391.663 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Not Permanently Installed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8125,
    "page number" : 380,
    "bounding box" : [ 71.99, 313.991, 387.041, 366.343 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Within Sight from Controller. Overload protection shall be permitted to be furnished by the branch circuit short-circuit and ground-fault protective device; such device, however, shall not be larger than that specified in Part 4.30.4."
  }, {
    "type" : "paragraph",
    "id" : 8126,
    "page number" : 380,
    "bounding box" : [ 71.99, 275.945, 386.985, 303.208 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Any such motor shall be permitted on a nominal 120 volt branch circuit protected at not over 20 amperes."
  }, {
    "type" : "paragraph",
    "id" : 8127,
    "page number" : 380,
    "bounding box" : [ 71.99, 238.086, 387.021, 265.173 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. Not Within Sight from Controller. Overload protection shall be in accordance with 4.30.3.2(b)."
  }, {
    "type" : "paragraph",
    "id" : 8128,
    "page number" : 380,
    "bounding box" : [ 71.99, 174.841, 387.091, 227.402 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Wound-Rotor Secondaries. The secondary circuits of woundrotor ac motors, including conductors, controllers, resistors, and so forth, shall be permitted to be protected against overload by the motoroverload device."
  }, {
    "type" : "list",
    "id" : 8129,
    "level" : "4",
    "page number" : 380,
    "bounding box" : [ 71.99, 61.011, 387.057, 164.157 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 1,
    "next list id" : 8189,
    "list items" : [ {
      "type" : "list item",
      "page number" : 380,
      "bounding box" : [ 71.99, 61.011, 387.057, 164.157 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.3.3 Intermittent and Similar Duty. A motor used for a condition of service that is inherently short-time, intermittent, periodic, or varying duty, as illustrated by Table 4.30.2.2(e), shall be permitted to be protected against overload by the branch-circuit short-circuit and ground-fault protective device, provided the protective device rating or setting does not exceed that specified in Table 4.30.4.2. Any motor application shall be considered to be for continuous duty unless the nature of the apparatus it drives is such that the motor cannot",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8130,
    "page number" : 380,
    "bounding box" : [ 71.99, 48.351, 331.191, 62.779 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "operate continuously with load under any condition of use."
  }, {
    "type" : "list",
    "id" : 8131,
    "level" : "6",
    "page number" : 380,
    "bounding box" : [ 454.654, 75.955, 769.704, 545.866 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 380,
      "bounding box" : [ 454.665, 531.23, 650.465, 545.866 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.3.5 Shunting During Starting Period.",
      "kids" : [ {
        "type" : "list",
        "id" : 1811,
        "level" : "7",
        "page number" : 380,
        "bounding box" : [ 454.665, 366.848, 769.697, 520.612 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 380,
          "bounding box" : [ 454.665, 417.488, 769.697, 520.612 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Nonautomatically Started. For a nonautomatically started motor, the overload protection shall be permitted to be shunted or cut out of the circuit during the starting period of the motor if the device by which the overload protection is shunted or cut out cannot be left in the starting position and if fuses or inverse time circuit breakers rated or set at not over 400 percent of the full-load current of the motor are located in the circuit so as to be operative during the starting period of the motor.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 380,
          "bounding box" : [ 454.665, 366.848, 769.674, 406.804 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Automatically Started. The motor overload protection shall not be shunted or cut out during the starting period if the motor is automatically started.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1812,
        "page number" : 380,
        "bounding box" : [ 454.665, 316.208, 769.726, 356.132 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: The motor overload protection shall be permitted to be shunted or cut out during the starting period on an automatically started motor where the following apply:"
      }, {
        "type" : "list",
        "id" : 1813,
        "level" : "7",
        "page number" : 380,
        "bounding box" : [ 454.654, 278.295, 769.583, 318.152 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 380,
          "bounding box" : [ 454.654, 290.954, 769.583, 318.152 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) The motor starting period exceeds the time delay of available motor overload protective devices, and",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 380,
          "bounding box" : [ 464.372, 278.295, 721.406, 292.898 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Listed means are provided to perform the following:",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 1814,
        "level" : "7",
        "page number" : 380,
        "bounding box" : [ 454.654, 202.39, 769.632, 280.238 ],
        "numbering style" : "unknown style",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 380,
          "bounding box" : [ 454.654, 252.975, 769.632, 280.238 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Sense motor rotation and automatically prevent the shunting or cutout in the event that the motor fails to start, and",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 380,
          "bounding box" : [ 454.654, 227.655, 769.603, 254.918 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Limit the time of overload protection shunting or cutout to less than the locked rotor time rating of the protected motor, and",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 380,
          "bounding box" : [ 454.654, 202.39, 769.506, 229.653 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Provide for shutdown and manual restart if motor running condition is not reached.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 380,
      "bounding box" : [ 454.654, 139.2, 769.704, 191.761 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.3.6 Fuses — In Which Conductor. Where fuses are used for motor overload protection, a fuse shall be inserted in each ungrounded conductor and also in the grounded conductor if the supply system is 3wire, 3-phase ac with one conductor grounded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 380,
      "bounding box" : [ 454.654, 75.955, 769.648, 128.516 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.3.7 Devices Other Than Fuses — In Which Conductor. Where devices other than fuses are used for motor overload protection, Table 4.30.3.7 shall govern the minimum allowable number and location of overload units such as trip coils or relays.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8132,
    "page number" : 380,
    "bounding box" : [ 454.654, 37.975, 769.633, 65.272 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.3.8 Number of Conductors Opened by Overload Device. Motor overload devices, other than fuses or thermal protectors, shall"
  }, {
    "type" : "paragraph",
    "id" : 8134,
    "page number" : 381,
    "bounding box" : [ 71.99, 518.649, 386.985, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "simultaneously open a sufficient number of ungrounded conductors to interrupt current flow to the motor."
  }, {
    "type" : "heading",
    "id" : 8135,
    "level" : "Subtitle",
    "page number" : 381,
    "bounding box" : [ 159.468, 480.669, 299.487, 495.306 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.3.7 Overload Units"
  }, {
    "type" : "table",
    "id" : 8136,
    "level" : "8",
    "page number" : 381,
    "bounding box" : [ 74.271, 133.58, 383.991, 480.62 ],
    "number of rows" : 10,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 74.511, 416.6, 169.011, 480.11 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 381,
          "bounding box" : [ 87.352, 415.931, 155.788, 430.568 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Kind of Motor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 169.011, 416.6, 276.951, 480.11 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 381,
          "bounding box" : [ 187.775, 415.931, 257.137, 430.568 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Supply System"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 276.951, 416.6, 383.751, 480.11 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 381,
          "bounding box" : [ 287.155, 415.931, 373.629, 481.153 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number and Location of Overload Units, Such as Trip Coils or Relays"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 74.511, 390.8, 169.011, 416.6 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 381,
          "bounding box" : [ 80.03, 402.849, 151.774, 417.277 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1-phase ac or dc"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 169.011, 390.8, 276.951, 416.6 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 381,
          "bounding box" : [ 173.918, 390.189, 266.721, 417.277 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2-wire, 1-phase ac or dc ungrounded"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 276.951, 390.8, 383.751, 416.6 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 381,
          "bounding box" : [ 281.865, 402.849, 373.313, 417.277 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 in either conductor"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 74.511, 352.34, 169.011, 390.8 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 381,
          "bounding box" : [ 80.03, 377.049, 151.774, 391.477 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1-phase ac or dc"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 169.011, 352.34, 276.951, 390.8 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 381,
          "bounding box" : [ 173.918, 351.729, 266.721, 391.477 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2-wire, 1-phase ac or dc, one conductor grounded"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 276.951, 352.34, 383.751, 390.8 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 381,
          "bounding box" : [ 281.865, 364.389, 354.131, 391.477 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 in ungrounded conductor"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 74.511, 313.88, 169.011, 352.34 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 381,
          "bounding box" : [ 80.03, 338.589, 151.774, 353.017 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1-phase ac or dc"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 169.011, 313.88, 276.951, 352.34 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 381,
          "bounding box" : [ 173.918, 313.269, 266.721, 353.017 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3-wire, 1-phase ac or dc, grounded neutral"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 276.951, 313.88, 383.751, 352.34 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 381,
          "bounding box" : [ 281.865, 313.269, 341.782, 353.017 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 in either ungrounded conductor"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 74.511, 288.08, 169.011, 313.88 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 381,
          "bounding box" : [ 80.03, 300.129, 126.786, 314.557 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1-phase ac"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 169.011, 288.08, 276.951, 313.88 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 381,
          "bounding box" : [ 174.016, 300.129, 230.017, 314.557 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Any 3-phase"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 276.951, 288.08, 383.751, 313.88 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 381,
          "bounding box" : [ 281.991, 287.535, 354.141, 314.557 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 in ungrounded conductor"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 74.511, 262.28, 169.011, 288.08 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 381,
          "bounding box" : [ 80.03, 274.329, 126.715, 288.757 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2-phase ac"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 169.011, 262.28, 276.951, 288.08 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 381,
          "bounding box" : [ 173.937, 261.735, 257.556, 288.757 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3-wire, 2-phase ac, ungrounded"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 276.951, 262.28, 383.751, 288.08 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 381,
          "bounding box" : [ 281.865, 274.329, 370.787, 288.757 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2, one in each phase"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 74.511, 223.88, 169.011, 262.28 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 381,
          "bounding box" : [ 80.03, 248.529, 126.715, 262.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2-phase ac"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 169.011, 223.88, 276.951, 262.28 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 381,
          "bounding box" : [ 173.937, 223.275, 257.556, 262.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3-wire, 2-phase ac, one conductor grounded"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 276.951, 223.88, 383.751, 262.28 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 381,
          "bounding box" : [ 281.865, 235.946, 354.131, 262.968 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2 in ungrounded conductors"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 74.511, 185.42, 169.011, 223.88 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 381,
          "bounding box" : [ 80.03, 210.129, 126.715, 224.557 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2-phase ac"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 169.011, 185.42, 276.951, 223.88 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 381,
          "bounding box" : [ 173.937, 210.129, 257.556, 224.557 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4-wire, 2-phase ac,"
        }, {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 381,
          "bounding box" : [ 181.068, 184.809, 234.634, 211.897 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "grounded or ungrounded"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 276.951, 185.42, 383.751, 223.88 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 381,
          "bounding box" : [ 281.865, 184.809, 364.7, 224.557 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2, one per phase in ungrounded condoctors"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 9,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 74.511, 146.96, 169.011, 185.42 ],
        "row number" : 9,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 381,
          "bounding box" : [ 80.03, 171.669, 126.759, 186.097 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2-phase ac"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 169.011, 146.96, 276.951, 185.42 ],
        "row number" : 9,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 381,
          "bounding box" : [ 173.986, 146.349, 264.705, 186.097 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Grounded neutral or 5-wire, 2-phase ac, ungrounded"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 276.951, 146.96, 383.751, 185.42 ],
        "row number" : 9,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 381,
          "bounding box" : [ 281.865, 146.349, 364.7, 186.097 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2, one per phase in any ungrounded phase wire"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 10,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 74.511, 133.82, 169.011, 146.96 ],
        "row number" : 10,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 381,
          "bounding box" : [ 80.03, 133.209, 126.742, 147.637 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3-phase ac"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 169.011, 133.82, 276.951, 146.96 ],
        "row number" : 10,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 381,
          "bounding box" : [ 173.967, 133.209, 229.929, 147.637 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Any 3-phase"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 381,
        "bounding box" : [ 276.951, 133.82, 383.751, 146.96 ],
        "row number" : 10,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 381,
          "bounding box" : [ 281.898, 133.209, 376.284, 147.637 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3, one in each phase*"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 8137,
    "level" : "9",
    "page number" : 381,
    "bounding box" : [ 71.991, 112.28, 386.989, 134.483 ],
    "linked content id" : 168,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*Exception: An overload unit in each phase shall not be required where overload protection is provided by other approved means."
  }, {
    "type" : "list",
    "id" : 8138,
    "level" : "10",
    "page number" : 381,
    "bounding box" : [ 71.99, 23.475, 386.998, 76.026 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8147,
    "list items" : [ {
      "type" : "list item",
      "page number" : 381,
      "bounding box" : [ 71.99, 23.475, 386.998, 76.026 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.3.9 Motor Controller as Overload Protection. A motor controller shall also be permitted to serve as an overload device if the number of overload units complies with Table 4.30.3.7 and if these units are operative in both the starting and running position in the case",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8139,
    "page number" : 381,
    "bounding box" : [ 454.676, 531.311, 756.363, 545.739 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of a dc motor, and in the running position in the case of an ac motor."
  }, {
    "type" : "list",
    "id" : 8140,
    "level" : "10",
    "page number" : 381,
    "bounding box" : [ 454.676, 361.209, 769.703, 520.628 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 381,
      "bounding box" : [ 454.676, 455.407, 769.703, 520.628 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.3.10 Overload Relays. Overload relays and other devices for motor overload protection that are not capable of opening short circuits or ground faults shall be protected by fuses or circuit breakers with ratings or settings in accordance with 4.30.4.2 or by a motor shortcircuit protector in accordance with 4.30.4.2.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1809,
        "page number" : 381,
        "bounding box" : [ 454.676, 392.096, 769.71, 444.624 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where approved for group installation and marked to indicate the maximum size of fuse or inverse time circuit breaker by which they must be protected, the overload devices shall be protected in accordance with this marking."
      }, {
        "type" : "paragraph",
        "id" : 1810,
        "page number" : 381,
        "bounding box" : [ 464.03, 370.386, 760.271, 381.008 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For instantaneous trip circuit breakers or motor short-circuit protectors, see"
      } ]
    }, {
      "type" : "list item",
      "page number" : 381,
      "bounding box" : [ 464.03, 361.209, 495.108, 371.831 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "4.30.4.2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8141,
    "level" : "10",
    "page number" : 381,
    "bounding box" : [ 454.67, 297.849, 769.709, 350.466 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 381,
      "bounding box" : [ 454.67, 297.849, 769.709, 350.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.3.12 Motors on General-Purpose Branch Circuits. Overload protection for motors used on general-purpose branch circuits as permitted in Article 2.10 shall be provided as specified in 4.30.3.12(a), (b), (c), or (d).",
      "kids" : [ {
        "type" : "list",
        "id" : 1808,
        "level" : "1",
        "page number" : 381,
        "bounding box" : [ 464.003, 95.466, 769.669, 287.232 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 381,
          "bounding box" : [ 464.025, 272.595, 769.639, 287.232 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Not Over 1 Horsepower. One or more motors without",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1806,
            "page number" : 381,
            "bounding box" : [ 454.66, 222.011, 769.698, 274.363 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "individual overload protection shall be permitted to be connected to a general-purpose branch circuit only where the installation complies with the limiting conditions specified in 4.30.3.2(b) and 4.30.3.2(d) and 4.30.4.3(a)(1) and (a)(2)."
          } ]
        }, {
          "type" : "list item",
          "page number" : 381,
          "bounding box" : [ 464.014, 196.691, 769.669, 211.327 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Over 1 Horsepower. Motors of ratings larger than specified in",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1807,
            "page number" : 381,
            "bounding box" : [ 454.649, 120.786, 769.7, 198.458 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.30.4.3(a) shall be permitted to be connected to general-purpose branch circuits only where each motor is protected by overload protection selected to protect the motor as specified in 4.30.3.2. Both the controller and the motor overload device shall be approved for group installation with the short-circuit and ground-fault protective device selected in accordance with 4.30.4.3."
          } ]
        }, {
          "type" : "list item",
          "page number" : 381,
          "bounding box" : [ 464.003, 95.466, 769.586, 110.102 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Cord-and-Plug Connected. Where a motor is connected to a",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8142,
    "page number" : 381,
    "bounding box" : [ 454.638, 32.221, 769.744, 97.289 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "branch circuit by means of an attachment plug and receptacle and individual overload protection is omitted as provided in 4.30.3.12(a), the rating of the attachment plug and receptacle shall not exceed 15 amperes at 125 volts or 250 volts. Where individual overload protection is required as provided in 4.30.3.12(b) for a motor or motor-"
  }, {
    "type" : "paragraph",
    "id" : 8143,
    "page number" : 382,
    "bounding box" : [ 71.99, 480.735, 387.025, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "operated appliance that is attached to the branch circuit through an attachment plug and receptacle, the overload device shall be an integral part of the motor or of the appliance. The rating of the attachment plug and receptacle shall determine the rating of the circuit to which the motor may be connected, as provided in Article 2.10."
  }, {
    "type" : "paragraph",
    "id" : 8144,
    "page number" : 382,
    "bounding box" : [ 71.98, 417.49, 386.996, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Time Delay. The branch-circuit short-circuit and ground-fault protective device protecting a circuit to which a motor or motoroperated appliance is connected shall have sufficient time delay to permit the motor to start and accelerate its load."
  }, {
    "type" : "list",
    "id" : 8145,
    "level" : "6",
    "page number" : 382,
    "bounding box" : [ 71.98, 215.096, 387.092, 406.807 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 382,
      "bounding box" : [ 71.98, 328.926, 387.092, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.3.13 Automatic Restarting. A motor overload device that can restart a motor automatically after overload tripping shall not be installed unless approved for use with the motor it protects. A motor overload device that can restart a motor automatically after overload tripping shall not be installed if automatic restarting of the motor can result in injury to persons.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 382,
      "bounding box" : [ 71.98, 215.096, 387.086, 318.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.3.14 Orderly Shutdown. If immediate automatic shutdown of a motor by a motor overload protective device(s) would introduce additional or increased hazard(s) to a person(s) and continued motor operation is necessary for safe shutdown of equipment or process, a motor overload sensing device(s) conforming with the provisions of Part 4.30.3 shall be permitted to be connected to a supervised alarm instead of causing immediate interruption of the motor circuit, so that corrective action or an orderly shutdown can be initiated.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8146,
    "page number" : 382,
    "bounding box" : [ 128.801, 177.05, 330.098, 204.347 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.4 Motor Branch-Circuit Short-Circuit and Ground-Fault Protection"
  }, {
    "type" : "list",
    "id" : 8147,
    "level" : "10",
    "page number" : 382,
    "bounding box" : [ 71.98, 63.276, 386.999, 166.477 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8138,
    "list items" : [ {
      "type" : "list item",
      "page number" : 382,
      "bounding box" : [ 71.98, 63.276, 386.999, 166.477 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.4.1 General. Part 4.30.4 specifies devices intended to protect the motor branch-circuit conductors, the motor control apparatus, and the motors against overcurrent due to short circuits or grounds. These rules add to or amend the provisions of Article 2.40. The devices specified in Part 4.30.4 do not include the types of devices required by 2.10.1.8, 2.30.7.6, and 5.90.1.6. The provisions of Part 4.30.4 shall not apply to motor circuits rated over 600 volts, nominal.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8148,
    "page number" : 382,
    "bounding box" : [ 81.351, 32.349, 280.264, 52.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: For over 600 volts, nominal, see Part 4.30.9. FPN No. 2: See Appendix D, Example D8."
  }, {
    "type" : "heading",
    "id" : 8149,
    "level" : "Subtitle",
    "page number" : 382,
    "bounding box" : [ 454.671, 518.583, 714.246, 533.22 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.4.2 Rating or Setting for Individual Motor Circuit."
  }, {
    "type" : "list",
    "id" : 8150,
    "level" : "1",
    "page number" : 382,
    "bounding box" : [ 464.003, 392.105, 769.682, 508.032 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 382,
      "bounding box" : [ 464.025, 493.395, 769.682, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. The motor branch-circuit short-circuit and ground-fault",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1804,
        "page number" : 382,
        "bounding box" : [ 454.66, 468.075, 769.638, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protective device shall comply with 4.30.4.2(b) and either 4.30.4.2(c) or 4.30.4.2(d), as applicable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 382,
      "bounding box" : [ 464.014, 442.755, 769.667, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) All Motors. The motor branch-circuit short-circuit and ground-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1805,
        "page number" : 382,
        "bounding box" : [ 454.649, 417.49, 769.667, 444.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "fault protective device shall be capable of carrying the starting current of the motor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 382,
      "bounding box" : [ 464.003, 392.105, 562.402, 406.741 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Rating or Setting.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8151,
    "level" : "5",
    "page number" : 382,
    "bounding box" : [ 454.638, 341.597, 769.681, 381.278 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) In Accordance with Table 4.30.4.2. A protective device that has a rating or setting not exceeding the value calculated according to the values given in Table 4.30.4.2 shall be used."
  }, {
    "type" : "list",
    "id" : 8152,
    "level" : "4",
    "page number" : 382,
    "bounding box" : [ 454.638, 202.381, 769.654, 330.814 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 382,
      "bounding box" : [ 454.638, 240.306, 769.654, 330.814 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where the values for branch-circuit short-circuit and ground-fault protective devices determined by Table 4.30.4.2 do not correspond to the standard sizes or ratings of fuses, nonadjustable circuit breakers, thermal protective devices, or possible settings of adjustable circuit breakers, a higher size, rating, or possible setting that does not exceed the next higher standard ampere rating shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 382,
      "bounding box" : [ 454.638, 202.381, 769.648, 242.25 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Where the rating specified in Table 4.30.4.2, as modified by Exception No. 1, is not sufficient for the starting current of the motor:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8153,
    "level" : "1",
    "page number" : 382,
    "bounding box" : [ 463.993, 63.232, 769.641, 204.325 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 382,
      "bounding box" : [ 463.993, 189.721, 769.597, 204.325 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) The rating of a nontime-delay fuse not exceeding 600 amperes",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1801,
        "page number" : 382,
        "bounding box" : [ 454.638, 164.401, 769.636, 191.665 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or a time-delay Class CC fuse shall be permitted to be increased but shall in no case exceed 400 percent of the full-load current."
      } ]
    }, {
      "type" : "list item",
      "page number" : 382,
      "bounding box" : [ 463.993, 151.796, 769.59, 166.4 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) The rating of a time-delay (dual-element) fuse shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1802,
        "page number" : 382,
        "bounding box" : [ 454.638, 126.477, 769.663, 153.74 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted to be increased but shall in no case exceed 225 percent of the full-load current."
      } ]
    }, {
      "type" : "list item",
      "page number" : 382,
      "bounding box" : [ 463.993, 113.817, 769.627, 128.42 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) The rating of an inverse time circuit breaker shall be permitted",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1803,
        "page number" : 382,
        "bounding box" : [ 454.638, 75.892, 769.679, 115.76 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "to be increased but shall in no case exceed 400 percent for full-load currents of 100 amperes or less or 300 percent for full-load currents greater than 100 amperes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 382,
      "bounding box" : [ 463.993, 63.232, 769.641, 77.835 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) The rating of a fuse of 601–6000 ampere classification shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8154,
    "page number" : 382,
    "bounding box" : [ 454.638, 37.912, 769.663, 65.175 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted to be increased but shall in no case exceed 300 percent of the full-load current."
  }, {
    "type" : "paragraph",
    "id" : 8178,
    "page number" : 383,
    "bounding box" : [ 454.664, 505.984, 769.686, 545.731 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "short-circuit and ground-fault protection in each conductor, and the setting is adjusted to no more than the value specified in Table 4.30.4.2."
  }, {
    "type" : "paragraph",
    "id" : 8155,
    "page number" : 383,
    "bounding box" : [ 81.351, 534.847, 283.261, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Appendix D, Example D8, and Figure 4.30.1.1."
  }, {
    "type" : "heading",
    "id" : 8156,
    "level" : "Subtitle",
    "page number" : 383,
    "bounding box" : [ 86.264, 484.083, 372.698, 511.38 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.4.2 Maximum Rating or Setting of Motor BranchCircuit Short-Circuit and Ground-Fault Protective Devices"
  }, {
    "type" : "paragraph",
    "id" : 8179,
    "page number" : 383,
    "bounding box" : [ 464.031, 465.849, 760.295, 494.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For the purpose of this article, instantaneous trip circuit breakers may include a damping means to accommodate a transient motor inrush current without nuisance tripping of the circuit breaker."
  }, {
    "type" : "table",
    "id" : 8157,
    "level" : "3",
    "page number" : 383,
    "bounding box" : [ 74.511, 415.34, 383.751, 484.04 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 383,
        "bounding box" : [ 74.751, 436.76, 141.051, 483.53 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 383,
          "bounding box" : [ 91.37, 459.661, 124.001, 484.481 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Type of Motor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 383,
        "bounding box" : [ 141.051, 471.8, 383.511, 483.53 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 383,
          "bounding box" : [ 191.69, 471.124, 333.044, 484.481 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Percentage of Full-Load Current"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 383,
        "bounding box" : [ 141.051, 436.76, 190.311, 471.8 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 383,
          "bounding box" : [ 146.931, 436.134, 183.695, 472.537 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Nontime Delay Fuse1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 383,
        "bounding box" : [ 190.311, 436.76, 261.831, 471.8 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 383,
          "bounding box" : [ 196.67, 436.134, 255.442, 472.537 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Dual Element (Time-Delay) Fuse1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 383,
        "bounding box" : [ 261.831, 436.76, 334.071, 471.8 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 383,
          "bounding box" : [ 267.891, 436.134, 328.165, 472.537 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Instantaneous Trip Breaker"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 383,
        "bounding box" : [ 334.071, 436.76, 383.511, 471.8 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 383,
          "bounding box" : [ 339.955, 436.124, 378.231, 472.526 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Inverse Time Breaker2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 383,
        "bounding box" : [ 74.751, 415.82, 141.051, 436.76 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 383,
          "bounding box" : [ 80.27, 415.274, 126.834, 437.423 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Single-phase motors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 383,
        "bounding box" : [ 141.051, 415.82, 190.311, 436.76 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 383,
          "bounding box" : [ 158.57, 425.597, 172.07, 437.423 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 383,
        "bounding box" : [ 190.311, 415.82, 261.831, 436.76 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 383,
          "bounding box" : [ 219.291, 425.597, 232.791, 437.423 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "175"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 383,
        "bounding box" : [ 261.831, 415.82, 334.071, 436.76 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 383,
          "bounding box" : [ 291.288, 425.597, 304.788, 437.423 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "800"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 383,
        "bounding box" : [ 334.071, 415.82, 383.511, 436.76 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 383,
          "bounding box" : [ 352.305, 425.597, 365.805, 437.423 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "250"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 8180,
    "level" : "6",
    "page number" : 383,
    "bounding box" : [ 454.67, 172.515, 769.743, 455.007 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 383,
      "bounding box" : [ 454.67, 301.265, 769.743, 455.007 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where the setting specified in Table 4.30.4.2 is not sufficient for the starting current of the motor, the setting of an instantaneous trip circuit breaker shall be permitted to be increased but shall in no case exceed 1 300 percent of the motor full-load current for other than Design B energy-efficient motors and no more than 1 700 percent of full-load motor current for Design B energy-efficient motors. Trip settings above 800 percent for other than Design B energy-efficient motors and above 1 100 percent for Design B energyefficient motors shall be permitted where the need has been demonstrated by engineering evaluation. In such cases, it shall not be necessary to first apply an instantaneous-trip circuit breaker at 800 percent or 1 100 percent.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1800,
        "page number" : 383,
        "bounding box" : [ 464.03, 261.192, 760.276, 290.168 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For additional information on the requirements for a motor to be classified “energy efficient,” see NEMA Standards Publication No. MG1-1993, Revision, Motors and Generators, Part 12.59."
      } ]
    }, {
      "type" : "list item",
      "page number" : 383,
      "bounding box" : [ 454.67, 172.515, 769.721, 250.353 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Where the motor full-load current is 8 amperes or less, the setting of the instantaneous-trip circuit breaker with a continuous current rating of 15 amperes or less in a listed combination motor controller that provides coordinated motor branch-circuit overload and short-circuit and ground-fault protection shall be permitted to be increased to the value marked on the controller.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "caption",
    "id" : 8158,
    "page number" : 383,
    "bounding box" : [ 80.27, 352.157, 244.962, 416.243 ],
    "linked content id" : 169,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "AC polyphase motors other than wound-rotor Squirrel cage — other than Design B energyefficient"
  }, {
    "type" : "paragraph",
    "id" : 8162,
    "page number" : 383,
    "bounding box" : [ 158.567, 393.548, 172.067, 405.374 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "300"
  }, {
    "type" : "paragraph",
    "id" : 8165,
    "page number" : 383,
    "bounding box" : [ 219.29, 393.539, 232.79, 405.365 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "175"
  }, {
    "type" : "paragraph",
    "id" : 8168,
    "page number" : 383,
    "bounding box" : [ 291.29, 393.53, 304.79, 405.356 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "800"
  }, {
    "type" : "paragraph",
    "id" : 8171,
    "page number" : 383,
    "bounding box" : [ 352.31, 393.521, 365.81, 405.347 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "250"
  }, {
    "type" : "paragraph",
    "id" : 8159,
    "page number" : 383,
    "bounding box" : [ 80.27, 321.134, 135.17, 353.66 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Design B energyefficient"
  }, {
    "type" : "paragraph",
    "id" : 8163,
    "page number" : 383,
    "bounding box" : [ 158.567, 341.825, 172.067, 353.651 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "300"
  }, {
    "type" : "paragraph",
    "id" : 8166,
    "page number" : 383,
    "bounding box" : [ 219.29, 341.816, 232.79, 353.642 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "175"
  }, {
    "type" : "paragraph",
    "id" : 8169,
    "page number" : 383,
    "bounding box" : [ 287.924, 341.807, 308.204, 353.633 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "1 100"
  }, {
    "type" : "paragraph",
    "id" : 8172,
    "page number" : 383,
    "bounding box" : [ 352.31, 341.798, 365.81, 353.624 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "250"
  }, {
    "type" : "paragraph",
    "id" : 8160,
    "page number" : 383,
    "bounding box" : [ 80.267, 290.111, 135.167, 323.582 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Synchronous3 Wound rotor Direct current"
  }, {
    "type" : "paragraph",
    "id" : 8164,
    "page number" : 383,
    "bounding box" : [ 158.567, 290.102, 172.067, 322.574 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "300 150 150"
  }, {
    "type" : "paragraph",
    "id" : 8167,
    "page number" : 383,
    "bounding box" : [ 219.29, 290.093, 232.79, 322.565 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "175 150 150"
  }, {
    "type" : "paragraph",
    "id" : 8170,
    "page number" : 383,
    "bounding box" : [ 291.29, 290.084, 304.79, 322.556 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "800 800 250"
  }, {
    "type" : "paragraph",
    "id" : 8173,
    "page number" : 383,
    "bounding box" : [ 352.31, 290.075, 365.81, 322.547 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "250 150 150"
  }, {
    "type" : "paragraph",
    "id" : 8161,
    "page number" : 383,
    "bounding box" : [ 86.567, 269.411, 119.626, 291.56 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "(constant voltage)"
  }, {
    "type" : "paragraph",
    "id" : 8175,
    "page number" : 383,
    "bounding box" : [ 71.99, 258.497, 307.415, 270.323 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: For certain exceptions to the values specified, see 4.30.4.4."
  }, {
    "type" : "list",
    "id" : 8176,
    "level" : "4",
    "page number" : 383,
    "bounding box" : [ 71.985, 165.374, 387.048, 261.002 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 383,
      "bounding box" : [ 71.994, 237.8, 387.048, 261.002 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1The values in the Nontime Delay Fuse column apply to Time-Delay Class CC fuses.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 383,
      "bounding box" : [ 71.985, 206.777, 387.015, 240.302 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2The values given in the last column also cover the ratings of nonadjustable inverse time types of circuit breakers that may be modified as in 4.30.4.2(c), Exception No. 1 and No. 2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 383,
      "bounding box" : [ 71.994, 165.374, 387.039, 209.222 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "3Synchronous motors of the low-torque, low-speed type (usually 450 rpm or lower), such as are used to drive reciprocating compressors, pumps, and so forth, that start unloaded, do not require a fuse rating or circuit-breaker setting in excess of 200 percent of full-load current.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8181,
    "level" : "7",
    "page number" : 383,
    "bounding box" : [ 454.66, 96.687, 769.678, 161.689 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Multispeed Motor. For a multispeed motor, a single shortcircuit and ground-fault protective device shall be permitted for two or more windings of the motor, provided the rating of the protective device does not exceed the above applicable percentage of the nameplate rating of the smallest winding protected."
  }, {
    "type" : "list",
    "id" : 8177,
    "level" : "5",
    "page number" : 383,
    "bounding box" : [ 71.989, 25.927, 387.012, 128.919 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 383,
      "bounding box" : [ 71.989, 63.907, 386.976, 128.919 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Overload Relay Table. Where maximum branch-circuit shortcircuit and ground-fault protective device ratings are shown in the manufacturer’s overload relay table for use with a motor controller or are otherwise marked on the equipment, they shall not be exceeded even if higher values are allowed as shown above.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 383,
      "bounding box" : [ 71.989, 25.927, 387.012, 65.675 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Instantaneous Trip Circuit Breaker. An instantaneous trip circuit breaker shall be used only if adjustable and if part of a listed combination motor controller having coordinated motor overload and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8182,
    "page number" : 383,
    "bounding box" : [ 454.66, 33.388, 769.691, 85.916 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For a multispeed motor, a single short-circuit and groundfault protective device shall be permitted to be used and sized according to the full-load current of the highest current winding, where all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 8184,
    "level" : "5",
    "page number" : 384,
    "bounding box" : [ 71.996, 442.695, 387.029, 545.853 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 71.996, 518.589, 387.029, 545.853 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Each winding is equipped with individual overload protection sized according to its full-load current.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 71.996, 480.675, 386.993, 520.533 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) The branch-circuit conductors supplying each winding are sized according to the full-load current of the highest full-load current winding.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 71.996, 442.695, 386.951, 482.619 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) The controller for each winding has a horsepower rating not less than that required for the winding having the highest horsepower rating.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8190,
    "page number" : 384,
    "bounding box" : [ 454.665, 531.326, 646.303, 545.754 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in 4.30.4.3(d) and in 4.30.4.3(a), (b), or (c)."
  }, {
    "type" : "paragraph",
    "id" : 8191,
    "page number" : 384,
    "bounding box" : [ 454.665, 455.421, 769.73, 520.643 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Not Over 1 Horsepower. Several motors, each not exceeding 1 hp in rating, shall be permitted on a nominal 120-volt branch circuit protected at not over 20 amperes or a branch circuit of 600 volts, nominal, or less, protected at not over 15 amperes, if all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 8192,
    "level" : "5",
    "page number" : 384,
    "bounding box" : [ 454.665, 392.177, 769.679, 444.529 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 472.662, 430.102, 763.996, 444.529 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The full-load rating of each motor does not exceed 6 amperes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 454.665, 404.837, 769.679, 431.924 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The rating of the branch-circuit short-circuit and ground-fault protective device marked on any of the controllers is not exceeded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 472.662, 392.177, 721.598, 406.604 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Individual overload protection conforms to 4.30.3.2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8185,
    "level" : "5",
    "page number" : 384,
    "bounding box" : [ 71.985, 303.612, 387.159, 431.924 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 71.996, 379.517, 387.002, 431.924 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Power Electronic Devices. Suitable fuses shall be permitted in lieu of devices listed in Table 4.30.4.2 for power electronic devices in a solid state motor controller system, provided that the marking for replacement fuses is provided adjacent to the fuses.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 71.985, 303.612, 387.159, 381.284 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Self-Protected Combination Controller. A listed self-protected combination controller shall be permitted in lieu of the devices specified in Table 4.30.4.2. Adjustable instantaneous-trip settings shall not exceed 1 300 percent of full-load motor current for other than Design B energy-efficient motors and not more than 1 700 percent of full-load motor current for Design B energy-efficient motors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8193,
    "level" : "5",
    "page number" : 384,
    "bounding box" : [ 454.665, 113.9, 769.768, 381.493 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 454.665, 278.358, 769.718, 381.493 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) If Smallest Rated Motor Protected. If the branch-circuit shortcircuit and ground-fault protective device is selected not to exceed that allowed by 4.30.4.2 for the smallest rated motor, two or more motors or one or more motors and other load(s), with each motor having individual overload protection, shall be permitted to be connected to a branch circuit where it can be determined that the branch-circuit shortcircuit and ground-fault protective device will not open under the most severe normal conditions of service that might be encountered.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 454.665, 113.9, 769.768, 267.674 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Other Group Installations. Two or more motors of any rating or one or more motors and other load(s), with each motor having individual overload protection, shall be permitted to be connected to one branch circuit where the motor controller(s) and overload device(s) are (1) installed as a listed factory assembly and the motor branchcircuit short-circuit and ground-fault protective device either is provided as part of the assembly or is specified by a marking on the assembly, or (2) the motor branch-circuit short-circuit and ground-fault protective device, the motor controller(s), and overload device(s) are field-installed as separate assemblies listed for such use and provided with manufacturers’ instructions for use with each other, and (3) all of the following conditions are complied with:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8186,
    "page number" : 384,
    "bounding box" : [ 81.351, 254.292, 377.607, 292.508 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Proper application of self-protected combination controllers on 3-phase systems, other than solidly grounded wye, particularly on corner grounded delta systems, considers the self-protected combination controllers' individual poleinterrupting capability."
  }, {
    "type" : "paragraph",
    "id" : 8187,
    "level" : "6",
    "page number" : 384,
    "bounding box" : [ 71.99, 127.701, 387.084, 243.343 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(7) Motor Short-Circuit Protector. A motor short-circuit protector shall be permitted in lieu of devices listed in Table 4.30.4.2 if the motor short-circuit protector is part of a listed combination motor controller having coordinated motor overload protection and shortcircuit and ground-fault protection in each conductor and it will open the circuit at currents exceeding 1 300 percent of motor full-load current for other than Design B energy-efficient motors and 1 700 percent of motor full-load motor current for Design B energy-efficient motors."
  }, {
    "type" : "paragraph",
    "id" : 8188,
    "page number" : 384,
    "bounding box" : [ 71.99, 77.128, 387.022, 117.018 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Torque Motors. Torque motor branch circuits shall be protected based on the motor nameplate current rating in accordance with 2.40.1.4(b)."
  }, {
    "type" : "list",
    "id" : 8194,
    "level" : "6",
    "page number" : 384,
    "bounding box" : [ 472.662, 25.346, 769.755, 103.007 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "next list id" : 8196,
    "list items" : [ {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 472.662, 88.58, 769.755, 103.007 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Each motor overload device is listed for group installation with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1798,
        "page number" : 384,
        "bounding box" : [ 454.665, 63.326, 769.643, 90.413 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a specified maximum rating of fuse, inverse time circuit breaker, or both."
      } ]
    }, {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 472.662, 50.666, 769.699, 65.093 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Each motor controller is listed for group installation with a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1799,
        "page number" : 384,
        "bounding box" : [ 454.665, 38.006, 712.083, 52.434 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "specified maximum rating of fuse, circuit breaker, or both."
      } ]
    }, {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 472.662, 25.346, 754.009, 39.774 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Each circuit breaker is listed and is of the inverse time type.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8189,
    "level" : "4",
    "page number" : 384,
    "bounding box" : [ 71.99, 26.543, 387.015, 66.444 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8129,
    "list items" : [ {
      "type" : "list item",
      "page number" : 384,
      "bounding box" : [ 71.99, 26.543, 387.015, 66.444 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.4.3 Several Motors or Loads on One Branch Circuit. Two or more motors or one or more motors and other loads shall be permitted to be connected to the same branch circuit under conditions specified",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8196,
    "level" : "6",
    "page number" : 385,
    "bounding box" : [ 89.98, 379.511, 386.999, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "previous list id" : 8194,
    "list items" : [ {
      "type" : "list item",
      "page number" : 385,
      "bounding box" : [ 89.99, 531.309, 386.999, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The branch circuit shall be protected by fuses or inverse time",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1796,
        "page number" : 385,
        "bounding box" : [ 71.994, 430.096, 387.065, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit breakers having a rating not exceeding that specified in 4.30.4.2 for the highest rated motor connected to the branch circuit plus an amount equal to the sum of the full-load current ratings of all other motors and the ratings of other loads connected to the circuit. Where this calculation results in a rating less than the ampacity of the supply conductors, it shall be permitted to increase the maximum rating of the fuses or circuit breaker to a value not exceeding that permitted by 2.40.1.4(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 385,
      "bounding box" : [ 89.99, 417.49, 386.984, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) The branch-circuit fuses or inverse time circuit breakers are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1797,
        "page number" : 385,
        "bounding box" : [ 71.983, 392.171, 387.01, 419.258 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "not larger than allowed by 4.30.3.10 for the overload relay protecting the smallest rated motor of the group."
      } ]
    }, {
      "type" : "list item",
      "page number" : 385,
      "bounding box" : [ 89.98, 379.511, 386.941, 393.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Overcurrent protection for loads other than motor loads shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8197,
    "page number" : 385,
    "bounding box" : [ 71.972, 366.851, 293.419, 381.278 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be in accordance with Parts 2.40.1 through 2.40.7."
  }, {
    "type" : "paragraph",
    "id" : 8198,
    "page number" : 385,
    "bounding box" : [ 81.351, 345.126, 319.031, 355.748 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 1.10.1.10 for circuit impedance and other characteristics."
  }, {
    "type" : "paragraph",
    "id" : 8199,
    "page number" : 385,
    "bounding box" : [ 71.98, 281.775, 387.002, 334.391 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Single Motor Taps. For group installations described above, the conductors of any tap supplying a single motor shall not be required to have an individual branch-circuit short-circuit and ground-fault protective device, provided they comply with one of the following:"
  }, {
    "type" : "list",
    "id" : 8200,
    "level" : "6",
    "page number" : 385,
    "bounding box" : [ 89.976, 167.968, 386.981, 270.949 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 385,
      "bounding box" : [ 89.976, 256.521, 386.981, 270.949 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) No conductor to the motor shall have an ampacity less than",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1794,
        "page number" : 385,
        "bounding box" : [ 71.98, 243.861, 234.893, 258.289 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that of the branch-circuit conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 385,
      "bounding box" : [ 89.976, 231.201, 386.981, 245.629 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) No conductor to the motor shall have an ampacity less than",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1795,
        "page number" : 385,
        "bounding box" : [ 71.98, 180.627, 387.077, 232.969 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "one-third that of the branch-circuit conductors, with a minimum in accordance with 4.30.2.2, the conductors to the motor overload device being not more than 7 600 mm long and being protected from physical damage."
      } ]
    }, {
      "type" : "list item",
      "page number" : 385,
      "bounding box" : [ 89.976, 167.968, 386.956, 182.395 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Conductors from the branch-circuit short-circuit and ground-",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8201,
    "page number" : 385,
    "bounding box" : [ 71.98, 28.818, 387.031, 169.735 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fault protective device to a listed manual motor controller additionally marked “Suitable for Tap Conductor Protection in Group Installations” shall be permitted to have an ampacity not less than the rating or setting of the branch-circuit short-circuit and ground-fault protective device. The conductors from the controller to the motor shall have an ampacity in accordance with 4.30.2.2. The conductors from the branchcircuit short-circuit and ground-fault protective device to the controller shall (1) be suitably protected from physical damage and enclosed either by an enclosed controller or by a raceway and shall be not more than 3 000 mm long or (2) shall have an ampacity not less than that of the branch circuit conductors."
  }, {
    "type" : "list",
    "id" : 8202,
    "level" : "7",
    "page number" : 385,
    "bounding box" : [ 454.665, 189.807, 769.755, 533.294 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 385,
      "bounding box" : [ 454.665, 480.744, 769.755, 533.294 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.4.4 Multimotor and Combination-Load Equipment. The rating of the branch-circuit short-circuit and ground-fault protective device for multimotor and combination-load equipment shall not exceed the rating marked on the equipment in accordance with 4.30.1.7(d).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 385,
      "bounding box" : [ 454.665, 404.85, 769.701, 470.06 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.4.5 Combined Overcurrent Protection. Motor branch-circuit short-circuit and ground-fault protection and motor overload protection shall be permitted to be combined in a single protective device where the rating or setting of the device provides the overload protection specified in 4.30.3.2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 385,
      "bounding box" : [ 454.665, 354.276, 769.667, 394.101 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.4.6 Branch-Circuit Protective Devices — In Which Conductor. Branch-circuit protective devices shall comply with the provisions of 2.40.2.1.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 385,
      "bounding box" : [ 454.665, 291.042, 769.662, 343.593 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.4.7 Size of Fuseholder. Where fuses are used for motor branchcircuit short-circuit and ground-fault protection, the fuseholders shall not be of a smaller size than required to accommodate the fuses specified by Table 4.30.4.2.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1793,
        "page number" : 385,
        "bounding box" : [ 454.665, 240.337, 769.686, 280.26 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where fuses having time delay appropriate for the starting characteristics of the motor are used, it shall be permitted to use fuseholders sized to fit the fuses that are used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 385,
      "bounding box" : [ 454.665, 189.807, 769.673, 229.763 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.4.8 Rating of Circuit Breaker. A circuit breaker for motor branch-circuit short-circuit and ground-fault protection shall have a current rating in accordance with 4.30.4.2 and 4.30.9.10.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8203,
    "level" : "Subtitle",
    "page number" : 385,
    "bounding box" : [ 460.902, 164.421, 763.386, 179.057 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.5 Motor Feeder Short-Circuit and Ground-Fault Protection"
  }, {
    "type" : "list",
    "id" : 8204,
    "level" : "8",
    "page number" : 385,
    "bounding box" : [ 454.665, 66.663, 769.645, 153.858 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 385,
      "bounding box" : [ 454.665, 113.902, 769.645, 153.858 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.5.1 General. Part 4.30.5 specifies protective devices intended to protect feeder conductors supplying motors against overcurrents due to short circuits or grounds.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1792,
        "page number" : 385,
        "bounding box" : [ 464.03, 92.106, 592.263, 102.728 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See Appendix D, Example D8."
      } ]
    }, {
      "type" : "list item",
      "page number" : 385,
      "bounding box" : [ 454.67, 66.663, 650.425, 81.3 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.5.2 Rating or Setting — Motor Load.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8205,
    "page number" : 385,
    "bounding box" : [ 454.67, 28.804, 769.703, 56.101 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Specific Load. A feeder supplying a specific fixed motor load(s) and consisting of conductor sizes based on 4.30.2.4 shall be provided"
  }, {
    "type" : "paragraph",
    "id" : 8207,
    "page number" : 386,
    "bounding box" : [ 71.99, 455.415, 387.04, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with a protective device having a rating or setting not greater than the largest rating or setting of the branch-circuit short-circuit and groundfault protective device for any motor supplied by the feeder [based on the maximum permitted value for the specific type of a protective device in accordance with 4.30.4.2, or 4.40.3.2(a) for hermetic refrigerant motor-compressors], plus the sum of the full-load currents of the other motors of the group."
  }, {
    "type" : "paragraph",
    "id" : 8208,
    "page number" : 386,
    "bounding box" : [ 71.99, 404.831, 387.025, 457.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where the same rating or setting of the branch-circuit short-circuit and ground-fault protective device is used on two or more of the branch circuits supplied by the feeder, one of the protective devices shall be considered the largest for the above calculations."
  }, {
    "type" : "paragraph",
    "id" : 8209,
    "page number" : 386,
    "bounding box" : [ 71.99, 354.191, 387.04, 394.048 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used for motor branchcircuit short-circuit and ground-fault protection as permitted in"
  }, {
    "type" : "list",
    "id" : 8210,
    "level" : "5",
    "page number" : 386,
    "bounding box" : [ 71.98, 66.741, 387.012, 356.134 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 8121,
    "list items" : [ {
      "type" : "list item",
      "page number" : 386,
      "bounding box" : [ 71.99, 227.646, 387.012, 356.134 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.4.2(c), the procedure provided above for determining the maximum rating of the feeder protective device shall apply with the following provision: For the purpose of the calculation, each instantaneous trip circuit breaker or motor short-circuit protector shall be assumed to have a rating not exceeding the maximum percentage of motor full-load current permitted by Table 4.30.4.2 for the type of feeder protective device employed. Exception No. 2: Where the feeder overcurrent protective device also provides overcurrent protection for a motor control center, the provisions of 4.30.8.3 shall apply.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1845,
        "page number" : 386,
        "bounding box" : [ 81.351, 205.986, 209.583, 216.608 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See Appendix D, Example D8."
      }, {
        "type" : "paragraph",
        "id" : 1846,
        "page number" : 386,
        "bounding box" : [ 71.98, 142.635, 387.009, 195.251 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(b) Other Installations. Where feeder conductors have an ampacity greater than required by 4.30.2.4, the rating or setting of the feeder overcurrent protective device shall be permitted to be based on the ampacity of the feeder conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 386,
      "bounding box" : [ 71.98, 66.741, 386.987, 132.018 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.5.3 Rating or Setting — Power and Lighting Loads. Where a feeder supplies a motor load and, in addition, a lighting or a lighting and appliance load, the feeder protective device shall have a rating sufficient to carry the lighting or lighting and appliance load, plus the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8211,
    "level" : "5",
    "page number" : 386,
    "bounding box" : [ 81.334, 28.817, 386.973, 55.904 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 386,
      "bounding box" : [ 81.334, 41.477, 333.618, 55.904 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For a single motor, the rating permitted by 4.30.4.2",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 386,
      "bounding box" : [ 81.334, 28.817, 386.973, 43.244 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) For a single hermetic refrigerant motor-compressor, the rating",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8212,
    "page number" : 386,
    "bounding box" : [ 454.654, 531.316, 549.221, 545.744 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted by 4.40.3.2"
  }, {
    "type" : "paragraph",
    "id" : 8213,
    "level" : "6",
    "page number" : 386,
    "bounding box" : [ 464.009, 518.656, 740.367, 533.084 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) For two or more motors, the rating permitted by 4.30.5.2"
  }, {
    "type" : "paragraph",
    "id" : 8214,
    "page number" : 386,
    "bounding box" : [ 454.654, 468.017, 769.653, 507.94 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the feeder overcurrent device provides the overcurrent protection for a motor control center, the provisions of 4.30.8.3 shall apply."
  }, {
    "type" : "heading",
    "id" : 8215,
    "level" : "Subtitle",
    "page number" : 386,
    "bounding box" : [ 542.011, 442.686, 682.25, 457.322 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.6 Motor Control Circuits"
  }, {
    "type" : "paragraph",
    "id" : 8216,
    "page number" : 386,
    "bounding box" : [ 454.654, 392.156, 769.696, 432.112 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.6.1 General. Part 4.30.6 contains modifications of the general requirements and applies to the particular conditions of motor control circuits."
  }, {
    "type" : "paragraph",
    "id" : 8217,
    "page number" : 386,
    "bounding box" : [ 464.03, 370.386, 697.586, 381.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 4.30.1.9(b) for equipment device terminal requirements."
  }, {
    "type" : "heading",
    "id" : 8218,
    "level" : "Subtitle",
    "page number" : 386,
    "bounding box" : [ 454.67, 344.943, 606.809, 359.58 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.6.2 Overcurrent Protection."
  }, {
    "type" : "list",
    "id" : 8219,
    "level" : "1",
    "page number" : 386,
    "bounding box" : [ 464.014, 193.222, 769.65, 334.392 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 386,
      "bounding box" : [ 464.025, 319.755, 769.65, 334.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. A motor control circuit tapped from the load side of a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1791,
        "page number" : 386,
        "bounding box" : [ 454.66, 205.882, 769.721, 321.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "motor branch-circuit short-circuit and ground-fault protective device(s) and functioning to control the motor(s) connected to that branch circuit shall be protected against overcurrent in accordance with 4.30.6.2. Such a tapped control circuit shall not be considered to be a branch circuit and shall be permitted to be protected by either a supplementary or branch-circuit overcurrent protective device(s). A motor control circuit other than such a tapped control circuit shall be protected against overcurrent in accordance with 7.25.2.3 or the notes to Table 11(a) and Table 11(b) in Chapter 9, as applicable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 386,
      "bounding box" : [ 464.014, 193.222, 769.63, 207.858 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Conductor Protection. The overcurrent protection for",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8220,
    "page number" : 386,
    "bounding box" : [ 454.649, 180.628, 754.651, 195.055 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors shall be provided as specified in 4.30.6.2(b)(1) or (b)(2)."
  }, {
    "type" : "list",
    "id" : 8221,
    "level" : "4",
    "page number" : 386,
    "bounding box" : [ 454.649, 28.752, 769.73, 169.845 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 386,
      "bounding box" : [ 454.649, 91.997, 769.682, 169.845 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where the opening of the control circuit would create a hazard as, for example, the control circuit of a fire pump motor, and the like, conductors of control circuits shall require only short-circuit and ground-fault protection and shall be permitted to be protected by the motor branch-circuit short-circuit and ground-fault protective device(s).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 386,
      "bounding box" : [ 454.649, 28.752, 769.73, 93.941 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Conductors supplied by the secondary side of a single-phase transformer having only a two-wire (single-voltage) secondary shall be permitted to be protected by overcurrent protection provided on the primary (supply) side of the transformer, provided this protection does not exceed the value determined by multiplying the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8223,
    "page number" : 387,
    "bounding box" : [ 71.99, 480.675, 387.008, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "appropriate maximum rating of the overcurrent device for the secondary conductor from Table 4.30.6.2(b) by the secondary-toprimary voltage ratio. Transformer secondary conductors (other than two-wire) shall not be considered to be protected by the primary overcurrent protection."
  }, {
    "type" : "list",
    "id" : 8224,
    "level" : "5",
    "page number" : 387,
    "bounding box" : [ 89.987, 392.176, 386.995, 469.849 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 387,
      "bounding box" : [ 89.987, 455.421, 386.952, 469.849 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Separate Overcurrent Protection. Where the motor branch-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1790,
        "page number" : 387,
        "bounding box" : [ 71.99, 404.836, 386.989, 457.189 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit short-circuit and ground-fault protective device does not provide protection in accordance with 4.30.6.2(b)(2), separate overcurrent protection shall be provided. The overcurrent protection shall not exceed the values specified in Column A of Table 4.30.6.2(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 387,
      "bounding box" : [ 89.987, 392.176, 386.995, 406.604 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Branch-Circuit Overcurrent Protective Device. Conductors",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8225,
    "page number" : 387,
    "bounding box" : [ 71.99, 291.007, 387.075, 393.944 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permitted to be protected by the motor branch-circuit shortcircuit and ground-fault protective device and shall require only shortcircuit and ground-fault protection. Where the conductors do not extend beyond the motor control equipment enclosure, the rating of the protective device(s) shall not exceed the value specified in Column B of Table 4.30.6.2(b). Where the conductors extend beyond the motor control equipment enclosure, the rating of the protective device(s) shall not exceed the value specified in Column C of Table 4.30.6.2(b)."
  }, {
    "type" : "paragraph",
    "id" : 8226,
    "page number" : 387,
    "bounding box" : [ 71.98, 240.367, 386.98, 280.323 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Control Circuit Transformer. Where a motor control circuit transformer is provided, the transformer shall be protected in accordance with 4.30.6.2(c)(1), (c)(2), (c)(3), (c)(4), or (c)(5)."
  }, {
    "type" : "paragraph",
    "id" : 8227,
    "page number" : 387,
    "bounding box" : [ 71.98, 189.727, 386.98, 229.65 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Overcurrent protection shall be omitted where the opening of the control circuit would create a hazard as, for example, the control circuit of a fire pump motor and the like."
  }, {
    "type" : "list",
    "id" : 8228,
    "level" : "5",
    "page number" : 387,
    "bounding box" : [ 89.976, 88.557, 387.0, 178.89 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 387,
      "bounding box" : [ 89.976, 164.462, 386.956, 178.89 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Compliance with Article 7.25. Where the transformer supplies",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1788,
        "page number" : 387,
        "bounding box" : [ 71.98, 126.537, 387.018, 166.285 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a Class 1 power-limited circuit, Class 2, or Class 3 remote-control circuit conforming with the requirements of Article 7.25, protection shall comply with Article 7.25."
      } ]
    }, {
      "type" : "list item",
      "page number" : 387,
      "bounding box" : [ 89.976, 113.877, 387.0, 128.305 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Compliance with Article 4.50. Protection shall be permitted to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1789,
        "page number" : 387,
        "bounding box" : [ 71.98, 101.217, 251.5, 115.645 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be provided in accordance with 4.50.1.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 387,
      "bounding box" : [ 89.976, 88.557, 386.956, 102.985 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Less Than 50 Volt-Amperes. Control circuit transformers rated",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8229,
    "page number" : 387,
    "bounding box" : [ 71.98, 37.973, 387.009, 90.38 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "less than 50 volt-amperes (VA) and that are an integral part of the motor controller and located within the motor controller enclosure shall be permitted to be protected by primary overcurrent devices, impedance limiting means, or other inherent protective means."
  }, {
    "type" : "paragraph",
    "id" : 8230,
    "page number" : 388,
    "bounding box" : [ 107.82, 756.429, 487.64, 771.066 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.6.2(b) Maximum Rating of Overcurrent Protective Device in Amperes"
  }, {
    "type" : "paragraph",
    "id" : 8231,
    "page number" : 388,
    "bounding box" : [ 118.738, 680.055, 546.271, 744.253 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Protection Provided by Motor Branch-Circuit Protective Device(s) Column A Separate Protection Provided"
  }, {
    "type" : "paragraph",
    "id" : 8233,
    "page number" : 388,
    "bounding box" : [ 294.66, 678.551, 385.353, 718.507 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Column B Conductors Within Enclosure"
  }, {
    "type" : "paragraph",
    "id" : 8234,
    "page number" : 388,
    "bounding box" : [ 423.773, 678.551, 553.276, 718.507 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Column C Conductors Extend Beyond Enclosure"
  }, {
    "type" : "paragraph",
    "id" : 8236,
    "page number" : 388,
    "bounding box" : [ 47.524, 653.116, 98.196, 705.666 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Control Circuit Conductor Size"
  }, {
    "type" : "paragraph",
    "id" : 8238,
    "page number" : 388,
    "bounding box" : [ 193.623, 652.749, 257.408, 680.046 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Aluminum or Copper-Clad"
  }, {
    "type" : "paragraph",
    "id" : 8240,
    "page number" : 388,
    "bounding box" : [ 344.29, 652.749, 408.075, 680.046 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Aluminum or Copper-Clad"
  }, {
    "type" : "paragraph",
    "id" : 8242,
    "page number" : 388,
    "bounding box" : [ 492.136, 640.089, 555.921, 680.046 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Aluminum or Copper-Clad Aluminum"
  }, {
    "type" : "paragraph",
    "id" : 8237,
    "page number" : 388,
    "bounding box" : [ 40.74, 640.089, 166.903, 655.869 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "mm2 (mm dia.) Copper"
  }, {
    "type" : "paragraph",
    "id" : 8239,
    "page number" : 388,
    "bounding box" : [ 200.167, 640.089, 318.165, 654.726 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Aluminum Copper"
  }, {
    "type" : "paragraph",
    "id" : 8241,
    "page number" : 388,
    "bounding box" : [ 350.835, 640.089, 468.772, 654.726 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Aluminum Copper"
  }, {
    "type" : "paragraph",
    "id" : 8255,
    "level" : "8",
    "page number" : 388,
    "bounding box" : [ 518.482, 576.501, 529.517, 641.503 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "45 75"
  }, {
    "type" : "paragraph",
    "id" : 8253,
    "page number" : 388,
    "bounding box" : [ 445.575, 576.49, 456.585, 641.492 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7 10 45 60 90"
  }, {
    "type" : "paragraph",
    "id" : 8251,
    "level" : "7",
    "page number" : 388,
    "bounding box" : [ 367.87, 576.479, 384.399, 641.481 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "100 140"
  }, {
    "type" : "paragraph",
    "id" : 8249,
    "page number" : 388,
    "bounding box" : [ 292.217, 576.469, 308.747, 641.47 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "25 40 100 120 160"
  }, {
    "type" : "paragraph",
    "id" : 8247,
    "level" : "6",
    "page number" : 388,
    "bounding box" : [ 207.013, 576.458, 243.954, 641.459 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(Note 1) (Note 1)"
  }, {
    "type" : "paragraph",
    "id" : 8245,
    "page number" : 388,
    "bounding box" : [ 130.757, 576.447, 167.698, 641.448 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7 10 (Note 1) (Note 1) (Note 1)"
  }, {
    "type" : "paragraph",
    "id" : 8244,
    "page number" : 388,
    "bounding box" : [ 47.407, 551.116, 98.416, 641.437 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "18 16 2.0(1.6) 3.5(2.0) 5.5(2.6) Larger than 5.5(2.6)"
  }, {
    "type" : "paragraph",
    "id" : 8256,
    "page number" : 388,
    "bounding box" : [ 505.526, 551.182, 542.467, 565.609 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(Note 3)"
  }, {
    "type" : "paragraph",
    "id" : 8254,
    "page number" : 388,
    "bounding box" : [ 432.619, 551.171, 469.56, 565.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(Note 3)"
  }, {
    "type" : "paragraph",
    "id" : 8252,
    "page number" : 388,
    "bounding box" : [ 357.669, 551.16, 394.61, 565.587 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(Note 2)"
  }, {
    "type" : "paragraph",
    "id" : 8250,
    "page number" : 388,
    "bounding box" : [ 282.017, 551.149, 318.958, 565.576 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(Note 2)"
  }, {
    "type" : "paragraph",
    "id" : 8248,
    "page number" : 388,
    "bounding box" : [ 207.013, 551.138, 243.954, 565.565 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(Note 1)"
  }, {
    "type" : "paragraph",
    "id" : 8246,
    "page number" : 388,
    "bounding box" : [ 130.757, 551.127, 167.698, 565.554 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(Note 1)"
  }, {
    "type" : "paragraph",
    "id" : 8258,
    "page number" : 388,
    "bounding box" : [ 35.28, 540.557, 58.797, 552.383 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Notes:"
  }, {
    "type" : "list",
    "id" : 8259,
    "level" : "9",
    "page number" : 388,
    "bounding box" : [ 44.64, 509.48, 308.678, 542.006 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 388,
      "bounding box" : [ 44.64, 530.18, 207.066, 542.006 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1. Value specified in 3.10.1.15 as applicable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 388,
      "bounding box" : [ 44.64, 519.857, 299.645, 531.683 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2. 400 percent of value specified in Table 310.17 for 60°C conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 388,
      "bounding box" : [ 44.64, 509.48, 308.678, 521.306 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "3. 300 percent of value specified in Table 3.10.1.16 for 60°C conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8260,
    "level" : "10",
    "page number" : 389,
    "bounding box" : [ 71.994, 468.075, 384.864, 545.737 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 389,
      "bounding box" : [ 71.994, 493.395, 384.864, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Primary Less Than 2 Amperes. Where the control circuit transformer rated primary current is less than 2 amperes, an overcurrent device rated or set at not more than 500 percent of the rated primary current shall be permitted in the primary circuit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 389,
      "bounding box" : [ 71.994, 468.075, 384.814, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Other Means. Protection shall be permitted to be provided by other approved means.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8261,
    "level" : "11",
    "page number" : 389,
    "bounding box" : [ 71.994, 303.54, 384.958, 457.392 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 389,
      "bounding box" : [ 71.994, 328.926, 384.958, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.6.3 Mechanical Protection of Conductor. Where damage to a motor control circuit would constitute a hazard, all conductors of such a remote motor control circuit that are outside the control device itself shall be installed in a raceway or be otherwise suitably protected from physical damage. Where one side of the motor control circuit is grounded, the motor control circuit shall be arranged so that an accidental ground in the control circuit remote from the motor controller will (1) not start the motor and (2) not bypass manually operated shutdown devices or automatic safety shutdown devices.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 389,
      "bounding box" : [ 71.994, 303.54, 179.341, 318.176 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.6.4 Disconnection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8262,
    "page number" : 389,
    "bounding box" : [ 71.994, 189.776, 384.844, 292.977 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Motor control circuits shall be arranged so that they will be disconnected from all sources of supply when the disconnecting means is in the open position. The disconnecting means shall be permitted to consist of two or more separate devices, one of which disconnects the motor and the controller from the source(s) of power supply for the motor, and the other(s), the motor control circuit(s) from its power supply. Where separate devices are used, they shall be located immediately adjacent to each other."
  }, {
    "type" : "paragraph",
    "id" : 8263,
    "page number" : 389,
    "bounding box" : [ 71.994, 126.466, 384.891, 178.994 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Where more than 12 motor control circuit conductors are required to be disconnected, the disconnecting means shall be permitted to be located other than immediately adjacent to each other where all of the following conditions are complied with:"
  }, {
    "type" : "list",
    "id" : 8264,
    "level" : "10",
    "page number" : 389,
    "bounding box" : [ 71.994, 25.241, 384.898, 128.409 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 389,
      "bounding box" : [ 71.994, 75.881, 384.898, 128.409 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Access to energized parts is limited to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner in accordance with Part 4.30.11.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 389,
      "bounding box" : [ 71.994, 25.241, 384.881, 77.824 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) A warning sign is permanently located on the outside of each equipment enclosure door or cover permitting access to the live parts in the motor control circuit(s), warning that motor control circuit disconnecting means are remotely located and specifying the location",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8265,
    "page number" : 389,
    "bounding box" : [ 456.832, 417.403, 769.713, 545.825 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and identification of each disconnect. Where energized parts are not in an equipment enclosure as permitted by 4.30.12.2 and 4.30.12.3, an additional warning sign(s) shall be located where visible to persons who may be working in the area of the energized parts. Exception No. 2: The motor control circuit disconnecting means shall be permitted to be remote from the motor controller power supply disconnecting means where the opening of one or more motor control circuit disconnect means may result in potentially unsafe conditions for personnel or property and the conditions of items (a) and (b) of Exception No. 1 are complied with."
  }, {
    "type" : "paragraph",
    "id" : 8266,
    "page number" : 389,
    "bounding box" : [ 456.832, 341.564, 769.659, 406.774 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Control Transformer in Controller Enclosure. Where a transformer or other device is used to obtain a reduced voltage for the motor control circuit and is located in the controller enclosure, such transformer or other device shall be connected to the load side of the disconnecting means for the motor control circuit."
  }, {
    "type" : "heading",
    "id" : 8267,
    "level" : "Subtitle",
    "page number" : 389,
    "bounding box" : [ 554.873, 316.178, 671.598, 330.814 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.7 Motor Controllers"
  }, {
    "type" : "paragraph",
    "id" : 8268,
    "page number" : 389,
    "bounding box" : [ 456.832, 278.308, 769.672, 305.604 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.7.1 General. Part 4.30.7 is intended to require suitable controllers for all motors."
  }, {
    "type" : "list",
    "id" : 8269,
    "level" : "10",
    "page number" : 389,
    "bounding box" : [ 456.821, 151.818, 769.758, 267.624 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 389,
      "bounding box" : [ 456.821, 202.403, 769.758, 267.624 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Stationary Motor of 1/8 Horsepower or Less. For a stationary motor rated at 1/8 hp or less that is normally left running and is constructed so that it cannot be damaged by overload or failure to start, such as clock motors and the like, the branch-circuit protective device shall be permitted to serve as the controller.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 389,
      "bounding box" : [ 456.821, 151.818, 769.758, 191.72 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Portable Motor of 1/3 Horsepower or Less. For a portable motor rated at 1/3 hp or less, the controller shall be permitted to be an attachment plug and receptacle.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8270,
    "level" : "Subtitle",
    "page number" : 389,
    "bounding box" : [ 456.821, 126.433, 582.156, 141.069 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.7.2 Controller Design."
  }, {
    "type" : "list",
    "id" : 8271,
    "level" : "1",
    "page number" : 389,
    "bounding box" : [ 466.165, 50.583, 769.67, 115.804 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 389,
      "bounding box" : [ 466.176, 101.168, 769.67, 115.804 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Starting and Stopping. Each controller shall be capable of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1787,
        "page number" : 389,
        "bounding box" : [ 456.81, 75.903, 769.68, 102.935 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "starting and stopping the motor it controls and shall be capable of interrupting the locked-rotor current of the motor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 389,
      "bounding box" : [ 466.165, 50.583, 769.645, 65.219 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Autotransformer. An autotransformer starter shall provide an",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8272,
    "page number" : 389,
    "bounding box" : [ 456.799, 25.263, 769.681, 52.351 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "“off” position, a running position, and at least one starting position. It shall be designed so that it cannot rest in the starting position or in any"
  }, {
    "type" : "paragraph",
    "id" : 8274,
    "page number" : 390,
    "bounding box" : [ 71.99, 505.989, 379.792, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "position that will render the overload device in the circuit inoperative. (c) Rheostats. Rheostats shall be in compliance with the following:"
  }, {
    "type" : "paragraph",
    "id" : 8283,
    "level" : "4",
    "page number" : 390,
    "bounding box" : [ 456.818, 493.362, 769.665, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) On ac circuits, a general-use snap switch suitable only for use on ac (not general-use ac–dc snap switches) where the motor full-load current rating is not more than 80 percent of the ampere rating of the switch"
  }, {
    "type" : "list",
    "id" : 8275,
    "level" : "6",
    "page number" : 390,
    "bounding box" : [ 71.99, 392.171, 384.881, 495.163 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 390,
      "bounding box" : [ 71.99, 442.755, 384.881, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Motor-starting rheostats shall be designed so that the contact arm cannot be left on intermediate segments. The point or plate on which the arm rests when in the starting position shall have no electrical connection with the resistor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 390,
      "bounding box" : [ 71.99, 392.171, 384.844, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Motor-starting rheostats for dc motors operated from a constant voltage supply shall be equipped with automatic devices that will interrupt the supply before the speed of the motor has fallen to less than one-third its normal rate.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8284,
    "level" : "5",
    "page number" : 390,
    "bounding box" : [ 456.807, 265.648, 769.753, 482.679 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 390,
      "bounding box" : [ 456.818, 404.798, 769.675, 482.679 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Torque Motors. For torque motors, the controller shall have a continuous-duty, full-load current rating not less than the nameplate current rating of the motor. For a motor controller rated in horsepower but not marked with the foregoing current rating, the equivalent current rating shall be determined from the horsepower rating by using Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, or Table 4.30.14.4.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 390,
      "bounding box" : [ 456.807, 265.648, 769.753, 394.114 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Voltage Rating. A controller with a straight voltage rating, for example, 240 volts or 480 volts, shall be permitted to be applied in a circuit in which the nominal voltage between any two conductors does not exceed the controller’s voltage rating. A controller with a slash rating, for example, 240/120 volts or 480Y/277 volts, shall only be applied in a solidly grounded circuit in which the nominal voltage to ground from any conductor does not exceed the lower of the two values of the controller’s voltage rating and the nominal voltage between any two conductors does not exceed the higher value of the controller’s voltage rating.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8276,
    "page number" : 390,
    "bounding box" : [ 71.99, 341.586, 384.788, 381.487 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.7.3 Ratings. The controller shall have a rating as specified in 4.30.7.3(a), unless otherwise permitted in 4.30.7.3(b) or 4.30.7.3(c), or as specified in 4.30.7.3(d), under the conditions specified."
  }, {
    "type" : "heading",
    "id" : 8277,
    "level" : "Subtitle",
    "page number" : 390,
    "bounding box" : [ 81.345, 316.2, 137.513, 330.836 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General."
  }, {
    "type" : "list",
    "id" : 8278,
    "level" : "5",
    "page number" : 390,
    "bounding box" : [ 89.987, 177.105, 384.848, 305.418 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 390,
      "bounding box" : [ 89.987, 290.99, 384.848, 305.418 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Horsepower Ratings. Controllers, other than inverse time",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1785,
        "page number" : 390,
        "bounding box" : [ 71.99, 253.01, 384.852, 292.758 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit breakers and molded case switches, shall have horsepower ratings at the application voltage not lower than the horsepower rating of the motor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 390,
      "bounding box" : [ 89.987, 240.35, 384.828, 254.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Circuit Breaker. A branch-circuit inverse time circuit breaker",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1786,
        "page number" : 390,
        "bounding box" : [ 71.99, 189.765, 384.855, 242.118 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "rated in amperes shall be permitted as a controller for all motors. Where this circuit breaker is also used for overload protection, it shall conform to the appropriate provisions of this article governing overload protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 390,
      "bounding box" : [ 89.987, 177.105, 384.8, 191.533 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Molded Case Switch. A molded case switch rated in amperes",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8285,
    "page number" : 390,
    "bounding box" : [ 456.807, 227.668, 769.622, 254.964 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.7.4 Need Not Open All Conductors. The controller shall not be required to open all conductors to the motor."
  }, {
    "type" : "paragraph",
    "id" : 8286,
    "page number" : 390,
    "bounding box" : [ 456.807, 177.017, 769.663, 216.941 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the controller serves also as a disconnecting means, it shall open all ungrounded conductors to the motor as provided in 4.30.9.11."
  }, {
    "type" : "paragraph",
    "id" : 8279,
    "page number" : 390,
    "bounding box" : [ 71.99, 164.445, 281.124, 178.873 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permitted as a controller for all motors."
  }, {
    "type" : "paragraph",
    "id" : 8287,
    "page number" : 390,
    "bounding box" : [ 456.807, 101.168, 769.681, 166.444 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.7.5 In Grounded Conductors. One pole of the controller shall be permitted to be placed in a permanently grounded conductor, provided the controller is designed so that the pole in the grounded conductor cannot be opened without simultaneously opening all conductors of the circuit."
  }, {
    "type" : "list",
    "id" : 8280,
    "level" : "1",
    "page number" : 390,
    "bounding box" : [ 81.345, 101.201, 384.806, 153.817 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 390,
      "bounding box" : [ 81.345, 139.18, 384.806, 153.817 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Small Motors. Devices as specified in 4.30.7.1(a) and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1784,
        "page number" : 390,
        "bounding box" : [ 71.99, 126.52, 269.997, 140.948 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.30.7.1(b) shall be permitted as a controller."
      } ]
    }, {
      "type" : "list item",
      "page number" : 390,
      "bounding box" : [ 81.345, 101.201, 384.732, 115.837 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Stationary Motors of 2 Horsepower or Less. For stationary",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8281,
    "page number" : 390,
    "bounding box" : [ 71.98, 75.936, 384.904, 102.968 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "motors rated at 2 hp or less and 300 volts or less, the controller shall be permitted to be either of the following:"
  }, {
    "type" : "paragraph",
    "id" : 8288,
    "page number" : 390,
    "bounding box" : [ 456.807, 63.243, 769.64, 90.539 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.7.7 Number of Motors Served by Each Controller. Each motor shall be provided with an individual controller."
  }, {
    "type" : "paragraph",
    "id" : 8282,
    "level" : "4",
    "page number" : 390,
    "bounding box" : [ 71.98, 37.956, 384.793, 65.043 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) A general-use switch having an ampere rating not less than twice the full-load current rating of the motor"
  }, {
    "type" : "paragraph",
    "id" : 8289,
    "page number" : 390,
    "bounding box" : [ 456.807, 25.208, 769.634, 52.471 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For motors rated 600 volts or less, a single controller rated at not less than the equivalent horsepower, as determined in"
  }, {
    "type" : "paragraph",
    "id" : 8291,
    "page number" : 391,
    "bounding box" : [ 71.99, 518.589, 384.766, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "accordance with 4.30.9.10(c)(1), of all the motors in the group shall be permitted to serve the group under any of the following conditions:"
  }, {
    "type" : "list",
    "id" : 8292,
    "level" : "1",
    "page number" : 391,
    "bounding box" : [ 81.345, 442.695, 384.817, 520.533 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 391,
      "bounding box" : [ 81.345, 505.929, 384.798, 520.533 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Where a number of motors drive several parts of a single",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1782,
        "page number" : 391,
        "bounding box" : [ 71.99, 480.675, 384.813, 507.939 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "machine or piece of apparatus, such as metal and woodworking machines, cranes, hoists, and similar apparatus"
      } ]
    }, {
      "type" : "list item",
      "page number" : 391,
      "bounding box" : [ 81.345, 468.015, 384.791, 482.619 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Where a group of motors is under the protection of one",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1783,
        "page number" : 391,
        "bounding box" : [ 71.99, 455.355, 274.857, 469.959 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "overcurrent device as permitted in 4.30.4.3(a)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 391,
      "bounding box" : [ 81.345, 442.695, 384.817, 457.299 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Where a group of motors is located in a single room within",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8293,
    "page number" : 391,
    "bounding box" : [ 71.99, 430.035, 218.746, 444.639 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "sight from the controller location"
  }, {
    "type" : "list",
    "id" : 8294,
    "level" : "4",
    "page number" : 391,
    "bounding box" : [ 71.98, 63.282, 384.881, 419.473 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 391,
      "bounding box" : [ 71.99, 379.517, 384.881, 419.473 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.7.8 Adjustable-Speed Motors. Adjustable-speed motors that are controlled by means of field regulation shall be equipped and connected so that they cannot be started under a weakened field.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1777,
        "page number" : 391,
        "bounding box" : [ 71.99, 341.537, 384.861, 368.8 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Starting under a weakened field shall be permitted where the motor is designed for such starting."
      } ]
    }, {
      "type" : "list item",
      "page number" : 391,
      "bounding box" : [ 71.99, 303.612, 384.796, 330.908 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.7.9 Speed Limitation. Machines of the following types shall be provided with speed-limiting devices or other speed-limiting means:",
      "kids" : [ {
        "type" : "list",
        "id" : 1778,
        "level" : "5",
        "page number" : 391,
        "bounding box" : [ 81.345, 253.027, 384.802, 292.775 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 391,
          "bounding box" : [ 81.345, 278.347, 235.353, 292.775 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Separately excited dc motors",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 391,
          "bounding box" : [ 81.345, 265.687, 168.026, 280.115 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Series motors",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 391,
          "bounding box" : [ 81.345, 253.027, 384.802, 267.455 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Motor-generators and converters that can be driven at",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1779,
        "page number" : 391,
        "bounding box" : [ 71.99, 227.707, 384.809, 254.795 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "excessive speed from the dc end, as by a reversal of current or decrease in load"
      }, {
        "type" : "paragraph",
        "id" : 1780,
        "page number" : 391,
        "bounding box" : [ 71.99, 189.716, 384.812, 216.98 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Separate speed-limiting devices or means shall not be required under either of the following conditions:"
      }, {
        "type" : "list",
        "id" : 1781,
        "level" : "6",
        "page number" : 391,
        "bounding box" : [ 71.98, 126.471, 384.86, 191.66 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 391,
          "bounding box" : [ 71.99, 151.791, 384.86, 191.66 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Where the inherent characteristics of the machines, the system, or the load and the mechanical connection thereto are such as to safely limit the speed",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 391,
          "bounding box" : [ 71.98, 126.471, 384.767, 153.735 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Where the machine is always under the manual control of a qualified operator",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 391,
      "bounding box" : [ 71.98, 63.282, 384.844, 115.843 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.7.10 Combination Fuseholder and Switch as Controller. The rating of a combination fuseholder and switch used as a motor controller shall be such that the fuseholder will accommodate the size of the fuse specified in Part 4.30.3 for motor overload protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8295,
    "page number" : 391,
    "bounding box" : [ 71.98, 25.236, 384.792, 52.499 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where fuses having time delay appropriate for the starting characteristics of the motor are used, fuseholders of smaller size than"
  }, {
    "type" : "paragraph",
    "id" : 8296,
    "page number" : 391,
    "bounding box" : [ 456.818, 531.216, 644.928, 545.82 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "specified in Part 4.30.3 shall be permitted."
  }, {
    "type" : "list",
    "id" : 8297,
    "level" : "7",
    "page number" : 391,
    "bounding box" : [ 456.807, 366.813, 769.701, 520.599 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 391,
      "bounding box" : [ 456.807, 430.068, 769.636, 520.599 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.7.11 Motor Controller Enclosure Types. Table 4.30.7.11 provides the basis for selecting enclosures for use in specific locations other than hazardous (classified) locations. The enclosures are not intended to protect against conditions such as condensation, icing, corrosion, or contamination that may occur within the enclosure or enter via the conduit or unsealed openings. These internal conditions shall require special consideration by the installer and user.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1776,
        "page number" : 391,
        "bounding box" : [ 543.691, 404.738, 682.692, 419.374 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.30.8 Motor Control Centers"
      } ]
    }, {
      "type" : "list item",
      "page number" : 391,
      "bounding box" : [ 456.807, 366.813, 769.701, 394.109 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.8.1 General. Part 4.30.8 covers motor control centers installed for the control of motors, lighting, and power circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8298,
    "level" : "8",
    "page number" : 391,
    "bounding box" : [ 456.807, 202.398, 769.707, 356.184 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 391,
      "bounding box" : [ 456.807, 265.643, 769.674, 356.184 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.8.3 Overcurrent Protection. Motor control centers shall be provided with overcurrent protection in accordance with Parts 2.40.1, 2.40.2, and 2.40.9. The ampere rating or setting of the overcurrent protective device shall not exceed the rating of the common power bus. This protection shall be provided by (1) an overcurrent protective device located ahead of the motor control center or (2) a main overcurrent protective device located within the motor control center.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 391,
      "bounding box" : [ 456.807, 202.398, 769.707, 254.959 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.8.4 Service-Entrance Equipment. Where used as service equipment, each motor control center shall be provided with a single main disconnecting means to disconnect all ungrounded service conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8299,
    "page number" : 391,
    "bounding box" : [ 456.807, 164.363, 769.64, 191.627 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A second service disconnect shall be permitted to supply additional equipment."
  }, {
    "type" : "paragraph",
    "id" : 8300,
    "page number" : 391,
    "bounding box" : [ 456.807, 88.525, 769.704, 153.592 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where a grounded conductor is provided, the motor control center shall be provided with a main bonding jumper, sized in accordance with 2.50.2.9(d), within one of the sections for connecting the grounded conductor, on its supply side, to the motor control center equipment ground bus."
  }, {
    "type" : "paragraph",
    "id" : 8301,
    "page number" : 391,
    "bounding box" : [ 456.807, 50.545, 769.641, 77.808 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: High-impedance grounded neutral systems shall be permitted to be connected as provided in 2.50.2.17."
  }, {
    "type" : "heading",
    "id" : 8302,
    "level" : "Subtitle",
    "page number" : 392,
    "bounding box" : [ 171.06, 756.429, 424.331, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.7.11 Motor Controller Enclosure Selection"
  }, {
    "type" : "caption",
    "id" : 8303,
    "page number" : 392,
    "bounding box" : [ 264.96, 744.737, 330.545, 756.734 ],
    "linked content id" : 171,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "For Outdoor Use"
  }, {
    "type" : "table",
    "id" : 8305,
    "level" : "9",
    "page number" : 392,
    "bounding box" : [ 33.54, 649.22, 561.12, 745.52 ],
    "number of rows" : 3,
    "number of columns" : 11,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 33.78, 723.56, 224.1, 745.04 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 392,
          "bounding box" : [ 45.0, 723.56, 212.832, 745.934 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Provides a Degree of Protection Against the Following Environmental Conditions"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 224.1, 734.42, 560.88, 745.04 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 10,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 392,
          "bounding box" : [ 343.86, 733.937, 441.48, 746.876 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Enclosure Type Number1"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 224.1, 723.56, 257.58, 734.42 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 392,
          "bounding box" : [ 238.437, 723.083, 242.937, 735.08 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 257.58, 723.56, 291.36, 734.42 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 392,
          "bounding box" : [ 268.916, 723.083, 279.911, 735.08 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "3R"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 291.36, 723.56, 325.08, 734.42 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 392,
          "bounding box" : [ 303.486, 723.083, 312.988, 735.08 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "3S"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 325.08, 723.56, 358.86, 734.42 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 392,
          "bounding box" : [ 336.446, 723.083, 347.441, 735.08 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "3X"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 358.86, 723.56, 392.64, 734.42 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 392,
          "bounding box" : [ 366.931, 723.083, 384.422, 735.08 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "3RX"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 392.64, 723.56, 426.36, 734.42 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 392,
          "bounding box" : [ 401.508, 723.083, 417.505, 735.08 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "3SX"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 426.36, 723.56, 460.2, 734.42 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 392,
          "bounding box" : [ 441.071, 723.083, 445.571, 735.08 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 460.2, 723.56, 493.92, 734.42 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 392,
          "bounding box" : [ 471.55, 723.083, 482.545, 735.08 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "4X"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 493.92, 723.56, 527.7, 734.42 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 392,
          "bounding box" : [ 508.568, 723.083, 513.068, 735.08 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "6"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 527.7, 723.56, 560.88, 734.42 ],
        "row number" : 2,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 392,
          "bounding box" : [ 539.65, 723.083, 549.646, 735.08 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "6P"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 33.78, 649.7, 224.1, 723.56 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 392,
          "bounding box" : [ 39.358, 649.242, 189.963, 724.096 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Incidental contact with the enclosed equipment Rain, snow, and sleet Sleet2 Windblown dust Hosedown Corrosive agents Temporary submersion Prolonged submersion"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 224.1, 649.7, 257.58, 723.56 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 392,
          "bounding box" : [ 236.696, 649.258, 244.676, 724.11 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 257.58, 649.7, 291.36, 723.56 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 392,
          "bounding box" : [ 270.411, 649.274, 278.391, 724.126 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 291.36, 649.7, 325.08, 723.56 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 392,
          "bounding box" : [ 304.191, 649.289, 312.171, 724.142 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 325.08, 649.7, 358.86, 723.56 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 392,
          "bounding box" : [ 337.97, 649.305, 345.95, 724.158 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 358.86, 649.7, 392.64, 723.56 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 392,
          "bounding box" : [ 371.685, 649.321, 379.665, 724.174 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 392.64, 649.7, 426.36, 723.56 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 392,
          "bounding box" : [ 405.465, 649.337, 413.445, 724.19 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 426.36, 649.7, 460.2, 723.56 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 392,
          "bounding box" : [ 439.244, 649.353, 447.224, 724.206 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 460.2, 649.7, 493.92, 723.56 ],
        "row number" : 3,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 392,
          "bounding box" : [ 473.023, 649.369, 481.003, 724.222 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 493.92, 649.7, 527.7, 723.56 ],
        "row number" : 3,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 392,
          "bounding box" : [ 506.739, 649.385, 514.719, 724.238 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 527.7, 649.7, 560.88, 723.56 ],
        "row number" : 3,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 392,
          "bounding box" : [ 540.582, 649.401, 548.562, 724.254 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X X X X"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 8306,
    "page number" : 392,
    "bounding box" : [ 268.2, 638.117, 327.239, 650.114 ],
    "linked content id" : 172,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "For Indoor Use"
  }, {
    "type" : "table",
    "id" : 8307,
    "level" : "10",
    "page number" : 392,
    "bounding box" : [ 33.54, 515.0, 561.12, 638.84 ],
    "number of rows" : 3,
    "number of columns" : 11,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 33.78, 616.94, 223.86, 638.36 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 392,
          "bounding box" : [ 45.0, 616.934, 212.832, 639.254 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Provides a Degree of Protection Against the Following Environmental Conditions"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 223.86, 627.8, 560.88, 638.36 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 10,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 392,
          "bounding box" : [ 343.86, 627.257, 441.48, 640.196 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Enclosure Type Number1"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 223.86, 616.94, 257.58, 627.8 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 392,
          "bounding box" : [ 238.437, 616.457, 242.937, 628.454 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 257.58, 616.94, 291.36, 627.8 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 392,
          "bounding box" : [ 272.156, 616.457, 276.656, 628.454 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 291.36, 616.94, 325.08, 627.8 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 392,
          "bounding box" : [ 305.937, 616.457, 310.437, 628.454 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 325.08, 616.94, 358.86, 627.8 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 392,
          "bounding box" : [ 336.416, 616.457, 347.415, 628.454 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "4X"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 358.86, 616.94, 392.64, 627.8 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 392,
          "bounding box" : [ 373.439, 616.457, 377.939, 628.454 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "5"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 392.64, 616.94, 426.36, 627.8 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 392,
          "bounding box" : [ 407.22, 616.457, 411.72, 628.454 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "6"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 426.36, 616.94, 460.2, 627.8 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 392,
          "bounding box" : [ 438.239, 616.457, 448.24, 628.454 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "6P"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 460.2, 616.94, 493.92, 627.8 ],
        "row number" : 2,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 392,
          "bounding box" : [ 472.544, 616.457, 481.546, 628.454 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "12"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 493.92, 616.94, 527.7, 627.8 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 392,
          "bounding box" : [ 502.727, 616.457, 518.733, 628.454 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "12K"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 527.7, 616.94, 560.88, 627.8 ],
        "row number" : 2,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 392,
          "bounding box" : [ 540.031, 616.457, 549.033, 628.454 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "13"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 33.78, 515.24, 223.86, 616.94 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 392,
          "bounding box" : [ 39.36, 515.029, 189.963, 617.476 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Incidental contact with the enclosed equipment Falling dirt Falling liquids and light splashing Circulating dust, lint, fibers, and flyings Settling airborne dust, lint, fibers, and flyings Hosedown and splashing water Oil and coolant seepage Oil or coolant spraying and splashing Corrosive agents Temporary submersion Prolonged submersion"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 223.86, 515.24, 257.58, 616.94 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 392,
          "bounding box" : [ 236.697, 515.045, 244.677, 617.492 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 257.58, 515.24, 291.36, 616.94 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 392,
          "bounding box" : [ 270.413, 515.061, 278.393, 617.508 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 291.36, 515.24, 325.08, 616.94 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 392,
          "bounding box" : [ 304.192, 515.077, 312.172, 617.524 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 325.08, 515.24, 358.86, 616.94 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 392,
          "bounding box" : [ 337.972, 515.093, 345.952, 617.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 358.86, 515.24, 392.64, 616.94 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 392,
          "bounding box" : [ 371.687, 515.109, 379.667, 617.556 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 392.64, 515.24, 426.36, 616.94 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 392,
          "bounding box" : [ 405.466, 515.125, 413.446, 617.572 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 426.36, 515.24, 460.2, 616.94 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 392,
          "bounding box" : [ 439.246, 515.141, 447.226, 617.588 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X X X X X X"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 460.2, 515.24, 493.92, 616.94 ],
        "row number" : 3,
        "column number" : 9,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 392,
          "bounding box" : [ 473.025, 515.157, 481.005, 617.604 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 493.92, 515.24, 527.7, 616.94 ],
        "row number" : 3,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 392,
          "bounding box" : [ 506.741, 515.173, 514.721, 617.62 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X X X —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 392,
        "bounding box" : [ 527.7, 515.24, 560.88, 616.94 ],
        "row number" : 3,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 392,
          "bounding box" : [ 540.584, 515.189, 548.564, 617.636 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "X X X X X X X —"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8308,
    "page number" : 392,
    "bounding box" : [ 44.64, 493.697, 315.691, 516.902 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "1Enclosure type number shall be marked on the motor controller enclosure. 2Mechanism shall be operable when ice covered."
  }, {
    "type" : "paragraph",
    "id" : 8309,
    "page number" : 392,
    "bounding box" : [ 44.632, 447.491, 550.802, 485.707 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The term raintight is typically used in conjunction with Enclosure Types 3, 3S, 3SX, 3X, 4, 4X, 6, 6P. The term rainproof is typically used in conjunction with Enclosure Type 3R, 3RX. The term watertight is typically used in conjunction with Enclosure Types 4, 4X, 6, 6P. The term driptight is typically used in conjunction with Enclosure Types 2, 5, 12, 12K, 13. The term dusttight is typically used in conjunction with Enclosure Types 3, 3S, 3SX, 3X, 5, 12, 12K, 13."
  }, {
    "type" : "list",
    "id" : 8311,
    "level" : "11",
    "page number" : 393,
    "bounding box" : [ 71.99, 430.03, 384.918, 533.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 393,
      "bounding box" : [ 71.99, 455.415, 384.918, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.8.5 Grounding. Multisection motor control centers shall be bonded together with an equipment grounding conductor or an equivalent grounding bus sized in accordance with Table 2.50.6.13. Equipment grounding conductors shall terminate on this grounding bus or to a grounding termination point provided in a single-section motor control center.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 393,
      "bounding box" : [ 71.99, 430.03, 230.05, 444.666 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.8.6 Busbars and Conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8312,
    "level" : "1",
    "page number" : 393,
    "bounding box" : [ 81.334, 25.296, 384.893, 419.467 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 393,
      "bounding box" : [ 81.345, 404.831, 384.893, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Support and Arrangement. Busbars shall be protected from",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1769,
        "page number" : 393,
        "bounding box" : [ 71.98, 354.246, 384.895, 406.598 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "physical damage and be held firmly in place. Other than for required interconnections and control wiring, only those conductors that are intended for termination in a vertical section shall be located in that section."
      }, {
        "type" : "paragraph",
        "id" : 1770,
        "page number" : 393,
        "bounding box" : [ 71.98, 303.54, 384.818, 343.463 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Conductors shall be permitted to travel horizontally through vertical sections where such conductors are isolated from the busbars by a barrier."
      } ]
    }, {
      "type" : "list item",
      "page number" : 393,
      "bounding box" : [ 81.334, 278.341, 384.793, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Phase Arrangement. The phase arrangement on 3-phase",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1771,
        "page number" : 393,
        "bounding box" : [ 71.98, 202.436, 384.931, 280.109 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "horizontal common power and vertical buses shall be A, B, C from front to back, top to bottom, or left to right, as viewed from the front of the motor control center. The B phase shall be that phase having the higher voltage to ground on 3-phase, 4-wire, delta-connected systems. Other busbar arrangements shall be permitted for additions to existing installations and shall be marked."
      }, {
        "type" : "paragraph",
        "id" : 1772,
        "page number" : 393,
        "bounding box" : [ 71.98, 151.785, 384.873, 191.654 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Rear-mounted units connected to a vertical bus that is common to front-mounted units shall be permitted to have a C, B, A phase arrangement where properly identified."
      } ]
    }, {
      "type" : "list item",
      "page number" : 393,
      "bounding box" : [ 81.334, 126.52, 384.843, 141.157 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Minimum Wire-Bending Space. The minimum wire-bending",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1773,
        "page number" : 393,
        "bounding box" : [ 71.98, 101.201, 384.827, 128.288 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "space at the motor control center terminals and minimum gutter space shall be as required in Article 3.12."
      } ]
    }, {
      "type" : "list item",
      "page number" : 393,
      "bounding box" : [ 81.334, 75.936, 384.796, 90.572 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Spacings. Spacings between motor control center bus terminals",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1774,
        "page number" : 393,
        "bounding box" : [ 71.98, 63.276, 384.87, 77.703 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and other bare metal parts shall not be less than specified in Table"
      }, {
        "type" : "list",
        "id" : 1775,
        "level" : "7",
        "page number" : 393,
        "bounding box" : [ 71.98, 50.616, 310.116, 65.043 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 8360,
        "list items" : [ {
          "type" : "list item",
          "page number" : 393,
          "bounding box" : [ 71.98, 50.616, 310.116, 65.043 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.30.8.6 or as specified in related PNS, IEC, or ANSI.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 393,
      "bounding box" : [ 81.334, 25.296, 384.85, 39.932 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Barriers. Barriers shall be placed in all service-entrance motor",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8313,
    "page number" : 393,
    "bounding box" : [ 456.807, 518.616, 769.652, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "control centers to isolate service busbars and terminals from the remainder of the motor control center."
  }, {
    "type" : "caption",
    "id" : 8314,
    "page number" : 393,
    "bounding box" : [ 472.706, 480.636, 753.706, 495.273 ],
    "linked content id" : 173,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.8.6 Minimum Spacing Between Bare Metal Parts"
  }, {
    "type" : "table",
    "id" : 8315,
    "level" : "8",
    "page number" : 393,
    "bounding box" : [ 456.231, 362.96, 769.551, 467.96 ],
    "number of rows" : 2,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 393,
        "bounding box" : [ 456.471, 398.18, 583.311, 467.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 393,
          "bounding box" : [ 483.59, 397.564, 555.794, 410.921 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Nominal Voltage"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 393,
        "bounding box" : [ 583.311, 398.18, 656.03, 467.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 393,
          "bounding box" : [ 593.089, 397.554, 645.27, 468.405 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Opposite Polarity Where Mounted on the Same Surface"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 393,
        "bounding box" : [ 656.03, 398.18, 723.231, 467.45 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 393,
          "bounding box" : [ 663.119, 397.544, 715.146, 445.409 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Opposite Polarity Where Held Free in Air"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 393,
        "bounding box" : [ 723.231, 398.18, 769.311, 467.45 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 393,
          "bounding box" : [ 729.301, 397.534, 763.309, 433.876 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Live Parts to Ground"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 393,
        "bounding box" : [ 456.471, 363.2, 583.311, 398.18 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 393,
          "bounding box" : [ 461.99, 362.698, 574.91, 398.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Not over 125 volts, nominal Not over 250 volts, nominal Not over 600 volts, nominal"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 393,
        "bounding box" : [ 583.311, 363.2, 656.03, 398.18 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 393,
          "bounding box" : [ 610.367, 362.688, 627.983, 398.84 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "19.1 31.8 50.8"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 393,
        "bounding box" : [ 656.03, 363.2, 723.231, 398.18 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 393,
          "bounding box" : [ 680.326, 362.678, 697.942, 398.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "12.7 19.7 25.4"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 393,
        "bounding box" : [ 723.231, 363.2, 769.311, 398.18 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 393,
          "bounding box" : [ 737.51, 362.668, 755.127, 398.82 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "12.7 12.7 25.4"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8316,
    "page number" : 393,
    "bounding box" : [ 456.83, 311.403, 539.8, 326.04 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.8.7 Marking."
  }, {
    "type" : "list",
    "id" : 8317,
    "level" : "6",
    "page number" : 393,
    "bounding box" : [ 456.82, 210.322, 769.75, 300.852 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 393,
      "bounding box" : [ 456.83, 248.235, 769.75, 300.852 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Motor Control Centers. Motor control centers shall be marked according to 1.10.1.21, and such marking shall be plainly visible after installation. Marking shall also include common power bus current rating and motor control center short-circuit rating.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 393,
      "bounding box" : [ 456.82, 210.322, 769.617, 237.552 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Motor Control Units. Motor control units in a motor control center shall comply with 4.30.1.8.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8318,
    "level" : "Subtitle",
    "page number" : 393,
    "bounding box" : [ 548.14, 184.936, 678.35, 199.572 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.9 Disconnecting Means"
  }, {
    "type" : "paragraph",
    "id" : 8319,
    "page number" : 393,
    "bounding box" : [ 456.809, 134.417, 769.697, 174.318 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.9.1 General. Part 4.30.9 is intended to require disconnecting means capable of disconnecting motors and controllers from the circuit."
  }, {
    "type" : "paragraph",
    "id" : 8320,
    "page number" : 393,
    "bounding box" : [ 466.19, 103.449, 704.337, 123.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: See Figure 4.30.1.1. FPN No. 2: See 1.10.1.22 for identification of disconnecting means."
  }, {
    "type" : "heading",
    "id" : 8321,
    "level" : "Subtitle",
    "page number" : 393,
    "bounding box" : [ 456.83, 78.009, 539.802, 92.646 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.9.2 Location."
  }, {
    "type" : "paragraph",
    "id" : 8322,
    "page number" : 393,
    "bounding box" : [ 456.83, 27.435, 769.685, 67.392 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Controller. An individual disconnecting means shall be provided for each controller and shall disconnect the controller. The disconnecting means shall be located in sight from the controller"
  }, {
    "type" : "paragraph",
    "id" : 8330,
    "page number" : 394,
    "bounding box" : [ 456.845, 531.312, 495.055, 545.74 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "location."
  }, {
    "type" : "paragraph",
    "id" : 8323,
    "page number" : 394,
    "bounding box" : [ 71.99, 531.309, 110.21, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "location."
  }, {
    "type" : "list",
    "id" : 8331,
    "level" : "7",
    "page number" : 394,
    "bounding box" : [ 456.83, 332.355, 769.722, 520.629 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 394,
      "bounding box" : [ 456.845, 468.067, 769.722, 520.629 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.9.3 Operation. The disconnecting means shall open all ungrounded supply conductors and shall be designed so that no pole can be operated independently. The disconnecting means shall be permitted in the same enclosure with the controller.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1762,
        "page number" : 394,
        "bounding box" : [ 466.191, 446.286, 748.427, 456.908 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 4.30.9.13 for equipment receiving energy from more than one source."
      } ]
    }, {
      "type" : "list item",
      "page number" : 394,
      "bounding box" : [ 456.83, 408.249, 769.578, 435.546 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.9.4 To Be Indicating. The disconnecting means shall plainly indicate whether it is in the open (off) or closed (on) position.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 394,
      "bounding box" : [ 456.83, 332.355, 769.692, 397.632 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.9.5 Grounded Conductors. One pole of the disconnecting means shall be permitted to disconnect a permanently grounded conductor, provided the disconnecting means is designed so that the pole in the grounded conductor cannot be opened without simultaneously disconnecting all conductors of the circuit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8324,
    "page number" : 394,
    "bounding box" : [ 71.99, 379.456, 384.865, 520.527 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: For motor circuits over 600 volts, nominal, a controller disconnecting means capable of being locked in the open position shall be permitted to be out of sight of the controller, provided the controller is marked with a warning label giving the location of the disconnecting means. Exception No. 2: A single disconnecting means shall be permitted for a group of coordinated controllers that drive several parts of a single machine or piece of apparatus. The disconnecting means shall be located in sight from the controllers, and both the disconnecting means and the controllers shall be located in sight from the machine or apparatus."
  }, {
    "type" : "paragraph",
    "id" : 8325,
    "page number" : 394,
    "bounding box" : [ 71.98, 341.597, 384.835, 368.893 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Motor. A disconnecting means shall be located in sight from the motor location and the driven machinery location."
  }, {
    "type" : "paragraph",
    "id" : 8326,
    "page number" : 394,
    "bounding box" : [ 71.98, 227.646, 384.866, 330.814 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The disconnecting means shall not be required to be in sight from the motor and the driven machinery location under either condition (a) or (b), provided the disconnecting means required in accordance with 4.30.9.2(a) is individually capable of being locked in the open position. The provision for locking or adding a lock to the disconnecting means shall be installed on or at the switch or circuit breaker used as the disconnecting means and shall remain in place with or without the lock installed."
  }, {
    "type" : "list",
    "id" : 8332,
    "level" : "8",
    "page number" : 394,
    "bounding box" : [ 456.831, 180.601, 769.743, 321.727 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 394,
      "bounding box" : [ 456.831, 294.431, 769.667, 321.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.9.7 Readily Accessible. At least one of the disconnecting means shall be readily accessible.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 394,
      "bounding box" : [ 456.831, 231.186, 769.743, 283.747 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.9.8 Every Disconnecting Means. Every disconnecting means in the motor circuit between the point of attachment to the feeder and the point of connection to the motor shall comply with the requirements of 4.30.9.9 and 4.30.9.10.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 394,
      "bounding box" : [ 456.831, 180.601, 769.686, 220.502 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.9.9 Type. The disconnecting means shall be a type specified in 4.30.9.9(a), unless otherwise permitted in 4.30.9.9(b) through 4.30.9.9(g), under the conditions specified.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8327,
    "level" : "6",
    "page number" : 394,
    "bounding box" : [ 71.98, 139.136, 384.896, 229.645 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 394,
      "bounding box" : [ 71.98, 189.721, 384.826, 229.645 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Where such a location of the disconnecting means is impracticable or introduces additional or increased hazards to persons or property",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 394,
      "bounding box" : [ 71.98, 139.136, 384.896, 191.665 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) In industrial installations, with written safety procedures, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or under the supervision of a licensed electrical practitioner service the equipment",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8333,
    "level" : "Subtitle",
    "page number" : 394,
    "bounding box" : [ 466.185, 155.215, 522.353, 169.851 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General."
  }, {
    "type" : "list",
    "id" : 8334,
    "level" : "5",
    "page number" : 394,
    "bounding box" : [ 474.816, 41.44, 769.754, 144.378 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 394,
      "bounding box" : [ 474.827, 129.95, 769.754, 144.378 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Motor Circuit Switch. A listed motor-circuit switch rated in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1759,
        "page number" : 394,
        "bounding box" : [ 456.83, 117.345, 510.885, 131.773 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "horsepower."
      } ]
    }, {
      "type" : "list item",
      "page number" : 394,
      "bounding box" : [ 474.827, 104.685, 769.696, 119.113 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Molded Case Circuit Breaker. A listed molded case circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1760,
        "page number" : 394,
        "bounding box" : [ 456.83, 92.025, 492.54, 106.453 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "breaker."
      } ]
    }, {
      "type" : "list item",
      "page number" : 394,
      "bounding box" : [ 474.827, 79.365, 713.605, 93.793 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Molded Case Switch. A listed molded case switch.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 394,
      "bounding box" : [ 474.827, 66.705, 769.684, 81.133 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Instantaneous Trip Circuit Breaker. An instantaneous trip",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1761,
        "page number" : 394,
        "bounding box" : [ 456.82, 54.1, 751.031, 68.528 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit breaker that is part of a listed combination motor controller."
      } ]
    }, {
      "type" : "list item",
      "page number" : 394,
      "bounding box" : [ 474.816, 41.44, 769.674, 55.868 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Self-Protected Combination Controller. Listed self-protected",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8328,
    "page number" : 394,
    "bounding box" : [ 81.351, 71.414, 375.479, 128.048 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: Some examples of increased or additional hazards include, but are not limited to, motors rated in excess of 100 hp, multimotor equipment, submersible motors, motors associated with adjustable speed drives, and motors located in hazardous (classified) locations. FPN No. 2: For information on lockout/tagout procedures, see NFPA 70E-2004, Standard for Electrical Safety in the Workplace."
  }, {
    "type" : "paragraph",
    "id" : 8329,
    "page number" : 394,
    "bounding box" : [ 71.996, 20.775, 384.807, 60.457 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The disconnecting means required in accordance with 4.30.9.2(a) shall be permitted to serve as the disconnecting means for the motor if it is located in sight from the motor location and the driven machinery"
  }, {
    "type" : "paragraph",
    "id" : 8335,
    "page number" : 394,
    "bounding box" : [ 456.809, 28.78, 560.093, 43.208 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "combination controller."
  }, {
    "type" : "list",
    "id" : 8337,
    "level" : "5",
    "page number" : 395,
    "bounding box" : [ 89.99, 392.171, 384.91, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 395,
      "bounding box" : [ 89.99, 531.309, 384.82, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Manual Motor Controller. Listed manual motor controllers",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1758,
        "page number" : 395,
        "bounding box" : [ 71.994, 404.831, 384.851, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "additionally marked “Suitable as Motor Disconnect” shall be permitted as a disconnecting means where installed between the final motor branch-circuit short-circuit protective device and the motor. Listed manual motor controllers additionally marked “Suitable as Motor Disconnect” shall be permitted as disconnecting means on the line side of the fuses permitted in 4.30.4.2(c)(5). In this case, the fuses permitted in 4.30.4.2(c)(5) shall be considered supplementary fuses, and suitable branch-circuit short-circuit and ground-fault protective devices shall be installed on the line side of the manual motor controller additionally marked “Suitable as Motor Disconnect.”"
      } ]
    }, {
      "type" : "list item",
      "page number" : 395,
      "bounding box" : [ 89.99, 392.171, 384.91, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) System Isolation Equipment. System isolation equipment shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8342,
    "level" : "5",
    "page number" : 395,
    "bounding box" : [ 474.796, 442.733, 769.637, 533.055 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 395,
      "bounding box" : [ 474.807, 518.627, 769.616, 533.055 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The motor drives a generator that is provided with overload",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1756,
        "page number" : 395,
        "bounding box" : [ 456.81, 505.967, 504.211, 520.395 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 395,
      "bounding box" : [ 474.807, 493.373, 769.637, 507.801 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The controller is capable of interrupting the locked-rotor",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1757,
        "page number" : 395,
        "bounding box" : [ 456.799, 455.393, 769.69, 495.141 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "current of the motors, is provided with a no voltage release, and is provided with running overload protection not exceeding 125 percent of the motor full-load current rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 395,
      "bounding box" : [ 474.796, 442.733, 769.629, 457.161 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Separate fuses or an inverse time circuit breaker rated or set at",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8343,
    "page number" : 395,
    "bounding box" : [ 456.799, 417.468, 769.625, 444.501 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "not more than 150 percent of the motor full-load current are provided in the motor branch circuit."
  }, {
    "type" : "list",
    "id" : 8344,
    "level" : "1",
    "page number" : 395,
    "bounding box" : [ 466.132, 227.679, 769.655, 406.785 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 395,
      "bounding box" : [ 466.154, 392.149, 769.655, 406.785 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Isolating Switches. For stationary motors rated at more than 40",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1754,
        "page number" : 395,
        "bounding box" : [ 456.788, 354.224, 769.672, 393.916 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "hp dc or 100 hp ac, the disconnecting means shall be permitted to be a general-use or isolating switch where plainly marked “Do not operate under load.”"
      } ]
    }, {
      "type" : "list item",
      "page number" : 395,
      "bounding box" : [ 466.143, 328.904, 769.609, 343.54 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Cord-and-Plug-Connected Motors. For a cord-and-plug-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1755,
        "page number" : 395,
        "bounding box" : [ 456.777, 252.999, 769.698, 330.672 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connected motor, a horsepower-rated attachment plug and receptacle having ratings no less than the motor ratings shall be permitted to serve as the disconnecting means. A horsepower-rated attachment plug and receptacle shall not be required for a cord-and-plug-connected appliance in accordance with 4.22.3.3, a room air conditioner in accordance with 4.40.7.4, or a portable motor rated 1/3 hp or less."
      } ]
    }, {
      "type" : "list item",
      "page number" : 395,
      "bounding box" : [ 466.132, 227.679, 769.598, 242.316 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Torque Motors. For torque motors, the disconnecting means",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8338,
    "page number" : 395,
    "bounding box" : [ 71.994, 341.586, 384.877, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be listed for disconnection purposes. System isolation equipment shall be installed on the load side of the overcurrent protection and its disconnecting means. The disconnecting means shall be one of the types permitted by 4.30.9.9(a)(1) through (a)(3)."
  }, {
    "type" : "list",
    "id" : 8339,
    "level" : "6",
    "page number" : 395,
    "bounding box" : [ 71.983, 227.701, 384.924, 330.902 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 395,
      "bounding box" : [ 71.994, 291.001, 384.85, 330.902 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Stationary Motors of 1/8 Horsepower or Less. For stationary motors of 1/8 hp or less, the branch-circuit overcurrent device shall be permitted to serve as the disconnecting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 395,
      "bounding box" : [ 71.983, 227.701, 384.924, 280.317 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Stationary Motors of 2 Horsepower or Less. For stationary motors rated at 2 hp or less and 300 volts or less, the disconnecting means shall be permitted to be one of the devices specified in (1), (2), or (3):",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8345,
    "page number" : 395,
    "bounding box" : [ 456.766, 189.688, 703.454, 229.502 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permitted to be a general-use switch. 4.30.9.10 Ampere Rating and Interrupting Capacity."
  }, {
    "type" : "list",
    "id" : 8340,
    "level" : "6",
    "page number" : 395,
    "bounding box" : [ 71.983, 101.212, 384.844, 216.864 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 395,
      "bounding box" : [ 71.983, 189.776, 384.797, 216.864 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A general-use switch having an ampere rating not less than twice the full-load current rating of the motor",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 395,
      "bounding box" : [ 71.983, 139.191, 384.82, 191.544 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) On ac circuits, a general-use snap switch suitable only for use on ac (not general-use ac–dc snap switches) where the motor full-load current rating is not more than 80 percent of the ampere rating of the switch",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 395,
      "bounding box" : [ 71.983, 101.212, 384.844, 140.959 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) A listed manual motor controller having a horsepower rating not less than the rating of the motor and marked “Suitable as Motor Disconnect”",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8346,
    "page number" : 395,
    "bounding box" : [ 456.766, 139.158, 769.648, 179.06 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. The disconnecting means for motor circuits rated 600 volts, nominal, or less shall have an ampere rating not less than 115 percent of the full-load current rating of the motor."
  }, {
    "type" : "paragraph",
    "id" : 8347,
    "page number" : 395,
    "bounding box" : [ 456.766, 75.859, 769.694, 128.387 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A listed nonfused motor-circuit switch having a horsepower rating not less than the motor horsepower shall be permitted to have an ampere rating less than 115 percent of the fullload current rating of the motor."
  }, {
    "type" : "paragraph",
    "id" : 8341,
    "page number" : 395,
    "bounding box" : [ 71.972, 25.307, 384.874, 90.583 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Autotransformer-Type Controlled Motors. For motors of over 2 hp to and including 100 hp, the separate disconnecting means required for a motor with an autotransformer-type controller shall be permitted to be a general-use switch where all of the following provisions are met:"
  }, {
    "type" : "paragraph",
    "id" : 8348,
    "page number" : 395,
    "bounding box" : [ 456.766, 25.274, 769.673, 65.23 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) For Torque Motors. Disconnecting means for a torque motor shall have an ampere rating of at least 115 percent of the motor nameplate current."
  }, {
    "type" : "paragraph",
    "id" : 8350,
    "page number" : 396,
    "bounding box" : [ 71.985, 455.415, 384.859, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) For Combination Loads. Where two or more motors are used together or where one or more motors are used in combination with other loads, such as resistance heaters, and where the combined load may be simultaneous on a single disconnecting means, the ampere and horsepower ratings of the combined load shall be determined as follows."
  }, {
    "type" : "paragraph",
    "id" : 8351,
    "level" : "4",
    "page number" : 396,
    "bounding box" : [ 71.985, 366.851, 384.855, 444.523 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Horsepower Rating. The rating of the disconnecting means shall be determined from the sum of all currents, including resistance loads, at the full-load condition and also at the locked-rotor condition. The combined full-load current and the combined locked-rotor current so obtained shall be considered as a single motor for the purpose of this requirement as follows."
  }, {
    "type" : "paragraph",
    "id" : 8352,
    "page number" : 396,
    "bounding box" : [ 71.985, 303.606, 384.808, 368.673 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The full-load current equivalent to the horsepower rating of each motor shall be selected from Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, or Table 4.30.14.4. These full-load currents shall be added to the rating in amperes of other loads to obtain an equivalent full-load current for the combined load."
  }, {
    "type" : "paragraph",
    "id" : 8353,
    "page number" : 396,
    "bounding box" : [ 71.985, 177.116, 384.85, 305.429 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The locked-rotor current equivalent to the horsepower rating of each motor shall be selected from Table 4.30.14.5(a) or Table 4.30.14.5(b). The locked-rotor currents shall be added to the rating in amperes of other loads to obtain an equivalent locked-rotor current for the combined load. Where two or more motors or other loads cannot be started simultaneously, the largest sum of locked rotor currents of a motor or group of motors that can be started simultaneously and the full load currents of other concurrent loads shall be permitted to be used to determine the equivalent locked-rotor current for the simultaneous combined loads."
  }, {
    "type" : "paragraph",
    "id" : 8354,
    "page number" : 396,
    "bounding box" : [ 71.985, 88.497, 384.84, 166.4 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where part of the concurrent load is resistance load, and where the disconnecting means is a switch rated in horsepower and amperes, the switch used shall be permitted to have a horsepower rating that is not less than the combined load of the motor(s), if the ampere rating of the switch is not less than the locked-rotor current of the motor(s) plus the resistance load."
  }, {
    "type" : "paragraph",
    "id" : 8355,
    "level" : "4",
    "page number" : 396,
    "bounding box" : [ 71.985, 37.978, 384.768, 77.725 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Ampere Rating. The ampere rating of the disconnecting means shall not be less than 115 percent of the sum of all currents at the fullload condition determined in accordance with 4.30.9.10(c)(1)."
  }, {
    "type" : "paragraph",
    "id" : 8356,
    "page number" : 396,
    "bounding box" : [ 456.823, 480.669, 769.75, 545.847 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A listed nonfused motor-circuit switch having a horsepower rating equal to or greater than the equivalent horsepower of the combined loads, determined in accordance with 4.30.9.10(c)(1), shall be permitted to have an ampere rating less than 115 percent of the sum of all currents at the full-load condition."
  }, {
    "type" : "paragraph",
    "id" : 8357,
    "level" : "4",
    "page number" : 396,
    "bounding box" : [ 456.823, 417.49, 769.68, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Small Motors. For small motors not covered by Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, or Table 4.30.14.4, the locked-rotor current shall be assumed to be six times the full-load current."
  }, {
    "type" : "list",
    "id" : 8358,
    "level" : "5",
    "page number" : 396,
    "bounding box" : [ 456.823, 25.318, 769.733, 406.741 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 396,
      "bounding box" : [ 456.823, 341.597, 769.733, 406.741 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.9.11 Switch or Circuit Breaker as Both Controller and Disconnecting Means. A switch or circuit breaker shall be permitted to be used as both the controller and disconnecting means if it complies with 4.30.9.11(a) and is one of the types specified in 4.30.9.11(b).",
      "kids" : [ {
        "type" : "list",
        "id" : 1750,
        "level" : "1",
        "page number" : 396,
        "bounding box" : [ 466.167, 202.447, 769.593, 330.913 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 396,
          "bounding box" : [ 466.178, 316.277, 769.578, 330.913 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) General. The switch or circuit breaker complies with the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1749,
            "page number" : 396,
            "bounding box" : [ 456.812, 227.712, 769.676, 318.045 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "requirements for controllers specified in 4.30.7.3, opens all ungrounded conductors to the motor, and is protected by an overcurrent device in each ungrounded conductor (which shall be permitted to be the branch-circuit fuses). The overcurrent device protecting the controller shall be permitted to be part of the controller assembly or shall be permitted to be separate. An autotransformer-type controller shall be provided with a separate disconnecting means."
          } ]
        }, {
          "type" : "list item",
          "page number" : 396,
          "bounding box" : [ 466.167, 202.447, 769.593, 217.083 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Type. The device shall be one of the types specified in",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1751,
        "page number" : 396,
        "bounding box" : [ 456.812, 189.787, 600.976, 204.215 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.30.9.11(b)(1), (b)(2), or (b)(3)."
      }, {
        "type" : "list",
        "id" : 1752,
        "level" : "6",
        "page number" : 396,
        "bounding box" : [ 474.808, 101.223, 769.651, 178.895 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 396,
          "bounding box" : [ 474.808, 164.467, 769.619, 178.895 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Air-Break Switch. An air-break switch, operable directly by",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1747,
            "page number" : 396,
            "bounding box" : [ 456.812, 151.862, 626.309, 166.29 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "applying the hand to a lever or handle."
          } ]
        }, {
          "type" : "list item",
          "page number" : 396,
          "bounding box" : [ 474.808, 139.202, 769.651, 153.63 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Inverse Time Circuit Breaker. An inverse time circuit breaker",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1748,
            "page number" : 396,
            "bounding box" : [ 456.812, 113.882, 769.625, 140.97 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "operable directly by applying the hand to a lever or handle. The circuit breaker shall be permitted to be both power and manually operable."
          } ]
        }, {
          "type" : "list item",
          "page number" : 396,
          "bounding box" : [ 474.819, 101.223, 769.623, 115.65 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Oil Switch. An oil switch used on a circuit whose rating does",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1753,
        "page number" : 396,
        "bounding box" : [ 456.823, 63.298, 769.709, 102.99 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "not exceed 600 volts or 100 amperes, or by special permission on a circuit exceeding this capacity where under expert supervision. The oil switch shall be permitted to be both power and manually operable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 396,
      "bounding box" : [ 456.823, 25.318, 769.666, 52.614 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.9.12 Motors Served by Single Disconnecting Means. Each motor shall be provided with an individual disconnecting means.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8362,
    "level" : "Subtitle",
    "page number" : 397,
    "bounding box" : [ 456.829, 531.248, 712.818, 545.885 ],
    "heading level" : 3,
