    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.10.3 Conductors — Minimum Size and Ampacity."
  }, {
    "type" : "paragraph",
    "id" : 8359,
    "page number" : 397,
    "bounding box" : [ 71.99, 493.329, 384.843, 533.187 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A single disconnecting means shall be permitted to serve a group of motors under any one of the conditions of (a), (b), and (c). The single disconnecting means shall be rated in accordance with"
  }, {
    "type" : "list",
    "id" : 8363,
    "level" : "8",
    "page number" : 397,
    "bounding box" : [ 456.829, 379.494, 769.718, 520.62 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 397,
      "bounding box" : [ 456.829, 468.058, 769.665, 520.62 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Branch/Feeder Circuit Conductors. Circuit conductors supplying power conversion equipment included as part of an adjustable-speed drive system shall have an ampacity not less than 125 percent of the rated input to the power conversion equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 397,
      "bounding box" : [ 456.829, 379.494, 769.718, 457.375 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Bypass Device. For an adjustable speed drive system that utilizes a bypass device, the conductor ampacity shall not be less than required by 4.30.1.6. The ampacity of circuit conductors supplying power conversion equipment included as part of an adjustable-speed drive system that utilizes a bypass device shall be the larger of either of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8360,
    "level" : "7",
    "page number" : 397,
    "bounding box" : [ 71.99, 88.552, 128.309, 495.273 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 1775,
    "list items" : [ {
      "type" : "list item",
      "page number" : 397,
      "bounding box" : [ 71.99, 480.669, 128.309, 495.273 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.9.10(c).",
      "kids" : [ {
        "type" : "list",
        "id" : 1763,
        "level" : "1",
        "page number" : 397,
        "bounding box" : [ 81.345, 404.776, 384.798, 482.613 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 397,
          "bounding box" : [ 81.345, 468.009, 384.798, 482.613 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Where a number of motors drive several parts of a single",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1745,
            "page number" : 397,
            "bounding box" : [ 71.99, 442.69, 384.816, 469.953 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "machine or piece of apparatus, such as metal- and woodworking machines, cranes, and hoists."
          } ]
        }, {
          "type" : "list item",
          "page number" : 397,
          "bounding box" : [ 81.345, 430.03, 384.765, 444.633 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Where a group of motors is under the protection of one set of",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1746,
            "page number" : 397,
            "bounding box" : [ 71.99, 417.436, 342.075, 432.039 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "branch-circuit protective devices as permitted by 4.30.4.3(a)."
          } ]
        }, {
          "type" : "list item",
          "page number" : 397,
          "bounding box" : [ 81.345, 404.776, 384.784, 419.379 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Where a group of motors is in a single room within sight from",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1764,
        "page number" : 397,
        "bounding box" : [ 71.99, 392.116, 249.366, 406.719 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the location of the disconnecting means."
      }, {
        "type" : "paragraph",
        "id" : 1765,
        "page number" : 397,
        "bounding box" : [ 71.99, 278.352, 384.974, 381.487 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.30.9.13 Energy from More Than One Source. Motor and motoroperated equipment receiving electrical energy from more than one source shall be provided with disconnecting means from each source of electrical energy immediately adjacent to the equipment served. Each source shall be permitted to have a separate disconnecting means. Where multiple disconnecting means are provided, a permanent warning sign shall be provided on or adjacent to each disconnecting means."
      }, {
        "type" : "list",
        "id" : 1766,
        "level" : "7",
        "page number" : 397,
        "bounding box" : [ 71.99, 164.401, 384.892, 267.57 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 397,
          "bounding box" : [ 71.99, 202.381, 384.85, 267.57 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Where a motor receives electrical energy from more than one source, the disconnecting means for the main power supply to the motor shall not be required to be immediately adjacent to the motor, provided the controller disconnecting means is capable of being locked in the open position.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 397,
          "bounding box" : [ 71.99, 164.401, 384.892, 204.325 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: A separate disconnecting means shall not be required for a Class 2 remote-control circuit conforming with Article 7.25, rated not more than 30 volts, and isolated and ungrounded.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1767,
        "page number" : 397,
        "bounding box" : [ 134.148, 139.136, 322.594, 153.773 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.30.10 Adjustable-Speed Drive Systems"
      }, {
        "type" : "paragraph",
        "id" : 1768,
        "page number" : 397,
        "bounding box" : [ 71.99, 101.212, 384.851, 128.508 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.30.10.1 General. The installation provisions of Part 4.30.1 through Part 4.30.9 are applicable unless modified or supplemented by Part"
      } ]
    }, {
      "type" : "list item",
      "page number" : 397,
      "bounding box" : [ 71.99, 88.552, 107.845, 102.979 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.10.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8364,
    "level" : "8",
    "page number" : 397,
    "bounding box" : [ 456.829, 278.324, 769.689, 368.656 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 397,
      "bounding box" : [ 456.829, 341.569, 769.666, 368.656 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) 125 percent of the rated input to the power conversion equipment",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 397,
      "bounding box" : [ 456.829, 278.324, 769.689, 343.337 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) 125 percent of the motor full-load current rating as determined by 4.30.1.6 4.30.10.5 Overload Protection. Overload protection of the motor shall be provided.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8365,
    "level" : "Subtitle",
    "page number" : 397,
    "bounding box" : [ 466.183, 253.004, 769.637, 267.64 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Included in Power Conversion Equipment. Where the power"
  }, {
    "type" : "paragraph",
    "id" : 8366,
    "page number" : 397,
    "bounding box" : [ 456.829, 215.079, 769.76, 254.772 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conversion equipment is marked to indicate that motor overload protection is included, additional overload protection shall not be required."
  }, {
    "type" : "heading",
    "id" : 8367,
    "level" : "Subtitle",
    "page number" : 397,
    "bounding box" : [ 466.183, 189.759, 769.616, 204.396 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Bypass Circuits. For adjustable speed drive systems that utilize"
  }, {
    "type" : "paragraph",
    "id" : 8368,
    "page number" : 397,
    "bounding box" : [ 456.818, 151.834, 769.682, 191.527 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a bypass device to allow motor operation at rated full load speed, motor overload protection as described in Article 4.30, Part III, shall be provided in the bypass circuit."
  }, {
    "type" : "heading",
    "id" : 8369,
    "level" : "Subtitle",
    "page number" : 397,
    "bounding box" : [ 466.172, 126.514, 769.66, 141.151 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Multiple Motor Applications. For multiple motor application,"
  }, {
    "type" : "paragraph",
    "id" : 8370,
    "page number" : 397,
    "bounding box" : [ 456.807, 101.195, 769.647, 128.282 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "individual motor overload protection shall be provided in accordance with Part 4.30.3."
  }, {
    "type" : "heading",
    "id" : 8371,
    "level" : "Subtitle",
    "page number" : 397,
    "bounding box" : [ 456.807, 75.875, 670.285, 90.511 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.10.7 Motor Overtemperature Protection."
  }, {
    "type" : "paragraph",
    "id" : 8361,
    "page number" : 397,
    "bounding box" : [ 81.351, 57.669, 375.411, 77.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Electrical resonance can result from the interaction of the nonsinusoidal currents from this type of load with power factor correction capacitors."
  }, {
    "type" : "paragraph",
    "id" : 8372,
    "page number" : 397,
    "bounding box" : [ 456.807, 37.961, 769.643, 65.257 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Adjustable speed drive systems shall protect against motor overtemperature conditions. Overtemperature protection is in"
  }, {
    "type" : "paragraph",
    "id" : 8374,
    "page number" : 398,
    "bounding box" : [ 71.99, 518.649, 384.859, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "addition to the conductor protection required in 4.30.3.2. Protection shall be provided by one of the following means."
  }, {
    "type" : "list",
    "id" : 8375,
    "level" : "6",
    "page number" : 398,
    "bounding box" : [ 89.987, 404.831, 384.868, 507.823 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 89.987, 493.395, 338.675, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Motor thermal protector in accordance with 4.30.3.2",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 89.987, 480.735, 384.835, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Adjustable speed drive controller with load and speed-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1741,
        "page number" : 398,
        "bounding box" : [ 71.99, 455.415, 384.843, 482.503 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sensitive overload protection and thermal memory retention upon shutdown or power loss"
      } ]
    }, {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 89.987, 442.755, 384.868, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Overtemperature protection relay utilizing thermal sensors",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1742,
        "page number" : 398,
        "bounding box" : [ 71.99, 417.49, 384.803, 444.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "embedded in the motor and meeting the requirements of 4.30.3.2(a)(2) or (b)(2)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 89.987, 404.831, 384.863, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Thermal sensor embedded in the motor that is received and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8376,
    "page number" : 398,
    "bounding box" : [ 71.99, 392.171, 247.543, 406.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "acted upon by an adjustable speed drive"
  }, {
    "type" : "heading",
    "id" : 8377,
    "level" : "Subtitle",
    "page number" : 398,
    "bounding box" : [ 81.345, 366.851, 384.804, 381.487 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Motors with Cooling Systems. Motors that utilize external"
  }, {
    "type" : "paragraph",
    "id" : 8378,
    "page number" : 398,
    "bounding box" : [ 71.98, 328.926, 384.862, 368.673 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "forced air or liquid cooling systems shall be provided with protection that shall be continuously enabled or enabled automatically if the cooling system fails."
  }, {
    "type" : "paragraph",
    "id" : 8379,
    "page number" : 398,
    "bounding box" : [ 81.351, 270.375, 375.452, 317.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Protection against cooling system failure can take many forms. Some examples of protection against inoperative or failed cooling systems are direct sensing of the motor temperature as described in 4.30.3.2(a)(1), (a)(3), and (a)(4) or sensing of the presence or absence of the cooling media (flow or pressure sensing)."
  }, {
    "type" : "heading",
    "id" : 8380,
    "level" : "Subtitle",
    "page number" : 398,
    "bounding box" : [ 81.345, 244.989, 384.833, 259.626 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Multiple Motor Applications. For multiple motor application,"
  }, {
    "type" : "paragraph",
    "id" : 8381,
    "page number" : 398,
    "bounding box" : [ 71.98, 232.329, 349.139, 246.757 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "individual motor overtemperature protection shall be provided."
  }, {
    "type" : "paragraph",
    "id" : 8382,
    "page number" : 398,
    "bounding box" : [ 81.351, 173.775, 375.444, 221.168 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The relationship between motor current and motor temperature changes when the motor is operated by an adjustable speed drive. When operated at reduced speed, overheating of motors may occur at current levels less than or equal to a motor’s rated full load current. This is the result of reduced motor cooling when its shaft-mounted fan is operating less than rated nameplate RPM."
  }, {
    "type" : "heading",
    "id" : 8383,
    "level" : "Subtitle",
    "page number" : 398,
    "bounding box" : [ 81.345, 148.389, 384.795, 163.026 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Automatic Restarting and Orderly Shutdown. The provisions"
  }, {
    "type" : "paragraph",
    "id" : 8384,
    "page number" : 398,
    "bounding box" : [ 71.98, 123.069, 384.801, 150.157 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of 4.30.3.13 and 4.30.3.14 shall apply to the motor over temperature protection means."
  }, {
    "type" : "list",
    "id" : 8385,
    "level" : "8",
    "page number" : 398,
    "bounding box" : [ 71.98, 59.825, 384.846, 112.441 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8397,
    "list items" : [ {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 71.98, 59.825, 384.846, 112.441 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.10.9 Disconnecting Means. The disconnecting means shall be permitted to be in the incoming line to the conversion equipment and shall have a rating not less than 115 percent of the rated input current of the conversion unit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8386,
    "level" : "Subtitle",
    "page number" : 398,
    "bounding box" : [ 537.224, 531.24, 689.192, 545.876 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.11 Over 600 Volts, Nominal"
  }, {
    "type" : "list",
    "id" : 8387,
    "level" : "9",
    "page number" : 398,
    "bounding box" : [ 456.829, 290.921, 769.8, 520.611 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 456.829, 480.71, 769.648, 520.611 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.11.1 General. Part 4.30.11 recognizes the additional hazard due to the use of higher voltages. It adds to or amends the other provisions of this article.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 456.829, 430.07, 769.677, 470.026 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.11.2 Marking on Controllers. In addition to the marking required by 4.30.1.8, a controller shall be marked with the control voltage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 456.829, 366.825, 769.8, 419.441 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.11.3 Conductor Enclosures Adjacent to Motors. Flexible metal conduit or liquidtight flexible metal conduit not exceeding 1 800 mm in length shall be permitted to be employed for raceway connection to a motor terminal enclosure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 456.829, 316.24, 769.698, 356.197 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.11.4 Size of Conductors. Conductors supplying motors shall have an ampacity not less than the current at which the motor overload protective device(s) is selected to trip.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 456.829, 290.921, 684.37, 305.557 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.11.5 Motor-Circuit Overcurrent Protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8388,
    "level" : "1",
    "page number" : 398,
    "bounding box" : [ 466.172, 139.111, 769.71, 280.292 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 466.183, 265.656, 769.71, 280.292 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Each motor circuit shall include coordinated protection",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1735,
        "page number" : 398,
        "bounding box" : [ 456.818, 240.336, 769.648, 267.423 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "to automatically interrupt overload and fault currents in the motor, the motor-circuit conductors, and the motor control apparatus."
      }, {
        "type" : "paragraph",
        "id" : 1736,
        "page number" : 398,
        "bounding box" : [ 456.818, 164.376, 769.706, 229.619 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where a motor is vital to operation of the plant and the motor should operate to failure if necessary to prevent a greater hazard to persons, the sensing device(s) shall be permitted to be connected to a supervised annunciator or alarm instead of interrupting the motor circuit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 466.172, 139.111, 580.721, 153.747 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Overload Protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8389,
    "level" : "6",
    "page number" : 398,
    "bounding box" : [ 456.818, 25.303, 769.712, 128.285 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 8391,
    "list items" : [ {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 456.818, 75.943, 769.712, 128.285 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Type of Overload Device. Each motor shall be protected against dangerous heating due to motor overloads and failure to start by a thermal protector integral with the motor or external currentsensing devices, or both.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 398,
      "bounding box" : [ 456.818, 25.303, 769.701, 77.711 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Wound-Rotor AC Motors. The secondary circuits of woundrotor ac motors, including conductors, controllers, and resistors rated for the application, shall be considered as protected against overcurrent by the motor overload protection means.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8391,
    "level" : "6",
    "page number" : 399,
    "bounding box" : [ 71.994, 455.415, 384.911, 545.737 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 8389,
    "list items" : [ {
      "type" : "list item",
      "page number" : 399,
      "bounding box" : [ 71.994, 518.649, 384.82, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Operation. Operation of the overload interrupting device shall simultaneously disconnect all ungrounded conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 399,
      "bounding box" : [ 71.994, 455.415, 384.911, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Automatic Reset. Overload sensing devices shall not automatically reset after trip unless resetting of the overload sensing device does not cause automatic restarting of the motor or there is no hazard to persons created by automatic restarting of the motor and its connected machinery.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8392,
    "level" : "Subtitle",
    "page number" : 399,
    "bounding box" : [ 81.349, 430.03, 217.789, 444.666 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Fault-Current Protection."
  }, {
    "type" : "paragraph",
    "id" : 8393,
    "level" : "4",
    "page number" : 399,
    "bounding box" : [ 71.994, 392.171, 384.859, 419.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Type of Protection. Fault-current protection shall be provided in each motor circuit by one of the following means."
  }, {
    "type" : "list",
    "id" : 8394,
    "level" : "6",
    "page number" : 399,
    "bounding box" : [ 71.994, 253.021, 384.891, 381.278 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 399,
      "bounding box" : [ 71.994, 316.266, 384.891, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. A circuit breaker of suitable type and rating arranged so that it can be serviced without hazard. The circuit breaker shall simultaneously disconnect all ungrounded conductors. The circuit breaker shall be permitted to sense the fault current by means of integral or external sensing elements.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 399,
      "bounding box" : [ 71.994, 253.021, 384.839, 318.034 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Fuses of a suitable type and rating placed in each ungrounded conductor. Fuses shall be used with suitable disconnecting means, or they shall be of a type that can also serve as the disconnecting means. They shall be arranged so that they cannot be serviced while they are energized.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8395,
    "level" : "7",
    "page number" : 399,
    "bounding box" : [ 89.99, 139.191, 384.933, 242.129 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 399,
      "bounding box" : [ 89.99, 227.701, 384.865, 242.129 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Reclosing. Fault-current interrupting devices shall not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1733,
        "page number" : 399,
        "bounding box" : [ 71.994, 215.096, 215.472, 229.524 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "automatically reclose the circuit."
      }, {
        "type" : "paragraph",
        "id" : 1734,
        "page number" : 399,
        "bounding box" : [ 71.994, 164.39, 384.929, 204.314 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Automatic reclosing of a circuit shall be permitted where the circuit is exposed to transient faults and where such automatic reclosing does not create a hazard to persons."
      } ]
    }, {
      "type" : "list item",
      "page number" : 399,
      "bounding box" : [ 89.99, 139.191, 384.933, 153.619 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Combination Protection. Overload protection and fault-current",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8396,
    "page number" : 399,
    "bounding box" : [ 71.994, 126.531, 354.045, 140.959 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protection shall be permitted to be provided by the same device."
  }, {
    "type" : "list",
    "id" : 8397,
    "level" : "8",
    "page number" : 399,
    "bounding box" : [ 71.994, 25.307, 384.853, 115.848 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8385,
    "list items" : [ {
      "type" : "list item",
      "page number" : 399,
      "bounding box" : [ 71.994, 25.307, 384.853, 115.848 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.11.6 Rating of Motor Control Apparatus. The ultimate trip current of overcurrent (overload) relays or other motor-protective devices used shall not exceed 115 percent of the controller’s continuous current rating. Where the motor branch-circuit disconnecting means is separate from the controller, the disconnecting means current rating shall not be less than the ultimate trip setting of the overcurrent relays in the circuit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8398,
    "level" : "8",
    "page number" : 399,
    "bounding box" : [ 456.83, 28.804, 769.729, 533.264 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 399,
      "bounding box" : [ 456.832, 505.967, 769.677, 533.264 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.11.7 Disconnecting Means. The controller disconnecting means shall be capable of being locked in the open position.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1729,
        "page number" : 399,
        "bounding box" : [ 502.432, 480.647, 724.019, 495.284 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.30.12 Protection of Live Parts — All Voltages"
      } ]
    }, {
      "type" : "list item",
      "page number" : 399,
      "bounding box" : [ 456.832, 442.733, 769.65, 470.03 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.12.1 General. Part 4.30.12 specifies that live parts shall be protected in a manner judged adequate for the hazard involved.",
      "kids" : [ {
        "type" : "list",
        "id" : 1730,
        "level" : "9",
        "page number" : 399,
        "bounding box" : [ 456.832, 113.85, 769.724, 432.116 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 399,
          "bounding box" : [ 456.832, 379.5, 769.706, 432.116 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.30.12.2 Where Required. Exposed live parts of motors and controllers operating at 50 volts or more between terminals shall be guarded against accidental contact by enclosure or by location as follows:",
          "kids" : [ {
            "type" : "list",
            "id" : 1727,
            "level" : "10",
            "page number" : 399,
            "bounding box" : [ 456.832, 290.99, 769.772, 368.662 ],
            "numbering style" : "unknown style",
            "number of list items" : 2,
            "list items" : [ {
              "type" : "list item",
              "page number" : 399,
              "bounding box" : [ 456.832, 328.915, 769.772, 368.662 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(1) By installation in a room or enclosure that is accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 399,
              "bounding box" : [ 456.832, 290.99, 769.714, 330.683 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(2) By installation on a suitable balcony, gallery, or platform, elevated and arranged so as to exclude unqualified persons (3) By elevation 2 400 mm or more above the floor",
              "kids" : [ ]
            } ]
          }, {
            "type" : "paragraph",
            "id" : 1728,
            "page number" : 399,
            "bounding box" : [ 456.832, 215.019, 769.684, 280.208 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception: Live parts of motors operating at more than 50 volts between terminals shall not require additional guarding for stationary motors that have commutators, collectors, and brush rigging located inside of motor-end brackets and not conductively connected to supply circuits operating at more than 150 volts to ground."
          } ]
        }, {
          "type" : "list item",
          "page number" : 399,
          "bounding box" : [ 456.832, 113.85, 769.724, 204.391 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.30.12.3 Guards for Attendants. Where live parts of motors or controllers operating at over 150 volts to ground are guarded against accidental contact only by location as specified in 4.30.12.2, and where adjustment or other attendance may be necessary during the operation of the apparatus, suitable insulating mats or platforms shall be provided so that the attendant cannot readily touch live parts unless standing on the mats or platforms.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1731,
        "page number" : 399,
        "bounding box" : [ 466.19, 92.106, 649.033, 102.728 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For working space, see 1.10.2.1 and 1.10.3.5."
      }, {
        "type" : "paragraph",
        "id" : 1732,
        "page number" : 399,
        "bounding box" : [ 532.494, 66.663, 693.936, 81.3 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.30.13 Grounding — All Voltages"
      } ]
    }, {
      "type" : "list item",
      "page number" : 399,
      "bounding box" : [ 456.83, 28.804, 769.729, 56.101 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.13.1 General. Part 4.30.13 specifies the grounding of exposed non–current-carrying metal parts, likely to become energized, of motor",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8399,
    "page number" : 400,
    "bounding box" : [ 71.99, 493.395, 384.873, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and controller frames to prevent a voltage above ground in the event of accidental contact between energized parts and frames. Insulation, isolation, or guarding are suitable alternatives to grounding of motors under certain conditions."
  }, {
    "type" : "list",
    "id" : 8400,
    "level" : "11",
    "page number" : 400,
    "bounding box" : [ 71.99, 111.589, 384.833, 482.712 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 400,
      "bounding box" : [ 71.99, 328.926, 384.792, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.13.2 Stationary Motors. The frames of stationary motors shall be grounded under any of the following conditions: ground Where the frame of the motor is not grounded, it shall be permanently and effectively insulated from the ground.",
      "kids" : [ {
        "type" : "list",
        "id" : 1726,
        "level" : "7",
        "page number" : 400,
        "bounding box" : [ 81.345, 379.511, 384.815, 444.523 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 400,
          "bounding box" : [ 81.345, 430.095, 291.957, 444.523 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Where supplied by metal-enclosed wiring",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 400,
          "bounding box" : [ 81.345, 417.49, 335.697, 431.918 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Where in a wet location and not isolated or guarded",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 400,
          "bounding box" : [ 81.345, 404.831, 384.815, 419.258 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) If in a hazardous (classified) location as covered in Articles",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1725,
            "page number" : 400,
            "bounding box" : [ 71.99, 392.171, 144.938, 406.598 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.0 through 5.17"
          } ]
        }, {
          "type" : "list item",
          "page number" : 400,
          "bounding box" : [ 81.345, 379.511, 384.776, 393.938 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) If the motor operates with any terminal at over 150 volts to",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 400,
      "bounding box" : [ 71.99, 291.001, 384.762, 318.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.13.3 Portable Motors. The frames of portable motors that operate at over 150 volts to ground shall be guarded or grounded.",
      "kids" : [ {
        "type" : "list",
        "id" : 1723,
        "level" : "12",
        "page number" : 400,
        "bounding box" : [ 81.351, 250.809, 375.438, 279.848 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 400,
          "bounding box" : [ 81.351, 260.049, 375.438, 279.848 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: See 2.50.6.5(4) for grounding of portable appliances in other than residential occupancies.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 400,
          "bounding box" : [ 81.351, 250.809, 338.785, 261.43 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: See 2.50.6.10(c) for color of equipment grounding conductor.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 400,
      "bounding box" : [ 71.99, 187.504, 384.833, 240.066 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.13.4 Controllers. Controller enclosures shall be grounded regardless of voltage. Controller enclosures shall have means for attachment of an equipment grounding conductor termination in accordance with 2.50.1.8.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1724,
        "page number" : 400,
        "bounding box" : [ 71.99, 149.459, 384.819, 176.722 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Enclosures attached to ungrounded portable equipment shall not be required to be grounded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 400,
      "bounding box" : [ 71.99, 111.589, 384.81, 138.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.13.5 Method of Grounding. Where required, grounding shall be done in the manner specified in Part 2.50.6.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8403,
    "page number" : 400,
    "bounding box" : [ 71.99, 35.684, 384.908, 100.905 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Grounding Through Terminal Housings. Where the wiring to fixed motors is metal-enclosed cable or in metal raceways, junction boxes to house motor terminals shall be provided, and the armor of the cable or the metal raceways shall be connected to them in the manner specified in Article 2.50."
  }, {
    "type" : "paragraph",
    "id" : 8404,
    "page number" : 400,
    "bounding box" : [ 466.19, 525.67, 760.268, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 4.30.1.12(e) for equipment grounding connection means required at motor terminal housings."
  }, {
    "type" : "paragraph",
    "id" : 8405,
    "page number" : 400,
    "bounding box" : [ 456.83, 386.411, 769.798, 514.931 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Separation of Junction Box from Motor. The junction box required by 4.30.13.5(a) shall be permitted to be separated from the motor by not more than 1 800 mm, provided the leads to the motor are stranded conductors within Type AC cable, interlocked metal tape Type MC cable where listed and identified in accordance with 2.50.6.9(10)(a), or armored cord or are stranded leads enclosed in liquidtight flexible metal conduit, flexible metal conduit, intermediate metal conduit, rigid metal conduit, or electrical metallic tubing not smaller than metric designator 12 (trade size ), the armor or raceway being connected both to the motor and to the box."
  }, {
    "type" : "paragraph",
    "id" : 8406,
    "page number" : 400,
    "bounding box" : [ 456.82, 335.826, 769.712, 388.178 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Liquidtight flexible nonmetallic conduit and rigid nonmetallic conduit shall be permitted to enclose the leads to the motor, provided the leads are stranded and the required equipment grounding conductor is connected to both the motor and to the box."
  }, {
    "type" : "paragraph",
    "id" : 8407,
    "page number" : 400,
    "bounding box" : [ 456.809, 285.255, 769.663, 337.593 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where stranded leads are used, protected as specified above, each strand within the conductor shall be not larger than 5.5 mm2 (2.6 mm dia.) and shall comply with other requirements of this Code for conductors to be used in raceways."
  }, {
    "type" : "paragraph",
    "id" : 8408,
    "page number" : 400,
    "bounding box" : [ 456.828, 209.35, 769.735, 274.572 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Grounding of Controller-Mounted Devices. Instrument transformer secondaries and exposed non–current-carrying metal or other conductive parts or cases of instrument transformers, meters, instruments, and relays shall be grounded as specified in 2.50.9.1 through 2.50.9.9."
  }, {
    "type" : "heading",
    "id" : 8410,
    "level" : "Subtitle",
    "page number" : 401,
    "bounding box" : [ 35.276, 718.57, 463.993, 758.406 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.30.14 Tables Table 4.30.14.1 Full-Load Current in Amperes, Direct-Current Motors The following values of full-load currents* are for motors running at base speed."
  }, {
    "type" : "table",
    "id" : 8411,
    "level" : "13",
    "page number" : 401,
    "bounding box" : [ 34.44, 478.52, 560.22, 718.46 ],
    "number of rows" : 5,
    "number of columns" : 7,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 34.68, 691.88, 121.26, 717.95 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 401,
          "bounding box" : [ 49.14, 692.709, 106.437, 707.346 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Horsepower"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 121.26, 705.02, 559.98, 717.95 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 6,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 401,
          "bounding box" : [ 277.736, 704.351, 403.562, 718.988 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Armature Voltage Rating*"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 121.26, 691.88, 194.1, 705.02 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 401,
          "bounding box" : [ 138.298, 691.205, 176.508, 705.842 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "90 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 194.1, 691.88, 267.36, 705.02 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 401,
          "bounding box" : [ 208.861, 691.205, 252.573, 705.842 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "120 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 267.36, 691.88, 340.68, 705.02 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 401,
          "bounding box" : [ 282.104, 691.205, 325.816, 705.842 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "180 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 340.68, 691.88, 414.0, 705.02 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 401,
          "bounding box" : [ 355.413, 691.205, 399.125, 705.842 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "240 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 414.0, 691.88, 487.26, 705.02 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 401,
          "bounding box" : [ 428.722, 691.205, 472.434, 705.842 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "500 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 487.26, 691.88, 559.98, 705.02 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 401,
          "bounding box" : [ 501.965, 691.205, 545.678, 705.842 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "550 Volts"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 34.68, 599.36, 121.26, 691.88 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 401,
          "bounding box" : [ 72.657, 645.159, 82.904, 692.416 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "¼ 1/3 ½ ¾ 1"
        }, {
          "type" : "list",
          "id" : 11,
          "level" : "1",
          "page number" : 401,
          "bounding box" : [ 72.777, 608.323, 82.775, 646.403 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 401,
            "bounding box" : [ 72.777, 635.918, 82.775, 646.403 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "1½",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 401,
            "bounding box" : [ 75.778, 626.741, 79.768, 637.226 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 401,
            "bounding box" : [ 75.778, 608.323, 79.768, 628.049 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "3 5",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 401,
          "bounding box" : [ 72.777, 599.146, 82.775, 609.632 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "7½"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 121.26, 599.36, 194.1, 691.88 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 401,
          "bounding box" : [ 150.415, 599.162, 164.423, 692.432 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "4.0 5.2 6.8 9.6 12.2 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 194.1, 599.36, 267.36, 691.88 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 401,
          "bounding box" : [ 223.735, 599.178, 237.743, 692.448 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "3.1 4.1 5.4 7.6 9.5 13.2 17 25 40 58"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 267.36, 599.36, 340.68, 691.88 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 401,
          "bounding box" : [ 296.999, 599.194, 311.007, 692.464 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2.0 2.6 3.4 4.8 6.1 8.3 10.8 16 27 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 340.68, 599.36, 414.0, 691.88 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 401,
          "bounding box" : [ 370.319, 599.21, 384.327, 692.48 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "1.6 2.0 2.7 3.8 4.7 6.6 8.5 12.2 20 29"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 414.0, 599.36, 487.26, 691.88 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "level" : "1",
          "page number" : 401,
          "bounding box" : [ 443.64, 599.226, 457.648, 692.496 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "13.6"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 487.26, 599.36, 559.98, 691.88 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "level" : "1",
          "page number" : 401,
          "bounding box" : [ 516.896, 599.242, 530.904, 692.512 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "12.2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 34.68, 543.68, 121.26, 599.36 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 401,
          "bounding box" : [ 73.8, 543.462, 81.81, 599.896 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "10 15 20 25 30 40"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 121.26, 543.68, 194.1, 599.36 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "level" : "1",
          "page number" : 401,
          "bounding box" : [ 153.416, 543.47, 161.396, 599.904 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 194.1, 543.68, 267.36, 599.36 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 401,
          "bounding box" : [ 226.737, 543.478, 234.747, 599.912 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "76 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 267.36, 543.68, 340.68, 599.36 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "level" : "1",
          "page number" : 401,
          "bounding box" : [ 300.001, 543.486, 307.981, 599.92 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 340.68, 543.68, 414.0, 599.36 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 401,
          "bounding box" : [ 371.278, 543.494, 383.309, 599.928 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "38 55 72 89 106 140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 414.0, 543.68, 487.26, 599.36 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 401,
          "bounding box" : [ 446.642, 543.502, 454.652, 599.936 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "18 27 34 43 51 67"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 487.26, 543.68, 559.98, 599.36 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 401,
          "bounding box" : [ 519.898, 543.51, 527.908, 599.944 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "16 24 31 38 46 61"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 34.68, 478.76, 121.26, 543.68 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 401,
          "bounding box" : [ 71.757, 478.541, 83.788, 544.216 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "50 60 75 100 125 150 200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 121.26, 478.76, 194.1, 543.68 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "level" : "1",
          "page number" : 401,
          "bounding box" : [ 153.416, 478.549, 161.396, 544.224 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 194.1, 478.76, 267.36, 543.68 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "level" : "1",
          "page number" : 401,
          "bounding box" : [ 226.737, 478.557, 234.717, 544.232 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 267.36, 478.76, 340.68, 543.68 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "level" : "1",
          "page number" : 401,
          "bounding box" : [ 299.993, 478.565, 307.973, 544.24 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 340.68, 478.76, 414.0, 543.68 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 401,
          "bounding box" : [ 371.27, 478.573, 383.301, 544.248 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "173 206 255 341 425 506 675"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 414.0, 478.76, 487.26, 543.68 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 401,
          "bounding box" : [ 444.591, 478.581, 456.621, 544.256 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "83 99 123 164 205 246 330"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 401,
        "bounding box" : [ 487.26, 478.76, 559.98, 543.68 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 401,
          "bounding box" : [ 517.847, 478.589, 529.878, 544.264 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "75 90 111 148 185 222 294"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 8412,
    "level" : "14",
    "page number" : 401,
    "bounding box" : [ 44.64, 467.597, 164.871, 479.423 ],
    "linked content id" : 174,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*These are average dc quantities."
  }, {
    "type" : "paragraph",
    "id" : 8413,
    "page number" : 403,
    "bounding box" : [ 71.99, 505.923, 360.411, 533.22 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.14.2 Full-Load Currents in Amperes, Single-Phase Alternating-Current Motors"
  }, {
    "type" : "paragraph",
    "id" : 8416,
    "page number" : 403,
    "bounding box" : [ 456.829, 505.92, 769.659, 533.216 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.14.3 Full-Load Current, Two-Phase AlternatingCurrent Motors (4-Wire)"
  }, {
    "type" : "caption",
    "id" : 8414,
    "page number" : 403,
    "bounding box" : [ 71.99, 442.744, 384.844, 507.812 ],
    "linked content id" : 176,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The following values of full-load currents are for motors running at usual speeds and motors with normal torque characteristics. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120 and 220 to 240 volts."
  }, {
    "type" : "caption",
    "id" : 8417,
    "page number" : 403,
    "bounding box" : [ 456.829, 417.476, 769.71, 507.809 ],
    "linked content id" : 175,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The following values of full-load current are for motors running at speeds usual for belted motors and motors with normal torque characteristics. Current in the common conductor of a 2-phase, 3-wire system will be 1.41 times the value given. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120, 220 to 240, 440 to 480, and 550 to 600 volts."
  }, {
    "type" : "table",
    "id" : 8415,
    "level" : "15",
    "page number" : 403,
    "bounding box" : [ 73.611, 251.42, 382.431, 430.04 ],
    "number of rows" : 2,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 73.851, 416.6, 142.731, 429.53 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 403,
          "bounding box" : [ 79.435, 415.92, 136.85, 430.557 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Horsepower"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 142.731, 416.6, 202.851, 429.53 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 403,
          "bounding box" : [ 150.519, 415.92, 194.217, 430.557 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "115 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 202.851, 416.6, 262.971, 429.53 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 403,
          "bounding box" : [ 210.668, 415.92, 254.365, 430.557 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "200 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 262.971, 416.6, 323.151, 429.53 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 403,
          "bounding box" : [ 270.75, 415.92, 314.448, 430.557 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "208 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 323.151, 416.6, 382.191, 429.53 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 403,
          "bounding box" : [ 330.899, 415.92, 374.596, 430.557 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "230 Volts"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 73.851, 251.66, 142.731, 416.6 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 403,
          "bounding box" : [ 103.966, 326.944, 112.201, 404.617 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "¼ ½ ¾ 1"
        }, {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 403,
          "bounding box" : [ 101.21, 276.36, 114.943, 328.712 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 403,
            "bounding box" : [ 101.21, 314.284, 114.943, 328.712 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1½",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 403,
            "bounding box" : [ 105.295, 301.625, 110.785, 316.052 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 403,
            "bounding box" : [ 105.295, 276.36, 110.785, 303.447 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3 5",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 403,
          "bounding box" : [ 101.21, 251.04, 114.943, 278.127 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7½ 10"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 142.731, 251.66, 202.851, 416.6 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 403,
          "bounding box" : [ 162.654, 352.253, 181.948, 417.266 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.4 5.8 7.2 9.8 13.8"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 403,
          "bounding box" : [ 164.038, 251.029, 180.567, 341.361 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "16 20 24 34 56 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 202.851, 251.66, 262.971, 416.6 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 403,
          "bounding box" : [ 225.537, 352.242, 239.314, 417.255 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.5 3.3 4.1 5.6 7.9"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 403,
          "bounding box" : [ 222.781, 251.018, 242.075, 341.35 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "9.2 11.5 13.8 19.6 32.2 46.0 57.5"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 262.971, 251.66, 323.151, 416.6 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 403,
          "bounding box" : [ 285.663, 352.231, 299.441, 417.244 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.4 3.2 4.0 5.4 7.6"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 403,
          "bounding box" : [ 282.907, 251.007, 302.201, 341.339 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.8 11.0 13.2 18.7 30.8 44.0 55.0"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 323.151, 251.66, 382.191, 416.6 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 403,
          "bounding box" : [ 345.844, 352.22, 359.622, 417.233 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.2 2.9 3.6 4.9 6.9"
        }, {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 403,
          "bounding box" : [ 345.844, 250.996, 359.622, 341.328 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0 10 12 17 28 40 50"
        } ]
      } ]
    } ]
  }, {
    "type" : "table",
    "id" : 8418,
    "level" : "16",
    "page number" : 403,
    "bounding box" : [ 458.451, 85.46, 767.271, 404.72 ],
    "number of rows" : 5,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 458.691, 378.62, 542.451, 404.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 403,
          "bounding box" : [ 471.706, 377.937, 529.003, 392.573 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Horsepower"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 542.451, 378.62, 767.03, 404.21 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 5,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 403,
          "bounding box" : [ 573.645, 377.937, 735.883, 405.233 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Induction-Type Squirrel Cage and Wound Rotor (Amperes)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 458.691, 352.82, 542.451, 378.62 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 542.451, 352.82, 587.091, 378.62 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 403,
          "bounding box" : [ 552.282, 352.215, 576.684, 379.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "115 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 587.091, 352.82, 632.211, 378.62 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 403,
          "bounding box" : [ 597.465, 352.215, 621.867, 379.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "230 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 632.211, 352.82, 677.33, 378.62 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 403,
          "bounding box" : [ 642.516, 352.215, 666.918, 379.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "460 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 677.33, 352.82, 722.51, 378.62 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 403,
          "bounding box" : [ 687.698, 352.215, 712.1, 379.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "575 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 722.51, 352.82, 767.03, 378.62 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 403,
          "bounding box" : [ 732.639, 352.215, 757.449, 379.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2 300 Volts"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 458.691, 251.18, 542.451, 352.82 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 403,
          "bounding box" : [ 496.25, 313.815, 504.485, 353.497 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "½ ¾ 1"
        }, {
          "type" : "list",
          "id" : 25,
          "level" : "1",
          "page number" : 403,
          "bounding box" : [ 493.495, 263.241, 507.227, 315.583 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 403,
            "bounding box" : [ 493.495, 301.155, 507.227, 315.583 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1½",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 403,
            "bounding box" : [ 497.634, 288.495, 503.124, 302.923 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 403,
            "bounding box" : [ 497.634, 263.241, 503.124, 290.263 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3 5",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 403,
          "bounding box" : [ 493.495, 250.581, 507.227, 265.009 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7½"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 542.451, 251.18, 587.091, 352.82 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 403,
          "bounding box" : [ 554.873, 250.592, 574.167, 353.508 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.0 4.8 6.4 9.0 11.8 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 587.091, 251.18, 632.211, 352.82 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 403,
          "bounding box" : [ 600.001, 250.603, 619.295, 353.519 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.0 2.4 3.2 4.5 5.9 8.3 13.2 19"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 632.211, 251.18, 677.33, 352.82 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 403,
          "bounding box" : [ 647.884, 250.614, 661.662, 353.53 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.0 1.2 1.6 2.3 3.0 4.2 6.6 9.0"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 677.33, 251.18, 722.51, 352.82 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "level" : "1",
          "page number" : 403,
          "bounding box" : [ 693.001, 250.625, 706.779, 353.541 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : ".08 1.0 1.3 1.8 2.4 3.3 5.3 8.0"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 722.51, 251.18, 767.03, 352.82 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "level" : "1",
          "page number" : 403,
          "bounding box" : [ 739.622, 250.636, 750.602, 353.552 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 458.691, 174.74, 542.451, 251.18 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 403,
          "bounding box" : [ 494.87, 174.195, 505.88, 251.857 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "10 15 20 25 30 40"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 542.451, 174.74, 587.091, 251.18 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "level" : "1",
          "page number" : 403,
          "bounding box" : [ 559.005, 174.206, 569.985, 251.868 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 587.091, 174.74, 632.211, 251.18 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 403,
          "bounding box" : [ 604.121, 174.217, 615.131, 251.879 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "24 36 47 59 69 90"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 632.211, 174.74, 677.33, 251.18 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 403,
          "bounding box" : [ 649.238, 174.228, 660.248, 251.89 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "12 18 23 29 35 45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 677.33, 174.74, 722.51, 251.18 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 403,
          "bounding box" : [ 694.355, 174.239, 705.365, 251.901 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "10 14 19 24 28 36"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 722.51, 174.74, 767.03, 251.18 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "level" : "1",
          "page number" : 403,
          "bounding box" : [ 739.593, 174.25, 750.573, 251.912 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 458.691, 85.7, 542.451, 174.74 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 403,
          "bounding box" : [ 492.115, 85.095, 508.644, 175.417 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 60 75 100 125 150 200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 542.451, 85.7, 587.091, 174.74 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "level" : "1",
          "page number" : 403,
          "bounding box" : [ 559.016, 85.106, 569.996, 175.428 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 587.091, 85.7, 632.211, 174.74 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 403,
          "bounding box" : [ 601.377, 85.117, 617.906, 175.439 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "113 133 166 218 270 312 416"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 632.211, 85.7, 677.33, 174.74 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 403,
          "bounding box" : [ 646.504, 85.128, 663.034, 175.45 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "56 67 83 109 135 156 208"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 677.33, 85.7, 722.51, 174.74 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 403,
          "bounding box" : [ 691.632, 85.139, 708.161, 175.461 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "45 53 66 87 108 125 167"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 403,
        "bounding box" : [ 722.51, 85.7, 767.03, 174.74 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "level" : "1",
          "page number" : 403,
          "bounding box" : [ 739.571, 85.15, 750.617, 175.472 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "14 18 23 28 32 43"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8420,
    "level" : "Subtitle",
    "page number" : 404,
    "bounding box" : [ 114.9, 756.429, 480.494, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.14.4 Full-Load Current, Three-Phase Alternating-Current Motors"
  }, {
    "type" : "caption",
    "id" : 8421,
    "page number" : 404,
    "bounding box" : [ 35.28, 726.86, 560.159, 758.116 ],
    "linked content id" : 177,
    "font" : "TimesNewRomanPSMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "The following values of full-load currents are typical for motors running at speeds usual for belted motors and motors with normal torque characteristics. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120, 220 to 240, 440 to 480, and 550 to 600 volts."
  }, {
    "type" : "table",
    "id" : 8422,
    "level" : "17",
    "page number" : 404,
    "bounding box" : [ 33.54, 478.04, 561.12, 726.5 ],
    "number of rows" : 6,
    "number of columns" : 13,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 33.78, 697.64, 102.66, 725.99 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 404,
          "bounding box" : [ 47.16, 698.67, 88.993, 709.308 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Horsepower"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 102.66, 716.54, 368.76, 725.99 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 7,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 404,
          "bounding box" : [ 132.78, 716.07, 337.55, 726.708 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Induction-Type Squirrel Cage and Wound Rotor (Amperes)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 368.76, 716.54, 560.88, 725.99 ],
        "row number" : 1,
        "column number" : 9,
        "row span" : 1,
        "column span" : 5,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 404,
          "bounding box" : [ 377.04, 716.07, 552.712, 726.708 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Synchronous-Type Unity Power Factor* (Amperes)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 102.66, 697.64, 143.94, 716.54 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 404,
          "bounding box" : [ 114.184, 697.17, 131.944, 717.048 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "115 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 143.94, 697.64, 185.7, 716.54 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 404,
          "bounding box" : [ 155.951, 697.17, 173.712, 717.048 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "200 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 185.7, 697.64, 227.46, 716.54 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 404,
          "bounding box" : [ 197.719, 697.17, 215.479, 717.048 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "208 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 227.46, 697.64, 269.16, 716.54 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 404,
          "bounding box" : [ 239.486, 697.17, 257.246, 717.048 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "230 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 269.16, 697.64, 310.92, 716.54 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 404,
          "bounding box" : [ 281.189, 697.17, 298.95, 717.048 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "460 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 310.92, 697.64, 352.68, 716.54 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 404,
          "bounding box" : [ 322.949, 697.17, 340.709, 717.048 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "575 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 352.68, 697.64, 394.44, 716.54 ],
        "row number" : 2,
        "column number" : 8,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 404,
          "bounding box" : [ 364.708, 697.17, 382.468, 717.048 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2300 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 394.44, 697.64, 436.2, 716.54 ],
        "row number" : 2,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 404,
          "bounding box" : [ 406.475, 697.17, 424.236, 717.048 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "230 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 436.2, 697.64, 477.96, 716.54 ],
        "row number" : 2,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 404,
          "bounding box" : [ 448.243, 697.17, 466.003, 717.048 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "460 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 477.96, 697.64, 519.66, 716.54 ],
        "row number" : 2,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 404,
          "bounding box" : [ 490.01, 697.17, 507.77, 717.048 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "575 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 519.66, 697.64, 560.88, 716.54 ],
        "row number" : 2,
        "column number" : 13,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 404,
          "bounding box" : [ 531.714, 697.17, 549.474, 717.048 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2300 Volts"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 33.78, 632.72, 102.66, 697.64 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 404,
          "bounding box" : [ 65.4, 672.746, 70.665, 698.109 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "½ ¾ 1"
        }, {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 63.659, 640.595, 72.457, 673.933 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 404,
            "bounding box" : [ 63.659, 664.708, 72.457, 673.933 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1½",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 404,
            "bounding box" : [ 66.299, 656.67, 69.809, 665.895 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 404,
            "bounding box" : [ 66.299, 640.595, 69.809, 657.857 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "3 5",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 404,
          "bounding box" : [ 63.659, 632.557, 72.457, 641.781 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "7½"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 102.66, 632.72, 143.94, 697.64 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 404,
          "bounding box" : [ 116.878, 632.571, 129.211, 698.123 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "4.4 6.4 8.4 12.0 13.6 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 143.94, 632.72, 185.7, 697.64 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 404,
          "bounding box" : [ 158.633, 632.585, 170.966, 698.138 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2.5 3.7 4.8 6.9 7.8 11.0 17.5 25.3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 185.7, 632.72, 227.46, 697.64 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 404,
          "bounding box" : [ 200.395, 632.599, 212.728, 698.152 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2.4 3.5 4.6 6.6 7.5 10.6 16.7 24.2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 227.46, 632.72, 269.16, 697.64 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 404,
          "bounding box" : [ 242.157, 632.613, 254.49, 698.166 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2.2 3.2 4.2 6.0 6.8 9.6 15.2 22"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 269.16, 632.72, 310.92, 697.64 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 404,
          "bounding box" : [ 285.596, 632.627, 294.39, 698.18 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1.1 1.6 2.1 3.0 3.4 4.8 7.6 11"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 310.92, 632.72, 352.68, 697.64 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 404,
          "bounding box" : [ 327.351, 632.641, 336.145, 698.194 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "0.9 1.3 1.7 2.4 2.7 3.9 6.1 9"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 352.68, 632.72, 394.44, 697.64 ],
        "row number" : 3,
        "column number" : 8,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 370.012, 632.655, 377.032, 698.208 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 394.44, 632.72, 436.2, 697.64 ],
        "row number" : 3,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 411.774, 632.669, 418.794, 698.222 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 436.2, 632.72, 477.96, 697.64 ],
        "row number" : 3,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 453.536, 632.683, 460.556, 698.236 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 477.96, 632.72, 519.66, 697.64 ],
        "row number" : 3,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 495.298, 632.697, 502.318, 698.25 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 519.66, 632.72, 560.88, 697.64 ],
        "row number" : 3,
        "column number" : 13,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 537.06, 632.711, 544.08, 698.264 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 33.78, 583.94, 102.66, 632.72 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 404,
          "bounding box" : [ 64.5, 583.712, 71.55, 633.189 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "10 15 20 25 30 40"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 102.66, 583.94, 143.94, 632.72 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 119.523, 583.719, 126.543, 633.196 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 143.94, 583.94, 185.7, 632.72 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 404,
          "bounding box" : [ 158.645, 583.727, 170.979, 633.203 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "32.2 48.3 62.1 78.2 92 120"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 185.7, 583.94, 227.46, 632.72 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 404,
          "bounding box" : [ 200.407, 583.734, 212.741, 633.21 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "30.8 46.2 59.4 74.8 88 114"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 227.46, 583.94, 269.16, 632.72 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 404,
          "bounding box" : [ 243.012, 583.741, 253.602, 633.218 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "28 42 54 68 80 104"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 269.16, 583.94, 310.92, 632.72 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 404,
          "bounding box" : [ 286.515, 583.748, 293.565, 633.225 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "14 21 27 34 40 52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 310.92, 583.94, 352.68, 632.72 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 404,
          "bounding box" : [ 328.276, 583.755, 335.327, 633.232 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "11 17 22 27 32 41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 352.68, 583.94, 394.44, 632.72 ],
        "row number" : 4,
        "column number" : 8,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 370.038, 583.762, 377.058, 633.239 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 394.44, 583.94, 436.2, 632.72 ],
        "row number" : 4,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 411.8, 583.769, 418.851, 633.246 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "53 63 83"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 436.2, 583.94, 477.96, 632.72 ],
        "row number" : 4,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 453.562, 583.776, 460.613, 633.253 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "26 32 41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 477.96, 583.94, 519.66, 632.72 ],
        "row number" : 4,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 495.324, 583.783, 502.375, 633.26 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "21 26 33"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 519.66, 583.94, 560.88, 632.72 ],
        "row number" : 4,
        "column number" : 13,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 537.086, 583.79, 544.106, 633.267 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 33.78, 527.06, 102.66, 583.94 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 404,
          "bounding box" : [ 62.759, 526.895, 73.349, 584.409 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 75 100 125 150 200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 102.66, 527.06, 143.94, 583.94 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 119.523, 526.902, 126.543, 584.416 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 143.94, 527.06, 185.7, 583.94 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 404,
          "bounding box" : [ 159.481, 526.909, 170.071, 584.423 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "150 177 221 285 359 414 552"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 185.7, 527.06, 227.46, 583.94 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 404,
          "bounding box" : [ 201.243, 526.916, 211.833, 584.43 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "143 169 211 273 343 396 528"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 227.46, 527.06, 269.16, 583.94 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 45,
          "page number" : 404,
          "bounding box" : [ 243.005, 526.923, 253.595, 584.438 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "130 154 192 248 312 360 480"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 269.16, 527.06, 310.92, 583.94 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 46,
          "page number" : 404,
          "bounding box" : [ 284.71, 526.93, 295.301, 584.445 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "65 77 96 124 156 180 240"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 310.92, 527.06, 352.68, 583.94 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 47,
          "page number" : 404,
          "bounding box" : [ 326.472, 526.937, 337.063, 584.452 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "52 62 77 99 125 144 192"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 352.68, 527.06, 394.44, 583.94 ],
        "row number" : 5,
        "column number" : 8,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 48,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 370.031, 526.944, 377.082, 584.459 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "16 20 26 31 37 49"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 394.44, 527.06, 436.2, 583.94 ],
        "row number" : 5,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 49,
          "page number" : 404,
          "bounding box" : [ 409.989, 526.951, 420.58, 584.466 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "104 123 155 202 253 302 400"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 436.2, 527.06, 477.96, 583.94 ],
        "row number" : 5,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 50,
          "page number" : 404,
          "bounding box" : [ 451.751, 526.958, 462.342, 584.473 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "52 61 78 101 126 151 201"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 477.96, 527.06, 519.66, 583.94 ],
        "row number" : 5,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 51,
          "page number" : 404,
          "bounding box" : [ 493.513, 526.965, 504.104, 584.48 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "42 49 62 81 101 121 161"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 519.66, 527.06, 560.88, 583.94 ],
        "row number" : 5,
        "column number" : 13,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 52,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 537.009, 526.972, 544.092, 584.487 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "12 15 20 25 30 40"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 33.78, 478.28, 102.66, 527.06 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 53,
          "page number" : 404,
          "bounding box" : [ 62.76, 478.116, 73.35, 527.529 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "250 300 350 400 450 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 102.66, 478.28, 143.94, 527.06 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 54,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 119.524, 478.123, 126.544, 527.536 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 143.94, 478.28, 185.7, 527.06 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 55,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 161.286, 478.13, 168.306, 527.543 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 185.7, 478.28, 227.46, 527.06 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 56,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 203.048, 478.137, 210.068, 527.55 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 227.46, 478.28, 269.16, 527.06 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 57,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 244.81, 478.144, 251.83, 527.558 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 269.16, 478.28, 310.92, 527.06 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 58,
          "page number" : 404,
          "bounding box" : [ 284.711, 478.151, 295.302, 527.565 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "302 361 414 477 515 590"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 310.92, 478.28, 352.68, 527.06 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 59,
          "page number" : 404,
          "bounding box" : [ 326.473, 478.158, 337.064, 527.572 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "242 289 336 382 412 472"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 352.68, 478.28, 394.44, 527.06 ],
        "row number" : 6,
        "column number" : 8,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 60,
          "page number" : 404,
          "bounding box" : [ 368.235, 478.165, 378.826, 527.579 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "60 72 83 95 103 118"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 394.44, 478.28, 436.2, 527.06 ],
        "row number" : 6,
        "column number" : 10,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 61,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 411.794, 478.172, 418.814, 527.586 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 436.2, 478.28, 477.96, 527.06 ],
        "row number" : 6,
        "column number" : 11,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 62,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 453.556, 478.179, 460.576, 527.593 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 477.96, 478.28, 519.66, 527.06 ],
        "row number" : 6,
        "column number" : 12,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 63,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 495.318, 478.186, 502.338, 527.6 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 404,
        "bounding box" : [ 519.66, 478.28, 560.88, 527.06 ],
        "row number" : 6,
        "column number" : 13,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 64,
          "level" : "1",
          "page number" : 404,
          "bounding box" : [ 537.08, 478.193, 544.1, 527.607 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8423,
    "level" : "Subtitle",
    "page number" : 404,
    "bounding box" : [ 44.64, 467.117, 397.747, 478.943 ],
    "heading level" : 7,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*For 90 and 80 percent power factor, the figures shall be multiplied by 1.1 and 1.25, respectively."
  }, {
    "type" : "heading",
    "id" : 8425,
    "level" : "Subtitle",
    "page number" : 405,
    "bounding box" : [ 71.996, 493.39, 380.579, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.14.5(a) Conversion Table of Single-Phase LockedRotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating For use only with 4.30.9.10, 4.40.2.2, 4.40.5.1, and 4.55.1.8(c)."
  }, {
    "type" : "table",
    "id" : 8426,
    "level" : "18",
    "page number" : 405,
    "bounding box" : [ 70.251, 326.78, 385.851, 480.62 ],
    "number of rows" : 3,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 405,
        "bounding box" : [ 70.491, 441.38, 143.931, 480.11 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 405,
          "bounding box" : [ 78.409, 442.209, 135.706, 469.505 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Rated Horsepower"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 405,
        "bounding box" : [ 143.931, 454.52, 385.611, 480.11 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 405,
          "bounding box" : [ 179.512, 453.851, 350.123, 481.147 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Locked-Rotor Current in Amperes, Single Phase"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 405,
        "bounding box" : [ 143.931, 441.38, 224.331, 454.52 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 405,
          "bounding box" : [ 161.989, 440.705, 205.701, 455.341 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "115 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 405,
        "bounding box" : [ 224.331, 441.38, 305.271, 454.52 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 405,
          "bounding box" : [ 242.852, 440.705, 286.565, 455.341 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "208 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 405,
        "bounding box" : [ 305.271, 441.38, 385.611, 454.52 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 405,
          "bounding box" : [ 323.836, 440.705, 367.549, 455.341 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "230 Volts"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 405,
        "bounding box" : [ 70.491, 327.02, 143.931, 441.38 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 405,
          "bounding box" : [ 102.95, 402.375, 111.185, 442.057 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "½ ¾ 1"
        }, {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 405,
          "bounding box" : [ 98.811, 351.735, 115.304, 404.143 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 405,
            "bounding box" : [ 98.811, 389.715, 115.304, 404.143 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1 ½",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 405,
            "bounding box" : [ 104.268, 377.055, 109.758, 391.483 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 405,
            "bounding box" : [ 104.268, 351.735, 109.758, 378.823 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3 5",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 405,
          "bounding box" : [ 98.811, 326.481, 115.304, 353.503 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7 ½ 10"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 405,
        "bounding box" : [ 143.931, 327.02, 224.331, 441.38 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 405,
          "bounding box" : [ 174.233, 326.481, 193.527, 442.068 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "58.8 82.8 96 120 144 204 336 480 600"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 405,
        "bounding box" : [ 224.331, 327.02, 305.271, 441.38 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 405,
          "bounding box" : [ 255.111, 326.481, 274.405, 442.068 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "32.5 45.8 53 66 80 113 186 265 332"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 405,
        "bounding box" : [ 305.271, 327.02, 385.611, 441.38 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 405,
          "bounding box" : [ 336.056, 326.481, 355.35, 442.068 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "29.4 41.4 48 60 72 102 168 240 300"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8427,
    "level" : "Subtitle",
    "page number" : 406,
    "bounding box" : [ 35.283, 718.57, 521.734, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.30.14.5(b) Conversion Table of Polyphase Design B, C, and D Maximum Locked-Rotor Currents for Selection of Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating and Design Letter For use only with 4.30.9.10, 4.40.2.2, 4.40.5.1 and 4.55.1.8(c)."
  }, {
    "type" : "table",
    "id" : 8428,
    "level" : "19",
    "page number" : 406,
    "bounding box" : [ 32.94, 469.46, 561.72, 718.46 ],
    "number of rows" : 7,
    "number of columns" : 7,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 33.18, 689.06, 98.04, 717.95 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 406,
          "bounding box" : [ 44.519, 690.09, 86.352, 709.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Rated Horsepower"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 98.04, 708.44, 561.48, 717.95 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 6,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 406,
          "bounding box" : [ 162.6, 708.03, 496.911, 718.668 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Maximum Motor Locked-Rotor Current in Amperes, Two- and Three-Phase, Design B, C, and D*"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 98.04, 698.78, 183.96, 708.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 406,
          "bounding box" : [ 124.86, 698.31, 156.63, 708.948 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "115 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 183.96, 698.78, 258.42, 708.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 406,
          "bounding box" : [ 205.247, 698.31, 237.017, 708.948 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "200 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 258.42, 698.78, 332.94, 708.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 406,
          "bounding box" : [ 279.753, 698.31, 311.523, 708.948 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "208 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 332.94, 698.78, 407.46, 708.44 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 406,
          "bounding box" : [ 354.259, 698.31, 386.029, 708.948 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "230 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 407.46, 698.78, 482.04, 708.44 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 406,
          "bounding box" : [ 428.766, 698.31, 460.536, 708.948 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "460 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 482.04, 698.78, 561.48, 708.44 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 406,
          "bounding box" : [ 506.097, 698.31, 537.866, 708.948 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "575 Volts"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 98.04, 689.06, 183.96, 698.78 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 406,
          "bounding box" : [ 128.341, 688.653, 153.111, 699.291 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "B, C, D"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 183.96, 689.06, 258.42, 698.78 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 406,
          "bounding box" : [ 208.782, 688.653, 233.552, 699.291 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "B, C, D"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 258.42, 689.06, 332.94, 698.78 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 406,
          "bounding box" : [ 283.221, 688.653, 307.991, 699.291 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "B, C, D"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 332.94, 689.06, 407.46, 698.78 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 406,
          "bounding box" : [ 357.781, 688.653, 382.551, 699.291 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "B, C, D"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 407.46, 689.06, 482.04, 698.78 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 406,
          "bounding box" : [ 432.285, 688.653, 457.055, 699.291 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "B, C, D"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 482.04, 689.06, 561.48, 698.78 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 406,
          "bounding box" : [ 509.549, 688.653, 534.319, 699.291 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "B, C, D"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 33.18, 624.2, 98.04, 689.06 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 406,
          "bounding box" : [ 62.82, 664.229, 68.085, 689.529 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "½ ¾ 1"
        }, {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 406,
          "bounding box" : [ 61.023, 632.015, 69.82, 665.416 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 406,
            "bounding box" : [ 61.023, 656.191, 69.82, 665.416 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1½",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 406,
            "bounding box" : [ 63.662, 648.154, 67.172, 657.378 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 406,
            "bounding box" : [ 63.662, 632.015, 67.172, 649.277 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "3 5",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 406,
          "bounding box" : [ 61.023, 623.977, 69.82, 633.201 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "7½"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 98.04, 624.2, 183.96, 689.06 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 406,
          "bounding box" : [ 135.428, 623.991, 146.018, 689.543 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "40 50 60 80 100 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 183.96, 624.2, 258.42, 689.06 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 406,
          "bounding box" : [ 213.245, 624.005, 229.118, 689.558 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "23 28.8 34.5 46 57.5 73.6 105.8 146"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 258.42, 624.2, 332.94, 689.06 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 406,
          "bounding box" : [ 289.503, 624.019, 301.836, 689.572 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "22.1 27.6 33 44 55 71 102 140"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 332.94, 624.2, 407.46, 689.06 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 406,
          "bounding box" : [ 364.926, 624.033, 375.516, 689.586 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "20 25 30 40 50 64 92 127"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 407.46, 624.2, 482.04, 689.06 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 406,
          "bounding box" : [ 438.544, 624.047, 450.878, 689.6 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "10 12.5 15 20 25 32 46 63.5"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 482.04, 624.2, 561.48, 689.06 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 406,
          "bounding box" : [ 515.884, 624.061, 528.217, 689.614 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "8 10 12 16 20 25.6 36.8 50.8"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 33.18, 575.36, 98.04, 624.2 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 406,
          "bounding box" : [ 61.92, 575.192, 68.97, 624.669 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "10 15 20 25 30 40"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 98.04, 575.36, 183.96, 624.2 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "level" : "1",
          "page number" : 406,
          "bounding box" : [ 137.224, 575.199, 144.244, 624.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 183.96, 575.36, 258.42, 624.2 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 406,
          "bounding box" : [ 213.243, 575.207, 229.117, 624.683 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "186.3 267 334 420 500 667"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 258.42, 575.36, 332.94, 624.2 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 406,
          "bounding box" : [ 290.344, 575.214, 300.934, 624.69 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "179 257 321 404 481 641"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 332.94, 575.36, 407.46, 624.2 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 406,
          "bounding box" : [ 364.924, 575.221, 375.515, 624.698 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "162 232 290 365 435 580"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 407.46, 575.36, 482.04, 624.2 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 406,
          "bounding box" : [ 439.442, 575.228, 450.032, 624.705 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "81 116 145 183 218 290"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 482.04, 575.36, 561.48, 624.2 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 406,
          "bounding box" : [ 515.882, 575.235, 528.216, 624.712 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "64.8 93 116 146 174 232"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 33.18, 518.54, 98.04, 575.36 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 406,
          "bounding box" : [ 60.123, 518.315, 70.713, 575.829 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "50 60 75 100 125 150 200"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 98.04, 518.54, 183.96, 575.36 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "level" : "1",
          "page number" : 406,
          "bounding box" : [ 137.224, 518.322, 144.244, 575.836 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 183.96, 518.54, 258.42, 575.36 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 406,
          "bounding box" : [ 214.086, 518.329, 228.216, 575.843 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "834 1001 1248 1668 2087 2496 3335"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 258.42, 518.54, 332.94, 575.36 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 406,
          "bounding box" : [ 288.603, 518.336, 302.733, 575.85 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "802 962 1200 1603 2007 2400 3207"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 332.94, 518.54, 407.46, 575.36 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 406,
          "bounding box" : [ 363.127, 518.343, 377.258, 575.858 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "725 870 1085 1450 1815 2170 2900"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 407.46, 518.54, 482.04, 575.36 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 406,
          "bounding box" : [ 437.651, 518.35, 451.782, 575.865 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "363 435 543 725 908 1085 1450"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 482.04, 518.54, 561.48, 575.36 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 406,
          "bounding box" : [ 514.991, 518.357, 529.121, 575.872 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "290 348 434 580 726 868 1160"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 33.18, 469.7, 98.04, 518.54 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 406,
          "bounding box" : [ 60.12, 469.532, 70.71, 519.009 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "250 300 350 400 450 500"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 98.04, 469.7, 183.96, 518.54 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "level" : "1",
          "page number" : 406,
          "bounding box" : [ 137.221, 469.54, 144.241, 519.016 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 183.96, 469.7, 258.42, 518.54 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "level" : "1",
          "page number" : 406,
          "bounding box" : [ 217.684, 469.547, 224.704, 519.023 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 258.42, 469.7, 332.94, 518.54 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "level" : "1",
          "page number" : 406,
          "bounding box" : [ 292.145, 469.554, 299.165, 519.031 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 332.94, 469.7, 407.46, 518.54 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "level" : "1",
          "page number" : 406,
          "bounding box" : [ 366.726, 469.561, 373.746, 519.038 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "—"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 407.46, 469.7, 482.04, 518.54 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 406,
          "bounding box" : [ 437.649, 469.568, 451.779, 519.045 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1825 2200 2550 2900 3250 3625"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 406,
        "bounding box" : [ 482.04, 469.7, 561.48, 518.54 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 44,
          "page number" : 406,
          "bounding box" : [ 514.988, 469.575, 529.118, 519.052 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1460 1760 2040 2320 2600 2900"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 8429,
    "level" : "14",
    "page number" : 406,
    "bounding box" : [ 44.64, 458.537, 363.173, 470.363 ],
    "linked content id" : 179,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*Design A motors are not limited to a maximum starting current or locked rotor current."
  }, {
    "type" : "paragraph",
    "id" : 8431,
    "page number" : 407,
    "bounding box" : [ 116.33, 518.589, 340.428, 545.885 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.40 — AIR-CONDITIONING AND REFRIGERATING EQUIPMENT"
  }, {
    "type" : "paragraph",
    "id" : 8432,
    "page number" : 407,
    "bounding box" : [ 194.332, 493.335, 262.503, 507.972 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.40.1 General"
  }, {
    "type" : "list",
    "id" : 8433,
    "level" : "17",
    "page number" : 407,
    "bounding box" : [ 71.993, 366.791, 384.893, 482.718 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 407,
      "bounding box" : [ 71.993, 392.176, 384.893, 482.718 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.1.1 Scope. The provisions of this article apply to electric motordriven air-conditioning and refrigerating equipment and to the branch circuits and controllers for such equipment. It provides for the special considerations necessary for circuits supplying hermetic refrigerant motor-compressors and for any air-conditioning or refrigerating equipment that is supplied from a branch circuit that supplies a hermetic refrigerant motor-compressor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 407,
      "bounding box" : [ 71.993, 366.791, 164.698, 381.427 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8434,
    "page number" : 407,
    "bounding box" : [ 71.982, 253.027, 384.889, 356.228 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Branch-Circuit Selection Current. The value in amperes to be used instead of the rated-load current in determining the ratings of motor branch-circuit conductors, disconnecting means, controllers, and branch-circuit short-circuit and ground-fault protective devices wherever the running overload protective device permits a sustained current greater than the specified percentage of the rated-load current. The value of branch-circuit selection current will always be equal to or greater than the marked rated-load current."
  }, {
    "type" : "paragraph",
    "id" : 8435,
    "page number" : 407,
    "bounding box" : [ 71.982, 189.782, 384.843, 242.343 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Hermetic Refrigerant Motor-Compressor. A combination consisting of a compressor and motor, both of which are enclosed in the same housing, with no external shaft or shaft seals, the motor operating in the refrigerant."
  }, {
    "type" : "paragraph",
    "id" : 8436,
    "page number" : 407,
    "bounding box" : [ 71.971, 126.537, 384.857, 179.033 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Leakage Current Detection and Interruption (LCDI) Protection. A device provided in a power supply cord or cord set that senses leakage current flowing between or from the cord conductors and interrupts the circuit at a predetermined level of leakage current."
  }, {
    "type" : "paragraph",
    "id" : 8437,
    "page number" : 407,
    "bounding box" : [ 71.971, 63.293, 384.898, 115.854 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Rated-Load Current. The rated-load current for a hermetic refrigerant motor-compressor is the current resulting when the motorcompressor is operated at the rated load, rated voltage, and rated frequency of the equipment it serves."
  }, {
    "type" : "heading",
    "id" : 8438,
    "level" : "Subtitle",
    "page number" : 407,
    "bounding box" : [ 456.809, 531.238, 565.538, 545.874 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.40.1.3 Other Articles."
  }, {
    "type" : "list",
    "id" : 8439,
    "level" : "1",
    "page number" : 407,
    "bounding box" : [ 466.142, 290.996, 769.63, 520.62 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 407,
      "bounding box" : [ 466.164, 505.984, 769.539, 520.62 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Article 4.30. These provisions are in addition to, or amendatory",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1720,
        "page number" : 407,
        "bounding box" : [ 456.809, 480.73, 769.664, 507.818 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of, the provisions of Article 4.30 and other articles in this Code, which apply except as modified in this article."
      } ]
    }, {
      "type" : "list item",
      "page number" : 407,
      "bounding box" : [ 466.164, 455.41, 769.571, 470.047 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Articles 4.22, 4.24, or 4.30. The rules of Articles 4.22, 4.24, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1721,
        "page number" : 407,
        "bounding box" : [ 456.798, 379.506, 769.681, 457.178 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.30, as applicable, shall apply to air-conditioning and refrigerating equipment that does not incorporate a hermetic refrigerant motorcompressor. This equipment includes devices that employ refrigeration compressors driven by conventional motors, furnaces with airconditioning evaporator coils installed, fan-coil units, remote forced air-cooled condensers, remote commercial refrigerators, and so forth."
      } ]
    }, {
      "type" : "list item",
      "page number" : 407,
      "bounding box" : [ 466.153, 354.241, 769.63, 368.877 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Article 4.22. Equipment such as room air conditioners,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1722,
        "page number" : 407,
        "bounding box" : [ 456.787, 316.261, 769.641, 356.008 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "household refrigerators and freezers, drinking water coolers, and beverage dispensers shall be considered appliances, and the provisions of Article 4.22 shall also apply."
      } ]
    }, {
      "type" : "list item",
      "page number" : 407,
      "bounding box" : [ 466.142, 290.996, 769.624, 305.632 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Other Applicable Articles. Hermetic refrigerant motor-",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8440,
    "page number" : 407,
    "bounding box" : [ 456.787, 265.676, 769.609, 292.764 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "compressors, circuits, controllers, and equipment shall also comply with the applicable provisions of Table 4.40.1.3(d)."
  }, {
    "type" : "heading",
    "id" : 8441,
    "level" : "Subtitle",
    "page number" : 407,
    "bounding box" : [ 538.687, 240.29, 687.679, 254.926 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.40.1.3(d) Other Articles"
  }, {
    "type" : "table",
    "id" : 8442,
    "level" : "10",
    "page number" : 407,
    "bounding box" : [ 454.671, 36.38, 771.111, 227.66 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 407,
        "bounding box" : [ 454.911, 214.22, 605.811, 227.15 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 407,
          "bounding box" : [ 476.112, 213.521, 584.16, 228.157 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Equipment/Occupancy"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 407,
        "bounding box" : [ 605.811, 214.22, 691.31, 227.15 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 407,
          "bounding box" : [ 631.863, 213.521, 664.197, 228.157 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Article"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 407,
        "bounding box" : [ 691.31, 214.22, 770.87, 227.15 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 407,
          "bounding box" : [ 714.064, 213.521, 748.243, 228.157 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 407,
        "bounding box" : [ 454.911, 36.62, 605.811, 214.22 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 407,
          "bounding box" : [ 460.43, 99.245, 599.975, 214.897 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Capacitors Commercial garages, aircraft hangars, motor fuel dispensing facilities, bulk storage plants, spray application, dipping, and coating processes, and inhalation anesthetizing locations"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 407,
          "bounding box" : [ 460.43, 73.991, 599.949, 101.012 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Hazardous (classified) locations"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 407,
          "bounding box" : [ 460.43, 36.011, 599.964, 75.758 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Motion picture and television studios and similar locations Resistors and reactors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 407,
        "bounding box" : [ 605.811, 36.62, 691.31, 214.22 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 407,
          "bounding box" : [ 612.163, 162.489, 683.887, 202.237 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.11, 5.13, 5.14, 5.15, 5.16, and Part 5.17.4"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 407,
          "bounding box" : [ 613.909, 36.011, 682.24, 101.012 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.0–5.3 and 5.5 5.30 4.70"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 407,
        "bounding box" : [ 691.31, 36.62, 770.87, 214.22 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 407,
          "bounding box" : [ 713.201, 200.469, 749.063, 214.897 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.60.1.9"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8447,
    "page number" : 408,
    "bounding box" : [ 456.818, 518.55, 769.644, 545.814 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "15- or 20-ampere, 120-volt, or a 15-ampere, 208- or 240-volt, singlephase branch circuit shall be permitted to be marked as a single load."
  }, {
    "type" : "list",
    "id" : 8443,
    "level" : "11",
    "page number" : 408,
    "bounding box" : [ 71.99, 505.923, 384.89, 533.22 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8477,
    "list items" : [ {
      "type" : "list item",
      "page number" : 408,
      "bounding box" : [ 71.99, 505.923, 384.89, 533.22 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.1.4 Marking on Hermetic Refrigerant Motor-Compressors and Equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8448,
    "level" : "7",
    "page number" : 408,
    "bounding box" : [ 456.818, 404.732, 769.695, 520.494 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 408,
      "bounding box" : [ 456.818, 467.976, 769.677, 520.494 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: The minimum supply circuit conductor ampacity and the maximum rating of the branch-circuit short-circuit and groundfault protective device shall not be required to be marked on a room air conditioner conforming with 4.40.7.3(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 408,
      "bounding box" : [ 456.818, 404.732, 769.695, 469.92 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Multimotor and combination-load equipment used in one- and two-family dwellings, cord-and- attachment-plug-connected equipment, or equipment supplied from a branch circuit protected at 60 A or less shall not be required to be marked with a short-circuit current rating.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8444,
    "level" : "1",
    "page number" : 408,
    "bounding box" : [ 71.98, 240.35, 384.825, 495.361 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 408,
      "bounding box" : [ 81.345, 480.724, 384.825, 495.361 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Hermetic Refrigerant Motor-Compressor Nameplate. A",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1713,
        "page number" : 408,
        "bounding box" : [ 71.98, 265.67, 384.868, 482.492 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "hermetic refrigerant motor-compressor shall be provided with a nameplate that shall indicate the manufacturer’s name, trademark, or symbol; identifying designation; phase; voltage; and frequency. The rated-load current in amperes of the motor-compressor shall be marked by the equipment manufacturer on either or both the motorcompressor nameplate and the nameplate of the equipment in which the motor-compressor is used. The locked-rotor current of each singlephase motor-compressor having a rated-load current of more than 9 amperes at 115 volts, or more than 4.5 amperes at 230 volts, and each polyphase motor-compressor shall be marked on the motorcompressor nameplate. Where a thermal protector complying with 4.40.6.2(a)(2) and (b)(2) is used, the motor-compressor nameplate or the equipment nameplate shall be marked with the words “thermally protected.” Where a protective system complying with 4.40.6.2(a)(4) and (b)(4) is used and is furnished with the equipment, the equipment nameplate shall be marked with the words, “thermally protected system.” Where a protective system complying with 4.40.6.2(a)(4) and"
      } ]
    }, {
      "type" : "list item",
      "page number" : 408,
      "bounding box" : [ 71.98, 240.35, 384.683, 267.438 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b)(4) is specified, the equipment nameplate shall be appropriately marked.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8449,
    "page number" : 408,
    "bounding box" : [ 456.818, 278.308, 769.718, 394.114 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Branch-Circuit Selection Current. A hermetic refrigerant motor-compressor, or equipment containing such a compressor, having a protection system that is approved for use with the motorcompressor that it protects and that permits continuous current in excess of the specified percentage of nameplate rated-load current given in 4.40.6.2(b)(2) or (b)(4) shall also be marked with a branchcircuit selection current that complies with 4.40.6.2(b)(2) or (b)(4). This marking shall be provided by the equipment manufacturer and shall be on the nameplate(s) where the rated-load current(s) appears."
  }, {
    "type" : "list",
    "id" : 8450,
    "level" : "8",
    "page number" : 408,
    "bounding box" : [ 456.818, 113.839, 769.779, 267.624 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 408,
      "bounding box" : [ 456.818, 202.403, 769.651, 267.624 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.1.5 Marking on Controllers. A controller shall be marked with the manufacturer’s name, trademark, or symbol; identifying designation; voltage; phase; full-load and locked-rotor current (or horsepower) rating; and such other data as may be needed to properly indicate the motor-compressor for which it is suitable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 408,
      "bounding box" : [ 456.818, 113.839, 769.779, 191.72 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.1.6 Ampacity and Rating. The size of conductors for equipment covered by this article shall be selected from Table 3.10.1.16 through Table 3.10.1.19 or calculated in accordance with 3.10.1.15 as applicable. The required ampacity of conductors and rating of equipment shall be determined according to 4.40.1.6(a) and 4.40.1.6(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8445,
    "page number" : 408,
    "bounding box" : [ 71.98, 63.276, 384.872, 229.721 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Multimotor and Combination-Load Equipment. Multimotor and combination-load equipment shall be provided with a visible nameplate marked with the maker's name, the rating in volts, frequency and number of phases, minimum supply circuit conductor ampacity, the maximum rating of the branch-circuit short-circuit and ground-fault protective device, and the short-circuit current rating of the motor controllers or industrial control panel. The ampacity shall be calculated by using Part 4.40.4 and counting all the motors and other loads that will be operated at the same time. The branch-circuit shortcircuit and ground-fault protective device rating shall not exceed the value calculated by using Part 4.40.3. Multimotor or combination-load equipment for use on two or more circuits shall be marked with the above information for each circuit."
  }, {
    "type" : "paragraph",
    "id" : 8451,
    "page number" : 408,
    "bounding box" : [ 456.807, 25.274, 769.666, 103.155 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Hermetic Refrigerant Motor-Compressor. For a hermetic refrigerant motor-compressor, the rated-load current marked on the nameplate of the equipment in which the motor-compressor is employed shall be used in determining the rating or ampacity of the disconnecting means, the branch-circuit conductors, the controller, the branch-circuit short-circuit and ground-fault protection, and the"
  }, {
    "type" : "list",
    "id" : 8446,
    "level" : "7",
    "page number" : 408,
    "bounding box" : [ 71.98, 25.23, 384.86, 52.493 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8488,
    "list items" : [ {
      "type" : "list item",
      "page number" : 408,
      "bounding box" : [ 71.98, 25.23, 384.86, 52.493 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Multimotor and combination-load equipment that is suitable under the provisions of this article for connection to a single",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8453,
    "page number" : 409,
    "bounding box" : [ 71.99, 505.989, 384.874, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "separate motor overload protection. Where no rated-load current is shown on the equipment nameplate, the rated-load current shown on the compressor nameplate shall be used."
  }, {
    "type" : "paragraph",
    "id" : 8454,
    "page number" : 409,
    "bounding box" : [ 71.99, 392.116, 384.852, 495.273 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Where so marked, the branch-circuit selection current shall be used instead of the rated-load current to determine the rating or ampacity of the disconnecting means, the branch-circuit conductors, the controller, and the branch-circuit short-circuit and ground-fault protection. Exception No. 2: For cord-and-plug-connected equipment, the nameplate marking shall be used in accordance with 4.40.3.2(b), Exception No. 2."
  }, {
    "type" : "paragraph",
    "id" : 8455,
    "page number" : 409,
    "bounding box" : [ 81.351, 370.386, 343.02, 381.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For disconnecting means and controllers, see 4.40.2.2 and 4.40.5.1."
  }, {
    "type" : "paragraph",
    "id" : 8456,
    "page number" : 409,
    "bounding box" : [ 71.99, 231.201, 384.894, 359.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Multimotor Equipment. For multimotor equipment employing a shaded-pole or permanent split-capacitor-type fan or blower motor, the full-load current for such motor marked on the nameplate of the equipment in which the fan or blower motor is employed shall be used instead of the horsepower rating to determine the ampacity or rating of the disconnecting means, the branch-circuit conductors, the controller, the branch-circuit short-circuit and ground-fault protection, and the separate overload protection. This marking on the equipment nameplate shall not be less than the current marked on the fan or blower motor nameplate."
  }, {
    "type" : "list",
    "id" : 8457,
    "level" : "9",
    "page number" : 409,
    "bounding box" : [ 71.99, 92.063, 384.863, 220.518 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8466,
    "list items" : [ {
      "type" : "list item",
      "page number" : 409,
      "bounding box" : [ 71.99, 92.063, 384.863, 220.518 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.1.7 Highest Rated (Largest) Motor. In determining compliance with this article and with 4.30.2.4, 4.30.4.3(b) and 4.30.4.3(c), and 4.30.5.2(a), the highest rated (largest) motor shall be considered to be the motor that has the highest rated-load current. Where two or more motors have the same highest rated-load current, only one of them shall be considered as the highest rated (largest) motor. For other than hermetic refrigerant motor-compressors, and fan or blower motors as covered in 4.40.1.6(b), the full-load current used to determine the highest rated motor shall be the equivalent value corresponding to the motor horsepower rating selected from Table 4.30.14.2, Table",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8458,
    "level" : "10",
    "page number" : 409,
    "bounding box" : [ 71.99, 79.403, 202.745, 93.831 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 1717,
    "list items" : [ {
      "type" : "list item",
      "page number" : 409,
      "bounding box" : [ 71.99, 79.403, 202.745, 93.831 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.14.3, or Table 4.30.14.4.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8459,
    "page number" : 409,
    "bounding box" : [ 71.99, 28.763, 384.865, 68.687 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where so marked, the branch-circuit selection current shall be used instead of the rated-load current in determining the highest rated (largest) motor-compressor."
  }, {
    "type" : "list",
    "id" : 8460,
    "level" : "9",
    "page number" : 409,
    "bounding box" : [ 456.829, 366.804, 769.791, 533.305 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 409,
      "bounding box" : [ 456.829, 480.744, 769.788, 533.305 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.1.8 Single Machine. An air-conditioning or refrigerating system shall be considered to be a single machine under the provisions of 4.30.7.7, Exception, and 4.30.9.12, Exception. The motors shall be permitted to be located remotely from each other.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1712,
        "page number" : 409,
        "bounding box" : [ 548.149, 455.358, 678.359, 469.995 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.40.2 Disconnecting Means"
      } ]
    }, {
      "type" : "list item",
      "page number" : 409,
      "bounding box" : [ 456.829, 366.804, 769.791, 444.741 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.2.1 General. The provisions of Part 4.40.2 are intended to require disconnecting means capable of disconnecting air-conditioning and refrigerating equipment, including motor-compressors and controllers from the circuit conductors. 4.40.2.2 Rating and Interrupting Capacity.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8461,
    "page number" : 409,
    "bounding box" : [ 456.84, 291.032, 769.742, 356.242 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Hermetic Refrigerant Motor-Compressor. A disconnecting means serving a hermetic refrigerant motor-compressor shall be selected on the basis of the nameplate rated-load current or branchcircuit selection current, whichever is greater, and locked-rotor current, respectively, of the motor-compressor as follows."
  }, {
    "type" : "list",
    "id" : 8462,
    "level" : "10",
    "page number" : 409,
    "bounding box" : [ 474.836, 151.882, 769.711, 280.139 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 409,
      "bounding box" : [ 474.836, 265.712, 769.711, 280.139 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Ampere Rating. The ampere rating shall be at least 115 percent",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1710,
        "page number" : 409,
        "bounding box" : [ 456.84, 240.392, 769.647, 267.479 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of the nameplate rated-load current or branch-circuit selection current, whichever is greater."
      }, {
        "type" : "paragraph",
        "id" : 1711,
        "page number" : 409,
        "bounding box" : [ 456.84, 177.092, 769.761, 229.675 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: A listed nonfused motor circuit switch having a horsepower rating not less than the equivalent horsepower determined in accordance with 4.40.2.2(a)(2) shall be permitted to have an ampere rating less than 115 percent of the specified current."
      } ]
    }, {
      "type" : "list item",
      "page number" : 409,
      "bounding box" : [ 474.836, 151.882, 769.686, 166.31 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Equivalent Horsepower. To determine the equivalent",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8463,
    "page number" : 409,
    "bounding box" : [ 456.84, 25.337, 769.726, 153.65 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "horsepower in complying with the requirements of 4.30.9.9, the horsepower rating shall be selected from Table 4.30.14.2, Table 4.30.14.3, or Table 4.30.14.4 corresponding to the rated-load current or branch-circuit selection current, whichever is greater, and also the horsepower rating from Table 4.30.14.5(a) or Table 4.30.14.5(b) corresponding to the locked-rotor current. In case the nameplate ratedload current or branch-circuit selection current and locked-rotor current do not correspond to the currents shown in Table 4.30.14.2, Table 4.30.14.3, Table 4.30.14.4, Table 4.30.14.5(a), or Table 4.30.14.5(b), the horsepower rating corresponding to the next higher"
  }, {
    "type" : "paragraph",
    "id" : 8464,
    "page number" : 410,
    "bounding box" : [ 71.99, 505.989, 384.921, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "value shall be selected. In case different horsepower ratings are obtained when applying these tables, a horsepower rating at least equal to the larger of the values obtained shall be selected."
  }, {
    "type" : "paragraph",
    "id" : 8465,
    "page number" : 410,
    "bounding box" : [ 71.99, 430.095, 384.848, 495.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Combination Loads. Where the combined load of two or more hermetic refrigerant motor-compressors or one or more hermetic refrigerant motor-compressor with other motors or loads may be simultaneous on a single disconnecting means, the rating for the disconnecting means shall be determined in accordance with"
  }, {
    "type" : "list",
    "id" : 8466,
    "level" : "9",
    "page number" : 410,
    "bounding box" : [ 71.99, 417.49, 183.386, 431.918 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8457,
    "list items" : [ {
      "type" : "list item",
      "page number" : 410,
      "bounding box" : [ 71.99, 417.49, 183.386, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.2.2(b)(1) and (b)(2).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8467,
    "level" : "4",
    "page number" : 410,
    "bounding box" : [ 71.99, 328.926, 384.852, 406.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Horsepower Rating. The horsepower rating of the disconnecting means shall be determined from the sum of all currents, including resistance loads, at the rated-load condition and also at the locked-rotor condition. The combined rated-load current and the combined locked-rotor current so obtained shall be considered as a single motor for the purpose of this requirement as follows."
  }, {
    "type" : "list",
    "id" : 8468,
    "level" : "7",
    "page number" : 410,
    "bounding box" : [ 99.353, 202.436, 384.86, 318.034 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 410,
      "bounding box" : [ 99.353, 303.606, 384.784, 318.034 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a The full-load current equivalent to the horsepower rating of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1709,
        "page number" : 410,
        "bounding box" : [ 71.99, 215.096, 384.937, 305.429 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "each motor, other than a hermetic refrigerant motor-compressor, and fan or blower motors as covered in 4.40.1.6(b) shall be selected from Table 4.30.14.2, Table 4.30.14.3, or Table 4.30.14.4. These full-load currents shall be added to the motor-compressor rated-load current(s) or branch-circuit selection current(s), whichever is greater, and to the rating in amperes of other loads to obtain an equivalent full-load current for the combined load."
      } ]
    }, {
      "type" : "list item",
      "page number" : 410,
      "bounding box" : [ 99.353, 202.436, 384.86, 216.864 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b The locked-rotor current equivalent to the horsepower rating",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8469,
    "page number" : 410,
    "bounding box" : [ 71.99, 37.967, 384.923, 204.204 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of each motor, other than a hermetic refrigerant motor-compressor, shall be selected from Table 4.30.14.5(a) or Table 4.30.14.5(b), and, for fan and blower motors of the shaded-pole or permanent splitcapacitor type marked with the locked-rotor current, the marked value shall be used. The locked-rotor currents shall be added to the motorcompressor locked-rotor current(s) and to the rating in amperes of other loads to obtain an equivalent locked-rotor current for the combined load. Where two or more motors or other loads such as resistance heaters, or both, cannot be started simultaneously, appropriate combinations of locked-rotor and rated-load current or branch-circuit selection current, whichever is greater, shall be an acceptable means of determining the equivalent locked-rotor current for the simultaneous combined load."
  }, {
    "type" : "paragraph",
    "id" : 8470,
    "page number" : 410,
    "bounding box" : [ 456.829, 467.998, 769.708, 545.836 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where part of the concurrent load is a resistance load and the disconnecting means is a switch rated in horsepower and amperes, the switch used shall be permitted to have a horsepower rating not less than the combined load to the motor-compressor(s) and other motor(s) at the locked-rotor condition, if the ampere rating of the switch is not less than this locked-rotor load plus the resistance load."
  }, {
    "type" : "paragraph",
    "id" : 8471,
    "level" : "4",
    "page number" : 410,
    "bounding box" : [ 456.829, 404.82, 769.708, 457.172 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Full-Load Current Equivalent. The ampere rating of the disconnecting means shall be at least 115 percent of the sum of all currents at the rated-load condition determined in accordance with 4.40.2.2(b)(1)."
  }, {
    "type" : "paragraph",
    "id" : 8472,
    "page number" : 410,
    "bounding box" : [ 456.829, 341.52, 769.75, 394.037 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A listed nonfused motor circuit switch having a horsepower rating not less than the equivalent horsepower determined by 4.40.2.2(b)(1) shall be permitted to have an ampere rating less than 115 percent of the sum of all currents."
  }, {
    "type" : "list",
    "id" : 8473,
    "level" : "6",
    "page number" : 410,
    "bounding box" : [ 456.818, 139.18, 769.714, 330.891 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 410,
      "bounding box" : [ 456.829, 265.67, 769.672, 330.891 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Small Motor-Compressors. For small motor-compressors not having the locked-rotor current marked on the nameplate, or for small motors not covered by Table 4.30.14.1, Table 4.30.14.2, Table 4.30.14.3, or Table 4.30.14.4, the locked-rotor current shall be assumed to be six times the rated-load current.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 410,
      "bounding box" : [ 456.829, 202.425, 769.714, 254.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Disconnecting Means. Every disconnecting means in the refrigerant motor-compressor circuit between the point of attachment to the feeder and the point of connection to the refrigerant motorcompressor shall comply with the requirements of 4.40.2.2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 410,
      "bounding box" : [ 456.818, 139.18, 769.644, 191.687 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Disconnecting Means Rated in Excess of 100 Horsepower. Where the rated-load or locked-rotor current as determined above would indicate a disconnecting means rated in excess of 100 hp, the provisions of 4.30.9.9(e) shall apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8474,
    "page number" : 410,
    "bounding box" : [ 456.818, 63.276, 769.769, 128.497 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.40.2.3 Cord-Connected Equipment. For cord-connected equipment such as room air conditioners, household refrigerators and freezers, drinking water coolers, and beverage dispensers, a separable connector or an attachment plug and receptacle shall be permitted to serve as the disconnecting means."
  }, {
    "type" : "paragraph",
    "id" : 8475,
    "page number" : 410,
    "bounding box" : [ 466.19, 41.526, 625.995, 52.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For room air conditioners, see 4.40.7.4."
  }, {
    "type" : "list",
    "id" : 8477,
    "level" : "11",
    "page number" : 411,
    "bounding box" : [ 71.99, 104.71, 384.892, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 8443,
    "next list id" : 8493,
    "list items" : [ {
      "type" : "list item",
      "page number" : 411,
      "bounding box" : [ 71.99, 455.415, 384.892, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.2.4 Location. Disconnecting means shall be located within sight from and readily accessible from the air-conditioning or refrigerating equipment. The disconnecting means shall be permitted to be installed on or within the air-conditioning or refrigerating equipment. The disconnecting means shall not be located on panels that are designed to allow access to the air-conditioning or refrigeration equipment.",
      "kids" : [ {
        "type" : "list",
        "id" : 1714,
        "level" : "7",
        "page number" : 411,
        "bounding box" : [ 71.99, 252.966, 384.921, 444.633 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "next list id" : 8547,
        "list items" : [ {
          "type" : "list item",
          "page number" : 411,
          "bounding box" : [ 71.99, 290.946, 384.921, 444.633 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Where the disconnecting means provided in accordance with 4.30.9.2(a) is capable of being locked in the open position, and the refrigerating or air-conditioning equipment is essential to an industrial process in a facility with written safety procedures, and where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the equipment, a disconnecting means within sight from the equipment shall not be required. The provision for locking or adding a lock to the disconnecting means shall be permanently installed on or at the switch or circuit breaker used as the disconnecting means.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 411,
          "bounding box" : [ 71.99, 252.966, 384.901, 292.889 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Where an attachment plug and receptacle serve as the disconnecting means in accordance with 4.40.2.3, their location shall be accessible but shall not be required to be readily accessible.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1715,
        "page number" : 411,
        "bounding box" : [ 81.351, 231.246, 300.26, 241.868 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See Parts 4.30.7 and 4.30.9 for additional requirements."
      }, {
        "type" : "paragraph",
        "id" : 1716,
        "page number" : 411,
        "bounding box" : [ 133.852, 193.143, 322.995, 220.44 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.40.3 Branch-Circuit Short-Circuit and Ground-Fault Protection"
      } ]
    }, {
      "type" : "list item",
      "page number" : 411,
      "bounding box" : [ 71.99, 104.71, 384.856, 182.581 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.3.1 General. The provisions of Part 4.40.3 specify devices intended to protect the branch-circuit conductors, control apparatus, and motors in circuits supplying hermetic refrigerant motorcompressors against overcurrent due to short circuits and grounds. They are in addition to or amendatory of the provisions of Article 2.40.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8478,
    "level" : "Subtitle",
    "page number" : 411,
    "bounding box" : [ 71.99, 79.325, 233.807, 93.961 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.40.3.2 Application and Selection."
  }, {
    "type" : "paragraph",
    "id" : 8479,
    "page number" : 411,
    "bounding box" : [ 71.99, 28.795, 384.866, 68.542 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Rating or Setting for Individual Motor-Compressor. The motorcompressor branch-circuit short-circuit and ground-fault protective device shall be capable of carrying the starting current of the motor. A"
  }, {
    "type" : "paragraph",
    "id" : 8480,
    "page number" : 411,
    "bounding box" : [ 456.829, 455.39, 769.794, 545.722 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protective device having a rating or setting not exceeding 175 percent of the motor-compressor rated-load current or branch-circuit selection current, whichever is greater, shall be permitted, provided that, where the protection specified is not sufficient for the starting current of the motor, the rating or setting shall be permitted to be increased but shall not exceed 225 percent of the motor rated-load current or branchcircuit selection current, whichever is greater."
  }, {
    "type" : "paragraph",
    "id" : 8481,
    "page number" : 411,
    "bounding box" : [ 456.829, 404.739, 769.726, 444.607 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The rating of the branch-circuit short-circuit and groundfault protective device shall not be required to be less than 15 amperes."
  }, {
    "type" : "paragraph",
    "id" : 8482,
    "page number" : 411,
    "bounding box" : [ 456.829, 278.315, 769.732, 394.11 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Rating or Setting for Equipment. The equipment branchcircuit short-circuit and ground-fault protective device shall be capable of carrying the starting current of the equipment. Where the hermetic refrigerant motor-compressor is the only load on the circuit, the protection shall conform with 4.40.3.2(a). Where the equipment incorporates more than one hermetic refrigerant motor-compressor or a hermetic refrigerant motor-compressor and other motors or other loads, the equipment short-circuit and ground-fault protection shall conform with 4.30.4.3 and 4.40.3.2(b)(1) and (b)(2)."
  }, {
    "type" : "list",
    "id" : 8483,
    "level" : "8",
    "page number" : 411,
    "bounding box" : [ 474.825, 164.442, 769.699, 267.423 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 411,
      "bounding box" : [ 474.825, 252.995, 769.699, 267.423 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Motor-Compressor Largest Load. Where a hermetic refrigerant",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1708,
        "page number" : 411,
        "bounding box" : [ 456.829, 177.102, 769.697, 254.763 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "motor-compressor is the largest load connected to the circuit, the rating or setting of the branch-circuit short-circuit and ground-fault protective device shall not exceed the value specified in 4.40.3.2(a) for the largest motor-compressor plus the sum of the rated-load current or branch-circuit selection current, whichever is greater, of the other motor-compressor(s) and the ratings of the other loads supplied."
      } ]
    }, {
      "type" : "list item",
      "page number" : 411,
      "bounding box" : [ 474.825, 164.442, 769.65, 178.869 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Motor-Compressor Not Largest Load. Where a hermetic",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8484,
    "page number" : 411,
    "bounding box" : [ 456.829, 63.283, 769.746, 166.275 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "refrigerant motor-compressor is not the largest load connected to the circuit, the rating or setting of the branch-circuit short-circuit and ground-fault protective device shall not exceed a value equal to the sum of the rated-load current or branch-circuit selection current, whichever is greater, rating(s) for the motor-compressor(s) plus the value specified in 4.30.4.3(c)(4) where other motor loads are supplied, or the value specified in 2.40.1.4 where only nonmotor loads are supplied in addition to the motor-compressor(s)."
  }, {
    "type" : "paragraph",
    "id" : 8485,
    "page number" : 411,
    "bounding box" : [ 456.829, 25.237, 769.7, 52.501 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Equipment that starts and operates on a 15- or 20ampere 120-volt, or 15-ampere 208- or 240-volt single-phase branch"
  }, {
    "type" : "paragraph",
    "id" : 8487,
    "page number" : 412,
    "bounding box" : [ 71.99, 468.015, 384.875, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuit, shall be permitted to be protected by the 15- or 20-ampere overcurrent device protecting the branch circuit, but if the maximum branch-circuit short-circuit and ground-fault protective device rating marked on the equipment is less than these values, the circuit protective device shall not exceed the value marked on the equipment nameplate."
  }, {
    "type" : "paragraph",
    "id" : 8494,
    "page number" : 412,
    "bounding box" : [ 466.191, 503.832, 760.293, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The individual motor circuit conductors of wye-start, delta-run connected motor-compressors carry 58 percent of the rated load current. The multiplier of 72 percent is obtained by multiplying 58 percent by 1.25."
  }, {
    "type" : "list",
    "id" : 8495,
    "level" : "9",
    "page number" : 412,
    "bounding box" : [ 456.83, 60.974, 769.752, 492.96 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 412,
      "bounding box" : [ 456.83, 402.539, 769.752, 492.96 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.4.3 Motor-Compressor(s) With or Without Additional Motor Loads. Conductors supplying one or more motor-compressor(s) with or without an additional load(s) shall have an ampacity not less than the sum of the rated-load or branch-circuit selection current ratings, whichever is larger, of all the motor-compressors plus the full-load currents of the other motors, plus 25 percent of the highest motor or motor-compressor rating in the group.",
      "kids" : [ {
        "type" : "list",
        "id" : 1706,
        "level" : "7",
        "page number" : 412,
        "bounding box" : [ 456.83, 301.249, 769.692, 391.757 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 412,
          "bounding box" : [ 456.83, 326.569, 769.692, 391.757 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Where the circuitry is interlocked so as to prevent the starting and running of a second motor-compressor or group of motor-compressors, the conductor size shall be determined from the largest motor-compressor or group of motor-compressors that is to be operated at a given time.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 412,
          "bounding box" : [ 456.83, 301.249, 769.599, 328.512 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: The branch circuit conductors for room air conditioners shall be in accordance with Part 4.40.7.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 412,
      "bounding box" : [ 456.83, 200.079, 769.686, 290.62 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.4.4 Combination Load. Conductors supplying a motorcompressor load in addition to a lighting or appliance load as calculated from Article 2.20 and other applicable articles shall have an ampacity sufficient for the lighting or appliance load plus the required ampacity for the motor-compressor load determined in accordance with 4.40.4.3 or, for a single motor-compressor, in accordance with 4.40.4.2.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1707,
        "page number" : 412,
        "bounding box" : [ 456.83, 124.163, 769.697, 189.352 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where the circuitry is interlocked so as to prevent simultaneous operation of the motor-compressor(s) and all other loads connected, the conductor size shall be determined from the largest size required for the motor-compressor(s) and other loads to be operated at a given time."
      } ]
    }, {
      "type" : "list item",
      "page number" : 412,
      "bounding box" : [ 456.83, 60.974, 769.677, 113.535 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.4.5 Multimotor and Combination-Load Equipment. The ampacity of the conductors supplying multimotor and combinationload equipment shall not be less than the minimum circuit ampacity marked on the equipment in accordance with 4.40.1.4(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8488,
    "level" : "7",
    "page number" : 412,
    "bounding box" : [ 71.99, 392.111, 384.881, 469.959 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8446,
    "next list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 412,
      "bounding box" : [ 71.99, 392.111, 384.881, 469.959 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: The nameplate marking of cord-and-plug-connected equipment rated not greater than 250 volts, single-phase, such as household refrigerators and freezers, drinking water coolers, and beverage dispensers, shall be used in determining the branch-circuit requirements, and each unit shall be considered as a single motor unless the nameplate is marked otherwise.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8489,
    "page number" : 412,
    "bounding box" : [ 71.99, 303.601, 384.877, 381.416 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Protective Device Rating Not to Exceed the Manufacturer’s Values. Where maximum protective device ratings shown on a manufacturer’s overload relay table for use with a motor controller are less than the rating or setting selected in accordance with 4.40.3.2(a) and 4.40.3.2(b), the protective device rating shall not exceed the manufacturer’s values marked on the equipment."
  }, {
    "type" : "heading",
    "id" : 8490,
    "level" : "Subtitle",
    "page number" : 412,
    "bounding box" : [ 148.367, 278.27, 308.435, 292.906 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.40.4 Branch-Circuit Conductors"
  }, {
    "type" : "list",
    "id" : 8491,
    "level" : "8",
    "page number" : 412,
    "bounding box" : [ 71.99, 177.1, 385.028, 267.641 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 412,
      "bounding box" : [ 71.99, 177.1, 385.028, 267.641 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.4.1 General. The provisions of Part 4.40.4 and Article 3.10 specify ampacities of conductors required to carry the motor current without overheating under the conditions specified, except as modified in 4.40.1.6(a), Exception No. 1. The provisions of these articles shall not apply to integral conductors of motors, motor controllers and the like, or to conductors that form an integral part of approved equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8492,
    "page number" : 412,
    "bounding box" : [ 81.351, 155.406, 286.842, 166.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.1(b) and 3.10.1.1 for similar requirements."
  }, {
    "type" : "list",
    "id" : 8493,
    "level" : "11",
    "page number" : 412,
    "bounding box" : [ 71.99, 28.81, 384.894, 144.606 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8477,
    "next list id" : 8498,
    "list items" : [ {
      "type" : "list item",
      "page number" : 412,
      "bounding box" : [ 71.99, 28.81, 384.894, 144.606 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.4.2 Single Motor-Compressor. Branch-circuit conductors supplying a single motor-compressor shall have an ampacity not less than 125 percent of either the motor-compressor rated-load current or the branch-circuit selection current, whichever is greater. For a wye-start, delta-run connected motor-compressor, the selection of branch-circuit conductors between the controller and the motorcompressor shall be permitted to be based on 72 percent of either the motor-compressor rated-load current or the branch-circuit selection current, whichever is greater.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8497,
    "page number" : 413,
    "bounding box" : [ 128.991, 531.249, 327.742, 545.885 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.40.5 Controllers for Motor-Compressors"
  }, {
    "type" : "list",
    "id" : 8498,
    "level" : "11",
    "page number" : 413,
    "bounding box" : [ 71.96, 177.111, 384.84, 520.566 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 8493,
    "next list id" : 8523,
    "list items" : [ {
      "type" : "list item",
      "page number" : 413,
      "bounding box" : [ 71.993, 505.929, 145.182, 520.566 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.5.1 Rating.",
      "kids" : [ {
        "type" : "list",
        "id" : 1718,
        "level" : "6",
        "page number" : 413,
        "bounding box" : [ 71.971, 278.347, 384.912, 495.367 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 413,
          "bounding box" : [ 71.982, 392.176, 384.912, 495.367 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Motor-Compressor Controller. A motor-compressor controller shall have both a continuous-duty full-load current rating and a locked-rotor current rating not less than the nameplate rated-load current or branch-circuit selection current, whichever is greater, and locked-rotor current, respectively, of the compressor. In case the motor controller is rated in horsepower but is without one or both of the foregoing current ratings, equivalent currents shall be determined from the ratings as follows. Table 4.30.14.2, Table 4.30.14.3, and Table",
          "kids" : [ {
            "type" : "list",
            "id" : 1717,
            "level" : "10",
            "page number" : 413,
            "bounding box" : [ 71.982, 354.252, 384.826, 393.944 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 1,
            "previous list id" : 8458,
            "list items" : [ {
              "type" : "list item",
              "page number" : 413,
              "bounding box" : [ 71.982, 354.252, 384.826, 393.944 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "4.30.14.4 shall be used to determine the equivalent full-load current rating. Table 4.30.14.5(a) and Table 4.30.14.5(b) shall be used to determine the equivalent locked-rotor current ratings.",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 413,
          "bounding box" : [ 71.971, 278.347, 384.894, 343.568 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Controller Serving More Than One Load. A controller serving more than one motor-compressor or a motor-compressor and other loads shall have a continuous-duty full-load current rating and a locked-rotor current rating not less than the combined load as determined in accordance with 4.40.2.2(b).",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1719,
        "page number" : 413,
        "bounding box" : [ 120.086, 240.301, 336.642, 267.597 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.40.6 Motor-Compressor and Branch-Circuit Overload Protection"
      } ]
    }, {
      "type" : "list item",
      "page number" : 413,
      "bounding box" : [ 71.96, 177.111, 384.84, 229.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.6.1 General. The provisions of Part 4.40.6 specify devices intended to protect the motor-compressor, the motor-control apparatus, and the branch-circuit conductors against excessive heating due to motor overload and failure to start.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8499,
    "page number" : 413,
    "bounding box" : [ 81.351, 155.406, 305.119, 166.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.40.1.4(g) for application of Parts 4.40.3 and 4.40.6."
  }, {
    "type" : "heading",
    "id" : 8500,
    "level" : "Subtitle",
    "page number" : 413,
    "bounding box" : [ 71.99, 129.903, 233.807, 144.54 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.40.6.2 Application and Selection."
  }, {
    "type" : "paragraph",
    "id" : 8501,
    "page number" : 413,
    "bounding box" : [ 71.99, 79.384, 384.866, 119.341 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Protection of Motor-Compressor. Each motor-compressor shall be protected against overload and failure to start by one of the following means:"
  }, {
    "type" : "paragraph",
    "id" : 8502,
    "level" : "4",
    "page number" : 413,
    "bounding box" : [ 71.99, 28.799, 384.812, 68.547 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) A separate overload relay that is responsive to motorcompressor current. This device shall be selected to trip at not more than 140 percent of the motor-compressor rated-load current."
  }, {
    "type" : "list",
    "id" : 8503,
    "level" : "7",
    "page number" : 413,
    "bounding box" : [ 474.836, 316.245, 769.673, 545.727 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 413,
      "bounding box" : [ 474.836, 531.299, 769.656, 545.727 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A thermal protector integral with the motor-compressor,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1702,
        "page number" : 413,
        "bounding box" : [ 456.84, 430.075, 769.741, 533.067 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "approved for use with the motor-compressor that it protects on the basis that it will prevent dangerous overheating of the motorcompressor due to overload and failure to start. If the currentinterrupting device is separate from the motor-compressor and its control circuit is operated by a protective device integral with the motor-compressor, it shall be arranged so that the opening of the control circuit will result in interruption of current to the motorcompressor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 413,
      "bounding box" : [ 474.836, 417.47, 769.62, 431.897 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) A fuse or inverse time circuit breaker responsive to motor",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1703,
        "page number" : 413,
        "bounding box" : [ 456.84, 328.905, 769.761, 419.237 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "current, which shall also be permitted to serve as the branch-circuit short-circuit and ground-fault protective device. This device shall be rated at not more than 125 percent of the motor-compressor rated-load current. It shall have sufficient time delay to permit the motorcompressor to start and accelerate its load. The equipment or the motor-compressor shall be marked with this maximum branch-circuit fuse or inverse time circuit breaker rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 413,
      "bounding box" : [ 474.836, 316.245, 769.673, 330.673 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) A protective system, furnished or specified and approved for",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8504,
    "page number" : 413,
    "bounding box" : [ 456.839, 227.68, 769.698, 318.013 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "use with the motor-compressor that it protects on the basis that it will prevent dangerous overheating of the motor-compressor due to overload and failure to start. If the current-interrupting device is separate from the motor-compressor and its control circuit is operated by a protective device that is not integral with the current-interrupting device, it shall be arranged so that the opening of the control circuit will result in interruption of current to the motor-compressor."
  }, {
    "type" : "paragraph",
    "id" : 8505,
    "page number" : 413,
    "bounding box" : [ 456.839, 126.532, 769.719, 216.997 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Protection of Motor-Compressor Control Apparatus and Branch-Circuit Conductors. The motor-compressor controller(s), the disconnecting means, and the branch-circuit conductors shall be protected against overcurrent due to motor overload and failure to start by one of the following means, which shall be permitted to be the same device or system protecting the motor-compressor in accordance with 4.40.6.2(a):"
  }, {
    "type" : "paragraph",
    "id" : 8506,
    "page number" : 413,
    "bounding box" : [ 456.839, 75.893, 769.699, 115.75 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Overload protection of motor-compressors and equipment on 15- and 20-ampere, single-phase, branch circuits shall be permitted to be in accordance with 4.40.6.4 and 4.40.6.5."
  }, {
    "type" : "list",
    "id" : 8507,
    "level" : "7",
    "page number" : 413,
    "bounding box" : [ 474.836, 37.979, 769.682, 65.066 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 413,
      "bounding box" : [ 474.836, 50.639, 759.949, 65.066 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) An overload relay selected in accordance with 4.40.6.2(a)(1)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 413,
      "bounding box" : [ 474.836, 37.979, 769.682, 52.406 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A thermal protector applied in accordance with 4.40.6.2(a)(2)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8508,
    "page number" : 413,
    "bounding box" : [ 456.839, 25.319, 769.677, 39.747 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "that will not permit a continuous current in excess of 156 percent of"
  }, {
    "type" : "paragraph",
    "id" : 8509,
    "page number" : 414,
    "bounding box" : [ 71.99, 531.309, 354.467, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the marked rated-load current or branch-circuit selection current"
  }, {
    "type" : "list",
    "id" : 8510,
    "level" : "6",
    "page number" : 414,
    "bounding box" : [ 71.99, 468.075, 384.849, 533.077 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 414,
      "bounding box" : [ 71.99, 505.989, 384.849, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) A fuse or inverse time circuit breaker selected in accordance with 4.40.6.2(a)(3)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 414,
      "bounding box" : [ 71.99, 468.075, 384.819, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) A protective system, in accordance with 4.40.6.2(a)(4), that will not permit a continuous current in excess of 156 percent of the marked rated-load current or branch-circuit selection current",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8511,
    "level" : "7",
    "page number" : 414,
    "bounding box" : [ 71.98, 25.296, 384.918, 457.392 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 414,
      "bounding box" : [ 71.99, 366.851, 384.891, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.6.3 Overload Relays. Overload relays and other devices for motor overload protection that are not capable of opening short circuits shall be protected by fuses or inverse time circuit breakers with ratings or settings in accordance with Part 4.40.3 unless approved for group installation or for part-winding motors and marked to indicate the maximum size of fuse or inverse time circuit breaker by which they shall be protected.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1704,
        "page number" : 414,
        "bounding box" : [ 71.99, 316.2, 384.844, 356.123 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: The fuse or inverse time circuit breaker size marking shall be permitted on the nameplate of approved equipment in which the overload relay or other overload device is used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 414,
      "bounding box" : [ 71.99, 227.69, 384.918, 305.571 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.6.4 Motor-Compressors and Equipment on 15- or 20-Ampere Branch Circuits — Not Cord-and-Attachment-Plug-Connected. Overload protection for motor-compressors and equipment used on 15- or 20-ampere 120-volt, or 15-ampere 208- or 240-volt singlephase branch circuits as permitted in Article 210 shall be permitted as indicated in 4.40.6.4(a) and 4.40.6.4(b).",
      "kids" : [ {
        "type" : "list",
        "id" : 1705,
        "level" : "6",
        "page number" : 414,
        "bounding box" : [ 71.98, 88.541, 384.893, 217.062 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 414,
          "bounding box" : [ 71.99, 151.84, 384.871, 217.062 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Overload Protection. The motor-compressor shall be provided with overload protection selected as specified in 4.40.6.2(a). Both the controller and motor overload protective device shall be approved for installation with the short-circuit and ground-fault protective device for the branch circuit to which the equipment is connected.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 414,
          "bounding box" : [ 71.98, 88.541, 384.893, 141.157 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Time Delay. The short-circuit and ground-fault protective device protecting the branch circuit shall have sufficient time delay to permit the motor-compressor and other motors to start and accelerate their loads.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 414,
      "bounding box" : [ 71.98, 25.296, 384.896, 77.857 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.6.5 Cord-and-Attachment-Plug-Connected MotorCompressors and Equipment on 15- or 20-Ampere Branch Circuits. Overload protection for motor-compressors and equipment that are cord-and-attachment-plug-connected and used on 15- or 20-",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8512,
    "page number" : 414,
    "bounding box" : [ 456.818, 518.616, 769.683, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ampere 120-volt, or 15-ampere 208- or 240-volt, single-phase branch circuits as permitted in Article 210 shall be permitted as indicated in"
  }, {
    "type" : "list",
    "id" : 8513,
    "level" : "8",
    "page number" : 414,
    "bounding box" : [ 456.818, 126.498, 769.782, 520.384 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 414,
      "bounding box" : [ 456.818, 505.956, 562.366, 520.384 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.6.5(a), (b), and (c).",
      "kids" : [ {
        "type" : "list",
        "id" : 1699,
        "level" : "1",
        "page number" : 414,
        "bounding box" : [ 466.172, 354.213, 769.656, 495.339 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 414,
          "bounding box" : [ 466.173, 480.702, 769.656, 495.339 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Overload Protection. The motor-compressor shall be provided",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1697,
            "page number" : 414,
            "bounding box" : [ 456.818, 430.063, 769.671, 482.47 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "with overload protection as specified in 4.40.6.2(a). Both the controller and the motor overload protective device shall be approved for installation with the short-circuit and ground-fault protective device for the branch circuit to which the equipment is connected."
          } ]
        }, {
          "type" : "list item",
          "page number" : 414,
          "bounding box" : [ 466.172, 404.798, 769.634, 419.434 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Attachment Plug and Receptacle Rating. The rating of the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1698,
            "page number" : 414,
            "bounding box" : [ 456.818, 379.478, 769.712, 406.565 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "attachment plug and receptacle shall not exceed 20 amperes at 125 volts or 15 amperes at 250 volts."
          } ]
        }, {
          "type" : "list item",
          "page number" : 414,
          "bounding box" : [ 466.172, 354.213, 769.6, 368.849 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Time Delay. The short-circuit and ground-fault protective device",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1700,
        "page number" : 414,
        "bounding box" : [ 456.818, 316.233, 769.804, 355.98 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protecting the branch circuit shall have sufficient time delay to permit the motor-compressor and other motors to start and accelerate their loads."
      }, {
        "type" : "paragraph",
        "id" : 1701,
        "page number" : 414,
        "bounding box" : [ 508.533, 290.913, 717.811, 305.549 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.40.7 Provisions for Room Air Conditioners"
      } ]
    }, {
      "type" : "list item",
      "page number" : 414,
      "bounding box" : [ 456.818, 126.498, 769.782, 280.284 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.7.1 General. The provisions of Part 4.40.7 shall apply to electrically energized room air conditioners that control temperature and humidity. For the purpose of Part 4.40.7, a room air conditioner (with or without provisions for heating) shall be considered as an ac appliance of the air-cooled window, console, or in-wall type that is installed in the conditioned room and that incorporates a hermetic refrigerant motor-compressor(s). The provisions of Part 4.40.7 cover equipment rated not over 250 volts, single phase, and such equipment shall be permitted to be cord-and-attachment-plug-connected. A room air conditioner that is rated three phase or rated over 250 volts shall be directly connected to a wiring method recognized in Chapter 3, and provisions of Part 4.40.7 shall not apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8514,
    "page number" : 414,
    "bounding box" : [ 456.818, 75.914, 769.668, 115.815 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.40.7.2 Grounding. Room air conditioners shall be grounded in accordance with 2.50.6.1, 2.50.6.3, and 2.50.6.5. 4.40.7.3 Branch-Circuit Requirements."
  }, {
    "type" : "paragraph",
    "id" : 8515,
    "page number" : 414,
    "bounding box" : [ 456.818, 25.274, 769.661, 65.23 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Room Air Conditioner as a Single Motor Unit. A room air conditioner shall be considered as a single motor unit in determining its branch-circuit requirements where all the following conditions are"
  }, {
    "type" : "paragraph",
    "id" : 8516,
    "page number" : 415,
    "bounding box" : [ 71.99, 531.309, 91.433, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "met:"
  }, {
    "type" : "paragraph",
    "id" : 8525,
    "page number" : 415,
    "bounding box" : [ 456.818, 493.362, 769.794, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connected room air conditioners shall be provided with factoryinstalled LCDI or AFCI protection. The LCDI or AFCI protection shall be an integral part of the attachment plug or be located in the power supply cord within 300 mm of the attachment plug."
  }, {
    "type" : "list",
    "id" : 8517,
    "level" : "9",
    "page number" : 415,
    "bounding box" : [ 89.987, 442.755, 384.845, 520.417 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 415,
      "bounding box" : [ 89.987, 505.989, 292.749, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) It is cord-and-attachment-plug-connected.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 415,
      "bounding box" : [ 89.987, 493.395, 384.81, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Its rating is not more than 40 amperes and 250 volts, single",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1695,
        "page number" : 415,
        "bounding box" : [ 71.99, 480.735, 99.764, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "phase."
      } ]
    }, {
      "type" : "list item",
      "page number" : 415,
      "bounding box" : [ 89.987, 468.075, 384.823, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Total rated-load current is shown on the room air-conditioner",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1696,
        "page number" : 415,
        "bounding box" : [ 71.99, 455.415, 284.55, 469.843 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "nameplate rather than individual motor currents."
      } ]
    }, {
      "type" : "list item",
      "page number" : 415,
      "bounding box" : [ 89.987, 442.755, 384.845, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The rating of the branch-circuit short-circuit and ground-fault",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8526,
    "page number" : 415,
    "bounding box" : [ 456.818, 430.063, 740.787, 469.953 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.45 — GENERATORS 4.45.1.1 Scope. This article covers the installation of generators."
  }, {
    "type" : "paragraph",
    "id" : 8518,
    "page number" : 415,
    "bounding box" : [ 71.99, 417.49, 384.811, 444.523 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protective device does not exceed the ampacity of the branch-circuit conductors or the rating of the receptacle, whichever is less."
  }, {
    "type" : "list",
    "id" : 8527,
    "level" : "10",
    "page number" : 415,
    "bounding box" : [ 456.818, 252.933, 769.69, 419.445 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 415,
      "bounding box" : [ 456.818, 379.489, 769.644, 419.445 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.45.1.10 Location. Generators shall be of a type suitable for the locations in which they are installed. They shall also meet the requirements for motors in 4.30.1.14.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 415,
      "bounding box" : [ 456.818, 278.319, 769.69, 368.86 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.45.1.11 Marking. Each generator shall be provided with a nameplate giving the manufacturer’s name, the rated frequency, power factor, number of phases if of alternating current, the subtransient and transient impedances, the rating in kilowatts or kilovolt amperes, the normal volts and amperes corresponding to the rating, rated revolutions per minute, insulation system class and rated ambient temperature or rated temperature rise, and time rating.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 415,
      "bounding box" : [ 456.818, 252.933, 614.455, 267.57 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.45.1.12 Overcurrent Protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8519,
    "level" : "Subtitle",
    "page number" : 415,
    "bounding box" : [ 81.345, 392.171, 384.841, 406.807 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Where No Other Loads Are Supplied. The total marked rating"
  }, {
    "type" : "paragraph",
    "id" : 8520,
    "page number" : 415,
    "bounding box" : [ 71.98, 354.246, 384.823, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of a cord-and-attachment-plug-connected room air conditioner shall not exceed 80 percent of the rating of a branch circuit where no other loads are supplied."
  }, {
    "type" : "heading",
    "id" : 8521,
    "level" : "Subtitle",
    "page number" : 415,
    "bounding box" : [ 81.334, 328.86, 384.754, 343.496 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Where Lighting Units or Other Appliances Are Also"
  }, {
    "type" : "paragraph",
    "id" : 8522,
    "page number" : 415,
    "bounding box" : [ 71.98, 227.69, 384.877, 330.891 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Supplied. The total marked rating of a cord-and-attachment-plugconnected room air conditioner shall not exceed 50 percent of the rating of a branch circuit where lighting outlets, other appliances, or general-use receptacles are also supplied. Where the circuitry is interlocked to prevent simultaneous operation of the room air conditioner and energization of other outlets on the same branch circuit, a cord-and-attachment-plug-connected room air conditioner shall not exceed 80 percent of the branch-circuit rating."
  }, {
    "type" : "heading",
    "id" : 8528,
    "level" : "Subtitle",
    "page number" : 415,
    "bounding box" : [ 466.172, 227.668, 769.664, 242.305 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Constant-Voltage Generators. Constant-voltage generators,"
  }, {
    "type" : "paragraph",
    "id" : 8529,
    "page number" : 415,
    "bounding box" : [ 456.818, 189.743, 769.679, 229.491 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "except ac generator exciters, shall be protected from overloads by inherent design, circuit breakers, fuses, or other acceptable overcurrent protective means suitable for the conditions of use."
  }, {
    "type" : "list",
    "id" : 8523,
    "level" : "11",
    "page number" : 415,
    "bounding box" : [ 71.98, 25.296, 384.888, 217.062 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "previous list id" : 8498,
    "list items" : [ {
      "type" : "list item",
      "page number" : 415,
      "bounding box" : [ 71.98, 126.52, 384.888, 217.062 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.7.4 Disconnecting Means. An attachment plug and receptacle shall be permitted to serve as the disconnecting means for a singlephase room air conditioner rated 250 volts or less if (1) the manual controls on the room air conditioner are readily accessible and located within 1 800 mm of the floor or (2) an approved manually operable disconnecting means is installed in a readily accessible location within sight from the room air conditioner.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 415,
      "bounding box" : [ 71.98, 88.541, 384.878, 115.837 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.7.5 Supply Cords. Where a flexible cord is used to supply a room air conditioner, the length of such cord shall not exceed",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "7",
        "page number" : 415,
        "bounding box" : [ 71.98, 63.276, 384.79, 90.363 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "previous list id" : 8488,
        "list items" : [ {
          "type" : "list item",
          "page number" : 415,
          "bounding box" : [ 71.98, 63.276, 384.79, 90.363 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3 000 mm for a nominal, 120-volt rating or 1 800 mm for a nominal, 208- or 240-volt rating.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 415,
      "bounding box" : [ 71.98, 25.296, 384.828, 52.537 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.40.7.6 Leakage Current Detection and Interruption (LCDI) and Arc Fault Circuit Interrupter (AFCI). Single-phase cord-and-plug-",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8530,
    "level" : "Subtitle",
    "page number" : 415,
    "bounding box" : [ 466.172, 164.423, 769.66, 179.06 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Two-Wire Generators. Two-wire, dc generators shall be"
  }, {
    "type" : "paragraph",
    "id" : 8531,
    "page number" : 415,
    "bounding box" : [ 456.818, 113.839, 769.709, 166.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted to have overcurrent protection in one conductor only if the overcurrent device is actuated by the entire current generated other than the current in the shunt field. The overcurrent device shall not open the shunt field."
  }, {
    "type" : "heading",
    "id" : 8532,
    "level" : "Subtitle",
    "page number" : 415,
    "bounding box" : [ 466.172, 88.519, 769.679, 103.155 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) 65 Volts or Less. Generators operating at 65 volts or less and"
  }, {
    "type" : "paragraph",
    "id" : 8533,
    "page number" : 415,
    "bounding box" : [ 456.818, 37.934, 769.676, 90.341 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "driven by individual motors shall be considered as protected by the overcurrent device protecting the motor if these devices will operate when the generators are delivering not more than 150 percent of their full-load rated current."
  }, {
    "type" : "list",
    "id" : 8535,
    "level" : "1",
    "page number" : 416,
    "bounding box" : [ 81.351, 468.075, 384.85, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 416,
      "bounding box" : [ 81.351, 531.309, 384.85, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Balancer Sets. Two-wire, dc generators used in conjunction",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1694,
        "page number" : 416,
        "bounding box" : [ 71.996, 493.395, 384.901, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with balancer sets to obtain neutrals for 3-wire systems shall be equipped with overcurrent devices that disconnect the 3-wire system in case of excessive unbalancing of voltages or currents."
      } ]
    }, {
      "type" : "list item",
      "page number" : 416,
      "bounding box" : [ 81.351, 468.075, 384.842, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Three-Wire, Direct-Current Generators. Three-wire, dc",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8536,
    "page number" : 416,
    "bounding box" : [ 71.985, 354.246, 384.972, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "generators, whether compound or shunt wound, shall be equipped with overcurrent devices, one in each armature lead, and connected so as to be actuated by the entire current from the armature. Such overcurrent devices shall consist either of a double-pole, double-coil circuit breaker or of a 4-pole circuit breaker connected in the main and equalizer leads and tripped by two overcurrent devices, one in each armature lead. Such protective devices shall be interlocked so that no one pole can be opened without simultaneously disconnecting both leads of the armature from the system."
  }, {
    "type" : "paragraph",
    "id" : 8537,
    "page number" : 416,
    "bounding box" : [ 71.985, 265.615, 384.893, 343.463 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception to (a) through (e): Where deemed by the authority having jurisdiction, a generator is vital to the operation of an electrical system and the generator should operate to failure to prevent a greater hazard to persons. The overload sensing device(s) shall be permitted to be connected to an annunciator or alarm supervised by authorized personnel instead of interrupting the generator circuit."
  }, {
    "type" : "paragraph",
    "id" : 8538,
    "page number" : 416,
    "bounding box" : [ 71.985, 139.18, 384.838, 254.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.45.1.13 Ampacity of Conductors. The ampacity of the conductors from the generator terminals to the first distribution device(s) containing overcurrent protection shall not be less than 115 percent of the nameplate current rating of the generator. It shall be permitted to size the neutral conductors in accordance with 2.20.3.22. Conductors that must carry ground-fault currents shall not be smaller than required by 2.50.2.5(c). Neutral conductors of dc generators that must carry ground-fault currents shall not be smaller than the minimum required size of the largest conductor."
  }, {
    "type" : "paragraph",
    "id" : 8539,
    "page number" : 416,
    "bounding box" : [ 71.985, 88.486, 384.806, 128.409 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the design and operation of the generator prevent overloading, the ampacity of the conductors shall not be less than 100 percent of the nameplate current rating of the generator."
  }, {
    "type" : "paragraph",
    "id" : 8540,
    "page number" : 416,
    "bounding box" : [ 71.985, 37.967, 384.867, 77.923 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.45.1.14 Protection of Live Parts. Live parts of generators operated at more than 50 volts to ground shall not be exposed to accidental contact where accessible to unqualified persons."
  }, {
    "type" : "list",
    "id" : 8541,
    "level" : "6",
    "page number" : 416,
    "bounding box" : [ 456.823, 227.668, 769.725, 545.924 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 416,
      "bounding box" : [ 456.823, 518.627, 769.659, 545.924 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.45.1.15 Guards for Attendants. Where necessary for the safety of attendants, the requirements of 4.30.12.3 shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 416,
      "bounding box" : [ 456.823, 417.468, 769.666, 508.01 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.45.1.16 Bushings. Where wires pass through an opening in an enclosure, conduit box, or barrier, a bushing shall be used to protect the conductors from the edges of an opening having sharp edges. The bushing shall have smooth, well-rounded surfaces where it may be in contact with the conductors. If used where oils, grease, or other contaminants may be present, the bushing shall be made of a material not deleteriously affected.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 416,
      "bounding box" : [ 456.823, 303.584, 769.725, 406.785 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.45.1.17 Generator Terminal Housings. Generator terminal housings shall comply with 4.30.1.12. Where a horsepower rating is required to determine the required minimum size of the generator terminal housing, the full-load current of the generator shall be compared with comparable motors in Table 4.30.14.1 through Table 4.30.14.4. The higher horsepower rating of Table 4.30.14.1 and Table 4.30.14.4 shall be used whenever the generator selection is between two ratings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 416,
      "bounding box" : [ 456.823, 227.668, 769.687, 292.889 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.45.1.18 Disconnecting Means Required for Generators. Generators shall be equipped with disconnect(s) by means of which the generator and all protective devices and control apparatus are able to be disconnected entirely from the circuits supplied by the generator except where both of the following conditions apply:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8542,
    "level" : "7",
    "page number" : 416,
    "bounding box" : [ 456.823, 177.083, 769.711, 216.831 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 416,
      "bounding box" : [ 474.819, 202.403, 766.911, 216.831 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The driving means for the generator can be readily shut down.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 416,
      "bounding box" : [ 456.823, 177.083, 769.711, 204.171 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The generator is not arranged to operate in parallel with another generator or other source of voltage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8543,
    "level" : "Subtitle",
    "page number" : 416,
    "bounding box" : [ 465.277, 126.433, 761.199, 153.729 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.50 — TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)"
  }, {
    "type" : "paragraph",
    "id" : 8544,
    "page number" : 416,
    "bounding box" : [ 456.812, 101.168, 764.188, 115.804 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.50.1.1 Scope. This article covers the installation of all transformers."
  }, {
    "type" : "list",
    "id" : 8545,
    "level" : "8",
    "page number" : 416,
    "bounding box" : [ 456.812, 37.868, 769.645, 90.451 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 416,
      "bounding box" : [ 456.812, 75.848, 633.734, 90.451 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Current transformers.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 416,
      "bounding box" : [ 456.812, 37.868, 769.645, 77.791 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Dry-type transformers that constitute a component part of other apparatus and comply with the requirements for such apparatus.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8547,
    "level" : "7",
    "page number" : 417,
    "bounding box" : [ 71.99, 379.451, 384.868, 545.853 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "previous list id" : 1714,
    "list items" : [ {
      "type" : "list item",
      "page number" : 417,
      "bounding box" : [ 71.99, 518.589, 384.833, 545.853 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Transformers that are an integral part of an X-ray, high-frequency, or electrostatic-coating apparatus.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 417,
      "bounding box" : [ 71.99, 493.335, 384.85, 520.533 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 4: Transformers used with Class 2 and Class 3 circuits that comply with Article 7.25.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 417,
      "bounding box" : [ 71.99, 468.015, 384.723, 495.279 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 5: Transformers for sign and outline lighting that comply with Article 6.0.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 417,
      "bounding box" : [ 71.99, 442.695, 384.868, 469.959 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 6: Transformers for electric-discharge lighting that comply with Article 4.10.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 417,
      "bounding box" : [ 71.99, 417.43, 384.834, 444.639 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 7: Transformers used for power-limited fire alarm circuits that comply with Part 7.60.3.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 417,
      "bounding box" : [ 71.99, 379.451, 384.833, 419.374 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 8: Transformers used for research, development, or testing, where effective arrangements are provided to safeguard persons from contacting energized parts.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8548,
    "page number" : 417,
    "bounding box" : [ 71.99, 303.612, 384.888, 368.679 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "This article covers the installation of transformers dedicated to supplying power to a fire pump installation as modified by Article 6.95. This article also covers the installation of transformers in hazardous (classified) locations as modified by Articles 5.1 through 5.4."
  }, {
    "type" : "heading",
    "id" : 8549,
    "level" : "Subtitle",
    "page number" : 417,
    "bounding box" : [ 168.472, 278.281, 288.281, 292.917 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.50.1 General Provisions"
  }, {
    "type" : "paragraph",
    "id" : 8550,
    "page number" : 417,
    "bounding box" : [ 71.99, 240.356, 384.8, 267.652 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.50.1.2 Definition. For the purpose of this article, the following definition shall apply."
  }, {
    "type" : "paragraph",
    "id" : 8551,
    "page number" : 417,
    "bounding box" : [ 71.98, 189.771, 384.817, 229.727 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Transformer. An individual transformer, single- or polyphase, identified by a single nameplate, unless otherwise indicated in this article."
  }, {
    "type" : "paragraph",
    "id" : 8552,
    "page number" : 417,
    "bounding box" : [ 71.98, 126.526, 384.863, 179.088 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.50.1.3 Overcurrent Protection. Overcurrent protection of transformers shall comply with 4.50.1.3(a), (b), or (c). As used in this section, the word transformer shall mean a transformer or polyphase bank of two or more single-phase transformers operating as a unit."
  }, {
    "type" : "paragraph",
    "id" : 8553,
    "page number" : 417,
    "bounding box" : [ 81.351, 77.172, 375.453, 115.388 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: See 2.40.1.4, 2.40.2.2, 2.40.9.1, and 2.40.9.2 for overcurrent protection of conductors. FPN No. 2: Nonlinear loads can increase heat in a transformer without operating its overcurrent protective device."
  }, {
    "type" : "paragraph",
    "id" : 8554,
    "page number" : 417,
    "bounding box" : [ 71.99, 39.129, 384.826, 66.426 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Transformers Over 600 Volts, Nominal. Overcurrent protection shall be provided in accordance with Table 4.50.1.3(a)."
  }, {
    "type" : "paragraph",
    "id" : 8555,
    "page number" : 417,
    "bounding box" : [ 456.829, 518.659, 769.662, 545.955 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Transformers 600 Volts, Nominal, or Less. Overcurrent protection shall be provided in accordance with Table 4.50.1.3(b)."
  }, {
    "type" : "paragraph",
    "id" : 8556,
    "page number" : 417,
    "bounding box" : [ 456.829, 480.679, 769.677, 507.942 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the transformer is installed as a motor-control circuit transformer in accordance with 4.30.6.2(c)(1) through (c)(5)."
  }, {
    "type" : "paragraph",
    "id" : 8557,
    "page number" : 417,
    "bounding box" : [ 456.829, 430.094, 769.664, 457.39 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Voltage Transformers. Voltage transformers installed indoors or enclosed shall be protected with primary fuses."
  }, {
    "type" : "paragraph",
    "id" : 8558,
    "page number" : 417,
    "bounding box" : [ 466.19, 399.189, 760.277, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For protection of instrument circuits including voltage transformers, see 4.8.4.3."
  }, {
    "type" : "heading",
    "id" : 8559,
    "level" : "Subtitle",
    "page number" : 417,
    "bounding box" : [ 456.83, 373.683, 714.729, 388.32 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.50.1.4 Autotransformers 600 Volts, Nominal, or Less."
  }, {
    "type" : "list",
    "id" : 8560,
    "level" : "1",
    "page number" : 417,
    "bounding box" : [ 466.174, 133.43, 769.694, 363.121 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 417,
      "bounding box" : [ 466.185, 348.484, 769.694, 363.121 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Overcurrent Protection. Each autotransformer 600 volts,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1689,
        "page number" : 417,
        "bounding box" : [ 456.82, 209.346, 769.691, 350.252 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "nominal, or less shall be protected by an individual overcurrent device installed in series with each ungrounded input conductor. Such overcurrent device shall be rated or set at not more than 125 percent of the rated full-load input current of the autotransformer. Where this calculation does not correspond to a standard rating of a fuse or nonadjustable circuit breaker and the rated input current is 9 amperes or more, the next higher standard rating described in 2.40.1.6 shall be permitted. An overcurrent device shall not be installed in series with the shunt winding (the winding common to both the input and the output circuits) of the autotransformer between Points A and B as shown in Figure 4.50.1.4."
      }, {
        "type" : "paragraph",
        "id" : 1690,
        "page number" : 417,
        "bounding box" : [ 456.82, 158.695, 769.71, 198.563 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where the rated input current of the autotransformer is less than 9 amperes, an overcurrent device rated or set at not more than 167 percent of the input current shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 417,
      "bounding box" : [ 466.174, 133.43, 769.664, 148.066 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Transformer Field-Connected as an Autotransformer. A",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8561,
    "page number" : 417,
    "bounding box" : [ 456.82, 108.11, 769.677, 135.198 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "transformer field-connected as an autotransformer shall be identified for use at elevated voltage."
  }, {
    "type" : "paragraph",
    "id" : 8562,
    "page number" : 417,
    "bounding box" : [ 466.19, 77.166, 760.297, 97.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For information on permitted uses of autotransformers, see 2.10.1.9 and 2.15.1.11."
  }, {
    "type" : "heading",
    "id" : 8563,
    "level" : "Subtitle",
    "page number" : 418,
    "bounding box" : [ 49.38, 743.77, 546.03, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.50.1.3(a) Maximum Rating or Setting of Overcurrent Protection for Transformers Over 600 Volts (as a Percentage of Transformer-Rated Current)"
  }, {
    "type" : "table",
    "id" : 8564,
    "level" : "5",
    "page number" : 418,
    "bounding box" : [ 29.52, 577.04, 565.2, 743.72 ],
    "number of rows" : 8,
    "number of columns" : 7,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 29.76, 690.2, 111.48, 743.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 418,
          "bounding box" : [ 48.183, 690.677, 92.679, 713.051 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Location Limitations"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 111.48, 690.2, 183.36, 743.21 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 418,
          "bounding box" : [ 121.92, 691.154, 171.978, 723.851 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Transformer Rated Impedance"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 183.36, 711.44, 336.36, 743.21 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 2,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 418,
          "bounding box" : [ 191.94, 712.397, 326.783, 724.394 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Primary Protection Over 600 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 336.36, 732.62, 564.96, 743.21 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 418,
          "bounding box" : [ 383.94, 732.077, 517.478, 744.074 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Secondary Protection (See Note 2.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 336.36, 711.44, 489.0, 732.62 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 418,
          "bounding box" : [ 383.64, 710.894, 441.231, 722.891 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Over 600 Volts"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 489.0, 711.44, 564.96, 732.62 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 418,
          "bounding box" : [ 496.563, 710.894, 557.961, 733.268 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Circuit Breaker or Fuse Rating"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 183.36, 690.2, 259.38, 711.44 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 418,
          "bounding box" : [ 190.437, 689.714, 251.835, 712.088 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Circuit Breaker (See Note 4.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 259.38, 690.2, 336.36, 711.44 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 418,
          "bounding box" : [ 274.484, 689.714, 320.813, 701.711 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Fuse Rating"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 336.36, 690.2, 412.44, 711.44 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 418,
          "bounding box" : [ 343.437, 689.714, 404.835, 712.088 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Circuit Breaker (See Note 4.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 412.44, 690.2, 489.0, 711.44 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 418,
          "bounding box" : [ 427.547, 689.714, 473.876, 701.711 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Fuse Rating"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 489.0, 690.2, 564.96, 711.44 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 418,
          "bounding box" : [ 496.563, 689.714, 557.961, 712.088 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "Circuit Breaker or Fuse Rating"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 29.76, 643.22, 111.48, 690.2 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 418,
          "bounding box" : [ 35.28, 661.83, 76.745, 672.316 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Any location"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 111.48, 671.3, 183.36, 690.2 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 418,
          "bounding box" : [ 116.4, 680.25, 175.055, 690.736 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Not more than 6%"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 183.36, 671.3, 259.38, 690.2 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 418,
          "bounding box" : [ 199.975, 671.073, 242.278, 690.736 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "600% (See Note 1.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 259.38, 671.3, 336.36, 690.2 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 418,
          "bounding box" : [ 276.471, 671.073, 318.774, 690.736 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "300% (See Note 1.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 336.36, 671.3, 412.44, 690.2 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 418,
          "bounding box" : [ 352.975, 671.073, 395.279, 690.736 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "300% (See Note 1.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 412.44, 671.3, 489.0, 690.2 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 418,
          "bounding box" : [ 429.535, 671.073, 471.839, 690.736 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "250% (See Note 1.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 489.0, 671.3, 564.96, 690.2 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 418,
          "bounding box" : [ 506.095, 671.073, 548.399, 690.736 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "125% (See Note 1.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 111.48, 643.22, 183.36, 671.3 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 418,
          "bounding box" : [ 116.397, 642.998, 175.651, 671.837 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "More than 6% and not more than 10%"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 183.36, 643.22, 259.38, 671.3 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 418,
          "bounding box" : [ 199.971, 652.183, 242.275, 671.845 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "400% (See Note 1.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 259.38, 643.22, 336.36, 671.3 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 418,
          "bounding box" : [ 276.468, 652.183, 318.771, 671.845 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "300% (See Note 1.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 336.36, 643.22, 412.44, 671.3 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 418,
          "bounding box" : [ 352.972, 652.183, 395.275, 671.845 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "250% (See Note 1.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 412.44, 643.22, 489.0, 671.3 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 418,
          "bounding box" : [ 429.532, 652.183, 471.835, 671.845 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "225% (See Note 1.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 489.0, 643.22, 564.96, 671.3 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 418,
          "bounding box" : [ 506.092, 652.183, 548.396, 671.845 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "125% (See Note 1.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 29.76, 577.28, 111.48, 643.22 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 3,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 418,
          "bounding box" : [ 35.28, 600.873, 101.74, 620.536 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Supervised locations only (See Note 3.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 111.48, 624.32, 183.36, 643.22 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 418,
          "bounding box" : [ 116.4, 633.27, 130.169, 643.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Any"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 183.36, 624.32, 259.38, 643.22 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 418,
          "bounding box" : [ 199.983, 624.093, 242.286, 643.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "300% (See Note 1.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 259.38, 624.32, 336.36, 643.22 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 418,
          "bounding box" : [ 276.479, 624.093, 318.782, 643.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "250% (See Note 1.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 336.36, 624.32, 412.44, 643.22 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 418,
          "bounding box" : [ 353.821, 633.27, 394.416, 643.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Not required"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 412.44, 624.32, 489.0, 643.22 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 418,
          "bounding box" : [ 430.381, 633.27, 470.976, 643.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Not required"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 489.0, 624.32, 564.96, 643.22 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 418,
          "bounding box" : [ 506.941, 633.27, 547.536, 643.756 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Not required"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 111.48, 605.42, 183.36, 624.32 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 418,
          "bounding box" : [ 116.4, 614.37, 175.055, 624.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Not more than 6%"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 183.36, 605.42, 259.38, 624.32 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 418,
          "bounding box" : [ 211.737, 614.37, 230.445, 624.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "600%"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 259.38, 605.42, 336.36, 624.32 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 418,
          "bounding box" : [ 288.241, 614.37, 306.95, 624.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "300%"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 336.36, 605.42, 412.44, 624.32 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 418,
          "bounding box" : [ 352.983, 605.193, 395.287, 624.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "300% (See Note 5.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 412.44, 605.42, 489.0, 624.32 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 418,
          "bounding box" : [ 429.543, 605.193, 471.847, 624.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "250% (See Note 5.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 489.0, 605.42, 564.96, 624.32 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 418,
          "bounding box" : [ 506.103, 605.193, 548.407, 624.856 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "250% (See Note 5.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 111.48, 577.28, 183.36, 605.42 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 418,
          "bounding box" : [ 116.405, 577.053, 175.659, 605.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "More than 6% and not more than 10%"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 183.36, 577.28, 259.38, 605.42 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 418,
          "bounding box" : [ 211.742, 595.471, 230.45, 605.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "400%"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 259.38, 577.28, 336.36, 605.42 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 418,
          "bounding box" : [ 288.246, 595.471, 306.954, 605.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "300%"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 336.36, 577.28, 412.44, 605.42 ],
        "row number" : 8,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 418,
          "bounding box" : [ 352.988, 586.294, 395.291, 605.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "250% (See Note 5.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 412.44, 577.28, 489.0, 605.42 ],
        "row number" : 8,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 418,
          "bounding box" : [ 429.548, 586.294, 471.851, 605.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "225% (See Note 5.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 418,
        "bounding box" : [ 489.0, 577.28, 564.96, 605.42 ],
        "row number" : 8,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 418,
          "bounding box" : [ 506.108, 586.294, 548.412, 605.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "250% (See Note 5.)"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 8565,
    "page number" : 418,
    "bounding box" : [ 35.28, 566.117, 58.797, 577.943 ],
    "linked content id" : 181,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Notes:"
  }, {
    "type" : "list",
    "id" : 8566,
    "level" : "6",
    "page number" : 418,
    "bounding box" : [ 35.271, 462.671, 560.192, 567.62 ],
    "numbering style" : "unknown style",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 418,
      "bounding box" : [ 35.271, 545.417, 560.134, 567.62 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1. Where the required fuse rating or circuit breaker setting does not correspond to a standard rating or setting, a higher rating or setting that does not exceed the next higher standard rating or setting shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 418,
      "bounding box" : [ 35.271, 504.071, 560.192, 546.92 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2. Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit breakers or six sets of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not exceed the allowed value of a single overcurrent device. If both circuit breakers and fuses are used as the overcurrent device, the total of the device ratings shall not exceed that allowed for fuses.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 418,
      "bounding box" : [ 44.64, 493.694, 560.147, 505.52 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "3. A supervised location is a location where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1688,
        "page number" : 418,
        "bounding box" : [ 35.28, 483.371, 527.693, 495.197 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "licensed electrical practitioner under the supervision of a licensed electrical practitioner monitor and service the transformer installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 418,
      "bounding box" : [ 44.64, 472.994, 532.902, 484.82 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "4. Electronically actuated fuses that may be set to open at a specific current shall be set in accordance with settings for circuit breakers.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 418,
      "bounding box" : [ 44.64, 462.671, 560.053, 474.497 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "5. A transformer equipped with a coordinated thermal overload protection by the manufacturer shall be permitted to have separate secondary",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8568,
    "page number" : 418,
    "bounding box" : [ 35.28, 452.294, 103.954, 464.12 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "protection omitted."
  }, {
    "type" : "heading",
    "id" : 8570,
    "level" : "Subtitle",
    "page number" : 419,
    "bounding box" : [ 79.61, 505.995, 377.235, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.50.1.3(b) Maximum Rating or Setting of Overcurrent Protection for Transformers 600 Volts and Less (as a Percentage of Transformer-Rated Current)"
  }, {
    "type" : "table",
    "id" : 8571,
    "level" : "7",
    "page number" : 419,
    "bounding box" : [ 60.231, 353.9, 395.871, 505.94 ],
    "number of rows" : 4,
    "number of columns" : 6,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 60.471, 482.12, 116.391, 505.43 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 116.391, 482.12, 283.011, 505.43 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 419,
          "bounding box" : [ 157.611, 481.504, 240.919, 494.861 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Primary Protection"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 283.011, 482.12, 395.631, 505.43 ],
        "row number" : 1,
        "column number" : 5,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 419,
          "bounding box" : [ 293.21, 481.504, 385.501, 506.384 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Secondary Protection (See Note 2.)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 60.471, 435.62, 116.391, 482.12 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 419,
          "bounding box" : [ 65.99, 435.001, 110.473, 459.821 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Protection Method"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 116.391, 435.62, 175.491, 482.12 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 419,
          "bounding box" : [ 122.694, 434.991, 168.669, 482.857 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Currents of 9 Amperes or More"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 175.491, 435.62, 229.071, 482.12 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 419,
          "bounding box" : [ 182.754, 434.981, 221.746, 482.846 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Currents Less Than 9 Amperes"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 229.071, 435.62, 283.011, 482.12 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 419,
          "bounding box" : [ 236.33, 434.971, 275.323, 482.836 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Currents Less Than 2 Amperes"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 283.011, 435.62, 342.771, 482.12 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 419,
          "bounding box" : [ 289.617, 434.961, 335.593, 482.826 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Currents of 9 Amperes or More"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 342.771, 435.62, 395.631, 482.12 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 419,
          "bounding box" : [ 350.037, 434.951, 389.03, 482.816 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Currents Less Than 9 Amperes"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 60.471, 400.64, 116.391, 435.62 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 419,
          "bounding box" : [ 65.99, 400.138, 106.661, 436.29 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Primary only protection"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 116.391, 400.64, 175.491, 435.62 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 419,
          "bounding box" : [ 133.966, 416.821, 157.406, 429.988 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "125%"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 419,
          "bounding box" : [ 121.73, 406.697, 169.625, 418.523 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "(See Note 1.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 175.491, 400.64, 229.071, 435.62 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 419,
          "bounding box" : [ 190.55, 411.664, 213.99, 424.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "167%"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 229.071, 400.64, 283.011, 435.62 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 419,
          "bounding box" : [ 244.071, 411.664, 267.511, 424.83 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "300%"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 283.011, 400.64, 342.771, 435.62 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 419,
          "bounding box" : [ 295.851, 405.902, 329.338, 430.532 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Not required"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 342.771, 400.64, 395.631, 435.62 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 419,
          "bounding box" : [ 352.794, 405.902, 386.281, 430.532 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Not required"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 60.471, 354.14, 116.391, 400.64 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 419,
          "bounding box" : [ 65.99, 353.635, 106.716, 401.31 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Primary and secondary protection"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 116.391, 354.14, 175.491, 400.64 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 419,
          "bounding box" : [ 133.966, 376.08, 157.406, 389.246 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "250%"
        }, {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 419,
          "bounding box" : [ 121.73, 365.897, 169.625, 377.723 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "(See Note 3.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 175.491, 354.14, 229.071, 400.64 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 419,
          "bounding box" : [ 190.55, 375.484, 213.987, 388.65 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "250%"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 419,
          "bounding box" : [ 181.13, 366.51, 223.434, 376.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(See Note 3.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 229.071, 354.14, 283.011, 400.64 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 419,
          "bounding box" : [ 244.07, 375.484, 267.51, 388.65 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "250%"
        }, {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 419,
          "bounding box" : [ 234.65, 366.51, 276.954, 376.996 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(See Note 3.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 283.011, 354.14, 342.771, 400.64 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 419,
          "bounding box" : [ 300.89, 376.084, 324.33, 389.25 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "125%"
        }, {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 419,
          "bounding box" : [ 288.65, 365.897, 336.545, 377.723 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 9.0,
          "text color" : "[0.0]",
          "content" : "(See Note 1.)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 419,
        "bounding box" : [ 342.771, 354.14, 395.631, 400.64 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 419,
          "bounding box" : [ 357.77, 370.924, 381.21, 384.09 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "167%"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 8572,
    "page number" : 419,
    "bounding box" : [ 71.99, 342.977, 95.507, 354.803 ],
    "linked content id" : 182,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Notes:"
  }, {
    "type" : "list",
    "id" : 8573,
    "level" : "8",
    "page number" : 419,
    "bounding box" : [ 71.99, 187.7, 384.992, 344.426 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 419,
      "bounding box" : [ 71.99, 311.9, 384.865, 344.426 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1. Where 125 percent of this current does not correspond to a standard rating of a fuse or nonadjustable circuit breaker, a higher rating that does not exceed the next higher standard rating shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 419,
      "bounding box" : [ 71.99, 249.8, 384.992, 313.403 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2. Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit breakers or six sets of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not exceed the allowed value of a single overcurrent device. If both breakers and fuses are utilized as the overcurrent device, the total of the device ratings shall not exceed that allowed for fuses.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 419,
      "bounding box" : [ 71.99, 187.7, 384.872, 251.303 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "3. A transformer equipped with coordinated thermal overload protection by the manufacturer and arranged to interrupt the primary current shall be permitted to have primary overcurrent protection rated or set at a current value that is not more than six times the rated current of the transformer for transformers having not more than 6 percent impedance and not more than four times the rated current of the transformer for transformers having more than 6 percent but not more than 10 percent impedance.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "image",
    "id" : 8581,
    "page number" : 419,
    "bounding box" : [ 149.751, 48.38, 295.611, 152.18 ],
    "source" : "Phil Electrical Code_images/imageFile15.png"
  }, {
    "type" : "paragraph",
    "id" : 8574,
    "page number" : 419,
    "bounding box" : [ 149.092, 25.276, 307.658, 39.912 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 4.50.1.4 Autotransformer."
  }, {
    "type" : "paragraph",
    "id" : 8575,
    "page number" : 419,
    "bounding box" : [ 456.829, 417.481, 769.759, 533.287 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.50.1.5 Grounding Autotransformers. Grounding autotransformers covered in this section are zigzag or T-connected transformers connected to 3-phase, 3-wire ungrounded systems for the purpose of creating a 3-phase, 4-wire distribution system or providing a neutral reference for grounding purposes. Such transformers shall have a continuous per-phase current rating and a continuous neutral current rating. Zig-zag connected transformers shall not be installed on the load side of any system grounding connection, including those made in accordance with 2.50.2.5(b), 2.50.2.11(a)(1), or 2.50.2.13(b)(2)."
  }, {
    "type" : "paragraph",
    "id" : 8576,
    "page number" : 419,
    "bounding box" : [ 466.19, 386.529, 760.303, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The phase current in a grounding autotransformer is one-third the neutral current."
  }, {
    "type" : "paragraph",
    "id" : 8577,
    "page number" : 419,
    "bounding box" : [ 456.831, 323.175, 769.663, 375.791 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Three-Phase, 4-Wire System. A grounding autotransformer used to create a 3-phase, 4-wire distribution system from a 3-phase, 3wire ungrounded system shall conform to 4.50.1.5(a)(1) through (a)(4)."
  }, {
    "type" : "list",
    "id" : 8578,
    "level" : "9",
    "page number" : 419,
    "bounding box" : [ 456.83, 95.461, 769.723, 312.283 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 419,
      "bounding box" : [ 456.83, 247.271, 769.699, 312.283 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Connections. The transformer shall be directly connected to the ungrounded phase conductors and shall not be switched or provided with overcurrent protection that is independent of the main switch and common-trip overcurrent protection for the 3-phase, 4-wire system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 419,
      "bounding box" : [ 456.83, 146.101, 769.723, 249.038 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Overcurrent Protection. An overcurrent sensing device shall be provided that will cause the main switch or common-trip overcurrent protection referred to in 4.50.1.5(a)(1) to open if the load on the autotransformer reaches or exceeds 125 percent of its continuous current per-phase or neutral rating. Delayed tripping for temporary overcurrents sensed at the autotransformer overcurrent device shall be permitted for the purpose of allowing proper operation of branch or feeder protective devices on the 4-wire system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 419,
      "bounding box" : [ 456.83, 95.461, 769.646, 147.869 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Transformer Fault Sensing. A fault-sensing system that causes the opening of a main switch or common-trip overcurrent device for the 3-phase, 4-wire system shall be provided to guard against singlephasing or internal faults.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8579,
    "page number" : 419,
    "bounding box" : [ 466.19, 55.329, 760.295, 84.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: This can be accomplished by the use of two subtractive-connected donuttype current transformers installed to sense and signal when an unbalance occurs in the line current to the autotransformer of 50 percent or more of rated current."
  }, {
    "type" : "paragraph",
    "id" : 8580,
    "level" : "4",
    "page number" : 419,
    "bounding box" : [ 474.827, 29.949, 769.629, 44.377 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Rating. The autotransformer shall have a continuous neutral-"
  }, {
    "type" : "paragraph",
    "id" : 8582,
    "page number" : 420,
    "bounding box" : [ 71.99, 518.649, 384.919, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "current rating that is sufficient to handle the maximum possible neutral unbalanced load current of the 4-wire system."
  }, {
    "type" : "paragraph",
    "id" : 8583,
    "page number" : 420,
    "bounding box" : [ 71.99, 455.415, 384.796, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Ground Reference for Fault Protection Devices. A grounding autotransformer used to make available a specified magnitude of ground-fault current for operation of a ground-responsive protective device on a 3-phase, 3-wire ungrounded system shall conform to"
  }, {
    "type" : "list",
    "id" : 8584,
    "level" : "7",
    "page number" : 420,
    "bounding box" : [ 71.99, 442.755, 183.386, 457.183 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8607,
    "list items" : [ {
      "type" : "list item",
      "page number" : 420,
      "bounding box" : [ 71.99, 442.755, 183.386, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.1.5(b)(1) and (b)(2).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8585,
    "level" : "8",
    "page number" : 420,
    "bounding box" : [ 71.99, 227.701, 384.905, 431.918 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 420,
      "bounding box" : [ 71.99, 404.831, 384.789, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Rating. The autotransformer shall have a continuous neutralcurrent rating sufficient for the specified ground-fault current.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 420,
      "bounding box" : [ 71.99, 227.701, 384.905, 393.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Overcurrent Protection. An overcurrent protective device of adequate short-circuit rating that will open simultaneously all ungrounded conductors when it operates shall be applied in the grounding autotransformer branch circuit and shall be rated or set at a current not exceeding 125 percent of the autotransformer continuous per-phase current rating or 42 percent of the continuous-current rating of any series connected devices in the autotransformer neutral connection. Delayed tripping for temporary overcurrents to permit the proper operation of ground-responsive tripping devices on the main system shall be permitted but shall not exceed values that would be more than the short-time current rating of the grounding autotransformer or any series connected devices in the neutral connection thereto.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8586,
    "page number" : 420,
    "bounding box" : [ 71.99, 177.116, 384.836, 217.073 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Ground Reference for Damping Transitory Overvoltages. A grounding autotransformer used to limit transitory overvoltages shall be of suitable rating and connected in accordance with 4.50.1.5(a)(1)."
  }, {
    "type" : "paragraph",
    "id" : 8587,
    "page number" : 420,
    "bounding box" : [ 71.99, 50.627, 384.865, 166.488 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.50.1.6 Secondary Ties. As used in this article, a secondary tie is a circuit operating at 600 volts, nominal, or less between phases that connects two power sources or power supply points, such as the secondaries of two transformers. The tie shall be permitted to consist of one or more conductors per phase or neutral. Conductors connecting the secondaries of transformers in accordance with 4.50.1.7 shall not be considered secondary ties. As used in this section, the word transformer means a transformer or a bank of transformers operating as a unit."
  }, {
    "type" : "paragraph",
    "id" : 8588,
    "page number" : 420,
    "bounding box" : [ 81.345, 25.307, 384.83, 39.943 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Tie Circuits. Tie circuits shall be provided with overcurrent"
  }, {
    "type" : "paragraph",
    "id" : 8589,
    "page number" : 420,
    "bounding box" : [ 456.829, 531.287, 759.066, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protection at each end as required in Parts 2.40.1, 2.40.2, and 2.40.8."
  }, {
    "type" : "paragraph",
    "id" : 8590,
    "page number" : 420,
    "bounding box" : [ 456.829, 505.967, 769.694, 533.055 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Under the conditions described in 4.50.1.6(a)(1) and 4.50.1.6(a)(2), the overcurrent protection shall be permitted to be in accordance with"
  }, {
    "type" : "list",
    "id" : 8591,
    "level" : "9",
    "page number" : 420,
    "bounding box" : [ 456.829, 493.373, 520.48, 507.801 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 420,
      "bounding box" : [ 456.829, 493.373, 520.48, 507.801 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.1.6(a)(3).",
      "kids" : [ {
        "type" : "list",
        "id" : 1687,
        "level" : "10",
        "page number" : 420,
        "bounding box" : [ 474.814, 88.53, 769.655, 482.481 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 420,
          "bounding box" : [ 474.825, 468.053, 769.655, 482.481 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Loads at Transformer Supply Points Only. Where all loads are",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1683,
            "page number" : 420,
            "bounding box" : [ 456.829, 404.809, 769.712, 469.821 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "connected at the transformer supply points at each end of the tie and overcurrent protection is not provided in accordance with Parts 2.40.1, 2.40.2, and 2.40.8, the rated ampacity of the tie shall not be less than 67 percent of the rated secondary current of the highest rated transformer supplying the secondary tie system."
          } ]
        }, {
          "type" : "list item",
          "page number" : 420,
          "bounding box" : [ 474.825, 379.489, 769.626, 393.916 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Loads Connected Between Transformer Supply Points. Where",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1684,
            "page number" : 420,
            "bounding box" : [ 456.818, 316.244, 769.642, 381.256 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "load is connected to the tie at any point between transformer supply points and overcurrent protection is not provided in accordance with Parts 2.40.1, 2.40.2, and 2.40.8, the rated ampacity of the tie shall not be less than 100 percent of the rated secondary current of the highest rated transformer supplying the secondary tie system."
          }, {
            "type" : "paragraph",
            "id" : 1685,
            "page number" : 420,
            "bounding box" : [ 456.818, 265.604, 769.701, 305.527 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception: Tie circuits comprised of multiple conductors per phase shall be permitted to be sized and protected in accordance with 4.50.1.6(a)(4)."
          } ]
        }, {
          "type" : "list item",
          "page number" : 420,
          "bounding box" : [ 474.814, 240.339, 769.618, 254.767 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Tie Circuit Protection. Under the conditions described in",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1686,
            "page number" : 420,
            "bounding box" : [ 456.818, 113.85, 769.74, 242.107 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4.50.1.6(a)(1) and (a)(2), both supply ends of each ungrounded tie conductor shall be equipped with a protective device that opens at a predetermined temperature of the tie conductor under short-circuit conditions. This protection shall consist of one of the following: (1) a fusible link cable connector, terminal, or lug, commonly known as a limiter, each being of a size corresponding with that of the conductor and of construction and characteristics according to the operating voltage and the type of insulation on the tie conductors or (2) automatic circuit breakers actuated by devices having comparable time-current characteristics."
          } ]
        }, {
          "type" : "list item",
          "page number" : 420,
          "bounding box" : [ 474.814, 88.53, 769.649, 102.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Interconnection of Phase Conductors Between Transformer",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8592,
    "page number" : 420,
    "bounding box" : [ 456.818, 50.605, 769.653, 90.352 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Supply Points. Where the tie consists of more than one conductor per phase or neutral, the conductors of each phase or neutral shall comply with one of the following provisions."
  }, {
    "type" : "paragraph",
    "id" : 8593,
    "page number" : 420,
    "bounding box" : [ 484.18, 25.285, 769.685, 39.713 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Interconnected. The conductors shall be interconnected in"
  }, {
    "type" : "paragraph",
    "id" : 8594,
    "page number" : 421,
    "bounding box" : [ 71.99, 480.735, 384.949, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "order to establish a load supply point, and the protective device specified in 4.50.1.6(a)(3) shall be provided in each ungrounded tie conductor at this point on both sides of the interconnection. The means of interconnection shall have an ampacity not less than the load to be served."
  }, {
    "type" : "paragraph",
    "id" : 8595,
    "page number" : 421,
    "bounding box" : [ 71.99, 328.926, 384.855, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. Not Interconnected. The loads shall be connected to one or more individual conductors of a paralleled conductor tie without interconnecting the conductors of each phase or neutral and without the protection specified in 4.50.1.6(a)(3) at load connection points. Where this is done, the tie conductors of each phase or neutral shall have a combined capacity ampacity of not less than 133 percent of the rated secondary current of the highest rated transformer supplying the secondary tie system, the total load of such taps shall not exceed the rated secondary current of the highest rated transformer, and the loads shall be equally divided on each phase and on the individual conductors of each phase as far as practicable."
  }, {
    "type" : "paragraph",
    "id" : 8596,
    "level" : "4",
    "page number" : 421,
    "bounding box" : [ 71.99, 215.096, 384.899, 318.034 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Tie Circuit Control. Where the operating voltage exceeds 150 volts to ground, secondary ties provided with limiters shall have a switch at each end that, when open, de-energizes the associated tie conductors and limiters. The current rating of the switch shall not be less than the rated current ampacity of the conductors connected to the switch. It shall be capable of interrupting its rated current, and it shall be constructed so that it will not open under the magnetic forces resulting from short-circuit current."
  }, {
    "type" : "list",
    "id" : 8597,
    "level" : "8",
    "page number" : 421,
    "bounding box" : [ 71.99, 37.967, 384.927, 204.413 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 421,
      "bounding box" : [ 71.99, 101.212, 384.927, 204.413 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Overcurrent Protection for Secondary Connections. Where secondary ties are used, an overcurrent device rated or set at not more than 250 percent of the rated secondary current of the transformers shall be provided in the secondary connections of each transformer supplying the tie system. In addition, an automatic circuit breaker actuated by a reverse-current relay set to open the circuit at not more than the rated secondary current of the transformer shall be provided in the secondary connection of each transformer.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 421,
      "bounding box" : [ 71.99, 37.967, 384.844, 90.583 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Grounding. Where the secondary tie system is grounded, each transformer secondary supplying the tie system shall be grounded in accordance with the requirements of 2.50.2.11 for separately derived systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8598,
    "level" : "9",
    "page number" : 421,
    "bounding box" : [ 456.807, 126.509, 769.703, 545.924 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 421,
      "bounding box" : [ 456.829, 468.053, 769.703, 545.924 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.1.7 Parallel Operation. Transformers shall be permitted to be operated in parallel and switched as a unit, provided the overcurrent protection for each transformer meets the requirements of 4.50.1.3(a) for primary and secondary protective devices over 600 volts, or 4.50.1.3(b) for primary and secondary protective devices 600 volts or less.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 421,
      "bounding box" : [ 456.829, 430.074, 769.648, 457.37 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.1.8 Guarding. Transformers shall be guarded as specified in 4.50.1.8(a) through 4.50.1.8(d).",
      "kids" : [ {
        "type" : "list",
        "id" : 1681,
        "level" : "1",
        "page number" : 421,
        "bounding box" : [ 466.162, 202.414, 769.675, 419.445 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 421,
          "bounding box" : [ 466.183, 404.809, 769.675, 419.445 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Mechanical Protection. Appropriate provisions shall be made to",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1678,
            "page number" : 421,
            "bounding box" : [ 456.818, 379.489, 769.645, 406.576 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "minimize the possibility of damage to transformers from external causes where the transformers are exposed to physical damage."
          } ]
        }, {
          "type" : "list item",
          "page number" : 421,
          "bounding box" : [ 466.172, 354.224, 769.651, 368.86 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Case or Enclosure. Dry-type transformers shall be provided",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1679,
            "page number" : 421,
            "bounding box" : [ 456.807, 328.904, 769.638, 355.991 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "with a noncombustible moisture-resistant case or enclosure that provides protection against the accidental insertion of foreign objects."
          } ]
        }, {
          "type" : "list item",
          "page number" : 421,
          "bounding box" : [ 466.162, 303.584, 769.636, 318.22 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Exposed Energized Parts. Switches or other equipment",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1680,
            "page number" : 421,
            "bounding box" : [ 456.807, 227.679, 769.784, 305.407 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "operating at 600 volts, nominal, or less and serving only equipment within a transformer enclosure shall be permitted to be installed in the transformer enclosure if accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner only. All energized parts shall be guarded in accordance with 1.10.2.2 and 1.10.3.5."
          } ]
        }, {
          "type" : "list item",
          "page number" : 421,
          "bounding box" : [ 466.162, 202.414, 769.58, 217.051 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Voltage Warning. The operating voltage of exposed live parts",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1682,
        "page number" : 421,
        "bounding box" : [ 456.807, 177.094, 769.679, 204.182 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of transformer installations shall be indicated by signs or visible markings on the equipment or structures."
      } ]
    }, {
      "type" : "list item",
      "page number" : 421,
      "bounding box" : [ 456.807, 126.509, 769.616, 166.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.1.9 Ventilation. The ventilation shall be adequate to dispose of the transformer full-load losses without creating a temperature rise that is in excess of the transformer rating.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8599,
    "page number" : 421,
    "bounding box" : [ 466.19, 31.223, 760.314, 115.388 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: See ANSI/IEEE C57.12.00-1993, General Requirements for LiquidImmersed Distribution, Power, and Regulating Transformers, and ANSI/IEEE C57.12.01-1989, General Requirements for Dry-Type Distribution and Power Transformers. FPN No. 2: Additional losses may occur in some transformers where nonsinusoidal currents are present, resulting in increased heat in the transformer above its rating. See ANSI/IEEE C57.110-1993, Recommended Practice for Establishing Transformer Capability When Supplying Nonsinusoidal Load Currents, where transformers are utilized with nonlinear loads."
  }, {
    "type" : "paragraph",
    "id" : 8601,
    "page number" : 422,
    "bounding box" : [ 71.99, 493.395, 384.846, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Transformers with ventilating openings shall be installed so that the ventilating openings are not blocked by walls or other obstructions. The required clearances shall be clearly marked on the transformer."
  }, {
    "type" : "list",
    "id" : 8602,
    "level" : "9",
    "page number" : 422,
    "bounding box" : [ 71.99, 177.116, 384.896, 482.712 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 422,
      "bounding box" : [ 71.99, 417.49, 384.891, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.1.10 Grounding. Exposed non–current-carrying metal parts of transformer installations, including fences, guards, and so forth, shall be grounded where required under the conditions and in the manner specified for electric equipment and other exposed metal parts in Article 2.50.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 422,
      "bounding box" : [ 71.99, 316.266, 384.896, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.1.11 Marking. Each transformer shall be provided with a nameplate giving the name of the manufacturer, rated kilovoltamperes, frequency, primary and secondary voltage, impedance of transformers 25 kVA and larger, required clearances for transformers with ventilating openings, and the amount and kind of insulating liquid where used. In addition, the nameplate of each dry-type transformer shall include the temperature class for the insulation system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 422,
      "bounding box" : [ 71.99, 253.021, 384.866, 305.637 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.1.12 Terminal Wiring Space. The minimum wire-bending space at fixed, 600-volt and below terminals of transformer line and load connections shall be as required in 3.12.1.6. Wiring space for pigtail connections shall conform to Table 3.14.2.2(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 422,
      "bounding box" : [ 71.99, 177.116, 384.884, 242.337 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.1.13 Accessibility. All transformers and transformer vaults shall be readily accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner for inspection and maintenance or shall meet the requirements of 4.50.1.13(a) or 4.50.1.13(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8603,
    "level" : "8",
    "page number" : 422,
    "bounding box" : [ 71.98, 37.967, 384.867, 166.488 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 422,
      "bounding box" : [ 71.99, 126.531, 384.867, 166.488 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Open Installations. Dry-type transformers 600 volts, nominal, or less, located in the open on walls, columns, or structures, shall not be required to be readily accessible.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 422,
      "bounding box" : [ 71.98, 37.967, 384.855, 115.848 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Hollow Space Installations. Dry-type transformers 600 volts, nominal, or less and not exceeding 50 kVA shall be permitted in hollow spaces of buildings not permanently closed in by structure, provided they meet the ventilation requirements of 4.50.1.9 and separation from combustible materials requirements of 4.50.2.1(a). Transformers so installed shall not be required to be readily accessible.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8604,
    "page number" : 422,
    "bounding box" : [ 498.52, 518.572, 727.977, 545.869 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.50.2 Specific Provisions Applicable to Different Types of Transformers"
  }, {
    "type" : "list",
    "id" : 8605,
    "level" : "9",
    "page number" : 422,
    "bounding box" : [ 456.818, 98.955, 769.673, 507.955 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 422,
      "bounding box" : [ 456.818, 493.318, 695.062, 507.955 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.2.1 Dry-Type Transformers Installed Indoors.",
      "kids" : [ {
        "type" : "list",
        "id" : 1676,
        "level" : "1",
        "page number" : 422,
        "bounding box" : [ 466.172, 149.529, 769.747, 482.701 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 422,
          "bounding box" : [ 466.173, 468.064, 769.65, 482.701 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Not Over 112½ kVA. Dry-type transformers installed indoors",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1671,
            "page number" : 422,
            "bounding box" : [ 456.818, 430.085, 769.813, 469.832 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "and rated 112½ kVA or less shall have a separation of at least 305 mm (12 in.) from combustible material unless separated from the combustible material by a fire-resistant, heat-insulated barrier."
          }, {
            "type" : "paragraph",
            "id" : 1672,
            "page number" : 422,
            "bounding box" : [ 456.818, 379.434, 769.664, 419.357 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception: This rule shall not apply to transformers rated for 600 volts, nominal, or less that are completely enclosed, with or without ventilating openings."
          } ]
        }, {
          "type" : "list item",
          "page number" : 422,
          "bounding box" : [ 466.172, 354.224, 769.688, 368.86 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Over 112½ kVA. Individual dry-type transformers of more than",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1673,
            "page number" : 422,
            "bounding box" : [ 456.818, 303.584, 769.69, 355.991 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "112½ kVA rating shall be installed in a transformer room of fireresistant construction. Unless specified otherwise in this article, the term fire resistant means a construction having a minimum fire rating of 1 hour."
          }, {
            "type" : "paragraph",
            "id" : 1674,
            "page number" : 422,
            "bounding box" : [ 456.818, 215.008, 769.684, 292.856 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception No. 1: Transformers with Class 155 or higher insulation systems and separated from combustible material by a fire-resistant, heat-insulating barrier or by not less than 1 800 mm horizontally and 3 600 mm vertically. Exception No. 2: Transformers with Class 155 or higher insulation systems and completely enclosed except for ventilating openings."
          }, {
            "type" : "paragraph",
            "id" : 1675,
            "page number" : 422,
            "bounding box" : [ 466.19, 174.909, 760.329, 203.948 ],
            "font" : "ArialMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "FPN: See ANSI/ASTM E119-1995, Method for Fire Tests of Building Construction and Materials, and NFPA 251-1999, Standard Methods of Tests of Fire Endurance of Building Construction and Materials."
          } ]
        }, {
          "type" : "list item",
          "page number" : 422,
          "bounding box" : [ 466.185, 149.529, 769.747, 164.166 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Over 35,000 Volts. Dry-type transformers rated over",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1677,
        "page number" : 422,
        "bounding box" : [ 456.82, 136.869, 757.564, 151.297 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "35 000 volts shall be installed in a vault complying with Part 4.50.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 422,
      "bounding box" : [ 456.82, 98.955, 769.673, 126.252 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.2.2 Dry-Type Transformers Installed Outdoors. Dry-type transformers installed outdoors shall have a weatherproof enclosure.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8606,
    "page number" : 422,
    "bounding box" : [ 456.82, 35.721, 769.73, 88.063 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Transformers exceeding 112½ kVA shall not be located within 300 mm of combustible materials of buildings unless the transformer has Class 155 insulation systems or higher and is completely enclosed except for ventilating openings."
  }, {
    "type" : "list",
    "id" : 8607,
    "level" : "7",
    "page number" : 423,
    "bounding box" : [ 71.99, 493.401, 384.848, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8584,
    "list items" : [ {
      "type" : "list item",
      "page number" : 423,
      "bounding box" : [ 71.99, 493.401, 384.848, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.2.3 Less-Flammable Liquid-Insulated Transformers. Transformers insulated with listed less-flammable liquids that have a fire point of not less than 300°C shall be permitted to be installed in accordance with 4.50.2.3(a) or 4.50.2.3(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8608,
    "page number" : 423,
    "bounding box" : [ 71.98, 455.421, 384.877, 482.718 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Indoor Installations. Indoor installations shall be permitted in accordance with one of the following:"
  }, {
    "type" : "paragraph",
    "id" : 8609,
    "level" : "4",
    "page number" : 423,
    "bounding box" : [ 71.98, 417.496, 384.753, 444.529 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) In Type I or Type II buildings, in areas where all of the following requirements are met:"
  }, {
    "type" : "list",
    "id" : 8610,
    "level" : "7",
    "page number" : 423,
    "bounding box" : [ 99.342, 354.252, 384.804, 406.604 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 423,
      "bounding box" : [ 99.342, 392.176, 306.816, 406.604 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The transformer is rated 35 000 volts or less.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 423,
      "bounding box" : [ 99.342, 379.517, 271.736, 393.944 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. No combustible materials are stored.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 423,
      "bounding box" : [ 99.342, 366.857, 279.563, 381.284 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. A liquid confinement area is provided.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 423,
      "bounding box" : [ 99.342, 354.252, 384.804, 368.679 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The installation complies with all restrictions provided for in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8611,
    "page number" : 423,
    "bounding box" : [ 71.98, 341.592, 175.089, 356.019 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the listing of the liquid."
  }, {
    "type" : "list",
    "id" : 8612,
    "level" : "8",
    "page number" : 423,
    "bounding box" : [ 71.98, 265.687, 384.866, 330.699 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 423,
      "bounding box" : [ 71.98, 291.007, 384.866, 330.699 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) With an automatic fire extinguishing system and a liquid confinement area, provided the transformer is rated 35 000 volts or less",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 423,
      "bounding box" : [ 89.976, 265.687, 230.234, 280.115 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In accordance with 4.50.2.6",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8613,
    "page number" : 423,
    "bounding box" : [ 71.98, 202.442, 384.855, 255.003 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Outdoor Installations. Less-flammable liquid-filled transformers shall be permitted to be installed outdoors, attached to, adjacent to, or on the roof of buildings, where installed in accordance with (1) or (2):"
  }, {
    "type" : "paragraph",
    "id" : 8614,
    "level" : "4",
    "page number" : 423,
    "bounding box" : [ 71.98, 164.462, 384.773, 191.55 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) For Type I and Type II buildings, the installation shall comply with all restrictions provided for in the listing of the liquid."
  }, {
    "type" : "paragraph",
    "id" : 8615,
    "page number" : 423,
    "bounding box" : [ 81.351, 133.506, 375.431, 153.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Installations adjacent to combustible material, fire escapes, or door and window openings may require additional safeguards such as those listed in"
  }, {
    "type" : "list",
    "id" : 8616,
    "level" : "7",
    "page number" : 423,
    "bounding box" : [ 81.351, 124.329, 112.428, 134.95 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8637,
    "list items" : [ {
      "type" : "list item",
      "page number" : 423,
      "bounding box" : [ 81.351, 124.329, 112.428, 134.95 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "4.50.2.7.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8617,
    "level" : "4",
    "page number" : 423,
    "bounding box" : [ 89.987, 98.949, 233.001, 113.377 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) In accordance with 4.50.2.7."
  }, {
    "type" : "list",
    "id" : 8618,
    "level" : "6",
    "page number" : 423,
    "bounding box" : [ 81.351, 21.977, 375.474, 87.788 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 423,
      "bounding box" : [ 81.351, 40.395, 375.474, 87.788 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: As used in this section, Type I and Type II buildings refers to Type I and Type II building construction as defined in NFPA 220-1999, Standard on Types of Building Construction. Combustible materials refers to those materials not classified as noncombustible or limited-combustible as defined in NFPA 220-1999, Standard on Types of Building Construction.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 423,
      "bounding box" : [ 81.351, 21.977, 252.405, 32.598 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: See definition of Listed in Article 1.1.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8619,
    "level" : "7",
    "page number" : 423,
    "bounding box" : [ 456.83, 158.766, 769.72, 533.22 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 423,
      "bounding box" : [ 456.83, 404.831, 769.71, 533.22 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.2.4 Nonflammable Fluid-Insulated Transformers. Transformers insulated with a dielectric fluid identified as nonflammable shall be permitted to be installed indoors or outdoors. Such transformers installed indoors and rated over 35 000 volts shall be installed in a vault. Such transformers installed indoors shall be furnished with a liquid confinement area and a pressure-relief vent. The transformers shall be furnished with a means for absorbing any gases generated by arcing inside the tank, or the pressure-relief vent shall be connected to a chimney or flue that will carry such gases to an environmentally safe area.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1669,
        "page number" : 423,
        "bounding box" : [ 466.19, 373.869, 760.238, 393.668 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Safety may be increased if fire hazard analyses are performed for such transformer installations."
      }, {
        "type" : "paragraph",
        "id" : 1670,
        "page number" : 423,
        "bounding box" : [ 456.83, 323.169, 769.631, 362.917 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "For the purposes of this section, a nonflammable dielectric fluid is one that does not have a flash point or fire point and is not flammable in air."
      } ]
    }, {
      "type" : "list item",
      "page number" : 423,
      "bounding box" : [ 456.83, 209.351, 769.72, 312.42 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.2.5 Askarel-Insulated Transformers Installed Indoors. Askarel-insulated transformers installed indoors and rated over 25 kVA shall be furnished with a pressure-relief vent. Where installed in a poorly ventilated place, they shall be furnished with a means for absorbing any gases generated by arcing inside the case, or the pressure-relief vent shall be connected to a chimney or flue that carries such gases outside the building. Askarel-insulated transformers rated over 35 000 volts shall be installed in a vault.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 423,
      "bounding box" : [ 456.83, 158.766, 769.672, 198.667 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.2.6 Oil-Insulated Transformers Installed Indoors. Oilinsulated transformers installed indoors shall be installed in a vault constructed as specified in Part 4.50.3.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8620,
    "page number" : 423,
    "bounding box" : [ 456.83, 32.155, 769.721, 147.983 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Where the total capacity does not exceed 112½ kVA, the vault specified in Part 4.50.3 shall be permitted to be constructed of reinforced concrete that is not less than 100 mm thick. Exception No. 2: Where the nominal voltage does not exceed 600, a vault shall not be required if suitable arrangements are made to prevent a transformer oil fire from igniting other materials and the total capacity in one location does not exceed 10 kVA in a section of the building classified as combustible or 75 kVA where the surrounding structure is classified as fire-resistant construction."
  }, {
    "type" : "list",
    "id" : 8621,
    "level" : "8",
    "page number" : 424,
    "bounding box" : [ 71.99, 265.621, 384.902, 545.853 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 424,
      "bounding box" : [ 71.99, 480.675, 384.866, 545.853 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Electric furnace transformers that have a total rating not exceeding 75 kVA shall be permitted to be installed without a vault in a building or room of fire-resistant construction, provided suitable arrangements are made to prevent a transformer oil fire from spreading to other combustible material.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 424,
      "bounding box" : [ 71.99, 392.111, 384.861, 482.619 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 4: A transformer that has a total rating not exceeding 75 kVA and a supply voltage of 600 volts or less that is an integral part of charged-particle-accelerating equipment shall be permitted to be installed without a vault in a building or room of noncombustible or fire-resistant construction, provided suitable arrangements are made to prevent a transformer oil fire from spreading to other combustible material.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 424,
      "bounding box" : [ 71.99, 303.546, 384.902, 394.054 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 5: Transformers shall be permitted to be installed in a detached building that does not comply with Part III of this article if neither the building nor its contents present a fire hazard to any other building or property, and if the building is used only in supplying electric service and the interior is accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 424,
      "bounding box" : [ 71.99, 265.621, 384.826, 305.544 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 6: Oil-insulated transformers shall be permitted to be used without a vault in portable and mobile surface mining equipment (such as electric excavators) if each of the following conditions is met:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8622,
    "page number" : 424,
    "bounding box" : [ 81.345, 227.641, 384.776, 267.564 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Provision is made for draining leaking fluid to the ground. (b) Safe egress is provided for personnel. (c) A minimum 6 mm steel barrier is provided for personnel"
  }, {
    "type" : "paragraph",
    "id" : 8623,
    "page number" : 424,
    "bounding box" : [ 71.99, 215.036, 119.984, 229.64 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protection."
  }, {
    "type" : "list",
    "id" : 8624,
    "level" : "9",
    "page number" : 424,
    "bounding box" : [ 71.99, 139.175, 384.931, 204.342 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8634,
    "list items" : [ {
      "type" : "list item",
      "page number" : 424,
      "bounding box" : [ 71.99, 139.175, 384.931, 204.342 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.2.7 Oil-Insulated Transformers Installed Outdoors. Combustible material, combustible buildings, and parts of buildings, fire escapes, and door and window openings shall be safeguarded from fires originating in oil-insulated transformers installed on roofs, attached to or adjacent to a building or combustible material.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8625,
    "page number" : 424,
    "bounding box" : [ 71.99, 88.536, 384.868, 128.283 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "In cases where the transformer installation presents a fire hazard, one or more of the following safeguards shall be applied according to the degree of hazard involved:"
  }, {
    "type" : "list",
    "id" : 8626,
    "level" : "10",
    "page number" : 424,
    "bounding box" : [ 81.345, 25.291, 377.107, 77.698 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 424,
      "bounding box" : [ 81.345, 63.271, 186.387, 77.698 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Space separations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 424,
      "bounding box" : [ 81.345, 50.611, 202.235, 65.038 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Fire-resistant barriers",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 424,
      "bounding box" : [ 81.345, 37.951, 264.519, 52.378 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Automatic fire suppression systems",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 424,
      "bounding box" : [ 81.345, 25.291, 377.107, 39.718 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Enclosures that confine the oil of a ruptured transformer tank",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8627,
    "page number" : 424,
    "bounding box" : [ 456.829, 468.037, 769.73, 533.039 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Oil enclosures shall be permitted to consist of fire-resistant dikes, curbed areas or basins, or trenches filled with coarse, crushed stone. Oil enclosures shall be provided with trapped drains where the exposure and the quantity of oil involved are such that removal of oil is important."
  }, {
    "type" : "paragraph",
    "id" : 8628,
    "page number" : 424,
    "bounding box" : [ 466.19, 437.109, 760.309, 456.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For additional information on transformers installed on poles or structures or under ground, see ANSI C2-2002, National Electrical Safety Code."
  }, {
    "type" : "paragraph",
    "id" : 8629,
    "page number" : 424,
    "bounding box" : [ 456.83, 348.495, 769.737, 426.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.50.2.8 Modification of Transformers. When modifications are made to a transformer in an existing installation that change the type of the transformer with respect to Part 4.50.2, such transformer shall be marked to show the type of insulating liquid installed, and the modified transformer installation shall comply with the applicable requirements for that type of transformer."
  }, {
    "type" : "heading",
    "id" : 8630,
    "level" : "Subtitle",
    "page number" : 424,
    "bounding box" : [ 550.907, 323.11, 675.524, 337.746 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.50.3 Transformer Vaults"
  }, {
    "type" : "list",
    "id" : 8631,
    "level" : "11",
    "page number" : 424,
    "bounding box" : [ 456.831, 146.101, 769.767, 312.481 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 424,
      "bounding box" : [ 456.831, 272.591, 769.674, 312.481 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.3.1 Location. Vaults shall be located where they can be ventilated to the outside air without using flues or ducts wherever such an arrangement is practicable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 424,
      "bounding box" : [ 456.831, 146.101, 769.767, 261.907 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.3.2 Walls, Roofs, and Floors. The walls and roofs of vaults shall be constructed of materials that have adequate structural strength for the conditions with a minimum fire resistance of 3 hours. The floors of vaults in contact with the earth shall be of concrete that is not less than 100 mm thick, but where the vault is constructed with a vacant space or other stories below it, the floor shall have adequate structural strength for the load imposed thereon and a minimum fire resistance of 3 hours. For the purposes of this section, studs and wallboard construction shall not be acceptable.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8632,
    "page number" : 424,
    "bounding box" : [ 456.831, 95.395, 769.697, 135.319 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where transformers are protected with automatic sprinkler, water spray, carbon dioxide, or halon, construction of 1 hour rating shall be permitted."
  }, {
    "type" : "list",
    "id" : 8633,
    "level" : "12",
    "page number" : 424,
    "bounding box" : [ 466.19, 36.975, 760.293, 84.368 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 424,
      "bounding box" : [ 466.19, 55.329, 760.293, 84.368 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For additional information, see ANSI/ASTM E119-1995, Method for Fire Tests of Building Construction and Materials, and NFPA 251-1999, Standard Methods of Tests of Fire Endurance of Building Construction and Materials.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 424,
      "bounding box" : [ 466.19, 36.975, 739.341, 47.596 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: A typical 3-hour construction is 150 mm thick reinforced concrete.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8634,
    "level" : "9",
    "page number" : 425,
    "bounding box" : [ 71.99, 518.649, 384.839, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8624,
    "list items" : [ {
      "type" : "list item",
      "page number" : 425,
      "bounding box" : [ 71.99, 518.649, 384.839, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.3.3 Doorways. Vault doorways shall be protected in accordance with 4.50.3.3(a), (b), and (c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8635,
    "level" : "1",
    "page number" : 425,
    "bounding box" : [ 81.334, 285.255, 384.81, 508.032 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 425,
      "bounding box" : [ 81.345, 493.395, 384.8, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Type of Door. Each doorway leading into a vault from the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1665,
        "page number" : 425,
        "bounding box" : [ 71.98, 442.755, 384.855, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "building interior shall be provided with a tight-fitting door that has a minimum fire rating of 3 hours. The authority having jurisdiction shall be permitted to require such a door for an exterior wall opening where conditions warrant."
      }, {
        "type" : "paragraph",
        "id" : 1666,
        "page number" : 425,
        "bounding box" : [ 71.98, 392.116, 384.846, 432.039 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where transformers are protected with automatic sprinkler, water spray, carbon dioxide, or halon, construction of 1 hour rating shall be permitted."
      }, {
        "type" : "paragraph",
        "id" : 1667,
        "page number" : 425,
        "bounding box" : [ 81.351, 361.21, 375.473, 381.008 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For additional information, see NFPA 80-1999, Standard for Fire Doors and Fire Windows."
      } ]
    }, {
      "type" : "list item",
      "page number" : 425,
      "bounding box" : [ 81.345, 335.829, 384.81, 350.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Sills. A door sill or curb that is of sufficient height to confine the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1668,
        "page number" : 425,
        "bounding box" : [ 71.98, 310.509, 384.807, 337.597 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "oil from the largest transformer within the vault shall be provided, and in no case shall the height be less than 100 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 425,
      "bounding box" : [ 81.334, 285.255, 384.784, 299.892 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Locks. Doors shall be equipped with locks, and doors shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8636,
    "page number" : 425,
    "bounding box" : [ 71.98, 222.011, 384.905, 287.023 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "kept locked, access being allowed only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. Personnel doors shall swing out and be equipped with panic bars, pressure plates, or other devices that are normally latched but open under simple pressure."
  }, {
    "type" : "list",
    "id" : 8637,
    "level" : "7",
    "page number" : 425,
    "bounding box" : [ 71.98, 171.371, 384.865, 211.327 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8616,
    "list items" : [ {
      "type" : "list item",
      "page number" : 425,
      "bounding box" : [ 71.98, 171.371, 384.865, 211.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.3.5 Ventilation Openings. Where required by 4.50.1.9, openings for ventilation shall be provided in accordance with 4.50.3.5(a) through 4.50.3.5(f).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8638,
    "level" : "6",
    "page number" : 425,
    "bounding box" : [ 71.958, 44.881, 384.87, 160.742 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 425,
      "bounding box" : [ 71.969, 133.446, 384.83, 160.742 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Location. Ventilation openings shall be located as far as possible from doors, windows, fire escapes, and combustible material.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 425,
      "bounding box" : [ 71.958, 44.881, 384.87, 122.762 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Arrangement. A vault ventilated by natural circulation of air shall be permitted to have roughly half of the total area of openings required for ventilation in one or more openings near the floor and the remainder in one or more openings in the roof or in the sidewalls near the roof, or all of the area required for ventilation shall be permitted in one or more openings in or near the roof.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8639,
    "page number" : 425,
    "bounding box" : [ 456.796, 468.069, 769.668, 545.942 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Size. For a vault ventilated by natural circulation of air to an outdoor area, the combined net area of all ventilating openings, after deducting the area occupied by screens, gratings, or louvers, shall not be less than 1 900 mm2 (3 in.2) per kVA of transformer capacity in service, and in no case shall the net area be less than 0.1 m2 (1 ft2) for any capacity under 50 kVA."
  }, {
    "type" : "list",
    "id" : 8640,
    "level" : "1",
    "page number" : 425,
    "bounding box" : [ 466.179, 307.089, 769.72, 457.386 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 425,
      "bounding box" : [ 466.19, 442.749, 769.68, 457.386 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Covering. Ventilation openings shall be covered with durable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1662,
        "page number" : 425,
        "bounding box" : [ 456.824, 417.495, 769.753, 444.517 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "gratings, screens, or louvers, according to the treatment required in order to avoid unsafe conditions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 425,
      "bounding box" : [ 466.179, 392.175, 769.621, 406.812 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Dampers. All ventilation openings to the indoors shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1663,
        "page number" : 425,
        "bounding box" : [ 456.814, 354.251, 769.674, 393.943 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "provided with automatic closing fire dampers that operate in response to a vault fire. Such dampers shall possess a standard fire rating of not less than 1½ hours."
      }, {
        "type" : "paragraph",
        "id" : 1664,
        "page number" : 425,
        "bounding box" : [ 466.19, 332.466, 671.187, 343.088 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See ANSI/UL 555-1995, Standard for Fire Dampers."
      } ]
    }, {
      "type" : "list item",
      "page number" : 425,
      "bounding box" : [ 466.185, 307.089, 769.72, 321.726 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Ducts. Ventilating ducts shall be constructed of fire-resistant",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8641,
    "page number" : 425,
    "bounding box" : [ 456.82, 294.429, 495.454, 308.857 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "material."
  }, {
    "type" : "list",
    "id" : 8642,
    "level" : "4",
    "page number" : 425,
    "bounding box" : [ 456.82, 104.717, 769.725, 283.746 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 425,
      "bounding box" : [ 456.82, 218.535, 769.699, 283.746 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.3.6 Drainage. Where practicable, vaults containing more than 100 kVA transformer capacity shall be provided with a drain or other means that will carry off any accumulation of oil or water in the vault unless local conditions make this impracticable. The floor shall be pitched to the drain where provided.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 425,
      "bounding box" : [ 456.82, 142.642, 769.725, 207.852 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.3.7 Water Pipes and Accessories. Any pipe or duct system foreign to the electrical installation shall not enter or pass through a transformer vault. Piping or other facilities provided for vault fire protection, or for transformer cooling, shall not be considered foreign to the electrical installation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 425,
      "bounding box" : [ 456.82, 104.717, 769.657, 132.013 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.50.3.8 Storage in Vaults. Materials shall not be stored in transformer vaults.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8643,
    "page number" : 426,
    "bounding box" : [ 126.35, 505.929, 330.475, 545.885 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.55 — PHASE CONVERTERS 4.55.1 General"
  }, {
    "type" : "list",
    "id" : 8644,
    "level" : "5",
    "page number" : 426,
    "bounding box" : [ 71.98, 149.531, 384.847, 495.367 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 71.989, 468.07, 384.847, 495.367 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.55.1.1 Scope. This article covers the installation and use of phase converters.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 71.989, 442.684, 164.694, 457.321 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.55.1.2 Definitions.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1657,
        "page number" : 426,
        "bounding box" : [ 71.989, 392.165, 384.836, 432.122 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Manufactured Phase. The manufactured or derived phase originates at the phase converter and is not solidly connected to either of the single-phase input conductors."
      }, {
        "type" : "paragraph",
        "id" : 1658,
        "page number" : 426,
        "bounding box" : [ 71.989, 354.241, 384.797, 381.482 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Phase Converter. An electrical device that converts single-phase power to 3-phase electrical power."
      }, {
        "type" : "paragraph",
        "id" : 1659,
        "page number" : 426,
        "bounding box" : [ 81.351, 314.049, 375.446, 343.088 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
